AHoAAAB6f+YAesAAAHz/3wB+//XAf0AAAIC/6oCA/+IAgT/rwII/80CCv+HAgv/2wIM/9MAFgARAAAAGv9GABz//gDF//4A4f/IAOP//gGNAAAB5P/UAegAAAHrAAAB7P+oAe3/qAHz/3wB+//XAf0AAAIC/6oCA/+IAgT/rwII/80CCv+HAgv/2wIM/9MAGwAR/7oAGv+TABz/dQDF/9cAzf/+ATb/ygFnAAABjf/PAY7/5AHk/+MB8v/YAfMAAAH5//sB+//AAf3/xQH//9ICAf/YAgP/5QIEAAACBwAAAggAAAIK/+ACCwAAAgwAAAJOAAACUgANAnb/zgDkAAMAAAAEAAAAB//6AAv/+gAOAAAAE//6ABX/+gAY/3gAGf/VABr/kwAb/8EAHf9YADn/+gA6//oAO//6ADz/+gA9//oAU//6AFT/+gBV//oAVv/6AFf/+gBnAAAAc//6AHT/+gB1//oAdv/6AHf/+gB4//oAef/6AHr/+gB7//oAfP/6AH3/+gB+//oAf//6AID/+gCB//oAgv/6AIP/+gCE//oAhf/6AIb/+gCH//oAiP/6AIn/+gCK//oAi//6AIz/+gCN//oAjv/6AI//+gCQ//oAnP94AJ3/eACe/3gAn/94AKD/1QCh/9UAov/VAKP/1QCk/9UApf/VAKb/1QCn/9UAqP/VAKn/1QCq/9UAq//VAKz/1QCt/9UArv/VAK//1QCw/9UAsf/VALL/1QCz/9UAtP/BALX/wQC2/8EAt//BALj/WAC5/1gAuv9YALv/WAC8/1gAvf9YAL7/WAC//1gAxQAAAMz/6wDO/9EAz//OAND/0QDS/+0A2v/RANv//gDc/84A3v/tAN//8QDlAAAA5v/rAOf/6wDo/+sA6f/rAOr/6wDr/+sA7P/rAO3/6wDu/+sA7//rAPD/6wDx/+sA8v/rAPP/6wD0/+sA9f/rAPb/6wD3/+sA+P/rAPn/6wD6/+sA+//rAPz/6wD9/+sA/v/rAP//6wEA/9EBAf/RAQL/0QED/9EBBP/RAQX/zgEG/84BB//RAQj/0QEJ/9EBCv/RAQv/0QEM/9EBDf/RAQ7/0QEP/9EBEP/RARH/0QES/9EBE//RART/0QEV/9EBFv/RARf/0QEY/9EBGf/RARr/7QEb/+0BHP/tAR3/7QEe/+0BNv/tATz/0QE9/9EBPv/RAT//0QFA/9EBQf/RAUL/0QFD/9EBRP/RAUX/0QFG/9EBR//RAUj/0QFJ/9EBSv/RAUv/0QFM/9EBTf/RAU7/0QFP/9EBUP/RAVH/0QFS/9EBU//RAVT/0QFV/9EBVv/RAVf/0QFY/9EBWf/RAV//7QFg/+0BYf/tAWL/7QFj/+0BZf/xAWb/8QFn//EBaP/xAYkAAAGKAAABiwAAAY3/0gGO/+QBj//OAZoAAAHf/58B4f+fAeT/7AHmAAAB5wAAAekAAAHqAAAB7AAAAe0AAAHu/7QB8P+0AfIAAAHz/+AB9v+fAfj/nwH5AAAB+/+jAf8AAAICAAACA//IAgcAAAIK/8wCUgAAABkAEf+9ABr/kwAc/4cAxf/aAM3//gE2/84Bjf/SAY7/6gHk/+MB8gAAAfMAAAH5//0B+//DAf3/xAH//8wCAf/WAgP/5QIEAAACCAAAAgr/3wILAAACDAAAAk4AAAJSAAoCdv/OAYYAA//VAAT/1QAF/6QABv+7AAf//QAI/7sACf+7AAr/uwAL//0ADP+7AA3/uwAO/5wAD/+7ABD/uwAR/7MAEv+6ABP//QAU/7sAFf/9ABb/uwAX//EAGP9mABn/zgAa/4kAG/+6ABz/bAAd/0YAHv/VAB//pAAg/6QAIf+kACL/pAAj/6QAJP+kACX/pAAm/6QAJ/+kACj/pAAp/6QAKv+kACv/pAAs/6QALf+kAC7/pAAv/6QAMP+kADH/pAAy/6QAM/+kADT/pAA1/6QANv+kADn//QA6//0AO//9ADz//QA9//0APv+7AD//uwBA/7sAQf+7AEL/uwBD/7sARP+7AEX/uwBG/7sAR/+7AEj/uwBJ/7sASv+7AEv/uwBM/7sATf+7AE7/uwBP/7sAUP+7AFH/uwBS/7sAU//9AFT//QBV//0AVv/9AFf//QBY/7sAWf+7AFr/uwBb/7sAXP+7AF3/uwBe/7sAX/+7AGD/uwBh/7sAYv+7AGP/uwBk/7sAZf+7AGb/uwBn/5wAaP+7AGn/uwBq/7sAbP+7AG3/uwBu/7oAb/+6AHD/ugBx/7oAcv+6AHP//QB0//0Adf/9AHb//QB3//0AeP/9AHn//QB6//0Ae//9AHz//QB9//0Afv/9AH///QCA//0Agf/9AIL//QCD//0AhP/9AIX//QCG//0Ah//9AIj//QCJ//0Aiv/9AIv//QCM//0Ajf/9AI7//QCP//0AkP/9AJH/uwCS/7sAk/+7AJT/uwCV/7sAlv/xAJf/8QCY//EAmf/xAJr/8QCb//EAnP9mAJ3/ZgCe/2YAn/9mAKD/zgCh/84Aov/OAKP/zgCk/84Apf/OAKb/zgCn/84AqP/OAKn/zgCq/84Aq//OAKz/zgCt/84Arv/OAK//zgCw/84Asf/OALL/zgCz/84AtP+6ALX/ugC2/7oAt/+6ALj/RgC5/0YAuv9GALv/RgC8/0YAvf9GAL7/RgC//0YAwP/VAMH/1QDC/9UAw/+7AMT/uwDF/8wAxv+7AMf/uwDI/7sAyf+7AMr/ugDL/7oAzP/VAM3//gDO/8IAz/+/AND/wgDS/90A0//WANQAAADVAAAA1v/WANf/1gDYAAAA2QAAANr/wgDbAAAA3P+/AN0AAADe/+QA3wAAAOX/8QDm/9UA5//VAOj/1QDp/9UA6v/VAOv/1QDs/9UA7f/VAO7/1QDv/9UA8P/VAPH/1QDy/9UA8//VAPT/1QD1/9UA9v/VAPf/1QD4/9UA+f/VAPr/1QD7/9UA/P/VAP3/1QD+/9UA///VAQD/wgEB/8IBAv/CAQP/wgEE/8IBBf+/AQb/vwEH/8IBCP/CAQn/wgEK/8IBC//CAQz/wgEN/8IBDv/CAQ//wgEQ/8IBEf/CARL/wgET/8IBFP/CARX/wgEW/8IBF//CARj/wgEZ/8IBGv/dARv/3QEc/90BHf/dAR7/3QEf/9YBIP/WASEAAAEiAAABIwAAASQAAAElAAABJgAAAScAAAEoAAABKQAAASoAAAErAAABLAAAAS0AAAEuAAABLwAAATD/1gExAAABMv/WATP/1gE0/9YBNf/WATb/vgE3AAABOAAAATkAAAE6AAABOwAAATz/wgE9/8IBPv/CAT//wgFA/8IBQf/CAUL/wgFD/8IBRP/CAUX/wgFG/8IBR//CAUj/wgFJ/8IBSv/CAUv/wgFM/8IBTf/CAU7/wgFP/8IBUP/CAVH/wgFS/8IBU//CAVT/wgFV/8IBVv/CAVf/wgFY/8IBWf/CAVoAAAFbAAABXAAAAV0AAAFeAAABX//kAWD/5AFh/+QBYv/kAWP/5AFlAAABZgAAAWcAAAFoAAABif/xAYr/8QGL//EBjP/WAY3/wQGO/+UBj/+/AZD/1gGRAAABmgAAAdr/iQHd/4kB3v+JAd//uAHh/7gB5P/cAeYAAAHnAAAB6P+JAekAAAHqAAAB6/+JAe7/qgHv//0B8P+qAfH//QHy/9IB8wAAAfb/uAH4/7gB+f/7Afv/uAH9/74B///GAgH/0QID/90CB//9AggAAAIK/9wCTgAAAlIAAAJ2/8QAEAAa/2sAxf/1AOH//QHk/8kB8/+tAfv/3wH9/+ACAv/PAgP/pQIE/9ECBwAAAgj/+wIK/6wCCwAAAgz/5wJ2/+4AFAAR//kAGv+KABwAAADF/+wAzQAAAOEAAADj//4BNv/0AY3/8gGOAAAB5P/yAfMAAAH5//kB+//CAf0AAAICAAACA//UAggAAAIK/9ECUgAAABIAEf/tABr/cQAc//wAxf/+AOH/6QDj/+0B5P/TAfP/kQH5AAAB+wAAAf3/0gH//+UCAQAAAgL/4QID/7wCBAAAAgcAAAIK/74AGgAR/8YAGv+IABz/owDF/+QAzQAAANsAAADhAAAA4wAAATb/vgFnAAABjf/hAY7/7QHk/+YB8v/eAfMAAAH5AAAB+/+QAf3/xwH//9ACAf/YAgP/4AIIAAACCv/gAlEAAAJSAAoCdv/bALcABv/tAAcAAAAI/+0ACf/tAAr/7QALAAAADP/tAA3/7QAP/+0AEP/tABH/9AAS/+wAEwAAABT/7QAVAAAAFv/tABj/cgAZ/98AGv96ABv/twAcAAAAHf86AB7/6QA5AAAAOgAAADsAAAA8AAAAPQAAAD7/7QA//+0AQP/tAEH/7QBC/+0AQ//tAET/7QBF/+0ARv/tAEf/7QBI/+0ASf/tAEr/7QBL/+0ATP/tAE3/7QBO/+0AT//tAFD/7QBR/+0AUv/tAFMAAABUAAAAVQAAAFYAAABXAAAAWP/tAFn/7QBa/+0AW//tAFz/7QBd/+0AXv/tAF//7QBg/+0AYf/tAGL/7QBj/+0AZP/tAGX/7QBm/+0AaP/tAGn/7QBq/+0AbP/tAG3/7QBu/+wAb//sAHD/7ABx/+wAcv/sAHMAAAB0AAAAdQAAAHYAAAB3AAAAeAAAAHkAAAB6AAAAewAAAHwAAAB9AAAAfgAAAH8AAACAAAAAgQAAAIIAAACDAAAAhAAAAIUAAACGAAAAhwAAAIgAAACJAAAAigAAAIsAAACMAAAAjQAAAI4AAACPAAAAkAAAAJH/7QCS/+0Ak//tAJT/7QCV/+0AnP9yAJ3/cgCe/3IAn/9yAKD/3wCh/98Aov/fAKP/3wCk/98Apf/fAKb/3wCn/98AqP/fAKn/3wCq/98Aq//fAKz/3wCt/98Arv/fAK//3wCw/98Asf/fALL/3wCz/98AtP+3ALX/twC2/7cAt/+3ALj/OgC5/zoAuv86ALv/OgC8/zoAvf86AL7/OgC//zoAwP/pAMH/6QDC/+kAw//tAMT/7QDFAAAAxv/tAMf/7QDI/+0Ayf/tAMr/7ADL/+wA0gAAANUAFQEaAAABGwAAARwAAAEdAAABHgAAAS4AFQEvABUB5P/WAez/6wHt/+sB7v/9Ae//5QHw//0B8f/lAfP/0AH3AAACA//GAgr/zwJ2/+wAEAAR/9gAGv9jABz/wQDFAAAA4f/ZAOP/0gHk/74B8/9iAf3/wQH//88CAf/TAgL/wQID/6gCBP/KAgj/5wIK/5cAEQAa/+0AxQAAAOH/7gD1AAABFgAAASoAGAHk/+0B8//6Afv/oQIC/9gCA//YAgT/5gIHAAACCv/jAgv/7AIMAAACdv/kABkAGv+AAMUAAADbAAAA4f/iAOP/+AE2/9ABV//BAVj/wQGN/8EBjv/YAeT/0wHyAAoB8/++Afn/+QH7/5cB/wAAAgL/vQID/5oCBP/GAgj/1wIK/5QCC//QAgz/0AJSAAACdgAAABIAGv/+AMUAAADNAAAA4f/xASoAHAHk/+IB8//dAfv/2QH9AAAB/wAAAgEAAAIC/9cCA//PAgT/6wIHAAACCAAAAgr/3wJ2/+8AEAAa/0QAxf/2AOH/1AHk/8QB8/9/Afv/3QH9AAACAv+qAgP/jQIE/7YCBwAAAgj/0gIK/4wCC//fAgz/2AJ2/+0AJgAR/94AGv+lABz/vgDF/+cA2wAAAOEADADj//kBNv/eAWcAAAGN/+MBjgAAAdr//wHiAAAB5P/pAej//wHr//8B8//vAfcAKgH5//sB+//JAf0AAAH/AAACAQAAAgIAAAID/+YCBAAAAgcAAAIIAAACCQAAAgr/5QILAAACDAAAAk4AAAJPAAACUAAAAlEAAAJSACUCdv/XAHQAEQCwABoBRgAcAQUAxQAcAOEAAADjAAAA5gCiAOgABADpAEkA6gBqAOsAEwDsAFIA7QCRAO8AEwDwARoA8QAyAPMAJAD0AAQA9QEfAPYABAD3AH8A+AAEAPn/6QD6AC4A+//pAPwAfwD9AJEBAv/ZAQQASwEHAGsBCf/ZAQoAMgELABsBDABaAQ8ASwEQAOEBEf/6ARP/7QEUABIBFf/ZARYA5QEX/9kBGABHARn/2QEa/+0BGwB4AR4AaQEgAPYBIQABASIBMwEjAAEBJACJASUA/AEmANsBJwDlASgBIQEqAasBKwC+ASwAngEuAAEBLwCjATb/2QE8AE0BPv/ZAT//8wFAAA4BQf/8AUIAPAFGALoBSAAOAUn/8wFN/9kBTgC/AU//2QFQACkBUf/ZAVMATQFV//MBWwCMAV0BKQFeAD0BYAArAWIAqAFnAAABaQBYAWwAGgFvAEcBdADEAXkAWAGFAD8BiwBkAY3/2AGO/+wB4gCrAeQBJgHzARAB+f/4Afv/owH9APIB/wEiAgEBFwICAM8CAwELAgQA9gIHAAACCADBAgkAAAIKATwCCwDGAgwAxAJOAIwCTwDRAlAAqAJRAKkCUgAMAnYAAAAUABH/8AAa/2sAHP/xAMUAAADNAAAA4f/mAOP/4wHk/84B8/+aAfsAAAH9/9gB/wAAAgEAAAIC/8sCA/+sAgT/0wIIAAACCv+lAgsAAAIMAAAAEwAa//MAxQAAAOH/8QD1AAABFgAAASoAJQGNAAAB5P/7AfP/+QH7/94CAv/dAgP/3wIE//oCBwAAAgj/+wIK//oCCwAAAgz/+wJ2/+wAFAARAAAAGv92ABz//gDF//cA4QAAAOP/7QGN//gB5P/gAfP/zwH7/9IB/f/bAf8AAAIBAAACAv/pAgP/vQIEAAACCv/FAgsAAAIM/+oCUgAAABIAEf/ZABr/awAc/8IAxQAAAOH/4QDj/9IB4gAAAeT/ugHz/3EB/f++Af//zAIB/9ACAv/BAgP/pgIE/8kCCP/mAgr/lQJ2//MAFAARAAAAGv9GABz//gDF//4A4f/IAOP//gGNAAAB5P/UAegAAAHrAAAB8/98Afv/1wH9AAACAv+qAgP/iAIE/68CCP/NAgr/hwIL/9sCDP/TAAkAEQAAABwAAADFAAABKgBIAV0AAAICAAACAwAAAggAAAJ2//IADgAR//YAGv93ABwAAADF//IA4QAAAOP/9gHk/+AB8//bAfn//QH7/+wB/f/dAgIAAAID/8cCCv/JAUcABf+aAAb/2AAI/9gACf/YAAr/2AAM/9gADf/YAA7/XwAP/9gAEP/YABH/0AAS/9cAFP/YABb/2AAXAAAAGP/gABn/5gAa/6IAG//GABz/QgAd/00AHv/kAB//mgAg/5oAIf+aACL/mgAj/5oAJP+aACX/mgAm/5oAJ/+aACj/mgAp/5oAKv+aACv/mgAs/5oALf+aAC7/mgAv/5oAMP+aADH/mgAy/5oAM/+aADT/mgA1/5oANv+aADf/NQA4/zUAPv/YAD//2ABA/9gAQf/YAEL/2ABD/9gARP/YAEX/2ABG/9gAR//YAEj/2ABJ/9gASv/YAEv/2ABM/9gATf/YAE7/2ABP/9gAUP/YAFH/2ABS/9gAWP/YAFn/2ABa/9gAW//YAFz/2ABd/9gAXv/YAF//2ABg/9gAYf/YAGL/2ABj/9gAZP/YAGX/2ABm/9gAZ/9fAGj/2ABp/9gAav/YAGz/2ABt/9gAbv/XAG//1wBw/9cAcf/XAHL/1wCR/9gAkv/YAJP/2ACU/9gAlf/YAJYAAACXAAAAmAAAAJkAAACaAAAAmwAAAJz/4ACd/+AAnv/gAJ//4ACg/+YAof/mAKL/5gCj/+YApP/mAKX/5gCm/+YAp//mAKj/5gCp/+YAqv/mAKv/5gCs/+YArf/mAK7/5gCv/+YAsP/mALH/5gCy/+YAs//mALT/xgC1/8YAtv/GALf/xgC4/00Auf9NALr/TQC7/00AvP9NAL3/TQC+/00Av/9NAMD/5ADB/+QAwv/kAMP/2ADE/9gAxv/YAMf/2ADI/9gAyf/YAMr/1wDL/9cAzP/zAM3//gDO//cAz//0AND/9wDRAAAA0gAAANP/5QDW/+UA1//lANr/9wDc//QA3gAAAN8AAADh//wA4v/9AOP/+gDk//wA5v/zAOf/8wDo//MA6f/zAOr/8wDr//MA7P/zAO3/8wDu//MA7//zAPD/8wDx//MA8v/zAPP/8wD0//MA9f/zAPb/8wD3//MA+P/zAPn/8wD6//MA+//zAPz/8wD9//MA/v/zAP//8wEA//cBAf/3AQL/9wED//cBBP/3AQX/9AEG//QBB//3AQj/9wEJ//cBCv/3AQv/9wEM//cBDf/3AQ7/9wEP//cBEP/3ARH/9wES//cBE//3ART/9wEV//cBFv/3ARf/9wEY//cBGf/3ARoAAAEbAAABHAAAAR0AAAEeAAABH//lASD/5QEw/+UBMv/lATP/5QE0/+UBNf/lATz/9wE9//cBPv/3AT//9wFA//cBQf/3AUL/9wFD//cBRP/3AUX/9wFG//cBR//3AUj/9wFJ//cBSv/3AUv/9wFM//cBTf/3AU7/9wFP//cBUP/3AVH/9wFS//cBU//3AVT/9wFV//cBVv/3AVf/9wFY//cBWf/3AV8AAAFgAAABYQAAAWIAAAFjAAABZAAAAWUAAAFmAAABZwAAAWgAAAF9//0Bfv/9AX///QGA//0Bgf/8AYL//AGD//wBhP/8AYX//AGG//wBh//8AYj//AGM/+UBj//0AZD/5QGaAAAB2v9iAd3/YgHe/2IB3//rAeH/6wHiAAAB5P/CAeYAAAHnAAAB6P9iAekAAAHqAAAB6/9iAewAAAHtAAAB7v/rAe//7AHw/+sB8f/sAfL/4gHzAAAB9v/rAfj/6wH7/+wB/f+5Af//tQIB/8wCAgAAAgP/0wIK/9UCcQAAAnIAAAJzAAACdAAAAnUAAAJ2/9gAFwARAAAAGgBpABwAJwBgAGEAzQByANYASQDb/+UA4f/iAOP/4QDm//8BJgAHASwABgE8/9oBTgC4AVP/2gHiABcB5ABXAf0AfwH/AJYCAQCSAgIAGQIJ//gCdv/CABUAEQAAABoAaQAcACcAzQByANYASQDb/+UA4f/iAOP/4QDm//8BLAAGATz/2gFOALgBU//aAeIAFwHkAFcB/QB/Af8AlgIBAJICAgAZAgn/+AJ2/8IA1AARAAAAHP/+AMX/8QDM/1sAzQAAAM7/TQDP/0cA0P9NANL/aADY/3wA2f98ANr/TQDb/3UA3P9HAN3/fADe/2kA3/+NAOD/fwDh/3wA4v99AOP/eQDk/3YA5f92AOb/iwDn/1sA6P+DAOn/gADq/48A6/9bAOz/fgDt/4IA7v9bAO//WwDw/+kA8f+DAPL/WwDz/1sA9P+DAPUAGQD2/4MA9/+BAPj/gwD5/3gA+v94APv/eAD8/3gA/f+CAP7/WwD//1sBAP9NAQH/TQEC/00BA/9NAQT/TQEF/0cBBv9HAQf/TQEI/00BCf9NAQr/UAEL/00BDP9NAQ3/TQEO/00BD/9NARD/qQER/00BEv9NARP/TQEU/00BFf9NARb/4QEX/00BGP9NARn/TQEa/2oBG/9pARz/aAEd/2gBHv9oASAAGwEh/3wBIv/9ASP/rgEk//cBJQABASb//QEn//UBKP/4ASoAcgEr//0BLv+BAS8AEAEx/3wBNv/3ATf/fAE4/3wBOf98ATr/fAE7/3wBPP9NAT3/TQE+/00BP/9NAUD/TQFB/00BQv9NAUP/TQFE/00BRf9NAUb/iwFH/00BSP9NAUn/TQFK/00BS/9NAUz/TQFN/00BTv+7AU//TQFQ/00BUf9NAVL/TQFT/00BVP9NAVX/TQFW/00BV/9NAVj/TQFZ/00BWv98AVv/fAFc/3wBXf/zAV7/jgFf/2kBYP+pAWH/aQFi/48BY/9pAWX/jQFm/40BZ/+GAWj/jQFp/38Bav9/AWv/fwFs/38Bbf9/AW7/fwFv/38BcP9/AXH/fwFy/38Bc/9/AXT/pgF1/38Bdv9/AXf/fwF4/38Bef9/AXr/fwF7/38BfP9/AX3/fQF+/30Bf/99AYD/fQGB/3YBgv92AYP/dgGE/3YBhf92AYb/dgGH/3YBiP92AYn/dgGK/3YBi/92AYwAAAGN/6kBjv9YAY//RwGR/3wB2v9cAdv/sQHc/7EB3f9cAd7/XAHf/1cB4f9XAeIAAAHkABkB6P9cAev/XAHu/08B7/99AfD/TwHx/30B8v+uAfb/VwH4/1cB+f+tAfv/VgIH/8wCCgAAAkUAAAJI/40CSf/iAkr/0AJSAAACdv+7ABEAGv/qABz/9wDb//gA4f/kAOMAAAD1//QBFgAAASoACwFOAAABZwAAAY0AAAGOAAAB5P/+AfMAAAH9AAACAgAAAggAAAAiABH/5QAa/8EAG//aABz/nwAd/7MAtP/aALX/2gC2/9oAt//aALj/swC5/7MAuv+zALv/swC8/7MAvf+zAL7/swC//7MAzQAAAOH//QDj//wBNv/1AY0AAAGOAAAB5P/dAewAAAHtAAAB/f/KAf//yQIB/9gCA//sAgr/6AJF/+8CRwAAAnb/7gAHABH/7wAa//IAHP+uAOP//QHk//sB/QAAAnb/6wAvABj/QAAa/54AG/+lABz/9AAd/5YAawAAAJz/QACd/0AAnv9AAJ//QAC0/6UAtf+lALb/pQC3/6UAuP+WALn/lgC6/5YAu/+WALz/lgC9/5YAvv+WAL//lgDFAAAA2//8AOH/pgGa/2YB5P+9Aef/ZgHq/2YB7P9oAe3/aAHz/58B+QAAAf0AAAIC/1QCA/86AgT/QwIHAAACCP9uAgr/OQIL/+ACDP/XAkX/5gJGAAACSAAAAkv/lAJN/8MAGgAaAAAAYAAAAMUAAADNAAAA2//iAOH/0gDw//YA9f/jARD/1wEW/9cBIgAAASgAAAEqAHoBLv/jATb/9gFdAAABjAAAAY3/1wGO/94B+//IAgMAAAIH/+oCRP/pAkj/5QJK/+QCdv/gABoAGgAAAFwAAADFAAAAzQAAANv/4gDh/9IA8P/2APX/4wEQ/9cBFv/XASIAAAEoAAABKgB6AS7/4wE2//YBXQAAAYwAAAGN/9cBjv/eAfv/yAIDAAACB//qAkT/6QJI/+UCSv/kAnb/4AAaABoAAABaAAAAxQAAAM0AAADb/+IA4f/SAPD/9gD1/+MBEP/XARb/1wEiAAABKAAAASoAegEu/+MBNv/2AV0AAAGMAAABjf/XAY7/3gH7/8gCAwAAAgf/6gJE/+kCSP/lAkr/5AJ2/+AAHAAaAAAAxQAAAM0AAADb/+IA4f/SAPD/9gD1/+MBEP/XARb/1wEgAAABIgAAASgAAAEqAHoBLv/jATb/9gFdAAABjAAAAY3/1wGO/94B5gAAAekAAAH7/8gCAwAAAgf/6gJE/+kCSP/lAkr/5AJ2/+AAMwAa/1AAHAAAAGv/7ACO/78Aj/+/AMX/2gDb//wA4f+iAOMAAADk/5YBNv/+AVf/5AFY/+QBgf+WAYL/lgGD/5YBhP+WAYX/lgGG/5YBh/+WAYj/lgGN/+QBjv/uAdoAAAHk/8cB6AAAAesAAAHyABYB8/+NAfn/4gH7/70CAv9qAgP/aAIE/30CB//tAgj/kQIJ/8wCCv9mAgv/rwIM/6cCRP/HAkUAAAJGAAACRwAAAkj/2gJJAAACSv/cAkv/sQJM/+wCTf/sAnb/5QAWABEAAAAa//wAHAAAAMUAAADb//EA4f+rASIAAAEqAFgBLv/7AV0AAAGOAAAB5AAAAfkAAAIC/9wCAwAAAgT/7AII/+oCCwAAAkUAAAJIAAACSwAAAk0AAABmABwAAADF/+MAzQApANYABADb/1cA4f9jAOP/aADm/7kA6f9NAOr/RADt/5UA8AA0APP/NgD1AB4A9/9yAPr/NgD8/3IA/f+VAQT/UAEH/4EBCv8dAQv/HQEM/1sBD/9QARD/+wER/x0BFP8dARb/5AEY/zgBG/99AR7/cwEgAAABIf9lASIATAEj/4gBJP/1ASUABwEmAAEBJ//5ASgAIQEqAMUBK//1ASz/7wEu/18BL//9ATAABAE2AAABPP9hAUD/HQFC/z0BRv/UAUj/HQFO/74BUP8dAVP/YQFb/5EBXQBDAV7/ZAFi/7MBZP+FAWf/WQFp/20BdP/eAXn/bQGL/24BjAAuAY3/mgGO/0MB2v9kAeIAAAHkABQB6P9kAfL/nAHzAAAB+f+NAfv/WQH9AAAB/wARAgEAEAICAAACAwAAAgQAAAIH/4UCCAAAAgn/tgIKABMCCwAAAgwAAAJE/64CRQAAAkb/4AJH/9wCSP9nAkn/swJK/4ECTP/BAk3/6wJPAAACc/+FAnT/hQJ1/4UCdv+dAU8AA//WAAT/1gAH/50AC/+dAA4AAAAT/50AFf+dABf/8QAY//sAGQAAABoAAAAbAAAAHAAAAB0AAAA3//gAOP/4ADn/nQA6/50AO/+dADz/nQA9/50AU/+dAFT/nQBV/50AVv+dAFf/nQBnAAAAa//+AHP/nQB0/50Adf+dAHb/nQB3/50AeP+dAHn/nQB6/50Ae/+dAHz/nQB9/50Afv+dAH//nQCA/50Agf+dAIL/nQCD/50AhP+dAIX/nQCG/50Ah/+dAIj/nQCJ/50Aiv+dAIv/nQCM/50Ajf+dAI7/nQCP/50AkP+dAJb/8QCX//EAmP/xAJn/8QCa//EAm//xAJz/+wCd//sAnv/7AJ//+wCgAAAAoQAAAKIAAACjAAAApAAAAKUAAACmAAAApwAAAKgAAACpAAAAqgAAAKsAAACsAAAArQAAAK4AAACvAAAAsAAAALEAAACyAAAAswAAALQAAAC1AAAAtgAAALcAAAC4AAAAuQAAALoAAAC7AAAAvAAAAL0AAAC+AAAAvwAAAMX/wwDM//MAzQAAAM7/zQDP/98A0P/NANL/9ADTAAAA1AAAANUAAADWAAAA1wAAANgAAADZAAAA2v/NANv//ADc/98A3QAAAN7//gDf/+AA4P/bAOH/cwDi/4YA4wAAAOT/ZgDm//MA5//zAOj/8wDp//MA6v/zAOv/8wDs//MA7f/zAO7/8wDv//MA8P/+APH/8wDy//MA8//zAPT/8wD1//MA9v/zAPf/8wD4//MA+f/zAPr/8wD7//MA/P/zAP3/8wD+//MA///zAQD/zQEB/80BAv/NAQP/zQEE/80BBf/fAQb/3wEH/80BCP/NAQn/zQEK/80BC//NAQz/zQEN/80BDv/NAQ//zQEQ/80BEf/NARL/zQET/80BFP/NARX/zQEW/80BF//NARj/zQEZ/80BGv/0ARv/9AEc//QBHf/0AR7/9AEfAAABIAAAASEAAAEiABQBIwAAASQAAAElAAABJgAAAScAAAEoAAABKQAAASoAigErAAABLAAAAS0AAAEu//wBLwAAATAAAAExAAABMgAAATMAAAE0AAABNQAAATb/9AE3AAABOAAAATkAAAE6AAABOwAAATz/zQE9/80BPv/NAT//zQFA/80BQf/NAUL/zQFD/80BRP/NAUX/zQFG/80BR//NAUj/zQFJ/80BSv/NAUv/zQFM/80BTf/NAU7/zQFP/80BUP/NAVH/zQFS/80BU//NAVT/zQFV/80BVv/NAVf/zQFY/80BWf/NAVoAAAFbAAABXAAAAV0ADAFeAAABX//+AWD//gFh//4BYv/+AWP//gFl/+ABZv/gAWf/4AFo/+ABaf/bAWr/2wFr/9sBbP/bAW3/2wFu/9sBb//bAXD/2wFx/9sBcv/bAXP/2wF0/9sBdf/bAXb/2wF3/9sBeP/bAXn/2wF6/9sBe//bAXz/2wF9/4YBfv+GAX//hgGA/4YBgf9mAYL/ZgGD/2YBhP9mAYX/ZgGG/2YBh/9mAYj/ZgGMAAABjf/NAY7/6AGP/98BkAAAAZEAAAGaAAAB2gAAAd0AAAHeAAAB3/+dAeH/nQHkAAAB5v/mAecAAAHoAAAB6f/mAeoAAAHrAAAB7v+qAe8AAAHw/6oB8QAAAfIADAHzAAAB9v+dAfj/nQH5/9sB+/+hAgL/1AID/+kCBP/mAgf/8AII/9kCCf/dAgoAAAIL/+YCDP/jAkT/3AJGAAACR//9Akj/zAJJ//0CSv/eAksAAAJM//0CTf/9Anb/8ABNAGsAAADF//EAzQA1ANYAEADb/8IA4f/TAOP/xQDm/9IA7f+vAPAAQAD1ACoA9/+UAPz/lAD9/68BB/+sAQz/rAEP/6wBEAAHARb/8AEgAAsBIf+/ASIAWAEj/8MBJAAAASUACgEmAAABJwAGASgALQEqANEBKwAAASwAAAEu/8IBMAAQATYAAAE8/6wBRv/iAU7/zgFT/6wBW//LAV0ATwFe/7sBYv/LAWf/tgF0//UBjAA6AY3/uwGO/6sB2v+BAeIAAAHkACAB6P+BAfL/wAHzAAoB+f/nAfv/nAH9AAAB/wAbAgEAGwICAAACAwAAAgQAAAIH/68CCf/ZAgoAHgIMAAACRP/UAkUAAAJG/+wCR//oAkj/qAJJ/8oCSv+xAksAAAJM/9sCTQAAAk8AAAJ2/60BdAAD/7gABP+4AAX/WgAH/74AC/++AA7/cwASAAAAE/++ABX/vgAX/+YAGQAAABwAAAAe//gAH/9aACD/WgAh/1oAIv9aACP/WgAk/1oAJf9aACb/WgAn/1oAKP9aACn/WgAq/1oAK/9aACz/WgAt/1oALv9aAC//WgAw/1oAMf9aADL/WgAz/1oANP9aADX/WgA2/1oAN/8BADj/AQA5/74AOv++ADv/vgA8/74APf++AFP/vgBU/74AVf++AFb/vgBX/74AZ/9zAGv/9wBuAAAAbwAAAHAAAABxAAAAcgAAAHP/vgB0/74Adf++AHb/vgB3/74AeP++AHn/vgB6/74Ae/++AHz/vgB9/74Afv++AH//vgCA/74Agf++AIL/vgCD/74AhP++AIX/vgCG/74Ah/++AIj/vgCJ/74Aiv++AIv/vgCM/74Ajf++AI7/vgCP/74AkP++AJb/5gCX/+YAmP/mAJn/5gCa/+YAm//mAKAAAAChAAAAogAAAKMAAACkAAAApQAAAKYAAACnAAAAqAAAAKkAAACqAAAAqwAAAKwAAACtAAAArgAAAK8AAACwAAAAsQAAALIAAACzAAAAwP/4AMH/+ADC//gAxf/tAMoAAADLAAAAzP9iAM0AOwDO/2YAz/9fAND/ZgDR/6wA0v95ANMAGADU//4A1QAAANYAGADXABUA2P94ANn/eADa/2YA2/+CANz/XwDd/3gA3v9qAN//hADg/6AA4f+jAOL/nADj/58A5P+aAOX/dQDm/9AA5/9iAOj/YgDp/2IA6v9iAOv/YgDs/2IA7f+sAO7/YgDv/2IA8ABHAPH/YgDy/2IA8/9iAPT/YgD1ADAA9v9iAPf/iQD4/2IA+f9iAPr/YgD7/2IA/P+JAP3/rAD+/2IA//9iAQD/ZgEB/2YBAv9mAQP/ZgEE/2YBBf9fAQb/XwEH/54BCP9mAQn/ZgEK/2YBC/9mAQz/egEN/2YBDv9mAQ//ZgEQAA0BEf9mARL/ZgET/2YBFP9mARX/ZgEW//cBF/9mARj/ZgEZ/2YBGv95ARv/mAEc/3kBHf95AR7/jgEfABgBIAASASH/fQEiAF4BI/+qAST//gElAAsBJgABAScABwEoADQBKf/+ASoA2AEr//4BLP/+AS3//gEu/4oBLwAAATAAGAEx/3gBMgAVATMAFQE0ABUBNQAVATYAAAE3/3gBOP94ATn/eAE6/3gBO/94ATz/gAE9/2YBPv9mAT//ZgFA/2YBQf9mAUL/ZgFD/2YBRP9mAUX/ZgFG/+YBR/9mAUj/ZgFJ/2YBSv9mAUv/ZgFM/2YBTf9mAU7/0AFP/2YBUP9mAVH/ZgFS/2YBU/+AAVT/ZgFV/2YBVv9mAVf/ZgFY/2YBWf9mAVr/eAFb/6kBXP94AV0AVQFe/3gBX/9qAWD/agFh/2oBYv/IAWP/agFk/6wBZf+EAWb/hAFn/4QBaP+EAWn/oAFq/6ABa/+gAWz/oAFt/6ABbv+gAW//oAFw/6ABcf+gAXL/oAFz/6ABdP/vAXX/oAF2/6ABd/+gAXj/oAF5/6ABev+gAXv/oAF8/6ABff+cAX7/nAF//5wBgP+cAYH/mgGC/5oBg/+aAYT/mgGF/5oBhv+aAYf/mgGI/5oBif91AYr/dQGL/4cBjABBAY3/rgGO/3ABj/9fAZAAFQGR/3gBmgAAAdr/WAHb/6cB3P+nAd3/WAHe/1gB3/96AeH/egHiAAAB5AAnAeYAAAHnAAAB6P9YAekAAAHqAAAB6/9YAewAHQHtAB0B7v9dAe//bgHw/10B8f9uAfL/lAHzABEB9v96Afj/egH5/5oB+/97Af0AAAH/ACECAQAgAgIACgIDAAACBAAAAgf/mAIIAAACCf/KAgoAJAIMAAACRP/BAkUAAAJG/+cCR//iAkj/hwJJ/7oCSv+aAksAAAJM/9ECTf/yAk8AAAJx/6wCcv+sAnP/rAJ0/6wCdf+sAnb/pQAvABH/9gAaAAAAHAAAAM0ABQDWAAAA2//YAOH/4QDj/9kA8AAGAPX/8gEQ/8cBFv/HASAAAAEh/9cBIgAfASP/1wEl//kBKP/5ASoAmQEs//kBLv/ZATAAAAE2//YBRv/HAU7/xwFdABYBjAAHAY3/xwGO/8oB4gAAAeQAAAHy/9YB8wAAAfv/ywH/AAACAgAAAgf/2gIKAAACRP/qAkb/7gJH/+kCSP/bAkn/2gJK/98CTP/pAk0AAAJ2/8YAWQARAAAAHP/+AMX/8QDNAAAA2/91AOH/ZADj/3kA5v+NAOj/hgDp/4IA6v+RAOz/gQDt/4QA8P/rAPH/hgD0/4YA9QAcAPb/hgD3/4MA+P+GAPn/ewD6/3sA+/97APz/ewD9/4QBAv9GAQf/TQEJ/0YBCv9SAQv/QQEM/0QBD/8rARD/qwER/0cBFP9DARX/RgEW/+MBF/9GARj/QwEZ/0YBGv9tARv/awEgABsBIf98ASL//QEj/64BJP/3ASUAAQEm//0BJ//1ASj/+AEqAHIBK//9AS7/gQEvABABNv/3ATz/KwFA/ysBRv+NAUj/KwFO/74BU/8rAVv/fAFd//MBXv+OAWD/qwFi/5EBZv98AWf/fAF0/6YBif92AYwAAAGN/6kBjv9YAdr/XAHiAAAB5AAZAej/XAHy/64B+f+tAfv/VgIH/8wCCgAAAkUAAAJI/40CSf/iAkr/0AJSAAACdv+7ABAAGv/qABz/9wDb//gA4f/kAOMAAAD1//QBFgAAASoACwFOAAABjQAAAY4AAAHk//4B8wAAAf0AAAICAAACCAAAACkAGv/QABwAAACO/+8Aj//vAMUAAADh/+wBV//vAVj/7wFnAAABjf/vAY7//QHaAAAB5P/4AegAAAHrAAAB8gANAfP/+gH5/+wB+//CAf//3QIB//kCAv/UAgP/1wIE/+YCB//9Agj//AIJAAACCv/cAgv/5QIM//oCRP/tAkUAAAJGAAACRwAAAkj/5gJJAAACSv/tAkv/+wJMAAACTf/9Anb/+wAaABH/5QAa/8EAHP+fAM0AAADVAAAA4f/9AOP//AEuAAABLwAAATb/9QGNAAABjgAAAdr/9wHbAAAB5P/dAej/zQHr/80B9wAAAf3/ygH//8kCAf/YAgP/7AIK/+gCRf/vAkcAAAJ2/+4BiAAD/8YABP/GAAX/hwAG//MABwAAAAj/8wAJ//MACv/zAAsAAAAM//MADf/zAA7/XAAP//MAEP/zABH/5AAS//MAEwAAABT/8wAVAAAAFv/zABcAAAAYABEAGv/kABv/8gAc/8IAHf/xAB4AAAAf/4cAIP+HACH/hwAi/4cAI/+HACT/hwAl/4cAJv+HACf/hwAo/4cAKf+HACr/hwAr/4cALP+HAC3/hwAu/4cAL/+HADD/hwAx/4cAMv+HADP/hwA0/4cANf+HADb/hwA3/08AOP9PADkAAAA6AAAAOwAAADwAAAA9AAAAPv/zAD//8wBA//MAQf/zAEL/8wBD//MARP/zAEX/8wBG//MAR//zAEj/8wBJ//MASv/zAEv/8wBM//MATf/zAE7/8wBP//MAUP/zAFH/8wBS//MAUwAAAFQAAABVAAAAVgAAAFcAAABY//MAWf/zAFr/8wBb//MAXP/zAF3/8wBe//MAX//zAGD/8wBh//MAYv/zAGP/8wBk//MAZf/zAGb/8wBn/1wAaP/zAGn/8wBq//MAa//qAGz/8wBt//MAbv/zAG//8wBw//MAcf/zAHL/8wBzAAAAdAAAAHUAAAB2AAAAdwAAAHgAAAB5AAAAegAAAHsAAAB8AAAAfQAAAH4AAAB/AAAAgAAAAIEAAACCAAAAgwAAAIQAAACFAAAAhgAAAIcAAACIAAAAiQAAAIoAAACLAAAAjAAAAI0AAACOAAAAjwAAAJAAAACR//MAkv/zAJP/8wCU//MAlf/zAJYAAACXAAAAmAAAAJkAAACaAAAAmwAAAJwAEQCdABEAngARAJ8AEQC0//IAtf/yALb/8gC3//IAuP/xALn/8QC6//EAu//xALz/8QC9//EAvv/xAL//8QDAAAAAwQAAAMIAAADD//MAxP/zAMb/8wDH//MAyP/zAMn/8wDK//MAy//zAMz/ygDO/64Az/+lAND/rgDS/9YA0wAAANQAAADVAAAA1gAAANcAAADa/64A3P+lAN7/3QDgAAAA4QAAAOIAAADjAAAA5AAAAOX/9gDm/8oA5//KAOj/ygDp/8oA6v/KAOv/ygDs/8oA7f/KAO7/ygDv/8oA8P/KAPH/ygDy/8oA8//KAPT/ygD1/8oA9v/KAPf/ygD4/8oA+f/KAPr/ygD7/8oA/P/KAP3/ygD+/8oA///KAQD/rgEB/64BAv+uAQP/rgEE/64BBf+lAQb/pQEH/64BCP+uAQn/rgEK/64BC/+uAQz/rgEN/64BDv+uAQ//rgEQ/64BEf+uARL/rgET/64BFP+uARX/rgEW/64BF/+uARj/rgEZ/64BGv/WARv/1gEc/9YBHf/WAR7/1gEfAAABIAAMASEAAAEiAAABIwAAASQAAAElAAABJgAAAScAAAEoAAABKQAAASoAAAErAAABLAAAAS0AAAEuAAABLwAAATAAAAEyAAABMwAAATQAAAE1AAABNv/cATz/rgE9/64BPv+uAT//rgFA/64BQf+uAUL/rgFD/64BRP+uAUX/rgFG/64BR/+uAUj/rgFJ/64BSv+uAUv/rgFM/64BTf+uAU7/rgFP/64BUP+uAVH/rgFS/64BU/+uAVT/rgFV/64BVv+uAVf/rgFY/64BWf+uAV//3QFg/90BYf/dAWL/3QFj/90BaQAAAWoAAAFrAAABbAAAAW0AAAFuAAABbwAAAXAAAAFxAAABcgAAAXMAAAF0AAABdQAAAXYAAAF3AAABeAAAAXkAAAF6AAABewAAAXwAAAF9AAABfgAAAX8AAAGAAAABgQAAAYIAAAGDAAABhAAAAYUAAAGGAAABhwAAAYgAAAGJ//YBiv/2AYv/9gGMAAABjf+vAY7/4wGP/6UBkAAAAZoAAAHa/zAB3f8wAd7/MAHf/2wB4f9sAeQAEQHmAAAB5wAAAej/MAHpAAAB6gAAAev/MAHu/4gB7//yAfD/iAHx//IB8v+4Afb/bAH4/2wB+f/uAfv/dgH9AAACAgAAAgMAAAIH//0CCAAAAgoAAAIMAAACRQAAAkj/wAJJ//kCSgAAAksAAAJNAAACTgAAAlAAAAJSAAACdv/CABIAEf/lABr/wQAc/58AzQAAAOH//QDj//wBNv/1AY0AAAGOAAAB5P/dAf3/ygH//8kCAf/YAgP/7AIK/+gCRf/vAkcAAAJ2/+4AKAAaAAAAHAAAAM0AAADb/+IA4f/ZAOP/7ADw//sA9f/nARD/1wEW/9cBIAAAASH/4AEiAA8BI//gASX//gEo//4BKgCKASz//gEu/+IBNv/0AU7/1wFdAAcBjAADAY3/1wGO/9EB8v/6Afv/zwH/AAACB//eAgoAAAJE/+gCRQAAAkb//QJH//0CSP/oAkn/7gJK/98CTP/tAk0AAAJ2/84BJAAH/+QAC//kABP/5AAV/+QAGP/4ABn/9QA5/+QAOv/kADv/5AA8/+QAPf/kAFP/5ABU/+QAVf/kAFb/5ABX/+QAc//kAHT/5AB1/+QAdv/kAHf/5AB4/+QAef/kAHr/5AB7/+QAfP/kAH3/5AB+/+QAf//kAID/5ACB/+QAgv/kAIP/5ACE/+QAhf/kAIb/5ACH/+QAiP/kAIn/5ACK/+QAi//kAIz/5ACN/+QAjv/kAI//5ACQ/+QAnP/4AJ3/+ACe//gAn//4AKD/9QCh//UAov/1AKP/9QCk//UApf/1AKb/9QCn//UAqP/1AKn/9QCq//UAq//1AKz/9QCt//UArv/1AK//9QCw//UAsf/1ALL/9QCz//UAxQAAAMz/7wDNAAAAzv/ZAM//3gDQ/9kA0QAAANL/9QDTAAAA1AAAANX/9ADWAAAA2AAAANkAAADa/9kA2//pANz/3gDdAAAA3v/+AN//4QDg/+QA4f/GAOL/xwDk/78A5QAAAOb/7wDn/+8A6P/vAOn/7wDq/+8A6//vAOz/7wDt/+8A7v/vAO//7wDw/+8A8f/vAPL/7wDz/+8A9P/vAPX/7wD2/+8A9//vAPj/7wD5/+8A+v/vAPv/7wD8/+8A/f/vAP7/7wD//+8BAP/ZAQH/2QEC/9kBA//ZAQT/2QEF/94BBv/eAQf/2QEI/9kBCf/ZAQr/2QEL/9kBDP/ZAQ3/2QEO/9kBD//ZARD/2QER/9kBEv/ZARP/2QEU/9kBFf/ZARb/2QEX/9kBGP/ZARn/2QEa//UBG//1ARz/9QEd//UBHv/1AR8AAAEgAAABIQAAASIAAAEjAAABJAAAASUAAAEmAAABJwAAASgAAAEpAAABKgBFASsAAAEsAAABLQAAAS7/8AEv//QBMAAAATEAAAE2//4BNwAAATgAAAE5AAABOgAAATsAAAE8/9kBPf/ZAT7/2QE//9kBQP/ZAUH/2QFC/9kBQ//ZAUT/2QFF/9kBRv/ZAUf/2QFI/9kBSf/ZAUr/2QFL/9kBTP/ZAU3/2QFO/9kBT//ZAVD/2QFR/9kBUv/ZAVP/2QFU/9kBVf/ZAVb/2QFX/9kBWP/ZAVn/2QFaAAABWwAAAVwAAAFdAAABXgAAAV///gFg//4BYf/+AWL//gFj//4BZAAAAWX/4QFm/+EBZ//hAWj/4QFp/+QBav/kAWv/5AFs/+QBbf/kAW7/5AFv/+QBcP/kAXH/5AFy/+QBc//kAXT/5AF1/+QBdv/kAXf/5AF4/+QBef/kAXr/5AF7/+QBfP/kAX3/xwF+/8cBf//HAYD/xwGB/78Bgv+/AYP/vwGE/78Bhf+/AYb/vwGH/78BiP+/AYkAAAGKAAABiwAAAYwAAAGN/9kBjv/oAY//3gGRAAAB3//JAeH/yQHm/+EB6f/hAe7/wgHv//wB8P/CAfH//AHyAAAB9v/JAfj/yQH7/8gCAv/ZAgP/5gIE/+oCB//uAgj/5gILAAACDP/sAkT/4wJI/+kCSv/kAksAAAJNAAACcQAAAnIAAAJzAAACdAAAAnUAAAJ2/+QAGAAa/08AHP/0AGsAAACe/0AAxQAAANv//ADh/6YB5P+9AfP/nwH5AAAB/QAAAgL/NwID/zoCBP9DAgcAAAII/24CCv85Agv/4AIM/9cCRf/mAkYAAAJIAAACS/+UAk3/wwAzABr/7wBr//YAjv+ZAI//mQCe/+oAxf/DAM0AAADb//wA4f9oAOP/+QDw//MA9f/zARb/0QEiAAABKAAAASoAcQEu//wBNv/0AVf/0QFY/9EBXQAAAWf/5gGMAAABjf/RAY7/7AHaAAAB5AAAAegAAAHrAAAB8gAVAfn/zgH7/5cCAv/JAgP/4AIE/9oCB//wAgj/zgIJ/9sCCgAAAgv/3AIM/9oCRP/bAkYAAAJH//ACSP/RAkn//QJK/+ACSwAAAkz/8AJN//0Cdv/wACwAEf/3AM0AAgDb/9kA4f/fAOP/3ADwAAQA9f/wARD/ywEW/8sBIAAAASH/2AEiABwBI//YAST/+AEl//kBJv/5ASf/+QEo//kBKgCVASv/+QEs//YBLv/aATb/9gFO/8sBXQASAYwABQGN/8sBjv/PAeIAAAHy/9wB+//NAf8AAAICAAACB//cAgoAAAJE/+oCRv/uAkf/6gJI/94CSf/eAkr/4AJM/+sCTQAAAnb/ygAZABoAAADFAAAAzQAAANv/4gDh/9IA8P/2APX/4wEQ/9cBFv/XASIAAAEoAAABKgB6AS7/4wE2//YBXQAAAYwAAAGN/9cBjv/eAfv/yAIDAAACB//qAkT/6QJI/+UCSv/kAnb/4AAPABr/4wAc//MA2wAAAOH/3wDj//YBKgAAAY7/+QHk//oCAv/cAgP/+wIE//sCCAAAAgr/+wJIAAACS//9AVAAA//FAAT/xQAF/4sAB//qAAv/6gAO/3kAEf/0ABP/6gAV/+oAF//0ABgAAAAc//cAH/+LACD/iwAh/4sAIv+LACP/iwAk/4sAJf+LACb/iwAn/4sAKP+LACn/iwAq/4sAK/+LACz/iwAt/4sALv+LAC//iwAw/4sAMf+LADL/iwAz/4sANP+LADX/iwA2/4sAN/9TADj/UwA5/+oAOv/qADv/6gA8/+oAPf/qAFP/6gBU/+oAVf/qAFb/6gBX/+oAZ/95AHP/6gB0/+oAdf/qAHb/6gB3/+oAeP/qAHn/6gB6/+oAe//qAHz/6gB9/+oAfv/qAH//6gCA/+oAgf/qAIL/6gCD/+oAhP/qAIX/6gCG/+oAh//qAIj/6gCJ/+oAiv/qAIv/6gCM/+oAjf/qAI7/6gCP/+oAkP/qAJb/9ACX//QAmP/0AJn/9ACa//QAm//0AJwAAACdAAAAngAAAJ8AAADF//QAzP+eAM0AAgDO/6sAz/+pAND/qwDR/+UA0v+uANMAAADU/9oA1f/3ANYAAADXAAAA2P+sANn/rADa/6sA2/+0ANz/qQDd/6wA3v+sAN//2wDg/9IA4f/gAOL/3gDj/8cA5P/bAOX/tADm/54A5/+eAOj/ngDp/54A6v+eAOv/ngDs/54A7f+eAO7/ngDv/54A8P/ZAPH/ngDy/54A8/+eAPT/ngD1//8A9v+eAPf/ngD4/54A+f+eAPr/ngD7/54A/P+eAP3/ngD+/54A//+eAQD/qwEB/6sBAv+rAQP/qwEE/6sBBf+pAQb/qQEH/6sBCP+rAQn/qwEK/6sBC/+rAQz/qwEN/6sBDv+rAQ//qwEQ/6sBEf+rARL/qwET/6sBFP+rARX/qwEW/8UBF/+rARj/qwEZ/6sBGv+uARv/rgEc/64BHf+uAR7/rgEfAAABIAARASH/vAEi//wBI//UAST//AElAAUBJv/8ASf/+AEo//gBKf/aASoAagEr//wBLP/aAS3/2gEu/8cBLwARATAAAAEx/6wBMgAAATMAAAE0AAABNQAAATb/9QE3/6wBOP+sATn/rAE6/6wBO/+sATz/qwE9/6sBPv+rAT//qwFA/6sBQf+rAUL/qwFD/6sBRP+rAUX/qwFG/6sBR/+rAUj/qwFJ/6sBSv+rAUv/qwFM/6sBTf+rAU7/qwFP/6sBUP+rAVH/qwFS/6sBU/+rAVT/qwFV/6sBVv+rAVf/qwFY/6sBWf+rAVr/rAFb/6wBXP+sAV3/6AFe/6wBX/+sAWD/rAFh/6wBYv+sAWP/rAFk/+UBZf/bAWb/2wFn/9sBaP/bAWn/0gFq/9IBa//SAWz/0gFt/9IBbv/SAW//0gFw/9IBcf/SAXL/0gFz/9IBdP/SAXX/0gF2/9IBd//SAXj/0gF5/9IBev/SAXv/0gF8/9IBff/eAX7/3gF//94BgP/eAYH/2wGC/9sBg//bAYT/2wGF/9sBhv/bAYf/2wGI/9sBif+0AYr/tAGL/7QBjAAEAY3/vgGO/7ABj/+pAZAAAAGR/6wBmgAAAdr/RgHb/9sB3P/bAd3/RgHe/0YB3/+WAeH/lgHiAAAB5AAcAeYAGQHnAAAB6P9GAekAGQHqAAAB6/9GAewAAAHtAAAB7v+oAe//qQHw/6gB8f+pAfL/vAH2/5YB+P+WAfn/xgH7/6UCAwAAAgQAAAIH/98CCAAAAgoAAAILAAACDAAAAkUAAAJI/8ECSf/kAkr/5QJNAAACTgAAAlAAAAJSAAACcf/lAnL/5QJz/+UCdP/lAnX/5QJ2/8sADQAa//EAHAAAANv/+ADh/9wA9QAAARYAAAEqAC0BTgAAAY0AAAGOAAAB5AAAAgIAAAJIAAAAEgAR/+IAGv/FABz/mADNAAAA4f/+AOP//AE2//IBjf/5AY4AAAHk/+EB/f/KAf//yAIB/9cCAwAAAgoAAAJF//0CRwAAAnb/5wALABoAAAAc//cA4f/4APUAAAEWAAABJgAAASoAQAEvAAABTgAAAY0AAAGOAAABIQAF/9EABv/2AAj/9gAJ//YACv/2AAz/9gAN//YADv/kAA//9gAQ//YAEf/0ABL/9QAU//YAFv/2ABcAAAAY/+sAGf/yABr/0QAb/+IAHP/PAB3/xAAe//cAH//RACD/0QAh/9EAIv/RACP/0QAk/9EAJf/RACb/0QAn/9EAKP/RACn/0QAq/9EAK//RACz/0QAt/9EALv/RAC//0QAw/9EAMf/RADL/0QAz/9EANP/RADX/0QA2/9EAN//LADj/ywA+//YAP//2AED/9gBB//YAQv/2AEP/9gBE//YARf/2AEb/9gBH//YASP/2AEn/9gBK//YAS//2AEz/9gBN//YATv/2AE//9gBQ//YAUf/2AFL/9gBY//YAWf/2AFr/9gBb//YAXP/2AF3/9gBe//YAX//2AGD/9gBh//YAYv/2AGP/9gBk//YAZf/2AGb/9gBn/+QAaP/2AGn/9gBq//YAbP/2AG3/9gBu//UAb//1AHD/9QBx//UAcv/1AJH/9gCS//YAk//2AJT/9gCV//YAlgAAAJcAAACYAAAAmQAAAJoAAACbAAAAnP/rAJ3/6wCe/+sAn//rAKD/8gCh//IAov/yAKP/8gCk//IApf/yAKb/8gCn//IAqP/yAKn/8gCq//IAq//yAKz/8gCt//IArv/yAK//8gCw//IAsf/yALL/8gCz//IAtP/iALX/4gC2/+IAt//iALj/xAC5/8QAuv/EALv/xAC8/8QAvf/EAL7/xAC//8QAwP/3AMH/9wDC//cAw//2AMT/9gDG//YAx//2AMj/9gDJ//YAyv/1AMv/9QDM//YA0QAAANL//gDT//gA1AAAANUAAADW//gA1//4ANj/+QDZ//kA2wAAAN3/+QDeAAAA3wAAAOH/6QDi/+0A4//kAOT/5gDl//AA5v/2AOf/9gDo//YA6f/2AOr/9gDr//YA7P/2AO3/9gDu//YA7//2APD/9gDx//YA8v/2APP/9gD0//YA9f/2APb/9gD3//YA+P/2APn/9gD6//YA+//2APz/9gD9//YA/v/2AP//9gEa//4BG//+ARz//gEd//4BHv/+AR//+AEg//gBIQAAASIAAAEjAAABJAAAASUAAAEmAAABJwAAASgAAAEpAAABKgAAASsAAAEsAAABLQAAAS4AAAEvAAABMP/4ATH/+QEy//gBM//4ATT/+AE1//gBN//5ATj/+QE5//kBOv/5ATv/+QFa//kBW//5AVz/+QFd//kBXv/5AV8AAAFgAAABYQAAAWIAAAFjAAABZAAAAWUAAAFmAAABZwAAAWgAAAF9/+0Bfv/tAX//7QGA/+0Bgf/mAYL/5gGD/+YBhP/mAYX/5gGG/+YBh//mAYj/5gGJ//ABiv/wAYv/8AGM//gBkP/4AZH/+QGaAAAB2gAAAd0AAAHeAAAB5P/uAecAAAHoAAAB6gAAAesAAAHv/+EB8f/hAf3/2AH//94CAQAAAgIAAAIDAAACCgAAAkYAAAJLAAACTQAAAnEAAAJyAAACcwAAAnQAAAJ1AAAAKgAa/1AAHAAAAGv/7ACO/78Aj/+/AMX/2gDb//wA4f+iAOMAAAE2//4BV//kAVj/5AGN/+QBjv/uAdoAAAHk/8cB6AAAAesAAAHyABYB8/+NAfn/4gH7/70CAv9qAgP/aAIE/30CB//tAgj/kQIJ/8wCCv9mAgv/rwIM/6cCRP/HAkUAAAJGAAACRwAAAkj/2gJJAAACSv/cAkv/sQJM/+wCTf/sAnb/5QAOABr/ugAc/9kA4f/VASoAAAHa/8wB5P/5Aej/zAHr/8wB8v/OAfP/zgH3/8wB///kAgL/wAII/9k=) format('truetype');\n}\n@font-face {\n  font-family: 'Public Sans';\n  font-style: normal;\n  font-weight: 400;\n  font-display: swap;\n  src: url(data:font/ttf;base64,AAEAAAAQAQAABAAAR0RFRizwKT0AAAJAAAAA6EdQT1OOkgtvAAAx6AAAMQZHU1VCs1+0hgAABsgAAASwT1MvMpEIZJgAAAHgAAAAYFNUQVTniMwXAAABmAAAAEhjbWFwsBMzOQAAEFgAAAZUZ2FzcAAAABAAAAEUAAAACGdseWarUdD/AABi8AAAeHpoZWFkIWZGzAAAAWAAAAA2aGhlYQ/2B6MAAAE8AAAAJGhtdHhU4um+AAAWrAAACbxsb2NhvVbcRQAAC3gAAATgbWF4cAJ/AMAAAAEcAAAAIG5hbWVaq3i1AAADKAAAA55wb3N0CeEYUAAAIGgAABF9cHJlcGgGjIUAAAEMAAAAB7gB/4WwBI0AAAEAAf//AA8AAQAAAm8AWgAHAGQABQABAAAAAAAAAAAAAAAAAAMAAQABAAAHbP4+AAAKMf7H/MQJwAABAAAAAAAAAAAAAAAAAAACbwABAAAAAgBC+X8vYl8PPPUAAwfQAAAAANs01VIAAAAA3pImAP7H/iAJwAhNAAAABgACAAAAAAAAAAEAAQAIAAIAAAAUAAIAAAAkAAJ3Z2h0AQAAAGl0YWwBEwABABQABAADAAEAAgEUAAAAAAABAAAAAwAAAAIBBAGQAAACvAAAAAQEeAGQAAUAAAUUBLAAAACWBRQEsAAAArwAjAJsAAAAAAAAAAAAAAAAoAAA/0AAIFsAAAAAAAAAAE5PTkUAwAAA+wIHbP4+AAAJCwHvIAABkwAAAAAECgWmAAAAIAADAAEAAgAuAAAADgAAANoACAACABgAEAABAAIBigGLAAEABAABArsAAQAEAAECgwACABwAAQAbAAEAHQA7AAEAPQBdAAEAXwCBAAEAhQCSAAEAlACuAAEAsAC0AAEAtgDlAAEA5wD+AAEBAAEXAAEBGQEcAAEBHgEjAAEBJQEpAAEBKwFHAAEBSwFYAAEBWgF1AAEBdwF7AAEBfQGJAAEBigGLAAIB9wH4AAECAQIBAAECBAIEAAECBgIHAAECNwI3AAECPgI/AAECQgJGAAMCSAJWAAMCZgJtAAMAAQABAAAACAABAAECUgAAAAwAlgADAAEECQAAAKoCXgADAAEECQABABYCSAADAAEECQACAA4COgADAAEECQADADoCAAADAAEECQAEACYB2gADAAEECQAFABoBwAADAAEECQAGACQBnAADAAEECQAOAXoAIgADAAEECQEAAAwAFgADAAEECQEEAA4COgADAAEECQETAAwACgADAAEECQEUAAoAAABSAG8AbQBhAG4ASQB0AGEAbABpAGMAVwBlAGkAZwBoAHQAUwBJAEwAIABPAHAAZQBuACAARgBvAG4AdAAgAEwAaQBjAGUAbgBzAGUALAAgAFYAZQByAHMAaQBvAG4AIAAxAC4AMQA6ACAAaAB0AHQAcABzADoALwAvAHMAYwByAGkAcAB0AHMALgBzAGkAbAAuAG8AcgBnAC8AYwBtAHMALwBzAGMAcgBpAHAAdABzAC8AcABhAGcAZQAuAHAAaABwAD8AcwBpAHQAZQBfAGkAZAA9AG4AcgBzAGkAJgBpAGQAPQBPAEYATABfAHcAZQBiADsAIABVAFMAVwBEAFMAIABNAG8AZABpAGYAaQBlAGQAIABWAGUAcgBzAGkAbwBuADoAIABoAHQAdABwAHMAOgAvAC8AZwBpAHQAaAB1AGIALgBjAG8AbQAvAHUAcwB3AGQAcwAvAHAAdQBiAGwAaQBjAC0AcwBhAG4AcwAvAGIAbABvAGIALwBtAGEAcwB0AGUAcgAvAEwASQBDAEUATgBTAEUALgBtAGQAUAB1AGIAbABpAGMAUwBhAG4AcwAtAFIAZQBnAHUAbABhAHIAVgBlAHIAcwBpAG8AbgAgADIALgAwADAAMQBQAHUAYgBsAGkAYwAgAFMAYQBuAHMAIABSAGUAZwB1AGwAYQByADIALgAwADAAMQA7AE4ATwBOAEUAOwBQAHUAYgBsAGkAYwBTAGEAbgBzAC0AUgBlAGcAdQBsAGEAcgBSAGUAZwB1AGwAYQByAFAAdQBiAGwAaQBjACAAUwBhAG4AcwBDAG8AcAB5AHIAaQBnAGgAdAAgADIAMAAxADUAIABUAGgAZQAgAFAAdQBiAGwAaQBjACAAUwBhAG4AcwAgAFAAcgBvAGoAZQBjAHQAIABBAHUAdABoAG8AcgBzACAAKABoAHQAdABwAHMAOgAvAC8AZwBpAHQAaAB1AGIALgBjAG8AbQAvAHUAcwB3AGQAcwAvAHAAdQBiAGwAaQBjAC0AcwBhAG4AcwApAAAAAQAAAAoAxAFiAAJERkxUAKBsYXRuAA4AfAAIQVpFIACWQ0FUIABkQ1JUIACWS0FaIACWTU9MIABMUk9NIACWVEFUIACWVFJLIAA0AAD//wAJAAAAAQADAAQABQAIAAkACgALAAD//wAJAAAAAQADAAQABQAHAAkACgALAAD//wAJAAAAAQADAAQABQAGAAkACgALAAD//wAIAAAAAgADAAQABQAJAAoACwAEAAAAAP//AAgAAAABAAMABAAFAAkACgALAAxjYWx0AJhjY21wAJBjY21wAIZkbm9tAIBmcmFjAHZsaWdhAHBsb2NsAGpsb2NsAGRsb2NsAF5udW1yAFhwbnVtAFJ0bnVtAEoAAAACABEAFQAAAAEAEAAAAAEACQAAAAEABAAAAAEABQAAAAEABgAAAAEAEgAAAAMACwAMAA0AAAABAAoAAAADAAAAAwADAAAAAgAAAAMAAAABABMAFgL6AuwC7AKOAnoCWAIWAfYB1gG+AbABnAG+AVQBRgFGAPIAjABkADwALgCMAAEAAAABAAgAAQAiAAIABgAAAAEACAADAAEAGgABABQAAQAaAAEAAAAUAAEAAQHlAAEAAQH0AAQACAABAAgAAQAaAAEACAACAAwABgGLAAIBHgGKAAIBCQABAAEA/wABAAAAAQAIAAIANgAYAZkBmgGbAZwBnQGeAZ8BoAGhAaIB2gHbAgYCBwIIAgkCCgILAgwCDQIOAg8CEAIRAAIABgGPAZgAAAHLAcwACgH3AfgADAH6AgAADgICAgMAFQIFAgUAFwABAAAAAQAIAAIANgAYAY8BkAGRAZIBkwGUAZUBlgGXAZgBywHMAfcB+AH6AfsB/AH9Af4B/wIAAgICAwIFAAIAAwGZAaIAAAHaAdsACgIGAhEADAABAAAAAQAIAAEAPv/2AAYAAAACACYACgADAAEAEgABAC4AAAABAAAADwACAAEBowGsAAAAAwABABwAAQASAAAAAQAAAA4AAgABAa0BtgAAAAEAAQHBAAEAAAABAAgAAQAG/+kAAQABAdgAAQAAAAEACAABABQAFAABAAAAAQAIAAEABgAeAAIAAQGPAZgAAAAEAAAAAQAIAAEAEgABAAgAAQAEAFwAAgHUAAEAAQBYAAQAAAABAAgAAQASAAEACAABAAQBIgACAdQAAQABAR4ABgAAAAEACAABAAoAAgAmABIAAQACAFgBHgABAAQAAAACAdQAAQEeAAEAAAAHAAEABAAAAAIB1AABAFgAAQAAAAgAAQAAAAEACAACAA4ABACRAJgBVwFeAAEABACPAJcBVQFdAAEAAAABAAgAAQAGAAcAAQABAQkABAAAAAEACAABAE4AAgAsAAoABAAcABYAEAAKAmkAAgJMAmgAAgJOAmcAAgJEAmYAAgJFAAQAHAAWABAACgJtAAICTAJsAAICTgJrAAICRAJqAAICRQABAAICSAJKAAEAAAABAAgAAQBSAAEABgAAAAIAKgAKAAMAAAABAEIAAgAUADIAAQAAAAIAAQAEAlICUwJVAlYAAwAAAAEAIgABABIAAQAAAAEAAgACAkICRgAAAkgCUQAFAAEAAgEJARgAAAApAEQAUABcAGgAeACEAJAAnACoALQAxADQANwA6AD0AQABDAEYASQBMAE8AUgBVAGWAaIBxwHTAg4CRAJQAlwCuALEAtAC/QMyAz4DRgNSA2oDdgOCA44DmgOmA7YDwgPOA9oD5gPyA/4ECgQWBCIELgQ6BEYEUgRnBKgEtATABMwE2ATvBQ4FGgUmBTIFPgVKBVYFYgVuBXoFhgWSBZ4FqgW2BcEFzQXrBfcGEwYfBi4GOgZGBlIGXgZ2BpMGqQa1BsEGzQbZBwMHDwdHB1MHXwdrB3cHhweTB58Hqwe3B8MHzwfbB+cILgg6CEYIUgheCGoIdgiCCI4I4gkwCTwJSAmOCbMJ3QofCkoKVgpiCm4KegqGCpIK2grmCvILYAtsC3gLhAu/C9EL6wv3DC8MOwxHDGoMdgyCDI4MmgymDLIMvgzKDPoNBg0SDR4NKg02DUINTg1aDZkNpQ2xDcYN5w3zDf8OCw4XDjYOTg5aDmYOcg5+DooOlg6iDrgOxA7QDtwO6A8qDzYPQg9OD14Pag92D4IPjg+aD6oPtg/CD84P2g/mD/IP/hAJEBUQIRAtEDkQoBCsERYRIhFYEYgRlBGgEfYSAhIOEkQSixKXEtQS4BMXEyMTLxM7E0cTUxNjE28TexOHE5MTnxOrE7cTwxPOE9oT5hQ1FEEUdxSVFQ0VGRUlFTEVPRVhFY0VmRWlFbcVwxXPFdoV5RXxFfwWCBYUFh8WKxY2FkEWUBZbFnoWlBafFroWxhbhFv4XChcWFyIXLhdSF48Xsxe/F8sX1xfjGBQYIBhSGF4Yahh2GIIYkhieGKoYthjCGM4Y2hjmGPEZMBk8GUgZVBlfGWsZdxmDGY8Z3RoXGiMaLxqNGsQbABs4G1obZhtxG30biBuUG6Ab4xvvG/scZBxwHHwciBzgHQYdMh0+HYkdlR2hHcYd0h3eHeod9h4CHg4eGh4mHjEeYx5vHnsehx6SHp4eqh62HsIezh7aHuYe/B8cHygfNB9AH0wfax+TH58fqx+3H8Mfzx/aH+Yf/CAIIBQgICAsIDggRCCKILYg2SEJIR4hUCGbIbgh9yJAImAisSL5IwEjGiMjIysjMyM7I0MjYyNrI3MjmSOsI9skHyQ7JHMkryTKJRIlTyV1JYgluCX8JhkmUSaNJqkm8icvJzgnQSdKJ1MnXCdlJ24ndyeAJ4knlyenJ7cnxyfXJ+cn9ygHKBcoJygyKEMoVShsKHwokCikKNUpCCkUKTEpUSl2KYUplCmcKaQpwingKiEqYSp0KocqlCqhKq4qvCrJKtYq5yrzKw4rKis7K0wrbCuMK58rsiu+K8wrzCvMK8wsCixRLKgs/C1ELYYttS3SLicuUS52Lq4u+C8nL04vVy9fL2cvcC95L4Iviy+UL50vpi+vL7gvzy/dL/MwADAYMDIwRzBkMHcwjDCmMMIw4zEqMVExZjGAMbsyJzJlMqcyuzLRMuwzBjNZM4Az2zRbNHc0+DVgNX816jZTNqM2/zcoN1U3Yzd4N7s32DgCOA44ZziAOJo4rji6OMk42DjvOQA5ETkjOUA5ZzmMOZk5tjnMOek5+joQOhw6LDpXOnk6gTqJOpE6mTqhOqk6sTq5OsE6yTrROtk64TrvOv07ITtFO3k7tTvNO+U8DTw9PD0AAAACAAAAAwAAABQAAwABAAAAFAAEBkAAAACUAIAABgAUAAAADQAvADkAfgExAUgBfgGPAZIBoQGwAdQB6wIbAjcCWQK8AscC3QMEAwwDDwMSAxsDIwMoA8AeDR4lHkUeWx5jHm0ehR6THvkgFCAaIB4gIiAmIDAgOiBEIHAgeSChIKQgpiCpIKwguiETIRchICEiISYhVCFeIgIiBiIPIhIiFSIaIh4iKyJIImAiZSXK+wL//wAAAAAADQAgADAAOgCgATQBSgGPAZIBoAGvAdQB6gH6AjcCWQK7AsYC2AMAAwYDDwMRAxsDIwMmA8AeDB4kHkQeWh5iHmwegB6SHqAgEyAYIBwgICAmIDAgOSBEIHAgdCChIKMgpiCpIKsguSETIRYhICEiISYhUyFbIgIiBSIPIhEiFSIZIh4iKyJIImAiZCXK+wH//wJuAekAAAFfAAAAAAAAAAD/BABrAAAAAP+PAAAAAP7i/qUAAP+WAAAAAAAA/0D/P/83/zD/Lv3OAAAAAAAAAAAAAAAAAAAAAAAA4dEAAAAAAADhqeH+4bfhfeFH4UfhV+Fb4VvhW+FQAADhKAAA4R/hFeEA4HDgbOApAADgGQAA3/4AAOAG3/rf19+5AADcZQaJAAEAAAAAAJAAAACsATQCVgJ+AAAAAALiAuQAAALkAuYAAAAAAyQAAAMkAy4DNgAAAAAAAAAAAAAAAAM2AzgDOgM8Az4DQANCA0wDTgAAA/4EAgQGAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAP0AAAD9AAAAAAAAAAAAAAAAAPqAAAD6gAAA+oAAAAAAAAAAAPkAAAAAAAAAfQB0AHyAdcB+gItAjEB8wHcAd0B1gIUAcwB4gHLAdgBzQHOAhsCGAIaAdICMAABABwAHQAjACgAPAA9AEIARgBUAFYAWABeAF8AZgCCAIQAhQCMAJQAmgCvALAAtQC2AL4B4AHZAeECIgHmAlkAwwDeAN8A5QDqAP8BAAEFAQkBGAEbAR4BJAElASwBSAFKAUsBUgFaAWABdgF3AXwBfQGFAd4COQHfAiAB9QHRAfcCAwH5AgUCOgIzAlcCNAGMAe4CIQHjAjUCYQI4Ah4BuQG6AloCLAIyAdQCYgG4AY0B7wHFAcIBxgHTABIAAgAJABkAEAAXABoAIAA2ACkALAAzAE4ARwBJAEsAJABlAHIAZwBpAIAAcAIWAH4AoQCbAJ0AnwC3AIMBWQDUAMQAywDbANIA2QDcAOIA+ADrAO4A9QESAQsBDQEPAOYBKwE4AS0BLwFGATYCFwFEAWgBYQFkAWYBfgFJAYAAFQDXAAMAxQAWANgAHgDgACEA4wAiAOQAHwDhACUA5wAmAOgAOQD7ACoA7AA0APYAOgD8ACsA7QA/AQIAPgEBAEEBBABAAQMARAEHAEMBBgBTARcAUQEVAEgBDABSARYATAEKAFUBGgBXARwBHQBZAR8AWwEhAFoBIABcASIAXQEjAGABJgBiASgAYQEnAGQBKgB8AUIAaAEuAHoBQACBAUcAhgFMAIgBTgCHAU0AjQFTAJABVgCPAVUAjgFUAJcBXQCWAVwAlQFbAK4BdQCrAXIAnAFiAK0BdACpAXAArAFzALIBeQC4AX8AuQC/AYYAwQGIAMABhwB0AToAowFqAH0BQwAYANoAGwDdAH8BRQAPANEAFADWADIA9AA4APoASgEOAFABFABvATUAewFBAIkBTwCLAVEAngFlAKoBcQCRAVcAmAFeAkECQAJeAlgCXwJjAmACWwJEAkUCSAJMAk0CSgJDAkICTgJLAkYCSQAnAOkARQEIAGMBKQCKAVAAkgFYAJkBXwC0AXsAsQF4ALMBegDCAYkAEQDTABMA1QAKAMwADADOAA0AzwAOANAACwDNAAQAxgAGAMgABwDJAAgAygAFAMcANQD3ADcA+QA7AP0ALQDvAC8A8QAwAPIAMQDzAC4A8ABPARMATQERAHEBNwBzATkAagEwAGwBMgBtATMAbgE0AGsBMQB1ATsAdwE9AHgBPgB5AT8AdgE8AKABZwCiAWkApAFrAKYBbQCnAW4AqAFvAKUBbAC7AYIAugGBALwBgwC9AYQB7AHtAegB6gHrAekCPAI9AdUCAgIAAj4CNgIjAicCKQIVAhICKgIdAhwFXAC/BYwAUwWMAFMFjABTBYwAUwWMAFMFjABTBYwAUwWMAFMFjABTBYwAUwWMAFMFjABTBYwAUwWMAFMFjABTBYwAUwWMAFMFjABTBYwAUwWMAFMFjABTBYwAUwWMAFMFjABTBYwAUwedAAAHnQAABT0AvwVhAGwFYQBsBWEAbAVhAGwFYQBsBWEAbAVrAL8FhgBGBWsAvwWGAEYFawC/BNkAvwTZAL8E2QC/BNkAvwTZAL8E2QC/BNkAvwTZAL8E2QC/BNkAvwTZAJIE2QC/BNkAvwTZAL8E2QC/BNkAvwTZAL8E2QC/BNkAvwTZAL8EpAC/BboAbAW6AGwFugBsBboAbAW6AGwF/AC/Bi8AGwX8AL8F/AC/AjYAvwI2AL8CNv/tAjb/4AI2/yUCNv//AjYAvgI2AL8CNv/IAjYAkwI2/+kCNv/xAjYAJAI2//IDCQBTAwkAUwVUAL8FVAC/BIMAvwSDAL8EgwC/BIMAvwSDAL8EigAUBusAvwXkAL8F5AC/BeQAvwXkAL8F5AC/BeQAvwXkAL8FvABsBbwAbAW8AGwFvABsBbwAbAW8AGwFvABsBbwAbAW8AGwFvABsBbwAbAW8AGwFvABsBbwAbAYjAGwGIwBsBiMAbAYjAGwGIwBsBiMAbAW8AGwFvABsBbwAbAW8AGwF3QA4Bd0AOAW8AGwIvABsBPkAvwUVAL8F1wBsBUkAvwVJAL8FSQC/BUkAvwVJAJsFSQC/BUkAvwU8AHQFPAB0BTwAdAU8AHQFPAB0BTwAdAU8AHQFugBsBKMALgSjAC4EowAuBKMALgSjAC4EowAuBXkAvwV5AL8FeQC/BXkAvwV5AL8FeQC/BXkAvwV5AL8FeQC/BlQAvwZUAL8GVAC/BlQAvwZUAL8GUAC/BXkAvwV5AL8FeQC/BXkAvwV5AL8FeQC/BUEALgdzAC4HcwAuB3MALgdzAC4HcwAuBWAAUwS+ABgEvgAYBL4AGAS+ABgEvgAYBL4AGAS+ABgEvgAYBPoAfwT6AH8E+gB/BPoAfwT6AH8EUgBmBFIAZgRSAGYEUgBmBFIAZgRSAGYEUgBmBFIAZgRSAGYEUgBmBFIAZgRSAGYEUgBmBFIAZgRSAEAEUgBmBFIAZgRSAGYEUgBmBFIAZgRSAGYEUgBmBFIAZgRSAGYEUgBmByQAZgckAGYEqQCZBD8AXQQ/AF0EPwBdBD8AXQQ/AF0EPwBdBKkAXQRrAF0EnABdBNIAXQSpAF0EbQBmBG0AZgRtAGYEZgBmBG0AZgRtAGYEbQBmBG0AZgRtAGYEbQBmBG0ASgRtAGYEbQBmBG0AZgRtAGYEbQBmBG0AZgRtAGYEbQBmBG0AZgRtAGcDGABIBN0ASwTdAEsE3QBLBN0ASwTdAEsEgQCZBJkAKASB/7YEgQCZAe8AmQHkAJkB5ACZAeT/xAHk/7cB5P78AlsADwHkAJUB7wCZAeT/5gHkAGoCNf/nAjn/8QHk//cCL//rAg3/0gIJ/9ICCf/SBGMAmQRjAJkEeACZAl4AmQJeAJkCXgCZAl4AmAK9AJkCwQBGBsIAmQSCAJkEggCZBIIAmQSCAJkEggCZBJMAmQSCAJkEawBdBGsAXQRrAF0EawBdBGsAXQRrAF0EawBdBGsAXQRrAF0EawA/BGsAXQRrAF0EawBdBGsAXQSzAF0EswBdBLMAXQSzAF0EswBdBLMAXQRrAF0EawBdBGsAXQRrAF0ElAAoBJQAKARrAF0HaABdBKcAmQSbAJkEpwBdAw4AmQMOAJkDDgBpAw4AhQMO/68DDgCWAw4AcwP0AF8D9ABfA/QAXwP0AF8D9ABfA/QAXwP0AF8EmwCZAwoAXAMKAFwDTQBcAwoAXAMKAFwDCgBcBIkAiASJAIgEiQCIBIkAiASJAIgEiQBIBIkAiASJAIgEiQCIBIkAiAUYAIgFGACIBRgAiAUYAIgFGACIBRgAiASJAIgEiQCIBIkAiASJAIgEiQCIBIkAiAPxAC8GGAA0BhgANAYYADQGGAA0BhgANARpAD8ELgAvBC4ALwQuAC8ELgAvBC4ALwQuAC8ELgAvBC4ALwPBAEwDwQBMA8EATAPBAEwDwQBMBQcASAV2AEgDMgBmAywAXQUmADUEyABgAy4AXQSoAF0E7ABgBOkAXQUBAGAE3QBgBLEAXQUPAGAE4QBjBXgAuAV4AMoFeADVBXgArwV4AJMFeAC0BXgArwV4AJQFeACVBXgAtQL3ADcB3wAuAt4ALgMjAEEDEQAuAxwANwMFADcCyAAuAz0AQQMIADkC9wA3Ad8ALgLeAC4DIwBBAxEALgMcADcDBQA3AsgALgM9AEEDCAA5AvcANwHfAC4C3gAuAyMAQQMRAC4DHAA3AwUANwLIAC4DPQBBAwgAOQHQ/scGxQAuBtwALggNAC4GLwAuBy0AQQb2AC4H8wBBB+wANwc8AC4BwgBuAeMAVwHDAG4B4ABuBf8AbgH2AIgB9wCIBBIALgQMAD8BywBuAnkAdAMUADUEtgBJAr0AGwK9ABsCWAC+AlgArAJdAIsCagAnAo8AEQKYACYCXgCzAl4ANgLzAHwC8wB8BFYAfAi6AXMECwB7BdQAAAHjAFcDUgBXA0YAagM1AGQB3wBqAc8AZAONAFEDvQB7AiwAUQIrAGsDUwCIAfAAiAHmAAAB5gAAAdMAAAQ9AGsFYQBsBDcAZwUlAHcD+QBTBK//7QOQ/3cEwP/yBMoAHgRvAB4F8AANBJEAFQTKAB4ICQAbBMcACQV4AQEFeABtBXgAoQV4APoFeAB2BXgArgV4AIUFeACWBXgArgV4AJIFeACWBXgAYgJ8AL4EpgBgBFUAewRVAHsEOAB7BFUAewRVAHsEVQB7BEMAewRDAHsEVQB7BFUAewRVAHsEdgB7BHAAdQRVAHsDsgBZBIYAagW6AGEDcAARBfsAdAV/ACUFIAAhBCEANQTxAB4EnABgBJMAiAcQAGoKMQBqA9EAXgZ+AF0FiQBXBF4AXQPVAEkGYgBGBDYARgZiAEYHIQAYA54AkgIOAL8CDgC/A/MALwOTAB8DkwAfCRAAvwetAEMBtgBkAbYAZAAAAAoAAAAKAAAACgAAAAoAAAALAAAAawAAAAoAAAAIAAAAFAAAABoAAAApAAAAGgAAAdMAAAAKAAAACQAAAHoAAAAAAAAACgAAAAAAAAAXAAAAGgJPAAoAzwAKAbUACgG1AAoC3gALAokACgKTAAgChgAUAdYAGgKwACkCkAAaAc4AFwG7ABoAAAARAAAAEQAAABQAAAAUAAAAFAAAABQAAAAKAAAACgAAAAoAAAAKADUAAAACAAAAAAAA/o4AjAAAAAAAAAAAAAAAAAAAAAAAAAAAAm8AAAAkAMkBAgEDAQQBBQEGAQcAxwEIAQkBCgELAQwBDQBiAQ4ArQEPARABEQESAGMBEwCuAJABFAAlACYA/QD/AGQBFQEWACcA6QEXARgBGQAoAGUBGgEbAMgBHAEdAR4BHwEgASEAygEiASMAywEkASUBJgEnASgAKQAqAPgBKQEqASsAKwEsAS0BLgAsAMwBLwDNATAAzgD6ATEAzwEyATMBNAE1ATYALQE3AC4BOAAvATkBOgE7ATwA4gAwADEBPQE+AT8BQAFBAGYAMgDQAUIA0QFDAUQBRQFGAUcBSABnAUkA0wFKAUsBTAFNAU4BTwFQAVEBUgFTAVQAkQFVAK8AsAAzAO0ANAA1AVYBVwFYAVkBWgFbADYBXADkAPsBXQFeAV8BYAA3AWEBYgFjAWQBZQA4ANQBZgDVAWcAaAFoANYBaQFqAWsBbAFtAW4BbwFwAXEBcgFzAXQBdQA5ADoBdgF3AXgBeQA7ADwA6wF6ALsBewF8AX0BfgA9AX8A5gGAAYEARABpAYIBgwGEAYUBhgGHAGsBiAGJAYoBiwGMAY0AbAGOAGoBjwGQAZEBkgBuAZMAbQCgAZQARQBGAP4BAABvAZUBlgBHAOoBlwEBAZgASABwAZkBmgByAZsBnAGdAZ4BnwGgAHMBoQGiAHEBowGkAaUBpgGnAagASQBKAPkBqQGqAasASwGsAa0BrgBMANcAdAGvAHYBsAB3AbEBsgB1AbMBtAG1AbYBtwBNAbgBuQBOAboBuwBPAbwBvQG+Ab8A4wBQAFEBwAHBAcIBwwHEAHgAUgB5AcUAewHGAccByAHJAcoBywB8AcwAegHNAc4BzwHQAdEB0gHTAdQB1QHWAdcAoQHYAH0AsQBTAO4AVABVAdkB2gHbAdwB3QHeAFYB3wDlAPwB4AHhAeIAiQBXAeMB5AHlAeYB5wBYAH4B6AHpAIAB6gCBAesAfwHsAe0B7gHvAfAB8QHyAfMB9AH1AfYB9wH4AFkAWgH5AfoB+wH8AFsAXADsAf0AugH+Af8CAAIBAF0CAgDnAgMCBADAAMEAnQCeAJsAEwAUABUAFgAXABgAGQAaABsAHAIFAgYCBwIIAgkCCgILAgwCDQIOAg8CEAIRAhICEwIUAhUCFgIXAhgCGQIaAhsCHAIdAh4CHwIgAiECIgIjAiQCJQImAicCKAIpAioCKwIsALwA9AItAi4A9QD2Ai8CMAIxAjIAEQAPAB0AHgCrAAQAowAiAKIAwwCHAA0ABgASAD8CMwI0AAsADABeAGAAPgBAABACNQCyALMAQgI2AMQAxQC0ALUAtgC3AKkAqgC+AL8ABQAKAAMCNwI4AIQCOQC9AAcCOgI7AKYA9wI8Aj0CPgI/AIUCQACWAkECQgJDAkQCRQJGAkcCSAJJAkoCSwJMAk0CTgAOAO8A8AC4ACAAjwAhAB8AlQCUAJMApwBhAKQAQQJPAJIAnAJQAlEAmgCZAKUAmAJSAAgAxgC5ACMACQCIAIYAiwCKAlMAjACDAF8A6AJUAIIAwgJVAlYCVwJYAlkCWgJbAlwCXQJeAl8CYAJhAmICYwJkAmUCZgJnAmgCaQJqAmsCbAJtAI4A3ABDAI0A3wDYAOEA2wDdANkA2gDeAOACbgJvAnACcQJyAnMCdAJ1AnYCdwJ4BkFicmV2ZQd1bmkxRUFFB3VuaTFFQjYHdW5pMUVCMAd1bmkxRUIyB3VuaTFFQjQHdW5pMUVBNAd1bmkxRUFDB3VuaTFFQTYHdW5pMUVBOAd1bmkxRUFBB3VuaTAyMDAHdW5pMUVBMAd1bmkxRUEyB3VuaTAyMDIHQW1hY3JvbgdBb2dvbmVrCkFyaW5nYWN1dGUHQUVhY3V0ZQtDY2lyY3VtZmxleApDZG90YWNjZW50BkRjYXJvbgZEY3JvYXQHdW5pMUUwQwZFYnJldmUGRWNhcm9uB3VuaTFFQkUHdW5pMUVDNgd1bmkxRUMwB3VuaTFFQzIHdW5pMUVDNAd1bmkwMjA0CkVkb3RhY2NlbnQHdW5pMUVCOAd1bmkxRUJBB3VuaTAyMDYHRW1hY3JvbgdFb2dvbmVrB3VuaTFFQkMLR2NpcmN1bWZsZXgHdW5pMDEyMgpHZG90YWNjZW50BEhiYXILSGNpcmN1bWZsZXgHdW5pMUUyNAZJYnJldmUHdW5pMDIwOAd1bmkxRUNBB3VuaTFFQzgHdW5pMDIwQQdJbWFjcm9uB0lvZ29uZWsGSXRpbGRlC0pjaXJjdW1mbGV4B3VuaTAxMzYGTGFjdXRlBkxjYXJvbgd1bmkwMTNCBExkb3QGTmFjdXRlBk5jYXJvbgd1bmkwMTQ1B3VuaTFFNDQDRW5nBk9icmV2ZQd1bmkxRUQwB3VuaTFFRDgHdW5pMUVEMgd1bmkxRUQ0B3VuaTFFRDYHdW5pMDIwQwd1bmkxRUNDB3VuaTFFQ0UFT2hvcm4HdW5pMUVEQQd1bmkxRUUyB3VuaTFFREMHdW5pMUVERQd1bmkxRUUwDU9odW5nYXJ1bWxhdXQHdW5pMDIwRQdPbWFjcm9uB3VuaTAxRUELT3NsYXNoYWN1dGUGUmFjdXRlBlJjYXJvbgd1bmkwMTU2B3VuaTAyMTAHdW5pMUU1QQd1bmkwMjEyBlNhY3V0ZQtTY2lyY3VtZmxleAd1bmkwMjE4B3VuaTFFNjIHdW5pMDE4RgRUYmFyBlRjYXJvbgd1bmkwMTYyB3VuaTAyMUEHdW5pMUU2QwZVYnJldmUHdW5pMDIxNAd1bmkxRUU0B3VuaTFFRTYFVWhvcm4HdW5pMUVFOAd1bmkxRUYwB3VuaTFFRUEHdW5pMUVFQwd1bmkxRUVFDVVodW5nYXJ1bWxhdXQHdW5pMDIxNgdVbWFjcm9uB1VvZ29uZWsFVXJpbmcGVXRpbGRlBldhY3V0ZQtXY2lyY3VtZmxleAlXZGllcmVzaXMGV2dyYXZlC1ljaXJjdW1mbGV4B3VuaTFFRjQGWWdyYXZlB3VuaTFFRjYHdW5pMUVGOAZaYWN1dGUKWmRvdGFjY2VudAd1bmkxRTkyBmFicmV2ZQd1bmkxRUFGB3VuaTFFQjcHdW5pMUVCMQd1bmkxRUIzB3VuaTFFQjUHdW5pMUVBNQd1bmkxRUFEB3VuaTFFQTcHdW5pMUVBOQd1bmkxRUFCB3VuaTAyMDEHdW5pMUVBMQd1bmkxRUEzB3VuaTAyMDMHYW1hY3Jvbgdhb2dvbmVrCmFyaW5nYWN1dGUHYWVhY3V0ZQtjY2lyY3VtZmxleApjZG90YWNjZW50BmRjYXJvbgd1bmkxRTBEBmVicmV2ZQZlY2Fyb24HdW5pMUVCRgd1bmkxRUM3B3VuaTFFQzEHdW5pMUVDMwd1bmkxRUM1B3VuaTAyMDUKZWRvdGFjY2VudAd1bmkxRUI5B3VuaTFFQkIHdW5pMDIwNwdlbWFjcm9uB2VvZ29uZWsHdW5pMUVCRAd1bmkwMjU5C2djaXJjdW1mbGV4B3VuaTAxMjMKZ2RvdGFjY2VudARoYmFyC2hjaXJjdW1mbGV4B3VuaTFFMjUGaWJyZXZlB3VuaTAyMDkJaS5sb2NsVFJLB3VuaTFFQ0IHdW5pMUVDOQd1bmkwMjBCB2ltYWNyb24HaW9nb25lawZpdGlsZGUHdW5pMDIzNwtqY2lyY3VtZmxleAd1bmkwMTM3DGtncmVlbmxhbmRpYwZsYWN1dGUGbGNhcm9uB3VuaTAxM0MEbGRvdAZuYWN1dGUGbmNhcm9uB3VuaTAxNDYHdW5pMUU0NQNlbmcGb2JyZXZlB3VuaTFFRDEHdW5pMUVEOQd1bmkxRUQzB3VuaTFFRDUHdW5pMUVENwd1bmkwMjBEB3VuaTFFQ0QHdW5pMUVDRgVvaG9ybgd1bmkxRURCB3VuaTFFRTMHdW5pMUVERAd1bmkxRURGB3VuaTFFRTENb2h1bmdhcnVtbGF1dAd1bmkwMjBGB29tYWNyb24HdW5pMDFFQgtvc2xhc2hhY3V0ZQZyYWN1dGUGcmNhcm9uB3VuaTAxNTcHdW5pMDIxMQd1bmkxRTVCB3VuaTAyMTMGc2FjdXRlC3NjaXJjdW1mbGV4B3VuaTAyMTkHdW5pMUU2MwR0YmFyBnRjYXJvbgd1bmkwMTYzB3VuaTAyMUIHdW5pMUU2RAZ1YnJldmUHdW5pMDFENAd1bmkwMjE1B3VuaTFFRTUHdW5pMUVFNwV1aG9ybgd1bmkxRUU5B3VuaTFFRjEHdW5pMUVFQgd1bmkxRUVEB3VuaTFFRUYNdWh1bmdhcnVtbGF1dAd1bmkwMjE3B3VtYWNyb24HdW9nb25lawV1cmluZwZ1dGlsZGUGd2FjdXRlC3djaXJjdW1mbGV4CXdkaWVyZXNpcwZ3Z3JhdmULeWNpcmN1bWZsZXgHdW5pMUVGNQZ5Z3JhdmUHdW5pMUVGNwd1bmkxRUY5BnphY3V0ZQp6ZG90YWNjZW50B3VuaTFFOTMHemVyby50ZgZvbmUudGYGdHdvLnRmCHRocmVlLnRmB2ZvdXIudGYHZml2ZS50ZgZzaXgudGYIc2V2ZW4udGYIZWlnaHQudGYHbmluZS50Zgl6ZXJvLmRub20Ib25lLmRub20IdHdvLmRub20KdGhyZWUuZG5vbQlmb3VyLmRub20JZml2ZS5kbm9tCHNpeC5kbm9tCnNldmVuLmRub20KZWlnaHQuZG5vbQluaW5lLmRub20JemVyby5udW1yCG9uZS5udW1yCHR3by5udW1yCnRocmVlLm51bXIJZm91ci5udW1yCWZpdmUubnVtcghzaXgubnVtcgpzZXZlbi5udW1yCmVpZ2h0Lm51bXIJbmluZS5udW1yB3VuaTIwNzAHdW5pMDBCOQd1bmkwMEIyB3VuaTAwQjMHdW5pMjA3NAd1bmkyMDc1B3VuaTIwNzYHdW5pMjA3Nwd1bmkyMDc4B3VuaTIwNzkHdW5pMjE1Mwd1bmkyMTU0CW9uZWVpZ2h0aAx0aHJlZWVpZ2h0aHMLZml2ZWVpZ2h0aHMMc2V2ZW5laWdodGhzCXBlcmlvZC50Zghjb21tYS50Zgd1bmkwMEFECmVtZGFzaC5hbHQHdW5pMDBBMAJDUg1jb2xvbm1vbmV0YXJ5BGRvbmcERXVybwRsaXJhB3VuaTIwQkEHdW5pMjBBNgd1bmkyMEI5B3VuaTIwQTkHY2VudC50ZhBjb2xvbm1vbmV0YXJ5LnRmCWRvbGxhci50Zgdkb25nLnRmB0V1cm8udGYJZmxvcmluLnRmCGZyYW5jLnRmB2xpcmEudGYKdW5pMjBCQS50Zgp1bmkyMEI5LnRmC3N0ZXJsaW5nLnRmBnllbi50Zgd1bmkyMjE5B3VuaTIyMTUIZW1wdHlzZXQHdW5pMjEyNgd1bmkyMjA2B3VuaTAwQjUHdW5pMjExNwd1bmkyMTEzB3VuaTIxMTYHdW5pMjEyMAd1bmkwMkJDB3VuaTAyQkIHdW5pMDMwOAd1bmkwMzA3CWdyYXZlY29tYglhY3V0ZWNvbWIHdW5pMDMwQgt1bmkwMzBDLmFsdAd1bmkwMzAyB3VuaTAzMEMHdW5pMDMwNgd1bmkwMzBBCXRpbGRlY29tYgd1bmkwMzA0DWhvb2thYm92ZWNvbWIHdW5pMDMwRgd1bmkwMzExB3VuaTAzMTIHdW5pMDMxQgxkb3RiZWxvd2NvbWIHdW5pMDMyNgd1bmkwMzI3B3VuaTAzMjgQZ3JhdmVjb21iLm5hcnJvdxBhY3V0ZWNvbWIubmFycm93C3VuaTAzMDYwMzAxC3VuaTAzMDYwMzAwC3VuaTAzMDYwMzA5C3VuaTAzMDYwMzAzC3VuaTAzMDIwMzAxC3VuaTAzMDIwMzAwC3VuaTAzMDIwMzA5C3VuaTAzMDIwMzAzB3VuaTAwMDAAAAAAAQAAAAoAKABQAAJERkxUAA5sYXRuAA4ABAAAAAD//wADAAAAAQACAANrZXJuACJtYXJrABpta21rABQAAAABAAMAAAACAAEAAgAAAAEAAAAEETAQpAAkAAoABgAQAAEACgAAAAERFhEWAAERCgAMAAERBAAEAAAAAQAIAAEQYg7YAAQPbAAMAX0OxgAADsAOug7GAAAOwA66DsYAAA7ADroOxgAADsAOug7GAAAOwA66DsYAAA7ADroOxgAADsAOug7GAAAOwA66DsYAAA7ADroOxgAADsAOug7GAAAOwA66DsYAAA7ADroOxgAADsAOug7GAAAOwA66DsYAAA7ADroOxgAADsAOug7GAAAOwA66DsYAAA7ADroOxgAADsAOug7GAAAOwA66DsYAAA7ADroOxgAADsAOug7GAAAOwA66DsYAAA7ADroOxgAADsAOug60AAAAAAAADrQAAAAAAAAOrgAADqgAAA6uAAAOqAAADq4AAA6oAAAOrgAADqgAAA6uAAAOqAAADq4AAA6oAAAOogAADsAAAA6cAAAOlgAADqIAAA7AAAAOnAAADpYAAA6iAAAOwAAADpAAAA6KDoQOkAAADooOhA6QAAAOig6EDpAAAA6KDoQOkAAADooOhA6QAAAOig6EDpAAAA6KDoQOkAAADooOhA6QAAAOig6EDpAAAA6KDoQOkAAADooOhA6QAAAOig6EDpAAAA6KDoQOkAAADooOhA6QAAAOig6EDpAAAA6KDoQOkAAADooOhA6QAAAOig6EDpAAAA6KDoQOkAAADooOhA5+AAAOeAAADn4AAA54AAAOfgAADngAAA5+AAAOeAAADn4AAA54AAAOcgAADmwAAA5mAAAOYAAADnIAAA5sAAAOcgAADmwAAA5aAAAOVA5ODloAAA5UDk4OWgAADlQOTg5aAAAOVA5ODloAAA5UDk4OWgAADlQOTg5aAAAOVA5ODloAAA5UDk4OWgAADlQOTg5aAAAOVA5ODloAAA5UDk4OWgAADlQOTg5aAAAOVA5ODloAAA5UDk4OSAAAAAAAAA5IAAAAAAAADkIAAA48AAAOQgAADjwAAA42AAAOMAAADjYAAA4wAAAONgAADjAAAA42AAAOMAAADjYAAA4wAAAOKgAADiQAAA4eAAAOeAAADh4AAA54AAAOHgAADngAAA4eAAAOeAAADh4AAA54AAAOHgAADngAAA4eAAAOeAAADhgOEg6WDgwOGA4SDpYODA4YDhIOlg4MDhgOEg6WDgwOGA4SDpYODA4YDhIOlg4MDhgOEg6WDgwOGA4SDpYODA4YDhIOlg4MDhgOEg6WDgwOGA4SDpYODA4YDhIOlg4MDhgOEg6WDgwOGA4SDpYODA4YDhIOlg4MDhgOEg6WDgwOGA4SDpYODA4YDhIOlg4MDhgOEg6WDgwOGA4SDpYODA4YDhIOlg4MDhgOEg6WDgwOGA4SDpYODA4YDhIOlg4MDgYAAAAAAAAOBgAAAAAAAA4YDhIOlg4MDgAAAAAAAAAN+gAADfQAAA36AAAN9AAADfoAAA30AAAN+gAADfQAAA36AAAN9AAADfoAAA30AAAN+gAADfQAAA3uAAAN6AAADe4AAA3oAAAN7gAADegAAA3uAAAN6AAADe4AAA3oAAAN7gAADegAAA3uAAAN6AAADeIAAA3cAAAN4gAADdwAAA3iAAAN3AAADeIAAA3cAAAN4gAADdwAAA3iAAAN3AAADdYN0A3KDcQN1g3QDcoNxA3WDdANyg3EDdYN0A3KDcQN1g3QDcoNxA3WDdANyg3EDdYN0A3KDcQN1g3QDcoNxA3WDdANyg3EDdYN0A3KDcQN1g3QDcoNxA3WDdANyg3EDdYN0A3KDcQN1g3QDcoNxA3WDdANyg3EDdYN0A3KDcQN1g3QDcoNxA3WDdANyg3EDdYN0A3KDcQN1g3QDcoNxA3WDdANyg3EDb4AAAAAAAANvgAAAAAAAA2+AAAAAAAADb4AAAAAAAANvgAAAAAAAA24AAANsgAADbgAAA2yAAANuAAADbIAAA24AAANsgAADbgAAA2yAAANuAAADbIAAA24AAANsgAADbgAAA2yAAANrAAADaYAAA2sAAANpgAADawAAA2mAAANrAAADaYAAA2sAAANpgAADaAAAA2aDZQNoAAADZoNlA2gAAANmg2UDaAAAA2aDZQNoAAADZoNlA2gAAANmg2UDaAAAA2aDZQNoAAADZoNlA2gAAANmg2UDaAAAA2aDZQNoAAADZoNlA2gAAANmg2UDaAAAA2aDZQNoAAADZoNlA2gAAANmg2UDaAAAA2aDZQNoAAADZoNlA2gAAANmg2UDaAAAA2aDZQNoAAADZoNlA2gAAANmg2UDaAAAA2aDZQNoAAADZoNlA2gAAANmg2UDaAAAA2aDZQNjgAADZoNlA2OAAANmg2UAAAAAA2IAAANggAADXwAAA2CAAANfAAADYIAAA18AAANggAADXwAAA2CAAANfAAADYIAAA18AAAAAAAADXYAAAAAAAANdgAAAAAAAA12AAAAAAAADXYAAA1wAAANag1kDXAAAA1qDWQNcAAADWoNZA1wAAANag1kDXAAAA1qDWQNcAAADWoNZA1wAAANag1kDXAAAA1qDWQNcAAADWoNZA1wAAANag1kDXAAAA1qDWQNcAAADWoNZA1wAAANag1kDXAAAA1qDWQNcAAADWoNZA1wAAANag1kDXAAAA1qDWQNcAAADWoNZA1wAAANag1kDXAAAA1qDWQNXgAADVgNUg1MAAAAAAAADUwAAAAAAAANTAAAAAAAAA1MAAAAAAAADUwAAAAAAAANRgAADUAAAA06AAANNAAADUYAAA1AAAANRgAADUAAAAAAAAANLgAADSgAAAAADSINKAAAAAANIg0oAAAAAA0iDSgAAAAADSINKAAAAAANIg0cAAAAAA0WDSgAAAAADSIAAAAADS4AAA0oAAAAAA0iDSgAAAAADSINEAAAAAANCg0EAAAAAAz+DSgAAAAADSIM+AAAAAAM8gzsAAAAAAAADOwAAAAAAAAAAAAADOYAAAAAAAAM5gAADOAAAAzaAAAM4AAADNoAAAzgAAAM2gAADOAAAAzaAAAM4AAADNoAAAzUAAAMzgAADMgAAAzCAAAMyAAADMIAAAzIAAAMwgAADMgAAAzCAAAMyAAADMIAAAzIAAAMwgAADLwMtgywDKoMvAy2DLAMqgy8DLYMsAyqDLwMtgywDKoMvAy2DLAMqgy8DLYMsAyqDLwMtgywDKoMvAy2DLAMqgy8DLYMsAyqDLwMtgywDKoMvAy2DLAMqgy8DLYMsAyqDLwMtgywDKoMvAy2DLAMqgy8DLYMsAykDLwMtgywDKQMvAy2DLAMpAy8DLYMsAykDLwMtgywDKQMvAy2DLAMpAy8DLYMsAyqDLwMtgywDKoMvAy2DLAMqgy8DLYMsAyqDJ4MmAySDIwMngyYDJIMjAy8DLYMsAyqDIYAAAAAAAAMgAAADHoAAAyAAAAMegAADIAAAAx6AAAMgAAADHoAAAyAAAAMegAADIAAAAx6AAAMgAAADHoAAAx0AAAMbgAADHQAAAxuAAAMdAAADG4AAAx0AAAMbgAADHQAAAxuAAAMdAAADG4AAAx0AAAMbgAAAAAAAAxoAAAAAAAADGgAAAAAAAAMaAAAAAAAAAxoAAAAAAAADGgAAAAAAAAMaAAADGIMXAxWDFAMYgxcDFYMUAxiDFwMVgxQDGIMXAxWDFAMYgxcDFYMUAxiDFwMVgxQDGIMXAxWDFAMYgxcDFYMUAxiDFwMVgxQDGIMXAxWDFAMYgxcDFYMUAxiDFwMVgxQDGIMXAxWDFAMYgxcDFYMUAxiDFwMVgxQDGIMXAxWDFAMYgxcDFYMUAxiDFwMVgxQDGIMXAxWDFAMYgxcDFYMUAxiDFwMVgxQDGIMXAxWDFAMSgAAAAAAAAxKAAAAAAAADEoAAAAAAAAMSgAAAAAAAAxKAAAAAAAADEQAAAAAAAAMRAAAAAAAAAxEAAAAAAAADEQAAAAAAAAMRAAAAAAAAAxEAAAAAAAADEQAAAAAAAAMRAAAAAAAAAw+AAAMOAAADD4AAAw4AAAMPgAADDgAAAw+AAAMOAAADD4AAAw4AAAMMgAADCwAAA6uAAAOqAAADCYAAAwgAAAMGgAAAAAAAAwUAAAMDgAADAgAAAwCAAAL/AAAC/YAAA4eAAAOeAAAC/AAAAvqAAAAAQGWAAAAAQGbA4gAAQF7AAIAAQF7A4gAAQLXAAAAAQLOBaYAAQLeAN4AAQLeBOgAAQP4BaYAAQLxAAAAAQMRBaYAAQJHAN4AAQJHBOgAAQHqAAAAAQHqBAoAAQIbBAoAAQMUBAoAAQPTABUAAQJBAAAAAQPKAycAAQJABAoAAQHRAAYAAQH9AAAAAQIPBAoAAQD0AAAAAQGnBAoAAQPCBAoAAQLkABgAAQJKAAAAAQOIAycAAQJIBAoAAQK9ABQAAQLQABgAAQI3AAAAAQN0AycAAQI2BAoAAQJLAAAAAQJXBAoAAQFRAAEAAQE7BfYAAQEGAAEAAQDwBfYAAQIuAAAAAQETBAoAAQFWABcAAQEUBAoAAQFdABcAAQEcBAoAAQFbABcAAQEaBAoAAQFsABcAAQErBAoAAQE1ABcAAQDzBAoAAQD4AAAAAQJvAAAAAQEKBaYAAQJXAAAAAQDyBaYAAQJYBAoAAQFaA+EAAQIsAAAAAQIrBAoAAQMUACkAAQJCAAAAAQJCBAoAAQIhAAAAAQI5AAAAAQI5BAoAAQKRAAAAAQN3BAoAAQOvABkAAQI1AAAAAQI4BAoAAQKfAAAAAQKlBaYAAQJiAAAAAQJxBakAAQO4BaYAAQNhABQAAQLOAAMAAQS1BJMAAQLSBaYAAQJmAAMAAQJmBaYAAQKSAAAAAQKaBaYAAQKjAAAAAQKTBaYAAQRhBaYAAQLrBaYAAQN5ABMAAQSABJMAAQLhBaYAAQLyBaYAAQJxAAAAAQEkBaYAAQJqAAAAAQEdBaYAAQKrAAAAAQLKBaYAAQIQBaYAAQFhABAAAQElAAAAAQEcBaYAAQMtAAAAAQMcBa4AAQMNAAAAAQL8Ba4AAQLSAAAAAQLXBaYAAQRaABQAAQKtAAAAAQKKBaYAAQLiAAAAAQLFBaYAAQKqBaYAAQLWAAAAAQLNBaYAAQUFBaYAAQUnABMAAQLHAAAAAQLHBaYAAgAYAAEAGwAAAB0AOwAbAD0AXQA6AF8AgQBbAIUAkgB+AJQArgCMALAAtACnALYA5QCsAOcA/gDcAQABFwD0ARkBHAEMAR4BIwEQASUBKQEWASsBRwEbAUsBWAE4AVoBdQFGAXcBewFiAX0BiQFnAfcB+AF0AgECAQF2AgQCBAF3AgYCBwF4AjcCNwF6Aj4CPwF7ABwAAADwAAAA6gAAAOQAAADeAAAA2AAAANIAAADSAAAAzAAAAMYAAADAAAAAugAAALQAAACuAAAAqAAAAKIAAQCcAAIAlgACAJAAAgCKAAMAhAAAAH4AAAB+AAAAfgAAAH4AAADSAAAA0gAAAHgAAAByAAEBRAQKAAEBQQQKAAEBQAQNAAEBWAAXAAEA8wAAAAEAbwAAAAEAZwAAAAEAAAOyAAEA1QQKAAEBPAQKAAECAgQKAAECXQQbAAEBRQQKAAEBUwQKAAEA6AQCAAEBRAQNAAEBRgQKAAEA2QQKAAEAWwQKAAEBXwQKAAEAaAQKAAEBKAQKAAIAAwJCAkYAAAJIAlYABQJmAm0AFAAEAAAAAQAIAAEAfgBWAAEAcgAMABgARABEAEQARABEAEQAPgA+AD4APgA+AD4AOAA4ADgAOAA4ADgAMgAyADIAMgAyADIAAQRsA5oAAQP8A5oAAQVRBQYAAQUpBQYAAgAEAHQAeQAAAKMAqAAGAToBPwAMAWoBbwASAAEAAAAGAAEAnAQkAAEAAQJSAAIACAACFtgACgACEkgABAAAFLQSvgA1ACwAAP/yAAAAAAAA//MAAP/9AAD/8gAA/4P/0gAAAAD/+f9H/6kAAAAAAAD/+f/p/+wAFAAAAAD/4wAA//kAIgAAAAAAAP92/6oAAAAAAAD/2AAAAAAAAP+6AAAAAAAAAA0AAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAA//0AAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAD/7wAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAD//QAAAAAAAP/fAAD/nP/VAAAAAP/2/x3/rwAAAAAAAAAA//0AAAAAAAAAAAAAAAD//QAVAAAAAAAA/5L/y/++AAAAAP/fAAAAAAAA/+kAAAAA//IAAAAA//kAAAAA//YAAAAAAAD/9gAAAAAAAAAAAAAAAAAAAAD/8wAAAAAAAAAAAAAAAAAAAAAAFQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAP/lAAD/ugAAABH/7/+6/4cAAP9r/5L/4gAA/+L/T/8c//MADQAH/98ABwAB/8QAAAAAABEACgAAAAAAAAAAAAAAAP8w/5YAAAAv/5kAAAAAAAD/5QAAAA3/8//m//3/8//z//MAAP/iAAAAKP/IAAcAAP/sACIABwAAAAD/z//lAAcAB//YAAD/VQAlAAAAFQAWAAAAAAAAAAAAAAAAAAAAKP/zAAAAAAAA/+wAAAAA//L/8v/5/+v/ugAA/+IAAAAA/9L/8//6AAD/9gAU/+EAAP/O/7H/8wAAAAAAAAAA/1j/5gAAAAD//QAAAAAAAAAA/9n/4gAA/+sAAAAAAAAAAP/cAAAAAAAAAAAAAAAA/7oAAAAAAAAAAAAAABoAAAAAAAAAAAAAAAAADf/l/9IAAAAAAAAAAP+gAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAD/7AAAAAD/6P+gAAAAAAAVAAD/0gAEAAAAAP/sAAD/1QAAAAD/nP/fAAD/w//2AAAAAAAAAAAAAAADAAAAAAAAABMAAAAAAAAAAAARAAAAHP+VAAAAAAAA//0AAAAA//L/5QAAAAAAAAAA/9gAAAAAAAAAAP/c/+sAAP/y//P/3//9AAAAAAAA/8r/8wAAAAAAFQAAAAAAAAAAAAAAAAAA/9EAAAAAAAD/5gAAAAAAAP+D/9z/yv9//2T/owAH/6cAAABa/6f/sAAA/3IARgBDAAAAAP9f/2j/tgAi/2UAAP8l/4AAAAAcAAAAAAAAAAAAAAAhAAAAAAAe/+UAAP+j/z3/tgAAAAAAAAAAAAAAAwAAAAAAAP/9AAAAAP/pAAAAAP/9AAAAAAAAAAAAAP/9//n/8gBKAAAAAAAAAAD/+QAkAAAAAAAA//MAAAAAAAD/6wAAAAAADv/z/+UAAAAA/9//8//s/+wAB//v/9sAAAAA/+sAAP/YAAAAAP/s/8cAAAAA//n/4v/vAAD/qQAA/9UABwAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAA//P/3//vAAD/+QAAAAD/5v/5/98AAAAAAA0AAP/H/9gADQAAAAD/4P/YAAD/9v/Z/87/7wAAAAcAAP+AAAEAAAAVAAAAAAAAAAAAAAAAAAAAAP/bAAAAAP/z/9//3gAAAAD/zv/2AAD/9gAA/98AAP/YAAD/zv+zAAAAAP/i/7P/1QAAAAAACgAXAA0AAP/bAAAAAAAHAAAACgAkAAAAAAAA/6f/tQAAAAAAAP/RAAAAAAAAAAAAAAAA//AAAAAA/9wAAAAAAAAAGwAAAAD/4wAAAAD/+QAAAAAAAAAA/2//3wAN/9//nQAAAAAAAAAA//0AGAAAAAAAAAAHABsAAAAAAAAAEQAAAAD/ogAbAAAAAP/ZAAD/2P/fAB4ABP/R/7MAAP9K/5kAHAAAAAD/RP9/AAAAAAAHAAcAGv/z/5IAAAAAADYAAAAAAAAAAAAAAAAAAP9AAAAAAAAO/7EAAP/zAA0AFQAAAAD/xP/E/9L/xP+J/8QAAP/EAAAAAP/XAAAAAP+6AAAAAAAAAAD/vf+2/8oAAAAAAAAAAP/RAAD/8gAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAA/7AAAAAA/3X/vv/z/4r/T/+QAAD/qgAAAFr/ywADAAD/fwA2AEkAAAAU/23/b/+wABz/hwAn/1D/qAAAABEAAAAA/3gAAAAAACcAAAAAABEAAAAA/7X/V/+dAAAAAP+Q/5EAAP+b/wT/nwAAAAAAAAAA/70AAAAA/40AAABCAAAAAP+V/3r/oQAAAAAAAAAA/24AAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAD/rwAAAAD/pf/y/+H/qf8cAAAAAAAAAAAAYP/5/+UAAP/QAEkAFQAAACf/qf++//IAL/+jACf/Ev+jAAAAAAAAAAAAAAAAAAAAAAAAAAD/+gAHAAD/2f+F/94AAAAHAAAAAP++AAAAQwAA/9EAAAAA/3oAAAAHAAAAAP+H/58AAAAAAGYAKAAAAAAAAAAAAAAALwAAAAAAAAAA//MAAAAA/17/mgAoAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAdQAAAAAAAABLAAAAAAAA//MAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAP/9AAAAAAAA/9sAAAAAAAAAAAAAAAAAAAAAAAD/5QAAAAD/6AAAAAAAAAAVAAAAAAAOAAAAAP/oAAAAAAAAAAD/tv/h/+UAAAAAAAAAAP+aAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAA4AAAAA/+UAAAAA//kAAP/2AAAAAAAAAAD/sQAAAAD//QAA/9EAAAAAAAAAF//9AAf/zgAOAAAAAAAAAAAAJAAAAAAAAP/VAAAAAAAAAAD/sQAAAAAAAAADAAAAAP/V//IAAAAAAAAAAAAAABcAAAAAAB4AAAAA/94AAAAAAAAAAP+O/+UAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAP/HAAAAAAAAAAD/qQAA//MAAAAA/8z/0QAA/7P/5QAAAAD/8wAAAAAAAP/fAAAAAAAAAAAAAAAAAAAAAAAAAAD/ugAAAAAAAP/M//MAAAAAAAAAAAAAAAAABwAAAAAAAAAA/68AAP/5AAAAAP+t/7cAAAAAAAAAAAAHAAAAAAAAAAAABwAhAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAP/i/98AAAAKAAf/+f/9/+UAAAANAAD/8AAAAAAAKAAUAAAAHgAAAAAADgAA/5QAAP/yABoAAAAAAAcAAAAAAAAAAAAAAAAAAAAOAAAAAAAAAA0AAAAAAAD/3wAAAAD/4gAA/+IAAAABAAAAAAAIAAAAAP/cAAAAAAAAAAAAAP/mAAcAAP+wAD0AAAAAAAAAIQADAAAAAAAAAAcADgAAAAAAAAAUAAAAAP/s//oAAAAA//kAAAAAAAoAAP/9AAD/8AAA/94ABwAAAAAABP/lAAAAAAAAAAD/8wAUAAD/wAAAAAAAAAAAAAAAHwAAAAAAAP/SAAAAAAAAAAD/+QAAAAAAAP/sAAAAAP/iAAAAAP/s/37/7AAA/+wAAAAvAAD/7AAA/+kANgAUAAD/8v+K/+z/+QAV//MAAAAA/5wAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAP/s/6T/2AAAAAAADgAAAAAAB//OAAAAAP/eAAD/Z//i/9UAAAAH/vv/YgAA/8QAAP/5//MAAAAAAAAAAP/FAAAAAAAAAAAAAP9pAAAAAP8YAAD/lgAAAAAAAAAA/70AAAAA/9EAAAAA/+UAAP/pAAAAGwAAAAD/4wAAAAD/6AAA/+sAAAAAAAD/2AAA//P/wwAAAAAAAAAAAAAAAAAAAAAAAP+qAAAAAAAAAAAAFwAAAA4AAAAAAAAAAP/HAAAAAP/vABv/xP/b/64AAAAO/5D/xAAA/+UABwAVAAAAAAAAAAAAAAAA/40AAAAAABsAAAAAAAAAAAAAAAAAAAAAAAAAAAAA/+IAAAAAAAAAAAAAAAAAAAAAAAAAAP+6AAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAP+6AAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAA/+8AAAAH/+3/if/5AAAAKAAA/+sADQAXAAD/3wAAAAAAAP/i/y7/4gAA//n/ywAA/xH/lwAAAA7/1QAAAAAAAAAAAAAAAAAA/9UABwAAABX/SgAKAAD/2AAOAAD/6wAA/84AAAAAAAMAAAAAAAoAAAAAABUAAP+wAAAAAAAAAAAAEQAAAAAAAAAA/+oAAAAAAAAAAAAAAAAAAAAAAAAAAP+9AAAAAAAAAAD/5QAAAAAAAAAAAAAAAAAAAAAAAAAAAHMAAAAAAAAAJwAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAB1AAAAAAAAACEAAP/iAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAP/vAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUQAAAAAAAAAnAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAD/hf+nAAD/kwAA/8UAAAAHAAAAAP/mAAAAAP9rAAAAAAAAAAAAAP+T/9kAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAA/9IAAAAA/5wAAAAA/9T/RgAAAAAAPAAAACcAL//5AAD/vQArAC8AAAAAAAD/ygAAAAAAAAAAAAD/nAAAAAAAAAAAAAAAAAAAAAAAAAAAAA0AAAAAAAAAAAAAAAAAAP9//9UAAP9u/y8AAAAAACEAAAAAAAAAAAAA/4YAAAAAAAAAAP8yAAD/2QAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAP/sAAAAAAAAAAAAAAAAAMMAAAAAAAAANQAAAAAAAP/ZAAD/DwAAAAAATwAAAAAAAAAAAAAAAAAAAAD/zAAnAAAAAAAaAA0AAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAB1AAAAAAAAAGoAAAAAAAAAAAAAAAAAAAAA//MAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAiAAAAAAAAAAAADgAHAAD/+QAA//YAAAAA//kAAP+wAAAABwAAAAD/0v/VAAD/5QAA/+z/8//z/+wAAP/yAAAAAAAAABEAAAAAAAAAAP/ZAAAAAP/RAAAAAAAA/+UAAAAAAAD/zv/9/9z/+QAB/9f/6f+0AAD/2//p/+IAAP/RAAf//QAAAA4AAAAAAAAAAP+kAAAAAAAvACgAFf/ZAAAAAAAAAAAAAAAAAAAAZwAAAAAAAAAUAA4AAAAA//MAAAAAAAcAAAAAAAAADgAAAAD/wgAAAAD/8wAAAEMAAAAA/9n/4//5ADX/7AAAAAAAAAAA//kAAAAAAAAAAAAAACgAAAAAAAD/zwAAAAD/3wAOAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAP/9AAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAiAAD/owAc//MAAAAO/7X/twAAAAAAAP/5AA4AAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAD/5gAAAAAAAAAAAA4AAAAAAAAAAAAAAAAADQAA/9j/tgAA/z3/+f/zAAAAAP9X/4UAAAANAAAAFAAH/4sAAAAAAAAADQAAAAAAAAAAAAAAAAAAAAAAAAAAABoAAAAAAAAAAAAHAAAAAP/bAAAAAP/YAAD/9gAAAAAAAAAA/9L/3wAA/+UAAP/yAAAAAAAAABQAB//z/7AAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAcAAAAA//n/7AACABMAAQDnAAAA6QFiAOcBZAGLAWEBjwGYAYkBsQGxAZMBywHNAZQBzwHPAZcB1AHUAZgB4gHoAZkB6gHuAaAB8gHzAaUB+AH4AacB/gH+AagCBAIFAakCBwIHAasCDAIMAawCEQIRAa0CLAIsAa4CMAIwAa8AAgBTAAEAGQAGABoAGwAaABwAHAABAB0AIgAEACMAPAABAD0AQQAEAEIAUwABAFQAVQAbAFYAZQABAGYAfQAEAH4AfwAcAIAAgQAEAIIAgwABAIQAhAAEAIUAiwABAIwAkgANAJMAkwAEAJQAmQAQAJoArgAIAK8AtAARALUAtQAmALYAvQALAL4AwgATAMMA3QAFAN4A3gADAN8A/gACAP8A/wAnAQABBAAVAQUBFwADARgBGgAZARsBKwADASwBRwACAUgBSQADAUoBSgACAUsBUQADAVIBWAAPAVkBWQADAVoBXwAMAWABYgAHAWQBdQAHAXYBewAJAXwBfAArAX0BhAAJAYUBiQAWAYoBiwAMAY8BjwASAZABkAAhAZEBkQAlAZIBkgASAZMBkwAgAZQBlAAfAZUBlQASAZYBlgAkAZcBmAASAa0BrQAOAa4BrgAKAa8BsAAOAbEBsQAoAbIBswAOAbUBtgAOAcMBygAKAcsBzAAUAc8BzwAUAdIB0gAXAdQB1AAUAd0B3QAXAd8B3wAXAeEB4QAXAeIB5AAYAeUB5QAeAeYB5gAUAecB5wAeAegB6AAqAesB6wAjAe0B7QAjAe8B7wApAfIB8wAiAgQCBQABAhECEQABAiwCLAAHAjACMAACAjkCOgAdAj4CPgABAAIAWQABABkABAAaABsABQAcABwALgAdACIACQAjACcAGgAoADsABQA8ADwAHwA9AEEAGwBCAFMAAwBUAFUABwBWAFcAIgBYAF0AEABeAGUAAwBmAHMABgB0AHkAEQB6AH0ABgB+AH8AIwCAAIAABgCBAIEABQCCAIMAJACEAIQABgCFAIsADACMAJIADQCTAJMABgCUAJkAEgCaAKIABwCjAKgAEwCpAK4ABwCvALQAFAC1ALUALwC2AL0ACgC+AMIAHADDANsAAgDlAOUAAQDnAOcAAQDpAOkAAQD/AP8AMAEAAQQAHQEFAQgAAgEJARoAAQEbAR0AIQEeASMADgEkASsAAgE6AT8AFwFKAUoAAQFLAVEADwFSAVkACwFaAV8AGAFgAWIAAQFkAWkAAQFqAW8AGQFwAXUAAQF2AXsACAF8AXwANAF9AYQACAGFAYkAHgGKAYoAAQGLAYsADgGPAY8AFgGQAZAAKAGRAZEALQGSAZIAFgGTAZMAJwGUAZQAJgGVAZUAFgGWAZYALAGXAZgAFgGxAbEAMQHLAc0AFQHPAc8AFQHUAdQAFQHiAeQAIAHlAeUAJQHmAeYAFQHnAecAJQHoAegAMwHqAeoAKgHrAesAKwHsAewAKgHtAe0AKwHuAe4AMgHyAfMAKQH4AfgACQH+Af4AHwIEAgUAAwIHAgcACQIMAgwAHwIRAhEAAwIsAiwAAQABAUAABAAAAJsIqAiSCHgIeAh4CHgIeAh4CF4IXgheCF4IXgheCEwITAhMCEwITAhMCEwITAhCCEIIQgZQCEIIQghCCEIIQghCBVYIQghCCEIIQghCCEIIQghCCEIIQghCCEIIQghCCEIIQghCCEIIQghCCEIFUAVQBVAFUAVQBN4IQghCCEIIQghCCEIIQghCCEIIQghCCEIIQghCBMgIQghCCEIIQgSKCEIIQghCCEIIQgSEBIQEhASEBIQEhASEBIQEYgSEBIQEhASEBIQEhASEBIQEhASEBIQEhASEBIQFUARcBFwEUgRcBEwERgRcBEAEXARcBDoEJAQaBBQEDgQaBAgEGgQaA+YEGgQaA8QEFAQUBBQEFAQUBBQEFAQUA74DvgO+A74DrAO+A6YDpgOmA74DoAOgAioIQgH4AAIAHgAcABwAAACEAIQAAQCUAJkAAgCvALQACAC2AL0ADgDcAOQAFgDmAOYAHwDoAOgAIADqAP4AIQEeASMANgEsAToAPAFAAUkASwFSAVoAVQF2AXsAXgF9AYQAZAGLAYsAbAGPAZgAbQGnAacAdwGqAaoAeAGtAbYAeQHBAcEAgwHDAc0AhAHPAdAAjwHUAdQAkQHiAeQAkgHmAeYAlQHrAesAlgHtAe0AlwH0AfQAmAIwAjEAmQAMAJT/kgCV/5IAlv+SAJf/kgCY/5IAmf+SAK//pQCw/6UAsf+lALL/pQCz/6UAtP+lAF0Ar//SALD/0gCx/9IAsv/SALP/0gC0/9IA3//mAOD/5gDh/+YA4v/mAOP/5gDk/+YA5f/mAOb/5gDn/+YA6P/mAOn/5gDq/+YA6//mAOz/5gDt/+YA7v/mAO//5gDw/+YA8f/mAPL/5gDz/+YA9P/mAPX/5gD2/+YA9//mAPj/5gD5/+YA+v/mAPv/5gD8/+YA/f/mAP7/5gEs/+YBLf/mAS7/5gEv/+YBMP/mATH/5gEy/+YBM//mATT/5gE1/+YBNv/mATf/5gE4/+YBOf/mATr/5gE7/+YBPP/mAT3/5gE+/+YBP//mAUD/5gFB/+YBQv/mAUP/5gFE/+YBRf/mAUb/5gFH/+YBSv/mAVoAAAFbAAABXAAAAV0AAAFeAAABXwAAAXb/8wF3//MBeP/zAXn/8wF6//MBe//zAX3/8wF+//MBf//zAYD/8wGB//MBgv/zAYP/8wGE//MBigAAAYsAAAHi/yEB4/8hAeT/IQIw/+YAAQH0/9IAAQH0/rgABAHSACcB3QAnAd8AJwHhACcAAQH0//MACAGj/98BpAA4AaUADQGm/98Bp/9EAan/3wGqAG4Bq//fAAgBrf/sAa//7AGw/+wBsv/sAbP/7AG1/+wBtv/sAcH/iAABAcEAEQABAcEAXQABAcEAKwACAbT//QHB/+UABQGj/+8Bpf/vAab/7wGp/+8Bq//vAAEBqP/9AAEBwgC5AAEBwgBzAAEBwgBkAAIBtABCAcIAdQABAcIAdQAIAVr/nQFb/50BXP+dAV3/nQFe/50BX/+dAYr/nQGL/50AAQH0//kADwF2ACQBdwAkAXgAJAF5ACQBegAkAXsAJAF9ACQBfgAkAX8AJAGAACQBgQAkAYIAJAGDACQBhAAkAfT/8wAFAYUAAwGGAAMBhwADAYgAAwGJAAMAHADD/+IAxP/iAMX/4gDG/+IAx//iAMj/4gDJ/+IAyv/iAMv/4gDM/+IAzf/iAM7/4gDP/+IA0P/iANH/4gDS/+IA0//iANT/4gDV/+IA1v/iANf/4gDY/+IA2f/iANr/4gDb/+IA3P/iAN3/4gEe/+IAAQEe/+IAPgDf/70A4P+9AOH/vQDi/70A4/+9AOT/vQDl/70A5v+9AOf/vQDo/70A6f+9AOr/vQDr/70A7P+9AO3/vQDu/70A7/+9APD/vQDx/70A8v+9APP/vQD0/70A9f+9APb/vQD3/70A+P+9APn/vQD6/70A+/+9APz/vQD9/70A/v+9ASz/vQEt/70BLv+9AS//vQEw/70BMf+9ATL/vQEz/70BNP+9ATX/vQE2/70BN/+9ATj/vQE5/70BOv+9ATv/vQE8/70BPf+9AT7/vQE//70BQP+9AUH/vQFC/70BQ/+9AUT/vQFF/70BRv+9AUf/vQFK/70CMP+9AHwA3v/zAN//+QDg//kA4f/5AOL/+QDj//kA5P/5AOX/+QDm//kA5//5AOj/+QDp//kA6v/5AOv/+QDs//kA7f/5AO7/+QDv//kA8P/5APH/+QDy//kA8//5APT/+QD1//kA9v/5APf/+QD4//kA+f/5APr/+QD7//kA/P/5AP3/+QD+//kBBf/zAQb/8wEH//MBCP/zAQn/8wEK//MBC//zAQz/8wEN//MBDv/zAQ//8wEQ//MBEf/zARL/8wET//MBFP/zARX/8wEW//MBF//zARv/8wEc//MBHf/zAR7/8wEf//MBIP/zASH/8wEi//MBI//zAST/8wEl//MBJv/zASf/8wEo//MBKf/zASr/8wEr//MBLP/5AS3/+QEu//kBL//5ATD/+QEx//kBMv/5ATP/+QE0//kBNf/5ATb/+QE3//kBOP/5ATn/+QE6//kBO//5ATz/+QE9//kBPv/5AT//+QFA//kBQf/5AUL/+QFD//kBRP/5AUX/+QFG//kBR//5AUj/8wFJ//MBSv/5AUv/8wFM//MBTf/zAU7/8wFP//MBUP/zAVH/8wFZ//MBdv/yAXf/8gF4//IBef/yAXr/8gF7//IBff/yAX7/8gF///IBgP/yAYH/8gGC//IBg//yAYT/8gH0//MCMP/5AAIBdv/sAfT/8wAEAQUAAwEbAAMBHgADAfT/6AAGANz/hQEFAAABCQAAARsAAAEeAAACMf/TAAYA3gAAAQUAAAEJAAABGwAAAR4AAAIx//IABQHL/7gBzP+4Ac//uAHU/7gB5v+4AAECMf/5AAAAAwC//r4EnQZ0AAwAEQAXAAATITIVERQjISImNRE0ARE0IyEHERQWMyHlA5YiQPyXHxYDeR39UEYTGQKdBnQq+Kw4GBgHWC75GwZhInn5rxMVAAIAUwAABToFpgAHAAoAADMBMwEjAyEDEyEDUwIL0QILvY79r4/AAe32Bab6WgGM/nQCNgK7//8AUwAABToHQgImAAEAAAAHAkUCawGc//8AUwAABToG9QImAAEAAAAHAkoBgwGZ//8AUwAABToIBQImAAEAAAAHAmYBhwGZ//8AU/6ZBToG9QImAAEAAAAnAlMCXwAAAAcCSgGDAZn//wBTAAAFOggEAiYAAQAAAAcCZwGHAZn//wBTAAAFOghNAiYAAQAAAAcCaAGHAZn//wBTAAAFOggiAiYAAQAAAAcCaQGHAZn//wBTAAAFOgcAAiYAAQAAAAcCSAGAAZz//wBTAAAFOgfuAiYAAQAAAAcCagGBAZz//wBT/pkFOgcAAiYAAQAAACcCUwJfAAAABwJIAYEBnP//AFMAAAU6B+8CJgABAAAABwJrAYEBnP//AFMAAAU6CDcCJgABAAAABwJsAYUBnP//AFMAAAU6CCQCJgABAAAABwJtAYIBnP//AFMAAAU6B0ICJgABAAAABwJPAMUBnP//AFMAAAU6B0ICJgABAAAABwJCAZ8BnP//AFP+mQU6BaYCJgABAAAABwJTAl8AAP//AFMAAAU6B0ICJgABAAAABwJEAWgBnP//AFMAAAU6B4UCJgABAAAABwJOAGoBi///AFMAAAU6BywCJgABAAAABwJQAYoBnP//AFMAAAU6BvECJgABAAAABwJNAYEBnP//AFP+sAVqBaYCJgABAAAABwJWA9D//f//AFMAAAU6B7YCJgABAAAABwJLAd8BpAAEAFMAAAU6B1gADgAaACIAJQAAAQcWFhUUBiMiJjU0Njc3EzI2NTQmIyIGFRQWAQEzASMDIQMTIQMDSDo5SHVVVXReRR8FLT4+LSpCQv26AgvRAgu9jv2vj8AB7fYHWIkVYkBWb3JXSGcMgf5RQyovPT0vKkP6VwWm+loBjP50AjYCu///AFMAAAU6BxgCJgABAAAABwJMAXMBnAACAAAAAAclBaYADwASAAAxASEHIREhFSERIRUhESEDASERAyAD7QH9TwJp/ZcCyvxj/hPeAScBpAWmoP4jn/4XoQGR/m8CNgLq//8AAAAAByUHQgImABoAAAAHAkUEqgGcAAMAvwAABMsFpgAQABoAJQAAMxEhIAQVFAYHHgMVFAQhJSEyNjU0JiYjITUhMj4CNTQmIyG/AdEBCAEPd5VVdUcf/un+6/7ZASW1vV2eYf7FATs5cF46wZr+3wWmwrdzpDUSRFtuPcTBmnd8W3E0nRY2W0V+eQABAGz/7AT1BboAIQAABSIkAjU0EiQzMhYWFyMuAiMiBgIVEBIzMjY2NzMOAwLTw/7tkZABE8SZ7JANxRBakmaDtV3PxmaSWhDFC02GwxSyAU7s6wFKrX/Uf1WKUnv/AMj+0v7lVpBUXKuGTv//AGz/7AT1B0ICJgAdAAAABwJFAnIBnP//AGz/7AT1BwACJgAdAAAABwJJAYgBnAACAGz+ZAT1BboAGgA8AAABIiYnNxYWMzI2NTQmJyImNzczBx4CFRQGBgMiJAI1NBIkMzIWFhcjLgIjIgYCFRASMzI2NjczDgMCuDZfKR8aQyw3NUtVCgUDSWEvRE8gO2Mfw/7tkZABE8SZ7JANxRBakmaDtV3PxmaSWhDFC02Gw/5kGBpOExwmIysrAgYHp3kDLUEhM0QkAYiyAU7s6wFKrX/Uf1WKUnv/AMj+0v7lVpBUXKuGTgD//wBs/+wE9QcAAiYAHQAAAAcCSAGIAZz//wBs/+wE9QdCAiYAHQAAAAcCQwJlAZwAAgC/AAAE/wWmAA4AGQAAMxEyFjYWFwQEEhUUAgQhJzMyJDY1NCYmIyO/B0dmbi4BCgFLm6f+q/75f3+zAQKLh/6zhwWmAQEBAQSl/sbl8P66pp9v+tHR9GkAAwBGAAAFGgWmAAMAEgAdAAATNSEVAREyFjYWFwQEEhUUAgQhJzMyJDY1NCYmIyNGApr9+gdGZ24uAQoBS5un/qr++n9/swECi4f+s4cCipOT/XYFpgEBAQEEpf7G5fD+uqafb/rR0fRp//8AvwAABP8HAAImACMAAAAHAkkBZAGc//8ARgAABRoFpgIGACQAAP//AL/+mQT/BaYCJgAjAAAABwJTAmAAAAABAL8AAARiBaYACwAAMxEhByERIRUhEQUVvwOQAf0rAo39cgLqBaaj/iii/h4Cpf//AL8AAARiB0ICJgAoAAAABwJFAi8BnP//AL8AAARiBvUCJgAoAAAABwJKAUYBmf//AL8AAARiBwACJgAoAAAABwJJAUQBnP//AL8AAARiBwACJgAoAAAABwJIAUQBnP//AL8AAASAB+4CJgAoAAAABwJqAUQBnP//AL/+mQRiBwACJgAoAAAAJwJTAkYAAAAHAkgBRAGc//8AvwAABGIH7wImACgAAAAHAmsBRAGc//8AvwAABGIINwImACgAAAAHAmwBSQGc//8AvwAABGIIJAImACgAAAAHAm0BRgGc//8AkgAABGIHQgImACgAAAAHAk8AiAGc//8AvwAABGIHQgImACgAAAAHAkIBYgGc//8AvwAABGIHQgImACgAAAAHAkMCIgGc//8Av/6ZBGIFpgImACgAAAAHAlMCRgAA//8AvwAABGIHQgImACgAAAAHAkQBKwGc//8AvwAABGIHhQImACgAAAAHAk4ALQGL//8AvwAABGIHLAImACgAAAAHAlABTgGc//8AvwAABGIG8QImACgAAAAHAk0BRQGc//8Av/6xBJ0FpgImACgAAAAHAlYDA//9//8AvwAABGIHGAImACgAAAAHAkwBNwGcAAEAvwAABEQFpgAJAAAzESEHIREhFSERvwOFAf06An79ggWmov4ioP16AAEAbP/sBREFugAqAAAFIiQCNTQSJDMyHgIXIy4CIyIGAhUUHgIzMj4CNzchNQURIzUOAgLSvv7slJcBGL9twJRZBsYOYJNcfb1pQHObWluHWjECBv6gAiCLJnSnFK8BSursAU6xTIOoW1CKVHv/AMia3IlBQGV1NoCIAf0W3D5uRP//AGz/7AURBvUCJgA9AAAABwJKAZMBmf//AGz/7AURBwACJgA9AAAABwJIAZEBnP//AGz+hAURBboCJgA9AAAABwJUAmQAAP//AGz/7AURB0ICJgA9AAAABwJDAm4BnAABAL8AAAU9BaYACwAAMxEzESERMxEjESERv7kDDLm5/PQFpv2YAmj6WgKb/WUAAgAbAAAGFAWmAAMADwAAEzUhFQERMxEhETMRIxEhERsF+frLuQMMubn89ARYeXn7qAWm/ZgCaPpaApv9Zf//AL8AAAU9BwgCJgBCAAAABwJIAbYBpP//AL/+mQU9BaYCJgBCAAAABwJTAqYAAAABAL8AAAF4BaYAAwAAMxEzEb+5Bab6Wv//AL8AAAJsB0ICJgBGAAAABwJFAMEBnP///+0AAAJLBvUCJgBGAAAABwJK/9kBmf///+AAAAJWBwACJgBGAAAABwJI/9cBnP///yUAAAHuB0ICJgBGAAAABwJP/xsBnP////8AAAI6B0ICJgBGAAAABwJC//UBnP//AL4AAAF6B0ICJgBGAAAABwJDALQBnP//AL/+mQGDBaYCJgBGAAAABwJTAL0AAP///8gAAAF4B0ICJgBGAAAABwJE/74BnP//AJMAAAHkB4UCJgBGAAAABwJO/sABi////+kAAAJHBywCJgBGAAAABwJQ/+ABnP////EAAAJGBvECJgBGAAAABwJN/9cBnP//ACT+rQGkBaYCJgBGAAAABgJWCfn////yAAACTAcYAiYARgAAAAcCTP/JAZwAAQBT/+wCcAWmABAAAAUiJic3FhYzMjY1ETMRFAYGAT1NhxYNH1E8Ykm5NIUUJAmxCyFsgAQc+69zolT//wBT/+wDSQcAAiYAVAAAAAcCSADKAZwAAQC/AAAFDgWmAAsAADMRMxEBMwEBIwEDEb/AAojd/h0CDdH+PfsFpv0UAuz9yPySAuf+4f44AP//AL/+hAUOBaYCJgBWAAAABwJUAjwAAAABAL8AAAQoBaYABQAAMxMzESEVvwG9AqsFpvsApv//AL8AAAQoB0ICJgBYAAAABwJFAMIBnP//AL8AAAQoBaYCJgBYAAAABwJHAo4AAP//AL/+hAQoBaYCJgBYAAAABwJUAfsAAP//AL8AAAQoBaYCJgBYAAAABwHUAoIAPAACABQAAAQvBaYAAwAJAAATNSUVARMzESEVFAKl/g0BvQKrAlmfsJf87wWm+wCmAAABAL8AAAYsBaYADAAAMxEhAQEzESMRASMBEb8BAAG0Abr/v/5drf5gBab7VgSq+loEkftvBIb7egAAAQC/AAAFJQWmAAkAADMRMwERMxEjARG/sQL8uaX8+AWm+5wEZPpaBHT7jP//AL8AAAUlB0ICJgBfAAAABwJFApcBnP//AL8AAAUlBwACJgBfAAAABwJJAawBnP//AL/+hAUlBaYCJgBfAAAABwJUAmQAAP//AL8AAAUlB0ICJgBfAAAABwJDAooBnAABAL/+IAUlBaYAFwAAASImJzcWFjMyNjU1AREjETMBETMRFAYGA/JNhxcNH1E9XFD9C7mxAvy5OIb+ICQJsQshYXR1BFj7jAWm+5wEZPnkeqBQAP//AL8AAAUlBxgCJgBfAAAABwJMAZ4BnAACAGz/7AVQBboADwAfAAAFIiQCNTQSJDMyBBIVFAIEJzI2EjU0AiYjIgYCFRQSFgLgwf7mmZoBG7/AARiYl/7owYa8Y2S8hYS+Zma+FK4BS+vtAU2wr/6z7uv+ta6hegEAx8oBBH1+/vzJx/8AegD//wBs/+wFUAdCAiYAZgAAAAcCRQKGAZz//wBs/+wFUAb1AiYAZgAAAAcCSgGdAZn//wBs/+wFUAcAAiYAZgAAAAcCSAGbAZz//wBs/+wFUAfuAiYAZgAAAAcCagGbAZz//wBs/pkFUAcAAiYAZgAAACcCUwJ7AAAABwJIAZsBnP//AGz/7AVQB+8CJgBmAAAABwJrAZsBnP//AGz/7AVQCDcCJgBmAAAABwJsAaABnP//AGz/7AVQCCQCJgBmAAAABwJtAZ0BnP//AGz/7AVQB0ICJgBmAAAABwJPAN8BnP//AGz/7AVQB0ICJgBmAAAABwJCAboBnP//AGz+mQVQBboCJgBmAAAABwJTAnsAAP//AGz/7AVQB0ICJgBmAAAABwJEAYIBnP//AGz/7AVQB4UCJgBmAAAABwJOAIQBiwACAGz/7AXRBcYAGwArAAAFIiQCNTQSJDMyFhc+AzczDgIHFhYVFAIEJzI2EjU0AiYjIgYCFRQSFgLgwf7mmZoBG7+O41EoOCQUA5QBLWNTMDOX/ujBhrxjZLyFhL5mZr4UrgFL6+0BTbBgXAEQKk4/ZYZGBVbhiev+ta6hegEAx8oBBH1+/vzJx/8AegD//wBs/+wF0QdCAiYAdAAAAAcCRQKGAZz//wBs/pkF0QXGAiYAdAAAAAcCUwJ7AAD//wBs/+wF0QdCAiYAdAAAAAcCRAGCAZz//wBs/+wF0QeFAiYAdAAAAAcCTgCEAYv//wBs/+wF0QcYAiYAdAAAAAcCTAGOAZz//wBs/+wFUAdCAiYAZgAAAAcCRgIIAZz//wBs/+wFUAcsAiYAZgAAAAcCUAGlAZz//wBs/+wFUAbxAiYAZgAAAAcCTQGcAZwAAwBs/rAFUAW6ABMAIwAzAAABIiY1NDY3FwYGFRQWMzI2NxUGBgMiJAI1NBIkMzIEEhUUAgQnMjYSNTQCJiMiBgIVFBIWAwJiZFR4h2VaLDEvSxUZZl3B/uaZmgEbv8ABGJiX/ujBhrxjZLyFhL5mZr7+sFVJPF8mDCpKMSQlGQxhDxoBPK4BS+vtAU2wr/6z7uv+ta6hegEAx8oBBH1+/vzJx/8AegAAAwA4/+UFoQW/ABkAIgAsAAAXJzcmJjU0EiQzMhYXNxcHFhYVFAIEIyImJwUyNhM2JicBFgMBJiYjIgIDBhacZKs0NpkBGcGH2k+iY680N5j+58GH2k4Bsb3CCAQUGP1xZZoCkTKWZb7JBwMVG2K7WOeM7gFPsFdTr2DBWeiN6/61rlVRBvcBAme4Uv0ijAEeAt9LSP78/vRlsAD//wA4/+UFoQdCAiYAfgAAAAcCRQKQAZz//wBs/+wFUAcYAiYAZgAAAAcCTAGOAZwAAgBs/+wIRAW6ABoAKgAAAREFFSE1BgYjIiQCNTQSJDMyFhc1IRUhESEVATI2EjU0AiYjIgYCFRQSFgVaAur8XUXkmMH+5pmaARu/mORFA5D9KgKO+veGvGNkvIWEvmZmvgKJ/h4CpeF4fa4BS+vtAU2wfXrjo/4oov4EegEAx8oBBH1+/vzJx/8AegACAL8AAATABaYADAAVAAAzESEyFhYVFAYGIyERAyEyNjU0JiMhvwHpm/KLgeaY/rwBAUGVusCY/sgFpmjMlZDMav3pArOmj5CUAAIAvwAABNwFpgAOABkAADMRMxEhMhYWFRQGBiMhEREhMjY2NTQmJiMhv74BR53yiYjvmf6xAUllmVdXnmr+wQWm/tdVsomRu1r+uQHoM3JgWWkuAAIAbP8OBVAFugAZACUAAAUiJiYnBgYjIiQCNTQSJDMyBBIVFAIHFhYXJTISERACIyICERASBUVHnpc/MlApv/7mmpkBGsDBARmXhZUlkVn9msrd28zL293yI2dmCQmrAUrv7gFOrq7+su7g/r9gUk8D4gEWASwBKQEh/t7+1f7W/usAAAIAvwAABMkFpgAPABgAADMRITIWFhUUBgYHASMBIRERITI2NTQmIyG/AjCc0mhTgEUBHMT++P57ATujsp+K/pkFpl+xe3acXxr9cAJv/ZEDCIWDgH///wC/AAAEyQdCAiYAhQAAAAcCRQI4AZz//wC/AAAEyQcAAiYAhQAAAAcCSQFNAZz//wC//oQEyQWmAiYAhQAAAAcCVAI0AAD//wCbAAAEyQdCAiYAhQAAAAcCTwCRAZz//wC//pkEyQWmAiYAhQAAAAcCUwI8AAD//wC/AAAEyQcsAiYAhQAAAAcCUAFXAZwAAQB0/+wEwwW4ADEAAAUiLgInMx4CMzI2NjU0JiclLgI1NDY2MzIWFhUjLgIjIgYVFBYXBR4CFRQGBgKpar6bZQ3CEmufX1ybXnB1/tZlm1iI6ZOq6Xi+CWKSVpufcm8BIoGZQ4bxFDNml2RScDg6b05WaSBNGVuVb3u3ZXbAbWNzM41hWWYcSx5yl1h4vGv//wB0/+wEwwdCAiYAjAAAAAcCRQI/AZz//wB0/+wEwwcAAiYAjAAAAAcCSQFVAZwAAgB0/mQEwwW4ABoATAAAASImJzcWFjMyNjU0JiciJjc3MwceAhUUBgYDIi4CJzMeAjMyNjY1NCYnJS4CNTQ2NjMyFhYVIy4CIyIGFRQWFwUeAhUUBgYCczZfKR8aQyw3NUpWCQYDSWIwRU4hPGMEar6bZQ3CEmufX1ybXnB1/tZlm1iI6ZOq6Xi+CWKSVpufcm8BIoGZQ4bx/mQYGk4THCYjKysCBgeneQMtQSEzRCQBiDNml2RScDg6b05WaSBNGVuVb3u3ZXbAbWNzM41hWWYcSx5yl1h4vGsA//8AdP/sBMMHAAImAIwAAAAHAkgBVQGc//8AdP6EBMMFuAImAIwAAAAHAlQCIwAA//8AdP6ZBMMFuAImAIwAAAAHAlMCKgAAAAIAbP/sBU4FugAaACMAAAUiJAIRITQCIyIOAhUjND4CMzIEEhUUAgQnMjY2NyEUFhYC3rz+55sEBdHHY5lpNtRXo+eRwwEXlpv+6L2FslsC/N1bshSrAV8BDvUBDz1kczZUsZhfr/626fj+tKiqe9eIidZ7AAABAC4AAAR0BaYABwAAIREhNSEVIRECAf4tBEb+RwT8qqr7BAACAC4AAAR0BaYAAwALAAATNSEVAREhNSEVIRHUAvr+M/4tBEb+RwKJlJT9dwT8qqr7BAD//wAuAAAEdAcAAiYAlAAAAAcCSQEgAZwAAgAu/mcEdAWmABoAIgAAASImJzcWFjMyNjU0JiciJjc3MwceAhUUBgYDESE1IRUhEQJHNV8qHxtCLTY1SlUKBgRIYi9ETiE8YoH+LQRG/kf+ZxgaTRMbJiMrKgIGCKd5Ay1CITJFIwGZBPyqqvsE//8ALv6GBHQFpgImAJQAAAAHAlQB9wAD//8ALv6cBHQFpgImAJQAAAAHAlMB/wADAAEAv//sBOAFpgAUAAAFIiYmNREzERQWMzI2NjURMxEUBgYCz7zpa8Cuom2ZUbpu6RR88K8Dn/xFr65Mm3YDu/xOp+h5AP//AL//7ATgB0ICJgCaAAAABwJFAnYBnP//AL//7ATgBvUCJgCaAAAABwJKAY4Bmf//AL//7ATgBwACJgCaAAAABwJIAYwBnP//AL//7ATgB0ICJgCaAAAABwJPANABnP//AL//7ATgB0ICJgCaAAAABwJCAaoBnP//AL/+nATgBaYCJgCaAAAABwJTAmYAA///AL//7ATgB0ICJgCaAAAABwJEAXMBnP//AL//7ATgB4UCJgCaAAAABwJOAHUBiwABAL//7AX4BcYAHgAABSImJjURMxEUFjMyNjY1ETMVPgI3Mw4CJxEUBgYCz7zpa8Cuom2ZUbouNhwElAE3emZu6RR88K8Dn/xFr65Mm3YDu6gDIlZNb40+BP1kp+h5AP//AL//7AX4B0ICJgCjAAAABwJFAnYBnP//AL/+nAX4BcYCJgCjAAAABwJTAmYAA///AL//7AX4B0ICJgCjAAAABwJEAXMBnP//AL//7AX4B4UCJgCjAAAABwJOAHUBi///AL//7AX4BxgCJgCjAAAABwJMAX4BnP//AL//7ATgB0ICJgCaAAAABwJGAfkBnP//AL//7ATgBywCJgCaAAAABwJQAZUBnP//AL//7ATgBvECJgCaAAAABwJNAYwBnAACAL/+sQTgBaYAEwAoAAABIiY1NDY3FwYGFRQWMzI2NxUGBgMiJiY1ETMRFBYzMjY2NREzERQGBgLqYmRUeIdlWiwwMEsVGWZWvOlrwK6ibZlRum7p/rFVSjtgJQwqSjEjJhkMYQ4bATt88K8Dn/xFr65Mm3YDu/xOp+h5AP//AL//7ATgB7YCJgCaAAAABwJLAeoBpP//AL//7ATgBxgCJgCaAAAABwJMAX4BnAABAC4AAAUSBaYABgAAIQEzAQEzAQIx/f23AbsBu7f9/gWm+ywE1PpaAAABAC4AAAdFBaYADAAAIQEzAQEzAQEzASMBAQHP/l+7AUABRpEBRQFGuv5aq/7D/r4FpvuBBH/7gQR/+loEYfufAP//AC4AAAdFB0ICJgCwAAAABwJFA10BnP//AC4AAAdFBwACJgCwAAAABwJIAnIBnP//AC4AAAdFB0ICJgCwAAAABwJCApABnP//AC4AAAdFB0ICJgCwAAAABwJEAlkBnAABAFMAAAUOBaYACwAAMwEBMwEBMwEBIwEBUwHq/ifkAWgBZcz+MgH75f54/n4C4gLE/dkCJ/1P/QsCVP2sAAEAGAAABKcFpgAIAAAhEQEzAQEzARECBf4TygGAAXrL/hYCaAM+/WcCmfzB/ZkA//8AGAAABKcHRQImALYAAAAHAkUCFQGf//8AGAAABKcHAgImALYAAAAHAkgBKwGf//8AGAAABKcHRQImALYAAAAHAkIBSQGf//8AGP6ZBKcFpgImALYAAAAHAlMB+wAA//8AGAAABKcHRQImALYAAAAHAkQBEgGf//8AGAAABKcHhwImALYAAAAHAk4AFAGO//8AGAAABKcHGgImALYAAAAHAkwBHQGfAAEAfwAABJoFpgAJAAAzNQEhNSEVASEVfwMY/QoD+fzhAxtmBJ+hYvtfowD//wB/AAAEmgdCAiYAvgAAAAcCRQJKAZz//wB/AAAEmgcAAiYAvgAAAAcCSQFgAZz//wB/AAAEmgdCAiYAvgAAAAcCQwI9AZz//wB//pkEmgWmAiYAvgAAAAcCUwI3AAAAAgBm/+wDygQeAB0AKwAABSImJjU0NiU3NTQmIwYGByM+AjMyFhYVESMnBgYnMj4CNTUHDgIVFBYBu2WZV/ABCbhyd1mIE6MGZbh9h7NZng47uTg1Z1U0mXeeUHoUR4ZfrKgGBVFfbwFSXWWLSEyUbP0uwnldhSZBUSuxAwIsXkxXYgD//wBm/+wDygWmAiYAwwAAAAcCRQHdAAD//wBm/+wDygVZAiYAwwAAAAcCSgD0//3//wBm/+wDygZpAiYAwwAAAAcCZgD4//3//wBm/pkDygVZAiYAwwAAACcCUwHNAAAABwJKAPT//f//AGb/7APKBmgCJgDDAAAABwJnAPj//f//AGb/7APKBrECJgDDAAAABwJoAPj//f//AGb/7APKBoYCJgDDAAAABwJpAPj//f//AGb/7APKBWQCJgDDAAAABwJIAPIAAP//AGb/7AQuBlICJgDDAAAABwJqAPIAAP//AGb+mQPKBWQCJgDDAAAAJwJTAc0AAAAHAkgA8gAA//8AZv/sA8oGUwImAMMAAAAHAmsA8gAA//8AZv/sA8oGmwImAMMAAAAHAmwA9wAA//8AZv/sA8oGiAImAMMAAAAHAm0A9AAA//8AQP/sA8oFpgImAMMAAAAHAk8ANgAA//8AZv/sA8oFpgImAMMAAAAHAkIBEAAA//8AZv6ZA8oEHgImAMMAAAAHAlMBzQAA//8AZv/sA8oFpgImAMMAAAAHAkQA2QAA//8AZv/sA8oF6QImAMMAAAAGAk7b7///AGb/7APKBZACJgDDAAAABwJQAPwAAP//AGb/7APKBVUCJgDDAAAABwJNAPMAAP//AGb+twPxBB4CJgDDAAAABwJWAlcAA///AGb/7APKBhoCJgDDAAAABwJLAVAACAAEAGb/7APKBdYADgAaADgARgAAAQcWFhUUBiMiJjU0Njc3EzI2NTQmIyIGFRQWAyImJjU0NiU3NTQmIwYGByM+AjMyFhYVESMnBgYnMj4CNTUHDgIVFBYCtDo5SHVVVXRdRh4GLD8/LCtBQUllmVfwAQm4cndZiBOjBmW4fYezWZ4OO7k4NWdVNJl3nlB6BdaJFWJAVm9yV0hnDIH+UUMqLz09LypD+8VHhl+sqAYFUV9vAVJdZYtITJRs/S7CeV2FJkFRK7EDAixeTFdi//8AZv/sA8oFfAImAMMAAAAHAkwA5QAAAAMAZv/sBr0EHgAyAD8ASAAABSImJjU0NiU3NTQmIwYGByM+AjMyFhc2NjMyFhYVFSEUFhYzMjY3Mw4CIyImJw4CJzI2NjcnBw4CFRQWASE0JiYjIgYGAbtlmVfwAQm5gGpYiROjBWa4fYK3KTiydZLJav0bQYRlY48UrhOCt2WP3DsXe6wvWYFIAQGWdp9QegJGAjI9el5hfz4UR4ZfrKkFBVFjawFWWVqNUVxTVFt+5Z1EYp9eXFdpkEl/dUtuO4VSdzqRAwIsXkxXYgHmWY9TXZH//wBm/+wGvQWmAiYA3AAAAAcCRQMcAAAAAgCZ/+wETQXOABUAIgAABSIuAicHIxEzET4DMzISERQGBicyNjU0JiMiBgYHFBYCmFt9UCwKFI26DTVUc0rC5WLCsn6ek41nfTsBhxQwS08e1AXO/ZgaPjom/vL++aPzh47D1bXHWap52b8AAQBd/+wD2AQeAB8AAAUiJiY1NDY2MzIWFhcjLgIjIgYVFBYzMjY2NzMOAgI5jNd5b9WYb7FyDaQJQWlHhaeZlUdqQAmhDXOxFHruraLziFWcajZaNsDGs9c3WzRomFP//wBd/+wD2AWmAiYA3wAAAAcCRQHeAAD//wBd/+wD2AVkAiYA3wAAAAcCSQD0AAAAAgBd/mQD2AQeABoAOgAAASImJzcWFjMyNjU0JiciJjc3MwceAhUUBgYDIiYmNTQ2NjMyFhYXIy4CIyIGFRQWMzI2NjczDgICGjVfKR8aQi03NEpVCgUDSGIvRE4hPGIcjNd5b9WYb7FyDaQJQWlHhaeZlUdqQAmhDXOx/mQYGk4THCYjKysCBgeneQMtQSEzRCQBiHruraLziFWcajZaNsDGs9c3WzRomFMA//8AXf/sA9gFZAImAN8AAAAHAkgA9AAA//8AXf/sA9gFpgImAN8AAAAHAkMB0QAAAAIAXf/sBBEFzgAVACIAAAUiAhE0NjYzMh4CFxEzESMnDgMnMjY1LgIjIgYVFBYCEsrrXryMS3JUNQ27jhQKLE9+OZyHATp9aH+gkBQBFAEJofCEJjo+GgJo+jLUHk9LMI6/2XmqWbbGwtYAAAMAXf/sBA4FyAAbACkALQAABSImJjU0PgIzMhYXJy4DJzMeAhIVFAYGJzI2NjU0JiMiBhUUFhYDJyUXAjWc0mpCeqtposIajhVfe4A1q1evjlZo0pxmfjuSipaQOIBoHgJxHBSL75R9xYtJp4qEarmceytAt+3+3K2i+YySZrBsucrWrWiwagP2YL1hAP//AF3/7AUqBc4AJgDlAAAABwJHBBEAKAADAF3/7ASWBc4AAwAZACYAAAE1IRUBIgIRNDY2MzIeAhcRMxEjJw4DJzI2NS4CIyIGFRQWAiwCav18yutevIxLclQ1DbuOFAosT345nIcBOn1of6CQBKd0dPtFARQBCaHwhCY6PhoCaPoy1B5PSzCOv9l5qlm2xsLW//8AXf6ZBBEFzgImAOUAAAAHAlMBuQAAAAIAZv/sBAYEHgAZACIAAAUiJiY1NDY2MzIWFhUVIRQWFjMyNjczDgIBITQmJiMiBgYCTpDcfHDVlpLKaf0bQYRlY48UrhKDt/5vAjI8e11hgD4Ufuylo/aKfuWdRGKfXlxXaZBJAmtZj1NdkQD//wBm/+wEBgWmAiYA6gAAAAcCRQHmAAD//wBm/+wEBgVZAiYA6gAAAAcCSgD+//3//wBm/+wEBgVkAiYA6gAAAAcCSQD2AAD//wBm/+wEBgVkAiYA6gAAAAcCSAD8AAD//wBm/+wEOAZSAiYA6gAAAAcCagD8AAD//wBm/pkEBgVkAiYA6gAAACcCUwHbAAAABwJIAPwAAP//AGb/7AQGBlMCJgDqAAAABwJrAPwAAP//AGb/7AQGBpsCJgDqAAAABwJsAQAAAP//AGb/7AQGBogCJgDqAAAABwJtAP0AAP//AEr/7AQGBaYCJgDqAAAABwJPAEAAAP//AGb/7AQGBaYCJgDqAAAABwJCARoAAP//AGb/7AQGBaYCJgDqAAAABwJDAdoAAP//AGb+mQQGBB4CJgDqAAAABwJTAdsAAP//AGb/7AQGBaYCJgDqAAAABwJEAOMAAP//AGb/7AQGBekCJgDqAAAABgJO5e///wBm/+wEBgWQAiYA6gAAAAcCUAEFAAD//wBm/+wEBgVVAiYA6gAAAAcCTQD8AAAAAgBm/sYEBgQeACsANAAAASImNTQ2Ny4CNTQ2NjMyFhYVFSEUFhYzMjY3MwYGBwYGFRQWMzI2NxUGBgEhNCYmIyIGBgKcYWUjLobKcXDVlpLKaf0bQYRlY48UrhJ8X1VSKzEwShUYZ/5LAjI8e11hgD7+xlVJKEUdCYDmnqP2in7lnURin15cV2eGLihILyQlGQxhDhsDkVmPU12RAP//AGb/7AQGBXwCJgDqAAAABwJMAO4AAAACAGf/7AQHBB4AGQAiAAAFIiYmNTUhNCYmIyIGByM+AjMyFhYVFAYGJzI2NichFBYWAiyRymoC5UGEZWOPFK4Tgrhkkdx7cNSVYX8+Af3OPXoUfuWdRGKgXVxXao9Jfuylo/aKjF2RTVmOVAABAEgAAALhBaYAEwAAIREjNTM1NDYzMxcjIgYVFTMVIxEBI9vbfX3DAZpALv77A4OHoHuBg0RFkIf8fQADAEv+qgSNBC0AOABGAFIAAAEiJDU0PgI3LgI1NDY3JiY1NDY2MzIWFz4DNwcHFhYVFAYGIyImJwYGFRQWFxYWFxYWFRQGJzI2NTQmJyUmBgYVFBYTMjY1NCYjIgYVFBYCTvP+8DRIPgoSMidcW1tmbMqMZYk7EEZTSRYBtRASX8CQDCUNak9aaydzR6Kw++GPmV5f/t4nVDqym2+JiW9yi4X+qo2DOE80HwcKHjIoMVIULphZZJRPLysHHSIfCKsiIEwhW5RYAQEDKRkdFggCBgUKknyNsndWVz5PBhMCK0wwUlwC4mhmaW5vaGJsAP//AEv+qgSNBVkCJgEAAAAABwJKARX//f//AEv+qgSNBWQCJgEAAAAABwJIARMAAP//AEv+qgSNBdMCJgEAAAAABwJRAYQAAP//AEv+qgSNBaYCJgEAAAAABwJDAfAAAAABAJkAAAP5Bc4AFgAAMxEzET4CMzIWFhURIxE0JiMiBgYVEZm0Glh+U2WkYLl/ZkV6SwXO/aQrSy9Lil/9HQK+XWUtW0b9TgACACgAAAQSBc4AAwAaAAATNSEVAREzET4CMzIWFhURIxE0JiMiBgYVESgCav4ftRpYflNkpGG6f2ZFekoEp3R0+1kFzv2kK0svS4pf/R0Cvl1lLVtG/U7///+2AAAD+QcAAiYBBQAAAAcCSP+sAZz//wCZ/pkD+QXOAiYBBQAAAAcCUwHwAAAAAgCZAAABVgWlAAMABwAAMxEzEQM1MxWes7i9BAr79gTlwMAAAQCZAAABSwQKAAMAADMRMxGZsgQK+/b//wCZAAAB/gWmAiYBCgAAAAcCZQCcAAD////EAAACIgVZAiYBCgAAAAYCSrD9////twAAAi0FZAImAQoAAAAGAkiuAP///vwAAAHFBaYCJgEKAAAABwJP/vIAAP//AA8AAAJKBaQCJgEKOAAABgJCBf7//wCVAAABUQWmAiYBCgAAAAcCQwCLAAD//wCZ/pkBVgWlAiYBCQAAAAcCUwCQAAD////mAAABSwWmAiYBCgAAAAYCZNUA//8AagAAAbsF6QImAQoAAAAHAk7+l//v////5wAAAkUFkAImAQonAAAGAlDeAP////EAAAJGBVUCJgEKKQAABgJN1wD////3/rUBdwWmAiYBCgAAACcCQwCLAAAABgJW3QH////rAAACRQV8AiYBCiEAAAYCTMEAAAL/0v60AXQFpQANABEAABMiJjE1NzY2NREzERQGAzUzFVRVLWZGOLl9QsT+tBh7BQVARwQy+8iRjQYxwMAAAf/S/rQBcAQKAA0AABMiJjU1NzY2NREzERQGVFQuZ0U6uH/+tBAIewUFQEcEMvvIkY0A////0v60Ak0FZAImARkAAAAGAkjOAAABAJkAAAQlBc4ACwAAMxEzEQEzAQEjAQcRmbgB5tT+iwGPxP68zAXO/DcCBf52/YACB9P+zP//AJn+hAQlBc4CJgEbAAAABwJUAcAAAAABAJkAAAQ6BAoACwAAMxEzEQEzAQEjAQcRmbgB+8v+mwGI2f7S4gQK/ewCFP6W/WACFuL+zAABAJn/8wH7Bc4ADwAABSIuAjURMxEUFhcXFQYGAZ5UZzcTtj03OBcyDS5OZTYExPtOTk4EAXgHCQD//wCZ//MCPweSAiYBHgAAAAcCRQCVAez//wCZ//MCaAXOAiYBHgAAAAcCRwFPACj//wCY/oUB+wXOAiYBHgAAAAcCVACXAAH//wCZ//MCxQXOAiYBHgAAAAcB1AFyAC4AAgBG//MCTgXOAAMAEwAAEzUBFQMiLgI1ETMRFBYXFxUGBkYCCGVTaDcTtj03OBcyAUGqAaSi/QYuTmU2BMT7Tk5OBAF4BwkAAQCZAAAGOgQeACkAADMRMxU2NjMyFhYXNjYzMh4CFREjETQmJiMiBgYVESMRNCYmIyIGBhURmbIrlng4dWIbMKRnNnZlQLo8YTcwbEy4QWEwNWtJBAqWRGYmTDdMXSFTk3P9XAKSXmcqJlpO/U0CyD1SKipbSf1NAAABAJkAAAP6BBkAFgAAMxEzFT4CMzIWFhURIxE0JiMiBgYVEZmzGVl/U2KlY7l/ZUZ6TAQKlitMLk6lgv1cApJ5dS1bRf1NAP//AJkAAAP6BaYCJgElAAAABwJFAfsAAP//AJkAAAP6BWQCJgElAAAABwJJAREAAP//AJn+hAP6BBkCJgElAAAABwJUAdwAAP//AJkAAAP6BaYCJgElAAAABwJDAe4AAAABAJn+tAP7BB4AHwAAASImNTU3NjY1ETQmIyIGBxEjEzMVPgIzMhYVERQGBgLhTyZXRDpbak2VR7oCskh5c0GSp0F+/rQNCHwDBT9KAvBab1NI/QwECp5ATiSkhvzrXoZH//8AmQAAA/oFfAImASUAAAAHAkwBAwAAAAIAXf/sBA4EHgAPAB8AAAUiJiY1NDY2MzIWFhUUBgYnMjY2NTQmJiMiBgYVFBYWAjeP1XZu1JmP0nVs0ZlcgEM7fmZegkM7gRR77qyi9Id98q6e8IeSXrB5b7FoXbB7bbJoAP//AF3/7AQOBaYCJgEsAAAABwJFAdsAAP//AF3/7AQOBVkCJgEsAAAABwJKAPP//f//AF3/7AQOBWQCJgEsAAAABwJIAPEAAP//AF3/7AQsBlICJgEsAAAABwJqAPEAAP//AF3+mQQOBWQCJgEsAAAAJwJTAc8AAAAHAkgA8QAA//8AXf/sBA4GUwImASwAAAAHAmsA8QAA//8AXf/sBA4GmwImASwAAAAHAmwA9QAA//8AXf/sBA4GiAImASwAAAAHAm0A8gAA//8AP//sBA4FpgImASwAAAAHAk8ANQAA//8AXf/sBA4FpgImASwAAAAHAkIBDwAA//8AXf6ZBA4EHgImASwAAAAHAlMBzwAA//8AXf/sBA4FpgImASwAAAAHAkQA2AAA//8AXf/sBA4F6QImASwAAAAGAk7a7wACAF3/7ASjBFkAGQApAAAFIiYmNTQ2NjMyFhc+AjczFAYGBxYVFAYGJzI2NjU0JiYjIgYGFRQWFgI3j9V2btSZa609LTYcBJMpXUw9bNGZXIBDO35mXoJDO4EUe+6sovSHR0QEIVRNYIRHCHavnvCHkl6weW+xaF2we22yaP//AF3/7ASjBaYAJwJFAeIAAAIGAToAAP//AF3+mQSjBFkAJwJTAb0AAAIGAToAAP//AF3/7ASjBaYAJwJEAM0AAAIGAToAAP//AF3/7ASjBekAJgJO1e8CBgE6AAD//wBd/+wEowV8ACcCTADfAAACBgE6AAD//wBd/+wEMQWmAiYBLAAAAAcCRgFdAAD//wBd/+wEDgWQAiYBLAAAAAcCUAD6AAD//wBd/+wEDgVVAiYBLAAAAAcCTQDxAAAAAwBd/rUEDgQeABMAIwAzAAABIiY1NDY3FwYGFRQWMzI2NxUGBgMiJiY1NDY2MzIWFhUUBgYnMjY2NTQmJiMiBgYVFBYWAlliZFR4h2VaLDEvSxUZZl2P1XZu1JmP0nVs0ZlcgEM7fmZegkM7gf61VUk8YCUMKkoxJCUZDGEOGwE3e+6sovSHffKunvCHkl6weW+xaF2we22yaAAAAwAo/+wEZAQeAAMAEwAjAAAXJwEXASImJjU0NjYzMhYWFRQGBicyNjY1NCYmIyIGBhUUFhZ0TAPySv3nj9Z2btWYj9N0a9GaXYBCOn9mXoJDPIALTwPOT/wpe+6sovSHffKunvCHkl6weW+xaF2we22yaP//ACj/7ARkBaYCJgFEAAAABwJFAe0AAP//AF3/7AQOBXwCJgEsAAAABwJMAOMAAAADAF3/7AcABB4AJQA1AD4AAAEVIRQWFjMyNjczDgIjIiYnBgYjIiYmNTQ2NjMyFhc2NjMyFhYBMjY2NTQmJiMiBgYVFBYWASE0JiYjIgYGBwD9G0GFZGOPFa4TgrhkiNA4M8CPj9V2btSZhcc2NcSIkspp+zhcgEM7fmZegkM7gQJLAjI8e11hfz8CHkRin15cV2mQSXhvbHt77qyi9Id0dW96fuX9w16weW+xaF2we22yaAHZWY9TXZEAAAIAmf6+BEoEHgAWACMAABMRMxc+AzMyFhYVFAYGIyIuAicRATI2NTQmIyIGFRQWFpm4AhI5U29HfL1qZ8KJRWtPNREBIoCilI6QlEKC/r4FTLQgRjwmceiysvWAJz9IIf4DAb7DzrHQ1axvtmwAAgCZ/r4EPgWmABYAJgAAExEzET4CMzIWFhUUBgYjIiYnJgYVERMyNjY1NCYmIyIGBhURFhaZthlRf154wHBwyINZiDISDftcik9RiFJNdUM3ev6+Buj91htNOnPosLH2gDgrEAUY/nwBsF26jI2tUEJjMf4lOEQAAgBd/r4EDwQeABYAIwAAAREOAyMiJiY1NDY2MzIeAhc3MxEBMjY2NTQmIyIGFRQWA1QQNk9rRX3EcWG7h0dvUzkSArn+I2CCQpORf6OV/r4B/SFIPydz9MCl6nwmPEYgtPq0Ab5stm+s1b7Du9YAAAEAmQAAAsoEHgAUAAAzETMVPgIzMhYXFSYmIyYOAhURmbAaXnlBFywMDy8QPmxSLwQKx0phMAYHswcFBBc4W0H9fQD//wCZAAAC9gWmAiYBSwAAAAcCRQFMAAD//wBpAAAC4AVkAiYBSwAAAAYCSWEA//8Ahf6EAsoEHgImAUsAAAAHAlQAhQAA////rwAAAsoFpgImAUsAAAAGAk+lAP//AJb+mQLKBB4CJgFLAAAABwJTAIwAAP//AHMAAALSBYICJgFLAAAABwJQAGr/8gABAF//7AObBB4ALQAABSImJiczHgIzMjY1NCYnJyYmJzQ2NjMyFhcjJiYjIgYVFBYXFx4DFRQGBgINbLl6D6gNSm1BaYBDR9Z9lQFYr4OpzgWkCnBgYn1ZVdBHXjYXXrIUQ49vPVEpTlE5RRA1HoBzW4pQl5JKV09TNz8VNBM+TFMmX4lL//8AX//sA5sFpgImAVIAAAAHAkUBswAA//8AX//sA5sFZAImAVIAAAAHAkkAyQAAAAIAX/5kA5sEHgAaAEgAAAEiJic3FhYzMjY1NCYnIiY3NzMHHgIVFAYGAyImJiczHgIzMjY1NCYnJyYmJzQ2NjMyFhcjJiYjIgYVFBYXFx4DFRQGBgHeNV8qHxpDLDc1SlYJBgNJYjBFTiE8YgxsuXoPqA1KbUFpgENH1n2VAVivg6nOBaQKcGBifVlV0EdeNhdesv5kGBpOExwmIysrAgYHp3kDLUEhM0QkAYhDj289USlOUTlFEDUegHNbilCXkkpXT1M3PxU0Ez5MUyZfiUsA//8AX//sA5sFZAImAVIAAAAHAkgAyQAA//8AX/6EA5sEHgImAVIAAAAHAlQBjgAA//8AX/6ZA5sEHgImAVIAAAAHAlMBlQAAAAEAmf/sBEIFpgA9AAAFIiYnNxYWMzI2NTQmJicuAjU0Njc+AjU0JiMiBhURIwM+AzMyFhYVFAYGBwYGFRQWFx4DFRQGBgK3SpUyQSlZQmqBRG9CNGI/U1ImSDBlXXGLtgIBOXGpb32bSD5sRjsxLjs7g3JJaLMUJh97GCVkXUVSMxYTNFZGS2IvGTBCMkRSiYX77APzXp52QU1+SktiRSAgJyIiHhMXN1R/YG+ZTgAAAQBc//sCrQU3ABcAAAUiJiY1ESM1MxMzETMVIxEUFhYzMxUGBgIUa3YvqK0tiOnpFzYxcRNNBTpyUwKJhwEt/tSI/X03Mw58BwoAAAIAXP/7Aq0FNwADABsAABM1IRUDIiYmNREjNTMTMxEzFSMRFBYWMzMVBgZmAjaIa3YvqK0tiOnpFzYxcRNNAht1df3gOnJTAomHAS3+1Ij9fTczDnwHCv//AFz/+wLBBfAAJgFaAAAABwJHAagASgACAFz+agKtBTcAGgAyAAABIiYnNxYWMzI2NTQmJyImNzczBx4CFRQGBhMiJiY1ESM1MxMzETMVIxEUFhYzMxUGBgGyNl8pHxpDLDc1SlYJBgNJYjBFTiE8Yyhrdi+orS2I6ekXNjFxE03+ahgbTRMcJyIrKwIGB6d4BC1BITJFJAGROnJTAomHAS3+1Ij9fTczDnwHCv//AFz+igKtBTcCJgFaAAAABwJUAWIABv//AFz+nwKtBTcCJgFaAAAABwJTAWkABgABAIj/6wPxBAoAFgAABS4DNREzERQWMzI2NREzESMnDgICFVGPbj+5fX5yi7iTExNbfxQBLViDVwK+/VVlfnd2AqH79sZOYC0A//8AiP/rA/EFpgImAWAAAAAHAkUB5QAA//8AiP/rA/EFWQImAWAAAAAHAkoA/P/9//8AiP/rA/EFZAImAWAAAAAHAkkA+gAA//8AiP/rA/EFZAImAWAAAAAHAkgA+gAA//8ASP/rA/EFpgImAWAAAAAHAk8APgAA//8AiP/rA/EFpgImAWAAAAAHAkIBGAAA//8AiP6ZA/EECgImAWAAAAAHAlMB2gAA//8AiP/rA/EFpgImAWAAAAAHAkQA4QAA//8AiP/rA/EF6QImAWAAAAAGAk7j7wABAIj/6wUTBFkAIAAABS4DNREzERQWMzI2NREzFT4CNzMUBgYnESMnDgICFVGPbj+5fX5yi7gxPB4Ekzl/apMTE1t/FAEtWINXAr79VWV+d3YCoXkBIlZPcI49Bvzcxk5gLQD//wCI/+sFEwWmACcCRQH4AAACBgFqAAD//wCI/pkFEwRZACcCUwHVAAACBgFqAAD//wCI/+sFEwWmACcCRADjAAACBgFqAAD//wCI/+sFEwXpACYCTuzvAgYBagAA//8AiP/rBRMFfAAnAkwA9QAAAgYBagAA//8AiP/rBDoFpgImAWAAAAAHAkYBZwAA//8AiP/rA/EFkAImAWAAAAAHAlABAwAA//8AiP/rA/EFVQImAWAAAAAHAk0A+wAA//8AiP6zBBUECgImAWAAAAAHAlYCe/////8AiP/rA/EGGgImAWAAAAAHAksBWAAI//8AiP/rA/EFfAImAWAAAAAHAkwA7AAAAAEALwAAA8IECgAHAAAhATMBMwEzAQGl/oquARMRARSt/owECvzeAyL79gAAAQA0AAAF5AQKAA4AACEBMxMzEzMTMxMzASMDAwF0/sCs7BDpjPIR4q7+xrbr4QQK/OUDG/znAxn79gL7/QUA//8ANAAABeQFpgImAXcAAAAHAkUCuQAA//8ANAAABeQFZAImAXcAAAAHAkgBzgAA//8ANAAABeQFpgImAXcAAAAHAkIB7AAA//8ANAAABeQFpgImAXcAAAAHAkQBtQAAAAEAPwAABCoECgALAAAzAQEzAQEzAQEjAQE/AY7+kskBDQENyv6QAY7J/tP+1QIZAfH+lQFr/g/95wGV/msAAQAv/rYD/wQKABQAAAEiJjE1FxY+Ajc3ATMBATMBDgIBAFtEajlMLhkIJP5suwExAS+1/k0pY3n+thp4AgIUIioTYgPx/OIDHvuoYm4sAP//AC/+tgP/BaYCJgF9AAAABwJFAcAAAP//AC/+tgP/BWQCJgF9AAAABwJIANoAAP//AC/+tgP/BaYCJgF9AAAABwJCAPQAAP//AC/+pQP/BAoCJgF9AAAABwJTArIADP//AC/+tgP/BaYCJgF9AAAABwJEAL0AAP//AC/+tgP/BekCJgF9AAAABgJOv+///wAv/rYD/wV8AiYBfQAAAAcCTADIAAAAAQBMAAADdQQKAAkAADM1ASE1IRUBIRVMAkj90QML/bkCTHMDD4hz/PGIAP//AEwAAAN1BaYCJgGFAAAABwJFAY4AAP//AEwAAAN1BWQCJgGFAAAABwJJAKQAAP//AEwAAAN1BaYCJgGFAAAABwJDAYIAAP//AEz+mQN1BAoCJgGFAAAABwJTAYIAAP//AEgAAARuBaYAJgD/AAAABwEJAxgAAP//AEj/8wUTBc4AJgD/AAAABwEeAxgAAAACAGYDGAKqBbYAIQAuAAABIiY1NDY3NzU0JiMiBgcnNjYzMhYVFBQVFBYWFxcjJwYGJzI3NjY1NQcGBhUUFgE/aHGpnG5PQDRPIHEkiW6IfQIDAwyCETVjFUs2FRlcaWtHAxhiU19wCgouQzgnOB5MUnNlUG8sDzAzFUhVMTBaMRQlF2sHB0U3LDYAAAIAXQMbAs8FuQAPABsAAAEiJiY1NDY2MzIWFhUUBgYnMjY1NCYjIgYVFBYBlWGMS06NXWGNTEuNYllZWVlXWFgDG1WWYWWYVVaYZGGWVV+Acm5+fm5ygAABADUAAATqBAoAFQAAMz4DNTQjIzUhFSMRIwMhFAIGBgeMFigfEhC2BLXiswH+VxMgKxhTzujxdRSHh/x9A4N8/v/yzUcAAgBg/+oEZwW6AAwAGAAABSIAETQSNjMyABEQACcyEhEQAiMiAhEQEgJj7f7qgOid6wEX/ursm5+hmpmlpBYBdQFu9wFOqP6H/o/+kf6JoAERATQBOgEV/un+yP7N/u4AAQBdAAACMwWmAAkAACERITUyNjY3MxEBdP7pgpA9A4QEf3kmTjr6WgAAAQBdAAAERQW6ACQAADM1NTQ+BTU0JiMiBgcjPgIzMhYWFRQOBRUVIRV8U4mjo4hTm4SOrAu4A3bkp5HWdVKHoKKGUgL7cTtvonlgWWF7VG6KoIV9z3xnuXtwoHVcVV14Ux2kAAEAYP/pBIwFugAzAAAFLgInMxYWMzI2NjU0JiYnJzU3PgI1NCYmIyIGBgcjNDY2MzIWFhUUBgceAhUUDgICX5XjggW5FbKGap5WYKZmgnxflldKi2NOjlwDuIjjiZbmgoiMX45OU5bMFgFsw4aHkEN2T1d4PwEDnQMCRXFEPGc+PX5kjMVoV6Z4a60xGmSRXmOdbTkAAAIAXQAABKsFpgAKAA0AACERITUBMxEzFSMRASERAwb9VwKivPDw/VMB9AFxqQOM/G6j/o8CFAKfAAABAGD/6gSgBaYAJwAABSImJic3HgIzMjY1NCYmIyIGBgcGJicnEyEHIQM2NjMyFhYVFAYGApOG5KMmoCRtll+au1iVWjtmZDcGBgecQQNfBf1EJUirZIPdhoLsFl6obUNSgEizmmCPUBU8PQMBAzEC8KD+LUM5a9Galt57AAACAGD/6gR9BboAHwAvAAAFIiYCNTQSNjMyFhYXIyYmIyIGAhc+AjMyFhYVFAYGJzI2NjU0JiYjIgYGFQYWFgKGqPeHg/y3eMuGEK4dmHOAq04MG2+UVo/WeHvinFmKT0eKY0+RWwFPkBauAUPi6AFYvVqod2d4kf7py0lvPW/NjpHffplUlmJjjkxLekpuq2EAAAEAXQAABFQFpgAPAAAhNhoCNyE1IRUGCgIGBwFiEFOIwHz81AP3TZeIbEcKYwEkAVsBcrKgoGn+9f7d/uX5WwADAGD/6gSvBboAHQArADcAAAUiJiY1NDY2NyYmNTQ2NjMyFhYVFAYHHgIVFAYGJzI2NTQmJiMiBgYVFBYTMjY1NCYjIgYVFBYCh6b4iVWGSWOBgN2Ki9yAf2RJhVaJ+KehwFeebGudV7+ghKWmg4OmphZnun1UmmwOKqB2frBcXLB+dqAqDmyaVH26Z5aReE98R0d8T3iRAr6CdHWHiHR0ggACAGP/6gSABboAHwAuAAAFIiYmJzMWFjMyNhInDgIjIiYmNTQ2NjMyFhIVFAIGAzI2NjU2JiYjIgYGFRQWAkV4z4sQtBmecYC3WgsZbJhcj9p5eOCaqPaGhf+cUJBbAU6QYFiHTZoWW6h1Y3uGARjbTHNCcNCRkd5+rf694vP+qrUCr0p7SXCrYVSWY5GsAP//ALj/6gS/BboABgGPWAAAAgDKAAAE4AWnAAYACgAAJREFNSUzEQU1IRUCgP5hAfNl/ZEEFgEE3ZurufpaAaSkAP//ANUAAAS8BboABwGRAHgAAP//AK//6QTbBboABgGSTwD//wCTAAAE4QWmAAYBkzYA//8AtP/qBPQFpgAGAZRUAP//AK//6gTLBboABgGVTgAAAQCUAAAE7gWmAA8AACE2GgI3ITUhFQYKAgYHAZwQb6zbffx1BFpOqKOHWApjASQBWwFysqCgaf71/t3+5flb//8Alf/qBOQFugAGAZc1AP//ALX/6gTSBboABgGYUgAAAgA3//ICwAOYAAsAFwAABSImNTQ2MzIWFRQGJzI2NTQmIyIGFRQWAXubqauamqqpm2RdX2NiYGAO8d3h9/bg3fNqrri7s7W5trAAAAEALv//AVsDjQAIAAAXESM1MjY3MxHcrnZaA1oBAs5TMzr8cgAAAQAu//8CpQOZACEAABc1NTQ+BDU0JiMiBgcjNDY2MzIWFRQOBBUVIRVBRW16bUVfUVRuB3hKkWuKoURqeWtEAdwBSiRScVFBQlU8RFNfWFCEUI91UXBPPj9SOw9tAAEAQf/xAuIDlwAtAAAFJiYnMxYWMzI2NTQmJyc1Nz4CNTQmIyIGBgcjJjY2MzIWFhUUBgcWFhUUBgYBg5GuA3oMb1FjdXlnVFA5XDdlWzBXOQF5AVOPWl+QUlNSVGpcnw4BmXxUWFhHS1sBAmgCASpFKThRJU8+V31FN2lMQ2ofGXJZVHc/AAACAC4AAgLkA48ACgANAAAlNSE1ATMRMxUjFQEhEQHW/lgBpXuWlv5XAS8C5m0COv3FbOYBUgGWAAEAN//zAuUDjgAiAAAFIiYnNxYWMzI2NTQmIyIGBwYmJycTIQchAzY2MzIWFhUUBgGagMEiaiF6VmFxdVQ4WzIFAwVkKQIiA/5JFixlQlKLVbQNhGkrUGBvXVlqHzsBAQIfAd1q/ukjI0OEYY+pAAACADf/9QLOA5oAGgAnAAAFIiY1NDYzMhYWFyMmJiMiBhc2NjMyFhUUBgYnMjY1NCYjIgYGFQYWAZGiuL2nToFUCXQSYER2cwcffEqLo0+OYVFqZ1UzWDYBbQv00OX8OmxLQki/rj5InYRdjE1lcVtgYS9LKmp/AAABAC7//wKuA40ADQAAFzYSEjchNSEVDgMH0A1Sj2j+CAKAPHVhQAgBUgEIATSVa2lT2uXNRgADAEH/9QL8A5oAGQAlADEAAAUiJjU0NjY3JiY1NDYzMhYVFAYHHgIVFAYnMjY1NCYjIgYVFBYTMjY1NCYjIgYVFBYBnp3AM1AtQEitiIitR0AuTzPAnmR1d2Jid3VkVWJkU1JlYguOdzRfRQwdYUR1hYV1RGEdDEVfNHeOY1lKS15eS0pZAblORUZUVEZFTgACADn/8gLRA5cAGgAnAAAFIiYmJzMWFjMyNicGBiMiJjU0NjYzMhYVFAYDMjY2NzYmIyIGFRQWAWlOhFUJdhBiRHaBBh16UomnTo5eorjAlzNXNgEBbFdRZmMOPGxIPUu1u0BOn4ddi031z+z1AbMvTCppf29cX2MAAAIANwIMAsAFsgALABcAAAEiJjU0NjMyFhUUBicyNjU0JiMiBhUUFgF7m6mrmpqqqZtkXV9jYmBgAgzx3eH39uDd82quuLuztbm2sAABAC4CGAFbBaYACAAAExEjNTI2NzMR3K52WgNaAhgCzlMzOvxyAAEALgIZAqUFswAhAAATNTU0PgQ1NCYjIgYHIzQ2NjMyFhUUDgQVFSEVQUVtem1FX1FUbgd4SpFriqFEanlrRAHcAhlKJFJxUUFCVTxEU19YUIRQj3VRcE8+P1I7D20AAAEAQQINAuIFswAtAAABJiYnMxYWMzI2NTQmJyc1Nz4CNTQmIyIGBgcjJjY2MzIWFhUUBgcWFhUUBgYBg5GuA3oMb1FjdXlnVFA5XDdlWzBXOQF5AVOPWl+QUlNSVGpcnwIOAZl8VFhYR0tbAQJoAgEqRSk4USZOPld9RTdpTENqHxlyWVR3PwACAC4CGQLkBaYACgANAAABNSE1ATMRMxUjFQEhEQHW/lgBpXuWlv5XAS8CGeZtAjr9xWzmAVIBlgAAAQA3AgsC5QWmACIAAAEiJic3FhYzMjY1NCYjIgYHBiYnJxMhByEDNjYzMhYWFRQGAZqAwSJqIXpWYXF1VDhbMgUDBWQpAiID/kkWLGVCUotVtAILhGkrUGBvXVlqHzsBAQIfAd1q/ukjI0OEYY+pAAIANwIMAs4FsQAaACcAAAEiJjU0NjMyFhYXIyYmIyIGFzY2MzIWFRQGBicyNjU0JiMiBgYVBhYBkaK4vadOgVQJdBJgRHZzBx98SoujT45hUWpnVTNYNgFtAgz00OX8OmxLQki/rj5InYRdjE1lcVtgYS9LKmp/AAEALgIZAq4FpwANAAATNhISNyE1IRUOAwfQDVKPaP4IAoA8dWFACAIZUgEIATSVa2lT2uXNRgAAAwBBAgwC/AWxABkAJQAxAAABIiY1NDY2NyYmNTQ2MzIWFRQGBx4CFRQGJzI2NTQmIyIGFRQWEzI2NTQmIyIGFRQWAZ6dwDNQLUBIrYiIrUdALk8zwJ5kdXdiYnd1ZFViZFNSZWICDI53NF9FDB1hRHWFhXVEYR0MRV80d45jWUpLXl5LSlkBuU5FRlRURkVOAAACADkCDALRBbEAGgAnAAABIiYmJzMWFjMyNicGBiMiJjU0NjYzMhYVFAYDMjY2NzYmIyIGFRQWAWlOhFUJdhBiRHaBBh16UomnTo5eorjAlzNXNgEBbFdRZmMCDDxsSD1LtbtATp+HXYtN9c/s9QGzL0wqaX9vXF9j//8ANwLcAsAGggIHAa0AAADQ//8ALgLoAVsGdgIHAa4AAADQ//8ALgLrAqUGhQIHAa8AAADS//8AQQLfAuIGhQIHAbAAAADS//8ALgLpAuQGdgIHAbEAAADQ//8ANwLbAuUGdgIHAbIAAADQ//8ANwLeAs4GgwIHAbMAAADS//8ALgLrAq4GeQIHAbQAAADS//8AQQLeAvwGgwIHAbUAAADS//8AOQLeAtEGgwIHAbYAAADSAAH+x//4AxAFtgADAAAHJwEzvH0D0HkIAQW9AP//AC7/+AaMBbYAJgGuAAAAJwHBAgsAAAAHAaUD5wAA//8ALv/xBpwFtgAmAa4AAAAnAcECCwAAAAcBpgO5AAD//wAu//EHzAW2ACYBrwAAACcBwQM7AAAABwGmBOoAAP//AC7/+AYCBbYAJgGuAAAAJwHBAgsAAAAHAacDHgAA//8AQf/4Bv8FtgAmAbAAAAAnAcEDCAAAAAcBpwQcAAD//wAu//UGtQW2ACYBrgAAACcBwQILAAAABwGrA7kAAP//AEH/9QeyBbYAJgGwAAAAJwHBAwgAAAAHAasEtwAA//8AN//1B6sFtgAmAbIAAAAnAcEDAQAAAAcBqwSwAAD//wAu//UG+wW2ACYBtAAAACcBwQJQAAAABwGrA/8AAAABAG4AAAFKAOwAAwAAMzUzFW7c7OwAAQBX/wUBVwDeAAYAABc3JzUzFQNXcFfnqvv3Bd3A/ucAAAIAbgAGAUsD4QADAAcAABM1MxUDNTMVbt3d3QL26+v9EOnpAAIAbv7jAWgD3gAGAAoAABMTIzUzFQMDNTMVbnJV3ao53f7jAR3qz/7IBA7t7f//AG4AAAWHAOwAJwHLBD0AAAAmAcsAAAAHAcsCHwAAAAIAiAAAAWUFpgADAAcAABMDMwMDNTMVuTHdMK3cAW8EN/vJ/pHp6QACAIj+vgFmBAoAAwAHAAATEzMTAzUzFYgxezLe3P6+A9v8JQRj6ekAAgAuAAADxQW6ABsAHwAAATQ+AzU0JiMiBgYHJzY2MzIWFhUUDgMVAzUzFQGYSm5tS45yQX1hFqVA+6GGyG1Qd3dRvNsBdHKnhXd/T2NzNFk4MYiZWZ1lZpV8e5Vk/ozp6QACAD/+qgPXBAoAHQAhAAABIiYmNTQ+BDUzFA4EFRQWMzI2NjcXBgYDNTMVAfuNx2g6WmdaOp81VF5UNY1yQX5hFqVA+u7d/qpanmVTdVtRW3VRXYdlVFJfP2FzM1k3MoiaBHfp6QABAG4CagFTA0cAAwAAEzUzFW7lAmrd3QABAHQCGwH7A6MADwAAASImJjU0NjYzMhYWFRQGBgE3Nlg1NVg2Nlk1NVkCGzVaNjZZNDRZNjZaNQAAAQA1Av0C4gWmAA4AABMnNyU3FwMzAzcXBRcHJ+1uvf75KvsSiBL+Jv7/uG+cAv1L60p1ZQEZ/uZudVHiT/0AAAQASf/9BGYFqQADAAcACwAPAAAFJxMXATUhFQEnExcBNSEVAvly2nH8dwPd/Tly2nH+UQPdAxAFnA38OXFx/igQBZwN/dNxcQAAAQAb/7MCnwWmAAMAABcBMwEbAfSQ/gtNBfP6DQAAAQAb/7MCnwWmAAMAAAUBMwECDv4NjwH1TQXz+g3//wC+AAABmgDsAAYBy1AA//8ArP8FAawA3gAGAcxVAAABAIv/CQIoBfEADgAABSYCAjU0EjczBgIVFBIXAZpTeUOgfn9mhHBq94wBEgEmqvgBybnC/jPt4f5V4AABACf/CQHDBfEADgAAFzYSNTQCJzMWEhUUAgIHN2pwhGZ/fp9CelL34AGr4e0BzcK5/jf4qv7a/u6MAAABABH+vgJaBaYAKwAAASImJjURNCYmIzU2NjURNDY2MzMVIyIGBhURDgIHBgYXHgIXERQWMzMVAfhOdUIwZU11bUR0SmVIMzUUATlaMQwBDTBaOgE1SEf+vjNeQQGwL1c4cAFvVwGkQFwxdxguIP5WSmEyBQEKAgQtYVH+UjczdwAAAQAm/r4CbwWmACsAABM1MzI2NRE+Ajc2JicuAicRNCYmIyM1MzIWFhURFBYXFSIGBhURFAYGIyZHSTQBOlowDgIMMVk6ARM2M0hlSnVDbXVNZDFCdU7+vnczNwGuUWEtBAIKAQUyYUoBqiAuGHcxXED+XFdvAXA4Vy/+UEFeMwABALP+vgIoBaYABwAAEwMhFSMDMxW0AQF10gHS/r4G6Hf6BncAAAEANv6+AasFpgAHAAATNTMDIzUhAzfSAdIBdQH+vncF+nf5GAAAAQB8AbsCdwJOAAMAABM1JRV8AfsBu5ECkgABAHwBuwJ3Ak4AAwAAEzUlFXwB+wG7kQKSAAEAfAGsA9sCPwADAAATNSUVfANfAaySAZEAAQFzAawHRwI/AAMAAAE1JRUBcwXUAaySAZEAAAEAe/8TA4z/pQADAAAXNSUVewMR7ZEBkQAAAQAAAawF1AI/AAMAABE1JRUF1AGskgGRAAABAFf/BwFXAN8ABgAAFzcnNTMVA1dvVueq+fYF3cD+6AD//wBX/wcCxgDfACcB6AFwAAAABgHoAAAAAgBqA84C0QWmAAYADQAAEzUTMwcXFTM1EzMHFxVqq1ZwVYGqVnBXA87BARf3BdzBARf3BdwAAgBkA84CygWmAAYADQAAATcnNTMVAyE3JzUzFQMBynBW5qr+RG9W56oDzvgF28D+6PgF28D+6AABAGoEDQFpBeUABgAAEzUTMwcXFWqpVm5VBA3AARj4BdsAAQBkA84BZAWmAAYAABM3JzUzFQNkb1bnqgPO+AXbwP7oAAIAUQCMAyIDcAAFAAsAACUBATMDEyEBATMDEwK3/voBB2rJx/42/vsBBmrKx4wBagF6/ob+lgFqAXr+hv6WAAACAHsAjANMA3AABQALAAAlEwMzAQEhEwMzAQEB38fKagEG/vr+OMfKaQEG/vuMAWoBev6G/pYBagF6/ob+lgAAAQBRAIwBwQNwAAUAACUBATMDEwFW/vsBBmrKx4wBagF6/ob+lgABAGsAjAHaA3AABQAANxMDMwEBbsfKaQEG/vuMAWoBev6G/pYA//8AiAPTAssFpgAnAfMBYwAAAAYB8wAAAAEAiAPTAWgFpgADAAATAzMDwjrgPAPTAdP+LQADAGsAAAPmBaYAHwAjACcAACUiJiY1NDY2MzIWFhcjLgIjIgYVFBYzMjY2NzMOAgcRMxEDETMRAkaL13lv1ZdwsXEOpAlBakeEp5mVR2lBCaEOcrG3iYmJynruraLziFWcajZaNsDGs9c3WzRomFPKAR7+4gSIAR7+4gAAAwBs/4YE9QYYACEAJQApAAAFIiQCNTQSJDMyFhYXIy4CIyIGAhUQEjMyNjY3Mw4DBQEzATMBMwEC08P+7ZGQARPEmeyQDcUQWpJmg7Vdz8ZmkloQxQtNhsP+RwFAZf7AdQFAZf7AFLIBTuzrAUqtf9R/VYpSe/8AyP7S/uVWkFRcq4ZOZgaS+W4GkvluAAIAZwEnA8MEhwAoADgAABMnNyYmNTQ3NicnNxc2NjMyFxY3NxcHFhYVFAYHBhcXBycGBiMiJyYHNzI2NjU0JiYjIgYGFRQWFsBZdyIiPAgLa1p4LnI6dVsPCmtZdiIkHiAHCW5ZdjBvPXRdEAztRW4/P25FRW4/P24BJ151Mmw/dFkRC2xbeiIlPwgKbFx1MG48OGssDQhqXHUiJz0LDlFEbkFAbkVFbkBBbkQAAAMAd/8vBK0GfgAtADEANQAABSIkJzcWFjMyNjY1NCYnJyYmJyY2NjMyFhYXByYmIyIOAhUUFhcXFhYVFAYGBxEzEQMRMxECpuX+0x3CIMCMVJNbcXv5obwBAYXrmpTXdwS8FpGDPnNbNm6P8Lidguv0q5+rFMXBDHp6OmhHX3IhQSmwlH2+anG6bgqBhR8+XD1OWyxEM9eNc7FlvQEC/v4GTQEC/v4AAAQAUwAAA9gFpQAWABoAKQAtAAAlIiYmNTQ2NjMyFhcWNjURMxEjNQ4CBTUhFQEyNjY1ESYmIyIGFRQWFhM1IRUBtGOgXmCoalFlKQ8Ln5sWQmj+fwLj/og8XTQsYDxqiUBsCwIj92C+jojLcTQlCwUQAY37YnUXPy/3aGgBazZQKQF2LjGko3CLQgNbYmIAAAP/7f/sBGMFugAeACIAJgAABSImJgI1NBIkMzIWFwcmJiMiBgIVFBIWMzI2NxcGBgE1JRUBNSUVAu6M4J9TkwENuG3CSIEwb0h/sl1guIRJgi1mRsD8kAMY/OgDGBRnwwEUrOcBS7JPRnIsPYD+/cXB/v+BPCl2QVMCEHUBdQE+dAF0AAH/d/6zA1gFpgAbAAADNzc2NjcTIzczNzY2MzMHIyIGBwchByMDBgYjiRN0REQPpaYXpxwWmnjCFZM1TwwYAQAZ+6oVl37+s4ICAURXA7CHoHuBg08/i4f8NHuJAAAC//IAAARdBaYACQANAAAzESEHIREhFSERATUlFasDsgH9IgJn/Zn+dALSBaag/g2e/YsBCnQCdQAAAQAeAAAEagW6ADoAADM1MzI2NzY0JyYjIzUzJyM1MycmNjYzMhYWFwcmJiMiBgYVFBYXFjMlFQUXJRUhFAYGByEyNjcXBgYjHktHZgUCAgEP1tUduKYIGmjNflilfx6lHmZZQms/CwkDEgE7/sUbASD+5Bc0KgFfY30hny3TlZ97hA8kFwx0snQ9tNphPGpHOj1MNWNHF1MyEwJ1AbICdDp9cytJWiqLjwADAB4AAARUBaYADQARABUAADMRMxEzNjY3Fw4DIwEnJRclJyUX7NNghcRBqyNvmsh7/nEqAq4s/UIqAq8tBab6+wKksCZpq3tCAYV3+ndHd/p3AAADAA0AAAXiBaYACQANABEAADMRMwERMxEjAREBNSUVATUlFd6xAvy5pfz4/nYF1forBdUFpvucBGT6WgR0+4wB/G0BbQFtbQFtAAMAFQAABGkFpwAXABsAHwAAIQMhNSEyNjU0JiMhNSEyBBUUBgYHBhcBATUlFQE1JRUCyvT+PwGBrqeXlf5WAcPqAQVTgUYOBwEJ/GgEUvuuBFICoZF8kHx4dLuxbZRcFwQS/VAEB20CbgExbQFtAAABAB4AAARqBboAMgAAMzUzMjY1NCYnIzUzJyY+AjMyFhYXByYmIyIGBhUUFhchFSEWFgcOAgchMjY3FwYGIx5LTGkKDcq0HhcxeKhfYKR4HaQiZVZCaz8ZFQFD/s0LBgUEJjQWAVxmeSKfLsybn4OPM3VXdqV1toFDPmtEOkVENWNHOJRKdkdoNlZ0ShdJWiqNjQAAAwAbAAAH6AWmAAwAEAAUAAAhATMBATMBATMBIwkCNSUVATUlFQIP/mC6AUABRpEBRQFGuv5aq/7D/r79ZgfN+DMHzQWm+4EEf/uBBH/6WgRh+58CgnQBdAE3dAF0AAMACQAABL4FpgAIAAwAEAAAIREBMwEBMwERATUlFQE1JRUCAP4J8QF+AX/H/hX9/AM1/MsDNQJdA0n9awKV/Nj9ggEKdAF0ASR1AXQA//8BAQAABH0FpgAHAfcAlwAA//8Abf+GBPYGGAAGAfgBAP//AKH/LwTXBn4ABgH6KgD//wD6AAAEfgWlAAcB+wCnAAD//wB2/+wE7QW6AAcB/ACKAAD//wCu/rMEjwWmAAcB/QE4AAD//wCFAAAE8AWmAAcB/gCTAAD//wCWAAAE4gW6AAcB/wB4AAD//wCuAAAE5AWmAAcCAACQAAD//wCSAAAE5gWnAAcCAgB9AAD//wCWAAAE4gW6AAcCAwB4AAD//wBiAAAFFgWmAAcCBQBZAAAAAQC+AmIBtANaAAsAAAEiJjU0NjMyFhUUBgE5M0hIMzNISAJiSTQzSEgzNEkAAAEAYP/4BEYFtgADAAAXJwEz3n4DbHoIAQW9AAACAHsBKAPaBIcAAwAHAAABAzMTATUlFQHlApAB/gcDXwEoA1/8oQFmkAGPAAEAewKOA9oDHwADAAATNSUVewNfAo6QAY8AAgB7ATcDuwR4AAMABwAAEycBFwMBNwHjZgLXZ2f9J2YC2gE3ZwLaZf0kAtll/SkAAwB7AQgD2gSnAAMABwALAAATNSUVATUzFQM1MxV7A1/93ujo6AKOkAGP/njf3wLA398AAAIAewGUA9oD4AADAAcAABM1JRUBNSUVewNf/KEDXwNQjwGP/kOPApAAAAMAewB2A9oE7QADAAcACwAANwEzAQM1JRUBNSUV4gH+aP4I1QNf/KEDX3YEd/uJAtqPAY/+Q48CkAABAHsBFgPIBFYABgAAEzUlJTUBFXwCcP2PA00BFqrz9a7+sqkAAAEAewEWA8gEVgAGAAABATUBFQUFA8f8tANN/ZACbwEWAUmpAU6u9fMAAAIAewBwA9oFCAAGAAoAABM1JSU1ARUBNSUVhAJw/Y8DTPysA18Bx6zz9a3+s6j9XY8BjwACAHsAcAPaBQgABgAKAAABATUBFQUFATUFFQPR/LUDTP2RAm78qgNfAccBTKgBTa318/3+jwGPAAIAewB1A9oFIAADAA8AADc1JRUBIRUFESMDITUlAzN7A1/+mQFn/pmOAf6XAWkBkHWOAo8DQo8B/pkBZ48BAWgAAAIAewFwA/sD9gAXAC8AABMnNjYzMh4CMzI2NxcGBiMiLgIjIgYDJzY2MzIeAjMyNjcXBgYjIi4CIyIGsTY4fFo5XVVVMkteIDcjg1g5XFJWNUxnJzY4fFo5XVVVMkteIDcjg1g7XVNUM0xnAv5pOFEgKSBFKmw4Sx8qH0f+SGs4TyApIEYqazhMICkgSAABAHUCXQP1A1UAFwAAEyc2NjMyHgIzMjY3FwYGIyIuAiMiBqo1OHxaOV1UVjJLXh84JIJZO11SVDNMZwJdaTdRICkgRStrOUsgKSBIAAACAHsBcQPaAx8AAwAHAAATNSUVAwMzEXsDX5oCnAKOkAGP/uEBg/59AAABAFkBAANOBCQACQAAAQMDIwE2NhYXAQK76OqQASoSPT4TASsBAAJJ/boC0y0hHTD9KQAAAwBqARYEEgR/AAMAEwAjAAATJwEXASImJjU0NjYzMhYWFRQGBicyNjY1NCYmIyIGBhUUFha2TANgSP4vc75xcb5zc79ycr9zWJBWVpBYWI9VVY8BFk4DG039AnG/dHO+cXG+c3S/cWZWkFhWkFZWkFZYkFYAAAMAYQDUBVIDXQAnADgASgAAJSImJjU0NjYzMhYWFxYyNz4CMzIWFhUVFAYGIyImJicmJgcOAyczMjY2NzYmJyYmIyIGFRQWITI2NjU0JiMjIgYHBhYXHgIBk1KMVFSVYEZkUCoQEA4gUW1LVohPV5FWRmdTKgoLDAwzTGg5BS5URBYTAhQwa0VOZGkC0jZJJlxPAkduLRMHDDFZSdRQkmJiklEsSi4PDyRMNE2MYQJqlU4wUjAMAw8NOUAshy9CHxoaHkpValRWbTpYL0x0YzQXKQ5FQhUAAAEAEf6pA1gGhwAnAAATIiYmJzcWFjMyNjU0CgI1NDY2MzIWFhcHJiYjIgYVFBoCFRQGBvI1TD8hLitIMEJdGCAYUJFjN00/ICwsSTFFXhgeGE+Q/qkLGBSkGBdkdpYBOQE3AS2KiLZdCxkUoxcYZHSX/sj+yf7ViIu5XQABAHQAAAWIBeAALwAAMzUhLgQ1ND4CMzIeAhUUDgIHIRUhNT4DNTQuAiMiDgIVFBYWFxWpATkXV2ZePFWn852g8qNTKlmNZAE//fEyfXNKN22ha2qibzlRonmoEkhtlb51g/TBcXTD8n5mqpiWU6ibJW+c0YVvxJVVVJTGc4rgwFibAAACACUAAAVaBaYAAgAFAAAzAQElIQElAqAClfvcAxf+eAWm+lqkA38AAQAhAAAE+AWmAAsAADMRIzUhFSMRIxEhEefGBNfIwv49BQagoPr6BQb6+gABADUAAAPsBaYACwAAMzUBATUhFSEBASEVNQGt/m4DeP2HAXz+YgK/egJXAk+GnP3Y/cGjAAABAB7+vgT0BnMACAAAAQEHJyUBATMBAiv+tZcrATMBNgHLov37/r4DgTt3cfySBvX4SwAAAgBg/+wEOQW6ACMANwAABSImJjU0NjYzMhYWFxY2NTQuAiMiBgcnPgIzMhYSFRQCBiczMjY2NzYmJy4CIyIGBhUUFhYCNY7TdHLVlkZkUiwSCjJkmGVigDY6IXaWUqT0hnfmtQJXjlwMAwQLG15yO1eGTUl6FHvSg4PHbxgsHAwJCXfAiEk8JHMiPCaj/rf56f6yspNpvX0fGwwjOyNRjFlZi1AAAAEAiP62A/sEJAAWAAATETMRFBYWMzI2NxEzAyM1BgYHBiYnEYi+N145U5NBwAO3WIRKPGsu/rYFbv0tMVExX1AC1/vcpExGBAQaJP5uAAUAav/sBp8FvAADABMAHwAvADsAAAUBMwEDIiYmNTQ2NjMyFhYVFAYGJzI2NTQmIyIGFRQWASImJjU0NjYzMhYWFRQGBicyNjU0JiMiBhUUFgFUA9F5/DQQY5taWptjYZpYV5pkYGlqX2BpaQPrY5xYWZxiYppYV5plYWhpYF9paAgFvvpCAotnuXt8umhounx7uWdnnpaYn6CXlZ/9AmW6fn26Z2e6fX66ZWielZmfoJiUnwAABwBq/+wJwAW8AAMAEwAfAC8AOwBLAFcAAAUBMwEDIiYmNTQ2NjMyFhYVFAYGJzI2NTQmIyIGFRQWASImJjU0NjYzMhYWFRQGBicyNjU0JiMiBhUUFgUiJiY1NDY2MzIWFhUUBgYnMjY1NCYjIgYVFBYBZgPRefw0ImObWlqbY2GaWFeaZGBpal9gaWkD62OcWFmcYmKaWFeaZWFoaWBfaWgDg2ObWVmcYmKaWFeaZWFoaWBfamkIBb76QgKLZ7l7fLpoaLp8e7lnZ56WmJ+gl5Wf/QJlun59umdnun1+umVonpWZn6CYlJ9oZbp+fbpnZ7p9frplaJ6VmZ+gmJSfAAIAXgAAA4QFpgAFAAkAACEBATMBAScTAwMBov68AU+RAUb+sELy8vIC0wLT/TH9KZECQgJB/ccAAgBd/yQGIgUIAEoAWQAABSIkJgI1NBI2JDMyHgIVFAYGIyImJyYiBwYGIyImJjc0NjYzMhYXFjY3NzMDBhYzMjY2NTQuAiMiDgIVFB4CMzI2NjcXBgYDMjY2NzYmJiMiBgYVFBYDULL+6cRmb9EBIbJ/9sd2Y6ttTVQQBQgKK4VdS39NAWCrcFFtIQQJARF9Sg4oMD5oQWCixGWd8qRVVKXxnFp9YzNHVu7rP2tHCQwtVjNGazxR3HLIAQiXngEZ2HxJl+2kluOANTENCzhMVZtpe817QjYEAwg//kRVQFeldI3Fejhptu6Ggt6mXCI6Il1DVAHhS3pIV3Y8VIxVZXwAAwBX//YFMgW8ACgAMwBDAAAFIiYmNTQ2NjcuAjU0NjYzMhYWFRQOAgcBPgI3Mw4CBxMjJwYGJzI2NwEGBhceAhM+AjU0JiYHBgYVFBYWFwILjcNkS5lzOFErX6huarRuH0qGZwE9EzcwBbYOQlkw9NiMbuVIVKpA/ptohgUETHlmaW4pQWU2X2MqOhcKX6huX5mCPTxvcUBakFRMil4mWmVsN/6NG22YXmeslkT+4qFaUZRLPgGfOaNmR2c4At09YFUrQ1IlAQFrSDFhUBkAAAEAXf9aA9YFpgARAAAFES4CNTQ2NjMhFSMRIxEjEQIBf71oZ8yYAa55e2WmAvkEbrl0cMh8cvomBdr6JgAAAgBJ/3ADggW6ADgASAAABSImJic3FhYzMjY1NCYnJyYmNTQ2Ny4CNTQ2NjMyFhYXByYmIyIGFRQWFxcWFhUUBgcWFhUUBgYDFjY2JyYmJycOAhUUFhcB+GKrgCJ6LZxsYH1QcquMe29VTFIfXKlyW5dxIHsufVRkcEZWpZ6IaUlbXmCwSzFSLwECRGRtNlYzRGqQPGlDQEZhSkUyWC1CNY5hXYQkKFNWL09/SjldNkE6U0s9LE4jQj+aaWJ3JzN4U1SDTAJpBCtLLTtYKCoEMUopNUkrAAMARv/sBhQFugATADIARgAABSIkJgI1NBI2JDMyBBYSFRQCBgQDIiYmNTQ2NjMyFhYXByYmIyIGFRQWMzI2NxcOAwcyPgI1NC4CIyIOAhUUHgIDLpr+8s1zc80BDpqZAQ3MdHTM/vOVca1hY61vVIBaHYkhWkBlgYRnS2wjaBQ+UmlFfd2pX1+p3X2B3qddXafeFHPMAQ6bmQENzHR0zP7zmZv+8sxzAUtpu3x8vGtAZTogP02fjZGgVUMmKVJCKM5XouWNjOSkWFik5IyN5aJXAAQARgIYA+gFugAPAB8ALQA2AAABIiYmNTQ2NjMyFhYVFAYGJzI2NjU0JiYjIgYGFRQWFicRMzIWFRQGBxcjJyMVETMyNjU0JiMjAhiC031904KA031904BspV1dpWxupltbpkXRTFM8JFldTWhwIS8lMWoCGHzTgYHUfX3UgYHTfFxcp3FxqF1dqHFxp1yLAc07OjU6DdzT0wEYGCAYIgAEAEb/7AYUBboAEwAnADMAPAAABSIkJgI1NBI2JDMyBBYSFRQCBgQnMj4CNTQuAiMiDgIVFB4CJxEhMhYWFRQGIyMRETMyNjU0JiMjAy6a/vLNc3PNAQ6amQENzHR0zP7zmX3dqV9fqd19gd6nXV2n3ogBNFODTZx6vbFCWV5EqhRzzAEOm5kBDcx0dMz+85mb/vLMc31XouWNjOSkWFik5IyN5aJX4wMIL2JOfH3+0AGWQ0VLNwAAAgAYAAAGqwOIAAwAFAAAIREzAQEzESMRASMBESERITUhFSERA0ehARABFJ93/vps/vz9ff7dAqz+7AOI/RUC6/x4Atr9JgLU/SwDHmpq/OIAAAIAkgQVAwUGiQAPABsAAAEiJiY1NDY2MzIWFhUUBgYnMjY1NCYjIgYXFhYBzFuOUVGOW1mOUlKOW1ZjZFdVZgECZAQVUI1cXI5RUY5cXI1QdG1WVmxsVlZtAAEAv/6+AVAGdAADAAATAzMRwAGR/r4HtvhKAAACAL/+vgFQBnQAAwAHAAATAzMRAwMzEcABkZABkQNSAyL83vtsAyL83gACAC//8QOKBboAHwAsAAAFIiYnByc3ETQ2NjMyFhYVFA4CBxQWMzI2NxcOAwM+AzU0JiMiBgYVAhyZoxVlN51fpGZjfz1Rh6JSVl9IeENKF0FYc980cmI9SEY5US0Ps7ZGcXMB9J7MZFOPWW7Br51IrY9HX0AwWEUoAnMweY+hVk9XQp6LAAEAH/6+A20FpgALAAABEwU1BQMzAyUVJRMBZyT+lAFkHcIfAWT+lCb+vgRjG60YAgv99RitG/udAAABAB/+vgNtBaYAEwAAARMFNQURBTUFAzMDJRUlESUVJRMBZh7+mwFr/pUBZB3BHgFk/pYBav6cH/6+Af4ZrxwB3RutGAIZ/ecYrRv+IxyvGf4CAP//AL8AAAizBbkAJgBfAAAABwGNBeQAAAACAEP/8wc3A5MADAA5AAAhETMBATMRIxEBIwERBSImJiczFhYzMjY1NCYnJyYmNTQ2NjMyFhYHIy4CIyIGFRQWFxcWFhUUBgYD06EBEAEUn3f++mz+/P1bWJllDHoQg1pWf0ZKul93VJJcapJLAXYGPVs2YWNGRrZ4YlSXA4j9FQLr/HgC2v0mAtT9LA05cVNNUFJKNkEULxhsaE1yP0p3RT5IIFg9N0ASLxyAUkt2RAAAAQBkA9MBSwWXAA0AABM1NzY2NTUnNTMVFAYGZBAnQHfnRGkD30YBA1AxDQbawUl6QAABAGQD3AFLBaAADQAAEzU0NjYXFQcGBhUVFxVkQ2o6ESZAdwPcwUl6QAxGAQNQMgwH2QAAAgAKBPMCRQWmAAMABwAAATczByE3MwcBjwG1Af3GAbUBBPOzs7OzAAEACgTzAMUFpgADAAATNTMVCrsE87OzAAEACgSDAasFpgADAAABATMTARz+7tPOBIMBI/7dAAEACgSDAaoFpgADAAATEzMBCs7S/u8EgwEj/t0AAAIACwSDAtQFpgADAAcAAAETMwEhEzMDASLsxv7c/lvEwfcEgwEj/t0BI/7dAAABAGsEIgEZBaYABgAAEzcnNTMVB2tMN5lPBCK4CsLMuAAAAQAKBIMCfwVkAAYAABM3MxcjJwcK+4T2royXBIPh4YKCAAEACASDAn8FZAAGAAABJzMXNzMHAQT8ppeMrvYEg+GHh+EAAAEAFASDAnMFXAAPAAABIiYmJzMWFjMyNjczDgIBQkp+VhCHEFdAP1sRhhBVfwSDMmFGMD09MERhNAACABoEegG3BhMADAAYAAATIiY1NDYzMhYWFRQGJzI2NTQmIyIGFRQW6FZ4elQ6Xjd4WS09PS0rQUEEenlZUnU3XDhXd2BCKy87Oy8rQgABACkEwwKDBXwAFQAAEyc2NjMyFhYzMjY3FwYGIyImJiMiBkwjIkw5MVdTLC1CHSAaUz82UEsuMTwEw24fLBwcIRd6EycaGiEAAAEAGgTTAm8FVQADAAATNSEVGgJVBNOCggAAAQHTBJEDJAX6AA0AAAEnNjYnJgYHJzYWFxYGApg2KyMVFFUoN1WhKTIzBJFUG0kiIQIbVDcVQEySAAIACgSDAtMFpgADAAcAAAEBMxMzAzMTAS3+3cbsiPbBxASDASP+3QEj/t0AAQAJBLgCZwWQAA8AABM+AjMyFhYXIyYmIyIGBwkPV35JTn9WDoUSWkA/VxEEuEdfMjRgRC89PS8AAAEAegSDATkF0wAGAAATNTczBxcVempVTD8Eg62jlgW1AAABAAADpQFDBOQACgAAETUWPgI3Mw4CLkAoFgOUAT+NA7JzAQomTUN3kDgAAAEACv6ZAMX/TAADAAATNTMVCrv+mbOzAAEAAP6EAM7/nwAGAAARNyc1MxUHUj+7gv6EfAWagZoAAQAX/mQBrQAKABoAABMiJic3FhYzMjY1NCYnIiY3NzMHHgIVFAYG1TZfKR8aQyw3NUtVCgUDSWEvRE8gO2P+ZBgaThMcJiMrKwIGB6d5Ay1BITNEJAABABr+tAGaABMAEwAAEyImNTQ2NxcGBhUUFjMyNjcVBgbgYWVVeIZlWSsxMEoVGGf+tFVJPF8mDCpKMSQlGQxhDxoA//8ACgTzAkUFpgAGAkIAAP//AAoE8wDFBaYABgJDAAD//wAKBIMBqwWmAAYCRAAA//8ACgSDAaoFpgAGAkUAAP//AAsEgwLUBaYABgJGAAD//wAKBIMCfwVkAAYCSAAA//8ACASDAn8FZAAGAkkAAP//ABQEgwJzBVwABgJKAAD//wAaBHoBtwYTAAYCSwAA//8AKQTDAoMFfAAGAkwAAP//ABoE0wJvBVUABgJNAAD//wAX/mQBrQAKAAYCVQAA//8AGv60AZoAEwAGAlYAAAABABEEgwFiBaYAAwAAEwMzE93My4YEgwEj/t4AAQARBIMBYgWmAAMAABMnEzOWhYbLBIMBASIAAAIAFASDAnMGbAAPABMAAAEiJiYnMxYWMzI2NzMOAic3MwcBQkp+VhCHEFdAP1sRhhBVf4qRrcgEgzJhRjA9PTBEYTT28/MAAAIAFASDAnMGagAPABMAAAEiJiYnMxYWMzI2NzMOAicnMxcBQkp+VhCHEFdAP1sRhhBVf3vTrZ4EgzJhRjA9PTBEYTT18vIAAAIAFASDAnMGtAAPAB4AAAEiJiYnMxYWMzI2NzMOAicnNjYnJgYHJzYzMhcWBgFCSn5WEIcQV0A/WxGGEFV/QzcsIhUUVCk2R0dfMjIzBIMyYUYwPT0wRGE00VQcSSEhARtULUtMkwAAAgAUBIMCcwaIAA8AJQAAASImJiczFhYzMjY3Mw4CASc2NjMyFhYzMjY3FwYGIyImJiMiBgFCSn5WEIcQV0A/WxGGEFV//qwjIUw5MldTLC1BHiAaU0A1UEsuMTwEgzJhRjA9PTBEYTQBTW4eLBscIRZ5EycaGSAAAgAKBIMDPAZSAAYACgAAEzczFyMnByU3MwcK+4T2royXAU+SrckEg+HhgoLd8vIAAgAKBIMC2AZTAAYACgAAEzczFyMnByUnMxcK+4T2royXAbHTrZ8Eg+HhgoLd8/MAAgAKBIMCuQabAAYAFAAAEzczFyMnByUnNjYnJgYHJzYWFxYGCvuE9q6MlwGANysjFRRUKTZVoCoxMgSD4eGCgq9UG0kiIAEbVDcVQEySAAACAAoEgwJ/BogABgAcAAATNzMXIycHAyc2NjMyFhYzMjY3FwYGIyImJiMiBgr7hPaujJdzIyFMOTJXUywtQR4gGlNANVBLLjE8BIPh4YKCAU1uHiwbHCEWeRMnGhkgAAAA) format('truetype');\n}\n@font-face {\n  font-family: 'Public Sans';\n  font-style: normal;\n  font-weight: 600;\n  font-display: swap;\n  src: url(data:font/ttf;base64,AAEAAAAQAQAABAAAR0RFRi0KKT0AAAI8AAAA6EdQT1OAmdSjAAAyEAAAMO5HU1VCs1+0hgAABvAAAASwT1MvMpHQZLIAAAHcAAAAYFNUQVTlkMwZAAABmAAAAERjbWFwsBMzOQAAEIAAAAZUZ2FzcAAAABAAAAEUAAAACGdseWYf1CDvAABjAAAAeLJoZWFkIZNG9QAAAWAAAAA2aGhlYRAjB4IAAAE8AAAAJGhtdHiSX9R4AAAW1AAACbxsb2NhxG3jaAAAC6AAAATgbWF4cAJ/AMAAAAEcAAAAIG5hbWVbX4OgAAADJAAAA8xwb3N0CeEYUAAAIJAAABF9cHJlcGgGjIUAAAEMAAAAB7gB/4WwBI0AAAEAAf//AA8AAQAAAm8AWgAHAGQABQABAAAAAAAAAAAAAAAAAAMAAQABAAAHbP4+AAAKZf68/G8J+AABAAAAAAAAAAAAAAAAAAACbwABAAAAAgBCo1MCBF8PPPUAAwfQAAAAANs01VIAAAAA3pImAP68/iAJ+Ah2AAAABgACAAAAAAAAAAEAAQAIAAIAAAAUAAIAAAAkAAJ3Z2h0AQAAAGl0YWwBEwABABQABAADAAEAAgEUAAAAAAABAAAAAQAAAAABBgJYAAAABASSAlgABQAABRQEsAAAAJYFFASwAAACvACMAmwAAAAAAAAAAAAAAACgAAD/QAAgWwAAAAAAAAAATk9ORQDAAAD7Agds/j4AAAkLAe8gAAGTAAAAAAQKBaYAAAAgAAMAAQACAC4AAAAOAAAA2gAIAAIAGAAQAAEAAgGKAYsAAQAEAAECygABAAQAAQKOAAIAHAABABsAAQAdADsAAQA9AF0AAQBfAIEAAQCFAJIAAQCUAK4AAQCwALQAAQC2AOUAAQDnAP4AAQEAARcAAQEZARwAAQEeASMAAQElASkAAQErAUcAAQFLAVgAAQFaAXUAAQF3AXsAAQF9AYkAAQGKAYsAAgH3AfgAAQIBAgEAAQIEAgQAAQIGAgcAAQI3AjcAAQI+Aj8AAQJCAkYAAwJIAlYAAwJmAm0AAwABAAEAAAAIAAEAAQJSAAAADgCuAAMAAQQJAAAAqgJ0AAMAAQQJAAEAKAJMAAMAAQQJAAIADgI+AAMAAQQJAAMAPAICAAMAAQQJAAQAKAJMAAMAAQQJAAUAGgHoAAMAAQQJAAYAJgHCAAMAAQQJAA4BegBIAAMAAQQJABAAFgAyAAMAAQQJABEAEAAiAAMAAQQJAQAADAAWAAMAAQQJAQYAEAAiAAMAAQQJARMADAAKAAMAAQQJARQACgAAAFIAbwBtAGEAbgBJAHQAYQBsAGkAYwBXAGUAaQBnAGgAdABTAGUAbQBpAEIAbwBsAGQAUAB1AGIAbABpAGMAIABTAGEAbgBzAFMASQBMACAATwBwAGUAbgAgAEYAbwBuAHQAIABMAGkAYwBlAG4AcwBlACwAIABWAGUAcgBzAGkAbwBuACAAMQAuADEAOgAgAGgAdAB0AHAAcwA6AC8ALwBzAGMAcgBpAHAAdABzAC4AcwBpAGwALgBvAHIAZwAvAGMAbQBzAC8AcwBjAHIAaQBwAHQAcwAvAHAAYQBnAGUALgBwAGgAcAA/AHMAaQB0AGUAXwBpAGQAPQBuAHIAcwBpACYAaQBkAD0ATwBGAEwAXwB3AGUAYgA7ACAAVQBTAFcARABTACAATQBvAGQAaQBmAGkAZQBkACAAVgBlAHIAcwBpAG8AbgA6ACAAaAB0AHQAcABzADoALwAvAGcAaQB0AGgAdQBiAC4AYwBvAG0ALwB1AHMAdwBkAHMALwBwAHUAYgBsAGkAYwAtAHMAYQBuAHMALwBiAGwAbwBiAC8AbQBhAHMAdABlAHIALwBMAEkAQwBFAE4AUwBFAC4AbQBkAFAAdQBiAGwAaQBjAFMAYQBuAHMALQBTAGUAbQBpAEIAbwBsAGQAVgBlAHIAcwBpAG8AbgAgADIALgAwADAAMQAyAC4AMAAwADEAOwBOAE8ATgBFADsAUAB1AGIAbABpAGMAUwBhAG4AcwAtAFMAZQBtAGkAQgBvAGwAZABSAGUAZwB1AGwAYQByAFAAdQBiAGwAaQBjACAAUwBhAG4AcwAgAFMAZQBtAGkAQgBvAGwAZABDAG8AcAB5AHIAaQBnAGgAdAAgADIAMAAxADUAIABUAGgAZQAgAFAAdQBiAGwAaQBjACAAUwBhAG4AcwAgAFAAcgBvAGoAZQBjAHQAIABBAHUAdABoAG8AcgBzACAAKABoAHQAdABwAHMAOgAvAC8AZwBpAHQAaAB1AGIALgBjAG8AbQAvAHUAcwB3AGQAcwAvAHAAdQBiAGwAaQBjAC0AcwBhAG4AcwApAAEAAAAKAMQBYgACREZMVACgbGF0bgAOAHwACEFaRSAAlkNBVCAAZENSVCAAlktBWiAAlk1PTCAATFJPTSAAllRBVCAAllRSSyAANAAA//8ACQAAAAEAAwAEAAUACAAJAAoACwAA//8ACQAAAAEAAwAEAAUABwAJAAoACwAA//8ACQAAAAEAAwAEAAUABgAJAAoACwAA//8ACAAAAAIAAwAEAAUACQAKAAsABAAAAAD//wAIAAAAAQADAAQABQAJAAoACwAMY2FsdACYY2NtcACQY2NtcACGZG5vbQCAZnJhYwB2bGlnYQBwbG9jbABqbG9jbABkbG9jbABebnVtcgBYcG51bQBSdG51bQBKAAAAAgARABUAAAABABAAAAABAAkAAAABAAQAAAABAAUAAAABAAYAAAABABIAAAADAAsADAANAAAAAQAKAAAAAwAAAAMAAwAAAAIAAAADAAAAAQATABYC+gLsAuwCjgJ6AlgCFgH2AdYBvgGwAZwBvgFUAUYBRgDyAIwAZAA8AC4AjAABAAAAAQAIAAEAIgACAAYAAAABAAgAAwABABoAAQAUAAEAGgABAAAAFAABAAEB5QABAAEB9AAEAAgAAQAIAAEAGgABAAgAAgAMAAYBiwACAR4BigACAQkAAQABAP8AAQAAAAEACAACADYAGAGZAZoBmwGcAZ0BngGfAaABoQGiAdoB2wIGAgcCCAIJAgoCCwIMAg0CDgIPAhACEQACAAYBjwGYAAABywHMAAoB9wH4AAwB+gIAAA4CAgIDABUCBQIFABcAAQAAAAEACAACADYAGAGPAZABkQGSAZMBlAGVAZYBlwGYAcsBzAH3AfgB+gH7AfwB/QH+Af8CAAICAgMCBQACAAMBmQGiAAAB2gHbAAoCBgIRAAwAAQAAAAEACAABAD7/9gAGAAAAAgAmAAoAAwABABIAAQAuAAAAAQAAAA8AAgABAaMBrAAAAAMAAQAcAAEAEgAAAAEAAAAOAAIAAQGtAbYAAAABAAEBwQABAAAAAQAIAAEABv/pAAEAAQHYAAEAAAABAAgAAQAUABQAAQAAAAEACAABAAYAHgACAAEBjwGYAAAABAAAAAEACAABABIAAQAIAAEABABcAAIB1AABAAEAWAAEAAAAAQAIAAEAEgABAAgAAQAEASIAAgHUAAEAAQEeAAYAAAABAAgAAQAKAAIAJgASAAEAAgBYAR4AAQAEAAAAAgHUAAEBHgABAAAABwABAAQAAAACAdQAAQBYAAEAAAAIAAEAAAABAAgAAgAOAAQAkQCYAVcBXgABAAQAjwCXAVUBXQABAAAAAQAIAAEABgAHAAEAAQEJAAQAAAABAAgAAQBOAAIALAAKAAQAHAAWABAACgJpAAICTAJoAAICTgJnAAICRAJmAAICRQAEABwAFgAQAAoCbQACAkwCbAACAk4CawACAkQCagACAkUAAQACAkgCSgABAAAAAQAIAAEAUgABAAYAAAACACoACgADAAAAAQBCAAIAFAAyAAEAAAACAAEABAJSAlMCVQJWAAMAAAABACIAAQASAAEAAAABAAIAAgJCAkYAAAJIAlEABQABAAIBCQEYAAAAKQBFAFEAXQBpAHkAhQCRAJ0AqQC1AMUA0QDdAOkA9QEBAQ0BGQElATEBPQFJAVUBmAGkAckB1QIQAkcCUwJfArsCxwLTAv4DMQM9A0UDUQNpA3UDgQONA5kDpQO1A8EDzQPZA+UD8QP9BAkEFQQhBC0EOQRFBFEEZgSnBLMEvwTLBNcE7gUNBRkFJQUxBT0FSQVVBWEFbQV5BYUFkQWdBakFtQXABcwF6gX2BhMGHwYuBjoGRgZSBl4GdgaTBqkGtQbBBs0G2QcDBw8HRQdRB10HaQd1B4UHkQedB6kHtQfBB80H2QflCCoINghCCE4IWghmCHIIfgiKCNwJKAk0CUAJhQmqCdQKFQpACkwKWApkCnAKfAqICtEK3QrpC1cLYwtvC3sLtgvIC+IL7gwmDDIMPgxhDG0MeQyFDJEMnQypDLUMwQzxDP0NCQ0VDSENLQ05DUUNUQ2QDZwNqA29Dd4N6g32DgIODg4vDkgOVA5gDmwOeA6EDpAOnA6yDr4Oyg7WDuIPJQ8xDz0PSQ9ZD2UPcQ99D4kPlQ+lD7EPvQ/JD9UP4Q/tD/kQBBAQEBwQKBA0EJwQqBESER4RVBGEEZARnBHyEf4SChJAEocSkxLQEtwTExMfEysTNxNDE08TXxNrE3cTgxOPE5sTpxOzE78TyhPWE+IUMRQ9FHQUkhULFRcVIxUvFTsVXxWLFZcVoxW1FcEVzRXYFeMV7xX6FgYWEhYdFikWNBY/Fk4WWRZ5FpMWnha6FsYW4hb/FwsXFxcjFy8XUxeQF7QXwBfMF9gX5BgVGCEYUxhfGGsYdxiDGJMYnxirGLcYwxjPGNsY5xjyGTEZPRlJGVUZYBlsGXgZhBmQGd4aGBokGjAajhrFGwEbORtbG2cbcht+G4kblRuhG+Ub8Rv9HGYcchx+HIoc4h0IHTUdQR2NHZkdpR3KHdYd4h3uHfoeBh4SHh4eKh41Hmcecx5/Hoselh6iHq4euh7GHtIe3h7qHv8fHx8rHzcfQx9PH28flx+jH68fux/HH9Mf3h/qIAAgDCAYICQgMCA8IEggjiC6INwhCyEgIVIhnSG6IfkiQiJiIrQi/CMEIx0jJiMuIzYjPiNGI2YjbiN2I5wjryPeJCIkPyR2JLIkzSUVJVIleCWMJbwmACYdJlQmkCarJvQnMSc6J0MnTCdVJ14nZydwJ3kngieLJ5knqSe5J8kn2SfpJ/koCSgZKCkoNihIKF4oeCiIKJ4otCjnKR0pKylIKWopjymeKa0ptSm9Kdwp+io7KnsqjiqhKq4quyrIKtYq4yrwKwIrDisqK0grWitsK4orqCu6K8wr2CvnK+cr5yvnLCUsbSzELRgtYC2hLc8t6y5BLmwukS7JLxMvQi9pL3Ivei+CL4svlC+dL6Yvry+4L8Evyi/TL+ov+DAOMBswMzBQMGUwgjCUMKgwwjDeMP4xRTFsMYExmjHVMkEyfzLBMtUy6zMGMyAzczOaM/U0dTSRNRI1ezWaNgU2bja+Nxo3QTduN3w3kTfUN/E4GzgnOH04lzixOMU40TjhOPA5BzkYOSo5PDlZOYA5pTmyOc855ToCOhM6KTo1OkY6cTqTOps6ozqrOrM6uzrDOss60zrbOuM66zrzOvs7CTsXOzs7XzuTO8876DwBPCk8WTxZAAAAAgAAAAMAAAAUAAMAAQAAABQABAZAAAAAlACAAAYAFAAAAA0ALwA5AH4BMQFIAX4BjwGSAaEBsAHUAesCGwI3AlkCvALHAt0DBAMMAw8DEgMbAyMDKAPAHg0eJR5FHlseYx5tHoUekx75IBQgGiAeICIgJiAwIDogRCBwIHkgoSCkIKYgqSCsILohEyEXISAhIiEmIVQhXiICIgYiDyISIhUiGiIeIisiSCJgImUlyvsC//8AAAAAAA0AIAAwADoAoAE0AUoBjwGSAaABrwHUAeoB+gI3AlkCuwLGAtgDAAMGAw8DEQMbAyMDJgPAHgweJB5EHloeYh5sHoAekh6gIBMgGCAcICAgJiAwIDkgRCBwIHQgoSCjIKYgqSCrILkhEyEWISAhIiEmIVMhWyICIgUiDyIRIhUiGSIeIisiSCJgImQlyvsB//8CbgHpAAABXwAAAAAAAAAA/wQAawAAAAD/jwAAAAD+4v6lAAD/lgAAAAAAAP9A/z//N/8w/y79zgAAAAAAAAAAAAAAAAAAAAAAAOHRAAAAAAAA4anh/uG34X3hR+FH4VfhW+Fb4VvhUAAA4SgAAOEf4RXhAOBw4GzgKQAA4BkAAN/+AADgBt/639ffuQAA3GUGiQABAAAAAACQAAAArAE0AlYCfgAAAAAC4gLkAAAC5ALmAAAAAAMkAAADJAMuAzYAAAAAAAAAAAAAAAADNgM4AzoDPAM+A0ADQgNMA04AAAP+BAIEBgAAAAAAAAAAAAAAAAAAAAAAAAAAAAAD9AAAA/QAAAAAAAAAAAAAAAAD6gAAA+oAAAPqAAAAAAAAAAAD5AAAAAAAAAH0AdAB8gHXAfoCLQIxAfMB3AHdAdYCFAHMAeIBywHYAc0BzgIbAhgCGgHSAjAAAQAcAB0AIwAoADwAPQBCAEYAVABWAFgAXgBfAGYAggCEAIUAjACUAJoArwCwALUAtgC+AeAB2QHhAiIB5gJZAMMA3gDfAOUA6gD/AQABBQEJARgBGwEeASQBJQEsAUgBSgFLAVIBWgFgAXYBdwF8AX0BhQHeAjkB3wIgAfUB0QH3AgMB+QIFAjoCMwJXAjQBjAHuAiEB4wI1AmECOAIeAbkBugJaAiwCMgHUAmIBuAGNAe8BxQHCAcYB0wASAAIACQAZABAAFwAaACAANgApACwAMwBOAEcASQBLACQAZQByAGcAaQCAAHACFgB+AKEAmwCdAJ8AtwCDAVkA1ADEAMsA2wDSANkA3ADiAPgA6wDuAPUBEgELAQ0BDwDmASsBOAEtAS8BRgE2AhcBRAFoAWEBZAFmAX4BSQGAABUA1wADAMUAFgDYAB4A4AAhAOMAIgDkAB8A4QAlAOcAJgDoADkA+wAqAOwANAD2ADoA/AArAO0APwECAD4BAQBBAQQAQAEDAEQBBwBDAQYAUwEXAFEBFQBIAQwAUgEWAEwBCgBVARoAVwEcAR0AWQEfAFsBIQBaASAAXAEiAF0BIwBgASYAYgEoAGEBJwBkASoAfAFCAGgBLgB6AUAAgQFHAIYBTACIAU4AhwFNAI0BUwCQAVYAjwFVAI4BVACXAV0AlgFcAJUBWwCuAXUAqwFyAJwBYgCtAXQAqQFwAKwBcwCyAXkAuAF/ALkAvwGGAMEBiADAAYcAdAE6AKMBagB9AUMAGADaABsA3QB/AUUADwDRABQA1gAyAPQAOAD6AEoBDgBQARQAbwE1AHsBQQCJAU8AiwFRAJ4BZQCqAXEAkQFXAJgBXgJBAkACXgJYAl8CYwJgAlsCRAJFAkgCTAJNAkoCQwJCAk4CSwJGAkkAJwDpAEUBCABjASkAigFQAJIBWACZAV8AtAF7ALEBeACzAXoAwgGJABEA0wATANUACgDMAAwAzgANAM8ADgDQAAsAzQAEAMYABgDIAAcAyQAIAMoABQDHADUA9wA3APkAOwD9AC0A7wAvAPEAMADyADEA8wAuAPAATwETAE0BEQBxATcAcwE5AGoBMABsATIAbQEzAG4BNABrATEAdQE7AHcBPQB4AT4AeQE/AHYBPACgAWcAogFpAKQBawCmAW0ApwFuAKgBbwClAWwAuwGCALoBgQC8AYMAvQGEAewB7QHoAeoB6wHpAjwCPQHVAgICAAI+AjYCIwInAikCFQISAioCHQIcBT0ArwWeAEQFngBEBZ4ARAWeAEQFngBEBZ4ARAWeAEQFngBEBZ4ARAWeAEQFngBEBZ4ARAWeAEQFngBEBZ4ARAWeAEQFngBEBZ4ARAWeAEQFngBEBZ4ARAWeAEQFngBEBZ4ARAWeAEQH5AAAB+QAAAVMAK8FgQBlBYEAZQWBAGUFgQBlBYEAZQWBAGUFiACvBbQARgWIAK8FtABGBYgArwTpAK8E6QCvBOkArwTpAK8E6QCvBOkArwTpAK8E6QCvBOkArwTpAK8E6QBlBOkArwTpAK8E6QCvBOkArwTpAK8E6QCvBOkArwTpAK8E6QCvBLkArwXWAGUF1gBlBdYAZQXWAGUF1gBlBgAArwZTAB8GAACvBgAArwJRAK8CUQCvAlH/4AJR/9MCUf7/AlH/3QJRAK8CUQCvAlH/sgJRAJ4CUf/eAlH/4gJRAC4CUf/pAxcARAMXAEQFegCvBXoArwSDAK8EgwCvBIMArwSDAK8EgwCvBJQADgcOAK8GAwCvBgMArwYDAK8GAwCvBgMArwYDAK8GAwCvBdkAZQXZAGUF2QBlBdkAZQXZAGUF2QBlBdkAZQXZAGUF2QBlBdkAZQXZAGUF2QBlBdkAZQXZAGUGWQBlBlkAZQZZAGUGWQBlBlkAZQZZAGUF2QBlBdkAZQXZAGUF2QBlBfkAMQX5ADEF2QBlCMYAZQUKAK8FNgCvBfMAZQVeAK8FXgCvBV4ArwVeAK8FXgB0BV4ArwVeAK8FVABrBVQAawVUAGsFVABrBVQAawVUAGsFVABrBdYAZQS8ACoEvAAqBLwAKgS8ACoEvAAqBLwAKgWTAK8FkwCvBZMArwWTAK8FkwCvBZMArwWTAK8FkwCvBZMArwaLAK8GiwCvBosArwaLAK8GiwCvBoUArwWTAK8FkwCvBZMArwWTAK8FkwCvBZMArwVjACoHgwAqB4MAKgeDACoHgwAqB4MAKgWAAEQFAAAVBQAAFQUAABUFAAAVBQAAFQUAABUFAAAVBQAAFQUdAHUFHQB1BR0AdQUdAHUFHQB1BGAAXARgAFwEYABcBGAAXARgAFwEYABcBGAAXARgAFwEYABcBGAAXARgAFwEYABcBGAAXARgAFwEYAAYBGAAXARgAFwEYABcBGAAXARgAFwEYABcBGAAXARgAFwEYABcBGAAXAcjAFwHIwBcBLYAigRDAFMEQwBTBEMAUwRDAFMEQwBTBEMAUwS2AFMEdgBTBKwAUwTqAFMEtgBTBHgAXAR4AFwEeABcBGwAXAR4AFwEeABcBHgAXAR4AFwEeABcBHgAXAR4ABwEeABcBHgAXAR4AFwEeABcBHgAXAR4AFwEeABcBHgAXAR4AFwEeABeAxkAPATkADkE5AA5BOQAOQTkADkE5AA5BJIAigS6ACgEkv+pBJIAigIEAIoB/QCKAf0AigH9/7gB/f+rAf3+1wK1AA4B/QCKAgQAigH9/9sB/QB2Anv/8QKB//gB/QACAnH/9AIp/9kCJv/ZAib/zAR3AIoEdwCKBJgAigJ6AIoCegCKAnoAigJ6AIoDDQCKAtUARgbjAIoEkwCKBJMAigSTAIoEkwCKBJMAigSjAIoEkwCKBHYAUwR2AFMEdgBTBHYAUwR2AFMEdgBTBHYAUwR2AFMEdgBTBHYAEgR2AFMEdgBTBHYAUwR2AFME3gBTBN4AUwTeAFME3gBTBN4AUwTeAFMEdgBTBHYAUwR2AFMEdgBTBLAALgSwAC4EdgBTB1kAUwS0AIoEqwCKBLQAUwMlAIoDJQCKAyUAXgMlAIYDJf+KAyUAigMlAGkECwBVBAsAVQQLAFUECwBVBAsAVQQLAFUECwBVBMQAigMoAEsDKABLA2sASwMoAEsDKABLAygASwSZAHsEmQB7BJkAewSZAHsEmQB7BJkAHgSZAHsEmQB7BJkAewSZAHsFWAB7BVgAewVYAHsFWAB7BVgAewVYAHsEmQB7BJkAewSZAHsEmQB7BJkAewSZAHsEAgAkBiEAKAYhACgGIQAoBiEAKAYhACgEggAwBE0AJARNACQETQAkBE0AJARNACQETQAkBE0AJARNACQD0gBFA9IARQPSAEUD0gBFA9IARQUdADwFkwA8AzAAXAMpAFMFNwAxBOsAXANFAFkE0wBZBRIAXAUHAFkFJgBcBQYAXATNAFkFKQBcBQYAYAV4AKIFeADBBXgAuwV4AJgFeACBBXgApAV4AJUFeACGBXgAhAV4AJ8DEAA1AfIALAL5ACwDPQA/AyQALAM2ADUDIQA1AtoALANNAD8DIQA4AxAANQHyACwC+QAsAz0APwMkACwDNgA1AyEANQLaACwDTQA/AyEAOAMQADUB8gAsAvkALAM9AD8DJAAsAzYANQMhADUC2gAsA00APwMhADgB1f68BusALAcOACwIRwAsBloALAdZAD8HHgAsCB4APwgXADUHagAsAfMAaAIJAFsB8wBoAgoAaAaKAGgCGAB1AhkAdQQhACEEKABBAesAaAKhAGcDagA3BMQAPwLfABkC3wAZAlgAowJYAJ4CfwCAAogAHwLNABUC0AAhAoMAogKDAD0DBAB6AwQAegR/AHoI3AFtBDEAdwYCAAACCQBbA6IAWwOIAFoDfgBkAfgAWgHwAGQDvgBcA+AAegJOAFwCTQB1A44AewH+AHsB0wAAAdMAAAHYAAAEUQBpBYEAZQRhAFgFPQBsBBcATwTo//gD1P+kBNL/5QTwACQEzwAeBj0ADwTRACAE8AAkCGsAGQT7//4FeAD3BXgAVwV4AIoFeADqBXgAYwV4AJ4FeAB0BXgAggV4AHwFeAB7BXgAggV4AD0CpAC+BLYAXAR6AHcEegB3BGAAdwR6AHcEegB3BHoAdwRmAHcEZgB3BHoAdwR6AHcEegB3BJ8AdwSgAHMEegB3A74ATgSaAF0F+wBfA48AFQX9AGcFyAAjBU4AIwRRADcFKwAeBK0AWQSnAHsHNgBjCmUAYwQaAGsGegBTBdsAWwSKAFMD7QA/BnEATARFAEwGcQBMB00AFgOqAIsCFACvAhQArwQ5AC0D2AAwA9gAMAksAK8HzAA/Ad0AZAHdAGQAAAAKAAAACgAAAAsAAAAKAAAACgAAAGkAAAAOAAAADQAAABoAAAAfAAAANwAAAB8AAAHGAAAACgAAAA8AAAB1AAAAAAAAAAoAAAADAAAAGwAAAB8CrQAKAQEACgHmAAsB5gAKAzYACgLEAA4C0wANAsYAGgHvAB8C/gA3AtcAHwH8ABsB3wAfAAAAFQAAABUAAAAaAAAAGgAAABoAAAAaAAAADgAAAA4AAAAOAAAADgA1AAAAAgAAAAAAAP6OAIwAAAAAAAAAAAAAAAAAAAAAAAAAAAJvAAAAJADJAQIBAwEEAQUBBgEHAMcBCAEJAQoBCwEMAQ0AYgEOAK0BDwEQAREBEgBjARMArgCQARQAJQAmAP0A/wBkARUBFgAnAOkBFwEYARkAKABlARoBGwDIARwBHQEeAR8BIAEhAMoBIgEjAMsBJAElASYBJwEoACkAKgD4ASkBKgErACsBLAEtAS4ALADMAS8AzQEwAM4A+gExAM8BMgEzATQBNQE2AC0BNwAuATgALwE5AToBOwE8AOIAMAAxAT0BPgE/AUABQQBmADIA0AFCANEBQwFEAUUBRgFHAUgAZwFJANMBSgFLAUwBTQFOAU8BUAFRAVIBUwFUAJEBVQCvALAAMwDtADQANQFWAVcBWAFZAVoBWwA2AVwA5AD7AV0BXgFfAWAANwFhAWIBYwFkAWUAOADUAWYA1QFnAGgBaADWAWkBagFrAWwBbQFuAW8BcAFxAXIBcwF0AXUAOQA6AXYBdwF4AXkAOwA8AOsBegC7AXsBfAF9AX4APQF/AOYBgAGBAEQAaQGCAYMBhAGFAYYBhwBrAYgBiQGKAYsBjAGNAGwBjgBqAY8BkAGRAZIAbgGTAG0AoAGUAEUARgD+AQAAbwGVAZYARwDqAZcBAQGYAEgAcAGZAZoAcgGbAZwBnQGeAZ8BoABzAaEBogBxAaMBpAGlAaYBpwGoAEkASgD5AakBqgGrAEsBrAGtAa4ATADXAHQBrwB2AbAAdwGxAbIAdQGzAbQBtQG2AbcATQG4AbkATgG6AbsATwG8Ab0BvgG/AOMAUABRAcABwQHCAcMBxAB4AFIAeQHFAHsBxgHHAcgByQHKAcsAfAHMAHoBzQHOAc8B0AHRAdIB0wHUAdUB1gHXAKEB2AB9ALEAUwDuAFQAVQHZAdoB2wHcAd0B3gBWAd8A5QD8AeAB4QHiAIkAVwHjAeQB5QHmAecAWAB+AegB6QCAAeoAgQHrAH8B7AHtAe4B7wHwAfEB8gHzAfQB9QH2AfcB+ABZAFoB+QH6AfsB/ABbAFwA7AH9ALoB/gH/AgACAQBdAgIA5wIDAgQAwADBAJ0AngCbABMAFAAVABYAFwAYABkAGgAbABwCBQIGAgcCCAIJAgoCCwIMAg0CDgIPAhACEQISAhMCFAIVAhYCFwIYAhkCGgIbAhwCHQIeAh8CIAIhAiICIwIkAiUCJgInAigCKQIqAisCLAC8APQCLQIuAPUA9gIvAjACMQIyABEADwAdAB4AqwAEAKMAIgCiAMMAhwANAAYAEgA/AjMCNAALAAwAXgBgAD4AQAAQAjUAsgCzAEICNgDEAMUAtAC1ALYAtwCpAKoAvgC/AAUACgADAjcCOACEAjkAvQAHAjoCOwCmAPcCPAI9Aj4CPwCFAkAAlgJBAkICQwJEAkUCRgJHAkgCSQJKAksCTAJNAk4ADgDvAPAAuAAgAI8AIQAfAJUAlACTAKcAYQCkAEECTwCSAJwCUAJRAJoAmQClAJgCUgAIAMYAuQAjAAkAiACGAIsAigJTAIwAgwBfAOgCVACCAMICVQJWAlcCWAJZAloCWwJcAl0CXgJfAmACYQJiAmMCZAJlAmYCZwJoAmkCagJrAmwCbQCOANwAQwCNAN8A2ADhANsA3QDZANoA3gDgAm4CbwJwAnECcgJzAnQCdQJ2AncCeAZBYnJldmUHdW5pMUVBRQd1bmkxRUI2B3VuaTFFQjAHdW5pMUVCMgd1bmkxRUI0B3VuaTFFQTQHdW5pMUVBQwd1bmkxRUE2B3VuaTFFQTgHdW5pMUVBQQd1bmkwMjAwB3VuaTFFQTAHdW5pMUVBMgd1bmkwMjAyB0FtYWNyb24HQW9nb25lawpBcmluZ2FjdXRlB0FFYWN1dGULQ2NpcmN1bWZsZXgKQ2RvdGFjY2VudAZEY2Fyb24GRGNyb2F0B3VuaTFFMEMGRWJyZXZlBkVjYXJvbgd1bmkxRUJFB3VuaTFFQzYHdW5pMUVDMAd1bmkxRUMyB3VuaTFFQzQHdW5pMDIwNApFZG90YWNjZW50B3VuaTFFQjgHdW5pMUVCQQd1bmkwMjA2B0VtYWNyb24HRW9nb25lawd1bmkxRUJDC0djaXJjdW1mbGV4B3VuaTAxMjIKR2RvdGFjY2VudARIYmFyC0hjaXJjdW1mbGV4B3VuaTFFMjQGSWJyZXZlB3VuaTAyMDgHdW5pMUVDQQd1bmkxRUM4B3VuaTAyMEEHSW1hY3JvbgdJb2dvbmVrBkl0aWxkZQtKY2lyY3VtZmxleAd1bmkwMTM2BkxhY3V0ZQZMY2Fyb24HdW5pMDEzQgRMZG90Bk5hY3V0ZQZOY2Fyb24HdW5pMDE0NQd1bmkxRTQ0A0VuZwZPYnJldmUHdW5pMUVEMAd1bmkxRUQ4B3VuaTFFRDIHdW5pMUVENAd1bmkxRUQ2B3VuaTAyMEMHdW5pMUVDQwd1bmkxRUNFBU9ob3JuB3VuaTFFREEHdW5pMUVFMgd1bmkxRURDB3VuaTFFREUHdW5pMUVFMA1PaHVuZ2FydW1sYXV0B3VuaTAyMEUHT21hY3Jvbgd1bmkwMUVBC09zbGFzaGFjdXRlBlJhY3V0ZQZSY2Fyb24HdW5pMDE1Ngd1bmkwMjEwB3VuaTFFNUEHdW5pMDIxMgZTYWN1dGULU2NpcmN1bWZsZXgHdW5pMDIxOAd1bmkxRTYyB3VuaTAxOEYEVGJhcgZUY2Fyb24HdW5pMDE2Mgd1bmkwMjFBB3VuaTFFNkMGVWJyZXZlB3VuaTAyMTQHdW5pMUVFNAd1bmkxRUU2BVVob3JuB3VuaTFFRTgHdW5pMUVGMAd1bmkxRUVBB3VuaTFFRUMHdW5pMUVFRQ1VaHVuZ2FydW1sYXV0B3VuaTAyMTYHVW1hY3JvbgdVb2dvbmVrBVVyaW5nBlV0aWxkZQZXYWN1dGULV2NpcmN1bWZsZXgJV2RpZXJlc2lzBldncmF2ZQtZY2lyY3VtZmxleAd1bmkxRUY0BllncmF2ZQd1bmkxRUY2B3VuaTFFRjgGWmFjdXRlClpkb3RhY2NlbnQHdW5pMUU5MgZhYnJldmUHdW5pMUVBRgd1bmkxRUI3B3VuaTFFQjEHdW5pMUVCMwd1bmkxRUI1B3VuaTFFQTUHdW5pMUVBRAd1bmkxRUE3B3VuaTFFQTkHdW5pMUVBQgd1bmkwMjAxB3VuaTFFQTEHdW5pMUVBMwd1bmkwMjAzB2FtYWNyb24HYW9nb25lawphcmluZ2FjdXRlB2FlYWN1dGULY2NpcmN1bWZsZXgKY2RvdGFjY2VudAZkY2Fyb24HdW5pMUUwRAZlYnJldmUGZWNhcm9uB3VuaTFFQkYHdW5pMUVDNwd1bmkxRUMxB3VuaTFFQzMHdW5pMUVDNQd1bmkwMjA1CmVkb3RhY2NlbnQHdW5pMUVCOQd1bmkxRUJCB3VuaTAyMDcHZW1hY3Jvbgdlb2dvbmVrB3VuaTFFQkQHdW5pMDI1OQtnY2lyY3VtZmxleAd1bmkwMTIzCmdkb3RhY2NlbnQEaGJhcgtoY2lyY3VtZmxleAd1bmkxRTI1BmlicmV2ZQd1bmkwMjA5CWkubG9jbFRSSwd1bmkxRUNCB3VuaTFFQzkHdW5pMDIwQgdpbWFjcm9uB2lvZ29uZWsGaXRpbGRlB3VuaTAyMzcLamNpcmN1bWZsZXgHdW5pMDEzNwxrZ3JlZW5sYW5kaWMGbGFjdXRlBmxjYXJvbgd1bmkwMTNDBGxkb3QGbmFjdXRlBm5jYXJvbgd1bmkwMTQ2B3VuaTFFNDUDZW5nBm9icmV2ZQd1bmkxRUQxB3VuaTFFRDkHdW5pMUVEMwd1bmkxRUQ1B3VuaTFFRDcHdW5pMDIwRAd1bmkxRUNEB3VuaTFFQ0YFb2hvcm4HdW5pMUVEQgd1bmkxRUUzB3VuaTFFREQHdW5pMUVERgd1bmkxRUUxDW9odW5nYXJ1bWxhdXQHdW5pMDIwRgdvbWFjcm9uB3VuaTAxRUILb3NsYXNoYWN1dGUGcmFjdXRlBnJjYXJvbgd1bmkwMTU3B3VuaTAyMTEHdW5pMUU1Qgd1bmkwMjEzBnNhY3V0ZQtzY2lyY3VtZmxleAd1bmkwMjE5B3VuaTFFNjMEdGJhcgZ0Y2Fyb24HdW5pMDE2Mwd1bmkwMjFCB3VuaTFFNkQGdWJyZXZlB3VuaTAxRDQHdW5pMDIxNQd1bmkxRUU1B3VuaTFFRTcFdWhvcm4HdW5pMUVFOQd1bmkxRUYxB3VuaTFFRUIHdW5pMUVFRAd1bmkxRUVGDXVodW5nYXJ1bWxhdXQHdW5pMDIxNwd1bWFjcm9uB3VvZ29uZWsFdXJpbmcGdXRpbGRlBndhY3V0ZQt3Y2lyY3VtZmxleAl3ZGllcmVzaXMGd2dyYXZlC3ljaXJjdW1mbGV4B3VuaTFFRjUGeWdyYXZlB3VuaTFFRjcHdW5pMUVGOQZ6YWN1dGUKemRvdGFjY2VudAd1bmkxRTkzB3plcm8udGYGb25lLnRmBnR3by50Zgh0aHJlZS50Zgdmb3VyLnRmB2ZpdmUudGYGc2l4LnRmCHNldmVuLnRmCGVpZ2h0LnRmB25pbmUudGYJemVyby5kbm9tCG9uZS5kbm9tCHR3by5kbm9tCnRocmVlLmRub20JZm91ci5kbm9tCWZpdmUuZG5vbQhzaXguZG5vbQpzZXZlbi5kbm9tCmVpZ2h0LmRub20JbmluZS5kbm9tCXplcm8ubnVtcghvbmUubnVtcgh0d28ubnVtcgp0aHJlZS5udW1yCWZvdXIubnVtcglmaXZlLm51bXIIc2l4Lm51bXIKc2V2ZW4ubnVtcgplaWdodC5udW1yCW5pbmUubnVtcgd1bmkyMDcwB3VuaTAwQjkHdW5pMDBCMgd1bmkwMEIzB3VuaTIwNzQHdW5pMjA3NQd1bmkyMDc2B3VuaTIwNzcHdW5pMjA3OAd1bmkyMDc5B3VuaTIxNTMHdW5pMjE1NAlvbmVlaWdodGgMdGhyZWVlaWdodGhzC2ZpdmVlaWdodGhzDHNldmVuZWlnaHRocwlwZXJpb2QudGYIY29tbWEudGYHdW5pMDBBRAplbWRhc2guYWx0B3VuaTAwQTACQ1INY29sb25tb25ldGFyeQRkb25nBEV1cm8EbGlyYQd1bmkyMEJBB3VuaTIwQTYHdW5pMjBCOQd1bmkyMEE5B2NlbnQudGYQY29sb25tb25ldGFyeS50Zglkb2xsYXIudGYHZG9uZy50ZgdFdXJvLnRmCWZsb3Jpbi50ZghmcmFuYy50ZgdsaXJhLnRmCnVuaTIwQkEudGYKdW5pMjBCOS50ZgtzdGVybGluZy50ZgZ5ZW4udGYHdW5pMjIxOQd1bmkyMjE1CGVtcHR5c2V0B3VuaTIxMjYHdW5pMjIwNgd1bmkwMEI1B3VuaTIxMTcHdW5pMjExMwd1bmkyMTE2B3VuaTIxMjAHdW5pMDJCQwd1bmkwMkJCB3VuaTAzMDgHdW5pMDMwNwlncmF2ZWNvbWIJYWN1dGVjb21iB3VuaTAzMEILdW5pMDMwQy5hbHQHdW5pMDMwMgd1bmkwMzBDB3VuaTAzMDYHdW5pMDMwQQl0aWxkZWNvbWIHdW5pMDMwNA1ob29rYWJvdmVjb21iB3VuaTAzMEYHdW5pMDMxMQd1bmkwMzEyB3VuaTAzMUIMZG90YmVsb3djb21iB3VuaTAzMjYHdW5pMDMyNwd1bmkwMzI4EGdyYXZlY29tYi5uYXJyb3cQYWN1dGVjb21iLm5hcnJvdwt1bmkwMzA2MDMwMQt1bmkwMzA2MDMwMAt1bmkwMzA2MDMwOQt1bmkwMzA2MDMwMwt1bmkwMzAyMDMwMQt1bmkwMzAyMDMwMAt1bmkwMzAyMDMwOQt1bmkwMzAyMDMwMwd1bmkwMDAwAAAAAAEAAAAKACgAUAACREZMVAAObGF0bgAOAAQAAAAA//8AAwAAAAEAAgADa2VybgAibWFyawAabWttawAUAAAAAQADAAAAAgABAAIAAAABAAAABBEYEIwAJAAKAAYAEAABAAoAAAABEP4Q/gABEPIADAABEOwABAAAAAEACAABEEoOwAAED1QADAF9Dq4AAA6oDqIOrgAADqgOog6uAAAOqA6iDq4AAA6oDqIOrgAADqgOog6uAAAOqA6iDq4AAA6oDqIOrgAADqgOog6uAAAOqA6iDq4AAA6oDqIOrgAADqgOog6uAAAOqA6iDq4AAA6oDqIOrgAADqgOog6uAAAOqA6iDq4AAA6oDqIOrgAADqgOog6uAAAOqA6iDq4AAA6oDqIOrgAADqgOog6uAAAOqA6iDq4AAA6oDqIOrgAADqgOog6uAAAOqA6iDq4AAA6oDqIOnAAAAAAAAA6cAAAAAAAADpYAAA6QAAAOlgAADpAAAA6WAAAOkAAADpYAAA6QAAAOlgAADpAAAA6WAAAOkAAADooAAA6EAAAOfgAADngAAA6KAAAOhAAADn4AAA54AAAOigAADoQAAA5yAAAObA5mDnIAAA5sDmYOcgAADmwOZg5yAAAObA5mDnIAAA5sDmYOcgAADmwOZg5yAAAObA5mDnIAAA5sDmYOcgAADmwOZg5yAAAObA5mDnIAAA5sDmYOcgAADmwOZg5yAAAObA5mDnIAAA5sDmYOcgAADmwOZg5yAAAObA5mDnIAAA5sDmYOcgAADmwOZg5yAAAObA5mDnIAAA5sDmYOYAAADloAAA5gAAAOWgAADmAAAA5aAAAOYAAADloAAA5gAAAOWgAADlQAAA5OAAAOSAAADkIAAA5UAAAOTgAADlQAAA5OAAAOPAAADjYOMA48AAAONg4wDjwAAA42DjAOPAAADjYOMA48AAAONg4wDjwAAA42DjAOPAAADjYOMA48AAAONg4wDjwAAA42DjAOPAAADjYOMA48AAAONg4wDjwAAA42DjAOPAAADjYOMA48AAAONg4wDioAAAAAAAAOKgAAAAAAAA4kAAAOHgAADiQAAA4eAAAOGAAADhIAAA4YAAAOEgAADhgAAA4SAAAOGAAADhIAAA4YAAAOEgAADgwAAA4GAAAOAAAADfoAAA4AAAAN+gAADgAAAA36AAAOAAAADfoAAA4AAAAN+gAADgAAAA36AAAOAAAADfoAAA30De4OeA3oDfQN7g54DegN9A3uDngN6A30De4OeA3oDfQN7g54DegN9A3uDngN6A30De4OeA3oDfQN7g54DegN9A3uDngN6A30De4OeA3oDfQN7g54DegN9A3uDngN6A30De4OeA3oDfQN7g54DegN9A3uDngN6A30De4OeA3oDfQN7g54DegN9A3uDngN6A30De4OeA3oDfQN7g54DegN9A3uDngN6A30De4OeA3oDfQN7g54DegN9A3uDngN6A3iAAAAAAAADeIAAAAAAAAN9A3uDngN6A3cAAAAAAAADdYAAA3QAAAN1gAADdAAAA3WAAAN0AAADdYAAA3QAAAN1gAADdAAAA3WAAAN0AAADdYAAA3QAAANygAADcQAAA3KAAANxAAADcoAAA3EAAANygAADcQAAA3KAAANxAAADcoAAA3EAAANygAADcQAAA2+AAANuAAADb4AAA24AAANvgAADbgAAA2+AAANuAAADb4AAA24AAANvgAADbgAAA2yDawNpg2gDbINrA2mDaANsg2sDaYNoA2yDawNpg2gDbINrA2mDaANsg2sDaYNoA2yDawNpg2gDbINrA2mDaANsg2sDaYNoA2yDawNpg2gDbINrA2mDaANsg2sDaYNoA2yDawNpg2gDbINrA2mDaANsg2sDaYNoA2yDawNpg2gDbINrA2mDaANsg2sDaYNoA2yDawNpg2gDbINrA2mDaANsg2sDaYNoA2aAAAAAAAADZoAAAAAAAANmgAAAAAAAA2aAAAAAAAADZoAAAAAAAANlAAADY4AAA2UAAANjgAADZQAAA2OAAANlAAADY4AAA2UAAANjgAADZQAAA2OAAANlAAADY4AAA2UAAANjgAADYgAAA2CAAANiAAADYIAAA2IAAANggAADYgAAA2CAAANiAAADYIAAA18AAANdg1wDXwAAA12DXANfAAADXYNcA18AAANdg1wDXwAAA12DXANfAAADXYNcA18AAANdg1wDXwAAA12DXANfAAADXYNcA18AAANdg1wDXwAAA12DXANfAAADXYNcA18AAANdg1wDXwAAA12DXANfAAADXYNcA18AAANdg1wDXwAAA12DXANfAAADXYNcA18AAANdg1wDXwAAA12DXANfAAADXYNcA18AAANdg1wDXwAAA12DXANfAAADXYNcA18AAANdg1wDWoAAA12DXANagAADXYNcAAAAAANZAAADV4AAA1YAAANXgAADVgAAA1eAAANWAAADV4AAA1YAAANXgAADVgAAA1eAAANWAAAAAAAAA1SAAAAAAAADVIAAAAAAAANUgAAAAAAAA1SAAANTAAADUYNQA1MAAANRg1ADUwAAA1GDUANTAAADUYNQA1MAAANRg1ADUwAAA1GDUANTAAADUYNQA1MAAANRg1ADUwAAA1GDUANTAAADUYNQA1MAAANRg1ADUwAAA1GDUANTAAADUYNQA1MAAANRg1ADUwAAA1GDUANTAAADUYNQA1MAAANRg1ADUwAAA1GDUANTAAADUYNQA1MAAANRg1ADToAAA00DS4NKAAAAAAAAA0oAAAAAAAADSgAAAAAAAANKAAAAAAAAA0oAAAAAAAADSIAAA0cAAAOGAAADRYAAA0iAAANHAAADSIAAA0cAAAAAAAADRAAABAgAAAAAA0KECAAAAAADQoQIAAAAAANChAgAAAAAA0KECAAAAAADQoNBAAAAAAM/hAgAAAAAA0KAAAAAA0QAAAQIAAAAAANChAgAAAAAA0KDPgAAAAADPIM7AAAAAAM5hAgAAAAAA0KDOAAAAAADNoM1AAAAAAAAAzUAAAAAAAAAAAAAA1YAAAAAAAADVgAAAzOAAAMyAAADM4AAAzIAAAMzgAADMgAAAzOAAAMyAAADM4AAAzIAAAMwgAADLwAAAy2AAAMsAAADLYAAAywAAAMtgAADLAAAAy2AAAMsAAADLYAAAywAAAMtgAADLAAAA1eDKoMpAyeDV4MqgykDJ4NXgyqDKQMng1eDKoMpAyeDV4MqgykDJ4NXgyqDKQMng1eDKoMpAyeDV4MqgykDJ4NXgyqDKQMng1eDKoMpAyeDV4MqgykDJ4NXgyqDKQMng1eDKoMpAyeDV4MqgykDJ4NXgyqDKQMmA1eDKoMpAyYDV4MqgykDJgNXgyqDKQMmA1eDKoMpAyYDV4MqgykDJgNXgyqDKQMng1eDKoMpAyeDV4MqgykDJ4NXgyqDKQMngySDIwMhgyADJIMjAyGDIANXgyqDKQMngx6AAAAAAAADHQAAA0QAAAMdAAADRAAAAx0AAANEAAADHQAAA0QAAAMdAAADRAAAAx0AAANEAAADHQAAA0QAAAMbgAADGgAAAxuAAAMaAAADG4AAAxoAAAMbgAADGgAAAxuAAAMaAAADG4AAAxoAAAMbgAADGgAAAAAAAAMYgAAAAAAAAxiAAAAAAAADGIAAAAAAAAMYgAAAAAAAAxiAAAAAAAADGIAAAxcDFYMUAxKDFwMVgxQDEoMXAxWDFAMSgxcDFYMUAxKDFwMVgxQDEoMXAxWDFAMSgxcDFYMUAxKDFwMVgxQDEoMXAxWDFAMSgxcDFYMUAxKDFwMVgxQDEoMXAxWDFAMSgxcDFYMUAxKDFwMVgxQDEoMXAxWDFAMSgxcDFYMUAxKDFwMVgxQDEoMXAxWDFAMSgxcDFYMUAxKDFwMVgxQDEoMXAxWDFAMSgxcDFYMUAxKDEQAAAAAAAAMRAAAAAAAAAxEAAAAAAAADEQAAAAAAAAMRAAAAAAAAAw+AAAAAAAADD4AAAAAAAAMPgAAAAAAAAw+AAAAAAAADD4AAAAAAAAMPgAAAAAAAAw+AAAAAAAADD4AAAAAAAAMOAAADDIAAAw4AAAMMgAADDgAAAwyAAAMOAAADDIAAAw4AAAMMgAADCwAAAwmAAAOlgAADpAAAAwgAAAMGgAADBQAAAAAAAAMDgAADAgAAA6uAAAMAgAAC/wAAAv2AAAOAAAADfoAAAvwAAAL6gAAAAEBowAAAAEBpgOIAAEBgwABAAEBgwOIAAEC1gAAAAEC4ADeAAEC4AToAAEEJwWmAAEDHAAAAAEDMgWmAAECUQDeAAECUQToAAEB7wAAAAEB7wQKAAECKQQKAAEDGQQKAAED6wAVAAECSwAAAAED5AMNAAECSAQKAAEB3AAKAAECCwAAAAECGAQKAAEBtQQKAAEDugQKAAEC+QAXAAECXgAAAAEDqwMNAAECVAQKAAECxwAUAAEC1QAXAAECOgAAAAEDiAMNAAECUgAAAAECWgQKAAEBUQABAAEBSQX3AAEBBwABAAEA/wX3AAEBIwQKAAEBiwAWAAEBNAQKAAEBlwAWAAEBQAQKAAEBlAAWAAEBPQQKAAEBrwAWAAEBVwQKAAEBWAAWAAEBAgAAAAECgwAAAAECWwAAAAEBAAWmAAECXQQKAAEBUgPfAAECMQAAAAECLwQKAAEDJQArAAECSQAAAAECRgQKAAECIAAAAAECPAAAAAECPAQKAAECpgAAAAEDbgQKAAEDwgAYAAECPgAAAAECQgQKAAECrAAAAAECvgWmAAECggAAAAECmgWoAAEDwAWmAAEDcAAVAAEC2QACAAEE1AR9AAEC3AWmAAECcQACAAECcQWmAAECowAAAAECqgWmAAECsAAAAAECngWmAAEEXgWmAAEC9wWmAAEDkAATAAEEowR9AAEC7wWmAAEC6wAAAAEDAQWmAAECeQAAAAEBOAWmAAECaAAAAAEBJwWmAAECtQAAAAEC0wWmAAECDAWmAAEBhAAOAAEBNQAAAAEBKgWmAAEDPAAAAAEDMAWsAAEDCwAAAAEDAAWsAAEC4QAAAAEC5gWmAAEEdAAUAAECqQAAAAECjwWmAAEC8QAAAAEC5wWmAAECxQAAAAECuwWmAAEC5QAAAAEC3gWmAAEFIQWmAAEFQAARAAEC0AAAAAEC0AWmAAIAGAABABsAAAAdADsAGwA9AF0AOgBfAIEAWwCFAJIAfgCUAK4AjACwALQApwC2AOUArADnAP4A3AEAARcA9AEZARwBDAEeASMBEAElASkBFgErAUcBGwFLAVgBOAFaAXUBRgF3AXsBYgF9AYkBZwH3AfgBdAIBAgEBdgIEAgQBdwIGAgcBeAI3AjcBegI+Aj8BewAcAAAA8AAAAOoAAADkAAAA3gAAANgAAADSAAAA0gAAAMwAAADGAAAAwAAAALoAAAC0AAAArgAAAKgAAACiAAEAnAACAJYAAgCQAAIAigADAIQAAAB+AAAAfgAAAH4AAAB+AAAA0gAAANIAAAB4AAAAcgABAWIECgABAV4ECgABAWAEDAABAXUAFgABAQEAAAABAH8AAAABAIAAAAABAAADnwABAOIECgABAVsECgABAjQECgABAlEEFgABAWcECgABAXgECgABAPMD/gABAWMEDAABAWQECgABAQEECgABAGsECgABAYIECgABAIEECgABAVYECgACAAMCQgJGAAACSAJWAAUCZgJtABQABAAAAAEACAABAH4AVgABAHIADAAYAEQARABEAEQARABEAD4APgA+AD4APgA+ADgAOAA4ADgAOAA4ADIAMgAyADIAMgAyAAEElQOSAAEEIAOSAAEFgAUCAAEFWgUCAAIABAB0AHkAAACjAKgABgE6AT8ADAFqAW8AEgABAAAABgABAKwEJAABAAECUgACAAgAAhbYAAoAAhJIAAQAABS0Er4ANQAsAAD/6wAAAAAAAP/3AAD/+wAA/+sAAP9f/9kAAAAA//v/Tf+fAAAAAAAA//X/5//sABQAAAAA//QAAP/1ADUAAAAAAAD/gP+xAAAAAAAA/94AAAAAAAD/tAAAAAAAAAAJAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAP/7AAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAA//EAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAA//sAAAAAAAD/3QAA/4f/2QAAAAD/9v83/6QAAAAAAAAAAP/7AAAAAAAAAAAAAAAA//sAIAAAAAAAAP+V/8n/0QAAAAD/6QAAAAAAAP/tAAAAAP/rAAAAAP/7AAAAAP/wAAAAAAAA//AAAAAAAAAAAAAAAAAAAAAA//cAAAAAAAAAAAAAAAAAAAAAACYAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAD/4QAA/7oAAAAb/+v/tP98AAD/Xv+Y/+IAAP/i/1H/IP/3AAkAC//jAAsADP/EAAAAAAAbABAAAAAAAAAAAAAAAAD/KP+aAAAALf+jAAAAAAAA/+EAAAAJ//f/7f/7//f//f/xAAD/4gAAACj/zwALAAD/8gApAAsAAAAA/93/5wALAAv/2AAA/3cAIwAAACAAMgAAAAAAAAAAAAAAAAAAACj/9wAAAAAAAP/yAAAAAP/r/+v/9f/g/7oAAP/oAAAAAP+4//EAAQAA//AADv/QAAD/yP+8//cAAAAAAAAAAP9b/+0AAAAAAAEAAAAAAAAAAP/k/+IAAP/gAAAAAAAAAAD/yAAAAAAAAAAAAAAAAP+0AAAAAAAAAAAAAAATAAAAAAAAAAAAAAAAAAn/4f/ZAAAAAAAAAAD/jAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAA/+YAAAAA/+H/kgAAAAAAIAAA/7gAFwAAAAD/5gAA/9MAAAAA/5z/3QAA/7j/9gAAAAAAAAAAAAAABQAAAAAAAAAIAAAAAAAAAAAAGwAAACv/kQAAAAAAAAABAAAAAP/r/9sAAAAAAAAAAP/SAAAAAAAAAAD/4//gAAD/6//3/+P/+wAAAAAAAP+t//cAAAAAACAAAAAAAAAAAAAAAAAAAP/HAAAAAAAA/+0AAAAAAAD/X//p/7f/b/9Z/5EAC/+dAAAAUf+d/6oAAP9jAEYARwAAAAD/Tv9T/6kAKf9kAAD+9/9+AAAAKwAAAAAAAAAAAAAAIwAAAAAAJP/hAAD/of8y/6kAAAAAAAAAAAAAAAUAAAAAAAD/+wAAAAD/8wAAAAD/+wAAAAAAAAAAAAD/+//1/+sAVwAAAAAAAAAA//UAOAAAAAAAAP/3AAAAAAAA/+AAAAAAABX/8f/hAAAAAP/d//f/5v/sAAv/8f/XAAAAAP/UAAD/3gAAAAD/7P/DAAAAAP/7/+j/8QAA/6sAAP/TAAsAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAP/3/+P/8QAA//v/+gAA/+3/9f/jAAAAAAAJAAD/w//eAA8AAAAA/+//2AAA//D/5P/U//EAAAALAAD/hAAMAAAAIAAAAAAAAAAAAAAAAAAAAAD/1wAAAAD/9//j/9EAAAAA/8j/9gAA//YAAP/pAAD/0gAA/8j/tQAAAAD/6P+1/9MAAAAAABAAEwAPAAD/3QAAAAAACwAAABAAOAAAAAAAAP+1/8oAAAAAAAD/0wAAAAAAAAAAAAAAAP/3AAAAAP/jAAAAAAAAABkAAAAA/+4AAAAA//sAAAAAAAAAAP+E/+kACf/d/7cAAAAAAAAAAP/7ACUAAAAAAAAACwAlAAAAAAAAABsAAAAA/5sAGQAAAAD/5AAA/9j/6QAeAAv/0/+pAAD/O/+jACsAAAAA/0j/dwAAAAAACwAFABP/9/+VAAAAAAA9AAAAAAAAAAAAAAAAAAD/PAAAAAAAFf/IAAD/9wAJACAAAAAA/6P/o/+4/6P/c/+jAAD/owAAAAD/wAAAAAD/kwAAAAAAAAAA/5j/jv+tAAAAAAAAAAD/wgAA/+sAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAP+EAAAAAP9u/9H/9/+I/1H/iQAA/5wAAABU/8///wAA/3IAPQBFAAAAFP9j/2b/qgAr/6kAHP85/6kAAAAbAAAAAP+CAAAAAAAcAAAAAAAVAAAAAP/K/0r/kwAAAAD/aP+GAAD/hP8A/5AAAAAAAAAAAP+zAAAAAP9vAAAALwAAAAD/W/9n/4kAAAAAAAAAAP9gAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAA/5sAAAAA/5r/6//Q/5//IAAAAAAAAAAAAFb/9f/bAAD/vABFACAAAAAc/5//qv/rADn/oQAc/vX/oQAAAAAAAAAAAAAAAAAAAAAAAAAAAA0ABQAA/+T/fP/LAAAACwAAAAD/xQAAAEEAAP/TAAAAAP9nAAAACwAAAAD/fP+QAAAAAABVACgAAAAAAAAAAAAAADMAAAAAAAAAAP/3AAAAAP9J/3gAKAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAHYAAAAAAAAANgAAAAAAAP/3AAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAD/+wAAAAAAAP/dAAAAAAAAAAAAAAAAAAAAAAAA/9YAAAAA/9sAAAAAAAAAIAAAAAAAFQAAAAD/2wAAAAAAAAAA/47/0P/WAAAAAAAAAAD/iwAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAVAAAAAP/hAAAAAP/7AAD/9gAAAAAAAAAA/7wAAAAA//sAAP/NAAAAAAAAABP/+wAL/9QAFQAAAAAAAAAAADgAAAAAAAD/3wAAAAAAAAAA/7wAAAAAAAAABQAAAAD/vv/rAAAAAAAAAAAAAAAZAAAAAAAeAAAAAP/LAAAAAAAAAAD/Yf/WAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAD/wwAAAAAAAAAA/6UAAP/xAAAAAP/b/8cAAP+v/9YAAAAA//cAAAAAAAD/6QAAAAAAAAAAAAAAAAAAAAAAAAAA/7QAAAAAAAD/2//3AAAAAAAAAAAAAAAAAAsAAAAAAAAAAP+kAAD/+wAAAAD/t/+1AAAAAAAAAAAABQAAAAAAAAAAAAsAHQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAD/6P/pAAAAEAAL//X/+//hAAAACQAA//0AAAAAACgAGgAAAB4AAAAAABUAAP+zAAD/6wATAAAAAAALAAAAAAAAAAAAAAAAAAAAFQAAAAAAAAAJAAAAAAAA/+MAAAAA/+IAAP/oAAAADAAAAAAAFwAAAAD/4wAAAAAAAAAAAAD/7QALAAD/tgBIAAAAAAAAACMABQAAAAAAAAALABUAAAAAAAAAGgAAAAD/5gABAAAAAP/1AAAAAAAQAAD/+wAA//0AAP/LABEAAAAAAAv/1gAAAAAAAAAA//cAGgAA/7kAAAAAAAAAAAAAADAAAAAAAAD/2QAAAAAAAAAA//sAAAAAAAD/8gAAAAD/3AAAAAD/7P97/+wAAP/sAAAAMwAG/+wAAP/nAD0ADgAA/+v/dv/s//sAIP/3AAAAAP+cAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAD/8v+X/9IAAAAAABUAAAAAAAX/zgAAAAD/1wAA/2j/4v/ZAAAAC/8D/2wAAP/EAAD/9f/9AAAAAAAAAAD/1gAAAAAAAAAAAAD/cAAAAAD/GgAA/4gAAAAAAAAAAP+5AAAAAP/NAAAAAP/hAAD/7QAAAB8AAAAA//QAAAAA/+EAAP/gAAAAAAAA/9gAAP/3/7gAAAAAAAAAAAAAAAAAAAAAAAD/sQAAAAAAAAAAABkAAAAVAAAAAAAAAAD/wwAAAAD/6wAf/77/1/+hAAAAFf+M/74AAP/hAAsAIAAAAAAAAAAAAAAAAP+HAAAAAAAfAAAAAAAAAAAAAAAAAAAAAAAAAAAAAP/iAAAAAAAAAAAAAAAAAAAAAAAAAAD/tAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAD/wAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAP/lAAAABf/o/3//+wAAACgAAP/gAA8ADQAA/90AAAAAAAD/3P8l/+IAAP/1/9UAAP7u/44AAAAV/98AAAAAAAAAAAAAAAAAAP++AAUAAAAg/0AABAAA/9IAGwAA/+AAAP/IAAAAAAAFAAAAAAAQAAAAAAAgAAD/qgAAAAAAAAAAABsAAAAAAAAAAP/+AAAAAAAAAAAAAAAAAAAAAAAAAAD/swAAAAAAAAAA/+cAAAAAAAAAAAAAAAAAAAAAAAAAAABzAAAAAAAAABwAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAdgAAAAAAAAAXAAD/6AAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAD/6wAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAFwAAAAAAAAAHAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAA/4z/tQAA/6EAAP/QAAAACwAAAAD/7QAAAAD/eQAAAAAAAAAAAAD/of/kAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAP/ZAAAAAP+fAAAAAP/N/zsAAAAAADwAAAAcADP/+wAA/7kALQAtAAAAAAAA/8MAAAAAAAAAAAAA/5YAAAAAAAAAAAAAAAAAAAAAAAAAAAAJAAAAAAAAAAAAAAAAAAD/d//TAAD/Xf8iAAAAAAAdAAAAAAAAAAAAAP+CAAAAAAAAAAD/IQAA/+QAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAD/8gAAAAAAAAAAAAAAAADDAAAAAAAAACYAAAAAAAD/5AAA/xYAAAAAAFkAAAAAAAAAAAAAAAAAAAAA/9sAHAAAAAAAEwAJAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAdgAAAAAAAABgAAAAAAAAAAAAAAAAAAAAAP/3AAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAANQAAAAAAAAAAABUACwAA//sAAP/wAAAAAP/7AAD/sAAAAAsAAAAA/9n/0wAA/+EAAP/s//f/9//yAAD/1QAAAAAAAAAbAAAAAAAAAAD/5AAAAAD/zQAAAAAAAP/nAAAAAAAA/8j/+//I//UADP/M/+f/oAAA/93/0v/iAAD/zQAL//sAAAAVAAAAAAAAAAD/nQAAAAAAMwAoACD/5AAAAAAAAAAAAAAAAAAAAFoAAAAAAAAADgAVAAAAAP/3AAAAAAARAAAAAAAAABUAAAAA/9YAAAAA//cAAABHAAAAAP/k/+7/+wAm//IAAAAAAAAAAP/1AAAAAAAAAAAAAAAoAAAAAAAA/+AAAAAA/+kAFQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAD/+wAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAKQAA/6EAK//3AAAAFf/K/7UAAAAAAAD/9QAVAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAA/+0AAAAAAAAAAAAVAAAAAAAAAAAAAAAAAAkAAP/Y/6kAAP8y//v/9wAAAAD/Sv98AAAACQAAABQAC/+KAAAAAAAAAAkAAAAAAAAAAAAAAAAAAAAAAAAAAAATAAAAAAAAAAAABQAAAAD/0QAAAAD/2AAA//AAAAAAAAAAAP/f/+MAAP/hAAD/6wAAAAAAAAAOAAX/9/+wAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAALAAAAAP/1//IAAgATAAEA5wAAAOkBYgDnAWQBiwFhAY8BmAGJAbEBsQGTAcsBzQGUAc8BzwGXAdQB1AGYAeIB6AGZAeoB7gGgAfIB8wGlAfgB+AGnAf4B/gGoAgQCBQGpAgcCBwGrAgwCDAGsAhECEQGtAiwCLAGuAjACMAGvAAIAUwABABkABgAaABsAGgAcABwAAQAdACIABAAjADwAAQA9AEEABABCAFMAAQBUAFUAGwBWAGUAAQBmAH0ABAB+AH8AHACAAIEABACCAIMAAQCEAIQABACFAIsAAQCMAJIADQCTAJMABACUAJkAEACaAK4ACACvALQAEQC1ALUAJgC2AL0ACwC+AMIAEwDDAN0ABQDeAN4AAwDfAP4AAgD/AP8AJwEAAQQAFQEFARcAAwEYARoAGQEbASsAAwEsAUcAAgFIAUkAAwFKAUoAAgFLAVEAAwFSAVgADwFZAVkAAwFaAV8ADAFgAWIABwFkAXUABwF2AXsACQF8AXwAKwF9AYQACQGFAYkAFgGKAYsADAGPAY8AEgGQAZAAIQGRAZEAJQGSAZIAEgGTAZMAIAGUAZQAHwGVAZUAEgGWAZYAJAGXAZgAEgGtAa0ADgGuAa4ACgGvAbAADgGxAbEAKAGyAbMADgG1AbYADgHDAcoACgHLAcwAFAHPAc8AFAHSAdIAFwHUAdQAFAHdAd0AFwHfAd8AFwHhAeEAFwHiAeQAGAHlAeUAHgHmAeYAFAHnAecAHgHoAegAKgHrAesAIwHtAe0AIwHvAe8AKQHyAfMAIgIEAgUAAQIRAhEAAQIsAiwABwIwAjAAAgI5AjoAHQI+Aj4AAQACAFkAAQAZAAQAGgAbAAUAHAAcAC4AHQAiAAkAIwAnABoAKAA7AAUAPAA8AB8APQBBABsAQgBTAAMAVABVAAcAVgBXACIAWABdABAAXgBlAAMAZgBzAAYAdAB5ABEAegB9AAYAfgB/ACMAgACAAAYAgQCBAAUAggCDACQAhACEAAYAhQCLAAwAjACSAA0AkwCTAAYAlACZABIAmgCiAAcAowCoABMAqQCuAAcArwC0ABQAtQC1AC8AtgC9AAoAvgDCABwAwwDbAAIA5QDlAAEA5wDnAAEA6QDpAAEA/wD/ADABAAEEAB0BBQEIAAIBCQEaAAEBGwEdACEBHgEjAA4BJAErAAIBOgE/ABcBSgFKAAEBSwFRAA8BUgFZAAsBWgFfABgBYAFiAAEBZAFpAAEBagFvABkBcAF1AAEBdgF7AAgBfAF8ADQBfQGEAAgBhQGJAB4BigGKAAEBiwGLAA4BjwGPABYBkAGQACgBkQGRAC0BkgGSABYBkwGTACcBlAGUACYBlQGVABYBlgGWACwBlwGYABYBsQGxADEBywHNABUBzwHPABUB1AHUABUB4gHkACAB5QHlACUB5gHmABUB5wHnACUB6AHoADMB6gHqACoB6wHrACsB7AHsACoB7QHtACsB7gHuADIB8gHzACkB+AH4AAkB/gH+AB8CBAIFAAMCBwIHAAkCDAIMAB8CEQIRAAMCLAIsAAEAAQFAAAQAAACbCKgIkgh4CHgIeAh4CHgIeAheCF4IXgheCF4IXghMCEwITAhMCEwITAhMCEwIQghCCEIGUAhCCEIIQghCCEIIQgVWCEIIQghCCEIIQghCCEIIQghCCEIIQghCCEIIQghCCEIIQghCCEIIQghCBVAFUAVQBVAFUATeCEIIQghCCEIIQghCCEIIQghCCEIIQghCCEIIQgTICEIIQghCCEIEighCCEIIQghCCEIEhASEBIQEhASEBIQEhASEBGIEhASEBIQEhASEBIQEhASEBIQEhASEBIQEhASEBVAEXARcBFIEXARMBEYEXARABFwEXAQ6BCQEGgQUBA4EGgQIBBoEGgPmBBoEGgPEBBQEFAQUBBQEFAQUBBQEFAO+A74DvgO+A6wDvgOmA6YDpgO+A6ADoAIqCEIB+AACAB4AHAAcAAAAhACEAAEAlACZAAIArwC0AAgAtgC9AA4A3ADkABYA5gDmAB8A6ADoACAA6gD+ACEBHgEjADYBLAE6ADwBQAFJAEsBUgFaAFUBdgF7AF4BfQGEAGQBiwGLAGwBjwGYAG0BpwGnAHcBqgGqAHgBrQG2AHkBwQHBAIMBwwHNAIQBzwHQAI8B1AHUAJEB4gHkAJIB5gHmAJUB6wHrAJYB7QHtAJcB9AH0AJgCMAIxAJkADACU/4wAlf+MAJb/jACX/4wAmP+MAJn/jACv/5QAsP+UALH/lACy/5QAs/+UALT/lABdAK//2QCw/9kAsf/ZALL/2QCz/9kAtP/ZAN//7QDg/+0A4f/tAOL/7QDj/+0A5P/tAOX/7QDm/+0A5//tAOj/7QDp/+0A6v/tAOv/7QDs/+0A7f/tAO7/7QDv/+0A8P/tAPH/7QDy/+0A8//tAPT/7QD1/+0A9v/tAPf/7QD4/+0A+f/tAPr/7QD7/+0A/P/tAP3/7QD+/+0BLP/tAS3/7QEu/+0BL//tATD/7QEx/+0BMv/tATP/7QE0/+0BNf/tATb/7QE3/+0BOP/tATn/7QE6/+0BO//tATz/7QE9/+0BPv/tAT//7QFA/+0BQf/tAUL/7QFD/+0BRP/tAUX/7QFG/+0BR//tAUr/7QFaAAABWwAAAVwAAAFdAAABXgAAAV8AAAF2//cBd//3AXj/9wF5//cBev/3AXv/9wF9//cBfv/3AX//9wGA//cBgf/3AYL/9wGD//cBhP/3AYoAAAGLAAAB4v9hAeP/YQHk/2ECMP/tAAEB9P/fAAEB9P8WAAQB0gAcAd0AHAHfABwB4QAcAAEB9P/3AAgBo//dAaQAMQGl//4Bpv/dAaf/QgGp/90BqgBrAav/3QAIAa3/7AGv/+wBsP/sAbL/7AGz/+wBtf/sAbb/7AHB/5EAAQHBABsAAQHBAF8AAQHBAC0AAgG0//sBwf/hAAUBo//rAaX/6wGm/+sBqf/rAav/6wABAaj/+wABAcIAtAABAcIAcwABAcIAZAACAbQALwHCAHYAAQHCAHYACAFa/64BW/+uAVz/rgFd/64BXv+uAV//rgGK/64Bi/+uAAEB9P/1AA8BdgAXAXcAFwF4ABcBeQAXAXoAFwF7ABcBfQAXAX4AFwF/ABcBgAAXAYEAFwGCABcBgwAXAYQAFwH0//cABQGFAAUBhgAFAYcABQGIAAUBiQAFABwAw//oAMT/6ADF/+gAxv/oAMf/6ADI/+gAyf/oAMr/6ADL/+gAzP/oAM3/6ADO/+gAz//oAND/6ADR/+gA0v/oANP/6ADU/+gA1f/oANb/6ADX/+gA2P/oANn/6ADa/+gA2//oANz/6ADd/+gBHv/iAAEBHv/iAD4A3/+zAOD/swDh/7MA4v+zAOP/swDk/7MA5f+zAOb/swDn/7MA6P+zAOn/swDq/7MA6/+zAOz/swDt/7MA7v+zAO//swDw/7MA8f+zAPL/swDz/7MA9P+zAPX/swD2/7MA9/+zAPj/swD5/7MA+v+zAPv/swD8/7MA/f+zAP7/swEs/7MBLf+zAS7/swEv/7MBMP+zATH/swEy/7MBM/+zATT/swE1/7MBNv+zATf/swE4/7MBOf+zATr/swE7/7MBPP+zAT3/swE+/7MBP/+zAUD/swFB/7MBQv+zAUP/swFE/7MBRf+zAUb/swFH/7MBSv+zAjD/swB8AN7/9wDf//sA4P/7AOH/+wDi//sA4//7AOT/+wDl//sA5v/7AOf/+wDo//sA6f/7AOr/+wDr//sA7P/7AO3/+wDu//sA7//7APD/+wDx//sA8v/7APP/+wD0//sA9f/7APb/+wD3//sA+P/7APn/+wD6//sA+//7APz/+wD9//sA/v/7AQX/9wEG//cBB//3AQj/9wEJ//cBCv/3AQv/9wEM//cBDf/3AQ7/9wEP//cBEP/3ARH/9wES//cBE//3ART/9wEV//cBFv/3ARf/9wEb//cBHP/3AR3/9wEe//cBH//3ASD/9wEh//cBIv/3ASP/9wEk//cBJf/3ASb/9wEn//cBKP/3ASn/9wEq//cBK//3ASz/+wEt//sBLv/7AS//+wEw//sBMf/7ATL/+wEz//sBNP/7ATX/+wE2//sBN//7ATj/+wE5//sBOv/7ATv/+wE8//sBPf/7AT7/+wE///sBQP/7AUH/+wFC//sBQ//7AUT/+wFF//sBRv/7AUf/+wFI//cBSf/3AUr/+wFL//cBTP/3AU3/9wFO//cBT//3AVD/9wFR//cBWf/3AXb/6wF3/+sBeP/rAXn/6wF6/+sBe//rAX3/6wF+/+sBf//rAYD/6wGB/+sBgv/rAYP/6wGE/+sB9P/3AjD/+wACAXb/5gH0//cABAEFAAUBGwAFAR4ABQH0/9sABgDc/4YBBQAAAQkAAAEbAAABHgAAAjH/uwAGAN4AAAEFAAABCQAAARsAAAEeAAACMf/rAAUBy//HAcz/xwHP/8cB1P/HAeb/xwABAjH/9QAAAAMAr/6+BI4GdAAMABEAFwAAEyEyFREUIyEiJjURNAERNCMhBxEUFjMh1QOWI0H8lx8WA3kd/VFHExkCngZ0KvisOBgYB1gu+RwGYCJ5+a8TFQACAEQAAAVaBaYABwAKAAAzASEBIwMhAxMhA0QCBwEIAgf0gf3WgrwBs9kFpvpaAWv+lQJDAncA//8ARAAABVoHQgImAAEAAAAHAkUCZQGc//8ARAAABVoHCwImAAEAAAAHAkoBbAGa//8ARAAABVoINQImAAEAAAAHAmYBbwGa//8ARP6EBVoHCwImAAEAAAAnAlMCTwAAAAcCSgFsAZr//wBEAAAFWgg0AiYAAQAAAAcCZwFvAZr//wBEAAAFWgh2AiYAAQAAAAcCaAFvAZr//wBEAAAFWghRAiYAAQAAAAcCaQFvAZr//wBEAAAFWgcTAiYAAQAAAAcCSAFqAZz//wBEAAAFWggFAiYAAQAAAAcCagFrAZz//wBE/oQFWgcTAiYAAQAAACcCUwJPAAAABwJIAWsBnP//AEQAAAVaCAUCJgABAAAABwJrAWsBnP//AEQAAAVaCF0CJgABAAAABwJsAXEBnP//AEQAAAVaCFMCJgABAAAABwJtAW4BnP//AEQAAAVaB0ICJgABAAAABwJPAJsBnP//AEQAAAVaB0ICJgABAAAABwJCAXkBnP//AET+hAVaBaYCJgABAAAABwJTAk8AAP//AEQAAAVaB0ICJgABAAAABwJEAU4BnP//AEQAAAVaB58CJgABAAAABwJOAH4BkP//AEQAAAVaBzICJgABAAAABwJQAXQBnP//AEQAAAVaBwACJgABAAAABwJNAWkBnP//AET+rAWCBaYCJgABAAAABwJWA8v/+///AEQAAAVaB7gCJgABAAAABwJLAd0BqAAEAEQAAAVaB1gADgAaACIAJQAAAQcWFhUUBiMiJjU0Njc3EzI2NTQmIyIGFRQWAQEhASMDIQMTIQMDWTs4RndWV3ZZQx8QKzw8KylAQP2gAgcBCAIH9IH91oK8AbPZB1iMFmBAWG5xWUZmDoT+UkEpLDs7LClB+lYFpvpaAWv+lQJDAncA//8ARAAABVoHLQImAAEAAAAHAkwBVwGcAAIAAAAAB3UFpgAPABIAADEBIQchESEVIREhFSERIQMBIREDEgRNAf1RAlz9pALG/CX+IsYBIwGBBabN/mbM/lzPAW7+kgJDAr7//wAAAAAHdQdCAiYAGgAAAAcCRQS2AZwAAwCvAAAE5wWmABAAGgAlAAAzESEgBBUUBgceAxUUBCElITI2NTQmJiMhNSEyPgI1NCYjIa8B8QETARFykFhzQBr+7f7g/u4BFZqfToZT/tkBJzNgTi+lgf7vBabDt2+iOBVJXWo4xsDCb2lMYzDFFjBQOW1rAAEAZf/sBRwFugAhAAAFIiQCNTQSJDMyFhYXIS4CIyIGBhUQEjMyNjY3IQ4DAuLH/uOZmAEdyJ/2lw7+/w9RhFxzoVW8rVyEUQ8BAQxLiM0UtwFR6OcBSK+B3IdQfkpt7Lz+4/78UYdQYrSNUQD//wBl/+wFHAdCAiYAHQAAAAcCRQJ0AZz//wBl/+wFHAcUAiYAHQAAAAcCSQF6AZwAAgBl/l0FHAW6ABoAPAAAASImJzcWFjMyNjU0JiciJjc3MwceAhUUBgYDIiQCNTQSJDMyFhYXIS4CIyIGBhUQEjMyNjY3IQ4DAtI6ay8kHUosMjVLWgsIBUlzLkhUJEBoLcf+45mYAR3In/aXDv7/D1GEXHOhVbytXIRRDwEBDEuIzf5dGBxZEx0jICkqAQcKqHcCL0QiM0clAY+3AVHo5wFIr4Hch1B+Sm3svP7j/vxRh1BitI1R//8AZf/sBRwHEwImAB0AAAAHAkgBegGc//8AZf/sBRwHQgImAB0AAAAHAkMCXQGcAAIArwAABSIFpgAOABkAADMROgIWFwQEEhUUAgQhJzMyNjY1NCYmIyOvCVh5fS4BCAFLm6X+rf77f4OV5IF44JyJBaYBAQWr/sXe6P66rcln6MK84mUAAwBGAAAFTgWmAAMAEgAdAAATNSEVARE6AhYXBAQSFRQCBCEnMzI2NjU0JiYjI0YCv/3WCVd6fC4BCQFLm6X+rf77f4OV5IF44J2IAnW4uP2LBaYBAQWr/sXe6P66rcln6MK84mX//wCvAAAFIgcUAiYAIwAAAAcCSQFXAZz//wBGAAAFTgWmAgYAJAAA//8Ar/6EBSIFpgImACMAAAAHAlMCRQAAAAEArwAABHkFpgALAAAzESEHIREhFSERBRWvA7wB/ToCc/2LAtcFptH+a87+YgHT//8ArwAABHkHQgImACgAAAAHAkUCJQGc//8ArwAABHkHCwImACgAAAAHAkoBLAGa//8ArwAABHkHFAImACgAAAAHAkkBKwGc//8ArwAABHkHEwImACgAAAAHAkgBKwGc//8ArwAABL0IBQImACgAAAAHAmoBKwGc//8Ar/6EBHkHEwImACgAAAAnAlMCKQAAAAcCSAErAZz//wCvAAAEeQgFAiYAKAAAAAcCawErAZz//wCvAAAEeQhdAiYAKAAAAAcCbAExAZz//wCvAAAEeQhTAiYAKAAAAAcCbQEtAZz//wBlAAAEeQdCAiYAKAAAAAcCTwBbAZz//wCvAAAEeQdCAiYAKAAAAAcCQgE5AZz//wCvAAAEeQdCAiYAKAAAAAcCQwIOAZz//wCv/oQEeQWmAiYAKAAAAAcCUwIpAAD//wCvAAAEeQdCAiYAKAAAAAcCRAEOAZz//wCvAAAEeQefAiYAKAAAAAcCTgA+AZD//wCvAAAEeQcyAiYAKAAAAAcCUAE0AZz//wCvAAAEeQcAAiYAKAAAAAcCTQEpAZz//wCv/rAEtgWmAiYAKAAAAAcCVgL///7//wCvAAAEeQctAiYAKAAAAAcCTAEXAZwAAQCvAAAEYQWmAAkAADMRIQchESEVIRGvA7IB/UYCaP2YBabO/mDL/ZMAAQBl/+wFOQW6ACoAAAUiJAI1NBIkMzIeAhchLgIjIgYGFRQeAjMyPgI3NyE1BREjNQ4CAt/C/uKaoAEjxHjLmVgF/v8OVYVVbathPWuMTkx0US0ECf69AkGsJXGjFLIBS+boAVCzUIiuXkp9TG7ru5TLezc0VGEuaqwC/RHLN2ZC//8AZf/sBTkHCwImAD0AAAAHAkoBgwGa//8AZf/sBTkHEwImAD0AAAAHAkgBggGc//8AZf5jBTkFugImAD0AAAAHAlQCYgAA//8AZf/sBTkHQgImAD0AAAAHAkMCZQGcAAEArwAABVEFpgALAAAzETMRIREzESMRIRGv8wK88/P9RAWm/asCVfpaAoL9fgACAB8AAAY0BaYAAwAPAAATNSEVAREzESERMxEjESERHwYV+qzzArzz8/1EBFCPj/uwBab9qwJV+loCgv1+//8ArwAABVEHGAImAEIAAAAHAkgBnAGi//8Ar/6EBVEFpgImAEIAAAAHAlMCiwAAAAEArwAAAaIFpgADAAAzETMRr/MFpvpa//8ArwAAApsHQgImAEYAAAAHAkUAvwGc////4AAAAnMHCwImAEYAAAAHAkr/xgGa////0wAAAnwHEwImAEYAAAAHAkj/xgGc///+/wAAAiEHQgImAEYAAAAHAk/+9QGc////3QAAAnYHQgImAEYAAAAHAkL/0wGc//8ArwAAAaIHQgImAEYAAAAHAkMAqQGc//8Ar/6EAawFpgImAEYAAAAHAlMAtQAA////sgAAAaIHQgImAEYAAAAHAkT/qAGc//8AngAAAgEHnwImAEYAAAAHAk7+2QGQ////3gAAAnAHMgImAEYAAAAHAlD/zwGc////4gAAAnEHAAImAEYAAAAHAk3/wwGc//8ALv6pAcYFpgImAEYAAAAGAlYQ+P///+kAAAJzBy0CJgBGAAAABwJM/7IBnAABAET/7AKMBaYAEAAABSImJzcWFjMyNjURMxEUBgYBNkiNHQkeTjRkR/Q5lBQdCeIJGWx7A+370YGvW///AET/7ANfBxMCJgBUAAAABwJIAKgBnAABAK8AAAU9BaYACwAAMxEzEQEhAQEhAQMRr/0CRgEb/jUB+/7z/mPnBab9QwK9/cz8jgLB/vH+TgD//wCv/mMFPQWmAiYAVgAAAAcCVAI2AAAAAQCvAAAEMwWmAAUAADMTMxEhFa8B9gKNBab7LNL//wCvAAAEMwdCAiYAWAAAAAcCRQC9AZz//wCvAAAEMwWmAiYAWAAAAAcCRwKcAAD//wCv/mMEMwWmAiYAWAAAAAcCVAHpAAD//wCvAAAEMwWmAiYAWAAAAAcB1AJ/AEMAAgAOAAAEQwWmAAMACQAAEzUlFQETMxEhFQ4C3f3UAfYCjQJHzb/C/O8Fpvss0gAAAQCvAAAGXwWmAAwAADMRIQEBIREjEQEjARGvAVwBewF/AVr3/oPL/oYFpvuvBFH6WgRu+5IEZ/uZAAEArwAABVQFpgAJAAAzETMBETMRIwERr+4CxPPb/SkFpvv3BAn6WgQl+9v//wCvAAAFVAdCAiYAXwAAAAcCRQKWAZz//wCvAAAFVAcUAiYAXwAAAAcCSQGdAZz//wCv/mMFVAWmAiYAXwAAAAcCVAJrAAD//wCvAAAFVAdCAiYAXwAAAAcCQwKAAZwAAQCv/iAFVAWmABcAAAEiJic3FhYzMjY1NQERIxEzAREzAxQGBgP9SI0dCh1ONFtR/ULz7gLE8wE/lf4gHQniCRlaaVsEAfvbBab79wQJ+gaKr1P//wCvAAAFVActAiYAXwAAAAcCTAGJAZwAAgBl/+wFcwW6AA8AHwAABSIkAjU0EiQzMgQSFRQCBCcyNjY1NCYmIyIGBhUUFhYC78j+3Z+gASXFxQEhnpz+3sZ2qltcqnV2q15eqxSwAUzo6gFOsrL+suro/rWxzG/ru77xcnPxvbvrbwD//wBl/+wFcwdCAiYAZgAAAAcCRQKEAZz//wBl/+wFcwcLAiYAZgAAAAcCSgGMAZr//wBl/+wFcwcTAiYAZgAAAAcCSAGLAZz//wBl/+wFcwgFAiYAZgAAAAcCagGLAZz//wBl/oQFcwcTAiYAZgAAACcCUwJxAAAABwJIAYsBnP//AGX/7AVzCAUCJgBmAAAABwJrAYsBnP//AGX/7AVzCF0CJgBmAAAABwJsAZABnP//AGX/7AVzCFMCJgBmAAAABwJtAY0BnP//AGX/7AVzB0ICJgBmAAAABwJPALoBnP//AGX/7AVzB0ICJgBmAAAABwJCAZkBnP//AGX+hAVzBboCJgBmAAAABwJTAnEAAP//AGX/7AVzB0ICJgBmAAAABwJEAW0BnP//AGX/7AVzB58CJgBmAAAABwJOAJ4BkAACAGX/7AYWBcoAGwArAAAFIiQCNTQSJDMyFhc+AzczDgIHFhYVFAIEJzI2NjU0JiYjIgYGFRQWFgLvyP7dn6ABJcWR6lQrPicXBK0BMW1fLS6c/t7GdqpbXKp1dqteXqsUsAFM6OoBTrJhXQENJ1NGcJNLA1TWf+j+tbHMb+u7vvFyc/G9u+tvAP//AGX/7AYWB0ICJgB0AAAABwJFAoQBnP//AGX+hAYWBcoCJgB0AAAABwJTAnEAAP//AGX/7AYWB0ICJgB0AAAABwJEAW0BnP//AGX/7AYWB58CJgB0AAAABwJOAJ4BkP//AGX/7AYWBy0CJgB0AAAABwJMAXcBnP//AGX/7AVzB0ICJgBmAAAABwJGAe4BnP//AGX/7AVzBzICJgBmAAAABwJQAZQBnP//AGX/7AVzBwACJgBmAAAABwJNAYgBnAADAGX+rwVzBboAEwAjADMAAAEiJjU0NjcXBgYVFBYzMjY3FQYGAyIkAjU0EiQzMgQSFRQCBCcyNjY1NCYmIyIGBhUUFhYDCmNtT3esaFQnKy5IGhttW8j+3Z+gASXFxQEhnpz+3sZ2qltcqnV2q15eq/6vVE05XyYJKEYsISMaD3UPHQE9sAFM6OoBTrKy/rLq6P61scxv67u+8XJz8b27628AAAMAMf/lBcMFvwAZACIALAAAFyc3JiY1NBIkMzIWFzcXBxYWFRQCBCMiJiclMjY3NiYnARYDASYmIyIGBwYWpHOoMzefASTGiNxSonOvNDad/t3Hh9xRAbafqQsHDBH9tViNAk0rhVuirgwEDRt0s1jiiOsBTrNUUapyu1jiiOj+tLBSTSrO2VqrVf1/gAEyAoNHQt7pVqL//wAx/+UFwwdCAiYAfgAAAAcCRQKMAZz//wBl/+wFcwctAiYAZgAAAAcCTAF3AZwAAgBl/+wIVwW6ABoAKgAAAREFFSE1BgYjIiQCNTQSJDMyFhc1IQchESEVATI2NjU0JiYjIgYGFRQWFgV/Atj8NUbRhsj+3Z+gASXFhtFGA7wB/ToCc/r7dqpbXKp1dqteXqsCcv5iAdOvYGOwAUzo6gFOsmNhsNH+a87+Rm/ru77xcnPxvbvrbwAAAgCvAAAE0QWmAAwAFQAAMxEhMhYWFRQGBiMhEQMhMjY1NCYjIa8CAZz3joHmmv7WAgEmf6Gof/7hBaZr0JiPzGz99ALPmHp8iQACAK8AAAT8BaYADgAZAAAzETMRITIWFhUUBgYjIRERITI2NjU0JiYjIa/3ATWf9oyL9J3+xgExWIVKS4dc/tYFpv7iW7mOj79f/scCBSxjVE5dKQACAGX/DAV1BboAGQAlAAAFIiYmJwYGIyIkAjU0EiQzMgQSFRQCBxYWFyUyNhEQAiMiAhEQFgVsVKOaRjJNKMb+3aCgASPGxgEin36GHolU/YK1yMe2tcfH9CFnaAgIrgFL6+sBTrGx/rLr0v7LY0ZLAuX8ARoBGQEH/vn+5f7o/AAAAgCvAAAE6QWmAA8AGAAAMxEhMhYWFRQGBgcBIwMhEREhMjY1NCYjIa8CS6bXaEx5RQEU/vn+sAEhipuQdv7ABaZnu310nWMf/YwCS/21AwyAcnB6AP//AK8AAATpB0ICJgCFAAAABwJFAjQBnP//AK8AAATpBxQCJgCFAAAABwJJAToBnP//AK/+YwTpBaYCJgCFAAAABwJUAjAAAP//AHQAAATpB0ICJgCFAAAABwJPAGoBnP//AK/+hATpBaYCJgCFAAAABwJTAi8AAP//AK8AAATpBzICJgCFAAAABwJQAUMBnAABAGv/7AToBbgAMQAABSIuAiczHgIzMjY2NTQmJyUuAjU0NjYzMhYWFyMuAiMiBhUUFhcFHgIVFAYGArZsxqNqDPwQX5JaUIpWb2f+5W6jWo/2mrDyfgH2CFaEUI6KZmkBDYekS4/8FDVpnWlJZDQwX0ZPWRpDGWCdcoK+Z3XEdVdlLnpSTVoZPxx0n2B+wm4A//8Aa//sBOgHQgImAIwAAAAHAkUCPwGc//8Aa//sBOgHFAImAIwAAAAHAkkBRgGcAAIAa/5dBOgFuAAaAEwAAAEiJic3FhYzMjY1NCYnIiY3NzMHHgIVFAYGAyIuAiczHgIzMjY2NTQmJyUuAjU0NjYzMhYWFyMuAiMiBhUUFhcFHgIVFAYGApA6ay4kHUksMzRLWQwHBElzLklTJD9oGGzGo2oM/BBfklpQilZvZ/7lbqNaj/aasPJ+AfYIVoRQjopmaQENh6RLj/z+XRgcWRMdIyApKgEHCqh3Ai9EIjNHJQGPNWmdaUlkNDBfRk9ZGkMZYJ1ygr5ndcR1V2UuelJNWhk/HHSfYH7Cbv//AGv/7AToBxMCJgCMAAAABwJIAUYBnP//AGv+YwToBbgCJgCMAAAABwJUAiQAAP//AGv+hAToBbgCJgCMAAAABwJTAiMAAAACAGX/7AVxBboAGgAjAAAFIiQCESE0JiMiDgIVITQ+AjMyBBIVFAIEJzI2NjclFBYWAuvA/t6iA+m8rleIXTH+7Fqp7pXKASGbpP7ewHSdUAH9QlCbFKsBZgEX1es0VmQvVbWZYK3+uOn8/rKm2Wm4dgF3uWgAAQAqAAAEkgWmAAcAACERITUhFSERAez+PgRo/k4Ey9vb+zUAAgAqAAAEkgWmAAMACwAAEzUhFQERITUhFSER0wMU/gX+PgRo/k4CbLi4/ZQEy9vb+zUA//8AKgAABJIHFAImAJQAAAAHAkkBDQGcAAIAKv5fBJIFpgAaACIAAAEiJic3FhYzMjY1NCYnIiY3NzMHHgIVFAYGAxEhNSEVIRECXjprLiQdSSwzNEtaCwcESXMuSFQkP2iw/j4EaP5O/l8YHFkTHSMgKSoBBwqodwIvRCMyRyUBoQTL29v7Nf//ACr+ZQSSBaYCJgCUAAAABwJUAfIAAv//ACr+hgSSBaYCJgCUAAAABwJTAfEAAgABAK//7AUHBaYAFAAABSImJjURMxEUFjMyNjY1ETMRFAYGAtrI9W75pY1fjEz2cPUUhfuyA4j8X6igRpFxA6H8aqz1gwD//wCv/+wFBwdCAiYAmgAAAAcCRQJyAZz//wCv/+wFBwcLAiYAmgAAAAcCSgF5AZr//wCv/+wFBwcTAiYAmgAAAAcCSAF4AZz//wCv/+wFBwdCAiYAmgAAAAcCTwCoAZz//wCv/+wFBwdCAiYAmgAAAAcCQgGGAZz//wCv/oYFBwWmAiYAmgAAAAcCUwJZAAL//wCv/+wFBwdCAiYAmgAAAAcCRAFaAZz//wCv/+wFBwefAiYAmgAAAAcCTgCLAZAAAQCv/+wGOwXKAB4AAAUiJiY1ETMRFBYzMjY2NREzFT4CNzMOAicRFAYGAtrI9W75pY1fjEz2LTgeBawBOoV0cPUUhfuyA4j8X6igRpFxA6GqAiFYU3uZQwb9l6z1gwD//wCv/+wGOwdCAiYAowAAAAcCRQJyAZz//wCv/oYGOwXKAiYAowAAAAcCUwJZAAL//wCv/+wGOwdCAiYAowAAAAcCRAFaAZz//wCv/+wGOwefAiYAowAAAAcCTgCLAZD//wCv/+wGOwctAiYAowAAAAcCTAFkAZz//wCv/+wFBwdCAiYAmgAAAAcCRgHbAZz//wCv/+wFBwcyAiYAmgAAAAcCUAGBAZz//wCv/+wFBwcAAiYAmgAAAAcCTQF2AZwAAgCv/rEFBwWmABMAKAAAASImNTQ2NxcGBhUUFjMyNjcVBgYDIiYmNREzERQWMzI2NjURMxEUBgYC62RtUHasZ1QmKy9IGRpuUMj1bvmljV+MTPZw9f6xVE45XiYIKUUtISMaD3QQHQE7hfuyA4j8X6igRpFxA6H8aqz1gwD//wCv/+wFBwe4AiYAmgAAAAcCSwHpAaj//wCv/+wFBwctAiYAmgAAAAcCTAFkAZwAAQAqAAAFOQWmAAYAACEBMwEBMwECJP4G6wGcAZzs/gUFpvtyBI76WgAAAQAqAAAHWgWmAAwAACEBMwEBMwEBMwEjAQEB0P5a8AElASa2ASgBJvH+V83+3P7YBab77AQU++wEFPpaBAH7/wD//wAqAAAHWgdCAiYAsAAAAAcCRQNWAZz//wAqAAAHWgcTAiYAsAAAAAcCSAJcAZz//wAqAAAHWgdCAiYAsAAAAAcCQgJqAZz//wAqAAAHWgdCAiYAsAAAAAcCRAI/AZwAAQBEAAAFPAWmAAsAADMBASEBASEBASEBAUQB5f4rASwBQQE/AQb+OwH7/tL+nP6iAuACxv4GAfr9V/0DAiz91AAAAQAVAAAE6wWmAAgAACERASEBASEBEQIH/g4BCAFlAV8BCv4PAmQDQv2SAm78vf2dAP//ABUAAATrB0QCJgC2AAAABwJFAjABnv//ABUAAATrBxUCJgC2AAAABwJIATYBnv//ABUAAATrB0QCJgC2AAAABwJCAUQBnv//ABX+hATrBaYCJgC2AAAABwJTAgIAAP//ABUAAATrB0QCJgC2AAAABwJEARkBnv//ABUAAATrB6ECJgC2AAAABwJOAEkBkv//ABUAAATrBy8CJgC2AAAABwJMASIBngABAHUAAATGBaYACQAAMzUBITUhFQEhFXUC+P0yBCf8/wL6fARbz3b7odEA//8AdQAABMYHQgImAL4AAAAHAkUCUwGc//8AdQAABMYHFAImAL4AAAAHAkkBWQGc//8AdQAABMYHQgImAL4AAAAHAkMCPAGc//8Adf6EBMYFpgImAL4AAAAHAlMCLAAAAAIAXP/sA+YEHgAdACsAAAUiJiY1NDYlNzU0JgcGBgcjPgIzMhYWFREjJwYGJzI+Ajc1Bw4CFRQWAbVjnVn3AQ6bYWZMfBTPBm/Cf5S6WM0UN6sfLVhHKwF/Xo1ObhRJiWKrrgQERlJdAQFFUWqPR06TaP0runVZpSE5RiajAgEmU0VPWQD//wBc/+wD5gWmAiYAwwAAAAcCRQHYAAD//wBc/+wD5gVvAiYAwwAAAAcCSgDf//7//wBc/+wD5gaZAiYAwwAAAAcCZgDi//7//wBc/oQD5gVvAiYAwwAAACcCUwG+AAAABwJKAN///v//AFz/7APmBpgCJgDDAAAABwJnAOL//v//AFz/7APmBtoCJgDDAAAABwJoAOL//v//AFz/7APmBrUCJgDDAAAABwJpAOL//v//AFz/7APmBXcCJgDDAAAABwJIAN4AAP//AFz/7ARvBmkCJgDDAAAABwJqAN4AAP//AFz+hAPmBXcCJgDDAAAAJwJTAb4AAAAHAkgA3gAA//8AXP/sA/kGaQImAMMAAAAHAmsA3gAA//8AXP/sA+YGwQImAMMAAAAHAmwA5AAA//8AXP/sA+YGtwImAMMAAAAHAm0A4AAA//8AGP/sA+YFpgImAMMAAAAHAk8ADgAA//8AXP/sA+YFpgImAMMAAAAHAkIA7AAA//8AXP6EA+YEHgImAMMAAAAHAlMBvgAA//8AXP/sA+YFpgImAMMAAAAHAkQAwAAA//8AXP/sA+YGAwImAMMAAAAGAk7x9P//AFz/7APmBZYCJgDDAAAABwJQAOcAAP//AFz/7APmBWQCJgDDAAAABwJNANwAAP//AFz+tAQEBB4CJgDDAAAABwJWAk0AAv//AFz/7APmBhwCJgDDAAAABwJLAU8ADAAEAFz/7APmBdcADgAaADgARgAAAQcWFhUUBiMiJjU0Njc3EzI2NTQmIyIGFRQWAyImJjU0NiU3NTQmBwYGByM+AjMyFhYVESMnBgYnMj4CNzUHDgIVFBYCxTs4RndWV3ZZQx8QKzw8KylAQFtjnVn3AQ6bYWZMfBTPBm/Cf5S6WM0UN6sfLVhHKwF/Xo1ObgXXjBVhQFdvclhHZQ6E/lJBKSw7OywpQfvDSYliq64EBEZSXQEBRVFqj0dOk2j9K7p1WaUhOUYmowIBJlNFT1n//wBc/+wD5gWRAiYAwwAAAAcCTADKAAAAAwBc/+wGxgQeADIAPwBIAAAFIiYmNTQ2JTc1NCYHBgYHIz4CMzIWFzY2MzIWFhUVIRQWFjMyNjczDgIjIiYnDgInMjY2NTUHDgIVFBYBITQmJiMiBgYBtWOdWfgBDpprXEt9FM8FcMJ/grQtOalsmNFs/TQ6clRWfhXfEojAaY/dPhl0qRtKbj59XoxPbgJIAeY1alFRbTgUSYliq64EBEZVWgEBSE5jkE1ORkdNgumcSliITU1PbJZOeG5HaDelRWUyjQIBJlNFT1kB00t5R057AP//AFz/7AbGBaYCJgDcAAAABwJFAwMAAAACAIr/7ARjBc4AFQAiAAAFIi4CJwcjETMRPgMzMhIRFAYGJzI2NTQmIyIGBgcUFgKsU3ZPLwwcs/QQOVJpQMHgY8PDbYyEeFZtNQF5FCxGUSXUBc79pR48Mh/+7v7+o/SHs67Dqq9OmnHGqwABAFP/7APnBB4AHwAABSImJjU0NjYzMhYWFyMuAiMiBhUUFjMyNjY3Mw4CAjyO3X5325d5uG8Lzwg2W0F1kImAQFw1B8oJcLgUfe+pofOJYKpsL1U1rLKkwjlVK2mkXf//AFP/7APnBaYCJgDfAAAABwJFAdEAAP//AFP/7APnBXgCJgDfAAAABwJJANgAAAACAFP+XQPnBB4AGgA6AAABIiYnNxYWMzI2NTQmJyImNzczBx4CFRQGBgMiJiY1NDY2MzIWFhcjLgIjIgYVFBYzMjY2NzMOAgIpOmsvJB1KLDM0S1oLCAVJcy5IVCRAaCqO3X5325d5uG8Lzwg2W0F1kImAQFw1B8oJcLj+XRgcWRMdIyApKgEHCqh3Ai9EIjNHJQGPfe+pofOJYKpsL1U1rLKkwjlVK2mkXQD//wBT/+wD5wV3AiYA3wAAAAcCSADYAAD//wBT/+wD5wWmAiYA3wAAAAcCQwG7AAAAAgBT/+wELQXOABUAIgAABSICETQ2NjMyHgIXETMRIycOAycyNjUuAiMiBhUUFgIKzepfuohAaVI5EPW0Gw0vT3Yhg3kBNWxXbo2CFAEaAQSi74MfMjweAlv6MtQlUUYss6vGcZpOore2uwAAAwBT/+wEIgXJABsAKQAtAAAFIiYmNTQ+AjMyFhcnLgMnMx4CEhUUBgYnMjY2NTQmIyIGFRQWFgMnJRcCOJnZc0iAq2SdwBamDlp4fzXOVa+TWm/anFhsM3x5gXsxbo4jApUiFIrslH/FiEellI1nuZ9/Lj207f7cq6r8irlbnmGitr+ZXZ9eA7txxnEA//8AU//sBVgFzgAmAOUAAAAHAkcELQAoAAMAU//sBK4FzgADABkAJgAAATUhFQEiAhE0NjYzMh4CFxEzESMnDgMnMjY1LgIjIgYVFBYCJgKI/VzN6l+6iEBpUjkQ9bQbDS9PdiGDeQE1bFdujYIElo+P+1YBGgEEou+DHzI8HgJb+jLUJVFGLLOrxnGaTqK3trv//wBT/oQELQXOAiYA5QAAAAcCUwGgAAAAAgBc/+wEGgQeABkAIgAABSImJjU0NjYzMhYWFRUhBhYWMzI2NzMOAgEhNCYmIyIGBgJTleN/c9ubmdBs/TUBOnJUVn8V3hKHwf6SAeY1alFQbjgUf+yjn/eOgumcSliITU1PbJZOAnhLeUdOe///AFz/7AQaBaYCJgDqAAAABwJFAdwAAP//AFz/7AQaBW8CJgDqAAAABwJKAOP//v//AFz/7AQaBXgCJgDqAAAABwJJANoAAP//AFz/7AQaBXcCJgDqAAAABwJIAOIAAP//AFz/7ARzBmkCJgDqAAAABwJqAOIAAP//AFz+hAQaBXcCJgDqAAAAJwJTAcgAAAAHAkgA4gAA//8AXP/sBBoGaQImAOoAAAAHAmsA4gAA//8AXP/sBBoGwQImAOoAAAAHAmwA6AAA//8AXP/sBBoGtwImAOoAAAAHAm0A5AAA//8AHP/sBBoFpgImAOoAAAAHAk8AEgAA//8AXP/sBBoFpgImAOoAAAAHAkIA8AAA//8AXP/sBBoFpgImAOoAAAAHAkMBxQAA//8AXP6EBBoEHgImAOoAAAAHAlMByAAA//8AXP/sBBoFpgImAOoAAAAHAkQAxAAA//8AXP/sBBoGAwImAOoAAAAGAk719P//AFz/7AQaBZYCJgDqAAAABwJQAOsAAP//AFz/7AQaBWQCJgDqAAAABwJNAOAAAAACAFz+xwQaBB4AKwA0AAABIiY1NDY3LgI1NDY2MzIWFhUVIQYWFjMyNjczBgYHBgYVFBYzMjY3FQYGASE0JiYjIgYGAqBkbSEshspwc9ubmdBs/TUBOnJUVn8V3hF7ZFBQJyovSBkabf5uAeY1alFQbjj+x1VNJUQdDIPjmZ/3joLpnEpYiE1NT2eKMyhDKSIjGw50EB0DnUt5R057//8AXP/sBBoFkQImAOoAAAAHAkwAzgAAAAIAXv/sBBwEHgAZACIAAAUiJiY1NSE2JiYjIgYHIz4CMzIWFhUUBgYnMjY2JyEUFhYCM5nRawLLATpzU1Z/Fd8Th8FoluN/dNqbUW44Af4bNGsUgumcSliITU1PbJZOf+yjn/eOr057Qkt5RwAAAQA8AAAC7gWmABMAACERIzUzNTQ2MzMXIyIGFRUzFSMRAQjMzImC2gGQOyzt6QNerJp8hqY9QXis/KIAAwA5/qoEpwQ5ADgARgBSAAABICQ1ND4CNy4CNTQ2NyYmNTQ2NjMyFhc+AzcHBxYWFRQGBiMiJicGBhUUFhcWFhcWFhUUBCcyNjU0JiclJgYGFRQWEzI2NTQmIyIGFRQWAlb++/7oNko+CRE4LWNjYWh31I1niTsUSFZQGwGzDQ9lyZYPNBBRPFpjI3JGsbb++OODflZV/vsrTTCnhF92dl9hd3L+qox6N0owGgYKIDgtNFgTL6BWZpJOLicIHSMhC8kgHUQaWplcAgEDIBMbEgcCBgULm3uPuI9IRjZEBhADJUEnSUsC3GFZXGdoW1ZkAP//ADn+qgSnBW8CJgEAAAAABwJKAPr//v//ADn+qgSnBXcCJgEAAAAABwJIAPkAAP//ADn+qgSnBeYCJgEAAAAABwJRAXsAAP//ADn+qgSnBaYCJgEAAAAABwJDAdwAAAABAIoAAAQYBc4AFgAAMxEzET4CMzIWFhURIxE0JiMiBgYVEYrwGVJ3U2OkYvRxVjloPwXO/aYnSS9Mj2P9KwKsUFgoTzv9XgACACgAAAQ/Bc4AAwAaAAATNSEVAREzET4CMzIWFhURIxE0JiMiBgYVESgCiP4B8BpReFJko2L0cVU6Z0AElo+P+2oFzv2mJ0kvTI9j/SsCrFBYKE87/V7///+pAAAEGAcTAiYBBQAAAAcCSP+cAZz//wCK/oQEGAXOAiYBBQAAAAcCUwHbAAAAAgCKAAABewWlAAMABwAAMxEzEQM1MxWO6e3xBAr79gS/5uYAAQCKAAABcwQKAAMAADMRMxGK6QQK+/b//wCKAAACIwWmAiYBCgAAAAcCZQCRAAD///+4AAACSgVvAiYBCgAAAAYCSp7+////qwAAAlMFdwImAQoAAAAGAkidAP///tcAAAH4BaYCJgEKAAAABwJP/s0AAP//AA4AAAKmBaMCJgEKVgAABgJCBP3//wCKAAABdwWmAiYBCgAAAAcCQwCAAAD//wCK/oQBewWlAiYBCQAAAAcCUwCCAAD////bAAABcwWmAiYBCgAAAAYCZMcA//8AdgAAAdkGAwImAQoAAAAHAk7+sP/0////8QAAAoMFlgImAQo8AAAGAlDiAP////gAAAKHBWQCJgEKPwAABgJN2QD//wAC/rIBmgWmAiYBCgAAACcCQwCAAAAABgJW5AD////0AAACfgWRAiYBCjMAAAYCTLwAAAL/2f60AaAFpQANABEAABMiJjEnNzY2NREzERQGAzUzFV1TMAFbQTTzk2X8/rQbogYIOTwEFvvlnp0GC+bmAAAB/9n+tAGdBAoADQAAEyImNSc3NjY1ETMRFAZcUjABW0E185X+tBUGogYIOTwEFvvlnp3////M/rQCdQV3AiYBGQAAAAYCSL8AAAEAigAABEcFzgALAAAzETMRASEBASMBBxGK8gGtAQv+igGJ9/7UqAXO/GcB1f5s/YoB37D+0QD//wCK/mMERwXOAiYBGwAAAAcCVAG9AAAAAQCKAAAEaAQKAAsAADMRMxEBMwEBIQEHEYryAc3//qIBfv7o/vbKBAr+FQHr/p79WAH2x/7RAAABAIr/8QIhBc4ADwAABSIuAjURMxEUFhcXFQYGAbRkeDwS7jc+NBs4DzJUaTcEt/tlQ0oGApkIDAD//wCK//ECcAeTAiYBHgAAAAcCRQCUAe3//wCK//ECowXOAiYBHgAAAAcCRwF4ACj//wCK/mQCIQXOAiYBHgAAAAcCVACIAAH//wCK//EDDQXOAiYBHgAAAAcB1AGaAC4AAgBG//ECbgXOAAMAEwAAEzUBFQMiLgI1ETMRFBYXFxUGBkYCKHBkeDwT7zc+NBs5ATbXAZzK/RIyVGk3BLf7ZUNKBgKZCAwAAQCKAAAGaAQeACkAADMRMxU2NjMyFhYXNjYzMh4CFREjETQmJiMiBgYVESMRNCYmIyIGBhURiu0tm3g3cWEdMaNmOHdkPvM2VTArXUHzOFUsLV0+BAqURGQmSjdJXiRUkW39WAKLTVglIk5C/V0CsjZIJSZOPv1dAAABAIoAAAQZBBYAFgAAMxEzFT4CMzIWFhURIxE0JiMiBgYVEYruGFN6UmClZfRwVTpoQQQKlChKLkyigP1YAotmYydPO/1dAP//AIoAAAQZBaYCJgElAAAABwJFAfAAAP//AIoAAAQZBXgCJgElAAAABwJJAPYAAP//AIr+YwQZBBYCJgElAAAABwJUAdIAAP//AIoAAAQZBaYCJgElAAAABwJDAdkAAAABAIr+tAQaBB4AHwAAASImNTU3NjY1ETQmIyIGBxEjEzMVPgIzMhYVERQGBgLfUSdMPTZRWUV9O/UD7EB0dUGPqEyN/rQRBaYEBjc/As9NXUlC/SIECp88Tyimif0JZZFO//8AigAABBkFkQImASUAAAAHAkwA4gAAAAIAU//sBCIEHgAPAB8AAAUiJiY1NDY2MzIWFhUUBgYnMjY2NTQmJiMiBgYVFBYWAjyU3Hl225mU2ndx2ZtUbTYwbVpVbzYwbhR/7qei9IiC8qqd74i5XKBmX6BhWZ9oXqFjAP//AFP/7AQiBaYCJgEsAAAABwJFAdEAAP//AFP/7AQiBW8CJgEsAAAABwJKANn//v//AFP/7AQiBXcCJgEsAAAABwJIANgAAP//AFP/7ARpBmkCJgEsAAAABwJqANgAAP//AFP+hAQiBXcCJgEsAAAAJwJTAboAAAAHAkgA2AAA//8AU//sBCIGaQImASwAAAAHAmsA2AAA//8AU//sBCIGwQImASwAAAAHAmwA3gAA//8AU//sBCIGtwImASwAAAAHAm0A2gAA//8AEv/sBCIFpgImASwAAAAHAk8ACAAA//8AU//sBCIFpgImASwAAAAHAkIA5gAA//8AU/6EBCIEHgImASwAAAAHAlMBugAA//8AU//sBCIFpgImASwAAAAHAkQAugAA//8AU//sBCIGAwImASwAAAAGAk7r9AACAFP/7ATbBFkAGQApAAAFIiYmNTQ2NjMyFhc+AjczFAYGBxYVFAYGJzI2NjU0JiYjIgYGFRQWFgI8lNx5dtuZcLRALzsfBawtZ1gzcdmbVG02MG1aVW82MG4Uf+6novSIS0cDHldVbZBLB2+bne+IuVygZl+gYVmfaF6hY///AFP/7ATbBaYAJwJFAdEAAAIGAToAAP//AFP+hATbBFkAJwJTAaQAAAIGAToAAP//AFP/7ATbBaYAJwJEAK8AAAIGAToAAP//AFP/7ATbBgMAJgJO4vQCBgE6AAD//wBT/+wE2wWRACcCTAC7AAACBgE6AAD//wBT/+wEZgWmAiYBLAAAAAcCRgE7AAD//wBT/+wEIgWWAiYBLAAAAAcCUADhAAD//wBT/+wEIgVkAiYBLAAAAAcCTQDVAAAAAwBT/rMEIgQeABMAIwAzAAABIiY1NDY3FwYGFRQWMzI2NxUGBgMiJiY1NDY2MzIWFhUUBgYnMjY2NTQmJiMiBgYVFBYWAlBkbVB2rGdUJyovSBkabVSU3Hl225mU2ndx2ZtUbTYwbVpVbzYwbv6zVE05XyYJKEYsIiIaDnQQHAE5f+6novSIgvKqne+IuVygZl+gYVmfaF6hYwAAAwAu/+wEdwQeAAMAEwAjAAAXJwEXASImJjU0NjYzMhYWFRQGBicyNjY1NCYmIyIGBhUUFhaFVwPzVv3plNx5ddyZlNp3cdmbVG01L21aVW83MW4NXAPFXPw0f+6novSIgvKqne+IuVygZl+gYVmfaF6hY///AC7/7AR3BaYCJgFEAAAABwJFAekAAP//AFP/7AQiBZECJgEsAAAABwJMAMQAAAADAFP/7Ab7BB4AJQA1AD4AAAEVIRQWFjMyNjczDgIjIiYnBgYjIiYmNTQ2NjMyFhc2NjMyFhYBMjY2NTQmJiMiBgYVFBYWASE0JiYjIgYGBvv9NDpyVFZ+Ft4SiMBpf8g8N7uDlNx5dtuZfb85Obx/mdBs+0JUbTYwbVpVbzYwbgJOAeY1alFRbTgCF0pYiE1NT2yWTmZfXGl/7qei9IhkY15pgun98lygZl+gYVmfaF6hYwG/S3lHTnsAAAIAiv6+BGAEHgAWACMAABMRMxc+AzMyFhYVFAYGIyIuAicREzI2NTQmIyIGFRQWForzAhQ/U2Y9d7hpbMKAO2FMORP+bpCHd4CAOXH+vgVMoyJCNB9x6rO39HkgOEIk/hQB5K+7orvFmGKlYwAAAgCK/r4EWAWmABYAJgAAExEzET4CMzIWFhUUBgYjIiYnJgYVERMyNjY1NCYmIyIGBhURFhaK8h1TeVd0um5vw3xShDYUDdpPd0NEdUlCZjkuav6+Buj93CBJM3LqsrfzejQvEgQa/nsBzlKsiIWfRzhULP42Mj0AAgBT/r4EKgQeABYAIwAAAREOAyMiJiY1NDY2MzIeAhc3MxEBMjY2NTQmIyIGFRQWAzYTOU1gO3jEc2K3gDxnUz4VAvP+DlVyOH+AbZGH/r4B7CRCOCBx8cKq63kfNEIio/q0AeRjpWKYxa6vrrwAAAEAigAAAu0EHgAUAAAzETMVPgIzMhYXFSYmIyYOAhURiukZXX5KEiIICyMNS3NPKAQK4E1tOgQF6QUEBhg5Vzr9pwD//wCKAAADJgWmAiYBSwAAAAcCRQFKAAD//wBeAAADBwV4AiYBSwAAAAYCSVEA//8Ahv5jAu0EHgImAUsAAAAHAlQAgwAA////igAAAu0FpgImAUsAAAAGAk+AAP//AIr+hALtBB4CJgFLAAAABwJTAIIAAP//AGkAAAL7BYECJgFLAAAABwJQAFr/6wABAFX/7AO4BB4ALQAABSImJiczHgIzMjY1NCYnJyYmJyY2NjMyFhcjJiYjIgYVFBYXFx4DFRQGBgIWbMGDEdYOR2E0XXI/R8SEngEBXrqItdsDzwtoU1ZuU1W6UGY5F2e7FEWUdTlIIUBDMToPLR2GelyQU6GVQ0tCRC82Ey0URFFVJGSNTAD//wBV/+wDuAWmAiYBUgAAAAcCRQGuAAD//wBV/+wDuAV4AiYBUgAAAAcCSQC0AAAAAgBV/l0DuAQeABoASAAAASImJzcWFjMyNjU0JiciJjc3MwceAhUUBgYDIiYmJzMeAjMyNjU0JicnJiYnJjY2MzIWFyMmJiMiBhUUFhcXHgMVFAYGAfg6ay8kHUosMjVLWgsIBUlyLUhUJEBoH2zBgxHWDkdhNF1yP0fEhJ4BAV66iLXbA88LaFNWblNVulBmORdnu/5dGBxZEx0jICkqAQcKqHcCL0QiM0clAY9FlHU5SCFAQzE6Dy0dhnpckFOhlUNLQkQvNhMtFERRVSRkjUz//wBV/+wDuAV3AiYBUgAAAAcCSAC0AAD//wBV/mMDuAQeAiYBUgAAAAcCVAGMAAD//wBV/oQDuAQeAiYBUgAAAAcCUwGLAAAAAQCK/+wEcQWmAD0AAAUiJic3FhYzMjY1NCYmJy4CNTQ2Nz4CNTQmIyIGFREjAz4DMzIWFhUUBgYHBgYVFBYXHgMVFAYGAtdOjzFNJVM+WW85Yj43Yj1ORSNCLFpUZnvuAgE6dLR9gqlTPHFOKyUjLEGJdEdpuRQlH5oWJlRPOUYuFhY8XEZMZC0aMj4tPEt9cvvsA+dcontGS4JTSWRKIxceGhkYDxo+WINgcpxQAAABAEv/+ALSBT0AFwAABSImJjURIzUzEzMRMxUjExQWFjMzFQYGAil7hzSorz2v5+cBFS8ngBVRCEF4UwJarAEz/s6t/a8uKw2aCA0AAgBL//gC0gU9AAMAGwAAEzUhFQMiJiY1ESM1MxMzETMVIxMUFhYzMxUGBlkCZJR7hzSorz2v5+cBFS8ngBVRAgKPj/32QXhTAlqsATP+zq39ry4rDZoIDQD//wBL//gC9QYDACYBWgAAAAcCRwHKAF0AAgBL/mYC0gU9ABoAMgAAASImJzcWFjMyNjU0JiciJjc3MwceAhUUBgYTIiYmNREjNTMTMxEzFSMTFBYWMzMVBgYByTprLiQdSSwzNEtZDAcESXMuSVMkP2gie4c0qK89r+fnARUvJ4AVUf5mGB1ZEx4kHyopAgYKqXcCL0UiM0YmAZJBeFMCWqwBM/7Orf2vLisNmggNAP//AEv+bQLSBT0CJgFaAAAABwJUAV0ACv//AEv+jgLSBT0CJgFaAAAABwJTAVwACgABAHv/7AQQBAoAFgAABSIuAjURMxEUFjMyNjURMxEjJw4CAgZMjXBC9GtsYnbyuxsTX38ULVeAVQLF/VdUbGdhAqH79spVYSgA//8Ae//sBBAFpgImAWAAAAAHAkUB3gAA//8Ae//sBBAFbwImAWAAAAAHAkoA5f/+//8Ae//sBBAFeAImAWAAAAAHAkkA5AAA//8Ae//sBBAFdwImAWAAAAAHAkgA5AAA//8AHv/sBBAFpgImAWAAAAAHAk8AFAAA//8Ae//sBBAFpgImAWAAAAAHAkIA8gAA//8Ae/6EBBAECgImAWAAAAAHAlMBywAA//8Ae//sBBAFpgImAWAAAAAHAkQAxwAA//8Ae//sBBAGAwImAWAAAAAGAk739AABAHv/7AVQBFkAIAAABSIuAjURMxEUFjMyNjURMxU+AjczDgInESMnDgICBkyNcEL0a2xidvIyPSAFrAE8i3i7GxNffxQtV4BVAsX9V1RsZ2ECoYABIFhWfZpBCPz3ylVhKAD//wB7/+wFUAWmACcCRQHuAAACBgFqAAD//wB7/oQFUARZACcCUwHEAAACBgFqAAD//wB7/+wFUAWmACcCRADMAAACBgFqAAD//wB7/+wFUAYDACYCTv/0AgYBagAA//8Ae//sBVAFkQAnAkwA2AAAAgYBagAA//8Ae//sBHMFpgImAWAAAAAHAkYBRwAA//8Ae//sBBAFlgImAWAAAAAHAlAA7QAA//8Ae//sBBAFZAImAWAAAAAHAk0A4gAA//8Ae/6xBC0ECgImAWAAAAAHAlYCdv////8Ae//sBBAGHAImAWAAAAAHAksBVgAM//8Ae//sBBAFkQImAWAAAAAHAkwA0AAAAAEAJAAAA98ECgAHAAAhATMTMxMzAQGi/oLf+A334P6DBAr9LALU+/YAAAEAKAAABfoECgAOAAAhATMTMxMzEzMTMwEjAwMBcP6429cM0bHXDNDf/rjS1M8ECv05Asf9OgLG+/YCsf1PAP//ACgAAAX6BaYCJgF3AAAABwJFAq4AAP//ACgAAAX6BXcCJgF3AAAABwJIAbUAAP//ACgAAAX6BaYCJgF3AAAABwJCAcMAAP//ACgAAAX6BaYCJgF3AAAABwJEAZcAAAABADAAAARTBAoACwAAMwEBIRMTIQEBIQEBMAGN/pQBAu/vAQP+kQGO/v7+8P7xAhoB8P69AUP+EP3mAXD+kAAAAQAk/rYEKQQKABQAAAEiJjE1FxY+Ajc3ATMBATMBDgIBEWROaD9PLBUGG/5t8gETARLu/lYwb4P+th+cAwMUIycOTAPn/SUC2/vQdX8wAP//ACT+tgQpBaYCJgF9AAAABwJFAb4AAP//ACT+tgQpBXcCJgF9AAAABwJIAMsAAP//ACT+tgQpBaYCJgF9AAAABwJCANIAAP//ACT+nwQpBAoCJgF9AAAABwJTAsAAG///ACT+tgQpBaYCJgF9AAAABwJEAKcAAP//ACT+tgQpBgMCJgF9AAAABgJO2PT//wAk/rYEKQWRAiYBfQAAAAcCTACxAAAAAQBFAAADjgQKAAkAADM1ASE1IRUBIRVFAiD9+QMr/eECJI0C0K2N/TCtAP//AEUAAAOOBaYCJgGFAAAABwJFAYUAAP//AEUAAAOOBXgCJgGFAAAABwJJAIsAAP//AEUAAAOOBaYCJgGFAAAABwJDAW4AAP//AEX+hAOOBAoCJgGFAAAABwJTAW8AAP//ADwAAASTBaYAJgD/AAAABwEJAxkAAP//ADz/8QU5Bc4AJgD/AAAABwEeAxkAAAACAFwDGQK1BbcAIQAuAAABIiY1NDY3NzU0JiMiBgcnNjYzMhYVFBQVFBYWFxcjJwYGJzI3NjY1NQcGBhUUFgEzZ3CvnlxIMi5JHIwkiHqRfQIDAw2hEDVeA0IuEhVNWmI+AxlkUmF1BwcsPS8kNSFQVHFiUm4zDjI3FEFNLSxqKhAfFWUFBT80Jy8AAAIAUwMbAtYFuQAPABsAAAEiJiY1NDY2MzIWFhUUBgYnMjY1NCYjIgYVFBYBlGKRTlKRXmKQUE+RYk1NTU1MTEwDG1WWYWWYVVaZY2GWVXF0bGpycmpsdAABADEAAAT7BAoAFQAAMz4DNTQjIzUhFSMRIwMhFA4CB34WJyASEasEys7qAf6TEyArGFTM4eJnFKys/KIDXm3y7MtIAAIAXP/qBJAFugAMABgAAAUiABE0EjYzMgAREAAnMjYREAIjIgIREBYCdvv+4YTypfgBIf7h+o2KjIyMj48WAXoBavQBTav+g/6T/pX+hcv6ASABJgEA/v7+3P7h+wABAFkAAAJdBaYACQAAIREhNTI2NjczEQFl/vR/lUUFpgRakStUPPpaAAABAFkAAARyBboAJAAAMzU1ND4FNTQmIyIGByM+AjMyFhYVFA4FFRUhFXZSiKOhiFOJdXyhD+wCevCzm+F7UYWfn4VRAu2CQ2+heF1TWW5MYXuOgYTYgWu/f2+ec1hNU2pKFdAAAQBc/+oEtwW6ADMAAAUuAiczFhYzMjY2NTQmJicnNTc+AjU0JiYjIgYGByM0NjYzMhYWFRQGBx4CFRQOAgJxo+yDA+0Vo3Vhjk1TkFqGfFaDSkV+VkmAUwTsju+SnfOLgoxXilFZn9QWAW7MjIF9O2hFSWg4AgTGBQM8Yj04WjM0c12Uy2dVqn5rqDAYX45gZ6BtNwAAAgBZAAAEzAWmAAoADQAAIRMhNQEzETMVIxEBIREC+QH9XwKa8ufn/VgBuwFXzwOA/IDP/qkCJgJSAAEAXP/qBMsFpgAnAAAFIiYmJzceAjMyNjU0JiYjIgYGBwYmJycTIQchAzY2MzIWFhUUBgYCqIrtqyrFJWeLWo2rT4dWM1laNAoJC7tCA4MJ/UwhTZxeiuKGh/UWW6BnaEp2Q52DUX5HEjExBQEFTALmy/5uNjBs0piY3nkAAAIAXP/qBKsFugAfAC8AAAUiJAI1NBIkMzIWFhcjJiYjIgYGFz4CMzIWFhUUBgYnMjY2NTQmJiMiBgYVBhYWApqx/v6LigEHu4DajAzhHIhoc5pDDB9qiEyR2nqE7qVOfUlEfVRFgVEBRn8WsAFD3esBWbxfsn5haoLzqTtXMG7Kio/fgL9KhFZYekBAZjpnmlUAAQBZAAAEdAWmAA8AACE2GgI3ITUhFQYGAgIGBwFfDEmAvn/86AQbSZCEaEIHXQEXAVEBaK7Ly1/5/uv+6/pfAAMAXP/rBM0FugAdACsANwAABSImJjU0NjY3JiY1NDY2MzIWFhUUBgceAhUUBgQnMjY1NCYmIyIGBhUUFhMyNjU0JiMiBhUUFgKUq/+OU4JFXX6E5ZCQ5IV8X0WCVI3+/6uPpkyKX16LS6eNcpGScXGTkxVnvH9TmGkOKp1zgbNdXbOBc50qDmmYU3+8Z7yAa0dtPj5tR2uAAql1aWh6emhpdQAAAgBg/+oEqwW6AB8ALgAABSImJiczFhYzMjY2Jw4CIyImJjU0NjYzMgQSFRQCBAMyNjY1NiYmIyIGBhUUFgJZf96QDOkVjGZzqVQLG2eNVpHffoHrn7EBAouN/vehRoBSAUZ/VU15RI4WYrR6W3Fy9MNAYDVvz46Q3n6u/r7d/P6psALeQGY5aJlVSoNWgJL//wCi/+oE1gW6AAYBj0YAAAIAwQAABNsFpwAGAAoAACURBTUlMxEFNSEVAmX+cgINcP1tBBoBBKCF2LP6WgHQ0AD//wC7AAAE0wW6AAcBkQBiAAD//wCY/+oE8wW6AAYBkjwA//8AgQAABPMFpgAGAZMoAP//AKT/6gUTBaYABgGUSAD//wCV/+oE5AW6AAYBlToAAAEAhgAABPgFpgAPAAAhNhoCNyE1IRUGBgICBgcBjgxiotZ//JMEckihm4FSB10BFwFRAWiuy8tf+f7r/uv6X///AIT/6wT1BboABgGXKAD//wCf/+oE6gW6AAYBmD8AAAIANf/zAtoDmQALABcAAAUiJjU0NjMyFhUUBicyNjU0JiMiBhUUFgGIorGzoaCxr6JaUlRZWVVUDfHd4Pj43t7ygp+tsqWmsaygAAABACz//wF0A40ACAAAFxEjNRY2NzMR1Kh1YQVtAQK5YAE7O/xyAAEALP//AsEDmQAhAAAXNTU0PgQ1NCYjIgYHIzQ2NjMyFhUUDgQVFSEVPUVtemxFVUhJZwmYTZhxk6pEaXhqRAHVAVQqUXBQPz1NNTxLVVRUiVKUeFFuTDo5STUKiAABAD//8gL+A5gALQAABSYmJzMWFjMyNjU0JicnNTc+AjU0JiMiBgYHIyY2NjMyFhYVFAYHFhYVFAYGAY+csgKZDWVIW2lqWlZPNFIuXk8tUDMCmAFXl19jmFdPVE5tYqYOAZyDUUxOP0BPAQOBAwElPCY0RCBHO12ARDZqUUNoHhduW1d4PQAAAgAsAAIC+QOQAAoADQAAJTchNQEzETMVIxUBIREBzwH+XAGgnJGR/lkBDgLWhQIz/c6G1gFcAWsAAAEANf/0AwEDjgAiAAAFIiYnNxYWMzI2NTQmIyIGBwYiJycTIQchBzY2MzIWFhUUBgGog8kngCRvUllpalAxTzAHBQd4KgI4Bv5OFC9fPFeOVbsMfWRBSFpiT0xfGjABBC8B1oTyHR5FhGCPpwAAAgA1//YC7AOaABoAJwAABSImNTQ2MzIWFhcjJiYjIgYXNjYzMhYVFAYGJzI2NTQmIyIGBgcUFgGfqsDGrVKKWAaSEVY+a2cJIXRDjKZUlmdIYWBKLE4xAWEK9M3l/j1xUD5ArZMzOZuBW4tOe2NPVlIoPiJicAAAAQAs//8CwgONAA0AABc2NhI3ITUhFQ4DB88KSoxq/hMCljlwXj0FAU7+ASyShINKzd3NSgAAAwA///YDDgOaABkAJQAxAAAFIiY1NDY2NyYmNTQ2MzIWFRQGBx4CFRQGJzI2NTQmIyIGFRQWEzI2NTQmIyIGFRQWAaahxjNPKzxJtIuNs0g8LE4yxaNZZ2hYV2dmWEpXWUhGWlgKjnkzXkMLHGFEd4aGd0RhHAtDXjN5jnlPQkNTU0NCTwGsRz5AS0tAPkcAAgA4//MC7AOXABoAJwAABSImJiczFhYzMjYnBgYjIiY1NDY2MzIWFRQGAzI2Njc2JiMiBhUUFgF3U4xZB5YOVj5seQcdc02LrVOVYqq/yJ0tTjEBAWFNSFxbDT9yTDlEnKk3QZ6FW4tO9M7y8AHOKEAhYnBhUVNWAAACADUCDQLaBbMACwAXAAABIiY1NDYzMhYVFAYnMjY1NCYjIgYVFBYBiKKxs6Ggsa+iWlJUWVlVVAIN8d3g+Pje3vKCn62ypaaxrKAAAQAsAhgBdAWmAAgAABMRIzUWNjczEdSodWEFbQIYArlgATs7/HIAAAEALAIZAsEFswAhAAATNTU0PgQ1NCYjIgYHIzQ2NjMyFhUUDgQVFSEVPUVtemxFVUhJZwmYTZhxk6pEaXhqRAHVAhlUKlFwUD89TTU8S1VUVIlSlHhRbkw6OUk1CogAAAEAPwIOAv4FtAAtAAABJiYnMxYWMzI2NTQmJyc1Nz4CNTQmIyIGBgcjJjY2MzIWFhUUBgcWFhUUBgYBj5yyApkNZUhbaWpaVk80Ui5eTy1QMwKYAVeXX2OYV09UTm1ipgIOAZyDUUxOP0BPAQOBAwElPCY0RCBHO12ARDZqUUNoHhduW1d4PQACACwCGQL5BacACgANAAABNyE1ATMRMxUjFQEhEQHPAf5cAaCckZH+WQEOAhnWhQIz/c6G1gFcAWsAAQA1AgwDAQWmACIAAAEiJic3FhYzMjY1NCYjIgYHBiInJxMhByEHNjYzMhYWFRQGAaiDySeAJG9SWWlqUDFPMAcFB3gqAjgG/k4UL188V45VuwIMfWRBSFpiT0xfGjABBC8B1oTyHR5FhGCPpwACADUCDQLsBbEAGgAnAAABIiY1NDYzMhYWFyMmJiMiBhc2NjMyFhUUBgYnMjY1NCYjIgYGBxQWAZ+qwMatUopYBpIRVj5rZwkhdEOMplSWZ0hhYEosTjEBYQIN9M3l/j1xUD5ArZMzOZuBW4tOe2NPVlIoPiJicAABACwCGQLCBacADQAAEzY2EjchNSEVDgMHzwpKjGr+EwKWOXBePQUCGU7+ASyShINKzd3NSgADAD8CDQMOBbEAGQAlADEAAAEiJjU0NjY3JiY1NDYzMhYVFAYHHgIVFAYnMjY1NCYjIgYVFBYTMjY1NCYjIgYVFBYBpqHGM08rPEm0i42zSDwsTjLFo1lnaFhXZ2ZYSldZSEZaWAINjnkzXkMLHGFEd4aGd0RhHAtDXjN5jnlPQkNTU0NCTwGsRz5AS0tAPkcAAAIAOAINAuwFsQAaACcAAAEiJiYnMxYWMzI2JwYGIyImNTQ2NjMyFhUUBgMyNjY3NiYjIgYVFBYBd1OMWQeWDlY+bHkHHXNNi61TlWKqv8idLU4xAQFhTUhcWwINP3JMOUScqTdBnoVbi070zvLwAc4oQCFicGFRU1b//wA1At0C2gaDAgcBrQAAAND//wAsAugBdAZ2AgcBrgAAAND//wAsAusCwQaFAgcBrwAAANL//wA/AuAC/gaGAgcBsAAAANL//wAsAukC+QZ3AgcBsQAAAND//wA1AtwDAQZ2AgcBsgAAAND//wA1At8C7AaDAgcBswAAANL//wAsAusCwgZ5AgcBtAAAANL//wA/At8DDgaDAgcBtQAAANL//wA4At8C7AaDAgcBtgAAANIAAf68//gDHgW2AAMAAAcnATOulgPPkwgCBbwA//8ALP/4BrIFtgAmAa4AAAAnAcECHwAAAAcBpQPyAAD//wAs//IGzwW2ACYBrgAAACcBwQIfAAAABwGmA9EAAP//ACz/8ggIBbYAJgGvAAAAJwHBA1gAAAAHAaYFCwAA//8ALP/4Bi4FtgAmAa4AAAAnAcECHwAAAAcBpwM2AAD//wA///gHLgW2ACYBsAAAACcBwQMeAAAABwGnBDUAAP//ACz/9gbfBbYAJgGuAAAAJwHBAh8AAAAHAasD0QAA//8AP//2B94FtgAmAbAAAAAnAcEDHgAAAAcBqwTQAAD//wA1//YH1wW2ACYBsgAAACcBwQMXAAAABwGrBMkAAP//ACz/9gcrBbYAJgG0AAAAJwHBAmsAAAAHAasEHQAAAAEAaAAAAXsBGAADAAAzESERaAETARj+6AAAAQBb/vUBeAEAAAYAABMTJzUhFQNbcl8BCrv+9QEFB//f/tQAAgBoAAYBewPqAAMABwAAExEhEQERIRFoARP+7QETAtQBFv7q/TIBFP7sAAACAGj+1gGSA+YABgAKAAATEyMRIRUDAxEhEWh8ZQETxFQBE/7WASoBFfX+tgP3ARn+5wD//wBoAAAGEgEYACcBywSXAAAAJgHLAAAABwHLAkwAAAACAHUAAAGUBaYAAwAHAAATAyEDAxEhEbhDAR9A2QESAZoEDPv0/mYBFP7sAAIAdf6+AZUECgADAAcAABMTMxMBESERdUObQv7mARL+vgOw/FAEOAEU/uwAAgAhAAAD3AW6ABsAHwAAATQ+AzU0JiMiBgYHJzYkMzIWFhUUDgMVAxEhEQGMRmhnR3tgO3FYFtJAAQGti89zUHR1T+0BEgGfcKR/bXJGVGIxVzk3laJbm2Fkj3Ryi2D+YQEU/uwAAgBB/qoD/AQKAB0AIQAAASImJjU0PgQ1MxQOBBUUFjMyNjY3FwYEAREhEQIOls1qOVhlWDnJMk9ZUDJ7YDtxWBbSP/7//ugBE/6qW5xiUnNZTFNrSVeBYk9NVzhQYjBVNzeUpARMART+7AAAAQBoAlgBcwNZAAMAABMRIRFoAQsCWAEB/v8AAAEAZwH9AioDwQAPAAABIiYmNTQ2NjMyFhYVFAYGAUg/ZT09ZT8+Zz09ZwH9PWg+PmY9PWY+Pmg9AAABADcCvgMtBaYADgAAASc3JTcFAzMDJRcFFwcDARCHxv7oNQEKFaYXAQ4v/u/CiaECvl7xTpJwASn+1naSUutgAQgAAAQAP//8BHoFqQADAAcACwAPAAAFJxMXATUhFQEnExcBNSEVAwyH14f8XAP7/TCH2IX+PwP7BBIFmw78L4eH/jISBZsO/cmHhwAAAQAZ/8kCwQWmAAMAABcBMwEZAfex/gg3Bd36IwAAAQAZ/8kCwQWmAAMAAAUBMwECD/4KsAH4NwXd+iP//wCjAAABtQEYAAYByzoA//8Anv71AboBAAAGAcxDAAABAID+8wJHBdsADgAAASYCAjU0EjczBgIVFBIXAZNTfESef6pmgXFr/vONAREBJqr5Aci5wv417+L+WOIAAAEAH/7zAeYF2wAOAAATNhI1NAInMxYSFRQCAgcqbHCAZ6p/nkR8U/7z4gGo4u8By8K5/jj5qv7a/u+NAAEAFf6+ApAFpgArAAABIiYmNRE0JiYjNTY2NRE0NjYzMxUjIgYGFREOAgcGBhceAhcRFBYzMxUCF06ETjBkTnZsUIFLfVA2NRECPV0xDAENMF0+AjRJT/6+NGVJAaIvUzODAWVXAZFIYzOQGi8e/mZIWy4FAQoCBCpdUf5iNzOQAAABACH+vgKdBaYAKwAAEzUzMjY1ET4CNzYmJy4CJxE0JiYjIzUzMhYWFREUFhcVIgYGFREUBgYjIVBJNAE+XTAOAgwxXD4BETU2UX1LglBrd09jME+DT/6+kDM3AZ5RXSoEAgoBBS5bSAGaHi8akDNjSP5vV2UBgzNTL/5eSWU0AAEAov6+AkYFpgAHAAATAyEVIwMzFaMBAaTXAdf+vgbokPo4kAAAAQA9/r4B4QWmAAcAABM1MwMjNSEDPtcB1wGkAf6+kAXIkPkYAAABAHoBqAKKAl8AAwAAEzUlFXoCEAGotgG2AAEAegGoAooCXwADAAATNSUVegIQAai2AbYAAQB6AZgEBQJPAAMAABM1JRV6A4sBmLYBtgABAW0BmAdvAk8AAwAAATUlFQFtBgIBmLYBtgAAAQB3/v0Dtf+zAAMAABM1IRV3Az7+/ba1AAABAAABmAYCAk8AAwAAETUlFQYCAZi2AbYAAAEAW/74AXgBAgAGAAATEyc1IRUDW3FeAQq7/vgBBAf/3/7V//8AW/74AxABAgAnAegBmQAAAAYB6AAAAAIAWgOdAwYFpgAGAA0AABM1EzMDFxUzNRMzAxcVWrxic1+GumJyXwOd3wEq/vwI/d8BKv78CP0AAgBkA50DEAWmAAYADQAAARMnNSEVAyETJzUhFQMB8nNfAQq7/g9xXgEKuwOdAQUH/d7+1QEFB/3e/tUAAQBaA9sBdwXkAAYAABM1EzMDFxVau2JyXwPb3gEr/vsI/AAAAQBkA50BgQWmAAYAABMTJzUhFQNkcV4BCrsDnQEFB/3e/tUAAgBcAIYDSgN2AAUACwAAJQMTMwMTIQMTMwMTAsT5+Ya1s/4M+PiFtLKGAXABgP6A/pABcAGA/oD+kAAAAgB6AIYDZwN2AAUACwAAJRMDMxMDIRMDMxMDAeyztYX4+P4Ns7WF+PiGAXABgP6A/pABcAGA/oD+kAAAAQBcAIYB2QN2AAUAACUDEzMDEwFU+PiFtLKGAXABgP6A/pAAAQB1AIYB8QN2AAUAADcTAzMTA3aztIT4+IYBcAGA/oD+kAD//wB7A6EDEwWmACcB8wGQAAAABgHzAAAAAQB7A6EBhAWmAAMAABMDIQO+QwEJRgOhAgX9+wAAAwBpAAAD/AWmAB8AIwAnAAAlIiYmNTQ2NjMyFhYXIy4CIyIGFRQWMzI2NjczDgIHETMRAxEzEQJRjt19dtuXerhvCs8INVxBdJGJgEFbNQfLCnC4zaenp8p976mh84lgqmwvVTWssqTCOVUraaRdygE6/sYEbAE6/sYAAAMAZf+GBRwGGAAhACUAKQAABSIkAjU0EiQzMhYWFyEuAiMiBgYVEBIzMjY2NyEOAwUBMwEzATMBAuLH/uOZmAEdyJ/2lw7+/w9RhFxzoVW8rVyEUQ8BAQxLiM3+LwFAdP7AbQFAdP7AFLcBUejnAUivgdyHUH5Kbey8/uP+/FGHUGK0jVFmBpL5bgaS+W4AAAIAWAEFA/QEqgAoADgAABMnNyYmNTQ3NicnNxc2NjMyFxY3NxcHFhYVFAYHBhcXBycGBiMiJyYHNzI2NjU0JiYjIgYGFRQWFsNrfiMiPAkNcWyAMXY8eWMOCm1reCIlICAHCHFrdzN0P3hiEQz2RW4+Pm5FRW1AQG0BBXB9NW1DeF0SDHJugSImQAgKbm53M3I/OnIuCwdubnciKD4LDm5EbkA/bkVFbj9AbkQAAAMAbP85BNEGeQAtADEANQAABSIkJzcWFjMyNjY1NCYnJyYmJyY2NjMyFhYXByYmIyIOAhUUFhcXFhYVFAYGBREzEQMRMxECtvb+xhr+G6+BTYBMa3LzosICAY34nZ3kfAH3EXh8PGhOLGGB7L+nhvP+7tfP2BTMzglubzRcPFdfGzolu56Dw2tzwHMIb3kcNk0xRlElPjHemXm1ZrMBA/79Bj0BA/79AAQATwAAA/QFpQAWABoAKQAtAAAlIiYmNTQ2NjMyFhcWNjURMxEjNQ4CBTUhFQEyNjY1ESYmIyIGFRQWFgM1IRUBqGKcW2CkZklkKw4NzsoZRGT+kwL9/nc0US0mUzZcdjZeAgI7+GDAj4jKcC8oCwURAYj7Y28bOyn4fHwBgi5HJwFnKS2TnWqDPAM8cnIAAAP/+P/sBJkFugAeACIAJgAABSImJgI1NBIkMzIWFwcmJiMiBgYVFBYWMzI2NxcGBgE1IRUBNSUVAv6M4qJXmQESuH3WS6guaklunFNYo3BJhSqESdb8fgM3/MkDNxRqxgEVquMBSrJfUocuQ3LvurjvdEctkk1mAgKMiwFBiwGLAAAB/6T+sgOkBaYAGwAAAzc3NjY3EyM3Mzc2NjMzByMiBgcHMwcjAwYGI1wYdj8+DpunHqcbFqV+2huLMEoLFfAf6aMWooP+sqYBAT5TA3OsmnyGpkk5dKz8XXyNAAL/5QAABHoFpgAJAA0AADMRIQchESEVIRElNSUVmQPhAf01AjL9zv43Av8Fps3+Ucn9n/qMAYwAAQAkAAAEmAW6ADoAADM1MxY2NzY2JyYjIzUzJyM1MycmNjYzMhYWFwcmJiMiBgYVFBYXFjMlFQUXJRUhDgIHITI2NxcGBiMkR0RfCAMBAQEQ09AYuKMHFnHUgFqxjCPXGlhOOFkzCQYDEwEi/uEWAQn+9gMcMycBNl50Hs8t4aDNAWRsDiIVDYuajEaozl8+dlRFOkwtVj4UQygUAYwBmgGLMmpgJEhYMJyjAAMAHgAABLAFpgANABEAFQAAMxEhETM2NjcXDgMjAScBFyUnARf+ARZSebo92iRypN2P/lsyAvQy/PYxAvUzBab7KQKhpC9psYRJAX+KAROKK4oBE4kAAwAPAAAGLgWmAAkADQARAAAzETMBETMRIwERATUlFQE1JRXg7gLE89v9Kf48Bh/54QYfBab79wQJ+loEJfvbAeOAAYABioABgAADACAAAASjBacAFwAbAB8AACEDITUhMjY1NCYjITUhMgQVFAYGBwYXAQE1JRUBNSUVAsXp/kQBlZqRiob+UAHV+AEUT31HDwgBC/wwBIH7fwSBAou2dIF2cYnCtWeUYRkFFf1gA/eBAYEBLoABgAAAAQAkAAAEmAW6ADIAADM1MzI2NTQmJyM1MycmPgIzMhYWFwcmJiMiBgYVFBYXIRUhFhYHDgIHITI2NxcGBiMkR0xjCQzLrxgTOX2sYGeugiLWIFdJOFkzFRIBMv7hCAMIBiMxGgExY2whzy/XqM1vfTJrVI6tca15PkJ2UEVFQS1WPjCASY5FYzNHYEIYSFgwn6AAAAMAGQAACEgFpgAMABAAFAAAIQEzAQEzAQEzASMJAjUlFQE1JRUCNv5a8QElASa1ASgBJ/D+V83+3P7Y/RsIL/fRCC8FpvvsBBT77AQU+loEAfv/ArKLAYsBN4sBiwAD//4AAAT9BaYACAAMABAAACERASEBASEBESU1JRUBNSUVAfn+BQE8AWEBYAEC/hH9vgNv/JEDbwJcA0r9mAJo/Nj9gvOLAYsBL4wBjP//APcAAASLBaYABwH3AI8AAP//AFf/hgUNBhgABgH48QD//wCK/zkE7gZ5AAYB+h0A//8A6gAABI4FpQAHAfsAmgAA//8AY//sBQQFugAHAfwAawAA//8Anv6yBJ8FpgAHAf0A+wAA//8AdAAABQkFpgAHAf4AjwAA//8AggAABPYFugAHAf8AXgAA//8AfAAABQ8FpgAHAgAAXgAA//8AewAABP0FpwAHAgIAWwAA//8AggAABPYFugAHAgMAXgAA//8APQAABTsFpgAHAgUAPwAAAAEAvgJRAdYDagALAAABIiY1NDYzMhYVFAYBSjpSUjo6UlICUVM6OlJSOjpTAAABAFz/+ARbBbYAAwAAFycBM/OXA2uUCAIFvAAAAgB3ARIEAwSeAAMABwAAAQMzEwE1JRUB5AG1Af3eA4wBEgOM/HQBarUBtQABAHcCfAQDAzIAAwAAEzUlFXcDjAJ8tQG1AAIAdwEgA+cEkAADAAcAABMnARcDATcB+YAC7YGC/RKAAu8BIIIC7oD9EALugP0UAAMAdwDeBAME0QADAAcACwAAEzUlFQERIREBESERdwOM/bQBD/7xAQ8CfLUBtf5hAQX++wLuAQX++wACAHcBeAQDA/IAAwAHAAATNSUVATUlFXcDjPx0A4wDPLUBtf47tgG2AAADAHcAWgQDBQEAAwAHAAsAADcBMwEDNSUVATUlFdgCEH399uQDjPx0A4xaBKf7WQLitQG1/ju2AbYAAQB3APAD7wR1AAYAADc1JSU1ARV4AmT9mwN48Nbp7tj+pNEAAQB3APAD7gR1AAYAACUBNQEVBQUD7fyKA3f9nQJi8AFY0QFc2O7pAAIAdwBUBAMFMQAGAAoAABM1JSU1ARUBNSUVhAJk/ZsDd/x9A4wBqtfr7dj+pND9T7UBtQACAHcAVAQDBTEABgAKAAABATUBFQUFATUFFQP1/IsDdv2dAmL8ggOMAaoBW9ABXNjt6/3UtQG1AAIAdwBcBAMFQAADAA8AADc1JRUBJRUhESMDITUhETN3A4z+lQFr/pW0Af6UAWy1XLQBtAN3Abb+lgFqtQFsAAACAHcBSAQnBA8AFwAvAAATJzY2MzIeAjMyNjcXBgYjIi4CIyIGAyc2NjMyHgIzMjY3FwYGIyIuAiMiBr1GQodfO15UVDFJZCJHK5BYOl5UVjRMaStHQodfO15UVDFJZCJHK5BYPF5UVTNMagLigENdIy0iTTKASVUiLiJQ/jWBQ1wjLSNOMn9JViMtI1EAAQBzAkIEIwNuABcAABMnNjYzMh4CMzI2NxcGBiMiLgIjIga4RUGIXjtfU1QxSWUhSCyQWDtfVFUyTGoCQn9DXSMsI00yf0pVIy4iUQAAAgB3AVYEAwMyAAMABwAAEzUlFQMDMxF3A4zIAckCfLUBtf7ZAaH+XwAAAQBOAPoDYAQkAAkAACUDAyMBNjYWFwECsdrcrQExE0RFFAEx+gIg/eIC2i0hHTD9IwADAF0BAwQuBJUAAwATACMAABMnARcBIiYmNTQ2NjMyFhYVFAYGJzI2NjU0JiYjIgYGFRQWFrVYA31U/ht4xnZ2xnh5x3Z2x3lYkFZWkFhXkFVVkAEDWwM3W/zod8Z5eMZ2dsZ4ecd2eFaQWFaQVlaQVliQVgAAAwBfAMMFkgNuACcAOABKAAAlIiYmNTQ2NjMyFhYXFjY3PgIzMhYWFRUUBgYjIiYmJyYmBw4DJzMyNjY3NiYnJiYjIgYVFBYhMjY2NTQmIyMiBgcGFhceAgGhV5NYWZxlSmlVLBARDiJVc05bj1RdmFpKbFcsCgwNDTVQbjgFLFBBFRICEy5nQUtfZQLnM0YkWEsBRGkrEgcLL1VFw1SaZ2eaVS5OMRABDyZQN1GUZQNvnFMzVjMMAw8OPEMvoiw/HRkZHUZRZVBSZzdULEhvXjIWJg9BPxMAAQAV/qkDcAaHACcAABMiJiYnNxYWMzI2NTQKAjU0NjYzMhYWFwcmJiMiBhUUGgIVFAYG9DROPx42JUUuPVAUGxRSnXI2UEAcNCZGMD9QExoTUpz+qQwXEs4UF193iwEoAScBFniXy2YMGBLOFBhgco7+2P7c/u53m89nAAEAZwAABZcF4AAvAAAzNSEuBDU0PgIzMh4CFRQOAgchFSE1PgM1NC4CIyIOAhUUFhYXFZABJRtUW1EzWKv4oKX2plQoUoFaASv90TBuZD8zYo1bWY9mNUuPZ9YWSmmKq2eA8sFydsTweV+hj41L1r8iapPDfW+4hklHhrt0hdiySr8AAAIAIwAABaYFpgACAAUAADMBASUhASMCywK4++ACxP6kBab6WtADAQABACMAAAUgBaYACwAAMxEjNSEVIxEjESER37wE/b78/nYE2szM+yYE2vsmAAEANwAABBQFpgALAAAzNQEBNSEVIQEBIRU3Aab+cwOg/a0BcP5sApuYAjcCLqnH/gn96dEAAAEAHv6+BSoGcwAIAAABAQcnJQEBMwECKf7EmjUBWwEnAbrQ/fr+vgNbO5B+/L4GyfhLAAACAFn/7ARPBboAIwA3AAAFIiYmNTQ2NjMyFhYXFjY1NC4CIyIGByc+AjMyFhIVFAIGJzMyNjY3NiYnLgIjIgYGFRQWFgI6ldh0cdOURWJNJxQKLl+TZGJ/M0YgdZ1Zqv+Pee27Ak9+UAsDBAsXUWM1TnZDP2kUfNWFhM11GSsaDgwLYKd+Rzshkh89KaP+tfzk/rS0tWCrcR8aDSA4Ik2FVFN9RgAAAQB7/rYEHgQkABYAABMRMxEUFhYzMjY3ETMDIzUGBgcGJicRe/kxUzVJfC/9BPNEb0AzYSz+tgVu/VAsSCtVRwKz+9ykPz8GBRAc/m8ABQBj/+wGyQW8AAMAEwAfAC8AOwAABQEzAQMiJiY1NDY2MzIWFhUUBgYnMjY1NCYjIgYVFBYBIiYmNTQ2NjMyFhYVFAYGJzI2NTQmIyIGFRQWAVcD0ZP8NChmoV1eoWVkoFxboGdXVlhVVVhXA/lmolxdomVloFxboGhXVlhVVVdWCAW++kICjWu4dne7bGy7d3a4a4GPiY2Sk4yIkPzmabl5d7tsbLt3eblpgY+JjJOUi4iQAAAHAGP/7An4BbwAAwATAB8ALwA7AEsAVwAABQEzAQMiJiY1NDY2MzIWFhUUBgYnMjY1NCYjIgYVFBYBIiYmNTQ2NjMyFhYVFAYGJzI2NTQmIyIGFRQWBSImJjU0NjYzMhYWFRQGBicyNjU0JiMiBhUUFgFzA9GT/DREZqFdXqFlZKBcW6BnV1ZYVVVYVwP5ZqJcXaJlZaBcW6BoV1ZYVVVXVgOIZ6FcXaFmZKBcW6BnV1VXVVVZWAgFvvpCAo1ruHZ3u2xsu3d2uGuBj4mNkpOMiJD85mm5eXe7bGy7d3m5aYGPiYyTlIuIkIFpuXl3u2xsu3d5uWmBj4mMk5SLiJAAAgBrAAADygWmAAUACQAAIQEBMwEBJxMDAwG//qwBXqwBVf6hT+zs7ALTAtP9Mf0pswIgAh396gACAFP/JAYnBQgASgBZAAAFIiQmAjU0EjYkMzIeAhUUBgYjIiYnJgYHBgYjIiYmNTQ2NjMyFhcWNjc3MwMGFjMyNjY1NC4CIyIOAhUUHgIzMjY2NxcGBgMyNjY3NiYmIyIGBhUUFgNLs/7nxWdw0QEltYL4yHdirW9RVhAGCAorhFlPg05hr3RRZiIECQEOlUkNJik2Xjxdm8Bkn+2eT1Si6pVafWIyUVH05DtjQAYIKE0xPmM5S9xyyQEIlp4BGdl7SJjtpZXjgDgpDQELNkhVnGh5znw+LwUDCTT+S0w6T5pwib50NGSw5oGF2p5VITgha0BXAfpGc0FJaTlMfk5ZdAADAFv/9gWGBbwAKAAzAEMAAAUiJiY1NDY2Ny4CNTQ2NjMyFhYVFA4CBwE+AjczDgIHASEnBgYnMjY3AQYGFx4CEz4CNTQmJgcGBhUUFhYXAh+XyWROnnc2TyxmtXd0v3IjTX5cAQwQLyoG9hRPXy4BC/7ng3HtNEabOv7DW3oJBUZpdVdeJDhZMVJZIjMYCl+obmGZgj86aGtAXZVXToxeK15iZjP+xxxniU9fqppH/siWV0m9PjcBcDOSXT1YLgLMNFVNJztKIQEBXUAoUUcbAAABAFP/WgQPBaYAEQAABREuAjU0NjYzIRUjESMRIxEB83i8bGnPlwHte5ptpgL6B2m4enPFeI76QgW++kIAAAIAP/9qA54FugA4AEgAAAUiJiYnNxYWMzI2NTQmJycmJjU0NjcuAjU0NjYzMhYWFwcmJiMiBhUUFhcXFhYVFAYHFhYVFAYGAxY2NicmJicnDgIVFBYXAf5rs4AhmiuOalZwSGahlodnUkRMHl+veGGhdB+aLHZQVF9CQqCjkGFIW1hiulEsRicDA0JbYjJJKkBklj5pQU4+XD89LE0oPTmQal2EJSZQVS5Uhk48YTdPNlFANSdCGj8/mXBgeigzeFNai1AChgQmQykzTSMmBCpAJDBAKAADAEz/7AYaBboAEwAyAEYAAAUiJCYCNTQSNiQzMgQWEhUUAgYEAyImJjU0NjYzMhYWFwcmJiMiBhUUFjMyNjcXDgMHMj4CNTQuAiMiDgIVFB4CAzOa/vLMc3PMAQ6amQENzXR0zf7zlHOwZGWxcVuIWRmtGUo+WG5zXEhfIX4POlNxTnzVoFlZoNV8f9WeWFie1RRzzAEOm5kBDcx0dMz+85mb/vLMcwFMabp7fLxqSG88GzdPj4eLj1I/JSdVSi66U53diYfcn1ZWn9yHid2dUwAEAEwCGAPuBboADwAfAC0ANgAAASImJjU0NjYzMhYWFRQGBicyNjY1NCYmIyIGBhUUFhYnETMyFhUUBgcXIycjFREzMjY1NCYjIwIegtN9fdOCgNN9fdOAaJ5YWJ5oap9XV59O1VBYOSVab0lbZx4pJClhAhh804GB1H191IGB03xpWaFtbaJaWqJtbaFZfgHNPTszOw7Zzs4BGRkcFx4ABABM/+wGGgW6ABMAJwAzADwAAAUiJCYCNTQSNiQzMgQWEhUUAgYEJzI+AjU0LgIjIg4CFRQeAicRITIWFhUUBiMjEREzMjY1NCYjIwMzmv7yzHNzzAEOmpkBDc10dM3+85l81aBZWaDVfH/VnlhYntWUAUdUh06cfLakOktRO50Uc8wBDpuZAQ3MdHTM/vOZm/7yzHOSU53diYfcn1ZWn9yHid2dU9ADBjFoUnx//uABmD4+RDQAAAIAFgAABuEDiAAMABQAACERMxMTMxEjEQMjAxEhESE1IRUhEQNT2uzv2ZrugOz9Q/7mAsL+8QOI/U0Cs/x4AsX9OwLA/UAC/4mJ/QEAAAIAiwP9AxUGiQAPABsAAAEiJiY1NDY2MzIWFhUUBgYnMjY1NCYjIgYXFhYB0F6TVFSTXl2TVVWTX09cXFFPXgECXAP9U5NfX5RUVJRfX5NTjmZPT2VlT09mAAEAr/6+AWUGdAADAAATAzMRsAG2/r4HtvhKAAACAK/+vgFlBnQAAwAHAAATAzMRAwMzEbABtrUBtgNLAyn81/tzAyn81wACAC3/8APZBboAHwAsAAAFIiYnByc3ETQ2NjMyFhYVFA4CBxQWMzI2NxcOAwM+AzU0JiMiBgYVAkGlsxtjPqBns3JwiT9PhaNVTmFJf0ZXFEJhh9Y0aFU0P0EySikQqq1EjHYB1aPVaFeVW22+qJhImoBLXFItXVAxAp0wcYGMS0hSPZOCAAEAMP6+A50FpgALAAABEwU1BQMzAyUVJRMBby7+kwFkJ/MnAWT+ky/+vgRVJNogAf3+AyDaJPurAAABADD+vgOdBaYAEwAAARMFNQURBTUFAzMDJRUlESUVJRMBbSj+mwFr/pUBZCfyJgFk/pUBa/6bKP6+Aekh2yQBvyLYHwIT/e0f2CL+QSTbIf4XAP//AK8AAAjYBbkAJgBfAAAABwGNBgMAAAACAD//8wdgA5MADAA5AAAhETMTEzMRIxEDIwMRBSImJiczFhYzMjY1NCYnJyYmNTQ2NjMyFhYVIy4CIyIGFRQWFxcWFhUUBgYD0trs79mb7n/s/UJZoGsLng91VUtzRUKwZ3xZmmFtmE+aBTVTMlhXP0Kof2tYngOI/U0Cs/x4AsX9OwLA/UANO3VXRElFQTE4ECoXc2tRdkFJeko2QB1MNC85DygbhVlPekUAAQBkA6UBbgWeAA0AABM1NzY2NTUnNSEVFAYGZBQpR4QBCkp5A7ROAgVNNA8K+99NhUgAAAEAZAOwAW4FqAANAAATNTQ2NhcVBwYGFRUXFWRKeUcUKEiEA7DfTYVHDk4CBE01Dwr7AAACAAoE0wKjBaYAAwAHAAABNzMHITczBwG5AugD/WoC6AME09PT09MAAQAKBNMA9wWmAAMAABM1MxUK7QTT09MAAQALBIMB3AWmAAMAAAEBIRMBKf7iAQPOBIMBI/7dAAABAAoEgwHcBaYAAwAAExMhAQrOAQT+4gSDASP+3QACAAoEgwMsBaYAAwAHAAABEzMBIRMzAwFK8vD+0f4Nx+r9BIMBI/7dASP+3QAAAQBpBAgBKwWmAAYAABM3JzUzFQdpTz+yUwQIwQvS3MIAAAEADgSDArYFdwAGAAATJTMXIycHDgECqvzMh5UEg/T0h4cAAAEADQSDArYFeAAGAAABJTMXNzMHAQ/+/sGVh8z8BIP1kJD1AAEAGgSEAqwFcQAPAAABIiYmJzMWFjMyNjczDgIBYk+JXxGiD1dAP1oRoBBfiQSENWpOMT4+MUxqNwACAB8EbAHIBhEADAAYAAATIiY1NDYzMhYWFRQGJzI2NTQmIyIGFRQW81l7fVc7YTl8Wys7OysqPz8EbH1bVXg4XzpaemlAKiw6OiwqQAABADcEtALBBZEAFQAAEyc2NjMyFhYzMjY3FwYGIyImJiMiBl8oI1M/NV5ZLTFKHyIdXkE3V1IwMkAEtIUiMh0eKBeWFiobGyEAAAEAHwTDAq0FZAADAAATNSEVHwKOBMOhoQAAAQHGBI0DKQYQAA0AAAEnNjYnJiYHJzYWFxYGApk+KR8VE1EmPlirKzUwBI1hGkYhIAEZYDkaQ1GcAAIACgSDAysFpgADAAcAAAEBMxMzAzMTATj+0vDyjP3pxwSDASP+3QEj/t0AAQAPBKkCoQWWAA8AABM+AjMyFhYXIyYmIyIGBw8RX4lPUolfEKARWUBAVw8EqU5pNjdqTDA+PjAAAAEAdQSDAVYF5gAGAAATNTczBxcVdYBhU0gEg6+0nAfAAAABAAADkAFnBOsACgAAETUWPgI3Mw4CMEMrGQSsAUOcA5+FAQglUkmDnDwAAAEACv6EAPf/VwADAAATNTMVCu3+hNPTAAEAA/5jAO7/oQAGAAATNyc1MxUHA1dI3JD+Y4oHrZCuAAABABv+XQHTAAoAGgAAEyImJzcWFjMyNjU0JiciJjc3MwceAhUUBgbuOmsuIx1KLDM0S1oLBwRJcy5IVCQ/aP5dGBxZEx0jICkqAQcKqHcCL0QiM0clAAEAH/6yAbcAEQATAAATIiY1NDY3FwYGFRQWMzI2NxUGBvBkbU93rGdVJysuSRkabv6yVE05XyYJKEYsIiIaDnQPHQD//wAKBNMCowWmAAYCQgAA//8ACgTTAPcFpgAGAkMAAP//AAsEgwHcBaYABgJEAAD//wAKBIMB3AWmAAYCRQAA//8ACgSDAywFpgAGAkYAAP//AA4EgwK2BXcABgJIAAD//wANBIMCtgV4AAYCSQAA//8AGgSEAqwFcQAGAkoAAP//AB8EbAHIBhEABgJLAAD//wA3BLQCwQWRAAYCTAAA//8AHwTDAq0FZAAGAk0AAP//ABv+XQHTAAoABgJVAAD//wAf/rIBtwARAAYCVgAAAAEAFQSDAZEFpgADAAATAzMT6dT4hASDASP+3wABABUEgwGRBaYAAwAAEycTM72ohPgEgwIBIQAAAgAaBIQCrAabAA8AEwAAASImJiczFhYzMjY3Mw4CAzczBwFiT4lfEaIPV0A/WhGgEF+JmZXK1gSENWpOMT4+MUxqNwEa/f0AAgAaBIQCrAaaAA8AEwAAASImJiczFhYzMjY3Mw4CAyczFwFiT4lfEaIPV0A/WhGgEF+Ji9vJngSENWpOMT4+MUxqNwEZ/f0AAgAaBIQCrAbcAA8AHgAAASImJiczFhYzMjY3Mw4CJyc2NicmJgcnNjMyFxYGAWJPiV8Rog9XQD9aEaAQX4lJPikfFRNRJj5ISmc1NTAEhDVqTjE+PjFMajfgYRtFIh8BGWAuUlGbAAACABoEhAKsBrcADwAlAAABIiYmJzMWFjMyNjczDgIBJzY2MzIWFjMyNjcXBgYjIiYmIyIGAWJPiV8Rog9XQD9aEaAQX4n+kSgjUj81XlktMUseIx1eQjdWUjExQQSENWpOMT4+MUxqNwFWhSMxHR4oF5UXKhsbIAACAA4EgwORBmkABgAKAAATJTMXIycHJTczBw4BAqr8zIeVAWWVydUEg/T0h4fp/f0AAAIADgSDAxsGaQAGAAoAABMlMxcjJwclJzMXDgECqvzMh5UBwdvJngSD9PSHh+n9/QAAAgAOBIMC/AbBAAYAFAAAEyUzFyMnByUnNjYnJiYHJzYWFxYGDgECqvzMh5UBnz8pHxUTUSY+WaosNC8Eg/T0h4e8YRpGIR8CGWA4GUNRnAACAA4EgwK2BrcABgAcAAATJTMXIycHAyc2NjMyFhYzMjY3FwYGIyImJiMiBg4BAqr8zIeViSgjUj81XlktMUseIx1eQjdWUjExQQSD9PSHhwFXhSMxHR4oF5UXKhsbIAAA) format('truetype');\n}\n\n:root{--paper:#edf0ec;--panel:#f6f8f5;--wash:#e3e8e4;--ink:#18232a;--muted:#58676f;--rule:#c6cfca;--teal:#1c7387;--red:#bc3b22;--gold:#a46a0e;--purple:#67519a;--green:#4b6a34;--softred:#f0d8d0;--softteal:#d2e5e6;--softpurple:#e2ddec;color-scheme:light}\n:root[data-theme=dark]{--paper:#11191c;--panel:#1a262a;--wash:#202e32;--ink:#e2e8e4;--muted:#a7b5b9;--rule:#3d4c50;--teal:#6dc6d7;--red:#f18a70;--gold:#e2b15a;--purple:#b5a4e6;--green:#a8c788;--softred:#452c29;--softteal:#203f45;--softpurple:#333044;color-scheme:dark}\n*{box-sizing:border-box}html{scroll-behavior:smooth;scroll-padding-top:75px}body{margin:0;background:var(--paper);color:var(--ink);font-family:\"Public Sans\",-apple-system,BlinkMacSystemFont,\"Segoe UI\",sans-serif;font-size:16px;line-height:1.65;font-variant-numeric:tabular-nums;-webkit-font-smoothing:antialiased}button,input,select{font:inherit}button,a,input,select,summary{touch-action:manipulation}button,select{color:var(--ink)}a{color:var(--teal);text-underline-offset:4px}button:focus-visible,a:focus-visible,select:focus-visible,input:focus-visible,summary:focus-visible,[tabindex]:focus-visible{outline:3px solid var(--teal);outline-offset:4px}.wrap{max-width:1180px;margin:auto;padding:0 30px}.skip{position:fixed;top:-100px;left:10px;z-index:100;background:var(--panel);padding:12px}.skip:focus{top:10px}.top{border-bottom:1px solid var(--rule)}.top .wrap{display:flex;align-items:center;justify-content:space-between;min-height:65px;gap:16px}.brand,.eyebrow,.kicker{font-size:11px;font-weight:650;text-transform:uppercase;letter-spacing:.14em}.brand{display:flex;align-items:center;gap:10px}.brand svg{width:25px;height:25px;stroke:var(--teal);fill:none;stroke-width:1.6}.small{font-size:12px;color:var(--muted);line-height:1.6}.theme{font-size:12px;background:none;border:1px solid var(--rule);border-radius:4px;padding:5px 11px;cursor:pointer}.hero{padding:65px 0 35px}.eyebrow{color:var(--teal);margin-bottom:18px}h1,h2,h3,.serif{font-family:Newsreader,Georgia,\"Times New Roman\",serif;font-weight:400;letter-spacing:-.025em}h1{font-size:clamp(40px,5.8vw,70px);line-height:1.05;max-width:15ch;margin:0}h1 em{color:var(--teal);font-weight:400}h2{font-size:clamp(29px,3.4vw,42px);line-height:1.15;margin:0 0 14px;max-width:25ch}h3{font-size:24px;line-height:1.25;margin:0 0 8px}.hero-grid{display:grid;grid-template-columns:1.2fr 1fr;gap:65px;align-items:center}.intro{font-family:Newsreader,Georgia,serif;font-size:21px;line-height:1.5;color:var(--muted);max-width:43ch;margin:22px 0}.byline{font-size:12px;color:var(--muted);margin-top:27px}.hero-aside{border-top:1px solid var(--rule);padding-top:23px}.hero-aside p{font-size:15px;margin:0 0 14px}.hero-aside .question{font-family:Georgia,serif;font-size:23px;line-height:1.35}.loop{display:flex;align-items:center;gap:8px;margin:20px 0}.loop span{flex:1;padding:12px 8px;background:var(--wash);border-bottom:2px solid var(--rule);font-size:12px;line-height:1.5}.loop span:nth-of-type(3){border-color:var(--red)}.loop b{color:var(--red);font-weight:400}.loop i{font-style:normal;color:var(--muted)}.note{font-size:12px;color:var(--muted);margin:10px 0 0}.nav{position:sticky;top:0;z-index:20;background:var(--paper);border-block:1px solid var(--rule)}.nav .wrap{display:flex;gap:0;overflow:auto;scrollbar-width:none}.nav a{flex:1;white-space:nowrap;font-size:12px;color:var(--muted);text-decoration:none;padding:15px 15px 13px 0;border-bottom:2px solid transparent}.nav a.active{color:var(--ink);border-bottom-color:var(--teal)}.nav a span{color:var(--teal);margin-right:7px;font-size:10px}section{padding:57px 0 6px}.section-head{display:grid;grid-template-columns:.9fr 1.1fr;gap:65px;align-items:start;margin-bottom:23px}.section-head p{margin:26px 0 0;max-width:62ch;font-size:15px}.section-head .kicker{color:var(--teal);margin-bottom:8px}.lab{border:1px solid var(--rule);background:var(--panel);border-radius:5px;padding:22px 25px;margin-bottom:10px}.lab-top{display:flex;justify-content:space-between;align-items:center;gap:20px;margin-bottom:15px;flex-wrap:wrap}.lab-top h3{font-size:22px;margin:0}.lab-top label{font-size:12px;color:var(--muted);display:flex;align-items:center;gap:8px}select{font-size:12px;max-width:100%;border:1px solid var(--rule);padding:6px 30px 6px 9px;border-radius:3px;background:var(--paper)}.two{display:grid;grid-template-columns:1fr 1fr;gap:28px}.wide-left{grid-template-columns:1.45fr 1fr}.wide-right{grid-template-columns:1fr 1.45fr}.divider{border-left:1px solid var(--rule);padding-left:26px}.chart{position:relative;min-width:0}.chart svg{display:block;width:100%;height:auto;overflow:visible}.chart svg text{font-family:inherit;fill:var(--muted);font-size:11px}.chart .grid{stroke:var(--rule);stroke-width:.65}.chart .line{fill:none;stroke-width:2.2;stroke-linecap:round;stroke-linejoin:round}.chart .threshold{stroke:var(--red);stroke-dasharray:5 5;stroke-width:1}.chart .cross{stroke:var(--muted);stroke-width:1;stroke-dasharray:3 3}.chart .readout{font-size:11px;min-height:20px;color:var(--muted);margin-top:2px}.plot-title{font-size:12px;font-weight:600;margin:4px 0 9px}.legend{display:flex;flex-wrap:wrap;gap:5px 17px;font-size:11px;color:var(--muted);margin:7px 0}.legend span{display:inline-flex;align-items:center;gap:6px}.legend i{width:17px;height:2px;background:var(--c);display:inline-block}.legend .dash{background:none;border-top:2px dashed var(--c)}.caption{font-size:12px;color:var(--muted);margin:11px 0 0;max-width:95ch}.source{font-size:10px;color:var(--muted);margin:6px 0 0}.source summary{cursor:pointer;display:inline-block;text-decoration:underline;text-underline-offset:3px}.source p{overflow-wrap:anywhere;max-width:100ch;margin:6px 0}.control-row{display:flex;align-items:center;gap:12px;margin:15px 0 8px}.control-row label{font-size:12px;white-space:nowrap}.control-row input[type=range]{flex:1;min-width:50px;accent-color:var(--teal);cursor:pointer}.control-row output{font-size:13px;min-width:63px;text-align:right}button{cursor:pointer}.btn{border:1px solid var(--rule);background:var(--paper);border-radius:3px;padding:6px 12px;font-size:12px;transition:background .16s,border-color .16s}.btn:hover{border-color:var(--teal)}.btn[aria-pressed=true],.btn.selected{background:var(--softteal);border-color:var(--teal);color:var(--teal)}.segmented{display:flex;flex-wrap:wrap;gap:6px}.metric{font-family:Georgia,serif;font-size:30px;line-height:1.2;letter-spacing:-.02em}.metric small{font-family:inherit;font-size:15px}.metric-label{font-size:11px;color:var(--muted);margin-top:5px}.metrics{display:grid;grid-template-columns:repeat(3,1fr);gap:18px;margin:17px 0}.metrics>div+div{border-left:1px solid var(--rule);padding-left:18px}.red{color:var(--red)}.teal{color:var(--teal)}.purple{color:var(--purple)}.formula{padding:12px 15px;border-left:2px solid var(--teal);background:var(--paper);margin:14px 0 8px;font-family:Georgia,serif;font-size:19px;line-height:1.5}.formula .words{font-size:13px}.frac{max-width:85%;display:inline-flex;flex-direction:column;text-align:center;vertical-align:middle;font-size:16px;line-height:1.4;margin:0 5px}.frac span:first-child{border-bottom:1px solid var(--ink);padding-bottom:2px}.frac span+span{padding-top:2px}.scheme{width:100%;display:block;height:auto}.scheme text{fill:var(--muted);font-size:12px;font-family:inherit}.scheme .label{fill:var(--ink);font-size:13px}.scheme .wire{fill:none;stroke:var(--muted);stroke-width:1.6}.scheme .value{font-family:Georgia,serif;font-size:23px;fill:var(--teal)}.scheme .vplant{fill:var(--red)}.timer{height:6px;background:var(--wash);border-radius:1px;margin:12px 0 4px;overflow:hidden}.timer span{display:block;height:100%;width:0;background:var(--red);transition:width .08s}.stages{display:grid;grid-template-columns:repeat(4,1fr);gap:5px;margin:8px 0 17px}.stages button{padding:7px 4px;border:0;border-top:2px solid var(--rule);background:none;text-align:left;font-size:11px;color:var(--muted)}.stages button.active{border-color:var(--red);color:var(--ink)}.stages b{display:block;font-size:12px;color:var(--ink);font-weight:600}.plant-grid{display:grid;grid-template-columns:repeat(13,1fr);gap:5px;margin:13px 0}.plant-grid button{font-size:10px;border:1px solid var(--rule);background:var(--wash);color:var(--muted);height:40px;border-radius:2px;padding:0}.plant-grid button.tripped{background:var(--red);color:var(--panel);border-color:var(--red)}.plant-grid button[aria-pressed=true]{outline:2px solid var(--ink);outline-offset:1px}.status{font-size:13px;min-height:42px;margin-top:8px}.callout{padding:12px 15px;background:var(--wash);border-left:2px solid var(--gold);font-size:13px;line-height:1.6;margin-top:15px}.event-detail{font-family:Georgia,serif;font-size:20px;margin:8px 0 5px}.family{font-size:11px;color:var(--muted)}.pill{display:inline-block;padding:2px 7px;border:1px solid var(--rule);font-size:10px;border-radius:2px;margin-right:5px}.key{font-size:11px;color:var(--muted)}.steps{display:flex;flex-wrap:wrap;gap:6px;margin:12px 0}.steps button{width:30px;padding:4px;font-size:12px;border:1px solid var(--rule);background:var(--paper);border-radius:2px}.steps button.selected{background:var(--softpurple);border-color:var(--purple)}.cascade-grid{display:grid;grid-template-columns:repeat(8,1fr);gap:5px;margin:12px 0}.cascade-grid button{min-width:0;height:40px;border:1px solid var(--rule);background:var(--paper);color:var(--muted);font-size:11px;border-radius:2px;position:relative}.cascade-grid .picked{background:var(--softred);border-color:var(--red);color:var(--red)}.cascade-grid .confirmed{background:var(--red);color:var(--panel)}.cascade-grid .close{border-color:var(--gold);color:var(--gold)}.cascade-grid .self{opacity:.45;background:var(--wash)}.cascade-grid .actual:after{content:'\u2022';position:absolute;right:3px;top:-3px;color:var(--ink);font-size:18px;text-shadow:0 0 2px var(--panel)}.bar-list{margin:15px 0}.bar-row{display:grid;grid-template-columns:130px 1fr 35px;gap:10px;align-items:center;font-size:12px;margin:11px 0}.bar-track{height:9px;background:var(--wash)}.bar-fill{height:100%;background:var(--teal);transition:width .35s}.bar-row strong{text-align:right;font-weight:500}.obs-buttons{display:flex;flex-direction:column;gap:7px}.obs-buttons button{display:flex;justify-content:space-between;text-align:left;align-items:center;gap:12px;padding:10px 12px;font-size:12px}.obs-buttons b{font-size:15px;font-weight:500}.uncertainty-head{display:flex;justify-content:space-between;align-items:center;gap:12px;margin:15px 0 10px;border-top:1px solid var(--rule);padding-top:17px}.stat-grid{display:grid;grid-template-columns:repeat(4,1fr);gap:0;border-block:1px solid var(--rule);margin:22px 0 27px}.stat-grid>div{padding:17px 15px 17px 0}.stat-grid>div+div{border-left:1px solid var(--rule);padding-left:20px}.stat-grid .metric{font-size:36px}.flow-use{display:grid;grid-template-columns:repeat(4,1fr);margin:27px 0 15px;gap:20px}.flow-use article{border-top:2px solid var(--rule);padding-top:12px;font-size:13px}.flow-use b{font-family:Georgia,serif;font-size:20px;display:block;font-weight:400;margin-bottom:6px}.flow-use span{font-size:10px;color:var(--teal);display:block;margin-bottom:5px}.details{border-top:1px solid var(--rule);padding:13px 0;margin-top:15px;font-size:13px}.details summary{cursor:pointer;font-weight:600}.details p{max-width:100ch;margin:12px 0 5px}.footer{margin-top:50px;padding:26px 0 35px;border-top:1px solid var(--rule);font-size:12px;color:var(--muted)}.footer .wrap{display:flex;justify-content:space-between;gap:25px}.footer p{margin:0;max-width:70ch}.footer button{white-space:nowrap;align-self:flex-start}.noscript{background:var(--softred);padding:25px}.chart [role=button]{cursor:pointer}.chart [role=button]:hover{stroke:var(--ink);stroke-width:2}.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}\n@media(max-width:850px){.hero-grid{gap:30px}.section-head{gap:28px}.wide-left,.wide-right{grid-template-columns:1fr 1fr}.plant-grid{grid-template-columns:repeat(13,1fr)}.lab{padding:18px}.bar-row{grid-template-columns:100px 1fr 28px}.cascade-grid{grid-template-columns:repeat(6,1fr)}}\n@media(max-width:650px){.wrap{padding:0 19px}.top .wrap{min-height:55px}.brand{font-size:9px;letter-spacing:.09em}.hero{padding:35px 0 24px}.hero-grid,.section-head,.two,.wide-left,.wide-right{grid-template-columns:1fr;gap:20px}.hero-aside{padding-top:17px}.hero-aside .question{font-size:20px}.intro{font-size:20px}.byline{margin-top:20px}.section-head p{margin:0}.section-head{gap:0}.nav a{padding-right:21px;font-size:11px}.nav a span{display:none}section{padding-top:36px}.lab{padding:15px 12px}.lab-top{gap:10px}.divider{border-left:0;padding-left:0;border-top:1px solid var(--rule);padding-top:18px}.plant-grid{grid-template-columns:repeat(7,1fr);gap:5px}.plant-grid button{height:40px;font-size:11px}.cascade-grid{grid-template-columns:repeat(6,1fr)}.metrics{gap:8px}.metrics>div+div{padding-left:10px}.metric{font-size:25px}.stat-grid{grid-template-columns:repeat(2,1fr)}.stat-grid>div:nth-child(3){border-left:0;padding-left:0;border-top:1px solid var(--rule)}.stat-grid>div:nth-child(4){border-top:1px solid var(--rule)}.flow-use{grid-template-columns:1fr 1fr}.stages{gap:7px}.stages b{font-size:11px}.footer .wrap{flex-direction:column}.chart svg text{font-size:12px}.bar-row{grid-template-columns:115px 1fr 28px}.uncertainty-head{align-items:flex-start;flex-direction:column}.control-row{gap:8px}.control-row label{font-size:11px}.control-row output{font-size:12px;min-width:53px}.lab-top label{flex-wrap:wrap}.lab-top select{max-width:230px}}\n@media(prefers-reduced-motion:reduce){html{scroll-behavior:auto}*,*:before,*:after{transition:none!important;animation:none!important}}\n@media print{.nav,.top,.control-row,.source,button,.footer button{display:none!important}body{font-size:11px;background:white}.hero{padding:20px 0}.lab{break-inside:avoid}.wrap{max-width:none}.hero-grid,.section-head,.two{grid-template-columns:1fr 1fr}section{padding-top:25px}h1{font-size:42px}h2{font-size:28px}}\n\n.page-tabs{display:flex;gap:6px;margin:0 0 30px;flex-wrap:wrap}.page-tabs a{padding:9px 14px;border:1px solid var(--rule);text-decoration:none;font-size:13px;border-radius:3px}.page-tabs a[aria-current=page]{background:var(--ink);color:var(--paper);border-color:var(--ink)}.chapter{border-top:1px solid var(--rule);margin-top:36px}.lead-note{font-size:13px;max-width:64ch;color:var(--muted)}.reading-grid{display:grid;grid-template-columns:1fr 1fr;gap:30px}.reading-grid p{font-size:14px;margin:8px 0}.reading-grid article{border-top:2px solid var(--rule);padding-top:16px}.reading-grid h3{font-size:25px}.timeline{display:grid;grid-template-columns:.8fr 1.2fr;gap:48px}.timeline ol{list-style:none;padding:0;margin:14px 0 0 9px;border-left:1px solid var(--rule)}.timeline li{position:relative;padding:0 0 23px 24px;font-size:13px}.timeline li:before{content:'';position:absolute;left:-5px;top:7px;width:9px;height:9px;background:var(--teal);border-radius:50%}.timeline .final li:before{background:var(--red)}.timeline time{display:block;font-weight:600;font-size:12px;color:var(--teal)}.timeline .final time{color:var(--red)}.timeline b{display:block;font-size:15px;margin:4px 0;font-weight:600}.timeline li p{margin:0;color:var(--muted)}.timeline .final{border-left:1px solid var(--rule);padding-left:32px}.timeline .final li:last-child{padding-bottom:0}.unit-pair{display:grid;grid-template-columns:1fr 1fr;gap:24px;border-block:1px solid var(--rule);padding:22px 0;margin:18px 0}.unit-pair p{font-size:13px;margin:8px 0}.unit-pair strong{font-weight:600}.feedback{width:100%;height:auto;display:block;margin:0 auto}.feedback text{font-family:inherit;fill:var(--ink);font-size:15px}.feedback .tiny{font-size:12px;fill:var(--muted)}.feedback .node{fill:var(--paper);stroke:var(--rule)}.feedback .rednode{fill:var(--softred);stroke:var(--red)}.feedback .tealnode{fill:var(--softteal);stroke:var(--teal)}.feedback .path{fill:none;stroke-width:2.2;stroke:var(--red)}.feedback .support{stroke:var(--teal)}.feedback [data-focus]{transition:opacity .18s}.feedback[data-mode=control] [data-focus=trip],.feedback[data-mode=trip] [data-focus=control]{opacity:.18}.diagram-tools{display:flex;justify-content:center;gap:8px;margin-top:8px}.factor-layout{display:grid;grid-template-columns:.8fr 1.2fr;gap:28px;margin-top:24px}.factor-buttons{display:grid;grid-template-columns:1fr 1fr;gap:7px;align-content:start}.factor-buttons button{text-align:left;padding:12px;font-size:12px;min-height:55px}.factor-detail{border-left:2px solid var(--teal);padding:5px 0 5px 22px;min-height:195px}.factor-detail p{font-size:14px;margin:8px 0}.factor-detail .small{font-size:12px}.bridge{display:flex;align-items:center;justify-content:space-between;gap:25px;background:var(--softteal);padding:26px;margin:38px 0 15px;border-radius:4px}.bridge p{margin:6px 0 0;font-size:14px;max-width:65ch}.bridge a{flex-shrink:0}.plain-steps{display:grid;grid-template-columns:repeat(3,1fr);gap:25px;margin:22px 0}.plain-steps article{padding-top:15px;border-top:2px solid var(--teal);font-size:13px}.plain-steps h3{font-size:24px}.plain-steps p{margin:8px 0}.plain-steps .step-num{font-size:11px;letter-spacing:.08em;color:var(--teal);margin-bottom:10px}.equation-note{display:block;font-family:\"Public Sans\",sans-serif;font-size:12px;color:var(--muted);margin-top:9px}.worked-note{padding:12px 15px;background:var(--wash);font-size:13px;margin:12px 0}.method-inputs{display:flex;flex-wrap:wrap;gap:6px;margin:18px 0}.method-inputs span{border:1px solid var(--rule);padding:5px 9px;font-size:12px}.label-row{display:flex;justify-content:space-between;gap:12px}.label-row span{font-size:12px;color:var(--muted)}.timeline-caption{font-size:11px;color:var(--muted);margin-top:14px}.footer .wrap{align-items:center}.nav a{flex:initial;margin-right:26px}.page-end{padding-bottom:35px}.detail-table{width:100%;border-collapse:collapse;font-size:12px}.detail-table th,.detail-table td{text-align:left;border-bottom:1px solid var(--rule);padding:11px 8px;vertical-align:top}.detail-table th{font-weight:600}.detail-table td:first-child{width:23%}details p{max-width:90ch}\n@media(max-width:760px){.timeline,.factor-layout,.plain-steps,.reading-grid{grid-template-columns:1fr;gap:20px}.timeline .final{padding:22px 0 0;border-left:0;border-top:1px solid var(--rule)}.factor-detail{min-height:0}.feedback text{font-size:16px}.feedback .tiny{font-size:13px}.bridge{display:block}.bridge a{display:inline-block;margin-top:15px}.nav a{margin-right:10px}.unit-pair{gap:16px}.feedback-scroll{overflow:auto}.feedback-scroll .feedback{min-width:590px}.hero{padding-top:30px}.page-tabs{margin-bottom:24px}.detail-table{font-size:11px}.detail-table th,.detail-table td{padding:9px 5px}}\n@media(prefers-reduced-motion:reduce){*{scroll-behavior:auto!important;transition:none!important}}\n\n.mobile-feedback{display:none}.mobile-feedback>div:first-child{text-align:center;padding:13px;background:var(--softred);font-size:14px;border:1px solid var(--red);border-radius:3px;margin-bottom:18px}.two-paths{display:grid;grid-template-columns:1fr 1fr;gap:12px;text-align:center;font-size:12px;line-height:1.5}.two-paths>div{display:flex;flex-direction:column;padding:12px;background:var(--softteal);border-radius:3px}.two-paths>div+div{background:var(--softred)}.two-paths span{min-height:44px;display:grid;place-items:center}.two-paths i{font-size:21px;font-style:normal}.two-paths strong{font-size:12px;font-weight:600}.mobile-feedback[data-mode=trip] [data-focus=control],.mobile-feedback[data-mode=control] [data-focus=trip]{opacity:.3}\n@media(max-width:760px){.feedback-scroll{display:none}.mobile-feedback{display:block}.diagram-tools{flex-wrap:wrap}.lab{padding:18px}.formula{font-size:17px}.formula .frac{font-size:14px}.top .brand .small{display:none}}\n\n/* Two perspectives on the same study. */\n.compact-timeline{display:grid;grid-template-columns:repeat(4,1fr);list-style:none;padding:0;margin:25px 0 10px;gap:0}.compact-timeline li{border-top:2px solid var(--rule);padding:20px 20px 14px 0;position:relative}.compact-timeline li:before{content:'';position:absolute;top:-5px;left:0;width:8px;height:8px;border-radius:50%;background:var(--teal)}.compact-timeline li:last-child:before{background:var(--red)}.compact-timeline time{font-size:11px;color:var(--teal);display:block;min-height:35px}.compact-timeline b{display:block;font-size:14px;line-height:1.5;font-weight:600}.compact-timeline p{font-size:12px;color:var(--muted);line-height:1.65;margin:9px 0 0}.mechanism-equation{display:grid;grid-template-columns:200px 1fr;gap:24px;align-items:center;margin-bottom:18px}.mechanism-equation .formula{margin:0}.mechanism-equation p{font-size:13px;color:var(--muted);margin:0}.sequence-detail{margin-top:20px}.sequence-detail .lab{padding:18px}.large-study{margin-top:24px}.large-study>summary{font-size:16px}.systems-guide h1{max-width:19ch}.systems-guide .hero-grid{grid-template-columns:1.2fr 1fr;gap:50px}.dual-role{margin:8px 0 14px}.dual-role text.label{font-size:15px}.cause-loop{display:grid;grid-template-columns:repeat(4,1fr);gap:24px;margin-top:20px}.cause-step{position:relative;border:1px solid var(--rule);background:var(--paper);text-align:left;padding:17px 13px;color:var(--ink);border-radius:4px;display:flex;flex-direction:column;gap:9px;min-height:155px;transition:border-color .15s,background .15s}.cause-step:not(:last-child):after{content:'\u2192';position:absolute;right:-21px;top:50%;color:var(--red);font-size:20px}.cause-step .step-number{font-family:Newsreader,Georgia,serif;font-size:28px;line-height:1;color:var(--red)}.cause-step strong{font-size:14px;font-weight:600;line-height:1.4}.cause-step>span:last-child{font-size:11px;color:var(--muted);line-height:1.5}.cause-step.selected{background:var(--softred);border-color:var(--red)}.return-path{border-bottom:1px solid var(--red);border-inline:1px solid var(--red);border-radius:0 0 5px 5px;margin:10px 25px 24px;padding:9px;text-align:center;color:var(--red);font-size:11px}.cause-explanation{min-height:108px;padding:5px 0 8px;max-width:82ch}.cause-explanation b{font-weight:600;font-size:15px}.cause-explanation p{font-size:14px;margin:6px 0}.control-alternative{display:grid;grid-template-columns:210px 1fr;gap:20px;border-top:1px solid var(--rule);padding-top:16px;font-size:13px}.control-alternative p{margin:0}.control-alternative>span{font-weight:600}.systems-questions h3{font-size:26px;max-width:22ch}.takeaway{font-family:Newsreader,Georgia,serif;font-size:24px;line-height:1.4;border-left:2px solid var(--teal);padding:7px 0 7px 20px;max-width:70ch}.example-heading{display:flex;align-items:baseline;justify-content:space-between;gap:20px;margin:25px 0 20px}.example-heading h3{font-size:25px}.example-heading .small{white-space:nowrap}.result-row{display:grid;grid-template-columns:165px 1fr 35px;gap:20px;align-items:center;margin:16px 0;font-size:13px}.result-row strong{text-align:right;font-family:Newsreader,Georgia,serif;font-size:32px;line-height:1}.plant-marks{display:flex;flex-wrap:wrap;gap:7px}.plant-mark{width:22px;height:22px;border:1px solid var(--rule);background:var(--wash);border-radius:2px}.plant-mark.off{background:var(--red);border-color:var(--red)}.example-explanation{font-size:15px;border-top:1px solid var(--rule);padding-top:18px;margin:18px 0 0;max-width:83ch;min-height:70px}.evidence-line{display:grid;grid-template-columns:.55fr 1fr 1.4fr;gap:30px;align-items:start;margin:28px 0}.evidence-line strong{font-family:Newsreader,Georgia,serif;font-size:38px;font-weight:400;display:block;line-height:1.2}.evidence-line span{font-size:12px;color:var(--muted);display:block;max-width:28ch;margin-top:7px}.evidence-line p{font-size:13px;margin:0;border-left:1px solid var(--rule);padding-left:24px}.systems-guide .bridge a{max-width:230px;flex-shrink:1;font-size:14px}\n@media(max-width:900px){.compact-timeline{grid-template-columns:repeat(2,1fr);row-gap:20px}.cause-loop{gap:18px}.cause-step{padding:12px 10px}.cause-step:not(:last-child):after{right:-17px}.result-row{grid-template-columns:145px 1fr 30px;gap:10px}.plant-marks{gap:5px}.plant-mark{width:18px;height:18px}}\n@media(max-width:760px){.systems-guide .hero-grid{grid-template-columns:1fr;gap:28px}.cause-loop{grid-template-columns:repeat(2,1fr);gap:15px}.cause-step{min-height:142px}.cause-step:not(:last-child):after{display:none}.cause-step .step-number{font-size:25px}.return-path{margin-inline:10px}.control-alternative{grid-template-columns:1fr;gap:6px}.mechanism-equation{grid-template-columns:1fr;gap:10px}.mechanism-equation .formula{width:180px}.example-heading{display:block}.example-heading h3{margin-bottom:10px}.result-row{grid-template-columns:1fr 32px}.result-row>div:first-child{grid-column:1/-1}.evidence-line{grid-template-columns:1fr 1fr;gap:22px}.evidence-line p{grid-column:1/-1;border-left:0;border-top:1px solid var(--rule);padding:16px 0 0}.cause-explanation{min-height:145px}.systems-guide .bridge a{max-width:none}.compact-timeline time{min-height:0;margin-bottom:8px}.compact-timeline li{padding-right:14px}.sequence-detail .lab{padding:12px}.systems-guide .hero{padding-bottom:25px}}\n@media print{.nav,.theme,.skip{display:none}.wrap{max-width:none;padding:0 12px}section{break-inside:avoid;padding-top:25px}.lab{break-inside:avoid}.page-tabs a{color:#18232a!important;background:transparent!important}.cause-loop{grid-template-columns:repeat(4,1fr)}}\n\u003c/style>\n\u003c/head>\n\u003cbody>\n\u003ca class=\"skip\" href=\"#event\">Skip to the explanation\u003c/a>\n\u003cdiv class=\"top\">\u003cdiv class=\"wrap\">\u003cdiv class=\"brand\">\u003csvg viewBox=\"0 0 30 30\" aria-hidden=\"true\">\u003cpath d=\"M2 19h6l4-11 5 15 4-9h7\"/>\u003c/svg>Applied Energy \u003cspan class=\"small\"> \u00b7 Research guide\u003c/span>\u003c/div>\u003cbutton class=\"theme\" id=\"theme\" aria-label=\"Switch to dark colors\">Dark colors\u003c/button>\u003c/div>\u003c/div>\n\u003cheader class=\"hero wrap\">\n\u003cnav class=\"page-tabs\" aria-label=\"Choose your perspective\">\u003ca href=\"#systems\" data-audience=\"systems\">For systems engineers\u003c/a>\u003ca href=\"#power\" data-audience=\"power\" aria-current=\"page\">For power systems engineers\u003c/a>\u003c/nav>\n\u003cdiv class=\"eyebrow\">For power systems engineers\u003c/div>\n\u003cdiv class=\"hero-grid\">\u003cdiv>\u003ch1>Voltage, protection,\u003cbr>and \u003cem>further trips\u003c/em>\u003c/h1>\u003cp class=\"intro\">The Iberian event, the physical mechanism, and a method for assessing the risk before an event occurs.\u003c/p>\u003c/div>\u003cdiv class=\"hero-aside\">\u003cp>A plant trip can remove reactive absorption and raise voltage at other plants. Assessing this risk requires local relay margins and the controls available before protection operates.\u003c/p>\u003cp>This guide connects the reported event to the model, then examines the saved results and their limits.\u003c/p>\u003cdiv class=\"byline\">Abdallah Alalem Albustami and Ahmad F. Taha\u003cbr>Vanderbilt University\u003c/div>\u003c/div>\u003c/div>\n\u003c/header>\n\u003cnav class=\"nav\" aria-label=\"Page sections\">\u003cdiv class=\"wrap\">\u003ca href=\"#event\">The event\u003c/a>\u003ca href=\"#mechanism\">The mechanism\u003c/a>\u003ca href=\"#approach\">The method\u003c/a>\u003ca href=\"#act\">Control\u003c/a>\u003ca href=\"#measure\">Uncertainty\u003c/a>\u003ca href=\"#use\">Results and use\u003c/a>\u003c/div>\u003c/nav>\n\u003cnoscript>\u003cdiv class=\"wrap noscript\">Enable JavaScript to explore the saved results. The paper tests 185 benchmark events. All 55 events that caused another plant to trip were flagged. No certified plant tripped within the assessed interval.\u003c/div>\u003c/noscript>\n\u003cmain class=\"wrap\">\n\u003csection id=\"event\">\n\u003cdiv class=\"section-head\">\u003cdiv>\u003cdiv class=\"kicker\">01 \u00b7 Iberia on 28 April 2025\u003c/div>\u003ch2>From oscillation control\u003cbr>to voltage collapse.\u003c/h2>\u003c/div>\u003cp>Actions against two oscillation episodes changed topology, exchanges, shunts, and HVDC modes. The final rise in voltage then interacted with fixed power factor ramps, limited voltage control, and local protection.\u003c/p>\u003c/div>\n\u003col class=\"compact-timeline\">\n\u003cli>\u003ctime>12 h 03 and 12 h 19\u003c/time>\u003cb>Oscillations and operator response\u003c/b>\u003cp>Forced oscillations near 0.63 Hz and inter-area oscillations near 0.2 Hz prompt network and control changes.\u003c/p>\u003c/li>\n\u003cli>\u003ctime>12 h 32 m 00 s to 48 s\u003c/time>\u003cb>Output falls at fixed power factor\u003c/b>\u003cp>Large renewable plants reduce output by about 500 MW. Reactive absorption falls with active output.\u003c/p>\u003c/li>\n\u003cli>\u003ctime>Shortly after 12 h 32 m 57 s\u003c/time>\u003cb>The Granada disconnection\u003c/b>\u003cp>355 MW of generation and 165 MVAr of absorption are removed.\u003c/p>\u003c/li>\n\u003cli>\u003ctime>12 h 33 m 16 s to 27 s\u003c/time>\u003cb>Further trips and collapse\u003c/b>\u003cp>More generation trips. Synchronism is lost, interconnections open, and demand and pumps disconnect before the mainland system collapses.\u003c/p>\u003c/li>\n\u003c/ol>\n\u003cp class=\"caption\">Reported chronology in CEST. Spacing is not proportional to time. Demand disconnection operated correctly at the transmission level while overvoltages were already widespread.\u003c/p>\n\u003cdetails class=\"source\">\u003csummary>Historical evidence\u003c/summary>\u003cp>The manuscript cites the final report, pages 11\u201315, 69, 75\u201377, 128, and 316\u2013318. \u003ca href=\"https://eepublicdownloads.blob.core.windows.net/public-cdn-container/clean-documents/Publications/2025/iberian-blackout/Final%20Report%20on%20the%20Grid%20Incident%20in%20Spain%20and%20Portugal%20on%2028%20April%202025.pdf\" target=\"_blank\" rel=\"noopener\">Read the cited report\u003c/a>. The figures later on this page are simulations, not recordings of the Iberian event.\u003c/p>\u003c/details>\n\u003c/section>\n\u003csection id=\"mechanism\">\n\u003cdiv class=\"section-head\">\u003cdiv>\u003cdiv class=\"kicker\">02 \u00b7 Reactive balance and protection\u003c/div>\u003ch2>Loss of absorption\u003cbr>can drive further trips.\u003c/h2>\u003c/div>\u003cp>A plant exporting active power can also absorb reactive power. If it disconnects, that absorption is lost. Voltage can rise at other relays. Timely voltage control can oppose the rise, subject to its mode, location, and limits.\u003c/p>\u003c/div>\n\u003cdiv class=\"mechanism-equation\">\u003cdiv class=\"formula\">\u003ci>Q\u003c/i>\u003csub>abs\u003c/sub> = \u003ci>kP\u003c/i>\u003c/div>\u003cp>At fixed power factor, \u003ci>k\u003c/i> is constant. Reducing output removes absorption. At power factor 0.98, a 500 MW reduction removes about 100 MVAr. This is the paper\u2019s calculation, not a measurement of the total loss in Iberia.\u003c/p>\u003c/div>\n\u003cdiv class=\"lab\">\u003cdiv class=\"lab-top\">\u003ch3>Two paths from a rise in voltage\u003c/h3>\u003cspan class=\"small\">Conceptual diagram adapted from the paper\u003c/span>\u003c/div>\n\u003cdiv class=\"feedback-scroll\">\u003csvg class=\"feedback\" id=\"feedback-diagram\" viewBox=\"0 0 940 330\" role=\"img\" aria-label=\"Rising voltage can cause a relay trip, remove absorption and raise voltage further. Available voltage control can increase absorption and oppose the rise.\">\n\u003cdefs>\u003cmarker id=\"red-arrow\" markerWidth=\"8\" markerHeight=\"8\" refX=\"7\" refY=\"3\" orient=\"auto\">\u003cpath d=\"M0 0L7 3L0 6\" fill=\"var(--red)\"/>\u003c/marker>\u003cmarker id=\"teal-arrow\" markerWidth=\"8\" markerHeight=\"8\" refX=\"7\" refY=\"3\" orient=\"auto\">\u003cpath d=\"M0 0L7 3L0 6\" fill=\"var(--teal)\"/>\u003c/marker>\u003c/defs>\n\u003crect class=\"rednode\" x=\"350\" y=\"20\" width=\"240\" height=\"65\" rx=\"4\"/>\u003ctext x=\"470\" y=\"58\" text-anchor=\"middle\">Voltage rises at a relay\u003c/text>\n\u003cg data-focus=\"trip\">\u003cpath class=\"path\" d=\"M590 52H755V112\" marker-end=\"url(#red-arrow)\"/>\u003crect class=\"node\" x=\"635\" y=\"115\" width=\"240\" height=\"65\" rx=\"4\"/>\u003ctext x=\"755\" y=\"142\" text-anchor=\"middle\">Limit and delay are met\u003c/text>\u003ctext class=\"tiny\" x=\"755\" y=\"163\" text-anchor=\"middle\">The plant disconnects\u003c/text>\u003cpath class=\"path\" d=\"M755 180V224\" marker-end=\"url(#red-arrow)\"/>\u003crect class=\"rednode\" x=\"635\" y=\"228\" width=\"240\" height=\"65\" rx=\"4\"/>\u003ctext x=\"755\" y=\"255\" text-anchor=\"middle\">Reactive absorption is lost\u003c/text>\u003ctext class=\"tiny\" x=\"755\" y=\"277\" text-anchor=\"middle\">Voltage can rise further\u003c/text>\u003cpath class=\"path\" d=\"M635 261H530V90\" marker-end=\"url(#red-arrow)\"/>\u003ctext class=\"tiny\" x=\"562\" y=\"201\">Reinforces\u003c/text>\u003ctext class=\"tiny\" x=\"562\" y=\"220\">the rise\u003c/text>\u003c/g>\n\u003cg data-focus=\"control\">\u003cpath class=\"path support\" d=\"M350 52H185V112\" marker-end=\"url(#teal-arrow)\"/>\u003crect class=\"node\" x=\"65\" y=\"115\" width=\"240\" height=\"65\" rx=\"4\"/>\u003ctext x=\"185\" y=\"142\" text-anchor=\"middle\">Voltage control responds\u003c/text>\u003ctext class=\"tiny\" x=\"185\" y=\"163\" text-anchor=\"middle\">If enabled and within its limits\u003c/text>\u003cpath class=\"path support\" d=\"M185 180V224\" marker-end=\"url(#teal-arrow)\"/>\u003crect class=\"tealnode\" x=\"65\" y=\"228\" width=\"240\" height=\"65\" rx=\"4\"/>\u003ctext x=\"185\" y=\"255\" text-anchor=\"middle\">Reactive absorption increases\u003c/text>\u003ctext class=\"tiny\" x=\"185\" y=\"277\" text-anchor=\"middle\">Voltage can fall\u003c/text>\u003cpath class=\"path support\" d=\"M305 261H410V90\" marker-end=\"url(#teal-arrow)\"/>\u003ctext class=\"tiny\" x=\"318\" y=\"201\">Opposes\u003c/text>\u003ctext class=\"tiny\" x=\"318\" y=\"220\">the rise\u003c/text>\u003c/g>\n\u003c/svg>\u003c/div>\n\u003cdiv class=\"mobile-feedback\">\u003cdiv>\u003cb>Voltage rises at a relay\u003c/b>\u003c/div>\u003cdiv class=\"two-paths\">\u003cdiv data-focus=\"control\">\u003cspan>Voltage control responds\u003c/span>\u003ci>\u2193\u003c/i>\u003cspan>Absorption increases\u003c/span>\u003ci>\u2193\u003c/i>\u003cstrong>Opposes the rise\u003c/strong>\u003c/div>\u003cdiv data-focus=\"trip\">\u003cspan>Limit and delay are met\u003c/span>\u003ci>\u2193\u003c/i>\u003cspan>The plant trips\u003cbr>Absorption is lost\u003c/span>\u003ci>\u2193\u003c/i>\u003cstrong>Reinforces the rise\u003c/strong>\u003c/div>\u003c/div>\u003c/div>\n\u003cdiv class=\"diagram-tools\" id=\"loop-buttons\">\u003cbutton class=\"btn selected\" data-mode=\"both\" aria-pressed=\"true\">Both paths\u003c/button>\u003cbutton class=\"btn\" data-mode=\"trip\" aria-pressed=\"false\">Effect of trips\u003c/button>\u003cbutton class=\"btn\" data-mode=\"control\" aria-pressed=\"false\">Effect of control\u003c/button>\u003c/div>\n\u003cp class=\"caption\" id=\"loop-note\" aria-live=\"polite\">Whether the rise is contained depends on the initial margins, the effects of each trip, and the controls available before the relays operate.\u003c/p>\n\u003cdiv class=\"factor-layout\">\u003cdiv>\u003cdiv class=\"plot-title\">Explore the contributing factors\u003c/div>\u003cdiv class=\"factor-buttons\" id=\"factor-buttons\">\u003cbutton class=\"btn selected\" data-factor=\"ramps\" aria-pressed=\"true\">Output at fixed power factor\u003c/button>\u003cbutton class=\"btn\" data-factor=\"network\" aria-pressed=\"false\">Lines and exchanges\u003c/button>\u003cbutton class=\"btn\" data-factor=\"reactors\" aria-pressed=\"false\">Shunt reactors\u003c/button>\u003cbutton class=\"btn\" data-factor=\"controls\" aria-pressed=\"false\">Control modes and limits\u003c/button>\u003cbutton class=\"btn\" data-factor=\"relays\" aria-pressed=\"false\">Taps and relay settings\u003c/button>\u003cbutton class=\"btn\" data-factor=\"visibility\" aria-pressed=\"false\">Visibility and demand\u003c/button>\u003c/div>\u003c/div>\u003carticle class=\"factor-detail\" aria-live=\"polite\">\u003ch3 id=\"factor-title\">Output at fixed power factor\u003c/h3>\u003cp id=\"factor-effect\">As active output falls, a plant that was absorbing reactive power absorbs less. That change can raise voltage before any plant trips.\u003c/p>\u003cp id=\"factor-use\" class=\"small\">For assessment, retain the size and speed of the ramp and the plant\u2019s actual power factor. Installed capacity alone does not describe the change in reactive power.\u003c/p>\u003c/article>\u003c/div>\n\u003cnoscript>\u003cp class=\"small\">Reactors absorb reactive power. Line charging and reduced reactive losses can raise voltage. Control modes and limits determine the response available. Taps and relay settings determine the local margin. Missing plant data prevent a reliable assessment.\u003c/p>\u003c/noscript>\n\u003c/div>\n\u003cdetails class=\"source\">\u003csummary>Evidence and scope\u003c/summary>\u003cp>The mechanisms follow the manuscript\u2019s physical explanation and its summary of the final report\u2019s root cause analysis on pages 331\u2013334. The report states on page 328 that manual voltage control was too slow for the final 38 seconds. The diagram describes possible causal paths. It does not assign a numerical share of the blackout to each factor.\u003c/p>\u003c/details>\n\u003c/section>\n\u003csection id=\"approach\">\n\u003cdiv class=\"section-head\">\u003cdiv>\u003cdiv class=\"kicker\">03 \u00b7 The response at each relay\u003c/div>\u003ch2>Start with the voltage\u003cbr>that protection sees.\u003c/h2>\u003c/div>\u003cp>A check at the transmission connection can miss a relay inside a plant. The method represents each protected voltage, its limit and delay, and the controls that can change it during a chosen interval.\u003c/p>\u003c/div>\n\u003cdetails class=\"details\">\u003csummary>Why the local voltage and transformer tap matter\u003c/summary>\u003cdiv class=\"two\">\u003cdiv>\u003csvg class=\"scheme\" viewBox=\"0 0 540 225\" role=\"img\" aria-label=\"Transmission voltage passes through a transformer and the local plant network. Protection measures voltage inside this network. The transformer tap stays fixed during a fast event.\">\u003crect x=\"10\" y=\"40\" width=\"120\" height=\"120\" rx=\"3\" fill=\"var(--softteal)\"/>\u003crect x=\"350\" y=\"40\" width=\"175\" height=\"120\" rx=\"3\" fill=\"var(--softred)\"/>\u003cpath class=\"wire\" d=\"M95 94H222M275 94H460M95 70v48M380 70v48M380 118v63h63M225 94a17 17 0 1 0 34 0a17 17 0 1 0-34 0m17 0a17 17 0 1 0 34 0a17 17 0 1 0-34 0\"/>\u003ctext x=\"70\" y=\"27\" text-anchor=\"middle\" class=\"label\">Transmission\u003c/text>\u003ctext x=\"248\" y=\"27\" text-anchor=\"middle\" class=\"label\">Transformer\u003c/text>\u003ctext x=\"437\" y=\"27\" text-anchor=\"middle\" class=\"label\">Local plant network\u003c/text>\u003ctext x=\"70\" y=\"143\" text-anchor=\"middle\">Voltage V\u003c/text>\u003ctext x=\"248\" y=\"148\" text-anchor=\"middle\">Tap fixed during\u003c/text>\u003ctext x=\"248\" y=\"167\" text-anchor=\"middle\">the fast event\u003c/text>\u003ctext x=\"438\" y=\"143\" text-anchor=\"middle\">Relay voltage z\u003c/text>\u003ccircle cx=\"461\" cy=\"181\" r=\"18\" fill=\"var(--softred)\" stroke=\"var(--red)\"/>\u003ctext x=\"461\" y=\"186\" text-anchor=\"middle\" class=\"label\">R\u003c/text>\u003ctext x=\"440\" y=\"219\" text-anchor=\"middle\">Local protection\u003c/text>\u003c/svg>\u003c/div>\u003cdiv>\u003cp>The tap ratio is effectively fixed during a fast event. The local voltage also depends on transformer impedance and plant power. A transmission measurement alone may miss a small margin at the relay.\u003c/p>\u003cp>At the Granada trip, the reported voltage was 417.9 kV on the 400 kV network. That value does not reveal the internal relay voltage or its margin. Measure at protection, or reconstruct the voltage with bounded errors.\u003c/p>\u003cp class=\"source\">Final report pages 14, 159\u2013164, as cited in the manuscript.\u003c/p>\u003c/div>\u003c/div>\u003c/details>\n\u003cdiv class=\"method-inputs\" aria-label=\"Required inputs\">\u003cspan>Network and connected equipment\u003c/span>\u003cspan>Plant power and transformer taps\u003c/span>\u003cspan>Relay voltages and settings\u003c/span>\u003cspan>Control modes, limits, and delays\u003c/span>\u003cspan>Bounds on uncertain data\u003c/span>\u003c/div>\n\u003cdiv class=\"plain-steps\">\n\u003carticle>\u003cdiv class=\"step-num\">1 \u00b7 Define an event\u003c/div>\u003ch3>What could change?\u003c/h3>\u003cp>Test a plant trip, a reduction in output, a line connection, a reactor disconnection, or a loss of load. Specify its size and how quickly it occurs.\u003c/p>\u003c/article>\n\u003carticle>\u003cdiv class=\"step-num\">2 \u00b7 Compute the response\u003c/div>\u003ch3>Keep the jump and the motion.\u003c/h3>\u003cp>For switching, solve the new electrical balance while the dynamic states remain fixed. Then use a local linear model to follow the response. Ramps and controls retain their time profiles.\u003c/p>\u003c/article>\n\u003carticle>\u003cdiv class=\"step-num\">3 \u00b7 Check the relay\u003c/div>\u003ch3>Compare rise with margin.\u003c/h3>\u003cp>Bound the voltage rise throughout the interval, including between samples. Compare it with the margin to pickup. For a delayed relay, also check how long the limit is exceeded.\u003c/p>\u003c/article>\n\u003c/div>\n\u003cdiv class=\"lab\">\u003cdiv class=\"lab-top\">\u003ch3>A saved example makes the calculation concrete\u003c/h3>\u003cspan class=\"small\">NPCC \u00b7 Load 48 disconnects \u00b7 Plant 16\u003c/span>\u003c/div>\n\u003cdiv class=\"two wide-left\">\u003cdiv>\u003cdiv class=\"plot-title\">Response to the initiating event, before later trips are added\u003c/div>\u003cdiv class=\"chart\" id=\"method-chart\">\u003c/div>\u003cdiv class=\"legend\">\u003cspan>\u003ci style=\"--c:var(--red)\">\u003c/i>Saved local response\u003c/span>\u003cspan>\u003ci class=\"dash\" style=\"--c:var(--red)\">\u003c/i>All the margin used\u003c/span>\u003c/div>\u003cp class=\"caption\">The voltage jumps as the load disconnects, then continues to evolve. Checking only the final value or only the immediate jump can miss the largest rise.\u003c/p>\u003c/div>\u003cdiv>\n\u003cdiv class=\"formula\">\u003ci>h\u003c/i> = \u003cspan class=\"words\">relay limit \u2212 initial relay voltage\u003c/span>\u003cspan class=\"equation-note\">Here 1.1000 \u2212 1.0792 = 0.0208 pu. A voltage of 1 pu equals the rated voltage.\u003c/span>\u003c/div>\n\u003cdiv class=\"formula\">\u003ci>K\u003c/i> = \u003cspan class=\"frac\">\u003cspan>largest positive voltage rise\u003c/span>\u003cspan>initial margin \u003ci>h\u003c/i>\u003c/span>\u003c/span>\u003c/div>\n\u003cp class=\"small\">A value of 1 uses all the margin. A value below 1 excludes pickup under the assessed model and bounds. This exclusion is called a certificate. A larger value calls for a delay check and further study.\u003c/p>\u003cdiv class=\"worked-note\" id=\"worked-example\">\u003c/div>\n\u003c/div>\u003c/div>\n\u003cdetails class=\"details\">\u003csummary>How the theory supports the calculation\u003c/summary>\u003cp>Dynamic states and algebraic electrical balance equations form the model. Each discrete mode fixes the connected equipment, taps, and control states. Linearization retains the immediate electrical effect and the later dynamic response.\u003c/p>\u003cp>Adaptive refinement and bounds between samples account for peaks that a sampled curve could miss.\u003c/p>\u003cp>Pickup and trip are different tests. The peak test asks whether voltage can reach the limit at any instant. The delay test asks whether it stays above the limit for the required duration. The benchmark relays use a 50 ms delay and a 1 s assessment interval.\u003c/p>\u003cp>These bounds apply to the local model. A change in topology, controller mode, or limiter state requires an updated model. Nonlinear simulation is still needed to check important cases.\u003c/p>\u003c/details>\n\u003cp class=\"source\">Saved response from NPCC fig6_erosion_screen.csv. The line joins samples and does not display the padding used for the interval bound.\u003c/p>\n\u003c/div>\n\u003c/section>\n\u003csection id=\"screen\">\n \u003cdiv class=\"section-head\">\u003cdiv>\u003cdiv class=\"kicker\">04 \u00b7 Propagation of possible trips\u003c/div>\u003ch2>Add the effects of\u003cbr>possible plant trips.\u003c/h2>\u003c/div>\u003cp>Each plant trip can remove absorption and raise voltage elsewhere. The method stores these effects in a matrix. Starting from an initiating event, it adds the effects of plants whose relays could be reached and repeats until no new plant is added.\u003c/p>\u003c/div>\n \u003cdiv class=\"lab\">\n  \u003cdiv class=\"lab-top\">\u003ch3>Explore the events in each benchmark\u003c/h3>\u003clabel>System \u003cselect id=\"screen-system\">\u003coption value=\"npcc\">NPCC\u003c/option>\u003coption value=\"ieee39\">IEEE 39\u003c/option>\u003coption value=\"gbnetwork\">GBnetwork\u003c/option>\u003coption value=\"kundur\">Kundur\u003c/option>\u003c/select>\u003c/label>\u003c/div>\n  \u003cdiv class=\"two wide-left\">\u003cdiv>\u003cdiv class=\"formula\">\u003cspan class=\"words\">initial event effect + effects of reached plants\u003c/span>\u003cbr>\u003cspan class=\"words\">compared with each remaining relay margin\u003c/span>\u003c/div>\u003cp class=\"small\">The matrix records how strongly one plant trip affects another relay. Adding peak effects is conservative because their peaks may occur at different times. The delay check uses combined voltage responses, not a sum of separate delay scores.\u003c/p>\u003cdiv class=\"plot-title\">Events ordered by their largest effect on another plant\u003c/div>\u003cdiv class=\"chart\" id=\"rank-chart\">\u003c/div>\u003cdiv class=\"legend\">\u003cspan>\u003ci style=\"--c:var(--red)\">\u003c/i>At least one trip in simulation\u003c/span>\u003cspan>\u003ci style=\"--c:var(--teal)\">\u003c/i>No trip in simulation\u003c/span>\u003c/div>\u003clabel class=\"small\" for=\"event-select\">Select a dot or choose an event\u003c/label>\u003cselect id=\"event-select\" style=\"width:100%;margin-top:6px\">\u003c/select>\u003c/div>\n  \u003cdiv class=\"divider\">\u003cdiv class=\"kicker\">Selected event\u003c/div>\u003cdiv class=\"event-detail\" id=\"event-name\">\u003c/div>\u003cdiv class=\"family\" id=\"event-family\">\u003c/div>\u003cdiv class=\"metrics\">\u003cdiv>\u003cdiv class=\"metric\" id=\"event-k\">\u003c/div>\u003cdiv class=\"metric-label\">largest \u003ci>K\u003c/i>\u003c/div>\u003c/div>\u003cdiv>\u003cdiv class=\"metric red\" id=\"event-pred\">\u003c/div>\u003cdiv class=\"metric-label\">trips predicted\u003c/div>\u003c/div>\u003cdiv>\u003cdiv class=\"metric teal\" id=\"event-actual\">\u003c/div>\u003cdiv class=\"metric-label\">trips in simulation\u003c/div>\u003c/div>\u003c/div>\u003cdiv class=\"plot-title\">Which relays does the prediction reach?\u003c/div>\u003cdiv class=\"small\">Step through successive groups reached by the cascade calculation.\u003c/div>\u003cdiv class=\"steps\" id=\"cascade-steps\">\u003c/div>\u003cdiv class=\"cascade-grid\" id=\"prediction-grid\">\u003c/div>\u003cdiv class=\"key\">Filled red \u00b7 trip predicted\u003cbr>Pale red \u00b7 limit reached without a confirmed trip\u003cbr>Dot \u00b7 tripped in simulation\u003c/div>\u003cdiv class=\"status\" id=\"prediction-detail\">Select a plant for its result.\u003c/div>\u003c/div>\u003c/div>\n  \u003cp class=\"caption\">A reached plant adds another possible trip to the calculation. Repeat until no new plant is reached. These groups are calculation steps, not a timed replay. Later trips are often overpredicted because the responses are added without their time shifts.\u003c/p>\n \u003c/div>\u003cdetails class=\"source\">\u003csummary>Figure data and scope\u003c/summary>\u003cp>Each system uses screen_events.csv, screen_k.csv, tds_seeds.csv, and tds_validation.csv in results/revised. The nominal regime is the primary cascade in the paper. The interval is 1 s and relay delay is 50 ms. A plant disconnected by the initiating event is excluded. The graph shows the bound for the initiating event alone. The tiles show propagation through later trips.\u003c/p>\u003c/details>\n\u003c/section>\n\u003csection id=\"act\">\n \u003cdiv class=\"section-head\">\u003cdiv>\u003cdiv class=\"kicker\">05 \u00b7 Corrective action\u003c/div>\u003ch2>Useful support must\u003cbr>arrive in time.\u003c/h2>\u003c/div>\u003cp>The method chooses actions that lower voltage at the exposed relays before they operate. It minimizes the specified control cost while respecting speed and capacity. It credits a lower bound on what controls deliver and an upper bound on the disturbance. Both must fit within the margin throughout the interval.\u003c/p>\u003c/div>\n \u003cdiv class=\"lab\">\n  \u003cdiv class=\"lab-top\">\u003ch3>Can the selected actions prevent trips?\u003c/h3>\u003clabel>Saved case \u003cselect id=\"mit-system\">\u003coption value=\"npcc\">NPCC \u00b7 load 48 disconnects\u003c/option>\u003coption value=\"ieee39\">IEEE 39 \u00b7 load 1 disconnects\u003c/option>\u003coption value=\"gbnetwork\">GBnetwork \u00b7 plant 7 ramps down\u003c/option>\u003c/select>\u003c/label>\u003c/div>\n  \u003cdiv class=\"two wide-left\">\u003cdiv>\u003cdiv class=\"segmented\" id=\"mit-buttons\">\u003cbutton class=\"btn selected\" data-mit=\"both\" aria-pressed=\"true\">Compare\u003c/button>\u003cbutton class=\"btn\" data-mit=\"no\" aria-pressed=\"false\">Without action\u003c/button>\u003cbutton class=\"btn\" data-mit=\"yes\" aria-pressed=\"false\">With selected actions\u003c/button>\u003c/div>\u003cdiv class=\"plot-title\" id=\"mit-title\">\u003c/div>\u003cdiv class=\"chart\" id=\"mit-chart\">\u003c/div>\u003cdiv class=\"legend\">\u003cspan>\u003ci style=\"--c:var(--red)\">\u003c/i>Without action\u003c/span>\u003cspan>\u003ci style=\"--c:var(--teal)\">\u003c/i>With action\u003c/span>\u003cspan>\u003ci style=\"--c:var(--ink)\">\u003c/i>Linear response\u003c/span>\u003cspan>\u003ci class=\"dash\" style=\"--c:var(--ink)\">\u003c/i>Nonlinear simulation\u003c/span>\u003c/div>\u003c/div>\u003cdiv class=\"divider\">\u003cdiv class=\"kicker\">Saved optimization result\u003c/div>\u003cdiv class=\"metrics\">\u003cdiv>\u003cdiv class=\"metric teal\" id=\"mit-mvar\">\u003c/div>\u003cdiv class=\"metric-label\">MVAr selected\u003c/div>\u003c/div>\u003cdiv>\u003cdiv class=\"metric\" id=\"mit-slack\">\u003c/div>\u003cdiv class=\"metric-label\">remaining shortfall \u03b7\u003c/div>\u003c/div>\u003c/div>\u003cdiv class=\"event-detail\" id=\"mit-outcome\">\u003c/div>\u003cp class=\"small\" id=\"mit-explanation\">\u003c/p>\u003cdiv class=\"formula\">\u003cspan class=\"words\">rise from event \u2212 reduction from controls\u003c/span>\u003cbr>\u2264 0.95 \u00d7 \u003cspan class=\"words\">remaining margin\u003c/span>\u003c/div>\u003cp class=\"small\">The 5% reserve is the study setting. Zero shortfall means the bounds fit inside this limit for the assessed interval and the relays with sufficient data. A positive shortfall means these actions cannot certify that requirement. A preventive change is then needed.\u003c/p>\u003c/div>\u003c/div>\n  \u003cdetails class=\"details\">\u003csummary>See how quickly each kind of control acts\u003c/summary>\u003cdiv class=\"two\">\u003cdiv>\u003cdiv class=\"chart\" id=\"control-chart\">\u003c/div>\u003c/div>\u003cdiv>\u003clabel class=\"small\" for=\"control-select\">Inspect a control\u003c/label>\u003cselect id=\"control-select\" style=\"display:block;margin:8px 0\">\u003c/select>\u003cdiv class=\"status\" id=\"control-detail\">\u003c/div>\u003cp class=\"small\">The curve shows the fraction of a command delivered. Its effect on each relay also depends on location and the network. The manually switched reactor starts after 30 s and does nothing in this 1 s interval.\u003c/p>\u003c/div>\u003c/div>\u003c/details>\n  \u003cdiv class=\"callout\" id=\"horizon-note\">\u003c/div>\n \u003c/div>\u003cdetails class=\"source\">\u003csummary>Figure data\u003c/summary>\u003cp>Saved figure inputs fig6_erosion_screen.csv, fig6_tds_traces.csv, and fig6_control_envelopes.csv in results/revised/{system}/fig_data. Action quantities and verification come from mitigation.csv and mitigation_tds.csv. Linear curves show the initiating event response. Simulation curves stop when the plotted plant trips. Lines join saved samples and are not the interval bounds used by the optimizer.\u003c/p>\u003c/details>\n\u003c/section>\n\u003csection id=\"measure\">\n \u003cdiv class=\"section-head\">\u003cdiv>\u003cdiv class=\"kicker\">06 \u00b7 Uncertain measurements\u003c/div>\u003ch2>Missing data cannot\u003cbr>mean safe.\u003c/h2>\u003c/div>\u003cp>Use the smallest margin and largest response allowed by the uncertainty bounds. If a positive margin cannot be established, report insufficient data. Missing measurements must not become an assumption of safety.\u003c/p>\u003c/div>\n \u003cdiv class=\"lab\">\u003cdiv class=\"lab-top\">\u003ch3>How much can the operator conclude?\u003c/h3>\u003cspan class=\"small\">The same 185 events \u00b7 Different available information\u003c/span>\u003c/div>\u003cdiv class=\"two wide-right\">\u003cdiv class=\"obs-buttons\" id=\"obs-buttons\">\u003c/div>\u003cdiv class=\"divider\">\u003cdiv class=\"plot-title\">Events certified to cause no secondary trip\u003c/div>\u003cdiv id=\"obs-bars\" class=\"bar-list\">\u003c/div>\u003cdiv class=\"metrics\">\u003cdiv>\u003cdiv class=\"metric teal\" id=\"obs-certified\">\u003c/div>\u003cdiv class=\"metric-label\">of 185 events certified\u003c/div>\u003c/div>\u003cdiv>\u003cdiv class=\"metric purple\" id=\"obs-missing\">\u003c/div>\u003cdiv class=\"metric-label\">of 52 plants lack sufficient data\u003c/div>\u003c/div>\u003c/div>\u003cp class=\"small\" id=\"obs-text\">\u003c/p>\u003c/div>\u003c/div>\n \u003cdetails class=\"details\">\u003csummary>Explore the effect of wider uncertainty\u003c/summary>\u003cdiv class=\"two\">\u003cdiv>\u003cdiv class=\"plot-title\">Certified events as one uncertainty grows\u003c/div>\u003cdiv class=\"chart\" id=\"uncertainty-chart\">\u003c/div>\u003c/div>\u003cdiv>\u003clabel class=\"small\" for=\"uncertainty-select\">Quantity with uncertain data\u003c/label>\u003cselect id=\"uncertainty-select\" style=\"display:block;margin:8px 0\">\u003coption value=\"relay_threshold\">Relay limit\u003c/option>\u003coption value=\"reconstruction_error\">Reconstructed voltage\u003c/option>\u003coption value=\"q_absorption\">Lost absorption\u003c/option>\u003coption value=\"tap_ratio_reconstructed\">Tap with measured plant power\u003c/option>\u003coption value=\"tap_ratio\">Tap with measured relay voltage\u003c/option>\u003c/select>\u003cp class=\"small\" id=\"uncertainty-description\">\u003c/p>\u003cp class=\"small\">Each point is a saved study result with one uncertainty changed at a time. Fewer certificates mean less can be guaranteed, not that more trips have been observed.\u003c/p>\u003c/div>\u003c/div>\u003c/details>\n \u003cp class=\"caption\">Measured plant power can help reconstruct the relay voltage, but the transformer tap and impedance must also be known. An unobserved relay may still trip. Certificates for other plants assume that an asset with insufficient data stays connected.\u003c/p>\u003c/div>\u003cdetails class=\"source\">\u003csummary>Figure data\u003c/summary>\u003cp>observability_summary.csv and uncertainty.csv for all four systems in results/revised. Direct voltage measurements have \u00b10.002 pu error. Reconstruction uses \u00b12% power error and \u00b110% transformer impedance error. The comparison with an uncertain tap uses \u00b12.5%. Counts are pooled from the saved tables.\u003c/p>\u003c/details>\n\u003c/section>\n\u003csection id=\"use\">\n \u003cdiv class=\"section-head\">\u003cdiv>\u003cdiv class=\"kicker\">07 \u00b7 Validation and use\u003c/div>\u003ch2>Study the events\u003cbr>that matter first.\u003c/h2>\u003c/div>\u003cp>Use the ranking after a new state estimate or before a planned action. It directs detailed simulations toward the events most likely to trigger more trips and identifies where fast control or better data are needed.\u003c/p>\u003c/div>\n \u003cdiv class=\"stat-grid\">\u003cdiv>\u003cdiv class=\"metric\">185\u003c/div>\u003cdiv class=\"metric-label\">benchmark events tested\u003c/div>\u003c/div>\u003cdiv>\u003cdiv class=\"metric red\">55 of 55\u003c/div>\u003cdiv class=\"metric-label\">dangerous events flagged\u003c/div>\u003c/div>\u003cdiv>\u003cdiv class=\"metric teal\">0\u003c/div>\u003cdiv class=\"metric-label\">certified plants tripped within 1 s\u003c/div>\u003c/div>\u003cdiv>\u003cdiv class=\"metric\">5\u003c/div>\u003cdiv class=\"metric-label\">safe events also flagged for trips\u003c/div>\u003c/div>\u003c/div>\n \u003cdiv class=\"lab\">\u003cdiv class=\"two\">\u003cdiv>\u003ch3>A useful order for simulation\u003c/h3>\u003cdiv class=\"chart\" id=\"capture-chart\">\u003c/div>\u003cdiv class=\"legend\">\u003cspan>\u003ci style=\"--c:var(--teal)\">\u003c/i>IEEE 39\u003c/span>\u003cspan>\u003ci style=\"--c:var(--purple)\">\u003c/i>NPCC\u003c/span>\u003cspan>\u003ci style=\"--c:var(--red)\">\u003c/i>GBnetwork\u003c/span>\u003c/div>\u003cdiv class=\"control-row\">\u003clabel for=\"budget\">Library simulated\u003c/label>\u003cinput id=\"budget\" type=\"range\" min=\"0\" max=\"100\" step=\"1\" value=\"43\">\u003coutput id=\"budget-value\">43%\u003c/output>\u003c/div>\u003c/div>\u003cdiv class=\"divider\">\u003ch3>Dangerous events found\u003c/h3>\u003cdiv id=\"capture-bars\" class=\"bar-list\">\u003c/div>\u003cp class=\"small\">The ranking found every dangerous event after simulating 10 of 45 events in IEEE 39, 23 of 54 in NPCC, and 24 of 68 in GBnetwork. Kundur had no dangerous event.\u003c/p>\u003cp class=\"small\">All 122 events certified with exact relay measurements were safe in simulation. However, the method also predicted 264 plant trips that did not occur, mostly in later cascade groups.\u003c/p>\u003cdiv class=\"callout\">The method supports a focused check over a stated interval. The exact extent and timing of a large cascade still need nonlinear simulation.\u003c/div>\u003c/div>\u003c/div>\u003c/div>\n \u003cdiv class=\"flow-use\">\u003carticle>\u003cspan>01\u003c/span>\u003cb>Read the state\u003c/b>Use the network, plant outputs, taps, active controls, and relay settings.\u003c/article>\u003carticle>\u003cspan>02\u003c/span>\u003cb>Check events\u003c/b>Rank trips, ramps, and switching actions by the margins they can use.\u003c/article>\u003carticle>\u003cspan>03\u003c/span>\u003cb>Choose a response\u003c/b>Prepare fast control when feasible. Otherwise change the plan before the event.\u003c/article>\u003carticle>\u003cspan>04\u003c/span>\u003cb>Verify and update\u003c/b>Simulate critical cases and repeat when the operating state changes.\u003c/article>\u003c/div>\n\n \u003cdetails class=\"details\">\u003csummary>What the method does and does not guarantee\u003c/summary>\u003cp>The bounds apply to the local linear model, the chosen events, the uncertainty set, and the assessed interval. Taps, limiter states, and control modes are held fixed within each assessed mode. A limiter that activates during the interval is not represented unless the model is updated. Events and relays missing from the input data are not assessed.\u003c/p>\u003cp>The detailed cascade calculation adds responses from reached plants and can overpredict later trips. Its delay check resets the timer below pickup. Relays that reset at a lower voltage can behave differently. The large simulation and the short screening studies use different protection and timing assumptions.\u003c/p>\u003cp>Validation uses nonlinear simulations of the same underlying models. The benchmarks omit excitation limiters, automatic tap changes, and direct current links. Larger models also need further reduction as the computational cost grows. Comparison with field measurements remains to be done. The synthetic system illustrates the mechanism of the Iberian event and is not a geographic or forensic equivalent.\u003c/p>\u003c/details>\n \u003cdetails class=\"source\">\u003csummary>Figure data and reading guide\u003c/summary>\u003cp>Validation counts use the nominal rows of validation_summary.csv. Capture curves use triage.csv in each benchmark directory. The manuscript is paper/root_clean.tex. The model is in event_response.py and linearization.py, the interval bounds in finite_window.py, the cascade in cascade_certificate.py, the uncertainty bounds in robust_screening.py, and the corrective optimization in mitigation.py under src/pa_dvsa.\u003c/p>\u003c/details>\n\u003cdetails class=\"details large-study\">\u003csummary>Explore the separate simulation with 26 protected plants\u003c/summary>\u003cdiv id=\"cascade\" class=\"sequence-detail\">\n\u003cp class=\"small\">In the stressed synthetic system with 2,000 buses, an output reduction at fixed power factor starts a sequence of voltage trips and separation. This study examines the mechanism on a larger scale.\u003c/p>\n \u003cdiv class=\"lab\">\n  \u003cdiv class=\"lab-top\">\u003ch3>Inspect the final seconds of the simulation\u003c/h3>\u003clabel>Inspect a plant \u003cselect id=\"replay-plant\" aria-label=\"Plant in the cascade replay\">\u003c/select>\u003c/label>\u003c/div>\n  \u003cdiv class=\"stages\" id=\"stages\">\u003cbutton data-time=\"14.18\">\u003cb>First relay picks up\u003c/b>14.18 s\u003c/button>\u003cbutton data-time=\"15.18\">\u003cb>First plant trips\u003c/b>15.18 s\u003c/button>\u003cbutton data-time=\"19.24\">\u003cb>Area separates\u003c/b>\u003cspan id=\"separation-label\">\u003c/span>\u003c/button>\u003cbutton data-time=\"20.28\">\u003cb>Generation is lost\u003c/b>20.28 s\u003c/button>\u003c/div>\n  \u003cdiv class=\"two wide-left\">\u003cdiv>\u003cdiv class=\"plot-title\">Voltage at the selected plant and across the area\u003c/div>\u003cdiv class=\"chart\" id=\"cascade-chart\">\u003c/div>\u003cdiv class=\"legend\">\u003cspan>\u003ci style=\"--c:var(--red)\">\u003c/i>Selected relay\u003c/span>\u003cspan>\u003ci style=\"--c:var(--teal)\">\u003c/i>Transmission median\u003c/span>\u003cspan>\u003ci class=\"dash\" style=\"--c:var(--red)\">\u003c/i>Relay limits\u003c/span>\u003c/div>\u003c/div>\u003cdiv>\u003cdiv class=\"plot-title\">What disconnects as the cascade spreads\u003c/div>\u003cdiv class=\"chart\" id=\"loss-chart\">\u003c/div>\u003cdiv class=\"legend\">\u003cspan>\u003ci style=\"--c:var(--red)\">\u003c/i>Plants disconnected\u003c/span>\u003cspan>\u003ci class=\"dash\" style=\"--c:var(--ink)\">\u003c/i>Load disconnected\u003c/span>\u003c/div>\u003c/div>\u003c/div>\n  \u003cdiv class=\"control-row\">\u003cbutton class=\"btn\" id=\"cascade-play\">Play\u003c/button>\u003clabel for=\"cascade-time\">Simulation time\u003c/label>\u003cinput id=\"cascade-time\" type=\"range\" min=\"14.18\" max=\"20.286\" step=\"any\" value=\"15.18\">\u003coutput id=\"cascade-time-value\">0.00 s\u003c/output>\u003c/div>\n  \u003cdiv class=\"plant-grid\" id=\"plant-grid\" aria-label=\"Plants in the simulation\">\u003c/div>\u003cdiv class=\"small\">Select a plant to see its voltage. A filled red tile means it has disconnected.\u003c/div>\n  \u003cdiv class=\"metrics\">\u003cdiv>\u003cdiv class=\"metric red\" id=\"trip-count\">0 \u003csmall>of 26\u003c/small>\u003c/div>\u003cdiv class=\"metric-label\">plants disconnected\u003c/div>\u003c/div>\u003cdiv>\u003cdiv class=\"metric\" id=\"absorption-lost\">0 \u003csmall>MVAr\u003c/small>\u003c/div>\u003cdiv class=\"metric-label\">absorption lost at plant trips\u003c/div>\u003c/div>\u003cdiv>\u003cdiv class=\"metric teal\" id=\"frequency\">50.00 \u003csmall>Hz\u003c/small>\u003c/div>\u003cdiv class=\"metric-label\">frequency on a 50 Hz scale\u003c/div>\u003c/div>\u003c/div>\n  \u003cdiv class=\"status\" id=\"cascade-status\" aria-live=\"off\">\u003c/div>\n  \u003cdetails class=\"details\" open>\u003csummary>What changes when one condition changes?\u003c/summary>\u003cdiv class=\"segmented\" id=\"variant-buttons\">\u003cbutton class=\"btn selected\" data-variant=\"final_main\">Main case\u003c/button>\u003cbutton class=\"btn\" data-variant=\"final_no_drivers\">No output reduction\u003c/button>\u003cbutton class=\"btn\" data-variant=\"final_voltvar\">Plants regulate voltage\u003c/button>\u003cbutton class=\"btn\" data-variant=\"final_preserved\">Keep absorption after trips\u003c/button>\u003c/div>\u003cp id=\"variant-text\">\u003c/p>\u003cp class=\"small\">These are separate simulations. The replay above always shows the main case.\u003c/p>\u003c/details>\n  \u003cp class=\"caption\">This is a mechanism study, not a reconstruction of Iberia. Plant names identify modeled plants. Its protection settings and time scales differ from the benchmark tests above. The area separates about four seconds after the first plant trips. The run ends at 20.286 s when the solver fails during the collapse. No trajectory beyond that point is shown.\u003c/p>\n \u003c/div>\u003cdetails class=\"source\">\u003csummary>Figure data\u003c/summary>\u003cp>results/revised/iberian_sequence/final_main contains collector_traces.csv, system_traces.csv, events.json, case_design.json, and summary.json. Comparison values come from iberian_sequence/final_table.json. Absorption loss sums the plant trip records. Frequency is the saved 50 Hz equivalent.\u003c/p>\u003c/details>\n\u003c/div>\u003c/details>\n\u003c/section>\n\n\u003cdiv class=\"bridge page-end\">\u003cdiv>\u003ch3>Assess the margin, the response, and the time available.\u003c/h3>\u003cp>Refresh the model when the state changes and verify critical cases in nonlinear simulation. The study does not establish that this method would have prevented the actual Iberian blackout.\u003c/p>\u003c/div>\u003ca href=\"#systems\" data-audience=\"systems\">The systems perspective \u2192\u003c/a>\u003c/div>\n\u003c/main>\n\u003cfooter class=\"footer\">\u003cdiv class=\"wrap\">\u003cp>\u003cspan class=\"serif\" style=\"font-size:19px;color:var(--ink)\">The Iberian Blackout\u003cbr>A Black Swan or a Gray Rhino?\u003c/span>\u003cbr>A guide to the paper on assessing voltage security with protection included.\u003cbr>Every numerical figure uses saved results from the accompanying repository.\u003cbr>Both pages work offline when kept together. No simulation runs in the browser.\u003c/p>\u003cbutton class=\"btn\" id=\"download\">Download figure data and sources \u2193\u003c/button>\u003c/div>\u003c/footer>\n\u003cscript id=\"paper-data\" type=\"application/json\">{\"systems\":{\"kundur\":{\"label\":\"Kundur\",\"assets\":[{\"asset_id\":\"RES01\",\"collector_bus\":900001,\"hv_bus\":6,\"z0_pu\":1.0576921638922938,\"margin_pu\":0.042307836107706276,\"tap\":0.9,\"pickup_pu\":1.1,\"dwell_s\":0.05},{\"asset_id\":\"RES02\",\"collector_bus\":900002,\"hv_bus\":5,\"z0_pu\":1.0683171352413006,\"margin_pu\":0.031682864758699525,\"tap\":0.9,\"pickup_pu\":1.1,\"dwell_s\":0.05},{\"asset_id\":\"RES03\",\"collector_bus\":900003,\"hv_bus\":10,\"z0_pu\":1.06,\"margin_pu\":0.040000000000000036,\"tap\":0.9075500043179586,\"pickup_pu\":1.1,\"dwell_s\":0.05},{\"asset_id\":\"RES04\",\"collector_bus\":900004,\"hv_bus\":9,\"z0_pu\":1.0651247217527255,\"margin_pu\":0.034875278247274544,\"tap\":0.9,\"pickup_pu\":1.1,\"dwell_s\":0.05}],\"seed\":\"load_disconnection:PQ_1\",\"events\":[{\"event_id\":\"load_disconnection:PQ_1\",\"family\":\"load_disconnection\",\"max_k_pk_nonself\":0.9624935251027937,\"description\":\"disconnection of load PQ_1 at bus 8 (945.0 MW, -53.9 Mvar) [net capacitive load: q\u003c0]\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":false,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.48301490925562074,\"k_tr\":0.33826517250570715,\"margin_pu\":0.042307836107706276},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.46467685914207296,\"k_tr\":0.31806840164883404,\"margin_pu\":0.031682864758699525},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.6154682733101716,\"k_tr\":0.14830926547214052,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.9624935251027937,\"k_tr\":0.41452980248322646,\"margin_pu\":0.034875278247274544}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"risky\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"capacitor_switching:SHC02\",\"family\":\"capacitor_switching\",\"max_k_pk_nonself\":0.8774069023938122,\"description\":\"energization of 85.0 Mvar capacitor SHC02 at bus 10\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.13307013924465638,\"k_tr\":0.13289301895860123,\"margin_pu\":0.042307836107706276},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.140229373350921,\"k_tr\":0.139994662397114,\"margin_pu\":0.031682864758699525},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.8774069023938122,\"k_tr\":0.8768664435472657,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.6532560907206921,\"k_tr\":0.6526568072267358,\"margin_pu\":0.034875278247274544}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"shunt_reactor_disconnection:SHR01\",\"family\":\"shunt_reactor_disconnection\",\"max_k_pk_nonself\":0.8439518243842453,\"description\":\"disconnection of 100.0 Mvar reactor SHR01 at bus 6\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.8439518243842453,\"k_tr\":0.8434422980594927,\"margin_pu\":0.042307836107706276},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.8360399022315471,\"k_tr\":0.8353621341251999,\"margin_pu\":0.031682864758699525},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.21082825041716657,\"k_tr\":0.2105303299719446,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.3126275245327769,\"k_tr\":0.31228209034530313,\"margin_pu\":0.034875278247274544}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"capacitor_switching:SHC01\",\"family\":\"capacitor_switching\",\"max_k_pk_nonself\":0.7107496706692731,\"description\":\"energization of 55.0 Mvar capacitor SHC01 at bus 5\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.345097779253834,\"k_tr\":0.34483215634613096,\"margin_pu\":0.042307836107706276},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.7107496706692731,\"k_tr\":0.7103303958064331,\"margin_pu\":0.031682864758699525},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.08602706021482888,\"k_tr\":0.08590494638859257,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.12754372145308135,\"k_tr\":0.12737442033681726,\"margin_pu\":0.034875278247274544}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"load_disconnection:PQ_0\",\"family\":\"load_disconnection\",\"max_k_pk_nonself\":0.5261433751762922,\"description\":\"disconnection of load PQ_0 at bus 7 (695.4 MW, -44.1 Mvar) [net capacitive load: q\u003c0]\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.49048892869843963,\"k_tr\":0.1397011116747532,\"margin_pu\":0.042307836107706276},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.5261433751762922,\"k_tr\":0.08069063469013717,\"margin_pu\":0.031682864758699525},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.1788008275544853,\"k_tr\":0.044725834427978256,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.25688317143842354,\"k_tr\":0.054905647491584816,\"margin_pu\":0.034875278247274544}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"fixed_pf_ramp:RES02\",\"family\":\"fixed_pf_ramp\",\"max_k_pk_nonself\":0.4877134542543307,\"description\":\"fixed-PF output ramp of RES02 to 70% over 0.5 s\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.06773595505217601,\"k_tr\":0.06765360727194873,\"margin_pu\":0.042307836107706276},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.4877134542543307,\"k_tr\":0.48758367553444404,\"margin_pu\":0.031682864758699525},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.02161912709989961,\"k_tr\":0.021568195684575988,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.02798090644843894,\"k_tr\":0.027927517348997063,\"margin_pu\":0.034875278247274544}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"fixed_pf_ramp:RES03\",\"family\":\"fixed_pf_ramp\",\"max_k_pk_nonself\":0.44874720392073897,\"description\":\"fixed-PF output ramp of RES03 to 70% over 0.5 s\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.011429794951214118,\"k_tr\":0.011349426974398636,\"margin_pu\":0.042307836107706276},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.016341647573326994,\"k_tr\":0.016284012673073067,\"margin_pu\":0.031682864758699525},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.44874720392073897,\"k_tr\":0.448559704105765,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.1257539209165697,\"k_tr\":0.12555626143402981,\"margin_pu\":0.034875278247274544}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"fixed_pf_ramp:RES04\",\"family\":\"fixed_pf_ramp\",\"max_k_pk_nonself\":0.4192166051905645,\"description\":\"fixed-PF output ramp of RES04 to 70% over 0.5 s\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.005541472864331856,\"k_tr\":0.005492157934817551,\"margin_pu\":0.042307836107706276},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.009450132315175396,\"k_tr\":0.009411628059914494,\"margin_pu\":0.031682864758699525},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.0510771896379036,\"k_tr\":0.0509846515387103,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.4192166051905645,\"k_tr\":0.4191155466504809,\"margin_pu\":0.034875278247274544}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"fixed_pf_ramp:RES01\",\"family\":\"fixed_pf_ramp\",\"max_k_pk_nonself\":0.3830973003421829,\"description\":\"fixed-PF output ramp of RES01 to 70% over 0.5 s\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.3830973003421829,\"k_tr\":0.3829942133533515,\"margin_pu\":0.042307836107706276},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.09882651427699211,\"k_tr\":0.09868215964546713,\"margin_pu\":0.031682864758699525},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.031311352072805505,\"k_tr\":0.03123720769315844,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.04026761209044381,\"k_tr\":0.04019256267036784,\"margin_pu\":0.034875278247274544}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"plant_trip:RES03\",\"family\":\"plant_trip\",\"max_k_pk_nonself\":0.36563380969674375,\"description\":\"trip of plant RES03 (69.3 MW, -22.8 Mvar)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.02891484382226857,\"k_tr\":0.028598737998709264,\"margin_pu\":0.042307836107706276},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.03469923967745193,\"k_tr\":0.03449524955131086,\"margin_pu\":0.031682864758699525},{\"asset_id\":\"RES03\",\"is_self\":true,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.36563380969674375,\"k_tr\":0.3649837403559572,\"margin_pu\":0.034875278247274544}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"plant_trip:RES01\",\"family\":\"plant_trip\",\"max_k_pk_nonself\":0.2800604218068368,\"description\":\"trip of plant RES01 (58.6 MW, -19.3 Mvar)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":true,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.042307836107706276},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.2800604218068368,\"k_tr\":0.2795728139497755,\"margin_pu\":0.031682864758699525},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.09135908871680012,\"k_tr\":0.09111286814344789,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.11203177012711554,\"k_tr\":0.11178785361691151,\"margin_pu\":0.034875278247274544}],\"plants\":[{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"line_energization:LPAR01\",\"family\":\"line_energization\",\"max_k_pk_nonself\":0.2292791992822753,\"description\":\"energization of circuit LPAR01 parallel to Line_4 (7-8, charging 33.0 Mvar at 1 pu)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.20577646497352872,\"k_tr\":0.20555541482318454,\"margin_pu\":0.042307836107706276},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.2085295937295833,\"k_tr\":0.20818521836531131,\"margin_pu\":0.031682864758699525},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.15298728421045102,\"k_tr\":0.15281229579633002,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.2292791992822753,\"k_tr\":0.22908188047320102,\"margin_pu\":0.034875278247274544}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"line_energization:LPAR02\",\"family\":\"line_energization\",\"max_k_pk_nonself\":0.22575456903676594,\"description\":\"energization of circuit LPAR02 parallel to Line_0 (5-6, charging 7.5 Mvar at 1 pu)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.22575456903676594,\"k_tr\":0.2253523088948276,\"margin_pu\":0.042307836107706276},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.20274789282395617,\"k_tr\":0.2022554331736667,\"margin_pu\":0.031682864758699525},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.05713648047448711,\"k_tr\":0.057021557996368294,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.08148724296731046,\"k_tr\":0.08134717683235973,\"margin_pu\":0.034875278247274544}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"plant_trip:RES02\",\"family\":\"plant_trip\",\"max_k_pk_nonself\":0.20608185988138877,\"description\":\"trip of plant RES02 (37.3 MW, -12.3 Mvar)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.20608185988138877,\"k_tr\":0.2057903374506144,\"margin_pu\":0.042307836107706276},{\"asset_id\":\"RES02\",\"is_self\":true,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.031682864758699525},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.0686222701205794,\"k_tr\":0.06843609309372573,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.08596016782000714,\"k_tr\":0.08578130458436994,\"margin_pu\":0.034875278247274544}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"plant_trip:RES04\",\"family\":\"plant_trip\",\"max_k_pk_nonself\":0.14070184889851076,\"description\":\"trip of plant RES04 (48.0 MW, -15.8 Mvar)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.009886228849653041,\"k_tr\":0.009661770020202121,\"margin_pu\":0.042307836107706276},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.016353922940047422,\"k_tr\":0.0162298167612823,\"margin_pu\":0.031682864758699525},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.14070184889851076,\"k_tr\":0.14038800251368783,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES04\",\"is_self\":true,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.034875278247274544}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"generator_trip:4\",\"family\":\"generator_trip\",\"max_k_pk_nonself\":0.11816157993865048,\"description\":\"trip of GENROU 4 at bus 4 (900 MVA, 360.9 MW) with 2 linked controller(s)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.042307836107706276},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.031682864758699525},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.11816157993865048,\"k_tr\":0.11341602002850938,\"margin_pu\":0.034875278247274544}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"generator_trip:2\",\"family\":\"generator_trip\",\"max_k_pk_nonself\":0.0,\"description\":\"trip of GENROU 2 at bus 2 (900 MVA, 360.9 MW) with 2 linked controller(s)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.042307836107706276},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.031682864758699525},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.034875278247274544}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"generator_trip:3\",\"family\":\"generator_trip\",\"max_k_pk_nonself\":0.0,\"description\":\"trip of GENROU 3 at bus 3 (900 MVA, 360.9 MW) with 2 linked controller(s)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.042307836107706276},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.031682864758699525},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.034875278247274544}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]}],\"totals\":{\"n_seeds\":18.0,\"n_dangerous\":0.0,\"seed_TP\":0.0,\"seed_FP\":0.0,\"seed_FN\":0.0,\"n_seeds_certified_no_secondary\":17.0,\"unsafe_FN\":0.0,\"TP\":0.0,\"FP\":0.0,\"TN\":67.0,\"pickup_only_trip\":0.0,\"pickup_only_clear\":0.0,\"risky_clear\":1.0,\"late_trip\":0.0},\"triage\":[[0.0,null],[0.05555555555555555,null],[0.1111111111111111,null],[0.16666666666666666,null],[0.2222222222222222,null],[0.2777777777777778,null],[0.3333333333333333,null],[0.3888888888888889,null],[0.4444444444444444,null],[0.5,null],[0.5555555555555556,null],[0.6111111111111112,null],[0.6666666666666666,null],[0.7222222222222222,null],[0.7777777777777778,null],[0.8333333333333334,null],[0.8888888888888888,null],[0.9444444444444444,null],[1.0,null]],\"mitigation\":{\"asset\":null,\"screen\":[],\"traces\":{\"no_mitigation\":[],\"with_mitigation\":[]},\"solutions\":[],\"validation\":null,\"envelopes\":{}},\"observability\":[{\"regime\":\"telemetry\",\"n_assets\":4.0,\"n_data_limited\":0.0,\"n_seeds_certified_no_secondary\":17.0},{\"regime\":\"measured_pq\",\"n_assets\":4.0,\"n_data_limited\":0.0,\"n_seeds_certified_no_secondary\":15.0},{\"regime\":\"known_tap\",\"n_assets\":4.0,\"n_data_limited\":2.0,\"n_seeds_certified_no_secondary\":0.0},{\"regime\":\"bounded_tap\",\"n_assets\":4.0,\"n_data_limited\":4.0,\"n_seeds_certified_no_secondary\":0.0},{\"regime\":\"transmission_only\",\"n_assets\":4.0,\"n_data_limited\":4.0,\"n_seeds_certified_no_secondary\":0.0}],\"uncertainty\":[{\"class\":\"relay_threshold\",\"level\":0.0,\"n_seeds_certified_no_secondary\":17.0},{\"class\":\"relay_threshold\",\"level\":0.25,\"n_seeds_certified_no_secondary\":15.0},{\"class\":\"relay_threshold\",\"level\":0.5,\"n_seeds_certified_no_secondary\":14.0},{\"class\":\"relay_threshold\",\"level\":0.75,\"n_seeds_certified_no_secondary\":12.0},{\"class\":\"relay_threshold\",\"level\":1.0,\"n_seeds_certified_no_secondary\":9.0},{\"class\":\"tap_ratio\",\"level\":0.0,\"n_seeds_certified_no_secondary\":17.0},{\"class\":\"tap_ratio\",\"level\":0.25,\"n_seeds_certified_no_secondary\":17.0},{\"class\":\"tap_ratio\",\"level\":0.5,\"n_seeds_certified_no_secondary\":17.0},{\"class\":\"tap_ratio\",\"level\":0.75,\"n_seeds_certified_no_secondary\":17.0},{\"class\":\"tap_ratio\",\"level\":1.0,\"n_seeds_certified_no_secondary\":17.0},{\"class\":\"tap_ratio_reconstructed\",\"level\":0.0,\"n_seeds_certified_no_secondary\":15.0},{\"class\":\"tap_ratio_reconstructed\",\"level\":0.25,\"n_seeds_certified_no_secondary\":14.0},{\"class\":\"tap_ratio_reconstructed\",\"level\":0.5,\"n_seeds_certified_no_secondary\":10.0},{\"class\":\"tap_ratio_reconstructed\",\"level\":0.75,\"n_seeds_certified_no_secondary\":5.0},{\"class\":\"tap_ratio_reconstructed\",\"level\":1.0,\"n_seeds_certified_no_secondary\":0.0},{\"class\":\"reconstruction_error\",\"level\":0.0,\"n_seeds_certified_no_secondary\":17.0},{\"class\":\"reconstruction_error\",\"level\":0.25,\"n_seeds_certified_no_secondary\":15.0},{\"class\":\"reconstruction_error\",\"level\":0.5,\"n_seeds_certified_no_secondary\":15.0},{\"class\":\"reconstruction_error\",\"level\":0.75,\"n_seeds_certified_no_secondary\":14.0},{\"class\":\"reconstruction_error\",\"level\":1.0,\"n_seeds_certified_no_secondary\":14.0},{\"class\":\"q_absorption\",\"level\":0.0,\"n_seeds_certified_no_secondary\":17.0},{\"class\":\"q_absorption\",\"level\":0.25,\"n_seeds_certified_no_secondary\":17.0},{\"class\":\"q_absorption\",\"level\":0.5,\"n_seeds_certified_no_secondary\":17.0},{\"class\":\"q_absorption\",\"level\":0.75,\"n_seeds_certified_no_secondary\":17.0},{\"class\":\"q_absorption\",\"level\":1.0,\"n_seeds_certified_no_secondary\":17.0},{\"class\":\"controller_timing\",\"level\":0.0,\"n_seeds_certified_no_secondary\":17.0},{\"class\":\"controller_timing\",\"level\":0.25,\"n_seeds_certified_no_secondary\":17.0},{\"class\":\"controller_timing\",\"level\":0.5,\"n_seeds_certified_no_secondary\":17.0},{\"class\":\"controller_timing\",\"level\":0.75,\"n_seeds_certified_no_secondary\":17.0},{\"class\":\"controller_timing\",\"level\":1.0,\"n_seeds_certified_no_secondary\":17.0}]},\"ieee39\":{\"label\":\"IEEE 39\",\"assets\":[{\"asset_id\":\"RES01\",\"collector_bus\":900001,\"hv_bus\":19,\"z0_pu\":1.0716363636363637,\"margin_pu\":0.02836363636363637,\"tap\":0.9620265250524028,\"pickup_pu\":1.1,\"dwell_s\":0.05},{\"asset_id\":\"RES02\",\"collector_bus\":900002,\"hv_bus\":16,\"z0_pu\":1.0861818181818184,\"margin_pu\":0.01381818181818173,\"tap\":0.9435276399005791,\"pickup_pu\":1.1,\"dwell_s\":0.05},{\"asset_id\":\"RES03\",\"collector_bus\":900003,\"hv_bus\":3,\"z0_pu\":1.0658181818181818,\"margin_pu\":0.03418181818181831,\"tap\":0.9432238989483995,\"pickup_pu\":1.1,\"dwell_s\":0.05},{\"asset_id\":\"RES04\",\"collector_bus\":900004,\"hv_bus\":13,\"z0_pu\":1.0803636363636364,\"margin_pu\":0.019636363636363674,\"tap\":0.9592955796776276,\"pickup_pu\":1.1,\"dwell_s\":0.05},{\"asset_id\":\"RES05\",\"collector_bus\":900005,\"hv_bus\":29,\"z0_pu\":1.06,\"margin_pu\":0.040000000000000036,\"tap\":0.9663743199896794,\"pickup_pu\":1.1,\"dwell_s\":0.05},{\"asset_id\":\"RES06\",\"collector_bus\":900006,\"hv_bus\":17,\"z0_pu\":1.0745454545454547,\"margin_pu\":0.025454545454545396,\"tap\":0.9470827109539682,\"pickup_pu\":1.1,\"dwell_s\":0.05},{\"asset_id\":\"RES07\",\"collector_bus\":900007,\"hv_bus\":4,\"z0_pu\":1.089090909090909,\"margin_pu\":0.01090909090909098,\"tap\":0.9449606196769282,\"pickup_pu\":1.1,\"dwell_s\":0.05},{\"asset_id\":\"RES08\",\"collector_bus\":900008,\"hv_bus\":5,\"z0_pu\":1.0687272727272727,\"margin_pu\":0.03127272727272734,\"tap\":0.9776135540915121,\"pickup_pu\":1.1,\"dwell_s\":0.05},{\"asset_id\":\"RES09\",\"collector_bus\":900009,\"hv_bus\":25,\"z0_pu\":1.0832727272727274,\"margin_pu\":0.016727272727272702,\"tap\":0.9255162194993581,\"pickup_pu\":1.1,\"dwell_s\":0.05},{\"asset_id\":\"RES10\",\"collector_bus\":900010,\"hv_bus\":2,\"z0_pu\":1.062909090909091,\"margin_pu\":0.03709090909090906,\"tap\":0.9512829358301345,\"pickup_pu\":1.1,\"dwell_s\":0.05},{\"asset_id\":\"RES11\",\"collector_bus\":900011,\"hv_bus\":14,\"z0_pu\":1.0774545454545454,\"margin_pu\":0.022545454545454646,\"tap\":0.954922881709727,\"pickup_pu\":1.1,\"dwell_s\":0.05},{\"asset_id\":\"RES12\",\"collector_bus\":900012,\"hv_bus\":11,\"z0_pu\":1.092,\"margin_pu\":0.008000000000000007,\"tap\":0.9546034774901055,\"pickup_pu\":1.1,\"dwell_s\":0.05}],\"seed\":\"load_disconnection:PQ_1\",\"events\":[{\"event_id\":\"load_disconnection:PQ_4\",\"family\":\"load_disconnection\",\"max_k_pk_nonself\":2.77112142049796,\"description\":\"disconnection of load PQ_4 at bus 8 (313.2 MW, +106.0 Mvar)\",\"dangerous\":true,\"predicted_dangerous\":true,\"certified_no_secondary\":false,\"predicted_set\":\"RES02;RES03;RES04;RES06;RES07;RES08;RES09;RES10;RES11;RES12\",\"tds_set\":\"RES01;RES02;RES03;RES04;RES06;RES07;RES08;RES09;RES11;RES12\",\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.22808318606199318,\"k_tr\":0.2264500898541601,\"margin_pu\":0.02836363636363637},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.6672167721715435,\"k_tr\":0.6646335906445067,\"margin_pu\":0.01381818181818173},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.3597518788622949,\"k_tr\":0.35632105800385844,\"margin_pu\":0.03418181818181831},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":1.00678880685119,\"k_tr\":1.0039644734896287,\"margin_pu\":0.019636363636363674},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.13106303308389647,\"k_tr\":0.116599164399667,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.3769179006007297,\"k_tr\":0.3751954434098388,\"margin_pu\":0.025454545454545396},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":1.7938225480251062,\"k_tr\":1.7855281184211382,\"margin_pu\":0.01090909090909098},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.796542088118077,\"k_tr\":0.7926032325907792,\"margin_pu\":0.03127272727272734},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.40636762779385754,\"k_tr\":0.4057078930354224,\"margin_pu\":0.016727272727272702},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.23476151362811387,\"k_tr\":0.2290996951483994,\"margin_pu\":0.03709090909090906},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.7919030702993766,\"k_tr\":0.7898228728047028,\"margin_pu\":0.022545454545454646},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":2.77112142049796,\"k_tr\":2.7609459748952143,\"margin_pu\":0.008000000000000007}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"pickup_only\",\"layer\":3.0,\"predicted_trip\":false,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.38200000000000034},{\"asset_id\":\"RES02\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.13200000000000012},{\"asset_id\":\"RES03\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.2360000000000002},{\"asset_id\":\"RES04\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.10200000000000009},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.18400000000000016},{\"asset_id\":\"RES07\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.052000000000000046},{\"asset_id\":\"RES08\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.10400000000000009},{\"asset_id\":\"RES09\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.18400000000000016},{\"asset_id\":\"RES10\",\"screen_label\":\"trip\",\"layer\":4.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.10400000000000009},{\"asset_id\":\"RES12\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.050000000000000044}]},{\"event_id\":\"load_disconnection:PQ_2\",\"family\":\"load_disconnection\",\"max_k_pk_nonself\":2.509298597596252,\"description\":\"disconnection of load PQ_2 at bus 4 (270.0 MW, +110.4 Mvar)\",\"dangerous\":true,\"predicted_dangerous\":true,\"certified_no_secondary\":false,\"predicted_set\":\"RES01;RES02;RES03;RES04;RES07;RES08;RES09;RES10;RES11;RES12\",\"tds_set\":\"RES01;RES02;RES03;RES04;RES06;RES07;RES08;RES09;RES10;RES11;RES12\",\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.2848034409708668,\"k_tr\":0.28109284796046535,\"margin_pu\":0.02836363636363637},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.8308584325715584,\"k_tr\":0.8302591052629477,\"margin_pu\":0.01381818181818173},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.46858512164339816,\"k_tr\":0.4635610380898834,\"margin_pu\":0.03418181818181831},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":1.0275524870148987,\"k_tr\":1.024791569253994,\"margin_pu\":0.019636363636363674},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.14017357831104496,\"k_tr\":0.13969883571282632,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.47974316001117295,\"k_tr\":0.4755641997296132,\"margin_pu\":0.025454545454545396},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":2.4706495737018037,\"k_tr\":2.463144901353841,\"margin_pu\":0.01090909090909098},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.6719614374649518,\"k_tr\":0.6654553379452992,\"margin_pu\":0.03127272727272734},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.5299819967892119,\"k_tr\":0.5293049043285628,\"margin_pu\":0.016727272727272702},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.2808691292911665,\"k_tr\":0.276526784696237,\"margin_pu\":0.03709090909090906},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.9506895395325577,\"k_tr\":0.9446500888223174,\"margin_pu\":0.022545454545454646},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":2.509298597596252,\"k_tr\":2.4994171777160874,\"margin_pu\":0.008000000000000007}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.30600000000000027},{\"asset_id\":\"RES02\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.1060000000000001},{\"asset_id\":\"RES03\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.17800000000000016},{\"asset_id\":\"RES04\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.10200000000000009},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"pickup_only\",\"layer\":2.0,\"predicted_trip\":false,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.16000000000000014},{\"asset_id\":\"RES07\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.050000000000000044},{\"asset_id\":\"RES08\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.12200000000000011},{\"asset_id\":\"RES09\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.16600000000000015},{\"asset_id\":\"RES10\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.3580000000000003},{\"asset_id\":\"RES11\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.10200000000000009},{\"asset_id\":\"RES12\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.050000000000000044}]},{\"event_id\":\"load_disconnection:PQ_1\",\"family\":\"load_disconnection\",\"max_k_pk_nonself\":2.2848090977227624,\"description\":\"disconnection of load PQ_1 at bus 3 (360.0 MW, +150.0 Mvar)\",\"dangerous\":true,\"predicted_dangerous\":true,\"certified_no_secondary\":false,\"predicted_set\":\"RES01;RES02;RES03;RES04;RES06;RES07;RES08;RES09;RES11;RES12\",\"tds_set\":\"RES01;RES02;RES03;RES04;RES06;RES07;RES08;RES09;RES10;RES11;RES12\",\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.40547205701533073,\"k_tr\":0.4042185286651245,\"margin_pu\":0.02836363636363637},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":1.2011076249654438,\"k_tr\":1.1981582503621095,\"margin_pu\":0.01381818181818173},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.9778456968534813,\"k_tr\":0.9732977246977883,\"margin_pu\":0.03418181818181831},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.9508194851585333,\"k_tr\":0.9419792631172772,\"margin_pu\":0.019636363636363674},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.23958145411808532,\"k_tr\":0.2390728936505128,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.7983540196842914,\"k_tr\":0.7969651735568506,\"margin_pu\":0.025454545454545396},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":2.109882148535771,\"k_tr\":2.092089074050931,\"margin_pu\":0.01090909090909098},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.5951876743537459,\"k_tr\":0.5871957432591051,\"margin_pu\":0.03127272727272734},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":1.0115836256522623,\"k_tr\":1.0106483368391204,\"margin_pu\":0.016727272727272702},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.5550324640155585,\"k_tr\":0.5487937645654212,\"margin_pu\":0.03709090909090906},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.8907693119556663,\"k_tr\":0.8842645344740143,\"margin_pu\":0.022545454545454646},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":2.2848090977227624,\"k_tr\":2.2586307024979275,\"margin_pu\":0.008000000000000007}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.2160000000000002},{\"asset_id\":\"RES02\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.09600000000000009},{\"asset_id\":\"RES03\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.1060000000000001},{\"asset_id\":\"RES04\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.1060000000000001},{\"asset_id\":\"RES05\",\"screen_label\":\"pickup_only\",\"layer\":4.0,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.14800000000000013},{\"asset_id\":\"RES07\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.050000000000000044},{\"asset_id\":\"RES08\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.15800000000000014},{\"asset_id\":\"RES09\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.1100000000000001},{\"asset_id\":\"RES10\",\"screen_label\":\"pickup_only\",\"layer\":2.0,\"predicted_trip\":false,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.17200000000000015},{\"asset_id\":\"RES11\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.1060000000000001},{\"asset_id\":\"RES12\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.05400000000000005}]},{\"event_id\":\"fixed_pf_ramp:RES12\",\"family\":\"fixed_pf_ramp\",\"max_k_pk_nonself\":2.0350193414028572,\"description\":\"fixed-PF output ramp of RES12 to 70% over 0.5 s\",\"dangerous\":true,\"predicted_dangerous\":true,\"certified_no_secondary\":false,\"predicted_set\":\"RES01;RES02;RES03;RES04;RES06;RES07;RES08;RES09;RES10;RES11;RES12\",\"tds_set\":\"RES12\",\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.04402166162718479,\"k_tr\":0.04297912881768402,\"margin_pu\":0.02836363636363637},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.1292526015190341,\"k_tr\":0.12641545144580052,\"margin_pu\":0.01381818181818173},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.056885922047762605,\"k_tr\":0.056034271901578135,\"margin_pu\":0.03418181818181831},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.20876306515021642,\"k_tr\":0.206881177893275,\"margin_pu\":0.019636363636363674},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.01831763649290933,\"k_tr\":0.016000842344787686,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.06770977985657751,\"k_tr\":0.06648799068135763,\"margin_pu\":0.025454545454545396},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.30503391280362957,\"k_tr\":0.30135927447070116,\"margin_pu\":0.01090909090909098},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.11891004760440531,\"k_tr\":0.11794498593385758,\"margin_pu\":0.03127272727272734},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.07116544856918089,\"k_tr\":0.06913156097827974,\"margin_pu\":0.016727272727272702},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.033105350125851425,\"k_tr\":0.03202001122634632,\"margin_pu\":0.03709090909090906},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.15627881145721326,\"k_tr\":0.1548445172141361,\"margin_pu\":0.022545454545454646},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":2.0350193414028572,\"k_tr\":2.030156494809877,\"margin_pu\":0.008000000000000007}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"trip\",\"layer\":6.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"trip\",\"layer\":4.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"trip\",\"layer\":6.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"trip\",\"layer\":5.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"trip\",\"layer\":5.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"trip\",\"layer\":6.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"trip\",\"layer\":7.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"trip\",\"layer\":4.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.3340000000000003}]},{\"event_id\":\"plant_trip:RES08\",\"family\":\"plant_trip\",\"max_k_pk_nonself\":1.6309863908662916,\"description\":\"trip of plant RES08 (190.3 MW, -62.6 Mvar)\",\"dangerous\":true,\"predicted_dangerous\":true,\"certified_no_secondary\":false,\"predicted_set\":\"RES01;RES02;RES03;RES04;RES06;RES07;RES09;RES10;RES11;RES12\",\"tds_set\":\"RES02;RES04;RES07;RES11;RES12\",\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.1459891371417674,\"k_tr\":0.14540191402239713,\"margin_pu\":0.02836363636363637},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.4253619822124977,\"k_tr\":0.42386760248452987,\"margin_pu\":0.01381818181818173},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.19469885397038622,\"k_tr\":0.19417576244189946,\"margin_pu\":0.03418181818181831},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.6137093112771593,\"k_tr\":0.6121652211036985,\"margin_pu\":0.019636363636363674},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.0868214488523429,\"k_tr\":0.05342185493034415,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.22669742406002524,\"k_tr\":0.22597632351475588,\"margin_pu\":0.025454545454545396},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":1.0926747160974786,\"k_tr\":1.089997442516362,\"margin_pu\":0.01090909090909098},{\"asset_id\":\"RES08\",\"is_self\":true,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.03127272727272734},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.2516433836986656,\"k_tr\":0.25047004158682323,\"margin_pu\":0.016727272727272702},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.10967009383140111,\"k_tr\":0.10918157016127404,\"margin_pu\":0.03709090909090906},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.4990362169348949,\"k_tr\":0.4978741523546246,\"margin_pu\":0.022545454545454646},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":1.6309863908662916,\"k_tr\":1.6270176153874005,\"margin_pu\":0.008000000000000007}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"trip\",\"layer\":4.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.27800000000000025},{\"asset_id\":\"RES03\",\"screen_label\":\"trip\",\"layer\":4.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.17400000000000015},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.12200000000000011},{\"asset_id\":\"RES09\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"trip\",\"layer\":5.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.2260000000000002},{\"asset_id\":\"RES12\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.07000000000000006}]},{\"event_id\":\"shunt_reactor_disconnection:SHR03\",\"family\":\"shunt_reactor_disconnection\",\"max_k_pk_nonself\":1.6276930053956769,\"description\":\"disconnection of 133.3 Mvar reactor SHR03 at bus 25\",\"dangerous\":true,\"predicted_dangerous\":true,\"certified_no_secondary\":false,\"predicted_set\":\"RES01;RES02;RES03;RES04;RES06;RES07;RES08;RES09;RES10;RES12\",\"tds_set\":\"RES02;RES03;RES04;RES06;RES07;RES08;RES09;RES10;RES11;RES12\",\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.2170865973392084,\"k_tr\":0.21549798138240897,\"margin_pu\":0.02836363636363637},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.6414886288012587,\"k_tr\":0.637440227850473,\"margin_pu\":0.01381818181818173},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.41264078087674505,\"k_tr\":0.41125543678033766,\"margin_pu\":0.03418181818181831},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.4238327933630875,\"k_tr\":0.42116460246251614,\"margin_pu\":0.019636363636363674},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.24256382589196976,\"k_tr\":0.24224619086943225,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.4458506274603302,\"k_tr\":0.44403939372080786,\"margin_pu\":0.025454545454545396},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.9184151534908268,\"k_tr\":0.913231346688463,\"margin_pu\":0.01090909090909098},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.25996650477632205,\"k_tr\":0.25861048453283514,\"margin_pu\":0.03127272727272734},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":1.6276930053956769,\"k_tr\":1.6243290911585446,\"margin_pu\":0.016727272727272702},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.5091442491546857,\"k_tr\":0.5070742680875803,\"margin_pu\":0.03709090909090906},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.40049960713340965,\"k_tr\":0.3984881858583207,\"margin_pu\":0.022545454545454646},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":1.0121253043349017,\"k_tr\":1.005307859768096,\"margin_pu\":0.008000000000000007}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"trip\",\"layer\":4.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.17400000000000015},{\"asset_id\":\"RES03\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.26400000000000023},{\"asset_id\":\"RES04\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.18000000000000016},{\"asset_id\":\"RES05\",\"screen_label\":\"pickup_only\",\"layer\":5.0,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.2400000000000002},{\"asset_id\":\"RES07\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.12200000000000011},{\"asset_id\":\"RES08\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.2560000000000002},{\"asset_id\":\"RES09\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.05400000000000005},{\"asset_id\":\"RES10\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.29600000000000026},{\"asset_id\":\"RES11\",\"screen_label\":\"pickup_only\",\"layer\":2.0,\"predicted_trip\":false,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.20400000000000018},{\"asset_id\":\"RES12\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.1180000000000001}]},{\"event_id\":\"load_disconnection:PQ_6\",\"family\":\"load_disconnection\",\"max_k_pk_nonself\":1.5646059133541028,\"description\":\"disconnection of load PQ_6 at bus 15 (192.0 MW, +91.8 Mvar)\",\"dangerous\":true,\"predicted_dangerous\":true,\"certified_no_secondary\":false,\"predicted_set\":\"RES01;RES02;RES03;RES04;RES06;RES07;RES09;RES10;RES11;RES12\",\"tds_set\":\"RES01;RES02;RES03;RES04;RES06;RES07;RES08;RES09;RES11;RES12\",\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.39810886551480357,\"k_tr\":0.3957090565579819,\"margin_pu\":0.02836363636363637},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":1.1845896858434437,\"k_tr\":1.1782675637122118,\"margin_pu\":0.01381818181818173},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.33224443844714846,\"k_tr\":0.3285498417128684,\"margin_pu\":0.03418181818181831},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.6968602718563056,\"k_tr\":0.6896387053112115,\"margin_pu\":0.019636363636363674},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.1407385388441275,\"k_tr\":0.1405072321772433,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.5520161964117929,\"k_tr\":0.5493533753085205,\"margin_pu\":0.025454545454545396},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":1.2294535199217134,\"k_tr\":1.2146108942053047,\"margin_pu\":0.01090909090909098},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.3717770640324031,\"k_tr\":0.3664749831581003,\"margin_pu\":0.03127272727272734},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.47155263774892725,\"k_tr\":0.4669950972203719,\"margin_pu\":0.016727272727272702},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.2066183593431174,\"k_tr\":0.20120494191968638,\"margin_pu\":0.03709090909090906},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.7018983362248777,\"k_tr\":0.6966080022275963,\"margin_pu\":0.022545454545454646},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":1.5646059133541028,\"k_tr\":1.5442321938412802,\"margin_pu\":0.008000000000000007}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.3100000000000003},{\"asset_id\":\"RES02\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.08600000000000008},{\"asset_id\":\"RES03\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.27400000000000024},{\"asset_id\":\"RES04\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.13800000000000012},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.19200000000000017},{\"asset_id\":\"RES07\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.08800000000000008},{\"asset_id\":\"RES08\",\"screen_label\":\"pickup_only\",\"layer\":2.0,\"predicted_trip\":false,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.19200000000000017},{\"asset_id\":\"RES09\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.2220000000000002},{\"asset_id\":\"RES10\",\"screen_label\":\"trip\",\"layer\":4.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.14000000000000012},{\"asset_id\":\"RES12\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.06600000000000006}]},{\"event_id\":\"plant_trip:RES04\",\"family\":\"plant_trip\",\"max_k_pk_nonself\":1.4813163254523543,\"description\":\"trip of plant RES04 (142.4 MW, -46.8 Mvar)\",\"dangerous\":true,\"predicted_dangerous\":true,\"certified_no_secondary\":false,\"predicted_set\":\"RES01;RES02;RES03;RES06;RES07;RES08;RES09;RES10;RES11;RES12\",\"tds_set\":\"RES02;RES07;RES11;RES12\",\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.13536997267521084,\"k_tr\":0.13490822384119106,\"margin_pu\":0.02836363636363637},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.3945421328583722,\"k_tr\":0.3933389155749066,\"margin_pu\":0.01381818181818173},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.16444671687675705,\"k_tr\":0.1639815326245131,\"margin_pu\":0.03418181818181831},{\"asset_id\":\"RES04\",\"is_self\":true,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.019636363636363674},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.07411443351978356,\"k_tr\":0.04689353868077052,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.2029156178850677,\"k_tr\":0.2023127296277363,\"margin_pu\":0.025454545454545396},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.8830277437107251,\"k_tr\":0.880884367197385,\"margin_pu\":0.01090909090909098},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.3179474259639822,\"k_tr\":0.31725891535825523,\"margin_pu\":0.03127272727272734},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.20787875604108091,\"k_tr\":0.20695263800347277,\"margin_pu\":0.016727272727272702},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.0942152220360809,\"k_tr\":0.0938323934994673,\"margin_pu\":0.03709090909090906},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.49283752134648734,\"k_tr\":0.4918478811429903,\"margin_pu\":0.022545454545454646},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":1.4813163254523543,\"k_tr\":1.4778303602697824,\"margin_pu\":0.008000000000000007}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"trip\",\"layer\":6.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.3520000000000003},{\"asset_id\":\"RES03\",\"screen_label\":\"trip\",\"layer\":6.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"trip\",\"layer\":5.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.13200000000000012},{\"asset_id\":\"RES08\",\"screen_label\":\"trip\",\"layer\":4.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"trip\",\"layer\":5.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"trip\",\"layer\":7.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.29200000000000026},{\"asset_id\":\"RES12\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.08000000000000007}]},{\"event_id\":\"plant_trip:RES11\",\"family\":\"plant_trip\",\"max_k_pk_nonself\":1.4168338878443676,\"description\":\"trip of plant RES11 (174.4 MW, -57.3 Mvar)\",\"dangerous\":true,\"predicted_dangerous\":true,\"certified_no_secondary\":false,\"predicted_set\":\"RES01;RES02;RES03;RES04;RES06;RES07;RES08;RES09;RES10;RES12\",\"tds_set\":\"RES02;RES04;RES07;RES12\",\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.1680908147981136,\"k_tr\":0.16758772213078763,\"margin_pu\":0.02836363636363637},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.4893157858510141,\"k_tr\":0.4879417854564617,\"margin_pu\":0.01381818181818173},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.193718532444338,\"k_tr\":0.1932804589439175,\"margin_pu\":0.03418181818181831},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.6278666673738048,\"k_tr\":0.6265798503918069,\"margin_pu\":0.019636363636363674},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.07847358174709936,\"k_tr\":0.05512750031278299,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.24652969676073028,\"k_tr\":0.24590224266408353,\"margin_pu\":0.025454545454545396},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":1.0267094484331436,\"k_tr\":1.0244701679463204,\"margin_pu\":0.01090909090909098},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.32895194895954133,\"k_tr\":0.3282807959936925,\"margin_pu\":0.03127272727272734},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.24060698655824916,\"k_tr\":0.23963244922672952,\"margin_pu\":0.016727272727272702},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.11138976840581619,\"k_tr\":0.1109817833189938,\"margin_pu\":0.03709090909090906},{\"asset_id\":\"RES11\",\"is_self\":true,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.022545454545454646},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":1.4168338878443676,\"k_tr\":1.413549774292908,\"margin_pu\":0.008000000000000007}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"trip\",\"layer\":5.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.28400000000000025},{\"asset_id\":\"RES03\",\"screen_label\":\"trip\",\"layer\":5.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.20000000000000018},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"trip\",\"layer\":4.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.14800000000000013},{\"asset_id\":\"RES08\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"trip\",\"layer\":4.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"trip\",\"layer\":6.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.09600000000000009}]},{\"event_id\":\"fixed_pf_ramp:RES07\",\"family\":\"fixed_pf_ramp\",\"max_k_pk_nonself\":1.404318985065719,\"description\":\"fixed-PF output ramp of RES07 to 70% over 0.5 s\",\"dangerous\":true,\"predicted_dangerous\":true,\"certified_no_secondary\":false,\"predicted_set\":\"RES01;RES02;RES03;RES04;RES06;RES07;RES08;RES09;RES10;RES11;RES12\",\"tds_set\":\"RES07\",\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.040334057091137104,\"k_tr\":0.03943643296116649,\"margin_pu\":0.02836363636363637},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.11833187397864757,\"k_tr\":0.11590195914420204,\"margin_pu\":0.01381818181818173},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.06007238291666852,\"k_tr\":0.05934523484133397,\"margin_pu\":0.03418181818181831},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.142256428752416,\"k_tr\":0.14065944760225998,\"margin_pu\":0.019636363636363674},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.01819289995396036,\"k_tr\":0.016077679046862713,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.06534788994482725,\"k_tr\":0.06430936887446169,\"margin_pu\":0.025454545454545396},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":1.404318985065719,\"k_tr\":1.4011964725087567,\"margin_pu\":0.01090909090909098},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.09194714436899942,\"k_tr\":0.09114926368190202,\"margin_pu\":0.03127272727272734},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.07349992628964853,\"k_tr\":0.07170766522338642,\"margin_pu\":0.016727272727272702},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.03432696010954704,\"k_tr\":0.03339465423109134,\"margin_pu\":0.03709090909090906},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.13101485234030497,\"k_tr\":0.12981434077138065,\"margin_pu\":0.022545454545454646},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.3475262904414873,\"k_tr\":0.34350004822391,\"margin_pu\":0.008000000000000007}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"trip\",\"layer\":6.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"trip\",\"layer\":4.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"trip\",\"layer\":6.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"trip\",\"layer\":5.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.4500000000000004},{\"asset_id\":\"RES08\",\"screen_label\":\"trip\",\"layer\":5.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"trip\",\"layer\":6.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"trip\",\"layer\":7.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"trip\",\"layer\":4.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"fixed_pf_ramp:RES02\",\"family\":\"fixed_pf_ramp\",\"max_k_pk_nonself\":1.0095813071629114,\"description\":\"fixed-PF output ramp of RES02 to 70% over 0.5 s\",\"dangerous\":false,\"predicted_dangerous\":true,\"certified_no_secondary\":false,\"predicted_set\":\"RES02\",\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.055941991236269216,\"k_tr\":0.05515665675700835,\"margin_pu\":0.02836363636363637},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":1.0095813071629114,\"k_tr\":1.0074961282959642,\"margin_pu\":0.01381818181818173},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.033877381665750765,\"k_tr\":0.03326936010884732,\"margin_pu\":0.03418181818181831},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.05914042270554534,\"k_tr\":0.05782226657010974,\"margin_pu\":0.019636363636363674},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.015094954425726758,\"k_tr\":0.0127308998603344,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.06905211026716701,\"k_tr\":0.06815558771945379,\"margin_pu\":0.025454545454545396},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.10999913325878535,\"k_tr\":0.10739897956107784,\"margin_pu\":0.01090909090909098},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.03364775203076589,\"k_tr\":0.03297581316382693,\"margin_pu\":0.03127272727272734},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.04106017169174452,\"k_tr\":0.03844016467866601,\"margin_pu\":0.016727272727272702},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.02224975383006765,\"k_tr\":0.02145525479590166,\"margin_pu\":0.03709090909090906},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.057870847445273856,\"k_tr\":0.05688038069087571,\"margin_pu\":0.022545454545454646},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.1381164504197868,\"k_tr\":0.1347327804752772,\"margin_pu\":0.008000000000000007}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"capacitor_switching:SHC02\",\"family\":\"capacitor_switching\",\"max_k_pk_nonself\":0.9469649848741767,\"description\":\"energization of 85.0 Mvar capacitor SHC02 at bus 17\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.29935056678473315,\"k_tr\":0.2981474498243582,\"margin_pu\":0.02836363636363637},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.885222760390917,\"k_tr\":0.882083308078485,\"margin_pu\":0.01381818181818173},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.3042967554321013,\"k_tr\":0.3033791884076636,\"margin_pu\":0.03418181818181831},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.4073601066984563,\"k_tr\":0.405327755380908,\"margin_pu\":0.019636363636363674},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.15197718628985535,\"k_tr\":0.14945357953721755,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.6553033180755217,\"k_tr\":0.6539813100063239,\"margin_pu\":0.025454545454545396},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.8079180971164399,\"k_tr\":0.8039619248207368,\"margin_pu\":0.01090909090909098},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.23448400766873226,\"k_tr\":0.23345681931069215,\"margin_pu\":0.03127272727272734},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.42905866560397204,\"k_tr\":0.4269874968714944,\"margin_pu\":0.016727272727272702},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.19287105413750436,\"k_tr\":0.19170618077237495,\"margin_pu\":0.03709090909090906},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.39654903874284114,\"k_tr\":0.3950029761828832,\"margin_pu\":0.022545454545454646},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.9469649848741767,\"k_tr\":0.9417418798427601,\"margin_pu\":0.008000000000000007}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"plant_trip:RES07\",\"family\":\"plant_trip\",\"max_k_pk_nonself\":0.9066957143895851,\"description\":\"trip of plant RES07 (126.4 MW, -41.6 Mvar)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.10842884885044798,\"k_tr\":0.10470550252337933,\"margin_pu\":0.02836363636363637},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.3051088083204019,\"k_tr\":0.30417020355058244,\"margin_pu\":0.01381818181818173},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.15428734811390427,\"k_tr\":0.1511660798153406,\"margin_pu\":0.03418181818181831},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.37073015168122353,\"k_tr\":0.3698297077009615,\"margin_pu\":0.019636363636363674},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.05452663053755169,\"k_tr\":0.04067306351225104,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.16956026960392032,\"k_tr\":0.16703680444105778,\"margin_pu\":0.025454545454545396},{\"asset_id\":\"RES07\",\"is_self\":true,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.01090909090909098},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.24187748421469238,\"k_tr\":0.23835606813298033,\"margin_pu\":0.03127272727272734},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.19033729125445673,\"k_tr\":0.18959606963671202,\"margin_pu\":0.016727272727272702},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.085144053080272,\"k_tr\":0.08485745440460088,\"margin_pu\":0.03709090909090906},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.3409826528542495,\"k_tr\":0.33872113932234277,\"margin_pu\":0.022545454545454646},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.9066957143895851,\"k_tr\":0.9046434790622143,\"margin_pu\":0.008000000000000007}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"fixed_pf_ramp:RES09\",\"family\":\"fixed_pf_ramp\",\"max_k_pk_nonself\":0.8744489424254297,\"description\":\"fixed-PF output ramp of RES09 to 70% over 0.5 s\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.036240357735740816,\"k_tr\":0.03517989528757787,\"margin_pu\":0.02836363636363637},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.10611456902224749,\"k_tr\":0.10318068541031626,\"margin_pu\":0.01381818181818173},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.07515179560279127,\"k_tr\":0.07424504403927754,\"margin_pu\":0.03418181818181831},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.07273675785827674,\"k_tr\":0.07089652843686149,\"margin_pu\":0.019636363636363674},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.031956068537121324,\"k_tr\":0.029415315932332695,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.07237045941685284,\"k_tr\":0.07108835331227996,\"margin_pu\":0.025454545454545396},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.16103322336115775,\"k_tr\":0.15733551155907535,\"margin_pu\":0.01090909090909098},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.04564398647035794,\"k_tr\":0.04471483457456706,\"margin_pu\":0.03127272727272734},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.8744489424254297,\"k_tr\":0.8720077338601773,\"margin_pu\":0.016727272727272702},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.09559661987464042,\"k_tr\":0.09442920381842206,\"margin_pu\":0.03709090909090906},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.0680616230964282,\"k_tr\":0.06665676490352117,\"margin_pu\":0.022545454545454646},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.1761303924995615,\"k_tr\":0.17144415047314895,\"margin_pu\":0.008000000000000007}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"fixed_pf_ramp:RES04\",\"family\":\"fixed_pf_ramp\",\"max_k_pk_nonself\":0.8594045327192978,\"description\":\"fixed-PF output ramp of RES04 to 70% over 0.5 s\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.05074524026678597,\"k_tr\":0.049659080832837446,\"margin_pu\":0.02836363636363637},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.14908051842191022,\"k_tr\":0.1461266127810339,\"margin_pu\":0.01381818181818173},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.06301934573801624,\"k_tr\":0.06213440864194455,\"margin_pu\":0.03418181818181831},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.8594045327192978,\"k_tr\":0.8574215396934813,\"margin_pu\":0.019636363636363674},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.020441924776026764,\"k_tr\":0.018000092137965138,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.07694448690148224,\"k_tr\":0.07567224478349062,\"margin_pu\":0.025454545454545396},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.3326266057243375,\"k_tr\":0.3287794103274608,\"margin_pu\":0.01090909090909098},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.11864295561159374,\"k_tr\":0.11765088691210232,\"margin_pu\":0.03127272727272734},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.0781420935808863,\"k_tr\":0.07601623872614668,\"margin_pu\":0.016727272727272702},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.03679769036517198,\"k_tr\":0.03566105176254205,\"margin_pu\":0.03709090909090906},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.18535851561478894,\"k_tr\":0.18387309072154379,\"margin_pu\":0.022545454545454646},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.5560292516821435,\"k_tr\":0.5510117718188802,\"margin_pu\":0.008000000000000007}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"plant_trip:RES12\",\"family\":\"plant_trip\",\"max_k_pk_nonself\":0.8178376724181887,\"description\":\"trip of plant RES12 (134.4 MW, -44.2 Mvar)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.11941817997969216,\"k_tr\":0.1185514656664066,\"margin_pu\":0.02836363636363637},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.3468372464918521,\"k_tr\":0.3456596251873626,\"margin_pu\":0.01381818181818173},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.1501440169218539,\"k_tr\":0.14968502276847795,\"margin_pu\":0.03418181818181831},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.5608030548423378,\"k_tr\":0.5595848369399223,\"margin_pu\":0.019636363636363674},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.06945037488812336,\"k_tr\":0.0424537777402202,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.18104815546929792,\"k_tr\":0.18044208593595704,\"margin_pu\":0.025454545454545396},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.8178376724181887,\"k_tr\":0.8156426406144687,\"margin_pu\":0.01090909090909098},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.31987603744722853,\"k_tr\":0.3191276343752739,\"margin_pu\":0.03127272727272734},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.19225730745958913,\"k_tr\":0.19138058452655382,\"margin_pu\":0.016727272727272702},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.08561616484631826,\"k_tr\":0.08525992922390067,\"margin_pu\":0.03709090909090906},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.4219378554210946,\"k_tr\":0.4209928687673263,\"margin_pu\":0.022545454545454646},{\"asset_id\":\"RES12\",\"is_self\":true,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.008000000000000007}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"shunt_reactor_disconnection:SHR02\",\"family\":\"shunt_reactor_disconnection\",\"max_k_pk_nonself\":0.8157619617635371,\"description\":\"disconnection of 100.0 Mvar reactor SHR02 at bus 29\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.13552770013760781,\"k_tr\":0.13440647487314877,\"margin_pu\":0.02836363636363637},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.402300331486701,\"k_tr\":0.398997544351425,\"margin_pu\":0.01381818181818173},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.17869495825230466,\"k_tr\":0.17768951785387632,\"margin_pu\":0.03418181818181831},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.2099399420603723,\"k_tr\":0.20801418312349262,\"margin_pu\":0.019636363636363674},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.8157619617635371,\"k_tr\":0.8152641967780838,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.29325671331319497,\"k_tr\":0.29167458751306674,\"margin_pu\":0.025454545454545396},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.4342755520001758,\"k_tr\":0.43031481362079477,\"margin_pu\":0.01090909090909098},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.12437633079426719,\"k_tr\":0.12341920612321633,\"margin_pu\":0.03127272727272734},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.4476318184649591,\"k_tr\":0.44418258219555834,\"margin_pu\":0.016727272727272702},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.16529201266576454,\"k_tr\":0.1640035052485762,\"margin_pu\":0.03709090909090906},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.20206073531691557,\"k_tr\":0.20055328405331554,\"margin_pu\":0.022545454545454646},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.49401695724725714,\"k_tr\":0.48913195651378255,\"margin_pu\":0.008000000000000007}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"fixed_pf_ramp:RES11\",\"family\":\"fixed_pf_ramp\",\"max_k_pk_nonself\":0.7710108084212745,\"description\":\"fixed-PF output ramp of RES11 to 70% over 0.5 s\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.06555554975810536,\"k_tr\":0.06430033227621143,\"margin_pu\":0.02836363636363637},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.1926108786394949,\"k_tr\":0.18921478077261986,\"margin_pu\":0.01381818181818173},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.07760134883738376,\"k_tr\":0.07658879609337188,\"margin_pu\":0.03418181818181831},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.2433426512203942,\"k_tr\":0.24112389529859893,\"margin_pu\":0.019636363636363674},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.02381246981785679,\"k_tr\":0.02251339744574799,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.09769077964299616,\"k_tr\":0.09623697860538277,\"margin_pu\":0.025454545454545396},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.4022392064030908,\"k_tr\":0.39785808940851564,\"margin_pu\":0.01090909090909098},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.12695700288589853,\"k_tr\":0.12582800868334942,\"margin_pu\":0.03127272727272734},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.09527647721497265,\"k_tr\":0.09277461904452436,\"margin_pu\":0.016727272727272702},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.045492573488079176,\"k_tr\":0.04419684096738548,\"margin_pu\":0.03709090909090906},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.7710108084212745,\"k_tr\":0.7693390942701378,\"margin_pu\":0.022545454545454646},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.5462736705995943,\"k_tr\":0.5405932898150634,\"margin_pu\":0.008000000000000007}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"plant_trip:RES03\",\"family\":\"plant_trip\",\"max_k_pk_nonself\":0.7090698017969336,\"description\":\"trip of plant RES03 (182.3 MW, -59.9 Mvar)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.13812275872910157,\"k_tr\":0.13766996017194605,\"margin_pu\":0.02836363636363637},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.400546853979528,\"k_tr\":0.3994456944290934,\"margin_pu\":0.01381818181818173},{\"asset_id\":\"RES03\",\"is_self\":true,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.03418181818181831},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.2926000726566076,\"k_tr\":0.2917512120308654,\"margin_pu\":0.019636363636363674},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.07788283502301817,\"k_tr\":0.07510819937842725,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.26880345083787477,\"k_tr\":0.2682557069434889,\"margin_pu\":0.025454545454545396},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.6486272936339296,\"k_tr\":0.6471154984171664,\"margin_pu\":0.01090909090909098},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.18404334941983658,\"k_tr\":0.18355215442258913,\"margin_pu\":0.03127272727272734},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.3827245858006723,\"k_tr\":0.3816771862844246,\"margin_pu\":0.016727272727272702},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.17016837778145802,\"k_tr\":0.16974896768702036,\"margin_pu\":0.03709090909090906},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.27325155853772376,\"k_tr\":0.2725887738056589,\"margin_pu\":0.022545454545454646},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.7090698017969336,\"k_tr\":0.7068712256923124,\"margin_pu\":0.008000000000000007}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"capacitor_switching:SHC01\",\"family\":\"capacitor_switching\",\"max_k_pk_nonself\":0.702304963405237,\"description\":\"energization of 55.0 Mvar capacitor SHC01 at bus 16\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.23738923869740544,\"k_tr\":0.23658906731512425,\"margin_pu\":0.02836363636363637},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.702304963405237,\"k_tr\":0.7002260672292027,\"margin_pu\":0.01381818181818173},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.15705359569760335,\"k_tr\":0.1564383583502079,\"margin_pu\":0.03418181818181831},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.2684014592459541,\"k_tr\":0.26704162123197106,\"margin_pu\":0.019636363636363674},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.07266335975342249,\"k_tr\":0.07075083250162488,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.30783281520787675,\"k_tr\":0.30694846058301406,\"margin_pu\":0.025454545454545396},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.4974089833625172,\"k_tr\":0.49477973922930085,\"margin_pu\":0.01090909090909098},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.14810466738048406,\"k_tr\":0.14741833451424768,\"margin_pu\":0.03127272727272734},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.21365632956514,\"k_tr\":0.21229898929603408,\"margin_pu\":0.016727272727272702},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.09806263246231926,\"k_tr\":0.09727761467683689,\"margin_pu\":0.03709090909090906},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.26601647649818244,\"k_tr\":0.26498900684059745,\"margin_pu\":0.022545454545454646},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.6134661347622756,\"k_tr\":0.6100053173368665,\"margin_pu\":0.008000000000000007}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"line_energization:LPAR02\",\"family\":\"line_energization\",\"max_k_pk_nonself\":0.6723311050914377,\"description\":\"energization of circuit LPAR02 parallel to Line_33 (26-29, charging 102.9 Mvar at 1 pu)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.18463939329173382,\"k_tr\":0.18335754173201768,\"margin_pu\":0.02836363636363637},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.5467660629518011,\"k_tr\":0.5432209955528488,\"margin_pu\":0.01381818181818173},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.2419181381584705,\"k_tr\":0.2408178743895707,\"margin_pu\":0.03418181818181831},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.2857931970477868,\"k_tr\":0.28359706707459886,\"margin_pu\":0.019636363636363674},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.6101809007382265,\"k_tr\":0.6097499390138064,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.3979116896348947,\"k_tr\":0.3962203058615804,\"margin_pu\":0.025454545454545396},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.5899868220037126,\"k_tr\":0.5855738787563427,\"margin_pu\":0.01090909090909098},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.16920695050557516,\"k_tr\":0.1681004447134946,\"margin_pu\":0.03127272727272734},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.611751153597031,\"k_tr\":0.6078568980289712,\"margin_pu\":0.016727272727272702},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.22277312465467317,\"k_tr\":0.22133384249138485,\"margin_pu\":0.03709090909090906},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.2749792668559924,\"k_tr\":0.2732830271732687,\"margin_pu\":0.022545454545454646},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.6723311050914377,\"k_tr\":0.666761453684438,\"margin_pu\":0.008000000000000007}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"load_disconnection:PQ_17\",\"family\":\"load_disconnection\",\"max_k_pk_nonself\":0.659495652188526,\"description\":\"disconnection of load PQ_17 at bus 29 (170.1 MW, +76.1 Mvar)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.12559358029867748,\"k_tr\":0.11822955555164541,\"margin_pu\":0.02836363636363637},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.3559610952368582,\"k_tr\":0.3471759943013606,\"margin_pu\":0.01381818181818173},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.14441487974784561,\"k_tr\":0.13797168974173793,\"margin_pu\":0.03418181818181831},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.20493268435657253,\"k_tr\":0.18908550093444706,\"margin_pu\":0.019636363636363674},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.659495652188526,\"k_tr\":0.6589986780357195,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.2515234681975904,\"k_tr\":0.24484609046325864,\"margin_pu\":0.025454545454545396},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.3938378260376565,\"k_tr\":0.3746662925112014,\"margin_pu\":0.01090909090909098},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.12065292721934333,\"k_tr\":0.11030575491797802,\"margin_pu\":0.03127272727272734},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.561780318453475,\"k_tr\":0.561102220449505,\"margin_pu\":0.016727272727272702},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.1125792400838847,\"k_tr\":0.10962772793578748,\"margin_pu\":0.03709090909090906},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.19426249417491195,\"k_tr\":0.18211843217514215,\"margin_pu\":0.022545454545454646},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.47003612364071923,\"k_tr\":0.4400606167341171,\"margin_pu\":0.008000000000000007}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"load_disconnection:PQ_19\",\"family\":\"load_disconnection\",\"max_k_pk_nonself\":0.6514208634149122,\"description\":\"disconnection of load PQ_19 at bus 39 (240.0 MW, +150.0 Mvar)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.07630692082469037,\"k_tr\":0.04953923389978509,\"margin_pu\":0.02836363636363637},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.20736025139448813,\"k_tr\":0.15594789619756252,\"margin_pu\":0.01381818181818173},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.12257475073259341,\"k_tr\":0.11451699336269348,\"margin_pu\":0.03418181818181831},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.24079783642606084,\"k_tr\":0.22997740013993914,\"margin_pu\":0.019636363636363674},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.16473676109422863,\"k_tr\":0.036321513289381824,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.1066458053332251,\"k_tr\":0.09652159341585585,\"margin_pu\":0.025454545454545396},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.44956576780000523,\"k_tr\":0.4293975820805654,\"margin_pu\":0.01090909090909098},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.18485499165057415,\"k_tr\":0.17485753933104176,\"margin_pu\":0.03127272727272734},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.14299071677801978,\"k_tr\":0.09724115761610855,\"margin_pu\":0.016727272727272702},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.12935444891102182,\"k_tr\":0.12419588558750824,\"margin_pu\":0.03709090909090906},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.1965182847257082,\"k_tr\":0.18339893109596028,\"margin_pu\":0.022545454545454646},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.6514208634149122,\"k_tr\":0.6237800107249545,\"margin_pu\":0.008000000000000007}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"fixed_pf_ramp:RES08\",\"family\":\"fixed_pf_ramp\",\"max_k_pk_nonself\":0.6301740638649332,\"description\":\"fixed-PF output ramp of RES08 to 70% over 0.5 s\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.05668724618347405,\"k_tr\":0.0552667218528439,\"margin_pu\":0.02836363636363637},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.1663281130427394,\"k_tr\":0.16246187391552414,\"margin_pu\":0.01381818181818173},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.07800970735717062,\"k_tr\":0.07683776879172553,\"margin_pu\":0.03418181818181831},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.23619748342176997,\"k_tr\":0.23364329738143294,\"margin_pu\":0.019636363636363674},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.021659760578612783,\"k_tr\":0.02148247098271551,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.08924723001420289,\"k_tr\":0.08757704601192809,\"margin_pu\":0.025454545454545396},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.427647609833516,\"k_tr\":0.4225834171329719,\"margin_pu\":0.01090909090909098},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.569285950789819,\"k_tr\":0.5679885553799002,\"margin_pu\":0.03127272727272734},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.09825908121479263,\"k_tr\":0.09545463074940054,\"margin_pu\":0.016727272727272702},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.04511893016691944,\"k_tr\":0.04362856270632565,\"margin_pu\":0.03709090909090906},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.19256571171767714,\"k_tr\":0.19060268871361527,\"margin_pu\":0.022545454545454646},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.6301740638649332,\"k_tr\":0.6236052363061075,\"margin_pu\":0.008000000000000007}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"fixed_pf_ramp:RES06\",\"family\":\"fixed_pf_ramp\",\"max_k_pk_nonself\":0.6144827115050433,\"description\":\"fixed-PF output ramp of RES06 to 70% over 0.5 s\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.06753015482247292,\"k_tr\":0.06646054314010753,\"margin_pu\":0.02836363636363637},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.19830497517928736,\"k_tr\":0.19543349456752288,\"margin_pu\":0.01381818181818173},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.06650969403759198,\"k_tr\":0.06566050576549519,\"margin_pu\":0.03418181818181831},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.08780513511406048,\"k_tr\":0.08597647043149115,\"margin_pu\":0.019636363636363674},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.031064834726715358,\"k_tr\":0.02851967124445945,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.6144827115050433,\"k_tr\":0.6132286401870216,\"margin_pu\":0.025454545454545396},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.17556557407078116,\"k_tr\":0.1719572430679656,\"margin_pu\":0.01090909090909098},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.05187003962774794,\"k_tr\":0.05094554419671216,\"margin_pu\":0.03127272727272734},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.08190475066009394,\"k_tr\":0.07923835407175844,\"margin_pu\":0.016727272727272702},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.0441011545736474,\"k_tr\":0.04300660237517052,\"margin_pu\":0.03709090909090906},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.08455211338926878,\"k_tr\":0.08317989214858353,\"margin_pu\":0.022545454545454646},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.20775538004316502,\"k_tr\":0.20308958672465466,\"margin_pu\":0.008000000000000007}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"shunt_reactor_disconnection:SHR01\",\"family\":\"shunt_reactor_disconnection\",\"max_k_pk_nonself\":0.6054521138605418,\"description\":\"disconnection of 66.7 Mvar reactor SHR01 at bus 19\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.5815509820950943,\"k_tr\":0.5805199888713565,\"margin_pu\":0.02836363636363637},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.6054521138605418,\"k_tr\":0.60285994399409,\"margin_pu\":0.01381818181818173},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.13462330265324343,\"k_tr\":0.133868098963202,\"margin_pu\":0.03418181818181831},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.23043620193020828,\"k_tr\":0.22880752548637184,\"margin_pu\":0.019636363636363674},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.062029831981895565,\"k_tr\":0.05987037043791004,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.26459914006079593,\"k_tr\":0.2634824394288889,\"margin_pu\":0.025454545454545396},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.4272043589984679,\"k_tr\":0.4240229209414017,\"margin_pu\":0.01090909090909098},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.12741389168240122,\"k_tr\":0.126600849561787,\"margin_pu\":0.03127272727272734},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.18193514506268363,\"k_tr\":0.18006944107916265,\"margin_pu\":0.016727272727272702},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.08436342025640056,\"k_tr\":0.08340916232859204,\"margin_pu\":0.03709090909090906},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.22816964266621784,\"k_tr\":0.2269413516115428,\"margin_pu\":0.022545454545454646},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.527487091518852,\"k_tr\":0.5233555859800733,\"margin_pu\":0.008000000000000007}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"fixed_pf_ramp:RES01\",\"family\":\"fixed_pf_ramp\",\"max_k_pk_nonself\":0.5835811557948237,\"description\":\"fixed-PF output ramp of RES01 to 70% over 0.5 s\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.5835811557948237,\"k_tr\":0.5823034266459008,\"margin_pu\":0.02836363636363637},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.15798735983309461,\"k_tr\":0.15469009332123163,\"margin_pu\":0.01381818181818173},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.03111547074286833,\"k_tr\":0.03016287306569511,\"margin_pu\":0.03418181818181831},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.05515415182300927,\"k_tr\":0.05307449414474695,\"margin_pu\":0.019636363636363674},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.01081567802873704,\"k_tr\":0.01064273626039107,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.06492791965028996,\"k_tr\":0.06353529095289523,\"margin_pu\":0.025454545454545396},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.10277182818399945,\"k_tr\":0.09865138816550804,\"margin_pu\":0.01090909090909098},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.03192174267849876,\"k_tr\":0.03087215333607345,\"margin_pu\":0.03127272727272734},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.03706779514158365,\"k_tr\":0.03258736450153517,\"margin_pu\":0.016727272727272702},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.021116169913492258,\"k_tr\":0.01986411303596742,\"margin_pu\":0.03709090909090906},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.0534632946245204,\"k_tr\":0.05190663984460583,\"margin_pu\":0.022545454545454646},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.1305287937524424,\"k_tr\":0.12522264676286482,\"margin_pu\":0.008000000000000007}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"plant_trip:RES06\",\"family\":\"plant_trip\",\"max_k_pk_nonself\":0.48504454836259064,\"description\":\"trip of plant RES06 (166.4 MW, -54.7 Mvar)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.16381016601329465,\"k_tr\":0.1633923622781033,\"margin_pu\":0.02836363636363637},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.472440105722638,\"k_tr\":0.47153418968929434,\"margin_pu\":0.01381818181818173},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.1566908173222121,\"k_tr\":0.15361602656299392,\"margin_pu\":0.03418181818181831},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.2032125232382234,\"k_tr\":0.20263579535435342,\"margin_pu\":0.019636363636363674},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.06756363757041056,\"k_tr\":0.06316675419770876,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES06\",\"is_self\":true,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.025454545454545396},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.40464424705985025,\"k_tr\":0.40356588178806624,\"margin_pu\":0.01090909090909098},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.1248184504397273,\"k_tr\":0.12162252527278633,\"margin_pu\":0.03127272727272734},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.17840392049547513,\"k_tr\":0.17775714528880307,\"margin_pu\":0.016727272727272702},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.10236835993817536,\"k_tr\":0.10208820148292092,\"margin_pu\":0.03709090909090906},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.19487016535296087,\"k_tr\":0.1944239545803276,\"margin_pu\":0.022545454545454646},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.48504454836259064,\"k_tr\":0.48354785694918395,\"margin_pu\":0.008000000000000007}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"fixed_pf_ramp:RES03\",\"family\":\"fixed_pf_ramp\",\"max_k_pk_nonself\":0.480746577481208,\"description\":\"fixed-PF output ramp of RES03 to 70% over 0.5 s\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.05608058661139883,\"k_tr\":0.05487591066029535,\"margin_pu\":0.02836363636363637},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.164431655292732,\"k_tr\":0.1611492363680579,\"margin_pu\":0.01381818181818173},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.480746577481208,\"k_tr\":0.47975947068818975,\"margin_pu\":0.03418181818181831},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.12068727465231883,\"k_tr\":0.11859723697385646,\"margin_pu\":0.019636363636363674},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.032871161973018474,\"k_tr\":0.030871943138104423,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.11017165848114899,\"k_tr\":0.10874515587457277,\"margin_pu\":0.025454545454545396},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.2697805540886739,\"k_tr\":0.26563457635861604,\"margin_pu\":0.01090909090909098},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.07562685225086647,\"k_tr\":0.07456470927870189,\"margin_pu\":0.03127272727272734},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.15214847966250722,\"k_tr\":0.14949596474149696,\"margin_pu\":0.016727272727272702},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.07093142700996838,\"k_tr\":0.0696612856644706,\"margin_pu\":0.03709090909090906},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.11297043325014329,\"k_tr\":0.11136545897476234,\"margin_pu\":0.022545454545454646},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.29163208018956793,\"k_tr\":0.2862868383695643,\"margin_pu\":0.008000000000000007}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"plant_trip:RES09\",\"family\":\"plant_trip\",\"max_k_pk_nonself\":0.4651696776148701,\"description\":\"trip of plant RES09 (150.4 MW, -49.4 Mvar)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.0948281561530444,\"k_tr\":0.09448689629332474,\"margin_pu\":0.02836363636363637},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.27435753079878655,\"k_tr\":0.2734001404808221,\"margin_pu\":0.01381818181818173},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.20233192659536686,\"k_tr\":0.2019043170376685,\"margin_pu\":0.03418181818181831},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.1911662571615079,\"k_tr\":0.19053351197440163,\"margin_pu\":0.019636363636363674},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.07747324596368188,\"k_tr\":0.07071291232721753,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.18792510327858405,\"k_tr\":0.1874209645156149,\"margin_pu\":0.025454545454545396},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.4233445704204633,\"k_tr\":0.42216526066655935,\"margin_pu\":0.01090909090909098},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.12145692338656251,\"k_tr\":0.12112482877141259,\"margin_pu\":0.03127272727272734},{\"asset_id\":\"RES09\",\"is_self\":true,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.016727272727272702},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.25919528374567474,\"k_tr\":0.2586814743662046,\"margin_pu\":0.03709090909090906},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.17857578809280938,\"k_tr\":0.17809111963483104,\"margin_pu\":0.022545454545454646},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.4651696776148701,\"k_tr\":0.46368859108538274,\"margin_pu\":0.008000000000000007}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"plant_trip:RES10\",\"family\":\"plant_trip\",\"max_k_pk_nonself\":0.40447678723549324,\"description\":\"trip of plant RES10 (110.5 MW, -36.3 Mvar)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.07534835157884805,\"k_tr\":0.07194052788312921,\"margin_pu\":0.02836363636363637},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.21224234414069448,\"k_tr\":0.20830807547416869,\"margin_pu\":0.01381818181818173},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.1453032893119896,\"k_tr\":0.14232105459859642,\"margin_pu\":0.03418181818181831},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.14374664175870508,\"k_tr\":0.1387070475651836,\"margin_pu\":0.019636363636363674},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.0641328427263096,\"k_tr\":0.06366305651503648,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.1470292265590737,\"k_tr\":0.14349159256831237,\"margin_pu\":0.025454545454545396},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.3088809368721195,\"k_tr\":0.30355429700268494,\"margin_pu\":0.01090909090909098},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.09030430876786513,\"k_tr\":0.08726579622405306,\"margin_pu\":0.03127272727272734},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.40447678723549324,\"k_tr\":0.4036303238614897,\"margin_pu\":0.016727272727272702},{\"asset_id\":\"RES10\",\"is_self\":true,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.03709090909090906},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.13481436508222694,\"k_tr\":0.13022460746650497,\"margin_pu\":0.022545454545454646},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.347960929389923,\"k_tr\":0.33580865183747266,\"margin_pu\":0.008000000000000007}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"fixed_pf_ramp:RES05\",\"family\":\"fixed_pf_ramp\",\"max_k_pk_nonself\":0.3991971303771718,\"description\":\"fixed-PF output ramp of RES05 to 70% over 0.5 s\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.01559493472928494,\"k_tr\":0.014745950032042291,\"margin_pu\":0.02836363636363637},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.045339804384851676,\"k_tr\":0.042966574158213686,\"margin_pu\":0.01381818181818173},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.023367195725201927,\"k_tr\":0.022677924422222558,\"margin_pu\":0.03418181818181831},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.024181542884479976,\"k_tr\":0.022735242644059427,\"margin_pu\":0.019636363636363674},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.3991971303771718,\"k_tr\":0.39705739029957454,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.03267921162081969,\"k_tr\":0.03163197705519177,\"margin_pu\":0.025454545454545396},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.05250615189703441,\"k_tr\":0.04961572694813905,\"margin_pu\":0.01090909090909098},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.015282824754742196,\"k_tr\":0.014567565785479067,\"margin_pu\":0.03127272727272734},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.024887060090297355,\"k_tr\":0.020997070038740257,\"margin_pu\":0.016727272727272702},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.025783602326419654,\"k_tr\":0.02489288405231529,\"margin_pu\":0.03709090909090906},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.02260595122934228,\"k_tr\":0.02149880551635324,\"margin_pu\":0.022545454545454646},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.05931076651357408,\"k_tr\":0.055652891653974156,\"margin_pu\":0.008000000000000007}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"fixed_pf_ramp:RES10\",\"family\":\"fixed_pf_ramp\",\"max_k_pk_nonself\":0.39245231802524955,\"description\":\"fixed-PF output ramp of RES10 to 70% over 0.5 s\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.026949003831750296,\"k_tr\":0.02617703034082139,\"margin_pu\":0.02836363636363637},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.07895326657222008,\"k_tr\":0.07681618745442616,\"margin_pu\":0.01381818181818173},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.05413580945386451,\"k_tr\":0.053483752927933656,\"margin_pu\":0.03418181818181831},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.05303456134734021,\"k_tr\":0.05167930578068979,\"margin_pu\":0.019636363636363674},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.025022546492600807,\"k_tr\":0.023177792712607583,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.05394162432369474,\"k_tr\":0.053004769488452105,\"margin_pu\":0.025454545454545396},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.11675193442288764,\"k_tr\":0.11405425261940054,\"margin_pu\":0.01090909090909098},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.03307643089154439,\"k_tr\":0.03240020381813161,\"margin_pu\":0.03127272727272734},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.14760974080066533,\"k_tr\":0.14594199223548351,\"margin_pu\":0.016727272727272702},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.39245231802524955,\"k_tr\":0.39160496540536766,\"margin_pu\":0.03709090909090906},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.049765625916091946,\"k_tr\":0.04874081634925783,\"margin_pu\":0.022545454545454646},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.12802219717595775,\"k_tr\":0.12456631559587251,\"margin_pu\":0.008000000000000007}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"plant_trip:RES01\",\"family\":\"plant_trip\",\"max_k_pk_nonself\":0.36498743924543786,\"description\":\"trip of plant RES01 (158.4 MW, -52.1 Mvar)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":true,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.02836363636363637},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.36498743924543786,\"k_tr\":0.363875544258926,\"margin_pu\":0.01381818181818173},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.06588164750471946,\"k_tr\":0.06555299522753909,\"margin_pu\":0.03418181818181831},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.12233136624020306,\"k_tr\":0.1215867758656491,\"margin_pu\":0.019636363636363674},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.07149936713206131,\"k_tr\":0.02230660172200896,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.14299234244468773,\"k_tr\":0.1425408285421527,\"margin_pu\":0.025454545454545396},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.2252677819157822,\"k_tr\":0.2238182374538445,\"margin_pu\":0.01090909090909098},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.07403336659495918,\"k_tr\":0.07355746717184493,\"margin_pu\":0.03127272727272734},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.0763580887703915,\"k_tr\":0.06845599869016288,\"margin_pu\":0.016727272727272702},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.0464047681226401,\"k_tr\":0.046000936808187204,\"margin_pu\":0.03709090909090906},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.11624521042211478,\"k_tr\":0.11567624156799736,\"margin_pu\":0.022545454545454646},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.29705752914935646,\"k_tr\":0.2949633010691824,\"margin_pu\":0.008000000000000007}],\"plants\":[{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\