":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"plant_trip:RES02\",\"family\":\"plant_trip\",\"max_k_pk_nonself\":0.3261225208376358,\"description\":\"trip of plant RES02 (118.5 MW, -38.9 Mvar)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.14179292442488498,\"k_tr\":0.13862523319330985,\"margin_pu\":0.02836363636363637},{\"asset_id\":\"RES02\",\"is_self\":true,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.01381818181818173},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.07945241995393561,\"k_tr\":0.07705776173929574,\"margin_pu\":0.03418181818181831},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.14278126172557132,\"k_tr\":0.13752885157707467,\"margin_pu\":0.019636363636363674},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.04304002661975218,\"k_tr\":0.02778840294121213,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.16597540797946106,\"k_tr\":0.16244079678591145,\"margin_pu\":0.025454545454545396},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.25493190306699226,\"k_tr\":0.2541686970011737,\"margin_pu\":0.01090909090909098},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.0825988884292571,\"k_tr\":0.0799679593955193,\"margin_pu\":0.03127272727272734},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.09081333102652492,\"k_tr\":0.08610418014802172,\"margin_pu\":0.016727272727272702},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.051008495278110196,\"k_tr\":0.05081045636093669,\"margin_pu\":0.03709090909090906},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.13774210520625846,\"k_tr\":0.1338177382882601,\"margin_pu\":0.022545454545454646},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.3261225208376358,\"k_tr\":0.32494267552072803,\"margin_pu\":0.008000000000000007}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"generator_trip:GENROU_5\",\"family\":\"generator_trip\",\"max_k_pk_nonself\":0.2730604979626679,\"description\":\"trip of GENROU GENROU_5 at bus 34 (1080 MVA, 136.9 MW) with 3 linked controller(s)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.02836363636363637},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.01381818181818173},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.014221270289859296,\"k_tr\":0.0,\"margin_pu\":0.03418181818181831},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.08789586201594178,\"k_tr\":0.0,\"margin_pu\":0.019636363636363674},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.22472821494776246,\"k_tr\":0.0,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.025454545454545396},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.16563185724090876,\"k_tr\":0.0,\"margin_pu\":0.01090909090909098},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.039782709498887486,\"k_tr\":0.0,\"margin_pu\":0.03127272727272734},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.13612483966583636,\"k_tr\":0.0,\"margin_pu\":0.016727272727272702},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.08451379030020217,\"k_tr\":0.0,\"margin_pu\":0.03709090909090906},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.020504638171488114,\"k_tr\":0.0,\"margin_pu\":0.022545454545454646},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.2730604979626679,\"k_tr\":0.0,\"margin_pu\":0.008000000000000007}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"generator_trip:GENROU_7\",\"family\":\"generator_trip\",\"max_k_pk_nonself\":0.25828874390415285,\"description\":\"trip of GENROU GENROU_7 at bus 36 (1025 MVA, 156.3 MW) with 3 linked controller(s)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.06525622888219867,\"k_tr\":0.018904846795716034,\"margin_pu\":0.02836363636363637},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.18236823251570025,\"k_tr\":0.04454310048849592,\"margin_pu\":0.01381818181818173},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.04431233866970586,\"k_tr\":0.0,\"margin_pu\":0.03418181818181831},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.09953950132177047,\"k_tr\":0.0,\"margin_pu\":0.019636363636363674},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.13359457412012898,\"k_tr\":0.0,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.07112197188095867,\"k_tr\":0.003243444757895313,\"margin_pu\":0.025454545454545396},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.19745622598981863,\"k_tr\":0.0,\"margin_pu\":0.01090909090909098},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.048914235738060675,\"k_tr\":0.0010920129671285865,\"margin_pu\":0.03127272727272734},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.11125703819995703,\"k_tr\":0.0,\"margin_pu\":0.016727272727272702},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.06251510262369561,\"k_tr\":0.0,\"margin_pu\":0.03709090909090906},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.07212868822698383,\"k_tr\":0.0,\"margin_pu\":0.022545454545454646},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.25828874390415285,\"k_tr\":0.0,\"margin_pu\":0.008000000000000007}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"plant_trip:RES05\",\"family\":\"plant_trip\",\"max_k_pk_nonself\":0.13504402324226086,\"description\":\"trip of plant RES05 (102.5 MW, -33.7 Mvar)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.037353325656296045,\"k_tr\":0.03409286723382503,\"margin_pu\":0.02836363636363637},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.09591762358192427,\"k_tr\":0.0954516479300083,\"margin_pu\":0.01381818181818173},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.058715320557013714,\"k_tr\":0.05596497128389085,\"margin_pu\":0.03418181818181831},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.05737198355631834,\"k_tr\":0.05291670266813327,\"margin_pu\":0.019636363636363674},{\"asset_id\":\"RES05\",\"is_self\":true,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.07374913828428441,\"k_tr\":0.07003319033577493,\"margin_pu\":0.025454545454545396},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.11794707717614901,\"k_tr\":0.1172827390482012,\"margin_pu\":0.01090909090909098},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.038499303661030326,\"k_tr\":0.03577095297166653,\"margin_pu\":0.03127272727272734},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.05836345098085949,\"k_tr\":0.05612102943418225,\"margin_pu\":0.016727272727272702},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.06664072653753444,\"k_tr\":0.06639598455953048,\"margin_pu\":0.03709090909090906},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.05271702308524792,\"k_tr\":0.04850176375043429,\"margin_pu\":0.022545454545454646},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.13504402324226086,\"k_tr\":0.13412004124988985,\"margin_pu\":0.008000000000000007}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"generator_trip:GENROU_1\",\"family\":\"generator_trip\",\"max_k_pk_nonself\":0.13441426374645857,\"description\":\"trip of GENROU GENROU_1 at bus 30 (1040 MVA, 208.1 MW) with 3 linked controller(s)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.034945035545555204,\"k_tr\":0.0,\"margin_pu\":0.02836363636363637},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.01381818181818173},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.03418181818181831},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.019636363636363674},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.13441426374645857,\"k_tr\":0.0,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.025454545454545396},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.01090909090909098},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.03127272727272734},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.016727272727272702},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.03709090909090906},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.022545454545454646},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.008000000000000007}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"generator_trip:GENROU_6\",\"family\":\"generator_trip\",\"max_k_pk_nonself\":0.1270258983109738,\"description\":\"trip of GENROU GENROU_6 at bus 35 (1086 MVA, 187.5 MW) with 3 linked controller(s)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.02836363636363637},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.01381818181818173},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.03418181818181831},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.019636363636363674},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.1270258983109738,\"k_tr\":0.0,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.025454545454545396},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.01090909090909098},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.03127272727272734},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.023441264557608744,\"k_tr\":0.0,\"margin_pu\":0.016727272727272702},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.0237530257868645,\"k_tr\":0.0,\"margin_pu\":0.03709090909090906},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.022545454545454646},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.008000000000000007}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"generator_trip:GENROU_4\",\"family\":\"generator_trip\",\"max_k_pk_nonself\":0.11010775735875272,\"description\":\"trip of GENROU GENROU_4 at bus 33 (1175 MVA, 175.7 MW) with 3 linked controller(s)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.02836363636363637},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.01381818181818173},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.03418181818181831},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.019636363636363674},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.11010775735875272,\"k_tr\":0.0,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.025454545454545396},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.01090909090909098},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.03127272727272734},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.002225864480622412,\"k_tr\":0.0,\"margin_pu\":0.016727272727272702},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.012662910992390492,\"k_tr\":0.0,\"margin_pu\":0.03709090909090906},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.022545454545454646},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.008000000000000007}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"line_energization:LPAR01\",\"family\":\"line_energization\",\"max_k_pk_nonself\":0.07413346461534732,\"description\":\"energization of circuit LPAR01 parallel to Line_15 (9-39, charging 120.0 Mvar at 1 pu)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.01315482964906822,\"k_tr\":0.012967481267052484,\"margin_pu\":0.02836363636363637},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.039136508786788794,\"k_tr\":0.03860800478209685,\"margin_pu\":0.01381818181818173},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.028798715227503956,\"k_tr\":0.028613922118225776,\"margin_pu\":0.03418181818181831},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.024925659658856052,\"k_tr\":0.024571620739160888,\"margin_pu\":0.019636363636363674},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.012543780156899487,\"k_tr\":0.012007607269335835,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.027287720447255904,\"k_tr\":0.027051105741323068,\"margin_pu\":0.025454545454545396},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.057124141900956805,\"k_tr\":0.05639542449532115,\"margin_pu\":0.01090909090909098},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.014692476125634863,\"k_tr\":0.01450440213816228,\"margin_pu\":0.03127272727272734},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.07413346461534732,\"k_tr\":0.07373475246883127,\"margin_pu\":0.016727272727272702},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.03851203880664038,\"k_tr\":0.03824869896135075,\"margin_pu\":0.03709090909090906},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.02418169899851967,\"k_tr\":0.023914358826972015,\"margin_pu\":0.022545454545454646},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.05820993280620113,\"k_tr\":0.05729770676306698,\"margin_pu\":0.008000000000000007}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"generation_redispatch:GENROU_3->GENROU_9\",\"family\":\"generation_redispatch\",\"max_k_pk_nonself\":0.06679944902578737,\"description\":\"exchange reduction: GENROU_3 -39.1 MW, GENROU_9 +39.1 MW over 1 s\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.005953980987443564,\"k_tr\":0.005494374161770183,\"margin_pu\":0.02836363636363637},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.01808887865794405,\"k_tr\":0.016641021691066425,\"margin_pu\":0.01381818181818173},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.0048870479987738,\"k_tr\":0.004492992865217581,\"margin_pu\":0.03418181818181831},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.027630559376444177,\"k_tr\":0.025472298887652966,\"margin_pu\":0.019636363636363674},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.0011547256477921857,\"k_tr\":0.00029477919072264395,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.00876756005333196,\"k_tr\":0.008154895083372216,\"margin_pu\":0.025454545454545396},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.03882679043920524,\"k_tr\":0.03578581763546542,\"margin_pu\":0.01090909090909098},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.01442318616711,\"k_tr\":0.013375354777391494,\"margin_pu\":0.03127272727272734},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.02759495341667891,\"k_tr\":0.0258971923655498,\"margin_pu\":0.016727272727272702},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.0007549992082083451,\"k_tr\":0.0005211402843905769,\"margin_pu\":0.03709090909090906},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.021937727986600264,\"k_tr\":0.020308586202972812,\"margin_pu\":0.022545454545454646},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.06679944902578737,\"k_tr\":0.0615635996050132,\"margin_pu\":0.008000000000000007}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"generation_redispatch:GENROU_2->GENROU_6\",\"family\":\"generation_redispatch\",\"max_k_pk_nonself\":0.05892834100500073,\"description\":\"exchange reduction: GENROU_2 -35.3 MW, GENROU_6 +35.3 MW over 1 s\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.009622480656408907,\"k_tr\":0.008770717817101564,\"margin_pu\":0.02836363636363637},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.029000534058088095,\"k_tr\":0.026578142600305717,\"margin_pu\":0.01381818181818173},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.009606120496477253,\"k_tr\":0.008851488431059616,\"margin_pu\":0.03418181818181831},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.024035001738648868,\"k_tr\":0.022150978577461407,\"margin_pu\":0.019636363636363674},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.004776572426086363,\"k_tr\":0.003996867971189631,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.014747965406584972,\"k_tr\":0.013577908157616796,\"margin_pu\":0.025454545454545396},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.04274608827084265,\"k_tr\":0.03928283239165306,\"margin_pu\":0.01090909090909098},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.015390526617493579,\"k_tr\":0.014205855913958475,\"margin_pu\":0.03127272727272734},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.017056831730321867,\"k_tr\":0.015541047595796097,\"margin_pu\":0.016727272727272702},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.0052234436782270625,\"k_tr\":0.004710013090431338,\"margin_pu\":0.03709090909090906},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.021671542116629132,\"k_tr\":0.02002811689734552,\"margin_pu\":0.022545454545454646},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.05892834100500073,\"k_tr\":0.05421977301578058,\"margin_pu\":0.008000000000000007}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"generator_trip:GENROU_9\",\"family\":\"generator_trip\",\"max_k_pk_nonself\":0.0,\"description\":\"trip of GENROU GENROU_9 at bus 38 (1684 MVA, 206.1 MW) with 3 linked controller(s)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.02836363636363637},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.01381818181818173},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.03418181818181831},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.019636363636363674},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.025454545454545396},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.01090909090909098},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.03127272727272734},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.016727272727272702},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.03709090909090906},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.022545454545454646},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.008000000000000007}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]}],\"totals\":{\"n_seeds\":45.0,\"n_dangerous\":10.0,\"seed_TP\":10.0,\"seed_FP\":1.0,\"seed_FN\":0.0,\"n_seeds_certified_no_secondary\":34.0,\"unsafe_FN\":0.0,\"TP\":62.0,\"FP\":41.0,\"TN\":418.0,\"pickup_only_trip\":5.0,\"pickup_only_clear\":2.0,\"risky_clear\":0.0,\"late_trip\":0.0},\"triage\":[[0.0,0.0],[0.022222222222222223,0.1],[0.044444444444444446,0.2],[0.06666666666666667,0.3],[0.08888888888888889,0.4],[0.1111111111111111,0.5],[0.13333333333333333,0.6],[0.15555555555555556,0.7],[0.17777777777777778,0.8],[0.2,0.9],[0.2222222222222222,1.0],[0.24444444444444444,1.0],[0.26666666666666666,1.0],[0.28888888888888886,1.0],[0.3111111111111111,1.0],[0.3333333333333333,1.0],[0.35555555555555557,1.0],[0.37777777777777777,1.0],[0.4,1.0],[0.4222222222222222,1.0],[0.4444444444444444,1.0],[0.4666666666666667,1.0],[0.4888888888888889,1.0],[0.5111111111111111,1.0],[0.5333333333333333,1.0],[0.5555555555555556,1.0],[0.5777777777777777,1.0],[0.6,1.0],[0.6222222222222222,1.0],[0.6444444444444445,1.0],[0.6666666666666666,1.0],[0.6888888888888889,1.0],[0.7111111111111111,1.0],[0.7333333333333333,1.0],[0.7555555555555555,1.0],[0.7777777777777778,1.0],[0.8,1.0],[0.8222222222222222,1.0],[0.8444444444444444,1.0],[0.8666666666666667,1.0],[0.8888888888888888,1.0],[0.9111111111111111,1.0],[0.9333333333333333,1.0],[0.9555555555555556,1.0],[0.9777777777777777,1.0],[1.0,1.0]],\"mitigation\":{\"asset\":\"RES12\",\"screen\":[[0.0,0.8583985419814139,0.8583985419814139],[0.005,1.088002548293766,1.088002548293766],[0.01,1.26982560582491,1.26982560582491],[0.015,1.4154786872213547,1.4154786872213547],[0.02,1.533260584610992,1.533260584610992],[0.025,1.6292237852047278,1.5533205371333765],[0.03,1.7078713703077073,1.557115990432476],[0.035,1.7726176471853536,1.5504486283995604],[0.04,1.8260965899934063,1.5372687350774534],[0.045,1.870371522824327,1.5202637798878809],[0.05,1.9070801329170348,1.501254279976796],[0.055,1.9375366639550289,1.4814622247941016],[0.06,1.9628053784930266,1.4616946181155275],[0.065,1.9837544424205038,1.4424700279578058],[0.07,2.001096233203211,1.4241065383809546],[0.075,2.0154180524359253,1.406783320794696],[0.08,2.027205918936899,1.3905840048857636],[0.085,2.036863270448545,1.3755273743183738],[0.09,2.044725845138388,1.3615891545880936],[0.095,2.051073644147855,1.3487174875975976],[0.1,2.0561406271892686,1.3368438982022153],[0.105,2.060122622504241,1.325891021679736],[0.11,2.063183813455049,1.3157779929681224],[0.115,2.06546207934835,1.3064241431305696],[0.12,2.0670734066260508,1.2977514693857333],[0.125,2.0681155410297256,1.2896862180398074],[0.13,2.0686710169660865,1.282159828664805],[0.135,2.068809673880008,1.275109422034559],[0.14,2.068590748818198,1.2684779662783081],[0.145,2.068064618053226,1.2622142203692583],[0.15,2.0672742475894297,1.2562725279054037],[0.155,2.066256401841298,1.2506125146813498],[0.16,2.0650426512137456,1.2451987290266364],[0.165,2.063660212314032,1.2400002530262841],[0.17,2.062132648776481,1.2349903046170747],[0.175,2.060480455943375,1.2301458444871065],[0.18,2.0587215487303006,1.2254471971911058],[0.185,2.0568716687618944,1.2208776925513078],[0.19,2.0549447241745495,1.2164233309588],[0.195,2.0529530732487893,1.212072474406934],[0.2,2.0509077611768083,1.2078155638130008],[0.205,2.0488187177251405,1.2036448622913178],[0.21,2.0466949222655555,1.1995542234348553],[0.215,2.044544541575001,1.1955388832701177],[0.22,2.042375044911707,1.1915952743155684],[0.225,2.0401933001292254,1.1877208600545432],[0.23,2.038005653968489,1.1839139880971268],[0.235,2.0358179991491876,1.1801737603270674],[0.24,2.0336358304487723,1.1764999183911153],[0.245,2.031464291595937,1.1728927429751548],[0.25,2.0293082145035974,1.16935296541406],[0.255,2.0271721521143733,1.165881690292625],[0.26,2.0250604059210646,1.1624803278079248],[0.265,2.022977049048783,1.1591505347751023],[0.27,2.020925945638576,1.1558941632663762],[0.275,2.0189107671496784,1.1527132159751339],[0.28,2.0169350060950975,1.149609807492484],[0.285,2.0150019876396428,1.1465861307718612],[0.29,2.0131148794181057,1.1436444281382225],[0.295,2.0112766998715568,1.1407869662718766],[0.3,2.0094903253500385,1.1380160146636369],[0.305,2.007758496188278,1.1353338270977127],[0.31,2.0060838219264814,1.1327426257724666],[0.315,2.0044687858193053,1.1302445877168725],[0.32,2.00291574875208,1.12784183320307],[0.325,2.00142695266328,1.1255364158930432],[0.33,2.0000045235555874,1.1233303144908053],[0.335,1.998650474163993,1.1212254257007606],[0.34,1.9973667063379112,1.1192235583188723],[0.345,1.9961550131846792,1.1173264283058932],[0.35,1.9950170810139516,1.1155356547118855],[0.355,1.9939544911159062,1.1138527563386982],[0.36,1.9929687214008074,1.112279149042311],[0.365,1.992061147922993,1.1108161435903134],[0.37,1.9912330463086845,1.1094649440013766],[0.375,1.9904855931040166,1.1082266463037442],[0.38,1.9898198670571954,1.107102237658566],[0.385,1.98923685034669,1.106092595801566],[0.39,1.9887374297657194,1.1051984887632424],[0.395,1.988322397871929,1.1044205748335036],[0.4,1.9879924541100795,1.1037594027417204],[0.405,1.987748205914709,1.103215412027506],[0.41,1.9875901697989562,1.1027889335812382],[0.415,1.9875187724352101,1.1024801903366517],[0.42,1.9875343517327297,1.1022892981005425],[0.425,1.9876371579170304,1.1022162665071018],[0.43,1.9878273546154808,1.102261000086385],[0.435,1.9881050199533254,1.1024232994382652],[0.44,1.9884701476640563,1.1027028625046156],[0.445,1.9889226482179503,1.103099285933873],[0.45,1.9894623499723254,1.1036120665330875],[0.455,1.9900890003469573,1.1042406028035603],[0.46,1.9908022670279317,1.1049841965568785],[0.465,1.9916017392030367,1.1058420546087782],[0.47,1.9924869288316798,1.1068132905488026],[0.475,1.9934572719521348,1.1078969265840986],[0.48,1.9945121300287612,1.1090918954559983],[0.485,1.9956507913417139,1.1103970424283358],[0.49,1.9968724724214137,1.1118111273465157],[0.495,1.998176319529958,1.1133328267665739],[0.5,1.9995614101913595,1.1149607361534177],[0.505,2.001026754772403,1.1166933721475498],[0.51,2.002571298115617,1.1185291748994703],[0.515,2.0041939212256987,1.1204665104709484],[0.52,2.0058934430104625,1.1225036733022193],[0.525,2.007668622077203,1.1246388887441001],[0.53,2.0095181585850574,1.1268703156538176],[0.535,2.011440696153786,1.1291960490532542],[0.54,2.013434823829082,1.1316141228481036],[0.545,2.0154990781042854,1.1341225126062389],[0.55,2.0176319449981617,1.136719138393464],[0.555,2.0198318621880884,1.1394018676645608],[0.56,2.0220972211977766,1.1421685182073484],[0.565,2.0244263696384053,1.1450168611373186],[0.57,2.0268176135017586,1.1479446239401287],[0.575,2.0292692195037376,1.1509494935590785],[0.58,2.0317794174763644,1.1540291195244843],[0.585,2.034346402806137,1.1571811171216362],[0.59,2.0369683389163815,1.1604030705938608],[0.595,2.0396433597910058,1.1636925363770079],[0.6,2.0423695725368227,1.1670470463614715],[0.605,2.0451450599814414,1.170464111177744],[0.61,2.0479678833034645,1.173941223501258],[0.615,2.0508360846915665,1.1774758613721696],[0.62,2.0537476900288527,1.1810654915255763],[0.625,2.0567007115986984,1.1847075727275223],[0.63,2.0596931508081164,1.1883995591120209],[0.635,2.062723000924576,1.1921389035142416],[0.64,2.065788249822022,1.1959230607948756],[0.645,2.068886882731743,1.1997494911506337],[0.65,2.072016884993647,1.2036156634057793],[0.655,2.075176244803361,1.207519058279506],[0.66,2.0783629559505394,1.21145717162396],[0.665,2.081575020543679,1.2154275176276976],[0.67,2.084810451716694,1.2194276319793191],[0.675,2.088067276312456,1.2234550749860527],[0.68,2.0913435375385188,1.2275074346421004],[0.685,2.094637297590205,1.2315823296415613],[0.69,2.097946640236269,1.23567741233083],[0.695,2.1012696733623657,1.239790371595408],[0.7,2.1046045314675887,1.2439189356761797],[0.705,2.107949378109427,1.24806087491028],[0.71,2.1113024082925116,1.252214004391795],[0.715,2.114661850796645,1.256376186547661],[0.72,2.1180259704397115,1.2605453336242913],[0.725,2.1213930702711115,1.2647194100805523],[0.73,2.124761493691598,1.2688964348829566],[0.735,2.1281296264954,1.2730744836990233],[0.74,2.1314958988307984,1.2772516909850458],[0.745,2.1348587870753533,1.2814262519645923],[0.75,2.1382168156222643,1.2855964244943818],[0.755,2.14156855857446,1.289760530814335],[0.76,2.1449126413432054,1.2939169591788038],[0.765,2.148247742148263,1.2980641653663063],[0.77,2.1515725934168053,1.302200674065252],[0.775,2.1548859830785227,1.306325080133435],[0.78,2.158186755754563,1.3104360497293068],[0.785,2.161473813838223,1.3145323213133415],[0.79,2.1647461184654886,1.3186127065180169],[0.795,2.168002690373801,1.3226760908852448],[0.8,2.1712426106476657,1.3267214344703568],[0.805,2.174465021349952,1.3307477723119967],[0.81,2.1776691260380066,1.3347542147675864],[0.815,2.18085419016394,1.3387399477142767],[0.82,2.1840195413587256,1.342704232615611],[0.825,2.187164569599957,1.3466464064543555],[0.83,2.1902887272634355,1.3505658815322854],[0.835,2.1933915290589407,1.3544621451379277],[0.84,2.196472551850865,1.358334759083608],[0.845,2.199531434364558,1.362183359113325],[0.85,2.2025678767795744,1.3660076541833324],[0.855,2.2055816402111548,1.3698074256174757],[0.86,2.2085725460816197,1.3735825261396852],[0.865,2.211540475383497,1.3773328787861656],[0.87,2.2144853678364895,1.381058475700146],[0.875,2.2174072209405993,1.3847593768122415],[0.88,2.220306088927929,1.3884357084097239],[0.885,2.2231820816159136,1.3920876615981927],[0.89,2.2260353631649163,1.3957154906593714],[0.895,2.228866150743329,1.3993195113089267],[0.9,2.231674713103495,1.402900098858403],[0.905,2.2344613690719646,1.4064576862855604],[0.91,2.2372264859577404,1.4099927622175377],[0.915,2.239970477882327,1.4135058688314364],[0.92,2.24269380403558,1.4169975996770734],[0.925,2.2453969668614344,1.4204685974267603],[0.93,2.2480805101777626,1.4239195515571017],[0.935,2.2507450172347014,1.4273511959679135],[0.94,2.2533911087159164,1.4307643065434614],[0.945,2.2560194406873157,1.4341596986612732],[0.95,2.2586307024978836,1.4375382246539135],[0.955,2.2612256146373038,1.4409007712290933],[0.96,2.2638049265551237,1.4442482568535826],[0.965,2.266369414446292,1.4475816291064263],[0.97,2.268919879007878,1.4509018620069467],[0.975,2.271457143171862,1.4542099533230854],[0.98,2.2739820498188443,1.4575069218655563],[0.985,2.2764954594775753,1.4607938047733515],[0.99,2.2789982480151623,1.4640716547960397],[0.995,2.2814913043228002,1.4673415375783099],[1.0,2.2839755280018363,1.4706045289521166]],\"traces\":{\"no_mitigation\":[[0.0,0.0],[0.0,0.8583985419815802],[0.0020000000000000018,0.9570430049802561],[0.0040000000000000036,1.0466985684201837],[0.006000000000000005,1.128348741087969],[0.008000000000000007,1.20284899386086],[0.010000000000000009,1.2709454217352245],[0.01200000000000001,1.333290510861339],[0.014000000000000012,1.3904565233142638],[0.016000000000000014,1.4429467383870451],[0.018000000000000016,1.4912053926719169],[0.020000000000000018,1.5356254585164584],[0.02200000000000002,1.5765557174008669],[0.02400000000000002,1.6143066507695856],[0.026000000000000023,1.6491554394071335],[0.028000000000000025,1.6813502481458615],[0.030000000000000027,1.7111138778770614],[0.03200000000000003,1.7386468832416275],[0.03400000000000003,1.7641302514393982],[0.03600000000000003,1.7877277312191837],[0.038000000000000034,1.809587790753407],[0.040000000000000036,1.8298453418731915],[0.04200000000000004,1.8486232231224293],[0.04400000000000004,1.8660335320076755],[0.04600000000000004,1.882178667853283],[0.04800000000000004,1.8971524002790712],[0.050000000000000044,1.9110406889265834],[0.052000000000000046,2.335522927209758],[0.05400000000000005,2.3728207818209923]],\"with_mitigation\":[[0.0,0.0],[0.0,0.8583985419815802],[0.0020000000000000018,0.9570430049802561],[0.0040000000000000036,1.0466985684201837],[0.006000000000000005,1.128348741087969],[0.008000000000000007,1.20284899386086],[0.010000000000000009,1.2709454217352245],[0.01200000000000001,1.333290510861339],[0.014000000000000012,1.3904565233142638],[0.016000000000000014,1.4429467383870451],[0.018000000000000016,1.4912053926719169],[0.020000000000000018,1.5356254585164584],[0.02200000000000002,1.545859931762371],[0.02400000000000002,1.5527396875703023],[0.026000000000000023,1.556789458522083],[0.028000000000000025,1.55845873772925],[0.030000000000000027,1.5581326925693515],[0.03200000000000003,1.556141442168256],[0.03400000000000003,1.5527679650707824],[0.03600000000000003,1.5482548013580608],[0.038000000000000034,1.5428097805601213],[0.040000000000000036,1.5366109273314819],[0.04200000000000004,1.5298106017028454],[0.04400000000000004,1.5225390997934394],[0.04600000000000004,1.514907687491461],[0.04800000000000004,1.5070112292975821],[0.050000000000000044,1.4989304353661401],[0.052000000000000046,1.9030289308453445],[0.05400000000000005,1.9202634346958107]]},\"solutions\":[{\"restriction\":\"all\",\"feasible\":false,\"eta\":0.6912602555154851,\"mvar_total_rated\":33.95889870535727,\"available_mvar\":1053.2255460959816,\"deliverable_mvar_by_T\":753.2255460959797},{\"restriction\":\"manual_reactor\",\"feasible\":false,\"eta\":1.334809097722718,\"mvar_total_rated\":0.0,\"available_mvar\":300.0,\"deliverable_mvar_by_T\":0.0},{\"restriction\":\"avr_vref\",\"feasible\":false,\"eta\":1.1197195456803835,\"mvar_total_rated\":0.0,\"available_mvar\":0.0,\"deliverable_mvar_by_T\":0.0},{\"restriction\":\"plant_q_command\",\"feasible\":false,\"eta\":1.1086472700333758,\"mvar_total_rated\":2.105150630103401,\"available_mvar\":303.2255460959816,\"deliverable_mvar_by_T\":303.2255460959816},{\"restriction\":\"statcom\",\"feasible\":false,\"eta\":0.6912602555154851,\"mvar_total_rated\":33.95889870535727,\"available_mvar\":300.0,\"deliverable_mvar_by_T\":299.99999999999807},{\"restriction\":\"fast_reactor\",\"feasible\":false,\"eta\":1.1225420321595871,\"mvar_total_rated\":31.10932704587252,\"available_mvar\":150.0,\"deliverable_mvar_by_T\":150.0},{\"restriction\":\"all_but_fast_reactor\",\"feasible\":false,\"eta\":0.6912602555154851,\"mvar_total_rated\":33.95889870535727,\"available_mvar\":903.2255460959816,\"deliverable_mvar_by_T\":603.2255460959797}],\"validation\":{\"n_unmitigated_trips\":11.0,\"n_trips_in_window\":11.0,\"late_trips\":null,\"no_trip_to_tds_end\":false},\"envelopes\":{\"statcom\":{\"delay\":0.02,\"data\":[[0.0,0.0],[0.001,0.0],[0.002,0.0],[0.003,0.0],[0.004,0.0],[0.005,0.0],[0.006,0.0],[0.007,0.0],[0.008,0.0],[0.009000000000000001,0.0],[0.01,0.0],[0.011,0.0],[0.012,0.0],[0.013000000000000001,0.0],[0.014,0.0],[0.015,0.0],[0.016,0.0],[0.017,0.0],[0.018000000000000002,0.0],[0.019,0.0],[0.02,0.0],[0.021,0.0327838995179941],[0.022,0.06449301496838222],[0.023,0.09516258196404037],[0.024,0.12482668095705252],[0.025,0.15351827510938598],[0.026000000000000002,0.18126924692201818],[0.027,0.20811043366321835],[0.028,0.2340716616353513],[0.029,0.2591817793182821],[0.03,0.28346868942621073],[0.031,0.3069593799135585],[0.032,0.3296799539643607],[0.033,0.3516556589984903],[0.034,0.37291091472694393],[0.035,0.3934693402873667],[0.036000000000000004,0.4133537804899683],[0.037,0.43258633120299617],[0.038,0.4511883639059736],[0.039,0.46918054943798604],[0.04,0.486582880967408],[0.041,0.5034146962085906],[0.042,0.5196946989102007],[0.043000000000000003,0.5354409796390887],[0.044,0.5506710358827784],[0.045,0.5654017914929217],[0.046,0.5796496154913181],[0.047,0.5934303402594009],[0.048,0.6067592791314018],[0.049,0.6196512434107415],[0.05,0.6321205588285578],[0.051000000000000004,0.6441810814626581],[0.052000000000000005,0.6558462131345877],[0.053,0.6671289163019205],[0.054,0.6780417284623241],[0.055,0.6885967760854024],[0.056,0.698805788087798],[0.057,0.7086801088665291],[0.058,0.7182307109050416],[0.059000000000000004,0.7274682069659875],[0.06,0.7364028618842733],[0.061,0.7450446039734899],[0.062,0.7534030360583935],[0.063,0.7614874461456975],[0.064,0.7693068177450372],[0.065,0.7768698398515702],[0.066,0.7841849166013103],[0.067,0.7912601766099203],[0.068,0.7981034820053446],[0.069,0.8047224371643142],[0.07,0.8111243971624382],[0.07100000000000001,0.8173164759472654],[0.07200000000000001,0.8233055542434033],[0.073,0.8290982871984751],[0.074,0.8347011117784134],[0.075,0.8401202539203061],[0.076,0.8453617354507452],[0.077,0.8504313807773649],[0.078,0.855334823361005],[0.079,0.8600775119756906],[0.08,0.8646647167633873],[0.081,0.8691015350902557],[0.082,0.8733928972109164],[0.083,0.8775435717470181],[0.084,0.8815581709861963],[0.085,0.8854411560073123],[0.08600000000000001,0.8891968416376661],[0.08700000000000001,0.8928294012476933],[0.088,0.8963428713884721],[0.089,0.8997411562771962],[0.09,0.9030280321355949],[0.091,0.9062071513861237],[0.092,0.9092820467105875],[0.093,0.9122561349757057],[0.094,0.9151327210299826],[0.095,0.9179150013761012],[0.096,0.9206060677229218],[0.097,0.9232089104210319],[0.098,0.9257264217856661],[0.099,0.9281613993106868],[0.1,0.9305165487771985],[0.101,0.9327944872602503],[0.10200000000000001,0.9349977460369655],[0.10300000000000001,0.9371287733993328],[0.10400000000000001,0.9391899373747821],[0.105,0.9411835283575701],[0.106,0.9431117616538984],[0.107,0.9449767799435927],[0.108,0.9467806556610785],[0.109,0.9485253932982992],[0.11,0.950212931632136],[0.111,0.9518451458788036],[0.112,0.9534238497776166],[0.113,0.9549507976064422],[0.114,0.9564276861310783],[0.115,0.9578561564907236],[0.116,0.9592377960216338],[0.117,0.9605741400209925],[0.11800000000000001,0.9618666734529548],[0.11900000000000001,0.96311683259876],[0.12,0.9643260066527476],[0.121,0.9654955392660495],[0.122,0.9666267300396739],[0.123,0.9677208359686401],[0.124,0.9687790728387691],[0.125,0.9698026165776815],[0.126,0.9707926045615052],[0.127,0.9717501368787431],[0.128,0.9726762775527075],[0.129,0.9735720557238771],[0.13,0.9744384667934927],[0.131,0.9752764735296606],[0.132,0.9760870071371947],[0.133,0.9768709682923834],[0.134,0.9776292281438345],[0.135,0.9783626292805069],[0.136,0.9790719866680083],[0.137,0.9797580885541957],[0.138,0.980421697345087],[0.139,0.9810635504520585],[0.14,0.9816843611112658],[0.14100000000000001,0.9822848191762019],[0.14200000000000002,0.9828655918842725],[0.14300000000000002,0.9834273245982388],[0.14400000000000002,0.9839706415233545],[0.145,0.9844961464009907],[0.146,0.9850044231795223],[0.147,0.9854960366632192],[0.148,0.9859715331398649],[0.149,0.9864314409877991],[0.15,0.986876271263059],[0.151,0.9873065182672723],[0.152,0.9877226600969315],[0.153,0.988125159174662],[0.154,0.9885144627630721],[0.155,0.9888910034617577],[0.156,0.9892551996880132],[0.157,0.9896074561417822],[0.158,0.9899481642553665],[0.159,0.9902777026283899],[0.16,0.9905964374485048],[0.161,0.9909047228983042],[0.162,0.9912029015488945],[0.163,0.9914913047405655],[0.164,0.99177025295098],[0.165,0.9920400561512935],[0.166,0.9923010141505985],[0.167,0.9925534169290756],[0.168,0.9927975449602252],[0.169,0.9930336695225321],[0.17,0.9932620530009145],[0.171,0.9934829491782902],[0.17200000000000001,0.9936966035175827],[0.17300000000000001,0.9939032534344844],[0.17400000000000002,0.9941031285612749],[0.17500000000000002,0.9942964510019926],[0.176,0.9944834355792392],[0.177,0.994664290072894],[0.178,0.9948392154510014],[0.179,0.9950084060930898],[0.18,0.9951720500061686],[0.181,0.9953303290336443],[0.182,0.9954834190573874],[0.183,0.9956314901931749],[0.184,0.9957747069797251],[0.185,0.995913228561536],[0.186,0.9960472088657275],[0.187,0.9961767967730891],[0.188,0.996302136283517],[0.189,0.9964233666760295],[0.19,0.9965406226635353],[0.191,0.9966540345425288],[0.192,0.9967637283378772],[0.193,0.9968698259428611],[0.194,0.9969724452546241],[0.195,0.9970717003051818],[0.196,0.9971677013881353],[0.197,0.9972605551812317],[0.198,0.9973503648649052],[0.199,0.9974372302369335],[0.2,0.9975212478233336],[0.201,0.9976025109856235],[0.202,0.9976811100245663],[0.203,0.9977571322805142],[0.20400000000000001,0.997830662230462],[0.20500000000000002,0.9979017815819191],[0.20600000000000002,0.9979705693637043],[0.20700000000000002,0.9980371020137633],[0.20800000000000002,0.9981014534641082],[0.209,0.9981636952229711],[0.21,0.9982238964542656],[0.211,0.9982821240544425],[0.212,0.998338442726826],[0.213,0.9983929150535132],[0.214,0.9984456015649157],[0.215,0.9984965608070224],[0.216,0.9985458494064564],[0.217,0.9985935221333991],[0.218,0.9986396319624521],[0.219,0.9986842301315025],[0.22,0.9987273661986602],[0.221,0.9987690880973266],[0.222,0.9988094421894592],[0.223,0.9988484733170904],[0.224,0.9988862248521552],[0.225,0.9989227387446877],[0.226,0.9989580555694365],[0.227,0.9989922145709514],[0.228,0.9990252537071931],[0.229,0.9990572096917121],[0.23,0.9990881180344455],[0.231,0.9991180130811765],[0.232,0.9991469280516994],[0.233,0.9991748950767341],[0.234,0.9992019452336303],[0.23500000000000001,0.9992281085809007],[0.23600000000000002,0.9992534141916233],[0.23700000000000002,0.9992778901857468],[0.23800000000000002,0.9993015637613382],[0.23900000000000002,0.9993244612248061],[0.24,0.9993466080201326],[0.241,0.9993680287571465],[0.242,0.9993887472388704],[0.243,0.9994087864879714],[0.244,0.9994281687723434],[0.245,0.9994469156298522],[0.246,0.9994650478922681],[0.247,0.9994825857084149],[0.248,0.9994995485665594],[0.249,0.999515955316067],[0.25,0.9995318241883472],[0.251,0.9995471728171132],[0.252,0.999562018257976],[0.253,0.9995763770073972],[0.254,0.9995902650210202],[0.255,0.9996036977314001],[0.256,0.9996166900651526],[0.257,0.9996292564595409],[0.258,0.9996414108785183],[0.259,0.9996531668282451],[0.26,0.9996645373720975],[0.261,0.9996755351451827],[0.262,0.9996861723683801],[0.263,0.9996964608619211],[0.264,0.9997064120585237],[0.265,0.9997160370160968],[0.266,0.9997253464300279],[0.267,0.9997343506450681],[0.268,0.9997430596668272],[0.269,0.9997514831728921],[0.27,0.9997596305235805],[0.271,0.9997675107723426],[0.272,0.9997751326758212],[0.273,0.9997825047035819],[0.274,0.9997896350475253],[0.275,0.9997965316309894],[0.276,0.9998032021175541],[0.277,0.9998096539195576],[0.278,0.9998158942063324],[0.279,0.9998219299121727],[0.28,0.9998277677440391],[0.281,0.9998334141890124],[0.28200000000000003,0.9998388755215009],[0.28300000000000003,0.999844157810214],[0.28400000000000003,0.9998492669249045],[0.28500000000000003,0.9998542085428925],[0.28600000000000003,0.9998589881553729],[0.28700000000000003,0.999863611073518],[0.28800000000000003,0.9998680824343792],[0.289,0.9998724072065951],[0.29,0.9998765901959134],[0.291,0.99988063605053],[0.292,0.9998845492662555],[0.293,0.9998883341915099],[0.294,0.999891995032155],[0.295,0.9998955358561683],[0.296,0.9998989605981629],[0.297,0.9999022730637601],[0.298,0.9999054769338179],[0.299,0.9999085757685219],[0.3,0.9999115730113401],[0.301,0.999914471992851],[0.302,0.9999172759344434],[0.303,0.9999199879518963],[0.304,0.9999226110588415],[0.305,0.9999251481701124],[0.306,0.9999276021049821],[0.307,0.9999299755902976],[0.308,0.9999322712635091],[0.309,0.9999344916756008],[0.31,0.9999366392939254],[0.311,0.9999387165049468],[0.312,0.9999407256168907],[0.313,0.9999426688623105],[0.314,0.9999445484005678],[0.315,0.9999463663202317],[0.316,0.9999481246414],[0.317,0.9999498253179439],[0.318,0.9999514702396787],[0.319,0.9999530612344647],[0.32,0.9999546000702375],[0.321,0.9999560884569729],[0.322,0.9999575280485873],[0.323,0.9999589204447747],[0.324,0.9999602671927854],[0.325,0.9999615697891447],[0.326,0.9999628296813159],[0.327,0.9999640482693086],[0.328,0.9999652269072351],[0.329,0.9999663669048143],[0.33,0.9999674695288273],[0.331,0.9999685360045255],[0.332,0.9999695675169916],[0.333,0.9999705652124566],[0.334,0.9999715301995737],[0.335,0.9999724635506503],[0.336,0.9999733663028388],[0.337,0.9999742394592903],[0.338,0.9999750839902685],[0.339,0.9999759008342279],[0.34,0.9999766908988571],[0.341,0.9999774550620868],[0.342,0.999978194173066],[0.343,0.999978909053105],[0.34400000000000003,0.9999796004965888],[0.34500000000000003,0.9999802692718589],[0.34600000000000003,0.9999809161220676],[0.34700000000000003,0.9999815417660042],[0.34800000000000003,0.9999821468988929],[0.34900000000000003,0.9999827321931656],[0.35000000000000003,0.9999832982992097],[0.35100000000000003,0.9999838458460902],[0.352,0.9999843754422488],[0.353,0.9999848876761801],[0.354,0.9999853831170857],[0.355,0.9999858623155065],[0.356,0.9999863258039343],[0.357,0.9999867740974041],[0.358,0.9999872076940659],[0.359,0.9999876270757382],[0.36,0.9999880327084439],[0.361,0.9999884250429278],[0.362,0.9999888045151574],[0.363,0.9999891715468076],[0.364,0.9999895265457289],[0.365,0.9999898699064014],[0.366,0.999990202010372],[0.367,0.9999905232266795],[0.368,0.9999908339122637],[0.369,0.9999911344123631],[0.37,0.9999914250608973],[0.371,0.9999917061808392],[0.372,0.9999919780845732],[0.373,0.9999922410742426],[0.374,0.9999924954420849],[0.375,0.9999927414707576],[0.376,0.9999929794336508],[0.377,0.9999932095951927],[0.378,0.9999934322111416],[0.379,0.9999936475288715],[0.38,0.9999938557876467],[0.381,0.9999940572188871],[0.382,0.9999942520464259],[0.383,0.9999944404867583],[0.384,0.9999946227492819],[0.385,0.9999947990365291],[0.386,0.9999949695443929],[0.387,0.999995134462344],[0.388,0.9999952939736416],[0.389,0.9999954482555369],[0.39,0.99999559747947],[0.391,0.9999957418112607],[0.392,0.9999958814112925],[0.393,0.9999960164346908],[0.394,0.9999961470314956],[0.395,0.999996273346828],[0.396,0.999996395521051],[0.397,0.9999965136899267],[0.398,0.9999966279847659],[0.399,0.9999967385325744],[0.4,0.9999968454561948],[0.401,0.999996948874442],[0.402,0.9999970489022357],[0.403,0.9999971456507283],[0.404,0.999997239227428],[0.405,0.9999973297363186],[0.406,0.9999974172779748],[0.40700000000000003,0.9999975019496742],[0.40800000000000003,0.999997583845505],[0.40900000000000003,0.9999976630564712],[0.41000000000000003,0.999997739670593],[0.41100000000000003,0.9999978137730052],[0.41200000000000003,0.9999978854460513],[0.41300000000000003,0.9999979547693755],[0.41400000000000003,0.9999980218200107],[0.41500000000000004,0.9999980866724647],[0.41600000000000004,0.9999981493988024],[0.417,0.9999982100687261],[0.418,0.9999982687496531],[0.419,0.9999983255067906],[0.42,0.9999983804032077],[0.421,0.9999984334999061],[0.422,0.9999984848558878],[0.423,0.9999985345282202],[0.424,0.9999985825720997],[0.425,0.9999986290409136],[0.426,0.9999986739862985],[0.427,0.9999987174581985],[0.428,0.99999875950492],[0.429,0.9999988001731861],[0.43,0.9999988395081878],[0.431,0.9999988775536348],[0.432,0.9999989143518037],[0.433,0.999998949943585],[0.434,0.999998984368529],[0.435,0.9999990176648891],[0.436,0.9999990498696647],[0.437,0.9999990810186421],[0.438,0.9999991111464346],[0.439,0.9999991402865206],[0.44,0.9999991684712809],[0.441,0.9999991957320349],[0.442,0.999999222099075],[0.443,0.9999992476017008],[0.444,0.999999272268251],[0.445,0.9999992961261356],[0.446,0.9999993192018656],[0.447,0.9999993415210833],[0.448,0.9999993631085898],[0.449,0.9999993839883738],[0.45,0.9999994041836371],[0.451,0.9999994237168209],[0.452,0.9999994426096307],[0.453,0.9999994608830606],[0.454,0.9999994785574161],[0.455,0.9999994956523375],[0.456,0.9999995121868205],[0.457,0.9999995281792388],[0.458,0.9999995436473632],[0.459,0.9999995586083822],[0.46,0.9999995730789206],[0.461,0.9999995870750584],[0.462,0.9999996006123482],[0.463,0.9999996137058329],[0.464,0.999999626370062],[0.465,0.9999996386191083],[0.466,0.9999996504665832],[0.467,0.9999996619256516],[0.468,0.9999996730090471],[0.46900000000000003,0.9999996837290857],[0.47000000000000003,0.9999996940976795],[0.47100000000000003,0.9999997041263504],[0.47200000000000003,0.9999997138262424],[0.47300000000000003,0.9999997232081341],[0.47400000000000003,0.9999997322824509],[0.47500000000000003,0.9999997410592761],[0.47600000000000003,0.9999997495483628],[0.47700000000000004,0.9999997577591441],[0.47800000000000004,0.999999765700744],[0.47900000000000004,0.9999997733819872],[0.48,0.9999997808114094],[0.481,0.9999997879972661],[0.482,0.9999997949475424],[0.483,0.9999998016699616],[0.484,0.9999998081719936],[0.485,0.9999998144608637],[0.486,0.9999998205435602],[0.487,0.999999826426842],[0.488,0.999999832117247],[0.489,0.9999998376210983],[0.49,0.9999998429445119],[0.491,0.9999998480934033],[0.492,0.9999998530734938],[0.493,0.9999998578903176],[0.494,0.9999998625492272],[0.495,0.9999998670553996],[0.496,0.999999871413842],[0.497,0.9999998756293976],[0.498,0.999999879706751],[0.499,0.9999998836504328],[0.5,0.9999998874648253],[0.501,0.9999998911541671],[0.502,0.999999894722558],[0.503,0.9999998981739631],[0.504,0.9999999015122176],[0.505,0.9999999047410312],[0.506,0.9999999078639916],[0.507,0.9999999108845693],[0.508,0.9999999138061206],[0.509,0.9999999166318921],[0.51,0.9999999193650237],[0.511,0.9999999220085527],[0.512,0.9999999245654165],[0.513,0.9999999270384563],[0.514,0.9999999294304203],[0.515,0.9999999317439663],[0.516,0.9999999339816652],[0.517,0.9999999361460037],[0.518,0.9999999382393866],[0.519,0.9999999402641404],[0.52,0.9999999422225148],[0.521,0.999999944116686],[0.522,0.9999999459487591],[0.523,0.9999999477207695],[0.524,0.9999999494346865],[0.525,0.9999999510924147],[0.526,0.999999952695796],[0.527,0.9999999542466123],[0.528,0.9999999557465867],[0.529,0.9999999571973862],[0.53,0.9999999586006229],[0.531,0.9999999599578558],[0.532,0.9999999612705934],[0.533,0.9999999625402944],[0.534,0.9999999637683696],[0.535,0.9999999649561838],[0.536,0.9999999661050567],[0.537,0.9999999672162652],[0.538,0.9999999682910439],[0.539,0.9999999693305871],[0.54,0.99999997033605],[0.541,0.99999997130855],[0.542,0.9999999722491676],[0.543,0.9999999731589481],[0.544,0.9999999740389024],[0.545,0.9999999748900085],[0.546,0.9999999757132119],[0.547,0.9999999765094275],[0.548,0.99999997727954],[0.549,0.9999999780244053],[0.55,0.999999978744851],[0.551,0.9999999794416777],[0.552,0.9999999801156597],[0.553,0.9999999807675459],[0.554,0.9999999813980607],[0.555,0.9999999820079049],[0.556,0.9999999825977559],[0.557,0.9999999831682693],[0.558,0.999999983720079],[0.559,0.9999999842537983],[0.56,0.9999999847700203],[0.561,0.9999999852693183],[0.562,0.9999999857522476],[0.5630000000000001,0.9999999862193445],[0.5640000000000001,0.9999999866711281],[0.5650000000000001,0.9999999871081005],[0.5660000000000001,0.9999999875307473],[0.5670000000000001,0.9999999879395379],[0.5680000000000001,0.9999999883349269],[0.5690000000000001,0.9999999887173535],[0.5700000000000001,0.9999999890872426],[0.5710000000000001,0.9999999894450053],[0.5720000000000001,0.9999999897910393],[0.5730000000000001,0.9999999901257288],[0.5740000000000001,0.999999990449446],[0.5750000000000001,0.9999999907625503],[0.5760000000000001,0.99999999106539],[0.577,0.9999999913583013],[0.578,0.9999999916416099],[0.579,0.9999999919156305],[0.58,0.9999999921806677],[0.581,0.9999999924370159],[0.582,0.99999999268496],[0.583,0.9999999929247755],[0.584,0.9999999931567289],[0.585,0.999999993381078],[0.586,0.9999999935980721],[0.587,0.9999999938079523],[0.588,0.9999999940109517],[0.589,0.9999999942072961],[0.59,0.9999999943972036],[0.591,0.9999999945808851],[0.592,0.9999999947585448],[0.593,0.9999999949303802],[0.594,0.999999995096582],[0.595,0.9999999952573352],[0.596,0.9999999954128183],[0.597,0.999999995563204],[0.598,0.9999999957086594],[0.599,0.9999999958493463],[0.6,0.9999999959854209],[0.601,0.9999999961170345],[0.602,0.9999999962443332],[0.603,0.9999999963674586],[0.604,0.9999999964865475],[0.605,0.9999999966017322],[0.606,0.9999999967131407],[0.607,0.9999999968208967],[0.608,0.9999999969251201],[0.609,0.9999999970259267],[0.61,0.9999999971234284],[0.611,0.9999999972177336],[0.612,0.9999999973089472],[0.613,0.9999999973971704],[0.614,0.9999999974825012],[0.615,0.9999999975650347],[0.616,0.9999999976448624],[0.617,0.9999999977220729],[0.618,0.9999999977967523],[0.619,0.9999999978689833],[0.62,0.9999999979388464],[0.621,0.999999998006419],[0.622,0.9999999980717764],[0.623,0.9999999981349911],[0.624,0.9999999981961334],[0.625,0.9999999982552711],[0.626,0.9999999983124701],[0.627,0.999999998367794],[0.628,0.999999998421304],[0.629,0.9999999984730599],[0.63,0.9999999985231189],[0.631,0.9999999985715368],[0.632,0.9999999986183674],[0.633,0.9999999986636627],[0.634,0.999999998707473],[0.635,0.9999999987498471],[0.636,0.999999998790832],[0.637,0.9999999988304733],[0.638,0.9999999988688149],[0.639,0.9999999989058995],[0.64,0.9999999989417685],[0.641,0.9999999989764614],[0.642,0.999999999010017],[0.643,0.9999999990424725],[0.644,0.9999999990738639],[0.645,0.9999999991042263],[0.646,0.9999999991335933],[0.647,0.9999999991619974],[0.648,0.9999999991894705],[0.649,0.9999999992160428],[0.65,0.999999999241744],[0.651,0.9999999992666025],[0.652,0.9999999992906462],[0.653,0.9999999993139016],[0.654,0.9999999993363945],[0.655,0.9999999993581501],[0.656,0.9999999993791925],[0.657,0.999999999399545],[0.658,0.9999999994192302],[0.659,0.9999999994382701],[0.66,0.9999999994566858],[0.661,0.9999999994744978],[0.662,0.9999999994917258],[0.663,0.999999999508389],[0.664,0.9999999995245059],[0.665,0.9999999995400944],[0.666,0.9999999995551719],[0.667,0.9999999995697552],[0.668,0.9999999995838602],[0.669,0.999999999597503],[0.67,0.9999999996106984],[0.671,0.9999999996234612],[0.672,0.9999999996358055],[0.673,0.9999999996477453],[0.674,0.9999999996592936],[0.675,0.9999999996704633],[0.676,0.9999999996812667],[0.677,0.999999999691716],[0.678,0.9999999997018229],[0.679,0.9999999997115983],[0.68,0.9999999997210532],[0.681,0.9999999997301982],[0.682,0.9999999997390433],[0.683,0.9999999997475985],[0.684,0.9999999997558732],[0.685,0.9999999997638767],[0.686,0.9999999997716177],[0.687,0.9999999997791049],[0.6880000000000001,0.9999999997863467],[0.6890000000000001,0.9999999997933511],[0.6900000000000001,0.9999999998001259],[0.6910000000000001,0.9999999998066785],[0.6920000000000001,0.9999999998130163],[0.6930000000000001,0.9999999998191464],[0.6940000000000001,0.9999999998250755],[0.6950000000000001,0.9999999998308102],[0.6960000000000001,0.9999999998363569],[0.6970000000000001,0.9999999998417217],[0.6980000000000001,0.9999999998469108],[0.6990000000000001,0.9999999998519296],[0.7000000000000001,0.9999999998567839],[0.7010000000000001,0.9999999998614791],[0.7020000000000001,0.9999999998660204],[0.7030000000000001,0.9999999998704128],[0.704,0.9999999998746611],[0.705,0.9999999998787702],[0.706,0.9999999998827446],[0.707,0.9999999998865887],[0.708,0.9999999998903067],[0.709,0.999999999893903],[0.71,0.9999999998973812],[0.711,0.9999999999007454],[0.712,0.9999999999039993],[0.713,0.9999999999071467],[0.714,0.9999999999101907],[0.715,0.999999999913135],[0.716,0.9999999999159829],[0.717,0.9999999999187372],[0.718,0.9999999999214013],[0.719,0.9999999999239781],[0.72,0.9999999999264704],[0.721,0.999999999928881],[0.722,0.9999999999312126],[0.723,0.9999999999334677],[0.724,0.9999999999356489],[0.725,0.9999999999377586],[0.726,0.999999999939799],[0.727,0.9999999999417727],[0.728,0.9999999999436816],[0.729,0.9999999999455279],[0.73,0.9999999999473137],[0.731,0.999999999949041],[0.732,0.9999999999507116],[0.733,0.9999999999523275],[0.734,0.9999999999538904],[0.735,0.999999999955402],[0.736,0.9999999999568642],[0.737,0.9999999999582783],[0.738,0.9999999999596461],[0.739,0.9999999999609691],[0.74,0.9999999999622486],[0.741,0.9999999999634863],[0.742,0.9999999999646834],[0.743,0.9999999999658412],[0.744,0.999999999966961],[0.745,0.9999999999680442],[0.746,0.9999999999690918],[0.747,0.9999999999701051],[0.748,0.9999999999710851],[0.749,0.9999999999720331],[0.75,0.99999999997295],[0.751,0.9999999999738368],[0.752,0.9999999999746945],[0.753,0.9999999999755241],[0.754,0.9999999999763265],[0.755,0.9999999999771026],[0.756,0.9999999999778533],[0.757,0.9999999999785794],[0.758,0.9999999999792816],[0.759,0.9999999999799608],[0.76,0.9999999999806178],[0.761,0.9999999999812532],[0.762,0.9999999999818678],[0.763,0.9999999999824623],[0.764,0.9999999999830372],[0.765,0.9999999999835933],[0.766,0.9999999999841312],[0.767,0.9999999999846515],[0.768,0.9999999999851547],[0.769,0.9999999999856414],[0.77,0.9999999999861121],[0.771,0.9999999999865674],[0.772,0.9999999999870077],[0.773,0.9999999999874337],[0.774,0.9999999999878456],[0.775,0.9999999999882441],[0.776,0.9999999999886295],[0.777,0.9999999999890022],[0.778,0.9999999999893628],[0.779,0.9999999999897116],[0.78,0.9999999999900488],[0.781,0.9999999999903751],[0.782,0.9999999999906907],[0.783,0.9999999999909959],[0.784,0.999999999991291],[0.785,0.9999999999915765],[0.786,0.9999999999918527],[0.787,0.9999999999921197],[0.788,0.9999999999923781],[0.789,0.999999999992628],[0.79,0.9999999999928697],[0.791,0.9999999999931034],[0.792,0.9999999999933296],[0.793,0.9999999999935483],[0.794,0.9999999999937598],[0.795,0.9999999999939643],[0.796,0.9999999999941622],[0.797,0.9999999999943536],[0.798,0.9999999999945387],[0.799,0.9999999999947178],[0.8,0.9999999999948909],[0.801,0.9999999999950584],[0.802,0.9999999999952204],[0.803,0.9999999999953771],[0.804,0.9999999999955287],[0.805,0.9999999999956752],[0.806,0.999999999995817],[0.807,0.9999999999959541],[0.808,0.9999999999960868],[0.809,0.9999999999962151],[0.81,0.9999999999963392],[0.811,0.9999999999964592],[0.812,0.9999999999965753],[0.8130000000000001,0.9999999999966875],[0.8140000000000001,0.9999999999967961],[0.8150000000000001,0.9999999999969011],[0.8160000000000001,0.9999999999970027],[0.8170000000000001,0.999999999997101],[0.8180000000000001,0.999999999997196],[0.8190000000000001,0.999999999997288],[0.8200000000000001,0.9999999999973769],[0.8210000000000001,0.9999999999974629],[0.8220000000000001,0.9999999999975461],[0.8230000000000001,0.9999999999976266],[0.8240000000000001,0.9999999999977044],[0.8250000000000001,0.9999999999977796],[0.8260000000000001,0.9999999999978524],[0.8270000000000001,0.9999999999979228],[0.8280000000000001,0.9999999999979909],[0.8290000000000001,0.9999999999980568],[0.8300000000000001,0.9999999999981205],[0.8310000000000001,0.9999999999981821],[0.8320000000000001,0.9999999999982417],[0.833,0.9999999999982994],[0.834,0.9999999999983551],[0.835,0.999999999998409],[0.836,0.9999999999984611],[0.837,0.9999999999985116],[0.838,0.9999999999985604],[0.839,0.9999999999986076],[0.84,0.9999999999986533],[0.841,0.9999999999986974],[0.842,0.9999999999987401],[0.843,0.9999999999987814],[0.844,0.9999999999988214],[0.845,0.99999999999886],[0.846,0.9999999999988973],[0.847,0.9999999999989335],[0.848,0.9999999999989685],[0.849,0.9999999999990024],[0.85,0.999999999999035],[0.851,0.9999999999990666],[0.852,0.9999999999990973],[0.853,0.9999999999991268],[0.854,0.9999999999991555],[0.855,0.9999999999991832],[0.856,0.99999999999921],[0.857,0.9999999999992358],[0.858,0.9999999999992609],[0.859,0.9999999999992851],[0.86,0.9999999999993086],[0.861,0.9999999999993312],[0.862,0.9999999999993532],[0.863,0.9999999999993744],[0.864,0.9999999999993948],[0.865,0.9999999999994147],[0.866,0.9999999999994339],[0.867,0.9999999999994524],[0.868,0.9999999999994704],[0.869,0.9999999999994877],[0.87,0.9999999999995045],[0.871,0.9999999999995208],[0.872,0.9999999999995365],[0.873,0.9999999999995517],[0.874,0.9999999999995665],[0.875,0.9999999999995807],[0.876,0.9999999999995943],[0.877,0.9999999999996076],[0.878,0.9999999999996205],[0.879,0.999999999999633],[0.88,0.999999999999645],[0.881,0.9999999999996566],[0.882,0.9999999999996679],[0.883,0.9999999999996788],[0.884,0.9999999999996894],[0.885,0.9999999999996995],[0.886,0.9999999999997093],[0.887,0.9999999999997189],[0.888,0.9999999999997281],[0.889,0.999999999999737],[0.89,0.9999999999997456],[0.891,0.999999999999754],[0.892,0.9999999999997621],[0.893,0.9999999999997699],[0.894,0.9999999999997774],[0.895,0.9999999999997847],[0.896,0.9999999999997917],[0.897,0.9999999999997986],[0.898,0.9999999999998052],[0.899,0.9999999999998116],[0.9,0.9999999999998177],[0.901,0.9999999999998237],[0.902,0.9999999999998295],[0.903,0.9999999999998351],[0.904,0.9999999999998405],[0.905,0.9999999999998457],[0.906,0.9999999999998508],[0.907,0.9999999999998557],[0.908,0.9999999999998604],[0.909,0.999999999999865],[0.91,0.9999999999998694],[0.911,0.9999999999998737],[0.912,0.9999999999998779],[0.913,0.9999999999998819],[0.914,0.9999999999998858],[0.915,0.9999999999998894],[0.916,0.9999999999998931],[0.917,0.9999999999998965],[0.918,0.9999999999999],[0.919,0.9999999999999033],[0.92,0.9999999999999064],[0.921,0.9999999999999095],[0.922,0.9999999999999124],[0.923,0.9999999999999153],[0.924,0.9999999999999181],[0.925,0.9999999999999208],[0.926,0.9999999999999234],[0.927,0.999999999999926],[0.928,0.9999999999999283],[0.929,0.9999999999999307],[0.93,0.9999999999999329],[0.931,0.9999999999999352],[0.932,0.9999999999999373],[0.933,0.9999999999999394],[0.934,0.9999999999999413],[0.935,0.9999999999999433],[0.936,0.9999999999999452],[0.937,0.9999999999999469],[0.9380000000000001,0.9999999999999486],[0.9390000000000001,0.9999999999999504],[0.9400000000000001,0.9999999999999519],[0.9410000000000001,0.9999999999999535],[0.9420000000000001,0.999999999999955],[0.9430000000000001,0.9999999999999565],[0.9440000000000001,0.9999999999999579],[0.9450000000000001,0.9999999999999594],[0.9460000000000001,0.9999999999999607],[0.9470000000000001,0.9999999999999619],[0.9480000000000001,0.9999999999999633],[0.9490000000000001,0.9999999999999644],[0.9500000000000001,0.9999999999999656],[0.9510000000000001,0.9999999999999667],[0.9520000000000001,0.9999999999999678],[0.9530000000000001,0.9999999999999688],[0.9540000000000001,0.9999999999999699],[0.9550000000000001,0.9999999999999709],[0.9560000000000001,0.9999999999999718],[0.9570000000000001,0.9999999999999727],[0.9580000000000001,0.9999999999999737],[0.9590000000000001,0.9999999999999745],[0.96,0.9999999999999754],[0.961,0.9999999999999761],[0.962,0.9999999999999769],[0.963,0.9999999999999777],[0.964,0.9999999999999785],[0.965,0.9999999999999791],[0.966,0.9999999999999798],[0.967,0.9999999999999805],[0.968,0.9999999999999811],[0.969,0.9999999999999817],[0.97,0.9999999999999823],[0.971,0.9999999999999829],[0.972,0.9999999999999835],[0.973,0.999999999999984],[0.974,0.9999999999999846],[0.975,0.999999999999985],[0.976,0.9999999999999856],[0.977,0.999999999999986],[0.978,0.9999999999999865],[0.979,0.9999999999999869],[0.98,0.9999999999999873],[0.981,0.9999999999999878],[0.982,0.9999999999999881],[0.983,0.9999999999999886],[0.984,0.9999999999999889],[0.985,0.9999999999999892],[0.986,0.9999999999999897],[0.987,0.99999999999999],[0.988,0.9999999999999903],[0.989,0.9999999999999906],[0.99,0.9999999999999909],[0.991,0.9999999999999912],[0.992,0.9999999999999916],[0.993,0.9999999999999918],[0.994,0.999999999999992],[0.995,0.9999999999999923],[0.996,0.9999999999999926],[0.997,0.9999999999999928],[0.998,0.999999999999993],[0.999,0.9999999999999932],[1.0,0.9999999999999934],[1.0010000000000001,0.9999999999999937],[1.002,0.9999999999999939],[1.0030000000000001,0.9999999999999941],[1.004,0.9999999999999943],[1.0050000000000001,0.9999999999999944],[1.006,0.9999999999999947],[1.0070000000000001,0.9999999999999949],[1.008,0.999999999999995],[1.0090000000000001,0.9999999999999952],[1.01,0.9999999999999953],[1.0110000000000001,0.9999999999999954],[1.012,0.9999999999999957],[1.0130000000000001,0.9999999999999958],[1.014,0.9999999999999959],[1.0150000000000001,0.999999999999996],[1.016,0.9999999999999962],[1.0170000000000001,0.9999999999999963],[1.018,0.9999999999999964],[1.0190000000000001,0.9999999999999966],[1.02,0.9999999999999967],[1.0210000000000001,0.9999999999999968],[1.022,0.9999999999999969],[1.0230000000000001,0.999999999999997],[1.024,0.9999999999999971],[1.025,0.9999999999999972],[1.026,0.9999999999999972],[1.027,0.9999999999999973],[1.028,0.9999999999999974],[1.029,0.9999999999999976],[1.03,0.9999999999999976],[1.031,0.9999999999999977],[1.032,0.9999999999999978],[1.033,0.9999999999999979],[1.034,0.9999999999999979],[1.035,0.999999999999998],[1.036,0.999999999999998],[1.037,0.9999999999999981],[1.038,0.9999999999999981],[1.039,0.9999999999999982],[1.04,0.9999999999999983],[1.041,0.9999999999999983],[1.042,0.9999999999999984],[1.043,0.9999999999999984],[1.044,0.9999999999999984],[1.045,0.9999999999999986],[1.046,0.9999999999999986],[1.047,0.9999999999999987],[1.048,0.9999999999999987],[1.049,0.9999999999999988],[1.05,0.9999999999999988],[1.051,0.9999999999999988],[1.052,0.9999999999999989],[1.053,0.9999999999999989],[1.054,0.9999999999999989],[1.055,0.999999999999999],[1.056,0.999999999999999],[1.057,0.999999999999999],[1.058,0.9999999999999991],[1.059,0.9999999999999991],[1.06,0.9999999999999991],[1.061,0.9999999999999991],[1.062,0.9999999999999992],[1.063,0.9999999999999992],[1.064,0.9999999999999992],[1.065,0.9999999999999992],[1.066,0.9999999999999993],[1.067,0.9999999999999993],[1.068,0.9999999999999993],[1.069,0.9999999999999993],[1.07,0.9999999999999993],[1.071,0.9999999999999994],[1.072,0.9999999999999994],[1.073,0.9999999999999994],[1.074,0.9999999999999994],[1.075,0.9999999999999994],[1.076,0.9999999999999994],[1.077,0.9999999999999996],[1.078,0.9999999999999996],[1.079,0.9999999999999996],[1.08,0.9999999999999996],[1.081,0.9999999999999996],[1.082,0.9999999999999996],[1.083,0.9999999999999996],[1.084,0.9999999999999996],[1.085,0.9999999999999997],[1.086,0.9999999999999997],[1.087,0.9999999999999997],[1.088,0.9999999999999997],[1.089,0.9999999999999997],[1.09,0.9999999999999997],[1.091,0.9999999999999997],[1.092,0.9999999999999997],[1.093,0.9999999999999997],[1.094,0.9999999999999997],[1.095,0.9999999999999998],[1.096,0.9999999999999998],[1.097,0.9999999999999998],[1.098,0.9999999999999998],[1.099,0.9999999999999998],[1.1,0.9999999999999998],[1.101,0.9999999999999998],[1.102,0.9999999999999998],[1.103,0.9999999999999998],[1.104,0.9999999999999998],[1.105,0.9999999999999998],[1.106,0.9999999999999998],[1.107,0.9999999999999998],[1.108,0.9999999999999998],[1.109,0.9999999999999998],[1.11,0.9999999999999999],[1.111,0.9999999999999999],[1.112,0.9999999999999999],[1.113,0.9999999999999999],[1.114,0.9999999999999999],[1.115,0.9999999999999999],[1.116,0.9999999999999999],[1.117,0.9999999999999999],[1.118,0.9999999999999999],[1.119,0.9999999999999999],[1.12,0.9999999999999999],[1.121,0.9999999999999999],[1.122,0.9999999999999999],[1.123,0.9999999999999999],[1.124,0.9999999999999999],[1.125,0.9999999999999999],[1.1260000000000001,0.9999999999999999],[1.127,0.9999999999999999],[1.1280000000000001,0.9999999999999999],[1.129,0.9999999999999999],[1.1300000000000001,0.9999999999999999],[1.131,0.9999999999999999],[1.1320000000000001,0.9999999999999999],[1.133,0.9999999999999999],[1.1340000000000001,0.9999999999999999],[1.135,0.9999999999999999],[1.1360000000000001,0.9999999999999999],[1.137,0.9999999999999999],[1.1380000000000001,0.9999999999999999],[1.139,0.9999999999999999],[1.1400000000000001,0.9999999999999999],[1.141,0.9999999999999999],[1.1420000000000001,0.9999999999999999],[1.143,1.0],[1.1440000000000001,1.0],[1.145,1.0],[1.1460000000000001,1.0],[1.147,1.0],[1.1480000000000001,1.0],[1.149,1.0],[1.1500000000000001,1.0],[1.151,1.0],[1.1520000000000001,1.0],[1.153,1.0],[1.154,1.0],[1.155,1.0],[1.156,1.0],[1.157,1.0],[1.158,1.0],[1.159,1.0],[1.16,1.0],[1.161,1.0],[1.162,1.0],[1.163,1.0],[1.164,1.0],[1.165,1.0],[1.166,1.0],[1.167,1.0],[1.168,1.0],[1.169,1.0],[1.17,1.0],[1.171,1.0],[1.172,1.0],[1.173,1.0],[1.174,1.0],[1.175,1.0],[1.176,1.0],[1.177,1.0],[1.178,1.0],[1.179,1.0],[1.18,1.0],[1.181,1.0],[1.182,1.0],[1.183,1.0],[1.184,1.0],[1.185,1.0],[1.186,1.0],[1.187,1.0],[1.188,1.0],[1.189,1.0],[1.19,1.0],[1.191,1.0],[1.192,1.0],[1.193,1.0],[1.194,1.0],[1.195,1.0],[1.196,1.0],[1.197,1.0],[1.198,1.0],[1.199,1.0],[1.2,1.0],[1.201,1.0],[1.202,1.0],[1.203,1.0],[1.204,1.0],[1.205,1.0],[1.206,1.0],[1.207,1.0],[1.208,1.0],[1.209,1.0],[1.21,1.0],[1.211,1.0],[1.212,1.0],[1.213,1.0],[1.214,1.0],[1.215,1.0],[1.216,1.0],[1.217,1.0],[1.218,1.0],[1.219,1.0],[1.22,1.0],[1.221,1.0],[1.222,1.0],[1.223,1.0],[1.224,1.0],[1.225,1.0],[1.226,1.0],[1.227,1.0],[1.228,1.0],[1.229,1.0],[1.23,1.0],[1.231,1.0],[1.232,1.0],[1.233,1.0],[1.234,1.0],[1.235,1.0],[1.236,1.0],[1.237,1.0],[1.238,1.0],[1.239,1.0],[1.24,1.0],[1.241,1.0],[1.242,1.0],[1.243,1.0],[1.244,1.0],[1.245,1.0],[1.246,1.0],[1.247,1.0],[1.248,1.0],[1.249,1.0],[1.25,1.0],[1.2510000000000001,1.0],[1.252,1.0],[1.2530000000000001,1.0],[1.254,1.0],[1.2550000000000001,1.0],[1.256,1.0],[1.2570000000000001,1.0],[1.258,1.0],[1.2590000000000001,1.0],[1.26,1.0],[1.2610000000000001,1.0],[1.262,1.0],[1.2630000000000001,1.0],[1.264,1.0],[1.2650000000000001,1.0],[1.266,1.0],[1.2670000000000001,1.0],[1.268,1.0],[1.2690000000000001,1.0],[1.27,1.0],[1.2710000000000001,1.0],[1.272,1.0],[1.2730000000000001,1.0],[1.274,1.0],[1.2750000000000001,1.0],[1.276,1.0],[1.2770000000000001,1.0],[1.278,1.0],[1.2790000000000001,1.0],[1.28,1.0],[1.281,1.0],[1.282,1.0],[1.283,1.0],[1.284,1.0],[1.285,1.0],[1.286,1.0],[1.287,1.0],[1.288,1.0],[1.289,1.0],[1.29,1.0],[1.291,1.0],[1.292,1.0],[1.293,1.0],[1.294,1.0],[1.295,1.0],[1.296,1.0],[1.297,1.0],[1.298,1.0],[1.299,1.0],[1.3,1.0],[1.301,1.0],[1.302,1.0],[1.303,1.0],[1.304,1.0],[1.305,1.0],[1.306,1.0],[1.307,1.0],[1.308,1.0],[1.309,1.0],[1.31,1.0],[1.311,1.0],[1.312,1.0],[1.313,1.0],[1.314,1.0],[1.315,1.0],[1.316,1.0],[1.317,1.0],[1.318,1.0],[1.319,1.0],[1.32,1.0],[1.321,1.0],[1.322,1.0],[1.323,1.0],[1.324,1.0],[1.325,1.0],[1.326,1.0],[1.327,1.0],[1.328,1.0],[1.329,1.0],[1.33,1.0],[1.331,1.0],[1.332,1.0],[1.333,1.0],[1.334,1.0],[1.335,1.0],[1.336,1.0],[1.337,1.0],[1.338,1.0],[1.339,1.0],[1.34,1.0],[1.341,1.0],[1.342,1.0],[1.343,1.0],[1.344,1.0],[1.345,1.0],[1.346,1.0],[1.347,1.0],[1.348,1.0],[1.349,1.0],[1.35,1.0],[1.351,1.0],[1.352,1.0],[1.353,1.0],[1.354,1.0],[1.355,1.0],[1.356,1.0],[1.357,1.0],[1.358,1.0],[1.359,1.0],[1.36,1.0],[1.361,1.0],[1.362,1.0],[1.363,1.0],[1.364,1.0],[1.365,1.0],[1.366,1.0],[1.367,1.0],[1.368,1.0],[1.369,1.0],[1.37,1.0],[1.371,1.0],[1.372,1.0],[1.373,1.0],[1.374,1.0],[1.375,1.0],[1.3760000000000001,1.0],[1.377,1.0],[1.3780000000000001,1.0],[1.379,1.0],[1.3800000000000001,1.0],[1.381,1.0],[1.3820000000000001,1.0],[1.383,1.0],[1.3840000000000001,1.0],[1.385,1.0],[1.3860000000000001,1.0],[1.387,1.0],[1.3880000000000001,1.0],[1.389,1.0],[1.3900000000000001,1.0],[1.391,1.0],[1.3920000000000001,1.0],[1.393,1.0],[1.3940000000000001,1.0],[1.395,1.0],[1.3960000000000001,1.0],[1.397,1.0],[1.3980000000000001,1.0],[1.399,1.0],[1.4000000000000001,1.0],[1.401,1.0],[1.4020000000000001,1.0],[1.403,1.0],[1.4040000000000001,1.0],[1.405,1.0],[1.4060000000000001,1.0],[1.407,1.0],[1.408,1.0],[1.409,1.0],[1.41,1.0],[1.411,1.0],[1.412,1.0],[1.413,1.0],[1.414,1.0],[1.415,1.0],[1.416,1.0],[1.417,1.0],[1.418,1.0],[1.419,1.0],[1.42,1.0],[1.421,1.0],[1.422,1.0],[1.423,1.0],[1.424,1.0],[1.425,1.0],[1.426,1.0],[1.427,1.0],[1.428,1.0],[1.429,1.0],[1.43,1.0],[1.431,1.0],[1.432,1.0],[1.433,1.0],[1.434,1.0],[1.435,1.0],[1.436,1.0],[1.437,1.0],[1.438,1.0],[1.439,1.0],[1.44,1.0],[1.441,1.0],[1.442,1.0],[1.443,1.0],[1.444,1.0],[1.445,1.0],[1.446,1.0],[1.447,1.0],[1.448,1.0],[1.449,1.0],[1.45,1.0],[1.451,1.0],[1.452,1.0],[1.453,1.0],[1.454,1.0],[1.455,1.0],[1.456,1.0],[1.457,1.0],[1.458,1.0],[1.459,1.0],[1.46,1.0],[1.461,1.0],[1.462,1.0],[1.463,1.0],[1.464,1.0],[1.465,1.0],[1.466,1.0],[1.467,1.0],[1.468,1.0],[1.469,1.0],[1.47,1.0],[1.471,1.0],[1.472,1.0],[1.473,1.0],[1.474,1.0],[1.475,1.0],[1.476,1.0],[1.477,1.0],[1.478,1.0],[1.479,1.0],[1.48,1.0],[1.481,1.0],[1.482,1.0],[1.483,1.0],[1.484,1.0],[1.485,1.0],[1.486,1.0],[1.487,1.0],[1.488,1.0],[1.489,1.0],[1.49,1.0],[1.491,1.0],[1.492,1.0],[1.493,1.0],[1.494,1.0],[1.495,1.0],[1.496,1.0],[1.497,1.0],[1.498,1.0],[1.499,1.0],[1.5,1.0],[1.5010000000000001,1.0],[1.502,1.0],[1.5030000000000001,1.0],[1.504,1.0],[1.5050000000000001,1.0],[1.506,1.0],[1.5070000000000001,1.0],[1.508,1.0],[1.5090000000000001,1.0],[1.51,1.0],[1.5110000000000001,1.0],[1.512,1.0],[1.5130000000000001,1.0],[1.514,1.0],[1.5150000000000001,1.0],[1.516,1.0],[1.5170000000000001,1.0],[1.518,1.0],[1.5190000000000001,1.0],[1.52,1.0],[1.5210000000000001,1.0],[1.522,1.0],[1.5230000000000001,1.0],[1.524,1.0],[1.5250000000000001,1.0],[1.526,1.0],[1.5270000000000001,1.0],[1.528,1.0],[1.5290000000000001,1.0],[1.53,1.0],[1.5310000000000001,1.0],[1.532,1.0],[1.5330000000000001,1.0],[1.534,1.0],[1.5350000000000001,1.0],[1.536,1.0],[1.537,1.0],[1.538,1.0],[1.539,1.0],[1.54,1.0],[1.541,1.0],[1.542,1.0],[1.543,1.0],[1.544,1.0],[1.545,1.0],[1.546,1.0],[1.547,1.0],[1.548,1.0],[1.549,1.0],[1.55,1.0],[1.551,1.0],[1.552,1.0],[1.553,1.0],[1.554,1.0],[1.555,1.0],[1.556,1.0],[1.557,1.0],[1.558,1.0],[1.559,1.0],[1.56,1.0],[1.561,1.0],[1.562,1.0],[1.563,1.0],[1.564,1.0],[1.565,1.0],[1.566,1.0],[1.567,1.0],[1.568,1.0],[1.569,1.0],[1.57,1.0],[1.571,1.0],[1.572,1.0],[1.573,1.0],[1.574,1.0],[1.575,1.0],[1.576,1.0],[1.577,1.0],[1.578,1.0],[1.579,1.0],[1.58,1.0],[1.581,1.0],[1.582,1.0],[1.583,1.0],[1.584,1.0],[1.585,1.0],[1.586,1.0],[1.587,1.0],[1.588,1.0],[1.589,1.0],[1.59,1.0],[1.591,1.0],[1.592,1.0],[1.593,1.0],[1.594,1.0],[1.595,1.0],[1.596,1.0],[1.597,1.0],[1.598,1.0],[1.599,1.0],[1.6,1.0],[1.601,1.0],[1.602,1.0],[1.603,1.0],[1.604,1.0],[1.605,1.0],[1.606,1.0],[1.607,1.0],[1.608,1.0],[1.609,1.0],[1.61,1.0],[1.611,1.0],[1.612,1.0],[1.613,1.0],[1.614,1.0],[1.615,1.0],[1.616,1.0],[1.617,1.0],[1.618,1.0],[1.619,1.0],[1.62,1.0],[1.621,1.0],[1.622,1.0],[1.623,1.0],[1.624,1.0],[1.625,1.0],[1.6260000000000001,1.0],[1.627,1.0],[1.6280000000000001,1.0],[1.629,1.0],[1.6300000000000001,1.0],[1.631,1.0],[1.6320000000000001,1.0],[1.633,1.0],[1.6340000000000001,1.0],[1.635,1.0],[1.6360000000000001,1.0],[1.637,1.0],[1.6380000000000001,1.0],[1.639,1.0],[1.6400000000000001,1.0],[1.641,1.0],[1.6420000000000001,1.0],[1.643,1.0],[1.6440000000000001,1.0],[1.645,1.0],[1.6460000000000001,1.0],[1.647,1.0],[1.6480000000000001,1.0],[1.649,1.0],[1.6500000000000001,1.0],[1.651,1.0],[1.6520000000000001,1.0],[1.653,1.0],[1.6540000000000001,1.0],[1.655,1.0],[1.6560000000000001,1.0],[1.657,1.0],[1.6580000000000001,1.0],[1.659,1.0],[1.6600000000000001,1.0],[1.661,1.0],[1.6620000000000001,1.0],[1.663,1.0],[1.6640000000000001,1.0],[1.665,1.0],[1.666,1.0],[1.667,1.0],[1.668,1.0],[1.669,1.0],[1.67,1.0],[1.671,1.0],[1.672,1.0],[1.673,1.0],[1.674,1.0],[1.675,1.0],[1.676,1.0],[1.677,1.0],[1.678,1.0],[1.679,1.0],[1.68,1.0],[1.681,1.0],[1.682,1.0],[1.683,1.0],[1.684,1.0],[1.685,1.0],[1.686,1.0],[1.687,1.0],[1.688,1.0],[1.689,1.0],[1.69,1.0],[1.691,1.0],[1.692,1.0],[1.693,1.0],[1.694,1.0],[1.695,1.0],[1.696,1.0],[1.697,1.0],[1.698,1.0],[1.699,1.0],[1.7,1.0],[1.701,1.0],[1.702,1.0],[1.703,1.0],[1.704,1.0],[1.705,1.0],[1.706,1.0],[1.707,1.0],[1.708,1.0],[1.709,1.0],[1.71,1.0],[1.711,1.0],[1.712,1.0],[1.713,1.0],[1.714,1.0],[1.715,1.0],[1.716,1.0],[1.717,1.0],[1.718,1.0],[1.719,1.0],[1.72,1.0],[1.721,1.0],[1.722,1.0],[1.723,1.0],[1.724,1.0],[1.725,1.0],[1.726,1.0],[1.727,1.0],[1.728,1.0],[1.729,1.0],[1.73,1.0],[1.731,1.0],[1.732,1.0],[1.733,1.0],[1.734,1.0],[1.735,1.0],[1.736,1.0],[1.737,1.0],[1.738,1.0],[1.739,1.0],[1.74,1.0],[1.741,1.0],[1.742,1.0],[1.743,1.0],[1.744,1.0],[1.745,1.0],[1.746,1.0],[1.747,1.0],[1.748,1.0],[1.749,1.0],[1.75,1.0],[1.7510000000000001,1.0],[1.752,1.0],[1.7530000000000001,1.0],[1.754,1.0],[1.7550000000000001,1.0],[1.756,1.0],[1.7570000000000001,1.0],[1.758,1.0],[1.7590000000000001,1.0],[1.76,1.0],[1.7610000000000001,1.0],[1.762,1.0],[1.7630000000000001,1.0],[1.764,1.0],[1.7650000000000001,1.0],[1.766,1.0],[1.7670000000000001,1.0],[1.768,1.0],[1.7690000000000001,1.0],[1.77,1.0],[1.7710000000000001,1.0],[1.772,1.0],[1.7730000000000001,1.0],[1.774,1.0],[1.7750000000000001,1.0],[1.776,1.0],[1.7770000000000001,1.0],[1.778,1.0],[1.7790000000000001,1.0],[1.78,1.0],[1.7810000000000001,1.0],[1.782,1.0],[1.7830000000000001,1.0],[1.784,1.0],[1.7850000000000001,1.0],[1.786,1.0],[1.7870000000000001,1.0],[1.788,1.0],[1.7890000000000001,1.0],[1.79,1.0],[1.7910000000000001,1.0],[1.792,1.0],[1.793,1.0],[1.794,1.0],[1.795,1.0],[1.796,1.0],[1.797,1.0],[1.798,1.0],[1.799,1.0],[1.8,1.0],[1.801,1.0],[1.802,1.0],[1.803,1.0],[1.804,1.0],[1.805,1.0],[1.806,1.0],[1.807,1.0],[1.808,1.0],[1.809,1.0],[1.81,1.0],[1.811,1.0],[1.812,1.0],[1.813,1.0],[1.814,1.0],[1.815,1.0],[1.816,1.0],[1.817,1.0],[1.818,1.0],[1.819,1.0],[1.82,1.0],[1.821,1.0],[1.822,1.0],[1.823,1.0],[1.824,1.0],[1.825,1.0],[1.826,1.0],[1.827,1.0],[1.828,1.0],[1.829,1.0],[1.83,1.0],[1.831,1.0],[1.832,1.0],[1.833,1.0],[1.834,1.0],[1.835,1.0],[1.836,1.0],[1.837,1.0],[1.838,1.0],[1.839,1.0],[1.84,1.0],[1.841,1.0],[1.842,1.0],[1.843,1.0],[1.844,1.0],[1.845,1.0],[1.846,1.0],[1.847,1.0],[1.848,1.0],[1.849,1.0],[1.85,1.0],[1.851,1.0],[1.852,1.0],[1.853,1.0],[1.854,1.0],[1.855,1.0],[1.856,1.0],[1.857,1.0],[1.858,1.0],[1.859,1.0],[1.86,1.0],[1.861,1.0],[1.862,1.0],[1.863,1.0],[1.864,1.0],[1.865,1.0],[1.866,1.0],[1.867,1.0],[1.868,1.0],[1.869,1.0],[1.87,1.0],[1.871,1.0],[1.872,1.0],[1.873,1.0],[1.874,1.0],[1.875,1.0],[1.8760000000000001,1.0],[1.877,1.0],[1.8780000000000001,1.0],[1.879,1.0],[1.8800000000000001,1.0],[1.881,1.0],[1.8820000000000001,1.0],[1.883,1.0],[1.8840000000000001,1.0],[1.885,1.0],[1.8860000000000001,1.0],[1.887,1.0],[1.8880000000000001,1.0],[1.889,1.0],[1.8900000000000001,1.0],[1.891,1.0],[1.8920000000000001,1.0],[1.893,1.0],[1.8940000000000001,1.0],[1.895,1.0],[1.8960000000000001,1.0],[1.897,1.0],[1.8980000000000001,1.0],[1.899,1.0],[1.9000000000000001,1.0],[1.901,1.0],[1.9020000000000001,1.0],[1.903,1.0],[1.9040000000000001,1.0],[1.905,1.0],[1.9060000000000001,1.0],[1.907,1.0],[1.9080000000000001,1.0],[1.909,1.0],[1.9100000000000001,1.0],[1.911,1.0],[1.9120000000000001,1.0],[1.913,1.0],[1.9140000000000001,1.0],[1.915,1.0],[1.9160000000000001,1.0],[1.917,1.0],[1.9180000000000001,1.0],[1.919,1.0],[1.92,1.0],[1.921,1.0],[1.922,1.0],[1.923,1.0],[1.924,1.0],[1.925,1.0],[1.926,1.0],[1.927,1.0],[1.928,1.0],[1.929,1.0],[1.93,1.0],[1.931,1.0],[1.932,1.0],[1.933,1.0],[1.934,1.0],[1.935,1.0],[1.936,1.0],[1.937,1.0],[1.938,1.0],[1.939,1.0],[1.94,1.0],[1.941,1.0],[1.942,1.0],[1.943,1.0],[1.944,1.0],[1.945,1.0],[1.946,1.0],[1.947,1.0],[1.948,1.0],[1.949,1.0],[1.95,1.0],[1.951,1.0],[1.952,1.0],[1.953,1.0],[1.954,1.0],[1.955,1.0],[1.956,1.0],[1.957,1.0],[1.958,1.0],[1.959,1.0],[1.96,1.0],[1.961,1.0],[1.962,1.0],[1.963,1.0],[1.964,1.0],[1.965,1.0],[1.966,1.0],[1.967,1.0],[1.968,1.0],[1.969,1.0],[1.97,1.0],[1.971,1.0],[1.972,1.0],[1.973,1.0],[1.974,1.0],[1.975,1.0],[1.976,1.0],[1.977,1.0],[1.978,1.0],[1.979,1.0],[1.98,1.0],[1.981,1.0],[1.982,1.0],[1.983,1.0],[1.984,1.0],[1.985,1.0],[1.986,1.0],[1.987,1.0],[1.988,1.0],[1.989,1.0],[1.99,1.0],[1.991,1.0],[1.992,1.0],[1.993,1.0],[1.994,1.0],[1.995,1.0],[1.996,1.0],[1.997,1.0],[1.998,1.0],[1.999,1.0],[2.0,1.0]]},\"plant_q_command\":{\"delay\":0.1,\"data\":[[0.0,0.0],[0.001,0.0],[0.002,0.0],[0.003,0.0],[0.004,0.0],[0.005,0.0],[0.006,0.0],[0.007,0.0],[0.008,0.0],[0.009000000000000001,0.0],[0.01,0.0],[0.011,0.0],[0.012,0.0],[0.013000000000000001,0.0],[0.014,0.0],[0.015,0.0],[0.016,0.0],[0.017,0.0],[0.018000000000000002,0.0],[0.019,0.0],[0.02,0.0],[0.021,0.0],[0.022,0.0],[0.023,0.0],[0.024,0.0],[0.025,0.0],[0.026000000000000002,0.0],[0.027,0.0],[0.028,0.0],[0.029,0.0],[0.03,0.0],[0.031,0.0],[0.032,0.0],[0.033,0.0],[0.034,0.0],[0.035,0.0],[0.036000000000000004,0.0],[0.037,0.0],[0.038,0.0],[0.039,0.0],[0.04,0.0],[0.041,0.0],[0.042,0.0],[0.043000000000000003,0.0],[0.044,0.0],[0.045,0.0],[0.046,0.0],[0.047,0.0],[0.048,0.0],[0.049,0.0],[0.05,0.0],[0.051000000000000004,0.0],[0.052000000000000005,0.0],[0.053,0.0],[0.054,0.0],[0.055,0.0],[0.056,0.0],[0.057,0.0],[0.058,0.0],[0.059000000000000004,0.0],[0.06,0.0],[0.061,0.0],[0.062,0.0],[0.063,0.0],[0.064,0.0],[0.065,0.0],[0.066,0.0],[0.067,0.0],[0.068,0.0],[0.069,0.0],[0.07,0.0],[0.07100000000000001,0.0],[0.07200000000000001,0.0],[0.073,0.0],[0.074,0.0],[0.075,0.0],[0.076,0.0],[0.077,0.0],[0.078,0.0],[0.079,0.0],[0.08,0.0],[0.081,0.0],[0.082,0.0],[0.083,0.0],[0.084,0.0],[0.085,0.0],[0.08600000000000001,0.0],[0.08700000000000001,0.0],[0.088,0.0],[0.089,0.0],[0.09,0.0],[0.091,0.0],[0.092,0.0],[0.093,0.0],[0.094,0.0],[0.095,0.0],[0.096,0.0],[0.097,0.0],[0.098,0.0],[0.099,0.0],[0.1,1.0],[0.101,1.0],[0.10200000000000001,1.0],[0.10300000000000001,1.0],[0.10400000000000001,1.0],[0.105,1.0],[0.106,1.0],[0.107,1.0],[0.108,1.0],[0.109,1.0],[0.11,1.0],[0.111,1.0],[0.112,1.0],[0.113,1.0],[0.114,1.0],[0.115,1.0],[0.116,1.0],[0.117,1.0],[0.11800000000000001,1.0],[0.11900000000000001,1.0],[0.12,1.0],[0.121,1.0],[0.122,1.0],[0.123,1.0],[0.124,1.0],[0.125,1.0],[0.126,1.0],[0.127,1.0],[0.128,1.0],[0.129,1.0],[0.13,1.0],[0.131,1.0],[0.132,1.0],[0.133,1.0],[0.134,1.0],[0.135,1.0],[0.136,1.0],[0.137,1.0],[0.138,1.0],[0.139,1.0],[0.14,1.0],[0.14100000000000001,1.0],[0.14200000000000002,1.0],[0.14300000000000002,1.0],[0.14400000000000002,1.0],[0.145,1.0],[0.146,1.0],[0.147,1.0],[0.148,1.0],[0.149,1.0],[0.15,1.0],[0.151,1.0],[0.152,1.0],[0.153,1.0],[0.154,1.0],[0.155,1.0],[0.156,1.0],[0.157,1.0],[0.158,1.0],[0.159,1.0],[0.16,1.0],[0.161,1.0],[0.162,1.0],[0.163,1.0],[0.164,1.0],[0.165,1.0],[0.166,1.0],[0.167,1.0],[0.168,1.0],[0.169,1.0],[0.17,1.0],[0.171,1.0],[0.17200000000000001,1.0],[0.17300000000000001,1.0],[0.17400000000000002,1.0],[0.17500000000000002,1.0],[0.176,1.0],[0.177,1.0],[0.178,1.0],[0.179,1.0],[0.18,1.0],[0.181,1.0],[0.182,1.0],[0.183,1.0],[0.184,1.0],[0.185,1.0],[0.186,1.0],[0.187,1.0],[0.188,1.0],[0.189,1.0],[0.19,1.0],[0.191,1.0],[0.192,1.0],[0.193,1.0],[0.194,1.0],[0.195,1.0],[0.196,1.0],[0.197,1.0],[0.198,1.0],[0.199,1.0],[0.2,1.0],[0.201,1.0],[0.202,1.0],[0.203,1.0],[0.20400000000000001,1.0],[0.20500000000000002,1.0],[0.20600000000000002,1.0],[0.20700000000000002,1.0],[0.20800000000000002,1.0],[0.209,1.0],[0.21,1.0],[0.211,1.0],[0.212,1.0],[0.213,1.0],[0.214,1.0],[0.215,1.0],[0.216,1.0],[0.217,1.0],[0.218,1.0],[0.219,1.0],[0.22,1.0],[0.221,1.0],[0.222,1.0],[0.223,1.0],[0.224,1.0],[0.225,1.0],[0.226,1.0],[0.227,1.0],[0.228,1.0],[0.229,1.0],[0.23,1.0],[0.231,1.0],[0.232,1.0],[0.233,1.0],[0.234,1.0],[0.23500000000000001,1.0],[0.23600000000000002,1.0],[0.23700000000000002,1.0],[0.23800000000000002,1.0],[0.23900000000000002,1.0],[0.24,1.0],[0.241,1.0],[0.242,1.0],[0.243,1.0],[0.244,1.0],[0.245,1.0],[0.246,1.0],[0.247,1.0],[0.248,1.0],[0.249,1.0],[0.25,1.0],[0.251,1.0],[0.252,1.0],[0.253,1.0],[0.254,1.0],[0.255,1.0],[0.256,1.0],[0.257,1.0],[0.258,1.0],[0.259,1.0],[0.26,1.0],[0.261,1.0],[0.262,1.0],[0.263,1.0],[0.264,1.0],[0.265,1.0],[0.266,1.0],[0.267,1.0],[0.268,1.0],[0.269,1.0],[0.27,1.0],[0.271,1.0],[0.272,1.0],[0.273,1.0],[0.274,1.0],[0.275,1.0],[0.276,1.0],[0.277,1.0],[0.278,1.0],[0.279,1.0],[0.28,1.0],[0.281,1.0],[0.28200000000000003,1.0],[0.28300000000000003,1.0],[0.28400000000000003,1.0],[0.28500000000000003,1.0],[0.28600000000000003,1.0],[0.28700000000000003,1.0],[0.28800000000000003,1.0],[0.289,1.0],[0.29,1.0],[0.291,1.0],[0.292,1.0],[0.293,1.0],[0.294,1.0],[0.295,1.0],[0.296,1.0],[0.297,1.0],[0.298,1.0],[0.299,1.0],[0.3,1.0],[0.301,1.0],[0.302,1.0],[0.303,1.0],[0.304,1.0],[0.305,1.0],[0.306,1.0],[0.307,1.0],[0.308,1.0],[0.309,1.0],[0.31,1.0],[0.311,1.0],[0.312,1.0],[0.313,1.0],[0.314,1.0],[0.315,1.0],[0.316,1.0],[0.317,1.0],[0.318,1.0],[0.319,1.0],[0.32,1.0],[0.321,1.0],[0.322,1.0],[0.323,1.0],[0.324,1.0],[0.325,1.0],[0.326,1.0],[0.327,1.0],[0.328,1.0],[0.329,1.0],[0.33,1.0],[0.331,1.0],[0.332,1.0],[0.333,1.0],[0.334,1.0],[0.335,1.0],[0.336,1.0],[0.337,1.0],[0.338,1.0],[0.339,1.0],[0.34,1.0],[0.341,1.0],[0.342,1.0],[0.343,1.0],[0.34400000000000003,1.0],[0.34500000000000003,1.0],[0.34600000000000003,1.0],[0.34700000000000003,1.0],[0.34800000000000003,1.0],[0.34900000000000003,1.0],[0.35000000000000003,1.0],[0.35100000000000003,1.0],[0.352,1.0],[0.353,1.0],[0.354,1.0],[0.355,1.0],[0.356,1.0],[0.357,1.0],[0.358,1.0],[0.359,1.0],[0.36,1.0],[0.361,1.0],[0.362,1.0],[0.363,1.0],[0.364,1.0],[0.365,1.0],[0.366,1.0],[0.367,1.0],[0.368,1.0],[0.369,1.0],[0.37,1.0],[0.371,1.0],[0.372,1.0],[0.373,1.0],[0.374,1.0],[0.375,1.0],[0.376,1.0],[0.377,1.0],[0.378,1.0],[0.379,1.0],[0.38,1.0],[0.381,1.0],[0.382,1.0],[0.383,1.0],[0.384,1.0],[0.385,1.0],[0.386,1.0],[0.387,1.0],[0.388,1.0],[0.389,1.0],[0.39,1.0],[0.391,1.0],[0.392,1.0],[0.393,1.0],[0.394,1.0],[0.395,1.0],[0.396,1.0],[0.397,1.0],[0.398,1.0],[0.399,1.0],[0.4,1.0],[0.401,1.0],[0.402,1.0],[0.403,1.0],[0.404,1.0],[0.405,1.0],[0.406,1.0],[0.40700000000000003,1.0],[0.40800000000000003,1.0],[0.40900000000000003,1.0],[0.41000000000000003,1.0],[0.41100000000000003,1.0],[0.41200000000000003,1.0],[0.41300000000000003,1.0],[0.41400000000000003,1.0],[0.41500000000000004,1.0],[0.41600000000000004,1.0],[0.417,1.0],[0.418,1.0],[0.419,1.0],[0.42,1.0],[0.421,1.0],[0.422,1.0],[0.423,1.0],[0.424,1.0],[0.425,1.0],[0.426,1.0],[0.427,1.0],[0.428,1.0],[0.429,1.0],[0.43,1.0],[0.431,1.0],[0.432,1.0],[0.433,1.0],[0.434,1.0],[0.435,1.0],[0.436,1.0],[0.437,1.0],[0.438,1.0],[0.439,1.0],[0.44,1.0],[0.441,1.0],[0.442,1.0],[0.443,1.0],[0.444,1.0],[0.445,1.0],[0.446,1.0],[0.447,1.0],[0.448,1.0],[0.449,1.0],[0.45,1.0],[0.451,1.0],[0.452,1.0],[0.453,1.0],[0.454,1.0],[0.455,1.0],[0.456,1.0],[0.457,1.0],[0.458,1.0],[0.459,1.0],[0.46,1.0],[0.461,1.0],[0.462,1.0],[0.463,1.0],[0.464,1.0],[0.465,1.0],[0.466,1.0],[0.467,1.0],[0.468,1.0],[0.46900000000000003,1.0],[0.47000000000000003,1.0],[0.47100000000000003,1.0],[0.47200000000000003,1.0],[0.47300000000000003,1.0],[0.47400000000000003,1.0],[0.47500000000000003,1.0],[0.47600000000000003,1.0],[0.47700000000000004,1.0],[0.47800000000000004,1.0],[0.47900000000000004,1.0],[0.48,1.0],[0.481,1.0],[0.482,1.0],[0.483,1.0],[0.484,1.0],[0.485,1.0],[0.486,1.0],[0.487,1.0],[0.488,1.0],[0.489,1.0],[0.49,1.0],[0.491,1.0],[0.492,1.0],[0.493,1.0],[0.494,1.0],[0.495,1.0],[0.496,1.0],[0.497,1.0],[0.498,1.0],[0.499,1.0],[0.5,1.0],[0.501,1.0],[0.502,1.0],[0.503,1.0],[0.504,1.0],[0.505,1.0],[0.506,1.0],[0.507,1.0],[0.508,1.0],[0.509,1.0],[0.51,1.0],[0.511,1.0],[0.512,1.0],[0.513,1.0],[0.514,1.0],[0.515,1.0],[0.516,1.0],[0.517,1.0],[0.518,1.0],[0.519,1.0],[0.52,1.0],[0.521,1.0],[0.522,1.0],[0.523,1.0],[0.524,1.0],[0.525,1.0],[0.526,1.0],[0.527,1.0],[0.528,1.0],[0.529,1.0],[0.53,1.0],[0.531,1.0],[0.532,1.0],[0.533,1.0],[0.534,1.0],[0.535,1.0],[0.536,1.0],[0.537,1.0],[0.538,1.0],[0.539,1.0],[0.54,1.0],[0.541,1.0],[0.542,1.0],[0.543,1.0],[0.544,1.0],[0.545,1.0],[0.546,1.0],[0.547,1.0],[0.548,1.0],[0.549,1.0],[0.55,1.0],[0.551,1.0],[0.552,1.0],[0.553,1.0],[0.554,1.0],[0.555,1.0],[0.556,1.0],[0.557,1.0],[0.558,1.0],[0.559,1.0],[0.56,1.0],[0.561,1.0],[0.562,1.0],[0.5630000000000001,1.0],[0.5640000000000001,1.0],[0.5650000000000001,1.0],[0.5660000000000001,1.0],[0.5670000000000001,1.0],[0.5680000000000001,1.0],[0.5690000000000001,1.0],[0.5700000000000001,1.0],[0.5710000000000001,1.0],[0.5720000000000001,1.0],[0.5730000000000001,1.0],[0.5740000000000001,1.0],[0.5750000000000001,1.0],[0.5760000000000001,1.0],[0.577,1.0],[0.578,1.0],[0.579,1.0],[0.58,1.0],[0.581,1.0],[0.582,1.0],[0.583,1.0],[0.584,1.0],[0.585,1.0],[0.586,1.0],[0.587,1.0],[0.588,1.0],[0.589,1.0],[0.59,1.0],[0.591,1.0],[0.592,1.0],[0.593,1.0],[0.594,1.0],[0.595,1.0],[0.596,1.0],[0.597,1.0],[0.598,1.0],[0.599,1.0],[0.6,1.0],[0.601,1.0],[0.602,1.0],[0.603,1.0],[0.604,1.0],[0.605,1.0],[0.606,1.0],[0.607,1.0],[0.608,1.0],[0.609,1.0],[0.61,1.0],[0.611,1.0],[0.612,1.0],[0.613,1.0],[0.614,1.0],[0.615,1.0],[0.616,1.0],[0.617,1.0],[0.618,1.0],[0.619,1.0],[0.62,1.0],[0.621,1.0],[0.622,1.0],[0.623,1.0],[0.624,1.0],[0.625,1.0],[0.626,1.0],[0.627,1.0],[0.628,1.0],[0.629,1.0],[0.63,1.0],[0.631,1.0],[0.632,1.0],[0.633,1.0],[0.634,1.0],[0.635,1.0],[0.636,1.0],[0.637,1.0],[0.638,1.0],[0.639,1.0],[0.64,1.0],[0.641,1.0],[0.642,1.0],[0.643,1.0],[0.644,1.0],[0.645,1.0],[0.646,1.0],[0.647,1.0],[0.648,1.0],[0.649,1.0],[0.65,1.0],[0.651,1.0],[0.652,1.0],[0.653,1.0],[0.654,1.0],[0.655,1.0],[0.656,1.0],[0.657,1.0],[0.658,1.0],[0.659,1.0],[0.66,1.0],[0.661,1.0],[0.662,1.0],[0.663,1.0],[0.664,1.0],[0.665,1.0],[0.666,1.0],[0.667,1.0],[0.668,1.0],[0.669,1.0],[0.67,1.0],[0.671,1.0],[0.672,1.0],[0.673,1.0],[0.674,1.0],[0.675,1.0],[0.676,1.0],[0.677,1.0],[0.678,1.0],[0.679,1.0],[0.68,1.0],[0.681,1.0],[0.682,1.0],[0.683,1.0],[0.684,1.0],[0.685,1.0],[0.686,1.0],[0.687,1.0],[0.6880000000000001,1.0],[0.6890000000000001,1.0],[0.6900000000000001,1.0],[0.6910000000000001,1.0],[0.6920000000000001,1.0],[0.6930000000000001,1.0],[0.6940000000000001,1.0],[0.6950000000000001,1.0],[0.6960000000000001,1.0],[0.6970000000000001,1.0],[0.6980000000000001,1.0],[0.6990000000000001,1.0],[0.7000000000000001,1.0],[0.7010000000000001,1.0],[0.7020000000000001,1.0],[0.7030000000000001,1.0],[0.704,1.0],[0.705,1.0],[0.706,1.0],[0.707,1.0],[0.708,1.0],[0.709,1.0],[0.71,1.0],[0.711,1.0],[0.712,1.0],[0.713,1.0],[0.714,1.0],[0.715,1.0],[0.716,1.0],[0.717,1.0],[0.718,1.0],[0.719,1.0],[0.72,1.0],[0.721,1.0],[0.722,1.0],[0.723,1.0],[0.724,1.0],[0.725,1.0],[0.726,1.0],[0.727,1.0],[0.728,1.0],[0.729,1.0],[0.73,1.0],[0.731,1.0],[0.732,1.0],[0.733,1.0],[0.734,1.0],[0.735,1.0],[0.736,1.0],[0.737,1.0],[0.738,1.0],[0.739,1.0],[0.74,1.0],[0.741,1.0],[0.742,1.0],[0.743,1.0],[0.744,1.0],[0.745,1.0],[0.746,1.0],[0.747,1.0],[0.748,1.0],[0.749,1.0],[0.75,1.0],[0.751,1.0],[0.752,1.0],[0.753,1.0],[0.754,1.0],[0.755,1.0],[0.756,1.0],[0.757,1.0],[0.758,1.0],[0.759,1.0],[0.76,1.0],[0.761,1.0],[0.762,1.0],[0.763,1.0],[0.764,1.0],[0.765,1.0],[0.766,1.0],[0.767,1.0],[0.768,1.0],[0.769,1.0],[0.77,1.0],[0.771,1.0],[0.772,1.0],[0.773,1.0],[0.774,1.0],[0.775,1.0],[0.776,1.0],[0.777,1.0],[0.778,1.0],[0.779,1.0],[0.78,1.0],[0.781,1.0],[0.782,1.0],[0.783,1.0],[0.784,1.0],[0.785,1.0],[0.786,1.0],[0.787,1.0],[0.788,1.0],[0.789,1.0],[0.79,1.0],[0.791,1.0],[0.792,1.0],[0.793,1.0],[0.794,1.0],[0.795,1.0],[0.796,1.0],[0.797,1.0],[0.798,1.0],[0.799,1.0],[0.8,1.0],[0.801,1.0],[0.802,1.0],[0.803,1.0],[0.804,1.0],[0.805,1.0],[0.806,1.0],[0.807,1.0],[0.808,1.0],[0.809,1.0],[0.81,1.0],[0.811,1.0],[0.812,1.0],[0.8130000000000001,1.0],[0.8140000000000001,1.0],[0.8150000000000001,1.0],[0.8160000000000001,1.0],[0.8170000000000001,1.0],[0.8180000000000001,1.0],[0.8190000000000001,1.0],[0.8200000000000001,1.0],[0.8210000000000001,1.0],[0.8220000000000001,1.0],[0.8230000000000001,1.0],[0.8240000000000001,1.0],[0.8250000000000001,1.0],[0.8260000000000001,1.0],[0.8270000000000001,1.0],[0.8280000000000001,1.0],[0.8290000000000001,1.0],[0.8300000000000001,1.0],[0.8310000000000001,1.0],[0.8320000000000001,1.0],[0.833,1.0],[0.834,1.0],[0.835,1.0],[0.836,1.0],[0.837,1.0],[0.838,1.0],[0.839,1.0],[0.84,1.0],[0.841,1.0],[0.842,1.0],[0.843,1.0],[0.844,1.0],[0.845,1.0],[0.846,1.0],[0.847,1.0],[0.848,1.0],[0.849,1.0],[0.85,1.0],[0.851,1.0],[0.852,1.0],[0.853,1.0],[0.854,1.0],[0.855,1.0],[0.856,1.0],[0.857,1.0],[0.858,1.0],[0.859,1.0],[0.86,1.0],[0.861,1.0],[0.862,1.0],[0.863,1.0],[0.864,1.0],[0.865,1.0],[0.866,1.0],[0.867,1.0],[0.868,1.0],[0.869,1.0],[0.87,1.0],[0.871,1.0],[0.872,1.0],[0.873,1.0],[0.874,1.0],[0.875,1.0],[0.876,1.0],[0.877,1.0],[0.878,1.0],[0.879,1.0],[0.88,1.0],[0.881,1.0],[0.882,1.0],[0.883,1.0],[0.884,1.0],[0.885,1.0],[0.886,1.0],[0.887,1.0],[0.888,1.0],[0.889,1.0],[0.89,1.0],[0.891,1.0],[0.892,1.0],[0.893,1.0],[0.894,1.0],[0.895,1.0],[0.896,1.0],[0.897,1.0],[0.898,1.0],[0.899,1.0],[0.9,1.0],[0.901,1.0],[0.902,1.0],[0.903,1.0],[0.904,1.0],[0.905,1.0],[0.906,1.0],[0.907,1.0],[0.908,1.0],[0.909,1.0],[0.91,1.0],[0.911,1.0],[0.912,1.0],[0.913,1.0],[0.914,1.0],[0.915,1.0],[0.916,1.0],[0.917,1.0],[0.918,1.0],[0.919,1.0],[0.92,1.0],[0.921,1.0],[0.922,1.0],[0.923,1.0],[0.924,1.0],[0.925,1.0],[0.926,1.0],[0.927,1.0],[0.928,1.0],[0.929,1.0],[0.93,1.0],[0.931,1.0],[0.932,1.0],[0.933,1.0],[0.934,1.0],[0.935,1.0],[0.936,1.0],[0.937,1.0],[0.9380000000000001,1.0],[0.9390000000000001,1.0],[0.9400000000000001,1.0],[0.9410000000000001,1.0],[0.9420000000000001,1.0],[0.9430000000000001,1.0],[0.9440000000000001,1.0],[0.9450000000000001,1.0],[0.9460000000000001,1.0],[0.9470000000000001,1.0],[0.9480000000000001,1.0],[0.9490000000000001,1.0],[0.9500000000000001,1.0],[0.9510000000000001,1.0],[0.9520000000000001,1.0],[0.9530000000000001,1.0],[0.9540000000000001,1.0],[0.9550000000000001,1.0],[0.9560000000000001,1.0],[0.9570000000000001,1.0],[0.9580000000000001,1.0],[0.9590000000000001,1.0],[0.96,1.0],[0.961,1.0],[0.962,1.0],[0.963,1.0],[0.964,1.0],[0.965,1.0],[0.966,1.0],[0.967,1.0],[0.968,1.0],[0.969,1.0],[0.97,1.0],[0.971,1.0],[0.972,1.0],[0.973,1.0],[0.974,1.0],[0.975,1.0],[0.976,1.0],[0.977,1.0],[0.978,1.0],[0.979,1.0],[0.98,1.0],[0.981,1.0],[0.982,1.0],[0.983,1.0],[0.984,1.0],[0.985,1.0],[0.986,1.0],[0.987,1.0],[0.988,1.0],[0.989,1.0],[0.99,1.0],[0.991,1.0],[0.992,1.0],[0.993,1.0],[0.994,1.0],[0.995,1.0],[0.996,1.0],[0.997,1.0],[0.998,1.0],[0.999,1.0],[1.0,1.0],[1.0010000000000001,1.0],[1.002,1.0],[1.0030000000000001,1.0],[1.004,1.0],[1.0050000000000001,1.0],[1.006,1.0],[1.0070000000000001,1.0],[1.008,1.0],[1.0090000000000001,1.0],[1.01,1.0],[1.0110000000000001,1.0],[1.012,1.0],[1.0130000000000001,1.0],[1.014,1.0],[1.0150000000000001,1.0],[1.016,1.0],[1.0170000000000001,1.0],[1.018,1.0],[1.0190000000000001,1.0],[1.02,1.0],[1.0210000000000001,1.0],[1.022,1.0],[1.0230000000000001,1.0],[1.024,1.0],[1.025,1.0],[1.026,1.0],[1.027,1.0],[1.028,1.0],[1.029,1.0],[1.03,1.0],[1.031,1.0],[1.032,1.0],[1.033,1.0],[1.034,1.0],[1.035,1.0],[1.036,1.0],[1.037,1.0],[1.038,1.0],[1.039,1.0],[1.04,1.0],[1.041,1.0],[1.042,1.0],[1.043,1.0],[1.044,1.0],[1.045,1.0],[1.046,1.0],[1.047,1.0],[1.048,1.0],[1.049,1.0],[1.05,1.0],[1.051,1.0],[1.052,1.0],[1.053,1.0],[1.054,1.0],[1.055,1.0],[1.056,1.0],[1.057,1.0],[1.058,1.0],[1.059,1.0],[1.06,1.0],[1.061,1.0],[1.062,1.0],[1.063,1.0],[1.064,1.0],[1.065,1.0],[1.066,1.0],[1.067,1.0],[1.068,1.0],[1.069,1.0],[1.07,1.0],[1.071,1.0],[1.072,1.0],[1.073,1.0],[1.074,1.0],[1.075,1.0],[1.076,1.0],[1.077,1.0],[1.078,1.0],[1.079,1.0],[1.08,1.0],[1.081,1.0],[1.082,1.0],[1.083,1.0],[1.084,1.0],[1.085,1.0],[1.086,1.0],[1.087,1.0],[1.088,1.0],[1.089,1.0],[1.09,1.0],[1.091,1.0],[1.092,1.0],[1.093,1.0],[1.094,1.0],[1.095,1.0],[1.096,1.0],[1.097,1.0],[1.098,1.0],[1.099,1.0],[1.1,1.0],[1.101,1.0],[1.102,1.0],[1.103,1.0],[1.104,1.0],[1.105,1.0],[1.106,1.0],[1.107,1.0],[1.108,1.0],[1.109,1.0],[1.11,1.0],[1.111,1.0],[1.112,1.0],[1.113,1.0],[1.114,1.0],[1.115,1.0],[1.116,1.0],[1.117,1.0],[1.118,1.0],[1.119,1.0],[1.12,1.0],[1.121,1.0],[1.122,1.0],[1.123,1.0],[1.124,1.0],[1.125,1.0],[1.1260000000000001,1.0],[1.127,1.0],[1.1280000000000001,1.0],[1.129,1.0],[1.1300000000000001,1.0],[1.131,1.0],[1.1320000000000001,1.0],[1.133,1.0],[1.1340000000000001,1.0],[1.135,1.0],[1.1360000000000001,1.0],[1.137,1.0],[1.1380000000000001,1.0],[1.139,1.0],[1.1400000000000001,1.0],[1.141,1.0],[1.1420000000000001,1.0],[1.143,1.0],[1.1440000000000001,1.0],[1.145,1.0],[1.1460000000000001,1.0],[1.147,1.0],[1.1480000000000001,1.0],[1.149,1.0],[1.1500000000000001,1.0],[1.151,1.0],[1.1520000000000001,1.0],[1.153,1.0],[1.154,1.0],[1.155,1.0],[1.156,1.0],[1.157,1.0],[1.158,1.0],[1.159,1.0],[1.16,1.0],[1.161,1.0],[1.162,1.0],[1.163,1.0],[1.164,1.0],[1.165,1.0],[1.166,1.0],[1.167,1.0],[1.168,1.0],[1.169,1.0],[1.17,1.0],[1.171,1.0],[1.172,1.0],[1.173,1.0],[1.174,1.0],[1.175,1.0],[1.176,1.0],[1.177,1.0],[1.178,1.0],[1.179,1.0],[1.18,1.0],[1.181,1.0],[1.182,1.0],[1.183,1.0],[1.184,1.0],[1.185,1.0],[1.186,1.0],[1.187,1.0],[1.188,1.0],[1.189,1.0],[1.19,1.0],[1.191,1.0],[1.192,1.0],[1.193,1.0],[1.194,1.0],[1.195,1.0],[1.196,1.0],[1.197,1.0],[1.198,1.0],[1.199,1.0],[1.2,1.0],[1.201,1.0],[1.202,1.0],[1.203,1.0],[1.204,1.0],[1.205,1.0],[1.206,1.0],[1.207,1.0],[1.208,1.0],[1.209,1.0],[1.21,1.0],[1.211,1.0],[1.212,1.0],[1.213,1.0],[1.214,1.0],[1.215,1.0],[1.216,1.0],[1.217,1.0],[1.218,1.0],[1.219,1.0],[1.22,1.0],[1.221,1.0],[1.222,1.0],[1.223,1.0],[1.224,1.0],[1.225,1.0],[1.226,1.0],[1.227,1.0],[1.228,1.0],[1.229,1.0],[1.23,1.0],[1.231,1.0],[1.232,1.0],[1.233,1.0],[1.234,1.0],[1.235,1.0],[1.236,1.0],[1.237,1.0],[1.238,1.0],[1.239,1.0],[1.24,1.0],[1.241,1.0],[1.242,1.0],[1.243,1.0],[1.244,1.0],[1.245,1.0],[1.246,1.0],[1.247,1.0],[1.248,1.0],[1.249,1.0],[1.25,1.0],[1.2510000000000001,1.0],[1.252,1.0],[1.2530000000000001,1.0],[1.254,1.0],[1.2550000000000001,1.0],[1.256,1.0],[1.2570000000000001,1.0],[1.258,1.0],[1.2590000000000001,1.0],[1.26,1.0],[1.2610000000000001,1.0],[1.262,1.0],[1.2630000000000001,1.0],[1.264,1.0],[1.2650000000000001,1.0],[1.266,1.0],[1.2670000000000001,1.0],[1.268,1.0],[1.2690000000000001,1.0],[1.27,1.0],[1.2710000000000001,1.0],[1.272,1.0],[1.2730000000000001,1.0],[1.274,1.0],[1.2750000000000001,1.0],[1.276,1.0],[1.2770000000000001,1.0],[1.278,1.0],[1.2790000000000001,1.0],[1.28,1.0],[1.281,1.0],[1.282,1.0],[1.283,1.0],[1.284,1.0],[1.285,1.0],[1.286,1.0],[1.287,1.0],[1.288,1.0],[1.289,1.0],[1.29,1.0],[1.291,1.0],[1.292,1.0],[1.293,1.0],[1.294,1.0],[1.295,1.0],[1.296,1.0],[1.297,1.0],[1.298,1.0],[1.299,1.0],[1.3,1.0],[1.301,1.0],[1.302,1.0],[1.303,1.0],[1.304,1.0],[1.305,1.0],[1.306,1.0],[1.307,1.0],[1.308,1.0],[1.309,1.0],[1.31,1.0],[1.311,1.0],[1.312,1.0],[1.313,1.0],[1.314,1.0],[1.315,1.0],[1.316,1.0],[1.317,1.0],[1.318,1.0],[1.319,1.0],[1.32,1.0],[1.321,1.0],[1.322,1.0],[1.323,1.0],[1.324,1.0],[1.325,1.0],[1.326,1.0],[1.327,1.0],[1.328,1.0],[1.329,1.0],[1.33,1.0],[1.331,1.0],[1.332,1.0],[1.333,1.0],[1.334,1.0],[1.335,1.0],[1.336,1.0],[1.337,1.0],[1.338,1.0],[1.339,1.0],[1.34,1.0],[1.341,1.0],[1.342,1.0],[1.343,1.0],[1.344,1.0],[1.345,1.0],[1.346,1.0],[1.347,1.0],[1.348,1.0],[1.349,1.0],[1.35,1.0],[1.351,1.0],[1.352,1.0],[1.353,1.0],[1.354,1.0],[1.355,1.0],[1.356,1.0],[1.357,1.0],[1.358,1.0],[1.359,1.0],[1.36,1.0],[1.361,1.0],[1.362,1.0],[1.363,1.0],[1.364,1.0],[1.365,1.0],[1.366,1.0],[1.367,1.0],[1.368,1.0],[1.369,1.0],[1.37,1.0],[1.371,1.0],[1.372,1.0],[1.373,1.0],[1.374,1.0],[1.375,1.0],[1.3760000000000001,1.0],[1.377,1.0],[1.3780000000000001,1.0],[1.379,1.0],[1.3800000000000001,1.0],[1.381,1.0],[1.3820000000000001,1.0],[1.383,1.0],[1.3840000000000001,1.0],[1.385,1.0],[1.3860000000000001,1.0],[1.387,1.0],[1.3880000000000001,1.0],[1.389,1.0],[1.3900000000000001,1.0],[1.391,1.0],[1.3920000000000001,1.0],[1.393,1.0],[1.3940000000000001,1.0],[1.395,1.0],[1.3960000000000001,1.0],[1.397,1.0],[1.3980000000000001,1.0],[1.399,1.0],[1.4000000000000001,1.0],[1.401,1.0],[1.4020000000000001,1.0],[1.403,1.0],[1.4040000000000001,1.0],[1.405,1.0],[1.4060000000000001,1.0],[1.407,1.0],[1.408,1.0],[1.409,1.0],[1.41,1.0],[1.411,1.0],[1.412,1.0],[1.413,1.0],[1.414,1.0],[1.415,1.0],[1.416,1.0],[1.417,1.0],[1.418,1.0],[1.419,1.0],[1.42,1.0],[1.421,1.0],[1.422,1.0],[1.423,1.0],[1.424,1.0],[1.425,1.0],[1.426,1.0],[1.427,1.0],[1.428,1.0],[1.429,1.0],[1.43,1.0],[1.431,1.0],[1.432,1.0],[1.433,1.0],[1.434,1.0],[1.435,1.0],[1.436,1.0],[1.437,1.0],[1.438,1.0],[1.439,1.0],[1.44,1.0],[1.441,1.0],[1.442,1.0],[1.443,1.0],[1.444,1.0],[1.445,1.0],[1.446,1.0],[1.447,1.0],[1.448,1.0],[1.449,1.0],[1.45,1.0],[1.451,1.0],[1.452,1.0],[1.453,1.0],[1.454,1.0],[1.455,1.0],[1.456,1.0],[1.457,1.0],[1.458,1.0],[1.459,1.0],[1.46,1.0],[1.461,1.0],[1.462,1.0],[1.463,1.0],[1.464,1.0],[1.465,1.0],[1.466,1.0],[1.467,1.0],[1.468,1.0],[1.469,1.0],[1.47,1.0],[1.471,1.0],[1.472,1.0],[1.473,1.0],[1.474,1.0],[1.475,1.0],[1.476,1.0],[1.477,1.0],[1.478,1.0],[1.479,1.0],[1.48,1.0],[1.481,1.0],[1.482,1.0],[1.483,1.0],[1.484,1.0],[1.485,1.0],[1.486,1.0],[1.487,1.0],[1.488,1.0],[1.489,1.0],[1.49,1.0],[1.491,1.0],[1.492,1.0],[1.493,1.0],[1.494,1.0],[1.495,1.0],[1.496,1.0],[1.497,1.0],[1.498,1.0],[1.499,1.0],[1.5,1.0],[1.5010000000000001,1.0],[1.502,1.0],[1.5030000000000001,1.0],[1.504,1.0],[1.5050000000000001,1.0],[1.506,1.0],[1.5070000000000001,1.0],[1.508,1.0],[1.5090000000000001,1.0],[1.51,1.0],[1.5110000000000001,1.0],[1.512,1.0],[1.5130000000000001,1.0],[1.514,1.0],[1.5150000000000001,1.0],[1.516,1.0],[1.5170000000000001,1.0],[1.518,1.0],[1.5190000000000001,1.0],[1.52,1.0],[1.5210000000000001,1.0],[1.522,1.0],[1.5230000000000001,1.0],[1.524,1.0],[1.5250000000000001,1.0],[1.526,1.0],[1.5270000000000001,1.0],[1.528,1.0],[1.5290000000000001,1.0],[1.53,1.0],[1.5310000000000001,1.0],[1.532,1.0],[1.5330000000000001,1.0],[1.534,1.0],[1.5350000000000001,1.0],[1.536,1.0],[1.537,1.0],[1.538,1.0],[1.539,1.0],[1.54,1.0],[1.541,1.0],[1.542,1.0],[1.543,1.0],[1.544,1.0],[1.545,1.0],[1.546,1.0],[1.547,1.0],[1.548,1.0],[1.549,1.0],[1.55,1.0],[1.551,1.0],[1.552,1.0],[1.553,1.0],[1.554,1.0],[1.555,1.0],[1.556,1.0],[1.557,1.0],[1.558,1.0],[1.559,1.0],[1.56,1.0],[1.561,1.0],[1.562,1.0],[1.563,1.0],[1.564,1.0],[1.565,1.0],[1.566,1.0],[1.567,1.0],[1.568,1.0],[1.569,1.0],[1.57,1.0],[1.571,1.0],[1.572,1.0],[1.573,1.0],[1.574,1.0],[1.575,1.0],[1.576,1.0],[1.577,1.0],[1.578,1.0],[1.579,1.0],[1.58,1.0],[1.581,1.0],[1.582,1.0],[1.583,1.0],[1.584,1.0],[1.585,1.0],[1.586,1.0],[1.587,1.0],[1.588,1.0],[1.589,1.0],[1.59,1.0],[1.591,1.0],[1.592,1.0],[1.593,1.0],[1.594,1.0],[1.595,1.0],[1.596,1.0],[1.597,1.0],[1.598,1.0],[1.599,1.0],[1.6,1.0],[1.601,1.0],[1.602,1.0],[1.603,1.0],[1.604,1.0],[1.605,1.0],[1.606,1.0],[1.607,1.0],[1.608,1.0],[1.609,1.0],[1.61,1.0],[1.611,1.0],[1.612,1.0],[1.613,1.0],[1.614,1.0],[1.615,1.0],[1.616,1.0],[1.617,1.0],[1.618,1.0],[1.619,1.0],[1.62,1.0],[1.621,1.0],[1.622,1.0],[1.623,1.0],[1.624,1.0],[1.625,1.0],[1.6260000000000001,1.0],[1.627,1.0],[1.6280000000000001,1.0],[1.629,1.0],[1.6300000000000001,1.0],[1.631,1.0],[1.6320000000000001,1.0],[1.633,1.0],[1.6340000000000001,1.0],[1.635,1.0],[1.6360000000000001,1.0],[1.637,1.0],[1.6380000000000001,1.0],[1.639,1.0],[1.6400000000000001,1.0],[1.641,1.0],[1.6420000000000001,1.0],[1.643,1.0],[1.6440000000000001,1.0],[1.645,1.0],[1.6460000000000001,1.0],[1.647,1.0],[1.6480000000000001,1.0],[1.649,1.0],[1.6500000000000001,1.0],[1.651,1.0],[1.6520000000000001,1.0],[1.653,1.0],[1.6540000000000001,1.0],[1.655,1.0],[1.6560000000000001,1.0],[1.657,1.0],[1.6580000000000001,1.0],[1.659,1.0],[1.6600000000000001,1.0],[1.661,1.0],[1.6620000000000001,1.0],[1.663,1.0],[1.6640000000000001,1.0],[1.665,1.0],[1.666,1.0],[1.667,1.0],[1.668,1.0],[1.669,1.0],[1.67,1.0],[1.671,1.0],[1.672,1.0],[1.673,1.0],[1.674,1.0],[1.675,1.0],[1.676,1.0],[1.677,1.0],[1.678,1.0],[1.679,1.0],[1.68,1.0],[1.681,1.0],[1.682,1.0],[1.683,1.0],[1.684,1.0],[1.685,1.0],[1.686,1.0],[1.687,1.0],[1.688,1.0],[1.689,1.0],[1.69,1.0],[1.691,1.0],[1.692,1.0],[1.693,1.0],[1.694,1.0],[1.695,1.0],[1.696,1.0],[1.697,1.0],[1.698,1.0],[1.699,1.0],[1.7,1.0],[1.701,1.0],[1.702,1.0],[1.703,1.0],[1.704,1.0],[1.705,1.0],[1.706,1.0],[1.707,1.0],[1.708,1.0],[1.709,1.0],[1.71,1.0],[1.711,1.0],[1.712,1.0],[1.713,1.0],[1.714,1.0],[1.715,1.0],[1.716,1.0],[1.717,1.0],[1.718,1.0],[1.719,1.0],[1.72,1.0],[1.721,1.0],[1.722,1.0],[1.723,1.0],[1.724,1.0],[1.725,1.0],[1.726,1.0],[1.727,1.0],[1.728,1.0],[1.729,1.0],[1.73,1.0],[1.731,1.0],[1.732,1.0],[1.733,1.0],[1.734,1.0],[1.735,1.0],[1.736,1.0],[1.737,1.0],[1.738,1.0],[1.739,1.0],[1.74,1.0],[1.741,1.0],[1.742,1.0],[1.743,1.0],[1.744,1.0],[1.745,1.0],[1.746,1.0],[1.747,1.0],[1.748,1.0],[1.749,1.0],[1.75,1.0],[1.7510000000000001,1.0],[1.752,1.0],[1.7530000000000001,1.0],[1.754,1.0],[1.7550000000000001,1.0],[1.756,1.0],[1.7570000000000001,1.0],[1.758,1.0],[1.7590000000000001,1.0],[1.76,1.0],[1.7610000000000001,1.0],[1.762,1.0],[1.7630000000000001,1.0],[1.764,1.0],[1.7650000000000001,1.0],[1.766,1.0],[1.7670000000000001,1.0],[1.768,1.0],[1.7690000000000001,1.0],[1.77,1.0],[1.7710000000000001,1.0],[1.772,1.0],[1.7730000000000001,1.0],[1.774,1.0],[1.7750000000000001,1.0],[1.776,1.0],[1.7770000000000001,1.0],[1.778,1.0],[1.7790000000000001,1.0],[1.78,1.0],[1.7810000000000001,1.0],[1.782,1.0],[1.7830000000000001,1.0],[1.784,1.0],[1.7850000000000001,1.0],[1.786,1.0],[1.7870000000000001,1.0],[1.788,1.0],[1.7890000000000001,1.0],[1.79,1.0],[1.7910000000000001,1.0],[1.792,1.0],[1.793,1.0],[1.794,1.0],[1.795,1.0],[1.796,1.0],[1.797,1.0],[1.798,1.0],[1.799,1.0],[1.8,1.0],[1.801,1.0],[1.802,1.0],[1.803,1.0],[1.804,1.0],[1.805,1.0],[1.806,1.0],[1.807,1.0],[1.808,1.0],[1.809,1.0],[1.81,1.0],[1.811,1.0],[1.812,1.0],[1.813,1.0],[1.814,1.0],[1.815,1.0],[1.816,1.0],[1.817,1.0],[1.818,1.0],[1.819,1.0],[1.82,1.0],[1.821,1.0],[1.822,1.0],[1.823,1.0],[1.824,1.0],[1.825,1.0],[1.826,1.0],[1.827,1.0],[1.828,1.0],[1.829,1.0],[1.83,1.0],[1.831,1.0],[1.832,1.0],[1.833,1.0],[1.834,1.0],[1.835,1.0],[1.836,1.0],[1.837,1.0],[1.838,1.0],[1.839,1.0],[1.84,1.0],[1.841,1.0],[1.842,1.0],[1.843,1.0],[1.844,1.0],[1.845,1.0],[1.846,1.0],[1.847,1.0],[1.848,1.0],[1.849,1.0],[1.85,1.0],[1.851,1.0],[1.852,1.0],[1.853,1.0],[1.854,1.0],[1.855,1.0],[1.856,1.0],[1.857,1.0],[1.858,1.0],[1.859,1.0],[1.86,1.0],[1.861,1.0],[1.862,1.0],[1.863,1.0],[1.864,1.0],[1.865,1.0],[1.866,1.0],[1.867,1.0],[1.868,1.0],[1.869,1.0],[1.87,1.0],[1.871,1.0],[1.872,1.0],[1.873,1.0],[1.874,1.0],[1.875,1.0],[1.8760000000000001,1.0],[1.877,1.0],[1.8780000000000001,1.0],[1.879,1.0],[1.8800000000000001,1.0],[1.881,1.0],[1.8820000000000001,1.0],[1.883,1.0],[1.8840000000000001,1.0],[1.885,1.0],[1.8860000000000001,1.0],[1.887,1.0],[1.8880000000000001,1.0],[1.889,1.0],[1.8900000000000001,1.0],[1.891,1.0],[1.8920000000000001,1.0],[1.893,1.0],[1.8940000000000001,1.0],[1.895,1.0],[1.8960000000000001,1.0],[1.897,1.0],[1.8980000000000001,1.0],[1.899,1.0],[1.9000000000000001,1.0],[1.901,1.0],[1.9020000000000001,1.0],[1.903,1.0],[1.9040000000000001,1.0],[1.905,1.0],[1.9060000000000001,1.0],[1.907,1.0],[1.9080000000000001,1.0],[1.909,1.0],[1.9100000000000001,1.0],[1.911,1.0],[1.9120000000000001,1.0],[1.913,1.0],[1.9140000000000001,1.0],[1.915,1.0],[1.9160000000000001,1.0],[1.917,1.0],[1.9180000000000001,1.0],[1.919,1.0],[1.92,1.0],[1.921,1.0],[1.922,1.0],[1.923,1.0],[1.924,1.0],[1.925,1.0],[1.926,1.0],[1.927,1.0],[1.928,1.0],[1.929,1.0],[1.93,1.0],[1.931,1.0],[1.932,1.0],[1.933,1.0],[1.934,1.0],[1.935,1.0],[1.936,1.0],[1.937,1.0],[1.938,1.0],[1.939,1.0],[1.94,1.0],[1.941,1.0],[1.942,1.0],[1.943,1.0],[1.944,1.0],[1.945,1.0],[1.946,1.0],[1.947,1.0],[1.948,1.0],[1.949,1.0],[1.95,1.0],[1.951,1.0],[1.952,1.0],[1.953,1.0],[1.954,1.0],[1.955,1.0],[1.956,1.0],[1.957,1.0],[1.958,1.0],[1.959,1.0],[1.96,1.0],[1.961,1.0],[1.962,1.0],[1.963,1.0],[1.964,1.0],[1.965,1.0],[1.966,1.0],[1.967,1.0],[1.968,1.0],[1.969,1.0],[1.97,1.0],[1.971,1.0],[1.972,1.0],[1.973,1.0],[1.974,1.0],[1.975,1.0],[1.976,1.0],[1.977,1.0],[1.978,1.0],[1.979,1.0],[1.98,1.0],[1.981,1.0],[1.982,1.0],[1.983,1.0],[1.984,1.0],[1.985,1.0],[1.986,1.0],[1.987,1.0],[1.988,1.0],[1.989,1.0],[1.99,1.0],[1.991,1.0],[1.992,1.0],[1.993,1.0],[1.994,1.0],[1.995,1.0],[1.996,1.0],[1.997,1.0],[1.998,1.0],[1.999,1.0],[2.0,1.0]]},\"avr_vref\":{\"delay\":0.05,\"data\":[[0.0,0.0],[0.001,0.0],[0.002,0.0],[0.003,0.0],[0.004,0.0],[0.005,0.0],[0.006,0.0],[0.007,0.0],[0.008,0.0],[0.009000000000000001,0.0],[0.01,0.0],[0.011,0.0],[0.012,0.0],[0.013000000000000001,0.0],[0.014,0.0],[0.015,0.0],[0.016,0.0],[0.017,0.0],[0.018000000000000002,0.0],[0.019,0.0],[0.02,0.0],[0.021,0.0],[0.022,0.0],[0.023,0.0],[0.024,0.0],[0.025,0.0],[0.026000000000000002,0.0],[0.027,0.0],[0.028,0.0],[0.029,0.0],[0.03,0.0],[0.031,0.0],[0.032,0.0],[0.033,0.0],[0.034,0.0],[0.035,0.0],[0.036000000000000004,0.0],[0.037,0.0],[0.038,0.0],[0.039,0.0],[0.04,0.0],[0.041,0.0],[0.042,0.0],[0.043000000000000003,0.0],[0.044,0.0],[0.045,0.0],[0.046,0.0],[0.047,0.0],[0.048,0.0],[0.049,0.0],[0.05,1.0],[0.051000000000000004,1.0],[0.052000000000000005,1.0],[0.053,1.0],[0.054,1.0],[0.055,1.0],[0.056,1.0],[0.057,1.0],[0.058,1.0],[0.059000000000000004,1.0],[0.06,1.0],[0.061,1.0],[0.062,1.0],[0.063,1.0],[0.064,1.0],[0.065,1.0],[0.066,1.0],[0.067,1.0],[0.068,1.0],[0.069,1.0],[0.07,1.0],[0.07100000000000001,1.0],[0.07200000000000001,1.0],[0.073,1.0],[0.074,1.0],[0.075,1.0],[0.076,1.0],[0.077,1.0],[0.078,1.0],[0.079,1.0],[0.08,1.0],[0.081,1.0],[0.082,1.0],[0.083,1.0],[0.084,1.0],[0.085,1.0],[0.08600000000000001,1.0],[0.08700000000000001,1.0],[0.088,1.0],[0.089,1.0],[0.09,1.0],[0.091,1.0],[0.092,1.0],[0.093,1.0],[0.094,1.0],[0.095,1.0],[0.096,1.0],[0.097,1.0],[0.098,1.0],[0.099,1.0],[0.1,1.0],[0.101,1.0],[0.10200000000000001,1.0],[0.10300000000000001,1.0],[0.10400000000000001,1.0],[0.105,1.0],[0.106,1.0],[0.107,1.0],[0.108,1.0],[0.109,1.0],[0.11,1.0],[0.111,1.0],[0.112,1.0],[0.113,1.0],[0.114,1.0],[0.115,1.0],[0.116,1.0],[0.117,1.0],[0.11800000000000001,1.0],[0.11900000000000001,1.0],[0.12,1.0],[0.121,1.0],[0.122,1.0],[0.123,1.0],[0.124,1.0],[0.125,1.0],[0.126,1.0],[0.127,1.0],[0.128,1.0],[0.129,1.0],[0.13,1.0],[0.131,1.0],[0.132,1.0],[0.133,1.0],[0.134,1.0],[0.135,1.0],[0.136,1.0],[0.137,1.0],[0.138,1.0],[0.139,1.0],[0.14,1.0],[0.14100000000000001,1.0],[0.14200000000000002,1.0],[0.14300000000000002,1.0],[0.14400000000000002,1.0],[0.145,1.0],[0.146,1.0],[0.147,1.0],[0.148,1.0],[0.149,1.0],[0.15,1.0],[0.151,1.0],[0.152,1.0],[0.153,1.0],[0.154,1.0],[0.155,1.0],[0.156,1.0],[0.157,1.0],[0.158,1.0],[0.159,1.0],[0.16,1.0],[0.161,1.0],[0.162,1.0],[0.163,1.0],[0.164,1.0],[0.165,1.0],[0.166,1.0],[0.167,1.0],[0.168,1.0],[0.169,1.0],[0.17,1.0],[0.171,1.0],[0.17200000000000001,1.0],[0.17300000000000001,1.0],[0.17400000000000002,1.0],[0.17500000000000002,1.0],[0.176,1.0],[0.177,1.0],[0.178,1.0],[0.179,1.0],[0.18,1.0],[0.181,1.0],[0.182,1.0],[0.183,1.0],[0.184,1.0],[0.185,1.0],[0.186,1.0],[0.187,1.0],[0.188,1.0],[0.189,1.0],[0.19,1.0],[0.191,1.0],[0.192,1.0],[0.193,1.0],[0.194,1.0],[0.195,1.0],[0.196,1.0],[0.197,1.0],[0.198,1.0],[0.199,1.0],[0.2,1.0],[0.201,1.0],[0.202,1.0],[0.203,1.0],[0.20400000000000001,1.0],[0.20500000000000002,1.0],[0.20600000000000002,1.0],[0.20700000000000002,1.0],[0.20800000000000002,1.0],[0.209,1.0],[0.21,1.0],[0.211,1.0],[0.212,1.0],[0.213,1.0],[0.214,1.0],[0.215,1.0],[0.216,1.0],[0.217,1.0],[0.218,1.0],[0.219,1.0],[0.22,1.0],[0.221,1.0],[0.222,1.0],[0.223,1.0],[0.224,1.0],[0.225,1.0],[0.226,1.0],[0.227,1.0],[0.228,1.0],[0.229,1.0],[0.23,1.0],[0.231,1.0],[0.232,1.0],[0.233,1.0],[0.234,1.0],[0.23500000000000001,1.0],[0.23600000000000002,1.0],[0.23700000000000002,1.0],[0.23800000000000002,1.0],[0.23900000000000002,1.0],[0.24,1.0],[0.241,1.0],[0.242,1.0],[0.243,1.0],[0.244,1.0],[0.245,1.0],[0.246,1.0],[0.247,1.0],[0.248,1.0],[0.249,1.0],[0.25,1.0],[0.251,1.0],[0.252,1.0],[0.253,1.0],[0.254,1.0],[0.255,1.0],[0.256,1.0],[0.257,1.0],[0.258,1.0],[0.259,1.0],[0.26,1.0],[0.261,1.0],[0.262,1.0],[0.263,1.0],[0.264,1.0],[0.265,1.0],[0.266,1.0],[0.267,1.0],[0.268,1.0],[0.269,1.0],[0.27,1.0],[0.271,1.0],[0.272,1.0],[0.273,1.0],[0.274,1.0],[0.275,1.0],[0.276,1.0],[0.277,1.0],[0.278,1.0],[0.279,1.0],[0.28,1.0],[0.281,1.0],[0.28200000000000003,1.0],[0.28300000000000003,1.0],[0.28400000000000003,1.0],[0.28500000000000003,1.0],[0.28600000000000003,1.0],[0.28700000000000003,1.0],[0.28800000000000003,1.0],[0.289,1.0],[0.29,1.0],[0.291,1.0],[0.292,1.0],[0.293,1.0],[0.294,1.0],[0.295,1.0],[0.296,1.0],[0.297,1.0],[0.298,1.0],[0.299,1.0],[0.3,1.0],[0.301,1.0],[0.302,1.0],[0.303,1.0],[0.304,1.0],[0.305,1.0],[0.306,1.0],[0.307,1.0],[0.308,1.0],[0.309,1.0],[0.31,1.0],[0.311,1.0],[0.312,1.0],[0.313,1.0],[0.314,1.0],[0.315,1.0],[0.316,1.0],[0.317,1.0],[0.318,1.0],[0.319,1.0],[0.32,1.0],[0.321,1.0],[0.322,1.0],[0.323,1.0],[0.324,1.0],[0.325,1.0],[0.326,1.0],[0.327,1.0],[0.328,1.0],[0.329,1.0],[0.33,1.0],[0.331,1.0],[0.332,1.0],[0.333,1.0],[0.334,1.0],[0.335,1.0],[0.336,1.0],[0.337,1.0],[0.338,1.0],[0.339,1.0],[0.34,1.0],[0.341,1.0],[0.342,1.0],[0.343,1.0],[0.34400000000000003,1.0],[0.34500000000000003,1.0],[0.34600000000000003,1.0],[0.34700000000000003,1.0],[0.34800000000000003,1.0],[0.34900000000000003,1.0],[0.35000000000000003,1.0],[0.35100000000000003,1.0],[0.352,1.0],[0.353,1.0],[0.354,1.0],[0.355,1.0],[0.356,1.0],[0.357,1.0],[0.358,1.0],[0.359,1.0],[0.36,1.0],[0.361,1.0],[0.362,1.0],[0.363,1.0],[0.364,1.0],[0.365,1.0],[0.366,1.0],[0.367,1.0],[0.368,1.0],[0.369,1.0],[0.37,1.0],[0.371,1.0],[0.372,1.0],[0.373,1.0],[0.374,1.0],[0.375,1.0],[0.376,1.0],[0.377,1.0],[0.378,1.0],[0.379,1.0],[0.38,1.0],[0.381,1.0],[0.382,1.0],[0.383,1.0],[0.384,1.0],[0.385,1.0],[0.386,1.0],[0.387,1.0],[0.388,1.0],[0.389,1.0],[0.39,1.0],[0.391,1.0],[0.392,1.0],[0.393,1.0],[0.394,1.0],[0.395,1.0],[0.396,1.0],[0.397,1.0],[0.398,1.0],[0.399,1.0],[0.4,1.0],[0.401,1.0],[0.402,1.0],[0.403,1.0],[0.404,1.0],[0.405,1.0],[0.406,1.0],[0.40700000000000003,1.0],[0.40800000000000003,1.0],[0.40900000000000003,1.0],[0.41000000000000003,1.0],[0.41100000000000003,1.0],[0.41200000000000003,1.0],[0.41300000000000003,1.0],[0.41400000000000003,1.0],[0.41500000000000004,1.0],[0.41600000000000004,1.0],[0.417,1.0],[0.418,1.0],[0.419,1.0],[0.42,1.0],[0.421,1.0],[0.422,1.0],[0.423,1.0],[0.424,1.0],[0.425,1.0],[0.426,1.0],[0.427,1.0],[0.428,1.0],[0.429,1.0],[0.43,1.0],[0.431,1.0],[0.432,1.0],[0.433,1.0],[0.434,1.0],[0.435,1.0],[0.436,1.0],[0.437,1.0],[0.438,1.0],[0.439,1.0],[0.44,1.0],[0.441,1.0],[0.442,1.0],[0.443,1.0],[0.444,1.0],[0.445,1.0],[0.446,1.0],[0.447,1.0],[0.448,1.0],[0.449,1.0],[0.45,1.0],[0.451,1.0],[0.452,1.0],[0.453,1.0],[0.454,1.0],[0.455,1.0],[0.456,1.0],[0.457,1.0],[0.458,1.0],[0.459,1.0],[0.46,1.0],[0.461,1.0],[0.462,1.0],[0.463,1.0],[0.464,1.0],[0.465,1.0],[0.466,1.0],[0.467,1.0],[0.468,1.0],[0.46900000000000003,1.0],[0.47000000000000003,1.0],[0.47100000000000003,1.0],[0.47200000000000003,1.0],[0.47300000000000003,1.0],[0.47400000000000003,1.0],[0.47500000000000003,1.0],[0.47600000000000003,1.0],[0.47700000000000004,1.0],[0.47800000000000004,1.0],[0.47900000000000004,1.0],[0.48,1.0],[0.481,1.0],[0.482,1.0],[0.483,1.0],[0.484,1.0],[0.485,1.0],[0.486,1.0],[0.487,1.0],[0.488,1.0],[0.489,1.0],[0.49,1.0],[0.491,1.0],[0.492,1.0],[0.493,1.0],[0.494,1.0],[0.495,1.0],[0.496,1.0],[0.497,1.0],[0.498,1.0],[0.499,1.0],[0.5,1.0],[0.501,1.0],[0.502,1.0],[0.503,1.0],[0.504,1.0],[0.505,1.0],[0.506,1.0],[0.507,1.0],[0.508,1.0],[0.509,1.0],[0.51,1.0],[0.511,1.0],[0.512,1.0],[0.513,1.0],[0.514,1.0],[0.515,1.0],[0.516,1.0],[0.517,1.0],[0.518,1.0],[0.519,1.0],[0.52,1.0],[0.521,1.0],[0.522,1.0],[0.523,1.0],[0.524,1.0],[0.525,1.0],[0.526,1.0],[0.527,1.0],[0.528,1.0],[0.529,1.0],[0.53,1.0],[0.531,1.0],[0.532,1.0],[0.533,1.0],[0.534,1.0],[0.535,1.0],[0.536,1.0],[0.537,1.0],[0.538,1.0],[0.539,1.0],[0.54,1.0],[0.541,1.0],[0.542,1.0],[0.543,1.0],[0.544,1.0],[0.545,1.0],[0.546,1.0],[0.547,1.0],[0.548,1.0],[0.549,1.0],[0.55,1.0],[0.551,1.0],[0.552,1.0],[0.553,1.0],[0.554,1.0],[0.555,1.0],[0.556,1.0],[0.557,1.0],[0.558,1.0],[0.559,1.0],[0.56,1.0],[0.561,1.0],[0.562,1.0],[0.5630000000000001,1.0],[0.5640000000000001,1.0],[0.5650000000000001,1.0],[0.5660000000000001,1.0],[0.5670000000000001,1.0],[0.5680000000000001,1.0],[0.5690000000000001,1.0],[0.5700000000000001,1.0],[0.5710000000000001,1.0],[0.5720000000000001,1.0],[0.5730000000000001,1.0],[0.5740000000000001,1.0],[0.5750000000000001,1.0],[0.5760000000000001,1.0],[0.577,1.0],[0.578,1.0],[0.579,1.0],[0.58,1.0],[0.581,1.0],[0.582,1.0],[0.583,1.0],[0.584,1.0],[0.585,1.0],[0.586,1.0],[0.587,1.0],[0.588,1.0],[0.589,1.0],[0.59,1.0],[0.591,1.0],[0.592,1.0],[0.593,1.0],[0.594,1.0],[0.595,1.0],[0.596,1.0],[0.597,1.0],[0.598,1.0],[0.599,1.0],[0.6,1.0],[0.601,1.0],[0.602,1.0],[0.603,1.0],[0.604,1.0],[0.605,1.0],[0.606,1.0],[0.607,1.0],[0.608,1.0],[0.609,1.0],[0.61,1.0],[0.611,1.0],[0.612,1.0],[0.613,1.0],[0.614,1.0],[0.615,1.0],[0.616,1.0],[0.617,1.0],[0.618,1.0],[0.619,1.0],[0.62,1.0],[0.621,1.0],[0.622,1.0],[0.623,1.0],[0.624,1.0],[0.625,1.0],[0.626,1.0],[0.627,1.0],[0.628,1.0],[0.629,1.0],[0.63,1.0],[0.631,1.0],[0.632,1.0],[0.633,1.0],[0.634,1.0],[0.635,1.0],[0.636,1.0],[0.637,1.0],[0.638,1.0],[0.639,1.0],[0.64,1.0],[0.641,1.0],[0.642,1.0],[0.643,1.0],[0.644,1.0],[0.645,1.0],[0.646,1.0],[0.647,1.0],[0.648,1.0],[0.649,1.0],[0.65,1.0],[0.651,1.0],[0.652,1.0],[0.653,1.0],[0.654,1.0],[0.655,1.0],[0.656,1.0],[0.657,1.0],[0.658,1.0],[0.659,1.0],[0.66,1.0],[0.661,1.0],[0.662,1.0],[0.663,1.0],[0.664,1.0],[0.665,1.0],[0.666,1.0],[0.667,1.0],[0.668,1.0],[0.669,1.0],[0.67,1.0],[0.671,1.0],[0.672,1.0],[0.673,1.0],[0.674,1.0],[0.675,1.0],[0.676,1.0],[0.677,1.0],[0.678,1.0],[0.679,1.0],[0.68,1.0],[0.681,1.0],[0.682,1.0],[0.683,1.0],[0.684,1.0],[0.685,1.0],[0.686,1.0],[0.687,1.0],[0.6880000000000001,1.0],[0.6890000000000001,1.0],[0.6900000000000001,1.0],[0.6910000000000001,1.0],[0.6920000000000001,1.0],[0.6930000000000001,1.0],[0.6940000000000001,1.0],[0.6950000000000001,1.0],[0.6960000000000001,1.0],[0.6970000000000001,1.0],[0.6980000000000001,1.0],[0.6990000000000001,1.0],[0.7000000000000001,1.0],[0.7010000000000001,1.0],[0.7020000000000001,1.0],[0.7030000000000001,1.0],[0.704,1.0],[0.705,1.0],[0.706,1.0],[0.707,1.0],[0.708,1.0],[0.709,1.0],[0.71,1.0],[0.711,1.0],[0.712,1.0],[0.713,1.0],[0.714,1.0],[0.715,1.0],[0.716,1.0],[0.717,1.0],[0.718,1.0],[0.719,1.0],[0.72,1.0],[0.721,1.0],[0.722,1.0],[0.723,1.0],[0.724,1.0],[0.725,1.0],[0.726,1.0],[0.727,1.0],[0.728,1.0],[0.729,1.0],[0.73,1.0],[0.731,1.0],[0.732,1.0],[0.733,1.0],[0.734,1.0],[0.735,1.0],[0.736,1.0],[0.737,1.0],[0.738,1.0],[0.739,1.0],[0.74,1.0],[0.741,1.0],[0.742,1.0],[0.743,1.0],[0.744,1.0],[0.745,1.0],[0.746,1.0],[0.747,1.0],[0.748,1.0],[0.749,1.0],[0.75,1.0],[0.751,1.0],[0.752,1.0],[0.753,1.0],[0.754,1.0],[0.755,1.0],[0.756,1.0],[0.757,1.0],[0.758,1.0],[0.759,1.0],[0.76,1.0],[0.761,1.0],[0.762,1.0],[0.763,1.0],[0.764,1.0],[0.765,1.0],[0.766,1.0],[0.767,1.0],[0.768,1.0],[0.769,1.0],[0.77,1.0],[0.771,1.0],[0.772,1.0],[0.773,1.0],[0.774,1.0],[0.775,1.0],[0.776,1.0],[0.777,1.0],[0.778,1.0],[0.779,1.0],[0.78,1.0],[0.781,1.0],[0.782,1.0],[0.783,1.0],[0.784,1.0],[0.785,1.0],[0.786,1.0],[0.787,1.0],[0.788,1.0],[0.789,1.0],[0.79,1.0],[0.791,1.0],[0.792,1.0],[0.793,1.0],[0.794,1.0],[0.795,1.0],[0.796,1.0],[0.797,1.0],[0.798,1.0],[0.799,1.0],[0.8,1.0],[0.801,1.0],[0.802,1.0],[0.803,1.0],[0.804,1.0],[0.805,1.0],[0.806,1.0],[0.807,1.0],[0.808,1.0],[0.809,1.0],[0.81,1.0],[0.811,1.0],[0.812,1.0],[0.8130000000000001,1.0],[0.8140000000000001,1.0],[0.8150000000000001,1.0],[0.8160000000000001,1.0],[0.8170000000000001,1.0],[0.8180000000000001,1.0],[0.8190000000000001,1.0],[0.8200000000000001,1.0],[0.8210000000000001,1.0],[0.8220000000000001,1.0],[0.8230000000000001,1.0],[0.8240000000000001,1.0],[0.8250000000000001,1.0],[0.8260000000000001,1.0],[0.8270000000000001,1.0],[0.8280000000000001,1.0],[0.8290000000000001,1.0],[0.8300000000000001,1.0],[0.8310000000000001,1.0],[0.8320000000000001,1.0],[0.833,1.0],[0.834,1.0],[0.835,1.0],[0.836,1.0],[0.837,1.0],[0.838,1.0],[0.839,1.0],[0.84,1.0],[0.841,1.0],[0.842,1.0],[0.843,1.0],[0.844,1.0],[0.845,1.0],[0.846,1.0],[0.847,1.0],[0.848,1.0],[0.849,1.0],[0.85,1.0],[0.851,1.0],[0.852,1.0],[0.853,1.0],[0.854,1.0],[0.855,1.0],[0.856,1.0],[0.857,1.0],[0.858,1.0],[0.859,1.0],[0.86,1.0],[0.861,1.0],[0.862,1.0],[0.863,1.0],[0.864,1.0],[0.865,1.0],[0.866,1.0],[0.867,1.0],[0.868,1.0],[0.869,1.0],[0.87,1.0],[0.871,1.0],[0.872,1.0],[0.873,1.0],[0.874,1.0],[0.875,1.0],[0.876,1.0],[0.877,1.0],[0.878,1.0],[0.879,1.0],[0.88,1.0],[0.881,1.0],[0.882,1.0],[0.883,1.0],[0.884,1.0],[0.885,1.0],[0.886,1.0],[0.887,1.0],[0.888,1.0],[0.889,1.0],[0.89,1.0],[0.891,1.0],[0.892,1.0],[0.893,1.0],[0.894,1.0],[0.895,1.0],[0.896,1.0],[0.897,1.0],[0.898,1.0],[0.899,1.0],[0.9,1.0],[0.901,1.0],[0.902,1.0],[0.903,1.0],[0.904,1.0],[0.905,1.0],[0.906,1.0],[0.907,1.0],[0.908,1.0],[0.909,1.0],[0.91,1.0],[0.911,1.0],[0.912,1.0],[0.913,1.0],[0.914,1.0],[0.915,1.0],[0.916,1.0],[0.917,1.0],[0.918,1.0],[0.919,1.0],[0.92,1.0],[0.921,1.0],[0.922,1.0],[0.923,1.0],[0.924,1.0],[0.925,1.0],[0.926,1.0],[0.927,1.0],[0.928,1.0],[0.929,1.0],[0.93,1.0],[0.931,1.0],[0.932,1.0],[0.933,1.0],[0.934,1.0],[0.935,1.0],[0.936,1.0],[0.937,1.0],[0.9380000000000001,1.0],[0.9390000000000001,1.0],[0.9400000000000001,1.0],[0.9410000000000001,1.0],[0.9420000000000001,1.0],[0.9430000000000001,1.0],[0.9440000000000001,1.0],[0.9450000000000001,1.0],[0.9460000000000001,1.0],[0.9470000000000001,1.0],[0.9480000000000001,1.0],[0.9490000000000001,1.0],[0.9500000000000001,1.0],[0.9510000000000001,1.0],[0.9520000000000001,1.0],[0.9530000000000001,1.0],[0.9540000000000001,1.0],[0.9550000000000001,1.0],[0.9560000000000001,1.0],[0.9570000000000001,1.0],[0.9580000000000001,1.0],[0.9590000000000001,1.0],[0.96,1.0],[0.961,1.0],[0.962,1.0],[0.963,1.0],[0.964,1.0],[0.965,1.0],[0.966,1.0],[0.967,1.0],[0.968,1.0],[0.969,1.0],[0.97,1.0],[0.971,1.0],[0.972,1.0],[0.973,1.0],[0.974,1.0],[0.975,1.0],[0.976,1.0],[0.977,1.0],[0.978,1.0],[0.979,1.0],[0.98,1.0],[0.981,1.0],[0.982,1.0],[0.983,1.0],[0.984,1.0],[0.985,1.0],[0.986,1.0],[0.987,1.0],[0.988,1.0],[0.989,1.0],[0.99,1.0],[0.991,1.0],[0.992,1.0],[0.993,1.0],[0.994,1.0],[0.995,1.0],[0.996,1.0],[0.997,1.0],[0.998,1.0],[0.999,1.0],[1.0,1.0],[1.0010000000000001,1.0],[1.002,1.0],[1.0030000000000001,1.0],[1.004,1.0],[1.0050000000000001,1.0],[1.006,1.0],[1.0070000000000001,1.0],[1.008,1.0],[1.0090000000000001,1.0],[1.01,1.0],[1.0110000000000001,1.0],[1.012,1.0],[1.0130000000000001,1.0],[1.014,1.0],[1.0150000000000001,1.0],[1.016,1.0],[1.0170000000000001,1.0],[1.018,1.0],[1.0190000000000001,1.0],[1.02,1.0],[1.0210000000000001,1.0],[1.022,1.0],[1.0230000000000001,1.0],[1.024,1.0],[1.025,1.0],[1.026,1.0],[1.027,1.0],[1.028,1.0],[1.029,1.0],[1.03,1.0],[1.031,1.0],[1.032,1.0],[1.033,1.0],[1.034,1.0],[1.035,1.0],[1.036,1.0],[1.037,1.0],[1.038,1.0],[1.039,1.0],[1.04,1.0],[1.041,1.0],[1.042,1.0],[1.043,1.0],[1.044,1.0],[1.045,1.0],[1.046,1.0],[1.047,1.0],[1.048,1.0],[1.049,1.0],[1.05,1.0],[1.051,1.0],[1.052,1.0],[1.053,1.0],[1.054,1.0],[1.055,1.0],[1.056,1.0],[1.057,1.0],[1.058,1.0],[1.059,1.0],[1.06,1.0],[1.061,1.0],[1.062,1.0],[1.063,1.0],[1.064,1.0],[1.065,1.0],[1.066,1.0],[1.067,1.0],[1.068,1.0],[1.069,1.0],[1.07,1.0],[1.071,1.0],[1.072,1.0],[1.073,1.0],[1.074,1.0],[1.075,1.0],[1.076,1.0],[1.077,1.0],[1.078,1.0],[1.079,1.0],[1.08,1.0],[1.081,1.0],[1.082,1.0],[1.083,1.0],[1.084,1.0],[1.085,1.0],[1.086,1.0],[1.087,1.0],[1.088,1.0],[1.089,1.0],[1.09,1.0],[1.091,1.0],[1.092,1.0],[1.093,1.0],[1.094,1.0],[1.095,1.0],[1.096,1.0],[1.097,1.0],[1.098,1.0],[1.099,1.0],[1.1,1.0],[1.101,1.0],[1.102,1.0],[1.103,1.0],[1.104,1.0],[1.105,1.0],[1.106,1.0],[1.107,1.0],[1.108,1.0],[1.109,1.0],[1.11,1.0],[1.111,1.0],[1.112,1.0],[1.113,1.0],[1.114,1.0],[1.115,1.0],[1.116,1.0],[1.117,1.0],[1.118,1.0],[1.119,1.0],[1.12,1.0],[1.121,1.0],[1.122,1.0],[1.123,1.0],[1.124,1.0],[1.125,1.0],[1.1260000000000001,1.0],[1.127,1.0],[1.1280000000000001,1.0],[1.129,1.0],[1.1300000000000001,1.0],[1.131,1.0],[1.1320000000000001,1.0],[1.133,1.0],[1.1340000000000001,1.0],[1.135,1.0],[1.1360000000000001,1.0],[1.137,1.0],[1.1380000000000001,1.0],[1.139,1.0],[1.1400000000000001,1.0],[1.141,1.0],[1.1420000000000001,1.0],[1.143,1.0],[1.1440000000000001,1.0],[1.145,1.0],[1.1460000000000001,1.0],[1.147,1.0],[1.1480000000000001,1.0],[1.149,1.0],[1.1500000000000001,1.0],[1.151,1.0],[1.1520000000000001,1.0],[1.153,1.0],[1.154,1.0],[1.155,1.0],[1.156,1.0],[1.157,1.0],[1.158,1.0],[1.159,1.0],[1.16,1.0],[1.161,1.0],[1.162,1.0],[1.163,1.0],[1.164,1.0],[1.165,1.0],[1.166,1.0],[1.167,1.0],[1.168,1.0],[1.169,1.0],[1.17,1.0],[1.171,1.0],[1.172,1.0],[1.173,1.0],[1.174,1.0],[1.175,1.0],[1.176,1.0],[1.177,1.0],[1.178,1.0],[1.179,1.0],[1.18,1.0],[1.181,1.0],[1.182,1.0],[1.183,1.0],[1.184,1.0],[1.185,1.0],[1.186,1.0],[1.187,1.0],[1.188,1.0],[1.189,1.0],[1.19,1.0],[1.191,1.0],[1.192,1.0],[1.193,1.0],[1.194,1.0],[1.195,1.0],[1.196,1.0],[1.197,1.0],[1.198,1.0],[1.199,1.0],[1.2,1.0],[1.201,1.0],[1.202,1.0],[1.203,1.0],[1.204,1.0],[1.205,1.0],[1.206,1.0],[1.207,1.0],[1.208,1.0],[1.209,1.0],[1.21,1.0],[1.211,1.0],[1.212,1.0],[1.213,1.0],[1.214,1.0],[1.215,1.0],[1.216,1.0],[1.217,1.0],[1.218,1.0],[1.219,1.0],[1.22,1.0],[1.221,1.0],[1.222,1.0],[1.223,1.0],[1.224,1.0],[1.225,1.0],[1.226,1.0],[1.227,1.0],[1.228,1.0],[1.229,1.0],[1.23,1.0],[1.231,1.0],[1.232,1.0],[1.233,1.0],[1.234,1.0],[1.235,1.0],[1.236,1.0],[1.237,1.0],[1.238,1.0],[1.239,1.0],[1.24,1.0],[1.241,1.0],[1.242,1.0],[1.243,1.0],[1.244,1.0],[1.245,1.0],[1.246,1.0],[1.247,1.0],[1.248,1.0],[1.249,1.0],[1.25,1.0],[1.2510000000000001,1.0],[1.252,1.0],[1.2530000000000001,1.0],[1.254,1.0],[1.2550000000000001,1.0],[1.256,1.0],[1.2570000000000001,1.0],[1.258,1.0],[1.2590000000000001,1.0],[1.26,1.0],[1.2610000000000001,1.0],[1.262,1.0],[1.2630000000000001,1.0],[1.264,1.0],[1.2650000000000001,1.0],[1.266,1.0],[1.2670000000000001,1.0],[1.268,1.0],[1.2690000000000001,1.0],[1.27,1.0],[1.2710000000000001,1.0],[1.272,1.0],[1.2730000000000001,1.0],[1.274,1.0],[1.2750000000000001,1.0],[1.276,1.0],[1.2770000000000001,1.0],[1.278,1.0],[1.2790000000000001,1.0],[1.28,1.0],[1.281,1.0],[1.282,1.0],[1.283,1.0],[1.284,1.0],[1.285,1.0],[1.286,1.0],[1.287,1.0],[1.288,1.0],[1.289,1.0],[1.29,1.0],[1.291,1.0],[1.292,1.0],[1.293,1.0],[1.294,1.0],[1.295,1.0],[1.296,1.0],[1.297,1.0],[1.298,1.0],[1.299,1.0],[1.3,1.0],[1.301,1.0],[1.302,1.0],[1.303,1.0],[1.304,1.0],[1.305,1.0],[1.306,1.0],[1.307,1.0],[1.308,1.0],[1.309,1.0],[1.31,1.0],[1.311,1.0],[1.312,1.0],[1.313,1.0],[1.314,1.0],[1.315,1.0],[1.316,1.0],[1.317,1.0],[1.318,1.0],[1.319,1.0],[1.32,1.0],[1.321,1.0],[1.322,1.0],[1.323,1.0],[1.324,1.0],[1.325,1.0],[1.326,1.0],[1.327,1.0],[1.328,1.0],[1.329,1.0],[1.33,1.0],[1.331,1.0],[1.332,1.0],[1.333,1.0],[1.334,1.0],[1.335,1.0],[1.336,1.0],[1.337,1.0],[1.338,1.0],[1.339,1.0],[1.34,1.0],[1.341,1.0],[1.342,1.0],[1.343,1.0],[1.344,1.0],[1.345,1.0],[1.346,1.0],[1.347,1.0],[1.348,1.0],[1.349,1.0],[1.35,1.0],[1.351,1.0],[1.352,1.0],[1.353,1.0],[1.354,1.0],[1.355,1.0],[1.356,1.0],[1.357,1.0],[1.358,1.0],[1.359,1.0],[1.36,1.0],[1.361,1.0],[1.362,1.0],[1.363,1.0],[1.364,1.0],[1.365,1.0],[1.366,1.0],[1.367,1.0],[1.368,1.0],[1.369,1.0],[1.37,1.0],[1.371,1.0],[1.372,1.0],[1.373,1.0],[1.374,1.0],[1.375,1.0],[1.3760000000000001,1.0],[1.377,1.0],[1.3780000000000001,1.0],[1.379,1.0],[1.3800000000000001,1.0],[1.381,1.0],[1.3820000000000001,1.0],[1.383,1.0],[1.3840000000000001,1.0],[1.385,1.0],[1.3860000000000001,1.0],[1.387,1.0],[1.3880000000000001,1.0],[1.389,1.0],[1.3900000000000001,1.0],[1.391,1.0],[1.3920000000000001,1.0],[1.393,1.0],[1.3940000000000001,1.0],[1.395,1.0],[1.3960000000000001,1.0],[1.397,1.0],[1.3980000000000001,1.0],[1.399,1.0],[1.4000000000000001,1.0],[1.401,1.0],[1.4020000000000001,1.0],[1.403,1.0],[1.4040000000000001,1.0],[1.405,1.0],[1.4060000000000001,1.0],[1.407,1.0],[1.408,1.0],[1.409,1.0],[1.41,1.0],[1.411,1.0],[1.412,1.0],[1.413,1.0],[1.414,1.0],[1.415,1.0],[1.416,1.0],[1.417,1.0],[1.418,1.0],[1.419,1.0],[1.42,1.0],[1.421,1.0],[1.422,1.0],[1.423,1.0],[1.424,1.0],[1.425,1.0],[1.426,1.0],[1.427,1.0],[1.428,1.0],[1.429,1.0],[1.43,1.0],[1.431,1.0],[1.432,1.0],[1.433,1.0],[1.434,1.0],[1.435,1.0],[1.436,1.0],[1.437,1.0],[1.438,1.0],[1.439,1.0],[1.44,1.0],[1.441,1.0],[1.442,1.0],[1.443,1.0],[1.444,1.0],[1.445,1.0],[1.446,1.0],[1.447,1.0],[1.448,1.0],[1.449,1.0],[1.45,1.0],[1.451,1.0],[1.452,1.0],[1.453,1.0],[1.454,1.0],[1.455,1.0],[1.456,1.0],[1.457,1.0],[1.458,1.0],[1.459,1.0],[1.46,1.0],[1.461,1.0],[1.462,1.0],[1.463,1.0],[1.464,1.0],[1.465,1.0],[1.466,1.0],[1.467,1.0],[1.468,1.0],[1.469,1.0],[1.47,1.0],[1.471,1.0],[1.472,1.0],[1.473,1.0],[1.474,1.0],[1.475,1.0],[1.476,1.0],[1.477,1.0],[1.478,1.0],[1.479,1.0],[1.48,1.0],[1.481,1.0],[1.482,1.0],[1.483,1.0],[1.484,1.0],[1.485,1.0],[1.486,1.0],[1.487,1.0],[1.488,1.0],[1.489,1.0],[1.49,1.0],[1.491,1.0],[1.492,1.0],[1.493,1.0],[1.494,1.0],[1.495,1.0],[1.496,1.0],[1.497,1.0],[1.498,1.0],[1.499,1.0],[1.5,1.0],[1.5010000000000001,1.0],[1.502,1.0],[1.5030000000000001,1.0],[1.504,1.0],[1.5050000000000001,1.0],[1.506,1.0],[1.5070000000000001,1.0],[1.508,1.0],[1.5090000000000001,1.0],[1.51,1.0],[1.5110000000000001,1.0],[1.512,1.0],[1.5130000000000001,1.0],[1.514,1.0],[1.5150000000000001,1.0],[1.516,1.0],[1.5170000000000001,1.0],[1.518,1.0],[1.5190000000000001,1.0],[1.52,1.0],[1.5210000000000001,1.0],[1.522,1.0],[1.5230000000000001,1.0],[1.524,1.0],[1.5250000000000001,1.0],[1.526,1.0],[1.5270000000000001,1.0],[1.528,1.0],[1.5290000000000001,1.0],[1.53,1.0],[1.5310000000000001,1.0],[1.532,1.0],[1.5330000000000001,1.0],[1.534,1.0],[1.5350000000000001,1.0],[1.536,1.0],[1.537,1.0],[1.538,1.0],[1.539,1.0],[1.54,1.0],[1.541,1.0],[1.542,1.0],[1.543,1.0],[1.544,1.0],[1.545,1.0],[1.546,1.0],[1.547,1.0],[1.548,1.0],[1.549,1.0],[1.55,1.0],[1.551,1.0],[1.552,1.0],[1.553,1.0],[1.554,1.0],[1.555,1.0],[1.556,1.0],[1.557,1.0],[1.558,1.0],[1.559,1.0],[1.56,1.0],[1.561,1.0],[1.562,1.0],[1.563,1.0],[1.564,1.0],[1.565,1.0],[1.566,1.0],[1.567,1.0],[1.568,1.0],[1.569,1.0],[1.57,1.0],[1.571,1.0],[1.572,1.0],[1.573,1.0],[1.574,1.0],[1.575,1.0],[1.576,1.0],[1.577,1.0],[1.578,1.0],[1.579,1.0],[1.58,1.0],[1.581,1.0],[1.582,1.0],[1.583,1.0],[1.584,1.0],[1.585,1.0],[1.586,1.0],[1.587,1.0],[1.588,1.0],[1.589,1.0],[1.59,1.0],[1.591,1.0],[1.592,1.0],[1.593,1.0],[1.594,1.0],[1.595,1.0],[1.596,1.0],[1.597,1.0],[1.598,1.0],[1.599,1.0],[1.6,1.0],[1.601,1.0],[1.602,1.0],[1.603,1.0],[1.604,1.0],[1.605,1.0],[1.606,1.0],[1.607,1.0],[1.608,1.0],[1.609,1.0],[1.61,1.0],[1.611,1.0],[1.612,1.0],[1.613,1.0],[1.614,1.0],[1.615,1.0],[1.616,1.0],[1.617,1.0],[1.618,1.0],[1.619,1.0],[1.62,1.0],[1.621,1.0],[1.622,1.0],[1.623,1.0],[1.624,1.0],[1.625,1.0],[1.6260000000000001,1.0],[1.627,1.0],[1.6280000000000001,1.0],[1.629,1.0],[1.6300000000000001,1.0],[1.631,1.0],[1.6320000000000001,1.0],[1.633,1.0],[1.6340000000000001,1.0],[1.635,1.0],[1.6360000000000001,1.0],[1.637,1.0],[1.6380000000000001,1.0],[1.639,1.0],[1.6400000000000001,1.0],[1.641,1.0],[1.6420000000000001,1.0],[1.643,1.0],[1.6440000000000001,1.0],[1.645,1.0],[1.6460000000000001,1.0],[1.647,1.0],[1.6480000000000001,1.0],[1.649,1.0],[1.6500000000000001,1.0],[1.651,1.0],[1.6520000000000001,1.0],[1.653,1.0],[1.6540000000000001,1.0],[1.655,1.0],[1.6560000000000001,1.0],[1.657,1.0],[1.6580000000000001,1.0],[1.659,1.0],[1.6600000000000001,1.0],[1.661,1.0],[1.6620000000000001,1.0],[1.663,1.0],[1.6640000000000001,1.0],[1.665,1.0],[1.666,1.0],[1.667,1.0],[1.668,1.0],[1.669,1.0],[1.67,1.0],[1.671,1.0],[1.672,1.0],[1.673,1.0],[1.674,1.0],[1.675,1.0],[1.676,1.0],[1.677,1.0],[1.678,1.0],[1.679,1.0],[1.68,1.0],[1.681,1.0],[1.682,1.0],[1.683,1.0],[1.684,1.0],[1.685,1.0],[1.686,1.0],[1.687,1.0],[1.688,1.0],[1.689,1.0],[1.69,1.0],[1.691,1.0],[1.692,1.0],[1.693,1.0],[1.694,1.0],[1.695,1.0],[1.696,1.0],[1.697,1.0],[1.698,1.0],[1.699,1.0],[1.7,1.0],[1.701,1.0],[1.702,1.0],[1.703,1.0],[1.704,1.0],[1.705,1.0],[1.706,1.0],[1.707,1.0],[1.708,1.0],[1.709,1.0],[1.71,1.0],[1.711,1.0],[1.712,1.0],[1.713,1.0],[1.714,1.0],[1.715,1.0],[1.716,1.0],[1.717,1.0],[1.718,1.0],[1.719,1.0],[1.72,1.0],[1.721,1.0],[1.722,1.0],[1.723,1.0],[1.724,1.0],[1.725,1.0],[1.726,1.0],[1.727,1.0],[1.728,1.0],[1.729,1.0],[1.73,1.0],[1.731,1.0],[1.732,1.0],[1.733,1.0],[1.734,1.0],[1.735,1.0],[1.736,1.0],[1.737,1.0],[1.738,1.0],[1.739,1.0],[1.74,1.0],[1.741,1.0],[1.742,1.0],[1.743,1.0],[1.744,1.0],[1.745,1.0],[1.746,1.0],[1.747,1.0],[1.748,1.0],[1.749,1.0],[1.75,1.0],[1.7510000000000001,1.0],[1.752,1.0],[1.7530000000000001,1.0],[1.754,1.0],[1.7550000000000001,1.0],[1.756,1.0],[1.7570000000000001,1.0],[1.758,1.0],[1.7590000000000001,1.0],[1.76,1.0],[1.7610000000000001,1.0],[1.762,1.0],[1.7630000000000001,1.0],[1.764,1.0],[1.7650000000000001,1.0],[1.766,1.0],[1.7670000000000001,1.0],[1.768,1.0],[1.7690000000000001,1.0],[1.77,1.0],[1.7710000000000001,1.0],[1.772,1.0],[1.7730000000000001,1.0],[1.774,1.0],[1.7750000000000001,1.0],[1.776,1.0],[1.7770000000000001,1.0],[1.778,1.0],[1.7790000000000001,1.0],[1.78,1.0],[1.7810000000000001,1.0],[1.782,1.0],[1.7830000000000001,1.0],[1.784,1.0],[1.7850000000000001,1.0],[1.786,1.0],[1.7870000000000001,1.0],[1.788,1.0],[1.7890000000000001,1.0],[1.79,1.0],[1.7910000000000001,1.0],[1.792,1.0],[1.793,1.0],[1.794,1.0],[1.795,1.0],[1.796,1.0],[1.797,1.0],[1.798,1.0],[1.799,1.0],[1.8,1.0],[1.801,1.0],[1.802,1.0],[1.803,1.0],[1.804,1.0],[1.805,1.0],[1.806,1.0],[1.807,1.0],[1.808,1.0],[1.809,1.0],[1.81,1.0],[1.811,1.0],[1.812,1.0],[1.813,1.0],[1.814,1.0],[1.815,1.0],[1.816,1.0],[1.817,1.0],[1.818,1.0],[1.819,1.0],[1.82,1.0],[1.821,1.0],[1.822,1.0],[1.823,1.0],[1.824,1.0],[1.825,1.0],[1.826,1.0],[1.827,1.0],[1.828,1.0],[1.829,1.0],[1.83,1.0],[1.831,1.0],[1.832,1.0],[1.833,1.0],[1.834,1.0],[1.835,1.0],[1.836,1.0],[1.837,1.0],[1.838,1.0],[1.839,1.0],[1.84,1.0],[1.841,1.0],[1.842,1.0],[1.843,1.0],[1.844,1.0],[1.845,1.0],[1.846,1.0],[1.847,1.0],[1.848,1.0],[1.849,1.0],[1.85,1.0],[1.851,1.0],[1.852,1.0],[1.853,1.0],[1.854,1.0],[1.855,1.0],[1.856,1.0],[1.857,1.0],[1.858,1.0],[1.859,1.0],[1.86,1.0],[1.861,1.0],[1.862,1.0],[1.863,1.0],[1.864,1.0],[1.865,1.0],[1.866,1.0],[1.867,1.0],[1.868,1.0],[1.869,1.0],[1.87,1.0],[1.871,1.0],[1.872,1.0],[1.873,1.0],[1.874,1.0],[1.875,1.0],[1.8760000000000001,1.0],[1.877,1.0],[1.8780000000000001,1.0],[1.879,1.0],[1.8800000000000001,1.0],[1.881,1.0],[1.8820000000000001,1.0],[1.883,1.0],[1.8840000000000001,1.0],[1.885,1.0],[1.8860000000000001,1.0],[1.887,1.0],[1.8880000000000001,1.0],[1.889,1.0],[1.8900000000000001,1.0],[1.891,1.0],[1.8920000000000001,1.0],[1.893,1.0],[1.8940000000000001,1.0],[1.895,1.0],[1.8960000000000001,1.0],[1.897,1.0],[1.8980000000000001,1.0],[1.899,1.0],[1.9000000000000001,1.0],[1.901,1.0],[1.9020000000000001,1.0],[1.903,1.0],[1.9040000000000001,1.0],[1.905,1.0],[1.9060000000000001,1.0],[1.907,1.0],[1.9080000000000001,1.0],[1.909,1.0],[1.9100000000000001,1.0],[1.911,1.0],[1.9120000000000001,1.0],[1.913,1.0],[1.9140000000000001,1.0],[1.915,1.0],[1.9160000000000001,1.0],[1.917,1.0],[1.9180000000000001,1.0],[1.919,1.0],[1.92,1.0],[1.921,1.0],[1.922,1.0],[1.923,1.0],[1.924,1.0],[1.925,1.0],[1.926,1.0],[1.927,1.0],[1.928,1.0],[1.929,1.0],[1.93,1.0],[1.931,1.0],[1.932,1.0],[1.933,1.0],[1.934,1.0],[1.935,1.0],[1.936,1.0],[1.937,1.0],[1.938,1.0],[1.939,1.0],[1.94,1.0],[1.941,1.0],[1.942,1.0],[1.943,1.0],[1.944,1.0],[1.945,1.0],[1.946,1.0],[1.947,1.0],[1.948,1.0],[1.949,1.0],[1.95,1.0],[1.951,1.0],[1.952,1.0],[1.953,1.0],[1.954,1.0],[1.955,1.0],[1.956,1.0],[1.957,1.0],[1.958,1.0],[1.959,1.0],[1.96,1.0],[1.961,1.0],[1.962,1.0],[1.963,1.0],[1.964,1.0],[1.965,1.0],[1.966,1.0],[1.967,1.0],[1.968,1.0],[1.969,1.0],[1.97,1.0],[1.971,1.0],[1.972,1.0],[1.973,1.0],[1.974,1.0],[1.975,1.0],[1.976,1.0],[1.977,1.0],[1.978,1.0],[1.979,1.0],[1.98,1.0],[1.981,1.0],[1.982,1.0],[1.983,1.0],[1.984,1.0],[1.985,1.0],[1.986,1.0],[1.987,1.0],[1.988,1.0],[1.989,1.0],[1.99,1.0],[1.991,1.0],[1.992,1.0],[1.993,1.0],[1.994,1.0],[1.995,1.0],[1.996,1.0],[1.997,1.0],[1.998,1.0],[1.999,1.0],[2.0,1.0]]},\"fast_reactor\":{\"delay\":0.15,\"data\":[[0.0,0.0],[0.001,0.0],[0.002,0.0],[0.003,0.0],[0.004,0.0],[0.005,0.0],[0.006,0.0],[0.007,0.0],[0.008,0.0],[0.009000000000000001,0.0],[0.01,0.0],[0.011,0.0],[0.012,0.0],[0.013000000000000001,0.0],[0.014,0.0],[0.015,0.0],[0.016,0.0],[0.017,0.0],[0.018000000000000002,0.0],[0.019,0.0],[0.02,0.0],[0.021,0.0],[0.022,0.0],[0.023,0.0],[0.024,0.0],[0.025,0.0],[0.026000000000000002,0.0],[0.027,0.0],[0.028,0.0],[0.029,0.0],[0.03,0.0],[0.031,0.0],[0.032,0.0],[0.033,0.0],[0.034,0.0],[0.035,0.0],[0.036000000000000004,0.0],[0.037,0.0],[0.038,0.0],[0.039,0.0],[0.04,0.0],[0.041,0.0],[0.042,0.0],[0.043000000000000003,0.0],[0.044,0.0],[0.045,0.0],[0.046,0.0],[0.047,0.0],[0.048,0.0],[0.049,0.0],[0.05,0.0],[0.051000000000000004,0.0],[0.052000000000000005,0.0],[0.053,0.0],[0.054,0.0],[0.055,0.0],[0.056,0.0],[0.057,0.0],[0.058,0.0],[0.059000000000000004,0.0],[0.06,0.0],[0.061,0.0],[0.062,0.0],[0.063,0.0],[0.064,0.0],[0.065,0.0],[0.066,0.0],[0.067,0.0],[0.068,0.0],[0.069,0.0],[0.07,0.0],[0.07100000000000001,0.0],[0.07200000000000001,0.0],[0.073,0.0],[0.074,0.0],[0.075,0.0],[0.076,0.0],[0.077,0.0],[0.078,0.0],[0.079,0.0],[0.08,0.0],[0.081,0.0],[0.082,0.0],[0.083,0.0],[0.084,0.0],[0.085,0.0],[0.08600000000000001,0.0],[0.08700000000000001,0.0],[0.088,0.0],[0.089,0.0],[0.09,0.0],[0.091,0.0],[0.092,0.0],[0.093,0.0],[0.094,0.0],[0.095,0.0],[0.096,0.0],[0.097,0.0],[0.098,0.0],[0.099,0.0],[0.1,0.0],[0.101,0.0],[0.10200000000000001,0.0],[0.10300000000000001,0.0],[0.10400000000000001,0.0],[0.105,0.0],[0.106,0.0],[0.107,0.0],[0.108,0.0],[0.109,0.0],[0.11,0.0],[0.111,0.0],[0.112,0.0],[0.113,0.0],[0.114,0.0],[0.115,0.0],[0.116,0.0],[0.117,0.0],[0.11800000000000001,0.0],[0.11900000000000001,0.0],[0.12,0.0],[0.121,0.0],[0.122,0.0],[0.123,0.0],[0.124,0.0],[0.125,0.0],[0.126,0.0],[0.127,0.0],[0.128,0.0],[0.129,0.0],[0.13,0.0],[0.131,0.0],[0.132,0.0],[0.133,0.0],[0.134,0.0],[0.135,0.0],[0.136,0.0],[0.137,0.0],[0.138,0.0],[0.139,0.0],[0.14,0.0],[0.14100000000000001,0.0],[0.14200000000000002,0.0],[0.14300000000000002,0.0],[0.14400000000000002,0.0],[0.145,0.0],[0.146,0.0],[0.147,0.0],[0.148,0.0],[0.149,0.0],[0.15,1.0],[0.151,1.0],[0.152,1.0],[0.153,1.0],[0.154,1.0],[0.155,1.0],[0.156,1.0],[0.157,1.0],[0.158,1.0],[0.159,1.0],[0.16,1.0],[0.161,1.0],[0.162,1.0],[0.163,1.0],[0.164,1.0],[0.165,1.0],[0.166,1.0],[0.167,1.0],[0.168,1.0],[0.169,1.0],[0.17,1.0],[0.171,1.0],[0.17200000000000001,1.0],[0.17300000000000001,1.0],[0.17400000000000002,1.0],[0.17500000000000002,1.0],[0.176,1.0],[0.177,1.0],[0.178,1.0],[0.179,1.0],[0.18,1.0],[0.181,1.0],[0.182,1.0],[0.183,1.0],[0.184,1.0],[0.185,1.0],[0.186,1.0],[0.187,1.0],[0.188,1.0],[0.189,1.0],[0.19,1.0],[0.191,1.0],[0.192,1.0],[0.193,1.0],[0.194,1.0],[0.195,1.0],[0.196,1.0],[0.197,1.0],[0.198,1.0],[0.199,1.0],[0.2,1.0],[0.201,1.0],[0.202,1.0],[0.203,1.0],[0.20400000000000001,1.0],[0.20500000000000002,1.0],[0.20600000000000002,1.0],[0.20700000000000002,1.0],[0.20800000000000002,1.0],[0.209,1.0],[0.21,1.0],[0.211,1.0],[0.212,1.0],[0.213,1.0],[0.214,1.0],[0.215,1.0],[0.216,1.0],[0.217,1.0],[0.218,1.0],[0.219,1.0],[0.22,1.0],[0.221,1.0],[0.222,1.0],[0.223,1.0],[0.224,1.0],[0.225,1.0],[0.226,1.0],[0.227,1.0],[0.228,1.0],[0.229,1.0],[0.23,1.0],[0.231,1.0],[0.232,1.0],[0.233,1.0],[0.234,1.0],[0.23500000000000001,1.0],[0.23600000000000002,1.0],[0.23700000000000002,1.0],[0.23800000000000002,1.0],[0.23900000000000002,1.0],[0.24,1.0],[0.241,1.0],[0.242,1.0],[0.243,1.0],[0.244,1.0],[0.245,1.0],[0.246,1.0],[0.247,1.0],[0.248,1.0],[0.249,1.0],[0.25,1.0],[0.251,1.0],[0.252,1.0],[0.253,1.0],[0.254,1.0],[0.255,1.0],[0.256,1.0],[0.257,1.0],[0.258,1.0],[0.259,1.0],[0.26,1.0],[0.261,1.0],[0.262,1.0],[0.263,1.0],[0.264,1.0],[0.265,1.0],[0.266,1.0],[0.267,1.0],[0.268,1.0],[0.269,1.0],[0.27,1.0],[0.271,1.0],[0.272,1.0],[0.273,1.0],[0.274,1.0],[0.275,1.0],[0.276,1.0],[0.277,1.0],[0.278,1.0],[0.279,1.0],[0.28,1.0],[0.281,1.0],[0.28200000000000003,1.0],[0.28300000000000003,1.0],[0.28400000000000003,1.0],[0.28500000000000003,1.0],[0.28600000000000003,1.0],[0.28700000000000003,1.0],[0.28800000000000003,1.0],[0.289,1.0],[0.29,1.0],[0.291,1.0],[0.292,1.0],[0.293,1.0],[0.294,1.0],[0.295,1.0],[0.296,1.0],[0.297,1.0],[0.298,1.0],[0.299,1.0],[0.3,1.0],[0.301,1.0],[0.302,1.0],[0.303,1.0],[0.304,1.0],[0.305,1.0],[0.306,1.0],[0.307,1.0],[0.308,1.0],[0.309,1.0],[0.31,1.0],[0.311,1.0],[0.312,1.0],[0.313,1.0],[0.314,1.0],[0.315,1.0],[0.316,1.0],[0.317,1.0],[0.318,1.0],[0.319,1.0],[0.32,1.0],[0.321,1.0],[0.322,1.0],[0.323,1.0],[0.324,1.0],[0.325,1.0],[0.326,1.0],[0.327,1.0],[0.328,1.0],[0.329,1.0],[0.33,1.0],[0.331,1.0],[0.332,1.0],[0.333,1.0],[0.334,1.0],[0.335,1.0],[0.336,1.0],[0.337,1.0],[0.338,1.0],[0.339,1.0],[0.34,1.0],[0.341,1.0],[0.342,1.0],[0.343,1.0],[0.34400000000000003,1.0],[0.34500000000000003,1.0],[0.34600000000000003,1.0],[0.34700000000000003,1.0],[0.34800000000000003,1.0],[0.34900000000000003,1.0],[0.35000000000000003,1.0],[0.35100000000000003,1.0],[0.352,1.0],[0.353,1.0],[0.354,1.0],[0.355,1.0],[0.356,1.0],[0.357,1.0],[0.358,1.0],[0.359,1.0],[0.36,1.0],[0.361,1.0],[0.362,1.0],[0.363,1.0],[0.364,1.0],[0.365,1.0],[0.366,1.0],[0.367,1.0],[0.368,1.0],[0.369,1.0],[0.37,1.0],[0.371,1.0],[0.372,1.0],[0.373,1.0],[0.374,1.0],[0.375,1.0],[0.376,1.0],[0.377,1.0],[0.378,1.0],[0.379,1.0],[0.38,1.0],[0.381,1.0],[0.382,1.0],[0.383,1.0],[0.384,1.0],[0.385,1.0],[0.386,1.0],[0.387,1.0],[0.388,1.0],[0.389,1.0],[0.39,1.0],[0.391,1.0],[0.392,1.0],[0.393,1.0],[0.394,1.0],[0.395,1.0],[0.396,1.0],[0.397,1.0],[0.398,1.0],[0.399,1.0],[0.4,1.0],[0.401,1.0],[0.402,1.0],[0.403,1.0],[0.404,1.0],[0.405,1.0],[0.406,1.0],[0.40700000000000003,1.0],[0.40800000000000003,1.0],[0.40900000000000003,1.0],[0.41000000000000003,1.0],[0.41100000000000003,1.0],[0.41200000000000003,1.0],[0.41300000000000003,1.0],[0.41400000000000003,1.0],[0.41500000000000004,1.0],[0.41600000000000004,1.0],[0.417,1.0],[0.418,1.0],[0.419,1.0],[0.42,1.0],[0.421,1.0],[0.422,1.0],[0.423,1.0],[0.424,1.0],[0.425,1.0],[0.426,1.0],[0.427,1.0],[0.428,1.0],[0.429,1.0],[0.43,1.0],[0.431,1.0],[0.432,1.0],[0.433,1.0],[0.434,1.0],[0.435,1.0],[0.436,1.0],[0.437,1.0],[0.438,1.0],[0.439,1.0],[0.44,1.0],[0.441,1.0],[0.442,1.0],[0.443,1.0],[0.444,1.0],[0.445,1.0],[0.446,1.0],[0.447,1.0],[0.448,1.0],[0.449,1.0],[0.45,1.0],[0.451,1.0],[0.452,1.0],[0.453,1.0],[0.454,1.0],[0.455,1.0],[0.456,1.0],[0.457,1.0],[0.458,1.0],[0.459,1.0],[0.46,1.0],[0.461,1.0],[0.462,1.0],[0.463,1.0],[0.464,1.0],[0.465,1.0],[0.466,1.0],[0.467,1.0],[0.468,1.0],[0.46900000000000003,1.0],[0.47000000000000003,1.0],[0.47100000000000003,1.0],[0.47200000000000003,1.0],[0.47300000000000003,1.0],[0.47400000000000003,1.0],[0.47500000000000003,1.0],[0.47600000000000003,1.0],[0.47700000000000004,1.0],[0.47800000000000004,1.0],[0.47900000000000004,1.0],[0.48,1.0],[0.481,1.0],[0.482,1.0],[0.483,1.0],[0.484,1.0],[0.485,1.0],[0.486,1.0],[0.487,1.0],[0.488,1.0],[0.489,1.0],[0.49,1.0],[0.491,1.0],[0.492,1.0],[0.493,1.0],[0.494,1.0],[0.495,1.0],[0.496,1.0],[0.497,1.0],[0.498,1.0],[0.499,1.0],[0.5,1.0],[0.501,1.0],[0.502,1.0],[0.503,1.0],[0.504,1.0],[0.505,1.0],[0.506,1.0],[0.507,1.0],[0.508,1.0],[0.509,1.0],[0.51,1.0],[0.511,1.0],[0.512,1.0],[0.513,1.0],[0.514,1.0],[0.515,1.0],[0.516,1.0],[0.517,1.0],[0.518,1.0],[0.519,1.0],[0.52,1.0],[0.521,1.0],[0.522,1.0],[0.523,1.0],[0.524,1.0],[0.525,1.0],[0.526,1.0],[0.527,1.0],[0.528,1.0],[0.529,1.0],[0.53,1.0],[0.531,1.0],[0.532,1.0],[0.533,1.0],[0.534,1.0],[0.535,1.0],[0.536,1.0],[0.537,1.0],[0.538,1.0],[0.539,1.0],[0.54,1.0],[0.541,1.0],[0.542,1.0],[0.543,1.0],[0.544,1.0],[0.545,1.0],[0.546,1.0],[0.547,1.0],[0.548,1.0],[0.549,1.0],[0.55,1.0],[0.551,1.0],[0.552,1.0],[0.553,1.0],[0.554,1.0],[0.555,1.0],[0.556,1.0],[0.557,1.0],[0.558,1.0],[0.559,1.0],[0.56,1.0],[0.561,1.0],[0.562,1.0],[0.5630000000000001,1.0],[0.5640000000000001,1.0],[0.5650000000000001,1.0],[0.5660000000000001,1.0],[0.5670000000000001,1.0],[0.5680000000000001,1.0],[0.5690000000000001,1.0],[0.5700000000000001,1.0],[0.5710000000000001,1.0],[0.5720000000000001,1.0],[0.5730000000000001,1.0],[0.5740000000000001,1.0],[0.5750000000000001,1.0],[0.5760000000000001,1.0],[0.577,1.0],[0.578,1.0],[0.579,1.0],[0.58,1.0],[0.581,1.0],[0.582,1.0],[0.583,1.0],[0.584,1.0],[0.585,1.0],[0.586,1.0],[0.587,1.0],[0.588,1.0],[0.589,1.0],[0.59,1.0],[0.591,1.0],[0.592,1.0],[0.593,1.0],[0.594,1.0],[0.595,1.0],[0.596,1.0],[0.597,1.0],[0.598,1.0],[0.599,1.0],[0.6,1.0],[0.601,1.0],[0.602,1.0],[0.603,1.0],[0.604,1.0],[0.605,1.0],[0.606,1.0],[0.607,1.0],[0.608,1.0],[0.609,1.0],[0.61,1.0],[0.611,1.0],[0.612,1.0],[0.613,1.0],[0.614,1.0],[0.615,1.0],[0.616,1.0],[0.617,1.0],[0.618,1.0],[0.619,1.0],[0.62,1.0],[0.621,1.0],[0.622,1.0],[0.623,1.0],[0.624,1.0],[0.625,1.0],[0.626,1.0],[0.627,1.0],[0.628,1.0],[0.629,1.0],[0.63,1.0],[0.631,1.0],[0.632,1.0],[0.633,1.0],[0.634,1.0],[0.635,1.0],[0.636,1.0],[0.637,1.0],[0.638,1.0],[0.639,1.0],[0.64,1.0],[0.641,1.0],[0.642,1.0],[0.643,1.0],[0.644,1.0],[0.645,1.0],[0.646,1.0],[0.647,1.0],[0.648,1.0],[0.649,1.0],[0.65,1.0],[0.651,1.0],[0.652,1.0],[0.653,1.0],[0.654,1.0],[0.655,1.0],[0.656,1.0],[0.657,1.0],[0.658,1.0],[0.659,1.0],[0.66,1.0],[0.661,1.0],[0.662,1.0],[0.663,1.0],[0.664,1.0],[0.665,1.0],[0.666,1.0],[0.667,1.0],[0.668,1.0],[0.669,1.0],[0.67,1.0],[0.671,1.0],[0.672,1.0],[0.673,1.0],[0.674,1.0],[0.675,1.0],[0.676,1.0],[0.677,1.0],[0.678,1.0],[0.679,1.0],[0.68,1.0],[0.681,1.0],[0.682,1.0],[0.683,1.0],[0.684,1.0],[0.685,1.0],[0.686,1.0],[0.687,1.0],[0.6880000000000001,1.0],[0.6890000000000001,1.0],[0.6900000000000001,1.0],[0.6910000000000001,1.0],[0.6920000000000001,1.0],[0.6930000000000001,1.0],[0.6940000000000001,1.0],[0.6950000000000001,1.0],[0.6960000000000001,1.0],[0.6970000000000001,1.0],[0.6980000000000001,1.0],[0.6990000000000001,1.0],[0.7000000000000001,1.0],[0.7010000000000001,1.0],[0.7020000000000001,1.0],[0.7030000000000001,1.0],[0.704,1.0],[0.705,1.0],[0.706,1.0],[0.707,1.0],[0.708,1.0],[0.709,1.0],[0.71,1.0],[0.711,1.0],[0.712,1.0],[0.713,1.0],[0.714,1.0],[0.715,1.0],[0.716,1.0],[0.717,1.0],[0.718,1.0],[0.719,1.0],[0.72,1.0],[0.721,1.0],[0.722,1.0],[0.723,1.0],[0.724,1.0],[0.725,1.0],[0.726,1.0],[0.727,1.0],[0.728,1.0],[0.729,1.0],[0.73,1.0],[0.731,1.0],[0.732,1.0],[0.733,1.0],[0.734,1.0],[0.735,1.0],[0.736,1.0],[0.737,1.0],[0.738,1.0],[0.739,1.0],[0.74,1.0],[0.741,1.0],[0.742,1.0],[0.743,1.0],[0.744,1.0],[0.745,1.0],[0.746,1.0],[0.747,1.0],[0.748,1.0],[0.749,1.0],[0.75,1.0],[0.751,1.0],[0.752,1.0],[0.753,1.0],[0.754,1.0],[0.755,1.0],[0.756,1.0],[0.757,1.0],[0.758,1.0],[0.759,1.0],[0.76,1.0],[0.761,1.0],[0.762,1.0],[0.763,1.0],[0.764,1.0],[0.765,1.0],[0.766,1.0],[0.767,1.0],[0.768,1.0],[0.769,1.0],[0.77,1.0],[0.771,1.0],[0.772,1.0],[0.773,1.0],[0.774,1.0],[0.775,1.0],[0.776,1.0],[0.777,1.0],[0.778,1.0],[0.779,1.0],[0.78,1.0],[0.781,1.0],[0.782,1.0],[0.783,1.0],[0.784,1.0],[0.785,1.0],[0.786,1.0],[0.787,1.0],[0.788,1.0],[0.789,1.0],[0.79,1.0],[0.791,1.0],[0.792,1.0],[0.793,1.0],[0.794,1.0],[0.795,1.0],[0.796,1.0],[0.797,1.0],[0.798,1.0],[0.799,1.0],[0.8,1.0],[0.801,1.0],[0.802,1.0],[0.803,1.0],[0.804,1.0],[0.805,1.0],[0.806,1.0],[0.807,1.0],[0.808,1.0],[0.809,1.0],[0.81,1.0],[0.811,1.0],[0.812,1.0],[0.8130000000000001,1.0],[0.8140000000000001,1.0],[0.8150000000000001,1.0],[0.8160000000000001,1.0],[0.8170000000000001,1.0],[0.8180000000000001,1.0],[0.8190000000000001,1.0],[0.8200000000000001,1.0],[0.8210000000000001,1.0],[0.8220000000000001,1.0],[0.8230000000000001,1.0],[0.8240000000000001,1.0],[0.8250000000000001,1.0],[0.8260000000000001,1.0],[0.8270000000000001,1.0],[0.8280000000000001,1.0],[0.8290000000000001,1.0],[0.8300000000000001,1.0],[0.8310000000000001,1.0],[0.8320000000000001,1.0],[0.833,1.0],[0.834,1.0],[0.835,1.0],[0.836,1.0],[0.837,1.0],[0.838,1.0],[0.839,1.0],[0.84,1.0],[0.841,1.0],[0.842,1.0],[0.843,1.0],[0.844,1.0],[0.845,1.0],[0.846,1.0],[0.847,1.0],[0.848,1.0],[0.849,1.0],[0.85,1.0],[0.851,1.0],[0.852,1.0],[0.853,1.0],[0.854,1.0],[0.855,1.0],[0.856,1.0],[0.857,1.0],[0.858,1.0],[0.859,1.0],[0.86,1.0],[0.861,1.0],[0.862,1.0],[0.863,1.0],[0.864,1.0],[0.865,1.0],[0.866,1.0],[0.867,1.0],[0.868,1.0],[0.869,1.0],[0.87,1.0],[0.871,1.0],[0.872,1.0],[0.873,1.0],[0.874,1.0],[0.875,1.0],[0.876,1.0],[0.877,1.0],[0.878,1.0],[0.879,1.0],[0.88,1.0],[0.881,1.0],[0.882,1.0],[0.883,1.0],[0.884,1.0],[0.885,1.0],[0.886,1.0],[0.887,1.0],[0.888,1.0],[0.889,1.0],[0.89,1.0],[0.891,1.0],[0.892,1.0],[0.893,1.0],[0.894,1.0],[0.895,1.0],[0.896,1.0],[0.897,1.0],[0.898,1.0],[0.899,1.0],[0.9,1.0],[0.901,1.0],[0.902,1.0],[0.903,1.0],[0.904,1.0],[0.905,1.0],[0.906,1.0],[0.907,1.0],[0.908,1.0],[0.909,1.0],[0.91,1.0],[0.911,1.0],[0.912,1.0],[0.913,1.0],[0.914,1.0],[0.915,1.0],[0.916,1.0],[0.917,1.0],[0.918,1.0],[0.919,1.0],[0.92,1.0],[0.921,1.0],[0.922,1.0],[0.923,1.0],[0.924,1.0],[0.925,1.0],[0.926,1.0],[0.927,1.0],[0.928,1.0],[0.929,1.0],[0.93,1.0],[0.931,1.0],[0.932,1.0],[0.933,1.0],[0.934,1.0],[0.935,1.0],[0.936,1.0],[0.937,1.0],[0.9380000000000001,1.0],[0.9390000000000001,1.0],[0.9400000000000001,1.0],[0.9410000000000001,1.0],[0.9420000000000001,1.0],[0.9430000000000001,1.0],[0.9440000000000001,1.0],[0.9450000000000001,1.0],[0.9460000000000001,1.0],[0.9470000000000001,1.0],[0.9480000000000001,1.0],[0.9490000000000001,1.0],[0.9500000000000001,1.0],[0.9510000000000001,1.0],[0.9520000000000001,1.0],[0.9530000000000001,1.0],[0.9540000000000001,1.0],[0.9550000000000001,1.0],[0.9560000000000001,1.0],[0.9570000000000001,1.0],[0.9580000000000001,1.0],[0.9590000000000001,1.0],[0.96,1.0],[0.961,1.0],[0.962,1.0],[0.963,1.0],[0.964,1.0],[0.965,1.0],[0.966,1.0],[0.967,1.0],[0.968,1.0],[0.969,1.0],[0.97,1.0],[0.971,1.0],[0.972,1.0],[0.973,1.0],[0.974,1.0],[0.975,1.0],[0.976,1.0],[0.977,1.0],[0.978,1.0],[0.979,1.0],[0.98,1.0],[0.981,1.0],[0.982,1.0],[0.983,1.0],[0.984,1.0],[0.985,1.0],[0.986,1.0],[0.987,1.0],[0.988,1.0],[0.989,1.0],[0.99,1.0],[0.991,1.0],[0.992,1.0],[0.993,1.0],[0.994,1.0],[0.995,1.0],[0.996,1.0],[0.997,1.0],[0.998,1.0],[0.999,1.0],[1.0,1.0],[1.0010000000000001,1.0],[1.002,1.0],[1.0030000000000001,1.0],[1.004,1.0],[1.0050000000000001,1.0],[1.006,1.0],[1.0070000000000001,1.0],[1.008,1.0],[1.0090000000000001,1.0],[1.01,1.0],[1.0110000000000001,1.0],[1.012,1.0],[1.0130000000000001,1.0],[1.014,1.0],[1.0150000000000001,1.0],[1.016,1.0],[1.0170000000000001,1.0],[1.018,1.0],[1.0190000000000001,1.0],[1.02,1.0],[1.0210000000000001,1.0],[1.022,1.0],[1.0230000000000001,1.0],[1.024,1.0],[1.025,1.0],[1.026,1.0],[1.027,1.0],[1.028,1.0],[1.029,1.0],[1.03,1.0],[1.031,1.0],[1.032,1.0],[1.033,1.0],[1.034,1.0],[1.035,1.0],[1.036,1.0],[1.037,1.0],[1.038,1.0],[1.039,1.0],[1.04,1.0],[1.041,1.0],[1.042,1.0],[1.043,1.0],[1.044,1.0],[1.045,1.0],[1.046,1.0],[1.047,1.0],[1.048,1.0],[1.049,1.0],[1.05,1.0],[1.051,1.0],[1.052,1.0],[1.053,1.0],[1.054,1.0],[1.055,1.0],[1.056,1.0],[1.057,1.0],[1.058,1.0],[1.059,1.0],[1.06,1.0],[1.061,1.0],[1.062,1.0],[1.063,1.0],[1.064,1.0],[1.065,1.0],[1.066,1.0],[1.067,1.0],[1.068,1.0],[1.069,1.0],[1.07,1.0],[1.071,1.0],[1.072,1.0],[1.073,1.0],[1.074,1.0],[1.075,1.0],[1.076,1.0],[1.077,1.0],[1.078,1.0],[1.079,1.0],[1.08,1.0],[1.081,1.0],[1.082,1.0],[1.083,1.0],[1.084,1.0],[1.085,1.0],[1.086,1.0],[1.087,1.0],[1.088,1.0],[1.089,1.0],[1.09,1.0],[1.091,1.0],[1.092,1.0],[1.093,1.0],[1.094,1.0],[1.095,1.0],[1.096,1.0],[1.097,1.0],[1.098,1.0],[1.099,1.0],[1.1,1.0],[1.101,1.0],[1.102,1.0],[1.103,1.0],[1.104,1.0],[1.105,1.0],[1.106,1.0],[1.107,1.0],[1.108,1.0],[1.109,1.0],[1.11,1.0],[1.111,1.0],[1.112,1.0],[1.113,1.0],[1.114,1.0],[1.115,1.0],[1.116,1.0],[1.117,1.0],[1.118,1.0],[1.119,1.0],[1.12,1.0],[1.121,1.0],[1.122,1.0],[1.123,1.0],[1.124,1.0],[1.125,1.0],[1.1260000000000001,1.0],[1.127,1.0],[1.1280000000000001,1.0],[1.129,1.0],[1.1300000000000001,1.0],[1.131,1.0],[1.1320000000000001,1.0],[1.133,1.0],[1.1340000000000001,1.0],[1.135,1.0],[1.1360000000000001,1.0],[1.137,1.0],[1.1380000000000001,1.0],[1.139,1.0],[1.1400000000000001,1.0],[1.141,1.0],[1.1420000000000001,1.0],[1.143,1.0],[1.1440000000000001,1.0],[1.145,1.0],[1.1460000000000001,1.0],[1.147,1.0],[1.1480000000000001,1.0],[1.149,1.0],[1.1500000000000001,1.0],[1.151,1.0],[1.1520000000000001,1.0],[1.153,1.0],[1.154,1.0],[1.155,1.0],[1.156,1.0],[1.157,1.0],[1.158,1.0],[1.159,1.0],[1.16,1.0],[1.161,1.0],[1.162,1.0],[1.163,1.0],[1.164,1.0],[1.165,1.0],[1.166,1.0],[1.167,1.0],[1.168,1.0],[1.169,1.0],[1.17,1.0],[1.171,1.0],[1.172,1.0],[1.173,1.0],[1.174,1.0],[1.175,1.0],[1.176,1.0],[1.177,1.0],[1.178,1.0],[1.179,1.0],[1.18,1.0],[1.181,1.0],[1.182,1.0],[1.183,1.0],[1.184,1.0],[1.185,1.0],[1.186,1.0],[1.187,1.0],[1.188,1.0],[1.189,1.0],[1.19,1.0],[1.191,1.0],[1.192,1.0],[1.193,1.0],[1.194,1.0],[1.195,1.0],[1.196,1.0],[1.197,1.0],[1.198,1.0],[1.199,1.0],[1.2,1.0],[1.201,1.0],[1.202,1.0],[1.203,1.0],[1.204,1.0],[1.205,1.0],[1.206,1.0],[1.207,1.0],[1.208,1.0],[1.209,1.0],[1.21,1.0],[1.211,1.0],[1.212,1.0],[1.213,1.0],[1.214,1.0],[1.215,1.0],[1.216,1.0],[1.217,1.0],[1.218,1.0],[1.219,1.0],[1.22,1.0],[1.221,1.0],[1.222,1.0],[1.223,1.0],[1.224,1.0],[1.225,1.0],[1.226,1.0],[1.227,1.0],[1.228,1.0],[1.229,1.0],[1.23,1.0],[1.231,1.0],[1.232,1.0],[1.233,1.0],[1.234,1.0],[1.235,1.0],[1.236,1.0],[1.237,1.0],[1.238,1.0],[1.239,1.0],[1.24,1.0],[1.241,1.0],[1.242,1.0],[1.243,1.0],[1.244,1.0],[1.245,1.0],[1.246,1.0],[1.247,1.0],[1.248,1.0],[1.249,1.0],[1.25,1.0],[1.2510000000000001,1.0],[1.252,1.0],[1.2530000000000001,1.0],[1.254,1.0],[1.2550000000000001,1.0],[1.256,1.0],[1.2570000000000001,1.0],[1.258,1.0],[1.2590000000000001,1.0],[1.26,1.0],[1.2610000000000001,1.0],[1.262,1.0],[1.2630000000000001,1.0],[1.264,1.0],[1.2650000000000001,1.0],[1.266,1.0],[1.2670000000000001,1.0],[1.268,1.0],[1.2690000000000001,1.0],[1.27,1.0],[1.2710000000000001,1.0],[1.272,1.0],[1.2730000000000001,1.0],[1.274,1.0],[1.2750000000000001,1.0],[1.276,1.0],[1.2770000000000001,1.0],[1.278,1.0],[1.2790000000000001,1.0],[1.28,1.0],[1.281,1.0],[1.282,1.0],[1.283,1.0],[1.284,1.0],[1.285,1.0],[1.286,1.0],[1.287,1.0],[1.288,1.0],[1.289,1.0],[1.29,1.0],[1.291,1.0],[1.292,1.0],[1.293,1.0],[1.294,1.0],[1.295,1.0],[1.296,1.0],[1.297,1.0],[1.298,1.0],[1.299,1.0],[1.3,1.0],[1.301,1.0],[1.302,1.0],[1.303,1.0],[1.304,1.0],[1.305,1.0],[1.306,1.0],[1.307,1.0],[1.308,1.0],[1.309,1.0],[1.31,1.0],[1.311,1.0],[1.312,1.0],[1.313,1.0],[1.314,1.0],[1.315,1.0],[1.316,1.0],[1.317,1.0],[1.318,1.0],[1.319,1.0],[1.32,1.0],[1.321,1.0],[1.322,1.0],[1.323,1.0],[1.324,1.0],[1.325,1.0],[1.326,1.0],[1.327,1.0],[1.328,1.0],[1.329,1.0],[1.33,1.0],[1.331,1.0],[1.332,1.0],[1.333,1.0],[1.334,1.0],[1.335,1.0],[1.336,1.0],[1.337,1.0],[1.338,1.0],[1.339,1.0],[1.34,1.0],[1.341,1.0],[1.342,1.0],[1.343,1.0],[1.344,1.0],[1.345,1.0],[1.346,1.0],[1.347,1.0],[1.348,1.0],[1.349,1.0],[1.35,1.0],[1.351,1.0],[1.352,1.0],[1.353,1.0],[1.354,1.0],[1.355,1.0],[1.356,1.0],[1.357,1.0],[1.358,1.0],[1.359,1.0],[1.36,1.0],[1.361,1.0],[1.362,1.0],[1.363,1.0],[1.364,1.0],[1.365,1.0],[1.366,1.0],[1.367,1.0],[1.368,1.0],[1.369,1.0],[1.37,1.0],[1.371,1.0],[1.372,1.0],[1.373,1.0],[1.374,1.0],[1.375,1.0],[1.3760000000000001,1.0],[1.377,1.0],[1.3780000000000001,1.0],[1.379,1.0],[1.3800000000000001,1.0],[1.381,1.0],[1.3820000000000001,1.0],[1.383,1.0],[1.3840000000000001,1.0],[1.385,1.0],[1.3860000000000001,1.0],[1.387,1.0],[1.3880000000000001,1.0],[1.389,1.0],[1.3900000000000001,1.0],[1.391,1.0],[1.3920000000000001,1.0],[1.393,1.0],[1.3940000000000001,1.0],[1.395,1.0],[1.3960000000000001,1.0],[1.397,1.0],[1.3980000000000001,1.0],[1.399,1.0],[1.4000000000000001,1.0],[1.401,1.0],[1.4020000000000001,1.0],[1.403,1.0],[1.4040000000000001,1.0],[1.405,1.0],[1.4060000000000001,1.0],[1.407,1.0],[1.408,1.0],[1.409,1.0],[1.41,1.0],[1.411,1.0],[1.412,1.0],[1.413,1.0],[1.414,1.0],[1.415,1.0],[1.416,1.0],[1.417,1.0],[1.418,1.0],[1.419,1.0],[1.42,1.0],[1.421,1.0],[1.422,1.0],[1.423,1.0],[1.424,1.0],[1.425,1.0],[1.426,1.0],[1.427,1.0],[1.428,1.0],[1.429,1.0],[1.43,1.0],[1.431,1.0],[1.432,1.0],[1.433,1.0],[1.434,1.0],[1.435,1.0],[1.436,1.0],[1.437,1.0],[1.438,1.0],[1.439,1.0],[1.44,1.0],[1.441,1.0],[1.442,1.0],[1.443,1.0],[1.444,1.0],[1.445,1.0],[1.446,1.0],[1.447,1.0],[1.448,1.0],[1.449,1.0],[1.45,1.0],[1.451,1.0],[1.452,1.0],[1.453,1.0],[1.454,1.0],[1.455,1.0],[1.456,1.0],[1.457,1.0],[1.458,1.0],[1.459,1.0],[1.46,1.0],[1.461,1.0],[1.462,1.0],[1.463,1.0],[1.464,1.0],[1.465,1.0],[1.466,1.0],[1.467,1.0],[1.468,1.0],[1.469,1.0],[1.47,1.0],[1.471,1.0],[1.472,1.0],[1.473,1.0],[1.474,1.0],[1.475,1.0],[1.476,1.0],[1.477,1.0],[1.478,1.0],[1.479,1.0],[1.48,1.0],[1.481,1.0],[1.482,1.0],[1.483,1.0],[1.484,1.0],[1.485,1.0],[1.486,1.0],[1.487,1.0],[1.488,1.0],[1.489,1.0],[1.49,1.0],[1.491,1.0],[1.492,1.0],[1.493,1.0],[1.494,1.0],[1.495,1.0],[1.496,1.0],[1.497,1.0],[1.498,1.0],[1.499,1.0],[1.5,1.0],[1.5010000000000001,1.0],[1.502,1.0],[1.5030000000000001,1.0],[1.504,1.0],[1.5050000000000001,1.0],[1.506,1.0],[1.5070000000000001,1.0],[1.508,1.0],[1.5090000000000001,1.0],[1.51,1.0],[1.5110000000000001,1.0],[1.512,1.0],[1.5130000000000001,1.0],[1.514,1.0],[1.5150000000000001,1.0],[1.516,1.0],[1.5170000000000001,1.0],[1.518,1.0],[1.5190000000000001,1.0],[1.52,1.0],[1.5210000000000001,1.0],[1.522,1.0],[1.5230000000000001,1.0],[1.524,1.0],[1.5250000000000001,1.0],[1.526,1.0],[1.5270000000000001,1.0],[1.528,1.0],[1.5290000000000001,1.0],[1.53,1.0],[1.5310000000000001,1.0],[1.532,1.0],[1.5330000000000001,1.0],[1.534,1.0],[1.5350000000000001,1.0],[1.536,1.0],[1.537,1.0],[1.538,1.0],[1.539,1.0],[1.54,1.0],[1.541,1.0],[1.542,1.0],[1.543,1.0],[1.544,1.0],[1.545,1.0],[1.546,1.0],[1.547,1.0],[1.548,1.0],[1.549,1.0],[1.55,1.0],[1.551,1.0],[1.552,1.0],[1.553,1.0],[1.554,1.0],[1.555,1.0],[1.556,1.0],[1.557,1.0],[1.558,1.0],[1.559,1.0],[1.56,1.0],[1.561,1.0],[1.562,1.0],[1.563,1.0],[1.564,1.0],[1.565,1.0],[1.566,1.0],[1.567,1.0],[1.568,1.0],[1.569,1.0],[1.57,1.0],[1.571,1.0],[1.572,1.0],[1.573,1.0],[1.574,1.0],[1.575,1.0],[1.576,1.0],[1.577,1.0],[1.578,1.0],[1.579,1.0],[1.58,1.0],[1.581,1.0],[1.582,1.0],[1.583,1.0],[1.584,1.0],[1.585,1.0],[1.586,1.0],[1.587,1.0],[1.588,1.0],[1.589,1.0],[1.59,1.0],[1.591,1.0],[1.592,1.0],[1.593,1.0],[1.594,1.0],[1.595,1.0],[1.596,1.0],[1.597,1.0],[1.598,1.0],[1.599,1.0],[1.6,1.0],[1.601,1.0],[1.602,1.0],[1.603,1.0],[1.604,1.0],[1.605,1.0],[1.606,1.0],[1.607,1.0],[1.608,1.0],[1.609,1.0],[1.61,1.0],[1.611,1.0],[1.612,1.0],[1.613,1.0],[1.614,1.0],[1.615,1.0],[1.616,1.0],[1.617,1.0],[1.618,1.0],[1.619,1.0],[1.62,1.0],[1.621,1.0],[1.622,1.0],[1.623,1.0],[1.624,1.0],[1.625,1.0],[1.6260000000000001,1.0],[1.627,1.0],[1.6280000000000001,1.0],[1.629,1.0],[1.6300000000000001,1.0],[1.631,1.0],[1.6320000000000001,1.0],[1.633,1.0],[1.6340000000000001,1.0],[1.635,1.0],[1.6360000000000001,1.0],[1.637,1.0],[1.6380000000000001,1.0],[1.639,1.0],[1.6400000000000001,1.0],[1.641,1.0],[1.6420000000000001,1.0],[1.643,1.0],[1.6440000000000001,1.0],[1.645,1.0],[1.6460000000000001,1.0],[1.647,1.0],[1.6480000000000001,1.0],[1.649,1.0],[1.6500000000000001,1.0],[1.651,1.0],[1.6520000000000001,1.0],[1.653,1.0],[1.6540000000000001,1.0],[1.655,1.0],[1.6560000000000001,1.0],[1.657,1.0],[1.6580000000000001,1.0],[1.659,1.0],[1.6600000000000001,1.0],[1.661,1.0],[1.6620000000000001,1.0],[1.663,1.0],[1.6640000000000001,1.0],[1.665,1.0],[1.666,1.0],[1.667,1.0],[1.668,1.0],[1.669,1.0],[1.67,1.0],[1.671,1.0],[1.672,1.0],[1.673,1.0],[1.674,1.0],[1.675,1.0],[1.676,1.0],[1.677,1.0],[1.678,1.0],[1.679,1.0],[1.68,1.0],[1.681,1.0],[1.682,1.0],[1.683,1.0],[1.684,1.0],[1.685,1.0],[1.686,1.0],[1.687,1.0],[1.688,1.0],[1.689,1.0],[1.69,1.0],[1.691,1.0],[1.692,1.0],[1.693,1.0],[1.694,1.0],[1.695,1.0],[1.696,1.0],[1.697,1.0],[1.698,1.0],[1.699,1.0],[1.7,1.0],[1.701,1.0],[1.702,1.0],[1.703,1.0],[1.704,1.0],[1.705,1.0],[1.706,1.0],[1.707,1.0],[1.708,1.0],[1.709,1.0],[1.71,1.0],[1.711,1.0],[1.712,1.0],[1.713,1.0],[1.714,1.0],[1.715,1.0],[1.716,1.0],[1.717,1.0],[1.718,1.0],[1.719,1.0],[1.72,1.0],[1.721,1.0],[1.722,1.0],[1.723,1.0],[1.724,1.0],[1.725,1.0],[1.726,1.0],[1.727,1.0],[1.728,1.0],[1.729,1.0],[1.73,1.0],[1.731,1.0],[1.732,1.0],[1.733,1.0],[1.734,1.0],[1.735,1.0],[1.736,1.0],[1.737,1.0],[1.738,1.0],[1.739,1.0],[1.74,1.0],[1.741,1.0],[1.742,1.0],[1.743,1.0],[1.744,1.0],[1.745,1.0],[1.746,1.0],[1.747,1.0],[1.748,1.0],[1.749,1.0],[1.75,1.0],[1.7510000000000001,1.0],[1.752,1.0],[1.7530000000000001,1.0],[1.754,1.0],[1.7550000000000001,1.0],[1.756,1.0],[1.7570000000000001,1.0],[1.758,1.0],[1.7590000000000001,1.0],[1.76,1.0],[1.7610000000000001,1.0],[1.762,1.0],[1.7630000000000001,1.0],[1.764,1.0],[1.7650000000000001,1.0],[1.766,1.0],[1.7670000000000001,1.0],[1.768,1.0],[1.7690000000000001,1.0],[1.77,1.0],[1.7710000000000001,1.0],[1.772,1.0],[1.7730000000000001,1.0],[1.774,1.0],[1.7750000000000001,1.0],[1.776,1.0],[1.7770000000000001,1.0],[1.778,1.0],[1.7790000000000001,1.0],[1.78,1.0],[1.7810000000000001,1.0],[1.782,1.0],[1.7830000000000001,1.0],[1.784,1.0],[1.7850000000000001,1.0],[1.786,1.0],[1.7870000000000001,1.0],[1.788,1.0],[1.7890000000000001,1.0],[1.79,1.0],[1.7910000000000001,1.0],[1.792,1.0],[1.793,1.0],[1.794,1.0],[1.795,1.0],[1.796,1.0],[1.797,1.0],[1.798,1.0],[1.799,1.0],[1.8,1.0],[1.801,1.0],[1.802,1.0],[1.803,1.0],[1.804,1.0],[1.805,1.0],[1.806,1.0],[1.807,1.0],[1.808,1.0],[1.809,1.0],[1.81,1.0],[1.811,1.0],[1.812,1.0],[1.813,1.0],[1.814,1.0],[1.815,1.0],[1.816,1.0],[1.817,1.0],[1.818,1.0],[1.819,1.0],[1.82,1.0],[1.821,1.0],[1.822,1.0],[1.823,1.0],[1.824,1.0],[1.825,1.0],[1.826,1.0],[1.827,1.0],[1.828,1.0],[1.829,1.0],[1.83,1.0],[1.831,1.0],[1.832,1.0],[1.833,1.0],[1.834,1.0],[1.835,1.0],[1.836,1.0],[1.837,1.0],[1.838,1.0],[1.839,1.0],[1.84,1.0],[1.841,1.0],[1.842,1.0],[1.843,1.0],[1.844,1.0],[1.845,1.0],[1.846,1.0],[1.847,1.0],[1.848,1.0],[1.849,1.0],[1.85,1.0],[1.851,1.0],[1.852,1.0],[1.853,1.0],[1.854,1.0],[1.855,1.0],[1.856,1.0],[1.857,1.0],[1.858,1.0],[1.859,1.0],[1.86,1.0],[1.861,1.0],[1.862,1.0],[1.863,1.0],[1.864,1.0],[1.865,1.0],[1.866,1.0],[1.867,1.0],[1.868,1.0],[1.869,1.0],[1.87,1.0],[1.871,1.0],[1.872,1.0],[1.873,1.0],[1.874,1.0],[1.875,1.0],[1.8760000000000001,1.0],[1.877,1.0],[1.8780000000000001,1.0],[1.879,1.0],[1.8800000000000001,1.0],[1.881,1.0],[1.8820000000000001,1.0],[1.883,1.0],[1.8840000000000001,1.0],[1.885,1.0],[1.8860000000000001,1.0],[1.887,1.0],[1.8880000000000001,1.0],[1.889,1.0],[1.8900000000000001,1.0],[1.891,1.0],[1.8920000000000001,1.0],[1.893,1.0],[1.8940000000000001,1.0],[1.895,1.0],[1.8960000000000001,1.0],[1.897,1.0],[1.8980000000000001,1.0],[1.899,1.0],[1.9000000000000001,1.0],[1.901,1.0],[1.9020000000000001,1.0],[1.903,1.0],[1.9040000000000001,1.0],[1.905,1.0],[1.9060000000000001,1.0],[1.907,1.0],[1.9080000000000001,1.0],[1.909,1.0],[1.9100000000000001,1.0],[1.911,1.0],[1.9120000000000001,1.0],[1.913,1.0],[1.9140000000000001,1.0],[1.915,1.0],[1.9160000000000001,1.0],[1.917,1.0],[1.9180000000000001,1.0],[1.919,1.0],[1.92,1.0],[1.921,1.0],[1.922,1.0],[1.923,1.0],[1.924,1.0],[1.925,1.0],[1.926,1.0],[1.927,1.0],[1.928,1.0],[1.929,1.0],[1.93,1.0],[1.931,1.0],[1.932,1.0],[1.933,1.0],[1.934,1.0],[1.935,1.0],[1.936,1.0],[1.937,1.0],[1.938,1.0],[1.939,1.0],[1.94,1.0],[1.941,1.0],[1.942,1.0],[1.943,1.0],[1.944,1.0],[1.945,1.0],[1.946,1.0],[1.947,1.0],[1.948,1.0],[1.949,1.0],[1.95,1.0],[1.951,1.0],[1.952,1.0],[1.953,1.0],[1.954,1.0],[1.955,1.0],[1.956,1.0],[1.957,1.0],[1.958,1.0],[1.959,1.0],[1.96,1.0],[1.961,1.0],[1.962,1.0],[1.963,1.0],[1.964,1.0],[1.965,1.0],[1.966,1.0],[1.967,1.0],[1.968,1.0],[1.969,1.0],[1.97,1.0],[1.971,1.0],[1.972,1.0],[1.973,1.0],[1.974,1.0],[1.975,1.0],[1.976,1.0],[1.977,1.0],[1.978,1.0],[1.979,1.0],[1.98,1.0],[1.981,1.0],[1.982,1.0],[1.983,1.0],[1.984,1.0],[1.985,1.0],[1.986,1.0],[1.987,1.0],[1.988,1.0],[1.989,1.0],[1.99,1.0],[1.991,1.0],[1.992,1.0],[1.993,1.0],[1.994,1.0],[1.995,1.0],[1.996,1.0],[1.997,1.0],[1.998,1.0],[1.999,1.0],[2.0,1.0]]},\"manual_reactor\":{\"delay\":30.0,\"data\":[[0.0,0.0],[0.01,0.0],[0.02,0.0],[0.03,0.0],[0.04,0.0],[0.05,0.0],[0.06,0.0],[0.07,0.0],[0.08,0.0],[0.09,0.0],[0.1,0.0],[0.11,0.0],[0.12,0.0],[0.13,0.0],[0.14,0.0],[0.15,0.0],[0.16,0.0],[0.17,0.0],[0.18,0.0],[0.19,0.0],[0.2,0.0],[0.21,0.0],[0.22,0.0],[0.23,0.0],[0.24,0.0],[0.25,0.0],[0.26,0.0],[0.27,0.0],[0.28,0.0],[0.29,0.0],[0.3,0.0],[0.31,0.0],[0.32,0.0],[0.33,0.0],[0.34,0.0],[0.35000000000000003,0.0],[0.36,0.0],[0.37,0.0],[0.38,0.0],[0.39,0.0],[0.4,0.0],[0.41000000000000003,0.0],[0.42,0.0],[0.43,0.0],[0.44,0.0],[0.45,0.0],[0.46,0.0],[0.47000000000000003,0.0],[0.48,0.0],[0.49,0.0],[0.5,0.0],[0.51,0.0],[0.52,0.0],[0.53,0.0],[0.54,0.0],[0.55,0.0],[0.56,0.0],[0.5700000000000001,0.0],[0.58,0.0],[0.59,0.0],[0.6,0.0],[0.61,0.0],[0.62,0.0],[0.63,0.0],[0.64,0.0],[0.65,0.0],[0.66,0.0],[0.67,0.0],[0.68,0.0],[0.6900000000000001,0.0],[0.7000000000000001,0.0],[0.71,0.0],[0.72,0.0],[0.73,0.0],[0.74,0.0],[0.75,0.0],[0.76,0.0],[0.77,0.0],[0.78,0.0],[0.79,0.0],[0.8,0.0],[0.81,0.0],[0.8200000000000001,0.0],[0.8300000000000001,0.0],[0.84,0.0],[0.85,0.0],[0.86,0.0],[0.87,0.0],[0.88,0.0],[0.89,0.0],[0.9,0.0],[0.91,0.0],[0.92,0.0],[0.93,0.0],[0.9400000000000001,0.0],[0.9500000000000001,0.0],[0.96,0.0],[0.97,0.0],[0.98,0.0],[0.99,0.0],[1.0,0.0],[1.01,0.0],[1.02,0.0],[1.03,0.0],[1.04,0.0],[1.05,0.0],[1.06,0.0],[1.07,0.0],[1.08,0.0],[1.09,0.0],[1.1,0.0],[1.11,0.0],[1.12,0.0],[1.1300000000000001,0.0],[1.1400000000000001,0.0],[1.1500000000000001,0.0],[1.16,0.0],[1.17,0.0],[1.18,0.0],[1.19,0.0],[1.2,0.0],[1.21,0.0],[1.22,0.0],[1.23,0.0],[1.24,0.0],[1.25,0.0],[1.26,0.0],[1.27,0.0],[1.28,0.0],[1.29,0.0],[1.3,0.0],[1.31,0.0],[1.32,0.0],[1.33,0.0],[1.34,0.0],[1.35,0.0],[1.36,0.0],[1.37,0.0],[1.3800000000000001,0.0],[1.3900000000000001,0.0],[1.4000000000000001,0.0],[1.41,0.0],[1.42,0.0],[1.43,0.0],[1.44,0.0],[1.45,0.0],[1.46,0.0],[1.47,0.0],[1.48,0.0],[1.49,0.0],[1.5,0.0],[1.51,0.0],[1.52,0.0],[1.53,0.0],[1.54,0.0],[1.55,0.0],[1.56,0.0],[1.57,0.0],[1.58,0.0],[1.59,0.0],[1.6,0.0],[1.61,0.0],[1.62,0.0],[1.6300000000000001,0.0],[1.6400000000000001,0.0],[1.6500000000000001,0.0],[1.6600000000000001,0.0],[1.67,0.0],[1.68,0.0],[1.69,0.0],[1.7,0.0],[1.71,0.0],[1.72,0.0],[1.73,0.0],[1.74,0.0],[1.75,0.0],[1.76,0.0],[1.77,0.0],[1.78,0.0],[1.79,0.0],[1.8,0.0],[1.81,0.0],[1.82,0.0],[1.83,0.0],[1.84,0.0],[1.85,0.0],[1.86,0.0],[1.87,0.0],[1.8800000000000001,0.0],[1.8900000000000001,0.0],[1.9000000000000001,0.0],[1.9100000000000001,0.0],[1.92,0.0],[1.93,0.0],[1.94,0.0],[1.95,0.0],[1.96,0.0],[1.97,0.0],[1.98,0.0],[1.99,0.0],[2.0,0.0],[2.0100000000000002,0.0],[2.02,0.0],[2.0300000000000002,0.0],[2.04,0.0],[2.05,0.0],[2.06,0.0],[2.07,0.0],[2.08,0.0],[2.09,0.0],[2.1,0.0],[2.11,0.0],[2.12,0.0],[2.13,0.0],[2.14,0.0],[2.15,0.0],[2.16,0.0],[2.17,0.0],[2.18,0.0],[2.19,0.0],[2.2,0.0],[2.21,0.0],[2.22,0.0],[2.23,0.0],[2.24,0.0],[2.25,0.0],[2.2600000000000002,0.0],[2.27,0.0],[2.2800000000000002,0.0],[2.29,0.0],[2.3000000000000003,0.0],[2.31,0.0],[2.32,0.0],[2.33,0.0],[2.34,0.0],[2.35,0.0],[2.36,0.0],[2.37,0.0],[2.38,0.0],[2.39,0.0],[2.4,0.0],[2.41,0.0],[2.42,0.0],[2.43,0.0],[2.44,0.0],[2.45,0.0],[2.46,0.0],[2.47,0.0],[2.48,0.0],[2.49,0.0],[2.5,0.0],[2.5100000000000002,0.0],[2.52,0.0],[2.5300000000000002,0.0],[2.54,0.0],[2.5500000000000003,0.0],[2.56,0.0],[2.57,0.0],[2.58,0.0],[2.59,0.0],[2.6,0.0],[2.61,0.0],[2.62,0.0],[2.63,0.0],[2.64,0.0],[2.65,0.0],[2.66,0.0],[2.67,0.0],[2.68,0.0],[2.69,0.0],[2.7,0.0],[2.71,0.0],[2.72,0.0],[2.73,0.0],[2.74,0.0],[2.75,0.0],[2.7600000000000002,0.0],[2.77,0.0],[2.7800000000000002,0.0],[2.79,0.0],[2.8000000000000003,0.0],[2.81,0.0],[2.82,0.0],[2.83,0.0],[2.84,0.0],[2.85,0.0],[2.86,0.0],[2.87,0.0],[2.88,0.0],[2.89,0.0],[2.9,0.0],[2.91,0.0],[2.92,0.0],[2.93,0.0],[2.94,0.0],[2.95,0.0],[2.96,0.0],[2.97,0.0],[2.98,0.0],[2.99,0.0],[3.0,0.0],[3.0100000000000002,0.0],[3.02,0.0],[3.0300000000000002,0.0],[3.04,0.0],[3.0500000000000003,0.0],[3.06,0.0],[3.0700000000000003,0.0],[3.08,0.0],[3.09,0.0],[3.1,0.0],[3.11,0.0],[3.12,0.0],[3.13,0.0],[3.14,0.0],[3.15,0.0],[3.16,0.0],[3.17,0.0],[3.18,0.0],[3.19,0.0],[3.2,0.0],[3.21,0.0],[3.22,0.0],[3.23,0.0],[3.24,0.0],[3.25,0.0],[3.2600000000000002,0.0],[3.27,0.0],[3.2800000000000002,0.0],[3.29,0.0],[3.3000000000000003,0.0],[3.31,0.0],[3.3200000000000003,0.0],[3.33,0.0],[3.34,0.0],[3.35,0.0],[3.36,0.0],[3.37,0.0],[3.38,0.0],[3.39,0.0],[3.4,0.0],[3.41,0.0],[3.42,0.0],[3.43,0.0],[3.44,0.0],[3.45,0.0],[3.46,0.0],[3.47,0.0],[3.48,0.0],[3.49,0.0],[3.5,0.0],[3.5100000000000002,0.0],[3.52,0.0],[3.5300000000000002,0.0],[3.54,0.0],[3.5500000000000003,0.0],[3.56,0.0],[3.5700000000000003,0.0],[3.58,0.0],[3.59,0.0],[3.6,0.0],[3.61,0.0],[3.62,0.0],[3.63,0.0],[3.64,0.0],[3.65,0.0],[3.66,0.0],[3.67,0.0],[3.68,0.0],[3.69,0.0],[3.7,0.0],[3.71,0.0],[3.72,0.0],[3.73,0.0],[3.74,0.0],[3.75,0.0],[3.7600000000000002,0.0],[3.77,0.0],[3.7800000000000002,0.0],[3.79,0.0],[3.8000000000000003,0.0],[3.81,0.0],[3.8200000000000003,0.0],[3.83,0.0],[3.84,0.0],[3.85,0.0],[3.86,0.0],[3.87,0.0],[3.88,0.0],[3.89,0.0],[3.9,0.0],[3.91,0.0],[3.92,0.0],[3.93,0.0],[3.94,0.0],[3.95,0.0],[3.96,0.0],[3.97,0.0],[3.98,0.0],[3.99,0.0],[4.0,0.0],[4.01,0.0],[4.0200000000000005,0.0],[4.03,0.0],[4.04,0.0],[4.05,0.0],[4.0600000000000005,0.0],[4.07,0.0],[4.08,0.0],[4.09,0.0],[4.1,0.0],[4.11,0.0],[4.12,0.0],[4.13,0.0],[4.14,0.0],[4.15,0.0],[4.16,0.0],[4.17,0.0],[4.18,0.0],[4.19,0.0],[4.2,0.0],[4.21,0.0],[4.22,0.0],[4.23,0.0],[4.24,0.0],[4.25,0.0],[4.26,0.0],[4.2700000000000005,0.0],[4.28,0.0],[4.29,0.0],[4.3,0.0],[4.3100000000000005,0.0],[4.32,0.0],[4.33,0.0],[4.34,0.0],[4.3500000000000005,0.0],[4.36,0.0],[4.37,0.0],[4.38,0.0],[4.39,0.0],[4.4,0.0],[4.41,0.0],[4.42,0.0],[4.43,0.0],[4.44,0.0],[4.45,0.0],[4.46,0.0],[4.47,0.0],[4.48,0.0],[4.49,0.0],[4.5,0.0],[4.51,0.0],[4.5200000000000005,0.0],[4.53,0.0],[4.54,0.0],[4.55,0.0],[4.5600000000000005,0.0],[4.57,0.0],[4.58,0.0],[4.59,0.0],[4.6000000000000005,0.0],[4.61,0.0],[4.62,0.0],[4.63,0.0],[4.64,0.0],[4.65,0.0],[4.66,0.0],[4.67,0.0],[4.68,0.0],[4.69,0.0],[4.7,0.0],[4.71,0.0],[4.72,0.0],[4.73,0.0],[4.74,0.0],[4.75,0.0],[4.76,0.0],[4.7700000000000005,0.0],[4.78,0.0],[4.79,0.0],[4.8,0.0],[4.8100000000000005,0.0],[4.82,0.0],[4.83,0.0],[4.84,0.0],[4.8500000000000005,0.0],[4.86,0.0],[4.87,0.0],[4.88,0.0],[4.89,0.0],[4.9,0.0],[4.91,0.0],[4.92,0.0],[4.93,0.0],[4.94,0.0],[4.95,0.0],[4.96,0.0],[4.97,0.0],[4.98,0.0],[4.99,0.0],[5.0,0.0],[5.01,0.0],[5.0200000000000005,0.0],[5.03,0.0],[5.04,0.0],[5.05,0.0],[5.0600000000000005,0.0],[5.07,0.0],[5.08,0.0],[5.09,0.0],[5.1000000000000005,0.0],[5.11,0.0],[5.12,0.0],[5.13,0.0],[5.14,0.0],[5.15,0.0],[5.16,0.0],[5.17,0.0],[5.18,0.0],[5.19,0.0],[5.2,0.0],[5.21,0.0],[5.22,0.0],[5.23,0.0],[5.24,0.0],[5.25,0.0],[5.26,0.0],[5.2700000000000005,0.0],[5.28,0.0],[5.29,0.0],[5.3,0.0],[5.3100000000000005,0.0],[5.32,0.0],[5.33,0.0],[5.34,0.0],[5.3500000000000005,0.0],[5.36,0.0],[5.37,0.0],[5.38,0.0],[5.39,0.0],[5.4,0.0],[5.41,0.0],[5.42,0.0],[5.43,0.0],[5.44,0.0],[5.45,0.0],[5.46,0.0],[5.47,0.0],[5.48,0.0],[5.49,0.0],[5.5,0.0],[5.51,0.0],[5.5200000000000005,0.0],[5.53,0.0],[5.54,0.0],[5.55,0.0],[5.5600000000000005,0.0],[5.57,0.0],[5.58,0.0],[5.59,0.0],[5.6000000000000005,0.0],[5.61,0.0],[5.62,0.0],[5.63,0.0],[5.64,0.0],[5.65,0.0],[5.66,0.0],[5.67,0.0],[5.68,0.0],[5.69,0.0],[5.7,0.0],[5.71,0.0],[5.72,0.0],[5.73,0.0],[5.74,0.0],[5.75,0.0],[5.76,0.0],[5.7700000000000005,0.0],[5.78,0.0],[5.79,0.0],[5.8,0.0],[5.8100000000000005,0.0],[5.82,0.0],[5.83,0.0],[5.84,0.0],[5.8500000000000005,0.0],[5.86,0.0],[5.87,0.0],[5.88,0.0],[5.89,0.0],[5.9,0.0],[5.91,0.0],[5.92,0.0],[5.93,0.0],[5.94,0.0],[5.95,0.0],[5.96,0.0],[5.97,0.0],[5.98,0.0],[5.99,0.0],[6.0,0.0],[6.01,0.0],[6.0200000000000005,0.0],[6.03,0.0],[6.04,0.0],[6.05,0.0],[6.0600000000000005,0.0],[6.07,0.0],[6.08,0.0],[6.09,0.0],[6.1000000000000005,0.0],[6.11,0.0],[6.12,0.0],[6.13,0.0],[6.140000000000001,0.0],[6.15,0.0],[6.16,0.0],[6.17,0.0],[6.18,0.0],[6.19,0.0],[6.2,0.0],[6.21,0.0],[6.22,0.0],[6.23,0.0],[6.24,0.0],[6.25,0.0],[6.26,0.0],[6.2700000000000005,0.0],[6.28,0.0],[6.29,0.0],[6.3,0.0],[6.3100000000000005,0.0],[6.32,0.0],[6.33,0.0],[6.34,0.0],[6.3500000000000005,0.0],[6.36,0.0],[6.37,0.0],[6.38,0.0],[6.390000000000001,0.0],[6.4,0.0],[6.41,0.0],[6.42,0.0],[6.43,0.0],[6.44,0.0],[6.45,0.0],[6.46,0.0],[6.47,0.0],[6.48,0.0],[6.49,0.0],[6.5,0.0],[6.51,0.0],[6.5200000000000005,0.0],[6.53,0.0],[6.54,0.0],[6.55,0.0],[6.5600000000000005,0.0],[6.57,0.0],[6.58,0.0],[6.59,0.0],[6.6000000000000005,0.0],[6.61,0.0],[6.62,0.0],[6.63,0.0],[6.640000000000001,0.0],[6.65,0.0],[6.66,0.0],[6.67,0.0],[6.68,0.0],[6.69,0.0],[6.7,0.0],[6.71,0.0],[6.72,0.0],[6.73,0.0],[6.74,0.0],[6.75,0.0],[6.76,0.0],[6.7700000000000005,0.0],[6.78,0.0],[6.79,0.0],[6.8,0.0],[6.8100000000000005,0.0],[6.82,0.0],[6.83,0.0],[6.84,0.0],[6.8500000000000005,0.0],[6.86,0.0],[6.87,0.0],[6.88,0.0],[6.890000000000001,0.0],[6.9,0.0],[6.91,0.0],[6.92,0.0],[6.93,0.0],[6.94,0.0],[6.95,0.0],[6.96,0.0],[6.97,0.0],[6.98,0.0],[6.99,0.0],[7.0,0.0],[7.01,0.0],[7.0200000000000005,0.0],[7.03,0.0],[7.04,0.0],[7.05,0.0],[7.0600000000000005,0.0],[7.07,0.0],[7.08,0.0],[7.09,0.0],[7.1000000000000005,0.0],[7.11,0.0],[7.12,0.0],[7.13,0.0],[7.140000000000001,0.0],[7.15,0.0],[7.16,0.0],[7.17,0.0],[7.18,0.0],[7.19,0.0],[7.2,0.0],[7.21,0.0],[7.22,0.0],[7.23,0.0],[7.24,0.0],[7.25,0.0],[7.26,0.0],[7.2700000000000005,0.0],[7.28,0.0],[7.29,0.0],[7.3,0.0],[7.3100000000000005,0.0],[7.32,0.0],[7.33,0.0],[7.34,0.0],[7.3500000000000005,0.0],[7.36,0.0],[7.37,0.0],[7.38,0.0],[7.390000000000001,0.0],[7.4,0.0],[7.41,0.0],[7.42,0.0],[7.43,0.0],[7.44,0.0],[7.45,0.0],[7.46,0.0],[7.47,0.0],[7.48,0.0],[7.49,0.0],[7.5,0.0],[7.51,0.0],[7.5200000000000005,0.0],[7.53,0.0],[7.54,0.0],[7.55,0.0],[7.5600000000000005,0.0],[7.57,0.0],[7.58,0.0],[7.59,0.0],[7.6000000000000005,0.0],[7.61,0.0],[7.62,0.0],[7.63,0.0],[7.640000000000001,0.0],[7.65,0.0],[7.66,0.0],[7.67,0.0],[7.68,0.0],[7.69,0.0],[7.7,0.0],[7.71,0.0],[7.72,0.0],[7.73,0.0],[7.74,0.0],[7.75,0.0],[7.76,0.0],[7.7700000000000005,0.0],[7.78,0.0],[7.79,0.0],[7.8,0.0],[7.8100000000000005,0.0],[7.82,0.0],[7.83,0.0],[7.84,0.0],[7.8500000000000005,0.0],[7.86,0.0],[7.87,0.0],[7.88,0.0],[7.890000000000001,0.0],[7.9,0.0],[7.91,0.0],[7.92,0.0],[7.930000000000001,0.0],[7.94,0.0],[7.95,0.0],[7.96,0.0],[7.97,0.0],[7.98,0.0],[7.99,0.0],[8.0,0.0],[8.01,0.0],[8.02,0.0],[8.03,0.0],[8.040000000000001,0.0],[8.05,0.0],[8.06,0.0],[8.07,0.0],[8.08,0.0],[8.09,0.0],[8.1,0.0],[8.11,0.0],[8.120000000000001,0.0],[8.13,0.0],[8.14,0.0],[8.15,0.0],[8.16,0.0],[8.17,0.0],[8.18,0.0],[8.19,0.0],[8.2,0.0],[8.21,0.0],[8.22,0.0],[8.23,0.0],[8.24,0.0],[8.25,0.0],[8.26,0.0],[8.27,0.0],[8.28,0.0],[8.290000000000001,0.0],[8.3,0.0],[8.31,0.0],[8.32,0.0],[8.33,0.0],[8.34,0.0],[8.35,0.0],[8.36,0.0],[8.370000000000001,0.0],[8.38,0.0],[8.39,0.0],[8.4,0.0],[8.41,0.0],[8.42,0.0],[8.43,0.0],[8.44,0.0],[8.45,0.0],[8.46,0.0],[8.47,0.0],[8.48,0.0],[8.49,0.0],[8.5,0.0],[8.51,0.0],[8.52,0.0],[8.53,0.0],[8.540000000000001,0.0],[8.55,0.0],[8.56,0.0],[8.57,0.0],[8.58,0.0],[8.59,0.0],[8.6,0.0],[8.61,0.0],[8.620000000000001,0.0],[8.63,0.0],[8.64,0.0],[8.65,0.0],[8.66,0.0],[8.67,0.0],[8.68,0.0],[8.69,0.0],[8.700000000000001,0.0],[8.71,0.0],[8.72,0.0],[8.73,0.0],[8.74,0.0],[8.75,0.0],[8.76,0.0],[8.77,0.0],[8.78,0.0],[8.790000000000001,0.0],[8.8,0.0],[8.81,0.0],[8.82,0.0],[8.83,0.0],[8.84,0.0],[8.85,0.0],[8.86,0.0],[8.870000000000001,0.0],[8.88,0.0],[8.89,0.0],[8.9,0.0],[8.91,0.0],[8.92,0.0],[8.93,0.0],[8.94,0.0],[8.950000000000001,0.0],[8.96,0.0],[8.97,0.0],[8.98,0.0],[8.99,0.0],[9.0,0.0],[9.01,0.0],[9.02,0.0],[9.03,0.0],[9.040000000000001,0.0],[9.05,0.0],[9.06,0.0],[9.07,0.0],[9.08,0.0],[9.09,0.0],[9.1,0.0],[9.11,0.0],[9.120000000000001,0.0],[9.13,0.0],[9.14,0.0],[9.15,0.0],[9.16,0.0],[9.17,0.0],[9.18,0.0],[9.19,0.0],[9.200000000000001,0.0],[9.21,0.0],[9.22,0.0],[9.23,0.0],[9.24,0.0],[9.25,0.0],[9.26,0.0],[9.27,0.0],[9.28,0.0],[9.290000000000001,0.0],[9.3,0.0],[9.31,0.0],[9.32,0.0],[9.33,0.0],[9.34,0.0],[9.35,0.0],[9.36,0.0],[9.370000000000001,0.0],[9.38,0.0],[9.39,0.0],[9.4,0.0],[9.41,0.0],[9.42,0.0],[9.43,0.0],[9.44,0.0],[9.450000000000001,0.0],[9.46,0.0],[9.47,0.0],[9.48,0.0],[9.49,0.0],[9.5,0.0],[9.51,0.0],[9.52,0.0],[9.53,0.0],[9.540000000000001,0.0],[9.55,0.0],[9.56,0.0],[9.57,0.0],[9.58,0.0],[9.59,0.0],[9.6,0.0],[9.61,0.0],[9.620000000000001,0.0],[9.63,0.0],[9.64,0.0],[9.65,0.0],[9.66,0.0],[9.67,0.0],[9.68,0.0],[9.69,0.0],[9.700000000000001,0.0],[9.71,0.0],[9.72,0.0],[9.73,0.0],[9.74,0.0],[9.75,0.0],[9.76,0.0],[9.77,0.0],[9.78,0.0],[9.790000000000001,0.0],[9.8,0.0],[9.81,0.0],[9.82,0.0],[9.83,0.0],[9.84,0.0],[9.85,0.0],[9.86,0.0],[9.870000000000001,0.0],[9.88,0.0],[9.89,0.0],[9.9,0.0],[9.91,0.0],[9.92,0.0],[9.93,0.0],[9.94,0.0],[9.950000000000001,0.0],[9.96,0.0],[9.97,0.0],[9.98,0.0],[9.99,0.0],[10.0,0.0],[10.01,0.0],[10.02,0.0],[10.03,0.0],[10.040000000000001,0.0],[10.05,0.0],[10.06,0.0],[10.07,0.0],[10.08,0.0],[10.09,0.0],[10.1,0.0],[10.11,0.0],[10.120000000000001,0.0],[10.13,0.0],[10.14,0.0],[10.15,0.0],[10.16,0.0],[10.17,0.0],[10.18,0.0],[10.19,0.0],[10.200000000000001,0.0],[10.21,0.0],[10.22,0.0],[10.23,0.0],[10.24,0.0],[10.25,0.0],[10.26,0.0],[10.27,0.0],[10.28,0.0],[10.290000000000001,0.0],[10.3,0.0],[10.31,0.0],[10.32,0.0],[10.33,0.0],[10.34,0.0],[10.35,0.0],[10.36,0.0],[10.370000000000001,0.0],[10.38,0.0],[10.39,0.0],[10.4,0.0],[10.41,0.0],[10.42,0.0],[10.43,0.0],[10.44,0.0],[10.450000000000001,0.0],[10.46,0.0],[10.47,0.0],[10.48,0.0],[10.49,0.0],[10.5,0.0],[10.51,0.0],[10.52,0.0],[10.53,0.0],[10.540000000000001,0.0],[10.55,0.0],[10.56,0.0],[10.57,0.0],[10.58,0.0],[10.59,0.0],[10.6,0.0],[10.61,0.0],[10.620000000000001,0.0],[10.63,0.0],[10.64,0.0],[10.65,0.0],[10.66,0.0],[10.67,0.0],[10.68,0.0],[10.69,0.0],[10.700000000000001,0.0],[10.71,0.0],[10.72,0.0],[10.73,0.0],[10.74,0.0],[10.75,0.0],[10.76,0.0],[10.77,0.0],[10.78,0.0],[10.790000000000001,0.0],[10.8,0.0],[10.81,0.0],[10.82,0.0],[10.83,0.0],[10.84,0.0],[10.85,0.0],[10.86,0.0],[10.870000000000001,0.0],[10.88,0.0],[10.89,0.0],[10.9,0.0],[10.91,0.0],[10.92,0.0],[10.93,0.0],[10.94,0.0],[10.950000000000001,0.0],[10.96,0.0],[10.97,0.0],[10.98,0.0],[10.99,0.0],[11.0,0.0],[11.01,0.0],[11.02,0.0],[11.03,0.0],[11.040000000000001,0.0],[11.05,0.0],[11.06,0.0],[11.07,0.0],[11.08,0.0],[11.09,0.0],[11.1,0.0],[11.11,0.0],[11.120000000000001,0.0],[11.13,0.0],[11.14,0.0],[11.15,0.0],[11.16,0.0],[11.17,0.0],[11.18,0.0],[11.19,0.0],[11.200000000000001,0.0],[11.21,0.0],[11.22,0.0],[11.23,0.0],[11.24,0.0],[11.25,0.0],[11.26,0.0],[11.27,0.0],[11.28,0.0],[11.290000000000001,0.0],[11.3,0.0],[11.31,0.0],[11.32,0.0],[11.33,0.0],[11.34,0.0],[11.35,0.0],[11.36,0.0],[11.370000000000001,0.0],[11.38,0.0],[11.39,0.0],[11.4,0.0],[11.41,0.0],[11.42,0.0],[11.43,0.0],[11.44,0.0],[11.450000000000001,0.0],[11.46,0.0],[11.47,0.0],[11.48,0.0],[11.49,0.0],[11.5,0.0],[11.51,0.0],[11.52,0.0],[11.53,0.0],[11.540000000000001,0.0],[11.55,0.0],[11.56,0.0],[11.57,0.0],[11.58,0.0],[11.59,0.0],[11.6,0.0],[11.61,0.0],[11.620000000000001,0.0],[11.63,0.0],[11.64,0.0],[11.65,0.0],[11.66,0.0],[11.67,0.0],[11.68,0.0],[11.69,0.0],[11.700000000000001,0.0],[11.71,0.0],[11.72,0.0],[11.73,0.0],[11.74,0.0],[11.75,0.0],[11.76,0.0],[11.77,0.0],[11.78,0.0],[11.790000000000001,0.0],[11.8,0.0],[11.81,0.0],[11.82,0.0],[11.83,0.0],[11.84,0.0],[11.85,0.0],[11.86,0.0],[11.870000000000001,0.0],[11.88,0.0],[11.89,0.0],[11.9,0.0],[11.91,0.0],[11.92,0.0],[11.93,0.0],[11.94,0.0],[11.950000000000001,0.0],[11.96,0.0],[11.97,0.0],[11.98,0.0],[11.99,0.0],[12.0,0.0],[12.01,0.0],[12.02,0.0],[12.030000000000001,0.0],[12.040000000000001,0.0],[12.05,0.0],[12.06,0.0],[12.07,0.0],[12.08,0.0],[12.09,0.0],[12.1,0.0],[12.11,0.0],[12.120000000000001,0.0],[12.13,0.0],[12.14,0.0],[12.15,0.0],[12.16,0.0],[12.17,0.0],[12.18,0.0],[12.19,0.0],[12.200000000000001,0.0],[12.21,0.0],[12.22,0.0],[12.23,0.0],[12.24,0.0],[12.25,0.0],[12.26,0.0],[12.27,0.0],[12.280000000000001,0.0],[12.290000000000001,0.0],[12.3,0.0],[12.31,0.0],[12.32,0.0],[12.33,0.0],[12.34,0.0],[12.35,0.0],[12.36,0.0],[12.370000000000001,0.0],[12.38,0.0],[12.39,0.0],[12.4,0.0],[12.41,0.0],[12.42,0.0],[12.43,0.0],[12.44,0.0],[12.450000000000001,0.0],[12.46,0.0],[12.47,0.0],[12.48,0.0],[12.49,0.0],[12.5,0.0],[12.51,0.0],[12.52,0.0],[12.530000000000001,0.0],[12.540000000000001,0.0],[12.55,0.0],[12.56,0.0],[12.57,0.0],[12.58,0.0],[12.59,0.0],[12.6,0.0],[12.61,0.0],[12.620000000000001,0.0],[12.63,0.0],[12.64,0.0],[12.65,0.0],[12.66,0.0],[12.67,0.0],[12.68,0.0],[12.69,0.0],[12.700000000000001,0.0],[12.71,0.0],[12.72,0.0],[12.73,0.0],[12.74,0.0],[12.75,0.0],[12.76,0.0],[12.77,0.0],[12.780000000000001,0.0],[12.790000000000001,0.0],[12.8,0.0],[12.81,0.0],[12.82,0.0],[12.83,0.0],[12.84,0.0],[12.85,0.0],[12.86,0.0],[12.870000000000001,0.0],[12.88,0.0],[12.89,0.0],[12.9,0.0],[12.91,0.0],[12.92,0.0],[12.93,0.0],[12.94,0.0],[12.950000000000001,0.0],[12.96,0.0],[12.97,0.0],[12.98,0.0],[12.99,0.0],[13.0,0.0],[13.01,0.0],[13.02,0.0],[13.030000000000001,0.0],[13.040000000000001,0.0],[13.05,0.0],[13.06,0.0],[13.07,0.0],[13.08,0.0],[13.09,0.0],[13.1,0.0],[13.11,0.0],[13.120000000000001,0.0],[13.13,0.0],[13.14,0.0],[13.15,0.0],[13.16,0.0],[13.17,0.0],[13.18,0.0],[13.19,0.0],[13.200000000000001,0.0],[13.21,0.0],[13.22,0.0],[13.23,0.0],[13.24,0.0],[13.25,0.0],[13.26,0.0],[13.27,0.0],[13.280000000000001,0.0],[13.290000000000001,0.0],[13.3,0.0],[13.31,0.0],[13.32,0.0],[13.33,0.0],[13.34,0.0],[13.35,0.0],[13.36,0.0],[13.370000000000001,0.0],[13.38,0.0],[13.39,0.0],[13.4,0.0],[13.41,0.0],[13.42,0.0],[13.43,0.0],[13.44,0.0],[13.450000000000001,0.0],[13.46,0.0],[13.47,0.0],[13.48,0.0],[13.49,0.0],[13.5,0.0],[13.51,0.0],[13.52,0.0],[13.530000000000001,0.0],[13.540000000000001,0.0],[13.55,0.0],[13.56,0.0],[13.57,0.0],[13.58,0.0],[13.59,0.0],[13.6,0.0],[13.61,0.0],[13.620000000000001,0.0],[13.63,0.0],[13.64,0.0],[13.65,0.0],[13.66,0.0],[13.67,0.0],[13.68,0.0],[13.69,0.0],[13.700000000000001,0.0],[13.71,0.0],[13.72,0.0],[13.73,0.0],[13.74,0.0],[13.75,0.0],[13.76,0.0],[13.77,0.0],[13.780000000000001,0.0],[13.790000000000001,0.0],[13.8,0.0],[13.81,0.0],[13.82,0.0],[13.83,0.0],[13.84,0.0],[13.85,0.0],[13.86,0.0],[13.870000000000001,0.0],[13.88,0.0],[13.89,0.0],[13.9,0.0],[13.91,0.0],[13.92,0.0],[13.93,0.0],[13.94,0.0],[13.950000000000001,0.0],[13.96,0.0],[13.97,0.0],[13.98,0.0],[13.99,0.0],[14.0,0.0],[14.01,0.0],[14.02,0.0],[14.030000000000001,0.0],[14.040000000000001,0.0],[14.05,0.0],[14.06,0.0],[14.07,0.0],[14.08,0.0],[14.09,0.0],[14.1,0.0],[14.11,0.0],[14.120000000000001,0.0],[14.13,0.0],[14.14,0.0],[14.15,0.0],[14.16,0.0],[14.17,0.0],[14.18,0.0],[14.19,0.0],[14.200000000000001,0.0],[14.21,0.0],[14.22,0.0],[14.23,0.0],[14.24,0.0],[14.25,0.0],[14.26,0.0],[14.27,0.0],[14.280000000000001,0.0],[14.290000000000001,0.0],[14.3,0.0],[14.31,0.0],[14.32,0.0],[14.33,0.0],[14.34,0.0],[14.35,0.0],[14.36,0.0],[14.370000000000001,0.0],[14.38,0.0],[14.39,0.0],[14.4,0.0],[14.41,0.0],[14.42,0.0],[14.43,0.0],[14.44,0.0],[14.450000000000001,0.0],[14.46,0.0],[14.47,0.0],[14.48,0.0],[14.49,0.0],[14.5,0.0],[14.51,0.0],[14.52,0.0],[14.530000000000001,0.0],[14.540000000000001,0.0],[14.55,0.0],[14.56,0.0],[14.57,0.0],[14.58,0.0],[14.59,0.0],[14.6,0.0],[14.61,0.0],[14.620000000000001,0.0],[14.63,0.0],[14.64,0.0],[14.65,0.0],[14.66,0.0],[14.67,0.0],[14.68,0.0],[14.69,0.0],[14.700000000000001,0.0],[14.71,0.0],[14.72,0.0],[14.73,0.0],[14.74,0.0],[14.75,0.0],[14.76,0.0],[14.77,0.0],[14.780000000000001,0.0],[14.790000000000001,0.0],[14.8,0.0],[14.81,0.0],[14.82,0.0],[14.83,0.0],[14.84,0.0],[14.85,0.0],[14.86,0.0],[14.870000000000001,0.0],[14.88,0.0],[14.89,0.0],[14.9,0.0],[14.91,0.0],[14.92,0.0],[14.93,0.0],[14.94,0.0],[14.950000000000001,0.0],[14.96,0.0],[14.97,0.0],[14.98,0.0],[14.99,0.0],[15.0,0.0],[15.01,0.0],[15.02,0.0],[15.030000000000001,0.0],[15.040000000000001,0.0],[15.05,0.0],[15.06,0.0],[15.07,0.0],[15.08,0.0],[15.09,0.0],[15.1,0.0],[15.11,0.0],[15.120000000000001,0.0],[15.13,0.0],[15.14,0.0],[15.15,0.0],[15.16,0.0],[15.17,0.0],[15.18,0.0],[15.19,0.0],[15.200000000000001,0.0],[15.21,0.0],[15.22,0.0],[15.23,0.0],[15.24,0.0],[15.25,0.0],[15.26,0.0],[15.27,0.0],[15.280000000000001,0.0],[15.290000000000001,0.0],[15.3,0.0],[15.31,0.0],[15.32,0.0],[15.33,0.0],[15.34,0.0],[15.35,0.0],[15.36,0.0],[15.370000000000001,0.0],[15.38,0.0],[15.39,0.0],[15.4,0.0],[15.41,0.0],[15.42,0.0],[15.43,0.0],[15.44,0.0],[15.450000000000001,0.0],[15.46,0.0],[15.47,0.0],[15.48,0.0],[15.49,0.0],[15.5,0.0],[15.51,0.0],[15.52,0.0],[15.530000000000001,0.0],[15.540000000000001,0.0],[15.55,0.0],[15.56,0.0],[15.57,0.0],[15.58,0.0],[15.59,0.0],[15.6,0.0],[15.610000000000001,0.0],[15.620000000000001,0.0],[15.63,0.0],[15.64,0.0],[15.65,0.0],[15.66,0.0],[15.67,0.0],[15.68,0.0],[15.69,0.0],[15.700000000000001,0.0],[15.71,0.0],[15.72,0.0],[15.73,0.0],[15.74,0.0],[15.75,0.0],[15.76,0.0],[15.77,0.0],[15.780000000000001,0.0],[15.790000000000001,0.0],[15.8,0.0],[15.81,0.0],[15.82,0.0],[15.83,0.0],[15.84,0.0],[15.85,0.0],[15.860000000000001,0.0],[15.870000000000001,0.0],[15.88,0.0],[15.89,0.0],[15.9,0.0],[15.91,0.0],[15.92,0.0],[15.93,0.0],[15.94,0.0],[15.950000000000001,0.0],[15.96,0.0],[15.97,0.0],[15.98,0.0],[15.99,0.0],[16.0,0.0],[16.01,0.0],[16.02,0.0],[16.03,0.0],[16.04,0.0],[16.05,0.0],[16.06,0.0],[16.07,0.0],[16.080000000000002,0.0],[16.09,0.0],[16.1,0.0],[16.11,0.0],[16.12,0.0],[16.13,0.0],[16.14,0.0],[16.15,0.0],[16.16,0.0],[16.17,0.0],[16.18,0.0],[16.19,0.0],[16.2,0.0],[16.21,0.0],[16.22,0.0],[16.23,0.0],[16.240000000000002,0.0],[16.25,0.0],[16.26,0.0],[16.27,0.0],[16.28,0.0],[16.29,0.0],[16.3,0.0],[16.31,0.0],[16.32,0.0],[16.330000000000002,0.0],[16.34,0.0],[16.35,0.0],[16.36,0.0],[16.37,0.0],[16.38,0.0],[16.39,0.0],[16.4,0.0],[16.41,0.0],[16.42,0.0],[16.43,0.0],[16.44,0.0],[16.45,0.0],[16.46,0.0],[16.47,0.0],[16.48,0.0],[16.490000000000002,0.0],[16.5,0.0],[16.51,0.0],[16.52,0.0],[16.53,0.0],[16.54,0.0],[16.55,0.0],[16.56,0.0],[16.57,0.0],[16.580000000000002,0.0],[16.59,0.0],[16.6,0.0],[16.61,0.0],[16.62,0.0],[16.63,0.0],[16.64,0.0],[16.65,0.0],[16.66,0.0],[16.67,0.0],[16.68,0.0],[16.69,0.0],[16.7,0.0],[16.71,0.0],[16.72,0.0],[16.73,0.0],[16.740000000000002,0.0],[16.75,0.0],[16.76,0.0],[16.77,0.0],[16.78,0.0],[16.79,0.0],[16.8,0.0],[16.81,0.0],[16.82,0.0],[16.830000000000002,0.0],[16.84,0.0],[16.85,0.0],[16.86,0.0],[16.87,0.0],[16.88,0.0],[16.89,0.0],[16.9,0.0],[16.91,0.0],[16.92,0.0],[16.93,0.0],[16.94,0.0],[16.95,0.0],[16.96,0.0],[16.97,0.0],[16.98,0.0],[16.990000000000002,0.0],[17.0,0.0],[17.01,0.0],[17.02,0.0],[17.03,0.0],[17.04,0.0],[17.05,0.0],[17.06,0.0],[17.07,0.0],[17.080000000000002,0.0],[17.09,0.0],[17.1,0.0],[17.11,0.0],[17.12,0.0],[17.13,0.0],[17.14,0.0],[17.150000000000002,0.0],[17.16,0.0],[17.17,0.0],[17.18,0.0],[17.19,0.0],[17.2,0.0],[17.21,0.0],[17.22,0.0],[17.23,0.0],[17.240000000000002,0.0],[17.25,0.0],[17.26,0.0],[17.27,0.0],[17.28,0.0],[17.29,0.0],[17.3,0.0],[17.31,0.0],[17.32,0.0],[17.330000000000002,0.0],[17.34,0.0],[17.35,0.0],[17.36,0.0],[17.37,0.0],[17.38,0.0],[17.39,0.0],[17.400000000000002,0.0],[17.41,0.0],[17.42,0.0],[17.43,0.0],[17.44,0.0],[17.45,0.0],[17.46,0.0],[17.47,0.0],[17.48,0.0],[17.490000000000002,0.0],[17.5,0.0],[17.51,0.0],[17.52,0.0],[17.53,0.0],[17.54,0.0],[17.55,0.0],[17.56,0.0],[17.57,0.0],[17.580000000000002,0.0],[17.59,0.0],[17.6,0.0],[17.61,0.0],[17.62,0.0],[17.63,0.0],[17.64,0.0],[17.650000000000002,0.0],[17.66,0.0],[17.67,0.0],[17.68,0.0],[17.69,0.0],[17.7,0.0],[17.71,0.0],[17.72,0.0],[17.73,0.0],[17.740000000000002,0.0],[17.75,0.0],[17.76,0.0],[17.77,0.0],[17.78,0.0],[17.79,0.0],[17.8,0.0],[17.81,0.0],[17.82,0.0],[17.830000000000002,0.0],[17.84,0.0],[17.85,0.0],[17.86,0.0],[17.87,0.0],[17.88,0.0],[17.89,0.0],[17.900000000000002,0.0],[17.91,0.0],[17.92,0.0],[17.93,0.0],[17.94,0.0],[17.95,0.0],[17.96,0.0],[17.97,0.0],[17.98,0.0],[17.990000000000002,0.0],[18.0,0.0],[18.01,0.0],[18.02,0.0],[18.03,0.0],[18.04,0.0],[18.05,0.0],[18.06,0.0],[18.07,0.0],[18.080000000000002,0.0],[18.09,0.0],[18.1,0.0],[18.11,0.0],[18.12,0.0],[18.13,0.0],[18.14,0.0],[18.150000000000002,0.0],[18.16,0.0],[18.17,0.0],[18.18,0.0],[18.19,0.0],[18.2,0.0],[18.21,0.0],[18.22,0.0],[18.23,0.0],[18.240000000000002,0.0],[18.25,0.0],[18.26,0.0],[18.27,0.0],[18.28,0.0],[18.29,0.0],[18.3,0.0],[18.31,0.0],[18.32,0.0],[18.330000000000002,0.0],[18.34,0.0],[18.35,0.0],[18.36,0.0],[18.37,0.0],[18.38,0.0],[18.39,0.0],[18.400000000000002,0.0],[18.41,0.0],[18.42,0.0],[18.43,0.0],[18.44,0.0],[18.45,0.0],[18.46,0.0],[18.47,0.0],[18.48,0.0],[18.490000000000002,0.0],[18.5,0.0],[18.51,0.0],[18.52,0.0],[18.53,0.0],[18.54,0.0],[18.55,0.0],[18.56,0.0],[18.57,0.0],[18.580000000000002,0.0],[18.59,0.0],[18.6,0.0],[18.61,0.0],[18.62,0.0],[18.63,0.0],[18.64,0.0],[18.650000000000002,0.0],[18.66,0.0],[18.67,0.0],[18.68,0.0],[18.69,0.0],[18.7,0.0],[18.71,0.0],[18.72,0.0],[18.73,0.0],[18.740000000000002,0.0],[18.75,0.0],[18.76,0.0],[18.77,0.0],[18.78,0.0],[18.79,0.0],[18.8,0.0],[18.81,0.0],[18.82,0.0],[18.830000000000002,0.0],[18.84,0.0],[18.85,0.0],[18.86,0.0],[18.87,0.0],[18.88,0.0],[18.89,0.0],[18.900000000000002,0.0],[18.91,0.0],[18.92,0.0],[18.93,0.0],[18.94,0.0],[18.95,0.0],[18.96,0.0],[18.97,0.0],[18.98,0.0],[18.990000000000002,0.0],[19.0,0.0],[19.01,0.0],[19.02,0.0],[19.03,0.0],[19.04,0.0],[19.05,0.0],[19.06,0.0],[19.07,0.0],[19.080000000000002,0.0],[19.09,0.0],[19.1,0.0],[19.11,0.0],[19.12,0.0],[19.13,0.0],[19.14,0.0],[19.150000000000002,0.0],[19.16,0.0],[19.17,0.0],[19.18,0.0],[19.19,0.0],[19.2,0.0],[19.21,0.0],[19.22,0.0],[19.23,0.0],[19.240000000000002,0.0],[19.25,0.0],[19.26,0.0],[19.27,0.0],[19.28,0.0],[19.29,0.0],[19.3,0.0],[19.31,0.0],[19.32,0.0],[19.330000000000002,0.0],[19.34,0.0],[19.35,0.0],[19.36,0.0],[19.37,0.0],[19.38,0.0],[19.39,0.0],[19.400000000000002,0.0],[19.41,0.0],[19.42,0.0],[19.43,0.0],[19.44,0.0],[19.45,0.0],[19.46,0.0],[19.47,0.0],[19.48,0.0],[19.490000000000002,0.0],[19.5,0.0],[19.51,0.0],[19.52,0.0],[19.53,0.0],[19.54,0.0],[19.55,0.0],[19.56,0.0],[19.57,0.0],[19.580000000000002,0.0],[19.59,0.0],[19.6,0.0],[19.61,0.0],[19.62,0.0],[19.63,0.0],[19.64,0.0],[19.650000000000002,0.0],[19.66,0.0],[19.67,0.0],[19.68,0.0],[19.69,0.0],[19.7,0.0],[19.71,0.0],[19.72,0.0],[19.73,0.0],[19.740000000000002,0.0],[19.75,0.0],[19.76,0.0],[19.77,0.0],[19.78,0.0],[19.79,0.0],[19.8,0.0],[19.81,0.0],[19.82,0.0],[19.830000000000002,0.0],[19.84,0.0],[19.85,0.0],[19.86,0.0],[19.87,0.0],[19.88,0.0],[19.89,0.0],[19.900000000000002,0.0],[19.91,0.0],[19.92,0.0],[19.93,0.0],[19.94,0.0],[19.95,0.0],[19.96,0.0],[19.97,0.0],[19.98,0.0],[19.990000000000002,0.0],[20.0,0.0],[20.01,0.0],[20.02,0.0],[20.03,0.0],[20.04,0.0],[20.05,0.0],[20.06,0.0],[20.07,0.0],[20.080000000000002,0.0],[20.09,0.0],[20.1,0.0],[20.11,0.0],[20.12,0.0],[20.13,0.0],[20.14,0.0],[20.150000000000002,0.0],[20.16,0.0],[20.17,0.0],[20.18,0.0],[20.19,0.0],[20.2,0.0],[20.21,0.0],[20.22,0.0],[20.23,0.0],[20.240000000000002,0.0],[20.25,0.0],[20.26,0.0],[20.27,0.0],[20.28,0.0],[20.29,0.0],[20.3,0.0],[20.31,0.0],[20.32,0.0],[20.330000000000002,0.0],[20.34,0.0],[20.35,0.0],[20.36,0.0],[20.37,0.0],[20.38,0.0],[20.39,0.0],[20.400000000000002,0.0],[20.41,0.0],[20.42,0.0],[20.43,0.0],[20.44,0.0],[20.45,0.0],[20.46,0.0],[20.47,0.0],[20.48,0.0],[20.490000000000002,0.0],[20.5,0.0],[20.51,0.0],[20.52,0.0],[20.53,0.0],[20.54,0.0],[20.55,0.0],[20.56,0.0],[20.57,0.0],[20.580000000000002,0.0],[20.59,0.0],[20.6,0.0],[20.61,0.0],[20.62,0.0],[20.63,0.0],[20.64,0.0],[20.650000000000002,0.0],[20.66,0.0],[20.67,0.0],[20.68,0.0],[20.69,0.0],[20.7,0.0],[20.71,0.0],[20.72,0.0],[20.73,0.0],[20.740000000000002,0.0],[20.75,0.0],[20.76,0.0],[20.77,0.0],[20.78,0.0],[20.79,0.0],[20.8,0.0],[20.81,0.0],[20.82,0.0],[20.830000000000002,0.0],[20.84,0.0],[20.85,0.0],[20.86,0.0],[20.87,0.0],[20.88,0.0],[20.89,0.0],[20.900000000000002,0.0],[20.91,0.0],[20.92,0.0],[20.93,0.0],[20.94,0.0],[20.95,0.0],[20.96,0.0],[20.97,0.0],[20.98,0.0],[20.990000000000002,0.0],[21.0,0.0],[21.01,0.0],[21.02,0.0],[21.03,0.0],[21.04,0.0],[21.05,0.0],[21.06,0.0],[21.07,0.0],[21.080000000000002,0.0],[21.09,0.0],[21.1,0.0],[21.11,0.0],[21.12,0.0],[21.13,0.0],[21.14,0.0],[21.150000000000002,0.0],[21.16,0.0],[21.17,0.0],[21.18,0.0],[21.19,0.0],[21.2,0.0],[21.21,0.0],[21.22,0.0],[21.23,0.0],[21.240000000000002,0.0],[21.25,0.0],[21.26,0.0],[21.27,0.0],[21.28,0.0],[21.29,0.0],[21.3,0.0],[21.31,0.0],[21.32,0.0],[21.330000000000002,0.0],[21.34,0.0],[21.35,0.0],[21.36,0.0],[21.37,0.0],[21.38,0.0],[21.39,0.0],[21.400000000000002,0.0],[21.41,0.0],[21.42,0.0],[21.43,0.0],[21.44,0.0],[21.45,0.0],[21.46,0.0],[21.47,0.0],[21.48,0.0],[21.490000000000002,0.0],[21.5,0.0],[21.51,0.0],[21.52,0.0],[21.53,0.0],[21.54,0.0],[21.55,0.0],[21.56,0.0],[21.57,0.0],[21.580000000000002,0.0],[21.59,0.0],[21.6,0.0],[21.61,0.0],[21.62,0.0],[21.63,0.0],[21.64,0.0],[21.650000000000002,0.0],[21.66,0.0],[21.67,0.0],[21.68,0.0],[21.69,0.0],[21.7,0.0],[21.71,0.0],[21.72,0.0],[21.73,0.0],[21.740000000000002,0.0],[21.75,0.0],[21.76,0.0],[21.77,0.0],[21.78,0.0],[21.79,0.0],[21.8,0.0],[21.81,0.0],[21.82,0.0],[21.830000000000002,0.0],[21.84,0.0],[21.85,0.0],[21.86,0.0],[21.87,0.0],[21.88,0.0],[21.89,0.0],[21.900000000000002,0.0],[21.91,0.0],[21.92,0.0],[21.93,0.0],[21.94,0.0],[21.95,0.0],[21.96,0.0],[21.97,0.0],[21.98,0.0],[21.990000000000002,0.0],[22.0,0.0],[22.01,0.0],[22.02,0.0],[22.03,0.0],[22.04,0.0],[22.05,0.0],[22.06,0.0],[22.07,0.0],[22.080000000000002,0.0],[22.09,0.0],[22.1,0.0],[22.11,0.0],[22.12,0.0],[22.13,0.0],[22.14,0.0],[22.150000000000002,0.0],[22.16,0.0],[22.17,0.0],[22.18,0.0],[22.19,0.0],[22.2,0.0],[22.21,0.0],[22.22,0.0],[22.23,0.0],[22.240000000000002,0.0],[22.25,0.0],[22.26,0.0],[22.27,0.0],[22.28,0.0],[22.29,0.0],[22.3,0.0],[22.31,0.0],[22.32,0.0],[22.330000000000002,0.0],[22.34,0.0],[22.35,0.0],[22.36,0.0],[22.37,0.0],[22.38,0.0],[22.39,0.0],[22.400000000000002,0.0],[22.41,0.0],[22.42,0.0],[22.43,0.0],[22.44,0.0],[22.45,0.0],[22.46,0.0],[22.47,0.0],[22.48,0.0],[22.490000000000002,0.0],[22.5,0.0],[22.51,0.0],[22.52,0.0],[22.53,0.0],[22.54,0.0],[22.55,0.0],[22.56,0.0],[22.57,0.0],[22.580000000000002,0.0],[22.59,0.0],[22.6,0.0],[22.61,0.0],[22.62,0.0],[22.63,0.0],[22.64,0.0],[22.650000000000002,0.0],[22.66,0.0],[22.67,0.0],[22.68,0.0],[22.69,0.0],[22.7,0.0],[22.71,0.0],[22.72,0.0],[22.73,0.0],[22.740000000000002,0.0],[22.75,0.0],[22.76,0.0],[22.77,0.0],[22.78,0.0],[22.79,0.0],[22.8,0.0],[22.81,0.0],[22.82,0.0],[22.830000000000002,0.0],[22.84,0.0],[22.85,0.0],[22.86,0.0],[22.87,0.0],[22.88,0.0],[22.89,0.0],[22.900000000000002,0.0],[22.91,0.0],[22.92,0.0],[22.93,0.0],[22.94,0.0],[22.95,0.0],[22.96,0.0],[22.97,0.0],[22.98,0.0],[22.990000000000002,0.0],[23.0,0.0],[23.01,0.0],[23.02,0.0],[23.03,0.0],[23.04,0.0],[23.05,0.0],[23.06,0.0],[23.07,0.0],[23.080000000000002,0.0],[23.09,0.0],[23.1,0.0],[23.11,0.0],[23.12,0.0],[23.13,0.0],[23.14,0.0],[23.150000000000002,0.0],[23.16,0.0],[23.17,0.0],[23.18,0.0],[23.19,0.0],[23.2,0.0],[23.21,0.0],[23.22,0.0],[23.23,0.0],[23.240000000000002,0.0],[23.25,0.0],[23.26,0.0],[23.27,0.0],[23.28,0.0],[23.29,0.0],[23.3,0.0],[23.31,0.0],[23.32,0.0],[23.330000000000002,0.0],[23.34,0.0],[23.35,0.0],[23.36,0.0],[23.37,0.0],[23.38,0.0],[23.39,0.0],[23.400000000000002,0.0],[23.41,0.0],[23.42,0.0],[23.43,0.0],[23.44,0.0],[23.45,0.0],[23.46,0.0],[23.47,0.0],[23.48,0.0],[23.490000000000002,0.0],[23.5,0.0],[23.51,0.0],[23.52,0.0],[23.53,0.0],[23.54,0.0],[23.55,0.0],[23.56,0.0],[23.57,0.0],[23.580000000000002,0.0],[23.59,0.0],[23.6,0.0],[23.61,0.0],[23.62,0.0],[23.63,0.0],[23.64,0.0],[23.650000000000002,0.0],[23.66,0.0],[23.67,0.0],[23.68,0.0],[23.69,0.0],[23.7,0.0],[23.71,0.0],[23.72,0.0],[23.73,0.0],[23.740000000000002,0.0],[23.75,0.0],[23.76,0.0],[23.77,0.0],[23.78,0.0],[23.79,0.0],[23.8,0.0],[23.81,0.0],[23.82,0.0],[23.830000000000002,0.0],[23.84,0.0],[23.85,0.0],[23.86,0.0],[23.87,0.0],[23.88,0.0],[23.89,0.0],[23.900000000000002,0.0],[23.91,0.0],[23.92,0.0],[23.93,0.0],[23.94,0.0],[23.95,0.0],[23.96,0.0],[23.97,0.0],[23.98,0.0],[23.990000000000002,0.0],[24.0,0.0],[24.01,0.0],[24.02,0.0],[24.03,0.0],[24.04,0.0],[24.05,0.0],[24.060000000000002,0.0],[24.07,0.0],[24.080000000000002,0.0],[24.09,0.0],[24.1,0.0],[24.11,0.0],[24.12,0.0],[24.13,0.0],[24.14,0.0],[24.150000000000002,0.0],[24.16,0.0],[24.17,0.0],[24.18,0.0],[24.19,0.0],[24.2,0.0],[24.21,0.0],[24.22,0.0],[24.23,0.0],[24.240000000000002,0.0],[24.25,0.0],[24.26,0.0],[24.27,0.0],[24.28,0.0],[24.29,0.0],[24.3,0.0],[24.310000000000002,0.0],[24.32,0.0],[24.330000000000002,0.0],[24.34,0.0],[24.35,0.0],[24.36,0.0],[24.37,0.0],[24.38,0.0],[24.39,0.0],[24.400000000000002,0.0],[24.41,0.0],[24.42,0.0],[24.43,0.0],[24.44,0.0],[24.45,0.0],[24.46,0.0],[24.47,0.0],[24.48,0.0],[24.490000000000002,0.0],[24.5,0.0],[24.51,0.0],[24.52,0.0],[24.53,0.0],[24.54,0.0],[24.55,0.0],[24.560000000000002,0.0],[24.57,0.0],[24.580000000000002,0.0],[24.59,0.0],[24.6,0.0],[24.61,0.0],[24.62,0.0],[24.63,0.0],[24.64,0.0],[24.650000000000002,0.0],[24.66,0.0],[24.67,0.0],[24.68,0.0],[24.69,0.0],[24.7,0.0],[24.71,0.0],[24.72,0.0],[24.73,0.0],[24.740000000000002,0.0],[24.75,0.0],[24.76,0.0],[24.77,0.0],[24.78,0.0],[24.79,0.0],[24.8,0.0],[24.810000000000002,0.0],[24.82,0.0],[24.830000000000002,0.0],[24.84,0.0],[24.85,0.0],[24.86,0.0],[24.87,0.0],[24.88,0.0],[24.89,0.0],[24.900000000000002,0.0],[24.91,0.0],[24.92,0.0],[24.93,0.0],[24.94,0.0],[24.95,0.0],[24.96,0.0],[24.97,0.0],[24.98,0.0],[24.990000000000002,0.0],[25.0,0.0],[25.01,0.0],[25.02,0.0],[25.03,0.0],[25.04,0.0],[25.05,0.0],[25.060000000000002,0.0],[25.07,0.0],[25.080000000000002,0.0],[25.09,0.0],[25.1,0.0],[25.11,0.0],[25.12,0.0],[25.13,0.0],[25.14,0.0],[25.150000000000002,0.0],[25.16,0.0],[25.17,0.0],[25.18,0.0],[25.19,0.0],[25.2,0.0],[25.21,0.0],[25.22,0.0],[25.23,0.0],[25.240000000000002,0.0],[25.25,0.0],[25.26,0.0],[25.27,0.0],[25.28,0.0],[25.29,0.0],[25.3,0.0],[25.310000000000002,0.0],[25.32,0.0],[25.330000000000002,0.0],[25.34,0.0],[25.35,0.0],[25.36,0.0],[25.37,0.0],[25.38,0.0],[25.39,0.0],[25.400000000000002,0.0],[25.41,0.0],[25.42,0.0],[25.43,0.0],[25.44,0.0],[25.45,0.0],[25.46,0.0],[25.47,0.0],[25.48,0.0],[25.490000000000002,0.0],[25.5,0.0],[25.51,0.0],[25.52,0.0],[25.53,0.0],[25.54,0.0],[25.55,0.0],[25.560000000000002,0.0],[25.57,0.0],[25.580000000000002,0.0],[25.59,0.0],[25.6,0.0],[25.61,0.0],[25.62,0.0],[25.63,0.0],[25.64,0.0],[25.650000000000002,0.0],[25.66,0.0],[25.67,0.0],[25.68,0.0],[25.69,0.0],[25.7,0.0],[25.71,0.0],[25.72,0.0],[25.73,0.0],[25.740000000000002,0.0],[25.75,0.0],[25.76,0.0],[25.77,0.0],[25.78,0.0],[25.79,0.0],[25.8,0.0],[25.810000000000002,0.0],[25.82,0.0],[25.830000000000002,0.0],[25.84,0.0],[25.85,0.0],[25.86,0.0],[25.87,0.0],[25.88,0.0],[25.89,0.0],[25.900000000000002,0.0],[25.91,0.0],[25.92,0.0],[25.93,0.0],[25.94,0.0],[25.95,0.0],[25.96,0.0],[25.97,0.0],[25.98,0.0],[25.990000000000002,0.0],[26.0,0.0],[26.01,0.0],[26.02,0.0],[26.03,0.0],[26.04,0.0],[26.05,0.0],[26.060000000000002,0.0],[26.07,0.0],[26.080000000000002,0.0],[26.09,0.0],[26.1,0.0],[26.11,0.0],[26.12,0.0],[26.13,0.0],[26.14,0.0],[26.150000000000002,0.0],[26.16,0.0],[26.17,0.0],[26.18,0.0],[26.19,0.0],[26.2,0.0],[26.21,0.0],[26.22,0.0],[26.23,0.0],[26.240000000000002,0.0],[26.25,0.0],[26.26,0.0],[26.27,0.0],[26.28,0.0],[26.29,0.0],[26.3,0.0],[26.310000000000002,0.0],[26.32,0.0],[26.330000000000002,0.0],[26.34,0.0],[26.35,0.0],[26.36,0.0],[26.37,0.0],[26.38,0.0],[26.39,0.0],[26.400000000000002,0.0],[26.41,0.0],[26.42,0.0],[26.43,0.0],[26.44,0.0],[26.45,0.0],[26.46,0.0],[26.47,0.0],[26.48,0.0],[26.490000000000002,0.0],[26.5,0.0],[26.51,0.0],[26.52,0.0],[26.53,0.0],[26.54,0.0],[26.55,0.0],[26.560000000000002,0.0],[26.57,0.0],[26.580000000000002,0.0],[26.59,0.0],[26.6,0.0],[26.61,0.0],[26.62,0.0],[26.63,0.0],[26.64,0.0],[26.650000000000002,0.0],[26.66,0.0],[26.67,0.0],[26.68,0.0],[26.69,0.0],[26.7,0.0],[26.71,0.0],[26.72,0.0],[26.73,0.0],[26.740000000000002,0.0],[26.75,0.0],[26.76,0.0],[26.77,0.0],[26.78,0.0],[26.79,0.0],[26.8,0.0],[26.810000000000002,0.0],[26.82,0.0],[26.830000000000002,0.0],[26.84,0.0],[26.85,0.0],[26.86,0.0],[26.87,0.0],[26.88,0.0],[26.89,0.0],[26.900000000000002,0.0],[26.91,0.0],[26.92,0.0],[26.93,0.0],[26.94,0.0],[26.95,0.0],[26.96,0.0],[26.97,0.0],[26.98,0.0],[26.990000000000002,0.0],[27.0,0.0],[27.01,0.0],[27.02,0.0],[27.03,0.0],[27.04,0.0],[27.05,0.0],[27.060000000000002,0.0],[27.07,0.0],[27.080000000000002,0.0],[27.09,0.0],[27.1,0.0],[27.11,0.0],[27.12,0.0],[27.13,0.0],[27.14,0.0],[27.150000000000002,0.0],[27.16,0.0],[27.17,0.0],[27.18,0.0],[27.19,0.0],[27.2,0.0],[27.21,0.0],[27.22,0.0],[27.23,0.0],[27.240000000000002,0.0],[27.25,0.0],[27.26,0.0],[27.27,0.0],[27.28,0.0],[27.29,0.0],[27.3,0.0],[27.310000000000002,0.0],[27.32,0.0],[27.330000000000002,0.0],[27.34,0.0],[27.35,0.0],[27.36,0.0],[27.37,0.0],[27.38,0.0],[27.39,0.0],[27.400000000000002,0.0],[27.41,0.0],[27.42,0.0],[27.43,0.0],[27.44,0.0],[27.45,0.0],[27.46,0.0],[27.47,0.0],[27.48,0.0],[27.490000000000002,0.0],[27.5,0.0],[27.51,0.0],[27.52,0.0],[27.53,0.0],[27.54,0.0],[27.55,0.0],[27.560000000000002,0.0],[27.57,0.0],[27.580000000000002,0.0],[27.59,0.0],[27.6,0.0],[27.61,0.0],[27.62,0.0],[27.63,0.0],[27.64,0.0],[27.650000000000002,0.0],[27.66,0.0],[27.67,0.0],[27.68,0.0],[27.69,0.0],[27.7,0.0],[27.71,0.0],[27.72,0.0],[27.73,0.0],[27.740000000000002,0.0],[27.75,0.0],[27.76,0.0],[27.77,0.0],[27.78,0.0],[27.79,0.0],[27.8,0.0],[27.810000000000002,0.0],[27.82,0.0],[27.830000000000002,0.0],[27.84,0.0],[27.85,0.0],[27.86,0.0],[27.87,0.0],[27.88,0.0],[27.89,0.0],[27.900000000000002,0.0],[27.91,0.0],[27.92,0.0],[27.93,0.0],[27.94,0.0],[27.95,0.0],[27.96,0.0],[27.97,0.0],[27.98,0.0],[27.990000000000002,0.0],[28.0,0.0],[28.01,0.0],[28.02,0.0],[28.03,0.0],[28.04,0.0],[28.05,0.0],[28.060000000000002,0.0],[28.07,0.0],[28.080000000000002,0.0],[28.09,0.0],[28.1,0.0],[28.11,0.0],[28.12,0.0],[28.13,0.0],[28.14,0.0],[28.150000000000002,0.0],[28.16,0.0],[28.17,0.0],[28.18,0.0],[28.19,0.0],[28.2,0.0],[28.21,0.0],[28.22,0.0],[28.23,0.0],[28.240000000000002,0.0],[28.25,0.0],[28.26,0.0],[28.27,0.0],[28.28,0.0],[28.29,0.0],[28.3,0.0],[28.310000000000002,0.0],[28.32,0.0],[28.330000000000002,0.0],[28.34,0.0],[28.35,0.0],[28.36,0.0],[28.37,0.0],[28.38,0.0],[28.39,0.0],[28.400000000000002,0.0],[28.41,0.0],[28.42,0.0],[28.43,0.0],[28.44,0.0],[28.45,0.0],[28.46,0.0],[28.47,0.0],[28.48,0.0],[28.490000000000002,0.0],[28.5,0.0],[28.51,0.0],[28.52,0.0],[28.53,0.0],[28.54,0.0],[28.55,0.0],[28.560000000000002,0.0],[28.57,0.0],[28.580000000000002,0.0],[28.59,0.0],[28.6,0.0],[28.61,0.0],[28.62,0.0],[28.63,0.0],[28.64,0.0],[28.650000000000002,0.0],[28.66,0.0],[28.67,0.0],[28.68,0.0],[28.69,0.0],[28.7,0.0],[28.71,0.0],[28.72,0.0],[28.73,0.0],[28.740000000000002,0.0],[28.75,0.0],[28.76,0.0],[28.77,0.0],[28.78,0.0],[28.79,0.0],[28.8,0.0],[28.810000000000002,0.0],[28.82,0.0],[28.830000000000002,0.0],[28.84,0.0],[28.85,0.0],[28.86,0.0],[28.87,0.0],[28.88,0.0],[28.89,0.0],[28.900000000000002,0.0],[28.91,0.0],[28.92,0.0],[28.93,0.0],[28.94,0.0],[28.95,0.0],[28.96,0.0],[28.97,0.0],[28.98,0.0],[28.990000000000002,0.0],[29.0,0.0],[29.01,0.0],[29.02,0.0],[29.03,0.0],[29.04,0.0],[29.05,0.0],[29.060000000000002,0.0],[29.07,0.0],[29.080000000000002,0.0],[29.09,0.0],[29.1,0.0],[29.11,0.0],[29.12,0.0],[29.13,0.0],[29.14,0.0],[29.150000000000002,0.0],[29.16,0.0],[29.17,0.0],[29.18,0.0],[29.19,0.0],[29.2,0.0],[29.21,0.0],[29.22,0.0],[29.23,0.0],[29.240000000000002,0.0],[29.25,0.0],[29.26,0.0],[29.27,0.0],[29.28,0.0],[29.29,0.0],[29.3,0.0],[29.310000000000002,0.0],[29.32,0.0],[29.330000000000002,0.0],[29.34,0.0],[29.35,0.0],[29.36,0.0],[29.37,0.0],[29.38,0.0],[29.39,0.0],[29.400000000000002,0.0],[29.41,0.0],[29.42,0.0],[29.43,0.0],[29.44,0.0],[29.45,0.0],[29.46,0.0],[29.47,0.0],[29.48,0.0],[29.490000000000002,0.0],[29.5,0.0],[29.51,0.0],[29.52,0.0],[29.53,0.0],[29.54,0.0],[29.55,0.0],[29.560000000000002,0.0],[29.57,0.0],[29.580000000000002,0.0],[29.59,0.0],[29.6,0.0],[29.61,0.0],[29.62,0.0],[29.63,0.0],[29.64,0.0],[29.650000000000002,0.0],[29.66,0.0],[29.67,0.0],[29.68,0.0],[29.69,0.0],[29.7,0.0],[29.71,0.0],[29.72,0.0],[29.73,0.0],[29.740000000000002,0.0],[29.75,0.0],[29.76,0.0],[29.77,0.0],[29.78,0.0],[29.79,0.0],[29.8,0.0],[29.810000000000002,0.0],[29.82,0.0],[29.830000000000002,0.0],[29.84,0.0],[29.85,0.0],[29.86,0.0],[29.87,0.0],[29.88,0.0],[29.89,0.0],[29.900000000000002,0.0],[29.91,0.0],[29.92,0.0],[29.93,0.0],[29.94,0.0],[29.95,0.0],[29.96,0.0],[29.97,0.0],[29.98,0.0],[29.990000000000002,0.0],[30.0,1.0],[30.01,1.0],[30.02,1.0],[30.03,1.0],[30.04,1.0],[30.05,1.0],[30.060000000000002,1.0],[30.07,1.0],[30.080000000000002,1.0],[30.09,1.0],[30.1,1.0],[30.11,1.0],[30.12,1.0],[30.13,1.0],[30.14,1.0],[30.150000000000002,1.0],[30.16,1.0],[30.17,1.0],[30.18,1.0],[30.19,1.0],[30.2,1.0],[30.21,1.0],[30.22,1.0],[30.23,1.0],[30.240000000000002,1.0],[30.25,1.0],[30.26,1.0],[30.27,1.0],[30.28,1.0],[30.29,1.0],[30.3,1.0],[30.310000000000002,1.0],[30.32,1.0],[30.330000000000002,1.0],[30.34,1.0],[30.35,1.0],[30.36,1.0],[30.37,1.0],[30.38,1.0],[30.39,1.0],[30.400000000000002,1.0],[30.41,1.0],[30.42,1.0],[30.43,1.0],[30.44,1.0],[30.45,1.0],[30.46,1.0],[30.47,1.0],[30.48,1.0],[30.490000000000002,1.0],[30.5,1.0],[30.51,1.0],[30.52,1.0],[30.53,1.0],[30.54,1.0],[30.55,1.0],[30.560000000000002,1.0],[30.57,1.0],[30.580000000000002,1.0],[30.59,1.0],[30.6,1.0],[30.61,1.0],[30.62,1.0],[30.63,1.0],[30.64,1.0],[30.650000000000002,1.0],[30.66,1.0],[30.67,1.0],[30.68,1.0],[30.69,1.0],[30.7,1.0],[30.71,1.0],[30.72,1.0],[30.73,1.0],[30.740000000000002,1.0],[30.75,1.0],[30.76,1.0],[30.77,1.0],[30.78,1.0],[30.79,1.0],[30.8,1.0],[30.810000000000002,1.0],[30.82,1.0],[30.830000000000002,1.0],[30.84,1.0],[30.85,1.0],[30.86,1.0],[30.87,1.0],[30.88,1.0],[30.89,1.0],[30.900000000000002,1.0],[30.91,1.0],[30.92,1.0],[30.93,1.0],[30.94,1.0],[30.95,1.0],[30.96,1.0],[30.970000000000002,1.0],[30.98,1.0],[30.990000000000002,1.0],[31.0,1.0]]}}},\"observability\":[{\"regime\":\"telemetry\",\"n_assets\":12.0,\"n_data_limited\":0.0,\"n_seeds_certified_no_secondary\":29.0},{\"regime\":\"measured_pq\",\"n_assets\":12.0,\"n_data_limited\":0.0,\"n_seeds_certified_no_secondary\":12.0},{\"regime\":\"known_tap\",\"n_assets\":12.0,\"n_data_limited\":10.0,\"n_seeds_certified_no_secondary\":0.0},{\"regime\":\"bounded_tap\",\"n_assets\":12.0,\"n_data_limited\":12.0,\"n_seeds_certified_no_secondary\":0.0},{\"regime\":\"transmission_only\",\"n_assets\":12.0,\"n_data_limited\":12.0,\"n_seeds_certified_no_secondary\":0.0}],\"uncertainty\":[{\"class\":\"relay_threshold\",\"level\":0.0,\"n_seeds_certified_no_secondary\":29.0},{\"class\":\"relay_threshold\",\"level\":0.25,\"n_seeds_certified_no_secondary\":8.0},{\"class\":\"relay_threshold\",\"level\":0.5,\"n_seeds_certified_no_secondary\":0.0},{\"class\":\"relay_threshold\",\"level\":0.75,\"n_seeds_certified_no_secondary\":0.0},{\"class\":\"relay_threshold\",\"level\":1.0,\"n_seeds_certified_no_secondary\":0.0},{\"class\":\"tap_ratio\",\"level\":0.0,\"n_seeds_certified_no_secondary\":29.0},{\"class\":\"tap_ratio\",\"level\":0.25,\"n_seeds_certified_no_secondary\":29.0},{\"class\":\"tap_ratio\",\"level\":0.5,\"n_seeds_certified_no_secondary\":29.0},{\"class\":\"tap_ratio\",\"level\":0.75,\"n_seeds_certified_no_secondary\":29.0},{\"class\":\"tap_ratio\",\"level\":1.0,\"n_seeds_certified_no_secondary\":29.0},{\"class\":\"tap_ratio_reconstructed\",\"level\":0.0,\"n_seeds_certified_no_secondary\":12.0},{\"class\":\"tap_ratio_reconstructed\",\"level\":0.25,\"n_seeds_certified_no_secondary\":0.0},{\"class\":\"tap_ratio_reconstructed\",\"level\":0.5,\"n_seeds_certified_no_secondary\":0.0},{\"class\":\"tap_ratio_reconstructed\",\"level\":0.75,\"n_seeds_certified_no_secondary\":0.0},{\"class\":\"tap_ratio_reconstructed\",\"level\":1.0,\"n_seeds_certified_no_secondary\":0.0},{\"class\":\"reconstruction_error\",\"level\":0.0,\"n_seeds_certified_no_secondary\":29.0},{\"class\":\"reconstruction_error\",\"level\":0.25,\"n_seeds_certified_no_secondary\":18.0},{\"class\":\"reconstruction_error\",\"level\":0.5,\"n_seeds_certified_no_secondary\":8.0},{\"class\":\"reconstruction_error\",\"level\":0.75,\"n_seeds_certified_no_secondary\":0.0},{\"class\":\"reconstruction_error\",\"level\":1.0,\"n_seeds_certified_no_secondary\":0.0},{\"class\":\"q_absorption\",\"level\":0.0,\"n_seeds_certified_no_secondary\":29.0},{\"class\":\"q_absorption\",\"level\":0.25,\"n_seeds_certified_no_secondary\":28.0},{\"class\":\"q_absorption\",\"level\":0.5,\"n_seeds_certified_no_secondary\":28.0},{\"class\":\"q_absorption\",\"level\":0.75,\"n_seeds_certified_no_secondary\":28.0},{\"class\":\"q_absorption\",\"level\":1.0,\"n_seeds_certified_no_secondary\":28.0},{\"class\":\"controller_timing\",\"level\":0.0,\"n_seeds_certified_no_secondary\":29.0},{\"class\":\"controller_timing\",\"level\":0.25,\"n_seeds_certified_no_secondary\":29.0},{\"class\":\"controller_timing\",\"level\":0.5,\"n_seeds_certified_no_secondary\":29.0},{\"class\":\"controller_timing\",\"level\":0.75,\"n_seeds_certified_no_secondary\":29.0},{\"class\":\"controller_timing\",\"level\":1.0,\"n_seeds_certified_no_secondary\":29.0}]},\"npcc\":{\"label\":\"NPCC\",\"assets\":[{\"asset_id\":\"RES01\",\"collector_bus\":900001,\"hv_bus\":74,\"z0_pu\":1.0728,\"margin_pu\":0.027200000000000113,\"tap\":0.9167005946326477,\"pickup_pu\":1.1,\"dwell_s\":0.05},{\"asset_id\":\"RES02\",\"collector_bus\":900002,\"hv_bus\":73,\"z0_pu\":1.0877333333333334,\"margin_pu\":0.012266666666666648,\"tap\":0.9001645318008468,\"pickup_pu\":1.1,\"dwell_s\":0.05},{\"asset_id\":\"RES03\",\"collector_bus\":900003,\"hv_bus\":76,\"z0_pu\":1.0664,\"margin_pu\":0.033600000000000074,\"tap\":0.9191959729754643,\"pickup_pu\":1.1,\"dwell_s\":0.05},{\"asset_id\":\"RES04\",\"collector_bus\":900004,\"hv_bus\":39,\"z0_pu\":1.0813333333333335,\"margin_pu\":0.01866666666666661,\"tap\":0.9097671728469362,\"pickup_pu\":1.1,\"dwell_s\":0.05},{\"asset_id\":\"RES05\",\"collector_bus\":900005,\"hv_bus\":88,\"z0_pu\":1.022288942246042,\"margin_pu\":0.07771105775395815,\"tap\":0.9,\"pickup_pu\":1.1,\"dwell_s\":0.05},{\"asset_id\":\"RES06\",\"collector_bus\":900006,\"hv_bus\":85,\"z0_pu\":1.0527063704160036,\"margin_pu\":0.04729362958399652,\"tap\":0.9,\"pickup_pu\":1.1,\"dwell_s\":0.05},{\"asset_id\":\"RES07\",\"collector_bus\":900007,\"hv_bus\":87,\"z0_pu\":1.0898666666666668,\"margin_pu\":0.010133333333333328,\"tap\":0.9031637963833324,\"pickup_pu\":1.1,\"dwell_s\":0.05},{\"asset_id\":\"RES08\",\"collector_bus\":900008,\"hv_bus\":117,\"z0_pu\":1.0685333333333333,\"margin_pu\":0.031466666666666754,\"tap\":0.9061903915255033,\"pickup_pu\":1.1,\"dwell_s\":0.05},{\"asset_id\":\"RES09\",\"collector_bus\":900009,\"hv_bus\":13,\"z0_pu\":1.0834666666666668,\"margin_pu\":0.01653333333333329,\"tap\":0.9092187286229678,\"pickup_pu\":1.1,\"dwell_s\":0.05},{\"asset_id\":\"RES10\",\"collector_bus\":900010,\"hv_bus\":7,\"z0_pu\":1.0621333333333334,\"margin_pu\":0.037866666666666715,\"tap\":0.9007729399261014,\"pickup_pu\":1.1,\"dwell_s\":0.05},{\"asset_id\":\"RES11\",\"collector_bus\":900011,\"hv_bus\":15,\"z0_pu\":1.0566227483136217,\"margin_pu\":0.043377251686378404,\"tap\":0.9,\"pickup_pu\":1.1,\"dwell_s\":0.05},{\"asset_id\":\"RES12\",\"collector_bus\":900012,\"hv_bus\":30,\"z0_pu\":1.0649066663616902,\"margin_pu\":0.03509333363830991,\"tap\":0.9,\"pickup_pu\":1.1,\"dwell_s\":0.05},{\"asset_id\":\"RES13\",\"collector_bus\":900013,\"hv_bus\":58,\"z0_pu\":1.0706666666666667,\"margin_pu\":0.029333333333333433,\"tap\":0.908865728036594,\"pickup_pu\":1.1,\"dwell_s\":0.05},{\"asset_id\":\"RES14\",\"collector_bus\":900014,\"hv_bus\":52,\"z0_pu\":1.0856000000000001,\"margin_pu\":0.014399999999999968,\"tap\":0.9179295182633473,\"pickup_pu\":1.1,\"dwell_s\":0.05},{\"asset_id\":\"RES15\",\"collector_bus\":900015,\"hv_bus\":103,\"z0_pu\":1.0642666666666667,\"margin_pu\":0.035733333333333395,\"tap\":0.9375142315805121,\"pickup_pu\":1.1,\"dwell_s\":0.05},{\"asset_id\":\"RES16\",\"collector_bus\":900016,\"hv_bus\":102,\"z0_pu\":1.0792000000000002,\"margin_pu\":0.02079999999999993,\"tap\":0.9118614157627238,\"pickup_pu\":1.1,\"dwell_s\":0.05}],\"seed\":\"load_disconnection:PQ_48\",\"events\":[{\"event_id\":\"plant_trip:RES11\",\"family\":\"plant_trip\",\"max_k_pk_nonself\":4.320903496018806,\"description\":\"trip of plant RES11 (612.6 MW, -201.4 Mvar)\",\"dangerous\":true,\"predicted_dangerous\":true,\"certified_no_secondary\":false,\"predicted_set\":\"RES01;RES02;RES03;RES04;RES09;RES10;RES12;RES13;RES14;RES15;RES16\",\"tds_set\":\"RES01;RES02;RES03;RES04;RES09;RES10;RES12\",\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":1.3841235787300723,\"k_tr\":1.3794416408902834,\"margin_pu\":0.027200000000000113},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":4.320903496018806,\"k_tr\":4.307326791303407,\"margin_pu\":0.012266666666666648},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":1.202147495012523,\"k_tr\":1.1984006634002842,\"margin_pu\":0.033600000000000074},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":2.833315005184328,\"k_tr\":2.824436137783284,\"margin_pu\":0.01866666666666661},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.0016406761554872077,\"k_tr\":0.00046353068049801593,\"margin_pu\":0.07771105775395815},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.0025815523252566254,\"k_tr\":0.0006133218756743737,\"margin_pu\":0.04729362958399652},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.011194792491525597,\"k_tr\":0.0018199081337733052,\"margin_pu\":0.010133333333333328},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.008636403095461086,\"k_tr\":0.004578153879742802,\"margin_pu\":0.031466666666666754},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":3.819139462070442,\"k_tr\":3.8069435207127165,\"margin_pu\":0.01653333333333329},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":2.258201694080821,\"k_tr\":2.253437738582379,\"margin_pu\":0.037866666666666715},{\"asset_id\":\"RES11\",\"is_self\":true,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.043377251686378404},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":2.3981308549523255,\"k_tr\":2.3925200985767154,\"margin_pu\":0.03509333363830991},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.08378243964914793,\"k_tr\":0.08057638214536161,\"margin_pu\":0.029333333333333433},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.4326184540306248,\"k_tr\":0.428473478863635,\"margin_pu\":0.014399999999999968},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.11847834385672573,\"k_tr\":0.11561870817929734,\"margin_pu\":0.035733333333333395},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.21114122733462462,\"k_tr\":0.20624687702023156,\"margin_pu\":0.02079999999999993}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.15400000000000014},{\"asset_id\":\"RES02\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.10200000000000009},{\"asset_id\":\"RES03\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.18800000000000017},{\"asset_id\":\"RES04\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.13600000000000012},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.050000000000000044},{\"asset_id\":\"RES10\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.08400000000000007},{\"asset_id\":\"RES12\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.10200000000000009},{\"asset_id\":\"RES13\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"plant_trip:RES09\",\"family\":\"plant_trip\",\"max_k_pk_nonself\":4.088259791780867,\"description\":\"trip of plant RES09 (529.6 MW, -174.1 Mvar)\",\"dangerous\":true,\"predicted_dangerous\":true,\"certified_no_secondary\":false,\"predicted_set\":\"RES01;RES02;RES03;RES04;RES10;RES11;RES12;RES13;RES14;RES15;RES16\",\"tds_set\":\"RES01;RES02;RES03;RES04;RES10;RES11;RES12\",\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":1.3027763260242817,\"k_tr\":1.2978888998815457,\"margin_pu\":0.027200000000000113},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":4.088259791780867,\"k_tr\":4.074342842216105,\"margin_pu\":0.012266666666666648},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":1.1212693776471256,\"k_tr\":1.1173590817502792,\"margin_pu\":0.033600000000000074},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":2.685418218608926,\"k_tr\":2.6771347657365436,\"margin_pu\":0.01866666666666661},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.001505176785600449,\"k_tr\":0.0004336509159786569,\"margin_pu\":0.07771105775395815},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.0023947449931777335,\"k_tr\":0.0005726929103899985,\"margin_pu\":0.04729362958399652},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.011340119801918697,\"k_tr\":0.0016177804822337047,\"margin_pu\":0.010133333333333328},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.006843385368752329,\"k_tr\":0.0031307098855832926,\"margin_pu\":0.031466666666666754},{\"asset_id\":\"RES09\",\"is_self\":true,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.01653333333333329},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":2.123448504218011,\"k_tr\":2.1171217950229493,\"margin_pu\":0.037866666666666715},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":1.9241174439785167,\"k_tr\":1.917762238930046,\"margin_pu\":0.043377251686378404},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":2.274277781506343,\"k_tr\":2.2672223106078255,\"margin_pu\":0.03509333363830991},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.07994730853123377,\"k_tr\":0.07645160302667718,\"margin_pu\":0.029333333333333433},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.4362620263980672,\"k_tr\":0.43098190494281496,\"margin_pu\":0.014399999999999968},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.10954475319882681,\"k_tr\":0.10672371970214305,\"margin_pu\":0.035733333333333395},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.19493742744283488,\"k_tr\":0.19017721102196958,\"margin_pu\":0.02079999999999993}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.2360000000000002},{\"asset_id\":\"RES02\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.17800000000000016},{\"asset_id\":\"RES03\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.2540000000000002},{\"asset_id\":\"RES04\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.20200000000000018},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.14000000000000012},{\"asset_id\":\"RES11\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.15800000000000014},{\"asset_id\":\"RES12\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.19200000000000017},{\"asset_id\":\"RES13\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"plant_trip:RES10\",\"family\":\"plant_trip\",\"max_k_pk_nonself\":2.926336957463529,\"description\":\"trip of plant RES10 (405.0 MW, -133.1 Mvar)\",\"dangerous\":true,\"predicted_dangerous\":true,\"certified_no_secondary\":false,\"predicted_set\":\"RES01;RES02;RES03;RES04;RES09;RES11;RES12;RES13;RES14;RES15;RES16\",\"tds_set\":\"RES01;RES02;RES03;RES04;RES09;RES11;RES12\",\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.9320016692913511,\"k_tr\":0.9289634301383886,\"margin_pu\":0.027200000000000113},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":2.926336957463529,\"k_tr\":2.9180244836302864,\"margin_pu\":0.012266666666666648},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.8069618543394326,\"k_tr\":0.8044544435599212,\"margin_pu\":0.033600000000000074},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":1.920453410097646,\"k_tr\":1.9153522090690183,\"margin_pu\":0.01866666666666661},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.001553093169508374,\"k_tr\":0.0003158227876995285,\"margin_pu\":0.07771105775395815},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.0024325668923597522,\"k_tr\":0.00041864713741758184,\"margin_pu\":0.04729362958399652},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.010708109340018512,\"k_tr\":0.0012402364473406194,\"margin_pu\":0.010133333333333328},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.005795649332152041,\"k_tr\":0.0031513839234586566,\"margin_pu\":0.031466666666666754},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":2.3581647972772966,\"k_tr\":2.350248469998125,\"margin_pu\":0.01653333333333329},{\"asset_id\":\"RES10\",\"is_self\":true,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.037866666666666715},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":1.2877447022100992,\"k_tr\":1.28441662439848,\"margin_pu\":0.043377251686378404},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":1.62520761946452,\"k_tr\":1.6212985166101754,\"margin_pu\":0.03509333363830991},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.056603950748475004,\"k_tr\":0.05452367707382438,\"margin_pu\":0.029333333333333433},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.2953134679712583,\"k_tr\":0.29267014315349144,\"margin_pu\":0.014399999999999968},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.07887660278599737,\"k_tr\":0.07697254505220921,\"margin_pu\":0.035733333333333395},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.14078996477637742,\"k_tr\":0.1376429903924676,\"margin_pu\":0.02079999999999993}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.2380000000000002},{\"asset_id\":\"RES02\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.18600000000000017},{\"asset_id\":\"RES03\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.27200000000000024},{\"asset_id\":\"RES04\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.2200000000000002},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.13400000000000012},{\"asset_id\":\"RES11\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.18600000000000017},{\"asset_id\":\"RES12\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.18600000000000017},{\"asset_id\":\"RES13\",\"screen_label\":\"trip\",\"layer\":4.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"trip\",\"layer\":4.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"plant_trip:RES12\",\"family\":\"plant_trip\",\"max_k_pk_nonself\":2.831805707581612,\"description\":\"trip of plant RES12 (488.0 MW, -160.4 Mvar)\",\"dangerous\":true,\"predicted_dangerous\":true,\"certified_no_secondary\":false,\"predicted_set\":\"RES01;RES02;RES03;RES04;RES09;RES10;RES11;RES13;RES14;RES15;RES16\",\"tds_set\":\"RES01;RES02;RES03;RES04;RES09;RES10;RES11\",\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.9064601103375575,\"k_tr\":0.9040519478455386,\"margin_pu\":0.027200000000000113},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":2.831805707581612,\"k_tr\":2.8246038384817833,\"margin_pu\":0.012266666666666648},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.7982880485676183,\"k_tr\":0.796198642069538,\"margin_pu\":0.033600000000000074},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":1.872662436417438,\"k_tr\":1.867699617088495,\"margin_pu\":0.01866666666666661},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.0015898223223221038,\"k_tr\":0.00035069572616600774,\"margin_pu\":0.07771105775395815},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.002492439947190338,\"k_tr\":0.00045621421798698684,\"margin_pu\":0.04729362958399652},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.010934036132382838,\"k_tr\":0.0013408542035844304,\"margin_pu\":0.010133333333333328},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.007998260612399517,\"k_tr\":0.005321534906987063,\"margin_pu\":0.031466666666666754},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":1.602068572002599,\"k_tr\":1.595414539556519,\"margin_pu\":0.01653333333333329},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":1.0148595759568346,\"k_tr\":1.011454083139538,\"margin_pu\":0.037866666666666715},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.8705841576276141,\"k_tr\":0.8679056900147484,\"margin_pu\":0.043377251686378404},{\"asset_id\":\"RES12\",\"is_self\":true,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.03509333363830991},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.05548360165334743,\"k_tr\":0.05365510777340111,\"margin_pu\":0.029333333333333433},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.25698335046874243,\"k_tr\":0.25502791442178213,\"margin_pu\":0.014399999999999968},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.07977253436299313,\"k_tr\":0.07803864599834318,\"margin_pu\":0.035733333333333395},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.14287179072837422,\"k_tr\":0.13989658494508242,\"margin_pu\":0.02079999999999993}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.27400000000000024},{\"asset_id\":\"RES02\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.17000000000000015},{\"asset_id\":\"RES03\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.29200000000000026},{\"asset_id\":\"RES04\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.2220000000000002},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.4740000000000004},{\"asset_id\":\"RES10\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.5260000000000005},{\"asset_id\":\"RES11\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.5260000000000005},{\"asset_id\":\"RES13\",\"screen_label\":\"trip\",\"layer\":4.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"trip\",\"layer\":4.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"fixed_pf_ramp:RES09\",\"family\":\"fixed_pf_ramp\",\"max_k_pk_nonself\":2.634162043622286,\"description\":\"fixed-PF output ramp of RES09 to 70% over 0.5 s\",\"dangerous\":true,\"predicted_dangerous\":true,\"certified_no_secondary\":false,\"predicted_set\":\"RES01;RES02;RES03;RES04;RES09;RES10;RES11;RES12;RES13;RES14;RES15;RES16\",\"tds_set\":\"RES01;RES02;RES03;RES04;RES09;RES10;RES11;RES12\",\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.41600661073375755,\"k_tr\":0.4147319182897977,\"margin_pu\":0.027200000000000113},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":1.3310686733810486,\"k_tr\":1.327220099872185,\"margin_pu\":0.012266666666666648},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.3571572181669777,\"k_tr\":0.35605124309818753,\"margin_pu\":0.033600000000000074},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.8769356082087215,\"k_tr\":0.8744674586317941,\"margin_pu\":0.01866666666666661},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.0012172350971687068,\"k_tr\":7.994058e-05,\"margin_pu\":0.07771105775395815},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.001811810694928315,\"k_tr\":0.00010311716455316026,\"margin_pu\":0.04729362958399652},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.0057453908203948315,\"k_tr\":0.00025571166025539066,\"margin_pu\":0.010133333333333328},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.0012679962586562656,\"k_tr\":0.00010477907617608751,\"margin_pu\":0.031466666666666754},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":2.634162043622286,\"k_tr\":2.6304490733599932,\"margin_pu\":0.01653333333333329},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.7524364310596923,\"k_tr\":0.7509448726039697,\"margin_pu\":0.037866666666666715},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.6840959014693624,\"k_tr\":0.6826103089196526,\"margin_pu\":0.043377251686378404},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.7789949939941829,\"k_tr\":0.7772718255289719,\"margin_pu\":0.03509333363830991},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.025243218221914117,\"k_tr\":0.024305671192061402,\"margin_pu\":0.029333333333333433},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.1420215169039451,\"k_tr\":0.14074096794570035,\"margin_pu\":0.014399999999999968},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.032581460163140535,\"k_tr\":0.03115274779837812,\"margin_pu\":0.035733333333333395},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.05843813398842957,\"k_tr\":0.05608848648175354,\"margin_pu\":0.02079999999999993}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.5180000000000005},{\"asset_id\":\"RES02\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.4560000000000004},{\"asset_id\":\"RES03\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.5340000000000005},{\"asset_id\":\"RES04\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.48200000000000043},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.3100000000000003},{\"asset_id\":\"RES10\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.4240000000000004},{\"asset_id\":\"RES11\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.4440000000000004},{\"asset_id\":\"RES12\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.4760000000000004},{\"asset_id\":\"RES13\",\"screen_label\":\"trip\",\"layer\":4.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"trip\",\"layer\":4.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"plant_trip:RES06\",\"family\":\"plant_trip\",\"max_k_pk_nonself\":2.604684164990664,\"description\":\"trip of plant RES06 (591.9 MW, -194.5 Mvar)\",\"dangerous\":true,\"predicted_dangerous\":true,\"certified_no_secondary\":false,\"predicted_set\":\"RES01;RES03;RES04;RES05;RES07;RES08;RES10;RES11;RES13;RES14;RES15;RES16\",\"tds_set\":\"RES07\",\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.030843582864208987,\"k_tr\":0.026343016407745695,\"margin_pu\":0.027200000000000113},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.019944536127411306,\"k_tr\":0.019595705736682994,\"margin_pu\":0.012266666666666648},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.006982977328934333,\"k_tr\":0.006084696875691539,\"margin_pu\":0.033600000000000074},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.015025341298069884,\"k_tr\":0.014727058237517075,\"margin_pu\":0.01866666666666661},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.7999222117377475,\"k_tr\":0.7984244232449863,\"margin_pu\":0.07771105775395815},{\"asset_id\":\"RES06\",\"is_self\":true,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.04729362958399652},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":2.604684164990664,\"k_tr\":2.600747990653009,\"margin_pu\":0.010133333333333328},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.6277925924473687,\"k_tr\":0.626974403231733,\"margin_pu\":0.031466666666666754},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.006228144071307315,\"k_tr\":0.00043677105837178546,\"margin_pu\":0.01653333333333329},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.0029633655744187113,\"k_tr\":0.0003968606117297709,\"margin_pu\":0.037866666666666715},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.002455913796828489,\"k_tr\":0.0003209811055108919,\"margin_pu\":0.043377251686378404},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.003961422083907686,\"k_tr\":0.0010608916822356183,\"margin_pu\":0.03509333363830991},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.1513657970122076,\"k_tr\":0.15075904217796413,\"margin_pu\":0.029333333333333433},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.2315549822119769,\"k_tr\":0.2307213670440684,\"margin_pu\":0.014399999999999968},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.2291863860583826,\"k_tr\":0.2282284745527205,\"margin_pu\":0.035733333333333395},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.3755176227889112,\"k_tr\":0.37379799856265084,\"margin_pu\":0.02079999999999993}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"trip\",\"layer\":7.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"pickup_only\",\"layer\":6.0,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"trip\",\"layer\":7.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"trip\",\"layer\":7.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.07000000000000006},{\"asset_id\":\"RES08\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"pickup_only\",\"layer\":8.0,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"trip\",\"layer\":9.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"trip\",\"layer\":9.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"pickup_only\",\"layer\":8.0,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"trip\",\"layer\":5.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"trip\",\"layer\":4.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"trip\",\"layer\":4.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"plant_trip:RES08\",\"family\":\"plant_trip\",\"max_k_pk_nonself\":2.334755366517298,\"description\":\"trip of plant RES08 (674.9 MW, -221.8 Mvar)\",\"dangerous\":true,\"predicted_dangerous\":true,\"certified_no_secondary\":false,\"predicted_set\":\"RES01;RES03;RES04;RES05;RES06;RES07;RES10;RES11;RES13;RES14;RES15;RES16\",\"tds_set\":\"RES07\",\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.006538179658674526,\"k_tr\":0.0034558750592406638,\"margin_pu\":0.027200000000000113},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.014593336948848708,\"k_tr\":0.006683639869514545,\"margin_pu\":0.012266666666666648},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.006730685269414317,\"k_tr\":0.0037576954756963275,\"margin_pu\":0.033600000000000074},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.009962760618704773,\"k_tr\":0.0049623730384583085,\"margin_pu\":0.01866666666666661},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.3593284305436827,\"k_tr\":0.3579074339901759,\"margin_pu\":0.07771105775395815},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.5515022340393173,\"k_tr\":0.5491938910090981,\"margin_pu\":0.04729362958399652},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":2.334755366517298,\"k_tr\":2.330188493295245,\"margin_pu\":0.010133333333333328},{\"asset_id\":\"RES08\",\"is_self\":true,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.031466666666666754},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.005943955464567322,\"k_tr\":7.757275e-05,\"margin_pu\":0.01653333333333329},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.0027501182536698926,\"k_tr\":0.00012443347613599038,\"margin_pu\":0.037866666666666715},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.002417866152179116,\"k_tr\":9.375915e-05,\"margin_pu\":0.043377251686378404},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.003127690738084972,\"k_tr\":0.0003755983563009572,\"margin_pu\":0.03509333363830991},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.10084024795090656,\"k_tr\":0.10028241996842295,\"margin_pu\":0.029333333333333433},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.14717069144756104,\"k_tr\":0.14640871037040268,\"margin_pu\":0.014399999999999968},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.13164546222087026,\"k_tr\":0.13079931255156152,\"margin_pu\":0.035733333333333395},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.21429158012886385,\"k_tr\":0.21292458995861627,\"margin_pu\":0.02079999999999993}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"trip\",\"layer\":8.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"pickup_only\",\"layer\":7.0,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"trip\",\"layer\":8.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"trip\",\"layer\":8.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.050000000000000044},{\"asset_id\":\"RES09\",\"screen_label\":\"pickup_only\",\"layer\":9.0,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"trip\",\"layer\":10.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"trip\",\"layer\":10.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"pickup_only\",\"layer\":9.0,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"trip\",\"layer\":6.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"trip\",\"layer\":5.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"trip\",\"layer\":5.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"trip\",\"layer\":4.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"plant_trip:RES04\",\"family\":\"plant_trip\",\"max_k_pk_nonself\":2.27043122861071,\"description\":\"trip of plant RES04 (508.8 MW, -167.2 Mvar)\",\"dangerous\":true,\"predicted_dangerous\":true,\"certified_no_secondary\":false,\"predicted_set\":\"RES01;RES02;RES03;RES09;RES10;RES11;RES12;RES13;RES14;RES15;RES16\",\"tds_set\":\"RES01;RES02;RES03\",\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.6861192499292608,\"k_tr\":0.6851771214893848,\"margin_pu\":0.027200000000000113},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":2.27043122861071,\"k_tr\":2.2668674704394443,\"margin_pu\":0.012266666666666648},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.63325335583106,\"k_tr\":0.6322076868229453,\"margin_pu\":0.033600000000000074},{\"asset_id\":\"RES04\",\"is_self\":true,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.01866666666666661},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.0018349933485671374,\"k_tr\":0.0004998340947162203,\"margin_pu\":0.07771105775395815},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.0027951811693513583,\"k_tr\":0.0006397497067016099,\"margin_pu\":0.04729362958399652},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.012075480402682102,\"k_tr\":0.00168285234648244,\"margin_pu\":0.010133333333333328},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.011235602820128043,\"k_tr\":0.009695486195485584,\"margin_pu\":0.031466666666666754},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.40965963086395424,\"k_tr\":0.4065016594168636,\"margin_pu\":0.01653333333333329},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.2521860093180963,\"k_tr\":0.2507131933945639,\"margin_pu\":0.037866666666666715},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.21691911603377437,\"k_tr\":0.21553478835060705,\"margin_pu\":0.043377251686378404},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.4012696612610031,\"k_tr\":0.39921866757956453,\"margin_pu\":0.03509333363830991},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.04196664429524626,\"k_tr\":0.041250954888162134,\"margin_pu\":0.029333333333333433},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.24403541683754582,\"k_tr\":0.23587840590343845,\"margin_pu\":0.014399999999999968},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.06560985495723236,\"k_tr\":0.06493663793277787,\"margin_pu\":0.035733333333333395},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.11785660711806024,\"k_tr\":0.11672794088115175,\"margin_pu\":0.02079999999999993}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.37400000000000033},{\"asset_id\":\"RES02\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.050000000000000044},{\"asset_id\":\"RES03\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.4260000000000004},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"trip\",\"layer\":4.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"trip\",\"layer\":4.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"trip\",\"layer\":6.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"trip\",\"layer\":4.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"trip\",\"layer\":6.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"trip\",\"layer\":5.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"fixed_pf_ramp:RES07\",\"family\":\"fixed_pf_ramp\",\"max_k_pk_nonself\":2.131140801512143,\"description\":\"fixed-PF output ramp of RES07 to 70% over 0.5 s\",\"dangerous\":true,\"predicted_dangerous\":true,\"certified_no_secondary\":false,\"predicted_set\":\"RES07\",\"tds_set\":\"RES07\",\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.0030007520756802825,\"k_tr\":0.0013165640120747152,\"margin_pu\":0.027200000000000113},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.005358819612332038,\"k_tr\":0.0018992610865952793,\"margin_pu\":0.012266666666666648},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.002011986643253505,\"k_tr\":0.0007126964760593314,\"margin_pu\":0.033600000000000074},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.003543482018698535,\"k_tr\":0.0013245022465477989,\"margin_pu\":0.01866666666666661},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.10204839768803511,\"k_tr\":0.10188935283871195,\"margin_pu\":0.07771105775395815},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.16216665327587704,\"k_tr\":0.1619098120823829,\"margin_pu\":0.04729362958399652},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":2.131140801512143,\"k_tr\":2.130636295054128,\"margin_pu\":0.010133333333333328},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.20226163624208338,\"k_tr\":0.20211427918213887,\"margin_pu\":0.031466666666666754},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.001730226780104133,\"k_tr\":1.12456e-05,\"margin_pu\":0.01653333333333329},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.0008784241804997775,\"k_tr\":1.223435e-05,\"margin_pu\":0.037866666666666715},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.0007302166960693071,\"k_tr\":9.610749e-06,\"margin_pu\":0.043377251686378404},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.0011068567407462196,\"k_tr\":4.009499e-05,\"margin_pu\":0.03509333363830991},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.023577401778824326,\"k_tr\":0.02349884763738178,\"margin_pu\":0.029333333333333433},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.0351652144395718,\"k_tr\":0.03505314277019264,\"margin_pu\":0.014399999999999968},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.033038666538860686,\"k_tr\":0.03291500673734889,\"margin_pu\":0.035733333333333395},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.05399479832549508,\"k_tr\":0.053797144137381896,\"margin_pu\":0.02079999999999993}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.3420000000000003},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"load_disconnection:PQ_40\",\"family\":\"load_disconnection\",\"max_k_pk_nonself\":2.1281287541096545,\"description\":\"disconnection of load PQ_40 at bus 78 (1200.0 MW, +360.0 Mvar)\",\"dangerous\":true,\"predicted_dangerous\":true,\"certified_no_secondary\":false,\"predicted_set\":\"RES01;RES02;RES03;RES04;RES10;RES11;RES12;RES13;RES14;RES15;RES16\",\"tds_set\":\"RES01;RES02;RES03;RES04\",\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":1.1931207893543234,\"k_tr\":1.1898067653125832,\"margin_pu\":0.027200000000000113},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":2.1281287541096545,\"k_tr\":2.126211263188521,\"margin_pu\":0.012266666666666648},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.681680135968317,\"k_tr\":0.6760615739345306,\"margin_pu\":0.033600000000000074},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":1.0110718545890558,\"k_tr\":1.0097927719449702,\"margin_pu\":0.01866666666666661},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.05738843573585272,\"k_tr\":0.05098507780242524,\"margin_pu\":0.07771105775395815},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.07930400410196846,\"k_tr\":0.07033121897443073,\"margin_pu\":0.04729362958399652},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.1818553023475504,\"k_tr\":0.16525985188360306,\"margin_pu\":0.010133333333333328},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.012465448574957443,\"k_tr\":0.012215913520328693,\"margin_pu\":0.031466666666666754},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.5135323670410581,\"k_tr\":0.5108934535296916,\"margin_pu\":0.01653333333333329},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.30792747127709796,\"k_tr\":0.30637091212017487,\"margin_pu\":0.037866666666666715},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.26756342367361813,\"k_tr\":0.26620459929508955,\"margin_pu\":0.043377251686378404},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.42592259756241146,\"k_tr\":0.4242345134534189,\"margin_pu\":0.03509333363830991},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.0203940041837249,\"k_tr\":0.019589913309767518,\"margin_pu\":0.029333333333333433},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.2198625326794278,\"k_tr\":0.21811474045533275,\"margin_pu\":0.014399999999999968},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.011531311418551604,\"k_tr\":0.00895030977332941,\"margin_pu\":0.035733333333333395},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.022321545001872677,\"k_tr\":0.01780940125437039,\"margin_pu\":0.02079999999999993}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.050000000000000044},{\"asset_id\":\"RES02\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.050000000000000044},{\"asset_id\":\"RES03\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.10200000000000009},{\"asset_id\":\"RES04\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.10200000000000009},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"pickup_only\",\"layer\":2.0,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"trip\",\"layer\":5.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"trip\",\"layer\":5.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"trip\",\"layer\":4.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"load_disconnection:PQ_48\",\"family\":\"load_disconnection\",\"max_k_pk_nonself\":2.07480169809701,\"description\":\"disconnection of load PQ_48 at bus 91 (990.0 MW, +300.0 Mvar)\",\"dangerous\":true,\"predicted_dangerous\":true,\"certified_no_secondary\":false,\"predicted_set\":\"RES01;RES03;RES04;RES06;RES08;RES10;RES11;RES13;RES14;RES15;RES16\",\"tds_set\":\"RES13;RES14;RES15;RES16\",\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.006316718177424409,\"k_tr\":0.006145885653115992,\"margin_pu\":0.027200000000000113},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.17694299293229826,\"k_tr\":0.17558093409747583,\"margin_pu\":0.012266666666666648},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.00444932715568814,\"k_tr\":0.004271484179982237,\"margin_pu\":0.033600000000000074},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.3384016067778715,\"k_tr\":0.3367202864953909,\"margin_pu\":0.01866666666666661},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.6310886661139757,\"k_tr\":0.6242711194788815,\"margin_pu\":0.07771105775395815},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.8639300618926893,\"k_tr\":0.852513643138168,\"margin_pu\":0.04729362958399652},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.8903232828158052,\"k_tr\":0.8880379419147924,\"margin_pu\":0.010133333333333328},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.14016593646157585,\"k_tr\":0.13942982310102564,\"margin_pu\":0.031466666666666754},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.27817856999162993,\"k_tr\":0.2767616959083486,\"margin_pu\":0.01653333333333329},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.16719529810429704,\"k_tr\":0.1663465166101784,\"margin_pu\":0.037866666666666715},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.14593002639830915,\"k_tr\":0.14521842778114538,\"margin_pu\":0.043377251686378404},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.2533000994092541,\"k_tr\":0.2521497240027451,\"margin_pu\":0.03509333363830991},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.1652071398727563,\"k_tr\":0.16455396072796138,\"margin_pu\":0.029333333333333433},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.36709913761225543,\"k_tr\":0.36605608723442296,\"margin_pu\":0.014399999999999968},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":1.2378731539370114,\"k_tr\":1.2372221394306788,\"margin_pu\":0.035733333333333395},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":2.07480169809701,\"k_tr\":2.073328880635024,\"margin_pu\":0.02079999999999993}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"trip\",\"layer\":4.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"pickup_only\",\"layer\":3.0,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"trip\",\"layer\":4.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"trip\",\"layer\":4.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"pickup_only\",\"layer\":3.0,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"pickup_only\",\"layer\":2.0,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"trip\",\"layer\":4.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"pickup_only\",\"layer\":5.0,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"trip\",\"layer\":6.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"trip\",\"layer\":6.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"pickup_only\",\"layer\":5.0,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.39800000000000035},{\"asset_id\":\"RES14\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.3440000000000003},{\"asset_id\":\"RES15\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.29200000000000026},{\"asset_id\":\"RES16\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.2400000000000002}]},{\"event_id\":\"fixed_pf_ramp:RES02\",\"family\":\"fixed_pf_ramp\",\"max_k_pk_nonself\":1.8165880062220396,\"description\":\"fixed-PF output ramp of RES02 to 70% over 0.5 s\",\"dangerous\":true,\"predicted_dangerous\":true,\"certified_no_secondary\":false,\"predicted_set\":\"RES01;RES02;RES03;RES04;RES09;RES10;RES11;RES12;RES13;RES14;RES15;RES16\",\"tds_set\":\"RES01;RES02;RES03;RES04\",\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.2531966403294599,\"k_tr\":0.25300646436484725,\"margin_pu\":0.027200000000000113},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":1.8165880062220396,\"k_tr\":1.8159742018709215,\"margin_pu\":0.012266666666666648},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.22211956609569025,\"k_tr\":0.2204201683934726,\"margin_pu\":0.033600000000000074},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.46315450945547165,\"k_tr\":0.4626625670858196,\"margin_pu\":0.01866666666666661},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.0012067723973309956,\"k_tr\":3.811504e-05,\"margin_pu\":0.07771105775395815},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.0017590311768580793,\"k_tr\":4.672189e-05,\"margin_pu\":0.04729362958399652},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.004601403019365861,\"k_tr\":0.00012960868457685817,\"margin_pu\":0.010133333333333328},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.0009770672296563149,\"k_tr\":0.0003688416923340215,\"margin_pu\":0.031466666666666754},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.08987990403083178,\"k_tr\":0.08941079217003232,\"margin_pu\":0.01653333333333329},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.05878209520843346,\"k_tr\":0.05853665810029583,\"margin_pu\":0.037866666666666715},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.050058585737547075,\"k_tr\":0.049838998639432516,\"margin_pu\":0.043377251686378404},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.10122784798078455,\"k_tr\":0.10095257838415862,\"margin_pu\":0.03509333363830991},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.010947986315340628,\"k_tr\":0.009403256574605418,\"margin_pu\":0.029333333333333433},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.05536963703652422,\"k_tr\":0.05312538893204595,\"margin_pu\":0.014399999999999968},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.014241306898316871,\"k_tr\":0.0141293519594247,\"margin_pu\":0.035733333333333395},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.025658005905390198,\"k_tr\":0.025473819058456807,\"margin_pu\":0.02079999999999993}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.8980000000000008},{\"asset_id\":\"RES02\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.38200000000000034},{\"asset_id\":\"RES03\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.9500000000000008},{\"asset_id\":\"RES04\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.7720000000000007},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"trip\",\"layer\":4.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"trip\",\"layer\":5.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"trip\",\"layer\":5.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"trip\",\"layer\":4.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"trip\",\"layer\":7.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"trip\",\"layer\":5.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"trip\",\"layer\":7.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"trip\",\"layer\":6.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"fixed_pf_ramp:RES16\",\"family\":\"fixed_pf_ramp\",\"max_k_pk_nonself\":1.7803980854497359,\"description\":\"fixed-PF output ramp of RES16 to 70% over 0.5 s\",\"dangerous\":true,\"predicted_dangerous\":true,\"certified_no_secondary\":false,\"predicted_set\":\"RES01;RES03;RES04;RES10;RES11;RES14;RES15;RES16\",\"tds_set\":\"RES16\",\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.03886105225675897,\"k_tr\":0.03592782653279055,\"margin_pu\":0.027200000000000113},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.043707001088994536,\"k_tr\":0.03894073991618689,\"margin_pu\":0.012266666666666648},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.03286189980268296,\"k_tr\":0.030097033409515833,\"margin_pu\":0.033600000000000074},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.02761097322730208,\"k_tr\":0.02404328066433327,\"margin_pu\":0.01866666666666661},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.008539811215380642,\"k_tr\":0.007600541954713941,\"margin_pu\":0.07771105775395815},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.013440405559332728,\"k_tr\":0.011754002497007922,\"margin_pu\":0.04729362958399652},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.0471727213489432,\"k_tr\":0.04700916936209615,\"margin_pu\":0.010133333333333328},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.027104309853191077,\"k_tr\":0.025946124424130936,\"margin_pu\":0.031466666666666754},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.0024475127805739876,\"k_tr\":0.0003169649635704233,\"margin_pu\":0.01653333333333329},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.0012430506349138354,\"k_tr\":0.00032637641702319773,\"margin_pu\":0.037866666666666715},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.001033292571778555,\"k_tr\":0.00025471420635552356,\"margin_pu\":0.043377251686378404},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.0015676712293590438,\"k_tr\":0.0010209774632980873,\"margin_pu\":0.03509333363830991},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.21853658322816222,\"k_tr\":0.2180758219649588,\"margin_pu\":0.029333333333333433},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.3631659130392867,\"k_tr\":0.36258749759023096,\"margin_pu\":0.014399999999999968},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.286038226893753,\"k_tr\":0.2856321576859949,\"margin_pu\":0.035733333333333395},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":1.7803980854497359,\"k_tr\":1.7795604698756797,\"margin_pu\":0.02079999999999993}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"trip\",\"layer\":5.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"pickup_only\",\"layer\":4.0,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"trip\",\"layer\":5.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"trip\",\"layer\":5.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"pickup_only\",\"layer\":6.0,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"trip\",\"layer\":7.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"trip\",\"layer\":7.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"pickup_only\",\"layer\":6.0,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"pickup_only\",\"layer\":3.0,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.37600000000000033}]},{\"event_id\":\"fixed_pf_ramp:RES14\",\"family\":\"fixed_pf_ramp\",\"max_k_pk_nonself\":1.7313763702454965,\"description\":\"fixed-PF output ramp of RES14 to 70% over 0.5 s\",\"dangerous\":true,\"predicted_dangerous\":true,\"certified_no_secondary\":false,\"predicted_set\":\"RES14\",\"tds_set\":\"RES14\",\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.06561812732111587,\"k_tr\":0.06298986605307247,\"margin_pu\":0.027200000000000113},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.1453568151357232,\"k_tr\":0.13852394334934787,\"margin_pu\":0.012266666666666648},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.058316580596266376,\"k_tr\":0.055261355366479664,\"margin_pu\":0.033600000000000074},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.07430341099435364,\"k_tr\":0.07120812817780563,\"margin_pu\":0.01866666666666661},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.0010466824641951027,\"k_tr\":0.0007368840517940071,\"margin_pu\":0.07771105775395815},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.0019169868692896033,\"k_tr\":0.001020883168613691,\"margin_pu\":0.04729362958399652},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.008438421864442835,\"k_tr\":0.0028393139846299535,\"margin_pu\":0.010133333333333328},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.009038742098050593,\"k_tr\":0.008052878535233376,\"margin_pu\":0.031466666666666754},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.0021263261568362913,\"k_tr\":0.0004761699784873033,\"margin_pu\":0.01653333333333329},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.00108124363388708,\"k_tr\":0.0006431845633749736,\"margin_pu\":0.037866666666666715},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.0008986549369872666,\"k_tr\":0.00048201476527663607,\"margin_pu\":0.043377251686378404},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.0025636474591882023,\"k_tr\":0.0024601834394169684,\"margin_pu\":0.03509333363830991},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.11623781302364915,\"k_tr\":0.11594271186260224,\"margin_pu\":0.029333333333333433},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":1.7313763702454965,\"k_tr\":1.730571451961122,\"margin_pu\":0.014399999999999968},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.10589325182418328,\"k_tr\":0.10564420520876996,\"margin_pu\":0.035733333333333395},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.19700324768283228,\"k_tr\":0.19661613166037636,\"margin_pu\":0.02079999999999993}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.37400000000000033},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"shunt_reactor_disconnection:SHR03\",\"family\":\"shunt_reactor_disconnection\",\"max_k_pk_nonself\":1.718438470687188,\"description\":\"disconnection of 112.5 Mvar reactor SHR03 at bus 13\",\"dangerous\":true,\"predicted_dangerous\":true,\"certified_no_secondary\":false,\"predicted_set\":\"RES01;RES02;RES03;RES04;RES09;RES10;RES11;RES12;RES13;RES14;RES15;RES16\",\"tds_set\":\"RES01;RES02;RES03;RES04;RES09;RES10;RES11;RES12\",\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.12685087249022378,\"k_tr\":0.12626429467959197,\"margin_pu\":0.027200000000000113},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.4295445130020486,\"k_tr\":0.42804069569412745,\"margin_pu\":0.012266666666666648},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.10432054141687035,\"k_tr\":0.1038026017474411,\"margin_pu\":0.033600000000000074},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.28628575333122486,\"k_tr\":0.2852166648918029,\"margin_pu\":0.01866666666666661},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.001441180232262859,\"k_tr\":0.00016289669387413772,\"margin_pu\":0.07771105775395815},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.0022550519227590225,\"k_tr\":0.0002289528306389945,\"margin_pu\":0.04729362958399652},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.010344116025489854,\"k_tr\":0.0007323803557888145,\"margin_pu\":0.010133333333333328},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.002948376926948737,\"k_tr\":0.00039414392534948254,\"margin_pu\":0.031466666666666754},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":1.718438470687188,\"k_tr\":1.7163867225934835,\"margin_pu\":0.01653333333333329},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.44575306008360294,\"k_tr\":0.4450963460985169,\"margin_pu\":0.037866666666666715},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.42270444892970527,\"k_tr\":0.4220730198462496,\"margin_pu\":0.043377251686378404},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.34368199480301825,\"k_tr\":0.3428855981237871,\"margin_pu\":0.03509333363830991},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.008088988399780249,\"k_tr\":0.0075213888083694195,\"margin_pu\":0.029333333333333433},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.054173792058958954,\"k_tr\":0.053394845917900384,\"margin_pu\":0.014399999999999968},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.00911047703641435,\"k_tr\":0.008701976853639359,\"margin_pu\":0.035733333333333395},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.01618872572939919,\"k_tr\":0.015498208519516726,\"margin_pu\":0.02079999999999993}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.2100000000000002},{\"asset_id\":\"RES02\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.15800000000000014},{\"asset_id\":\"RES03\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.2180000000000002},{\"asset_id\":\"RES04\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.16600000000000015},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.050000000000000044},{\"asset_id\":\"RES10\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.1060000000000001},{\"asset_id\":\"RES11\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.1140000000000001},{\"asset_id\":\"RES12\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.15800000000000014},{\"asset_id\":\"RES13\",\"screen_label\":\"trip\",\"layer\":4.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"trip\",\"layer\":4.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"plant_trip:RES05\",\"family\":\"plant_trip\",\"max_k_pk_nonself\":1.611724814152573,\"description\":\"trip of plant RES05 (384.2 MW, -126.3 Mvar)\",\"dangerous\":true,\"predicted_dangerous\":true,\"certified_no_secondary\":false,\"predicted_set\":\"RES01;RES03;RES04;RES06;RES07;RES08;RES10;RES11;RES13;RES14;RES15;RES16\",\"tds_set\":\"RES07\",\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.022246929204515042,\"k_tr\":0.019222441355663165,\"margin_pu\":0.027200000000000113},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.01622024117957439,\"k_tr\":0.013440373685607085,\"margin_pu\":0.012266666666666648},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.005669280535747287,\"k_tr\":0.004343212385047154,\"margin_pu\":0.033600000000000074},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.012287408247233317,\"k_tr\":0.010010603849788323,\"margin_pu\":0.01866666666666661},{\"asset_id\":\"RES05\",\"is_self\":true,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.07771105775395815},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.7809224520236212,\"k_tr\":0.779563358815383,\"margin_pu\":0.04729362958399652},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":1.611724814152573,\"k_tr\":1.6091724984319138,\"margin_pu\":0.010133333333333328},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.4037514059430823,\"k_tr\":0.40327995937513217,\"margin_pu\":0.031466666666666754},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.005912667426039493,\"k_tr\":0.00030298949292215804,\"margin_pu\":0.01653333333333329},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.002791103713881949,\"k_tr\":0.00028680286650546396,\"margin_pu\":0.037866666666666715},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.002421289399763152,\"k_tr\":0.0002282084261747181,\"margin_pu\":0.043377251686378404},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.0033866328906331867,\"k_tr\":0.000757059864890447,\"margin_pu\":0.03509333363830991},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.10065627708315932,\"k_tr\":0.10026915186983645,\"margin_pu\":0.029333333333333433},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.1544823863629186,\"k_tr\":0.15389927636379916,\"margin_pu\":0.014399999999999968},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.15239885114085738,\"k_tr\":0.15179167977389152,\"margin_pu\":0.035733333333333395},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.24981598971203808,\"k_tr\":0.24878282886534714,\"margin_pu\":0.02079999999999993}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"trip\",\"layer\":8.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"pickup_only\",\"layer\":7.0,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"trip\",\"layer\":8.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"trip\",\"layer\":8.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.2380000000000002},{\"asset_id\":\"RES08\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"pickup_only\",\"layer\":9.0,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"trip\",\"layer\":10.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"trip\",\"layer\":10.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"pickup_only\",\"layer\":9.0,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"trip\",\"layer\":6.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"trip\",\"layer\":5.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"trip\",\"layer\":5.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"trip\",\"layer\":4.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"fixed_pf_ramp:RES11\",\"family\":\"fixed_pf_ramp\",\"max_k_pk_nonself\":1.5359177696184179,\"description\":\"fixed-PF output ramp of RES11 to 70% over 0.5 s\",\"dangerous\":true,\"predicted_dangerous\":true,\"certified_no_secondary\":false,\"predicted_set\":\"RES01;RES02;RES03;RES04;RES09;RES10;RES11;RES12;RES13;RES14;RES15;RES16\",\"tds_set\":\"RES01;RES02;RES03;RES04;RES09;RES10;RES11;RES12\",\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.47857270584911005,\"k_tr\":0.4772156507612761,\"margin_pu\":0.027200000000000113},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":1.5359177696184179,\"k_tr\":1.5321838511840937,\"margin_pu\":0.012266666666666648},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.41173956676238066,\"k_tr\":0.410626474888032,\"margin_pu\":0.033600000000000074},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":1.0118728411778473,\"k_tr\":1.0094127782445117,\"margin_pu\":0.01866666666666661},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.0011668748275970471,\"k_tr\":8.899496e-05,\"margin_pu\":0.07771105775395815},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.0017441588655027652,\"k_tr\":0.0001150364975002287,\"margin_pu\":0.04729362958399652},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.006815643618193389,\"k_tr\":0.0002859780894649627,\"margin_pu\":0.010133333333333328},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.0014476455604449448,\"k_tr\":0.00011297282988901417,\"margin_pu\":0.031466666666666754},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":1.4048887186679182,\"k_tr\":1.4020576848534185,\"margin_pu\":0.01653333333333329},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.8790805266236726,\"k_tr\":0.8774982981522654,\"margin_pu\":0.037866666666666715},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":1.1708561078862043,\"k_tr\":1.1694284646694886,\"margin_pu\":0.043377251686378404},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.9050873307364715,\"k_tr\":0.9031302945508224,\"margin_pu\":0.03509333363830991},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.028756528351802285,\"k_tr\":0.027832550637754784,\"margin_pu\":0.029333333333333433},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.16129406084865233,\"k_tr\":0.16005750892572432,\"margin_pu\":0.014399999999999968},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.037232719043184634,\"k_tr\":0.035918676807505455,\"margin_pu\":0.035733333333333395},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.0668819873254128,\"k_tr\":0.06471890850916477,\"margin_pu\":0.02079999999999993}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.6560000000000006},{\"asset_id\":\"RES02\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.6020000000000005},{\"asset_id\":\"RES03\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.7060000000000006},{\"asset_id\":\"RES04\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.6540000000000006},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.5500000000000005},{\"asset_id\":\"RES10\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.6020000000000005},{\"asset_id\":\"RES11\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.6020000000000005},{\"asset_id\":\"RES12\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.6040000000000005},{\"asset_id\":\"RES13\",\"screen_label\":\"trip\",\"layer\":4.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"trip\",\"layer\":4.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"fixed_pf_ramp:RES04\",\"family\":\"fixed_pf_ramp\",\"max_k_pk_nonself\":1.3936803892025147,\"description\":\"fixed-PF output ramp of RES04 to 70% over 0.5 s\",\"dangerous\":true,\"predicted_dangerous\":true,\"certified_no_secondary\":false,\"predicted_set\":\"RES01;RES02;RES03;RES04;RES09;RES10;RES11;RES12;RES13;RES14;RES15;RES16\",\"tds_set\":\"RES01;RES02;RES03;RES04\",\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.26467451846932427,\"k_tr\":0.26443904421922515,\"margin_pu\":0.027200000000000113},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.8945713728269484,\"k_tr\":0.8938401258222589,\"margin_pu\":0.012266666666666648},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.23094038475546094,\"k_tr\":0.22873035080072535,\"margin_pu\":0.033600000000000074},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":1.3936803892025147,\"k_tr\":1.39274234163591,\"margin_pu\":0.01866666666666661},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.0011534531030953851,\"k_tr\":6.443552e-05,\"margin_pu\":0.07771105775395815},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.001686659030434305,\"k_tr\":8.105492e-05,\"margin_pu\":0.04729362958399652},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.0055319010514743375,\"k_tr\":0.00020264646660507723,\"margin_pu\":0.010133333333333328},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.0012871712695448456,\"k_tr\":0.0008316733546105883,\"margin_pu\":0.031466666666666754},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.11567410275586103,\"k_tr\":0.1151351762720746,\"margin_pu\":0.01653333333333329},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.07582086419618252,\"k_tr\":0.07549474528606405,\"margin_pu\":0.037866666666666715},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.06457120576277448,\"k_tr\":0.06429187979729362,\"margin_pu\":0.043377251686378404},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.13227464925109086,\"k_tr\":0.13189462118538137,\"margin_pu\":0.03509333363830991},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.016509322824292693,\"k_tr\":0.015246547333301042,\"margin_pu\":0.029333333333333433},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.09150872755504566,\"k_tr\":0.08953775350904969,\"margin_pu\":0.014399999999999968},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.02041584973043017,\"k_tr\":0.02027931416294192,\"margin_pu\":0.035733333333333395},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.036971718918103164,\"k_tr\":0.03672921394309404,\"margin_pu\":0.02079999999999993}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.8120000000000007},{\"asset_id\":\"RES02\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.5380000000000005},{\"asset_id\":\"RES03\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.8640000000000008},{\"asset_id\":\"RES04\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.48600000000000043},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"trip\",\"layer\":4.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"trip\",\"layer\":5.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"trip\",\"layer\":5.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"trip\",\"layer\":4.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"trip\",\"layer\":7.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"trip\",\"layer\":5.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"trip\",\"layer\":7.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"trip\",\"layer\":6.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"generator_trip:GENROU_28\",\"family\":\"generator_trip\",\"max_k_pk_nonself\":1.246881756975167,\"description\":\"trip of GENROU GENROU_28 at bus 26 (900 MVA, 270.1 MW) with 2 linked controller(s)\",\"dangerous\":false,\"predicted_dangerous\":true,\"certified_no_secondary\":false,\"predicted_set\":\"RES01;RES02;RES03;RES04;RES09;RES10;RES11;RES12;RES13;RES14;RES15;RES16\",\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.4088930133096276,\"k_tr\":0.40781029292624116,\"margin_pu\":0.027200000000000113},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":1.246881756975167,\"k_tr\":1.243650907763848,\"margin_pu\":0.012266666666666648},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.3657398383199237,\"k_tr\":0.3648597406955206,\"margin_pu\":0.033600000000000074},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.8247759602584168,\"k_tr\":0.822362354113752,\"margin_pu\":0.01866666666666661},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.0012464934416453251,\"k_tr\":0.0,\"margin_pu\":0.07771105775395815},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.001988178093154489,\"k_tr\":0.0,\"margin_pu\":0.04729362958399652},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.008246054631553184,\"k_tr\":0.0,\"margin_pu\":0.010133333333333328},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.0036106727616130184,\"k_tr\":0.0024634868526343663,\"margin_pu\":0.031466666666666754},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.529567334413514,\"k_tr\":0.5260712089100344,\"margin_pu\":0.01653333333333329},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.30697006728778453,\"k_tr\":0.305373265665191,\"margin_pu\":0.037866666666666715},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.26666979656217965,\"k_tr\":0.26504405260791386,\"margin_pu\":0.043377251686378404},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.5181271137935396,\"k_tr\":0.5162399095905059,\"margin_pu\":0.03509333363830991},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.02651156172240847,\"k_tr\":0.0256641017244634,\"margin_pu\":0.029333333333333433},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.12075779244852798,\"k_tr\":0.11949447924270047,\"margin_pu\":0.014399999999999968},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.03705005594339801,\"k_tr\":0.036291498156805144,\"margin_pu\":0.035733333333333395},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.06667782080130726,\"k_tr\":0.06539061153296372,\"margin_pu\":0.02079999999999993}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"trip\",\"layer\":4.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"trip\",\"layer\":4.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"trip\",\"layer\":6.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"trip\",\"layer\":4.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"trip\",\"layer\":6.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"trip\",\"layer\":5.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"plant_trip:RES03\",\"family\":\"plant_trip\",\"max_k_pk_nonself\":1.2330225183133414,\"description\":\"trip of plant RES03 (633.4 MW, -208.2 Mvar)\",\"dangerous\":true,\"predicted_dangerous\":true,\"certified_no_secondary\":false,\"predicted_set\":\"RES01;RES02;RES04;RES09;RES10;RES11;RES12;RES13;RES14;RES15;RES16\",\"tds_set\":\"RES01;RES02;RES04\",\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.760868296187995,\"k_tr\":0.7592574920221165,\"margin_pu\":0.027200000000000113},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":1.2330225183133414,\"k_tr\":1.228977386652361,\"margin_pu\":0.012266666666666648},{\"asset_id\":\"RES03\",\"is_self\":true,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.033600000000000074},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.6949072476904818,\"k_tr\":0.6925447274119374,\"margin_pu\":0.01866666666666661},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.0011275039533543405,\"k_tr\":0.0,\"margin_pu\":0.07771105775395815},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.001592573996884626,\"k_tr\":0.0,\"margin_pu\":0.04729362958399652},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.004987380103055664,\"k_tr\":0.0,\"margin_pu\":0.010133333333333328},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.005382738810303894,\"k_tr\":0.005047822197072064,\"margin_pu\":0.031466666666666754},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.15859564107265423,\"k_tr\":0.15641964140252104,\"margin_pu\":0.01653333333333329},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.09258166503367234,\"k_tr\":0.09139787825196116,\"margin_pu\":0.037866666666666715},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.07975522520165737,\"k_tr\":0.07876370431517171,\"margin_pu\":0.043377251686378404},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.14904415598309986,\"k_tr\":0.14767879309063403,\"margin_pu\":0.03509333363830991},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.013686046160496445,\"k_tr\":0.013125106245253464,\"margin_pu\":0.029333333333333433},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.09476224450742797,\"k_tr\":0.08757362811398044,\"margin_pu\":0.014399999999999968},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.04950051167182304,\"k_tr\":0.049020329677582304,\"margin_pu\":0.035733333333333395},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.08721122139210381,\"k_tr\":0.08634218309624746,\"margin_pu\":0.02079999999999993}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.14400000000000013},{\"asset_id\":\"RES02\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.09200000000000008},{\"asset_id\":\"RES04\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.14400000000000013},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"trip\",\"layer\":4.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"trip\",\"layer\":4.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"trip\",\"layer\":6.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"trip\",\"layer\":4.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"trip\",\"layer\":6.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"trip\",\"layer\":5.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"plant_trip:RES01\",\"family\":\"plant_trip\",\"max_k_pk_nonself\":1.2311499565815012,\"description\":\"trip of plant RES01 (550.3 MW, -180.9 Mvar)\",\"dangerous\":true,\"predicted_dangerous\":true,\"certified_no_secondary\":false,\"predicted_set\":\"RES02;RES03;RES04;RES09;RES10;RES11;RES12;RES13;RES14;RES15;RES16\",\"tds_set\":\"RES02;RES03;RES04\",\"k\":[{\"asset_id\":\"RES01\",\"is_self\":true,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.027200000000000113},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":1.2311499565815012,\"k_tr\":1.2289217481904255,\"margin_pu\":0.012266666666666648},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.7594894720376476,\"k_tr\":0.7584180558067648,\"margin_pu\":0.033600000000000074},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.6995573039713859,\"k_tr\":0.6977600259072968,\"margin_pu\":0.01866666666666661},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.001370676976053247,\"k_tr\":0.00012254630538894394,\"margin_pu\":0.07771105775395815},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.0020956461946588126,\"k_tr\":6.567149e-05,\"margin_pu\":0.04729362958399652},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.009394652128464841,\"k_tr\":0.0,\"margin_pu\":0.010133333333333328},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.0046054599703486245,\"k_tr\":0.003927574272255677,\"margin_pu\":0.031466666666666754},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.16614188854339582,\"k_tr\":0.16396402487219752,\"margin_pu\":0.01653333333333329},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.09758440054496313,\"k_tr\":0.09657141146689843,\"margin_pu\":0.037866666666666715},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.08408807482704347,\"k_tr\":0.08322916111447652,\"margin_pu\":0.043377251686378404},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.15701136819311518,\"k_tr\":0.15572025869808373,\"margin_pu\":0.03509333363830991},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.016537573866754484,\"k_tr\":0.016030678378091877,\"margin_pu\":0.029333333333333433},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.0955285416548054,\"k_tr\":0.08749331378492682,\"margin_pu\":0.014399999999999968},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.04369395488317903,\"k_tr\":0.04322052643607773,\"margin_pu\":0.035733333333333395},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.07731269802554473,\"k_tr\":0.07646482816984113,\"margin_pu\":0.02079999999999993}],\"plants\":[{\"asset_id\":\"RES02\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.1140000000000001},{\"asset_id\":\"RES03\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.2180000000000002},{\"asset_id\":\"RES04\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.16600000000000015},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"trip\",\"layer\":4.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"trip\",\"layer\":4.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"trip\",\"layer\":6.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"trip\",\"layer\":4.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"trip\",\"layer\":6.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"trip\",\"layer\":5.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"load_disconnection:PQ_27\",\"family\":\"load_disconnection\",\"max_k_pk_nonself\":1.224713246812872,\"description\":\"disconnection of load PQ_27 at bus 53 (553.8 MW, +150.0 Mvar)\",\"dangerous\":false,\"predicted_dangerous\":true,\"certified_no_secondary\":false,\"predicted_set\":\"RES14\",\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.010117526104763668,\"k_tr\":0.009249296409510941,\"margin_pu\":0.027200000000000113},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.15586274860163551,\"k_tr\":0.15374631885578932,\"margin_pu\":0.012266666666666648},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.005742311402175456,\"k_tr\":0.004812716799767201,\"margin_pu\":0.033600000000000074},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.2454247745532471,\"k_tr\":0.2430682819832952,\"margin_pu\":0.01866666666666661},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.1233585606442345,\"k_tr\":0.11688404198743273,\"margin_pu\":0.07771105775395815},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.1608611810347421,\"k_tr\":0.15133069163332702,\"margin_pu\":0.04729362958399652},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.08065960311509822,\"k_tr\":0.07194794983063854,\"margin_pu\":0.010133333333333328},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.003739322606021288,\"k_tr\":0.003555397810364354,\"margin_pu\":0.031466666666666754},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.22649305567066044,\"k_tr\":0.22417893009327883,\"margin_pu\":0.01653333333333329},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.13194167759105174,\"k_tr\":0.13064515226183876,\"margin_pu\":0.037866666666666715},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.11549770852528943,\"k_tr\":0.11433794161182806,\"margin_pu\":0.043377251686378404},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.19035635996532493,\"k_tr\":0.18871567387897775,\"margin_pu\":0.03509333363830991},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.09190487875124154,\"k_tr\":0.08770200560579365,\"margin_pu\":0.029333333333333433},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":1.224713246812872,\"k_tr\":1.2174245081228994,\"margin_pu\":0.014399999999999968},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.15485459896697756,\"k_tr\":0.13227023487754982,\"margin_pu\":0.035733333333333395},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.2734594094804448,\"k_tr\":0.2348949257832428,\"margin_pu\":0.02079999999999993}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"plant_trip:RES02\",\"family\":\"plant_trip\",\"max_k_pk_nonself\":1.2116838101742093,\"description\":\"trip of plant RES02 (425.7 MW, -139.9 Mvar)\",\"dangerous\":true,\"predicted_dangerous\":true,\"certified_no_secondary\":false,\"predicted_set\":\"RES01;RES03;RES04;RES09;RES10;RES11;RES12;RES13;RES14;RES15;RES16\",\"tds_set\":\"RES01;RES03;RES04\",\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.6626508093963929,\"k_tr\":0.6618855480800845,\"margin_pu\":0.027200000000000113},{\"asset_id\":\"RES02\",\"is_self\":true,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.012266666666666648},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.6180435118734836,\"k_tr\":0.617034750489997,\"margin_pu\":0.033600000000000074},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":1.2116838101742093,\"k_tr\":1.2099851523393743,\"margin_pu\":0.01866666666666661},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.001640984917724294,\"k_tr\":0.000320148351367658,\"margin_pu\":0.07771105775395815},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.0025413487331097844,\"k_tr\":0.0003985360646540156,\"margin_pu\":0.04729362958399652},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.011451793166092175,\"k_tr\":0.001016099049306978,\"margin_pu\":0.010133333333333328},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.00691833878196319,\"k_tr\":0.005868234490373263,\"margin_pu\":0.031466666666666754},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.3209398629322376,\"k_tr\":0.3183129803473071,\"margin_pu\":0.01653333333333329},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.19734199629011623,\"k_tr\":0.1961041351186894,\"margin_pu\":0.037866666666666715},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.16974483159388112,\"k_tr\":0.16858156499046978,\"margin_pu\":0.043377251686378404},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.3133070501598962,\"k_tr\":0.31184849529824643,\"margin_pu\":0.03509333363830991},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.02758901331574457,\"k_tr\":0.02701517479295109,\"margin_pu\":0.029333333333333433},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.1523291742674351,\"k_tr\":0.14393888110079103,\"margin_pu\":0.014399999999999968},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.04737387282430515,\"k_tr\":0.04683559054604802,\"margin_pu\":0.035733333333333395},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.08483565026711114,\"k_tr\":0.08392110820619025,\"margin_pu\":0.02079999999999993}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.5540000000000005},{\"asset_id\":\"RES03\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.6060000000000005},{\"asset_id\":\"RES04\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.4300000000000004},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"trip\",\"layer\":4.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"trip\",\"layer\":4.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"trip\",\"layer\":6.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"trip\",\"layer\":4.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"trip\",\"layer\":6.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"trip\",\"layer\":5.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"fixed_pf_ramp:RES12\",\"family\":\"fixed_pf_ramp\",\"max_k_pk_nonself\":1.0557056788396904,\"description\":\"fixed-PF output ramp of RES12 to 70% over 0.5 s\",\"dangerous\":false,\"predicted_dangerous\":true,\"certified_no_secondary\":false,\"predicted_set\":\"RES01;RES02;RES03;RES04;RES09;RES10;RES11;RES12;RES13;RES14;RES15;RES16\",\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.3190129819303508,\"k_tr\":0.31824185930800836,\"margin_pu\":0.027200000000000113},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":1.0246419811640095,\"k_tr\":1.0225136544277786,\"margin_pu\":0.012266666666666648},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.2767796548147441,\"k_tr\":0.27550505604345193,\"margin_pu\":0.033600000000000074},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.687321586069577,\"k_tr\":0.6858217878479987,\"margin_pu\":0.01866666666666661},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.0011282302273835395,\"k_tr\":5.553484e-05,\"margin_pu\":0.07771105775395815},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.002079456827022685,\"k_tr\":7.126305e-05,\"margin_pu\":0.04729362958399652},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.005387326250522893,\"k_tr\":0.0001717424212075669,\"margin_pu\":0.010133333333333328},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.001143897030800973,\"k_tr\":6.416308e-05,\"margin_pu\":0.031466666666666754},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.5257398118772403,\"k_tr\":0.5243722669190196,\"margin_pu\":0.01653333333333329},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.3506900724471108,\"k_tr\":0.349947902281585,\"margin_pu\":0.037866666666666715},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.2983569528161712,\"k_tr\":0.2976313498021921,\"margin_pu\":0.043377251686378404},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":1.0557056788396904,\"k_tr\":1.0547836753089934,\"margin_pu\":0.03509333363830991},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.019383129747546583,\"k_tr\":0.01892931133603951,\"margin_pu\":0.029333333333333433},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.10770156918166779,\"k_tr\":0.10715573379299018,\"margin_pu\":0.014399999999999968},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.025052768867923705,\"k_tr\":0.024590665593177123,\"margin_pu\":0.035733333333333395},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.045193397062951425,\"k_tr\":0.044410279475675885,\"margin_pu\":0.02079999999999993}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"trip\",\"layer\":4.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"trip\",\"layer\":4.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"fixed_pf_ramp:RES06\",\"family\":\"fixed_pf_ramp\",\"max_k_pk_nonself\":0.9763663861236753,\"description\":\"fixed-PF output ramp of RES06 to 70% over 0.5 s\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":false,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.005755383592117696,\"k_tr\":0.005286164576727023,\"margin_pu\":0.027200000000000113},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.010348884361636479,\"k_tr\":0.005687616382807964,\"margin_pu\":0.012266666666666648},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.003996796600177098,\"k_tr\":0.0019699046918236628,\"margin_pu\":0.033600000000000074},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.006936396993006062,\"k_tr\":0.0038281631085541707,\"margin_pu\":0.01866666666666661},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.2928622754903425,\"k_tr\":0.292540872382692,\"margin_pu\":0.07771105775395815},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.7560550467267585,\"k_tr\":0.7555962117930017,\"margin_pu\":0.04729362958399652},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.9763663861236753,\"k_tr\":0.9755785883917283,\"margin_pu\":0.010133333333333328},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.22861225480129946,\"k_tr\":0.22843017196191956,\"margin_pu\":0.031466666666666754},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.002269022217384992,\"k_tr\":4.325702e-05,\"margin_pu\":0.01653333333333329},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.0011519741031333155,\"k_tr\":4.275641e-05,\"margin_pu\":0.037866666666666715},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.0009576135214758568,\"k_tr\":3.383541e-05,\"margin_pu\":0.043377251686378404},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.0014515676425527384,\"k_tr\":0.00013232601709157397,\"margin_pu\":0.03509333363830991},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.04958240524713875,\"k_tr\":0.049416685084768854,\"margin_pu\":0.029333333333333433},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.07692202623672971,\"k_tr\":0.07669129247063634,\"margin_pu\":0.014399999999999968},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.08222673682831314,\"k_tr\":0.08201374250672502,\"margin_pu\":0.035733333333333395},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.13527885370585854,\"k_tr\":0.13488725117377792,\"margin_pu\":0.02079999999999993}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"risky\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"fixed_pf_ramp:RES10\",\"family\":\"fixed_pf_ramp\",\"max_k_pk_nonself\":0.9664742023115909,\"description\":\"fixed-PF output ramp of RES10 to 70% over 0.5 s\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":false,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.30179702348831927,\"k_tr\":0.3009206362394603,\"margin_pu\":0.027200000000000113},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.9664742023115909,\"k_tr\":0.9641871767901711,\"margin_pu\":0.012266666666666648},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.2602328647710032,\"k_tr\":0.2593943218518528,\"margin_pu\":0.033600000000000074},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.6365013551813081,\"k_tr\":0.634925372945914,\"margin_pu\":0.01866666666666661},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.0011780840071741467,\"k_tr\":5.115852e-05,\"margin_pu\":0.07771105775395815},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.0017251535449776772,\"k_tr\":6.567765e-05,\"margin_pu\":0.04729362958399652},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.0044818676697196665,\"k_tr\":0.0001614974627928075,\"margin_pu\":0.010133333333333328},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.0009516317344765498,\"k_tr\":6.402547e-05,\"margin_pu\":0.031466666666666754},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.7963749551162689,\"k_tr\":0.7947275227631939,\"margin_pu\":0.01653333333333329},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.8528347659956552,\"k_tr\":0.8519590853031063,\"margin_pu\":0.037866666666666715},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.45361380176285376,\"k_tr\":0.452769316033564,\"margin_pu\":0.043377251686378404},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.5609443145400232,\"k_tr\":0.5597294900408775,\"margin_pu\":0.03509333363830991},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.018104323573265118,\"k_tr\":0.017543824439082534,\"margin_pu\":0.029333333333333433},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.10066778893426233,\"k_tr\":0.09995201974908671,\"margin_pu\":0.014399999999999968},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.023534444127251263,\"k_tr\":0.022729252877863357,\"margin_pu\":0.035733333333333395},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.042290789971457174,\"k_tr\":0.04095952578414718,\"margin_pu\":0.02079999999999993}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"risky\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"load_disconnection:PQ_86\",\"family\":\"load_disconnection\",\"max_k_pk_nonself\":0.9270550503009055,\"description\":\"disconnection of load PQ_86 at bus 131 (696.0 MW, +280.8 Mvar)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.4898632270769926,\"k_tr\":0.4860996019470103,\"margin_pu\":0.027200000000000113},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.9270550503009055,\"k_tr\":0.9209559915717728,\"margin_pu\":0.012266666666666648},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.7711624594221205,\"k_tr\":0.7647071896464323,\"margin_pu\":0.033600000000000074},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.5082541143105858,\"k_tr\":0.5053109636572971,\"margin_pu\":0.01866666666666661},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.015165667671510232,\"k_tr\":0.012607517389323244,\"margin_pu\":0.07771105775395815},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.025634415077012175,\"k_tr\":0.021653326828760408,\"margin_pu\":0.04729362958399652},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.193960884670081,\"k_tr\":0.17758976470949925,\"margin_pu\":0.010133333333333328},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.031989779499510415,\"k_tr\":0.03163013184319104,\"margin_pu\":0.031466666666666754},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.18544386039440108,\"k_tr\":0.18461557442957693,\"margin_pu\":0.01653333333333329},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.11336610451071527,\"k_tr\":0.11295432132153349,\"margin_pu\":0.037866666666666715},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.09798731120610282,\"k_tr\":0.0975866351203934,\"margin_pu\":0.043377251686378404},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.16945924204125998,\"k_tr\":0.16889218053110006,\"margin_pu\":0.03509333363830991},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.03735594645967892,\"k_tr\":0.03673706329680763,\"margin_pu\":0.029333333333333433},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.14046230385908592,\"k_tr\":0.13951858027007497,\"margin_pu\":0.014399999999999968},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.008548759145829673,\"k_tr\":0.008102731111681149,\"margin_pu\":0.035733333333333395},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.016758483771939607,\"k_tr\":0.01595761033723595,\"margin_pu\":0.02079999999999993}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"plant_trip:RES16\",\"family\":\"plant_trip\",\"max_k_pk_nonself\":0.8717126007210022,\"description\":\"trip of plant RES16 (654.2 MW, -215.0 Mvar)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.16848586188254175,\"k_tr\":0.1599232318830103,\"margin_pu\":0.027200000000000113},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.2530129932987147,\"k_tr\":0.21775018693513867,\"margin_pu\":0.012266666666666648},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.15219528667593826,\"k_tr\":0.14232068527483405,\"margin_pu\":0.033600000000000074},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.07690818275922838,\"k_tr\":0.07312142782689152,\"margin_pu\":0.01866666666666661},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.021303533541748475,\"k_tr\":0.01927806263183856,\"margin_pu\":0.07771105775395815},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.028694622025790078,\"k_tr\":0.025701933704505603,\"margin_pu\":0.04729362958399652},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.06720878199405214,\"k_tr\":0.06250882350422424,\"margin_pu\":0.010133333333333328},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.07835734706359311,\"k_tr\":0.07701600822904732,\"margin_pu\":0.031466666666666754},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.026964873564205467,\"k_tr\":0.0017773271116615333,\"margin_pu\":0.01653333333333329},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.00489852623672638,\"k_tr\":0.002176920831896698,\"margin_pu\":0.037866666666666715},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.004080846706200723,\"k_tr\":0.001655262806924707,\"margin_pu\":0.043377251686378404},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.00954919511991306,\"k_tr\":0.006616642512555835,\"margin_pu\":0.03509333363830991},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.5456735241718225,\"k_tr\":0.5444752611489455,\"margin_pu\":0.029333333333333433},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.8717126007210022,\"k_tr\":0.8698842413180916,\"margin_pu\":0.014399999999999968},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.6632277287470828,\"k_tr\":0.6618371719992099,\"margin_pu\":0.035733333333333395},{\"asset_id\":\"RES16\",\"is_self\":true,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.02079999999999993}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"fixed_pf_ramp:RES03\",\"family\":\"fixed_pf_ramp\",\"max_k_pk_nonself\":0.8588009047654762,\"description\":\"fixed-PF output ramp of RES03 to 70% over 0.5 s\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.34207079378461,\"k_tr\":0.34197964173235523,\"margin_pu\":0.027200000000000113},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.559674081041191,\"k_tr\":0.5592876166733316,\"margin_pu\":0.012266666666666648},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.8588009047654762,\"k_tr\":0.8574260445820558,\"margin_pu\":0.033600000000000074},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.30305650893723135,\"k_tr\":0.3024066454421037,\"margin_pu\":0.01866666666666661},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.0011628915022058818,\"k_tr\":1.621101e-05,\"margin_pu\":0.07771105775395815},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.0017041437409339429,\"k_tr\":1.337426e-05,\"margin_pu\":0.04729362958399652},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.0069821825291368576,\"k_tr\":2.69252e-05,\"margin_pu\":0.010133333333333328},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.001482696254710464,\"k_tr\":0.0005389538485092786,\"margin_pu\":0.031466666666666754},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.045055302429165126,\"k_tr\":0.04470700755482491,\"margin_pu\":0.01653333333333329},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.02956822460565112,\"k_tr\":0.029365334032071456,\"margin_pu\":0.037866666666666715},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.025007482120068644,\"k_tr\":0.02482468773858097,\"margin_pu\":0.043377251686378404},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.05459804938846044,\"k_tr\":0.05424073499381606,\"margin_pu\":0.03509333363830991},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.007037890091904169,\"k_tr\":0.004983636388926561,\"margin_pu\":0.029333333333333433},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.03724925282026606,\"k_tr\":0.03169625776977569,\"margin_pu\":0.014399999999999968},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.01500276321029479,\"k_tr\":0.014900311294035516,\"margin_pu\":0.035733333333333395},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.026548906637314337,\"k_tr\":0.026380046250571054,\"margin_pu\":0.02079999999999993}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"fixed_pf_ramp:RES08\",\"family\":\"fixed_pf_ramp\",\"max_k_pk_nonself\":0.8493855197589351,\"description\":\"fixed-PF output ramp of RES08 to 70% over 0.5 s\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.0037921482344721647,\"k_tr\":0.0012764442162576056,\"margin_pu\":0.027200000000000113},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.006826303576905959,\"k_tr\":0.0018312524150944658,\"margin_pu\":0.012266666666666648},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.002461809164301289,\"k_tr\":0.000698362883437665,\"margin_pu\":0.033600000000000074},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.004570321581741541,\"k_tr\":0.0013111143707219665,\"margin_pu\":0.01866666666666661},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.11305248782761869,\"k_tr\":0.11282819357952356,\"margin_pu\":0.07771105775395815},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.17275288213453688,\"k_tr\":0.17240920888438585,\"margin_pu\":0.04729362958399652},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.8493855197589351,\"k_tr\":0.8486206196194752,\"margin_pu\":0.010133333333333328},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.7787792153381417,\"k_tr\":0.7785340223159243,\"margin_pu\":0.031466666666666754},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.0025490786740503604,\"k_tr\":1.024151e-05,\"margin_pu\":0.01653333333333329},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.0012941364835609807,\"k_tr\":1.118247e-05,\"margin_pu\":0.037866666666666715},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.0010757910290817385,\"k_tr\":8.816589e-06,\"margin_pu\":0.043377251686378404},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.0016306396173422348,\"k_tr\":3.717669e-05,\"margin_pu\":0.03509333363830991},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.02964782837959895,\"k_tr\":0.029543174243448485,\"margin_pu\":0.029333333333333433},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.04364468052494922,\"k_tr\":0.04349867230819401,\"margin_pu\":0.014399999999999968},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.03871081969734575,\"k_tr\":0.03855394929568454,\"margin_pu\":0.035733333333333395},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.06307220275692249,\"k_tr\":0.06283535824150256,\"margin_pu\":0.02079999999999993}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"shunt_reactor_disconnection:SHR04\",\"family\":\"shunt_reactor_disconnection\",\"max_k_pk_nonself\":0.8024303697443049,\"description\":\"disconnection of 137.5 Mvar reactor SHR04 at bus 58\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.013497389703160686,\"k_tr\":0.013471722008194605,\"margin_pu\":0.027200000000000113},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.03953033213416116,\"k_tr\":0.039274357403759376,\"margin_pu\":0.012266666666666648},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.012249633597020918,\"k_tr\":0.012158074306827693,\"margin_pu\":0.033600000000000074},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.03583912256852413,\"k_tr\":0.03557454608801793,\"margin_pu\":0.01866666666666661},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.007198519405671862,\"k_tr\":0.007067223796813719,\"margin_pu\":0.07771105775395815},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.010146085092654782,\"k_tr\":0.009941333097891678,\"margin_pu\":0.04729362958399652},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.019407365592093415,\"k_tr\":0.019268253130215927,\"margin_pu\":0.010133333333333328},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.006679538050301619,\"k_tr\":0.006663793106797043,\"margin_pu\":0.031466666666666754},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.005563391925710126,\"k_tr\":0.005344932013759488,\"margin_pu\":0.01653333333333329},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.0037843346966467176,\"k_tr\":0.0036695304453659094,\"margin_pu\":0.037866666666666715},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.003187834964845047,\"k_tr\":0.0030932801961405937,\"margin_pu\":0.043377251686378404},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.0072888251814522,\"k_tr\":0.0071396587853024334,\"margin_pu\":0.03509333363830991},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.8024303697443049,\"k_tr\":0.8021143358099496,\"margin_pu\":0.029333333333333433},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.32646312950379747,\"k_tr\":0.32576893195869727,\"margin_pu\":0.014399999999999968},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.15863119495568118,\"k_tr\":0.15834929228831604,\"margin_pu\":0.035733333333333395},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.30470639331718485,\"k_tr\":0.3041731432092766,\"margin_pu\":0.02079999999999993}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"fixed_pf_ramp:RES01\",\"family\":\"fixed_pf_ramp\",\"max_k_pk_nonself\":0.7455953749221492,\"description\":\"fixed-PF output ramp of RES01 to 70% over 0.5 s\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.7455953749221492,\"k_tr\":0.7455306287173256,\"margin_pu\":0.027200000000000113},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.5065420665438789,\"k_tr\":0.5062133633758116,\"margin_pu\":0.012266666666666648},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.281775796506908,\"k_tr\":0.27960432084510783,\"margin_pu\":0.033600000000000074},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.2790989124992098,\"k_tr\":0.2781344417338425,\"margin_pu\":0.01866666666666661},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.0012493075426934985,\"k_tr\":1.847431e-05,\"margin_pu\":0.07771105775395815},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.0018204139701879709,\"k_tr\":1.889026e-05,\"margin_pu\":0.04729362958399652},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.006030449954367646,\"k_tr\":5.469541e-05,\"margin_pu\":0.010133333333333328},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.001280524401943372,\"k_tr\":3.082058e-05,\"margin_pu\":0.031466666666666754},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.043900243226338884,\"k_tr\":0.043522708797422635,\"margin_pu\":0.01653333333333329},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.028477364026536018,\"k_tr\":0.028299772028882675,\"margin_pu\":0.037866666666666715},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.02413861452163838,\"k_tr\":0.023980666738745954,\"margin_pu\":0.043377251686378404},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.052045380803564384,\"k_tr\":0.05169050073307139,\"margin_pu\":0.03509333363830991},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.007695911007635797,\"k_tr\":0.005499778988262748,\"margin_pu\":0.029333333333333433},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.034068118316458125,\"k_tr\":0.02939267380676041,\"margin_pu\":0.014399999999999968},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.012848126008053854,\"k_tr\":0.012757883739409321,\"margin_pu\":0.035733333333333395},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.022834010982529466,\"k_tr\":0.02268204380490307,\"margin_pu\":0.02079999999999993}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"plant_trip:RES15\",\"family\":\"plant_trip\",\"max_k_pk_nonself\":0.7437736612489622,\"description\":\"trip of plant RES15 (446.5 MW, -146.8 Mvar)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.11325187227069393,\"k_tr\":0.10728246337987113,\"margin_pu\":0.027200000000000113},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.16791570901546032,\"k_tr\":0.14385340753891257,\"margin_pu\":0.012266666666666648},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.10166163726904287,\"k_tr\":0.09491267807255498,\"margin_pu\":0.033600000000000074},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.048371711260521526,\"k_tr\":0.045588817903243366,\"margin_pu\":0.01866666666666661},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.014311083132568625,\"k_tr\":0.01261505384521766,\"margin_pu\":0.07771105775395815},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.0193415068955918,\"k_tr\":0.016794309699859233,\"margin_pu\":0.04729362958399652},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.04955972963239748,\"k_tr\":0.04898457955751213,\"margin_pu\":0.010133333333333328},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.05529365501562675,\"k_tr\":0.054497579820018266,\"margin_pu\":0.031466666666666754},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.014109050776619454,\"k_tr\":0.0008699601091649594,\"margin_pu\":0.01653333333333329},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.0037646938926526527,\"k_tr\":0.0012002439019301208,\"margin_pu\":0.037866666666666715},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.003182804614893659,\"k_tr\":0.0008978275477141691,\"margin_pu\":0.043377251686378404},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.0064711799429022715,\"k_tr\":0.003847007653698426,\"margin_pu\":0.03509333363830991},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.3424186909230429,\"k_tr\":0.34153767975973026,\"margin_pu\":0.029333333333333433},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.5519949093165634,\"k_tr\":0.5505856241760609,\"margin_pu\":0.014399999999999968},{\"asset_id\":\"RES15\",\"is_self\":true,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.035733333333333395},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.7437736612489622,\"k_tr\":0.7422850057943413,\"margin_pu\":0.02079999999999993}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"fixed_pf_ramp:RES15\",\"family\":\"fixed_pf_ramp\",\"max_k_pk_nonself\":0.7197366424226186,\"description\":\"fixed-PF output ramp of RES15 to 70% over 0.5 s\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.024964983135665874,\"k_tr\":0.022966073412410512,\"margin_pu\":0.027200000000000113},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.025722330476582785,\"k_tr\":0.02248082668170295,\"margin_pu\":0.012266666666666648},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.021076501995393328,\"k_tr\":0.019215276291684767,\"margin_pu\":0.033600000000000074},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.015612997427476133,\"k_tr\":0.013272250100887303,\"margin_pu\":0.01866666666666661},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.004727665900711312,\"k_tr\":0.004053565319751612,\"margin_pu\":0.07771105775395815},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.008109717479386642,\"k_tr\":0.006313918997983354,\"margin_pu\":0.04729362958399652},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.029827526860622334,\"k_tr\":0.029528625832271657,\"margin_pu\":0.010133333333333328},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.018055699415771603,\"k_tr\":0.017280430733908073,\"margin_pu\":0.031466666666666754},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.0016937223477143592,\"k_tr\":0.00013512430401912617,\"margin_pu\":0.01653333333333329},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.0008601439316170432,\"k_tr\":0.00014843847954341708,\"margin_pu\":0.037866666666666715},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.0007150019415039703,\"k_tr\":0.00011431614517126612,\"margin_pu\":0.043377251686378404},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.0010845748100549275,\"k_tr\":0.0004982766434729031,\"margin_pu\":0.03509333363830991},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.12750263684531168,\"k_tr\":0.12724892199819327,\"margin_pu\":0.029333333333333433},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.21148640410906372,\"k_tr\":0.2111860373862922,\"margin_pu\":0.014399999999999968},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.7197366424226186,\"k_tr\":0.7194392829067218,\"margin_pu\":0.035733333333333395},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.30356450074794794,\"k_tr\":0.30314517398987534,\"margin_pu\":0.02079999999999993}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"capacitor_switching:SHC01\",\"family\":\"capacitor_switching\",\"max_k_pk_nonself\":0.6704900913939549,\"description\":\"energization of 55.0 Mvar capacitor SHC01 at bus 73\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.16393870130914096,\"k_tr\":0.16386723581627857,\"margin_pu\":0.027200000000000113},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.6704900913939549,\"k_tr\":0.6702702534366571,\"margin_pu\":0.012266666666666648},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.12053806766224018,\"k_tr\":0.12048181657925987,\"margin_pu\":0.033600000000000074},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.34050328173740246,\"k_tr\":0.340377500826777,\"margin_pu\":0.01866666666666661},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.0012590778047566417,\"k_tr\":0.0002481309773432564,\"margin_pu\":0.07771105775395815},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.0022612556912881433,\"k_tr\":0.0003591605656071788,\"margin_pu\":0.04729362958399652},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.005173801901888673,\"k_tr\":0.0015188442848217173,\"margin_pu\":0.010133333333333328},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.0011274440295143125,\"k_tr\":0.0006922869408173128,\"margin_pu\":0.031466666666666754},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.06820840951478917,\"k_tr\":0.06808126313604522,\"margin_pu\":0.01653333333333329},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.045769276550004026,\"k_tr\":0.04569581960908436,\"margin_pu\":0.037866666666666715},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.03889198190315739,\"k_tr\":0.03882676971821014,\"margin_pu\":0.043377251686378404},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.07782861270039995,\"k_tr\":0.07773740226556333,\"margin_pu\":0.03509333363830991},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.006183354555303274,\"k_tr\":0.0060962197501444205,\"margin_pu\":0.029333333333333433},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.05164649078814692,\"k_tr\":0.05144541598032421,\"margin_pu\":0.014399999999999968},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.005510181158314912,\"k_tr\":0.005459174162189086,\"margin_pu\":0.035733333333333395},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.010165039189593716,\"k_tr\":0.010082264980856532,\"margin_pu\":0.02079999999999993}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"generator_trip:GENROU_26\",\"family\":\"generator_trip\",\"max_k_pk_nonself\":0.6593094088758604,\"description\":\"trip of GENROU GENROU_26 at bus 24 (800 MVA, 240.1 MW) with 2 linked controller(s)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.23201483398078068,\"k_tr\":0.2039024961160859,\"margin_pu\":0.027200000000000113},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.6593094088758604,\"k_tr\":0.5784356826448432,\"margin_pu\":0.012266666666666648},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.1946580266780085,\"k_tr\":0.17022801392617398,\"margin_pu\":0.033600000000000074},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.43600125551065244,\"k_tr\":0.3860283412058349,\"margin_pu\":0.01866666666666661},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.002064139416698771,\"k_tr\":0.0014860987036764183,\"margin_pu\":0.07771105775395815},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.0030000174466442413,\"k_tr\":0.001828874919187603,\"margin_pu\":0.04729362958399652},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.007741108521446618,\"k_tr\":0.0023711376472171607,\"margin_pu\":0.010133333333333328},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.002676823459150679,\"k_tr\":2.657103e-05,\"margin_pu\":0.031466666666666754},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.01653333333333329},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.037866666666666715},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.043377251686378404},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.059618516088957976,\"k_tr\":0.03284272140889637,\"margin_pu\":0.03509333363830991},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.020810173197707678,\"k_tr\":0.018020342290605288,\"margin_pu\":0.029333333333333433},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.09382518809557498,\"k_tr\":0.08940006538367158,\"margin_pu\":0.014399999999999968},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.01942905395894166,\"k_tr\":0.014904839208965627,\"margin_pu\":0.035733333333333395},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.03535800775776694,\"k_tr\":0.027498041053380655,\"margin_pu\":0.02079999999999993}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset