_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"fixed_pf_ramp:RES13\",\"family\":\"fixed_pf_ramp\",\"max_k_pk_nonself\":0.6350278108273085,\"description\":\"fixed-PF output ramp of RES13 to 70% over 0.5 s\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.02377928679995207,\"k_tr\":0.02193101411314198,\"margin_pu\":0.027200000000000113},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.029410293972181988,\"k_tr\":0.0255574745077977,\"margin_pu\":0.012266666666666648},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.019965315645056526,\"k_tr\":0.018164896441324914,\"margin_pu\":0.033600000000000074},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.013734308161758992,\"k_tr\":0.011849740410527228,\"margin_pu\":0.01866666666666661},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.0010509575924393649,\"k_tr\":0.0009271324700974911,\"margin_pu\":0.07771105775395815},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.0019343176449685214,\"k_tr\":0.001313948024624648,\"margin_pu\":0.04729362958399652},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.009191386782467325,\"k_tr\":0.0052011906748710484,\"margin_pu\":0.010133333333333328},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.00821007039028094,\"k_tr\":0.007482392635216615,\"margin_pu\":0.031466666666666754},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.001370489331306461,\"k_tr\":0.00010455673873605018,\"margin_pu\":0.01653333333333329},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.0006960325056011203,\"k_tr\":0.00011733429010535781,\"margin_pu\":0.037866666666666715},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.0005785806611204627,\"k_tr\":9.070151e-05,\"margin_pu\":0.043377251686378404},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.0008777587460660255,\"k_tr\":0.00040166039797398165,\"margin_pu\":0.03509333363830991},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.6350278108273085,\"k_tr\":0.6346749000674021,\"margin_pu\":0.029333333333333433},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.1985186035722194,\"k_tr\":0.19819031999909886,\"margin_pu\":0.014399999999999968},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.10315112598977258,\"k_tr\":0.10292566285746642,\"margin_pu\":0.035733333333333395},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.19306114757839227,\"k_tr\":0.19264589039255212,\"margin_pu\":0.02079999999999993}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"fixed_pf_ramp:RES05\",\"family\":\"fixed_pf_ramp\",\"max_k_pk_nonself\":0.6013616814318268,\"description\":\"fixed-PF output ramp of RES05 to 70% over 0.5 s\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.004163299852597762,\"k_tr\":0.003813155910430848,\"margin_pu\":0.027200000000000113},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.007039856177622802,\"k_tr\":0.0039168957827933,\"margin_pu\":0.012266666666666648},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.002739836955107519,\"k_tr\":0.001393883223243831,\"margin_pu\":0.033600000000000074},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.004672451553114613,\"k_tr\":0.0026118153500798743,\"margin_pu\":0.01866666666666661},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.4103336144522441,\"k_tr\":0.41014571645767406,\"margin_pu\":0.07771105775395815},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.2945185412025194,\"k_tr\":0.2942388333599812,\"margin_pu\":0.04729362958399652},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.6013616814318268,\"k_tr\":0.6009187103553926,\"margin_pu\":0.010133333333333328},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.14697198094661285,\"k_tr\":0.1468394135181769,\"margin_pu\":0.031466666666666754},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.0015167109728091482,\"k_tr\":3.1418e-05,\"margin_pu\":0.01653333333333329},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.0007700329914611659,\"k_tr\":3.091275e-05,\"margin_pu\":0.037866666666666715},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.000640113072392136,\"k_tr\":2.424243e-05,\"margin_pu\":0.043377251686378404},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.0009703084356169129,\"k_tr\":9.441493e-05,\"margin_pu\":0.03509333363830991},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.03350766815862889,\"k_tr\":0.033414834202231736,\"margin_pu\":0.029333333333333433},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.052120330745609574,\"k_tr\":0.05199404294281232,\"margin_pu\":0.014399999999999968},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.056120222303282084,\"k_tr\":0.0559829243873464,\"margin_pu\":0.035733333333333395},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.09236263309971379,\"k_tr\":0.09214392828988799,\"margin_pu\":0.02079999999999993}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"plant_trip:RES07\",\"family\":\"plant_trip\",\"max_k_pk_nonself\":0.5731994742350819,\"description\":\"trip of plant RES07 (467.3 MW, -153.6 Mvar)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.006778718536459307,\"k_tr\":0.003492274522208075,\"margin_pu\":0.027200000000000113},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.013765815958633647,\"k_tr\":0.006958016509783068,\"margin_pu\":0.012266666666666648},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.006606974024005399,\"k_tr\":0.00377310958789086,\"margin_pu\":0.033600000000000074},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.009435779784629414,\"k_tr\":0.0052072192663051905,\"margin_pu\":0.01866666666666661},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.32290928090671517,\"k_tr\":0.32179177719477875,\"margin_pu\":0.07771105775395815},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.5104697358241443,\"k_tr\":0.5082524205438348,\"margin_pu\":0.04729362958399652},{\"asset_id\":\"RES07\",\"is_self\":true,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.010133333333333328},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.5731994742350819,\"k_tr\":0.5722440322625888,\"margin_pu\":0.031466666666666754},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.005880647921943642,\"k_tr\":0.00012981242395301203,\"margin_pu\":0.01653333333333329},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.002722367117126123,\"k_tr\":0.00014522833204857124,\"margin_pu\":0.037866666666666715},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.0023922115306299696,\"k_tr\":0.00011415459710559455,\"margin_pu\":0.043377251686378404},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.003182020903433777,\"k_tr\":0.0004262734399904058,\"margin_pu\":0.03509333363830991},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.08042995745255647,\"k_tr\":0.07997130584867007,\"margin_pu\":0.029333333333333433},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.11884015228876202,\"k_tr\":0.11821848267029236,\"margin_pu\":0.014399999999999968},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.11173743263581923,\"k_tr\":0.11100249614043346,\"margin_pu\":0.035733333333333395},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.1824041553064802,\"k_tr\":0.18114490338740785,\"margin_pu\":0.02079999999999993}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"plant_trip:RES13\",\"family\":\"plant_trip\",\"max_k_pk_nonself\":0.5535814005607689,\"description\":\"trip of plant RES13 (363.4 MW, -119.4 Mvar)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.10534217542224876,\"k_tr\":0.10109848863506946,\"margin_pu\":0.027200000000000113},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.18518031230012547,\"k_tr\":0.16490871776472127,\"margin_pu\":0.012266666666666648},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.09529953700741438,\"k_tr\":0.08974345363270428,\"margin_pu\":0.033600000000000074},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.04603508499634642,\"k_tr\":0.04345347498598915,\"margin_pu\":0.01866666666666661},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.005974718214719513,\"k_tr\":0.004680501426833973,\"margin_pu\":0.07771105775395815},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.008170164849133374,\"k_tr\":0.006302477496523575,\"margin_pu\":0.04729362958399652},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.021083719511668125,\"k_tr\":0.013634856030812876,\"margin_pu\":0.010133333333333328},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.035300760690270924,\"k_tr\":0.03419567424985678,\"margin_pu\":0.031466666666666754},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.04665022097074673,\"k_tr\":0.023427018199881914,\"margin_pu\":0.01653333333333329},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.018933357982182025,\"k_tr\":0.005864403342961937,\"margin_pu\":0.037866666666666715},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.016991716373871375,\"k_tr\":0.005498309492815098,\"margin_pu\":0.043377251686378404},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.008339277552773491,\"k_tr\":0.003660389849289632,\"margin_pu\":0.03509333363830991},{\"asset_id\":\"RES13\",\"is_self\":true,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.029333333333333433},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.5535814005607689,\"k_tr\":0.5521227628754963,\"margin_pu\":0.014399999999999968},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.2948919788106643,\"k_tr\":0.29421148649944046,\"margin_pu\":0.035733333333333395},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.5466096775155007,\"k_tr\":0.5455113760056539,\"margin_pu\":0.02079999999999993}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"plant_trip:RES14\",\"family\":\"plant_trip\",\"max_k_pk_nonself\":0.532460545922932,\"description\":\"trip of plant RES14 (571.1 MW, -187.7 Mvar)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.20669653748883507,\"k_tr\":0.20620569781167308,\"margin_pu\":0.027200000000000113},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.41497665511424314,\"k_tr\":0.4136661571025986,\"margin_pu\":0.012266666666666648},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.20204688783016445,\"k_tr\":0.20107466323415205,\"margin_pu\":0.033600000000000074},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.2063841736587619,\"k_tr\":0.2018242734156201,\"margin_pu\":0.01866666666666661},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.005228934723426054,\"k_tr\":0.003728343202625117,\"margin_pu\":0.07771105775395815},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.007313034933663429,\"k_tr\":0.00500679610801616,\"margin_pu\":0.04729362958399652},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.020858652847436984,\"k_tr\":0.01098818445974941,\"margin_pu\":0.010133333333333328},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.04090797929472215,\"k_tr\":0.039354749638862555,\"margin_pu\":0.031466666666666754},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.07297878939443979,\"k_tr\":0.07200890244333215,\"margin_pu\":0.01653333333333329},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.034199890340377306,\"k_tr\":0.03363738298624943,\"margin_pu\":0.037866666666666715},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.030160693578174046,\"k_tr\":0.029697044701691423,\"margin_pu\":0.043377251686378404},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.026878682235059997,\"k_tr\":0.026373098232890056,\"margin_pu\":0.03509333363830991},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.28759607166498863,\"k_tr\":0.2870649315656261,\"margin_pu\":0.029333333333333433},{\"asset_id\":\"RES14\",\"is_self\":true,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.014399999999999968},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.2893589146440512,\"k_tr\":0.28817649415639085,\"margin_pu\":0.035733333333333395},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.532460545922932,\"k_tr\":0.5303961692521845,\"margin_pu\":0.02079999999999993}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"capacitor_switching:SHC02\",\"family\":\"capacitor_switching\",\"max_k_pk_nonself\":0.4876489612857467,\"description\":\"energization of 85.0 Mvar capacitor SHC02 at bus 85\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.0017526546844889943,\"k_tr\":0.0015441109021203658,\"margin_pu\":0.027200000000000113},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.003864902688047542,\"k_tr\":0.003591859249778197,\"margin_pu\":0.012266666666666648},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.0017346703344224416,\"k_tr\":0.0013406118552024508,\"margin_pu\":0.033600000000000074},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.002858609179189341,\"k_tr\":0.0028409883992591384,\"margin_pu\":0.01866666666666661},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.16574219467047477,\"k_tr\":0.1646421811554386,\"margin_pu\":0.07771105775395815},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.3047861754477853,\"k_tr\":0.30278837684770493,\"margin_pu\":0.04729362958399652},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.4876489612857467,\"k_tr\":0.48496178508606647,\"margin_pu\":0.010133333333333328},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.09542331836541575,\"k_tr\":0.09525685401189331,\"margin_pu\":0.031466666666666754},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.0014221900865384308,\"k_tr\":0.00036110359196795267,\"margin_pu\":0.01653333333333329},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.0007503644500028738,\"k_tr\":0.00025070587897015707,\"margin_pu\":0.037866666666666715},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.0006234530990832493,\"k_tr\":0.00021027065919258098,\"margin_pu\":0.043377251686378404},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.0010169946048647904,\"k_tr\":0.0004895103603568655,\"margin_pu\":0.03509333363830991},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.014720134078182526,\"k_tr\":0.0146822430223247,\"margin_pu\":0.029333333333333433},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.024273187263587164,\"k_tr\":0.024222843388534233,\"margin_pu\":0.014399999999999968},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.038988068619842116,\"k_tr\":0.03893929998339447,\"margin_pu\":0.035733333333333395},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.06485037635592177,\"k_tr\":0.06476222479134669,\"margin_pu\":0.02079999999999993}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"shunt_reactor_disconnection:SHR02\",\"family\":\"shunt_reactor_disconnection\",\"max_k_pk_nonself\":0.45737365944689146,\"description\":\"disconnection of 87.5 Mvar reactor SHR02 at bus 88\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.002174657583606411,\"k_tr\":0.0017069767602697758,\"margin_pu\":0.027200000000000113},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.004840556162075314,\"k_tr\":0.003950443271204931,\"margin_pu\":0.012266666666666648},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.0021017037550940766,\"k_tr\":0.0013927965388020205,\"margin_pu\":0.033600000000000074},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.0034840486651796154,\"k_tr\":0.00316693840518644,\"margin_pu\":0.01866666666666661},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.2510093019260986,\"k_tr\":0.25008424555681974,\"margin_pu\":0.07771105775395815},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.27338436001721045,\"k_tr\":0.2716916224830072,\"margin_pu\":0.04729362958399652},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.45737365944689146,\"k_tr\":0.4552506812744563,\"margin_pu\":0.010133333333333328},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.09655665475314584,\"k_tr\":0.09653740109790955,\"margin_pu\":0.031466666666666754},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.0018376071178235007,\"k_tr\":0.00039298159421140175,\"margin_pu\":0.01653333333333329},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.0009663627310668682,\"k_tr\":0.0002743993364019873,\"margin_pu\":0.037866666666666715},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.0008029178468823417,\"k_tr\":0.00022993276733953625,\"margin_pu\":0.043377251686378404},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.0013033944002973092,\"k_tr\":0.0005395695088673624,\"margin_pu\":0.03509333363830991},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.017080607241531504,\"k_tr\":0.017038051585041524,\"margin_pu\":0.029333333333333433},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.028165040184496865,\"k_tr\":0.0281093310555294,\"margin_pu\":0.014399999999999968},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.04529718804517941,\"k_tr\":0.04523375217557962,\"margin_pu\":0.035733333333333395},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.07535132638624727,\"k_tr\":0.0752460533113604,\"margin_pu\":0.02079999999999993}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"shunt_reactor_disconnection:SHR01\",\"family\":\"shunt_reactor_disconnection\",\"max_k_pk_nonself\":0.399087610541944,\"description\":\"disconnection of 62.5 Mvar reactor SHR01 at bus 74\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.23714349027944634,\"k_tr\":0.2370819702615729,\"margin_pu\":0.027200000000000113},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.399087610541944,\"k_tr\":0.39898189797198547,\"margin_pu\":0.012266666666666648},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.17161145963108318,\"k_tr\":0.1715500831400176,\"margin_pu\":0.033600000000000074},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.20346683155410833,\"k_tr\":0.20339941682025647,\"margin_pu\":0.01866666666666661},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.001343506700155583,\"k_tr\":0.00020217923747456787,\"margin_pu\":0.07771105775395815},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.002053459186738086,\"k_tr\":0.0003016635317648038,\"margin_pu\":0.04729362958399652},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.005255533602837255,\"k_tr\":0.001805198899368529,\"margin_pu\":0.010133333333333328},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.0011608858786624093,\"k_tr\":0.0007782774054161827,\"margin_pu\":0.031466666666666754},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.038673205600052524,\"k_tr\":0.038592996932534256,\"margin_pu\":0.01653333333333329},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.026182787680717613,\"k_tr\":0.026137333185898202,\"margin_pu\":0.037866666666666715},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.022223087840938714,\"k_tr\":0.022179638881715567,\"margin_pu\":0.043377251686378404},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.04518674847714287,\"k_tr\":0.04512313178888447,\"margin_pu\":0.03509333363830991},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.004695606812186643,\"k_tr\":0.0039020212004887756,\"margin_pu\":0.029333333333333433},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.03167830289046676,\"k_tr\":0.03148919451857078,\"margin_pu\":0.014399999999999968},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.004080124065359665,\"k_tr\":0.0040432954383944186,\"margin_pu\":0.035733333333333395},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.0074193728557474066,\"k_tr\":0.007355781853855293,\"margin_pu\":0.02079999999999993}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"line_energization:LPAR01\",\"family\":\"line_energization\",\"max_k_pk_nonself\":0.3120393470428374,\"description\":\"energization of circuit LPAR01 parallel to Line_194 (131-133, charging 277.0 Mvar at 1 pu)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.17918668252951545,\"k_tr\":0.1780568581676645,\"margin_pu\":0.027200000000000113},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.3120393470428374,\"k_tr\":0.31021702232197024,\"margin_pu\":0.012266666666666648},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.25611568163643555,\"k_tr\":0.2543846357393035,\"margin_pu\":0.033600000000000074},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.16511290799833722,\"k_tr\":0.16414023578140097,\"margin_pu\":0.01866666666666661},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.0048346095854372145,\"k_tr\":0.004776784038957855,\"margin_pu\":0.07771105775395815},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.007758261620664281,\"k_tr\":0.007657099350986235,\"margin_pu\":0.04729362958399652},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.05413867734017513,\"k_tr\":0.05369627906743543,\"margin_pu\":0.010133333333333328},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.015305524992624955,\"k_tr\":0.01496794278691274,\"margin_pu\":0.031466666666666754},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.032179942634420866,\"k_tr\":0.03186296382848655,\"margin_pu\":0.01653333333333329},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.021345785706604403,\"k_tr\":0.021134285967978932,\"margin_pu\":0.037866666666666715},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.01809603078825819,\"k_tr\":0.017922774175895037,\"margin_pu\":0.043377251686378404},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.03629614165457943,\"k_tr\":0.03597668933857441,\"margin_pu\":0.03509333363830991},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.008753188137517316,\"k_tr\":0.008575558955508128,\"margin_pu\":0.029333333333333433},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.033729845321765574,\"k_tr\":0.03342165778502021,\"margin_pu\":0.014399999999999968},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.00722441985752523,\"k_tr\":0.007163935112019263,\"margin_pu\":0.035733333333333395},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.012581176936860393,\"k_tr\":0.012477078098984216,\"margin_pu\":0.02079999999999993}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"line_energization:LPAR02\",\"family\":\"line_energization\",\"max_k_pk_nonself\":0.17911895967612587,\"description\":\"energization of circuit LPAR02 parallel to Line_197 (132-133, charging 209.0 Mvar at 1 pu)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.09899309496585065,\"k_tr\":0.09863386367765123,\"margin_pu\":0.027200000000000113},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.17911895967612587,\"k_tr\":0.17850411720600454,\"margin_pu\":0.012266666666666648},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.1417736578988001,\"k_tr\":0.14133430677610798,\"margin_pu\":0.033600000000000074},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.09932368537477063,\"k_tr\":0.09900113895734519,\"margin_pu\":0.01866666666666661},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.004217140054961729,\"k_tr\":0.004201949526287409,\"margin_pu\":0.07771105775395815},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.006444866889522978,\"k_tr\":0.006415975758330989,\"margin_pu\":0.04729362958399652},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.03655036075599963,\"k_tr\":0.03639937618260736,\"margin_pu\":0.010133333333333328},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.010040152863854377,\"k_tr\":0.010006520827971396,\"margin_pu\":0.031466666666666754},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.02336493749428909,\"k_tr\":0.02321120226064259,\"margin_pu\":0.01653333333333329},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.015065912605487801,\"k_tr\":0.014983923948396514,\"margin_pu\":0.037866666666666715},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.012855982323117392,\"k_tr\":0.012779606204088509,\"margin_pu\":0.043377251686378404},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.02486955454501317,\"k_tr\":0.02474309273633791,\"margin_pu\":0.03509333363830991},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.007591564458029067,\"k_tr\":0.007526827577336342,\"margin_pu\":0.029333333333333433},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.024590966933677957,\"k_tr\":0.024451893329148117,\"margin_pu\":0.014399999999999968},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.005166580434181297,\"k_tr\":0.005050919164886086,\"margin_pu\":0.035733333333333395},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.0089123392953529,\"k_tr\":0.008698971147708717,\"margin_pu\":0.02079999999999993}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"generator_trip:GENROU_38\",\"family\":\"generator_trip\",\"max_k_pk_nonself\":0.13251600010996906,\"description\":\"trip of GENROU GENROU_38 at bus 55 (1200 MVA, 360.1 MW) with 2 linked controller(s)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.08086830262624527,\"k_tr\":0.07676940613172901,\"margin_pu\":0.027200000000000113},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.13251600010996906,\"k_tr\":0.11487153642737913,\"margin_pu\":0.012266666666666648},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.07555922231397165,\"k_tr\":0.0706749827213386,\"margin_pu\":0.033600000000000074},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.008695264619123053,\"k_tr\":0.0,\"margin_pu\":0.01866666666666661},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.07771105775395815},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.04729362958399652},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.010133333333333328},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.018927761236353306,\"k_tr\":0.018033187540685062,\"margin_pu\":0.031466666666666754},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.051989762553619936,\"k_tr\":0.03705356194716242,\"margin_pu\":0.01653333333333329},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.022476437328465066,\"k_tr\":0.01371489799545116,\"margin_pu\":0.037866666666666715},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.020138137649546643,\"k_tr\":0.012473042551889775,\"margin_pu\":0.043377251686378404},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.013332268677999895,\"k_tr\":0.0014485421990933108,\"margin_pu\":0.03509333363830991},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.029333333333333433},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.014399999999999968},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.035733333333333395},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.02079999999999993}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"load_disconnection:PQ_91\",\"family\":\"load_disconnection\",\"max_k_pk_nonself\":0.13072346537993657,\"description\":\"disconnection of load PQ_91 at bus 136 (162.0 MW, +133.8 Mvar)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.04728585005830842,\"k_tr\":0.04679254104335478,\"margin_pu\":0.027200000000000113},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.13072346537993657,\"k_tr\":0.12942602875239748,\"margin_pu\":0.012266666666666648},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.0720592462149479,\"k_tr\":0.071188524786301,\"margin_pu\":0.033600000000000074},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.10078147621248304,\"k_tr\":0.09987650974310157,\"margin_pu\":0.01866666666666661},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.007776205941854734,\"k_tr\":0.007540102076398742,\"margin_pu\":0.07771105775395815},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.011711256882184305,\"k_tr\":0.011485827960450902,\"margin_pu\":0.04729362958399652},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.06123052234098676,\"k_tr\":0.05988032431871505,\"margin_pu\":0.010133333333333328},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.010754773664604972,\"k_tr\":0.010422609491708219,\"margin_pu\":0.031466666666666754},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.05389031595156565,\"k_tr\":0.05325590679130776,\"margin_pu\":0.01653333333333329},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.03225134206452336,\"k_tr\":0.03187806876919146,\"margin_pu\":0.037866666666666715},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.02803676372486319,\"k_tr\":0.027704100668287022,\"margin_pu\":0.043377251686378404},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.04772734258487773,\"k_tr\":0.04721872484813438,\"margin_pu\":0.03509333363830991},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.01992899867674008,\"k_tr\":0.019340421369198148,\"margin_pu\":0.029333333333333433},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.05323605922369686,\"k_tr\":0.052644712565372336,\"margin_pu\":0.014399999999999968},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.004759680779008137,\"k_tr\":0.0019554045556297315,\"margin_pu\":0.035733333333333395},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.008391990487457734,\"k_tr\":0.0039326130339894,\"margin_pu\":0.02079999999999993}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"load_disconnection:PQ_49\",\"family\":\"load_disconnection\",\"max_k_pk_nonself\":0.0247854219267338,\"description\":\"disconnection of load PQ_49 at bus 92 (6.0 MW, +192.0 Mvar)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.0019822074582266096,\"k_tr\":0.0017977933617630566,\"margin_pu\":0.027200000000000113},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.001481452048226693,\"k_tr\":0.0012858290264785345,\"margin_pu\":0.012266666666666648},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.0016396560804259055,\"k_tr\":0.0014770004192760666,\"margin_pu\":0.033600000000000074},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.0011492066021047446,\"k_tr\":0.0011350442758372096,\"margin_pu\":0.01866666666666661},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.004201183916678263,\"k_tr\":0.004176945436890583,\"margin_pu\":0.07771105775395815},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.005820960774831207,\"k_tr\":0.005791571849674393,\"margin_pu\":0.04729362958399652},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.010953543728167746,\"k_tr\":0.010945328297975168,\"margin_pu\":0.010133333333333328},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.0037117215870051666,\"k_tr\":0.0037011595627878062,\"margin_pu\":0.031466666666666754},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.00013637438535370766,\"k_tr\":0.0001095202143328434,\"margin_pu\":0.01653333333333329},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":9.351656e-05,\"k_tr\":8.256481e-05,\"margin_pu\":0.037866666666666715},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":7.769674e-05,\"k_tr\":6.857235e-05,\"margin_pu\":0.043377251686378404},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.00019204193990016464,\"k_tr\":0.00017825900735749472,\"margin_pu\":0.03509333363830991},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.0061537499174649036,\"k_tr\":0.00613718342392008,\"margin_pu\":0.029333333333333433},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.009836535347586082,\"k_tr\":0.009815761219096,\"margin_pu\":0.014399999999999968},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.014866708804296837,\"k_tr\":0.014780320133489917,\"margin_pu\":0.035733333333333395},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.0247854219267338,\"k_tr\":0.024641187985770262,\"margin_pu\":0.02079999999999993}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"generator_trip:GENROU_46\",\"family\":\"generator_trip\",\"max_k_pk_nonself\":0.016800478251068587,\"description\":\"trip of GENROU GENROU_46 at bus 86 (1900 MVA, 570.1 MW) with 1 linked controller(s)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.016800478251068587,\"k_tr\":0.01341638200135552,\"margin_pu\":0.027200000000000113},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.012266666666666648},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.033600000000000074},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.01866666666666661},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.07771105775395815},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.04729362958399652},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.010133333333333328},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.031466666666666754},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.0032875753826792516,\"k_tr\":0.0,\"margin_pu\":0.01653333333333329},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.001411533946023562,\"k_tr\":0.0,\"margin_pu\":0.037866666666666715},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.0011505933593642574,\"k_tr\":0.0,\"margin_pu\":0.043377251686378404},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.00038160527903259166,\"k_tr\":0.0,\"margin_pu\":0.03509333363830991},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.029333333333333433},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.014399999999999968},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.035733333333333395},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.02079999999999993}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"generator_trip:GENROU_43\",\"family\":\"generator_trip\",\"max_k_pk_nonself\":0.009336760962766826,\"description\":\"trip of GENROU GENROU_43 at bus 79 (1150 MVA, 345.1 MW) with 2 linked controller(s)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.027200000000000113},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.012266666666666648},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.033600000000000074},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.01866666666666661},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.00026472753884302584,\"k_tr\":0.0,\"margin_pu\":0.07771105775395815},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.0004539044053751905,\"k_tr\":0.0,\"margin_pu\":0.04729362958399652},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.010133333333333328},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.0011012066403963113,\"k_tr\":0.0,\"margin_pu\":0.031466666666666754},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.01653333333333329},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.037866666666666715},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.043377251686378404},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.03509333363830991},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.029333333333333433},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.014399999999999968},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.005686743711140235,\"k_tr\":0.005506883141400337,\"margin_pu\":0.035733333333333395},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.009336760962766826,\"k_tr\":0.009027965848126904,\"margin_pu\":0.02079999999999993}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"load_disconnection:PQ_87\",\"family\":\"load_disconnection\",\"max_k_pk_nonself\":0.003496782102134618,\"description\":\"disconnection of load PQ_87 at bus 131 (0.0 MW, -540.0 Mvar) [net capacitive load: q\u003c0]\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.027200000000000113},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.012266666666666648},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.033600000000000074},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.01866666666666661},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.07771105775395815},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.04729362958399652},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.010133333333333328},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.031466666666666754},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.003496782102134618,\"k_tr\":0.0,\"margin_pu\":0.01653333333333329},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.037866666666666715},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.043377251686378404},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.03509333363830991},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.029333333333333433},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.014399999999999968},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.035733333333333395},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.02079999999999993}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"generator_trip:GENROU_48\",\"family\":\"generator_trip\",\"max_k_pk_nonself\":0.0018149958688255545,\"description\":\"trip of GENROU GENROU_48 at bus 101 (1350 MVA, 405.1 MW) with 1 linked controller(s)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.0013603481979638007,\"k_tr\":0.0,\"margin_pu\":0.027200000000000113},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.012266666666666648},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.0018149958688255545,\"k_tr\":0.0,\"margin_pu\":0.033600000000000074},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.01866666666666661},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.07771105775395815},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.04729362958399652},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.010133333333333328},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.031466666666666754},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.01653333333333329},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.037866666666666715},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.043377251686378404},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.03509333363830991},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.029333333333333433},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.014399999999999968},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.035733333333333395},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.02079999999999993}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"load_disconnection:PQ_89\",\"family\":\"load_disconnection\",\"max_k_pk_nonself\":0.00036739732441567986,\"description\":\"disconnection of load PQ_89 at bus 132 (0.0 MW, -202.2 Mvar) [net capacitive load: q\u003c0]\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.027200000000000113},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.012266666666666648},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.033600000000000074},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.01866666666666661},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.00036739732441567986,\"k_tr\":0.0,\"margin_pu\":0.07771105775395815},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.00011879603817184343,\"k_tr\":0.0,\"margin_pu\":0.04729362958399652},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.010133333333333328},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.031466666666666754},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.01653333333333329},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.037866666666666715},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.043377251686378404},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.03509333363830991},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.029333333333333433},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.014399999999999968},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.035733333333333395},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.02079999999999993}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]}],\"totals\":{\"n_seeds\":54.0,\"n_dangerous\":21.0,\"seed_TP\":21.0,\"seed_FP\":3.0,\"seed_FN\":0.0,\"n_seeds_certified_no_secondary\":28.0,\"unsafe_FN\":0.0,\"TP\":86.0,\"FP\":155.0,\"TN\":586.0,\"pickup_only_trip\":0.0,\"pickup_only_clear\":19.0,\"risky_clear\":2.0,\"late_trip\":0.0},\"triage\":[[0.0,0.0],[0.018518518518518517,0.047619047619047616],[0.037037037037037035,0.09523809523809523],[0.05555555555555555,0.14285714285714285],[0.07407407407407407,0.19047619047619047],[0.09259259259259259,0.23809523809523808],[0.1111111111111111,0.2857142857142857],[0.12962962962962962,0.3333333333333333],[0.14814814814814814,0.38095238095238093],[0.16666666666666666,0.42857142857142855],[0.18518518518518517,0.47619047619047616],[0.2037037037037037,0.5238095238095238],[0.2222222222222222,0.5714285714285714],[0.24074074074074073,0.6190476190476191],[0.25925925925925924,0.6666666666666666],[0.2777777777777778,0.7142857142857143],[0.2962962962962963,0.7619047619047619],[0.3148148148148148,0.8095238095238095],[0.3333333333333333,0.8571428571428571],[0.35185185185185186,0.8571428571428571],[0.37037037037037035,0.9047619047619048],[0.3888888888888889,0.9523809523809523],[0.4074074074074074,0.9523809523809523],[0.42592592592592593,1.0],[0.4444444444444444,1.0],[0.46296296296296297,1.0],[0.48148148148148145,1.0],[0.5,1.0],[0.5185185185185185,1.0],[0.5370370370370371,1.0],[0.5555555555555556,1.0],[0.5740740740740741,1.0],[0.5925925925925926,1.0],[0.6111111111111112,1.0],[0.6296296296296297,1.0],[0.6481481481481481,1.0],[0.6666666666666666,1.0],[0.6851851851851852,1.0],[0.7037037037037037,1.0],[0.7222222222222222,1.0],[0.7407407407407407,1.0],[0.7592592592592593,1.0],[0.7777777777777778,1.0],[0.7962962962962963,1.0],[0.8148148148148148,1.0],[0.8333333333333334,1.0],[0.8518518518518519,1.0],[0.8703703703703703,1.0],[0.8888888888888888,1.0],[0.9074074074074074,1.0],[0.9259259259259259,1.0],[0.9444444444444444,1.0],[0.9629629629629629,1.0],[0.9814814814814815,1.0],[1.0,1.0]],\"mitigation\":{\"asset\":\"RES16\",\"screen\":[[0.0,0.4798769706290481,0.4798769706290481],[0.005,0.5151416706925092,0.5151416706925092],[0.01,0.5449292394865214,0.5449292394865214],[0.015,0.5702926681904631,0.5702926681904631],[0.02,0.5921026625722208,0.5921026625722208],[0.025,0.6110788016494032,0.6110788016494032],[0.03,0.6278153791012259,0.6278153791012259],[0.035,0.6428028293229259,0.6428028293229259],[0.04,0.6564454884650467,0.6564454884650467],[0.045,0.6690763143827342,0.6690763143827342],[0.05,0.6809690840459341,0.6809690840459341],[0.055,0.6923484991875454,0.6923484991875454],[0.06,0.7033985578996427,0.7033985578996427],[0.065,0.7142694890990497,0.7142694890990497],[0.07,0.7250834962368203,0.7250834962368203],[0.075,0.7359395146167091,0.7359395146167091],[0.08,0.7469171517895166,0.7469171517895166],[0.085,0.7580799515116716,0.7580799515116716],[0.09,0.7694780977027457,0.7694780977027457],[0.095,0.7811506548779094,0.7811506548779094],[0.1,0.7931274249759129,0.769074674087405],[0.105,0.8054304867748139,0.5666181006024587],[0.11,0.8180754727067278,0.4061960970897236],[0.115,0.8310726284503819,0.2796549950744175],[0.12,0.8444276928643428,0.18044472073166037],[0.125,0.8581426293488542,0.10330110617042522],[0.13,0.8722162343611176,0.04399143181972736],[0.135,0.8866446443675182,-0.0008894393142914897],[0.14,0.9014217588388134,-0.03408243832215881],[0.145,0.9165395938497773,-0.05779525518470283],[0.15,0.9319885783245849,-0.07380735087702962],[0.155,0.9477578028832763,-0.0835541832969632],[0.16,0.963835229518323,-0.08819478054810632],[0.165,0.9802078689017593,-0.0886659694661505],[0.17,0.9968619309412539,-0.08572590721367994],[0.175,1.0137829532255098,-0.07998903595790996],[0.18,1.0309559111902227,-0.0719541584913392],[0.185,1.0483653131664534,-0.06202699492706574],[0.19,1.0659952829195924,-0.05053831034876753],[0.195,1.0838296318290577,-0.03775848698521745],[0.2,1.1018519224800774,-0.0239092413002038],[0.205,1.1200455251256334,-0.009173047704974891],[0.21,1.1383936682175495,0.006299280488527666],[0.215,1.1568794839915162,0.02238249126413426],[0.22,1.175486049913733,0.038971984974986676],[0.225,1.1941964266504654,0.055979863211276855],[0.23,1.2129936931008571,0.07333174824065314],[0.235,1.2318609789333688,0.09096422258746466],[0.24,1.2507814949837137,0.10882276783518553],[0.245,1.269738561804049,0.1268601054287491],[0.25,1.2887156365969872,0.1450348612758493],[0.255,1.3076963387217377,0.1633104912240202],[0.26,1.3266644739215785,0.1816544167645406],[0.265,1.345604057390596,0.2000373301788036],[0.27,1.3644993357719755,0.2184326362734286],[0.275,1.3833348081591592,0.23681600422854182],[0.28,1.4020952461541318,0.2551650082150411],[0.285,1.4207657130232563,0.2734588395665511],[0.29,1.4393315819799561,0.2916780766169163],[0.295,1.457778553614621,0.30980450099228307],[0.3,1.4760926724851504,0.3278209513049804],[0.305,1.49426034287603,0.34571120693604035],[0.31,1.5122683437297437,0.36345989599630774],[0.315,1.5301038427512188,0.3810524226881166],[0.32,1.5477544096838898,0.39847491020341497],[0.325,1.5652080287545376,0.41571415603229267],[0.33,1.5824531102833344,0.43275759715235784],[0.335,1.5994785014552666,0.4495932830516834],[0.34,1.6162734962492813,0.4662098549282156],[0.345,1.6328278445220958,0.48259652972447525],[0.35,1.6491317602443814,0.4987430879122418],[0.355,1.6651759288881174,0.5146398641494031],[0.36,1.6809515139651146,0.5302777400994498],[0.365,1.6964501627180884,0.5456481388407809],[0.37,1.7116640109670578,0.5607430204039833],[0.375,1.7265856871153973,0.5755548780656115],[0.38,1.7412083153213342,0.5900767351004248],[0.385,1.7555255178422797,0.6043021417539898],[0.39,1.7695314165607692,0.6182251722462222],[0.395,1.7832206337023493,0.6318404216563591],[0.4,1.7965882917570628,0.6451430025722391],[0.405,1.8096300126175289,0.6581285414132861],[0.41,1.8223419159478105,0.6707931743581992],[0.415,1.8347206167984524,0.6831335428260317],[0.42,1.8467632224840116,0.6951467884736373],[0.425,1.8584673287403874,0.7068305476842183],[0.43,1.8698310151800586,0.7181829455311856],[0.435,1.880852840063978,0.7292025892091903],[0.44,1.8915318344095693,0.7398885609304451],[0.445,1.901867495454641,0.75024041028933],[0.45,1.911859779497538,0.7602581461023152],[0.455,1.9215090941340285,0.7699422277332387],[0.46,1.930816289911804,0.7792935559165528],[0.465,1.9397826514234,0.7883134630928106],[0.47,1.9484098878586236,0.7970037032722719],[0.475,1.9567001230374965,0.8053664414434175],[0.48,1.9646558849446847,0.8134042425438972],[0.485,1.972280094786426,0.8211200600120147],[0.49,1.9795760555908246,0.8285172239370987],[0.495,1.986547440372351,0.8355994288273576],[0.5,1.993198279881258,0.8423707210138355],[0.505,1.9995329499586485,0.8488354857092356],[0.51,2.0055561585177952,0.8549984337402727],[0.515,2.0112729321723624,0.8608645879722767],[0.52,2.0166886025321755,0.8664392694447686],[0.525,2.0218087921872647,0.871728083236759],[0.53,2.026639400400969,0.8767369040805773],[0.535,2.0311865885331195,0.8814718617432219],[0.54,2.0354567652144113,0.885939326194299],[0.545,2.0394565712934627,0.8901458925799949],[0.55,2.0431928645781716,0.8940983660226383],[0.555,2.0466727043935276,0.8978037462659548],[0.56,2.0499033359781604,0.9012692121862911],[0.565,2.0528921747425604,0.9045021061907493],[0.57,2.0556467904121147,0.9075099185234604],[0.575,2.058174891078672,0.9103002715018296],[0.58,2.060484307184733,0.9128809037050711],[0.585,2.0625829754648337,0.9152596541378744],[0.59,2.064478922869081,0.9174444463925356],[0.595,2.0661802504942215,0.9194432728334015],[0.6,2.0676951175479896,0.9212641788279081],[0.605,2.0690317253727977,0.9229152470489264],[0.61,2.070198301555083,0.9244045818734491],[0.615,2.0712030841468265,0.925740293902933],[0.62,2.072054306025934,0.9269304846308691],[0.625,2.072760179422113,0.9279832312831504],[0.63,2.0733288806349557,0.9289065718569441],[0.635,2.0737685349706876,0.9297084903835703],[0.64,2.0740872019239234,0.9303969024407958],[0.645,2.0742928606302904,0.930979640939504],[0.65,2.074393395615532,0.9314644422094498],[0.655,2.074396582865959,0.931858932408069],[0.66,2.074310076244639,0.9321706142758309],[0.665,2.074141394276893,0.9324068542607568],[0.67,2.0738979073278516,0.9325748700339016],[0.675,2.073586825193917,0.9326817184166398],[0.68,2.073215185128934,0.9327342837395173],[0.685,2.0727898403248686,0.9327392666513752],[0.69,2.072317448865574,0.9327031733961834],[0.695,2.0718044631710213,0.9326323055737801],[0.7,2.071257119948242,0.9325327503995285],[0.705,2.07068143066376,0.9324103714763972],[0.71,2.07008317255115,0.9322708000917922],[0.715,2.0694678801659077,0.9321194270500034],[0.72,2.068840837498589,0.9319613950498651],[0.725,2.068207070655743,0.9318015916158118],[0.73,2.0675713411169427,0.9316446425892972],[0.735,2.066938139574869,0.931494906186216],[0.74,2.066311680364162,0.9313564676247675],[0.745,2.0656958964835272,0.9312331343270401],[0.75,2.065094435214417,0.9311284316964837],[0.755,2.0645106543384575,0.9310455994724015],[0.76,2.0639476189547366,0.9309875886616142],[0.765,2.0634080988970123,0.9309570590465351],[0.77,2.062894566749974,0.9309563772681013],[0.775,2.0624091964627453,0.9309876154811969],[0.78,2.061953862556977,0.9310525505795383],[0.785,2.061530139926055,0.9311526639863313],[0.79,2.061139304221229,0.9312891420064642],[0.795,2.0607823328197106,0.9314628767354384],[0.8,2.06045990636913,0.9316744675197519],[0.805,2.0601724109021524,0.9319242229630605],[0.81,2.0599199405143374,0.9322121634719016],[0.815,2.0597023005978343,0.9325380243344689],[0.82,2.059519011622894,0.9329012593254677],[0.825,2.0593693134585394,0.9333010448296413],[0.83,2.0592521702232873,0.9337362844762321],[0.835,2.059166275656128,0.9342056142761219],[0.84,2.059110058997406,0.9347074082529475],[0.845,2.059081691368669,0.9352397845590302],[0.85,2.059079092639853,0.9358006120663482],[0.855,2.059099938771548,0.9363875174222352],[0.86,2.0591416696194083,0.9369978925588539],[0.865,2.0592014971869728,0.9376289026447464],[0.87,2.0592764143125093,0.9382774944661041],[0.875,2.0593632037746077,0.9389404052245152],[0.88,2.0594584478004907,0.9396141717371754],[0.885,2.059558537960149,0.9402951400246049],[0.89,2.05965968542849,0.9409794752699774],[0.895,2.0597579315969115,0.941663172133263],[0.9,2.0598491590146835,0.9423420654023005],[0.905,2.059929102639705,0.9430118409619533],[0.91,2.0599933613772685,0.9436680470614727],[0.915,2.0600374098845915,0.9443061058591686],[0.92,2.060056610617979,0.9449213252224564],[0.925,2.060046226098676,0.9455089107604027],[0.93,2.0600014313726436,0.9460639780649143],[0.935,2.0599173266387583,0.9465815651358291],[0.94,2.059788950019247,0.9470566449643287],[0.945,2.0596112904455297,0.9474841382483195],[0.95,2.059379300632106,0.9478589262127398],[0.955,2.059087910110681,0.9481758635071698],[0.96,2.058732038296298,0.9484297911526041],[0.965,2.0583066075570753,0.9486155495089046],[0.97,2.057806556258816,0.9487279912340785],[0.975,2.057226851755897,0.9487619942065249],[0.98,2.0565625032997077,0.9487124743812121],[0.985,2.055808574836198,0.9485743985509435],[0.99,2.0549601976642955,0.9483427969840383],[0.995,2.054012582927361,0.9480127759101139],[1.0,2.0529610339103472,0.9475795298261201]],\"traces\":{\"no_mitigation\":[[0.0,0.0],[0.0,0.47987697062902623],[0.0020000000000000018,0.49472188786258353],[0.0040000000000000036,0.508572548436029],[0.006000000000000005,0.521508931485657],[0.008000000000000007,0.533605138424561],[0.010000000000000009,0.5449298364258851],[0.01200000000000001,0.5555465858811198],[0.014000000000000012,0.5655142751969375],[0.016000000000000014,0.5748874342138212],[0.018000000000000016,0.583716548531371],[0.020000000000000018,0.5920483512993409],[0.02200000000000002,0.5999260933275876],[0.02400000000000002,0.6073897937085421],[0.026000000000000023,0.6144764727524723],[0.028000000000000025,0.6212203677651893],[0.030000000000000027,0.6276531332509994],[0.03200000000000003,0.6338040122747737],[0.03400000000000003,0.6397000691721141],[0.03600000000000003,0.6453662569848648],[0.038000000000000034,0.6508256284254892],[0.040000000000000036,0.6560994575335152],[0.04200000000000004,0.6612073670485831],[0.04400000000000004,0.6661674475287509],[0.04600000000000004,0.6709963657602177],[0.04800000000000004,0.6757094689963555],[0.050000000000000044,0.6803208772179579],[0.052000000000000046,0.6848435717439719],[0.05400000000000005,0.6892894766726876],[0.05600000000000005,0.693669534030471],[0.05800000000000005,0.6979937739628292],[0.06000000000000005,0.7022713797282747],[0.062000000000000055,0.706510748015814],[0.06400000000000006,0.7107195449259045],[0.06600000000000006,0.7149047579379767],[0.06800000000000006,0.719072743767185],[0.07000000000000006,0.7232292734844687],[0.07200000000000006,0.7273795719957419],[0.07400000000000007,0.7315283594432517],[0.07600000000000007,0.7356798863543746],[0.07800000000000007,0.7398379668604613],[0.08000000000000007,0.7440060097638974],[0.08200000000000007,0.748187046877315],[0.08400000000000007,0.7523837601763813],[0.08600000000000008,0.7565985066174785],[0.08800000000000008,0.7608333412886829],[0.09000000000000008,0.765090038827472],[0.09200000000000008,0.7693701134505038],[0.09400000000000008,0.7736748375661322],[0.09600000000000009,0.7780052590086125],[0.09800000000000009,0.7823622172865249],[0.10000000000000009,0.7867463583712654],[0.10200000000000009,0.7911581482772192],[0.10400000000000009,0.7955978851344433],[0.1060000000000001,0.8000659073108823],[0.1080000000000001,0.8045617299395075],[0.1100000000000001,0.8090855252647383],[0.1120000000000001,0.8136370408472232],[0.1140000000000001,0.8182159114195733],[0.1160000000000001,0.8228216669800373],[0.1180000000000001,0.8274537411166872],[0.1200000000000001,0.8321114785397371],[0.12200000000000011,0.8367941426275148],[0.12400000000000011,0.8415009211949793],[0.1260000000000001,0.8462309332225995],[0.1280000000000001,0.8509832343708222],[0.13000000000000012,0.8557568243300155],[0.13200000000000012,0.8605506470887472],[0.13400000000000012,0.8653636002835495],[0.13600000000000012,0.8701945383126147],[0.13800000000000012,0.875042276222771],[0.14000000000000012,0.8799055939820474],[0.14200000000000013,0.8847832405437098],[0.14400000000000013,0.88967393677362],[0.14600000000000013,0.8945763797549864],[0.14800000000000013,0.8994892449222982],[0.15000000000000013,0.9044111899120275],[0.15200000000000014,0.9093408568282311],[0.15400000000000014,0.9142768743849715],[0.15600000000000014,0.9192178622703265],[0.15800000000000014,0.9241624320831713],[0.16000000000000014,0.9291091896901712],[0.16200000000000014,0.9340567376927726],[0.16400000000000015,0.9390036773899808],[0.16600000000000015,0.9439486104443884],[0.16800000000000015,0.9488901410173156],[0.17000000000000015,0.9538268774457919],[0.17200000000000015,0.95875743379359],[0.17400000000000015,0.9636804315003247],[0.17600000000000016,0.9685945008378937],[0.17800000000000016,0.9734982823321929],[0.18000000000000016,0.9783905543621279],[0.18200000000000016,0.9832698160221445],[0.18400000000000016,0.9881349839634157],[0.18600000000000017,0.99298434852796],[0.18800000000000017,0.9978168276375363],[0.19000000000000017,1.002631149091221],[0.19200000000000017,1.0074260587144506],[0.19400000000000017,1.0122003218379032],[0.19600000000000017,1.0169527238878062],[0.19800000000000018,1.0216820710019174],[0.20000000000000018,1.026387192436863],[0.20200000000000018,1.031066937065223],[0.20400000000000018,1.0357201781991199],[0.20600000000000018,1.040345812749822],[0.20800000000000018,1.0449427618358156],[0.2100000000000002,1.0495099713582727],[0.2120000000000002,1.0540464126205575],[0.2140000000000002,1.0585510826976297],[0.2160000000000002,1.0630230053944774],[0.2180000000000002,1.0674612309989333],[0.2200000000000002,1.0718648367112864],[0.2220000000000002,1.0762329276076479],[0.2240000000000002,1.0805646357017573],[0.2260000000000002,1.0848591224711694],[0.2280000000000002,1.089115577006894],[0.2300000000000002,1.0933332169174512],[0.2320000000000002,1.097511288593454],[0.2340000000000002,1.1016490671339512],[0.2360000000000002,1.1057458566623493],[0.2380000000000002,1.109800990404993],[0.2400000000000002,1.1138138307433665]],\"with_mitigation\":[[0.0,0.0],[0.0,0.47987697062902623],[0.0020000000000000018,0.49472188786258353],[0.0040000000000000036,0.508572548436029],[0.006000000000000005,0.521508931485657],[0.008000000000000007,0.533605138424561],[0.010000000000000009,0.5449298364258851],[0.01200000000000001,0.5555465858811198],[0.014000000000000012,0.5655142751969375],[0.016000000000000014,0.5748874342138212],[0.018000000000000016,0.583716548531371],[0.020000000000000018,0.5920483512993409],[0.02200000000000002,0.5999260933275876],[0.02400000000000002,0.6073897937085421],[0.026000000000000023,0.6144764727524723],[0.028000000000000025,0.6212203677651893],[0.030000000000000027,0.6276531332509994],[0.03200000000000003,0.6338040122747737],[0.03400000000000003,0.6397000691721141],[0.03600000000000003,0.6453662569848648],[0.038000000000000034,0.6508256284254892],[0.040000000000000036,0.6560994575335152],[0.04200000000000004,0.6612073670485831],[0.04400000000000004,0.6661674475287509],[0.04600000000000004,0.6709963657602177],[0.04800000000000004,0.6757094689963555],[0.050000000000000044,0.6803208772179579],[0.052000000000000046,0.6848435717439719],[0.05400000000000005,0.6892894766726876],[0.05600000000000005,0.693669534030471],[0.05800000000000005,0.6979937739628292],[0.06000000000000005,0.7022713797282747],[0.062000000000000055,0.706510748015814],[0.06400000000000006,0.7107195449259045],[0.06600000000000006,0.7149047579379767],[0.06800000000000006,0.719072743767185],[0.07000000000000006,0.7232292734844687],[0.07200000000000006,0.7273795719957419],[0.07400000000000007,0.7315283594432517],[0.07600000000000007,0.7356798863543746],[0.07800000000000007,0.7398379668604613],[0.08000000000000007,0.7440060097638974],[0.08200000000000007,0.748187046877315],[0.08400000000000007,0.7523837601763813],[0.08600000000000008,0.7565985066174785],[0.08800000000000008,0.7608333412886829],[0.09000000000000008,0.765090038827472],[0.09200000000000008,0.7693701134505038],[0.09400000000000008,0.7736748375661322],[0.09600000000000009,0.7780052590086125],[0.09800000000000009,0.7823622172865249],[0.10000000000000009,0.740636530979726],[0.10200000000000009,0.6565934952817155],[0.10400000000000009,0.5797968534073489],[0.1060000000000001,0.5096501185761766],[0.1080000000000001,0.4456066990784207],[0.1100000000000001,0.3871656484465576],[0.1120000000000001,0.3338677809293912],[0.1140000000000001,0.2852921219121064],[0.1160000000000001,0.2410526641924221],[0.1180000000000001,0.2007954018256198],[0.1200000000000001,0.16419561764603263],[0.12200000000000011,0.1309554180611747],[0.12400000000000011,0.10080149176673103],[0.1260000000000001,0.07348296647735217],[0.1280000000000001,0.04876963065363397],[0.13000000000000012,0.026450068999334626],[0.13200000000000012,0.006330246703553879],[0.13400000000000012,-0.011768133518998924],[0.13600000000000012,-0.028008718708526854],[0.13800000000000012,-0.04254199369297271],[0.14000000000000012,-0.05550605976722345],[0.14200000000000013,-0.0670280339041884],[0.14400000000000013,-0.07722451572284471],[0.14600000000000013,-0.08620291065564624],[0.14800000000000013,-0.09406190518992973],[0.15000000000000013,-0.10089226044663241],[0.15200000000000014,-0.10677746494393649],[0.15400000000000014,-0.11179433224836434],[0.15600000000000014,-0.11601354907054612],[0.15800000000000014,-0.11950017748383887],[0.16000000000000014,-0.12231411511892279],[0.16200000000000014,-0.12451051710881207],[0.16400000000000015,-0.12614018286272646],[0.16600000000000015,-0.12724991108978334],[0.16800000000000015,-0.12788282487824532],[0.17000000000000015,-0.12807867018547106],[0.17200000000000015,-0.1278740893723049],[0.17400000000000015,-0.12730287247110014],[0.17600000000000016,-0.1263961872590621],[0.17800000000000016,-0.12518279081149083],[0.18000000000000016,-0.12368922341643054],[0.18200000000000016,-0.12193986671424178],[0.18400000000000016,-0.11995779487547954],[0.18600000000000017,-0.11776335239408589],[0.18800000000000017,-0.1153762884862869],[0.19000000000000017,-0.11281423047931931],[0.19200000000000017,-0.11009368359164648],[0.19400000000000017,-0.10722991431970079],[0.19600000000000017,-0.10423704706409503],[0.19800000000000018,-0.10112815445530733],[0.20000000000000018,-0.09791533983684673],[0.20200000000000018,-0.09460981294279437],[0.20400000000000018,-0.09122195769157623],[0.20600000000000018,-0.08776140072743902],[0.20800000000000018,-0.08423706586606484],[0.2100000000000002,-0.08065722937049404],[0.2120000000000002,-0.07702956906054877],[0.2140000000000002,-0.07336121031879937],[0.2160000000000002,-0.06965876785083465],[0.2180000000000002,-0.06592838361717386],[0.2200000000000002,-0.06217576243575982],[0.2220000000000002,-0.058406204487250146],[0.2240000000000002,-0.054624635982835935],[0.2260000000000002,-0.050835634316226994],[0.2280000000000002,-0.04704345552161293],[0.2300000000000002,-0.04325205675570075],[0.2320000000000002,-0.03946511763932925],[0.2340000000000002,-0.035686059874992425],[0.2360000000000002,-0.03191806556312812],[0.2380000000000002,-0.028164093563634893],[0.2400000000000002,-0.02442689499412637],[0.24200000000000021,-0.02070902727708147],[0.24400000000000022,-0.017012867201532875],[0.24600000000000022,-0.013340622821391234],[0.24800000000000022,-0.00969434461256741],[0.2500000000000002,-0.006075935571240842],[0.2520000000000002,-0.002487090087424443],[0.2540000000000002,0.001070499403491238],[0.2560000000000002,0.004595540742177946],[0.25800000000000023,0.008086148124676111],[0.26000000000000023,0.0115412775164581],[0.26200000000000023,0.014959735643070302],[0.26400000000000023,0.01834042418302554],[0.26600000000000024,0.021682334548036145],[0.26800000000000024,0.024984542220278707],[0.27000000000000024,0.028246203638688207],[0.27200000000000024,0.03146654809004917],[0.27400000000000024,0.03464487699298724],[0.27600000000000025,0.03778055935122153],[0.27800000000000025,0.040873028097418794],[0.28000000000000025,0.04392177658939355],[0.28200000000000025,0.04692635582222069],[0.28400000000000025,0.04988637139586407],[0.28600000000000025,0.05280148101375867],[0.28800000000000026,0.05567139177526485],[0.29000000000000026,0.05849585764564089],[0.29200000000000026,0.06127467782075918],[0.29400000000000026,0.06400769408710265],[0.29600000000000026,0.06669478892108428],[0.29800000000000026,0.06933588365287703],[0.30000000000000027,0.07193093638374212],[0.30200000000000027,0.07447994115513394],[0.30400000000000027,0.07698292550297474],[0.30600000000000027,0.07943994854677938],[0.3080000000000003,0.08185110134991196],[0.3100000000000003,0.0842165037089383],[0.3120000000000003,0.08653630343408401],[0.3140000000000003,0.08881067510288101],[0.3160000000000003,0.09103981861316263],[0.3180000000000003,0.09322395817435127],[0.3200000000000003,0.09536334115346692],[0.3220000000000003,0.0974582368957502],[0.3240000000000003,0.09950893567101779],[0.3260000000000003,0.10151574763587096],[0.3280000000000003,0.1034790017683511],[0.3300000000000003,0.10539904509014313],[0.3320000000000003,0.10727624147589324],[0.3340000000000003,0.10911097080872424],[0.3360000000000003,0.11090362810542255],[0.3380000000000003,0.11265462260932181],[0.3400000000000003,0.11436437694412088],[0.3420000000000003,0.11603332624876386],[0.3440000000000003,0.11766191744936869],[0.3460000000000003,0.11925060837662109],[0.3480000000000003,0.12079966555027605],[0.3500000000000003,0.12231006473609451],[0.3520000000000003,0.12378198985154105],[0.3540000000000003,0.12521593524730854],[0.3560000000000003,0.12661240241059277],[0.3580000000000003,0.12797189937313005],[0.3600000000000003,0.12929493992466834],[0.3620000000000003,0.13058204301315846],[0.3640000000000003,0.13183373207563134],[0.3660000000000003,0.13305053442868545],[0.3680000000000003,0.134232980638809],[0.37000000000000033,0.13538160392021195],[0.37200000000000033,0.13649693954305583],[0.37400000000000033,0.13757952426477402],[0.37600000000000033,0.13862989575524304],[0.37800000000000034,0.13964859206416388],[0.38000000000000034,0.14063615107917696],[0.38200000000000034,0.14159311001102823],[0.38400000000000034,0.14252000490375805],[0.38600000000000034,0.14341737014992867],[0.38800000000000034,0.1442857379809358],[0.39000000000000035,0.14512563802362397],[0.39200000000000035,0.1459375968765656],[0.39400000000000035,0.14672213766496836],[0.39600000000000035,0.1474797796298073],[0.39800000000000035,0.14821103771577185],[0.40000000000000036,0.14891642220491363],[0.40200000000000036,0.14959643835178885],[0.40400000000000036,0.15025158590215504],[0.40600000000000036,0.1508823590450182],[0.40800000000000036,0.151489245835733],[0.41000000000000036,0.15207272795261847],[0.41200000000000037,0.15263328029339188],[0.41400000000000037,0.15317137121888416],[0.41600000000000037,0.15368746143396697],[0.41800000000000037,0.15418200434005933],[0.4200000000000004,0.15465544564019762],[0.4220000000000004,0.15510822310048727],[0.4240000000000004,0.1555407664319387],[0.4260000000000004,0.15595353654171898],[0.4280000000000004,0.15634685284339425],[0.4300000000000004,0.1567211827858219],[0.4320000000000004,0.15707690844213573],[0.4340000000000004,0.15741442112575973],[0.4360000000000004,0.1577340984425892],[0.4380000000000004,0.15803630864349194],[0.4400000000000004,0.15832141116428236],[0.4420000000000004,0.15858975605357242],[0.4440000000000004,0.15884168373097768],[0.4460000000000004,0.15907752571849812],[0.4480000000000004,0.15929760362050083],[0.4500000000000004,0.1595022359320559],[0.4520000000000004,0.1596917151139838],[0.4540000000000004,0.15986633959346497],[0.4560000000000004,0.16002639362871465],[0.4580000000000004,0.16017215215312086],[0.4600000000000004,0.1603038809670995],[0.4620000000000004,0.16042183629502982],[0.4640000000000004,0.16052626557371585],[0.4660000000000004,0.16061740676809377],[0.4680000000000004,0.16069548903972508],[0.4700000000000004,0.1607607326340236],[0.4720000000000004,0.16081334914634596],[0.4740000000000004,0.16085354148147912],[0.4760000000000004,0.16088150405271198],[0.4780000000000004,0.16089742468312426],[0.4800000000000004,0.1609014783467043],[0.48200000000000043,0.16089383604807275],[0.48400000000000043,0.16087465552370311],[0.48600000000000043,0.16084410034993804],[0.48800000000000043,0.16080231223238842],[0.49000000000000044,0.1607494307414501],[0.49200000000000044,0.16068559068706406],[0.49400000000000044,0.16061091338771977],[0.49600000000000044,0.1605255195551484],[0.49800000000000044,0.1604295216178887],[0.5000000000000004,0.16032302579747862],[0.5020000000000004,0.16020613235086834],[0.5040000000000004,0.16007893579168553],[0.5060000000000004,0.1599415251232755],[0.5080000000000005,0.15979398409900578],[0.5100000000000005,0.15963639142996308],[0.5120000000000005,0.15946882111835142],[0.5140000000000005,0.15929134263249073],[0.5160000000000005,0.1591040211867961],[0.5180000000000005,0.1589069180742254],[0.5200000000000005,0.15870009075317568],[0.5220000000000005,0.15848359178080423],[0.5240000000000005,0.15825747344561583],[0.5260000000000005,0.15802178356252486],[0.5280000000000005,0.15777656723962596],[0.5300000000000005,0.15752186704881596],[0.5320000000000005,0.1572577235428697],[0.5340000000000005,0.15698417510164203],[0.5360000000000005,0.15670125876237584],[0.5380000000000005,0.15640901005494084],[0.5400000000000005,0.1561074632672834],[0.5420000000000005,0.1557966514626565],[0.5440000000000005,0.15547660730895632],[0.5460000000000005,0.1551473629537901],[0.5480000000000005,0.15480895033649153],[0.5500000000000005,0.15446140139538003],[0.5520000000000005,0.1541047484949834],[0.5540000000000005,0.153739024070542],[0.5560000000000005,0.15336426134440162],[0.5580000000000005,0.15298049454976617],[0.5600000000000005,0.15258775892149556],[0.5620000000000005,0.15218609366775643],[0.5640000000000005,0.1517755341144576],[0.5660000000000005,0.1513561197849196],[0.5680000000000005,0.15092789228511325],[0.5700000000000005,0.1504908951225972],[0.5720000000000005,0.15004517281356775],[0.5740000000000005,0.14959077438791826],[0.5760000000000005,0.1491277502693845],[0.5780000000000005,0.1486561535591437],[0.5800000000000005,0.14817604000863566],[0.5820000000000005,0.1476874683131313],[0.5840000000000005,0.14719050029487657],[0.5860000000000005,0.1466852020000785],[0.5880000000000005,0.14617163993761884],[0.5900000000000005,0.1456498853282085],[0.5920000000000005,0.1451200127898409],[0.5940000000000005,0.1445821004490384],[0.5960000000000005,0.14403622989445775],[0.5980000000000005,0.14348248626686091],[0.6000000000000005,0.1429209584541834],[0.6020000000000005,0.14235173890568922],[0.6040000000000005,0.1417749238031055],[0.6060000000000005,0.14119061310686748],[0.6080000000000005,0.14059891043941697],[0.6100000000000005,0.13999992321352922],[0.6120000000000005,0.13939376259027392],[0.6140000000000005,0.13878054345842264],[0.6160000000000005,0.1381603844323992],[0.6180000000000005,0.1375334078209586],[0.6200000000000006,0.13689973959721102],[0.6220000000000006,0.13625950935397796],[0.6240000000000006,0.1356128551808419],[0.6260000000000006,0.1349599040484484],[0.6280000000000006,0.1343008008628718],[0.6300000000000006,0.13363568914241827],[0.6320000000000006,0.13296471567041052],[0.6340000000000006,0.13228803043365567],[0.6360000000000006,0.13160578655264016],[0.6380000000000006,0.1309181401779692],[0.6400000000000006,0.13022525032898966],[0.6420000000000006,0.1295272788328771],[0.6440000000000006,0.12882439016281022],[0.6460000000000006,0.12811675141815754],[0.6480000000000006,0.12740453205219524],[0.6500000000000006,0.12668790399029256],[0.6520000000000006,0.1259670409010611],[0.6540000000000006,0.1252421186275268],[0.6560000000000006,0.12451331491154942],[0.6580000000000006,0.12378080925898358],[0.6600000000000006,0.12304478251522134],[0.6620000000000006,0.1223054168790487],[0.6640000000000006,0.1215628959249567],[0.6660000000000006,0.12081740403705592],[0.6680000000000006,0.12006912661479854],[0.6700000000000006,0.11931824993669854],[0.6720000000000006,0.1185649602429779],[0.6740000000000006,0.11780944435592502],[0.6760000000000006,0.11705188929063348],[0.6780000000000006,0.11629248188483873],[0.6800000000000006,0.11553140875617451],[0.6820000000000006,0.1147688561030693],[0.6840000000000006,0.11400500949883195],[0.6860000000000006,0.11324005368594019],[0.6880000000000006,0.11247417240391333],[0.6900000000000006,0.11170754818906652],[0.6920000000000006,0.11094036218915679],[0.6940000000000006,0.11017279455525983],[0.6960000000000006,0.10940502242407837],[0.6980000000000006,0.10863722165433104],[0.7000000000000006,0.10786956602395432],[0.7020000000000006,0.10710222682319515],[0.7040000000000006,0.10633537290249997],[0.7060000000000006,0.10556917042835108],[0.7080000000000006,0.10480378264882804],[0.7100000000000006,0.10403936981161138],[0.7120000000000006,0.10327608890332565],[0.7140000000000006,0.10251409354027856],[0.7160000000000006,0.10175353383613092],[0.7180000000000006,0.10099455596083923],[0.7200000000000006,0.10023730235144852],[0.7220000000000006,0.09948191134783256],[0.7240000000000006,0.0987285170953571],[0.7260000000000006,0.0979772493884559],[0.7280000000000006,0.09722823353637908],[0.7300000000000006,0.09648159019791946],[0.7320000000000007,0.09573743525006453],[0.7340000000000007,0.09499587967698485],[0.7360000000000007,0.09425702944210222],[0.7380000000000007,0.09352098538034466],[0.7400000000000007,0.09278784292343024],[0.7420000000000007,0.09205769232157013],[0.7440000000000007,0.09133061380208483],[0.7460000000000007,0.09060669590337105],[0.7480000000000007,0.08988600736116169],[0.7500000000000007,0.08916861585051036],[0.7520000000000007,0.0884545821950068],[0.7540000000000007,0.08774396395065161],[0.7560000000000007,0.08703681126455343],[0.7580000000000007,0.08633316823911565],[0.7600000000000007,0.08563307296464906],[0.7620000000000007,0.08493655741648419],[0.7640000000000007,0.08424364747636434],[0.7660000000000007,0.08355436285611788],[0.7680000000000007,0.08286871707892306],[0.7700000000000007,0.0821867174746965],[0.7720000000000007,0.08150836514267643],[0.7740000000000007,0.08083365510010715],[0.7760000000000007,0.08016257599510773],[0.7780000000000007,0.07949511031789178],[0.7800000000000007,0.0788312344867138],[0.7820000000000007,0.0781709187334627],[0.7840000000000007,0.07751412719076108],[0.7860000000000007,0.07686081793152744],[0.7880000000000007,0.07621094301462354],[0.7900000000000007,0.07556444717004075],[0.7920000000000007,0.07492127205212169],[0.7940000000000007,0.07428135097694304],[0.7960000000000007,0.07364461459418867],[0.7980000000000007,0.07301098498314386],[0.8000000000000007,0.07238037958736829],[0.8020000000000007,0.071752710368546],[0.8040000000000007,0.07112788404079583],[0.8060000000000007,0.07050580190476781],[0.8080000000000007,0.06988636022992283],[0.8100000000000007,0.06926945026076695],[0.8120000000000007,0.06865495838660882],[0.8140000000000007,0.0680427662096355],[0.8160000000000007,0.06743275062594813],[0.8180000000000007,0.06682478438965127],[0.8200000000000007,0.06621873579586286],[0.8220000000000007,0.06561446900954312],[0.8240000000000007,0.06501184423582834],[0.8260000000000007,0.06441071788683118],[0.8280000000000007,0.06381094307639458],[0.8300000000000007,0.06321236888029884],[0.8320000000000007,0.06261484139171009],[0.8340000000000007,0.06201820365216501],[0.8360000000000007,0.06142229583056226],[0.8380000000000007,0.06082695543839627],[0.8400000000000007,0.060232017525263304],[0.8420000000000007,0.05963731488884297],[0.8440000000000007,0.05904267828425008],[0.8460000000000008,0.058447936666031194],[0.8480000000000008,0.05785291732312077],[0.8500000000000008,0.057257446182924866],[0.8520000000000008,0.05666134800296269],[0.8540000000000008,0.056064446537432124],[0.8560000000000008,0.055466564952347655],[0.8580000000000008,0.05486752588168144],[0.8600000000000008,0.05426715167625608],[0.8620000000000008,0.053665265038066214],[0.8640000000000008,0.053061688252783554],[0.8660000000000008,0.052456244361255636],[0.8680000000000008,0.05184875706436828],[0.8700000000000008,0.05123905097563194],[0.8720000000000008,0.05062695321892083],[0.8740000000000008,0.05001228947059182],[0.8760000000000008,0.04939488857005919],[0.8780000000000008,0.04877458123251243],[0.8800000000000008,0.04815120028505208],[0.8820000000000008,0.04752458090280429],[0.8840000000000008,0.04689456084361562],[0.8860000000000008,0.04626098572388611],[0.8880000000000008,0.045623689365219953],[0.8900000000000008,0.04498252343328088],[0.8920000000000008,0.04433733833140904],[0.8940000000000008,0.0436879881894829],[0.8960000000000008,0.04303433110290541],[0.8980000000000008,0.042376229399153614],[0.9000000000000008,0.04171354966044215],[0.9020000000000008,0.04104616314599229],[0.9040000000000008,0.040373945912608594],[0.9060000000000008,0.039696779052939134],[0.9080000000000008,0.03901454887558788],[0.9100000000000008,0.03832714711188303],[0.9120000000000008,0.0376344710958719],[0.9140000000000008,0.036936423978102984],[0.9160000000000008,0.036232914866720256],[0.9180000000000008,0.03552386049982207],[0.9200000000000008,0.03480918097505233],[0.9220000000000008,0.0340888045035648],[0.9240000000000008,0.03336266590264983],[0.9260000000000008,0.0326307068014245],[0.9280000000000008,0.03189287540765377],[0.9300000000000008,0.031149127663727533],[0.9320000000000008,0.03039942652142872],[0.9340000000000008,0.029643742312150022],[0.9360000000000008,0.02888205287327781],[0.9380000000000008,0.02811434366114667],[0.9400000000000008,0.027340607875181538],[0.9420000000000008,0.026560846519771295],[0.9440000000000008,0.025775068546345287],[0.9460000000000008,0.02498329091384844],[0.9480000000000008,0.02418553869282469],[0.9500000000000008,0.0233818451057693],[0.9520000000000008,0.022572251622736163],[0.9540000000000008,0.021756807970006058],[0.9560000000000008,0.02093557225490136],[0.9580000000000009,0.020108610943079832],[0.9600000000000009,0.01927599894016805],[0.9620000000000009,0.018437819523472003],[0.9640000000000009,0.017594164465350635],[0.9660000000000009,0.01674513399408048],[0.9680000000000009,0.01589083651212589],[0.9700000000000009,0.015031389299358577],[0.9720000000000009,0.014166917920412022],[0.9740000000000009,0.013297556348193776],[0.9760000000000009,0.012423446945182484],[0.9780000000000009,0.011544740383609245],[0.9800000000000009,0.010661595629946527],[0.9820000000000009,0.009774179872604878],[0.9840000000000009,0.008882668468482107],[0.9860000000000009,0.007987244853633021],[0.9880000000000009,0.007088100651014436],[0.9900000000000009,0.0061854349518506305],[0.9920000000000009,0.005279454967526406],[0.9940000000000009,0.004370375542786321],[0.9960000000000009,0.0034584191227696086],[0.9980000000000009,0.0025438156248114383],[1.0000000000000009,0.0016268023069775685],[1.002000000000001,0.000707623601253335],[1.004000000000001,-0.00021346898973911488],[1.006000000000001,-0.0011362170615267482],[1.008000000000001,-0.0020603554522854433],[1.010000000000001,-0.0029856124329550077],[1.012000000000001,-0.003911709891194591],[1.014000000000001,-0.0048383634580121656],[1.016000000000001,-0.005765282737804867],[1.018000000000001,-0.006692171486699245],[1.020000000000001,-0.007618727816981756],[1.022000000000001,-0.008544644364155298],[1.024000000000001,-0.009469608562765582],[1.026000000000001,-0.010393302802430168],[1.028000000000001,-0.011315404673848945],[1.030000000000001,-0.012235587205185555],[1.032000000000001,-0.01315351905949494],[1.034000000000001,-0.014068864895417713],[1.036000000000001,-0.014981285290436006],[1.038000000000001,-0.01589043730296657],[1.040000000000001,-0.01679597459400492],[1.042000000000001,-0.017697547674043208],[1.044000000000001,-0.01859480418004952],[1.046000000000001,-0.01948738914538017],[1.048000000000001,-0.02037494516756216],[1.050000000000001,-0.021257112826879275],[1.052000000000001,-0.0221335308205703],[1.054000000000001,-0.023003836290174013],[1.056000000000001,-0.023867665042367477],[1.058000000000001,-0.024724651900255554],[1.060000000000001,-0.025574430828516542],[1.062000000000001,-0.026416635391988304],[1.064000000000001,-0.027250898854979885],[1.066000000000001,-0.028076854583716664],[1.068000000000001,-0.028894136301787724],[1.070000000000001,-0.029702378213583455],[1.072000000000001,-0.03050121546507012],[1.074000000000001,-0.03129028433016855],[1.076000000000001,-0.032069222501152184],[1.078000000000001,-0.03283766928480428],[1.080000000000001,-0.03359526596313362],[1.082000000000001,-0.034341656028880604],[1.084000000000001,-0.035076485431623776],[1.086000000000001,-0.03579940283822319],[1.088000000000001,-0.036510059887221655],[1.090000000000001,-0.03720811147981921],[1.092000000000001,-0.03789321598751684],[1.094000000000001,-0.03856503553149777],[1.096000000000001,-0.039223236064730486],[1.098000000000001,-0.03986748803391795],[1.100000000000001,-0.040497466222006034],[1.102000000000001,-0.04111285006136245],[1.104000000000001,-0.04171332392078014],[1.106000000000001,-0.04229857728298482],[1.108000000000001,-0.04286830502505169],[1.110000000000001,-0.0434222076005034],[1.112000000000001,-0.04395999115017216],[1.114000000000001,-0.044481368415924046],[1.116000000000001,-0.04498605715199382],[1.118000000000001,-0.045473781950757436],[1.120000000000001,-0.04594427522110536],[1.122000000000001,-0.046397273965273],[1.124000000000001,-0.046832522403493344],[1.126000000000001,-0.04724977250571902],[1.128000000000001,-0.04764878366717034],[1.130000000000001,-0.048029321249790466],[1.132000000000001,-0.04839116010742767],[1.134000000000001,-0.0487340828278399],[1.136000000000001,-0.04905787696601899],[1.138000000000001,-0.04936233964383397],[1.140000000000001,-0.04964727599525982],[1.142000000000001,-0.04991250081951021],[1.144000000000001,-0.05015783438585698],[1.146000000000001,-0.05038310636639236],[1.148000000000001,-0.050588154407993954],[1.150000000000001,-0.0507728248936922],[1.152000000000001,-0.05093697259260847],[1.154000000000001,-0.05108046093835426],[1.156000000000001,-0.051203161757293295],[1.158000000000001,-0.05130495554378091],[1.160000000000001,-0.051385731477457786],[1.162000000000001,-0.051445387302705425],[1.164000000000001,-0.051483830319733685],[1.166000000000001,-0.0515009742138265],[1.168000000000001,-0.051496743081917984],[1.170000000000001,-0.05147106978859767],[1.172000000000001,-0.05142389518081983],[1.174000000000001,-0.05135516980513032],[1.176000000000001,-0.05126485150913646],[1.178000000000001,-0.05115290702150384],[1.180000000000001,-0.05101931114448258],[1.182000000000001,-0.05086404816879053],[1.184000000000001,-0.05068711155122154],[1.186000000000001,-0.05048850089267177],[1.188000000000001,-0.050268224208353654],[1.190000000000001,-0.05002629812276812],[1.192000000000001,-0.04976274710669312],[1.194000000000001,-0.04947760368972734],[1.196000000000001,-0.049170908359814976],[1.198000000000001,-0.04884270924480388],[1.200000000000001,-0.048493061972482744],[1.202000000000001,-0.048122029606380345],[1.204000000000001,-0.047729682501361774],[1.206000000000001,-0.04731609816401791],[1.208000000000001,-0.046881361101493636],[1.210000000000001,-0.046425562667487055],[1.212000000000001,-0.04594880091437636],[1.214000000000001,-0.04545118042193586],[1.216000000000001,-0.04493281212013805],[1.218000000000001,-0.044393813125043355],[1.220000000000001,-0.04383430654048659],[1.222000000000001,-0.04325442133893082],[1.224000000000001,-0.04265429205718081],[1.226000000000001,-0.04203405875609477],[1.228000000000001,-0.041393866456836584],[1.230000000000001,-0.040733865675149285],[1.232000000000001,-0.04005421156299253],[1.234000000000001,-0.0393550639622603],[1.236000000000001,-0.03863658697293621],[1.238000000000001,-0.0378989491886956],[1.240000000000001,-0.037142323096178834],[1.242000000000001,-0.03636688493084375],[1.244000000000001,-0.03557281448610342],[1.246000000000001,-0.03476029513454846],[1.248000000000001,-0.03392951321462354],[1.250000000000001,-0.03308065773536145],[1.2520000000000011,-0.03221392103946378],[1.2540000000000011,-0.03132949760276554],[1.2560000000000011,-0.030427584323576343],[1.2580000000000011,-0.029508379988609792],[1.2600000000000011,-0.02857208543820383],[1.2620000000000011,-0.027618902986666923],[1.2640000000000011,-0.026649036745278236],[1.2660000000000011,-0.02566269215328244],[1.2680000000000011,-0.024660076086307277],[1.2700000000000011,-0.02364139635637888],[1.2720000000000011,-0.022606861568831113],[1.2740000000000011,-0.02155668587066539],[1.2760000000000011,-0.0204910692000994],[1.2780000000000011,-0.019410226246852135],[1.2800000000000011,-0.018314366858223394],[1.2820000000000011,-0.0172037007361378],[1.2840000000000011,-0.01607843720872711],[1.2860000000000011,-0.014938784738021007],[1.2880000000000011,-0.01378495115409743],[1.2900000000000011,-0.01261714292749149],[1.2920000000000011,-0.01143556592689067],[1.2940000000000011,-0.010240424471484742],[1.2960000000000012,-0.009031921246193833],[1.2980000000000012,-0.007810257241737742],[1.3000000000000012,-0.006575631660576548],[1.3020000000000012,-0.005328241474518774],[1.3040000000000012,-0.0040682815009317865],[1.3060000000000012,-0.002795944254772553],[1.3080000000000012,-0.001511419535403198],[1.3100000000000012,-0.00021489456066110766],[1.3120000000000012,0.0010934462571392388],[1.3140000000000012,0.002413421434953437],[1.3160000000000012,0.00374485257006154],[1.3180000000000012,0.005087564446435963],[1.3200000000000012,0.006441385146244171],[1.3220000000000012,0.007806146112736412],[1.3240000000000012,0.00918168245984848],[1.3260000000000012,0.010567832647087855],[1.3280000000000012,0.011964439067770422],[1.3300000000000012,0.013371347697827041],[1.3320000000000012,0.014788408399406846],[1.3340000000000012,0.016215474825366026],[1.3360000000000012,0.017652404612435977],[1.3380000000000012,0.01909905944906431],[1.3400000000000012,0.020555305120047978],[1.3420000000000012,0.02202101106028765],[1.3440000000000012,0.023496050986803522],[1.3460000000000012,0.024980302280885536],[1.3480000000000012,0.026473646201053375],[1.3500000000000012,0.02797596759865787],[1.3520000000000012,0.02948715511265044],[1.3540000000000012,0.031007101066609876],[1.3560000000000012,0.032535701456860855],[1.3580000000000012,0.034072855698414325],[1.3600000000000012,0.03561846819693655],[1.3620000000000012,0.037172443482417425],[1.3640000000000012,0.03873469300952136],[1.3660000000000012,0.04030513049833352],[1.3680000000000012,0.04188367299716352],[1.3700000000000012,0.04347024089356224],[1.3720000000000012,0.04506475778144736],[1.3740000000000012,0.046667150356966586],[1.3760000000000012,0.04827734842937567],[1.3780000000000012,0.049895284704352796],[1.3800000000000012,0.05152089475949892],[1.3820000000000012,0.053154116910267675],[1.3840000000000012,0.054794892101323656],[1.3860000000000012,0.056443163785485403],[1.3880000000000012,0.058098879123983226],[1.3900000000000012,0.05976198470130793],[1.3920000000000012,0.06143243068939049],[1.3940000000000012,0.0631101692757291],[1.3960000000000012,0.06479515445542514],[1.3980000000000012,0.06648734194350761],[1.4000000000000012,0.06818668896891206],[1.4020000000000012,0.06989315414110432],[1.4040000000000012,0.0716066972791916],[1.4060000000000012,0.07332727926148722],[1.4080000000000013,0.07505486185147253],[1.4100000000000013,0.07678940751716148],[1.4120000000000013,0.07853087925188497],[1.4140000000000013,0.08027924050923607],[1.4160000000000013,0.08203445483385681],[1.4180000000000013,0.08379648589675183],[1.4200000000000013,0.08556529720167708],[1.4220000000000013,0.0873408520208963],[1.4240000000000013,0.08912311313946683],[1.4260000000000013,0.09091204264607997],[1.4280000000000013,0.09270760171903346],[1.4300000000000013,0.0945097505509925],[1.4320000000000013,0.09631844801933899],[1.4340000000000013,0.09813365160183717],[1.4360000000000013,0.09995531714568598],[1.4380000000000013,0.10178339870273628],[1.4400000000000013,0.10361784834709407],[1.4420000000000013,0.10545861599442094],[1.4440000000000013,0.10730564923185652],[1.4460000000000013,0.10915889313476759],[1.4480000000000013,0.1110182900938629],[1.4500000000000013,0.11288377965652728],[1.4520000000000013,0.11475529834508677],[1.4540000000000013,0.11663277949913557],[1.4560000000000013,0.11851615311467105],[1.4580000000000013,0.12040534568289803],[1.4600000000000013,0.12230028004149081],[1.4620000000000013,0.12420087521845748],[1.4640000000000013,0.12610704629684208],[1.4660000000000013,0.12801870426692624],[1.4680000000000013,0.12993575589351472],[1.4700000000000013,0.13185810358071248],[1.4720000000000013,0.13378564525497763],[1.4740000000000013,0.13571827422318355],[1.4760000000000013,0.13765587906461793],[1.4780000000000013,0.1395983436473369],[1.4800000000000013,0.14154554676277376],[1.4820000000000013,0.1434973622290858],[1.4840000000000013,0.14545365877338515],[1.4860000000000013,0.14741429986785282],[1.4880000000000013,0.1493791437544519],[1.4900000000000013,0.15134804331647259],[1.4920000000000013,0.15332084618275424],[1.4940000000000013,0.15529739460955364],[1.4960000000000013,0.15727752558170316],[1.4980000000000013,0.1592610704554393],[1.5,0.16124785499023625]]},\"solutions\":[{\"restriction\":\"all\",\"feasible\":true,\"eta\":0.0,\"mvar_total_rated\":73.00173906118165,\"available_mvar\":2433.647316756307,\"deliverable_mvar_by_T\":2033.647316756305},{\"restriction\":\"manual_reactor\",\"feasible\":false,\"eta\":1.1248016980969433,\"mvar_total_rated\":0.0,\"available_mvar\":400.0,\"deliverable_mvar_by_T\":0.0},{\"restriction\":\"avr_vref\",\"feasible\":false,\"eta\":1.0582224303672365,\"mvar_total_rated\":0.0,\"available_mvar\":0.0,\"deliverable_mvar_by_T\":0.0},{\"restriction\":\"plant_q_command\",\"feasible\":true,\"eta\":0.0,\"mvar_total_rated\":73.00173906118165,\"available_mvar\":1433.6473167563074,\"deliverable_mvar_by_T\":1433.6473167563074},{\"restriction\":\"statcom\",\"feasible\":false,\"eta\":0.07466854839538795,\"mvar_total_rated\":400.0,\"available_mvar\":400.0,\"deliverable_mvar_by_T\":399.9999999999974},{\"restriction\":\"fast_reactor\",\"feasible\":false,\"eta\":0.9866434273435511,\"mvar_total_rated\":200.0,\"available_mvar\":200.0,\"deliverable_mvar_by_T\":200.0},{\"restriction\":\"all_but_fast_reactor\",\"feasible\":true,\"eta\":0.0,\"mvar_total_rated\":73.00173906118165,\"available_mvar\":2233.647316756307,\"deliverable_mvar_by_T\":1833.647316756305}],\"validation\":{\"n_unmitigated_trips\":4.0,\"n_trips_in_window\":0.0,\"late_trips\":null,\"no_trip_to_tds_end\":true},\"envelopes\":{\"statcom\":{\"delay\":0.02,\"data\":[[0.0,0.0],[0.001,0.0],[0.002,0.0],[0.003,0.0],[0.004,0.0],[0.005,0.0],[0.006,0.0],[0.007,0.0],[0.008,0.0],[0.009000000000000001,0.0],[0.01,0.0],[0.011,0.0],[0.012,0.0],[0.013000000000000001,0.0],[0.014,0.0],[0.015,0.0],[0.016,0.0],[0.017,0.0],[0.018000000000000002,0.0],[0.019,0.0],[0.02,0.0],[0.021,0.0327838995179941],[0.022,0.06449301496838222],[0.023,0.09516258196404037],[0.024,0.12482668095705252],[0.025,0.15351827510938598],[0.026000000000000002,0.18126924692201818],[0.027,0.20811043366321835],[0.028,0.2340716616353513],[0.029,0.2591817793182821],[0.03,0.28346868942621073],[0.031,0.3069593799135585],[0.032,0.3296799539643607],[0.033,0.3516556589984903],[0.034,0.37291091472694393],[0.035,0.3934693402873667],[0.036000000000000004,0.4133537804899683],[0.037,0.43258633120299617],[0.038,0.4511883639059736],[0.039,0.46918054943798604],[0.04,0.486582880967408],[0.041,0.5034146962085906],[0.042,0.5196946989102007],[0.043000000000000003,0.5354409796390887],[0.044,0.5506710358827784],[0.045,0.5654017914929217],[0.046,0.5796496154913181],[0.047,0.5934303402594009],[0.048,0.6067592791314018],[0.049,0.6196512434107415],[0.05,0.6321205588285578],[0.051000000000000004,0.6441810814626581],[0.052000000000000005,0.6558462131345877],[0.053,0.6671289163019205],[0.054,0.6780417284623241],[0.055,0.6885967760854024],[0.056,0.698805788087798],[0.057,0.7086801088665291],[0.058,0.7182307109050416],[0.059000000000000004,0.7274682069659875],[0.06,0.7364028618842733],[0.061,0.7450446039734899],[0.062,0.7534030360583935],[0.063,0.7614874461456975],[0.064,0.7693068177450372],[0.065,0.7768698398515702],[0.066,0.7841849166013103],[0.067,0.7912601766099203],[0.068,0.7981034820053446],[0.069,0.8047224371643142],[0.07,0.8111243971624382],[0.07100000000000001,0.8173164759472654],[0.07200000000000001,0.8233055542434033],[0.073,0.8290982871984751],[0.074,0.8347011117784134],[0.075,0.8401202539203061],[0.076,0.8453617354507452],[0.077,0.8504313807773649],[0.078,0.855334823361005],[0.079,0.8600775119756906],[0.08,0.8646647167633873],[0.081,0.8691015350902557],[0.082,0.8733928972109164],[0.083,0.8775435717470181],[0.084,0.8815581709861963],[0.085,0.8854411560073123],[0.08600000000000001,0.8891968416376661],[0.08700000000000001,0.8928294012476933],[0.088,0.8963428713884721],[0.089,0.8997411562771962],[0.09,0.9030280321355949],[0.091,0.9062071513861237],[0.092,0.9092820467105875],[0.093,0.9122561349757057],[0.094,0.9151327210299826],[0.095,0.9179150013761012],[0.096,0.9206060677229218],[0.097,0.9232089104210319],[0.098,0.9257264217856661],[0.099,0.9281613993106868],[0.1,0.9305165487771985],[0.101,0.9327944872602503],[0.10200000000000001,0.9349977460369655],[0.10300000000000001,0.9371287733993328],[0.10400000000000001,0.9391899373747821],[0.105,0.9411835283575701],[0.106,0.9431117616538984],[0.107,0.9449767799435927],[0.108,0.9467806556610785],[0.109,0.9485253932982992],[0.11,0.950212931632136],[0.111,0.9518451458788036],[0.112,0.9534238497776166],[0.113,0.9549507976064422],[0.114,0.9564276861310783],[0.115,0.9578561564907236],[0.116,0.9592377960216338],[0.117,0.9605741400209925],[0.11800000000000001,0.9618666734529548],[0.11900000000000001,0.96311683259876],[0.12,0.9643260066527476],[0.121,0.9654955392660495],[0.122,0.9666267300396739],[0.123,0.9677208359686401],[0.124,0.9687790728387691],[0.125,0.9698026165776815],[0.126,0.9707926045615052],[0.127,0.9717501368787431],[0.128,0.9726762775527075],[0.129,0.9735720557238771],[0.13,0.9744384667934927],[0.131,0.9752764735296606],[0.132,0.9760870071371947],[0.133,0.9768709682923834],[0.134,0.9776292281438345],[0.135,0.9783626292805069],[0.136,0.9790719866680083],[0.137,0.9797580885541957],[0.138,0.980421697345087],[0.139,0.9810635504520585],[0.14,0.9816843611112658],[0.14100000000000001,0.9822848191762019],[0.14200000000000002,0.9828655918842725],[0.14300000000000002,0.9834273245982388],[0.14400000000000002,0.9839706415233545],[0.145,0.9844961464009907],[0.146,0.9850044231795223],[0.147,0.9854960366632192],[0.148,0.9859715331398649],[0.149,0.9864314409877991],[0.15,0.986876271263059],[0.151,0.9873065182672723],[0.152,0.9877226600969315],[0.153,0.988125159174662],[0.154,0.9885144627630721],[0.155,0.9888910034617577],[0.156,0.9892551996880132],[0.157,0.9896074561417822],[0.158,0.9899481642553665],[0.159,0.9902777026283899],[0.16,0.9905964374485048],[0.161,0.9909047228983042],[0.162,0.9912029015488945],[0.163,0.9914913047405655],[0.164,0.99177025295098],[0.165,0.9920400561512935],[0.166,0.9923010141505985],[0.167,0.9925534169290756],[0.168,0.9927975449602252],[0.169,0.9930336695225321],[0.17,0.9932620530009145],[0.171,0.9934829491782902],[0.17200000000000001,0.9936966035175827],[0.17300000000000001,0.9939032534344844],[0.17400000000000002,0.9941031285612749],[0.17500000000000002,0.9942964510019926],[0.176,0.9944834355792392],[0.177,0.994664290072894],[0.178,0.9948392154510014],[0.179,0.9950084060930898],[0.18,0.9951720500061686],[0.181,0.9953303290336443],[0.182,0.9954834190573874],[0.183,0.9956314901931749],[0.184,0.9957747069797251],[0.185,0.995913228561536],[0.186,0.9960472088657275],[0.187,0.9961767967730891],[0.188,0.996302136283517],[0.189,0.9964233666760295],[0.19,0.9965406226635353],[0.191,0.9966540345425288],[0.192,0.9967637283378772],[0.193,0.9968698259428611],[0.194,0.9969724452546241],[0.195,0.9970717003051818],[0.196,0.9971677013881353],[0.197,0.9972605551812317],[0.198,0.9973503648649052],[0.199,0.9974372302369335],[0.2,0.9975212478233336],[0.201,0.9976025109856235],[0.202,0.9976811100245663],[0.203,0.9977571322805142],[0.20400000000000001,0.997830662230462],[0.20500000000000002,0.9979017815819191],[0.20600000000000002,0.9979705693637043],[0.20700000000000002,0.9980371020137633],[0.20800000000000002,0.9981014534641082],[0.209,0.9981636952229711],[0.21,0.9982238964542656],[0.211,0.9982821240544425],[0.212,0.998338442726826],[0.213,0.9983929150535132],[0.214,0.9984456015649157],[0.215,0.9984965608070224],[0.216,0.9985458494064564],[0.217,0.9985935221333991],[0.218,0.9986396319624521],[0.219,0.9986842301315025],[0.22,0.9987273661986602],[0.221,0.9987690880973266],[0.222,0.9988094421894592],[0.223,0.9988484733170904],[0.224,0.9988862248521552],[0.225,0.9989227387446877],[0.226,0.9989580555694365],[0.227,0.9989922145709514],[0.228,0.9990252537071931],[0.229,0.9990572096917121],[0.23,0.9990881180344455],[0.231,0.9991180130811765],[0.232,0.9991469280516994],[0.233,0.9991748950767341],[0.234,0.9992019452336303],[0.23500000000000001,0.9992281085809007],[0.23600000000000002,0.9992534141916233],[0.23700000000000002,0.9992778901857468],[0.23800000000000002,0.9993015637613382],[0.23900000000000002,0.9993244612248061],[0.24,0.9993466080201326],[0.241,0.9993680287571465],[0.242,0.9993887472388704],[0.243,0.9994087864879714],[0.244,0.9994281687723434],[0.245,0.9994469156298522],[0.246,0.9994650478922681],[0.247,0.9994825857084149],[0.248,0.9994995485665594],[0.249,0.999515955316067],[0.25,0.9995318241883472],[0.251,0.9995471728171132],[0.252,0.999562018257976],[0.253,0.9995763770073972],[0.254,0.9995902650210202],[0.255,0.9996036977314001],[0.256,0.9996166900651526],[0.257,0.9996292564595409],[0.258,0.9996414108785183],[0.259,0.9996531668282451],[0.26,0.9996645373720975],[0.261,0.9996755351451827],[0.262,0.9996861723683801],[0.263,0.9996964608619211],[0.264,0.9997064120585237],[0.265,0.9997160370160968],[0.266,0.9997253464300279],[0.267,0.9997343506450681],[0.268,0.9997430596668272],[0.269,0.9997514831728921],[0.27,0.9997596305235805],[0.271,0.9997675107723426],[0.272,0.9997751326758212],[0.273,0.9997825047035819],[0.274,0.9997896350475253],[0.275,0.9997965316309894],[0.276,0.9998032021175541],[0.277,0.9998096539195576],[0.278,0.9998158942063324],[0.279,0.9998219299121727],[0.28,0.9998277677440391],[0.281,0.9998334141890124],[0.28200000000000003,0.9998388755215009],[0.28300000000000003,0.999844157810214],[0.28400000000000003,0.9998492669249045],[0.28500000000000003,0.9998542085428925],[0.28600000000000003,0.9998589881553729],[0.28700000000000003,0.999863611073518],[0.28800000000000003,0.9998680824343792],[0.289,0.9998724072065951],[0.29,0.9998765901959134],[0.291,0.99988063605053],[0.292,0.9998845492662555],[0.293,0.9998883341915099],[0.294,0.999891995032155],[0.295,0.9998955358561683],[0.296,0.9998989605981629],[0.297,0.9999022730637601],[0.298,0.9999054769338179],[0.299,0.9999085757685219],[0.3,0.9999115730113401],[0.301,0.999914471992851],[0.302,0.9999172759344434],[0.303,0.9999199879518963],[0.304,0.9999226110588415],[0.305,0.9999251481701124],[0.306,0.9999276021049821],[0.307,0.9999299755902976],[0.308,0.9999322712635091],[0.309,0.9999344916756008],[0.31,0.9999366392939254],[0.311,0.9999387165049468],[0.312,0.9999407256168907],[0.313,0.9999426688623105],[0.314,0.9999445484005678],[0.315,0.9999463663202317],[0.316,0.9999481246414],[0.317,0.9999498253179439],[0.318,0.9999514702396787],[0.319,0.9999530612344647],[0.32,0.9999546000702375],[0.321,0.9999560884569729],[0.322,0.9999575280485873],[0.323,0.9999589204447747],[0.324,0.9999602671927854],[0.325,0.9999615697891447],[0.326,0.9999628296813159],[0.327,0.9999640482693086],[0.328,0.9999652269072351],[0.329,0.9999663669048143],[0.33,0.9999674695288273],[0.331,0.9999685360045255],[0.332,0.9999695675169916],[0.333,0.9999705652124566],[0.334,0.9999715301995737],[0.335,0.9999724635506503],[0.336,0.9999733663028388],[0.337,0.9999742394592903],[0.338,0.9999750839902685],[0.339,0.9999759008342279],[0.34,0.9999766908988571],[0.341,0.9999774550620868],[0.342,0.999978194173066],[0.343,0.999978909053105],[0.34400000000000003,0.9999796004965888],[0.34500000000000003,0.9999802692718589],[0.34600000000000003,0.9999809161220676],[0.34700000000000003,0.9999815417660042],[0.34800000000000003,0.9999821468988929],[0.34900000000000003,0.9999827321931656],[0.35000000000000003,0.9999832982992097],[0.35100000000000003,0.9999838458460902],[0.352,0.9999843754422488],[0.353,0.9999848876761801],[0.354,0.9999853831170857],[0.355,0.9999858623155065],[0.356,0.9999863258039343],[0.357,0.9999867740974041],[0.358,0.9999872076940659],[0.359,0.9999876270757382],[0.36,0.9999880327084439],[0.361,0.9999884250429278],[0.362,0.9999888045151574],[0.363,0.9999891715468076],[0.364,0.9999895265457289],[0.365,0.9999898699064014],[0.366,0.999990202010372],[0.367,0.9999905232266795],[0.368,0.9999908339122637],[0.369,0.9999911344123631],[0.37,0.9999914250608973],[0.371,0.9999917061808392],[0.372,0.9999919780845732],[0.373,0.9999922410742426],[0.374,0.9999924954420849],[0.375,0.9999927414707576],[0.376,0.9999929794336508],[0.377,0.9999932095951927],[0.378,0.9999934322111416],[0.379,0.9999936475288715],[0.38,0.9999938557876467],[0.381,0.9999940572188871],[0.382,0.9999942520464259],[0.383,0.9999944404867583],[0.384,0.9999946227492819],[0.385,0.9999947990365291],[0.386,0.9999949695443929],[0.387,0.999995134462344],[0.388,0.9999952939736416],[0.389,0.9999954482555369],[0.39,0.99999559747947],[0.391,0.9999957418112607],[0.392,0.9999958814112925],[0.393,0.9999960164346908],[0.394,0.9999961470314956],[0.395,0.999996273346828],[0.396,0.999996395521051],[0.397,0.9999965136899267],[0.398,0.9999966279847659],[0.399,0.9999967385325744],[0.4,0.9999968454561948],[0.401,0.999996948874442],[0.402,0.9999970489022357],[0.403,0.9999971456507283],[0.404,0.999997239227428],[0.405,0.9999973297363186],[0.406,0.9999974172779748],[0.40700000000000003,0.9999975019496742],[0.40800000000000003,0.999997583845505],[0.40900000000000003,0.9999976630564712],[0.41000000000000003,0.999997739670593],[0.41100000000000003,0.9999978137730052],[0.41200000000000003,0.9999978854460513],[0.41300000000000003,0.9999979547693755],[0.41400000000000003,0.9999980218200107],[0.41500000000000004,0.9999980866724647],[0.41600000000000004,0.9999981493988024],[0.417,0.9999982100687261],[0.418,0.9999982687496531],[0.419,0.9999983255067906],[0.42,0.9999983804032077],[0.421,0.9999984334999061],[0.422,0.9999984848558878],[0.423,0.9999985345282202],[0.424,0.9999985825720997],[0.425,0.9999986290409136],[0.426,0.9999986739862985],[0.427,0.9999987174581985],[0.428,0.99999875950492],[0.429,0.9999988001731861],[0.43,0.9999988395081878],[0.431,0.9999988775536348],[0.432,0.9999989143518037],[0.433,0.999998949943585],[0.434,0.999998984368529],[0.435,0.9999990176648891],[0.436,0.9999990498696647],[0.437,0.9999990810186421],[0.438,0.9999991111464346],[0.439,0.9999991402865206],[0.44,0.9999991684712809],[0.441,0.9999991957320349],[0.442,0.999999222099075],[0.443,0.9999992476017008],[0.444,0.999999272268251],[0.445,0.9999992961261356],[0.446,0.9999993192018656],[0.447,0.9999993415210833],[0.448,0.9999993631085898],[0.449,0.9999993839883738],[0.45,0.9999994041836371],[0.451,0.9999994237168209],[0.452,0.9999994426096307],[0.453,0.9999994608830606],[0.454,0.9999994785574161],[0.455,0.9999994956523375],[0.456,0.9999995121868205],[0.457,0.9999995281792388],[0.458,0.9999995436473632],[0.459,0.9999995586083822],[0.46,0.9999995730789206],[0.461,0.9999995870750584],[0.462,0.9999996006123482],[0.463,0.9999996137058329],[0.464,0.999999626370062],[0.465,0.9999996386191083],[0.466,0.9999996504665832],[0.467,0.9999996619256516],[0.468,0.9999996730090471],[0.46900000000000003,0.9999996837290857],[0.47000000000000003,0.9999996940976795],[0.47100000000000003,0.9999997041263504],[0.47200000000000003,0.9999997138262424],[0.47300000000000003,0.9999997232081341],[0.47400000000000003,0.9999997322824509],[0.47500000000000003,0.9999997410592761],[0.47600000000000003,0.9999997495483628],[0.47700000000000004,0.9999997577591441],[0.47800000000000004,0.999999765700744],[0.47900000000000004,0.9999997733819872],[0.48,0.9999997808114094],[0.481,0.9999997879972661],[0.482,0.9999997949475424],[0.483,0.9999998016699616],[0.484,0.9999998081719936],[0.485,0.9999998144608637],[0.486,0.9999998205435602],[0.487,0.999999826426842],[0.488,0.999999832117247],[0.489,0.9999998376210983],[0.49,0.9999998429445119],[0.491,0.9999998480934033],[0.492,0.9999998530734938],[0.493,0.9999998578903176],[0.494,0.9999998625492272],[0.495,0.9999998670553996],[0.496,0.999999871413842],[0.497,0.9999998756293976],[0.498,0.999999879706751],[0.499,0.9999998836504328],[0.5,0.9999998874648253],[0.501,0.9999998911541671],[0.502,0.999999894722558],[0.503,0.9999998981739631],[0.504,0.9999999015122176],[0.505,0.9999999047410312],[0.506,0.9999999078639916],[0.507,0.9999999108845693],[0.508,0.9999999138061206],[0.509,0.9999999166318921],[0.51,0.9999999193650237],[0.511,0.9999999220085527],[0.512,0.9999999245654165],[0.513,0.9999999270384563],[0.514,0.9999999294304203],[0.515,0.9999999317439663],[0.516,0.9999999339816652],[0.517,0.9999999361460037],[0.518,0.9999999382393866],[0.519,0.9999999402641404],[0.52,0.9999999422225148],[0.521,0.999999944116686],[0.522,0.9999999459487591],[0.523,0.9999999477207695],[0.524,0.9999999494346865],[0.525,0.9999999510924147],[0.526,0.999999952695796],[0.527,0.9999999542466123],[0.528,0.9999999557465867],[0.529,0.9999999571973862],[0.53,0.9999999586006229],[0.531,0.9999999599578558],[0.532,0.9999999612705934],[0.533,0.9999999625402944],[0.534,0.9999999637683696],[0.535,0.9999999649561838],[0.536,0.9999999661050567],[0.537,0.9999999672162652],[0.538,0.9999999682910439],[0.539,0.9999999693305871],[0.54,0.99999997033605],[0.541,0.99999997130855],[0.542,0.9999999722491676],[0.543,0.9999999731589481],[0.544,0.9999999740389024],[0.545,0.9999999748900085],[0.546,0.9999999757132119],[0.547,0.9999999765094275],[0.548,0.99999997727954],[0.549,0.9999999780244053],[0.55,0.999999978744851],[0.551,0.9999999794416777],[0.552,0.9999999801156597],[0.553,0.9999999807675459],[0.554,0.9999999813980607],[0.555,0.9999999820079049],[0.556,0.9999999825977559],[0.557,0.9999999831682693],[0.558,0.999999983720079],[0.559,0.9999999842537983],[0.56,0.9999999847700203],[0.561,0.9999999852693183],[0.562,0.9999999857522476],[0.5630000000000001,0.9999999862193445],[0.5640000000000001,0.9999999866711281],[0.5650000000000001,0.9999999871081005],[0.5660000000000001,0.9999999875307473],[0.5670000000000001,0.9999999879395379],[0.5680000000000001,0.9999999883349269],[0.5690000000000001,0.9999999887173535],[0.5700000000000001,0.9999999890872426],[0.5710000000000001,0.9999999894450053],[0.5720000000000001,0.9999999897910393],[0.5730000000000001,0.9999999901257288],[0.5740000000000001,0.999999990449446],[0.5750000000000001,0.9999999907625503],[0.5760000000000001,0.99999999106539],[0.577,0.9999999913583013],[0.578,0.9999999916416099],[0.579,0.9999999919156305],[0.58,0.9999999921806677],[0.581,0.9999999924370159],[0.582,0.99999999268496],[0.583,0.9999999929247755],[0.584,0.9999999931567289],[0.585,0.999999993381078],[0.586,0.9999999935980721],[0.587,0.9999999938079523],[0.588,0.9999999940109517],[0.589,0.9999999942072961],[0.59,0.9999999943972036],[0.591,0.9999999945808851],[0.592,0.9999999947585448],[0.593,0.9999999949303802],[0.594,0.999999995096582],[0.595,0.9999999952573352],[0.596,0.9999999954128183],[0.597,0.999999995563204],[0.598,0.9999999957086594],[0.599,0.9999999958493463],[0.6,0.9999999959854209],[0.601,0.9999999961170345],[0.602,0.9999999962443332],[0.603,0.9999999963674586],[0.604,0.9999999964865475],[0.605,0.9999999966017322],[0.606,0.9999999967131407],[0.607,0.9999999968208967],[0.608,0.9999999969251201],[0.609,0.9999999970259267],[0.61,0.9999999971234284],[0.611,0.9999999972177336],[0.612,0.9999999973089472],[0.613,0.9999999973971704],[0.614,0.9999999974825012],[0.615,0.9999999975650347],[0.616,0.9999999976448624],[0.617,0.9999999977220729],[0.618,0.9999999977967523],[0.619,0.9999999978689833],[0.62,0.9999999979388464],[0.621,0.999999998006419],[0.622,0.9999999980717764],[0.623,0.9999999981349911],[0.624,0.9999999981961334],[0.625,0.9999999982552711],[0.626,0.9999999983124701],[0.627,0.999999998367794],[0.628,0.999999998421304],[0.629,0.9999999984730599],[0.63,0.9999999985231189],[0.631,0.9999999985715368],[0.632,0.9999999986183674],[0.633,0.9999999986636627],[0.634,0.999999998707473],[0.635,0.9999999987498471],[0.636,0.999999998790832],[0.637,0.9999999988304733],[0.638,0.9999999988688149],[0.639,0.9999999989058995],[0.64,0.9999999989417685],[0.641,0.9999999989764614],[0.642,0.999999999010017],[0.643,0.9999999990424725],[0.644,0.9999999990738639],[0.645,0.9999999991042263],[0.646,0.9999999991335933],[0.647,0.9999999991619974],[0.648,0.9999999991894705],[0.649,0.9999999992160428],[0.65,0.999999999241744],[0.651,0.9999999992666025],[0.652,0.9999999992906462],[0.653,0.9999999993139016],[0.654,0.9999999993363945],[0.655,0.9999999993581501],[0.656,0.9999999993791925],[0.657,0.999999999399545],[0.658,0.9999999994192302],[0.659,0.9999999994382701],[0.66,0.9999999994566858],[0.661,0.9999999994744978],[0.662,0.9999999994917258],[0.663,0.999999999508389],[0.664,0.9999999995245059],[0.665,0.9999999995400944],[0.666,0.9999999995551719],[0.667,0.9999999995697552],[0.668,0.9999999995838602],[0.669,0.999999999597503],[0.67,0.9999999996106984],[0.671,0.9999999996234612],[0.672,0.9999999996358055],[0.673,0.9999999996477453],[0.674,0.9999999996592936],[0.675,0.9999999996704633],[0.676,0.9999999996812667],[0.677,0.999999999691716],[0.678,0.9999999997018229],[0.679,0.9999999997115983],[0.68,0.9999999997210532],[0.681,0.9999999997301982],[0.682,0.9999999997390433],[0.683,0.9999999997475985],[0.684,0.9999999997558732],[0.685,0.9999999997638767],[0.686,0.9999999997716177],[0.687,0.9999999997791049],[0.6880000000000001,0.9999999997863467],[0.6890000000000001,0.9999999997933511],[0.6900000000000001,0.9999999998001259],[0.6910000000000001,0.9999999998066785],[0.6920000000000001,0.9999999998130163],[0.6930000000000001,0.9999999998191464],[0.6940000000000001,0.9999999998250755],[0.6950000000000001,0.9999999998308102],[0.6960000000000001,0.9999999998363569],[0.6970000000000001,0.9999999998417217],[0.6980000000000001,0.9999999998469108],[0.6990000000000001,0.9999999998519296],[0.7000000000000001,0.9999999998567839],[0.7010000000000001,0.9999999998614791],[0.7020000000000001,0.9999999998660204],[0.7030000000000001,0.9999999998704128],[0.704,0.9999999998746611],[0.705,0.9999999998787702],[0.706,0.9999999998827446],[0.707,0.9999999998865887],[0.708,0.9999999998903067],[0.709,0.999999999893903],[0.71,0.9999999998973812],[0.711,0.9999999999007454],[0.712,0.9999999999039993],[0.713,0.9999999999071467],[0.714,0.9999999999101907],[0.715,0.999999999913135],[0.716,0.9999999999159829],[0.717,0.9999999999187372],[0.718,0.9999999999214013],[0.719,0.9999999999239781],[0.72,0.9999999999264704],[0.721,0.999999999928881],[0.722,0.9999999999312126],[0.723,0.9999999999334677],[0.724,0.9999999999356489],[0.725,0.9999999999377586],[0.726,0.999999999939799],[0.727,0.9999999999417727],[0.728,0.9999999999436816],[0.729,0.9999999999455279],[0.73,0.9999999999473137],[0.731,0.999999999949041],[0.732,0.9999999999507116],[0.733,0.9999999999523275],[0.734,0.9999999999538904],[0.735,0.999999999955402],[0.736,0.9999999999568642],[0.737,0.9999999999582783],[0.738,0.9999999999596461],[0.739,0.9999999999609691],[0.74,0.9999999999622486],[0.741,0.9999999999634863],[0.742,0.9999999999646834],[0.743,0.9999999999658412],[0.744,0.999999999966961],[0.745,0.9999999999680442],[0.746,0.9999999999690918],[0.747,0.9999999999701051],[0.748,0.9999999999710851],[0.749,0.9999999999720331],[0.75,0.99999999997295],[0.751,0.9999999999738368],[0.752,0.9999999999746945],[0.753,0.9999999999755241],[0.754,0.9999999999763265],[0.755,0.9999999999771026],[0.756,0.9999999999778533],[0.757,0.9999999999785794],[0.758,0.9999999999792816],[0.759,0.9999999999799608],[0.76,0.9999999999806178],[0.761,0.9999999999812532],[0.762,0.9999999999818678],[0.763,0.9999999999824623],[0.764,0.9999999999830372],[0.765,0.9999999999835933],[0.766,0.9999999999841312],[0.767,0.9999999999846515],[0.768,0.9999999999851547],[0.769,0.9999999999856414],[0.77,0.9999999999861121],[0.771,0.9999999999865674],[0.772,0.9999999999870077],[0.773,0.9999999999874337],[0.774,0.9999999999878456],[0.775,0.9999999999882441],[0.776,0.9999999999886295],[0.777,0.9999999999890022],[0.778,0.9999999999893628],[0.779,0.9999999999897116],[0.78,0.9999999999900488],[0.781,0.9999999999903751],[0.782,0.9999999999906907],[0.783,0.9999999999909959],[0.784,0.999999999991291],[0.785,0.9999999999915765],[0.786,0.9999999999918527],[0.787,0.9999999999921197],[0.788,0.9999999999923781],[0.789,0.999999999992628],[0.79,0.9999999999928697],[0.791,0.9999999999931034],[0.792,0.9999999999933296],[0.793,0.9999999999935483],[0.794,0.9999999999937598],[0.795,0.9999999999939643],[0.796,0.9999999999941622],[0.797,0.9999999999943536],[0.798,0.9999999999945387],[0.799,0.9999999999947178],[0.8,0.9999999999948909],[0.801,0.9999999999950584],[0.802,0.9999999999952204],[0.803,0.9999999999953771],[0.804,0.9999999999955287],[0.805,0.9999999999956752],[0.806,0.999999999995817],[0.807,0.9999999999959541],[0.808,0.9999999999960868],[0.809,0.9999999999962151],[0.81,0.9999999999963392],[0.811,0.9999999999964592],[0.812,0.9999999999965753],[0.8130000000000001,0.9999999999966875],[0.8140000000000001,0.9999999999967961],[0.8150000000000001,0.9999999999969011],[0.8160000000000001,0.9999999999970027],[0.8170000000000001,0.999999999997101],[0.8180000000000001,0.999999999997196],[0.8190000000000001,0.999999999997288],[0.8200000000000001,0.9999999999973769],[0.8210000000000001,0.9999999999974629],[0.8220000000000001,0.9999999999975461],[0.8230000000000001,0.9999999999976266],[0.8240000000000001,0.9999999999977044],[0.8250000000000001,0.9999999999977796],[0.8260000000000001,0.9999999999978524],[0.8270000000000001,0.9999999999979228],[0.8280000000000001,0.9999999999979909],[0.8290000000000001,0.9999999999980568],[0.8300000000000001,0.9999999999981205],[0.8310000000000001,0.9999999999981821],[0.8320000000000001,0.9999999999982417],[0.833,0.9999999999982994],[0.834,0.9999999999983551],[0.835,0.999999999998409],[0.836,0.9999999999984611],[0.837,0.9999999999985116],[0.838,0.9999999999985604],[0.839,0.9999999999986076],[0.84,0.9999999999986533],[0.841,0.9999999999986974],[0.842,0.9999999999987401],[0.843,0.9999999999987814],[0.844,0.9999999999988214],[0.845,0.99999999999886],[0.846,0.9999999999988973],[0.847,0.9999999999989335],[0.848,0.9999999999989685],[0.849,0.9999999999990024],[0.85,0.999999999999035],[0.851,0.9999999999990666],[0.852,0.9999999999990973],[0.853,0.9999999999991268],[0.854,0.9999999999991555],[0.855,0.9999999999991832],[0.856,0.99999999999921],[0.857,0.9999999999992358],[0.858,0.9999999999992609],[0.859,0.9999999999992851],[0.86,0.9999999999993086],[0.861,0.9999999999993312],[0.862,0.9999999999993532],[0.863,0.9999999999993744],[0.864,0.9999999999993948],[0.865,0.9999999999994147],[0.866,0.9999999999994339],[0.867,0.9999999999994524],[0.868,0.9999999999994704],[0.869,0.9999999999994877],[0.87,0.9999999999995045],[0.871,0.9999999999995208],[0.872,0.9999999999995365],[0.873,0.9999999999995517],[0.874,0.9999999999995665],[0.875,0.9999999999995807],[0.876,0.9999999999995943],[0.877,0.9999999999996076],[0.878,0.9999999999996205],[0.879,0.999999999999633],[0.88,0.999999999999645],[0.881,0.9999999999996566],[0.882,0.9999999999996679],[0.883,0.9999999999996788],[0.884,0.9999999999996894],[0.885,0.9999999999996995],[0.886,0.9999999999997093],[0.887,0.9999999999997189],[0.888,0.9999999999997281],[0.889,0.999999999999737],[0.89,0.9999999999997456],[0.891,0.999999999999754],[0.892,0.9999999999997621],[0.893,0.9999999999997699],[0.894,0.9999999999997774],[0.895,0.9999999999997847],[0.896,0.9999999999997917],[0.897,0.9999999999997986],[0.898,0.9999999999998052],[0.899,0.9999999999998116],[0.9,0.9999999999998177],[0.901,0.9999999999998237],[0.902,0.9999999999998295],[0.903,0.9999999999998351],[0.904,0.9999999999998405],[0.905,0.9999999999998457],[0.906,0.9999999999998508],[0.907,0.9999999999998557],[0.908,0.9999999999998604],[0.909,0.999999999999865],[0.91,0.9999999999998694],[0.911,0.9999999999998737],[0.912,0.9999999999998779],[0.913,0.9999999999998819],[0.914,0.9999999999998858],[0.915,0.9999999999998894],[0.916,0.9999999999998931],[0.917,0.9999999999998965],[0.918,0.9999999999999],[0.919,0.9999999999999033],[0.92,0.9999999999999064],[0.921,0.9999999999999095],[0.922,0.9999999999999124],[0.923,0.9999999999999153],[0.924,0.9999999999999181],[0.925,0.9999999999999208],[0.926,0.9999999999999234],[0.927,0.999999999999926],[0.928,0.9999999999999283],[0.929,0.9999999999999307],[0.93,0.9999999999999329],[0.931,0.9999999999999352],[0.932,0.9999999999999373],[0.933,0.9999999999999394],[0.934,0.9999999999999413],[0.935,0.9999999999999433],[0.936,0.9999999999999452],[0.937,0.9999999999999469],[0.9380000000000001,0.9999999999999486],[0.9390000000000001,0.9999999999999504],[0.9400000000000001,0.9999999999999519],[0.9410000000000001,0.9999999999999535],[0.9420000000000001,0.999999999999955],[0.9430000000000001,0.9999999999999565],[0.9440000000000001,0.9999999999999579],[0.9450000000000001,0.9999999999999594],[0.9460000000000001,0.9999999999999607],[0.9470000000000001,0.9999999999999619],[0.9480000000000001,0.9999999999999633],[0.9490000000000001,0.9999999999999644],[0.9500000000000001,0.9999999999999656],[0.9510000000000001,0.9999999999999667],[0.9520000000000001,0.9999999999999678],[0.9530000000000001,0.9999999999999688],[0.9540000000000001,0.9999999999999699],[0.9550000000000001,0.9999999999999709],[0.9560000000000001,0.9999999999999718],[0.9570000000000001,0.9999999999999727],[0.9580000000000001,0.9999999999999737],[0.9590000000000001,0.9999999999999745],[0.96,0.9999999999999754],[0.961,0.9999999999999761],[0.962,0.9999999999999769],[0.963,0.9999999999999777],[0.964,0.9999999999999785],[0.965,0.9999999999999791],[0.966,0.9999999999999798],[0.967,0.9999999999999805],[0.968,0.9999999999999811],[0.969,0.9999999999999817],[0.97,0.9999999999999823],[0.971,0.9999999999999829],[0.972,0.9999999999999835],[0.973,0.999999999999984],[0.974,0.9999999999999846],[0.975,0.999999999999985],[0.976,0.9999999999999856],[0.977,0.999999999999986],[0.978,0.9999999999999865],[0.979,0.9999999999999869],[0.98,0.9999999999999873],[0.981,0.9999999999999878],[0.982,0.9999999999999881],[0.983,0.9999999999999886],[0.984,0.9999999999999889],[0.985,0.9999999999999892],[0.986,0.9999999999999897],[0.987,0.99999999999999],[0.988,0.9999999999999903],[0.989,0.9999999999999906],[0.99,0.9999999999999909],[0.991,0.9999999999999912],[0.992,0.9999999999999916],[0.993,0.9999999999999918],[0.994,0.999999999999992],[0.995,0.9999999999999923],[0.996,0.9999999999999926],[0.997,0.9999999999999928],[0.998,0.999999999999993],[0.999,0.9999999999999932],[1.0,0.9999999999999934],[1.0010000000000001,0.9999999999999937],[1.002,0.9999999999999939],[1.0030000000000001,0.9999999999999941],[1.004,0.9999999999999943],[1.0050000000000001,0.9999999999999944],[1.006,0.9999999999999947],[1.0070000000000001,0.9999999999999949],[1.008,0.999999999999995],[1.0090000000000001,0.9999999999999952],[1.01,0.9999999999999953],[1.0110000000000001,0.9999999999999954],[1.012,0.9999999999999957],[1.0130000000000001,0.9999999999999958],[1.014,0.9999999999999959],[1.0150000000000001,0.999999999999996],[1.016,0.9999999999999962],[1.0170000000000001,0.9999999999999963],[1.018,0.9999999999999964],[1.0190000000000001,0.9999999999999966],[1.02,0.9999999999999967],[1.0210000000000001,0.9999999999999968],[1.022,0.9999999999999969],[1.0230000000000001,0.999999999999997],[1.024,0.9999999999999971],[1.025,0.9999999999999972],[1.026,0.9999999999999972],[1.027,0.9999999999999973],[1.028,0.9999999999999974],[1.029,0.9999999999999976],[1.03,0.9999999999999976],[1.031,0.9999999999999977],[1.032,0.9999999999999978],[1.033,0.9999999999999979],[1.034,0.9999999999999979],[1.035,0.999999999999998],[1.036,0.999999999999998],[1.037,0.9999999999999981],[1.038,0.9999999999999981],[1.039,0.9999999999999982],[1.04,0.9999999999999983],[1.041,0.9999999999999983],[1.042,0.9999999999999984],[1.043,0.9999999999999984],[1.044,0.9999999999999984],[1.045,0.9999999999999986],[1.046,0.9999999999999986],[1.047,0.9999999999999987],[1.048,0.9999999999999987],[1.049,0.9999999999999988],[1.05,0.9999999999999988],[1.051,0.9999999999999988],[1.052,0.9999999999999989],[1.053,0.9999999999999989],[1.054,0.9999999999999989],[1.055,0.999999999999999],[1.056,0.999999999999999],[1.057,0.999999999999999],[1.058,0.9999999999999991],[1.059,0.9999999999999991],[1.06,0.9999999999999991],[1.061,0.9999999999999991],[1.062,0.9999999999999992],[1.063,0.9999999999999992],[1.064,0.9999999999999992],[1.065,0.9999999999999992],[1.066,0.9999999999999993],[1.067,0.9999999999999993],[1.068,0.9999999999999993],[1.069,0.9999999999999993],[1.07,0.9999999999999993],[1.071,0.9999999999999994],[1.072,0.9999999999999994],[1.073,0.9999999999999994],[1.074,0.9999999999999994],[1.075,0.9999999999999994],[1.076,0.9999999999999994],[1.077,0.9999999999999996],[1.078,0.9999999999999996],[1.079,0.9999999999999996],[1.08,0.9999999999999996],[1.081,0.9999999999999996],[1.082,0.9999999999999996],[1.083,0.9999999999999996],[1.084,0.9999999999999996],[1.085,0.9999999999999997],[1.086,0.9999999999999997],[1.087,0.9999999999999997],[1.088,0.9999999999999997],[1.089,0.9999999999999997],[1.09,0.9999999999999997],[1.091,0.9999999999999997],[1.092,0.9999999999999997],[1.093,0.9999999999999997],[1.094,0.9999999999999997],[1.095,0.9999999999999998],[1.096,0.9999999999999998],[1.097,0.9999999999999998],[1.098,0.9999999999999998],[1.099,0.9999999999999998],[1.1,0.9999999999999998],[1.101,0.9999999999999998],[1.102,0.9999999999999998],[1.103,0.9999999999999998],[1.104,0.9999999999999998],[1.105,0.9999999999999998],[1.106,0.9999999999999998],[1.107,0.9999999999999998],[1.108,0.9999999999999998],[1.109,0.9999999999999998],[1.11,0.9999999999999999],[1.111,0.9999999999999999],[1.112,0.9999999999999999],[1.113,0.9999999999999999],[1.114,0.9999999999999999],[1.115,0.9999999999999999],[1.116,0.9999999999999999],[1.117,0.9999999999999999],[1.118,0.9999999999999999],[1.119,0.9999999999999999],[1.12,0.9999999999999999],[1.121,0.9999999999999999],[1.122,0.9999999999999999],[1.123,0.9999999999999999],[1.124,0.9999999999999999],[1.125,0.9999999999999999],[1.1260000000000001,0.9999999999999999],[1.127,0.9999999999999999],[1.1280000000000001,0.9999999999999999],[1.129,0.9999999999999999],[1.1300000000000001,0.9999999999999999],[1.131,0.9999999999999999],[1.1320000000000001,0.9999999999999999],[1.133,0.9999999999999999],[1.1340000000000001,0.9999999999999999],[1.135,0.9999999999999999],[1.1360000000000001,0.9999999999999999],[1.137,0.9999999999999999],[1.1380000000000001,0.9999999999999999],[1.139,0.9999999999999999],[1.1400000000000001,0.9999999999999999],[1.141,0.9999999999999999],[1.1420000000000001,0.9999999999999999],[1.143,1.0],[1.1440000000000001,1.0],[1.145,1.0],[1.1460000000000001,1.0],[1.147,1.0],[1.1480000000000001,1.0],[1.149,1.0],[1.1500000000000001,1.0],[1.151,1.0],[1.1520000000000001,1.0],[1.153,1.0],[1.154,1.0],[1.155,1.0],[1.156,1.0],[1.157,1.0],[1.158,1.0],[1.159,1.0],[1.16,1.0],[1.161,1.0],[1.162,1.0],[1.163,1.0],[1.164,1.0],[1.165,1.0],[1.166,1.0],[1.167,1.0],[1.168,1.0],[1.169,1.0],[1.17,1.0],[1.171,1.0],[1.172,1.0],[1.173,1.0],[1.174,1.0],[1.175,1.0],[1.176,1.0],[1.177,1.0],[1.178,1.0],[1.179,1.0],[1.18,1.0],[1.181,1.0],[1.182,1.0],[1.183,1.0],[1.184,1.0],[1.185,1.0],[1.186,1.0],[1.187,1.0],[1.188,1.0],[1.189,1.0],[1.19,1.0],[1.191,1.0],[1.192,1.0],[1.193,1.0],[1.194,1.0],[1.195,1.0],[1.196,1.0],[1.197,1.0],[1.198,1.0],[1.199,1.0],[1.2,1.0],[1.201,1.0],[1.202,1.0],[1.203,1.0],[1.204,1.0],[1.205,1.0],[1.206,1.0],[1.207,1.0],[1.208,1.0],[1.209,1.0],[1.21,1.0],[1.211,1.0],[1.212,1.0],[1.213,1.0],[1.214,1.0],[1.215,1.0],[1.216,1.0],[1.217,1.0],[1.218,1.0],[1.219,1.0],[1.22,1.0],[1.221,1.0],[1.222,1.0],[1.223,1.0],[1.224,1.0],[1.225,1.0],[1.226,1.0],[1.227,1.0],[1.228,1.0],[1.229,1.0],[1.23,1.0],[1.231,1.0],[1.232,1.0],[1.233,1.0],[1.234,1.0],[1.235,1.0],[1.236,1.0],[1.237,1.0],[1.238,1.0],[1.239,1.0],[1.24,1.0],[1.241,1.0],[1.242,1.0],[1.243,1.0],[1.244,1.0],[1.245,1.0],[1.246,1.0],[1.247,1.0],[1.248,1.0],[1.249,1.0],[1.25,1.0],[1.2510000000000001,1.0],[1.252,1.0],[1.2530000000000001,1.0],[1.254,1.0],[1.2550000000000001,1.0],[1.256,1.0],[1.2570000000000001,1.0],[1.258,1.0],[1.2590000000000001,1.0],[1.26,1.0],[1.2610000000000001,1.0],[1.262,1.0],[1.2630000000000001,1.0],[1.264,1.0],[1.2650000000000001,1.0],[1.266,1.0],[1.2670000000000001,1.0],[1.268,1.0],[1.2690000000000001,1.0],[1.27,1.0],[1.2710000000000001,1.0],[1.272,1.0],[1.2730000000000001,1.0],[1.274,1.0],[1.2750000000000001,1.0],[1.276,1.0],[1.2770000000000001,1.0],[1.278,1.0],[1.2790000000000001,1.0],[1.28,1.0],[1.281,1.0],[1.282,1.0],[1.283,1.0],[1.284,1.0],[1.285,1.0],[1.286,1.0],[1.287,1.0],[1.288,1.0],[1.289,1.0],[1.29,1.0],[1.291,1.0],[1.292,1.0],[1.293,1.0],[1.294,1.0],[1.295,1.0],[1.296,1.0],[1.297,1.0],[1.298,1.0],[1.299,1.0],[1.3,1.0],[1.301,1.0],[1.302,1.0],[1.303,1.0],[1.304,1.0],[1.305,1.0],[1.306,1.0],[1.307,1.0],[1.308,1.0],[1.309,1.0],[1.31,1.0],[1.311,1.0],[1.312,1.0],[1.313,1.0],[1.314,1.0],[1.315,1.0],[1.316,1.0],[1.317,1.0],[1.318,1.0],[1.319,1.0],[1.32,1.0],[1.321,1.0],[1.322,1.0],[1.323,1.0],[1.324,1.0],[1.325,1.0],[1.326,1.0],[1.327,1.0],[1.328,1.0],[1.329,1.0],[1.33,1.0],[1.331,1.0],[1.332,1.0],[1.333,1.0],[1.334,1.0],[1.335,1.0],[1.336,1.0],[1.337,1.0],[1.338,1.0],[1.339,1.0],[1.34,1.0],[1.341,1.0],[1.342,1.0],[1.343,1.0],[1.344,1.0],[1.345,1.0],[1.346,1.0],[1.347,1.0],[1.348,1.0],[1.349,1.0],[1.35,1.0],[1.351,1.0],[1.352,1.0],[1.353,1.0],[1.354,1.0],[1.355,1.0],[1.356,1.0],[1.357,1.0],[1.358,1.0],[1.359,1.0],[1.36,1.0],[1.361,1.0],[1.362,1.0],[1.363,1.0],[1.364,1.0],[1.365,1.0],[1.366,1.0],[1.367,1.0],[1.368,1.0],[1.369,1.0],[1.37,1.0],[1.371,1.0],[1.372,1.0],[1.373,1.0],[1.374,1.0],[1.375,1.0],[1.3760000000000001,1.0],[1.377,1.0],[1.3780000000000001,1.0],[1.379,1.0],[1.3800000000000001,1.0],[1.381,1.0],[1.3820000000000001,1.0],[1.383,1.0],[1.3840000000000001,1.0],[1.385,1.0],[1.3860000000000001,1.0],[1.387,1.0],[1.3880000000000001,1.0],[1.389,1.0],[1.3900000000000001,1.0],[1.391,1.0],[1.3920000000000001,1.0],[1.393,1.0],[1.3940000000000001,1.0],[1.395,1.0],[1.3960000000000001,1.0],[1.397,1.0],[1.3980000000000001,1.0],[1.399,1.0],[1.4000000000000001,1.0],[1.401,1.0],[1.4020000000000001,1.0],[1.403,1.0],[1.4040000000000001,1.0],[1.405,1.0],[1.4060000000000001,1.0],[1.407,1.0],[1.408,1.0],[1.409,1.0],[1.41,1.0],[1.411,1.0],[1.412,1.0],[1.413,1.0],[1.414,1.0],[1.415,1.0],[1.416,1.0],[1.417,1.0],[1.418,1.0],[1.419,1.0],[1.42,1.0],[1.421,1.0],[1.422,1.0],[1.423,1.0],[1.424,1.0],[1.425,1.0],[1.426,1.0],[1.427,1.0],[1.428,1.0],[1.429,1.0],[1.43,1.0],[1.431,1.0],[1.432,1.0],[1.433,1.0],[1.434,1.0],[1.435,1.0],[1.436,1.0],[1.437,1.0],[1.438,1.0],[1.439,1.0],[1.44,1.0],[1.441,1.0],[1.442,1.0],[1.443,1.0],[1.444,1.0],[1.445,1.0],[1.446,1.0],[1.447,1.0],[1.448,1.0],[1.449,1.0],[1.45,1.0],[1.451,1.0],[1.452,1.0],[1.453,1.0],[1.454,1.0],[1.455,1.0],[1.456,1.0],[1.457,1.0],[1.458,1.0],[1.459,1.0],[1.46,1.0],[1.461,1.0],[1.462,1.0],[1.463,1.0],[1.464,1.0],[1.465,1.0],[1.466,1.0],[1.467,1.0],[1.468,1.0],[1.469,1.0],[1.47,1.0],[1.471,1.0],[1.472,1.0],[1.473,1.0],[1.474,1.0],[1.475,1.0],[1.476,1.0],[1.477,1.0],[1.478,1.0],[1.479,1.0],[1.48,1.0],[1.481,1.0],[1.482,1.0],[1.483,1.0],[1.484,1.0],[1.485,1.0],[1.486,1.0],[1.487,1.0],[1.488,1.0],[1.489,1.0],[1.49,1.0],[1.491,1.0],[1.492,1.0],[1.493,1.0],[1.494,1.0],[1.495,1.0],[1.496,1.0],[1.497,1.0],[1.498,1.0],[1.499,1.0],[1.5,1.0],[1.5010000000000001,1.0],[1.502,1.0],[1.5030000000000001,1.0],[1.504,1.0],[1.5050000000000001,1.0],[1.506,1.0],[1.5070000000000001,1.0],[1.508,1.0],[1.5090000000000001,1.0],[1.51,1.0],[1.5110000000000001,1.0],[1.512,1.0],[1.5130000000000001,1.0],[1.514,1.0],[1.5150000000000001,1.0],[1.516,1.0],[1.5170000000000001,1.0],[1.518,1.0],[1.5190000000000001,1.0],[1.52,1.0],[1.5210000000000001,1.0],[1.522,1.0],[1.5230000000000001,1.0],[1.524,1.0],[1.5250000000000001,1.0],[1.526,1.0],[1.5270000000000001,1.0],[1.528,1.0],[1.5290000000000001,1.0],[1.53,1.0],[1.5310000000000001,1.0],[1.532,1.0],[1.5330000000000001,1.0],[1.534,1.0],[1.5350000000000001,1.0],[1.536,1.0],[1.537,1.0],[1.538,1.0],[1.539,1.0],[1.54,1.0],[1.541,1.0],[1.542,1.0],[1.543,1.0],[1.544,1.0],[1.545,1.0],[1.546,1.0],[1.547,1.0],[1.548,1.0],[1.549,1.0],[1.55,1.0],[1.551,1.0],[1.552,1.0],[1.553,1.0],[1.554,1.0],[1.555,1.0],[1.556,1.0],[1.557,1.0],[1.558,1.0],[1.559,1.0],[1.56,1.0],[1.561,1.0],[1.562,1.0],[1.563,1.0],[1.564,1.0],[1.565,1.0],[1.566,1.0],[1.567,1.0],[1.568,1.0],[1.569,1.0],[1.57,1.0],[1.571,1.0],[1.572,1.0],[1.573,1.0],[1.574,1.0],[1.575,1.0],[1.576,1.0],[1.577,1.0],[1.578,1.0],[1.579,1.0],[1.58,1.0],[1.581,1.0],[1.582,1.0],[1.583,1.0],[1.584,1.0],[1.585,1.0],[1.586,1.0],[1.587,1.0],[1.588,1.0],[1.589,1.0],[1.59,1.0],[1.591,1.0],[1.592,1.0],[1.593,1.0],[1.594,1.0],[1.595,1.0],[1.596,1.0],[1.597,1.0],[1.598,1.0],[1.599,1.0],[1.6,1.0],[1.601,1.0],[1.602,1.0],[1.603,1.0],[1.604,1.0],[1.605,1.0],[1.606,1.0],[1.607,1.0],[1.608,1.0],[1.609,1.0],[1.61,1.0],[1.611,1.0],[1.612,1.0],[1.613,1.0],[1.614,1.0],[1.615,1.0],[1.616,1.0],[1.617,1.0],[1.618,1.0],[1.619,1.0],[1.62,1.0],[1.621,1.0],[1.622,1.0],[1.623,1.0],[1.624,1.0],[1.625,1.0],[1.6260000000000001,1.0],[1.627,1.0],[1.6280000000000001,1.0],[1.629,1.0],[1.6300000000000001,1.0],[1.631,1.0],[1.6320000000000001,1.0],[1.633,1.0],[1.6340000000000001,1.0],[1.635,1.0],[1.6360000000000001,1.0],[1.637,1.0],[1.6380000000000001,1.0],[1.639,1.0],[1.6400000000000001,1.0],[1.641,1.0],[1.6420000000000001,1.0],[1.643,1.0],[1.6440000000000001,1.0],[1.645,1.0],[1.6460000000000001,1.0],[1.647,1.0],[1.6480000000000001,1.0],[1.649,1.0],[1.6500000000000001,1.0],[1.651,1.0],[1.6520000000000001,1.0],[1.653,1.0],[1.6540000000000001,1.0],[1.655,1.0],[1.6560000000000001,1.0],[1.657,1.0],[1.6580000000000001,1.0],[1.659,1.0],[1.6600000000000001,1.0],[1.661,1.0],[1.6620000000000001,1.0],[1.663,1.0],[1.6640000000000001,1.0],[1.665,1.0],[1.666,1.0],[1.667,1.0],[1.668,1.0],[1.669,1.0],[1.67,1.0],[1.671,1.0],[1.672,1.0],[1.673,1.0],[1.674,1.0],[1.675,1.0],[1.676,1.0],[1.677,1.0],[1.678,1.0],[1.679,1.0],[1.68,1.0],[1.681,1.0],[1.682,1.0],[1.683,1.0],[1.684,1.0],[1.685,1.0],[1.686,1.0],[1.687,1.0],[1.688,1.0],[1.689,1.0],[1.69,1.0],[1.691,1.0],[1.692,1.0],[1.693,1.0],[1.694,1.0],[1.695,1.0],[1.696,1.0],[1.697,1.0],[1.698,1.0],[1.699,1.0],[1.7,1.0],[1.701,1.0],[1.702,1.0],[1.703,1.0],[1.704,1.0],[1.705,1.0],[1.706,1.0],[1.707,1.0],[1.708,1.0],[1.709,1.0],[1.71,1.0],[1.711,1.0],[1.712,1.0],[1.713,1.0],[1.714,1.0],[1.715,1.0],[1.716,1.0],[1.717,1.0],[1.718,1.0],[1.719,1.0],[1.72,1.0],[1.721,1.0],[1.722,1.0],[1.723,1.0],[1.724,1.0],[1.725,1.0],[1.726,1.0],[1.727,1.0],[1.728,1.0],[1.729,1.0],[1.73,1.0],[1.731,1.0],[1.732,1.0],[1.733,1.0],[1.734,1.0],[1.735,1.0],[1.736,1.0],[1.737,1.0],[1.738,1.0],[1.739,1.0],[1.74,1.0],[1.741,1.0],[1.742,1.0],[1.743,1.0],[1.744,1.0],[1.745,1.0],[1.746,1.0],[1.747,1.0],[1.748,1.0],[1.749,1.0],[1.75,1.0],[1.7510000000000001,1.0],[1.752,1.0],[1.7530000000000001,1.0],[1.754,1.0],[1.7550000000000001,1.0],[1.756,1.0],[1.7570000000000001,1.0],[1.758,1.0],[1.7590000000000001,1.0],[1.76,1.0],[1.7610000000000001,1.0],[1.762,1.0],[1.7630000000000001,1.0],[1.764,1.0],[1.7650000000000001,1.0],[1.766,1.0],[1.7670000000000001,1.0],[1.768,1.0],[1.7690000000000001,1.0],[1.77,1.0],[1.7710000000000001,1.0],[1.772,1.0],[1.7730000000000001,1.0],[1.774,1.0],[1.7750000000000001,1.0],[1.776,1.0],[1.7770000000000001,1.0],[1.778,1.0],[1.7790000000000001,1.0],[1.78,1.0],[1.7810000000000001,1.0],[1.782,1.0],[1.7830000000000001,1.0],[1.784,1.0],[1.7850000000000001,1.0],[1.786,1.0],[1.7870000000000001,1.0],[1.788,1.0],[1.7890000000000001,1.0],[1.79,1.0],[1.7910000000000001,1.0],[1.792,1.0],[1.793,1.0],[1.794,1.0],[1.795,1.0],[1.796,1.0],[1.797,1.0],[1.798,1.0],[1.799,1.0],[1.8,1.0],[1.801,1.0],[1.802,1.0],[1.803,1.0],[1.804,1.0],[1.805,1.0],[1.806,1.0],[1.807,1.0],[1.808,1.0],[1.809,1.0],[1.81,1.0],[1.811,1.0],[1.812,1.0],[1.813,1.0],[1.814,1.0],[1.815,1.0],[1.816,1.0],[1.817,1.0],[1.818,1.0],[1.819,1.0],[1.82,1.0],[1.821,1.0],[1.822,1.0],[1.823,1.0],[1.824,1.0],[1.825,1.0],[1.826,1.0],[1.827,1.0],[1.828,1.0],[1.829,1.0],[1.83,1.0],[1.831,1.0],[1.832,1.0],[1.833,1.0],[1.834,1.0],[1.835,1.0],[1.836,1.0],[1.837,1.0],[1.838,1.0],[1.839,1.0],[1.84,1.0],[1.841,1.0],[1.842,1.0],[1.843,1.0],[1.844,1.0],[1.845,1.0],[1.846,1.0],[1.847,1.0],[1.848,1.0],[1.849,1.0],[1.85,1.0],[1.851,1.0],[1.852,1.0],[1.853,1.0],[1.854,1.0],[1.855,1.0],[1.856,1.0],[1.857,1.0],[1.858,1.0],[1.859,1.0],[1.86,1.0],[1.861,1.0],[1.862,1.0],[1.863,1.0],[1.864,1.0],[1.865,1.0],[1.866,1.0],[1.867,1.0],[1.868,1.0],[1.869,1.0],[1.87,1.0],[1.871,1.0],[1.872,1.0],[1.873,1.0],[1.874,1.0],[1.875,1.0],[1.8760000000000001,1.0],[1.877,1.0],[1.8780000000000001,1.0],[1.879,1.0],[1.8800000000000001,1.0],[1.881,1.0],[1.8820000000000001,1.0],[1.883,1.0],[1.8840000000000001,1.0],[1.885,1.0],[1.8860000000000001,1.0],[1.887,1.0],[1.8880000000000001,1.0],[1.889,1.0],[1.8900000000000001,1.0],[1.891,1.0],[1.8920000000000001,1.0],[1.893,1.0],[1.8940000000000001,1.0],[1.895,1.0],[1.8960000000000001,1.0],[1.897,1.0],[1.8980000000000001,1.0],[1.899,1.0],[1.9000000000000001,1.0],[1.901,1.0],[1.9020000000000001,1.0],[1.903,1.0],[1.9040000000000001,1.0],[1.905,1.0],[1.9060000000000001,1.0],[1.907,1.0],[1.9080000000000001,1.0],[1.909,1.0],[1.9100000000000001,1.0],[1.911,1.0],[1.9120000000000001,1.0],[1.913,1.0],[1.9140000000000001,1.0],[1.915,1.0],[1.9160000000000001,1.0],[1.917,1.0],[1.9180000000000001,1.0],[1.919,1.0],[1.92,1.0],[1.921,1.0],[1.922,1.0],[1.923,1.0],[1.924,1.0],[1.925,1.0],[1.926,1.0],[1.927,1.0],[1.928,1.0],[1.929,1.0],[1.93,1.0],[1.931,1.0],[1.932,1.0],[1.933,1.0],[1.934,1.0],[1.935,1.0],[1.936,1.0],[1.937,1.0],[1.938,1.0],[1.939,1.0],[1.94,1.0],[1.941,1.0],[1.942,1.0],[1.943,1.0],[1.944,1.0],[1.945,1.0],[1.946,1.0],[1.947,1.0],[1.948,1.0],[1.949,1.0],[1.95,1.0],[1.951,1.0],[1.952,1.0],[1.953,1.0],[1.954,1.0],[1.955,1.0],[1.956,1.0],[1.957,1.0],[1.958,1.0],[1.959,1.0],[1.96,1.0],[1.961,1.0],[1.962,1.0],[1.963,1.0],[1.964,1.0],[1.965,1.0],[1.966,1.0],[1.967,1.0],[1.968,1.0],[1.969,1.0],[1.97,1.0],[1.971,1.0],[1.972,1.0],[1.973,1.0],[1.974,1.0],[1.975,1.0],[1.976,1.0],[1.977,1.0],[1.978,1.0],[1.979,1.0],[1.98,1.0],[1.981,1.0],[1.982,1.0],[1.983,1.0],[1.984,1.0],[1.985,1.0],[1.986,1.0],[1.987,1.0],[1.988,1.0],[1.989,1.0],[1.99,1.0],[1.991,1.0],[1.992,1.0],[1.993,1.0],[1.994,1.0],[1.995,1.0],[1.996,1.0],[1.997,1.0],[1.998,1.0],[1.999,1.0],[2.0,1.0]]},\"plant_q_command\":{\"delay\":0.1,\"data\":[[0.0,0.0],[0.001,0.0],[0.002,0.0],[0.003,0.0],[0.004,0.0],[0.005,0.0],[0.006,0.0],[0.007,0.0],[0.008,0.0],[0.009000000000000001,0.0],[0.01,0.0],[0.011,0.0],[0.012,0.0],[0.013000000000000001,0.0],[0.014,0.0],[0.015,0.0],[0.016,0.0],[0.017,0.0],[0.018000000000000002,0.0],[0.019,0.0],[0.02,0.0],[0.021,0.0],[0.022,0.0],[0.023,0.0],[0.024,0.0],[0.025,0.0],[0.026000000000000002,0.0],[0.027,0.0],[0.028,0.0],[0.029,0.0],[0.03,0.0],[0.031,0.0],[0.032,0.0],[0.033,0.0],[0.034,0.0],[0.035,0.0],[0.036000000000000004,0.0],[0.037,0.0],[0.038,0.0],[0.039,0.0],[0.04,0.0],[0.041,0.0],[0.042,0.0],[0.043000000000000003,0.0],[0.044,0.0],[0.045,0.0],[0.046,0.0],[0.047,0.0],[0.048,0.0],[0.049,0.0],[0.05,0.0],[0.051000000000000004,0.0],[0.052000000000000005,0.0],[0.053,0.0],[0.054,0.0],[0.055,0.0],[0.056,0.0],[0.057,0.0],[0.058,0.0],[0.059000000000000004,0.0],[0.06,0.0],[0.061,0.0],[0.062,0.0],[0.063,0.0],[0.064,0.0],[0.065,0.0],[0.066,0.0],[0.067,0.0],[0.068,0.0],[0.069,0.0],[0.07,0.0],[0.07100000000000001,0.0],[0.07200000000000001,0.0],[0.073,0.0],[0.074,0.0],[0.075,0.0],[0.076,0.0],[0.077,0.0],[0.078,0.0],[0.079,0.0],[0.08,0.0],[0.081,0.0],[0.082,0.0],[0.083,0.0],[0.084,0.0],[0.085,0.0],[0.08600000000000001,0.0],[0.08700000000000001,0.0],[0.088,0.0],[0.089,0.0],[0.09,0.0],[0.091,0.0],[0.092,0.0],[0.093,0.0],[0.094,0.0],[0.095,0.0],[0.096,0.0],[0.097,0.0],[0.098,0.0],[0.099,0.0],[0.1,1.0],[0.101,1.0],[0.10200000000000001,1.0],[0.10300000000000001,1.0],[0.10400000000000001,1.0],[0.105,1.0],[0.106,1.0],[0.107,1.0],[0.108,1.0],[0.109,1.0],[0.11,1.0],[0.111,1.0],[0.112,1.0],[0.113,1.0],[0.114,1.0],[0.115,1.0],[0.116,1.0],[0.117,1.0],[0.11800000000000001,1.0],[0.11900000000000001,1.0],[0.12,1.0],[0.121,1.0],[0.122,1.0],[0.123,1.0],[0.124,1.0],[0.125,1.0],[0.126,1.0],[0.127,1.0],[0.128,1.0],[0.129,1.0],[0.13,1.0],[0.131,1.0],[0.132,1.0],[0.133,1.0],[0.134,1.0],[0.135,1.0],[0.136,1.0],[0.137,1.0],[0.138,1.0],[0.139,1.0],[0.14,1.0],[0.14100000000000001,1.0],[0.14200000000000002,1.0],[0.14300000000000002,1.0],[0.14400000000000002,1.0],[0.145,1.0],[0.146,1.0],[0.147,1.0],[0.148,1.0],[0.149,1.0],[0.15,1.0],[0.151,1.0],[0.152,1.0],[0.153,1.0],[0.154,1.0],[0.155,1.0],[0.156,1.0],[0.157,1.0],[0.158,1.0],[0.159,1.0],[0.16,1.0],[0.161,1.0],[0.162,1.0],[0.163,1.0],[0.164,1.0],[0.165,1.0],[0.166,1.0],[0.167,1.0],[0.168,1.0],[0.169,1.0],[0.17,1.0],[0.171,1.0],[0.17200000000000001,1.0],[0.17300000000000001,1.0],[0.17400000000000002,1.0],[0.17500000000000002,1.0],[0.176,1.0],[0.177,1.0],[0.178,1.0],[0.179,1.0],[0.18,1.0],[0.181,1.0],[0.182,1.0],[0.183,1.0],[0.184,1.0],[0.185,1.0],[0.186,1.0],[0.187,1.0],[0.188,1.0],[0.189,1.0],[0.19,1.0],[0.191,1.0],[0.192,1.0],[0.193,1.0],[0.194,1.0],[0.195,1.0],[0.196,1.0],[0.197,1.0],[0.198,1.0],[0.199,1.0],[0.2,1.0],[0.201,1.0],[0.202,1.0],[0.203,1.0],[0.20400000000000001,1.0],[0.20500000000000002,1.0],[0.20600000000000002,1.0],[0.20700000000000002,1.0],[0.20800000000000002,1.0],[0.209,1.0],[0.21,1.0],[0.211,1.0],[0.212,1.0],[0.213,1.0],[0.214,1.0],[0.215,1.0],[0.216,1.0],[0.217,1.0],[0.218,1.0],[0.219,1.0],[0.22,1.0],[0.221,1.0],[0.222,1.0],[0.223,1.0],[0.224,1.0],[0.225,1.0],[0.226,1.0],[0.227,1.0],[0.228,1.0],[0.229,1.0],[0.23,1.0],[0.231,1.0],[0.232,1.0],[0.233,1.0],[0.234,1.0],[0.23500000000000001,1.0],[0.23600000000000002,1.0],[0.23700000000000002,1.0],[0.23800000000000002,1.0],[0.23900000000000002,1.0],[0.24,1.0],[0.241,1.0],[0.242,1.0],[0.243,1.0],[0.244,1.0],[0.245,1.0],[0.246,1.0],[0.247,1.0],[0.248,1.0],[0.249,1.0],[0.25,1.0],[0.251,1.0],[0.252,1.0],[0.253,1.0],[0.254,1.0],[0.255,1.0],[0.256,1.0],[0.257,1.0],[0.258,1.0],[0.259,1.0],[0.26,1.0],[0.261,1.0],[0.262,1.0],[0.263,1.0],[0.264,1.0],[0.265,1.0],[0.266,1.0],[0.267,1.0],[0.268,1.0],[0.269,1.0],[0.27,1.0],[0.271,1.0],[0.272,1.0],[0.273,1.0],[0.274,1.0],[0.275,1.0],[0.276,1.0],[0.277,1.0],[0.278,1.0],[0.279,1.0],[0.28,1.0],[0.281,1.0],[0.28200000000000003,1.0],[0.28300000000000003,1.0],[0.28400000000000003,1.0],[0.28500000000000003,1.0],[0.28600000000000003,1.0],[0.28700000000000003,1.0],[0.28800000000000003,1.0],[0.289,1.0],[0.29,1.0],[0.291,1.0],[0.292,1.0],[0.293,1.0],[0.294,1.0],[0.295,1.0],[0.296,1.0],[0.297,1.0],[0.298,1.0],[0.299,1.0],[0.3,1.0],[0.301,1.0],[0.302,1.0],[0.303,1.0],[0.304,1.0],[0.305,1.0],[0.306,1.0],[0.307,1.0],[0.308,1.0],[0.309,1.0],[0.31,1.0],[0.311,1.0],[0.312,1.0],[0.313,1.0],[0.314,1.0],[0.315,1.0],[0.316,1.0],[0.317,1.0],[0.318,1.0],[0.319,1.0],[0.32,1.0],[0.321,1.0],[0.322,1.0],[0.323,1.0],[0.324,1.0],[0.325,1.0],[0.326,1.0],[0.327,1.0],[0.328,1.0],[0.329,1.0],[0.33,1.0],[0.331,1.0],[0.332,1.0],[0.333,1.0],[0.334,1.0],[0.335,1.0],[0.336,1.0],[0.337,1.0],[0.338,1.0],[0.339,1.0],[0.34,1.0],[0.341,1.0],[0.342,1.0],[0.343,1.0],[0.34400000000000003,1.0],[0.34500000000000003,1.0],[0.34600000000000003,1.0],[0.34700000000000003,1.0],[0.34800000000000003,1.0],[0.34900000000000003,1.0],[0.35000000000000003,1.0],[0.35100000000000003,1.0],[0.352,1.0],[0.353,1.0],[0.354,1.0],[0.355,1.0],[0.356,1.0],[0.357,1.0],[0.358,1.0],[0.359,1.0],[0.36,1.0],[0.361,1.0],[0.362,1.0],[0.363,1.0],[0.364,1.0],[0.365,1.0],[0.366,1.0],[0.367,1.0],[0.368,1.0],[0.369,1.0],[0.37,1.0],[0.371,1.0],[0.372,1.0],[0.373,1.0],[0.374,1.0],[0.375,1.0],[0.376,1.0],[0.377,1.0],[0.378,1.0],[0.379,1.0],[0.38,1.0],[0.381,1.0],[0.382,1.0],[0.383,1.0],[0.384,1.0],[0.385,1.0],[0.386,1.0],[0.387,1.0],[0.388,1.0],[0.389,1.0],[0.39,1.0],[0.391,1.0],[0.392,1.0],[0.393,1.0],[0.394,1.0],[0.395,1.0],[0.396,1.0],[0.397,1.0],[0.398,1.0],[0.399,1.0],[0.4,1.0],[0.401,1.0],[0.402,1.0],[0.403,1.0],[0.404,1.0],[0.405,1.0],[0.406,1.0],[0.40700000000000003,1.0],[0.40800000000000003,1.0],[0.40900000000000003,1.0],[0.41000000000000003,1.0],[0.41100000000000003,1.0],[0.41200000000000003,1.0],[0.41300000000000003,1.0],[0.41400000000000003,1.0],[0.41500000000000004,1.0],[0.41600000000000004,1.0],[0.417,1.0],[0.418,1.0],[0.419,1.0],[0.42,1.0],[0.421,1.0],[0.422,1.0],[0.423,1.0],[0.424,1.0],[0.425,1.0],[0.426,1.0],[0.427,1.0],[0.428,1.0],[0.429,1.0],[0.43,1.0],[0.431,1.0],[0.432,1.0],[0.433,1.0],[0.434,1.0],[0.435,1.0],[0.436,1.0],[0.437,1.0],[0.438,1.0],[0.439,1.0],[0.44,1.0],[0.441,1.0],[0.442,1.0],[0.443,1.0],[0.444,1.0],[0.445,1.0],[0.446,1.0],[0.447,1.0],[0.448,1.0],[0.449,1.0],[0.45,1.0],[0.451,1.0],[0.452,1.0],[0.453,1.0],[0.454,1.0],[0.455,1.0],[0.456,1.0],[0.457,1.0],[0.458,1.0],[0.459,1.0],[0.46,1.0],[0.461,1.0],[0.462,1.0],[0.463,1.0],[0.464,1.0],[0.465,1.0],[0.466,1.0],[0.467,1.0],[0.468,1.0],[0.46900000000000003,1.0],[0.47000000000000003,1.0],[0.47100000000000003,1.0],[0.47200000000000003,1.0],[0.47300000000000003,1.0],[0.47400000000000003,1.0],[0.47500000000000003,1.0],[0.47600000000000003,1.0],[0.47700000000000004,1.0],[0.47800000000000004,1.0],[0.47900000000000004,1.0],[0.48,1.0],[0.481,1.0],[0.482,1.0],[0.483,1.0],[0.484,1.0],[0.485,1.0],[0.486,1.0],[0.487,1.0],[0.488,1.0],[0.489,1.0],[0.49,1.0],[0.491,1.0],[0.492,1.0],[0.493,1.0],[0.494,1.0],[0.495,1.0],[0.496,1.0],[0.497,1.0],[0.498,1.0],[0.499,1.0],[0.5,1.0],[0.501,1.0],[0.502,1.0],[0.503,1.0],[0.504,1.0],[0.505,1.0],[0.506,1.0],[0.507,1.0],[0.508,1.0],[0.509,1.0],[0.51,1.0],[0.511,1.0],[0.512,1.0],[0.513,1.0],[0.514,1.0],[0.515,1.0],[0.516,1.0],[0.517,1.0],[0.518,1.0],[0.519,1.0],[0.52,1.0],[0.521,1.0],[0.522,1.0],[0.523,1.0],[0.524,1.0],[0.525,1.0],[0.526,1.0],[0.527,1.0],[0.528,1.0],[0.529,1.0],[0.53,1.0],[0.531,1.0],[0.532,1.0],[0.533,1.0],[0.534,1.0],[0.535,1.0],[0.536,1.0],[0.537,1.0],[0.538,1.0],[0.539,1.0],[0.54,1.0],[0.541,1.0],[0.542,1.0],[0.543,1.0],[0.544,1.0],[0.545,1.0],[0.546,1.0],[0.547,1.0],[0.548,1.0],[0.549,1.0],[0.55,1.0],[0.551,1.0],[0.552,1.0],[0.553,1.0],[0.554,1.0],[0.555,1.0],[0.556,1.0],[0.557,1.0],[0.558,1.0],[0.559,1.0],[0.56,1.0],[0.561,1.0],[0.562,1.0],[0.5630000000000001,1.0],[0.5640000000000001,1.0],[0.5650000000000001,1.0],[0.5660000000000001,1.0],[0.5670000000000001,1.0],[0.5680000000000001,1.0],[0.5690000000000001,1.0],[0.5700000000000001,1.0],[0.5710000000000001,1.0],[0.5720000000000001,1.0],[0.5730000000000001,1.0],[0.5740000000000001,1.0],[0.5750000000000001,1.0],[0.5760000000000001,1.0],[0.577,1.0],[0.578,1.0],[0.579,1.0],[0.58,1.0],[0.581,1.0],[0.582,1.0],[0.583,1.0],[0.584,1.0],[0.585,1.0],[0.586,1.0],[0.587,1.0],[0.588,1.0],[0.589,1.0],[0.59,1.0],[0.591,1.0],[0.592,1.0],[0.593,1.0],[0.594,1.0],[0.595,1.0],[0.596,1.0],[0.597,1.0],[0.598,1.0],[0.599,1.0],[0.6,1.0],[0.601,1.0],[0.602,1.0],[0.603,1.0],[0.604,1.0],[0.605,1.0],[0.606,1.0],[0.607,1.0],[0.608,1.0],[0.609,1.0],[0.61,1.0],[0.611,1.0],[0.612,1.0],[0.613,1.0],[0.614,1.0],[0.615,1.0],[0.616,1.0],[0.617,1.0],[0.618,1.0],[0.619,1.0],[0.62,1.0],[0.621,1.0],[0.622,1.0],[0.623,1.0],[0.624,1.0],[0.625,1.0],[0.626,1.0],[0.627,1.0],[0.628,1.0],[0.629,1.0],[0.63,1.0],[0.631,1.0],[0.632,1.0],[0.633,1.0],[0.634,1.0],[0.635,1.0],[0.636,1.0],[0.637,1.0],[0.638,1.0],[0.639,1.0],[0.64,1.0],[0.641,1.0],[0.642,1.0],[0.643,1.0],[0.644,1.0],[0.645,1.0],[0.646,1.0],[0.647,1.0],[0.648,1.0],[0.649,1.0],[0.65,1.0],[0.651,1.0],[0.652,1.0],[0.653,1.0],[0.654,1.0],[0.655,1.0],[0.656,1.0],[0.657,1.0],[0.658,1.0],[0.659,1.0],[0.66,1.0],[0.661,1.0],[0.662,1.0],[0.663,1.0],[0.664,1.0],[0.665,1.0],[0.666,1.0],[0.667,1.0],[0.668,1.0],[0.669,1.0],[0.67,1.0],[0.671,1.0],[0.672,1.0],[0.673,1.0],[0.674,1.0],[0.675,1.0],[0.676,1.0],[0.677,1.0],[0.678,1.0],[0.679,1.0],[0.68,1.0],[0.681,1.0],[0.682,1.0],[0.683,1.0],[0.684,1.0],[0.685,1.0],[0.686,1.0],[0.687,1.0],[0.6880000000000001,1.0],[0.6890000000000001,1.0],[0.6900000000000001,1.0],[0.6910000000000001,1.0],[0.6920000000000001,1.0],[0.6930000000000001,1.0],[0.6940000000000001,1.0],[0.6950000000000001,1.0],[0.6960000000000001,1.0],[0.6970000000000001,1.0],[0.6980000000000001,1.0],[0.6990000000000001,1.0],[0.7000000000000001,1.0],[0.7010000000000001,1.0],[0.7020000000000001,1.0],[0.7030000000000001,1.0],[0.704,1.0],[0.705,1.0],[0.706,1.0],[0.707,1.0],[0.708,1.0],[0.709,1.0],[0.71,1.0],[0.711,1.0],[0.712,1.0],[0.713,1.0],[0.714,1.0],[0.715,1.0],[0.716,1.0],[0.717,1.0],[0.718,1.0],[0.719,1.0],[0.72,1.0],[0.721,1.0],[0.722,1.0],[0.723,1.0],[0.724,1.0],[0.725,1.0],[0.726,1.0],[0.727,1.0],[0.728,1.0],[0.729,1.0],[0.73,1.0],[0.731,1.0],[0.732,1.0],[0.733,1.0],[0.734,1.0],[0.735,1.0],[0.736,1.0],[0.737,1.0],[0.738,1.0],[0.739,1.0],[0.74,1.0],[0.741,1.0],[0.742,1.0],[0.743,1.0],[0.744,1.0],[0.745,1.0],[0.746,1.0],[0.747,1.0],[0.748,1.0],[0.749,1.0],[0.75,1.0],[0.751,1.0],[0.752,1.0],[0.753,1.0],[0.754,1.0],[0.755,1.0],[0.756,1.0],[0.757,1.0],[0.758,1.0],[0.759,1.0],[0.76,1.0],[0.761,1.0],[0.762,1.0],[0.763,1.0],[0.764,1.0],[0.765,1.0],[0.766,1.0],[0.767,1.0],[0.768,1.0],[0.769,1.0],[0.77,1.0],[0.771,1.0],[0.772,1.0],[0.773,1.0],[0.774,1.0],[0.775,1.0],[0.776,1.0],[0.777,1.0],[0.778,1.0],[0.779,1.0],[0.78,1.0],[0.781,1.0],[0.782,1.0],[0.783,1.0],[0.784,1.0],[0.785,1.0],[0.786,1.0],[0.787,1.0],[0.788,1.0],[0.789,1.0],[0.79,1.0],[0.791,1.0],[0.792,1.0],[0.793,1.0],[0.794,1.0],[0.795,1.0],[0.796,1.0],[0.797,1.0],[0.798,1.0],[0.799,1.0],[0.8,1.0],[0.801,1.0],[0.802,1.0],[0.803,1.0],[0.804,1.0],[0.805,1.0],[0.806,1.0],[0.807,1.0],[0.808,1.0],[0.809,1.0],[0.81,1.0],[0.811,1.0],[0.812,1.0],[0.8130000000000001,1.0],[0.8140000000000001,1.0],[0.8150000000000001,1.0],[0.8160000000000001,1.0],[0.8170000000000001,1.0],[0.8180000000000001,1.0],[0.8190000000000001,1.0],[0.8200000000000001,1.0],[0.8210000000000001,1.0],[0.8220000000000001,1.0],[0.8230000000000001,1.0],[0.8240000000000001,1.0],[0.8250000000000001,1.0],[0.8260000000000001,1.0],[0.8270000000000001,1.0],[0.8280000000000001,1.0],[0.8290000000000001,1.0],[0.8300000000000001,1.0],[0.8310000000000001,1.0],[0.8320000000000001,1.0],[0.833,1.0],[0.834,1.0],[0.835,1.0],[0.836,1.0],[0.837,1.0],[0.838,1.0],[0.839,1.0],[0.84,1.0],[0.841,1.0],[0.842,1.0],[0.843,1.0],[0.844,1.0],[0.845,1.0],[0.846,1.0],[0.847,1.0],[0.848,1.0],[0.849,1.0],[0.85,1.0],[0.851,1.0],[0.852,1.0],[0.853,1.0],[0.854,1.0],[0.855,1.0],[0.856,1.0],[0.857,1.0],[0.858,1.0],[0.859,1.0],[0.86,1.0],[0.861,1.0],[0.862,1.0],[0.863,1.0],[0.864,1.0],[0.865,1.0],[0.866,1.0],[0.867,1.0],[0.868,1.0],[0.869,1.0],[0.87,1.0],[0.871,1.0],[0.872,1.0],[0.873,1.0],[0.874,1.0],[0.875,1.0],[0.876,1.0],[0.877,1.0],[0.878,1.0],[0.879,1.0],[0.88,1.0],[0.881,1.0],[0.882,1.0],[0.883,1.0],[0.884,1.0],[0.885,1.0],[0.886,1.0],[0.887,1.0],[0.888,1.0],[0.889,1.0],[0.89,1.0],[0.891,1.0],[0.892,1.0],[0.893,1.0],[0.894,1.0],[0.895,1.0],[0.896,1.0],[0.897,1.0],[0.898,1.0],[0.899,1.0],[0.9,1.0],[0.901,1.0],[0.902,1.0],[0.903,1.0],[0.904,1.0],[0.905,1.0],[0.906,1.0],[0.907,1.0],[0.908,1.0],[0.909,1.0],[0.91,1.0],[0.911,1.0],[0.912,1.0],[0.913,1.0],[0.914,1.0],[0.915,1.0],[0.916,1.0],[0.917,1.0],[0.918,1.0],[0.919,1.0],[0.92,1.0],[0.921,1.0],[0.922,1.0],[0.923,1.0],[0.924,1.0],[0.925,1.0],[0.926,1.0],[0.927,1.0],[0.928,1.0],[0.929,1.0],[0.93,1.0],[0.931,1.0],[0.932,1.0],[0.933,1.0],[0.934,1.0],[0.935,1.0],[0.936,1.0],[0.937,1.0],[0.9380000000000001,1.0],[0.9390000000000001,1.0],[0.9400000000000001,1.0],[0.9410000000000001,1.0],[0.9420000000000001,1.0],[0.9430000000000001,1.0],[0.9440000000000001,1.0],[0.9450000000000001,1.0],[0.9460000000000001,1.0],[0.9470000000000001,1.0],[0.9480000000000001,1.0],[0.9490000000000001,1.0],[0.9500000000000001,1.0],[0.9510000000000001,1.0],[0.9520000000000001,1.0],[0.9530000000000001,1.0],[0.9540000000000001,1.0],[0.9550000000000001,1.0],[0.9560000000000001,1.0],[0.9570000000000001,1.0],[0.9580000000000001,1.0],[0.9590000000000001,1.0],[0.96,1.0],[0.961,1.0],[0.962,1.0],[0.963,1.0],[0.964,1.0],[0.965,1.0],[0.966,1.0],[0.967,1.0],[0.968,1.0],[0.969,1.0],[0.97,1.0],[0.971,1.0],[0.972,1.0],[0.973,1.0],[0.974,1.0],[0.975,1.0],[0.976,1.0],[0.977,1.0],[0.978,1.0],[0.979,1.0],[0.98,1.0],[0.981,1.0],[0.982,1.0],[0.983,1.0],[0.984,1.0],[0.985,1.0],[0.986,1.0],[0.987,1.0],[0.988,1.0],[0.989,1.0],[0.99,1.0],[0.991,1.0],[0.992,1.0],[0.993,1.0],[0.994,1.0],[0.995,1.0],[0.996,1.0],[0.997,1.0],[0.998,1.0],[0.999,1.0],[1.0,1.0],[1.0010000000000001,1.0],[1.002,1.0],[1.0030000000000001,1.0],[1.004,1.0],[1.0050000000000001,1.0],[1.006,1.0],[1.0070000000000001,1.0],[1.008,1.0],[1.0090000000000001,1.0],[1.01,1.0],[1.0110000000000001,1.0],[1.012,1.0],[1.0130000000000001,1.0],[1.014,1.0],[1.0150000000000001,1.0],[1.016,1.0],[1.0170000000000001,1.0],[1.018,1.0],[1.0190000000000001,1.0],[1.02,1.0],[1.0210000000000001,1.0],[1.022,1.0],[1.0230000000000001,1.0],[1.024,1.0],[1.025,1.0],[1.026,1.0],[1.027,1.0],[1.028,1.0],[1.029,1.0],[1.03,1.0],[1.031,1.0],[1.032,1.0],[1.033,1.0],[1.034,1.0],[1.035,1.0],[1.036,1.0],[1.037,1.0],[1.038,1.0],[1.039,1.0],[1.04,1.0],[1.041,1.0],[1.042,1.0],[1.043,1.0],[1.044,1.0],[1.045,1.0],[1.046,1.0],[1.047,1.0],[1.048,1.0],[1.049,1.0],[1.05,1.0],[1.051,1.0],[1.052,1.0],[1.053,1.0],[1.054,1.0],[1.055,1.0],[1.056,1.0],[1.057,1.0],[1.058,1.0],[1.059,1.0],[1.06,1.0],[1.061,1.0],[1.062,1.0],[1.063,1.0],[1.064,1.0],[1.065,1.0],[1.066,1.0],[1.067,1.0],[1.068,1.0],[1.069,1.0],[1.07,1.0],[1.071,1.0],[1.072,1.0],[1.073,1.0],[1.074,1.0],[1.075,1.0],[1.076,1.0],[1.077,1.0],[1.078,1.0],[1.079,1.0],[1.08,1.0],[1.081,1.0],[1.082,1.0],[1.083,1.0],[1.084,1.0],[1.085,1.0],[1.086,1.0],[1.087,1.0],[1.088,1.0],[1.089,1.0],[1.09,1.0],[1.091,1.0],[1.092,1.0],[1.093,1.0],[1.094,1.0],[1.095,1.0],[1.096,1.0],[1.097,1.0],[1.098,1.0],[1.099,1.0],[1.1,1.0],[1.101,1.0],[1.102,1.0],[1.103,1.0],[1.104,1.0],[1.105,1.0],[1.106,1.0],[1.107,1.0],[1.108,1.0],[1.109,1.0],[1.11,1.0],[1.111,1.0],[1.112,1.0],[1.113,1.0],[1.114,1.0],[1.115,1.0],[1.116,1.0],[1.117,1.0],[1.118,1.0],[1.119,1.0],[1.12,1.0],[1.121,1.0],[1.122,1.0],[1.123,1.0],[1.124,1.0],[1.125,1.0],[1.1260000000000001,1.0],[1.127,1.0],[1.1280000000000001,1.0],[1.129,1.0],[1.1300000000000001,1.0],[1.131,1.0],[1.1320000000000001,1.0],[1.133,1.0],[1.1340000000000001,1.0],[1.135,1.0],[1.1360000000000001,1.0],[1.137,1.0],[1.1380000000000001,1.0],[1.139,1.0],[1.1400000000000001,1.0],[1.141,1.0],[1.1420000000000001,1.0],[1.143,1.0],[1.1440000000000001,1.0],[1.145,1.0],[1.1460000000000001,1.0],[1.147,1.0],[1.1480000000000001,1.0],[1.149,1.0],[1.1500000000000001,1.0],[1.151,1.0],[1.1520000000000001,1.0],[1.153,1.0],[1.154,1.0],[1.155,1.0],[1.156,1.0],[1.157,1.0],[1.158,1.0],[1.159,1.0],[1.16,1.0],[1.161,1.0],[1.162,1.0],[1.163,1.0],[1.164,1.0],[1.165,1.0],[1.166,1.0],[1.167,1.0],[1.168,1.0],[1.169,1.0],[1.17,1.0],[1.171,1.0],[1.172,1.0],[1.173,1.0],[1.174,1.0],[1.175,1.0],[1.176,1.0],[1.177,1.0],[1.178,1.0],[1.179,1.0],[1.18,1.0],[1.181,1.0],[1.182,1.0],[1.183,1.0],[1.184,1.0],[1.185,1.0],[1.186,1.0],[1.187,1.0],[1.188,1.0],[1.189,1.0],[1.19,1.0],[1.191,1.0],[1.192,1.0],[1.193,1.0],[1.194,1.0],[1.195,1.0],[1.196,1.0],[1.197,1.0],[1.198,1.0],[1.199,1.0],[1.2,1.0],[1.201,1.0],[1.202,1.0],[1.203,1.0],[1.204,1.0],[1.205,1.0],[1.206,1.0],[1.207,1.0],[1.208,1.0],[1.209,1.0],[1.21,1.0],[1.211,1.0],[1.212,1.0],[1.213,1.0],[1.214,1.0],[1.215,1.0],[1.216,1.0],[1.217,1.0],[1.218,1.0],[1.219,1.0],[1.22,1.0],[1.221,1.0],[1.222,1.0],[1.223,1.0],[1.224,1.0],[1.225,1.0],[1.226,1.0],[1.227,1.0],[1.228,1.0],[1.229,1.0],[1.23,1.0],[1.231,1.0],[1.232,1.0],[1.233,1.0],[1.234,1.0],[1.235,1.0],[1.236,1.0],[1.237,1.0],[1.238,1.0],[1.239,1.0],[1.24,1.0],[1.241,1.0],[1.242,1.0],[1.243,1.0],[1.244,1.0],[1.245,1.0],[1.246,1.0],[1.247,1.0],[1.248,1.0],[1.249,1.0],[1.25,1.0],[1.2510000000000001,1.0],[1.252,1.0],[1.2530000000000001,1.0],[1.254,1.0],[1.2550000000000001,1.0],[1.256,1.0],[1.2570000000000001,1.0],[1.258,1.0],[1.2590000000000001,1.0],[1.26,1.0],[1.2610000000000001,1.0],[1.262,1.0],[1.2630000000000001,1.0],[1.264,1.0],[1.2650000000000001,1.0],[1.266,1.0],[1.2670000000000001,1.0],[1.268,1.0],[1.2690000000000001,1.0],[1.27,1.0],[1.2710000000000001,1.0],[1.272,1.0],[1.2730000000000001,1.0],[1.274,1.0],[1.2750000000000001,1.0],[1.276,1.0],[1.2770000000000001,1.0],[1.278,1.0],[1.2790000000000001,1.0],[1.28,1.0],[1.281,1.0],[1.282,1.0],[1.283,1.0],[1.284,1.0],[1.285,1.0],[1.286,1.0],[1.287,1.0],[1.288,1.0],[1.289,1.0],[1.29,1.0],[1.291,1.0],[1.292,1.0],[1.293,1.0],[1.294,1.0],[1.295,1.0],[1.296,1.0],[1.297,1.0],[1.298,1.0],[1.299,1.0],[1.3,1.0],[1.301,1.0],[1.302,1.0],[1.303,1.0],[1.304,1.0],[1.305,1.0],[1.306,1.0],[1.307,1.0],[1.308,1.0],[1.309,1.0],[1.31,1.0],[1.311,1.0],[1.312,1.0],[1.313,1.0],[1.314,1.0],[1.315,1.0],[1.316,1.0],[1.317,1.0],[1.318,1.0],[1.319,1.0],[1.32,1.0],[1.321,1.0],[1.322,1.0],[1.323,1.0],[1.324,1.0],[1.325,1.0],[1.326,1.0],[1.327,1.0],[1.328,1.0],[1.329,1.0],[1.33,1.0],[1.331,1.0],[1.332,1.0],[1.333,1.0],[1.334,1.0],[1.335,1.0],[1.336,1.0],[1.337,1.0],[1.338,1.0],[1.339,1.0],[1.34,1.0],[1.341,1.0],[1.342,1.0],[1.343,1.0],[1.344,1.0],[1.345,1.0],[1.346,1.0],[1.347,1.0],[1.348,1.0],[1.349,1.0],[1.35,1.0],[1.351,1.0],[1.352,1.0],[1.353,1.0],[1.354,1.0],[1.355,1.0],[1.356,1.0],[1.357,1.0],[1.358,1.0],[1.359,1.0],[1.36,1.0],[1.361,1.0],[1.362,1.0],[1.363,1.0],[1.364,1.0],[1.365,1.0],[1.366,1.0],[1.367,1.0],[1.368,1.0],[1.369,1.0],[1.37,1.0],[1.371,1.0],[1.372,1.0],[1.373,1.0],[1.374,1.0],[1.375,1.0],[1.3760000000000001,1.0],[1.377,1.0],[1.3780000000000001,1.0],[1.379,1.0],[1.3800000000000001,1.0],[1.381,1.0],[1.3820000000000001,1.0],[1.383,1.0],[1.3840000000000001,1.0],[1.385,1.0],[1.3860000000000001,1.0],[1.387,1.0],[1.3880000000000001,1.0],[1.389,1.0],[1.3900000000000001,1.0],[1.391,1.0],[1.3920000000000001,1.0],[1.393,1.0],[1.3940000000000001,1.0],[1.395,1.0],[1.3960000000000001,1.0],[1.397,1.0],[1.3980000000000001,1.0],[1.399,1.0],[1.4000000000000001,1.0],[1.401,1.0],[1.4020000000000001,1.0],[1.403,1.0],[1.4040000000000001,1.0],[1.405,1.0],[1.4060000000000001,1.0],[1.407,1.0],[1.408,1.0],[1.409,1.0],[1.41,1.0],[1.411,1.0],[1.412,1.0],[1.413,1.0],[1.414,1.0],[1.415,1.0],[1.416,1.0],[1.417,1.0],[1.418,1.0],[1.419,1.0],[1.42,1.0],[1.421,1.0],[1.422,1.0],[1.423,1.0],[1.424,1.0],[1.425,1.0],[1.426,1.0],[1.427,1.0],[1.428,1.0],[1.429,1.0],[1.43,1.0],[1.431,1.0],[1.432,1.0],[1.433,1.0],[1.434,1.0],[1.435,1.0],[1.436,1.0],[1.437,1.0],[1.438,1.0],[1.439,1.0],[1.44,1.0],[1.441,1.0],[1.442,1.0],[1.443,1.0],[1.444,1.0],[1.445,1.0],[1.446,1.0],[1.447,1.0],[1.448,1.0],[1.449,1.0],[1.45,1.0],[1.451,1.0],[1.452,1.0],[1.453,1.0],[1.454,1.0],[1.455,1.0],[1.456,1.0],[1.457,1.0],[1.458,1.0],[1.459,1.0],[1.46,1.0],[1.461,1.0],[1.462,1.0],[1.463,1.0],[1.464,1.0],[1.465,1.0],[1.466,1.0],[1.467,1.0],[1.468,1.0],[1.469,1.0],[1.47,1.0],[1.471,1.0],[1.472,1.0],[1.473,1.0],[1.474,1.0],[1.475,1.0],[1.476,1.0],[1.477,1.0],[1.478,1.0],[1.479,1.0],[1.48,1.0],[1.481,1.0],[1.482,1.0],[1.483,1.0],[1.484,1.0],[1.485,1.0],[1.486,1.0],[1.487,1.0],[1.488,1.0],[1.489,1.0],[1.49,1.0],[1.491,1.0],[1.492,1.0],[1.493,1.0],[1.494,1.0],[1.495,1.0],[1.496,1.0],[1.497,1.0],[1.498,1.0],[1.499,1.0],[1.5,1.0],[1.5010000000000001,1.0],[1.502,1.0],[1.5030000000000001,1.0],[1.504,1.0],[1.5050000000000001,1.0],[1.506,1.0],[1.5070000000000001,1.0],[1.508,1.0],[1.5090000000000001,1.0],[1.51,1.0],[1.5110000000000001,1.0],[1.512,1.0],[1.5130000000000001,1.0],[1.514,1.0],[1.5150000000000001,1.0],[1.516,1.0],[1.5170000000000001,1.0],[1.518,1.0],[1.5190000000000001,1.0],[1.52,1.0],[1.5210000000000001,1.0],[1.522,1.0],[1.5230000000000001,1.0],[1.524,1.0],[1.5250000000000001,1.0],[1.526,1.0],[1.5270000000000001,1.0],[1.528,1.0],[1.5290000000000001,1.0],[1.53,1.0],[1.5310000000000001,1.0],[1.532,1.0],[1.5330000000000001,1.0],[1.534,1.0],[1.5350000000000001,1.0],[1.536,1.0],[1.537,1.0],[1.538,1.0],[1.539,1.0],[1.54,1.0],[1.541,1.0],[1.542,1.0],[1.543,1.0],[1.544,1.0],[1.545,1.0],[1.546,1.0],[1.547,1.0],[1.548,1.0],[1.549,1.0],[1.55,1.0],[1.551,1.0],[1.552,1.0],[1.553,1.0],[1.554,1.0],[1.555,1.0],[1.556,1.0],[1.557,1.0],[1.558,1.0],[1.559,1.0],[1.56,1.0],[1.561,1.0],[1.562,1.0],[1.563,1.0],[1.564,1.0],[1.565,1.0],[1.566,1.0],[1.567,1.0],[1.568,1.0],[1.569,1.0],[1.57,1.0],[1.571,1.0],[1.572,1.0],[1.573,1.0],[1.574,1.0],[1.575,1.0],[1.576,1.0],[1.577,1.0],[1.578,1.0],[1.579,1.0],[1.58,1.0],[1.581,1.0],[1.582,1.0],[1.583,1.0],[1.584,1.0],[1.585,1.0],[1.586,1.0],[1.587,1.0],[1.588,1.0],[1.589,1.0],[1.59,1.0],[1.591,1.0],[1.592,1.0],[1.593,1.0],[1.594,1.0],[1.595,1.0],[1.596,1.0],[1.597,1.0],[1.598,1.0],[1.599,1.0],[1.6,1.0],[1.601,1.0],[1.602,1.0],[1.603,1.0],[1.604,1.0],[1.605,1.0],[1.606,1.0],[1.607,1.0],[1.608,1.0],[1.609,1.0],[1.61,1.0],[1.611,1.0],[1.612,1.0],[1.613,1.0],[1.614,1.0],[1.615,1.0],[1.616,1.0],[1.617,1.0],[1.618,1.0],[1.619,1.0],[1.62,1.0],[1.621,1.0],[1.622,1.0],[1.623,1.0],[1.624,1.0],[1.625,1.0],[1.6260000000000001,1.0],[1.627,1.0],[1.6280000000000001,1.0],[1.629,1.0],[1.6300000000000001,1.0],[1.631,1.0],[1.6320000000000001,1.0],[1.633,1.0],[1.6340000000000001,1.0],[1.635,1.0],[1.6360000000000001,1.0],[1.637,1.0],[1.6380000000000001,1.0],[1.639,1.0],[1.6400000000000001,1.0],[1.641,1.0],[1.6420000000000001,1.0],[1.643,1.0],[1.6440000000000001,1.0],[1.645,1.0],[1.6460000000000001,1.0],[1.647,1.0],[1.6480000000000001,1.0],[1.649,1.0],[1.6500000000000001,1.0],[1.651,1.0],[1.6520000000000001,1.0],[1.653,1.0],[1.6540000000000001,1.0],[1.655,1.0],[1.6560000000000001,1.0],[1.657,1.0],[1.6580000000000001,1.0],[1.659,1.0],[1.6600000000000001,1.0],[1.661,1.0],[1.6620000000000001,1.0],[1.663,1.0],[1.6640000000000001,1.0],[1.665,1.0],[1.666,1.0],[1.667,1.0],[1.668,1.0],[1.669,1.0],[1.67,1.0],[1.671,1.0],[1.672,1.0],[1.673,1.0],[1.674,1.0],[1.675,1.0],[1.676,1.0],[1.677,1.0],[1.678,1.0],[1.679,1.0],[1.68,1.0],[1.681,1.0],[1.682,1.0],[1.683,1.0],[1.684,1.0],[1.685,1.0],[1.686,1.0],[1.687,1.0],[1.688,1.0],[1.689,1.0],[1.69,1.0],[1.691,1.0],[1.692,1.0],[1.693,1.0],[1.694,1.0],[1.695,1.0],[1.696,1.0],[1.697,1.0],[1.698,1.0],[1.699,1.0],[1.7,1.0],[1.701,1.0],[1.702,1.0],[1.703,1.0],[1.704,1.0],[1.705,1.0],[1.706,1.0],[1.707,1.0],[1.708,1.0],[1.709,1.0],[1.71,1.0],[1.711,1.0],[1.712,1.0],[1.713,1.0],[1.714,1.0],[1.715,1.0],[1.716,1.0],[1.717,1.0],[1.718,1.0],[1.719,1.0],[1.72,1.0],[1.721,1.0],[1.722,1.0],[1.723,1.0],[1.724,1.0],[1.725,1.0],[1.726,1.0],[1.727,1.0],[1.728,1.0],[1.729,1.0],[1.73,1.0],[1.731,1.0],[1.732,1.0],[1.733,1.0],[1.734,1.0],[1.735,1.0],[1.736,1.0],[1.737,1.0],[1.738,1.0],[1.739,1.0],[1.74,1.0],[1.741,1.0],[1.742,1.0],[1.743,1.0],[1.744,1.0],[1.745,1.0],[1.746,1.0],[1.747,1.0],[1.748,1.0],[1.749,1.0],[1.75,1.0],[1.7510000000000001,1.0],[1.752,1.0],[1.7530000000000001,1.0],[1.754,1.0],[1.7550000000000001,1.0],[1.756,1.0],[1.7570000000000001,1.0],[1.758,1.0],[1.7590000000000001,1.0],[1.76,1.0],[1.7610000000000001,1.0],[1.762,1.0],[1.7630000000000001,1.0],[1.764,1.0],[1.7650000000000001,1.0],[1.766,1.0],[1.7670000000000001,1.0],[1.768,1.0],[1.7690000000000001,1.0],[1.77,1.0],[1.7710000000000001,1.0],[1.772,1.0],[1.7730000000000001,1.0],[1.774,1.0],[1.7750000000000001,1.0],[1.776,1.0],[1.7770000000000001,1.0],[1.778,1.0],[1.7790000000000001,1.0],[1.78,1.0],[1.7810000000000001,1.0],[1.782,1.0],[1.7830000000000001,1.0],[1.784,1.0],[1.7850000000000001,1.0],[1.786,1.0],[1.7870000000000001,1.0],[1.788,1.0],[1.7890000000000001,1.0],[1.79,1.0],[1.7910000000000001,1.0],[1.792,1.0],[1.793,1.0],[1.794,1.0],[1.795,1.0],[1.796,1.0],[1.797,1.0],[1.798,1.0],[1.799,1.0],[1.8,1.0],[1.801,1.0],[1.802,1.0],[1.803,1.0],[1.804,1.0],[1.805,1.0],[1.806,1.0],[1.807,1.0],[1.808,1.0],[1.809,1.0],[1.81,1.0],[1.811,1.0],[1.812,1.0],[1.813,1.0],[1.814,1.0],[1.815,1.0],[1.816,1.0],[1.817,1.0],[1.818,1.0],[1.819,1.0],[1.82,1.0],[1.821,1.0],[1.822,1.0],[1.823,1.0],[1.824,1.0],[1.825,1.0],[1.826,1.0],[1.827,1.0],[1.828,1.0],[1.829,1.0],[1.83,1.0],[1.831,1.0],[1.832,1.0],[1.833,1.0],[1.834,1.0],[1.835,1.0],[1.836,1.0],[1.837,1.0],[1.838,1.0],[1.839,1.0],[1.84,1.0],[1.841,1.0],[1.842,1.0],[1.843,1.0],[1.844,1.0],[1.845,1.0],[1.846,1.0],[1.847,1.0],[1.848,1.0],[1.849,1.0],[1.85,1.0],[1.851,1.0],[1.852,1.0],[1.853,1.0],[1.854,1.0],[1.855,1.0],[1.856,1.0],[1.857,1.0],[1.858,1.0],[1.859,1.0],[1.86,1.0],[1.861,1.0],[1.862,1.0],[1.863,1.0],[1.864,1.0],[1.865,1.0],[1.866,1.0],[1.867,1.0],[1.868,1.0],[1.869,1.0],[1.87,1.0],[1.871,1.0],[1.872,1.0],[1.873,1.0],[1.874,1.0],[1.875,1.0],[1.8760000000000001,1.0],[1.877,1.0],[1.8780000000000001,1.0],[1.879,1.0],[1.8800000000000001,1.0],[1.881,1.0],[1.8820000000000001,1.0],[1.883,1.0],[1.8840000000000001,1.0],[1.885,1.0],[1.8860000000000001,1.0],[1.887,1.0],[1.8880000000000001,1.0],[1.889,1.0],[1.8900000000000001,1.0],[1.891,1.0],[1.8920000000000001,1.0],[1.893,1.0],[1.8940000000000001,1.0],[1.895,1.0],[1.8960000000000001,1.0],[1.897,1.0],[1.8980000000000001,1.0],[1.899,1.0],[1.9000000000000001,1.0],[1.901,1.0],[1.9020000000000001,1.0],[1.903,1.0],[1.9040000000000001,1.0],[1.905,1.0],[1.9060000000000001,1.0],[1.907,1.0],[1.9080000000000001,1.0],[1.909,1.0],[1.9100000000000001,1.0],[1.911,1.0],[1.9120000000000001,1.0],[1.913,1.0],[1.9140000000000001,1.0],[1.915,1.0],[1.9160000000000001,1.0],[1.917,1.0],[1.9180000000000001,1.0],[1.919,1.0],[1.92,1.0],[1.921,1.0],[1.922,1.0],[1.923,1.0],[1.924,1.0],[1.925,1.0],[1.926,1.0],[1.927,1.0],[1.928,1.0],[1.929,1.0],[1.93,1.0],[1.931,1.0],[1.932,1.0],[1.933,1.0],[1.934,1.0],[1.935,1.0],[1.936,1.0],[1.937,1.0],[1.938,1.0],[1.939,1.0],[1.94,1.0],[1.941,1.0],[1.942,1.0],[1.943,1.0],[1.944,1.0],[1.945,1.0],[1.946,1.0],[1.947,1.0],[1.948,1.0],[1.949,1.0],[1.95,1.0],[1.951,1.0],[1.952,1.0],[1.953,1.0],[1.954,1.0],[1.955,1.0],[1.956,1.0],[1.957,1.0],[1.958,1.0],[1.959,1.0],[1.96,1.0],[1.961,1.0],[1.962,1.0],[1.963,1.0],[1.964,1.0],[1.965,1.0],[1.966,1.0],[1.967,1.0],[1.968,1.0],[1.969,1.0],[1.97,1.0],[1.971,1.0],[1.972,1.0],[1.973,1.0],[1.974,1.0],[1.975,1.0],[1.976,1.0],[1.977,1.0],[1.978,1.0],[1.979,1.0],[1.98,1.0],[1.981,1.0],[1.982,1.0],[1.983,1.0],[1.984,1.0],[1.985,1.0],[1.986,1.0],[1.987,1.0],[1.988,1.0],[1.989,1.0],[1.99,1.0],[1.991,1.0],[1.992,1.0],[1.993,1.0],[1.994,1.0],[1.995,1.0],[1.996,1.0],[1.997,1.0],[1.998,1.0],[1.999,1.0],[2.0,1.0]]},\"avr_vref\":{\"delay\":0.05,\"data\":[[0.0,0.0],[0.001,0.0],[0.002,0.0],[0.003,0.0],[0.004,0.0],[0.005,0.0],[0.006,0.0],[0.007,0.0],[0.008,0.0],[0.009000000000000001,0.0],[0.01,0.0],[0.011,0.0],[0.012,0.0],[0.013000000000000001,0.0],[0.014,0.0],[0.015,0.0],[0.016,0.0],[0.017,0.0],[0.018000000000000002,0.0],[0.019,0.0],[0.02,0.0],[0.021,0.0],[0.022,0.0],[0.023,0.0],[0.024,0.0],[0.025,0.0],[0.026000000000000002,0.0],[0.027,0.0],[0.028,0.0],[0.029,0.0],[0.03,0.0],[0.031,0.0],[0.032,0.0],[0.033,0.0],[0.034,0.0],[0.035,0.0],[0.036000000000000004,0.0],[0.037,0.0],[0.038,0.0],[0.039,0.0],[0.04,0.0],[0.041,0.0],[0.042,0.0],[0.043000000000000003,0.0],[0.044,0.0],[0.045,0.0],[0.046,0.0],[0.047,0.0],[0.048,0.0],[0.049,0.0],[0.05,1.0],[0.051000000000000004,1.0],[0.052000000000000005,1.0],[0.053,1.0],[0.054,1.0],[0.055,1.0],[0.056,1.0],[0.057,1.0],[0.058,1.0],[0.059000000000000004,1.0],[0.06,1.0],[0.061,1.0],[0.062,1.0],[0.063,1.0],[0.064,1.0],[0.065,1.0],[0.066,1.0],[0.067,1.0],[0.068,1.0],[0.069,1.0],[0.07,1.0],[0.07100000000000001,1.0],[0.07200000000000001,1.0],[0.073,1.0],[0.074,1.0],[0.075,1.0],[0.076,1.0],[0.077,1.0],[0.078,1.0],[0.079,1.0],[0.08,1.0],[0.081,1.0],[0.082,1.0],[0.083,1.0],[0.084,1.0],[0.085,1.0],[0.08600000000000001,1.0],[0.08700000000000001,1.0],[0.088,1.0],[0.089,1.0],[0.09,1.0],[0.091,1.0],[0.092,1.0],[0.093,1.0],[0.094,1.0],[0.095,1.0],[0.096,1.0],[0.097,1.0],[0.098,1.0],[0.099,1.0],[0.1,1.0],[0.101,1.0],[0.10200000000000001,1.0],[0.10300000000000001,1.0],[0.10400000000000001,1.0],[0.105,1.0],[0.106,1.0],[0.107,1.0],[0.108,1.0],[0.109,1.0],[0.11,1.0],[0.111,1.0],[0.112,1.0],[0.113,1.0],[0.114,1.0],[0.115,1.0],[0.116,1.0],[0.117,1.0],[0.11800000000000001,1.0],[0.11900000000000001,1.0],[0.12,1.0],[0.121,1.0],[0.122,1.0],[0.123,1.0],[0.124,1.0],[0.125,1.0],[0.126,1.0],[0.127,1.0],[0.128,1.0],[0.129,1.0],[0.13,1.0],[0.131,1.0],[0.132,1.0],[0.133,1.0],[0.134,1.0],[0.135,1.0],[0.136,1.0],[0.137,1.0],[0.138,1.0],[0.139,1.0],[0.14,1.0],[0.14100000000000001,1.0],[0.14200000000000002,1.0],[0.14300000000000002,1.0],[0.14400000000000002,1.0],[0.145,1.0],[0.146,1.0],[0.147,1.0],[0.148,1.0],[0.149,1.0],[0.15,1.0],[0.151,1.0],[0.152,1.0],[0.153,1.0],[0.154,1.0],[0.155,1.0],[0.156,1.0],[0.157,1.0],[0.158,1.0],[0.159,1.0],[0.16,1.0],[0.161,1.0],[0.162,1.0],[0.163,1.0],[0.164,1.0],[0.165,1.0],[0.166,1.0],[0.167,1.0],[0.168,1.0],[0.169,1.0],[0.17,1.0],[0.171,1.0],[0.17200000000000001,1.0],[0.17300000000000001,1.0],[0.17400000000000002,1.0],[0.17500000000000002,1.0],[0.176,1.0],[0.177,1.0],[0.178,1.0],[0.179,1.0],[0.18,1.0],[0.181,1.0],[0.182,1.0],[0.183,1.0],[0.184,1.0],[0.185,1.0],[0.186,1.0],[0.187,1.0],[0.188,1.0],[0.189,1.0],[0.19,1.0],[0.191,1.0],[0.192,1.0],[0.193,1.0],[0.194,1.0],[0.195,1.0],[0.196,1.0],[0.197,1.0],[0.198,1.0],[0.199,1.0],[0.2,1.0],[0.201,1.0],[0.202,1.0],[0.203,1.0],[0.20400000000000001,1.0],[0.20500000000000002,1.0],[0.20600000000000002,1.0],[0.20700000000000002,1.0],[0.20800000000000002,1.0],[0.209,1.0],[0.21,1.0],[0.211,1.0],[0.212,1.0],[0.213,1.0],[0.214,1.0],[0.215,1.0],[0.216,1.0],[0.217,1.0],[0.218,1.0],[0.219,1.0],[0.22,1.0],[0.221,1.0],[0.222,1.0],[0.223,1.0],[0.224,1.0],[0.225,1.0],[0.226,1.0],[0.227,1.0],[0.228,1.0],[0.229,1.0],[0.23,1.0],[0.231,1.0],[0.232,1.0],[0.233,1.0],[0.234,1.0],[0.23500000000000001,1.0],[0.23600000000000002,1.0],[0.23700000000000002,1.0],[0.23800000000000002,1.0],[0.23900000000000002,1.0],[0.24,1.0],[0.241,1.0],[0.242,1.0],[0.243,1.0],[0.244,1.0],[0.245,1.0],[0.246,1.0],[0.247,1.0],[0.248,1.0],[0.249,1.0],[0.25,1.0],[0.251,1.0],[0.252,1.0],[0.253,1.0],[0.254,1.0],[0.255,1.0],[0.256,1.0],[0.257,1.0],[0.258,1.0],[0.259,1.0],[0.26,1.0],[0.261,1.0],[0.262,1.0],[0.263,1.0],[0.264,1.0],[0.265,1.0],[0.266,1.0],[0.267,1.0],[0.268,1.0],[0.269,1.0],[0.27,1.0],[0.271,1.0],[0.272,1.0],[0.273,1.0],[0.274,1.0],[0.275,1.0],[0.276,1.0],[0.277,1.0],[0.278,1.0],[0.279,1.0],[0.28,1.0],[0.281,1.0],[0.28200000000000003,1.0],[0.28300000000000003,1.0],[0.28400000000000003,1.0],[0.28500000000000003,1.0],[0.28600000000000003,1.0],[0.28700000000000003,1.0],[0.28800000000000003,1.0],[0.289,1.0],[0.29,1.0],[0.291,1.0],[0.292,1.0],[0.293,1.0],[0.294,1.0],[0.295,1.0],[0.296,1.0],[0.297,1.0],[0.298,1.0],[0.299,1.0],[0.3,1.0],[0.301,1.0],[0.302,1.0],[0.303,1.0],[0.304,1.0],[0.305,1.0],[0.306,1.0],[0.307,1.0],[0.308,1.0],[0.309,1.0],[0.31,1.0],[0.311,1.0],[0.312,1.0],[0.313,1.0],[0.314,1.0],[0.315,1.0],[0.316,1.0],[0.317,1.0],[0.318,1.0],[0.319,1.0],[0.32,1.0],[0.321,1.0],[0.322,1.0],[0.323,1.0],[0.324,1.0],[0.325,1.0],[0.326,1.0],[0.327,1.0],[0.328,1.0],[0.329,1.0],[0.33,1.0],[0.331,1.0],[0.332,1.0],[0.333,1.0],[0.334,1.0],[0.335,1.0],[0.336,1.0],[0.337,1.0],[0.338,1.0],[0.339,1.0],[0.34,1.0],[0.341,1.0],[0.342,1.0],[0.343,1.0],[0.34400000000000003,1.0],[0.34500000000000003,1.0],[0.34600000000000003,1.0],[0.34700000000000003,1.0],[0.34800000000000003,1.0],[0.34900000000000003,1.0],[0.35000000000000003,1.0],[0.35100000000000003,1.0],[0.352,1.0],[0.353,1.0],[0.354,1.0],[0.355,1.0],[0.356,1.0],[0.357,1.0],[0.358,1.0],[0.359,1.0],[0.36,1.0],[0.361,1.0],[0.362,1.0],[0.363,1.0],[0.364,1.0],[0.365,1.0],[0.366,1.0],[0.367,1.0],[0.368,1.0],[0.369,1.0],[0.37,1.0],[0.371,1.0],[0.372,1.0],[0.373,1.0],[0.374,1.0],[0.375,1.0],[0.376,1.0],[0.377,1.0],[0.378,1.0],[0.379,1.0],[0.38,1.0],[0.381,1.0],[0.382,1.0],[0.383,1.0],[0.384,1.0],[0.385,1.0],[0.386,1.0],[0.387,1.0],[0.388,1.0],[0.389,1.0],[0.39,1.0],[0.391,1.0],[0.392,1.0],[0.393,1.0],[0.394,1.0],[0.395,1.0],[0.396,1.0],[0.397,1.0],[0.398,1.0],[0.399,1.0],[0.4,1.0],[0.401,1.0],[0.402,1.0],[0.403,1.0],[0.404,1.0],[0.405,1.0],[0.406,1.0],[0.40700000000000003,1.0],[0.40800000000000003,1.0],[0.40900000000000003,1.0],[0.41000000000000003,1.0],[0.41100000000000003,1.0],[0.41200000000000003,1.0],[0.41300000000000003,1.0],[0.41400000000000003,1.0],[0.41500000000000004,1.0],[0.41600000000000004,1.0],[0.417,1.0],[0.418,1.0],[0.419,1.0],[0.42,1.0],[0.421,1.0],[0.422,1.0],[0.423,1.0],[0.424,1.0],[0.425,1.0],[0.426,1.0],[0.427,1.0],[0.428,1.0],[0.429,1.0],[0.43,1.0],[0.431,1.0],[0.432,1.0],[0.433,1.0],[0.434,1.0],[0.435,1.0],[0.436,1.0],[0.437,1.0],[0.438,1.0],[0.439,1.0],[0.44,1.0],[0.441,1.0],[0.442,1.0],[0.443,1.0],[0.444,1.0],[0.445,1.0],[0.446,1.0],[0.447,1.0],[0.448,1.0],[0.449,1.0],[0.45,1.0],[0.451,1.0],[0.452,1.0],[0.453,1.0],[0.454,1.0],[0.455,1.0],[0.456,1.0],[0.457,1.0],[0.458,1.0],[0.459,1.0],[0.46,1.0],[0.461,1.0],[0.462,1.0],[0.463,1.0],[0.464,1.0],[0.465,1.0],[0.466,1.0],[0.467,1.0],[0.468,1.0],[0.46900000000000003,1.0],[0.47000000000000003,1.0],[0.47100000000000003,1.0],[0.47200000000000003,1.0],[0.47300000000000003,1.0],[0.47400000000000003,1.0],[0.47500000000000003,1.0],[0.47600000000000003,1.0],[0.47700000000000004,1.0],[0.47800000000000004,1.0],[0.47900000000000004,1.0],[0.48,1.0],[0.481,1.0],[0.482,1.0],[0.483,1.0],[0.484,1.0],[0.485,1.0],[0.486,1.0],[0.487,1.0],[0.488,1.0],[0.489,1.0],[0.49,1.0],[0.491,1.0],[0.492,1.0],[0.493,1.0],[0.494,1.0],[0.495,1.0],[0.496,1.0],[0.497,1.0],[0.498,1.0],[0.499,1.0],[0.5,1.0],[0.501,1.0],[0.502,1.0],[0.503,1.0],[0.504,1.0],[0.505,1.0],[0.506,1.0],[0.507,1.0],[0.508,1.0],[0.509,1.0],[0.51,1.0],[0.511,1.0],[0.512,1.0],[0.513,1.0],[0.514,1.0],[0.515,1.0],[0.516,1.0],[0.517,1.0],[0.518,1.0],[0.519,1.0],[0.52,1.0],[0.521,1.0],[0.522,1.0],[0.523,1.0],[0.524,1.0],[0.525,1.0],[0.526,1.0],[0.527,1.0],[0.528,1.0],[0.529,1.0],[0.53,1.0],[0.531,1.0],[0.532,1.0],[0.533,1.0],[0.534,1.0],[0.535,1.0],[0.536,1.0],[0.537,1.0],[0.538,1.0],[0.539,1.0],[0.54,1.0],[0.541,1.0],[0.542,1.0],[0.543,1.0],[0.544,1.0],[0.545,1.0],[0.546,1.0],[0.547,1.0],[0.548,1.0],[0.549,1.0],[0.55,1.0],[0.551,1.0],[0.552,1.0],[0.553,1.0],[0.554,1.0],[0.555,1.0],[0.556,1.0],[0.557,1.0],[0.558,1.0],[0.559,1.0],[0.56,1.0],[0.561,1.0],[0.562,1.0],[0.5630000000000001,1.0],[0.5640000000000001,1.0],[0.5650000000000001,1.0],[0.5660000000000001,1.0],[0.5670000000000001,1.0],[0.5680000000000001,1.0],[0.5690000000000001,1.0],[0.5700000000000001,1.0],[0.5710000000000001,1.0],[0.5720000000000001,1.0],[0.5730000000000001,1.0],[0.5740000000000001,1.0],[0.5750000000000001,1.0],[0.5760000000000001,1.0],[0.577,1.0],[0.578,1.0],[0.579,1.0],[0.58,1.0],[0.581,1.0],[0.582,1.0],[0.583,1.0],[0.584,1.0],[0.585,1.0],[0.586,1.0],[0.587,1.0],[0.588,1.0],[0.589,1.0],[0.59,1.0],[0.591,1.0],[0.592,1.0],[0.593,1.0],[0.594,1.0],[0.595,1.0],[0.596,1.0],[0.597,1.0],[0.598,1.0],[0.599,1.0],[0.6,1.0],[0.601,1.0],[0.602,1.0],[0.603,1.0],[0.604,1.0],[0.605,1.0],[0.606,1.0],[0.607,1.0],[0.608,1.0],[0.609,1.0],[0.61,1.0],[0.611,1.0],[0.612,1.0],[0.613,1.0],[0.614,1.0],[0.615,1.0],[0.616,1.0],[0.617,1.0],[0.618,1.0],[0.619,1.0],[0.62,1.0],[0.621,1.0],[0.622,1.0],[0.623,1.0],[0.624,1.0],[0.625,1.0],[0.626,1.0],[0.627,1.0],[0.628,1.0],[0.629,1.0],[0.63,1.0],[0.631,1.0],[0.632,1.0],[0.633,1.0],[0.634,1.0],[0.635,1.0],[0.636,1.0],[0.637,1.0],[0.638,1.0],[0.639,1.0],[0.64,1.0],[0.641,1.0],[0.642,1.0],[0.643,1.0],[0.644,1.0],[0.645,1.0],[0.646,1.0],[0.647,1.0],[0.648,1.0],[0.649,1.0],[0.65,1.0],[0.651,1.0],[0.652,1.0],[0.653,1.0],[0.654,1.0],[0.655,1.0],[0.656,1.0],[0.657,1.0],[0.658,1.0],[0.659,1.0],[0.66,1.0],[0.661,1.0],[0.662,1.0],[0.663,1.0],[0.664,1.0],[0.665,1.0],[0.666,1.0],[0.667,1.0],[0.668,1.0],[0.669,1.0],[0.67,1.0],[0.671,1.0],[0.672,1.0],[0.673,1.0],[0.674,1.0],[0.675,1.0],[0.676,1.0],[0.677,1.0],[0.678,1.0],[0.679,1.0],[0.68,1.0],[0.681,1.0],[0.682,1.0],[0.683,1.0],[0.684,1.0],[0.685,1.0],[0.686,1.0],[0.687,1.0],[0.6880000000000001,1.0],[0.6890000000000001,1.0],[0.6900000000000001,1.0],[0.6910000000000001,1.0],[0.6920000000000001,1.0],[0.6930000000000001,1.0],[0.6940000000000001,1.0],[0.6950000000000001,1.0],[0.6960000000000001,1.0],[0.6970000000000001,1.0],[0.6980000000000001,1.0],[0.6990000000000001,1.0],[0.7000000000000001,1.0],[0.7010000000000001,1.0],[0.7020000000000001,1.0],[0.7030000000000001,1.0],[0.704,1.0],[0.705,1.0],[0.706,1.0],[0.707,1.0],[0.708,1.0],[0.709,1.0],[0.71,1.0],[0.711,1.0],[0.712,1.0],[0.713,1.0],[0.714,1.0],[0.715,1.0],[0.716,1.0],[0.717,1.0],[0.718,1.0],[0.719,1.0],[0.72,1.0],[0.721,1.0],[0.722,1.0],[0.723,1.0],[0.724,1.0],[0.725,1.0],[0.726,1.0],[0.727,1.0],[0.728,1.0],[0.729,1.0],[0.73,1.0],[0.731,1.0],[0.732,1.0],[0.733,1.0],[0.734,1.0],[0.735,1.0],[0.736,1.0],[0.737,1.0],[0.738,1.0],[0.739,1.0],[0.74,1.0],[0.741,1.0],[0.742,1.0],[0.743,1.0],[0.744,1.0],[0.745,1.0],[0.746,1.0],[0.747,1.0],[0.748,1.0],[0.749,1.0],[0.75,1.0],[0.751,1.0],[0.752,1.0],[0.753,1.0],[0.754,1.0],[0.755,1.0],[0.756,1.0],[0.757,1.0],[0.758,1.0],[0.759,1.0],[0.76,1.0],[0.761,1.0],[0.762,1.0],[0.763,1.0],[0.764,1.0],[0.765,1.0],[0.766,1.0],[0.767,1.0],[0.768,1.0],[0.769,1.0],[0.77,1.0],[0.771,1.0],[0.772,1.0],[0.773,1.0],[0.774,1.0],[0.775,1.0],[0.776,1.0],[0.777,1.0],[0.778,1.0],[0.779,1.0],[0.78,1.0],[0.781,1.0],[0.782,1.0],[0.783,1.0],[0.784,1.0],[0.785,1.0],[0.786,1.0],[0.787,1.0],[0.788,1.0],[0.789,1.0],[0.79,1.0],[0.791,1.0],[0.792,1.0],[0.793,1.0],[0.794,1.0],[0.795,1.0],[0.796,1.0],[0.797,1.0],[0.798,1.0],[0.799,1.0],[0.8,1.0],[0.801,1.0],[0.802,1.0],[0.803,1.0],[0.804,1.0],[0.805,1.0],[0.806,1.0],[0.807,1.0],[0.808,1.0],[0.809,1.0],[0.81,1.0],[0.811,1.0],[0.812,1.0],[0.8130000000000001,1.0],[0.8140000000000001,1.0],[0.8150000000000001,1.0],[0.8160000000000001,1.0],[0.8170000000000001,1.0],[0.8180000000000001,1.0],[0.8190000000000001,1.0],[0.8200000000000001,1.0],[0.8210000000000001,1.0],[0.8220000000000001,1.0],[0.8230000000000001,1.0],[0.8240000000000001,1.0],[0.8250000000000001,1.0],[0.8260000000000001,1.0],[0.8270000000000001,1.0],[0.8280000000000001,1.0],[0.8290000000000001,1.0],[0.8300000000000001,1.0],[0.8310000000000001,1.0],[0.8320000000000001,1.0],[0.833,1.0],[0.834,1.0],[0.835,1.0],[0.836,1.0],[0.837,1.0],[0.838,1.0],[0.839,1.0],[0.84,1.0],[0.841,1.0],[0.842,1.0],[0.843,1.0],[0.844,1.0],[0.845,1.0],[0.846,1.0],[0.847,1.0],[0.848,1.0],[0.849,1.0],[0.85,1.0],[0.851,1.0],[0.852,1.0],[0.853,1.0],[0.854,1.0],[0.855,1.0],[0.856,1.0],[0.857,1.0],[0.858,1.0],[0.859,1.0],[0.86,1.0],[0.861,1.0],[0.862,1.0],[0.863,1.0],[0.864,1.0],[0.865,1.0],[0.866,1.0],[0.867,1.0],[0.868,1.0],[0.869,1.0],[0.87,1.0],[0.871,1.0],[0.872,1.0],[0.873,1.0],[0.874,1.0],[0.875,1.0],[0.876,1.0],[0.877,1.0],[0.878,1.0],[0.879,1.0],[0.88,1.0],[0.881,1.0],[0.882,1.0],[0.883,1.0],[0.884,1.0],[0.885,1.0],[0.886,1.0],[0.887,1.0],[0.888,1.0],[0.889,1.0],[0.89,1.0],[0.891,1.0],[0.892,1.0],[0.893,1.0],[0.894,1.0],[0.895,1.0],[0.896,1.0],[0.897,1.0],[0.898,1.0],[0.899,1.0],[0.9,1.0],[0.901,1.0],[0.902,1.0],[0.903,1.0],[0.904,1.0],[0.905,1.0],[0.906,1.0],[0.907,1.0],[0.908,1.0],[0.909,1.0],[0.91,1.0],[0.911,1.0],[0.912,1.0],[0.913,1.0],[0.914,1.0],[0.915,1.0],[0.916,1.0],[0.917,1.0],[0.918,1.0],[0.919,1.0],[0.92,1.0],[0.921,1.0],[0.922,1.0],[0.923,1.0],[0.924,1.0],[0.925,1.0],[0.926,1.0],[0.927,1.0],[0.928,1.0],[0.929,1.0],[0.93,1.0],[0.931,1.0],[0.932,1.0],[0.933,1.0],[0.934,1.0],[0.935,1.0],[0.936,1.0],[0.937,1.0],[0.9380000000000001,1.0],[0.9390000000000001,1.0],[0.9400000000000001,1.0],[0.9410000000000001,1.0],[0.9420000000000001,1.0],[0.9430000000000001,1.0],[0.9440000000000001,1.0],[0.9450000000000001,1.0],[0.9460000000000001,1.0],[0.9470000000000001,1.0],[0.9480000000000001,1.0],[0.9490000000000001,1.0],[0.9500000000000001,1.0],[0.9510000000000001,1.0],[0.9520000000000001,1.0],[0.9530000000000001,1.0],[0.9540000000000001,1.0],[0.9550000000000001,1.0],[0.9560000000000001,1.0],[0.9570000000000001,1.0],[0.9580000000000001,1.0],[0.9590000000000001,1.0],[0.96,1.0],[0.961,1.0],[0.962,1.0],[0.963,1.0],[0.964,1.0],[0.965,1.0],[0.966,1.0],[0.967,1.0],[0.968,1.0],[0.969,1.0],[0.97,1.0],[0.971,1.0],[0.972,1.0],[0.973,1.0],[0.974,1.0],[0.975,1.0],[0.976,1.0],[0.977,1.0],[0.978,1.0],[0.979,1.0],[0.98,1.0],[0.981,1.0],[0.982,1.0],[0.983,1.0],[0.984,1.0],[0.985,1.0],[0.986,1.0],[0.987,1.0],[0.988,1.0],[0.989,1.0],[0.99,1.0],[0.991,1.0],[0.992,1.0],[0.993,1.0],[0.994,1.0],[0.995,1.0],[0.996,1.0],[0.997,1.0],[0.998,1.0],[0.999,1.0],[1.0,1.0],[1.0010000000000001,1.0],[1.002,1.0],[1.0030000000000001,1.0],[1.004,1.0],[1.0050000000000001,1.0],[1.006,1.0],[1.0070000000000001,1.0],[1.008,1.0],[1.0090000000000001,1.0],[1.01,1.0],[1.0110000000000001,1.0],[1.012,1.0],[1.0130000000000001,1.0],[1.014,1.0],[1.0150000000000001,1.0],[1.016,1.0],[1.0170000000000001,1.0],[1.018,1.0],[1.0190000000000001,1.0],[1.02,1.0],[1.0210000000000001,1.0],[1.022,1.0],[1.0230000000000001,1.0],[1.024,1.0],[1.025,1.0],[1.026,1.0],[1.027,1.0],[1.028,1.0],[1.029,1.0],[1.03,1.0],[1.031,1.0],[1.032,1.0],[1.033,1.0],[1.034,1.0],[1.035,1.0],[1.036,1.0],[1.037,1.0],[1.038,1.0],[1.039,1.0],[1.04,1.0],[1.041,1.0],[1.042,1.0],[1.043,1.0],[1.044,1.0],[1.045,1.0],[1.046,1.0],[1.047,1.0],[1.048,1.0],[1.049,1.0],[1.05,1.0],[1.051,1.0],[1.052,1.0],[1.053,1.0],[1.054,1.0],[1.055,1.0],[1.056,1.0],[1.057,1.0],[1.058,1.0],[1.059,1.0],[1.06,1.0],[1.061,1.0],[1.062,1.0],[1.063,1.0],[1.064,1.0],[1.065,1.0],[1.066,1.0],[1.067,1.0],[1.068,1.0],[1.069,1.0],[1.07,1.0],[1.071,1.0],[1.072,1.0],[1.073,1.0],[1.074,1.0],[1.075,1.0],[1.076,1.0],[1.077,1.0],[1.078,1.0],[1.079,1.0],[1.08,1.0],[1.081,1.0],[1.082,1.0],[1.083,1.0],[1.084,1.0],[1.085,1.0],[1.086,1.0],[1.087,1.0],[1.088,1.0],[1.089,1.0],[1.09,1.0],[1.091,1.0],[1.092,1.0],[1.093,1.0],[1.094,1.0],[1.095,1.0],[1.096,1.0],[1.097,1.0],[1.098,1.0],[1.099,1.0],[1.1,1.0],[1.101,1.0],[1.102,1.0],[1.103,1.0],[1.104,1.0],[1.105,1.0],[1.106,1.0],[1.107,1.0],[1.108,1.0],[1.109,1.0],[1.11,1.0],[1.111,1.0],[1.112,1.0],[1.113,1.0],[1.114,1.0],[1.115,1.0],[1.116,1.0],[1.117,1.0],[1.118,1.0],[1.119,1.0],[1.12,1.0],[1.121,1.0],[1.122,1.0],[1.123,1.0],[1.124,1.0],[1.125,1.0],[1.1260000000000001,1.0],[1.127,1.0],[1.1280000000000001,1.0],[1.129,1.0],[1.1300000000000001,1.0],[1.131,1.0],[1.1320000000000001,1.0],[1.133,1.0],[1.1340000000000001,1.0],[1.135,1.0],[1.1360000000000001,1.0],[1.137,1.0],[1.1380000000000001,1.0],[1.139,1.0],[1.1400000000000001,1.0],[1.141,1.0],[1.1420000000000001,1.0],[1.143,1.0],[1.1440000000000001,1.0],[1.145,1.0],[1.1460000000000001,1.0],[1.147,1.0],[1.1480000000000001,1.0],[1.149,1.0],[1.1500000000000001,1.0],[1.151,1.0],[1.1520000000000001,1.0],[1.153,1.0],[1.154,1.0],[1.155,1.0],[1.156,1.0],[1.157,1.0],[1.158,1.0],[1.159,1.0],[1.16,1.0],[1.161,1.0],[1.162,1.0],[1.163,1.0],[1.164,1.0],[1.165,1.0],[1.166,1.0],[1.167,1.0],[1.168,1.0],[1.169,1.0],[1.17,1.0],[1.171,1.0],[1.172,1.0],[1.173,1.0],[1.174,1.0],[1.175,1.0],[1.176,1.0],[1.177,1.0],[1.178,1.0],[1.179,1.0],[1.18,1.0],[1.181,1.0],[1.182,1.0],[1.183,1.0],[1.184,1.0],[1.185,1.0],[1.186,1.0],[1.187,1.0],[1.188,1.0],[1.189,1.0],[1.19,1.0],[1.191,1.0],[1.192,1.0],[1.193,1.0],[1.194,1.0],[1.195,1.0],[1.196,1.0],[1.197,1.0],[1.198,1.0],[1.199,1.0],[1.2,1.0],[1.201,1.0],[1.202,1.0],[1.203,1.0],[1.204,1.0],[1.205,1.0],[1.206,1.0],[1.207,1.0],[1.208,1.0],[1.209,1.0],[1.21,1.0],[1.211,1.0],[1.212,1.0],[1.213,1.0],[1.214,1.0],[1.215,1.0],[1.216,1.0],[1.217,1.0],[1.218,1.0],[1.219,1.0],[1.22,1.0],[1.221,1.0],[1.222,1.0],[1.223,1.0],[1.224,1.0],[1.225,1.0],[1.226,1.0],[1.227,1.0],[1.228,1.0],[1.229,1.0],[1.23,1.0],[1.231,1.0],[1.232,1.0],[1.233,1.0],[1.234,1.0],[1.235,1.0],[1.236,1.0],[1.237,1.0],[1.238,1.0],[1.239,1.0],[1.24,1.0],[1.241,1.0],[1.242,1.0],[1.243,1.0],[1.244,1.0],[1.245,1.0],[1.246,1.0],[1.247,1.0],[1.248,1.0],[1.249,1.0],[1.25,1.0],[1.2510000000000001,1.0],[1.252,1.0],[1.2530000000000001,1.0],[1.254,1.0],[1.2550000000000001,1.0],[1.256,1.0],[1.2570000000000001,1.0],[1.258,1.0],[1.2590000000000001,1.0],[1.26,1.0],[1.2610000000000001,1.0],[1.262,1.0],[1.2630000000000001,1.0],[1.264,1.0],[1.2650000000000001,1.0],[1.266,1.0],[1.2670000000000001,1.0],[1.268,1.0],[1.2690000000000001,1.0],[1.27,1.0],[1.2710000000000001,1.0],[1.272,1.0],[1.2730000000000001,1.0],[1.274,1.0],[1.2750000000000001,1.0],[1.276,1.0],[1.2770000000000001,1.0],[1.278,1.0],[1.2790000000000001,1.0],[1.28,1.0],[1.281,1.0],[1.282,1.0],[1.283,1.0],[1.284,1.0],[1.285,1.0],[1.286,1.0],[1.287,1.0],[1.288,1.0],[1.289,1.0],[1.29,1.0],[1.291,1.0],[1.292,1.0],[1.293,1.0],[1.294,1.0],[1.295,1.0],[1.296,1.0],[1.297,1.0],[1.298,1.0],[1.299,1.0],[1.3,1.0],[1.301,1.0],[1.302,1.0],[1.303,1.0],[1.304,1.0],[1.305,1.0],[1.306,1.0],[1.307,1.0],[1.308,1.0],[1.309,1.0],[1.31,1.0],[1.311,1.0],[1.312,1.0],[1.313,1.0],[1.314,1.0],[1.315,1.0],[1.316,1.0],[1.317,1.0],[1.318,1.0],[1.319,1.0],[1.32,1.0],[1.321,1.0],[1.322,1.0],[1.323,1.0],[1.324,1.0],[1.325,1.0],[1.326,1.0],[1.327,1.0],[1.328,1.0],[1.329,1.0],[1.33,1.0],[1.331,1.0],[1.332,1.0],[1.333,1.0],[1.334,1.0],[1.335,1.0],[1.336,1.0],[1.337,1.0],[1.338,1.0],[1.339,1.0],[1.34,1.0],[1.341,1.0],[1.342,1.0],[1.343,1.0],[1.344,1.0],[1.345,1.0],[1.346,1.0],[1.347,1.0],[1.348,1.0],[1.349,1.0],[1.35,1.0],[1.351,1.0],[1.352,1.0],[1.353,1.0],[1.354,1.0],[1.355,1.0],[1.356,1.0],[1.357,1.0],[1.358,1.0],[1.359,1.0],[1.36,1.0],[1.361,1.0],[1.362,1.0],[1.363,1.0],[1.364,1.0],[1.365,1.0],[1.366,1.0],[1.367,1.0],[1.368,1.0],[1.369,1.0],[1.37,1.0],[1.371,1.0],[1.372,1.0],[1.373,1.0],[1.374,1.0],[1.375,1.0],[1.3760000000000001,1.0],[1.377,1.0],[1.3780000000000001,1.0],[1.379,1.0],[1.3800000000000001,1.0],[1.381,1.0],[1.3820000000000001,1.0],[1.383,1.0],[1.3840000000000001,1.0],[1.385,1.0],[1.3860000000000001,1.0],[1.387,1.0],[1.3880000000000001,1.0],[1.389,1.0],[1.3900000000000001,1.0],[1.391,1.0],[1.3920000000000001,1.0],[1.393,1.0],[1.3940000000000001,1.0],[1.395,1.0],[1.3960000000000001,1.0],[1.397,1.0],[1.3980000000000001,1.0],[1.399,1.0],[1.4000000000000001,1.0],[1.401,1.0],[1.4020000000000001,1.0],[1.403,1.0],[1.4040000000000001,1.0],[1.405,1.0],[1.4060000000000001,1.0],[1.407,1.0],[1.408,1.0],[1.409,1.0],[1.41,1.0],[1.411,1.0],[1.412,1.0],[1.413,1.0],[1.414,1.0],[1.415,1.0],[1.416,1.0],[1.417,1.0],[1.418,1.0],[1.419,1.0],[1.42,1.0],[1.421,1.0],[1.422,1.0],[1.423,1.0],[1.424,1.0],[1.425,1.0],[1.426,1.0],[1.427,1.0],[1.428,1.0],[1.429,1.0],[1.43,1.0],[1.431,1.0],[1.432,1.0],[1.433,1.0],[1.434,1.0],[1.435,1.0],[1.436,1.0],[1.437,1.0],[1.438,1.0],[1.439,1.0],[1.44,1.0],[1.441,1.0],[1.442,1.0],[1.443,1.0],[1.444,1.0],[1.445,1.0],[1.446,1.0],[1.447,1.0],[1.448,1.0],[1.449,1.0],[1.45,1.0],[1.451,1.0],[1.452,1.0],[1.453,1.0],[1.454,1.0],[1.455,1.0],[1.456,1.0],[1.457,1.0],[1.458,1.0],[1.459,1.0],[1.46,1.0],[1.461,1.0],[1.462,1.0],[1.463,1.0],[1.464,1.0],[1.465,1.0],[1.466,1.0],[1.467,1.0],[1.468,1.0],[1.469,1.0],[1.47,1.0],[1.471,1.0],[1.472,1.0],[1.473,1.0],[1.474,1.0],[1.475,1.0],[1.476,1.0],[1.477,1.0],[1.478,1.0],[1.479,1.0],[1.48,1.0],[1.481,1.0],[1.482,1.0],[1.483,1.0],[1.484,1.0],[1.485,1.0],[1.486,1.0],[1.487,1.0],[1.488,1.0],[1.489,1.0],[1.49,1.0],[1.491,1.0],[1.492,1.0],[1.493,1.0],[1.494,1.0],[1.495,1.0],[1.496,1.0],[1.497,1.0],[1.498,1.0],[1.499,1.0],[1.5,1.0],[1.5010000000000001,1.0],[1.502,1.0],[1.5030000000000001,1.0],[1.504,1.0],[1.5050000000000001,1.0],[1.506,1.0],[1.5070000000000001,1.0],[1.508,1.0],[1.5090000000000001,1.0],[1.51,1.0],[1.5110000000000001,1.0],[1.512,1.0],[1.5130000000000001,1.0],[1.514,1.0],[1.5150000000000001,1.0],[1.516,1.0],[1.5170000000000001,1.0],[1.518,1.0],[1.5190000000000001,1.0],[1.52,1.0],[1.5210000000000001,1.0],[1.522,1.0],[1.5230000000000001,1.0],[1.524,1.0],[1.5250000000000001,1.0],[1.526,1.0],[1.5270000000000001,1.0],[1.528,1.0],[1.5290000000000001,1.0],[1.53,1.0],[1.5310000000000001,1.0],[1.532,1.0],[1.5330000000000001,1.0],[1.534,1.0],[1.5350000000000001,1.0],[1.536,1.0],[1.537,1.0],[1.538,1.0],[1.539,1.0],[1.54,1.0],[1.541,1.0],[1.542,1.0],[1.543,1.0],[1.544,1.0],[1.545,1.0],[1.546,1.0],[1.547,1.0],[1.548,1.0],[1.549,1.0],[1.55,1.0],[1.551,1.0],[1.552,1.0],[1.553,1.0],[1.554,1.0],[1.555,1.0],[1.556,1.0],[1.557,1.0],[1.558,1.0],[1.559,1.0],[1.56,1.0],[1.561,1.0],[1.562,1.0],[1.563,1.0],[1.564,1.0],[1.565,1.0],[1.566,1.0],[1.567,1.0],[1.568,1.0],[1.569,1.0],[1.57,1.0],[1.571,1.0],[1.572,1.0],[1.573,1.0],[1.574,1.0],[1.575,1.0],[1.576,1.0],[1.577,1.0],[1.578,1.0],[1.579,1.0],[1.58,1.0],[1.581,1.0],[1.582,1.0],[1.583,1.0],[1.584,1.0],[1.585,1.0],[1.586,1.0],[1.587,1.0],[1.588,1.0],[1.589,1.0],[1.59,1.0],[1.591,1.0],[1.592,1.0],[1.593,1.0],[1.594,1.0],[1.595,1.0],[1.596,1.0],[1.597,1.0],[1.598,1.0],[1.599,1.0],[1.6,1.0],[1.601,1.0],[1.602,1.0],[1.603,1.0],[1.604,1.0],[1.605,1.0],[1.606,1.0],[1.607,1.0],[1.608,1.0],[1.609,1.0],[1.61,1.0],[1.611,1.0],[1.612,1.0],[1.613,1.0],[1.614,1.0],[1.615,1.0],[1.616,1.0],[1.617,1.0],[1.618,1.0],[1.619,1.0],[1.62,1.0],[1.621,1.0],[1.622,1.0],[1.623,1.0],[1.624,1.0],[1.625,1.0],[1.6260000000000001,1.0],[1.627,1.0],[1.6280000000000001,1.0],[1.629,1.0],[1.6300000000000001,1.0],[1.631,1.0],[1.6320000000000001,1.0],[1.633,1.0],[1.6340000000000001,1.0],[1.635,1.0],[1.6360000000000001,1.0],[1.637,1.0],[1.6380000000000001,1.0],[1.639,1.0],[1.6400000000000001,1.0],[1.641,1.0],[1.6420000000000001,1.0],[1.643,1.0],[1.6440000000000001,1.0],[1.645,1.0],[1.6460000000000001,1.0],[1.647,1.0],[1.6480000000000001,1.0],[1.649,1.0],[1.6500000000000001,1.0],[1.651,1.0],[1.6520000000000001,1.0],[1.653,1.0],[1.6540000000000001,1.0],[1.655,1.0],[1.6560000000000001,1.0],[1.657,1.0],[1.6580000000000001,1.0],[1.659,1.0],[1.6600000000000001,1.0],[1.661,1.0],[1.6620000000000001,1.0],[1.663,1.0],[1.6640000000000001,1.0],[1.665,1.0],[1.666,1.0],[1.667,1.0],[1.668,1.0],[1.669,1.0],[1.67,1.0],[1.671,1.0],[1.672,1.0],[1.673,1.0],[1.674,1.0],[1.675,1.0],[1.676,1.0],[1.677,1.0],[1.678,1.0],[1.679,1.0],[1.68,1.0],[1.681,1.0],[1.682,1.0],[1.683,1.0],[1.684,1.0],[1.685,1.0],[1.686,1.0],[1.687,1.0],[1.688,1.0],[1.689,1.0],[1.69,1.0],[1.691,1.0],[1.692,1.0],[1.693,1.0],[1.694,1.0],[1.695,1.0],[1.696,1.0],[1.697,1.0],[1.698,1.0],[1.699,1.0],[1.7,1.0],[1.701,1.0],[1.702,1.0],[1.703,1.0],[1.704,1.0],[1.705,1.0],[1.706,1.0],[1.707,1.0],[1.708,1.0],[1.709,1.0],[1.71,1.0],[1.711,1.0],[1.712,1.0],[1.713,1.0],[1.714,1.0],[1.715,1.0],[1.716,1.0],[1.717,1.0],[1.718,1.0],[1.719,1.0],[1.72,1.0],[1.721,1.0],[1.722,1.0],[1.723,1.0],[1.724,1.0],[1.725,1.0],[1.726,1.0],[1.727,1.0],[1.728,1.0],[1.729,1.0],[1.73,1.0],[1.731,1.0],[1.732,1.0],[1.733,1.0],[1.734,1.0],[1.735,1.0],[1.736,1.0],[1.737,1.0],[1.738,1.0],[1.739,1.0],[1.74,1.0],[1.741,1.0],[1.742,1.0],[1.743,1.0],[1.744,1.0],[1.745,1.0],[1.746,1.0],[1.747,1.0],[1.748,1.0],[1.749,1.0],[1.75,1.0],[1.7510000000000001,1.0],[1.752,1.0],[1.7530000000000001,1.0],[1.754,1.0],[1.7550000000000001,1.0],[1.756,1.0],[1.7570000000000001,1.0],[1.758,1.0],[1.7590000000000001,1.0],[1.76,1.0],[1.7610000000000001,1.0],[1.762,1.0],[1.7630000000000001,1.0],[1.764,1.0],[1.7650000000000001,1.0],[1.766,1.0],[1.7670000000000001,1.0],[1.768,1.0],[1.7690000000000001,1.0],[1.77,1.0],[1.7710000000000001,1.0],[1.772,1.0],[1.7730000000000001,1.0],[1.774,1.0],[1.7750000000000001,1.0],[1.776,1.0],[1.7770000000000001,1.0],[1.778,1.0],[1.7790000000000001,1.0],[1.78,1.0],[1.7810000000000001,1.0],[1.782,1.0],[1.7830000000000001,1.0],[1.784,1.0],[1.7850000000000001,1.0],[1.786,1.0],[1.7870000000000001,1.0],[1.788,1.0],[1.7890000000000001,1.0],[1.79,1.0],[1.7910000000000001,1.0],[1.792,1.0],[1.793,1.0],[1.794,1.0],[1.795,1.0],[1.796,1.0],[1.797,1.0],[1.798,1.0],[1.799,1.0],[1.8,1.0],[1.801,1.0],[1.802,1.0],[1.803,1.0],[1.804,1.0],[1.805,1.0],[1.806,1.0],[1.807,1.0],[1.808,1.0],[1.809,1.0],[1.81,1.0],[1.811,1.0],[1.812,1.0],[1.813,1.0],[1.814,1.0],[1.815,1.0],[1.816,1.0],[1.817,1.0],[1.818,1.0],[1.819,1.0],[1.82,1.0],[1.821,1.0],[1.822,1.0],[1.823,1.0],[1.824,1.0],[1.825,1.0],[1.826,1.0],[1.827,1.0],[1.828,1.0],[1.829,1.0],[1.83,1.0],[1.831,1.0],[1.832,1.0],[1.833,1.0],[1.834,1.0],[1.835,1.0],[1.836,1.0],[1.837,1.0],[1.838,1.0],[1.839,1.0],[1.84,1.0],[1.841,1.0],[1.842,1.0],[1.843,1.0],[1.844,1.0],[1.845,1.0],[1.846,1.0],[1.847,1.0],[1.848,1.0],[1.849,1.0],[1.85,1.0],[1.851,1.0],[1.852,1.0],[1.853,1.0],[1.854,1.0],[1.855,1.0],[1.856,1.0],[1.857,1.0],[1.858,1.0],[1.859,1.0],[1.86,1.0],[1.861,1.0],[1.862,1.0],[1.863,1.0],[1.864,1.0],[1.865,1.0],[1.866,1.0],[1.867,1.0],[1.868,1.0],[1.869,1.0],[1.87,1.0],[1.871,1.0],[1.872,1.0],[1.873,1.0],[1.874,1.0],[1.875,1.0],[1.8760000000000001,1.0],[1.877,1.0],[1.8780000000000001,1.0],[1.879,1.0],[1.8800000000000001,1.0],[1.881,1.0],[1.8820000000000001,1.0],[1.883,1.0],[1.8840000000000001,1.0],[1.885,1.0],[1.8860000000000001,1.0],[1.887,1.0],[1.8880000000000001,1.0],[1.889,1.0],[1.8900000000000001,1.0],[1.891,1.0],[1.8920000000000001,1.0],[1.893,1.0],[1.8940000000000001,1.0],[1.895,1.0],[1.8960000000000001,1.0],[1.897,1.0],[1.8980000000000001,1.0],[1.899,1.0],[1.9000000000000001,1.0],[1.901,1.0],[1.9020000000000001,1.0],[1.903,1.0],[1.9040000000000001,1.0],[1.905,1.0],[1.9060000000000001,1.0],[1.907,1.0],[1.9080000000000001,1.0],[1.909,1.0],[1.9100000000000001,1.0],[1.911,1.0],[1.9120000000000001,1.0],[1.913,1.0],[1.9140000000000001,1.0],[1.915,1.0],[1.9160000000000001,1.0],[1.917,1.0],[1.9180000000000001,1.0],[1.919,1.0],[1.92,1.0],[1.921,1.0],[1.922,1.0],[1.923,1.0],[1.924,1.0],[1.925,1.0],[1.926,1.0],[1.927,1.0],[1.928,1.0],[1.929,1.0],[1.93,1.0],[1.931,1.0],[1.932,1.0],[1.933,1.0],[1.934,1.0],[1.935,1.0],[1.936,1.0],[1.937,1.0],[1.938,1.0],[1.939,1.0],[1.94,1.0],[1.941,1.0],[1.942,1.0],[1.943,1.0],[1.944,1.0],[1.945,1.0],[1.946,1.0],[1.947,1.0],[1.948,1.0],[1.949,1.0],[1.95,1.0],[1.951,1.0],[1.952,1.0],[1.953,1.0],[1.954,1.0],[1.955,1.0],[1.956,1.0],[1.957,1.0],[1.958,1.0],[1.959,1.0],[1.96,1.0],[1.961,1.0],[1.962,1.0],[1.963,1.0],[1.964,1.0],[1.965,1.0],[1.966,1.0],[1.967,1.0],[1.968,1.0],[1.969,1.0],[1.97,1.0],[1.971,1.0],[1.972,1.0],[1.973,1.0],[1.974,1.0],[1.975,1.0],[1.976,1.0],[1.977,1.0],[1.978,1.0],[1.979,1.0],[1.98,1.0],[1.981,1.0],[1.982,1.0],[1.983,1.0],[1.984,1.0],[1.985,1.0],[1.986,1.0],[1.987,1.0],[1.988,1.0],[1.989,1.0],[1.99,1.0],[1.991,1.0],[1.992,1.0],[1.993,1.0],[1.994,1.0],[1.995,1.0],[1.996,1.0],[1.997,1.0],[1.998,1.0],[1.999,1.0],[2.0,1.0]]},\"fast_reactor\":{\"delay\":0.15,\"data\":[[0.0,0.0],[0.001,0.0],[0.002,0.0],[0.003,0.0],[0.004,0.0],[0.005,0.0],[0.006,0.0],[0.007,0.0],[0.008,0.0],[0.009000000000000001,0.0],[0.01,0.0],[0.011,0.0],[0.012,0.0],[0.013000000000000001,0.0],[0.014,0.0],[0.015,0.0],[0.016,0.0],[0.017,0.0],[0.018000000000000002,0.0],[0.019,0.0],[0.02,0.0],[0.021,0.0],[0.022,0.0],[0.023,0.0],[0.024,0.0],[0.025,0.0],[0.026000000000000002,0.0],[0.027,0.0],[0.028,0.0],[0.029,0.0],[0.03,0.0],[0.031,0.0],[0.032,0.0],[0.033,0.0],[0.034,0.0],[0.035,0.0],[0.036000000000000004,0.0],[0.037,0.0],[0.038,0.0],[0.039,0.0],[0.04,0.0],[0.041,0.0],[0.042,0.0],[0.043000000000000003,0.0],[0.044,0.0],[0.045,0.0],[0.046,0.0],[0.047,0.0],[0.048,0.0],[0.049,0.0],[0.05,0.0],[0.051000000000000004,0.0],[0.052000000000000005,0.0],[0.053,0.0],[0.054,0.0],[0.055,0.0],[0.056,0.0],[0.057,0.0],[0.058,0.0],[0.059000000000000004,0.0],[0.06,0.0],[0.061,0.0],[0.062,0.0],[0.063,0.0],[0.064,0.0],[0.065,0.0],[0.066,0.0],[0.067,0.0],[0.068,0.0],[0.069,0.0],[0.07,0.0],[0.07100000000000001,0.0],[0.07200000000000001,0.0],[0.073,0.0],[0.074,0.0],[0.075,0.0],[0.076,0.0],[0.077,0.0],[0.078,0.0],[0.079,0.0],[0.08,0.0],[0.081,0.0],[0.082,0.0],[0.083,0.0],[0.084,0.0],[0.085,0.0],[0.08600000000000001,0.0],[0.08700000000000001,0.0],[0.088,0.0],[0.089,0.0],[0.09,0.0],[0.091,0.0],[0.092,0.0],[0.093,0.0],[0.094,0.0],[0.095,0.0],[0.096,0.0],[0.097,0.0],[0.098,0.0],[0.099,0.0],[0.1,0.0],[0.101,0.0],[0.10200000000000001,0.0],[0.10300000000000001,0.0],[0.10400000000000001,0.0],[0.105,0.0],[0.106,0.0],[0.107,0.0],[0.108,0.0],[0.109,0.0],[0.11,0.0],[0.111,0.0],[0.112,0.0],[0.113,0.0],[0.114,0.0],[0.115,0.0],[0.116,0.0],[0.117,0.0],[0.11800000000000001,0.0],[0.11900000000000001,0.0],[0.12,0.0],[0.121,0.0],[0.122,0.0],[0.123,0.0],[0.124,0.0],[0.125,0.0],[0.126,0.0],[0.127,0.0],[0.128,0.0],[0.129,0.0],[0.13,0.0],[0.131,0.0],[0.132,0.0],[0.133,0.0],[0.134,0.0],[0.135,0.0],[0.136,0.0],[0.137,0.0],[0.138,0.0],[0.139,0.0],[0.14,0.0],[0.14100000000000001,0.0],[0.14200000000000002,0.0],[0.14300000000000002,0.0],[0.14400000000000002,0.0],[0.145,0.0],[0.146,0.0],[0.147,0.0],[0.148,0.0],[0.149,0.0],[0.15,1.0],[0.151,1.0],[0.152,1.0],[0.153,1.0],[0.154,1.0],[0.155,1.0],[0.156,1.0],[0.157,1.0],[0.158,1.0],[0.159,1.0],[0.16,1.0],[0.161,1.0],[0.162,1.0],[0.163,1.0],[0.164,1.0],[0.165,1.0],[0.166,1.0],[0.167,1.0],[0.168,1.0],[0.169,1.0],[0.17,1.0],[0.171,1.0],[0.17200000000000001,1.0],[0.17300000000000001,1.0],[0.17400000000000002,1.0],[0.17500000000000002,1.0],[0.176,1.0],[0.177,1.0],[0.178,1.0],[0.179,1.0],[0.18,1.0],[0.181,1.0],[0.182,1.0],[0.183,1.0],[0.184,1.0],[0.185,1.0],[0.186,1.0],[0.187,1.0],[0.188,1.0],[0.189,1.0],[0.19,1.0],[0.191,1.0],[0.192,1.0],[0.193,1.0],[0.194,1.0],[0.195,1.0],[0.196,1.0],[0.197,1.0],[0.198,1.0],[0.199,1.0],[0.2,1.0],[0.201,1.0],[0.202,1.0],[0.203,1.0],[0.20400000000000001,1.0],[0.20500000000000002,1.0],[0.20600000000000002,1.0],[0.20700000000000002,1.0],[0.20800000000000002,1.0],[0.209,1.0],[0.21,1.0],[0.211,1.0],[0.212,1.0],[0.213,1.0],[0.214,1.0],[0.215,1.0],[0.216,1.0],[0.217,1.0],[0.218,1.0],[0.219,1.0],[0.22,1.0],[0.221,1.0],[0.222,1.0],[0.223,1.0],[0.224,1.0],[0.225,1.0],[0.226,1.0],[0.227,1.0],[0.228,1.0],[0.229,1.0],[0.23,1.0],[0.231,1.0],[0.232,1.0],[0.233,1.0],[0.234,1.0],[0.23500000000000001,1.0],[0.23600000000000002,1.0],[0.23700000000000002,1.0],[0.23800000000000002,1.0],[0.23900000000000002,1.0],[0.24,1.0],[0.241,1.0],[0.242,1.0],[0.243,1.0],[0.244,1.0],[0.245,1.0],[0.246,1.0],[0.247,1.0],[0.248,1.0],[0.249,1.0],[0.25,1.0],[0.251,1.0],[0.252,1.0],[0.253,1.0],[0.254,1.0],[0.255,1.0],[0.256,1.0],[0.257,1.0],[0.258,1.0],[0.259,1.0],[0.26,1.0],[0.261,1.0],[0.262,1.0],[0.263,1.0],[0.264,1.0],[0.265,1.0],[0.266,1.0],[0.267,1.0],[0.268,1.0],[0.269,1.0],[0.27,1.0],[0.271,1.0],[0.272,1.0],[0.273,1.0],[0.274,1.0],[0.275,1.0],[0.276,1.0],[0.277,1.0],[0.278,1.0],[0.279,1.0],[0.28,1.0],[0.281,1.0],[0.28200000000000003,1.0],[0.28300000000000003,1.0],[0.28400000000000003,1.0],[0.28500000000000003,1.0],[0.28600000000000003,1.0],[0.28700000000000003,1.0],[0.28800000000000003,1.0],[0.289,1.0],[0.29,1.0],[0.291,1.0],[0.292,1.0],[0.293,1.0],[0.294,1.0],[0.295,1.0],[0.296,1.0],[0.297,1.0],[0.298,1.0],[0.299,1.0],[0.3,1.0],[0.301,1.0],[0.302,1.0],[0.303,1.0],[0.304,1.0],[0.305,1.0],[0.306,1.0],[0.307,1.0],[0.308,1.0],[0.309,1.0],[0.31,1.0],[0.311,1.0],[0.312,1.0],[0.313,1.0],[0.314,1.0],[0.315,1.0],[0.316,1.0],[0.317,1.0],[0.318,1.0],[0.319,1.0],[0.32,1.0],[0.321,1.0],[0.322,1.0],[0.323,1.0],[0.324,1.0],[0.325,1.0],[0.326,1.0],[0.327,1.0],[0.328,1.0],[0.329,1.0],[0.33,1.0],[0.331,1.0],[0.332,1.0],[0.333,1.0],[0.334,1.0],[0.335,1.0],[0.336,1.0],[0.337,1.0],[0.338,1.0],[0.339,1.0],[0.34,1.0],[0.341,1.0],[0.342,1.0],[0.343,1.0],[0.34400000000000003,1.0],[0.34500000000000003,1.0],[0.34600000000000003,1.0],[0.34700000000000003,1.0],[0.34800000000000003,1.0],[0.34900000000000003,1.0],[0.35000000000000003,1.0],[0.35100000000000003,1.0],[0.352,1.0],[0.353,1.0],[0.354,1.0],[0.355,1.0],[0.356,1.0],[0.357,1.0],[0.358,1.0],[0.359,1.0],[0.36,1.0],[0.361,1.0],[0.362,1.0],[0.363,1.0],[0.364,1.0],[0.365,1.0],[0.366,1.0],[0.367,1.0],[0.368,1.0],[0.369,1.0],[0.37,1.0],[0.371,1.0],[0.372,1.0],[0.373,1.0],[0.374,1.0],[0.375,1.0],[0.376,1.0],[0.377,1.0],[0.378,1.0],[0.379,1.0],[0.38,1.0],[0.381,1.0],[0.382,1.0],[0.383,1.0],[0.384,1.0],[0.385,1.0],[0.386,1.0],[0.387,1.0],[0.388,1.0],[0.389,1.0],[0.39,1.0],[0.391,1.0],[0.392,1.0],[0.393,1.0],[0.394,1.0],[0.395,1.0],[0.396,1.0],[0.397,1.0],[0.398,1.0],[0.399,1.0],[0.4,1.0],[0.401,1.0],[0.402,1.0],[0.403,1.0],[0.404,1.0],[0.405,1.0],[0.406,1.0],[0.40700000000000003,1.0],[0.40800000000000003,1.0],[0.40900000000000003,1.0],[0.41000000000000003,1.0],[0.41100000000000003,1.0],[0.41200000000000003,1.0],[0.41300000000000003,1.0],[0.41400000000000003,1.0],[0.41500000000000004,1.0],[0.41600000000000004,1.0],[0.417,1.0],[0.418,1.0],[0.419,1.0],[0.42,1.0],[0.421,1.0],[0.422,1.0],[0.423,1.0],[0.424,1.0],[0.425,1.0],[0.426,1.0],[0.427,1.0],[0.428,1.0],[0.429,1.0],[0.43,1.0],[0.431,1.0],[0.432,1.0],[0.433,1.0],[0.434,1.0],[0.435,1.0],[0.436,1.0],[0.437,1.0],[0.438,1.0],[0.439,1.0],[0.44,1.0],[0.441,1.0],[0.442,1.0],[0.443,1.0],[0.444,1.0],[0.445,1.0],[0.446,1.0],[0.447,1.0],[0.448,1.0],[0.449,1.0],[0.45,1.0],[0.451,1.0],[0.452,1.0],[0.453,1.0],[0.454,1.0],[0.455,1.0],[0.456,1.0],[0.457,1.0],[0.458,1.0],[0.459,1.0],[0.46,1.0],[0.461,1.0],[0.462,1.0],[0.463,1.0],[0.464,1.0],[0.465,1.0],[0.466,1.0],[0.467,1.0],[0.468,1.0],[0.46900000000000003,1.0],[0.47000000000000003,1.0],[0.47100000000000003,1.0],[0.47200000000000003,1.0],[0.47300000000000003,1.0],[0.47400000000000003,1.0],[0.47500000000000003,1.0],[0.47600000000000003,1.0],[0.47700000000000004,1.0],[0.47800000000000004,1.0],[0.47900000000000004,1.0],[0.48,1.0],[0.481,1.0],[0.482,1.0],[0.483,1.0],[0.484,1.0],[0.485,1.0],[0.486,1.0],[0.487,1.0],[0.488,1.0],[0.489,1.0],[0.49,1.0],[0.491,1.0],[0.492,1.0],[0.493,1.0],[0.494,1.0],[0.495,1.0],[0.496,1.0],[0.497,1.0],[0.498,1.0],[0.499,1.0],[0.5,1.0],[0.501,1.0],[0.502,1.0],[0.503,1.0],[0.504,1.0],[0.505,1.0],[0.506,1.0],[0.507,1.0],[0.508,1.0],[0.509,1.0],[0.51,1.0],[0.511,1.0],[0.512,1.0],[0.513,1.0],[0.514,1.0],[0.515,1.0],[0.516,1.0],[0.517,1.0],[0.518,1.0],[0.519,1.0],[0.52,1.0],[0.521,1.0],[0.522,1.0],[0.523,1.0],[0.524,1.0],[0.525,1.0],[0.526,1.0],[0.527,1.0],[0.528,1.0],[0.529,1.0],[0.53,1.0],[0.531,1.0],[0.532,1.0],[0.533,1.0],[0.534,1.0],[0.535,1.0],[0.536,1.0],[0.537,1.0],[0.538,1.0],[0.539,1.0],[0.54,1.0],[0.541,1.0],[0.542,1.0],[0.543,1.0],[0.544,1.0],[0.545,1.0],[0.546,1.0],[0.547,1.0],[0.548,1.0],[0.549,1.0],[0.55,1.0],[0.551,1.0],[0.552,1.0],[0.553,1.0],[0.554,1.0],[0.555,1.0],[0.556,1.0],[0.557,1.0],[0.558,1.0],[0.559,1.0],[0.56,1.0],[0.561,1.0],[0.562,1.0],[0.5630000000000001,1.0],[0.5640000000000001,1.0],[0.5650000000000001,1.0],[0.5660000000000001,1.0],[0.5670000000000001,1.0],[0.5680000000000001,1.0],[0.5690000000000001,1.0],[0.5700000000000001,1.0],[0.5710000000000001,1.0],[0.5720000000000001,1.0],[0.5730000000000001,1.0],[0.5740000000000001,1.0],[0.5750000000000001,1.0],[0.5760000000000001,1.0],[0.577,1.0],[0.578,1.0],[0.579,1.0],[0.58,1.0],[0.581,1.0],[0.582,1.0],[0.583,1.0],[0.584,1.0],[0.585,1.0],[0.586,1.0],[0.587,1.0],[0.588,1.0],[0.589,1.0],[0.59,1.0],[0.591,1.0],[0.592,1.0],[0.593,1.0],[0.594,1.0],[0.595,1.0],[0.596,1.0],[0.597,1.0],[0.598,1.0],[0.599,1.0],[0.6,1.0],[0.601,1.0],[0.602,1.0],[0.603,1.0],[0.604,1.0],[0.605,1.0],[0.606,1.0],[0.607,1.0],[0.608,1.0],[0.609,1.0],[0.61,1.0],[0.611,1.0],[0.612,1.0],[0.613,1.0],[0.614,1.0],[0.615,1.0],[0.616,1.0],[0.617,1.0],[0.618,1.0],[0.619,1.0],[0.62,1.0],[0.621,1.0],[0.622,1.0],[0.623,1.0],[0.624,1.0],[0.625,1.0],[0.626,1.0],[0.627,1.0],[0.628,1.0],[0.629,1.0],[0.63,1.0],[0.631,1.0],[0.632,1.0],[0.633,1.0],[0.634,1.0],[0.635,1.0],[0.636,1.0],[0.637,1.0],[0.638,1.0],[0.639,1.0],[0.64,1.0],[0.641,1.0],[0.642,1.0],[0.643,1.0],[0.644,1.0],[0.645,1.0],[0.646,1.0],[0.647,1.0],[0.648,1.0],[0.649,1.0],[0.65,1.0],[0.651,1.0],[0.652,1.0],[0.653,1.0],[0.654,1.0],[0.655,1.0],[0.656,1.0],[0.657,1.0],[0.658,1.0],[0.659,1.0],[0.66,1.0],[0.661,1.0],[0.662,1.0],[0.663,1.0],[0.664,1.0],[0.665,1.0],[0.666,1.0],[0.667,1.0],[0.668,1.0],[0.669,1.0],[0.67,1.0],[0.671,1.0],[0.672,1.0],[0.673,1.0],[0.674,1.0],[0.675,1.0],[0.676,1.0],[0.677,1.0],[0.678,1.0],[0.679,1.0],[0.68,1.0],[0.681,1.0],[0.682,1.0],[0.683,1.0],[0.684,1.0],[0.685,1.0],[0.686,1.0],[0.687,1.0],[0.6880000000000001,1.0],[0.6890000000000001,1.0],[0.6900000000000001,1.0],[0.6910000000000001,1.0],[0.6920000000000001,1.0],[0.6930000000000001,1.0],[0.6940000000000001,1.0],[0.6950000000000001,1.0],[0.6960000000000001,1.0],[0.6970000000000001,1.0],[0.6980000000000001,1.0],[0.6990000000000001,1.0],[0.7000000000000001,1.0],[0.7010000000000001,1.0],[0.7020000000000001,1.0],[0.7030000000000001,1.0],[0.704,1.0],[0.705,1.0],[0.706,1.0],[0.707,1.0],[0.708,1.0],[0.709,1.0],[0.71,1.0],[0.711,1.0],[0.712,1.0],[0.713,1.0],[0.714,1.0],[0.715,1.0],[0.716,1.0],[0.717,1.0],[0.718,1.0],[0.719,1.0],[0.72,1.0],[0.721,1.0],[0.722,1.0],[0.723,1.0],[0.724,1.0],[0.725,1.0],[0.726,1.0],[0.727,1.0],[0.728,1.0],[0.729,1.0],[0.73,1.0],[0.731,1.0],[0.732,1.0],[0.733,1.0],[0.734,1.0],[0.735,1.0],[0.736,1.0],[0.737,1.0],[0.738,1.0],[0.739,1.0],[0.74,1.0],[0.741,1.0],[0.742,1.0],[0.743,1.0],[0.744,1.0],[0.745,1.0],[0.746,1.0],[0.747,1.0],[0.748,1.0],[0.749,1.0],[0.75,1.0],[0.751,1.0],[0.752,1.0],[0.753,1.0],[0.754,1.0],[0.755,1.0],[0.756,1.0],[0.757,1.0],[0.758,1.0],[0.759,1.0],[0.76,1.0],[0.761,1.0],[0.762,1.0],[0.763,1.0],[0.764,1.0],[0.765,1.0],[0.766,1.0],[0.767,1.0],[0.768,1.0],[0.769,1.0],[0.77,1.0],[0.771,1.0],[0.772,1.0],[0.773,1.0],[0.774,1.0],[0.775,1.0],[0.776,1.0],[0.777,1.0],[0.778,1.0],[0.779,1.0],[0.78,1.0],[0.781,1.0],[0.782,1.0],[0.783,1.0],[0.784,1.0],[0.785,1.0],[0.786,1.0],[0.787,1.0],[0.788,1.0],[0.789,1.0],[0.79,1.0],[0.791,1.0],[0.792,1.0],[0.793,1.0],[0.794,1.0],[0.795,1.0],[0.796,1.0],[0.797,1.0],[0.798,1.0],[0.799,1.0],[0.8,1.0],[0.801,1.0],[0.802,1.0],[0.803,1.0],[0.804,1.0],[0.805,1.0],[0.806,1.0],[0.807,1.0],[0.808,1.0],[0.809,1.0],[0.81,1.0],[0.811,1.0],[0.812,1.0],[0.8130000000000001,1.0],[0.8140000000000001,1.0],[0.8150000000000001,1.0],[0.8160000000000001,1.0],[0.8170000000000001,1.0],[0.8180000000000001,1.0],[0.8190000000000001,1.0],[0.8200000000000001,1.0],[0.8210000000000001,1.0],[0.8220000000000001,1.0],[0.8230000000000001,1.0],[0.8240000000000001,1.0],[0.8250000000000001,1.0],[0.8260000000000001,1.0],[0.8270000000000001,1.0],[0.8280000000000001,1.0],[0.8290000000000001,1.0],[0.8300000000000001,1.0],[0.8310000000000001,1.0],[0.8320000000000001,1.0],[0.833,1.0],[0.834,1.0],[0.835,1.0],[0.836,1.0],[0.837,1.0],[0.838,1.0],[0.839,1.0],[0.84,1.0],[0.841,1.0],[0.842,1.0],[0.843,1.0],[0.844,1.0],[0.845,1.0],[0.846,1.0],[0.847,1.0],[0.848,1.0],[0.849,1.0],[0.85,1.0],[0.851,1.0],[0.852,1.0],[0.853,1.0],[0.854,1.0],[0.855,1.0],[0.856,1.0],[0.857,1.0],[0.858,1.0],[0.859,1.0],[0.86,1.0],[0.861,1.0],[0.862,1.0],[0.863,1.0],[0.864,1.0],[0.865,1.0],[0.866,1.0],[0.867,1.0],[0.868,1.0],[0.869,1.0],[0.87,1.0],[0.871,1.0],[0.872,1.0],[0.873,1.0],[0.874,1.0],[0.875,1.0],[0.876,1.0],[0.877,1.0],[0.878,1.0],[0.879,1.0],[0.88,1.0],[0.881,1.0],[0.882,1.0],[0.883,1.0],[0.884,1.0],[0.885,1.0],[0.886,1.0],[0.887,1.0],[0.888,1.0],[0.889,1.0],[0.89,1.0],[0.891,1.0],[0.892,1.0],[0.893,1.0],[0.894,1.0],[0.895,1.0],[0.896,1.0],[0.897,1.0],[0.898,1.0],[0.899,1.0],[0.9,1.0],[0.901,1.0],[0.902,1.0],[0.903,1.0],[0.904,1.0],[0.905,1.0],[0.906,1.0],[0.907,1.0],[0.908,1.0],[0.909,1.0],[0.91,1.0],[0.911,1.0],[0.912,1.0],[0.913,1.0],[0.914,1.0],[0.915,1.0],[0.916,1.0],[0.917,1.0],[0.918,1.0],[0.919,1.0],[0.92,1.0],[0.921,1.0],[0.922,1.0],[0.923,1.0],[0.924,1.0],[0.925,1.0],[0.926,1.0],[0.927,1.0],[0.928,1.0],[0.929,1.0],[0.93,1.0],[0.931,1.0],[0.932,1.0],[0.933,1.0],[0.934,1.0],[0.935,1.0],[0.936,1.0],[0.937,1.0],[0.9380000000000001,1.0],[0.9390000000000001,1.0],[0.9400000000000001,1.0],[0.9410000000000001,1.0],[0.9420000000000001,1.0],[0.9430000000000001,1.0],[0.9440000000000001,1.0],[0.9450000000000001,1.0],[0.9460000000000001,1.0],[0.9470000000000001,1.0],[0.9480000000000001,1.0],[0.9490000000000001,1.0],[0.9500000000000001,1.0],[0.9510000000000001,1.0],[0.9520000000000001,1.0],[0.9530000000000001,1.0],[0.9540000000000001,1.0],[0.9550000000000001,1.0],[0.9560000000000001,1.0],[0.9570000000000001,1.0],[0.9580000000000001,1.0],[0.9590000000000001,1.0],[0.96,1.0],[0.961,1.0],[0.962,1.0],[0.963,1.0],[0.964,1.0],[0.965,1.0],[0.966,1.0],[0.967,1.0],[0.968,1.0],[0.969,1.0],[0.97,1.0],[0.971,1.0],[0.972,1.0],[0.973,1.0],[0.974,1.0],[0.975,1.0],[0.976,1.0],[0.977,1.0],[0.978,1.0],[0.979,1.0],[0.98,1.0],[0.981,1.0],[0.982,1.0],[0.983,1.0],[0.984,1.0],[0.985,1.0],[0.986,1.0],[0.987,1.0],[0.988,1.0],[0.989,1.0],[0.99,1.0],[0.991,1.0],[0.992,1.0],[0.993,1.0],[0.994,1.0],[0.995,1.0],[0.996,1.0],[0.997,1.0],[0.998,1.0],[0.999,1.0],[1.0,1.0],[1.0010000000000001,1.0],[1.002,1.0],[1.0030000000000001,1.0],[1.004,1.0],[1.0050000000000001,1.0],[1.006,1.0],[1.0070000000000001,1.0],[1.008,1.0],[1.0090000000000001,1.0],[1.01,1.0],[1.0110000000000001,1.0],[1.012,1.0],[1.0130000000000001,1.0],[1.014,1.0],[1.0150000000000001,1.0],[1.016,1.0],[1.0170000000000001,1.0],[1.018,1.0],[1.0190000000000001,1.0],[1.02,1.0],[1.0210000000000001,1.0],[1.022,1.0],[1.0230000000000001,1.0],[1.024,1.0],[1.025,1.0],[1.026,1.0],[1.027,1.0],[1.028,1.0],[1.029,1.0],[1.03,1.0],[1.031,1.0],[1.032,1.0],[1.033,1.0],[1.034,1.0],[1.035,1.0],[1.036,1.0],[1.037,1.0],[1.038,1.0],[1.039,1.0],[1.04,1.0],[1.041,1.0],[1.042,1.0],[1.043,1.0],[1.044,1.0],[1.045,1.0],[1.046,1.0],[1.047,1.0],[1.048,1.0],[1.049,1.0],[1.05,1.0],[1.051,1.0],[1.052,1.0],[1.053,1.0],[1.054,1.0],[1.055,1.0],[1.056,1.0],[1.057,1.0],[1.058,1.0],[1.059,1.0],[1.06,1.0],[1.061,1.0],[1.062,1.0],[1.063,1.0],[1.064,1.0],[1.065,1.0],[1.066,1.0],[1.067,1.0],[1.068,1.0],[1.069,1.0],[1.07,1.0],[1.071,1.0],[1.072,1.0],[1.073,1.0],[1.074,1.0],[1.075,1.0],[1.076,1.0],[1.077,1.0],[1.078,1.0],[1.079,1.0],[1.08,1.0],[1.081,1.0],[1.082,1.0],[1.083,1.0],[1.084,1.0],[1.085,1.0],[1.086,1.0],[1.087,1.0],[1.088,1.0],[1.089,1.0],[1.09,1.0],[1.091,1.0],[1.092,1.0],[1.093,1.0],[1.094,1.0],[1.095,1.0],[1.096,1.0],[1.097,1.0],[1.098,1.0],[1.099,1.0],[1.1,1.0],[1.101,1.0],[1.102,1.0],[1.103,1.0],[1.104,1.0],[1.105,1.0],[1.106,1.0],[1.107,1.0],[1.108,1.0],[1.109,1.0],[1.11,1.0],[1.111,1.0],[1.112,1.0],[1.113,1.0],[1.114,1.0],[1.115,1.0],[1.116,1.0],[1.117,1.0],[1.118,1.0],[1.119,1.0],[1.12,1.0],[1.121,1.0],[1.122,1.0],[1.123,1.0],[1.124,1.0],[1.125,1.0],[1.1260000000000001,1.0],[1.127,1.0],[1.1280000000000001,1.0],[1.129,1.0],[1.1300000000000001,1.0],[1.131,1.0],[1.1320000000000001,1.0],[1.133,1.0],[1.1340000000000001,1.0],[1.135,1.0],[1.1360000000000001,1.0],[1.137,1.0],[1.1380000000000001,1.0],[1.139,1.0],[1.1400000000000001,1.0],[1.141,1.0],[1.1420000000000001,1.0],[1.143,1.0],[1.1440000000000001,1.0],[1.145,1.0],[1.1460000000000001,1.0],[1.147,1.0],[1.1480000000000001,1.0],[1.149,1.0],[1.1500000000000001,1.0],[1.151,1.0],[1.1520000000000001,1.0],[1.153,1.0],[1.154,1.0],[1.155,1.0],[1.156,1.0],[1.157,1.0],[1.158,1.0],[1.159,1.0],[1.16,1.0],[1.161,1.0],[1.162,1.0],[1.163,1.0],[1.164,1.0],[1.165,1.0],[1.166,1.0],[1.167,1.0],[1.168,1.0],[1.169,1.0],[1.17,1.0],[1.171,1.0],[1.172,1.0],[1.173,1.0],[1.174,1.0],[1.175,1.0],[1.176,1.0],[1.177,1.0],[1.178,1.0],[1.179,1.0],[1.18,1.0],[1.181,1.0],[1.182,1.0],[1.183,1.0],[1.184,1.0],[1.185,1.0],[1.186,1.0],[1.187,1.0],[1.188,1.0],[1.189,1.0],[1.19,1.0],[1.191,1.0],[1.192,1.0],[1.193,1.0],[1.194,1.0],[1.195,1.0],[1.196,1.0],[1.197,1.0],[1.198,1.0],[1.199,1.0],[1.2,1.0],[1.201,1.0],[1.202,1.0],[1.203,1.0],[1.204,1.0],[1.205,1.0],[1.206,1.0],[1.207,1.0],[1.208,1.0],[1.209,1.0],[1.21,1.0],[1.211,1.0],[1.212,1.0],[1.213,1.0],[1.214,1.0],[1.215,1.0],[1.216,1.0],[1.217,1.0],[1.218,1.0],[1.219,1.0],[1.22,1.0],[1.221,1.0],[1.222,1.0],[1.223,1.0],[1.224,1.0],[1.225,1.0],[1.226,1.0],[1.227,1.0],[1.228,1.0],[1.229,1.0],[1.23,1.0],[1.231,1.0],[1.232,1.0],[1.233,1.0],[1.234,1.0],[1.235,1.0],[1.236,1.0],[1.237,1.0],[1.238,1.0],[1.239,1.0],[1.24,1.0],[1.241,1.0],[1.242,1.0],[1.243,1.0],[1.244,1.0],[1.245,1.0],[1.246,1.0],[1.247,1.0],[1.248,1.0],[1.249,1.0],[1.25,1.0],[1.2510000000000001,1.0],[1.252,1.0],[1.2530000000000001,1.0],[1.254,1.0],[1.2550000000000001,1.0],[1.256,1.0],[1.2570000000000001,1.0],[1.258,1.0],[1.2590000000000001,1.0],[1.26,1.0],[1.2610000000000001,1.0],[1.262,1.0],[1.2630000000000001,1.0],[1.264,1.0],[1.2650000000000001,1.0],[1.266,1.0],[1.2670000000000001,1.0],[1.268,1.0],[1.2690000000000001,1.0],[1.27,1.0],[1.2710000000000001,1.0],[1.272,1.0],[1.2730000000000001,1.0],[1.274,1.0],[1.2750000000000001,1.0],[1.276,1.0],[1.2770000000000001,1.0],[1.278,1.0],[1.2790000000000001,1.0],[1.28,1.0],[1.281,1.0],[1.282,1.0],[1.283,1.0],[1.284,1.0],[1.285,1.0],[1.286,1.0],[1.287,1.0],[1.288,1.0],[1.289,1.0],[1.29,1.0],[1.291,1.0],[1.292,1.0],[1.293,1.0],[1.294,1.0],[1.295,1.0],[1.296,1.0],[1.297,1.0],[1.298,1.0],[1.299,1.0],[1.3,1.0],[1.301,1.0],[1.302,1.0],[1.303,1.0],[1.304,1.0],[1.305,1.0],[1.306,1.0],[1.307,1.0],[1.308,1.0],[1.309,1.0],[1.31,1.0],[1.311,1.0],[1.312,1.0],[1.313,1.0],[1.314,1.0],[1.315,1.0],[1.316,1.0],[1.317,1.0],[1.318,1.0],[1.319,1.0],[1.32,1.0],[1.321,1.0],[1.322,1.0],[1.323,1.0],[1.324,1.0],[1.325,1.0],[1.326,1.0],[1.327,1.0],[1.328,1.0],[1.329,1.0],[1.33,1.0],[1.331,1.0],[1.332,1.0],[1.333,1.0],[1.334,1.0],[1.335,1.0],[1.336,1.0],[1.337,1.0],[1.338,1.0],[1.339,1.0],[1.34,1.0],[1.341,1.0],[1.342,1.0],[1.343,1.0],[1.344,1.0],[1.345,1.0],[1.346,1.0],[1.347,1.0],[1.348,1.0],[1.349,1.0],[1.35,1.0],[1.351,1.0],[1.352,1.0],[1.353,1.0],[1.354,1.0],[1.355,1.0],[1.356,1.0],[1.357,1.0],[1.358,1.0],[1.359,1.0],[1.36,1.0],[1.361,1.0],[1.362,1.0],[1.363,1.0],[1.364,1.0],[1.365,1.0],[1.366,1.0],[1.367,1.0],[1.368,1.0],[1.369,1.0],[1.37,1.0],[1.371,1.0],[1.372,1.0],[1.373,1.0],[1.374,1.0],[1.375,1.0],[1.3760000000000001,1.0],[1.377,1.0],[1.3780000000000001,1.0],[1.379,1.0],[1.3800000000000001,1.0],[1.381,1.0],[1.3820000000000001,1.0],[1.383,1.0],[1.3840000000000001,1.0],[1.385,1.0],[1.3860000000000001,1.0],[1.387,1.0],[1.3880000000000001,1.0],[1.389,1.0],[1.3900000000000001,1.0],[1.391,1.0],[1.3920000000000001,1.0],[1.393,1.0],[1.3940000000000001,1.0],[1.395,1.0],[1.3960000000000001,1.0],[1.397,1.0],[1.3980000000000001,1.0],[1.399,1.0],[1.4000000000000001,1.0],[1.401,1.0],[1.4020000000000001,1.0],[1.403,1.0],[1.4040000000000001,1.0],[1.405,1.0],[1.4060000000000001,1.0],[1.407,1.0],[1.408,1.0],[1.409,1.0],[1.41,1.0],[1.411,1.0],[1.412,1.0],[1.413,1.0],[1.414,1.0],[1.415,1.0],[1.416,1.0],[1.417,1.0],[1.418,1.0],[1.419,1.0],[1.42,1.0],[1.421,1.0],[1.422,1.0],[1.423,1.0],[1.424,1.0],[1.425,1.0],[1.426,1.0],[1.427,1.0],[1.428,1.0],[1.429,1.0],[1.43,1.0],[1.431,1.0],[1.432,1.0],[1.433,1.0],[1.434,1.0],[1.435,1.0],[1.436,1.0],[1.437,1.0],[1.438,1.0],[1.439,1.0],[1.44,1.0],[1.441,1.0],[1.442,1.0],[1.443,1.0],[1.444,1.0],[1.445,1.0],[1.446,1.0],[1.447,1.0],[1.448,1.0],[1.449,1.0],[1.45,1.0],[1.451,1.0],[1.452,1.0],[1.453,1.0],[1.454,1.0],[1.455,1.0],[1.456,1.0],[1.457,1.0],[1.458,1.0],[1.459,1.0],[1.46,1.0],[1.461,1.0],[1.462,1.0],[1.463,1.0],[1.464,1.0],[1.465,1.0],[1.466,1.0],[1.467,1.0],[1.468,1.0],[1.469,1.0],[1.47,1.0],[1.471,1.0],[1.472,1.0],[1.473,1.0],[1.474,1.0],[1.475,1.0],[1.476,1.0],[1.477,1.0],[1.478,1.0],[1.479,1.0],[1.48,1.0],[1.481,1.0],[1.482,1.0],[1.483,1.0],[1.484,1.0],[1.485,1.0],[1.486,1.0],[1.487,1.0],[1.488,1.0],[1.489,1.0],[1.49,1.0],[1.491,1.0],[1.492,1.0],[1.493,1.0],[1.494,1.0],[1.495,1.0],[1.496,1.0],[1.497,1.0],[1.498,1.0],[1.499,1.0],[1.5,1.0],[1.5010000000000001,1.0],[1.502,1.0],[1.5030000000000001,1.0],[1.504,1.0],[1.5050000000000001,1.0],[1.506,1.0],[1.5070000000000001,1.0],[1.508,1.0],[1.5090000000000001,1.0],[1.51,1.0],[1.5110000000000001,1.0],[1.512,1.0],[1.5130000000000001,1.0],[1.514,1.0],[1.5150000000000001,1.0],[1.516,1.0],[1.5170000000000001,1.0],[1.518,1.0],[1.5190000000000001,1.0],[1.52,1.0],[1.5210000000000001,1.0],[1.522,1.0],[1.5230000000000001,1.0],[1.524,1.0],[1.5250000000000001,1.0],[1.526,1.0],[1.5270000000000001,1.0],[1.528,1.0],[1.5290000000000001,1.0],[1.53,1.0],[1.5310000000000001,1.0],[1.532,1.0],[1.5330000000000001,1.0],[1.534,1.0],[1.5350000000000001,1.0],[1.536,1.0],[1.537,1.0],[1.538,1.0],[1.539,1.0],[1.54,1.0],[1.541,1.0],[1.542,1.0],[1.543,1.0],[1.544,1.0],[1.545,1.0],[1.546,1.0],[1.547,1.0],[1.548,1.0],[1.549,1.0],[1.55,1.0],[1.551,1.0],[1.552,1.0],[1.553,1.0],[1.554,1.0],[1.555,1.0],[1.556,1.0],[1.557,1.0],[1.558,1.0],[1.559,1.0],[1.56,1.0],[1.561,1.0],[1.562,1.0],[1.563,1.0],[1.564,1.0],[1.565,1.0],[1.566,1.0],[1.567,1.0],[1.568,1.0],[1.569,1.0],[1.57,1.0],[1.571,1.0],[1.572,1.0],[1.573,1.0],[1.574,1.0],[1.575,1.0],[1.576,1.0],[1.577,1.0],[1.578,1.0],[1.579,1.0],[1.58,1.0],[1.581,1.0],[1.582,1.0],[1.583,1.0],[1.584,1.0],[1.585,1.0],[1.586,1.0],[1.587,1.0],[1.588,1.0],[1.589,1.0],[1.59,1.0],[1.591,1.0],[1.592,1.0],[1.593,1.0],[1.594,1.0],[1.595,1.0],[1.596,1.0],[1.597,1.0],[1.598,1.0],[1.599,1.0],[1.6,1.0],[1.601,1.0],[1.602,1.0],[1.603,1.0],[1.604,1.0],[1.605,1.0],[1.606,1.0],[1.607,1.0],[1.608,1.0],[1.609,1.0],[1.61,1.0],[1.611,1.0],[1.612,1.0],[1.613,1.0],[1.614,1.0],[1.615,1.0],[1.616,1.0],[1.617,1.0],[1.618,1.0],[1.619,1.0],[1.62,1.0],[1.621,1.0],[1.622,1.0],[1.623,1.0],[1.624,1.0],[1.625,1.0],[1.6260000000000001,1.0],[1.627,1.0],[1.6280000000000001,1.0],[1.629,1.0],[1.6300000000000001,1.0],[1.631,1.0],[1.6320000000000001,1.0],[1.633,1.0],[1.6340000000000001,1.0],[1.635,1.0],[1.6360000000000001,1.0],[1.637,1.0],[1.6380000000000001,1.0],[1.639,1.0],[1.6400000000000001,1.0],[1.641,1.0],[1.6420000000000001,1.0],[1.643,1.0],[1.6440000000000001,1.0],[1.645,1.0],[1.6460000000000001,1.0],[1.647,1.0],[1.6480000000000001,1.0],[1.649,1.0],[1.6500000000000001,1.0],[1.651,1.0],[1.6520000000000001,1.0],[1.653,1.0],[1.6540000000000001,1.0],[1.655,1.0],[1.6560000000000001,1.0],[1.657,1.0],[1.6580000000000001,1.0],[1.659,1.0],[1.6600000000000001,1.0],[1.661,1.0],[1.6620000000000001,1.0],[1.663,1.0],[1.6640000000000001,1.0],[1.665,1.0],[1.666,1.0],[1.667,1.0],[1.668,1.0],[1.669,1.0],[1.67,1.0],[1.671,1.0],[1.672,1.0],[1.673,1.0],[1.674,1.0],[1.675,1.0],[1.676,1.0],[1.677,1.0],[1.678,1.0],[1.679,1.0],[1.68,1.0],[1.681,1.0],[1.682,1.0],[1.683,1.0],[1.684,1.0],[1.685,1.0],[1.686,1.0],[1.687,1.0],[1.688,1.0],[1.689,1.0],[1.69,1.0],[1.691,1.0],[1.692,1.0],[1.693,1.0],[1.694,1.0],[1.695,1.0],[1.696,1.0],[1.697,1.0],[1.698,1.0],[1.699,1.0],[1.7,1.0],[1.701,1.0],[1.702,1.0],[1.703,1.0],[1.704,1.0],[1.705,1.0],[1.706,1.0],[1.707,1.0],[1.708,1.0],[1.709,1.0],[1.71,1.0],[1.711,1.0],[1.712,1.0],[1.713,1.0],[1.714,1.0],[1.715,1.0],[1.716,1.0],[1.717,1.0],[1.718,1.0],[1.719,1.0],[1.72,1.0],[1.721,1.0],[1.722,1.0],[1.723,1.0],[1.724,1.0],[1.725,1.0],[1.726,1.0],[1.727,1.0],[1.728,1.0],[1.729,1.0],[1.73,1.0],[1.731,1.0],[1.732,1.0],[1.733,1.0],[1.734,1.0],[1.735,1.0],[1.736,1.0],[1.737,1.0],[1.738,1.0],[1.739,1.0],[1.74,1.0],[1.741,1.0],[1.742,1.0],[1.743,1.0],[1.744,1.0],[1.745,1.0],[1.746,1.0],[1.747,1.0],[1.748,1.0],[1.749,1.0],[1.75,1.0],[1.7510000000000001,1.0],[1.752,1.0],[1.7530000000000001,1.0],[1.754,1.0],[1.7550000000000001,1.0],[1.756,1.0],[1.7570000000000001,1.0],[1.758,1.0],[1.7590000000000001,1.0],[1.76,1.0],[1.7610000000000001,1.0],[1.762,1.0],[1.7630000000000001,1.0],[1.764,1.0],[1.7650000000000001,1.0],[1.766,1.0],[1.7670000000000001,1.0],[1.768,1.0],[1.7690000000000001,1.0],[1.77,1.0],[1.7710000000000001,1.0],[1.772,1.0],[1.7730000000000001,1.0],[1.774,1.0],[1.7750000000000001,1.0],[1.776,1.0],[1.7770000000000001,1.0],[1.778,1.0],[1.7790000000000001,1.0],[1.78,1.0],[1.7810000000000001,1.0],[1.782,1.0],[1.7830000000000001,1.0],[1.784,1.0],[1.7850000000000001,1.0],[1.786,1.0],[1.7870000000000001,1.0],[1.788,1.0],[1.7890000000000001,1.0],[1.79,1.0],[1.7910000000000001,1.0],[1.792,1.0],[1.793,1.0],[1.794,1.0],[1.795,1.0],[1.796,1.0],[1.797,1.0],[1.798,1.0],[1.799,1.0],[1.8,1.0],[1.801,1.0],[1.802,1.0],[1.803,1.0],[1.804,1.0],[1.805,1.0],[1.806,1.0],[1.807,1.0],[1.808,1.0],[1.809,1.0],[1.81,1.0],[1.811,1.0],[1.812,1.0],[1.813,1.0],[1.814,1.0],[1.815,1.0],[1.816,1.0],[1.817,1.0],[1.818,1.0],[1.819,1.0],[1.82,1.0],[1.821,1.0],[1.822,1.0],[1.823,1.0],[1.824,1.0],[1.825,1.0],[1.826,1.0],[1.827,1.0],[1.828,1.0],[1.829,1.0],[1.83,1.0],[1.831,1.0],[1.832,1.0],[1.833,1.0],[1.834,1.0],[1.835,1.0],[1.836,1.0],[1.837,1.0],[1.838,1.0],[1.839,1.0],[1.84,1.0],[1.841,1.0],[1.842,1.0],[1.843,1.0],[1.844,1.0],[1.845,1.0],[1.846,1.0],[1.847,1.0],[1.848,1.0],[1.849,1.0],[1.85,1.0],[1.851,1.0],[1.852,1.0],[1.853,1.0],[1.854,1.0],[1.855,1.0],[1.856,1.0],[1.857,1.0],[1.858,1.0],[1.859,1.0],[1.86,1.0],[1.861,1.0],[1.862,1.0],[1.863,1.0],[1.864,1.0],[1.865,1.0],[1.866,1.0],[1.867,1.0],[1.868,1.0],[1.869,1.0],[1.87,1.0],[1.871,1.0],[1.872,1.0],[1.873,1.0],[1.874,1.0],[1.875,1.0],[1.8760000000000001,1.0],[1.877,1.0],[1.8780000000000001,1.0],[1.879,1.0],[1.8800000000000001,1.0],[1.881,1.0],[1.8820000000000001,1.0],[1.883,1.0],[1.8840000000000001,1.0],[1.885,1.0],[1.8860000000000001,1.0],[1.887,1.0],[1.8880000000000001,1.0],[1.889,1.0],[1.8900000000000001,1.0],[1.891,1.0],[1.8920000000000001,1.0],[1.893,1.0],[1.8940000000000001,1.0],[1.895,1.0],[1.8960000000000001,1.0],[1.897,1.0],[1.8980000000000001,1.0],[1.899,1.0],[1.9000000000000001,1.0],[1.901,1.0],[1.9020000000000001,1.0],[1.903,1.0],[1.9040000000000001,1.0],[1.905,1.0],[1.9060000000000001,1.0],[1.907,1.0],[1.9080000000000001,1.0],[1.909,1.0],[1.9100000000000001,1.0],[1.911,1.0],[1.9120000000000001,1.0],[1.913,1.0],[1.9140000000000001,1.0],[1.915,1.0],[1.9160000000000001,1.0],[1.917,1.0],[1.9180000000000001,1.0],[1.919,1.0],[1.92,1.0],[1.921,1.0],[1.922,1.0],[1.923,1.0],[1.924,1.0],[1.925,1.0],[1.926,1.0],[1.927,1.0],[1.928,1.0],[1.929,1.0],[1.93,1.0],[1.931,1.0],[1.932,1.0],[1.933,1.0],[1.934,1.0],[1.935,1.0],[1.936,1.0],[1.937,1.0],[1.938,1.0],[1.939,1.0],[1.94,1.0],[1.941,1.0],[1.942,1.0],[1.943,1.0],[1.944,1.0],[1.945,1.0],[1.946,1.0],[1.947,1.0],[1.948,1.0],[1.949,1.0],[1.95,1.0],[1.951,1.0],[1.952,1.0],[1.953,1.0],[1.954,1.0],[1.955,1.0],[1.956,1.0],[1.957,1.0],[1.958,1.0],[1.959,1.0],[1.96,1.0],[1.961,1.0],[1.962,1.0],[1.963,1.0],[1.964,1.0],[1.965,1.0],[1.966,1.0],[1.967,1.0],[1.968,1.0],[1.969,1.0],[1.97,1.0],[1.971,1.0],[1.972,1.0],[1.973,1.0],[1.974,1.0],[1.975,1.0],[1.976,1.0],[1.977,1.0],[1.978,1.0],[1.979,1.0],[1.98,1.0],[1.981,1.0],[1.982,1.0],[1.983,1.0],[1.984,1.0],[1.985,1.0],[1.986,1.0],[1.987,1.0],[1.988,1.0],[1.989,1.0],[1.99,1.0],[1.991,1.0],[1.992,1.0],[1.993,1.0],[1.994,1.0],[1.995,1.0],[1.996,1.0],[1.997,1.0],[1.998,1.0],[1.999,1.0],[2.0,1.0]]},\"manual_reactor\":{\"delay\":30.0,\"data\":[[0.0,0.0],[0.01,0.0],[0.02,0.0],[0.03,0.0],[0.04,0.0],[0.05,0.0],[0.06,0.0],[0.07,0.0],[0.08,0.0],[0.09,0.0],[0.1,0.0],[0.11,0.0],[0.12,0.0],[0.13,0.0],[0.14,0.0],[0.15,0.0],[0.16,0.0],[0.17,0.0],[0.18,0.0],[0.19,0.0],[0.2,0.0],[0.21,0.0],[0.22,0.0],[0.23,0.0],[0.24,0.0],[0.25,0.0],[0.26,0.0],[0.27,0.0],[0.28,0.0],[0.29,0.0],[0.3,0.0],[0.31,0.0],[0.32,0.0],[0.33,0.0],[0.34,0.0],[0.35000000000000003,0.0],[0.36,0.0],[0.37,0.0],[0.38,0.0],[0.39,0.0],[0.4,0.0],[0.41000000000000003,0.0],[0.42,0.0],[0.43,0.0],[0.44,0.0],[0.45,0.0],[0.46,0.0],[0.47000000000000003,0.0],[0.48,0.0],[0.49,0.0],[0.5,0.0],[0.51,0.0],[0.52,0.0],[0.53,0.0],[0.54,0.0],[0.55,0.0],[0.56,0.0],[0.5700000000000001,0.0],[0.58,0.0],[0.59,0.0],[0.6,0.0],[0.61,0.0],[0.62,0.0],[0.63,0.0],[0.64,0.0],[0.65,0.0],[0.66,0.0],[0.67,0.0],[0.68,0.0],[0.6900000000000001,0.0],[0.7000000000000001,0.0],[0.71,0.0],[0.72,0.0],[0.73,0.0],[0.74,0.0],[0.75,0.0],[0.76,0.0],[0.77,0.0],[0.78,0.0],[0.79,0.0],[0.8,0.0],[0.81,0.0],[0.8200000000000001,0.0],[0.8300000000000001,0.0],[0.84,0.0],[0.85,0.0],[0.86,0.0],[0.87,0.0],[0.88,0.0],[0.89,0.0],[0.9,0.0],[0.91,0.0],[0.92,0.0],[0.93,0.0],[0.9400000000000001,0.0],[0.9500000000000001,0.0],[0.96,0.0],[0.97,0.0],[0.98,0.0],[0.99,0.0],[1.0,0.0],[1.01,0.0],[1.02,0.0],[1.03,0.0],[1.04,0.0],[1.05,0.0],[1.06,0.0],[1.07,0.0],[1.08,0.0],[1.09,0.0],[1.1,0.0],[1.11,0.0],[1.12,0.0],[1.1300000000000001,0.0],[1.1400000000000001,0.0],[1.1500000000000001,0.0],[1.16,0.0],[1.17,0.0],[1.18,0.0],[1.19,0.0],[1.2,0.0],[1.21,0.0],[1.22,0.0],[1.23,0.0],[1.24,0.0],[1.25,0.0],[1.26,0.0],[1.27,0.0],[1.28,0.0],[1.29,0.0],[1.3,0.0],[1.31,0.0],[1.32,0.0],[1.33,0.0],[1.34,0.0],[1.35,0.0],[1.36,0.0],[1.37,0.0],[1.3800000000000001,0.0],[1.3900000000000001,0.0],[1.4000000000000001,0.0],[1.41,0.0],[1.42,0.0],[1.43,0.0],[1.44,0.0],[1.45,0.0],[1.46,0.0],[1.47,0.0],[1.48,0.0],[1.49,0.0],[1.5,0.0],[1.51,0.0],[1.52,0.0],[1.53,0.0],[1.54,0.0],[1.55,0.0],[1.56,0.0],[1.57,0.0],[1.58,0.0],[1.59,0.0],[1.6,0.0],[1.61,0.0],[1.62,0.0],[1.6300000000000001,0.0],[1.6400000000000001,0.0],[1.6500000000000001,0.0],[1.6600000000000001,0.0],[1.67,0.0],[1.68,0.0],[1.69,0.0],[1.7,0.0],[1.71,0.0],[1.72,0.0],[1.73,0.0],[1.74,0.0],[1.75,0.0],[1.76,0.0],[1.77,0.0],[1.78,0.0],[1.79,0.0],[1.8,0.0],[1.81,0.0],[1.82,0.0],[1.83,0.0],[1.84,0.0],[1.85,0.0],[1.86,0.0],[1.87,0.0],[1.8800000000000001,0.0],[1.8900000000000001,0.0],[1.9000000000000001,0.0],[1.9100000000000001,0.0],[1.92,0.0],[1.93,0.0],[1.94,0.0],[1.95,0.0],[1.96,0.0],[1.97,0.0],[1.98,0.0],[1.99,0.0],[2.0,0.0],[2.0100000000000002,0.0],[2.02,0.0],[2.0300000000000002,0.0],[2.04,0.0],[2.05,0.0],[2.06,0.0],[2.07,0.0],[2.08,0.0],[2.09,0.0],[2.1,0.0],[2.11,0.0],[2.12,0.0],[2.13,0.0],[2.14,0.0],[2.15,0.0],[2.16,0.0],[2.17,0.0],[2.18,0.0],[2.19,0.0],[2.2,0.0],[2.21,0.0],[2.22,0.0],[2.23,0.0],[2.24,0.0],[2.25,0.0],[2.2600000000000002,0.0],[2.27,0.0],[2.2800000000000002,0.0],[2.29,0.0],[2.3000000000000003,0.0],[2.31,0.0],[2.32,0.0],[2.33,0.0],[2.34,0.0],[2.35,0.0],[2.36,0.0],[2.37,0.0],[2.38,0.0],[2.39,0.0],[2.4,0.0],[2.41,0.0],[2.42,0.0],[2.43,0.0],[2.44,0.0],[2.45,0.0],[2.46,0.0],[2.47,0.0],[2.48,0.0],[2.49,0.0],[2.5,0.0],[2.5100000000000002,0.0],[2.52,0.0],[2.5300000000000002,0.0],[2.54,0.0],[2.5500000000000003,0.0],[2.56,0.0],[2.57,0.0],[2.58,0.0],[2.59,0.0],[2.6,0.0],[2.61,0.0],[2.62,0.0],[2.63,0.0],[2.64,0.0],[2.65,0.0],[2.66,0.0],[2.67,0.0],[2.68,0.0],[2.69,0.0],[2.7,0.0],[2.71,0.0],[2.72,0.0],[2.73,0.0],[2.74,0.0],[2.75,0.0],[2.7600000000000002,0.0],[2.77,0.0],[2.7800000000000002,0.0],[2.79,0.0],[2.8000000000000003,0.0],[2.81,0.0],[2.82,0.0],[2.83,0.0],[2.84,0.0],[2.85,0.0],[2.86,0.0],[2.87,0.0],[2.88,0.0],[2.89,0.0],[2.9,0.0],[2.91,0.0],[2.92,0.0],[2.93,0.0],[2.94,0.0],[2.95,0.0],[2.96,0.0],[2.97,0.0],[2.98,0.0],[2.99,0.0],[3.0,0.0],[3.0100000000000002,0.0],[3.02,0.0],[3.0300000000000002,0.0],[3.04,0.0],[3.0500000000000003,0.0],[3.06,0.0],[3.0700000000000003,0.0],[3.08,0.0],[3.09,0.0],[3.1,0.0],[3.11,0.0],[3.12,0.0],[3.13,0.0],[3.14,0.0],[3.15,0.0],[3.16,0.0],[3.17,0.0],[3.18,0.0],[3.19,0.0],[3.2,0.0],[3.21,0.0],[3.22,0.0],[3.23,0.0],[3.24,0.0],[3.25,0.0],[3.2600000000000002,0.0],[3.27,0.0],[3.2800000000000002,0.0],[3.29,0.0],[3.3000000000000003,0.0],[3.31,0.0],[3.3200000000000003,0.0],[3.33,0.0],[3.34,0.0],[3.35,0.0],[3.36,0.0],[3.37,0.0],[3.38,0.0],[3.39,0.0],[3.4,0.0],[3.41,0.0],[3.42,0.0],[3.43,0.0],[3.44,0.0],[3.45,0.0],[3.46,0.0],[3.47,0.0],[3.48,0.0],[3.49,0.0],[3.5,0.0],[3.5100000000000002,0.0],[3.52,0.0],[3.5300000000000002,0.0],[3.54,0.0],[3.5500000000000003,0.0],[3.56,0.0],[3.5700000000000003,0.0],[3.58,0.0],[3.59,0.0],[3.6,0.0],[3.61,0.0],[3.62,0.0],[3.63,0.0],[3.64,0.0],[3.65,0.0],[3.66,0.0],[3.67,0.0],[3.68,0.0],[3.69,0.0],[3.7,0.0],[3.71,0.0],[3.72,0.0],[3.73,0.0],[3.74,0.0],[3.75,0.0],[3.7600000000000002,0.0],[3.77,0.0],[3.7800000000000002,0.0],[3.79,0.0],[3.8000000000000003,0.0],[3.81,0.0],[3.8200000000000003,0.0],[3.83,0.0],[3.84,0.0],[3.85,0.0],[3.86,0.0],[3.87,0.0],[3.88,0.0],[3.89,0.0],[3.9,0.0],[3.91,0.0],[3.92,0.0],[3.93,0.0],[3.94,0.0],[3.95,0.0],[3.96,0.0],[3.97,0.0],[3.98,0.0],[3.99,0.0],[4.0,0.0],[4.01,0.0],[4.0200000000000005,0.0],[4.03,0.0],[4.04,0.0],[4.05,0.0],[4.0600000000000005,0.0],[4.07,0.0],[4.08,0.0],[4.09,0.0],[4.1,0.0],[4.11,0.0],[4.12,0.0],[4.13,0.0],[4.14,0.0],[4.15,0.0],[4.16,0.0],[4.17,0.0],[4.18,0.0],[4.19,0.0],[4.2,0.0],[4.21,0.0],[4.22,0.0],[4.23,0.0],[4.24,0.0],[4.25,0.0],[4.26,0.0],[4.2700000000000005,0.0],[4.28,0.0],[4.29,0.0],[4.3,0.0],[4.3100000000000005,0.0],[4.32,0.0],[4.33,0.0],[4.34,0.0],[4.3500000000000005,0.0],[4.36,0.0],[4.37,0.0],[4.38,0.0],[4.39,0.0],[4.4,0.0],[4.41,0.0],[4.42,0.0],[4.43,0.0],[4.44,0.0],[4.45,0.0],[4.46,0.0],[4.47,0.0],[4.48,0.0],[4.49,0.0],[4.5,0.0],[4.51,0.0],[4.5200000000000005,0.0],[4.53,0.0],[4.54,0.0],[4.55,0.0],[4.5600000000000005,0.0],[4.57,0.0],[4.58,0.0],[4.59,0.0],[4.6000000000000005,0.0],[4.61,0.0],[4.62,0.0],[4.63,0.0],[4.64,0.0],[4.65,0.0],[4.66,0.0],[4.67,0.0],[4.68,0.0],[4.69,0.0],[4.7,0.0],[4.71,0.0],[4.72,0.0],[4.73,0.0],[4.74,0.0],[4.75,0.0],[4.76,0.0],[4.7700000000000005,0.0],[4.78,0.0],[4.79,0.0],[4.8,0.0],[4.8100000000000005,0.0],[4.82,0.0],[4.83,0.0],[4.84,0.0],[4.8500000000000005,0.0],[4.86,0.0],[4.87,0.0],[4.88,0.0],[4.89,0.0],[4.9,0.0],[4.91,0.0],[4.92,0.0],[4.93,0.0],[4.94,0.0],[4.95,0.0],[4.96,0.0],[4.97,0.0],[4.98,0.0],[4.99,0.0],[5.0,0.0],[5.01,0.0],[5.0200000000000005,0.0],[5.03,0.0],[5.04,0.0],[5.05,0.0],[5.0600000000000005,0.0],[5.07,0.0],[5.08,0.0],[5.09,0.0],[5.1000000000000005,0.0],[5.11,0.0],[5.12,0.0],[5.13,0.0],[5.14,0.0],[5.15,0.0],[5.16,0.0],[5.17,0.0],[5.18,0.0],[5.19,0.0],[5.2,0.0],[5.21,0.0],[5.22,0.0],[5.23,0.0],[5.24,0.0],[5.25,0.0],[5.26,0.0],[5.2700000000000005,0.0],[5.28,0.0],[5.29,0.0],[5.3,0.0],[5.3100000000000005,0.0],[5.32,0.0],[5.33,0.0],[5.34,0.0],[5.3500000000000005,0.0],[5.36,0.0],[5.37,0.0],[5.38,0.0],[5.39,0.0],[5.4,0.0],[5.41,0.0],[5.42,0.0],[5.43,0.0],[5.44,0.0],[5.45,0.0],[5.46,0.0],[5.47,0.0],[5.48,0.0],[5.49,0.0],[5.5,0.0],[5.51,0.0],[5.5200000000000005,0.0],[5.53,0.0],[5.54,0.0],[5.55,0.0],[5.5600000000000005,0.0],[5.57,0.0],[5.58,0.0],[5.59,0.0],[5.6000000000000005,0.0],[5.61,0.0],[5.62,0.0],[5.63,0.0],[5.64,0.0],[5.65,0.0],[5.66,0.0],[5.67,0.0],[5.68,0.0],[5.69,0.0],[5.7,0.0],[5.71,0.0],[5.72,0.0],[5.73,0.0],[5.74,0.0],[5.75,0.0],[5.76,0.0],[5.7700000000000005,0.0],[5.78,0.0],[5.79,0.0],[5.8,0.0],[5.8100000000000005,0.0],[5.82,0.0],[5.83,0.0],[5.84,0.0],[5.8500000000000005,0.0],[5.86,0.0],[5.87,0.0],[5.88,0.0],[5.89,0.0],[5.9,0.0],[5.91,0.0],[5.92,0.0],[5.93,0.0],[5.94,0.0],[5.95,0.0],[5.96,0.0],[5.97,0.0],[5.98,0.0],[5.99,0.0],[6.0,0.0],[6.01,0.0],[6.0200000000000005,0.0],[6.03,0.0],[6.04,0.0],[6.05,0.0],[6.0600000000000005,0.0],[6.07,0.0],[6.08,0.0],[6.09,0.0],[6.1000000000000005,0.0],[6.11,0.0],[6.12,0.0],[6.13,0.0],[6.140000000000001,0.0],[6.15,0.0],[6.16,0.0],[6.17,0.0],[6.18,0.0],[6.19,0.0],[6.2,0.0],[6.21,0.0],[6.22,0.0],[6.23,0.0],[6.24,0.0],[6.25,0.0],[6.26,0.0],[6.2700000000000005,0.0],[6.28,0.0],[6.29,0.0],[6.3,0.0],[6.3100000000000005,0.0],[6.32,0.0],[6.33,0.0],[6.34,0.0],[6.3500000000000005,0.0],[6.36,0.0],[6.37,0.0],[6.38,0.0],[6.390000000000001,0.0],[6.4,0.0],[6.41,0.0],[6.42,0.0],[6.43,0.0],[6.44,0.0],[6.45,0.0],[6.46,0.0],[6.47,0.0],[6.48,0.0],[6.49,0.0],[6.5,0.0],[6.51,0.0],[6.5200000000000005,0.0],[6.53,0.0],[6.54,0.0],[6.55,0.0],[6.5600000000000005,0.0],[6.57,0.0],[6.58,0.0],[6.59,0.0],[6.6000000000000005,0.0],[6.61,0.0],[6.62,0.0],[6.63,0.0],[6.640000000000001,0.0],[6.65,0.0],[6.66,0.0],[6.67,0.0],[6.68,0.0],[6.69,0.0],[6.7,0.0],[6.71,0.0],[6.72,0.0],[6.73,0.0],[6.74,0.0],[6.75,0.0],[6.76,0.0],[6.7700000000000005,0.0],[6.78,0.0],[6.79,0.0],[6.8,0.0],[6.8100000000000005,0.0],[6.82,0.0],[6.83,0.0],[6.84,0.0],[6.8500000000000005,0.0],[6.86,0.0],[6.87,0.0],[6.88,0.0],[6.890000000000001,0.0],[6.9,0.0],[6.91,0.0],[6.92,0.0],[6.93,0.0],[6.94,0.0],[6.95,0.0],[6.96,0.0],[6.97,0.0],[6.98,0.0],[6.99,0.0],[7.0,0.0],[7.01,0.0],[7.0200000000000005,0.0],[7.03,0.0],[7.04,0.0],[7.05,0.0],[7.0600000000000005,0.0],[7.07,0.0],[7.08,0.0],[7.09,0.0],[7.1000000000000005,0.0],[7.11,0.0],[7.12,0.0],[7.13,0.0],[7.140000000000001,0.0],[7.15,0.0],[7.16,0.0],[7.17,0.0],[7.18,0.0],[7.19,0.0],[7.2,0.0],[7.21,0.0],[7.22,0.0],[7.23,0.0],[7.24,0.0],[7.25,0.0],[7.26,0.0],[7.2700000000000005,0.0],[7.28,0.0],[7.29,0.0],[7.3,0.0],[7.3100000000000005,0.0],[7.32,0.0],[7.33,0.0],[7.34,0.0],[7.3500000000000005,0.0],[7.36,0.0],[7.37,0.0],[7.38,0.0],[7.390000000000001,0.0],[7.4,0.0],[7.41,0.0],[7.42,0.0],[7.43,0.0],[7.44,0.0],[7.45,0.0],[7.46,0.0],[7.47,0.0],[7.48,0.0],[7.49,0.0],[7.5,0.0],[7.51,0.0],[7.5200000000000005,0.0],[7.53,0.0],[7.54,0.0],[7.55,0.0],[7.5600000000000005,0.0],[7.57,0.0],[7.58,0.0],[7.59,0.0],[7.6000000000000005,0.0],[7.61,0.0],[7.62,0.0],[7.63,0.0],[7.640000000000001,0.0],[7.65,0.0],[7.66,0.0],[7.67,0.0],[7.68,0.0],[7.69,0.0],[7.7,0.0],[7.71,0.0],[7.72,0.0],[7.73,0.0],[7.74,0.0],[7.75,0.0],[7.76,0.0],[7.7700000000000005,0.0],[7.78,0.0],[7.79,0.0],[7.8,0.0],[7.8100000000000005,0.0],[7.82,0.0],[7.83,0.0],[7.84,0.0],[7.8500000000000005,0.0],[7.86,0.0],[7.87,0.0],[7.88,0.0],[7.890000000000001,0.0],[7.9,0.0],[7.91,0.0],[7.92,0.0],[7.930000000000001,0.0],[7.94,0.0],[7.95,0.0],[7.96,0.0],[7.97,0.0],[7.98,0.0],[7.99,0.0],[8.0,0.0],[8.01,0.0],[8.02,0.0],[8.03,0.0],[8.040000000000001,0.0],[8.05,0.0],[8.06,0.0],[8.07,0.0],[8.08,0.0],[8.09,0.0],[8.1,0.0],[8.11,0.0],[8.120000000000001,0.0],[8.13,0.0],[8.14,0.0],[8.15,0.0],[8.16,0.0],[8.17,0.0],[8.18,0.0],[8.19,0.0],[8.2,0.0],[8.21,0.0],[8.22,0.0],[8.23,0.0],[8.24,0.0],[8.25,0.0],[8.26,0.0],[8.27,0.0],[8.28,0.0],[8.290000000000001,0.0],[8.3,0.0],[8.31,0.0],[8.32,0.0],[8.33,0.0],[8.34,0.0],[8.35,0.0],[8.36,0.0],[8.370000000000001,0.0],[8.38,0.0],[8.39,0.0],[8.4,0.0],[8.41,0.0],[8.42,0.0],[8.43,0.0],[8.44,0.0],[8.45,0.0],[8.46,0.0],[8.47,0.0],[8.48,0.0],[8.49,0.0],[8.5,0.0],[8.51,0.0],[8.52,0.0],[8.53,0.0],[8.540000000000001,0.0],[8.55,0.0],[8.56,0.0],[8.57,0.0],[8.58,0.0],[8.59,0.0],[8.6,0.0],[8.61,0.0],[8.620000000000001,0.0],[8.63,0.0],[8.64,0.0],[8.65,0.0],[8.66,0.0],[8.67,0.0],[8.68,0.0],[8.69,0.0],[8.700000000000001,0.0],[8.71,0.0],[8.72,0.0],[8.73,0.0],[8.74,0.0],[8.75,0.0],[8.76,0.0],[8.77,0.0],[8.78,0.0],[8.790000000000001,0.0],[8.8,0.0],[8.81,0.0],[8.82,0.0],[8.83,0.0],[8.84,0.0],[8.85,0.0],[8.86,0.0],[8.870000000000001,0.0],[8.88,0.0],[8.89,0.0],[8.9,0.0],[8.91,0.0],[8.92,0.0],[8.93,0.0],[8.94,0.0],[8.950000000000001,0.0],[8.96,0.0],[8.97,0.0],[8.98,0.0],[8.99,0.0],[9.0,0.0],[9.01,0.0],[9.02,0.0],[9.03,0.0],[9.040000000000001,0.0],[9.05,0.0],[9.06,0.0],[9.07,0.0],[9.08,0.0],[9.09,0.0],[9.1,0.0],[9.11,0.0],[9.120000000000001,0.0],[9.13,0.0],[9.14,0.0],[9.15,0.0],[9.16,0.0],[9.17,0.0],[9.18,0.0],[9.19,0.0],[9.200000000000001,0.0],[9.21,0.0],[9.22,0.0],[9.23,0.0],[9.24,0.0],[9.25,0.0],[9.26,0.0],[9.27,0.0],[9.28,0.0],[9.290000000000001,0.0],[9.3,0.0],[9.31,0.0],[9.32,0.0],[9.33,0.0],[9.34,0.0],[9.35,0.0],[9.36,0.0],[9.370000000000001,0.0],[9.38,0.0],[9.39,0.0],[9.4,0.0],[9.41,0.0],[9.42,0.0],[9.43,0.0],[9.44,0.0],[9.450000000000001,0.0],[9.46,0.0],[9.47,0.0],[9.48,0.0],[9.49,0.0],[9.5,0.0],[9.51,0.0],[9.52,0.0],[9.53,0.0],[9.540000000000001,0.0],[9.55,0.0],[9.56,0.0],[9.57,0.0],[9.58,0.0],[9.59,0.0],[9.6,0.0],[9.61,0.0],[9.620000000000001,0.0],[9.63,0.0],[9.64,0.0],[9.65,0.0],[9.66,0.0],[9.67,0.0],[9.68,0.0],[9.69,0.0],[9.700000000000001,0.0],[9.71,0.0],[9.72,0.0],[9.73,0.0],[9.74,0.0],[9.75,0.0],[9.76,0.0],[9.77,0.0],[9.78,0.0],[9.790000000000001,0.0],[9.8,0.0],[9.81,0.0],[9.82,0.0],[9.83,0.0],[9.84,0.0],[9.85,0.0],[9.86,0.0],[9.870000000000001,0.0],[9.88,0.0],[9.89,0.0],[9.9,0.0],[9.91,0.0],[9.92,0.0],[9.93,0.0],[9.94,0.0],[9.950000000000001,0.0],[9.96,0.0],[9.97,0.0],[9.98,0.0],[9.99,0.0],[10.0,0.0],[10.01,0.0],[10.02,0.0],[10.03,0.0],[10.040000000000001,0.0],[10.05,0.0],[10.06,0.0],[10.07,0.0],[10.08,0.0],[10.09,0.0],[10.1,0.0],[10.11,0.0],[10.120000000000001,0.0],[10.13,0.0],[10.14,0.0],[10.15,0.0],[10.16,0.0],[10.17,0.0],[10.18,0.0],[10.19,0.0],[10.200000000000001,0.0],[10.21,0.0],[10.22,0.0],[10.23,0.0],[10.24,0.0],[10.25,0.0],[10.26,0.0],[10.27,0.0],[10.28,0.0],[10.290000000000001,0.0],[10.3,0.0],[10.31,0.0],[10.32,0.0],[10.33,0.0],[10.34,0.0],[10.35,0.0],[10.36,0.0],[10.370000000000001,0.0],[10.38,0.0],[10.39,0.0],[10.4,0.0],[10.41,0.0],[10.42,0.0],[10.43,0.0],[10.44,0.0],[10.450000000000001,0.0],[10.46,0.0],[10.47,0.0],[10.48,0.0],[10.49,0.0],[10.5,0.0],[10.51,0.0],[10.52,0.0],[10.53,0.0],[10.540000000000001,0.0],[10.55,0.0],[10.56,0.0],[10.57,0.0],[10.58,0.0],[10.59,0.0],[10.6,0.0],[10.61,0.0],[10.620000000000001,0.0],[10.63,0.0],[10.64,0.0],[10.65,0.0],[10.66,0.0],[10.67,0.0],[10.68,0.0],[10.69,0.0],[10.700000000000001,0.0],[10.71,0.0],[10.72,0.0],[10.73,0.0],[10.74,0.0],[10.75,0.0],[10.76,0.0],[10.77,0.0],[10.78,0.0],[10.790000000000001,0.0],[10.8,0.0],[10.81,0.0],[10.82,0.0],[10.83,0.0],[10.84,0.0],[10.85,0.0],[10.86,0.0],[10.870000000000001,0.0],[10.88,0.0],[10.89,0.0],[10.9,0.0],[10.91,0.0],[10.92,0.0],[10.93,0.0],[10.94,0.0],[10.950000000000001,0.0],[10.96,0.0],[10.97,0.0],[10.98,0.0],[10.99,0.0],[11.0,0.0],[11.01,0.0],[11.02,0.0],[11.03,0.0],[11.040000000000001,0.0],[11.05,0.0],[11.06,0.0],[11.07,0.0],[11.08,0.0],[11.09,0.0],[11.1,0.0],[11.11,0.0],[11.120000000000001,0.0],[11.13,0.0],[11.14,0.0],[11.15,0.0],[11.16,0.0],[11.17,0.0],[11.18,0.0],[11.19,0.0],[11.200000000000001,0.0],[11.21,0.0],[11.22,0.0],[11.23,0.0],[11.24,0.0],[11.25,0.0],[11.26,0.0],[11.27,0.0],[11.28,0.0],[11.290000000000001,0.0],[11.3,0.0],[11.31,0.0],[11.32,0.0],[11.33,0.0],[11.34,0.0],[11.35,0.0],[11.36,0.0],[11.370000000000001,0.0],[11.38,0.0],[11.39,0.0],[11.4,0.0],[11.41,0.0],[11.42,0.0],[11.43,0.0],[11.44,0.0],[11.450000000000001,0.0],[11.46,0.0],[11.47,0.0],[11.48,0.0],[11.49,0.0],[11.5,0.0],[11.51,0.0],[11.52,0.0],[11.53,0.0],[11.540000000000001,0.0],[11.55,0.0],[11.56,0.0],[11.57,0.0],[11.58,0.0],[11.59,0.0],[11.6,0.0],[11.61,0.0],[11.620000000000001,0.0],[11.63,0.0],[11.64,0.0],[11.65,0.0],[11.66,0.0],[11.67,0.0],[11.68,0.0],[11.69,0.0],[11.700000000000001,0.0],[11.71,0.0],[11.72,0.0],[11.73,0.0],[11.74,0.0],[11.75,0.0],[11.76,0.0],[11.77,0.0],[11.78,0.0],[11.790000000000001,0.0],[11.8,0.0],[11.81,0.0],[11.82,0.0],[11.83,0.0],[11.84,0.0],[11.85,0.0],[11.86,0.0],[11.870000000000001,0.0],[11.88,0.0],[11.89,0.0],[11.9,0.0],[11.91,0.0],[11.92,0.0],[11.93,0.0],[11.94,0.0],[11.950000000000001,0.0],[11.96,0.0],[11.97,0.0],[11.98,0.0],[11.99,0.0],[12.0,0.0],[12.01,0.0],[12.02,0.0],[12.030000000000001,0.0],[12.040000000000001,0.0],[12.05,0.0],[12.06,0.0],[12.07,0.0],[12.08,0.0],[12.09,0.0],[12.1,0.0],[12.11,0.0],[12.120000000000001,0.0],[12.13,0.0],[12.14,0.0],[12.15,0.0],[12.16,0.0],[12.17,0.0],[12.18,0.0],[12.19,0.0],[12.200000000000001,0.0],[12.21,0.0],[12.22,0.0],[12.23,0.0],[12.24,0.0],[12.25,0.0],[12.26,0.0],[12.27,0.0],[12.280000000000001,0.0],[12.290000000000001,0.0],[12.3,0.0],[12.31,0.0],[12.32,0.0],[12.33,0.0],[12.34,0.0],[12.35,0.0],[12.36,0.0],[12.370000000000001,0.0],[12.38,0.0],[12.39,0.0],[12.4,0.0],[12.41,0.0],[12.42,0.0],[12.43,0.0],[12.44,0.0],[12.450000000000001,0.0],[12.46,0.0],[12.47,0.0],[12.48,0.0],[12.49,0.0],[12.5,0.0],[12.51,0.0],[12.52,0.0],[12.530000000000001,0.0],[12.540000000000001,0.0],[12.55,0.0],[12.56,0.0],[12.57,0.0],[12.58,0.0],[12.59,0.0],[12.6,0.0],[12.61,0.0],[12.620000000000001,0.0],[12.63,0.0],[12.64,0.0],[12.65,0.0],[12.66,0.0],[12.67,0.0],[12.68,0.0],[12.69,0.0],[12.700000000000001,0.0],[12.71,0.0],[12.72,0.0],[12.73,0.0],[12.74,0.0],[12.75,0.0],[12.76,0.0],[12.77,0.0],[12.780000000000001,0.0],[12.790000000000001,0.0],[12.8,0.0],[12.81,0.0],[12.82,0.0],[12.83,0.0],[12.84,0.0],[12.85,0.0],[12.86,0.0],[12.870000000000001,0.0],[12.88,0.0],[12.89,0.0],[12.9,0.0],[12.91,0.0],[12.92,0.0],[12.93,0.0],[12.94,0.0],[12.950000000000001,0.0],[12.96,0.0],[12.97,0.0],[12.98,0.0],[12.99,0.0],[13.0,0.0],[13.01,0.0],[13.02,0.0],[13.030000000000001,0.0],[13.040000000000001,0.0],[13.05,0.0],[13.06,0.0],[13.07,0.0],[13.08,0.0],[13.09,0.0],[13.1,0.0],[13.11,0.0],[13.120000000000001,0.0],[13.13,0.0],[13.14,0.0],[13.15,0.0],[13.16,0.0],[13.17,0.0],[13.18,0.0],[13.19,0.0],[13.200000000000001,0.0],[13.21,0.0],[13.22,0.0],[13.23,0.0],[13.24,0.0],[13.25,0.0],[13.26,0.0],[13.27,0.0],[13.280000000000001,0.0],[13.290000000000001,0.0],[13.3,0.0],[13.31,0.0],[13.32,0.0],[13.33,0.0],[13.34,0.0],[13.35,0.0],[13.36,0.0],[13.370000000000001,0.0],[13.38,0.0],[13.39,0.0],[13.4,0.0],[13.41,0.0],[13.42,0.0],[13.43,0.0],[13.44,0.0],[13.450000000000001,0.0],[13.46,0.0],[13.47,0.0],[13.48,0.0],[13.49,0.0],[13.5,0.0],[13.51,0.0],[13.52,0.0],[13.530000000000001,0.0],[13.540000000000001,0.0],[13.55,0.0],[13.56,0.0],[13.57,0.0],[13.58,0.0],[13.59,0.0],[13.6,0.0],[13.61,0.0],[13.620000000000001,0.0],[13.63,0.0],[13.64,0.0],[13.65,0.0],[13.66,0.0],[13.67,0.0],[13.68,0.0],[13.69,0.0],[13.700000000000001,0.0],[13.71,0.0],[13.72,0.0],[13.73,0.0],[13.74,0.0],[13.75,0.0],[13.76,0.0],[13.77,0.0],[13.780000000000001,0.0],[13.790000000000001,0.0],[13.8,0.0],[13.81,0.0],[13.82,0.0],[13.83,0.0],[13.84,0.0],[13.85,0.0],[13.86,0.0],[13.870000000000001,0.0],[13.88,0.0],[13.89,0.0],[13.9,0.0],[13.91,0.0],[13.92,0.0],[13.93,0.0],[13.94,0.0],[13.950000000000001,0.0],[13.96,0.0],[13.97,0.0],[13.98,0.0],[13.99,0.0],[14.0,0.0],[14.01,0.0],[14.02,0.0],[14.030000000000001,0.0],[14.040000000000001,0.0],[14.05,0.0],[14.06,0.0],[14.07,0.0],[14.08,0.0],[14.09,0.0],[14.1,0.0],[14.11,0.0],[14.120000000000001,0.0],[14.13,0.0],[14.14,0.0],[14.15,0.0],[14.16,0.0],[14.17,0.0],[14.18,0.0],[14.19,0.0],[14.200000000000001,0.0],[14.21,0.0],[14.22,0.0],[14.23,0.0],[14.24,0.0],[14.25,0.0],[14.26,0.0],[14.27,0.0],[14.280000000000001,0.0],[14.290000000000001,0.0],[14.3,0.0],[14.31,0.0],[14.32,0.0],[14.33,0.0],[14.34,0.0],[14.35,0.0],[14.36,0.0],[14.370000000000001,0.0],[14.38,0.0],[14.39,0.0],[14.4,0.0],[14.41,0.0],[14.42,0.0],[14.43,0.0],[14.44,0.0],[14.450000000000001,0.0],[14.46,0.0],[14.47,0.0],[14.48,0.0],[14.49,0.0],[14.5,0.0],[14.51,0.0],[14.52,0.0],[14.530000000000001,0.0],[14.540000000000001,0.0],[14.55,0.0],[14.56,0.0],[14.57,0.0],[14.58,0.0],[14.59,0.0],[14.6,0.0],[14.61,0.0],[14.620000000000001,0.0],[14.63,0.0],[14.64,0.0],[14.65,0.0],[14.66,0.0],[14.67,0.0],[14.68,0.0],[14.69,0.0],[14.700000000000001,0.0],[14.71,0.0],[14.72,0.0],[14.73,0.0],[14.74,0.0],[14.75,0.0],[14.76,0.0],[14.77,0.0],[14.780000000000001,0.0],[14.790000000000001,0.0],[14.8,0.0],[14.81,0.0],[14.82,0.0],[14.83,0.0],[14.84,0.0],[14.85,0.0],[14.86,0.0],[14.870000000000001,0.0],[14.88,0.0],[14.89,0.0],[14.9,0.0],[14.91,0.0],[14.92,0.0],[14.93,0.0],[14.94,0.0],[14.950000000000001,0.0],[14.96,0.0],[14.97,0.0],[14.98,0.0],[14.99,0.0],[15.0,0.0],[15.01,0.0],[15.02,0.0],[15.030000000000001,0.0],[15.040000000000001,0.0],[15.05,0.0],[15.06,0.0],[15.07,0.0],[15.08,0.0],[15.09,0.0],[15.1,0.0],[15.11,0.0],[15.120000000000001,0.0],[15.13,0.0],[15.14,0.0],[15.15,0.0],[15.16,0.0],[15.17,0.0],[15.18,0.0],[15.19,0.0],[15.200000000000001,0.0],[15.21,0.0],[15.22,0.0],[15.23,0.0],[15.24,0.0],[15.25,0.0],[15.26,0.0],[15.27,0.0],[15.280000000000001,0.0],[15.290000000000001,0.0],[15.3,0.0],[15.31,0.0],[15.32,0.0],[15.33,0.0],[15.34,0.0],[15.35,0.0],[15.36,0.0],[15.370000000000001,0.0],[15.38,0.0],[15.39,0.0],[15.4,0.0],[15.41,0.0],[15.42,0.0],[15.43,0.0],[15.44,0.0],[15.450000000000001,0.0],[15.46,0.0],[15.47,0.0],[15.48,0.0],[15.49,0.0],[15.5,0.0],[15.51,0.0],[15.52,0.0],[15.530000000000001,0.0],[15.540000000000001,0.0],[15.55,0.0],[15.56,0.0],[15.57,0.0],[15.58,0.0],[15.59,0.0],[15.6,0.0],[15.610000000000001,0.0],[15.620000000000001,0.0],[15.63,0.0],[15.64,0.0],[15.65,0.0],[15.66,0.0],[15.67,0.0],[15.68,0.0],[15.69,0.0],[15.700000000000001,0.0],[15.71,0.0],[15.72,0.0],[15.73,0.0],[15.74,0.0],[15.75,0.0],[15.76,0.0],[15.77,0.0],[15.780000000000001,0.0],[15.790000000000001,0.0],[15.8,0.0],[15.81,0.0],[15.82,0.0],[15.83,0.0],[15.84,0.0],[15.85,0.0],[15.860000000000001,0.0],[15.870000000000001,0.0],[15.88,0.0],[15.89,0.0],[15.9,0.0],[15.91,0.0],[15.92,0.0],[15.93,0.0],[15.94,0.0],[15.950000000000001,0.0],[15.96,0.0],[15.97,0.0],[15.98,0.0],[15.99,0.0],[16.0,0.0],[16.01,0.0],[16.02,0.0],[16.03,0.0],[16.04,0.0],[16.05,0.0],[16.06,0.0],[16.07,0.0],[16.080000000000002,0.0],[16.09,0.0],[16.1,0.0],[16.11,0.0],[16.12,0.0],[16.13,0.0],[16.14,0.0],[16.15,0.0],[16.16,0.0],[16.17,0.0],[16.18,0.0],[16.19,0.0],[16.2,0.0],[16.21,0.0],[16.22,0.0],[16.23,0.0],[16.240000000000002,0.0],[16.25,0.0],[16.26,0.0],[16.27,0.0],[16.28,0.0],[16.29,0.0],[16.3,0.0],[16.31,0.0],[16.32,0.0],[16.330000000000002,0.0],[16.34,0.0],[16.35,0.0],[16.36,0.0],[16.37,0.0],[16.38,0.0],[16.39,0.0],[16.4,0.0],[16.41,0.0],[16.42,0.0],[16.43,0.0],[16.44,0.0],[16.45,0.0],[16.46,0.0],[16.47,0.0],[16.48,0.0],[16.490000000000002,0.0],[16.5,0.0],[16.51,0.0],[16.52,0.0],[16.53,0.0],[16.54,0.0],[16.55,0.0],[16.56,0.0],[16.57,0.0],[16.580000000000002,0.0],[16.59,0.0],[16.6,0.0],[16.61,0.0],[16.62,0.0],[16.63,0.0],[16.64,0.0],[16.65,0.0],[16.66,0.0],[16.67,0.0],[16.68,0.0],[16.69,0.0],[16.7,0.0],[16.71,0.0],[16.72,0.0],[16.73,0.0],[16.740000000000002,0.0],[16.75,0.0],[16.76,0.0],[16.77,0.0],[16.78,0.0],[16.79,0.0],[16.8,0.0],[16.81,0.0],[16.82,0.0],[16.830000000000002,0.0],[16.84,0.0],[16.85,0.0],[16.86,0.0],[16.87,0.0],[16.88,0.0],[16.89,0.0],[16.9,0.0],[16.91,0.0],[16.92,0.0],[16.93,0.0],[16.94,0.0],[16.95,0.0],[16.96,0.0],[16.97,0.0],[16.98,0.0],[16.990000000000002,0.0],[17.0,0.0],[17.01,0.0],[17.02,0.0],[17.03,0.0],[17.04,0.0],[17.05,0.0],[17.06,0.0],[17.07,0.0],[17.080000000000002,0.0],[17.09,0.0],[17.1,0.0],[17.11,0.0],[17.12,0.0],[17.13,0.0],[17.14,0.0],[17.150000000000002,0.0],[17.16,0.0],[17.17,0.0],[17.18,0.0],[17.19,0.0],[17.2,0.0],[17.21,0.0],[17.22,0.0],[17.23,0.0],[17.240000000000002,0.0],[17.25,0.0],[17.26,0.0],[17.27,0.0],[17.28,0.0],[17.29,0.0],[17.3,0.0],[17.31,0.0],[17.32,0.0],[17.330000000000002,0.0],[17.34,0.0],[17.35,0.0],[17.36,0.0],[17.37,0.0],[17.38,0.0],[17.39,0.0],[17.400000000000002,0.0],[17.41,0.0],[17.42,0.0],[17.43,0.0],[17.44,0.0],[17.45,0.0],[17.46,0.0],[17.47,0.0],[17.48,0.0],[17.490000000000002,0.0],[17.5,0.0],[17.51,0.0],[17.52,0.0],[17.53,0.0],[17.54,0.0],[17.55,0.0],[17.56,0.0],[17.57,0.0],[17.580000000000002,0.0],[17.59,0.0],[17.6,0.0],[17.61,0.0],[17.62,0.0],[17.63,0.0],[17.64,0.0],[17.650000000000002,0.0],[17.66,0.0],[17.67,0.0],[17.68,0.0],[17.69,0.0],[17.7,0.0],[17.71,0.0],[17.72,0.0],[17.73,0.0],[17.740000000000002,0.0],[17.75,0.0],[17.76,0.0],[17.77,0.0],[17.78,0.0],[17.79,0.0],[17.8,0.0],[17.81,0.0],[17.82,0.0],[17.830000000000002,0.0],[17.84,0.0],[17.85,0.0],[17.86,0.0],[17.87,0.0],[17.88,0.0],[17.89,0.0],[17.900000000000002,0.0],[17.91,0.0],[17.92,0.0],[17.93,0.0],[17.94,0.0],[17.95,0.0],[17.96,0.0],[17.97,0.0],[17.98,0.0],[17.990000000000002,0.0],[18.0,0.0],[18.01,0.0],[18.02,0.0],[18.03,0.0],[18.04,0.0],[18.05,0.0],[18.06,0.0],[18.07,0.0],[18.080000000000002,0.0],[18.09,0.0],[18.1,0.0],[18.11,0.0],[18.12,0.0],[18.13,0.0],[18.14,0.0],[18.150000000000002,0.0],[18.16,0.0],[18.17,0.0],[18.18,0.0],[18.19,0.0],[18.2,0.0],[18.21,0.0],[18.22,0.0],[18.23,0.0],[18.240000000000002,0.0],[18.25,0.0],[18.26,0.0],[18.27,0.0],[18.28,0.0],[18.29,0.0],[18.3,0.0],[18.31,0.0],[18.32,0.0],[18.330000000000002,0.0],[18.34,0.0],[18.35,0.0],[18.36,0.0],[18.37,0.0],[18.38,0.0],[18.39,0.0],[18.400000000000002,0.0],[18.41,0.0],[18.42,0.0],[18.43,0.0],[18.44,0.0],[18.45,0.0],[18.46,0.0],[18.47,0.0],[18.48,0.0],[18.490000000000002,0.0],[18.5,0.0],[18.51,0.0],[18.52,0.0],[18.53,0.0],[18.54,0.0],[18.55,0.0],[18.56,0.0],[18.57,0.0],[18.580000000000002,0.0],[18.59,0.0],[18.6,0.0],[18.61,0.0],[18.62,0.0],[18.63,0.0],[18.64,0.0],[18.650000000000002,0.0],[18.66,0.0],[18.67,0.0],[18.68,0.0],[18.69,0.0],[18.7,0.0],[18.71,0.0],[18.72,0.0],[18.73,0.0],[18.740000000000002,0.0],[18.75,0.0],[18.76,0.0],[18.77,0.0],[18.78,0.0],[18.79,0.0],[18.8,0.0],[18.81,0.0],[18.82,0.0],[18.830000000000002,0.0],[18.84,0.0],[18.85,0.0],[18.86,0.0],[18.87,0.0],[18.88,0.0],[18.89,0.0],[18.900000000000002,0.0],[18.91,0.0],[18.92,0.0],[18.93,0.0],[18.94,0.0],[18.95,0.0],[18.96,0.0],[18.97,0.0],[18.98,0.0],[18.990000000000002,0.0],[19.0,0.0],[19.01,0.0],[19.02,0.0],[19.03,0.0],[19.04,0.0],[19.05,0.0],[19.06,0.0],[19.07,0.0],[19.080000000000002,0.0],[19.09,0.0],[19.1,0.0],[19.11,0.0],[19.12,0.0],[19.13,0.0],[19.14,0.0],[19.150000000000002,0.0],[19.16,0.0],[19.17,0.0],[19.18,0.0],[19.19,0.0],[19.2,0.0],[19.21,0.0],[19.22,0.0],[19.23,0.0],[19.240000000000002,0.0],[19.25,0.0],[19.26,0.0],[19.27,0.0],[19.28,0.0],[19.29,0.0],[19.3,0.0],[19.31,0.0],[19.32,0.0],[19.330000000000002,0.0],[19.34,0.0],[19.35,0.0],[19.36,0.0],[19.37,0.0],[19.38,0.0],[19.39,0.0],[19.400000000000002,0.0],[19.41,0.0],[19.42,0.0],[19.43,0.0],[19.44,0.0],[19.45,0.0],[19.46,0.0],[19.47,0.0],[19.48,0.0],[19.490000000000002,0.0],[19.5,0.0],[19.51,0.0],[19.52,0.0],[19.53,0.0],[19.54,0.0],[19.55,0.0],[19.56,0.0],[19.57,0.0],[19.580000000000002,0.0],[19.59,0.0],[19.6,0.0],[19.61,0.0],[19.62,0.0],[19.63,0.0],[19.64,0.0],[19.650000000000002,0.0],[19.66,0.0],[19.67,0.0],[19.68,0.0],[19.69,0.0],[19.7,0.0],[19.71,0.0],[19.72,0.0],[19.73,0.0],[19.740000000000002,0.0],[19.75,0.0],[19.76,0.0],[19.77,0.0],[19.78,0.0],[19.79,0.0],[19.8,0.0],[19.81,0.0],[19.82,0.0],[19.830000000000002,0.0],[19.84,0.0],[19.85,0.0],[19.86,0.0],[19.87,0.0],[19.88,0.0],[19.89,0.0],[19.900000000000002,0.0],[19.91,0.0],[19.92,0.0],[19.93,0.0],[19.94,0.0],[19.95,0.0],[19.96,0.0],[19.97,0.0],[19.98,0.0],[19.990000000000002,0.0],[20.0,0.0],[20.01,0.0],[20.02,0.0],[20.03,0.0],[20.04,0.0],[20.05,0.0],[20.06,0.0],[20.07,0.0],[20.080000000000002,0.0],[20.09,0.0],[20.1,0.0],[20.11,0.0],[20.12,0.0],[20.13,0.0],[20.14,0.0],[20.150000000000002,0.0],[20.16,0.0],[20.17,0.0],[20.18,0.0],[20.19,0.0],[20.2,0.0],[20.21,0.0],[20.22,0.0],[20.23,0.0],[20.240000000000002,0.0],[20.25,0.0],[20.26,0.0],[20.27,0.0],[20.28,0.0],[20.29,0.0],[20.3,0.0],[20.31,0.0],[20.32,0.0],[20.330000000000002,0.0],[20.34,0.0],[20.35,0.0],[20.36,0.0],[20.37,0.0],[20.38,0.0],[20.39,0.0],[20.400000000000002,0.0],[20.41,0.0],[20.42,0.0],[20.43,0.0],[20.44,0.0],[20.45,0.0],[20.46,0.0],[20.47,0.0],[20.48,0.0],[20.490000000000002,0.0],[20.5,0.0],[20.51,0.0],[20.52,0.0],[20.53,0.0],[20.54,0.0],[20.55,0.0],[20.56,0.0],[20.57,0.0],[20.580000000000002,0.0],[20.59,0.0],[20.6,0.0],[20.61,0.0],[20.62,0.0],[20.63,0.0],[20.64,0.0],[20.650000000000002,0.0],[20.66,0.0],[20.67,0.0],[20.68,0.0],[20.69,0.0],[20.7,0.0],[20.71,0.0],[20.72,0.0],[20.73,0.0],[20.740000000000002,0.0],[20.75,0.0],[20.76,0.0],[20.77,0.0],[20.78,0.0],[20.79,0.0],[20.8,0.0],[20.81,0.0],[20.82,0.0],[20.830000000000002,0.0],[20.84,0.0],[20.85,0.0],[20.86,0.0],[20.87,0.0],[20.88,0.0],[20.89,0.0],[20.900000000000002,0.0],[20.91,0.0],[20.92,0.0],[20.93,0.0],[20.94,0.0],[20.95,0.0],[20.96,0.0],[20.97,0.0],[20.98,0.0],[20.990000000000002,0.0],[21.0,0.0],[21.01,0.0],[21.02,0.0],[21.03,0.0],[21.04,0.0],[21.05,0.0],[21.06,0.0],[21.07,0.0],[21.080000000000002,0.0],[21.09,0.0],[21.1,0.0],[21.11,0.0],[21.12,0.0],[21.13,0.0],[21.14,0.0],[21.150000000000002,0.0],[21.16,0.0],[21.17,0.0],[21.18,0.0],[21.19,0.0],[21.2,0.0],[21.21,0.0],[21.22,0.0],[21.23,0.0],[21.240000000000002,0.0],[21.25,0.0],[21.26,0.0],[21.27,0.0],[21.28,0.0],[21.29,0.0],[21.3,0.0],[21.31,0.0],[21.32,0.0],[21.330000000000002,0.0],[21.34,0.0],[21.35,0.0],[21.36,0.0],[21.37,0.0],[21.38,0.0],[21.39,0.0],[21.400000000000002,0.0],[21.41,0.0],[21.42,0.0],[21.43,0.0],[21.44,0.0],[21.45,0.0],[21.46,0.0],[21.47,0.0],[21.48,0.0],[21.490000000000002,0.0],[21.5,0.0],[21.51,0.0],[21.52,0.0],[21.53,0.0],[21.54,0.0],[21.55,0.0],[21.56,0.0],[21.57,0.0],[21.580000000000002,0.0],[21.59,0.0],[21.6,0.0],[21.61,0.0],[21.62,0.0],[21.63,0.0],[21.64,0.0],[21.650000000000002,0.0],[21.66,0.0],[21.67,0.0],[21.68,0.0],[21.69,0.0],[21.7,0.0],[21.71,0.0],[21.72,0.0],[21.73,0.0],[21.740000000000002,0.0],[21.75,0.0],[21.76,0.0],[21.77,0.0],[21.78,0.0],[21.79,0.0],[21.8,0.0],[21.81,0.0],[21.82,0.0],[21.830000000000002,0.0],[21.84,0.0],[21.85,0.0],[21.86,0.0],[21.87,0.0],[21.88,0.0],[21.89,0.0],[21.900000000000002,0.0],[21.91,0.0],[21.92,0.0],[21.93,0.0],[21.94,0.0],[21.95,0.0],[21.96,0.0],[21.97,0.0],[21.98,0.0],[21.990000000000002,0.0],[22.0,0.0],[22.01,0.0],[22.02,0.0],[22.03,0.0],[22.04,0.0],[22.05,0.0],[22.06,0.0],[22.07,0.0],[22.080000000000002,0.0],[22.09,0.0],[22.1,0.0],[22.11,0.0],[22.12,0.0],[22.13,0.0],[22.14,0.0],[22.150000000000002,0.0],[22.16,0.0],[22.17,0.0],[22.18,0.0],[22.19,0.0],[22.2,0.0],[22.21,0.0],[22.22,0.0],[22.23,0.0],[22.240000000000002,0.0],[22.25,0.0],[22.26,0.0],[22.27,0.0],[22.28,0.0],[22.29,0.0],[22.3,0.0],[22.31,0.0],[22.32,0.0],[22.330000000000002,0.0],[22.34,0.0],[22.35,0.0],[22.36,0.0],[22.37,0.0],[22.38,0.0],[22.39,0.0],[22.400000000000002,0.0],[22.41,0.0],[22.42,0.0],[22.43,0.0],[22.44,0.0],[22.45,0.0],[22.46,0.0],[22.47,0.0],[22.48,0.0],[22.490000000000002,0.0],[22.5,0.0],[22.51,0.0],[22.52,0.0],[22.53,0.0],[22.54,0.0],[22.55,0.0],[22.56,0.0],[22.57,0.0],[22.580000000000002,0.0],[22.59,0.0],[22.6,0.0],[22.61,0.0],[22.62,0.0],[22.63,0.0],[22.64,0.0],[22.650000000000002,0.0],[22.66,0.0],[22.67,0.0],[22.68,0.0],[22.69,0.0],[22.7,0.0],[22.71,0.0],[22.72,0.0],[22.73,0.0],[22.740000000000002,0.0],[22.75,0.0],[22.76,0.0],[22.77,0.0],[22.78,0.0],[22.79,0.0],[22.8,0.0],[22.81,0.0],[22.82,0.0],[22.830000000000002,0.0],[22.84,0.0],[22.85,0.0],[22.86,0.0],[22.87,0.0],[22.88,0.0],[22.89,0.0],[22.900000000000002,0.0],[22.91,0.0],[22.92,0.0],[22.93,0.0],[22.94,0.0],[22.95,0.0],[22.96,0.0],[22.97,0.0],[22.98,0.0],[22.990000000000002,0.0],[23.0,0.0],[23.01,0.0],[23.02,0.0],[23.03,0.0],[23.04,0.0],[23.05,0.0],[23.06,0.0],[23.07,0.0],[23.080000000000002,0.0],[23.09,0.0],[23.1,0.0],[23.11,0.0],[23.12,0.0],[23.13,0.0],[23.14,0.0],[23.150000000000002,0.0],[23.16,0.0],[23.17,0.0],[23.18,0.0],[23.19,0.0],[23.2,0.0],[23.21,0.0],[23.22,0.0],[23.23,0.0],[23.240000000000002,0.0],[23.25,0.0],[23.26,0.0],[23.27,0.0],[23.28,0.0],[23.29,0.0],[23.3,0.0],[23.31,0.0],[23.32,0.0],[23.330000000000002,0.0],[23.34,0.0],[23.35,0.0],[23.36,0.0],[23.37,0.0],[23.38,0.0],[23.39,0.0],[23.400000000000002,0.0],[23.41,0.0],[23.42,0.0],[23.43,0.0],[23.44,0.0],[23.45,0.0],[23.46,0.0],[23.47,0.0],[23.48,0.0],[23.490000000000002,0.0],[23.5,0.0],[23.51,0.0],[23.52,0.0],[23.53,0.0],[23.54,0.0],[23.55,0.0],[23.56,0.0],[23.57,0.0],[23.580000000000002,0.0],[23.59,0.0],[23.6,0.0],[23.61,0.0],[23.62,0.0],[23.63,0.0],[23.64,0.0],[23.650000000000002,0.0],[23.66,0.0],[23.67,0.0],[23.68,0.0],[23.69,0.0],[23.7,0.0],[23.71,0.0],[23.72,0.0],[23.73,0.0],[23.740000000000002,0.0],[23.75,0.0],[23.76,0.0],[23.77,0.0],[23.78,0.0],[23.79,0.0],[23.8,0.0],[23.81,0.0],[23.82,0.0],[23.830000000000002,0.0],[23.84,0.0],[23.85,0.0],[23.86,0.0],[23.87,0.0],[23.88,0.0],[23.89,0.0],[23.900000000000002,0.0],[23.91,0.0],[23.92,0.0],[23.93,0.0],[23.94,0.0],[23.95,0.0],[23.96,0.0],[23.97,0.0],[23.98,0.0],[23.990000000000002,0.0],[24.0,0.0],[24.01,0.0],[24.02,0.0],[24.03,0.0],[24.04,0.0],[24.05,0.0],[24.060000000000002,0.0],[24.07,0.0],[24.080000000000002,0.0],[24.09,0.0],[24.1,0.0],[24.11,0.0],[24.12,0.0],[24.13,0.0],[24.14,0.0],[24.150000000000002,0.0],[24.16,0.0],[24.17,0.0],[24.18,0.0],[24.19,0.0],[24.2,0.0],[24.21,0.0],[24.22,0.0],[24.23,0.0],[24.240000000000002,0.0],[24.25,0.0],[24.26,0.0],[24.27,0.0],[24.28,0.0],[24.29,0.0],[24.3,0.0],[24.310000000000002,0.0],[24.32,0.0],[24.330000000000002,0.0],[24.34,0.0],[24.35,0.0],[24.36,0.0],[24.37,0.0],[24.38,0.0],[24.39,0.0],[24.400000000000002,0.0],[24.41,0.0],[24.42,0.0],[24.43,0.0],[24.44,0.0],[24.45,0.0],[24.46,0.0],[24.47,0.0],[24.48,0.0],[24.490000000000002,0.0],[24.5,0.0],[24.51,0.0],[24.52,0.0],[24.53,0.0],[24.54,0.0],[24.55,0.0],[24.560000000000002,0.0],[24.57,0.0],[24.580000000000002,0.0],[24.59,0.0],[24.6,0.0],[24.61,0.0],[24.62,0.0],[24.63,0.0],[24.64,0.0],[24.650000000000002,0.0],[24.66,0.0],[24.67,0.0],[24.68,0.0],[24.69,0.0],[24.7,0.0],[24.71,0.0],[24.72,0.0],[24.73,0.0],[24.740000000000002,0.0],[24.75,0.0],[24.76,0.0],[24.77,0.0],[24.78,0.0],[24.79,0.0],[24.8,0.0],[24.810000000000002,0.0],[24.82,0.0],[24.830000000000002,0.0],[24.84,0.0],[24.85,0.0],[24.86,0.0],[24.87,0.0],[24.88,0.0],[24.89,0.0],[24.900000000000002,0.0],[24.91,0.0],[24.92,0.0],[24.93,0.0],[24.94,0.0],[24.95,0.0],[24.96,0.0],[24.97,0.0],[24.98,0.0],[24.990000000000002,0.0],[25.0,0.0],[25.01,0.0],[25.02,0.0],[25.03,0.0],[25.04,0.0],[25.05,0.0],[25.060000000000002,0.0],[25.07,0.0],[25.080000000000002,0.0],[25.09,0.0],[25.1,0.0],[25.11,0.0],[25.12,0.0],[25.13,0.0],[25.14,0.0],[25.150000000000002,0.0],[25.16,0.0],[25.17,0.0],[25.18,0.0],[25.19,0.0],[25.2,0.0],[25.21,0.0],[25.22,0.0],[25.23,0.0],[25.240000000000002,0.0],[25.25,0.0],[25.26,0.0],[25.27,0.0],[25.28,0.0],[25.29,0.0],[25.3,0.0],[25.310000000000002,0.0],[25.32,0.0],[25.330000000000002,0.0],[25.34,0.0],[25.35,0.0],[25.36,0.0],[25.37,0.0],[25.38,0.0],[25.39,0.0],[25.400000000000002,0.0],[25.41,0.0],[25.42,0.0],[25.43,0.0],[25.44,0.0],[25.45,0.0],[25.46,0.0],[25.47,0.0],[25.48,0.0],[25.490000000000002,0.0],[25.5,0.0],[25.51,0.0],[25.52,0.0],[25.53,0.0],[25.54,0.0],[25.55,0.0],[25.560000000000002,0.0],[25.57,0.0],[25.580000000000002,0.0],[25.59,0.0],[25.6,0.0],[25.61,0.0],[25.62,0.0],[25.63,0.0],[25.64,0.0],[25.650000000000002,0.0],[25.66,0.0],[25.67,0.0],[25.68,0.0],[25.69,0.0],[25.7,0.0],[25.71,0.0],[25.72,0.0],[25.73,0.0],[25.740000000000002,0.0],[25.75,0.0],[25.76,0.0],[25.77,0.0],[25.78,0.0],[25.79,0.0],[25.8,0.0],[25.810000000000002,0.0],[25.82,0.0],[25.830000000000002,0.0],[25.84,0.0],[25.85,0.0],[25.86,0.0],[25.87,0.0],[25.88,0.0],[25.89,0.0],[25.900000000000002,0.0],[25.91,0.0],[25.92,0.0],[25.93,0.0],[25.94,0.0],[25.95,0.0],[25.96,0.0],[25.97,0.0],[25.98,0.0],[25.990000000000002,0.0],[26.0,0.0],[26.01,0.0],[26.02,0.0],[26.03,0.0],[26.04,0.0],[26.05,0.0],[26.060000000000002,0.0],[26.07,0.0],[26.080000000000002,0.0],[26.09,0.0],[26.1,0.0],[26.11,0.0],[26.12,0.0],[26.13,0.0],[26.14,0.0],[26.150000000000002,0.0],[26.16,0.0],[26.17,0.0],[26.18,0.0],[26.19,0.0],[26.2,0.0],[26.21,0.0],[26.22,0.0],[26.23,0.0],[26.240000000000002,0.0],[26.25,0.0],[26.26,0.0],[26.27,0.0],[26.28,0.0],[26.29,0.0],[26.3,0.0],[26.310000000000002,0.0],[26.32,0.0],[26.330000000000002,0.0],[26.34,0.0],[26.35,0.0],[26.36,0.0],[26.37,0.0],[26.38,0.0],[26.39,0.0],[26.400000000000002,0.0],[26.41,0.0],[26.42,0.0],[26.43,0.0],[26.44,0.0],[26.45,0.0],[26.46,0.0],[26.47,0.0],[26.48,0.0],[26.490000000000002,0.0],[26.5,0.0],[26.51,0.0],[26.52,0.0],[26.53,0.0],[26.54,0.0],[26.55,0.0],[26.560000000000002,0.0],[26.57,0.0],[26.580000000000002,0.0],[26.59,0.0],[26.6,0.0],[26.61,0.0],[26.62,0.0],[26.63,0.0],[26.64,0.0],[26.650000000000002,0.0],[26.66,0.0],[26.67,0.0],[26.68,0.0],[26.69,0.0],[26.7,0.0],[26.71,0.0],[26.72,0.0],[26.73,0.0],[26.740000000000002,0.0],[26.75,0.0],[26.76,0.0],[26.77,0.0],[26.78,0.0],[26.79,0.0],[26.8,0.0],[26.810000000000002,0.0],[26.82,0.0],[26.830000000000002,0.0],[26.84,0.0],[26.85,0.0],[26.86,0.0],[26.87,0.0],[26.88,0.0],[26.89,0.0],[26.900000000000002,0.0],[26.91,0.0],[26.92,0.0],[26.93,0.0],[26.94,0.0],[26.95,0.0],[26.96,0.0],[26.97,0.0],[26.98,0.0],[26.990000000000002,0.0],[27.0,0.0],[27.01,0.0],[27.02,0.0],[27.03,0.0],[27.04,0.0],[27.05,0.0],[27.060000000000002,0.0],[27.07,0.0],[27.080000000000002,0.0],[27.09,0.0],[27.1,0.0],[27.11,0.0],[27.12,0.0],[27.13,0.0],[27.14,0.0],[27.150000000000002,0.0],[27.16,0.0],[27.17,0.0],[27.18,0.0],[27.19,0.0],[27.2,0.0],[27.21,0.0],[27.22,0.0],[27.23,0.0],[27.240000000000002,0.0],[27.25,0.0],[27.26,0.0],[27.27,0.0],[27.28,0.0],[27.29,0.0],[27.3,0.0],[27.310000000000002,0.0],[27.32,0.0],[27.330000000000002,0.0],[27.34,0.0],[27.35,0.0],[27.36,0.0],[27.37,0.0],[27.38,0.0],[27.39,0.0],[27.400000000000002,0.0],[27.41,0.0],[27.42,0.0],[27.43,0.0],[27.44,0.0],[27.45,0.0],[27.46,0.0],[27.47,0.0],[27.48,0.0],[27.490000000000002,0.0],[27.5,0.0],[27.51,0.0],[27.52,0.0],[27.53,0.0],[27.54,0.0],[27.55,0.0],[27.560000000000002,0.0],[27.57,0.0],[27.580000000000002,0.0],[27.59,0.0],[27.6,0.0],[27.61,0.0],[27.62,0.0],[27.63,0.0],[27.64,0.0],[27.650000000000002,0.0],[27.66,0.0],[27.67,0.0],[27.68,0.0],[27.69,0.0],[27.7,0.0],[27.71,0.0],[27.72,0.0],[27.73,0.0],[27.740000000000002,0.0],[27.75,0.0],[27.76,0.0],[27.77,0.0],[27.78,0.0],[27.79,0.0],[27.8,0.0],[27.810000000000002,0.0],[27.82,0.0],[27.830000000000002,0.0],[27.84,0.0],[27.85,0.0],[27.86,0.0],[27.87,0.0],[27.88,0.0],[27.89,0.0],[27.900000000000002,0.0],[27.91,0.0],[27.92,0.0],[27.93,0.0],[27.94,0.0],[27.95,0.0],[27.96,0.0],[27.97,0.0],[27.98,0.0],[27.990000000000002,0.0],[28.0,0.0],[28.01,0.0],[28.02,0.0],[28.03,0.0],[28.04,0.0],[28.05,0.0],[28.060000000000002,0.0],[28.07,0.0],[28.080000000000002,0.0],[28.09,0.0],[28.1,0.0],[28.11,0.0],[28.12,0.0],[28.13,0.0],[28.14,0.0],[28.150000000000002,0.0],[28.16,0.0],[28.17,0.0],[28.18,0.0],[28.19,0.0],[28.2,0.0],[28.21,0.0],[28.22,0.0],[28.23,0.0],[28.240000000000002,0.0],[28.25,0.0],[28.26,0.0],[28.27,0.0],[28.28,0.0],[28.29,0.0],[28.3,0.0],[28.310000000000002,0.0],[28.32,0.0],[28.330000000000002,0.0],[28.34,0.0],[28.35,0.0],[28.36,0.0],[28.37,0.0],[28.38,0.0],[28.39,0.0],[28.400000000000002,0.0],[28.41,0.0],[28.42,0.0],[28.43,0.0],[28.44,0.0],[28.45,0.0],[28.46,0.0],[28.47,0.0],[28.48,0.0],[28.490000000000002,0.0],[28.5,0.0],[28.51,0.0],[28.52,0.0],[28.53,0.0],[28.54,0.0],[28.55,0.0],[28.560000000000002,0.0],[28.57,0.0],[28.580000000000002,0.0],[28.59,0.0],[28.6,0.0],[28.61,0.0],[28.62,0.0],[28.63,0.0],[28.64,0.0],[28.650000000000002,0.0],[28.66,0.0],[28.67,0.0],[28.68,0.0],[28.69,0.0],[28.7,0.0],[28.71,0.0],[28.72,0.0],[28.73,0.0],[28.740000000000002,0.0],[28.75,0.0],[28.76,0.0],[28.77,0.0],[28.78,0.0],[28.79,0.0],[28.8,0.0],[28.810000000000002,0.0],[28.82,0.0],[28.830000000000002,0.0],[28.84,0.0],[28.85,0.0],[28.86,0.0],[28.87,0.0],[28.88,0.0],[28.89,0.0],[28.900000000000002,0.0],[28.91,0.0],[28.92,0.0],[28.93,0.0],[28.94,0.0],[28.95,0.0],[28.96,0.0],[28.97,0.0],[28.98,0.0],[28.990000000000002,0.0],[29.0,0.0],[29.01,0.0],[29.02,0.0],[29.03,0.0],[29.04,0.0],[29.05,0.0],[29.060000000000002,0.0],[29.07,0.0],[29.080000000000002,0.0],[29.09,0.0],[29.1,0.0],[29.11,0.0],[29.12,0.0],[29.13,0.0],[29.14,0.0],[29.150000000000002,0.0],[29.16,0.0],[29.17,0.0],[29.18,0.0],[29.19,0.0],[29.2,0.0],[29.21,0.0],[29.22,0.0],[29.23,0.0],[29.240000000000002,0.0],[29.25,0.0],[29.26,0.0],[29.27,0.0],[29.28,0.0],[29.29,0.0],[29.3,0.0],[29.310000000000002,0.0],[29.32,0.0],[29.330000000000002,0.0],[29.34,0.0],[29.35,0.0],[29.36,0.0],[29.37,0.0],[29.38,0.0],[29.39,0.0],[29.400000000000002,0.0],[29.41,0.0],[29.42,0.0],[29.43,0.0],[29.44,0.0],[29.45,0.0],[29.46,0.0],[29.47,0.0],[29.48,0.0],[29.490000000000002,0.0],[29.5,0.0],[29.51,0.0],[29.52,0.0],[29.53,0.0],[29.54,0.0],[29.55,0.0],[29.560000000000002,0.0],[29.57,0.0],[29.580000000000002,0.0],[29.59,0.0],[29.6,0.0],[29.61,0.0],[29.62,0.0],[29.63,0.0],[29.64,0.0],[29.650000000000002,0.0],[29.66,0.0],[29.67,0.0],[29.68,0.0],[29.69,0.0],[29.7,0.0],[29.71,0.0],[29.72,0.0],[29.73,0.0],[29.740000000000002,0.0],[29.75,0.0],[29.76,0.0],[29.77,0.0],[29.78,0.0],[29.79,0.0],[29.8,0.0],[29.810000000000002,0.0],[29.82,0.0],[29.830000000000002,0.0],[29.84,0.0],[29.85,0.0],[29.86,0.0],[29.87,0.0],[29.88,0.0],[29.89,0.0],[29.900000000000002,0.0],[29.91,0.0],[29.92,0.0],[29.93,0.0],[29.94,0.0],[29.95,0.0],[29.96,0.0],[29.97,0.0],[29.98,0.0],[29.990000000000002,0.0],[30.0,1.0],[30.01,1.0],[30.02,1.0],[30.03,1.0],[30.04,1.0],[30.05,1.0],[30.060000000000002,1.0],[30.07,1.0],[30.080000000000002,1.0],[30.09,1.0],[30.1,1.0],[30.11,1.0],[30.12,1.0],[30.13,1.0],[30.14,1.0],[30.150000000000002,1.0],[30.16,1.0],[30.17,1.0],[30.18,1.0],[30.19,1.0],[30.2,1.0],[30.21,1.0],[30.22,1.0],[30.23,1.0],[30.240000000000002,1.0],[30.25,1.0],[30.26,1.0],[30.27,1.0],[30.28,1.0],[30.29,1.0],[30.3,1.0],[30.310000000000002,1.0],[30.32,1.0],[30.330000000000002,1.0],[30.34,1.0],[30.35,1.0],[30.36,1.0],[30.37,1.0],[30.38,1.0],[30.39,1.0],[30.400000000000002,1.0],[30.41,1.0],[30.42,1.0],[30.43,1.0],[30.44,1.0],[30.45,1.0],[30.46,1.0],[30.47,1.0],[30.48,1.0],[30.490000000000002,1.0],[30.5,1.0],[30.51,1.0],[30.52,1.0],[30.53,1.0],[30.54,1.0],[30.55,1.0],[30.560000000000002,1.0],[30.57,1.0],[30.580000000000002,1.0],[30.59,1.0],[30.6,1.0],[30.61,1.0],[30.62,1.0],[30.63,1.0],[30.64,1.0],[30.650000000000002,1.0],[30.66,1.0],[30.67,1.0],[30.68,1.0],[30.69,1.0],[30.7,1.0],[30.71,1.0],[30.72,1.0],[30.73,1.0],[30.740000000000002,1.0],[30.75,1.0],[30.76,1.0],[30.77,1.0],[30.78,1.0],[30.79,1.0],[30.8,1.0],[30.810000000000002,1.0],[30.82,1.0],[30.830000000000002,1.0],[30.84,1.0],[30.85,1.0],[30.86,1.0],[30.87,1.0],[30.88,1.0],[30.89,1.0],[30.900000000000002,1.0],[30.91,1.0],[30.92,1.0],[30.93,1.0],[30.94,1.0],[30.95,1.0],[30.96,1.0],[30.970000000000002,1.0],[30.98,1.0],[30.990000000000002,1.0],[31.0,1.0]]}}},\"observability\":[{\"regime\":\"telemetry\",\"n_assets\":16.0,\"n_data_limited\":0.0,\"n_seeds_certified_no_secondary\":25.0},{\"regime\":\"measured_pq\",\"n_assets\":16.0,\"n_data_limited\":0.0,\"n_seeds_certified_no_secondary\":15.0},{\"regime\":\"known_tap\",\"n_assets\":16.0,\"n_data_limited\":12.0,\"n_seeds_certified_no_secondary\":0.0},{\"regime\":\"bounded_tap\",\"n_assets\":16.0,\"n_data_limited\":15.0,\"n_seeds_certified_no_secondary\":0.0},{\"regime\":\"transmission_only\",\"n_assets\":16.0,\"n_data_limited\":15.0,\"n_seeds_certified_no_secondary\":0.0}],\"uncertainty\":[{\"class\":\"relay_threshold\",\"level\":0.0,\"n_seeds_certified_no_secondary\":25.0},{\"class\":\"relay_threshold\",\"level\":0.25,\"n_seeds_certified_no_secondary\":14.0},{\"class\":\"relay_threshold\",\"level\":0.5,\"n_seeds_certified_no_secondary\":1.0},{\"class\":\"relay_threshold\",\"level\":0.75,\"n_seeds_certified_no_secondary\":0.0},{\"class\":\"relay_threshold\",\"level\":1.0,\"n_seeds_certified_no_secondary\":0.0},{\"class\":\"tap_ratio\",\"level\":0.0,\"n_seeds_certified_no_secondary\":25.0},{\"class\":\"tap_ratio\",\"level\":0.25,\"n_seeds_certified_no_secondary\":25.0},{\"class\":\"tap_ratio\",\"level\":0.5,\"n_seeds_certified_no_secondary\":25.0},{\"class\":\"tap_ratio\",\"level\":0.75,\"n_seeds_certified_no_secondary\":25.0},{\"class\":\"tap_ratio\",\"level\":1.0,\"n_seeds_certified_no_secondary\":25.0},{\"class\":\"tap_ratio_reconstructed\",\"level\":0.0,\"n_seeds_certified_no_secondary\":15.0},{\"class\":\"tap_ratio_reconstructed\",\"level\":0.25,\"n_seeds_certified_no_secondary\":0.0},{\"class\":\"tap_ratio_reconstructed\",\"level\":0.5,\"n_seeds_certified_no_secondary\":0.0},{\"class\":\"tap_ratio_reconstructed\",\"level\":0.75,\"n_seeds_certified_no_secondary\":0.0},{\"class\":\"tap_ratio_reconstructed\",\"level\":1.0,\"n_seeds_certified_no_secondary\":0.0},{\"class\":\"reconstruction_error\",\"level\":0.0,\"n_seeds_certified_no_secondary\":25.0},{\"class\":\"reconstruction_error\",\"level\":0.25,\"n_seeds_certified_no_secondary\":21.0},{\"class\":\"reconstruction_error\",\"level\":0.5,\"n_seeds_certified_no_secondary\":14.0},{\"class\":\"reconstruction_error\",\"level\":0.75,\"n_seeds_certified_no_secondary\":10.0},{\"class\":\"reconstruction_error\",\"level\":1.0,\"n_seeds_certified_no_secondary\":1.0},{\"class\":\"q_absorption\",\"level\":0.0,\"n_seeds_certified_no_secondary\":25.0},{\"class\":\"q_absorption\",\"level\":0.25,\"n_seeds_certified_no_secondary\":25.0},{\"class\":\"q_absorption\",\"level\":0.5,\"n_seeds_certified_no_secondary\":25.0},{\"class\":\"q_absorption\",\"level\":0.75,\"n_seeds_certified_no_secondary\":24.0},{\"class\":\"q_absorption\",\"level\":1.0,\"n_seeds_certified_no_secondary\":24.0},{\"class\":\"controller_timing\",\"level\":0.0,\"n_seeds_certified_no_secondary\":25.0},{\"class\":\"controller_timing\",\"level\":0.25,\"n_seeds_certified_no_secondary\":25.0},{\"class\":\"controller_timing\",\"level\":0.5,\"n_seeds_certified_no_secondary\":25.0},{\"class\":\"controller_timing\",\"level\":0.75,\"n_seeds_certified_no_secondary\":25.0},{\"class\":\"controller_timing\",\"level\":1.0,\"n_seeds_certified_no_secondary\":25.0}]},\"gbnetwork\":{\"label\":\"GBnetwork\",\"assets\":[{\"asset_id\":\"RES01\",\"collector_bus\":900001,\"hv_bus\":163,\"z0_pu\":1.0734736842105264,\"margin_pu\":0.02652631578947373,\"tap\":0.9602094134037605,\"pickup_pu\":1.1,\"dwell_s\":0.05},{\"asset_id\":\"RES02\",\"collector_bus\":900002,\"hv_bus\":98,\"z0_pu\":1.0869473684210527,\"margin_pu\":0.013052631578947427,\"tap\":0.9461078947858058,\"pickup_pu\":1.1,\"dwell_s\":0.05},{\"asset_id\":\"RES03\",\"collector_bus\":900003,\"hv_bus\":323,\"z0_pu\":1.0667368421052632,\"margin_pu\":0.03326315789473688,\"tap\":0.965831263519535,\"pickup_pu\":1.1,\"dwell_s\":0.05},{\"asset_id\":\"RES04\",\"collector_bus\":900004,\"hv_bus\":358,\"z0_pu\":1.0818947368421052,\"margin_pu\":0.018105263157894846,\"tap\":0.9505073571868924,\"pickup_pu\":1.1,\"dwell_s\":0.05},{\"asset_id\":\"RES05\",\"collector_bus\":900005,\"hv_bus\":315,\"z0_pu\":1.0616842105263158,\"margin_pu\":0.0383157894736843,\"tap\":0.9712603663138564,\"pickup_pu\":1.1,\"dwell_s\":0.05},{\"asset_id\":\"RES06\",\"collector_bus\":900006,\"hv_bus\":1406,\"z0_pu\":1.076842105263158,\"margin_pu\":0.023157894736842044,\"tap\":0.9533915952073697,\"pickup_pu\":1.1,\"dwell_s\":0.05},{\"asset_id\":\"RES07\",\"collector_bus\":900007,\"hv_bus\":1479,\"z0_pu\":1.0903157894736843,\"margin_pu\":0.00968421052631574,\"tap\":0.9376419956774712,\"pickup_pu\":1.1,\"dwell_s\":0.05},{\"asset_id\":\"RES08\",\"collector_bus\":900008,\"hv_bus\":1445,\"z0_pu\":1.070105263157895,\"margin_pu\":0.029894736842105196,\"tap\":0.943203013782154,\"pickup_pu\":1.1,\"dwell_s\":0.05},{\"asset_id\":\"RES09\",\"collector_bus\":900009,\"hv_bus\":1486,\"z0_pu\":1.0835789473684212,\"margin_pu\":0.016421052631578892,\"tap\":0.9279073578664785,\"pickup_pu\":1.1,\"dwell_s\":0.05},{\"asset_id\":\"RES10\",\"collector_bus\":900010,\"hv_bus\":280,\"z0_pu\":1.0633684210526317,\"margin_pu\":0.03663157894736835,\"tap\":0.9495991871005959,\"pickup_pu\":1.1,\"dwell_s\":0.05},{\"asset_id\":\"RES11\",\"collector_bus\":900011,\"hv_bus\":427,\"z0_pu\":1.0785263157894738,\"margin_pu\":0.02147368421052631,\"tap\":0.9352305934111905,\"pickup_pu\":1.1,\"dwell_s\":0.05},{\"asset_id\":\"RES12\",\"collector_bus\":900012,\"hv_bus\":437,\"z0_pu\":1.092,\"margin_pu\":0.008000000000000007,\"tap\":0.9280994217750723,\"pickup_pu\":1.1,\"dwell_s\":0.05},{\"asset_id\":\"RES13\",\"collector_bus\":900013,\"hv_bus\":415,\"z0_pu\":1.0717894736842106,\"margin_pu\":0.028210526315789464,\"tap\":0.9500343638107166,\"pickup_pu\":1.1,\"dwell_s\":0.05},{\"asset_id\":\"RES14\",\"collector_bus\":900014,\"hv_bus\":428,\"z0_pu\":1.085263157894737,\"margin_pu\":0.01473684210526316,\"tap\":0.9283255037387044,\"pickup_pu\":1.1,\"dwell_s\":0.05},{\"asset_id\":\"RES15\",\"collector_bus\":900015,\"hv_bus\":434,\"z0_pu\":1.0650526315789475,\"margin_pu\":0.034947368421052616,\"tap\":0.9308398046145365,\"pickup_pu\":1.1,\"dwell_s\":0.05},{\"asset_id\":\"RES16\",\"collector_bus\":900016,\"hv_bus\":168,\"z0_pu\":1.0802105263157895,\"margin_pu\":0.01978947368421058,\"tap\":0.9252413277385991,\"pickup_pu\":1.1,\"dwell_s\":0.05},{\"asset_id\":\"RES17\",\"collector_bus\":900017,\"hv_bus\":293,\"z0_pu\":1.06,\"margin_pu\":0.040000000000000036,\"tap\":0.9510220645804143,\"pickup_pu\":1.1,\"dwell_s\":0.05},{\"asset_id\":\"RES18\",\"collector_bus\":900018,\"hv_bus\":173,\"z0_pu\":1.075157894736842,\"margin_pu\":0.024842105263158,\"tap\":0.9510464134625634,\"pickup_pu\":1.1,\"dwell_s\":0.05},{\"asset_id\":\"RES19\",\"collector_bus\":900019,\"hv_bus\":298,\"z0_pu\":1.0886315789473684,\"margin_pu\":0.011368421052631694,\"tap\":0.9273843734530455,\"pickup_pu\":1.1,\"dwell_s\":0.05},{\"asset_id\":\"RES20\",\"collector_bus\":900020,\"hv_bus\":367,\"z0_pu\":1.068421052631579,\"margin_pu\":0.03157894736842115,\"tap\":0.9475694632077946,\"pickup_pu\":1.1,\"dwell_s\":0.05}],\"seed\":\"fixed_pf_ramp:RES07\",\"events\":[{\"event_id\":\"plant_trip:RES06\",\"family\":\"plant_trip\",\"max_k_pk_nonself\":7.590704226166562,\"description\":\"trip of plant RES06 (802.8 MW, -263.9 Mvar)\",\"dangerous\":true,\"predicted_dangerous\":true,\"certified_no_secondary\":false,\"predicted_set\":\"RES01;RES02;RES03;RES04;RES05;RES07;RES08;RES09;RES10;RES11;RES12;RES13;RES14;RES15;RES16;RES17;RES18;RES19;RES20\",\"tds_set\":\"RES02;RES07;RES08;RES09;RES10;RES11;RES12;RES13;RES14;RES15;RES16;RES17;RES18;RES19;RES20\",\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.5974793752441302,\"k_tr\":0.5655970880659178,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":1.0845769144221602,\"k_tr\":1.0277463843610515,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.6602460135734202,\"k_tr\":0.6281619405904743,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.6462493659321947,\"k_tr\":0.6097320747686907,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.5315875383082134,\"k_tr\":0.5052686749177738,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":true,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":7.590704226166562,\"k_tr\":7.3593894962322075,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":2.3913389858987233,\"k_tr\":2.309337486602635,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":4.366998962783959,\"k_tr\":4.204626491843675,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":1.68360255230631,\"k_tr\":1.618584071558016,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.3083477809153423,\"k_tr\":0.2914066074357362,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.8324621885196685,\"k_tr\":0.7867325925585693,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.27803216691883864,\"k_tr\":0.2626386236289713,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.4911205890999297,\"k_tr\":0.46384330201208046,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.18939102061374977,\"k_tr\":0.17889305526776106,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.8103978518834839,\"k_tr\":0.7675049250152707,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.4357147470653872,\"k_tr\":0.41278411498193407,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.7573294374450134,\"k_tr\":0.7182993840692827,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":1.9300632618152982,\"k_tr\":1.832799213964334,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.5938981823521898,\"k_tr\":0.5622796554509085,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.20200000000000018},{\"asset_id\":\"RES03\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.050000000000000044},{\"asset_id\":\"RES08\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.10200000000000009},{\"asset_id\":\"RES09\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.050000000000000044},{\"asset_id\":\"RES10\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.10200000000000009},{\"asset_id\":\"RES11\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.28400000000000025},{\"asset_id\":\"RES12\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.2320000000000002},{\"asset_id\":\"RES13\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.3360000000000003},{\"asset_id\":\"RES14\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.28400000000000025},{\"asset_id\":\"RES15\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.3360000000000003},{\"asset_id\":\"RES16\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.18000000000000016},{\"asset_id\":\"RES17\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.2320000000000002},{\"asset_id\":\"RES18\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.18000000000000016},{\"asset_id\":\"RES19\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.1280000000000001},{\"asset_id\":\"RES20\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.2320000000000002}]},{\"event_id\":\"plant_trip:RES08\",\"family\":\"plant_trip\",\"max_k_pk_nonself\":6.4876665217789915,\"description\":\"trip of plant RES08 (913.8 MW, -300.3 Mvar)\",\"dangerous\":true,\"predicted_dangerous\":true,\"certified_no_secondary\":false,\"predicted_set\":\"RES01;RES02;RES03;RES04;RES05;RES06;RES07;RES09;RES10;RES11;RES12;RES13;RES14;RES15;RES16;RES17;RES18;RES19;RES20\",\"tds_set\":\"RES02;RES06;RES07;RES09;RES10;RES11;RES12;RES13;RES14;RES15;RES16;RES17;RES18;RES19;RES20\",\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.6399976853947279,\"k_tr\":0.6116256879051702,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":1.1514394218840387,\"k_tr\":1.1008775937580833,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.6907110174616558,\"k_tr\":0.6629323743360692,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.7009258661088081,\"k_tr\":0.6678580201876956,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.563922995698447,\"k_tr\":0.5410932101860271,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":2.2340130910561684,\"k_tr\":2.1538651540588676,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":6.4876665217789915,\"k_tr\":6.27643011488502,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":true,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":4.29078084873011,\"k_tr\":4.153304985610628,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":1.7982996011410302,\"k_tr\":1.7456750231053768,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.33667573017081687,\"k_tr\":0.32153689424063625,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.9089316899639756,\"k_tr\":0.8680689332540155,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.30446890499323437,\"k_tr\":0.29066548290863325,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.5360805960479292,\"k_tr\":0.5115805331542471,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.20663498323412535,\"k_tr\":0.1972178848579594,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.8917235063181876,\"k_tr\":0.8530520094022634,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.479054453317444,\"k_tr\":0.4585175578022452,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.8298058483845151,\"k_tr\":0.7953043874528887,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":2.104806541782192,\"k_tr\":2.0198057598749237,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.6543111142019136,\"k_tr\":0.6260950804077555,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.19400000000000017},{\"asset_id\":\"RES03\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.10200000000000009},{\"asset_id\":\"RES07\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.050000000000000044},{\"asset_id\":\"RES09\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.050000000000000044},{\"asset_id\":\"RES10\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.10200000000000009},{\"asset_id\":\"RES11\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.25800000000000023},{\"asset_id\":\"RES12\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.20600000000000018},{\"asset_id\":\"RES13\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.3100000000000003},{\"asset_id\":\"RES14\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.25800000000000023},{\"asset_id\":\"RES15\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.3100000000000003},{\"asset_id\":\"RES16\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.15400000000000014},{\"asset_id\":\"RES17\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.20600000000000018},{\"asset_id\":\"RES18\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.16000000000000014},{\"asset_id\":\"RES19\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.10200000000000009},{\"asset_id\":\"RES20\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.20600000000000018}]},{\"event_id\":\"plant_trip:RES09\",\"family\":\"plant_trip\",\"max_k_pk_nonself\":4.171856629932672,\"description\":\"trip of plant RES09 (736.2 MW, -242.0 Mvar)\",\"dangerous\":true,\"predicted_dangerous\":true,\"certified_no_secondary\":false,\"predicted_set\":\"RES01;RES02;RES03;RES04;RES05;RES06;RES07;RES08;RES10;RES11;RES12;RES13;RES14;RES15;RES16;RES17;RES18;RES19;RES20\",\"tds_set\":\"RES02;RES06;RES07;RES08;RES10;RES11;RES12;RES13;RES14;RES15;RES16;RES17;RES18;RES19;RES20\",\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.5125824373550897,\"k_tr\":0.4920198117674175,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.9325298228349143,\"k_tr\":0.8958633923444905,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.5617204844255613,\"k_tr\":0.5420038921159579,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.5616945352878954,\"k_tr\":0.5375326573088257,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.44252933157807234,\"k_tr\":0.42604525442015995,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":1.4597610659148552,\"k_tr\":1.4015995521087676,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":4.171856629932672,\"k_tr\":4.017192190454164,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":1.5706747460846637,\"k_tr\":1.5186415600528163,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":true,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":1.199333224305499,\"k_tr\":1.1596571608637496,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.25393335277056817,\"k_tr\":0.2428445864854077,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.6855073786939561,\"k_tr\":0.6555769467919718,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.22947545477358694,\"k_tr\":0.21934137182402813,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.4096109711163685,\"k_tr\":0.39165157669568895,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.15762719974486117,\"k_tr\":0.150726696076037,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.6301548627542461,\"k_tr\":0.6014895280031134,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.33974095463928305,\"k_tr\":0.3245122348914673,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.5897118186488632,\"k_tr\":0.5640890637708963,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":1.5037758497747578,\"k_tr\":1.4407360753008847,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.4684572459953179,\"k_tr\":0.44754373742893033,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.2220000000000002},{\"asset_id\":\"RES03\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.1080000000000001},{\"asset_id\":\"RES07\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.050000000000000044},{\"asset_id\":\"RES08\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.10200000000000009},{\"asset_id\":\"RES10\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.15400000000000014},{\"asset_id\":\"RES11\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.3100000000000003},{\"asset_id\":\"RES12\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.25800000000000023},{\"asset_id\":\"RES13\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.3620000000000003},{\"asset_id\":\"RES14\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.3100000000000003},{\"asset_id\":\"RES15\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.3620000000000003},{\"asset_id\":\"RES16\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.20600000000000018},{\"asset_id\":\"RES17\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.25800000000000023},{\"asset_id\":\"RES18\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.20600000000000018},{\"asset_id\":\"RES19\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.15400000000000014},{\"asset_id\":\"RES20\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.25800000000000023}]},{\"event_id\":\"plant_trip:RES07\",\"family\":\"plant_trip\",\"max_k_pk_nonself\":3.30971454849507,\"description\":\"trip of plant RES07 (625.2 MW, -205.5 Mvar)\",\"dangerous\":true,\"predicted_dangerous\":true,\"certified_no_secondary\":false,\"predicted_set\":\"RES01;RES02;RES03;RES04;RES05;RES06;RES08;RES09;RES10;RES11;RES12;RES13;RES14;RES15;RES16;RES17;RES18;RES19;RES20\",\"tds_set\":\"RES02;RES06;RES08;RES09;RES10;RES11;RES12;RES13;RES14;RES15;RES16;RES17;RES18;RES19;RES20\",\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.46881150014169526,\"k_tr\":0.44545767250742296,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.8495259776641143,\"k_tr\":0.8078534436771023,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.5146144806789783,\"k_tr\":0.4912765108220735,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.5087989648539325,\"k_tr\":0.48193128059184587,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.4159576017903227,\"k_tr\":0.3968006674929562,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":2.0333035704910576,\"k_tr\":1.969594726695923,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":true,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":1.8554780439798328,\"k_tr\":1.7963771051090471,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":3.30971454849507,\"k_tr\":3.1923653660288798,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":1.3134470152221316,\"k_tr\":1.2668990381707772,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.24359113513017489,\"k_tr\":0.23113844404216244,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.6576299494188113,\"k_tr\":0.6240168051790452,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.2197023902172397,\"k_tr\":0.20838520197780067,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.3877808055743323,\"k_tr\":0.3677168518548803,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.14955012899324494,\"k_tr\":0.14182878599187113,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.641815399637558,\"k_tr\":0.6101613639743484,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.3448053858294053,\"k_tr\":0.3279267337397012,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.5983932583095647,\"k_tr\":0.5697862501582782,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":1.5219260960830998,\"k_tr\":1.4509122703916069,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.4698696135798374,\"k_tr\":0.4466512703757865,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.24400000000000022},{\"asset_id\":\"RES03\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.1280000000000001},{\"asset_id\":\"RES08\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.1280000000000001},{\"asset_id\":\"RES09\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.07600000000000007},{\"asset_id\":\"RES10\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.18000000000000016},{\"asset_id\":\"RES11\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.3360000000000003},{\"asset_id\":\"RES12\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.28400000000000025},{\"asset_id\":\"RES13\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.38800000000000034},{\"asset_id\":\"RES14\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.3360000000000003},{\"asset_id\":\"RES15\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.38800000000000034},{\"asset_id\":\"RES16\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.2320000000000002},{\"asset_id\":\"RES17\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.28400000000000025},{\"asset_id\":\"RES18\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.2320000000000002},{\"asset_id\":\"RES19\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.18000000000000016},{\"asset_id\":\"RES20\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.28400000000000025}]},{\"event_id\":\"fixed_pf_ramp:RES07\",\"family\":\"fixed_pf_ramp\",\"max_k_pk_nonself\":3.29476436927773,\"description\":\"fixed-PF output ramp of RES07 to 70% over 0.5 s\",\"dangerous\":true,\"predicted_dangerous\":true,\"certified_no_secondary\":false,\"predicted_set\":\"RES01;RES02;RES03;RES04;RES05;RES06;RES07;RES08;RES09;RES10;RES11;RES12;RES13;RES14;RES16;RES17;RES18;RES19;RES20\",\"tds_set\":\"RES02;RES04;RES06;RES07;RES08;RES09;RES10;RES11;RES12;RES13;RES14;RES15;RES16;RES17;RES18;RES19;RES20\",\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.123256399702736,\"k_tr\":0.11465074897354274,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.22633222869717837,\"k_tr\":0.210844619647739,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.14048834378777086,\"k_tr\":0.13137443612555638,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.1302135417838222,\"k_tr\":0.1206633921617829,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.11299682870535142,\"k_tr\":0.1055886604316406,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.6570718807547323,\"k_tr\":0.6284681337195903,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":3.29476436927773,\"k_tr\":3.217120152743674,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.586046316574508,\"k_tr\":0.5589405080100409,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.9968511131607767,\"k_tr\":0.9448014267907641,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.3912208566218457,\"k_tr\":0.37055283140789946,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.06369393242144855,\"k_tr\":0.05913888472177754,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.1719644527238466,\"k_tr\":0.15966806511877027,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.057111607069626334,\"k_tr\":0.05300694474124874,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.10069518534249412,\"k_tr\":0.09343659081479705,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.03890383130092254,\"k_tr\":0.036103162720246336,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.17315582146444436,\"k_tr\":0.16145796989677236,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.09279776521494236,\"k_tr\":0.0865321428223152,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.1616857693892514,\"k_tr\":0.15090856374015912,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":0.4125894478375031,\"k_tr\":0.38546740307599164,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.12484115953753708,\"k_tr\":0.11626766257562422,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.5081},{\"asset_id\":\"RES03\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.6021000000000001},{\"asset_id\":\"RES05\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.39600000000000035},{\"asset_id\":\"RES07\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.28000000000000025},{\"asset_id\":\"RES08\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.39600000000000035},{\"asset_id\":\"RES09\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.3440000000000003},{\"asset_id\":\"RES10\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.4480000000000004},{\"asset_id\":\"RES11\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.6021000000000001},{\"asset_id\":\"RES12\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.5501},{\"asset_id\":\"RES13\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.6541000000000001},{\"asset_id\":\"RES14\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.6021000000000001},{\"asset_id\":\"RES15\",\"screen_label\":\"pickup_only\",\"layer\":3.0,\"predicted_trip\":false,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.6541000000000001},{\"asset_id\":\"RES16\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.5},{\"asset_id\":\"RES17\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.5501},{\"asset_id\":\"RES18\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.5},{\"asset_id\":\"RES19\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.4480000000000004},{\"asset_id\":\"RES20\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.5501}]},{\"event_id\":\"plant_trip:RES11\",\"family\":\"plant_trip\",\"max_k_pk_nonself\":3.111758370014815,\"description\":\"trip of plant RES11 (847.2 MW, -278.5 Mvar)\",\"dangerous\":true,\"predicted_dangerous\":true,\"certified_no_secondary\":false,\"predicted_set\":\"RES12\",\"tds_set\":\"RES12\",\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":true,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":3.111758370014815,\"k_tr\":3.1107519145108213,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.347189164194897,\"k_tr\":0.34357586305227694,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.5332267627386643,\"k_tr\":0.5267728362876588,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.3489486281605053,\"k_tr\":0.34619019490989084,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.050000000000000044},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"risky\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES17\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES18\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES19\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES20\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"fixed_pf_ramp:RES12\",\"family\":\"fixed_pf_ramp\",\"max_k_pk_nonself\":2.868033708171571,\"description\":\"fixed-PF output ramp of RES12 to 70% over 0.5 s\",\"dangerous\":true,\"predicted_dangerous\":true,\"certified_no_secondary\":false,\"predicted_set\":\"RES11;RES12;RES14\",\"tds_set\":\"RES12\",\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.002709751515863859,\"k_tr\":0.0,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.005560922946862986,\"k_tr\":0.0,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.0020405811096544505,\"k_tr\":0.0,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.003920542929458011,\"k_tr\":0.0025616134044137606,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.0017732847188210686,\"k_tr\":0.0,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.0031939106002775316,\"k_tr\":0.0,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.00861434562139007,\"k_tr\":0.0,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.0028417645289703195,\"k_tr\":0.0,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.0057530405145192675,\"k_tr\":0.0,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.002281222239863684,\"k_tr\":0.0,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.4092761238981837,\"k_tr\":0.4091961104009563,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":2.868033708171571,\"k_tr\":2.8678358461203954,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.13373462483113494,\"k_tr\":0.13351540104581575,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.20610984325735954,\"k_tr\":0.20563078186046455,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.1304834935896981,\"k_tr\":0.130463874135217,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.0032652431893138664,\"k_tr\":0.0,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.0016860542571926617,\"k_tr\":0.0,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.002804875040011552,\"k_tr\":0.0,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":0.006190610336885875,\"k_tr\":0.0,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.002327159440152929,\"k_tr\":1.767622e-05,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.2540000000000002},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"risky\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES17\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES18\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES19\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES20\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"fixed_pf_ramp:RES06\",\"family\":\"fixed_pf_ramp\",\"max_k_pk_nonself\":2.4610087549145203,\"description\":\"fixed-PF output ramp of RES06 to 70% over 0.5 s\",\"dangerous\":true,\"predicted_dangerous\":true,\"certified_no_secondary\":false,\"predicted_set\":\"RES01;RES02;RES03;RES04;RES05;RES06;RES07;RES08;RES09;RES10;RES11;RES12;RES13;RES14;RES15;RES16;RES17;RES18;RES19;RES20\",\"tds_set\":\"RES02;RES06;RES07;RES08;RES09;RES10;RES11;RES12;RES13;RES14;RES15;RES16;RES17;RES18;RES19;RES20\",\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.15521628066608156,\"k_tr\":0.14371232441246048,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.2859218465985111,\"k_tr\":0.26515936623172665,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.1783898162512095,\"k_tr\":0.16606017423279265,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.16328034725403343,\"k_tr\":0.15060489678265748,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.1427025676491149,\"k_tr\":0.1327122189562345,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":1.5685788051530847,\"k_tr\":1.527914990620808,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":2.4610087549145203,\"k_tr\":2.35147053241219,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.74460445262457,\"k_tr\":0.7066988674611867,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":1.3137827423309574,\"k_tr\":1.2412700356653241,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.49337467565301985,\"k_tr\":0.4646977335758755,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.07956429485645578,\"k_tr\":0.07351523442918148,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.21481366555539216,\"k_tr\":0.19848389634247246,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.0712932566832883,\"k_tr\":0.06584559987451476,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.12584761560149632,\"k_tr\":0.11621308807514057,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.04862086811644943,\"k_tr\":0.04490297317775178,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.21594086684874916,\"k_tr\":0.20035438275672182,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.11574363681204797,\"k_tr\":0.10738664271675917,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.20184044424036607,\"k_tr\":0.1874240034539236,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":0.5158006804344522,\"k_tr\":0.47939329567137734,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.1555950202055544,\"k_tr\":0.14417223525115094,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.6301000000000001},{\"asset_id\":\"RES03\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.5101},{\"asset_id\":\"RES07\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.4580000000000004},{\"asset_id\":\"RES08\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.5621},{\"asset_id\":\"RES09\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.5101},{\"asset_id\":\"RES10\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.5621},{\"asset_id\":\"RES11\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.7201000000000002},{\"asset_id\":\"RES12\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.6681000000000001},{\"asset_id\":\"RES13\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.7721000000000002},{\"asset_id\":\"RES14\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.7201000000000002},{\"asset_id\":\"RES15\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.7721000000000002},{\"asset_id\":\"RES16\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.6161000000000001},{\"asset_id\":\"RES17\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.6681000000000001},{\"asset_id\":\"RES18\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.6161000000000001},{\"asset_id\":\"RES19\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.5641},{\"asset_id\":\"RES20\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.6681000000000001}]},{\"event_id\":\"plant_trip:RES16\",\"family\":\"plant_trip\",\"max_k_pk_nonself\":2.3860324533130277,\"description\":\"trip of plant RES16 (891.6 MW, -293.0 Mvar)\",\"dangerous\":true,\"predicted_dangerous\":true,\"certified_no_secondary\":false,\"predicted_set\":\"RES04;RES11;RES12;RES13;RES14;RES15;RES17;RES18;RES19;RES20\",\"tds_set\":\"RES11;RES12;RES13;RES14;RES17;RES18;RES19;RES20\",\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.2189109621560472,\"k_tr\":0.21854750785359253,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.2916878257774447,\"k_tr\":0.2914589329380102,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.12826608943847895,\"k_tr\":0.1281684069560796,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.29673605726904617,\"k_tr\":0.29468660591685253,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.16262933805752489,\"k_tr\":0.1624993334550836,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.01573125585902515,\"k_tr\":0.0042140719493784255,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.020077767383254508,\"k_tr\":0.0161998436519301,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.037845637686728974,\"k_tr\":0.030720064658896273,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.08164465548409416,\"k_tr\":0.07929536622891756,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.3034883566406059,\"k_tr\":0.3022144879783764,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.8196785533474633,\"k_tr\":0.8162476688190402,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.2817045736553618,\"k_tr\":0.28070228133366915,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.43059079123633626,\"k_tr\":0.4286239432777132,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.16826476414054847,\"k_tr\":0.16748540646562493,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":true,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":1.035592501529803,\"k_tr\":1.0350803217799696,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":1.254295191889695,\"k_tr\":1.253551317526039,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":2.3860324533130277,\"k_tr\":2.3845974866321815,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":1.003539405053982,\"k_tr\":1.0029764766121143,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"pickup_only\",\"layer\":4.0,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"pickup_only\",\"layer\":3.0,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.25800000000000023},{\"asset_id\":\"RES12\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.20600000000000018},{\"asset_id\":\"RES13\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.3200000000000003},{\"asset_id\":\"RES14\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.26800000000000024},{\"asset_id\":\"RES15\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES17\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.15400000000000014},{\"asset_id\":\"RES18\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.10200000000000009},{\"asset_id\":\"RES19\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.050000000000000044},{\"asset_id\":\"RES20\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.15400000000000014}]},{\"event_id\":\"load_disconnection:PQ_189\",\"family\":\"load_disconnection\",\"max_k_pk_nonself\":2.2874807632924377,\"description\":\"disconnection of load PQ_189 at bus 818 (434.5 MW, +171.7 Mvar)\",\"dangerous\":true,\"predicted_dangerous\":true,\"certified_no_secondary\":false,\"predicted_set\":\"RES11;RES12;RES13;RES14;RES15\",\"tds_set\":\"RES11;RES12;RES13;RES14;RES15\",\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.20405643339096333,\"k_tr\":0.20090164398694457,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.34607004868437674,\"k_tr\":0.34027693940271964,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.14124066748149006,\"k_tr\":0.13828047996132475,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.32961233849822774,\"k_tr\":0.3260154475345097,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.12141245560097319,\"k_tr\":0.11893635591725707,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.10668616365164169,\"k_tr\":0.10075596992142717,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.30397784599990624,\"k_tr\":0.28767028355266394,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.11535274559315818,\"k_tr\":0.1095591859892005,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.22640670812428795,\"k_tr\":0.21513888211809015,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.12110108164279329,\"k_tr\":0.11627174854417173,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.8512683668401545,\"k_tr\":0.849712289507387,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":2.2874807632924377,\"k_tr\":2.2832979204838706,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.4067760955699429,\"k_tr\":0.4053707828654815,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.9775355606048822,\"k_tr\":0.9751800356099664,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.672772012034226,\"k_tr\":0.6719983793338149,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.24819815241367785,\"k_tr\":0.24335859290248385,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.13177915567790624,\"k_tr\":0.12926130736549812,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.21275280664060062,\"k_tr\":0.20866830883164045,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":0.49464345421042527,\"k_tr\":0.48485970531516354,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.19673821039834624,\"k_tr\":0.19337789187673796,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.10200000000000009},{\"asset_id\":\"RES12\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.050000000000000044},{\"asset_id\":\"RES13\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.20600000000000018},{\"asset_id\":\"RES14\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.10200000000000009},{\"asset_id\":\"RES15\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.15400000000000014},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES17\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES18\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES19\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES20\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"fixed_pf_ramp:RES08\",\"family\":\"fixed_pf_ramp\",\"max_k_pk_nonself\":2.2416029602062704,\"description\":\"fixed-PF output ramp of RES08 to 70% over 0.5 s\",\"dangerous\":true,\"predicted_dangerous\":true,\"certified_no_secondary\":false,\"predicted_set\":\"RES01;RES02;RES03;RES04;RES05;RES06;RES07;RES08;RES09;RES10;RES11;RES12;RES13;RES14;RES15;RES16;RES17;RES18;RES19;RES20\",\"tds_set\":\"RES02;RES04;RES06;RES07;RES08;RES09;RES10;RES11;RES12;RES13;RES14;RES15;RES16;RES17;RES18;RES19;RES20\",\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.18593580145997335,\"k_tr\":0.17417027751294678,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.3398152286738868,\"k_tr\":0.3187359123675455,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.20930608043558738,\"k_tr\":0.1970717534403009,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.197339147636639,\"k_tr\":0.18414172227826428,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.1704737694141498,\"k_tr\":0.1604760873948855,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.7591560576499312,\"k_tr\":0.7232680831544143,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":2.2416029602062704,\"k_tr\":2.1435261648529544,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":1.4242458577918564,\"k_tr\":1.3895882873203185,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":1.4289965134327292,\"k_tr\":1.3621115208717731,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.6086881779169643,\"k_tr\":0.5820094870246326,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.09778590093545335,\"k_tr\":0.09147786734747712,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.2640064566071167,\"k_tr\":0.24697828113892475,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.08773318666155838,\"k_tr\":0.08204570356060496,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.15421708017555724,\"k_tr\":0.14416538328370146,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.059600331051549445,\"k_tr\":0.05572205859779933,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.26921580060676514,\"k_tr\":0.2530588850715359,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.14412044979903815,\"k_tr\":0.13548496587939313,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.2507327106229686,\"k_tr\":0.2359558062737479,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":0.6379398466941423,\"k_tr\":0.6009817982459155,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.19361344713730136,\"k_tr\":0.18178744965531843,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.6521000000000001},{\"asset_id\":\"RES03\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.7561000000000002},{\"asset_id\":\"RES05\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.5541},{\"asset_id\":\"RES07\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.49600000000000044},{\"asset_id\":\"RES08\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.5481},{\"asset_id\":\"RES09\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.5481},{\"asset_id\":\"RES10\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.6001000000000001},{\"asset_id\":\"RES11\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.7561000000000002},{\"asset_id\":\"RES12\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.7041000000000002},{\"asset_id\":\"RES13\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.8081000000000003},{\"asset_id\":\"RES14\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.7561000000000002},{\"asset_id\":\"RES15\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.8081000000000003},{\"asset_id\":\"RES16\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.6521000000000001},{\"asset_id\":\"RES17\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.7041000000000002},{\"asset_id\":\"RES18\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.6521000000000001},{\"asset_id\":\"RES19\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.6001000000000001},{\"asset_id\":\"RES20\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.7041000000000002}]},{\"event_id\":\"fixed_pf_ramp:RES09\",\"family\":\"fixed_pf_ramp\",\"max_k_pk_nonself\":2.136736608109976,\"description\":\"fixed-PF output ramp of RES09 to 70% over 0.5 s\",\"dangerous\":true,\"predicted_dangerous\":true,\"certified_no_secondary\":false,\"predicted_set\":\"RES01;RES02;RES03;RES04;RES05;RES06;RES07;RES08;RES09;RES10;RES11;RES12;RES13;RES14;RES15;RES16;RES17;RES18;RES19;RES20\",\"tds_set\":\"RES02;RES04;RES06;RES07;RES08;RES09;RES10;RES11;RES12;RES13;RES14;RES15;RES16;RES17;RES18;RES19;RES20\",\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.14852734630593029,\"k_tr\":0.1397815717976035,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.2754210108687528,\"k_tr\":0.2597100364498696,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.17184488254350275,\"k_tr\":0.1628625477391675,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.15742066016099285,\"k_tr\":0.1475295677477556,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.13271480307404207,\"k_tr\":0.12540555697401343,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.47288176448482394,\"k_tr\":0.44840079088790336,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":1.3530442970402297,\"k_tr\":1.2858376211322171,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.5136045912983379,\"k_tr\":0.4896700015996339,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":2.136736608109976,\"k_tr\":2.0891859294558426,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.378407853115886,\"k_tr\":0.35982975039458837,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.07241433838583022,\"k_tr\":0.06784324453710944,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.19549306288466894,\"k_tr\":0.18315408989898643,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.06485115781927121,\"k_tr\":0.06072335835995548,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.1159757992556491,\"k_tr\":0.10863260766451159,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.044739667526048105,\"k_tr\":0.04191022864428281,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.18251863044982597,\"k_tr\":0.17118409701142617,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.09812229079568385,\"k_tr\":0.0920454703085325,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.1709632409378451,\"k_tr\":0.16053838432029663,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":0.43796072985299306,\"k_tr\":0.41180419480784614,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.13350877123020555,\"k_tr\":0.12512935784933193,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.6021000000000001},{\"asset_id\":\"RES03\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.7061000000000002},{\"asset_id\":\"RES05\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.49800000000000044},{\"asset_id\":\"RES07\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.4460000000000004},{\"asset_id\":\"RES08\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.49800000000000044},{\"asset_id\":\"RES09\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.39400000000000035},{\"asset_id\":\"RES10\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.5501},{\"asset_id\":\"RES11\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.7061000000000002},{\"asset_id\":\"RES12\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.6541000000000001},{\"asset_id\":\"RES13\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.7581000000000002},{\"asset_id\":\"RES14\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.7061000000000002},{\"asset_id\":\"RES15\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.7581000000000002},{\"asset_id\":\"RES16\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.6021000000000001},{\"asset_id\":\"RES17\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.6541000000000001},{\"asset_id\":\"RES18\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.6021000000000001},{\"asset_id\":\"RES19\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.5501},{\"asset_id\":\"RES20\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.6541000000000001}]},{\"event_id\":\"fixed_pf_ramp:RES19\",\"family\":\"fixed_pf_ramp\",\"max_k_pk_nonself\":1.9736373927421924,\"description\":\"fixed-PF output ramp of RES19 to 70% over 0.5 s\",\"dangerous\":true,\"predicted_dangerous\":true,\"certified_no_secondary\":false,\"predicted_set\":\"RES11;RES12;RES13;RES14;RES15;RES16;RES17;RES18;RES19;RES20\",\"tds_set\":\"RES19\",\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.07288070350365244,\"k_tr\":0.0711985435259617,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.10652932971923042,\"k_tr\":0.10429099389316995,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.05033966934276113,\"k_tr\":0.04972822859866855,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.09153442397905842,\"k_tr\":0.08893544010675415,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.059276840115783,\"k_tr\":0.05837614624737667,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.003947214742290998,\"k_tr\":0.0,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.008420963700010211,\"k_tr\":0.00022490327207416017,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.00279955560037682,\"k_tr\":0.0020490532361529187,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.005665059279452064,\"k_tr\":0.004102718522269563,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.02829233246604808,\"k_tr\":0.025812141182574935,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.07873819727930426,\"k_tr\":0.07667578068539296,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.21264256412069563,\"k_tr\":0.2070759367938971,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.07251768824153432,\"k_tr\":0.0706807760652517,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.11435652043467329,\"k_tr\":0.11135686966853099,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.044581125016746014,\"k_tr\":0.04340531548709151,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.3184155673212098,\"k_tr\":0.31126351644716244,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.16816663073773042,\"k_tr\":0.16468445054887926,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.2655190107301973,\"k_tr\":0.2605284868960722,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":1.9736373927421924,\"k_tr\":1.9637362403806358,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.22016458924125848,\"k_tr\":0.21578711793669098,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"pickup_only\",\"layer\":5.0,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"pickup_only\",\"layer\":4.0,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"pickup_only\",\"layer\":4.0,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"trip\",\"layer\":4.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"trip\",\"layer\":4.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"trip\",\"layer\":4.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"trip\",\"layer\":5.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES17\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES18\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES19\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.3580000000000003},{\"asset_id\":\"RES20\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"plant_trip:RES17\",\"family\":\"plant_trip\",\"max_k_pk_nonself\":1.8501314047055462,\"description\":\"trip of plant RES17 (714.0 MW, -234.7 Mvar)\",\"dangerous\":true,\"predicted_dangerous\":true,\"certified_no_secondary\":false,\"predicted_set\":\"RES11;RES12;RES13;RES14;RES15;RES16;RES18;RES19;RES20\",\"tds_set\":\"RES11;RES12;RES13;RES14;RES16;RES18;RES19;RES20\",\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.17216615145089142,\"k_tr\":0.17201159670275668,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.23020341835576277,\"k_tr\":0.23003072211090417,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.10075022664408347,\"k_tr\":0.1006744193300409,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.23344896370730242,\"k_tr\":0.23221666245927813,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.12772268635743844,\"k_tr\":0.1276358685815351,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.0032343395510651797,\"k_tr\":0.0,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.01262590108428686,\"k_tr\":0.00889936001737184,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.024779494865988093,\"k_tr\":0.018068739574881334,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.06359100901866763,\"k_tr\":0.06131557208101599,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.2421969434085215,\"k_tr\":0.241475694554074,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.65413600400656,\"k_tr\":0.6521942944715098,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.22431748001558738,\"k_tr\":0.2237720760793338,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.34262250946327083,\"k_tr\":0.34149488828223556,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.13401295746062553,\"k_tr\":0.1335623234210931,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":1.5512652272236527,\"k_tr\":1.5499525348349923,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":true,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.9710871818007196,\"k_tr\":0.970599504343206,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":1.8501314047055462,\"k_tr\":1.849028527159192,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.8065707294019168,\"k_tr\":0.8061269347681853,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"pickup_only\",\"layer\":5.0,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"pickup_only\",\"layer\":4.0,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"pickup_only\",\"layer\":3.0,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.25800000000000023},{\"asset_id\":\"RES12\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.20600000000000018},{\"asset_id\":\"RES13\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.3200000000000003},{\"asset_id\":\"RES14\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.26800000000000024},{\"asset_id\":\"RES15\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.10200000000000009},{\"asset_id\":\"RES18\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.15400000000000014},{\"asset_id\":\"RES19\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.050000000000000044},{\"asset_id\":\"RES20\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.15400000000000014}]},{\"event_id\":\"fixed_pf_ramp:RES16\",\"family\":\"fixed_pf_ramp\",\"max_k_pk_nonself\":1.7332938101323718,\"description\":\"fixed-PF output ramp of RES16 to 70% over 0.5 s\",\"dangerous\":true,\"predicted_dangerous\":true,\"certified_no_secondary\":false,\"predicted_set\":\"RES11;RES12;RES13;RES14;RES15;RES16;RES17;RES18;RES19;RES20\",\"tds_set\":\"RES11;RES12;RES13;RES14;RES16;RES17;RES18;RES19;RES20\",\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.09226090527471974,\"k_tr\":0.08974161174656299,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.1360834834480797,\"k_tr\":0.13291754319450738,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.06509033001607059,\"k_tr\":0.06405099433099042,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.11531569997999665,\"k_tr\":0.111535323891814,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.07550489379525323,\"k_tr\":0.07399635097958705,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.003653342692408574,\"k_tr\":0.0035950511174267868,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.015766846071787497,\"k_tr\":0.015611744326608272,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.012636503527712699,\"k_tr\":0.010972238171312172,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.02314634724945653,\"k_tr\":0.019455445890985756,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.04365987454104828,\"k_tr\":0.04223884691508847,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.11357643613677626,\"k_tr\":0.11002793161183995,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.30676242484257776,\"k_tr\":0.29718264553200896,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.10471376974053151,\"k_tr\":0.10151115843851106,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.16116564537572414,\"k_tr\":0.15610464442991848,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.06307315881514583,\"k_tr\":0.06108594521044104,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":1.7332938101323718,\"k_tr\":1.717646724399914,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.4075845019445863,\"k_tr\":0.40021831690774606,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.4879327416280217,\"k_tr\":0.4777067406772707,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":0.9351510483953819,\"k_tr\":0.9150020066180928,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.38194945592050117,\"k_tr\":0.3732016154490349,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"pickup_only\",\"layer\":4.0,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"pickup_only\",\"layer\":3.0,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"pickup_only\",\"layer\":3.0,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.6841000000000002},{\"asset_id\":\"RES12\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.6321000000000001},{\"asset_id\":\"RES13\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.7401000000000002},{\"asset_id\":\"RES14\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.6881000000000002},{\"asset_id\":\"RES15\",\"screen_label\":\"trip\",\"layer\":4.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.4240000000000004},{\"asset_id\":\"RES17\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.5801000000000001},{\"asset_id\":\"RES18\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.5281},{\"asset_id\":\"RES19\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.4760000000000004},{\"asset_id\":\"RES20\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.5801000000000001}]},{\"event_id\":\"capacitor_switching:SHC02\",\"family\":\"capacitor_switching\",\"max_k_pk_nonself\":1.702218669532569,\"description\":\"energization of 85.0 Mvar capacitor SHC02 at bus 1479\",\"dangerous\":true,\"predicted_dangerous\":true,\"certified_no_secondary\":false,\"predicted_set\":\"RES01;RES02;RES03;RES04;RES05;RES06;RES07;RES08;RES09;RES10;RES11;RES12;RES13;RES14;RES15;RES16;RES17;RES18;RES19;RES20\",\"tds_set\":\"RES02;RES06;RES07;RES08;RES09;RES10;RES11;RES12;RES13;RES14;RES15;RES16;RES17;RES18;RES1