9;RES20\",\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.06524012790363347,\"k_tr\":0.0627414996081578,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.1214743886060557,\"k_tr\":0.11699911809944841,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.07582214608058307,\"k_tr\":0.07329122252983751,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.06786552738251952,\"k_tr\":0.06501409207898748,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.06093117175043634,\"k_tr\":0.05885788410779164,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.5225005946447441,\"k_tr\":0.515784494175919,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":1.702218669532569,\"k_tr\":1.6836196729709196,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.4143399293184216,\"k_tr\":0.40784007120207105,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.6440435595541831,\"k_tr\":0.6312572463146827,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.2295254380614367,\"k_tr\":0.22435135262238648,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.03388987876917556,\"k_tr\":0.03256088612749025,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.09149167656395846,\"k_tr\":0.0879042511607202,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.03016692795910683,\"k_tr\":0.02895894219919575,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.05321504782432804,\"k_tr\":0.05107429761295875,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.020603214515339075,\"k_tr\":0.01977937530781113,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.09579533661042242,\"k_tr\":0.09239406770201855,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.050869120913820634,\"k_tr\":0.049054202632945125,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.08806464199430086,\"k_tr\":0.08498042511225519,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":0.22266210808915068,\"k_tr\":0.21498611789961225,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.06716322461128356,\"k_tr\":0.06467286277613184,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.2120000000000002},{\"asset_id\":\"RES03\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.10200000000000009},{\"asset_id\":\"RES07\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.050000000000000044},{\"asset_id\":\"RES08\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.15400000000000014},{\"asset_id\":\"RES09\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.10200000000000009},{\"asset_id\":\"RES10\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.15400000000000014},{\"asset_id\":\"RES11\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.3100000000000003},{\"asset_id\":\"RES12\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.25800000000000023},{\"asset_id\":\"RES13\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.3620000000000003},{\"asset_id\":\"RES14\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.3100000000000003},{\"asset_id\":\"RES15\",\"screen_label\":\"trip\",\"layer\":4.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.3620000000000003},{\"asset_id\":\"RES16\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.20600000000000018},{\"asset_id\":\"RES17\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.25800000000000023},{\"asset_id\":\"RES18\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.20600000000000018},{\"asset_id\":\"RES19\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.15400000000000014},{\"asset_id\":\"RES20\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.25800000000000023}]},{\"event_id\":\"fixed_pf_ramp:RES11\",\"family\":\"fixed_pf_ramp\",\"max_k_pk_nonself\":1.4599387406114839,\"description\":\"fixed-PF output ramp of RES11 to 70% over 0.5 s\",\"dangerous\":true,\"predicted_dangerous\":true,\"certified_no_secondary\":false,\"predicted_set\":\"RES11;RES12;RES14\",\"tds_set\":\"RES11;RES12\",\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.003472033057033497,\"k_tr\":2.059728e-05,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.007123536879534866,\"k_tr\":0.0,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.002613982414287139,\"k_tr\":0.0,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.00502451439600345,\"k_tr\":0.004285596032518634,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.0022715759979309662,\"k_tr\":0.0,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.00409139636862782,\"k_tr\":0.0,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.008730065162035023,\"k_tr\":0.0,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.002879232007856125,\"k_tr\":0.0,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.0058298445247499196,\"k_tr\":0.0,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.002310827503871674,\"k_tr\":0.0,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":1.252404193205897,\"k_tr\":1.2522986449176674,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":1.4599387406114839,\"k_tr\":1.459677222316932,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.177564989136259,\"k_tr\":0.1773047052914461,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.2746125458291908,\"k_tr\":0.27396466859631075,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.17369088214389686,\"k_tr\":0.17366906482411051,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.00418277334571751,\"k_tr\":0.0,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.002159833861532665,\"k_tr\":0.0,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.003593042194781811,\"k_tr\":0.0,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":0.00793016581294537,\"k_tr\":0.0,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.0029824725504805937,\"k_tr\":0.00019235437932259698,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.5141},{\"asset_id\":\"RES12\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.4660000000000004},{\"asset_id\":\"RES13\",\"screen_label\":\"pickup_only\",\"layer\":4.0,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"pickup_only\",\"layer\":3.0,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES17\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES18\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES19\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES20\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"load_disconnection:PQ_25\",\"family\":\"load_disconnection\",\"max_k_pk_nonself\":1.455093489308696,\"description\":\"disconnection of load PQ_25 at bus 408 (0.0 MW, +676.2 Mvar)\",\"dangerous\":true,\"predicted_dangerous\":true,\"certified_no_secondary\":false,\"predicted_set\":\"RES11;RES12;RES13;RES14;RES15\",\"tds_set\":\"RES11;RES12;RES14;RES15\",\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.15860975246926248,\"k_tr\":0.15755736686526747,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.23568108993302805,\"k_tr\":0.2328198487724302,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.0802873544679833,\"k_tr\":0.07914577202667603,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.4032933215216486,\"k_tr\":0.40219367514033066,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.0656452193867804,\"k_tr\":0.0645818967847154,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.015141766065254268,\"k_tr\":0.011228588594029634,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.04753488512642411,\"k_tr\":0.03726225443848795,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.02064921224508227,\"k_tr\":0.0173140535655032,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.04297789621462693,\"k_tr\":0.03734190723927411,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.03199177027461079,\"k_tr\":0.02950029429161788,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.5406770187682548,\"k_tr\":0.5403386874613368,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":1.455093489308696,\"k_tr\":1.45413355317557,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.34628930586243456,\"k_tr\":0.34594925195936016,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":1.0530073275945786,\"k_tr\":1.052458624937801,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.514950914622711,\"k_tr\":0.514766636953073,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.09739416626610124,\"k_tr\":0.09614597654982836,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.053627959166032135,\"k_tr\":0.05298455366574538,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.08924408458174463,\"k_tr\":0.08799918039472047,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":0.21612044169271072,\"k_tr\":0.21337220621939174,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.08989822744072214,\"k_tr\":0.08900557296749802,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.10200000000000009},{\"asset_id\":\"RES12\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.050000000000000044},{\"asset_id\":\"RES13\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.06000000000000005},{\"asset_id\":\"RES15\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.15400000000000014},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES17\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES18\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES19\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES20\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"plant_trip:RES10\",\"family\":\"plant_trip\",\"max_k_pk_nonself\":1.3126410530544357,\"description\":\"trip of plant RES10 (558.6 MW, -183.6 Mvar)\",\"dangerous\":true,\"predicted_dangerous\":true,\"certified_no_secondary\":false,\"predicted_set\":\"RES01;RES02;RES03;RES04;RES05;RES06;RES07;RES08;RES09;RES11;RES12;RES13;RES14;RES15;RES16;RES17;RES18;RES19;RES20\",\"tds_set\":\"RES02;RES04;RES06;RES07;RES08;RES09;RES11;RES12;RES14;RES16;RES17;RES18;RES19;RES20\",\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.294376473623864,\"k_tr\":0.28506777196108807,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.5100253576348606,\"k_tr\":0.4932215471181321,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.28888467396086104,\"k_tr\":0.28027482862560227,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.3356499581692052,\"k_tr\":0.32440335635390477,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.2542133452414834,\"k_tr\":0.24715889268618932,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.4349752331182008,\"k_tr\":0.4144625987364734,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":1.3126410530544357,\"k_tr\":1.2569468240259425,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.5599837403940213,\"k_tr\":0.5408015608930534,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":1.039237230220931,\"k_tr\":1.0017009737225666,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":true,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.1729250898703512,\"k_tr\":0.16777797150049742,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.4668588541230496,\"k_tr\":0.45296773410480795,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.15754092656944066,\"k_tr\":0.1528578378900738,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.2723163906473321,\"k_tr\":0.2639654207044252,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.1050272187869894,\"k_tr\":0.10181602830867546,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.4811603952322006,\"k_tr\":0.46708063246892007,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.25751945335090365,\"k_tr\":0.25027747235438985,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.441079001224277,\"k_tr\":0.42952456698034347,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":1.101385893814989,\"k_tr\":1.0740721752952083,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.35242458260063797,\"k_tr\":0.3428477417376276,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.9281000000000004},{\"asset_id\":\"RES03\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.9801000000000004},{\"asset_id\":\"RES05\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.8841000000000003},{\"asset_id\":\"RES07\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.8241000000000003},{\"asset_id\":\"RES08\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.8761000000000003},{\"asset_id\":\"RES09\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.8761000000000003},{\"asset_id\":\"RES11\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.9881000000000004},{\"asset_id\":\"RES12\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.9361000000000004},{\"asset_id\":\"RES13\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"late_trip\",\"tds_trip_rel_s\":1.0401000000000005},{\"asset_id\":\"RES14\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.9881000000000004},{\"asset_id\":\"RES15\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"late_trip\",\"tds_trip_rel_s\":1.0401000000000005},{\"asset_id\":\"RES16\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.9281000000000004},{\"asset_id\":\"RES17\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.9801000000000004},{\"asset_id\":\"RES18\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.9281000000000004},{\"asset_id\":\"RES19\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.8761000000000003},{\"asset_id\":\"RES20\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.9801000000000004}]},{\"event_id\":\"shunt_reactor_disconnection:SHR03\",\"family\":\"shunt_reactor_disconnection\",\"max_k_pk_nonself\":1.2746332692911317,\"description\":\"disconnection of 100.0 Mvar reactor SHR03 at bus 427\",\"dangerous\":true,\"predicted_dangerous\":true,\"certified_no_secondary\":false,\"predicted_set\":\"RES11;RES12;RES13;RES14;RES15\",\"tds_set\":\"RES11;RES12\",\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.025790831510210117,\"k_tr\":0.023333172700408536,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.041784424912742486,\"k_tr\":0.03582169034045077,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.015231780546883199,\"k_tr\":0.013016294115648327,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.048324632925056954,\"k_tr\":0.04602821088790563,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.01328469266220684,\"k_tr\":0.01136353939005751,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.006799509646573093,\"k_tr\":0.00216231561318418,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.017255273220290607,\"k_tr\":0.007293646475102254,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.0067259603691452,\"k_tr\":0.003500937213118046,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.01347128904554764,\"k_tr\":0.006906921494178648,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.0088436515129965,\"k_tr\":0.006429715309189161,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.6215244195339233,\"k_tr\":0.6214897320987661,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":1.2746332692911317,\"k_tr\":1.2745357156032409,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.16938620622038017,\"k_tr\":0.16937811365305747,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.2633165759656754,\"k_tr\":0.26330491200358225,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.15608820751724184,\"k_tr\":0.15607659198918641,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.028587028456524798,\"k_tr\":0.026573639275331008,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.015723572265231203,\"k_tr\":0.014733180168436305,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.026046428494646116,\"k_tr\":0.02396818343191481,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":0.05944085582449307,\"k_tr\":0.05496058161925191,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.02729400159634153,\"k_tr\":0.02612988984768893,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.10200000000000009},{\"asset_id\":\"RES12\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.050000000000000044},{\"asset_id\":\"RES13\",\"screen_label\":\"trip\",\"layer\":5.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"trip\",\"layer\":4.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES17\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES18\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES19\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES20\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"fixed_pf_ramp:RES02\",\"family\":\"fixed_pf_ramp\",\"max_k_pk_nonself\":1.2562984563686277,\"description\":\"fixed-PF output ramp of RES02 to 70% over 0.5 s\",\"dangerous\":true,\"predicted_dangerous\":true,\"certified_no_secondary\":false,\"predicted_set\":\"RES02\",\"tds_set\":\"RES02\",\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.09196163512928536,\"k_tr\":0.09109610193406285,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":1.2562984563686277,\"k_tr\":1.2540068782127864,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.05322201826138848,\"k_tr\":0.053199119887258825,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.10450077095787824,\"k_tr\":0.10293729277641571,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.03610316798121588,\"k_tr\":0.036086765214159724,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.0027832867765263305,\"k_tr\":0.0,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.0075068457627959564,\"k_tr\":0.0,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.0024764142223634516,\"k_tr\":0.0,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.005013930071223684,\"k_tr\":8.879374e-06,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.00232914759936767,\"k_tr\":0.0020281661811149382,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.02700217657872076,\"k_tr\":0.026928296857498573,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.0728229099859743,\"k_tr\":0.07262621440009842,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.023813960528872552,\"k_tr\":0.02371079803071724,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.051883073016864685,\"k_tr\":0.051485124028758635,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.019576203365925613,\"k_tr\":0.01944220306019344,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.017720739777269023,\"k_tr\":0.014819115104669404,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.010142400373516597,\"k_tr\":0.008692335113669179,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.018081398383296435,\"k_tr\":0.015723043980390792,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":0.049933477414063336,\"k_tr\":0.04507608919959633,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.016843405383127504,\"k_tr\":0.015083161502799765,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.5041},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES17\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES18\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES19\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES20\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"shunt_reactor_disconnection:SHR02\",\"family\":\"shunt_reactor_disconnection\",\"max_k_pk_nonself\":1.2387814713501308,\"description\":\"disconnection of 80.0 Mvar reactor SHR02 at bus 1406\",\"dangerous\":true,\"predicted_dangerous\":true,\"certified_no_secondary\":false,\"predicted_set\":\"RES01;RES02;RES03;RES04;RES05;RES06;RES07;RES08;RES09;RES10;RES11;RES12;RES13;RES14;RES15;RES16;RES17;RES18;RES19;RES20\",\"tds_set\":\"RES02;RES04;RES06;RES07;RES08;RES09;RES10;RES11;RES12;RES13;RES14;RES15;RES16;RES17;RES18;RES19;RES20\",\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.05568473403378762,\"k_tr\":0.05342745096278721,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.10375230128994284,\"k_tr\":0.09970946162800559,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.06490393263440333,\"k_tr\":0.06260675584793997,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.05790997849300919,\"k_tr\":0.05534158601375483,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.05191516559717554,\"k_tr\":0.0500349349611517,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.5901240477643908,\"k_tr\":0.5841162972910399,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":1.2387814713501308,\"k_tr\":1.222009773549322,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.3407722559005708,\"k_tr\":0.33483080460062786,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.5643944357207268,\"k_tr\":0.5526986437012003,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.1913079476956414,\"k_tr\":0.18657253062395593,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.0287696546856632,\"k_tr\":0.02757043251508257,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.07766885307980743,\"k_tr\":0.07443171133995596,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.025614537534440047,\"k_tr\":0.02452546212461088,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.045226894944610435,\"k_tr\":0.043297201767130436,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.017507049112978106,\"k_tr\":0.016764220596027692,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.08067837256438495,\"k_tr\":0.07761542007757295,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.04287954700030459,\"k_tr\":0.04124356478018329,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.07427538484218374,\"k_tr\":0.07148978109271466,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":0.18803395639003997,\"k_tr\":0.181088886789653,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.05672622172678405,\"k_tr\":0.05448001257251121,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.6581000000000001},{\"asset_id\":\"RES03\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.7621000000000002},{\"asset_id\":\"RES05\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.5541},{\"asset_id\":\"RES07\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.5021},{\"asset_id\":\"RES08\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.6061000000000001},{\"asset_id\":\"RES09\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.5541},{\"asset_id\":\"RES10\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.6061000000000001},{\"asset_id\":\"RES11\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.7621000000000002},{\"asset_id\":\"RES12\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.7101000000000002},{\"asset_id\":\"RES13\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.8141000000000003},{\"asset_id\":\"RES14\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.7621000000000002},{\"asset_id\":\"RES15\",\"screen_label\":\"trip\",\"layer\":4.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.8141000000000003},{\"asset_id\":\"RES16\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.6581000000000001},{\"asset_id\":\"RES17\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.7101000000000002},{\"asset_id\":\"RES18\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.6581000000000001},{\"asset_id\":\"RES19\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.6061000000000001},{\"asset_id\":\"RES20\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.7101000000000002}]},{\"event_id\":\"fixed_pf_ramp:RES14\",\"family\":\"fixed_pf_ramp\",\"max_k_pk_nonself\":1.1612266269705256,\"description\":\"fixed-PF output ramp of RES14 to 70% over 0.5 s\",\"dangerous\":true,\"predicted_dangerous\":true,\"certified_no_secondary\":false,\"predicted_set\":\"RES14\",\"tds_set\":\"RES14\",\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.00317849056570454,\"k_tr\":0.0,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.006522864188740587,\"k_tr\":0.0,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.002393565523488182,\"k_tr\":0.0,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.004587105767489461,\"k_tr\":0.0,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.002080031588167205,\"k_tr\":0.0,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.0037464006021413728,\"k_tr\":0.0,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.010104474940602702,\"k_tr\":0.0,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.003333339493457736,\"k_tr\":0.0,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.005297923233808246,\"k_tr\":0.0,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.0026758333098931973,\"k_tr\":0.0,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.10897344186783436,\"k_tr\":0.10793034395011361,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.29320557893286653,\"k_tr\":0.2902777024482312,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.07298300224943366,\"k_tr\":0.0715054226431583,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":1.1612266269705256,\"k_tr\":1.160360522094132,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.11387887577387633,\"k_tr\":0.11344588429012084,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.0038300724664993803,\"k_tr\":0.0,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.0019777118006498785,\"k_tr\":0.0,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.0032900687758503585,\"k_tr\":0.0,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":0.0072614763518166585,\"k_tr\":0.0,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.002728852730846457,\"k_tr\":0.0,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.5321},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES17\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES18\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES19\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES20\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"plant_trip:RES18\",\"family\":\"plant_trip\",\"max_k_pk_nonself\":1.1462594204625591,\"description\":\"trip of plant RES18 (536.4 MW, -176.3 Mvar)\",\"dangerous\":true,\"predicted_dangerous\":true,\"certified_no_secondary\":false,\"predicted_set\":\"RES11;RES12;RES13;RES14;RES15;RES16;RES17;RES19;RES20\",\"tds_set\":\"RES11;RES12;RES13;RES14;RES16;RES17;RES19;RES20\",\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.11459272318665921,\"k_tr\":0.11449823614133245,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.15066860464614382,\"k_tr\":0.1505295164886755,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.06386903835114079,\"k_tr\":0.06381845967659103,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.15798141260763476,\"k_tr\":0.15724926719232846,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.08277879319751197,\"k_tr\":0.08271747415818756,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.03168440652577364,\"k_tr\":0.029224172465954382,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.15820953869156615,\"k_tr\":0.15785453575499067,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.42728285319677756,\"k_tr\":0.42632798399149524,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.14662746351324943,\"k_tr\":0.14637930018485285,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.22522907034899206,\"k_tr\":0.22466840352885506,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.0880101315683742,\"k_tr\":0.08778253591349719,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.7399187444558432,\"k_tr\":0.73790220916364,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.3853989848717437,\"k_tr\":0.3848250125969473,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":true,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":1.1462594204625591,\"k_tr\":1.1455611596835917,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.4953695209112441,\"k_tr\":0.495093453606883,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"pickup_only\",\"layer\":6.0,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"pickup_only\",\"layer\":5.0,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"pickup_only\",\"layer\":4.0,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"trip\",\"layer\":4.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.8701000000000003},{\"asset_id\":\"RES12\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.8181000000000003},{\"asset_id\":\"RES13\",\"screen_label\":\"trip\",\"layer\":4.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.9221000000000004},{\"asset_id\":\"RES14\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.8701000000000003},{\"asset_id\":\"RES15\",\"screen_label\":\"trip\",\"layer\":4.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.7141000000000002},{\"asset_id\":\"RES17\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.7661000000000002},{\"asset_id\":\"RES19\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.6621000000000001},{\"asset_id\":\"RES20\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"trip\",\"tds_trip_rel_s\":0.7661000000000002}]},{\"event_id\":\"plant_trip:RES20\",\"family\":\"plant_trip\",\"max_k_pk_nonself\":1.0462250145567515,\"description\":\"trip of plant RES20 (647.4 MW, -212.8 Mvar)\",\"dangerous\":false,\"predicted_dangerous\":true,\"certified_no_secondary\":false,\"predicted_set\":\"RES11;RES12;RES14;RES15;RES16;RES17;RES18;RES19\",\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.08778984471155467,\"k_tr\":0.08770603745695017,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.09615190002850389,\"k_tr\":0.09606784303296914,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.04322666802277803,\"k_tr\":0.04078126671381952,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.1331266370270125,\"k_tr\":0.13299311250903534,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.05573443165714748,\"k_tr\":0.055691324111049656,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.01644380257056102,\"k_tr\":0.013466464253120772,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.18564246153746627,\"k_tr\":0.18551811646223546,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.5014385050389786,\"k_tr\":0.5011009678261308,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.17217094510242764,\"k_tr\":0.17205680487799177,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.2539203664091357,\"k_tr\":0.2537484880666733,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.09988955547934913,\"k_tr\":0.09981958804436485,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.6664323906012539,\"k_tr\":0.6649049714900288,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.3602068850757022,\"k_tr\":0.3598483139276482,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.5474555204141853,\"k_tr\":0.5471310032514369,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":1.0462250145567515,\"k_tr\":1.0455592734191284,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":true,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"pickup_only\",\"layer\":6.0,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"pickup_only\",\"layer\":5.0,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"pickup_only\",\"layer\":4.0,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"pickup_only\",\"layer\":3.0,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"trip\",\"layer\":4.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES17\",\"screen_label\":\"trip\",\"layer\":3.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES18\",\"screen_label\":\"trip\",\"layer\":2.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES19\",\"screen_label\":\"trip\",\"layer\":1.0,\"predicted_trip\":true,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"fixed_pf_ramp:RES04\",\"family\":\"fixed_pf_ramp\",\"max_k_pk_nonself\":0.9281302729506311,\"description\":\"fixed-PF output ramp of RES04 to 70% over 0.5 s\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.04566116259211853,\"k_tr\":0.043142800154188414,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.03855026019302017,\"k_tr\":0.03226723056905374,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.00886488396049105,\"k_tr\":0.006747239725054304,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.9281302729506311,\"k_tr\":0.928015440578476,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.006324947962119464,\"k_tr\":0.004596657935906818,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.0033306072091235767,\"k_tr\":0.0,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.008983032156877156,\"k_tr\":0.0,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.002963389590803756,\"k_tr\":0.0,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.005999265668354304,\"k_tr\":0.0,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.002378856576963304,\"k_tr\":0.0,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.020294005615119515,\"k_tr\":0.017205150549539253,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.05481408911820551,\"k_tr\":0.04635859486708886,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.01653039293341835,\"k_tr\":0.014229591956065107,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.043488908431462886,\"k_tr\":0.0397404123556015,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.01702760364649599,\"k_tr\":0.015396971788369896,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.0034049927712207816,\"k_tr\":0.0,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.0017582159198480435,\"k_tr\":0.0,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.002925001936662251,\"k_tr\":0.0,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":0.006459380241517892,\"k_tr\":0.00047200286779438953,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.002427803074547127,\"k_tr\":0.00028842225605829,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES17\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES18\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES19\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES20\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"plant_trip:RES12\",\"family\":\"plant_trip\",\"max_k_pk_nonself\":0.9097992423384816,\"description\":\"trip of plant RES12 (669.6 MW, -220.1 Mvar)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.9097992423384816,\"k_tr\":0.9095184724723292,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":true,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.2772479101507499,\"k_tr\":0.2736503236014448,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.4257327329506085,\"k_tr\":0.41926922614056267,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.2763537000262257,\"k_tr\":0.2737469056427943,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES17\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES18\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES19\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES20\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"plant_trip:RES19\",\"family\":\"plant_trip\",\"max_k_pk_nonself\":0.8514343595354326,\"description\":\"trip of plant RES19 (825.0 MW, -271.2 Mvar)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.1717641814292541,\"k_tr\":0.1716201901454207,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.22848466502279505,\"k_tr\":0.22826758340862977,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.096645047511473,\"k_tr\":0.09656071162491314,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.2345008223431763,\"k_tr\":0.23389326342498007,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.12521903072582624,\"k_tr\":0.12511955491102802,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.03643837371692368,\"k_tr\":0.03350175889185589,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.20679773662749482,\"k_tr\":0.20645282707248155,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.5584714789619887,\"k_tr\":0.5575432974873008,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.19217401034399886,\"k_tr\":0.19192512769368958,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.30051388611448465,\"k_tr\":0.29998281103529295,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.1168970107538369,\"k_tr\":0.11667945026443088,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.8514343595354326,\"k_tr\":0.8480132809322329,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.4450077342375383,\"k_tr\":0.44392521143320246,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.6894293908812243,\"k_tr\":0.6890253141592585,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":true,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.5835924720494576,\"k_tr\":0.5831413554438862,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES17\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES18\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES20\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"shunt_reactor_disconnection:SHR04\",\"family\":\"shunt_reactor_disconnection\",\"max_k_pk_nonself\":0.8367918521096427,\"description\":\"disconnection of 120.0 Mvar reactor SHR04 at bus 168\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.06067311407714042,\"k_tr\":0.060445212988931005,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.09964578032902117,\"k_tr\":0.09927438178487562,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.05040065502360793,\"k_tr\":0.050343246428031604,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.0695947198684932,\"k_tr\":0.06920851090069863,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.054211994101973894,\"k_tr\":0.05413302784645893,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.027640757601696986,\"k_tr\":0.026618902952306765,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.08256803683510583,\"k_tr\":0.08141687292679521,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.034756623700929336,\"k_tr\":0.034674824741096934,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.05851768125117799,\"k_tr\":0.05839868630120787,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.05305457093411928,\"k_tr\":0.053048191306561986,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.060503148732517026,\"k_tr\":0.06032857368509916,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.1633976025704476,\"k_tr\":0.16292649114218452,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.05475123852213006,\"k_tr\":0.054581286769371386,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.08636995684530459,\"k_tr\":0.08606116407612224,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.033839825931211195,\"k_tr\":0.03372385138548411,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.8367918521096427,\"k_tr\":0.8365679874760213,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.26322880285614186,\"k_tr\":0.2630690861325289,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.29330050107069305,\"k_tr\":0.29306427113898426,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":0.5524213877709051,\"k_tr\":0.5519216916234814,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.21627041347997863,\"k_tr\":0.21600951325257198,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES17\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES18\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES19\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES20\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"load_disconnection:PQ_188\",\"family\":\"load_disconnection\",\"max_k_pk_nonself\":0.7905447627851458,\"description\":\"disconnection of load PQ_188 at bus 817 (404.4 MW, +125.6 Mvar)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.2131921046062071,\"k_tr\":0.20998037598638944,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.3678088355010479,\"k_tr\":0.3621108567388691,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.15386274270987665,\"k_tr\":0.1508060408429013,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.32050745484099835,\"k_tr\":0.31661916991984496,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.13127191554248477,\"k_tr\":0.12875191738072117,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.1449752183556071,\"k_tr\":0.1375453542144888,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.4080825419865943,\"k_tr\":0.38777708380555365,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.15151918342536597,\"k_tr\":0.14439354151964734,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.2969204023160404,\"k_tr\":0.2831206465813428,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.14869628399599946,\"k_tr\":0.14297399548680081,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.2929002916503945,\"k_tr\":0.29105180649264717,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.7905447627851458,\"k_tr\":0.7855569799287874,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.24913694940965636,\"k_tr\":0.2473350954510087,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.48077335216993694,\"k_tr\":0.47718430296905856,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.18096181861563626,\"k_tr\":0.1796790782824021,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.2587697980599707,\"k_tr\":0.25408333463234534,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.13682385374121384,\"k_tr\":0.1343594351634777,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.22171764344600253,\"k_tr\":0.21764911637725934,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":0.5206037377758483,\"k_tr\":0.5107077102161337,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.19938423247039813,\"k_tr\":0.19603143869251588,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES17\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES18\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES19\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES20\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"load_disconnection:PQ_296\",\"family\":\"load_disconnection\",\"max_k_pk_nonself\":0.773950477207713,\"description\":\"disconnection of load PQ_296 at bus 971 (440.5 MW, +200.7 Mvar)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.3206433035996557,\"k_tr\":0.3173384403400675,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.4785157236799725,\"k_tr\":0.4730982454805254,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.19772029756248313,\"k_tr\":0.1946312532987339,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.773950477207713,\"k_tr\":0.7681461765175374,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.1637164168969255,\"k_tr\":0.16115788554594035,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.17171065852469417,\"k_tr\":0.16327848112169935,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.48144504726723253,\"k_tr\":0.4584458323943728,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.1774982912604563,\"k_tr\":0.1694557720200066,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.35908889997333715,\"k_tr\":0.34354528126108963,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.16882327048513038,\"k_tr\":0.16242173095639117,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.22788198757005443,\"k_tr\":0.22607713835771942,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.6147174481453085,\"k_tr\":0.6098431899274511,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.18093396179653937,\"k_tr\":0.1791959763362993,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.3778674577536789,\"k_tr\":0.3747089499762459,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.14982432104681215,\"k_tr\":0.14861920994305564,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.25599386334980406,\"k_tr\":0.250558540349427,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.13412432706049834,\"k_tr\":0.13129646819192847,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.2197853353619048,\"k_tr\":0.21518498050649262,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":0.5301312942922949,\"k_tr\":0.5190930372210777,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.18631287447140712,\"k_tr\":0.18254960597178593,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES17\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES18\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES19\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES20\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"load_disconnection:PQ_123\",\"family\":\"load_disconnection\",\"max_k_pk_nonself\":0.7606658301182477,\"description\":\"disconnection of load PQ_123 at bus 745 (503.3 MW, +165.4 Mvar)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.3332346498491619,\"k_tr\":0.32942303632322395,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.5215209423319763,\"k_tr\":0.5150282858590945,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.21343724856088592,\"k_tr\":0.2098004028830001,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.7255879525490957,\"k_tr\":0.7200613871247469,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.1771074450725258,\"k_tr\":0.17408153889451006,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.18471141383028564,\"k_tr\":0.1753320899164838,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.5186055768862665,\"k_tr\":0.49298943131986017,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.19166735239800442,\"k_tr\":0.18268524956023116,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.3860911169077826,\"k_tr\":0.36870938598263453,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.18404211583689722,\"k_tr\":0.17683255043420582,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.2820173378564886,\"k_tr\":0.2800792087561078,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.7606658301182477,\"k_tr\":0.7554314609000979,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.22193324319398966,\"k_tr\":0.2200115480087748,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.4731976810271414,\"k_tr\":0.46973305855284503,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.18870006703786915,\"k_tr\":0.1873862787110811,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.289176257595663,\"k_tr\":0.28282907692787845,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.15178137642400988,\"k_tr\":0.14847941712463564,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.2482099574524595,\"k_tr\":0.2428401452072157,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":0.5958378872473197,\"k_tr\":0.5829734757700573,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.21290623381849363,\"k_tr\":0.20850946264888517,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES17\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES18\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES19\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES20\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"fixed_pf_ramp:RES18\",\"family\":\"fixed_pf_ramp\",\"max_k_pk_nonself\":0.7363857295296975,\"description\":\"fixed-PF output ramp of RES18 to 70% over 0.5 s\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.04392304795426532,\"k_tr\":0.042816675314793745,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.06284550524207108,\"k_tr\":0.06147390329762084,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.029283765255506827,\"k_tr\":0.028913460773528476,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.05631811944028162,\"k_tr\":0.05459285281376737,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.034862262382473454,\"k_tr\":0.03426167600301153,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.002598738456840706,\"k_tr\":0.0,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.007012168567518779,\"k_tr\":0.0005579460100577494,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.0023166475360792767,\"k_tr\":0.0014913257792507845,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.004689334575635799,\"k_tr\":0.0029188116179488907,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.017495017035050735,\"k_tr\":0.015477912795140679,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.05510276650034134,\"k_tr\":0.053562324007557366,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.14882508290592206,\"k_tr\":0.14466692158876826,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.05090067274443046,\"k_tr\":0.04952646403216623,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.07845640300697149,\"k_tr\":0.07625141590485109,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.03068169967671209,\"k_tr\":0.029815201238122015,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.2614215259100744,\"k_tr\":0.2556657849020046,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.13752824067873604,\"k_tr\":0.134741880501662,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.7363857295296975,\"k_tr\":0.73241839175327,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":0.4179826752563112,\"k_tr\":0.41015478970774055,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.17641171747831016,\"k_tr\":0.1729591601109351,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES17\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES18\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES19\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES20\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"plant_trip:RES03\",\"family\":\"plant_trip\",\"max_k_pk_nonself\":0.7153049463873231,\"description\":\"trip of plant RES03 (869.4 MW, -285.8 Mvar)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.38823790218915316,\"k_tr\":0.38799890400782455,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.7153049463873231,\"k_tr\":0.7149135333655467,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":true,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.44400574789550556,\"k_tr\":0.4437218738797227,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.23460093142616578,\"k_tr\":0.23446974069199522,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.012644008869138018,\"k_tr\":0.009523684321399528,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.11647049742586182,\"k_tr\":0.11637137616120383,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.31418974415083867,\"k_tr\":0.31391818493979773,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.10683675259846821,\"k_tr\":0.10675615923718494,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.21810647146374776,\"k_tr\":0.21793183039638506,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.08210555717422807,\"k_tr\":0.08203980034156944,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.0790489885599232,\"k_tr\":0.07899068424514642,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.04978745615214688,\"k_tr\":0.049750468325463676,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.0923057361467161,\"k_tr\":0.09223300579535126,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":0.26988216632157735,\"k_tr\":0.2696836974544641,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.09640216431625821,\"k_tr\":0.09632469044697672,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES17\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES18\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES19\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES20\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"fixed_pf_ramp:RES17\",\"family\":\"fixed_pf_ramp\",\"max_k_pk_nonself\":0.7067473177768623,\"description\":\"fixed-PF output ramp of RES17 to 70% over 0.5 s\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.07024188872536938,\"k_tr\":0.06852116568545863,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.10289894876497271,\"k_tr\":0.10077822981484613,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.048793383966542765,\"k_tr\":0.04816546408518628,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.08845768620676844,\"k_tr\":0.08581622491828679,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.05689151015823171,\"k_tr\":0.0559113197794108,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.0035143761761933716,\"k_tr\":0.0019142964835857407,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.009486067397232009,\"k_tr\":0.009177073206107228,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.009230616576782261,\"k_tr\":0.007074857835955196,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.01599091184424157,\"k_tr\":0.012610847163453967,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.033832567242961235,\"k_tr\":0.031383625147367894,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.0887895849704609,\"k_tr\":0.08631209072785179,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.23981422648242884,\"k_tr\":0.23312620231903228,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.08183649005659988,\"k_tr\":0.07961781526367,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.12565195818933922,\"k_tr\":0.12212704874802022,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.04920114236271925,\"k_tr\":0.047815127695905395,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.5885947562703187,\"k_tr\":0.5784612337544172,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.6894552417471956,\"k_tr\":0.6845981398145651,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.368456470083196,\"k_tr\":0.3616615330200798,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":0.7067473177768623,\"k_tr\":0.6933781847278021,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.3017240376388558,\"k_tr\":0.2958644760139539,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES17\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES18\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES19\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES20\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"plant_trip:RES15\",\"family\":\"plant_trip\",\"max_k_pk_nonself\":0.7065893045858499,\"description\":\"trip of plant RES15 (603.0 MW, -198.2 Mvar)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.2634818785105405,\"k_tr\":0.25896774996762834,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.7065893045858499,\"k_tr\":0.6943178863786454,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.10750414939292251,\"k_tr\":0.10445084714088221,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.45112335759781724,\"k_tr\":0.44355010654760424,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":true,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES17\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES18\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES19\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES20\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"fixed_pf_ramp:RES20\",\"family\":\"fixed_pf_ramp\",\"max_k_pk_nonself\":0.699520079031391,\"description\":\"fixed-PF output ramp of RES20 to 70% over 0.5 s\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.04242436752910262,\"k_tr\":0.041755158520263416,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.05700579722505583,\"k_tr\":0.05646497203850315,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.025104029991868164,\"k_tr\":0.024903795095348444,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.05752602548060453,\"k_tr\":0.056280023407999584,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.030905162365114838,\"k_tr\":0.030673209677090113,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.003156184851167388,\"k_tr\":0.0,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.008512594920655871,\"k_tr\":0.0,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.002810280832871867,\"k_tr\":0.0004225062668017442,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.005689352914241138,\"k_tr\":0.0009136741381554805,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.013836741308439317,\"k_tr\":0.011398391685174791,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.0724645240601505,\"k_tr\":0.07099902287065625,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.1957356781014685,\"k_tr\":0.19178015773720944,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.0669842830722889,\"k_tr\":0.06572485614530735,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.0997973370362186,\"k_tr\":0.09779643751541822,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.03925560493688213,\"k_tr\":0.038458964956425465,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.2565905753602726,\"k_tr\":0.2512317405922437,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.14109496484697953,\"k_tr\":0.13853232194858686,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.2178601467674359,\"k_tr\":0.21430704456499666,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":0.42256284501102354,\"k_tr\":0.415856173645662,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.699520079031391,\"k_tr\":0.6964080092447371,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES17\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES18\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES19\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES20\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"plant_trip:RES13\",\"family\":\"plant_trip\",\"max_k_pk_nonself\":0.6848720683272247,\"description\":\"trip of plant RES13 (492.0 MW, -161.7 Mvar)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.25385691143963174,\"k_tr\":0.25379514762071165,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.6848720683272247,\"k_tr\":0.6846967999918496,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":true,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.267338125541588,\"k_tr\":0.26029763752110063,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.11208332979450793,\"k_tr\":0.10977753265472893,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES17\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES18\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES19\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES20\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"load_disconnection:PQ_249\",\"family\":\"load_disconnection\",\"max_k_pk_nonself\":0.6820857051124519,\"description\":\"disconnection of load PQ_249 at bus 906 (369.4 MW, +168.3 Mvar)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.17293804062589296,\"k_tr\":0.17274763757984557,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.32786872994397354,\"k_tr\":0.32758408406665224,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.19582683851779747,\"k_tr\":0.1943638514421443,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.1533337625108775,\"k_tr\":0.15302764684238615,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.25510452678604245,\"k_tr\":0.25496416758014695,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.24375044818628203,\"k_tr\":0.23831076428258463,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.6820857051124519,\"k_tr\":0.667428255492863,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.25077932330211067,\"k_tr\":0.24581556238172517,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.4830942190831025,\"k_tr\":0.47357672063375444,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.24046037376349103,\"k_tr\":0.23679283328094147,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.08126146331542158,\"k_tr\":0.08081223316750913,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.21938014271734427,\"k_tr\":0.2181649431650905,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.06898828229448503,\"k_tr\":0.06894291297337263,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.12285371904792398,\"k_tr\":0.12275249320622238,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.04783885250238643,\"k_tr\":0.04780872785571701,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.268892029618312,\"k_tr\":0.2681220573728348,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.13875797604438625,\"k_tr\":0.13825117443182958,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.23762428541794084,\"k_tr\":0.2365541662795696,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":0.6207390657708934,\"k_tr\":0.617470037448951,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.16925665652268682,\"k_tr\":0.1684085276127673,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES17\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES18\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES19\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES20\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"fixed_pf_ramp:RES10\",\"family\":\"fixed_pf_ramp\",\"max_k_pk_nonself\":0.6398503994148947,\"description\":\"fixed-PF output ramp of RES10 to 70% over 0.5 s\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.08847555193750847,\"k_tr\":0.08412347773575647,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.15490971753606653,\"k_tr\":0.14733189378950312,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.09027022416387605,\"k_tr\":0.0861974996060812,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.09780475551066824,\"k_tr\":0.09264454633330238,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.08014477448530653,\"k_tr\":0.07668421079189638,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.14986210747179032,\"k_tr\":0.1416177117057714,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.456665344661606,\"k_tr\":0.43383069089889187,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.19797998897604477,\"k_tr\":0.18967978327790236,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.34524560378904184,\"k_tr\":0.32888334701916055,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.6398503994148947,\"k_tr\":0.6328988169210583,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.05224946097108349,\"k_tr\":0.04969530607998439,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.14106983275941318,\"k_tr\":0.13417554313502222,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.0473022930927431,\"k_tr\":0.044991482498278015,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.08147172980119516,\"k_tr\":0.07742178664132843,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.03150137128043716,\"k_tr\":0.0299382653950718,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.15040276463062557,\"k_tr\":0.14375700492060156,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.08053973444670459,\"k_tr\":0.07703747273572809,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.13935478244874486,\"k_tr\":0.13354387930396153,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":0.35082972657617734,\"k_tr\":0.3368491882114777,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.10892109063966074,\"k_tr\":0.1041309612730577,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES17\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES18\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES19\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES20\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"load_disconnection:PQ_100\",\"family\":\"load_disconnection\",\"max_k_pk_nonself\":0.6330519736674726,\"description\":\"disconnection of load PQ_100 at bus 715 (393.6 MW, +118.9 Mvar)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.21055792767597187,\"k_tr\":0.20862556692844603,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.3845459306494373,\"k_tr\":0.3813242023808592,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.16797175453977642,\"k_tr\":0.16607308975730575,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.23949304441425084,\"k_tr\":0.2371011543449898,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.1470701409550964,\"k_tr\":0.14559071758270095,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.18330427683827694,\"k_tr\":0.17663999196277785,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.5142902095246714,\"k_tr\":0.49624789718109336,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.1899248620269162,\"k_tr\":0.18372200659454513,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.3656821588614455,\"k_tr\":0.3537004084470982,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.1842243339485519,\"k_tr\":0.17956999545294586,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.16996952430689247,\"k_tr\":0.16896527702607966,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.4588515175806158,\"k_tr\":0.4561396910906951,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.14587037774365388,\"k_tr\":0.1448489646719936,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.2599910115323989,\"k_tr\":0.2581023227282434,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.10107001798140194,\"k_tr\":0.10038141005988861,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.302378432989259,\"k_tr\":0.30033630871445244,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.15953848735105147,\"k_tr\":0.15840126404537733,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.26161023812328343,\"k_tr\":0.2595771113369591,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":0.6330519736674726,\"k_tr\":0.6277539765375781,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.22721672985680277,\"k_tr\":0.22552746629895895,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES17\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES18\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES19\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES20\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"load_disconnection:PQ_103\",\"family\":\"load_disconnection\",\"max_k_pk_nonself\":0.6296013241944208,\"description\":\"disconnection of load PQ_103 at bus 718 (293.8 MW, +113.9 Mvar)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.15250697111235076,\"k_tr\":0.15150018055113426,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.26546211056129926,\"k_tr\":0.26371041214053703,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.1237326397084651,\"k_tr\":0.12269509077339039,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.1777008129239118,\"k_tr\":0.1764723925880305,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.1147964123611199,\"k_tr\":0.11401086206609574,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.12615791689995637,\"k_tr\":0.12242728192513688,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.3584511625113562,\"k_tr\":0.34835208437515097,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.13551623211278033,\"k_tr\":0.13205173043322488,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.25170933260891976,\"k_tr\":0.2449739384585662,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.14287803923396902,\"k_tr\":0.14031459829621304,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.16543379110343884,\"k_tr\":0.1649726602124762,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.4468492132402308,\"k_tr\":0.4456035390985991,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.14973463617565316,\"k_tr\":0.14921710216862796,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.23191671880519274,\"k_tr\":0.23100228080980542,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.09100207896331021,\"k_tr\":0.09067701230854734,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.32747917902298584,\"k_tr\":0.32669084759983946,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.17624788460711324,\"k_tr\":0.1757702985645704,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.28119312417116976,\"k_tr\":0.28025281011261277,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":0.6296013241944208,\"k_tr\":0.6270235703343126,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.28092852182886907,\"k_tr\":0.2801129737200098,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES17\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES18\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES19\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES20\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"shunt_reactor_disconnection:SHR05\",\"family\":\"shunt_reactor_disconnection\",\"max_k_pk_nonself\":0.6231873558044717,\"description\":\"disconnection of 140.0 Mvar reactor SHR05 at bus 98\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.14601190700514796,\"k_tr\":0.14599042243284116,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.6231873558044717,\"k_tr\":0.6231446052247829,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.11098746175724944,\"k_tr\":0.1109744001896529,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.14295616920550075,\"k_tr\":0.14293122158633179,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.07842886065781822,\"k_tr\":0.0784177413029424,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.025570531369468203,\"k_tr\":0.02545879071144646,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.07607452859962355,\"k_tr\":0.07582720824341209,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.03057978695711005,\"k_tr\":0.030508466877482945,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.0697828988956525,\"k_tr\":0.06964675475418282,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.03653390089181897,\"k_tr\":0.03650863452282446,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.05322993084139919,\"k_tr\":0.05321844993649527,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.1436179603121881,\"k_tr\":0.14358694194894922,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.044986073933999775,\"k_tr\":0.04497576948827718,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.08976097421440364,\"k_tr\":0.08974144041057411,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.03465667599234396,\"k_tr\":0.03464856517127012,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.06856124793048785,\"k_tr\":0.06850163674894841,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.03665820833436628,\"k_tr\":0.03663989186882931,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.06209147863074329,\"k_tr\":0.06208057619409935,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":0.15929162430347832,\"k_tr\":0.1592631064964417,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.052358423742235545,\"k_tr\":0.05234437265967444,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES17\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES18\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES19\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES20\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"fixed_pf_ramp:RES01\",\"family\":\"fixed_pf_ramp\",\"max_k_pk_nonself\":0.6196108172335525,\"description\":\"fixed-PF output ramp of RES01 to 70% over 0.5 s\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.6196108172335525,\"k_tr\":0.6195638503944588,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.1658036808427925,\"k_tr\":0.16568037651694373,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.05059084287803369,\"k_tr\":0.05028458202416905,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.17330294335917248,\"k_tr\":0.17269397261239847,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.04007448076252963,\"k_tr\":0.039735770609200506,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.0036798428986034915,\"k_tr\":0.0,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.009924961130168716,\"k_tr\":0.0,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.003274120139908128,\"k_tr\":0.0,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.005213968376915515,\"k_tr\":0.0,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.0026307818231220623,\"k_tr\":0.00039803463403008827,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.033969126635003385,\"k_tr\":0.03235796344610888,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.09178050724062983,\"k_tr\":0.08726939305120966,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.028947222282620443,\"k_tr\":0.028261399687731753,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.06275240039026124,\"k_tr\":0.06272540047185066,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.023768238831316287,\"k_tr\":0.023758768876220193,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.017918321790382975,\"k_tr\":0.013945093681718266,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.010595691983310509,\"k_tr\":0.008551904330803594,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.019241922849048312,\"k_tr\":0.01590944556411429,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":0.05458573955225785,\"k_tr\":0.04745362972090135,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.018906706886725206,\"k_tr\":0.01628922298989137,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES17\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES18\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES19\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES20\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"load_disconnection:PQ_297\",\"family\":\"load_disconnection\",\"max_k_pk_nonself\":0.6129068484095102,\"description\":\"disconnection of load PQ_297 at bus 972 (378.2 MW, +118.7 Mvar)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.19381649768785333,\"k_tr\":0.19207178868691993,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.34338330370143394,\"k_tr\":0.3404156521949763,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.15623613469690703,\"k_tr\":0.15433790632750513,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.21168248282433835,\"k_tr\":0.20963401442680318,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.13903613962561942,\"k_tr\":0.13757446855366182,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.1804897801682272,\"k_tr\":0.173241194213217,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.5062237479576912,\"k_tr\":0.48660787904814934,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.18677253572530594,\"k_tr\":0.18002912682076014,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.35655063618877525,\"k_tr\":0.3435530387890828,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.18071749687749378,\"k_tr\":0.17570203271469795,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.15143420814220104,\"k_tr\":0.15065081389225354,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.40885491422892734,\"k_tr\":0.4067397440666499,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.13072321136602366,\"k_tr\":0.1299157700534798,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.22726972237720658,\"k_tr\":0.2258070709944407,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.08863714844623143,\"k_tr\":0.08810107626159197,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.29462830152584296,\"k_tr\":0.29275220826136555,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.15531264196322692,\"k_tr\":0.154267952806801,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.25414924570380587,\"k_tr\":0.2522649449690333,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":0.6129068484095102,\"k_tr\":0.6079127961618271,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.22063057366086014,\"k_tr\":0.21911733215408488,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES17\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES18\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES19\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES20\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"fixed_pf_ramp:RES15\",\"family\":\"fixed_pf_ramp\",\"max_k_pk_nonself\":0.5892145566283612,\"description\":\"fixed-PF output ramp of RES15 to 70% over 0.5 s\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.002502015904461259,\"k_tr\":0.0,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.005134610157086371,\"k_tr\":0.0,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.0018841455981512764,\"k_tr\":0.0,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.0036125569369348143,\"k_tr\":0.0001298390860376397,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.0016373407464315023,\"k_tr\":0.0,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.002949058270671073,\"k_tr\":0.0,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.007953950620587832,\"k_tr\":0.0,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.0026239085047438052,\"k_tr\":0.0,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.005311999562346724,\"k_tr\":0.0,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.002106338641139239,\"k_tr\":0.0,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.14093036913835194,\"k_tr\":0.14040828753551104,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.37811345304000055,\"k_tr\":0.37670012320896173,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.06105736047432815,\"k_tr\":0.05988241982648578,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.2231731849868959,\"k_tr\":0.22205562989222027,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.5892145566283612,\"k_tr\":0.5889489486756078,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.003014922343900832,\"k_tr\":0.0,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.0015567975670772159,\"k_tr\":0.0,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.0025898470465097424,\"k_tr\":0.0,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":0.005716024303532087,\"k_tr\":0.0,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.002148073996877499,\"k_tr\":0.0,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES17\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES18\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES19\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES20\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"line_energization:LPAR01\",\"family\":\"line_energization\",\"max_k_pk_nonself\":0.5815895880253132,\"description\":\"energization of circuit LPAR01 parallel to Line_273 (325-323, charging 268.7 Mvar at 1 pu)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.2898502400152105,\"k_tr\":0.28822130502473814,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.5815895880253132,\"k_tr\":0.5785632155711096,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.4636247124741883,\"k_tr\":0.46240756269485705,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.279299142467477,\"k_tr\":0.2771390786413408,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.24188788017426208,\"k_tr\":0.2408265335659872,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.12544131503331035,\"k_tr\":0.12329923804762401,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.3731994355373169,\"k_tr\":0.3672773619042867,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.15034085591451296,\"k_tr\":0.14822355642552493,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.34557981166624885,\"k_tr\":0.34132138637797615,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.16721940926106532,\"k_tr\":0.16543539945861543,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.11350123707898434,\"k_tr\":0.11267049116245155,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.3063133616862382,\"k_tr\":0.30407077943057725,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.09803249981489683,\"k_tr\":0.09721335053495499,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.18496312285550018,\"k_tr\":0.18349124665783811,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.07157334590289974,\"k_tr\":0.07102154090475274,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.21734635874673222,\"k_tr\":0.21488364698354506,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.11547975354121587,\"k_tr\":0.11420406983077344,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.19677664329017494,\"k_tr\":0.19474614857273306,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":0.5074875895751051,\"k_tr\":0.5027538592010059,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.15791904341750404,\"k_tr\":0.15619906403558287,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES17\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES18\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES19\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES20\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"line_energization:LPAR02\",\"family\":\"line_energization\",\"max_k_pk_nonself\":0.5720823191946944,\"description\":\"energization of circuit LPAR02 parallel to Line_274 (325-320, charging 268.7 Mvar at 1 pu)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.2775325459633915,\"k_tr\":0.2756914772893969,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.5720823191946944,\"k_tr\":0.568646002556725,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.34249628720150876,\"k_tr\":0.3410865428603731,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.2710282383835162,\"k_tr\":0.2686226694075861,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.2708655221188544,\"k_tr\":0.2695468617714471,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.14050901781064168,\"k_tr\":0.1377617374234703,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.41689731818674813,\"k_tr\":0.40934339332403935,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.16717451409850054,\"k_tr\":0.1644981670507197,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.3786077881768991,\"k_tr\":0.3732602232118193,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.18411458463935587,\"k_tr\":0.1819083169531334,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.11223422807038962,\"k_tr\":0.11128886254181315,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.30290126458433453,\"k_tr\":0.3003493117790139,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.09718725414773902,\"k_tr\":0.09626371993203038,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.1824577324533289,\"k_tr\":0.18079957173648667,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.07059512483822498,\"k_tr\":0.06997173710001552,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.22475951871966576,\"k_tr\":0.22207597535305793,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.11933390325316023,\"k_tr\":0.11793194577644946,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.20384062569445466,\"k_tr\":0.2015793057898834,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":0.5262088715251532,\"k_tr\":0.5208651403186478,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.16208332416521146,\"k_tr\":0.16017115301770643,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES17\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES18\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES19\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES20\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"fixed_pf_ramp:RES03\",\"family\":\"fixed_pf_ramp\",\"max_k_pk_nonself\":0.5707449716341448,\"description\":\"fixed-PF output ramp of RES03 to 70% over 0.5 s\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.14883021283062364,\"k_tr\":0.14658745978311333,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.27834651186830484,\"k_tr\":0.2741845814434603,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.5707449716341448,\"k_tr\":0.5696441860842073,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.16211767817877756,\"k_tr\":0.15880783568029433,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.09739001933977666,\"k_tr\":0.09639542134634943,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.004244996992394199,\"k_tr\":0.0,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.00902894924167232,\"k_tr\":0.0,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.002990170167551705,\"k_tr\":0.000407432633146978,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.0060775854393582416,\"k_tr\":0.003062487286602106,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.015463083267235698,\"k_tr\":0.012823920968708774,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.048857086907975404,\"k_tr\":0.04799154741668174,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.13181871755494456,\"k_tr\":0.12948561566533018,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.04358977262536179,\"k_tr\":0.04276689987508293,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.08709120780215318,\"k_tr\":0.0854231391127505,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.0331587739692297,\"k_tr\":0.03253529338920636,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.05020590069240825,\"k_tr\":0.04961392534674963,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.028830815779709487,\"k_tr\":0.02847715558905135,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.05127945521273241,\"k_tr\":0.050721416110364195,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":0.14171738052509927,\"k_tr\":0.14049351023191148,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.0471481563365516,\"k_tr\":0.04640941232667024,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES17\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES18\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES19\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES20\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"load_disconnection:PQ_106\",\"family\":\"load_disconnection\",\"max_k_pk_nonself\":0.5673115350819372,\"description\":\"disconnection of load PQ_106 at bus 721 (236.0 MW, +133.4 Mvar)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.15303093834576686,\"k_tr\":0.15229605715180872,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.26257224239177207,\"k_tr\":0.2613000817012534,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.11784647050113069,\"k_tr\":0.11712710281233481,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.17786688221691602,\"k_tr\":0.17694700652680384,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.10885791237428456,\"k_tr\":0.10830535464677206,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.0970026362048026,\"k_tr\":0.09465761887462666,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.27824556957778446,\"k_tr\":0.27187524321409573,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.10704753965381783,\"k_tr\":0.10485043605886021,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.20127667662948168,\"k_tr\":0.19698272973018782,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.11870079178206018,\"k_tr\":0.11704681856386726,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.15722422764578964,\"k_tr\":0.15693106517696773,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.4246005468958292,\"k_tr\":0.4238080252197826,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.1402649953522858,\"k_tr\":0.13990710171501777,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.22627066679296942,\"k_tr\":0.22562325851830595,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.08849532676321911,\"k_tr\":0.08827114437730611,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.2820955998744742,\"k_tr\":0.2813563084989328,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.1508434444316674,\"k_tr\":0.15042619774817365,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.2437981611879945,\"k_tr\":0.24305198261775868,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":0.5673115350819372,\"k_tr\":0.5653533113971572,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.23209069992467954,\"k_tr\":0.2314491782283042,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES17\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES18\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES19\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES20\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"plant_trip:RES14\",\"family\":\"plant_trip\",\"max_k_pk_nonself\":0.5437231282178369,\"description\":\"trip of plant RES14 (780.6 MW, -256.6 Mvar)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.20223341303839595,\"k_tr\":0.19803655070970475,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.5437231282178369,\"k_tr\":0.5322017568649168,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.1344657335422249,\"k_tr\":0.13163126300080927,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":true,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.2438978539219331,\"k_tr\":0.24083901632703342,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES17\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES18\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES19\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES20\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"fixed_pf_ramp:RES13\",\"family\":\"fixed_pf_ramp\",\"max_k_pk_nonself\":0.5344490689867593,\"description\":\"fixed-PF output ramp of RES13 to 70% over 0.5 s\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.0020286899837275137,\"k_tr\":0.0,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.00416325578804408,\"k_tr\":0.0,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.0015277070365693056,\"k_tr\":0.0,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.002930851768341315,\"k_tr\":0.000507308388552126,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.0013275921892869614,\"k_tr\":0.0,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.002391161848520466,\"k_tr\":0.0,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.0064492395616982485,\"k_tr\":0.0,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.002127523207306462,\"k_tr\":0.0,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.00430708705187793,\"k_tr\":0.0,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.0017078660835041714,\"k_tr\":0.0,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.11440584142578222,\"k_tr\":0.11439494885540179,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.3087565637565727,\"k_tr\":0.3087264103035424,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.5344490689867593,\"k_tr\":0.5343068675366269,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.11839135742865425,\"k_tr\":0.1179413329681445,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.05006419360747755,\"k_tr\":0.0499547086108794,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.0024445658997938645,\"k_tr\":0.0,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.0012622859932223155,\"k_tr\":0.0,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.0020999054215732112,\"k_tr\":0.0,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":0.004634679272278837,\"k_tr\":0.0,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.00174170603552148,\"k_tr\":0.0,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES17\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES18\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES19\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES20\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"plant_trip:RES01\",\"family\":\"plant_trip\",\"max_k_pk_nonself\":0.4427267457794745,\"description\":\"trip of plant RES01 (758.4 MW, -249.3 Mvar)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":true,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.3769794137943021,\"k_tr\":0.37677577706815174,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.10228604803855762,\"k_tr\":0.10080113352125958,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.4427267457794745,\"k_tr\":0.4424946211733381,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.07908994142125024,\"k_tr\":0.077888961989834,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.0706651409248697,\"k_tr\":0.0670342139896241,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.190779690965493,\"k_tr\":0.18081219401983747,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.061458645832713606,\"k_tr\":0.05901787225409877,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.13694676940008807,\"k_tr\":0.13687226328042998,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.051243650610525895,\"k_tr\":0.051138117187387686,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.02010233192797874,\"k_tr\":0.015121777129105302,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.013514901111367767,\"k_tr\":0.010965780148231729,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.02602972243431178,\"k_tr\":0.021987729735167914,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":0.08286966528345993,\"k_tr\":0.07409274782465983,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.02912364742208134,\"k_tr\":0.026126330093119706,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES17\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES18\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES19\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES20\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"fixed_pf_ramp:RES05\",\"family\":\"fixed_pf_ramp\",\"max_k_pk_nonself\":0.42435034531810834,\"description\":\"fixed-PF output ramp of RES05 to 70% over 0.5 s\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.07458690124963283,\"k_tr\":0.0733228467918015,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.11979002996669352,\"k_tr\":0.11759298889485457,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.05772736776517964,\"k_tr\":0.05716363395809674,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.0829219815302002,\"k_tr\":0.08103136972488922,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.42435034531810834,\"k_tr\":0.4237366669294929,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.0025228199751862065,\"k_tr\":0.0,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.006804336729059444,\"k_tr\":0.0,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.0022446653071125336,\"k_tr\":0.0,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.004544236625415742,\"k_tr\":0.0,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.005834290146835594,\"k_tr\":0.004119611599116491,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.02732049554670154,\"k_tr\":0.026722815998766476,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.07372477201597163,\"k_tr\":0.0721130954065054,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.024725841873269417,\"k_tr\":0.024163773247729125,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.04740950520902128,\"k_tr\":0.04632968775716079,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.0180810833960318,\"k_tr\":0.017673694727163416,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.036784836005034946,\"k_tr\":0.03596795807417993,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.020796992169526626,\"k_tr\":0.020362384075683304,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.03645014464385822,\"k_tr\":0.035797970525427006,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":0.09895826717462956,\"k_tr\":0.09761481831160633,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.03284779421998826,\"k_tr\":0.0321375269756468,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES17\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES18\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES19\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES20\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"plant_trip:RES05\",\"family\":\"plant_trip\",\"max_k_pk_nonself\":0.3073807869021781,\"description\":\"trip of plant RES05 (514.2 MW, -169.0 Mvar)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.19513129738317117,\"k_tr\":0.19499605678068724,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.3073807869021781,\"k_tr\":0.30714786821966966,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.13623852027564953,\"k_tr\":0.13614896724956227,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.2305427515812948,\"k_tr\":0.23036350409874415,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":true,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":8.106183e-05,\"k_tr\":0.0,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.06834077645311447,\"k_tr\":0.06828157639981937,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.18439152154411928,\"k_tr\":0.1842333157459394,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.06339079376751246,\"k_tr\":0.0633311669302975,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.12315948013313212,\"k_tr\":0.12306315784276674,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.04655157272121264,\"k_tr\":0.04650861477305617,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.07313839786657736,\"k_tr\":0.07299001567215195,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.04288894139709178,\"k_tr\":0.04284570942361955,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.07505751987502013,\"k_tr\":0.07498854464963087,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":0.2056820412937014,\"k_tr\":0.20551835435167,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.07500687848008149,\"k_tr\":0.07494250010147593,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES17\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES18\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES19\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES20\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"plant_trip:RES02\",\"family\":\"plant_trip\",\"max_k_pk_nonself\":0.2878975883481865,\"description\":\"trip of plant RES02 (580.8 MW, -190.9 Mvar)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.24080439912305165,\"k_tr\":0.24065179156490923,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":true,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.124464820227281,\"k_tr\":0.12440403804635414,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.2878975883481865,\"k_tr\":0.287691013382019,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.08259211433397204,\"k_tr\":0.08254577638796899,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.003116652963924857,\"k_tr\":0.0,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.06261509146835836,\"k_tr\":0.06257174937345386,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.16883846934131572,\"k_tr\":0.1687250569624402,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.05650499663447455,\"k_tr\":0.05646661208296449,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.128026988157663,\"k_tr\":0.12794161561776365,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.04771397286934568,\"k_tr\":0.047676799559259464,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.033284068943648555,\"k_tr\":0.02882075414122742,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.019553531228655496,\"k_tr\":0.017217376752612614,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.03532493137625256,\"k_tr\":0.03145686031052421,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":0.10111820631725182,\"k_tr\":0.09255841440318331,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.03405712504493226,\"k_tr\":0.03083831884359542,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES17\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES18\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES19\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES20\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"shunt_reactor_disconnection:SHR01\",\"family\":\"shunt_reactor_disconnection\",\"max_k_pk_nonself\":0.12275598681501945,\"description\":\"disconnection of 60.0 Mvar reactor SHR01 at bus 163\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.11089543608720115,\"k_tr\":0.11088611603208635,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.12275598681501945,\"k_tr\":0.12274254520743738,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.04601260488516478,\"k_tr\":0.04600622870613515,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.09474611533027395,\"k_tr\":0.0947324739512676,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.03751463572270086,\"k_tr\":0.037509099007290936,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.010532985624334766,\"k_tr\":0.010451956176348197,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.03158323430929964,\"k_tr\":0.03140474361877166,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.012872185809066102,\"k_tr\":0.012822752896353004,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.028543751192321647,\"k_tr\":0.028446519009904407,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.016170731145871975,\"k_tr\":0.016144853716055625,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.02754939271640062,\"k_tr\":0.027543129281994275,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.0743248387079475,\"k_tr\":0.07430787589023392,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.023120270764161933,\"k_tr\":0.02311611506659676,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.04671646543978599,\"k_tr\":0.04670856741352228,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.018089981180070304,\"k_tr\":0.018086640147235173,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.032840340567099294,\"k_tr\":0.032834047232950844,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.017580086672724097,\"k_tr\":0.017576755958983555,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.02975211003956976,\"k_tr\":0.029747117092182553,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":0.07633595625693158,\"k_tr\":0.07632401611922889,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.025317888621928495,\"k_tr\":0.025313096208587942,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES17\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES18\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES19\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES20\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"capacitor_switching:SHC01\",\"family\":\"capacitor_switching\",\"max_k_pk_nonself\":0.12071798273408094,\"description\":\"energization of 55.0 Mvar capacitor SHC01 at bus 323\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.06038083894124904,\"k_tr\":0.06028535296779227,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.12071798273408094,\"k_tr\":0.12050387339501471,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.10218182180688712,\"k_tr\":0.1021254641602815,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.05790465804880858,\"k_tr\":0.057749449740466155,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.04762369597840261,\"k_tr\":0.047572499228305046,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.01878188506425574,\"k_tr\":0.018779267624273052,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.056085070342213134,\"k_tr\":0.05607775256014244,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.02286423474922675,\"k_tr\":0.02286078214011501,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.054307390222607714,\"k_tr\":0.05429940493441048,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.026660298051967946,\"k_tr\":0.026653034478857283,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.02276240704009553,\"k_tr\":0.022709142637114953,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.06142651888750393,\"k_tr\":0.06128265208776534,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.019589760476315207,\"k_tr\":0.019527796244968643,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.03732645402093877,\"k_tr\":0.03721841880990739,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.014439593571337063,\"k_tr\":0.014400729458392363,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.04139709780976748,\"k_tr\":0.04113879492171477,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.021979852483129093,\"k_tr\":0.021851656471943502,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.0373959763240956,\"k_tr\":0.037209121754995494,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":0.09671886138236069,\"k_tr\":0.09632179266144754,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.030131043804951813,\"k_tr\":0.029968209599425012,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES17\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES18\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES19\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES20\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"plant_trip:RES04\",\"family\":\"plant_trip\",\"max_k_pk_nonself\":0.09118532357996971,\"description\":\"trip of plant RES04 (691.8 MW, -227.4 Mvar)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.08161691683868381,\"k_tr\":0.07786804960373904,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.04645518974267574,\"k_tr\":0.038375555651836216,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.005299010416259578,\"k_tr\":0.0017747266487701623,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":true,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.0018512299298798327,\"k_tr\":0.0,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.033964187646880285,\"k_tr\":0.029509078388830837,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.09118532357996971,\"k_tr\":0.07956932325717639,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.028357745125518908,\"k_tr\":0.024879087543179877,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.08072392855856807,\"k_tr\":0.07468902920935556,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.03128261244551592,\"k_tr\":0.028799602423700922,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES17\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES18\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES19\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES20\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"generator_trip:29\",\"family\":\"generator_trip\",\"max_k_pk_nonself\":0.023044190920454125,\"description\":\"trip of GENCLS 29 at bus 38 (1082 MVA, 194.7 MW) with 0 linked controller(s)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.005512898762255413,\"k_tr\":0.005473682050504521,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.023044190920454125,\"k_tr\":0.022993193840404876,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.0003931346521963028,\"k_tr\":0.000367239989159925,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES17\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES18\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES19\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES20\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"generator_trip:30\",\"family\":\"generator_trip\",\"max_k_pk_nonself\":0.02164320336742295,\"description\":\"trip of GENCLS 30 at bus 39 (1082 MVA, 194.7 MW) with 0 linked controller(s)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.004015887742196848,\"k_tr\":0.003973635586114589,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.02164320336742295,\"k_tr\":0.02158884316674407,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES17\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES18\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES19\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES20\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"generator_trip:31\",\"family\":\"generator_trip\",\"max_k_pk_nonself\":0.01720074776848436,\"description\":\"trip of GENCLS 31 at bus 41 (1082 MVA, 194.7 MW) with 0 linked controller(s)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.0008132443680085256,\"k_tr\":0.0007730302720827659,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.01720074776848436,\"k_tr\":0.017146377022459053,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES17\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES18\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES19\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES20\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"generator_trip:32\",\"family\":\"generator_trip\",\"max_k_pk_nonself\":0.016347597678875937,\"description\":\"trip of GENCLS 32 at bus 42 (1082 MVA, 194.7 MW) with 0 linked controller(s)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.016347597678875937,\"k_tr\":0.01629575786081331,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES17\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES18\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES19\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES20\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"generator_trip:33\",\"family\":\"generator_trip\",\"max_k_pk_nonself\":0.012710074522350326,\"description\":\"trip of GENCLS 33 at bus 43 (1082 MVA, 194.7 MW) with 0 linked controller(s)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.012710074522350326,\"k_tr\":0.012657615420703271,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES17\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES18\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES19\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES20\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"generation_redispatch:187->176\",\"family\":\"generation_redispatch\",\"max_k_pk_nonself\":0.0030072409652446043,\"description\":\"exchange reduction: 187 -2.9 MW, 176 +2.9 MW over 1 s\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.000527378526870439,\"k_tr\":0.0004722840486464358,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.0010542172514618113,\"k_tr\":0.0009506293732566523,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.0006843513014648538,\"k_tr\":0.0006131655511379429,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.00044134783868971964,\"k_tr\":0.00039391325515667234,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.0006188224862692175,\"k_tr\":0.000554710950858976,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.0005846186379543129,\"k_tr\":0.0005048162002610571,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.0018861678273801655,\"k_tr\":0.0016445799046373682,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.0008592205516866632,\"k_tr\":0.0007571673275913167,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.0019550992310977595,\"k_tr\":0.0017246808839674916,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.0015239480972843052,\"k_tr\":0.0013754698795445,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.00039401608085269874,\"k_tr\":0.00035034342323271274,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.00106423352431805,\"k_tr\":0.0009462836887292593,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.00034822355151412386,\"k_tr\":0.0003097398808897589,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.0005546799772660862,\"k_tr\":0.0004936115313858389,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.00021875230496116129,\"k_tr\":0.00019460965315128362,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.0012892786165497353,\"k_tr\":0.0011466850775584843,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.000689755556290826,\"k_tr\":0.0006140289554141573,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.0011871321977089768,\"k_tr\":0.0010586195440692346,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":0.0030072409652446043,\"k_tr\":0.0026882230115977635,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.0009289632564360099,\"k_tr\":0.0008272375621472234,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES17\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES18\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES19\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES20\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"generation_redispatch:104->178\",\"family\":\"generation_redispatch\",\"max_k_pk_nonself\":0.0011093324912362537,\"description\":\"exchange reduction: 104 -2.9 MW, 178 +2.9 MW over 1 s\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.0005283052744322846,\"k_tr\":0.0004715951012497889,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.0011093324912362537,\"k_tr\":0.0009959979056745909,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.0007403950718527657,\"k_tr\":0.000663681940312378,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.00046409733893265957,\"k_tr\":0.0004126310384979635,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.0004987505692089205,\"k_tr\":0.00044523040178917617,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":1.183862e-07,\"k_tr\":0.0,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":3.193013e-07,\"k_tr\":0.0,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":1.62302e-05,\"k_tr\":3.464252e-06,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":2.132435e-07,\"k_tr\":0.0,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.00021350239505253736,\"k_tr\":0.00018309090257611783,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.00021992528165269907,\"k_tr\":0.00019467021457640144,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.0005937662628944004,\"k_tr\":0.000525583390704319,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.0001881491805519454,\"k_tr\":0.0001664578864202324,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.00033666763604596955,\"k_tr\":0.0002982555040118399,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.00013182636361600225,\"k_tr\":0.00011676758405019303,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.00043671210645018923,\"k_tr\":0.00038385846219050277,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.00023498619429112815,\"k_tr\":0.00020666986632768554,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.00039914377562666687,\"k_tr\":0.00035131072749898523,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":0.0010277104535705332,\"k_tr\":0.000906319168602947,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.00033191896364369376,\"k_tr\":0.0002921866684211496,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES17\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES18\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES19\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES20\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"generation_redispatch:111->177\",\"family\":\"generation_redispatch\",\"max_k_pk_nonself\":0.0010106403532141193,\"description\":\"exchange reduction: 111 -2.9 MW, 177 +2.9 MW over 1 s\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.00047940667289164327,\"k_tr\":0.0004263983435882368,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.0010106403532141193,\"k_tr\":0.0009048195842487724,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.0006723318556541794,\"k_tr\":0.0006006251275216163,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.0004161354061502573,\"k_tr\":0.00036832293366714265,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.0004551957036753829,\"k_tr\":0.0004050056326156098,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":1.956439e-07,\"k_tr\":0.0,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":5.276741e-07,\"k_tr\":0.0,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":1.74073e-07,\"k_tr\":0.0,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":3.52404e-07,\"k_tr\":0.0,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.00018406167268106386,\"k_tr\":0.00015643691266009326,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.0002020027012408981,\"k_tr\":0.0001781973399927956,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.0005453929027896948,\"k_tr\":0.0004811210730413056,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.0001725117070351575,\"k_tr\":0.0001520863393564889,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.0003067357085966183,\"k_tr\":0.0002707157190365778,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.00012030662941930088,\"k_tr\":0.00010616997415163499,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.0004051055572199428,\"k_tr\":0.0003551071356987186,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.0002179342063390431,\"k_tr\":0.0001911413768604979,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.00036950058338428097,\"k_tr\":0.00032428691903330206,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":0.0009491673022927338,\"k_tr\":0.0008345485674754576,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.00030810242624168657,\"k_tr\":0.00027045693581061815,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES17\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES18\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES19\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES20\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]},{\"event_id\":\"generator_trip:204\",\"family\":\"generator_trip\",\"max_k_pk_nonself\":0.0,\"description\":\"trip of GENCLS 204 at bus 408 (3130 MVA, 313.8 MW) with 0 linked controller(s)\",\"dangerous\":false,\"predicted_dangerous\":false,\"certified_no_secondary\":true,\"predicted_set\":null,\"tds_set\":null,\"k\":[{\"asset_id\":\"RES01\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.02652631578947373},{\"asset_id\":\"RES02\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.013052631578947427},{\"asset_id\":\"RES03\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.03326315789473688},{\"asset_id\":\"RES04\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.018105263157894846},{\"asset_id\":\"RES05\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.0383157894736843},{\"asset_id\":\"RES06\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.023157894736842044},{\"asset_id\":\"RES07\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.00968421052631574},{\"asset_id\":\"RES08\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.029894736842105196},{\"asset_id\":\"RES09\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.016421052631578892},{\"asset_id\":\"RES10\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.03663157894736835},{\"asset_id\":\"RES11\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.02147368421052631},{\"asset_id\":\"RES12\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.008000000000000007},{\"asset_id\":\"RES13\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.028210526315789464},{\"asset_id\":\"RES14\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.01473684210526316},{\"asset_id\":\"RES15\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.034947368421052616},{\"asset_id\":\"RES16\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.01978947368421058},{\"asset_id\":\"RES17\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.040000000000000036},{\"asset_id\":\"RES18\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.024842105263158},{\"asset_id\":\"RES19\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.011368421052631694},{\"asset_id\":\"RES20\",\"is_self\":false,\"k_pk\":0.0,\"k_tr\":0.0,\"margin_pu\":0.03157894736842115}],\"plants\":[{\"asset_id\":\"RES01\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES02\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES03\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES04\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES05\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES06\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES07\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES08\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES09\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES10\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES11\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES12\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES13\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES14\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES15\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES16\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES17\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES18\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES19\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null},{\"asset_id\":\"RES20\",\"screen_label\":\"certified\",\"layer\":null,\"predicted_trip\":false,\"tds_label\":\"no_trip\",\"tds_trip_rel_s\":null}]}],\"totals\":{\"n_seeds\":68.0,\"n_dangerous\":24.0,\"seed_TP\":24.0,\"seed_FP\":1.0,\"seed_FN\":0.0,\"n_seeds_certified_no_secondary\":43.0,\"unsafe_FN\":0.0,\"TP\":224.0,\"FP\":68.0,\"TN\":1023.0,\"pickup_only_trip\":1.0,\"pickup_only_clear\":20.0,\"risky_clear\":2.0,\"late_trip\":2.0},\"triage\":[[0.0,0.0],[0.014705882352941176,0.041666666666666664],[0.029411764705882353,0.08333333333333333],[0.04411764705882353,0.125],[0.058823529411764705,0.16666666666666666],[0.07352941176470588,0.20833333333333334],[0.08823529411764706,0.25],[0.10294117647058823,0.2916666666666667],[0.11764705882352941,0.3333333333333333],[0.1323529411764706,0.375],[0.14705882352941177,0.4166666666666667],[0.16176470588235295,0.4583333333333333],[0.17647058823529413,0.5],[0.19117647058823528,0.5416666666666666],[0.20588235294117646,0.5833333333333334],[0.22058823529411764,0.625],[0.23529411764705882,0.6666666666666666],[0.25,0.7083333333333334],[0.2647058823529412,0.75],[0.27941176470588236,0.7916666666666666],[0.29411764705882354,0.8333333333333334],[0.3088235294117647,0.875],[0.3235294117647059,0.9166666666666666],[0.3382352941176471,0.9583333333333334],[0.35294117647058826,1.0],[0.36764705882352944,1.0],[0.38235294117647056,1.0],[0.39705882352941174,1.0],[0.4117647058823529,1.0],[0.4264705882352941,1.0],[0.4411764705882353,1.0],[0.45588235294117646,1.0],[0.47058823529411764,1.0],[0.4852941176470588,1.0],[0.5,1.0],[0.5147058823529411,1.0],[0.5294117647058824,1.0],[0.5441176470588235,1.0],[0.5588235294117647,1.0],[0.5735294117647058,1.0],[0.5882352941176471,1.0],[0.6029411764705882,1.0],[0.6176470588235294,1.0],[0.6323529411764706,1.0],[0.6470588235294118,1.0],[0.6617647058823529,1.0],[0.6764705882352942,1.0],[0.6911764705882353,1.0],[0.7058823529411765,1.0],[0.7205882352941176,1.0],[0.7352941176470589,1.0],[0.75,1.0],[0.7647058823529411,1.0],[0.7794117647058824,1.0],[0.7941176470588235,1.0],[0.8088235294117647,1.0],[0.8235294117647058,1.0],[0.8382352941176471,1.0],[0.8529411764705882,1.0],[0.8676470588235294,1.0],[0.8823529411764706,1.0],[0.8970588235294118,1.0],[0.9117647058823529,1.0],[0.9264705882352942,1.0],[0.9411764705882353,1.0],[0.9558823529411765,1.0],[0.9705882352941176,1.0],[0.9852941176470589,1.0],[1.0,1.0]],\"mitigation\":{\"asset\":\"RES07\",\"screen\":[[0.0,0.0,0.0],[0.005,0.0025920000451664046,0.0025920000451664046],[0.01,0.009652608442354401,0.009652608442354401],[0.015,0.020274695405229998,0.020274695405229998],[0.02,0.03373599177742269,0.03373599177742269],[0.025,0.049461373494463105,0.049461373494463105],[0.03,0.06699285876656069,0.06699285876656069],[0.035,0.08596573713327692,0.08596573713327692],[0.04,0.10608957428163768,0.10608957428163768],[0.045,0.1271330944080536,0.1271330944080536],[0.05,0.14891214673213266,0.14891214673213266],[0.055,0.17128012547721963,0.17128012547721963],[0.06,0.19412034189828584,0.19412034189828584],[0.065,0.21733994965030717,0.21733994965030717],[0.07,0.24086510641566922,0.24086510641566922],[0.075,0.2646371195860186,0.2646371195860186],[0.08,0.28860937536645453,0.28860937536645453],[0.085,0.3127448916723575,0.3127448916723575],[0.09,0.337014367792725,0.337014367792725],[0.095,0.3613946297228534,0.3613946297228534],[0.1,0.38586739069309484,0.3389497869480896],[0.105,0.41041826282710875,-0.0528623717705606],[0.11,0.4350359689168522,-0.3597488209663634],[0.115,0.4597117136892552,-0.5990584771333047],[0.12,0.4844386822069447,-0.7845880419854234],[0.125,0.5092116396262589,-0.9273108968098391],[0.13,0.5340266117750426,-1.0359561096534018],[0.135,0.5588806301844579,-1.1174684415529164],[0.14,0.5837715285313302,-1.1773738608446462],[0.145,0.6086977800937574,-1.2200700166341234],[0.15,0.6336583679307276,-1.2490571103766182],[0.155,0.6586526811760922,-1.2671214215721793],[0.16,0.6836804321756381,-1.2764812181319423],[0.165,0.7087415902627454,-1.278902777949785],[0.17,0.7338363288184228,-1.2757926577530123],[0.175,0.758964982939449,-1.2682710828980315],[0.18,0.7841280155789078,-1.2572303296251075],[0.185,0.8093259904545098,-1.2433811756307374],[0.19,0.8345595503639718,-1.2272898630228768],[0.195,0.859829399821043,-1.209407515978623],[0.2,0.8851362911446642,-1.1900935569024524],[0.205,0.9104810133084006,-1.1696343483059564],[0.21,0.9358643829967332,-1.1482580361125347],[0.215,0.9612872374260634,-1.1261463702344654],[0.22,0.9867504285771533,-1.1034441194413307],[0.225,1.012254818556691,-1.0802665712975705],[0.23,1.0378012758623087,-1.0567055075926501],[0.235,1.0633906723706876,-1.0328339658999026],[0.24,1.0890238809045207,-1.0087100344553512],[0.245,1.1147017732630136,-0.9843798770908745],[0.25,1.1404252186236825,-0.9598801448222983],[0.255,1.1661950822417062,-0.9352398987654934],[0.26,1.192012224387786,-0.9104821436506805],[0.265,1.217877499477323,-0.8856250509904378],[0.27,1.2437917553531173,-0.8606829348682725],[0.275,1.2697558326913643,-0.835667030508047],[0.28,1.2957705645067477,-0.8105861155888663],[0.285,1.321836775737253,-0.7854470061516892],[0.29,1.3479552828932102,-0.7602549524787542],[0.295,1.374126893758146,-0.7350139551773811],[0.3,1.4003524071315079,-0.7097270175975405],[0.305,1.4266326126053095,-0.6843963474441687],[0.31,1.452968290368331,-0.659023517840713],[0.315,1.4793602110327675,-0.6336095960246731],[0.32,1.5058091354792584,-0.6081552462012337],[0.325,1.5323158147170197,-0.5826608117619942],[0.33,1.5588809897564784,-0.5571263810239231],[0.335,1.5855053914923123,-0.531551839804833],[0.34,1.6121897405952326,-0.5059369134826365],[0.345,1.6389347474111646,-0.48028120065181723],[0.35,1.6657411118667786,-0.4545842000647347],[0.355,1.6926095233805056,-0.42884533220552445],[0.36,1.7195406607783768,-0.40306395657311717],[0.365,1.7465351922141348,-0.377239385533371],[0.37,1.7735937750932118,-0.35137089542744965],[0.375,1.8007170560002166,-0.32545773548557677],[0.38,1.827905670629679,-0.29949913498500746],[0.385,1.8551602437198442,-0.2734943090030461],[0.39,1.8824813889893455,-0.2474424630455965],[0.395,1.9098697090766403,-0.22134279677547264],[0.4,1.9373257954821124,-0.19519450701984872],[0.405,1.964850228512756,-0.16899679020030664],[0.41,1.9924435772294136,-0.1427488443001944],[0.415,2.0201063993964987,-0.1164498704611481],[0.42,2.0478392414342097,-0.09009907428219356],[0.425,2.0756426383731745,-0.06369566688028667],[0.43,2.1035171138115683,-0.03723886575925702],[0.435,2.1314631798746615,-0.010727895524891413],[0.44,2.159481337176807,0.015838011523723536],[0.445,2.187572074785884,0.0424596149024509],[0.45,2.2157358701901977,0.06913766553062789],[0.455,2.243973189267824,0.09587290538435911],[0.46,2.2722844862584526,0.12266606720221494],[0.465,2.3006702037377016,0.1495178742333916],[0.47,2.329130772593923,0.1764290400203828],[0.475,2.357666612007529,0.20340026820980395],[0.48,2.3862781294328297,0.2304322523862659],[0.485,2.4149657205824067,0.2575256759252145],[0.49,2.4437297694140283,0.2846812118614824],[0.495,2.472570648120123,0.3118995227709036],[0.5,2.501488717119808,0.33918126066293336],[0.505,2.527892325008346,0.36393506683741544],[0.51,2.5499052003378013,0.3842849635779541],[0.515,2.568434797971716,0.40113870042360755],[0.52,2.5842037003643332,0.415219155368582],[0.525,2.597787333103655,0.4271020503285226],[0.53,2.6096439677362557,0.4372459538907648],[0.535,2.620138592722831,0.4460161521970902],[0.54,2.629561908632906,0.453703644067078],[0.545,2.638145445798369,0.46054025858141057],[0.55,2.646073597817723,0.46671068851684455],[0.555,2.6534932015962367,0.4723620703178221],[0.56,2.6605211653413487,0.4776116120239658],[0.565,2.667250543220211,0.4825526678602316],[0.57,2.6737553737608093,0.4872595765710651],[0.575,2.680094534201238,0.49179151570310264],[0.58,2.6863148114192374,0.4961955724684504],[0.585,2.6924533490716747,0.5005091908182203],[0.59,2.6985395979701057,0.5047621217524068],[0.595,2.7045968707895494,0.5089779779632567],[0.6,2.7106435815837564,0.5131754732853602],[0.605,2.7166942341735094,0.5173694110190495],[0.61,2.7227602104207276,0.5215714721398371],[0.615,2.728850399013386,0.5257908440189333],[0.62,2.7349716971188878,0.5300347220124869],[0.625,2.741129410682624,0.5343087096962781],[0.63,2.747327573909195,0.5386171382833714],[0.635,2.753569204292065,0.5429633215904981],[0.64,2.759856506235089,0.547349759596632],[0.645,2.766191033663151,0.5517783009910148],[0.65,2.7725738199111767,0.5562502729998845],[0.655,2.7790054815011085,0.560766585101564],[0.66,2.7854863010781026,0.5653278119011361],[0.665,2.7920162937104007,0.5699342593691951],[0.67,2.798595259907089,0.5745860177989202],[0.675,2.805222828029962,0.5792830041576932],[0.68,2.8118984882351734,0.5840249959689461],[0.685,2.8186216196492446,0.5888116584288747],[0.69,2.8253915121401403,0.5936425661186838],[0.695,2.8322073837697688,0.5985172203988066],[0.7,2.839068394795389,0.603435063352547],[0.705,2.845973658912742,0.6083954889720066],[0.71,2.852922252294291,0.6133978521397063],[0.715,2.8599132208646667,0.6184414758479949],[0.72,2.8669455861665534,0.623525657009515],[0.725,2.874018350099287,0.628649671141027],[0.73,2.881130498755793,0.6338127761462115],[0.735,2.88828100553818,0.6390142153778013],[0.74,2.895468833696189,0.6442532201232514],[0.745,2.9026929384037445,0.6495290116292435],[0.75,2.9099522684658212,0.654840802757199],[0.755,2.917245767729323,0.6601877993435811],[0.76,2.9245723762569544,0.6655692013239198],[0.765,2.931931031311236,0.6709842036677881],[0.77,2.9393206681864172,0.6764319971624534],[0.775,2.9467402209184375,0.6819117690754046],[0.78,2.954188622897111,0.6874227037199154],[0.785,2.961664807399829,0.692963982942998],[0.79,2.969167708062258,0.6985347865511945],[0.795,2.9766962592983477,0.704134292686566],[0.8,2.984249396679596,0.709761678162831],[0.805,2.9918260572813935,0.7154161187694946],[0.81,2.9994251800028358,0.7210967895503649],[0.815,3.0070457058649938,0.726802865061479],[0.82,3.0146865782916876,0.7325335196124653],[0.825,3.0223467433759748,0.7382879274946034],[0.83,3.0300251501349065,0.7440652631981223],[0.835,3.0377207507545725,0.7498647016207868],[0.84,3.045432500827072,0.7556854182693983],[0.845,3.0531593595806696,0.7615265894555195],[0.85,3.060900290104142,0.7673873924863936],[0.855,3.068654259566133,0.7732670058519268],[0.86,3.0764202394300995,0.7791646094083055],[0.865,3.084197205665364,0.7850793845587712],[0.87,3.0919841389546128,0.7910105144319224],[0.875,3.0997800248981457,0.7969571840578317],[0.88,3.107583854215072,0.8029185805422002],[0.885,3.115394622941607,0.8088938932387012],[0.89,3.123211332626576,0.8148823139196397],[0.895,3.1310329905242096,0.820883036945007],[0.9,3.1388586097842412,0.8268952594299342],[0.905,3.1466872096393566,0.8329181814106384],[0.91,3.1545178155899833,0.8389510060088256],[0.915,3.162349459586397,0.8449929395945357],[0.92,3.170181180208132,0.8510431919474162],[0.925,3.1780120228406514,0.8571009764164101],[0.93,3.1858410398492563,0.8631655100777998],[0.935,3.1936672907501413,0.8692360138915536],[0.94,3.2014898423786105,0.8753117128559728],[0.945,3.20930776905434,0.8813918361605094],[0.95,3.2171201527436732,0.8874756173367867],[0.955,3.2249260832188718,0.8935622944077035],[0.96,3.232724658214274,0.8996511100345884],[0.965,3.2405149835793012,0.9057413116623507],[0.97,3.2482961734282467,0.9118321516625428],[0.975,3.2560673502868176,0.9179228874743244],[0.98,3.263827645235347,0.924012781743209],[0.985,3.2715761980486184,0.9301011024575953],[0.99,3.279312157332306,0.9361871230829835],[0.995,3.287034680655882,0.9422701226938243],[1.0,3.294742934682045,0.9483493861029851]],\"traces\":{\"no_mitigation\":[[0.0,0.0],[0.0,0.0],[0.0020000000000000018,0.0004272945143763609],[0.0040000000000000036,0.0016719544201819747],[0.006000000000000005,0.0036627996580641093],[0.008000000000000007,0.006334738190967674],[0.010000000000000009,0.009628282850256],[0.01200000000000001,0.01348907059542509],[0.014000000000000012,0.01786742562029988],[0.016000000000000014,0.022717960618408],[0.018000000000000016,0.027999209688081825],[0.020000000000000018,0.03367329310586319],[0.02200000000000002,0.039705609662097366],[0.02400000000000002,0.046064567560576315],[0.026000000000000023,0.05272128315288621],[0.028000000000000025,0.05964940424766321],[0.030000000000000027,0.06682485880849964],[0.03200000000000003,0.074225665540692],[0.03400000000000003,0.08183175343808731],[0.03600000000000003,0.08962479730276121],[0.038000000000000034,0.09758806637925878],[0.040000000000000036,0.1057062864819475],[0.04200000000000004,0.11396551427764973],[0.04400000000000004,0.12235302196807792],[0.04600000000000004,0.1308571920089311],[0.04800000000000004,0.139467420747933],[0.050000000000000044,0.14817403103523524],[0.052000000000000046,0.15696819141313623],[0.05400000000000005,0.16584184306896083],[0.05600000000000005,0.17478763275449094],[0.05800000000000005,0.18379885149551223],[0.06000000000000005,0.19286937881576124],[0.062000000000000055,0.20199363185028746],[0.06400000000000006,0.2111665181635596],[0.06600000000000006,0.22038339383542224],[0.06800000000000006,0.22964002389660645],[0.07000000000000006,0.23893254743748513],[0.07200000000000006,0.24825744446627476],[0.07400000000000007,0.25761150695022406],[0.07600000000000007,0.26699181150955925],[0.07800000000000007,0.27639569437335065],[0.08000000000000007,0.2858207293808139],[0.08200000000000007,0.2952647069360937],[0.08400000000000007,0.3047256153532539],[0.08600000000000008,0.3142016236572742],[0.08800000000000008,0.3236910659597554],[0.09000000000000008,0.33319242697529405],[0.09200000000000008,0.34270432902014186],[0.09400000000000008,0.35222552021052933],[0.09600000000000009,0.3617548630697604],[0.09800000000000009,0.3712913252191187],[0.10000000000000009,0.3808339697571299],[0.10200000000000009,0.39038194714210955],[0.10400000000000009,0.3999344876685818],[0.1060000000000001,0.40949089428187196],[0.1080000000000001,0.41905053660332364],[0.1100000000000001,0.42861284492662693],[0.1120000000000001,0.43817730488895545],[0.1140000000000001,0.4477434527523456],[0.1160000000000001,0.4573108710639015],[0.1180000000000001,0.46687918447127136],[0.1200000000000001,0.47644805617237246],[0.12200000000000011,0.48601718444699443],[0.12400000000000011,0.4955862996337197],[0.1260000000000001,0.5051551616786814],[0.1280000000000001,0.5147235567124959],[0.13000000000000012,0.5242912957612905],[0.13200000000000012,0.5338582118099268],[0.13400000000000012,0.5434241583835736],[0.13600000000000012,0.5529890072137905],[0.13800000000000012,0.5625526473204694],[0.14000000000000012,0.5721149829547342],[0.14200000000000013,0.5816759324294942],[0.14400000000000013,0.5912354268885955],[0.14600000000000013,0.6007934092601112],[0.14800000000000013,0.6103498330575468],[0.15000000000000013,0.6199046615759889],[0.15200000000000014,0.6294578669178269],[0.15400000000000014,0.6390094292400328],[0.15600000000000014,0.6485593361972499],[0.15800000000000014,0.6581075819020766],[0.16000000000000014,0.6676541668170727],[0.16200000000000014,0.6771990966967691],[0.16400000000000015,0.6867423826101607],[0.16600000000000015,0.6962840399185756],[0.16800000000000015,0.705824088320042],[0.17000000000000015,0.7153625513389451],[0.17200000000000015,0.7248994557744134],[0.17400000000000015,0.7344348316899308],[0.17600000000000016,0.7439687118195353],[0.17800000000000016,0.753501131599895],[0.18000000000000016,0.7630321287215511],[0.18200000000000016,0.7725617429195585],[0.18400000000000016,0.7820900157930603],[0.18600000000000017,0.7916169907594313],[0.18800000000000017,0.8011427126464482],[0.19000000000000017,0.8106672277607774],[0.19200000000000017,0.8201905834047788],[0.19400000000000017,0.8297128283033438],[0.19600000000000017,0.8392340119588467],[0.19800000000000018,0.8487541848492706],[0.20000000000000018,0.8582733979917394],[0.20200000000000018,0.8677917033143273],[0.20400000000000018,0.877309153392243],[0.20600000000000018,0.8868258011048192],[0.20800000000000018,0.8963416998909358],[0.2100000000000002,0.9058569035157],[0.2120000000000002,0.9153714662155605],[0.2140000000000002,0.9248854422921747],[0.2160000000000002,0.93439888658187],[0.2180000000000002,0.9439118536677514],[0.2200000000000002,0.9534243986722943],[0.2220000000000002,0.9629365766636565],[0.2240000000000002,0.9724484426966514],[0.2260000000000002,0.9819600519432341],[0.2280000000000002,0.9914714596478368],[0.2300000000000002,1.000982720885771],[0.2320000000000002,1.0104938908221133],[0.2340000000000002,1.0200050245025745],[0.2360000000000002,1.0295161768979348],[0.2380000000000002,1.0390274028102437],[0.2400000000000002,1.048538757014747],[0.24200000000000021,1.0580502941651928],[0.24400000000000022,1.0675620685296248],[0.24600000000000022,1.0770741346094996],[0.24800000000000022,1.0865865463182034],[0.2500000000000002,1.0960993576112181],[0.2520000000000002,1.1056126222828395],[0.2540000000000002,1.1151263937169187],[0.2560000000000002,1.124640725305012],[0.25800000000000023,1.1341556700469406],[0.26000000000000023,1.1436712807786111],[0.26200000000000023,1.1531876100076843],[0.26400000000000023,1.1627047101861971],[0.26600000000000024,1.172222633315297],[0.26800000000000024,1.1817414312323984],[0.27000000000000024,1.1912611554872092],[0.27200000000000024,1.2007818573928608],[0.27400000000000024,1.210303587907161],[0.27600000000000025,1.2198263978426431],[0.27800000000000025,1.2293503375912618],[0.28000000000000025,1.238875457403045]],\"with_mitigation\":[[0.0,0.0],[0.0,0.0],[0.0020000000000000018,0.0004272945143763609],[0.0040000000000000036,0.0016719544201819747],[0.006000000000000005,0.0036627996580641093],[0.008000000000000007,0.006334738190967674],[0.010000000000000009,0.009628282850256],[0.01200000000000001,0.01348907059542509],[0.014000000000000012,0.01786742562029988],[0.016000000000000014,0.022717960618408],[0.018000000000000016,0.027999209688081825],[0.020000000000000018,0.03367329310586319],[0.02200000000000002,0.039705609662097366],[0.02400000000000002,0.046064567560576315],[0.026000000000000023,0.05272128315288621],[0.028000000000000025,0.05964940424766321],[0.030000000000000027,0.06682485880849964],[0.03200000000000003,0.074225665540692],[0.03400000000000003,0.08183175343808731],[0.03600000000000003,0.08962479730276121],[0.038000000000000034,0.09758806637925878],[0.040000000000000036,0.1057062864819475],[0.04200000000000004,0.11396551427764973],[0.04400000000000004,0.12235302196807792],[0.04600000000000004,0.1308571920089311],[0.04800000000000004,0.139467420747933],[0.050000000000000044,0.14817403103523524],[0.052000000000000046,0.15696819141313623],[0.05400000000000005,0.16584184306896083],[0.05600000000000005,0.17478763275449094],[0.05800000000000005,0.18379885149551223],[0.06000000000000005,0.19286937881576124],[0.062000000000000055,0.20199363185028746],[0.06400000000000006,0.2111665181635596],[0.06600000000000006,0.22038339383542224],[0.06800000000000006,0.22964002389660645],[0.07000000000000006,0.23893254743748513],[0.07200000000000006,0.24825744446627476],[0.07400000000000007,0.25761150695022406],[0.07600000000000007,0.26699181150955925],[0.07800000000000007,0.27639569437335065],[0.08000000000000007,0.2858207293808139],[0.08200000000000007,0.2952647069360937],[0.08400000000000007,0.3047256153532539],[0.08600000000000008,0.3142016236572742],[0.08800000000000008,0.3236910659597554],[0.09000000000000008,0.33319242697529405],[0.09200000000000008,0.34270432902014186],[0.09400000000000008,0.35222552021052933],[0.09600000000000009,0.3617548630697604],[0.09800000000000009,0.3712913252191187],[0.10000000000000009,0.29003560400363493],[0.10200000000000009,0.1258253406113414],[0.10400000000000009,-0.023382942964886782],[0.1060000000000001,-0.15888654146746406],[0.1080000000000001,-0.2818698342760553],[0.1100000000000001,-0.3934142660152953],[0.1120000000000001,-0.4945073517279153],[0.1140000000000001,-0.5860509100743737],[0.1160000000000001,-0.6688685357222671],[0.1180000000000001,-0.7437124875498198],[0.1200000000000001,-0.8112699516278227],[0.12200000000000011,-0.8721686241281479],[0.12400000000000011,-0.9269819384351405],[0.1260000000000001,-0.9762337889134484],[0.1280000000000001,-1.020402839292573],[0.13000000000000012,-1.0599264521474672],[0.13200000000000012,-1.0952042738524748],[0.13400000000000012,-1.1266015049905227],[0.13600000000000012,-1.1544518850527647],[0.13800000000000012,-1.179060415519469],[0.14000000000000012,-1.200705846192388],[0.14200000000000013,-1.2196429438929774],[0.14400000000000013,-1.2361045641999575],[0.14600000000000013,-1.2503035426659896],[0.14800000000000013,-1.2624344217473422],[0.15000000000000013,-1.2726750281952242],[0.15200000000000014,-1.2811879133365893],[0.15400000000000014,-1.2881216683184165],[0.15600000000000014,-1.2936121264194462],[0.15800000000000014,-1.2977834603227292],[0.16000000000000014,-1.3007491851942612],[0.16200000000000014,-1.302613075206899],[0.16400000000000015,-1.3034700004322188],[0.16600000000000015,-1.3034066920135061],[0.16800000000000015,-1.3025024413138038],[0.17000000000000015,-1.3008297383280114],[0.17200000000000015,-1.29845485630509],[0.17400000000000015,-1.2954383845629354],[0.17600000000000016,-1.291835716461283],[0.17800000000000016,-1.2876974952224767],[0.18000000000000016,-1.2830700211130994],[0.18200000000000016,-1.2779956239622923],[0.18400000000000016,-1.2725130036965295],[0.18600000000000017,-1.2666575412236263],[0.18800000000000017,-1.2604615830474466],[0.19000000000000017,-1.2539547012913193],[0.19200000000000017,-1.2471639313483072],[0.19400000000000017,-1.2401139891970463],[0.19600000000000017,-1.2328274701810904],[0.19800000000000018,-1.2253250304643166],[0.20000000000000018,-1.217625553347134],[0.20200000000000018,-1.209746300635154],[0.20400000000000018,-1.2017030520068008],[0.20600000000000018,-1.1935102315766024],[0.20800000000000018,-1.185181023903318],[0.2100000000000002,-1.1767274801508363],[0.2120000000000002,-1.1681606151733508],[0.2140000000000002,-1.1594904962172],[0.2160000000000002,-1.1507263237748044],[0.2180000000000002,-1.1418765060161895],[0.2200000000000002,-1.132948726341583],[0.2220000000000002,-1.123950005617211],[0.2240000000000002,-1.1148867586385427],[0.2260000000000002,-1.1057648461165335],[0.2280000000000002,-1.0965896220963238],[0.2300000000000002,-1.0873659771861197],[0.2320000000000002,-1.0780983781460776],[0.2340000000000002,-1.0687909042162491],[0.2360000000000002,-1.0594472803935213],[0.2380000000000002,-1.050070907591653],[0.2400000000000002,-1.0406648902141473],[0.24200000000000021,-1.0312320616433144],[0.24400000000000022,-1.021775007649051],[0.24600000000000022,-1.0122960870391355],[0.24800000000000022,-1.0027974515911497],[0.2500000000000002,-0.9932810634575419],[0.2520000000000002,-0.9837487113185603],[0.2540000000000002,-0.9742020255351853],[0.2560000000000002,-0.9646424914084851],[0.25800000000000023,-0.9550714616028146],[0.26000000000000023,-0.9454901677032793],[0.26200000000000023,-0.935899730429428],[0.26400000000000023,-0.9263011688898213],[0.26600000000000024,-0.9166954098752134],[0.26800000000000024,-0.9070832950446702],[0.27000000000000024,-0.8974655887049874],[0.27200000000000024,-0.8878429842686674],[0.27400000000000024,-0.878216110479838],[0.27600000000000025,-0.8685855365291012],[0.27800000000000025,-0.8589517775690103],[0.28000000000000025,-0.8493152993485662],[0.28200000000000025,-0.8396765220194434],[0.28400000000000025,-0.8300358246091372],[0.28600000000000025,-0.8203935480560808],[0.28800000000000026,-0.8107499989483468],[0.29000000000000026,-0.8011054519364151],[0.29200000000000026,-0.7914601530032155],[0.29400000000000026,-0.7818143215724505],[0.29600000000000026,-0.7721681530217906],[0.29800000000000026,-0.7625218204492646],[0.30000000000000027,-0.7528754770594304],[0.30200000000000027,-0.7432292572780902],[0.30400000000000027,-0.7335832790361327],[0.30600000000000027,-0.7239376448253677],[0.3080000000000003,-0.7142924428907402],[0.3100000000000003,-0.7046477488016912],[0.3120000000000003,-0.6950036264050892],[0.3140000000000003,-0.685360128643068],[0.3160000000000003,-0.6757172991207638],[0.3180000000000003,-0.6660751722126356],[0.3200000000000003,-0.6564337743255042],[0.3220000000000003,-0.6467931242787084],[0.3240000000000003,-0.637153234328367],[0.3260000000000003,-0.627514110564455],[0.3280000000000003,-0.6178757534863558],[0.3300000000000003,-0.6082381582495483],[0.3320000000000003,-0.5986013155372811],[0.3340000000000003,-0.5889652118521082],[0.3360000000000003,-0.5793298297397634],[0.3380000000000003,-0.5696951484764882],[0.3400000000000003,-0.5600611438089308],[0.3420000000000003,-0.5504277888931838],[0.3440000000000003,-0.5407950541079621],[0.3460000000000003,-0.5311629076537489],[0.3480000000000003,-0.521531315328416],[0.3500000000000003,-0.5119002413700315],[0.3520000000000003,-0.502269647936359],[0.3540000000000003,-0.49263949570225957],[0.3560000000000003,-0.48300974409471026],[0.3580000000000003,-0.4733803510595972],[0.3600000000000003,-0.46375127354101364],[0.3620000000000003,-0.4541224674445058],[0.3640000000000003,-0.44449388775237986],[0.3660000000000003,-0.43486548877009235],[0.3680000000000003,-0.42523722380674084],[0.37000000000000033,-0.41560904596495174],[0.37200000000000033,-0.4059809074524971],[0.37400000000000033,-0.39635276011639176],[0.37600000000000033,-0.3867245555785611],[0.37800000000000034,-0.37709624480379944],[0.38000000000000034,-0.3674677787903993],[0.38200000000000034,-0.35783910802926844],[0.38400000000000034,-0.34821018304022705],[0.38600000000000034,-0.3385809539635369],[0.38800000000000034,-0.3289513710944564],[0.39000000000000035,-0.31932138439674357],[0.39200000000000035,-0.3096909440464514],[0.39400000000000035,-0.30005999999183836],[0.39600000000000035,-0.29042850229413125],[0.39800000000000035,-0.2807964011116826],[0.40000000000000036,-0.2711636464868262],[0.40200000000000036,-0.2615301888229057],[0.40400000000000036,-0.2518959784246719],[0.40600000000000036,-0.24226096564674515],[0.40800000000000036,-0.23262510132657474],[0.41000000000000036,-0.22298833606235063],[0.41200000000000037,-0.21335062089058746],[0.41400000000000037,-0.2037119069783318],[0.41600000000000037,-0.1940721455019851],[0.41800000000000037,-0.18443128825582655],[0.4200000000000004,-0.17478928676752253],[0.4220000000000004,-0.16514609303491162],[0.4240000000000004,-0.15550165937790927],[0.4260000000000004,-0.1458559381585507],[0.4280000000000004,-0.13620888206541898],[0.4300000000000004,-0.12656044418729168],[0.4320000000000004,-0.1169105775899031],[0.4340000000000004,-0.10725923581908789],[0.4360000000000004,-0.09760637267612726],[0.4380000000000004,-0.08795194214653311],[0.4400000000000004,-0.07829589863054837],[0.4420000000000004,-0.0686381966084365],[0.4440000000000004,-0.05897879104450495],[0.4460000000000004,-0.04931763708898851],[0.4480000000000004,-0.039654690299997394],[0.4500000000000004,-0.029989906411343067],[0.4520000000000004,-0.02032324158406408],[0.4540000000000004,-0.010654652181726591],[0.4560000000000004,-0.0009840949103800524],[0.4580000000000004,0.008688473251030853],[0.4600000000000004,0.01836309487494204],[0.4620000000000004,0.028039812388353826],[0.4640000000000004,0.037718667765542925],[0.4660000000000004,0.04739970279217605],[0.4680000000000004,0.0570829587980551],[0.4700000000000004,0.0667684768585442],[0.4720000000000004,0.07645629775148702],[0.4740000000000004,0.08614646183080181],[0.4760000000000004,0.09583900923627743],[0.4780000000000004,0.10553397972630972],[0.4800000000000004,0.11523141269876651],[0.48200000000000043,0.1249313472926297],[0.48400000000000043,0.1346338223119414],[0.48600000000000043,0.14433887611402738],[0.48800000000000043,0.1540465468347239],[0.49000000000000044,0.16375687227912336],[0.49200000000000044,0.17346988983582162],[0.49400000000000044,0.18318563660786275],[0.49600000000000044,0.19290414936665268],[0.49800000000000044,0.2026254645443241],[0.4999,0.21186326713214532],[0.5,0.21234825018558337],[0.5001,0.21283354458891174],[0.5021,0.22214223189736362],[0.5041,0.23073025347692566],[0.5061,0.23866234494848343],[0.5081,0.24599745980873242],[0.5101,0.2527892773021472],[0.5121,0.2590866820764729],[0.5141,0.2649341981637131],[0.5161,0.27037238356517557],[0.5181,0.27543818745888177],[0.5201,0.2801652750239749],[0.5221,0.2845843223641376],[0.5241,0.2887232841880542],[0.5261,0.29260763720955746],[0.5281,0.2962606017474769],[0.5301,0.2997033426120009],[0.5321,0.302955152274676],[0.5341,0.30603361767416243],[0.5361,0.30895477121206455],[0.5381,0.31173322901077694],[0.5401,0.3143823165770616],[0.5421,0.3169141828479054],[0.5441,0.3193399045143184],[0.5461,0.32166958055470046],[0.5481,0.32391241909245067],[0.5501,0.3260768155699273],[0.5521,0.328170424546193],[0.5541,0.33020022508827973],[0.5561,0.3321725806121013],[0.5581,0.33409329262901116],[0.5601,0.33596764995620515],[0.5621,0.3378004746547428],[0.5641,0.33959616231169965],[0.5661,0.34135872010852464],[0.5681,0.3430918004893922],[0.5701,0.34479873253456983],[0.5721,0.3464825503335661],[0.5741,0.34814601862416766],[0.5761000000000001,0.34979165681893587],[0.5781000000000001,0.351421760044416],[0.5801000000000001,0.35303841927632074],[0.5821000000000001,0.3546435387207919],[0.5841000000000001,0.3562388526061472],[0.5861000000000001,0.35782593968996057],[0.5881000000000001,0.3594062373197242],[0.5901000000000001,0.3609810530977098],[0.5921000000000001,0.36255157693556844],[0.5941000000000001,0.3641188910185376],[0.5961000000000001,0.3656839790652385],[0.5981000000000001,0.36724773527183857],[0.5999000000000001,0.36865463976638996],[0.6000000000000001,0.3687327980913771],[0.6001000000000001,0.3688109558659652],[0.6021000000000001,0.3703743917657178],[0.6041000000000001,0.3719387176818378],[0.6061000000000001,0.37350453907655984],[0.6081000000000001,0.37507240602672187],[0.6101000000000001,0.376642816588617],[0.6121000000000001,0.3782162215132663],[0.6141000000000001,0.37979302830084577],[0.6161000000000001,0.38137360494099304],[0.6181000000000001,0.3829582833547447],[0.6201000000000001,0.38454736257671657],[0.6221000000000001,0.3861411115062282],[0.6241000000000001,0.3877397717150144],[0.6261000000000001,0.3893435595352568],[0.6281000000000001,0.3909526686278302],[0.6301000000000001,0.3925672710927077],[0.6321000000000001,0.3941875208800367],[0.6341000000000001,0.3958135539510281],[0.6361000000000001,0.3974454904623562],[0.6381000000000001,0.39908343586849365],[0.6401000000000001,0.40072748246835405],[0.6421000000000001,0.40237771021139024],[0.6441000000000001,0.40403418815133113],[0.6461000000000001,0.4056969750145109],[0.6481000000000001,0.40736612033771974],[0.6501000000000001,0.4090416650829173],[0.6521000000000001,0.4107236426390485],[0.6541000000000001,0.4124120790718499],[0.6561000000000001,0.41410699409764673],[0.6581000000000001,0.41580840155361676],[0.6601000000000001,0.41751630976914067],[0.6621000000000001,0.4192307221244782],[0.6641000000000001,0.4209516373990986],[0.6661000000000001,0.422679050416407],[0.6681000000000001,0.42441295214061814],[0.6701000000000001,0.4261533298625456],[0.6721000000000001,0.4279001679500755],[0.6741000000000001,0.42965344775237085],[0.6761000000000001,0.4314131479310284],[0.6781000000000001,0.4331792447049322],[0.6801000000000001,0.43495171215492767],[0.6821000000000002,0.4367305222376707],[0.6841000000000002,0.4385156449819184],[0.6861000000000002,0.44030704890640143],[0.6881000000000002,0.44210470074007324],[0.6901000000000002,0.4439085658867106],[0.6921000000000002,0.4457186083857289],[0.6941000000000002,0.4475347909751893],[0.6961000000000002,0.44935707546422704],[0.6981000000000002,0.4511854225645268],[0.7001000000000002,0.45301979196103426],[0.7021000000000002,0.45486014259503127],[0.7041000000000002,0.45670643455585375],[0.7061000000000002,0.4585586250217869],[0.7081000000000002,0.4604166706018696],[0.7101000000000002,0.4622805273698974],[0.7121000000000002,0.46415015065329673],[0.7141000000000002,0.46602549539475335],[0.7161000000000002,0.46790651607677775],[0.7181000000000002,0.4697931667796454],[0.7201000000000002,0.471685401008103],[0.7221000000000002,0.47358317214828805],[0.7241000000000002,0.475486433022434],[0.7261000000000002,0.4773951363772248],[0.7281000000000002,0.4793092344775705],[0.7301000000000002,0.48122867950627396],[0.7321000000000002,0.4831534231791072],[0.7341000000000002,0.4850834171616516],[0.7361000000000002,0.48701861291652526],[0.7381000000000002,0.4889589616955875],[0.7401000000000002,0.490904414482984],[0.7421000000000002,0.49285492226962463],[0.7441000000000002,0.49481043577065775],[0.7461000000000002,0.4967709055943849],[0.7481000000000002,0.4987362823351671],[0.7501000000000002,0.5007065163011027],[0.7521000000000002,0.5026815578324362],[0.7541000000000002,0.5046613571199635],[0.7561000000000002,0.5066458643853196],[0.7581000000000002,0.5086350294047989],[0.7601000000000002,0.510628802404966],[0.7621000000000002,0.5126271331703697],[0.7641000000000002,0.5146299715955694],[0.7661000000000002,0.5166372674232695],[0.7681000000000002,0.5186489704803903],[0.7701000000000002,0.5206650304478666],[0.7721000000000002,0.5226853969538744],[0.7741000000000002,0.5247100197284614],[0.7761000000000002,0.5267388483700195],[0.7781000000000002,0.5287718323804116],[0.7801000000000002,0.5308089214585714],[0.7821000000000002,0.5328500651278915],[0.7841000000000002,0.5348952128620558],[0.7861000000000002,0.5369443143547931],[0.7881000000000002,0.5389973190231766],[0.7901000000000002,0.5410541764759161],[0.7921000000000002,0.5431148361415034],[0.7941000000000003,0.5451792476858319],[0.7961000000000003,0.5472473607128194],[0.7981000000000003,0.5493191245887297],[0.8001000000000003,0.5513944889997479],[0.8021000000000003,0.5534734035487829],[0.8041000000000003,0.5555558178038008],[0.8061000000000003,0.5576416813838291],[0.8081000000000003,0.5597309440146047],[0.8101000000000003,0.5618235552647585],[0.8121000000000003,0.5639194648353564],[0.8141000000000003,0.5660186226311382],[0.8161000000000003,0.5681209782093624],[0.8181000000000003,0.5702264814524591],[0.8201000000000003,0.5723350821811585],[0.8221000000000003,0.5744467302663349],[0.8241000000000003,0.576561375601883],[0.8261000000000003,0.5786789681394319],[0.8281000000000003,0.5807994579395434],[0.8301000000000003,0.5829227948873307],[0.8321000000000003,0.5850489291195246],[0.8341000000000003,0.5871778108203635],[0.8361000000000003,0.5893093901749574],[0.8381000000000003,0.5914436173368436],[0.8401000000000003,0.5935804425939434],[0.8421000000000003,0.5957198164300335],[0.8441000000000003,0.5978616890972439],[0.8461000000000003,0.6000060110825615],[0.8481000000000003,0.6021527329547357],[0.8501000000000003,0.6043018052914818],[0.8521000000000003,0.6064531786064523],[0.8541000000000003,0.6086068038195015],[0.8561000000000003,0.6107626316382572],[0.8581000000000003,0.6129206127835082],[0.8601000000000003,0.6150806983790809],[0.8621000000000003,0.6172428392508457],[0.8641000000000003,0.6194069865384724],[0.8661000000000003,0.621573091383213],[0.8681000000000003,0.6237411050491249],[0.8701000000000003,0.6259109786858748],[0.8721000000000003,0.6280826638160388],[0.8741000000000003,0.6302561118829524],[0.8761000000000003,0.6324312743033994],[0.8781000000000003,0.6346081028745023],[0.8801000000000003,0.6367865492412985],[0.8821000000000003,0.6389665651331337],[0.8841000000000003,0.641148102599573],[0.8861000000000003,0.6433311134289115],[0.8881000000000003,0.6455155498564583],[0.8901000000000003,0.6477013640124183],[0.8921000000000003,0.6498885080567347],[0.8941000000000003,0.6520769345116214],[0.8961000000000003,0.654266595679316],[0.8981000000000003,0.6564574442890079],[0.9001000000000003,0.6586494327991468],[0.9021000000000003,0.6608425141056126],[0.9041000000000003,0.6630366410988281],[0.9061000000000003,0.6652317666530058],[0.9081000000000004,0.6674278438840018],[0.9101000000000004,0.6696248259526578],[0.9121000000000004,0.6718226661595194],[0.9141000000000004,0.674021317944858],[0.9161000000000004,0.6762207347379168],[0.9181000000000004,0.678420870308588],[0.9201000000000004,0.6806216782984097],[0.9221000000000004,0.6828231125497282],[0.9241000000000004,0.6850251270994152],[0.9261000000000004,0.6872276759604051],[0.9281000000000004,0.6894307134495499],[0.9301000000000004,0.6916341938615066],[0.9321000000000004,0.6938380715734292],[0.9341000000000004,0.6960423012575387],[0.9361000000000004,0.6982468376231087],[0.9381000000000004,0.7004516354760792],[0.9401000000000004,0.702656649728389],[0.9421000000000004,0.7048618355551732],[0.9441000000000004,0.7070671480819727],[0.9461000000000004,0.7092725427211638],[0.9481000000000004,0.711477974889732],[0.9501000000000004,0.7136834002650615],[0.9521000000000004,0.7158887745712191],[0.9541000000000004,0.7180940536764233],[0.9561000000000004,0.7202991935730505],[0.9581000000000004,0.722504150466139],[0.9601000000000004,0.7247088805828075],[0.9621000000000004,0.7269133404410226],[0.9641000000000004,0.7291174865737007],[0.9661000000000004,0.7313212756590559],[0.9681000000000004,0.7335246645571255],[0.9701000000000004,0.7357276104082483],[0.9721000000000004,0.7379300702225515],[0.9741000000000004,0.7401320013345325],[0.9761000000000004,0.7423333611663672],[0.9781000000000004,0.7445341073046058],[0.9801000000000004,0.7467341975723983],[0.9821000000000004,0.7489335897489865],[0.9841000000000004,0.7511322419848248],[0.9861000000000004,0.7533301123495673],[0.9881000000000004,0.7555271592814673],[0.9901000000000004,0.7577233413123724],[0.9921000000000004,0.7599186170021943],[0.9941000000000004,0.7621129451444638],[0.9961000000000004,0.7643062848178275],[0.9981000000000004,0.7664985951403462],[1.0001000000000004,0.768689835355821],[1.0021000000000004,0.7708799649250022],[1.0041000000000004,0.7730689434125984],[1.0061000000000004,0.7752567306374575],[1.0081000000000004,0.7774432864973476],[1.0101000000000004,0.7796285711378025],[1.0121000000000004,0.7818125447759845],[1.0141000000000004,0.7839951678710894],[1.0161000000000004,0.7861764010175453],[1.0181000000000004,0.7883562048827848],[1.0201000000000005,0.7905345405032981],[1.0221000000000005,0.792711368916905],[1.0241000000000005,0.7948866513191507],[1.0261000000000005,0.7970603492406807],[1.0281000000000005,0.7992324243252469],[1.0301000000000005,0.8014028382260476],[1.0321000000000005,0.8035715529249158],[1.0341000000000005,0.8057385305183729],[1.0361000000000005,0.8079037333914265],[1.0381000000000005,0.8100671239371559],[1.0401000000000005,0.8122286647893661],[1.0421000000000005,0.8143883188009673],[1.0441000000000005,0.8165460489106227],[1.0461000000000005,0.8187018184033302],[1.0481000000000005,0.8208555903695856],[1.0501000000000005,0.8230073286617301],[1.0521000000000005,0.8251569967701557],[1.0541000000000005,0.8273045585793727],[1.0561000000000005,0.8294499783330664],[1.0581000000000005,0.8315932200198882],[1.0601000000000005,0.8337342482488898],[1.0621000000000005,0.8358730275458687],[1.0641000000000005,0.8380095227235506],[1.0661000000000005,0.84014369878671],[1.0681000000000005,0.8422755207902665],[1.0701000000000005,0.8444049541145408],[1.0721000000000005,0.8465319643197968],[1.0741000000000005,0.8486565171562385],[1.0761000000000005,0.8507785783365812],[1.0781000000000005,0.8528981141160753],[1.0801000000000005,0.8550150907253917],[1.0821000000000005,0.857129474539674],[1.0841000000000005,0.8592412323172698],[1.0861000000000005,0.8613503307699363],[1.0881000000000005,0.8634567369363453],[1.0901000000000005,0.8655604180676703],[1.0921000000000005,0.8676613415446077],[1.0941000000000005,0.8697594749039746],[1.0961000000000005,0.8718547859734133],[1.0981000000000005,0.8739472426838817],[1.1001000000000005,0.8760368131874835],[1.1021000000000005,0.8781234658624896],[1.1041000000000005,0.8802071692076138],[1.1061000000000005,0.8822878919842395],[1.1081000000000005,0.8843656030577308],[1.1101000000000005,0.8864402716156891],[1.1121000000000005,0.8885118668928109],[1.1141000000000005,0.8905803584232855],[1.1161000000000005,0.8926457158533304],[1.1181000000000005,0.8947079090835323],[1.1201000000000005,0.8967669082589189],[1.1221000000000005,0.8988226835657891],[1.1241000000000005,0.9008752055525062],[1.1261000000000005,0.9029244447733261],[1.1281000000000005,0.9049703721771731],[1.1301000000000005,0.9070129587447735],[1.1321000000000006,0.9090521757408235],[1.1341000000000006,0.9110879946444006],[1.1361000000000006,0.9131203870703193],[1.1381000000000006,0.9151493248701081],[1.1401000000000006,0.917174780055222],[1.1421000000000006,0.919196724776659],[1.1441000000000006,0.9212151315110477],[1.1461000000000006,0.9232299729798477],[1.1481000000000006,0.9252412218210814],[1.1501000000000006,0.9272488511094908],[1.1521000000000006,0.9292528341856746],[1.1541000000000006,0.931253144230694],[1.1561000000000006,0.9332497549905008],[1.1581000000000006,0.9352426401654186],[1.1601000000000006,0.9372317739236278],[1.1621000000000006,0.9392171302546725],[1.1641000000000006,0.9411986836398446],[1.1661000000000006,0.9431764086969987],[1.1681000000000006,0.9451502801260501],[1.1701000000000006,0.9471202730307544],[1.1721000000000006,0.9490863624758658],[1.1741000000000006,0.9510485238582349],[1.1761000000000006,0.9530067328418527],[1.1781000000000006,0.9549609650274046],[1.1801000000000006,0.9569111965869315],[1.1821000000000006,0.9588574035325711],[1.1841000000000006,0.9607995623148085],[1.1861000000000006,0.9627376494486264],[1.1881000000000006,0.9646716417390995],[1.1901000000000006,0.9666015160519024],[1.1921000000000006,0.9685272496204601],[1.1941000000000006,0.9704488197238945],[1.1961000000000006,0.9723662040522293],[1.1981000000000006,0.9742793801817624],[1.2001000000000006,0.9761883261071232],[1.2021000000000006,0.9780930200243446],[1.2041000000000006,0.9799934402008593],[1.2061000000000006,0.9818895652021477],[1.2081000000000006,0.9837813737703314],[1.2101000000000006,0.985668844805372],[1.2121000000000006,0.9875519574181277],[1.2141000000000006,0.9894306908602148],[1.2161000000000006,0.991305024792088],[1.2181000000000006,0.9931749388301565],[1.2201000000000006,0.9950404128810812],[1.2221000000000006,0.9969014270337135],[1.2241000000000006,0.9987579615795927],[1.2261000000000006,1.0006099970560747],[1.2281000000000006,1.0024575140389664],[1.2301000000000006,1.0043004935389372],[1.2321000000000006,1.006138916498926],[1.2341000000000006,1.0079727642657568],[1.2361000000000006,1.0098020182864287],[1.2381000000000006,1.0116266601867834],[1.2401000000000006,1.0134466718526487],[1.2421000000000006,1.0152620351869117],[1.2441000000000006,1.0170727325900306],[1.2461000000000007,1.0188787463998694],[1.2481000000000007,1.0206800592392018],[1.2501000000000007,1.0224766538858896],[1.2521000000000007,1.0242685133963534],[1.2541000000000007,1.0260556208928644],[1.2561000000000007,1.02783795980927],[1.2581000000000007,1.0296155136747995],[1.2601000000000007,1.0313882662213476],[1.2621000000000007,1.0331562015268694],[1.2641000000000007,1.034919303574602],[1.2661000000000007,1.0366775568136901],[1.2681000000000007,1.0384309455708403],[1.2701000000000007,1.0401794547812129],[1.2721000000000007,1.0419230692441859],[1.2741000000000007,1.0436617739325913],[1.2761000000000007,1.0453955542670093]]},\"solutions\":[{\"restriction\":\"all\",\"feasible\":true,\"eta\":0.0,\"mvar_total_rated\":66.92329349103763,\"available_mvar\":3676.28572715474,\"deliverable_mvar_by_T\":3176.285727154737},{\"restriction\":\"manual_reactor\",\"feasible\":false,\"eta\":2.344764369277729,\"mvar_total_rated\":0.0,\"available_mvar\":500.0,\"deliverable_mvar_by_T\":0.0},{\"restriction\":\"avr_vref\",\"feasible\":false,\"eta\":null,\"mvar_total_rated\":0.0,\"available_mvar\":0.0,\"deliverable_mvar_by_T\":0.0},{\"restriction\":\"plant_q_command\",\"feasible\":true,\"eta\":0.0,\"mvar_total_rated\":66.92329349103763,\"available_mvar\":2426.28572715474,\"deliverable_mvar_by_T\":2426.28572715474},{\"restriction\":\"statcom\",\"feasible\":false,\"eta\":1.5140628646704664,\"mvar_total_rated\":300.0,\"available_mvar\":500.0,\"deliverable_mvar_by_T\":499.9999999999967},{\"restriction\":\"fast_reactor\",\"feasible\":false,\"eta\":1.5587655261323716,\"mvar_total_rated\":200.0,\"available_mvar\":250.0,\"deliverable_mvar_by_T\":250.0},{\"restriction\":\"all_but_fast_reactor\",\"feasible\":true,\"eta\":0.0,\"mvar_total_rated\":66.92329349103763,\"available_mvar\":3426.28572715474,\"deliverable_mvar_by_T\":2926.285727154737}],\"validation\":{\"n_unmitigated_trips\":17.0,\"n_trips_in_window\":0.0,\"late_trips\":\"RES02;RES06;RES07;RES08;RES09;RES10;RES12;RES16;RES17;RES18;RES19;RES20\",\"no_trip_to_tds_end\":false},\"envelopes\":{\"statcom\":{\"delay\":0.02,\"data\":[[0.0,0.0],[0.001,0.0],[0.002,0.0],[0.003,0.0],[0.004,0.0],[0.005,0.0],[0.006,0.0],[0.007,0.0],[0.008,0.0],[0.009000000000000001,0.0],[0.01,0.0],[0.011,0.0],[0.012,0.0],[0.013000000000000001,0.0],[0.014,0.0],[0.015,0.0],[0.016,0.0],[0.017,0.0],[0.018000000000000002,0.0],[0.019,0.0],[0.02,0.0],[0.021,0.0327838995179941],[0.022,0.06449301496838222],[0.023,0.09516258196404037],[0.024,0.12482668095705252],[0.025,0.15351827510938598],[0.026000000000000002,0.18126924692201818],[0.027,0.20811043366321835],[0.028,0.2340716616353513],[0.029,0.2591817793182821],[0.03,0.28346868942621073],[0.031,0.3069593799135585],[0.032,0.3296799539643607],[0.033,0.3516556589984903],[0.034,0.37291091472694393],[0.035,0.3934693402873667],[0.036000000000000004,0.4133537804899683],[0.037,0.43258633120299617],[0.038,0.4511883639059736],[0.039,0.46918054943798604],[0.04,0.486582880967408],[0.041,0.5034146962085906],[0.042,0.5196946989102007],[0.043000000000000003,0.5354409796390887],[0.044,0.5506710358827784],[0.045,0.5654017914929217],[0.046,0.5796496154913181],[0.047,0.5934303402594009],[0.048,0.6067592791314018],[0.049,0.6196512434107415],[0.05,0.6321205588285578],[0.051000000000000004,0.6441810814626581],[0.052000000000000005,0.6558462131345877],[0.053,0.6671289163019205],[0.054,0.6780417284623241],[0.055,0.6885967760854024],[0.056,0.698805788087798],[0.057,0.7086801088665291],[0.058,0.7182307109050416],[0.059000000000000004,0.7274682069659875],[0.06,0.7364028618842733],[0.061,0.7450446039734899],[0.062,0.7534030360583935],[0.063,0.7614874461456975],[0.064,0.7693068177450372],[0.065,0.7768698398515702],[0.066,0.7841849166013103],[0.067,0.7912601766099203],[0.068,0.7981034820053446],[0.069,0.8047224371643142],[0.07,0.8111243971624382],[0.07100000000000001,0.8173164759472654],[0.07200000000000001,0.8233055542434033],[0.073,0.8290982871984751],[0.074,0.8347011117784134],[0.075,0.8401202539203061],[0.076,0.8453617354507452],[0.077,0.8504313807773649],[0.078,0.855334823361005],[0.079,0.8600775119756906],[0.08,0.8646647167633873],[0.081,0.8691015350902557],[0.082,0.8733928972109164],[0.083,0.8775435717470181],[0.084,0.8815581709861963],[0.085,0.8854411560073123],[0.08600000000000001,0.8891968416376661],[0.08700000000000001,0.8928294012476933],[0.088,0.8963428713884721],[0.089,0.8997411562771962],[0.09,0.9030280321355949],[0.091,0.9062071513861237],[0.092,0.9092820467105875],[0.093,0.9122561349757057],[0.094,0.9151327210299826],[0.095,0.9179150013761012],[0.096,0.9206060677229218],[0.097,0.9232089104210319],[0.098,0.9257264217856661],[0.099,0.9281613993106868],[0.1,0.9305165487771985],[0.101,0.9327944872602503],[0.10200000000000001,0.9349977460369655],[0.10300000000000001,0.9371287733993328],[0.10400000000000001,0.9391899373747821],[0.105,0.9411835283575701],[0.106,0.9431117616538984],[0.107,0.9449767799435927],[0.108,0.9467806556610785],[0.109,0.9485253932982992],[0.11,0.950212931632136],[0.111,0.9518451458788036],[0.112,0.9534238497776166],[0.113,0.9549507976064422],[0.114,0.9564276861310783],[0.115,0.9578561564907236],[0.116,0.9592377960216338],[0.117,0.9605741400209925],[0.11800000000000001,0.9618666734529548],[0.11900000000000001,0.96311683259876],[0.12,0.9643260066527476],[0.121,0.9654955392660495],[0.122,0.9666267300396739],[0.123,0.9677208359686401],[0.124,0.9687790728387691],[0.125,0.9698026165776815],[0.126,0.9707926045615052],[0.127,0.9717501368787431],[0.128,0.9726762775527075],[0.129,0.9735720557238771],[0.13,0.9744384667934927],[0.131,0.9752764735296606],[0.132,0.9760870071371947],[0.133,0.9768709682923834],[0.134,0.9776292281438345],[0.135,0.9783626292805069],[0.136,0.9790719866680083],[0.137,0.9797580885541957],[0.138,0.980421697345087],[0.139,0.9810635504520585],[0.14,0.9816843611112658],[0.14100000000000001,0.9822848191762019],[0.14200000000000002,0.9828655918842725],[0.14300000000000002,0.9834273245982388],[0.14400000000000002,0.9839706415233545],[0.145,0.9844961464009907],[0.146,0.9850044231795223],[0.147,0.9854960366632192],[0.148,0.9859715331398649],[0.149,0.9864314409877991],[0.15,0.986876271263059],[0.151,0.9873065182672723],[0.152,0.9877226600969315],[0.153,0.988125159174662],[0.154,0.9885144627630721],[0.155,0.9888910034617577],[0.156,0.9892551996880132],[0.157,0.9896074561417822],[0.158,0.9899481642553665],[0.159,0.9902777026283899],[0.16,0.9905964374485048],[0.161,0.9909047228983042],[0.162,0.9912029015488945],[0.163,0.9914913047405655],[0.164,0.99177025295098],[0.165,0.9920400561512935],[0.166,0.9923010141505985],[0.167,0.9925534169290756],[0.168,0.9927975449602252],[0.169,0.9930336695225321],[0.17,0.9932620530009145],[0.171,0.9934829491782902],[0.17200000000000001,0.9936966035175827],[0.17300000000000001,0.9939032534344844],[0.17400000000000002,0.9941031285612749],[0.17500000000000002,0.9942964510019926],[0.176,0.9944834355792392],[0.177,0.994664290072894],[0.178,0.9948392154510014],[0.179,0.9950084060930898],[0.18,0.9951720500061686],[0.181,0.9953303290336443],[0.182,0.9954834190573874],[0.183,0.9956314901931749],[0.184,0.9957747069797251],[0.185,0.995913228561536],[0.186,0.9960472088657275],[0.187,0.9961767967730891],[0.188,0.996302136283517],[0.189,0.9964233666760295],[0.19,0.9965406226635353],[0.191,0.9966540345425288],[0.192,0.9967637283378772],[0.193,0.9968698259428611],[0.194,0.9969724452546241],[0.195,0.9970717003051818],[0.196,0.9971677013881353],[0.197,0.9972605551812317],[0.198,0.9973503648649052],[0.199,0.9974372302369335],[0.2,0.9975212478233336],[0.201,0.9976025109856235],[0.202,0.9976811100245663],[0.203,0.9977571322805142],[0.20400000000000001,0.997830662230462],[0.20500000000000002,0.9979017815819191],[0.20600000000000002,0.9979705693637043],[0.20700000000000002,0.9980371020137633],[0.20800000000000002,0.9981014534641082],[0.209,0.9981636952229711],[0.21,0.9982238964542656],[0.211,0.9982821240544425],[0.212,0.998338442726826],[0.213,0.9983929150535132],[0.214,0.9984456015649157],[0.215,0.9984965608070224],[0.216,0.9985458494064564],[0.217,0.9985935221333991],[0.218,0.9986396319624521],[0.219,0.9986842301315025],[0.22,0.9987273661986602],[0.221,0.9987690880973266],[0.222,0.9988094421894592],[0.223,0.9988484733170904],[0.224,0.9988862248521552],[0.225,0.9989227387446877],[0.226,0.9989580555694365],[0.227,0.9989922145709514],[0.228,0.9990252537071931],[0.229,0.9990572096917121],[0.23,0.9990881180344455],[0.231,0.9991180130811765],[0.232,0.9991469280516994],[0.233,0.9991748950767341],[0.234,0.9992019452336303],[0.23500000000000001,0.9992281085809007],[0.23600000000000002,0.9992534141916233],[0.23700000000000002,0.9992778901857468],[0.23800000000000002,0.9993015637613382],[0.23900000000000002,0.9993244612248061],[0.24,0.9993466080201326],[0.241,0.9993680287571465],[0.242,0.9993887472388704],[0.243,0.9994087864879714],[0.244,0.9994281687723434],[0.245,0.9994469156298522],[0.246,0.9994650478922681],[0.247,0.9994825857084149],[0.248,0.9994995485665594],[0.249,0.999515955316067],[0.25,0.9995318241883472],[0.251,0.9995471728171132],[0.252,0.999562018257976],[0.253,0.9995763770073972],[0.254,0.9995902650210202],[0.255,0.9996036977314001],[0.256,0.9996166900651526],[0.257,0.9996292564595409],[0.258,0.9996414108785183],[0.259,0.9996531668282451],[0.26,0.9996645373720975],[0.261,0.9996755351451827],[0.262,0.9996861723683801],[0.263,0.9996964608619211],[0.264,0.9997064120585237],[0.265,0.9997160370160968],[0.266,0.9997253464300279],[0.267,0.9997343506450681],[0.268,0.9997430596668272],[0.269,0.9997514831728921],[0.27,0.9997596305235805],[0.271,0.9997675107723426],[0.272,0.9997751326758212],[0.273,0.9997825047035819],[0.274,0.9997896350475253],[0.275,0.9997965316309894],[0.276,0.9998032021175541],[0.277,0.9998096539195576],[0.278,0.9998158942063324],[0.279,0.9998219299121727],[0.28,0.9998277677440391],[0.281,0.9998334141890124],[0.28200000000000003,0.9998388755215009],[0.28300000000000003,0.999844157810214],[0.28400000000000003,0.9998492669249045],[0.28500000000000003,0.9998542085428925],[0.28600000000000003,0.9998589881553729],[0.28700000000000003,0.999863611073518],[0.28800000000000003,0.9998680824343792],[0.289,0.9998724072065951],[0.29,0.9998765901959134],[0.291,0.99988063605053],[0.292,0.9998845492662555],[0.293,0.9998883341915099],[0.294,0.999891995032155],[0.295,0.9998955358561683],[0.296,0.9998989605981629],[0.297,0.9999022730637601],[0.298,0.9999054769338179],[0.299,0.9999085757685219],[0.3,0.9999115730113401],[0.301,0.999914471992851],[0.302,0.9999172759344434],[0.303,0.9999199879518963],[0.304,0.9999226110588415],[0.305,0.9999251481701124],[0.306,0.9999276021049821],[0.307,0.9999299755902976],[0.308,0.9999322712635091],[0.309,0.9999344916756008],[0.31,0.9999366392939254],[0.311,0.9999387165049468],[0.312,0.9999407256168907],[0.313,0.9999426688623105],[0.314,0.9999445484005678],[0.315,0.9999463663202317],[0.316,0.9999481246414],[0.317,0.9999498253179439],[0.318,0.9999514702396787],[0.319,0.9999530612344647],[0.32,0.9999546000702375],[0.321,0.9999560884569729],[0.322,0.9999575280485873],[0.323,0.9999589204447747],[0.324,0.9999602671927854],[0.325,0.9999615697891447],[0.326,0.9999628296813159],[0.327,0.9999640482693086],[0.328,0.9999652269072351],[0.329,0.9999663669048143],[0.33,0.9999674695288273],[0.331,0.9999685360045255],[0.332,0.9999695675169916],[0.333,0.9999705652124566],[0.334,0.9999715301995737],[0.335,0.9999724635506503],[0.336,0.9999733663028388],[0.337,0.9999742394592903],[0.338,0.9999750839902685],[0.339,0.9999759008342279],[0.34,0.9999766908988571],[0.341,0.9999774550620868],[0.342,0.999978194173066],[0.343,0.999978909053105],[0.34400000000000003,0.9999796004965888],[0.34500000000000003,0.9999802692718589],[0.34600000000000003,0.9999809161220676],[0.34700000000000003,0.9999815417660042],[0.34800000000000003,0.9999821468988929],[0.34900000000000003,0.9999827321931656],[0.35000000000000003,0.9999832982992097],[0.35100000000000003,0.9999838458460902],[0.352,0.9999843754422488],[0.353,0.9999848876761801],[0.354,0.9999853831170857],[0.355,0.9999858623155065],[0.356,0.9999863258039343],[0.357,0.9999867740974041],[0.358,0.9999872076940659],[0.359,0.9999876270757382],[0.36,0.9999880327084439],[0.361,0.9999884250429278],[0.362,0.9999888045151574],[0.363,0.9999891715468076],[0.364,0.9999895265457289],[0.365,0.9999898699064014],[0.366,0.999990202010372],[0.367,0.9999905232266795],[0.368,0.9999908339122637],[0.369,0.9999911344123631],[0.37,0.9999914250608973],[0.371,0.9999917061808392],[0.372,0.9999919780845732],[0.373,0.9999922410742426],[0.374,0.9999924954420849],[0.375,0.9999927414707576],[0.376,0.9999929794336508],[0.377,0.9999932095951927],[0.378,0.9999934322111416],[0.379,0.9999936475288715],[0.38,0.9999938557876467],[0.381,0.9999940572188871],[0.382,0.9999942520464259],[0.383,0.9999944404867583],[0.384,0.9999946227492819],[0.385,0.9999947990365291],[0.386,0.9999949695443929],[0.387,0.999995134462344],[0.388,0.9999952939736416],[0.389,0.9999954482555369],[0.39,0.99999559747947],[0.391,0.9999957418112607],[0.392,0.9999958814112925],[0.393,0.9999960164346908],[0.394,0.9999961470314956],[0.395,0.999996273346828],[0.396,0.999996395521051],[0.397,0.9999965136899267],[0.398,0.9999966279847659],[0.399,0.9999967385325744],[0.4,0.9999968454561948],[0.401,0.999996948874442],[0.402,0.9999970489022357],[0.403,0.9999971456507283],[0.404,0.999997239227428],[0.405,0.9999973297363186],[0.406,0.9999974172779748],[0.40700000000000003,0.9999975019496742],[0.40800000000000003,0.999997583845505],[0.40900000000000003,0.9999976630564712],[0.41000000000000003,0.999997739670593],[0.41100000000000003,0.9999978137730052],[0.41200000000000003,0.9999978854460513],[0.41300000000000003,0.9999979547693755],[0.41400000000000003,0.9999980218200107],[0.41500000000000004,0.9999980866724647],[0.41600000000000004,0.9999981493988024],[0.417,0.9999982100687261],[0.418,0.9999982687496531],[0.419,0.9999983255067906],[0.42,0.9999983804032077],[0.421,0.9999984334999061],[0.422,0.9999984848558878],[0.423,0.9999985345282202],[0.424,0.9999985825720997],[0.425,0.9999986290409136],[0.426,0.9999986739862985],[0.427,0.9999987174581985],[0.428,0.99999875950492],[0.429,0.9999988001731861],[0.43,0.9999988395081878],[0.431,0.9999988775536348],[0.432,0.9999989143518037],[0.433,0.999998949943585],[0.434,0.999998984368529],[0.435,0.9999990176648891],[0.436,0.9999990498696647],[0.437,0.9999990810186421],[0.438,0.9999991111464346],[0.439,0.9999991402865206],[0.44,0.9999991684712809],[0.441,0.9999991957320349],[0.442,0.999999222099075],[0.443,0.9999992476017008],[0.444,0.999999272268251],[0.445,0.9999992961261356],[0.446,0.9999993192018656],[0.447,0.9999993415210833],[0.448,0.9999993631085898],[0.449,0.9999993839883738],[0.45,0.9999994041836371],[0.451,0.9999994237168209],[0.452,0.9999994426096307],[0.453,0.9999994608830606],[0.454,0.9999994785574161],[0.455,0.9999994956523375],[0.456,0.9999995121868205],[0.457,0.9999995281792388],[0.458,0.9999995436473632],[0.459,0.9999995586083822],[0.46,0.9999995730789206],[0.461,0.9999995870750584],[0.462,0.9999996006123482],[0.463,0.9999996137058329],[0.464,0.999999626370062],[0.465,0.9999996386191083],[0.466,0.9999996504665832],[0.467,0.9999996619256516],[0.468,0.9999996730090471],[0.46900000000000003,0.9999996837290857],[0.47000000000000003,0.9999996940976795],[0.47100000000000003,0.9999997041263504],[0.47200000000000003,0.9999997138262424],[0.47300000000000003,0.9999997232081341],[0.47400000000000003,0.9999997322824509],[0.47500000000000003,0.9999997410592761],[0.47600000000000003,0.9999997495483628],[0.47700000000000004,0.9999997577591441],[0.47800000000000004,0.999999765700744],[0.47900000000000004,0.9999997733819872],[0.48,0.9999997808114094],[0.481,0.9999997879972661],[0.482,0.9999997949475424],[0.483,0.9999998016699616],[0.484,0.9999998081719936],[0.485,0.9999998144608637],[0.486,0.9999998205435602],[0.487,0.999999826426842],[0.488,0.999999832117247],[0.489,0.9999998376210983],[0.49,0.9999998429445119],[0.491,0.9999998480934033],[0.492,0.9999998530734938],[0.493,0.9999998578903176],[0.494,0.9999998625492272],[0.495,0.9999998670553996],[0.496,0.999999871413842],[0.497,0.9999998756293976],[0.498,0.999999879706751],[0.499,0.9999998836504328],[0.5,0.9999998874648253],[0.501,0.9999998911541671],[0.502,0.999999894722558],[0.503,0.9999998981739631],[0.504,0.9999999015122176],[0.505,0.9999999047410312],[0.506,0.9999999078639916],[0.507,0.9999999108845693],[0.508,0.9999999138061206],[0.509,0.9999999166318921],[0.51,0.9999999193650237],[0.511,0.9999999220085527],[0.512,0.9999999245654165],[0.513,0.9999999270384563],[0.514,0.9999999294304203],[0.515,0.9999999317439663],[0.516,0.9999999339816652],[0.517,0.9999999361460037],[0.518,0.9999999382393866],[0.519,0.9999999402641404],[0.52,0.9999999422225148],[0.521,0.999999944116686],[0.522,0.9999999459487591],[0.523,0.9999999477207695],[0.524,0.9999999494346865],[0.525,0.9999999510924147],[0.526,0.999999952695796],[0.527,0.9999999542466123],[0.528,0.9999999557465867],[0.529,0.9999999571973862],[0.53,0.9999999586006229],[0.531,0.9999999599578558],[0.532,0.9999999612705934],[0.533,0.9999999625402944],[0.534,0.9999999637683696],[0.535,0.9999999649561838],[0.536,0.9999999661050567],[0.537,0.9999999672162652],[0.538,0.9999999682910439],[0.539,0.9999999693305871],[0.54,0.99999997033605],[0.541,0.99999997130855],[0.542,0.9999999722491676],[0.543,0.9999999731589481],[0.544,0.9999999740389024],[0.545,0.9999999748900085],[0.546,0.9999999757132119],[0.547,0.9999999765094275],[0.548,0.99999997727954],[0.549,0.9999999780244053],[0.55,0.999999978744851],[0.551,0.9999999794416777],[0.552,0.9999999801156597],[0.553,0.9999999807675459],[0.554,0.9999999813980607],[0.555,0.9999999820079049],[0.556,0.9999999825977559],[0.557,0.9999999831682693],[0.558,0.999999983720079],[0.559,0.9999999842537983],[0.56,0.9999999847700203],[0.561,0.9999999852693183],[0.562,0.9999999857522476],[0.5630000000000001,0.9999999862193445],[0.5640000000000001,0.9999999866711281],[0.5650000000000001,0.9999999871081005],[0.5660000000000001,0.9999999875307473],[0.5670000000000001,0.9999999879395379],[0.5680000000000001,0.9999999883349269],[0.5690000000000001,0.9999999887173535],[0.5700000000000001,0.9999999890872426],[0.5710000000000001,0.9999999894450053],[0.5720000000000001,0.9999999897910393],[0.5730000000000001,0.9999999901257288],[0.5740000000000001,0.999999990449446],[0.5750000000000001,0.9999999907625503],[0.5760000000000001,0.99999999106539],[0.577,0.9999999913583013],[0.578,0.9999999916416099],[0.579,0.9999999919156305],[0.58,0.9999999921806677],[0.581,0.9999999924370159],[0.582,0.99999999268496],[0.583,0.9999999929247755],[0.584,0.9999999931567289],[0.585,0.999999993381078],[0.586,0.9999999935980721],[0.587,0.9999999938079523],[0.588,0.9999999940109517],[0.589,0.9999999942072961],[0.59,0.9999999943972036],[0.591,0.9999999945808851],[0.592,0.9999999947585448],[0.593,0.9999999949303802],[0.594,0.999999995096582],[0.595,0.9999999952573352],[0.596,0.9999999954128183],[0.597,0.999999995563204],[0.598,0.9999999957086594],[0.599,0.9999999958493463],[0.6,0.9999999959854209],[0.601,0.9999999961170345],[0.602,0.9999999962443332],[0.603,0.9999999963674586],[0.604,0.9999999964865475],[0.605,0.9999999966017322],[0.606,0.9999999967131407],[0.607,0.9999999968208967],[0.608,0.9999999969251201],[0.609,0.9999999970259267],[0.61,0.9999999971234284],[0.611,0.9999999972177336],[0.612,0.9999999973089472],[0.613,0.9999999973971704],[0.614,0.9999999974825012],[0.615,0.9999999975650347],[0.616,0.9999999976448624],[0.617,0.9999999977220729],[0.618,0.9999999977967523],[0.619,0.9999999978689833],[0.62,0.9999999979388464],[0.621,0.999999998006419],[0.622,0.9999999980717764],[0.623,0.9999999981349911],[0.624,0.9999999981961334],[0.625,0.9999999982552711],[0.626,0.9999999983124701],[0.627,0.999999998367794],[0.628,0.999999998421304],[0.629,0.9999999984730599],[0.63,0.9999999985231189],[0.631,0.9999999985715368],[0.632,0.9999999986183674],[0.633,0.9999999986636627],[0.634,0.999999998707473],[0.635,0.9999999987498471],[0.636,0.999999998790832],[0.637,0.9999999988304733],[0.638,0.9999999988688149],[0.639,0.9999999989058995],[0.64,0.9999999989417685],[0.641,0.9999999989764614],[0.642,0.999999999010017],[0.643,0.9999999990424725],[0.644,0.9999999990738639],[0.645,0.9999999991042263],[0.646,0.9999999991335933],[0.647,0.9999999991619974],[0.648,0.9999999991894705],[0.649,0.9999999992160428],[0.65,0.999999999241744],[0.651,0.9999999992666025],[0.652,0.9999999992906462],[0.653,0.9999999993139016],[0.654,0.9999999993363945],[0.655,0.9999999993581501],[0.656,0.9999999993791925],[0.657,0.999999999399545],[0.658,0.9999999994192302],[0.659,0.9999999994382701],[0.66,0.9999999994566858],[0.661,0.9999999994744978],[0.662,0.9999999994917258],[0.663,0.999999999508389],[0.664,0.9999999995245059],[0.665,0.9999999995400944],[0.666,0.9999999995551719],[0.667,0.9999999995697552],[0.668,0.9999999995838602],[0.669,0.999999999597503],[0.67,0.9999999996106984],[0.671,0.9999999996234612],[0.672,0.9999999996358055],[0.673,0.9999999996477453],[0.674,0.9999999996592936],[0.675,0.9999999996704633],[0.676,0.9999999996812667],[0.677,0.999999999691716],[0.678,0.9999999997018229],[0.679,0.9999999997115983],[0.68,0.9999999997210532],[0.681,0.9999999997301982],[0.682,0.9999999997390433],[0.683,0.9999999997475985],[0.684,0.9999999997558732],[0.685,0.9999999997638767],[0.686,0.9999999997716177],[0.687,0.9999999997791049],[0.6880000000000001,0.9999999997863467],[0.6890000000000001,0.9999999997933511],[0.6900000000000001,0.9999999998001259],[0.6910000000000001,0.9999999998066785],[0.6920000000000001,0.9999999998130163],[0.6930000000000001,0.9999999998191464],[0.6940000000000001,0.9999999998250755],[0.6950000000000001,0.9999999998308102],[0.6960000000000001,0.9999999998363569],[0.6970000000000001,0.9999999998417217],[0.6980000000000001,0.9999999998469108],[0.6990000000000001,0.9999999998519296],[0.7000000000000001,0.9999999998567839],[0.7010000000000001,0.9999999998614791],[0.7020000000000001,0.9999999998660204],[0.7030000000000001,0.9999999998704128],[0.704,0.9999999998746611],[0.705,0.9999999998787702],[0.706,0.9999999998827446],[0.707,0.9999999998865887],[0.708,0.9999999998903067],[0.709,0.999999999893903],[0.71,0.9999999998973812],[0.711,0.9999999999007454],[0.712,0.9999999999039993],[0.713,0.9999999999071467],[0.714,0.9999999999101907],[0.715,0.999999999913135],[0.716,0.9999999999159829],[0.717,0.9999999999187372],[0.718,0.9999999999214013],[0.719,0.9999999999239781],[0.72,0.9999999999264704],[0.721,0.999999999928881],[0.722,0.9999999999312126],[0.723,0.9999999999334677],[0.724,0.9999999999356489],[0.725,0.9999999999377586],[0.726,0.999999999939799],[0.727,0.9999999999417727],[0.728,0.9999999999436816],[0.729,0.9999999999455279],[0.73,0.9999999999473137],[0.731,0.999999999949041],[0.732,0.9999999999507116],[0.733,0.9999999999523275],[0.734,0.9999999999538904],[0.735,0.999999999955402],[0.736,0.9999999999568642],[0.737,0.9999999999582783],[0.738,0.9999999999596461],[0.739,0.9999999999609691],[0.74,0.9999999999622486],[0.741,0.9999999999634863],[0.742,0.9999999999646834],[0.743,0.9999999999658412],[0.744,0.999999999966961],[0.745,0.9999999999680442],[0.746,0.9999999999690918],[0.747,0.9999999999701051],[0.748,0.9999999999710851],[0.749,0.9999999999720331],[0.75,0.99999999997295],[0.751,0.9999999999738368],[0.752,0.9999999999746945],[0.753,0.9999999999755241],[0.754,0.9999999999763265],[0.755,0.9999999999771026],[0.756,0.9999999999778533],[0.757,0.9999999999785794],[0.758,0.9999999999792816],[0.759,0.9999999999799608],[0.76,0.9999999999806178],[0.761,0.9999999999812532],[0.762,0.9999999999818678],[0.763,0.9999999999824623],[0.764,0.9999999999830372],[0.765,0.9999999999835933],[0.766,0.9999999999841312],[0.767,0.9999999999846515],[0.768,0.9999999999851547],[0.769,0.9999999999856414],[0.77,0.9999999999861121],[0.771,0.9999999999865674],[0.772,0.9999999999870077],[0.773,0.9999999999874337],[0.774,0.9999999999878456],[0.775,0.9999999999882441],[0.776,0.9999999999886295],[0.777,0.9999999999890022],[0.778,0.9999999999893628],[0.779,0.9999999999897116],[0.78,0.9999999999900488],[0.781,0.9999999999903751],[0.782,0.9999999999906907],[0.783,0.9999999999909959],[0.784,0.999999999991291],[0.785,0.9999999999915765],[0.786,0.9999999999918527],[0.787,0.9999999999921197],[0.788,0.9999999999923781],[0.789,0.999999999992628],[0.79,0.9999999999928697],[0.791,0.9999999999931034],[0.792,0.9999999999933296],[0.793,0.9999999999935483],[0.794,0.9999999999937598],[0.795,0.9999999999939643],[0.796,0.9999999999941622],[0.797,0.9999999999943536],[0.798,0.9999999999945387],[0.799,0.9999999999947178],[0.8,0.9999999999948909],[0.801,0.9999999999950584],[0.802,0.9999999999952204],[0.803,0.9999999999953771],[0.804,0.9999999999955287],[0.805,0.9999999999956752],[0.806,0.999999999995817],[0.807,0.9999999999959541],[0.808,0.9999999999960868],[0.809,0.9999999999962151],[0.81,0.9999999999963392],[0.811,0.9999999999964592],[0.812,0.9999999999965753],[0.8130000000000001,0.9999999999966875],[0.8140000000000001,0.9999999999967961],[0.8150000000000001,0.9999999999969011],[0.8160000000000001,0.9999999999970027],[0.8170000000000001,0.999999999997101],[0.8180000000000001,0.999999999997196],[0.8190000000000001,0.999999999997288],[0.8200000000000001,0.9999999999973769],[0.8210000000000001,0.9999999999974629],[0.8220000000000001,0.9999999999975461],[0.8230000000000001,0.9999999999976266],[0.8240000000000001,0.9999999999977044],[0.8250000000000001,0.9999999999977796],[0.8260000000000001,0.9999999999978524],[0.8270000000000001,0.9999999999979228],[0.8280000000000001,0.9999999999979909],[0.8290000000000001,0.9999999999980568],[0.8300000000000001,0.9999999999981205],[0.8310000000000001,0.9999999999981821],[0.8320000000000001,0.9999999999982417],[0.833,0.9999999999982994],[0.834,0.9999999999983551],[0.835,0.999999999998409],[0.836,0.9999999999984611],[0.837,0.9999999999985116],[0.838,0.9999999999985604],[0.839,0.9999999999986076],[0.84,0.9999999999986533],[0.841,0.9999999999986974],[0.842,0.9999999999987401],[0.843,0.9999999999987814],[0.844,0.9999999999988214],[0.845,0.99999999999886],[0.846,0.9999999999988973],[0.847,0.9999999999989335],[0.848,0.9999999999989685],[0.849,0.9999999999990024],[0.85,0.999999999999035],[0.851,0.9999999999990666],[0.852,0.9999999999990973],[0.853,0.9999999999991268],[0.854,0.9999999999991555],[0.855,0.9999999999991832],[0.856,0.99999999999921],[0.857,0.9999999999992358],[0.858,0.9999999999992609],[0.859,0.9999999999992851],[0.86,0.9999999999993086],[0.861,0.9999999999993312],[0.862,0.9999999999993532],[0.863,0.9999999999993744],[0.864,0.9999999999993948],[0.865,0.9999999999994147],[0.866,0.9999999999994339],[0.867,0.9999999999994524],[0.868,0.9999999999994704],[0.869,0.9999999999994877],[0.87,0.9999999999995045],[0.871,0.9999999999995208],[0.872,0.9999999999995365],[0.873,0.9999999999995517],[0.874,0.9999999999995665],[0.875,0.9999999999995807],[0.876,0.9999999999995943],[0.877,0.9999999999996076],[0.878,0.9999999999996205],[0.879,0.999999999999633],[0.88,0.999999999999645],[0.881,0.9999999999996566],[0.882,0.9999999999996679],[0.883,0.9999999999996788],[0.884,0.9999999999996894],[0.885,0.9999999999996995],[0.886,0.9999999999997093],[0.887,0.9999999999997189],[0.888,0.9999999999997281],[0.889,0.999999999999737],[0.89,0.9999999999997456],[0.891,0.999999999999754],[0.892,0.9999999999997621],[0.893,0.9999999999997699],[0.894,0.9999999999997774],[0.895,0.9999999999997847],[0.896,0.9999999999997917],[0.897,0.9999999999997986],[0.898,0.9999999999998052],[0.899,0.9999999999998116],[0.9,0.9999999999998177],[0.901,0.9999999999998237],[0.902,0.9999999999998295],[0.903,0.9999999999998351],[0.904,0.9999999999998405],[0.905,0.9999999999998457],[0.906,0.9999999999998508],[0.907,0.9999999999998557],[0.908,0.9999999999998604],[0.909,0.999999999999865],[0.91,0.9999999999998694],[0.911,0.9999999999998737],[0.912,0.9999999999998779],[0.913,0.9999999999998819],[0.914,0.9999999999998858],[0.915,0.9999999999998894],[0.916,0.9999999999998931],[0.917,0.9999999999998965],[0.918,0.9999999999999],[0.919,0.9999999999999033],[0.92,0.9999999999999064],[0.921,0.9999999999999095],[0.922,0.9999999999999124],[0.923,0.9999999999999153],[0.924,0.9999999999999181],[0.925,0.9999999999999208],[0.926,0.9999999999999234],[0.927,0.999999999999926],[0.928,0.9999999999999283],[0.929,0.9999999999999307],[0.93,0.9999999999999329],[0.931,0.9999999999999352],[0.932,0.9999999999999373],[0.933,0.9999999999999394],[0.934,0.9999999999999413],[0.935,0.9999999999999433],[0.936,0.9999999999999452],[0.937,0.9999999999999469],[0.9380000000000001,0.9999999999999486],[0.9390000000000001,0.9999999999999504],[0.9400000000000001,0.9999999999999519],[0.9410000000000001,0.9999999999999535],[0.9420000000000001,0.999999999999955],[0.9430000000000001,0.9999999999999565],[0.9440000000000001,0.9999999999999579],[0.9450000000000001,0.9999999999999594],[0.9460000000000001,0.9999999999999607],[0.9470000000000001,0.9999999999999619],[0.9480000000000001,0.9999999999999633],[0.9490000000000001,0.9999999999999644],[0.9500000000000001,0.9999999999999656],[0.9510000000000001,0.9999999999999667],[0.9520000000000001,0.9999999999999678],[0.9530000000000001,0.9999999999999688],[0.9540000000000001,0.9999999999999699],[0.9550000000000001,0.9999999999999709],[0.9560000000000001,0.9999999999999718],[0.9570000000000001,0.9999999999999727],[0.9580000000000001,0.9999999999999737],[0.9590000000000001,0.9999999999999745],[0.96,0.9999999999999754],[0.961,0.9999999999999761],[0.962,0.9999999999999769],[0.963,0.9999999999999777],[0.964,0.9999999999999785],[0.965,0.9999999999999791],[0.966,0.9999999999999798],[0.967,0.9999999999999805],[0.968,0.9999999999999811],[0.969,0.9999999999999817],[0.97,0.9999999999999823],[0.971,0.9999999999999829],[0.972,0.9999999999999835],[0.973,0.999999999999984],[0.974,0.9999999999999846],[0.975,0.999999999999985],[0.976,0.9999999999999856],[0.977,0.999999999999986],[0.978,0.9999999999999865],[0.979,0.9999999999999869],[0.98,0.9999999999999873],[0.981,0.9999999999999878],[0.982,0.9999999999999881],[0.983,0.9999999999999886],[0.984,0.9999999999999889],[0.985,0.9999999999999892],[0.986,0.9999999999999897],[0.987,0.99999999999999],[0.988,0.9999999999999903],[0.989,0.9999999999999906],[0.99,0.9999999999999909],[0.991,0.9999999999999912],[0.992,0.9999999999999916],[0.993,0.9999999999999918],[0.994,0.999999999999992],[0.995,0.9999999999999923],[0.996,0.9999999999999926],[0.997,0.9999999999999928],[0.998,0.999999999999993],[0.999,0.9999999999999932],[1.0,0.9999999999999934],[1.0010000000000001,0.9999999999999937],[1.002,0.9999999999999939],[1.0030000000000001,0.9999999999999941],[1.004,0.9999999999999943],[1.0050000000000001,0.9999999999999944],[1.006,0.9999999999999947],[1.0070000000000001,0.9999999999999949],[1.008,0.999999999999995],[1.0090000000000001,0.9999999999999952],[1.01,0.9999999999999953],[1.0110000000000001,0.9999999999999954],[1.012,0.9999999999999957],[1.0130000000000001,0.9999999999999958],[1.014,0.9999999999999959],[1.0150000000000001,0.999999999999996],[1.016,0.9999999999999962],[1.0170000000000001,0.9999999999999963],[1.018,0.9999999999999964],[1.0190000000000001,0.9999999999999966],[1.02,0.9999999999999967],[1.0210000000000001,0.9999999999999968],[1.022,0.9999999999999969],[1.0230000000000001,0.999999999999997],[1.024,0.9999999999999971],[1.025,0.9999999999999972],[1.026,0.9999999999999972],[1.027,0.9999999999999973],[1.028,0.9999999999999974],[1.029,0.9999999999999976],[1.03,0.9999999999999976],[1.031,0.9999999999999977],[1.032,0.9999999999999978],[1.033,0.9999999999999979],[1.034,0.9999999999999979],[1.035,0.999999999999998],[1.036,0.999999999999998],[1.037,0.9999999999999981],[1.038,0.9999999999999981],[1.039,0.9999999999999982],[1.04,0.9999999999999983],[1.041,0.9999999999999983],[1.042,0.9999999999999984],[1.043,0.9999999999999984],[1.044,0.9999999999999984],[1.045,0.9999999999999986],[1.046,0.9999999999999986],[1.047,0.9999999999999987],[1.048,0.9999999999999987],[1.049,0.9999999999999988],[1.05,0.9999999999999988],[1.051,0.9999999999999988],[1.052,0.9999999999999989],[1.053,0.9999999999999989],[1.054,0.9999999999999989],[1.055,0.999999999999999],[1.056,0.999999999999999],[1.057,0.999999999999999],[1.058,0.9999999999999991],[1.059,0.9999999999999991],[1.06,0.9999999999999991],[1.061,0.9999999999999991],[1.062,0.9999999999999992],[1.063,0.9999999999999992],[1.064,0.9999999999999992],[1.065,0.9999999999999992],[1.066,0.9999999999999993],[1.067,0.9999999999999993],[1.068,0.9999999999999993],[1.069,0.9999999999999993],[1.07,0.9999999999999993],[1.071,0.9999999999999994],[1.072,0.9999999999999994],[1.073,0.9999999999999994],[1.074,0.9999999999999994],[1.075,0.9999999999999994],[1.076,0.9999999999999994],[1.077,0.9999999999999996],[1.078,0.9999999999999996],[1.079,0.9999999999999996],[1.08,0.9999999999999996],[1.081,0.9999999999999996],[1.082,0.9999999999999996],[1.083,0.9999999999999996],[1.084,0.9999999999999996],[1.085,0.9999999999999997],[1.086,0.9999999999999997],[1.087,0.9999999999999997],[1.088,0.9999999999999997],[1.089,0.9999999999999997],[1.09,0.9999999999999997],[1.091,0.9999999999999997],[1.092,0.9999999999999997],[1.093,0.9999999999999997],[1.094,0.9999999999999997],[1.095,0.9999999999999998],[1.096,0.9999999999999998],[1.097,0.9999999999999998],[1.098,0.9999999999999998],[1.099,0.9999999999999998],[1.1,0.9999999999999998],[1.101,0.9999999999999998],[1.102,0.9999999999999998],[1.103,0.9999999999999998],[1.104,0.9999999999999998],[1.105,0.9999999999999998],[1.106,0.9999999999999998],[1.107,0.9999999999999998],[1.108,0.9999999999999998],[1.109,0.9999999999999998],[1.11,0.9999999999999999],[1.111,0.9999999999999999],[1.112,0.9999999999999999],[1.113,0.9999999999999999],[1.114,0.9999999999999999],[1.115,0.9999999999999999],[1.116,0.9999999999999999],[1.117,0.9999999999999999],[1.118,0.9999999999999999],[1.119,0.9999999999999999],[1.12,0.9999999999999999],[1.121,0.9999999999999999],[1.122,0.9999999999999999],[1.123,0.9999999999999999],[1.124,0.9999999999999999],[1.125,0.9999999999999999],[1.1260000000000001,0.9999999999999999],[1.127,0.9999999999999999],[1.1280000000000001,0.9999999999999999],[1.129,0.9999999999999999],[1.1300000000000001,0.9999999999999999],[1.131,0.9999999999999999],[1.1320000000000001,0.9999999999999999],[1.133,0.9999999999999999],[1.1340000000000001,0.9999999999999999],[1.135,0.9999999999999999],[1.1360000000000001,0.9999999999999999],[1.137,0.9999999999999999],[1.1380000000000001,0.9999999999999999],[1.139,0.9999999999999999],[1.1400000000000001,0.9999999999999999],[1.141,0.9999999999999999],[1.1420000000000001,0.9999999999999999],[1.143,1.0],[1.1440000000000001,1.0],[1.145,1.0],[1.1460000000000001,1.0],[1.147,1.0],[1.1480000000000001,1.0],[1.149,1.0],[1.1500000000000001,1.0],[1.151,1.0],[1.1520000000000001,1.0],[1.153,1.0],[1.154,1.0],[1.155,1.0],[1.156,1.0],[1.157,1.0],[1.158,1.0],[1.159,1.0],[1.16,1.0],[1.161,1.0],[1.162,1.0],[1.163,1.0],[1.164,1.0],[1.165,1.0],[1.166,1.0],[1.167,1.0],[1.168,1.0],[1.169,1.0],[1.17,1.0],[1.171,1.0],[1.172,1.0],[1.173,1.0],[1.174,1.0],[1.175,1.0],[1.176,1.0],[1.177,1.0],[1.178,1.0],[1.179,1.0],[1.18,1.0],[1.181,1.0],[1.182,1.0],[1.183,1.0],[1.184,1.0],[1.185,1.0],[1.186,1.0],[1.187,1.0],[1.188,1.0],[1.189,1.0],[1.19,1.0],[1.191,1.0],[1.192,1.0],[1.193,1.0],[1.194,1.0],[1.195,1.0],[1.196,1.0],[1.197,1.0],[1.198,1.0],[1.199,1.0],[1.2,1.0],[1.201,1.0],[1.202,1.0],[1.203,1.0],[1.204,1.0],[1.205,1.0],[1.206,1.0],[1.207,1.0],[1.208,1.0],[1.209,1.0],[1.21,1.0],[1.211,1.0],[1.212,1.0],[1.213,1.0],[1.214,1.0],[1.215,1.0],[1.216,1.0],[1.217,1.0],[1.218,1.0],[1.219,1.0],[1.22,1.0],[1.221,1.0],[1.222,1.0],[1.223,1.0],[1.224,1.0],[1.225,1.0],[1.226,1.0],[1.227,1.0],[1.228,1.0],[1.229,1.0],[1.23,1.0],[1.231,1.0],[1.232,1.0],[1.233,1.0],[1.234,1.0],[1.235,1.0],[1.236,1.0],[1.237,1.0],[1.238,1.0],[1.239,1.0],[1.24,1.0],[1.241,1.0],[1.242,1.0],[1.243,1.0],[1.244,1.0],[1.245,1.0],[1.246,1.0],[1.247,1.0],[1.248,1.0],[1.249,1.0],[1.25,1.0],[1.2510000000000001,1.0],[1.252,1.0],[1.2530000000000001,1.0],[1.254,1.0],[1.2550000000000001,1.0],[1.256,1.0],[1.2570000000000001,1.0],[1.258,1.0],[1.2590000000000001,1.0],[1.26,1.0],[1.2610000000000001,1.0],[1.262,1.0],[1.2630000000000001,1.0],[1.264,1.0],[1.2650000000000001,1.0],[1.266,1.0],[1.2670000000000001,1.0],[1.268,1.0],[1.2690000000000001,1.0],[1.27,1.0],[1.2710000000000001,1.0],[1.272,1.0],[1.2730000000000001,1.0],[1.274,1.0],[1.2750000000000001,1.0],[1.276,1.0],[1.2770000000000001,1.0],[1.278,1.0],[1.2790000000000001,1.0],[1.28,1.0],[1.281,1.0],[1.282,1.0],[1.283,1.0],[1.284,1.0],[1.285,1.0],[1.286,1.0],[1.287,1.0],[1.288,1.0],[1.289,1.0],[1.29,1.0],[1.291,1.0],[1.292,1.0],[1.293,1.0],[1.294,1.0],[1.295,1.0],[1.296,1.0],[1.297,1.0],[1.298,1.0],[1.299,1.0],[1.3,1.0],[1.301,1.0],[1.302,1.0],[1.303,1.0],[1.304,1.0],[1.305,1.0],[1.306,1.0],[1.307,1.0],[1.308,1.0],[1.309,1.0],[1.31,1.0],[1.311,1.0],[1.312,1.0],[1.313,1.0],[1.314,1.0],[1.315,1.0],[1.316,1.0],[1.317,1.0],[1.318,1.0],[1.319,1.0],[1.32,1.0],[1.321,1.0],[1.322,1.0],[1.323,1.0],[1.324,1.0],[1.325,1.0],[1.326,1.0],[1.327,1.0],[1.328,1.0],[1.329,1.0],[1.33,1.0],[1.331,1.0],[1.332,1.0],[1.333,1.0],[1.334,1.0],[1.335,1.0],[1.336,1.0],[1.337,1.0],[1.338,1.0],[1.339,1.0],[1.34,1.0],[1.341,1.0],[1.342,1.0],[1.343,1.0],[1.344,1.0],[1.345,1.0],[1.346,1.0],[1.347,1.0],[1.348,1.0],[1.349,1.0],[1.35,1.0],[1.351,1.0],[1.352,1.0],[1.353,1.0],[1.354,1.0],[1.355,1.0],[1.356,1.0],[1.357,1.0],[1.358,1.0],[1.359,1.0],[1.36,1.0],[1.361,1.0],[1.362,1.0],[1.363,1.0],[1.364,1.0],[1.365,1.0],[1.366,1.0],[1.367,1.0],[1.368,1.0],[1.369,1.0],[1.37,1.0],[1.371,1.0],[1.372,1.0],[1.373,1.0],[1.374,1.0],[1.375,1.0],[1.3760000000000001,1.0],[1.377,1.0],[1.3780000000000001,1.0],[1.379,1.0],[1.3800000000000001,1.0],[1.381,1.0],[1.3820000000000001,1.0],[1.383,1.0],[1.3840000000000001,1.0],[1.385,1.0],[1.3860000000000001,1.0],[1.387,1.0],[1.3880000000000001,1.0],[1.389,1.0],[1.3900000000000001,1.0],[1.391,1.0],[1.3920000000000001,1.0],[1.393,1.0],[1.3940000000000001,1.0],[1.395,1.0],[1.3960000000000001,1.0],[1.397,1.0],[1.3980000000000001,1.0],[1.399,1.0],[1.4000000000000001,1.0],[1.401,1.0],[1.4020000000000001,1.0],[1.403,1.0],[1.4040000000000001,1.0],[1.405,1.0],[1.4060000000000001,1.0],[1.407,1.0],[1.408,1.0],[1.409,1.0],[1.41,1.0],[1.411,1.0],[1.412,1.0],[1.413,1.0],[1.414,1.0],[1.415,1.0],[1.416,1.0],[1.417,1.0],[1.418,1.0],[1.419,1.0],[1.42,1.0],[1.421,1.0],[1.422,1.0],[1.423,1.0],[1.424,1.0],[1.425,1.0],[1.426,1.0],[1.427,1.0],[1.428,1.0],[1.429,1.0],[1.43,1.0],[1.431,1.0],[1.432,1.0],[1.433,1.0],[1.434,1.0],[1.435,1.0],[1.436,1.0],[1.437,1.0],[1.438,1.0],[1.439,1.0],[1.44,1.0],[1.441,1.0],[1.442,1.0],[1.443,1.0],[1.444,1.0],[1.445,1.0],[1.446,1.0],[1.447,1.0],[1.448,1.0],[1.449,1.0],[1.45,1.0],[1.451,1.0],[1.452,1.0],[1.453,1.0],[1.454,1.0],[1.455,1.0],[1.456,1.0],[1.457,1.0],[1.458,1.0],[1.459,1.0],[1.46,1.0],[1.461,1.0],[1.462,1.0],[1.463,1.0],[1.464,1.0],[1.465,1.0],[1.466,1.0],[1.467,1.0],[1.468,1.0],[1.469,1.0],[1.47,1.0],[1.471,1.0],[1.472,1.0],[1.473,1.0],[1.474,1.0],[1.475,1.0],[1.476,1.0],[1.477,1.0],[1.478,1.0],[1.479,1.0],[1.48,1.0],[1.481,1.0],[1.482,1.0],[1.483,1.0],[1.484,1.0],[1.485,1.0],[1.486,1.0],[1.487,1.0],[1.488,1.0],[1.489,1.0],[1.49,1.0],[1.491,1.0],[1.492,1.0],[1.493,1.0],[1.494,1.0],[1.495,1.0],[1.496,1.0],[1.497,1.0],[1.498,1.0],[1.499,1.0],[1.5,1.0],[1.5010000000000001,1.0],[1.502,1.0],[1.5030000000000001,1.0],[1.504,1.0],[1.5050000000000001,1.0],[1.506,1.0],[1.5070000000000001,1.0],[1.508,1.0],[1.5090000000000001,1.0],[1.51,1.0],[1.5110000000000001,1.0],[1.512,1.0],[1.5130000000000001,1.0],[1.514,1.0],[1.5150000000000001,1.0],[1.516,1.0],[1.5170000000000001,1.0],[1.518,1.0],[1.5190000000000001,1.0],[1.52,1.0],[1.5210000000000001,1.0],[1.522,1.0],[1.5230000000000001,1.0],[1.524,1.0],[1.5250000000000001,1.0],[1.526,1.0],[1.5270000000000001,1.0],[1.528,1.0],[1.5290000000000001,1.0],[1.53,1.0],[1.5310000000000001,1.0],[1.532,1.0],[1.5330000000000001,1.0],[1.534,1.0],[1.5350000000000001,1.0],[1.536,1.0],[1.537,1.0],[1.538,1.0],[1.539,1.0],[1.54,1.0],[1.541,1.0],[1.542,1.0],[1.543,1.0],[1.544,1.0],[1.545,1.0],[1.546,1.0],[1.547,1.0],[1.548,1.0],[1.549,1.0],[1.55,1.0],[1.551,1.0],[1.552,1.0],[1.553,1.0],[1.554,1.0],[1.555,1.0],[1.556,1.0],[1.557,1.0],[1.558,1.0],[1.559,1.0],[1.56,1.0],[1.561,1.0],[1.562,1.0],[1.563,1.0],[1.564,1.0],[1.565,1.0],[1.566,1.0],[1.567,1.0],[1.568,1.0],[1.569,1.0],[1.57,1.0],[1.571,1.0],[1.572,1.0],[1.573,1.0],[1.574,1.0],[1.575,1.0],[1.576,1.0],[1.577,1.0],[1.578,1.0],[1.579,1.0],[1.58,1.0],[1.581,1.0],[1.582,1.0],[1.583,1.0],[1.584,1.0],[1.585,1.0],[1.586,1.0],[1.587,1.0],[1.588,1.0],[1.589,1.0],[1.59,1.0],[1.591,1.0],[1.592,1.0],[1.593,1.0],[1.594,1.0],[1.595,1.0],[1.596,1.0],[1.597,1.0],[1.598,1.0],[1.599,1.0],[1.6,1.0],[1.601,1.0],[1.602,1.0],[1.603,1.0],[1.604,1.0],[1.605,1.0],[1.606,1.0],[1.607,1.0],[1.608,1.0],[1.609,1.0],[1.61,1.0],[1.611,1.0],[1.612,1.0],[1.613,1.0],[1.614,1.0],[1.615,1.0],[1.616,1.0],[1.617,1.0],[1.618,1.0],[1.619,1.0],[1.62,1.0],[1.621,1.0],[1.622,1.0],[1.623,1.0],[1.624,1.0],[1.625,1.0],[1.6260000000000001,1.0],[1.627,1.0],[1.6280000000000001,1.0],[1.629,1.0],[1.6300000000000001,1.0],[1.631,1.0],[1.6320000000000001,1.0],[1.633,1.0],[1.6340000000000001,1.0],[1.635,1.0],[1.6360000000000001,1.0],[1.637,1.0],[1.6380000000000001,1.0],[1.639,1.0],[1.6400000000000001,1.0],[1.641,1.0],[1.6420000000000001,1.0],[1.643,1.0],[1.6440000000000001,1.0],[1.645,1.0],[1.6460000000000001,1.0],[1.647,1.0],[1.6480000000000001,1.0],[1.649,1.0],[1.6500000000000001,1.0],[1.651,1.0],[1.6520000000000001,1.0],[1.653,1.0],[1.6540000000000001,1.0],[1.655,1.0],[1.6560000000000001,1.0],[1.657,1.0],[1.6580000000000001,1.0],[1.659,1.0],[1.6600000000000001,1.0],[1.661,1.0],[1.6620000000000001,1.0],[1.663,1.0],[1.6640000000000001,1.0],[1.665,1.0],[1.666,1.0],[1.667,1.0],[1.668,1.0],[1.669,1.0],[1.67,1.0],[1.671,1.0],[1.672,1.0],[1.673,1.0],[1.674,1.0],[1.675,1.0],[1.676,1.0],[1.677,1.0],[1.678,1.0],[1.679,1.0],[1.68,1.0],[1.681,1.0],[1.682,1.0],[1.683,1.0],[1.684,1.0],[1.685,1.0],[1.686,1.0],[1.687,1.0],[1.688,1.0],[1.689,1.0],[1.69,1.0],[1.691,1.0],[1.692,1.0],[1.693,1.0],[1.694,1.0],[1.695,1.0],[1.696,1.0],[1.697,1.0],[1.698,1.0],[1.699,1.0],[1.7,1.0],[1.701,1.0],[1.702,1.0],[1.703,1.0],[1.704,1.0],[1.705,1.0],[1.706,1.0],[1.707,1.0],[1.708,1.0],[1.709,1.0],[1.71,1.0],[1.711,1.0],[1.712,1.0],[1.713,1.0],[1.714,1.0],[1.715,1.0],[1.716,1.0],[1.717,1.0],[1.718,1.0],[1.719,1.0],[1.72,1.0],[1.721,1.0],[1.722,1.0],[1.723,1.0],[1.724,1.0],[1.725,1.0],[1.726,1.0],[1.727,1.0],[1.728,1.0],[1.729,1.0],[1.73,1.0],[1.731,1.0],[1.732,1.0],[1.733,1.0],[1.734,1.0],[1.735,1.0],[1.736,1.0],[1.737,1.0],[1.738,1.0],[1.739,1.0],[1.74,1.0],[1.741,1.0],[1.742,1.0],[1.743,1.0],[1.744,1.0],[1.745,1.0],[1.746,1.0],[1.747,1.0],[1.748,1.0],[1.749,1.0],[1.75,1.0],[1.7510000000000001,1.0],[1.752,1.0],[1.7530000000000001,1.0],[1.754,1.0],[1.7550000000000001,1.0],[1.756,1.0],[1.7570000000000001,1.0],[1.758,1.0],[1.7590000000000001,1.0],[1.76,1.0],[1.7610000000000001,1.0],[1.762,1.0],[1.7630000000000001,1.0],[1.764,1.0],[1.7650000000000001,1.0],[1.766,1.0],[1.7670000000000001,1.0],[1.768,1.0],[1.7690000000000001,1.0],[1.77,1.0],[1.7710000000000001,1.0],[1.772,1.0],[1.7730000000000001,1.0],[1.774,1.0],[1.7750000000000001,1.0],[1.776,1.0],[1.7770000000000001,1.0],[1.778,1.0],[1.7790000000000001,1.0],[1.78,1.0],[1.7810000000000001,1.0],[1.782,1.0],[1.7830000000000001,1.0],[1.784,1.0],[1.7850000000000001,1.0],[1.786,1.0],[1.7870000000000001,1.0],[1.788,1.0],[1.7890000000000001,1.0],[1.79,1.0],[1.7910000000000001,1.0],[1.792,1.0],[1.793,1.0],[1.794,1.0],[1.795,1.0],[1.796,1.0],[1.797,1.0],[1.798,1.0],[1.799,1.0],[1.8,1.0],[1.801,1.0],[1.802,1.0],[1.803,1.0],[1.804,1.0],[1.805,1.0],[1.806,1.0],[1.807,1.0],[1.808,1.0],[1.809,1.0],[1.81,1.0],[1.811,1.0],[1.812,1.0],[1.813,1.0],[1.814,1.0],[1.815,1.0],[1.816,1.0],[1.817,1.0],[1.818,1.0],[1.819,1.0],[1.82,1.0],[1.821,1.0],[1.822,1.0],[1.823,1.0],[1.824,1.0],[1.825,1.0],[1.826,1.0],[1.827,1.0],[1.828,1.0],[1.829,1.0],[1.83,1.0],[1.831,1.0],[1.832,1.0],[1.833,1.0],[1.834,1.0],[1.835,1.0],[1.836,1.0],[1.837,1.0],[1.838,1.0],[1.839,1.0],[1.84,1.0],[1.841,1.0],[1.842,1.0],[1.843,1.0],[1.844,1.0],[1.845,1.0],[1.846,1.0],[1.847,1.0],[1.848,1.0],[1.849,1.0],[1.85,1.0],[1.851,1.0],[1.852,1.0],[1.853,1.0],[1.854,1.0],[1.855,1.0],[1.856,1.0],[1.857,1.0],[1.858,1.0],[1.859,1.0],[1.86,1.0],[1.861,1.0],[1.862,1.0],[1.863,1.0],[1.864,1.0],[1.865,1.0],[1.866,1.0],[1.867,1.0],[1.868,1.0],[1.869,1.0],[1.87,1.0],[1.871,1.0],[1.872,1.0],[1.873,1.0],[1.874,1.0],[1.875,1.0],[1.8760000000000001,1.0],[1.877,1.0],[1.8780000000000001,1.0],[1.879,1.0],[1.8800000000000001,1.0],[1.881,1.0],[1.8820000000000001,1.0],[1.883,1.0],[1.8840000000000001,1.0],[1.885,1.0],[1.8860000000000001,1.0],[1.887,1.0],[1.8880000000000001,1.0],[1.889,1.0],[1.8900000000000001,1.0],[1.891,1.0],[1.8920000000000001,1.0],[1.893,1.0],[1.8940000000000001,1.0],[1.895,1.0],[1.8960000000000001,1.0],[1.897,1.0],[1.8980000000000001,1.0],[1.899,1.0],[1.9000000000000001,1.0],[1.901,1.0],[1.9020000000000001,1.0],[1.903,1.0],[1.9040000000000001,1.0],[1.905,1.0],[1.9060000000000001,1.0],[1.907,1.0],[1.9080000000000001,1.0],[1.909,1.0],[1.9100000000000001,1.0],[1.911,1.0],[1.9120000000000001,1.0],[1.913,1.0],[1.9140000000000001,1.0],[1.915,1.0],[1.9160000000000001,1.0],[1.917,1.0],[1.9180000000000001,1.0],[1.919,1.0],[1.92,1.0],[1.921,1.0],[1.922,1.0],[1.923,1.0],[1.924,1.0],[1.925,1.0],[1.926,1.0],[1.927,1.0],[1.928,1.0],[1.929,1.0],[1.93,1.0],[1.931,1.0],[1.932,1.0],[1.933,1.0],[1.934,1.0],[1.935,1.0],[1.936,1.0],[1.937,1.0],[1.938,1.0],[1.939,1.0],[1.94,1.0],[1.941,1.0],[1.942,1.0],[1.943,1.0],[1.944,1.0],[1.945,1.0],[1.946,1.0],[1.947,1.0],[1.948,1.0],[1.949,1.0],[1.95,1.0],[1.951,1.0],[1.952,1.0],[1.953,1.0],[1.954,1.0],[1.955,1.0],[1.956,1.0],[1.957,1.0],[1.958,1.0],[1.959,1.0],[1.96,1.0],[1.961,1.0],[1.962,1.0],[1.963,1.0],[1.964,1.0],[1.965,1.0],[1.966,1.0],[1.967,1.0],[1.968,1.0],[1.969,1.0],[1.97,1.0],[1.971,1.0],[1.972,1.0],[1.973,1.0],[1.974,1.0],[1.975,1.0],[1.976,1.0],[1.977,1.0],[1.978,1.0],[1.979,1.0],[1.98,1.0],[1.981,1.0],[1.982,1.0],[1.983,1.0],[1.984,1.0],[1.985,1.0],[1.986,1.0],[1.987,1.0],[1.988,1.0],[1.989,1.0],[1.99,1.0],[1.991,1.0],[1.992,1.0],[1.993,1.0],[1.994,1.0],[1.995,1.0],[1.996,1.0],[1.997,1.0],[1.998,1.0],[1.999,1.0],[2.0,1.0]]},\"plant_q_command\":{\"delay\":0.1,\"data\":[[0.0,0.0],[0.001,0.0],[0.002,0.0],[0.003,0.0],[0.004,0.0],[0.005,0.0],[0.006,0.0],[0.007,0.0],[0.008,0.0],[0.009000000000000001,0.0],[0.01,0.0],[0.011,0.0],[0.012,0.0],[0.013000000000000001,0.0],[0.014,0.0],[0.015,0.0],[0.016,0.0],[0.017,0.0],[0.018000000000000002,0.0],[0.019,0.0],[0.02,0.0],[0.021,0.0],[0.022,0.0],[0.023,0.0],[0.024,0.0],[0.025,0.0],[0.026000000000000002,0.0],[0.027,0.0],[0.028,0.0],[0.029,0.0],[0.03,0.0],[0.031,0.0],[0.032,0.0],[0.033,0.0],[0.034,0.0],[0.035,0.0],[0.036000000000000004,0.0],[0.037,0.0],[0.038,0.0],[0.039,0.0],[0.04,0.0],[0.041,0.0],[0.042,0.0],[0.043000000000000003,0.0],[0.044,0.0],[0.045,0.0],[0.046,0.0],[0.047,0.0],[0.048,0.0],[0.049,0.0],[0.05,0.0],[0.051000000000000004,0.0],[0.052000000000000005,0.0],[0.053,0.0],[0.054,0.0],[0.055,0.0],[0.056,0.0],[0.057,0.0],[0.058,0.0],[0.059000000000000004,0.0],[0.06,0.0],[0.061,0.0],[0.062,0.0],[0.063,0.0],[0.064,0.0],[0.065,0.0],[0.066,0.0],[0.067,0.0],[0.068,0.0],[0.069,0.0],[0.07,0.0],[0.07100000000000001,0.0],[0.07200000000000001,0.0],[0.073,0.0],[0.074,0.0],[0.075,0.0],[0.076,0.0],[0.077,0.0],[0.078,0.0],[0.079,0.0],[0.08,0.0],[0.081,0.0],[0.082,0.0],[0.083,0.0],[0.084,0.0],[0.085,0.0],[0.08600000000000001,0.0],[0.08700000000000001,0.0],[0.088,0.0],[0.089,0.0],[0.09,0.0],[0.091,0.0],[0.092,0.0],[0.093,0.0],[0.094,0.0],[0.095,0.0],[0.096,0.0],[0.097,0.0],[0.098,0.0],[0.099,0.0],[0.1,1.0],[0.101,1.0],[0.10200000000000001,1.0],[0.10300000000000001,1.0],[0.10400000000000001,1.0],[0.105,1.0],[0.106,1.0],[0.107,1.0],[0.108,1.0],[0.109,1.0],[0.11,1.0],[0.111,1.0],[0.112,1.0],[0.113,1.0],[0.114,1.0],[0.115,1.0],[0.116,1.0],[0.117,1.0],[0.11800000000000001,1.0],[0.11900000000000001,1.0],[0.12,1.0],[0.121,1.0],[0.122,1.0],[0.123,1.0],[0.124,1.0],[0.125,1.0],[0.126,1.0],[0.127,1.0],[0.128,1.0],[0.129,1.0],[0.13,1.0],[0.131,1.0],[0.132,1.0],[0.133,1.0],[0.134,1.0],[0.135,1.0],[0.136,1.0],[0.137,1.0],[0.138,1.0],[0.139,1.0],[0.14,1.0],[0.14100000000000001,1.0],[0.14200000000000002,1.0],[0.14300000000000002,1.0],[0.14400000000000002,1.0],[0.145,1.0],[0.146,1.0],[0.147,1.0],[0.148,1.0],[0.149,1.0],[0.15,1.0],[0.151,1.0],[0.152,1.0],[0.153,1.0],[0.154,1.0],[0.155,1.0],[0.156,1.0],[0.157,1.0],[0.158,1.0],[0.159,1.0],[0.16,1.0],[0.161,1.0],[0.162,1.0],[0.163,1.0],[0.164,1.0],[0.165,1.0],[0.166,1.0],[0.167,1.0],[0.168,1.0],[0.169,1.0],[0.17,1.0],[0.171,1.0],[0.17200000000000001,1.0],[0.17300000000000001,1.0],[0.17400000000000002,1.0],[0.17500000000000002,1.0],[0.176,1.0],[0.177,1.0],[0.178,1.0],[0.179,1.0],[0.18,1.0],[0.181,1.0],[0.182,1.0],[0.183,1.0],[0.184,1.0],[0.185,1.0],[0.186,1.0],[0.187,1.0],[0.188,1.0],[0.189,1.0],[0.19,1.0],[0.191,1.0],[0.192,1.0],[0.193,1.0],[0.194,1.0],[0.195,1.0],[0.196,1.0],[0.197,1.0],[0.198,1.0],[0.199,1.0],[0.2,1.0],[0.201,1.0],[0.202,1.0],[0.203,1.0],[0.20400000000000001,1.0],[0.20500000000000002,1.0],[0.20600000000000002,1.0],[0.20700000000000002,1.0],[0.20800000000000002,1.0],[0.209,1.0],[0.21,1.0],[0.211,1.0],[0.212,1.0],[0.213,1.0],[0.214,1.0],[0.215,1.0],[0.216,1.0],[0.217,1.0],[0.218,1.0],[0.219,1.0],[0.22,1.0],[0.221,1.0],[0.222,1.0],[0.223,1.0],[0.224,1.0],[0.225,1.0],[0.226,1.0],[0.227,1.0],[0.228,1.0],[0.229,1.0],[0.23,1.0],[0.231,1.0],[0.232,1.0],[0.233,1.0],[0.234,1.0],[0.23500000000000001,1.0],[0.23600000000000002,1.0],[0.23700000000000002,1.0],[0.23800000000000002,1.0],[0.23900000000000002,1.0],[0.24,1.0],[0.241,1.0],[0.242,1.0],[0.243,1.0],[0.244,1.0],[0.245,1.0],[0.246,1.0],[0.247,1.0],[0.248,1.0],[0.249,1.0],[0.25,1.0],[0.251,1.0],[0.252,1.0],[0.253,1.0],[0.254,1.0],[0.255,1.0],[0.256,1.0],[0.257,1.0],[0.258,1.0],[0.259,1.0],[0.26,1.0],[0.261,1.0],[0.262,1.0],[0.263,1.0],[0.264,1.0],[0.265,1.0],[0.266,1.0],[0.267,1.0],[0.268,1.0],[0.269,1.0],[0.27,1.0],[0.271,1.0],[0.272,1.0],[0.273,1.0],[0.274,1.0],[0.275,1.0],[0.276,1.0],[0.277,1.0],[0.278,1.0],[0.279,1.0],[0.28,1.0],[0.281,1.0],[0.28200000000000003,1.0],[0.28300000000000003,1.0],[0.28400000000000003,1.0],[0.28500000000000003,1.0],[0.28600000000000003,1.0],[0.28700000000000003,1.0],[0.28800000000000003,1.0],[0.289,1.0],[0.29,1.0],[0.291,1.0],[0.292,1.0],[0.293,1.0],[0.294,1.0],[0.295,1.0],[0.296,1.0],[0.297,1.0],[0.298,1.0],[0.299,1.0],[0.3,1.0],[0.301,1.0],[0.302,1.0],[0.303,1.0],[0.304,1.0],[0.305,1.0],[0.306,1.0],[0.307,1.0],[0.308,1.0],[0.309,1.0],[0.31,1.0],[0.311,1.0],[0.312,1.0],[0.313,1.0],[0.314,1.0],[0.315,1.0],[0.316,1.0],[0.317,1.0],[0.318,1.0],[0.319,1.0],[0.32,1.0],[0.321,1.0],[0.322,1.0],[0.323,1.0],[0.324,1.0],[0.325,1.0],[0.326,1.0],[0.327,1.0],[0.328,1.0],[0.329,1.0],[0.33,1.0],[0.331,1.0],[0.332,1.0],[0.333,1.0],[0.334,1.0],[0.335,1.0],[0.336,1.0],[0.337,1.0],[0.338,1.0],[0.339,1.0],[0.34,1.0],[0.341,1.0],[0.342,1.0],[0.343,1.0],[0.34400000000000003,1.0],[0.34500000000000003,1.0],[0.34600000000000003,1.0],[0.34700000000000003,1.0],[0.34800000000000003,1.0],[0.34900000000000003,1.0],[0.35000000000000003,1.0],[0.35100000000000003,1.0],[0.352,1.0],[0.353,1.0],[0.354,1.0],[0.355,1.0],[0.356,1.0],[0.357,1.0],[0.358,1.0],[0.359,1.0],[0.36,1.0],[0.361,1.0],[0.362,1.0],[0.363,1.0],[0.364,1.0],[0.365,1.0],[0.366,1.0],[0.367,1.0],[0.368,1.0],[0.369,1.0],[0.37,1.0],[0.371,1.0],[0.372,1.0],[0.373,1.0],[0.374,1.0],[0.375,1.0],[0.376,1.0],[0.377,1.0],[0.378,1.0],[0.379,1.0],[0.38,1.0],[0.381,1.0],[0.382,1.0],[0.383,1.0],[0.384,1.0],[0.385,1.0],[0.386,1.0],[0.387,1.0],[0.388,1.0],[0.389,1.0],[0.39,1.0],[0.391,1.0],[0.392,1.0],[0.393,1.0],[0.394,1.0],[0.395,1.0],[0.396,1.