0],[0.397,1.0],[0.398,1.0],[0.399,1.0],[0.4,1.0],[0.401,1.0],[0.402,1.0],[0.403,1.0],[0.404,1.0],[0.405,1.0],[0.406,1.0],[0.40700000000000003,1.0],[0.40800000000000003,1.0],[0.40900000000000003,1.0],[0.41000000000000003,1.0],[0.41100000000000003,1.0],[0.41200000000000003,1.0],[0.41300000000000003,1.0],[0.41400000000000003,1.0],[0.41500000000000004,1.0],[0.41600000000000004,1.0],[0.417,1.0],[0.418,1.0],[0.419,1.0],[0.42,1.0],[0.421,1.0],[0.422,1.0],[0.423,1.0],[0.424,1.0],[0.425,1.0],[0.426,1.0],[0.427,1.0],[0.428,1.0],[0.429,1.0],[0.43,1.0],[0.431,1.0],[0.432,1.0],[0.433,1.0],[0.434,1.0],[0.435,1.0],[0.436,1.0],[0.437,1.0],[0.438,1.0],[0.439,1.0],[0.44,1.0],[0.441,1.0],[0.442,1.0],[0.443,1.0],[0.444,1.0],[0.445,1.0],[0.446,1.0],[0.447,1.0],[0.448,1.0],[0.449,1.0],[0.45,1.0],[0.451,1.0],[0.452,1.0],[0.453,1.0],[0.454,1.0],[0.455,1.0],[0.456,1.0],[0.457,1.0],[0.458,1.0],[0.459,1.0],[0.46,1.0],[0.461,1.0],[0.462,1.0],[0.463,1.0],[0.464,1.0],[0.465,1.0],[0.466,1.0],[0.467,1.0],[0.468,1.0],[0.46900000000000003,1.0],[0.47000000000000003,1.0],[0.47100000000000003,1.0],[0.47200000000000003,1.0],[0.47300000000000003,1.0],[0.47400000000000003,1.0],[0.47500000000000003,1.0],[0.47600000000000003,1.0],[0.47700000000000004,1.0],[0.47800000000000004,1.0],[0.47900000000000004,1.0],[0.48,1.0],[0.481,1.0],[0.482,1.0],[0.483,1.0],[0.484,1.0],[0.485,1.0],[0.486,1.0],[0.487,1.0],[0.488,1.0],[0.489,1.0],[0.49,1.0],[0.491,1.0],[0.492,1.0],[0.493,1.0],[0.494,1.0],[0.495,1.0],[0.496,1.0],[0.497,1.0],[0.498,1.0],[0.499,1.0],[0.5,1.0],[0.501,1.0],[0.502,1.0],[0.503,1.0],[0.504,1.0],[0.505,1.0],[0.506,1.0],[0.507,1.0],[0.508,1.0],[0.509,1.0],[0.51,1.0],[0.511,1.0],[0.512,1.0],[0.513,1.0],[0.514,1.0],[0.515,1.0],[0.516,1.0],[0.517,1.0],[0.518,1.0],[0.519,1.0],[0.52,1.0],[0.521,1.0],[0.522,1.0],[0.523,1.0],[0.524,1.0],[0.525,1.0],[0.526,1.0],[0.527,1.0],[0.528,1.0],[0.529,1.0],[0.53,1.0],[0.531,1.0],[0.532,1.0],[0.533,1.0],[0.534,1.0],[0.535,1.0],[0.536,1.0],[0.537,1.0],[0.538,1.0],[0.539,1.0],[0.54,1.0],[0.541,1.0],[0.542,1.0],[0.543,1.0],[0.544,1.0],[0.545,1.0],[0.546,1.0],[0.547,1.0],[0.548,1.0],[0.549,1.0],[0.55,1.0],[0.551,1.0],[0.552,1.0],[0.553,1.0],[0.554,1.0],[0.555,1.0],[0.556,1.0],[0.557,1.0],[0.558,1.0],[0.559,1.0],[0.56,1.0],[0.561,1.0],[0.562,1.0],[0.5630000000000001,1.0],[0.5640000000000001,1.0],[0.5650000000000001,1.0],[0.5660000000000001,1.0],[0.5670000000000001,1.0],[0.5680000000000001,1.0],[0.5690000000000001,1.0],[0.5700000000000001,1.0],[0.5710000000000001,1.0],[0.5720000000000001,1.0],[0.5730000000000001,1.0],[0.5740000000000001,1.0],[0.5750000000000001,1.0],[0.5760000000000001,1.0],[0.577,1.0],[0.578,1.0],[0.579,1.0],[0.58,1.0],[0.581,1.0],[0.582,1.0],[0.583,1.0],[0.584,1.0],[0.585,1.0],[0.586,1.0],[0.587,1.0],[0.588,1.0],[0.589,1.0],[0.59,1.0],[0.591,1.0],[0.592,1.0],[0.593,1.0],[0.594,1.0],[0.595,1.0],[0.596,1.0],[0.597,1.0],[0.598,1.0],[0.599,1.0],[0.6,1.0],[0.601,1.0],[0.602,1.0],[0.603,1.0],[0.604,1.0],[0.605,1.0],[0.606,1.0],[0.607,1.0],[0.608,1.0],[0.609,1.0],[0.61,1.0],[0.611,1.0],[0.612,1.0],[0.613,1.0],[0.614,1.0],[0.615,1.0],[0.616,1.0],[0.617,1.0],[0.618,1.0],[0.619,1.0],[0.62,1.0],[0.621,1.0],[0.622,1.0],[0.623,1.0],[0.624,1.0],[0.625,1.0],[0.626,1.0],[0.627,1.0],[0.628,1.0],[0.629,1.0],[0.63,1.0],[0.631,1.0],[0.632,1.0],[0.633,1.0],[0.634,1.0],[0.635,1.0],[0.636,1.0],[0.637,1.0],[0.638,1.0],[0.639,1.0],[0.64,1.0],[0.641,1.0],[0.642,1.0],[0.643,1.0],[0.644,1.0],[0.645,1.0],[0.646,1.0],[0.647,1.0],[0.648,1.0],[0.649,1.0],[0.65,1.0],[0.651,1.0],[0.652,1.0],[0.653,1.0],[0.654,1.0],[0.655,1.0],[0.656,1.0],[0.657,1.0],[0.658,1.0],[0.659,1.0],[0.66,1.0],[0.661,1.0],[0.662,1.0],[0.663,1.0],[0.664,1.0],[0.665,1.0],[0.666,1.0],[0.667,1.0],[0.668,1.0],[0.669,1.0],[0.67,1.0],[0.671,1.0],[0.672,1.0],[0.673,1.0],[0.674,1.0],[0.675,1.0],[0.676,1.0],[0.677,1.0],[0.678,1.0],[0.679,1.0],[0.68,1.0],[0.681,1.0],[0.682,1.0],[0.683,1.0],[0.684,1.0],[0.685,1.0],[0.686,1.0],[0.687,1.0],[0.6880000000000001,1.0],[0.6890000000000001,1.0],[0.6900000000000001,1.0],[0.6910000000000001,1.0],[0.6920000000000001,1.0],[0.6930000000000001,1.0],[0.6940000000000001,1.0],[0.6950000000000001,1.0],[0.6960000000000001,1.0],[0.6970000000000001,1.0],[0.6980000000000001,1.0],[0.6990000000000001,1.0],[0.7000000000000001,1.0],[0.7010000000000001,1.0],[0.7020000000000001,1.0],[0.7030000000000001,1.0],[0.704,1.0],[0.705,1.0],[0.706,1.0],[0.707,1.0],[0.708,1.0],[0.709,1.0],[0.71,1.0],[0.711,1.0],[0.712,1.0],[0.713,1.0],[0.714,1.0],[0.715,1.0],[0.716,1.0],[0.717,1.0],[0.718,1.0],[0.719,1.0],[0.72,1.0],[0.721,1.0],[0.722,1.0],[0.723,1.0],[0.724,1.0],[0.725,1.0],[0.726,1.0],[0.727,1.0],[0.728,1.0],[0.729,1.0],[0.73,1.0],[0.731,1.0],[0.732,1.0],[0.733,1.0],[0.734,1.0],[0.735,1.0],[0.736,1.0],[0.737,1.0],[0.738,1.0],[0.739,1.0],[0.74,1.0],[0.741,1.0],[0.742,1.0],[0.743,1.0],[0.744,1.0],[0.745,1.0],[0.746,1.0],[0.747,1.0],[0.748,1.0],[0.749,1.0],[0.75,1.0],[0.751,1.0],[0.752,1.0],[0.753,1.0],[0.754,1.0],[0.755,1.0],[0.756,1.0],[0.757,1.0],[0.758,1.0],[0.759,1.0],[0.76,1.0],[0.761,1.0],[0.762,1.0],[0.763,1.0],[0.764,1.0],[0.765,1.0],[0.766,1.0],[0.767,1.0],[0.768,1.0],[0.769,1.0],[0.77,1.0],[0.771,1.0],[0.772,1.0],[0.773,1.0],[0.774,1.0],[0.775,1.0],[0.776,1.0],[0.777,1.0],[0.778,1.0],[0.779,1.0],[0.78,1.0],[0.781,1.0],[0.782,1.0],[0.783,1.0],[0.784,1.0],[0.785,1.0],[0.786,1.0],[0.787,1.0],[0.788,1.0],[0.789,1.0],[0.79,1.0],[0.791,1.0],[0.792,1.0],[0.793,1.0],[0.794,1.0],[0.795,1.0],[0.796,1.0],[0.797,1.0],[0.798,1.0],[0.799,1.0],[0.8,1.0],[0.801,1.0],[0.802,1.0],[0.803,1.0],[0.804,1.0],[0.805,1.0],[0.806,1.0],[0.807,1.0],[0.808,1.0],[0.809,1.0],[0.81,1.0],[0.811,1.0],[0.812,1.0],[0.8130000000000001,1.0],[0.8140000000000001,1.0],[0.8150000000000001,1.0],[0.8160000000000001,1.0],[0.8170000000000001,1.0],[0.8180000000000001,1.0],[0.8190000000000001,1.0],[0.8200000000000001,1.0],[0.8210000000000001,1.0],[0.8220000000000001,1.0],[0.8230000000000001,1.0],[0.8240000000000001,1.0],[0.8250000000000001,1.0],[0.8260000000000001,1.0],[0.8270000000000001,1.0],[0.8280000000000001,1.0],[0.8290000000000001,1.0],[0.8300000000000001,1.0],[0.8310000000000001,1.0],[0.8320000000000001,1.0],[0.833,1.0],[0.834,1.0],[0.835,1.0],[0.836,1.0],[0.837,1.0],[0.838,1.0],[0.839,1.0],[0.84,1.0],[0.841,1.0],[0.842,1.0],[0.843,1.0],[0.844,1.0],[0.845,1.0],[0.846,1.0],[0.847,1.0],[0.848,1.0],[0.849,1.0],[0.85,1.0],[0.851,1.0],[0.852,1.0],[0.853,1.0],[0.854,1.0],[0.855,1.0],[0.856,1.0],[0.857,1.0],[0.858,1.0],[0.859,1.0],[0.86,1.0],[0.861,1.0],[0.862,1.0],[0.863,1.0],[0.864,1.0],[0.865,1.0],[0.866,1.0],[0.867,1.0],[0.868,1.0],[0.869,1.0],[0.87,1.0],[0.871,1.0],[0.872,1.0],[0.873,1.0],[0.874,1.0],[0.875,1.0],[0.876,1.0],[0.877,1.0],[0.878,1.0],[0.879,1.0],[0.88,1.0],[0.881,1.0],[0.882,1.0],[0.883,1.0],[0.884,1.0],[0.885,1.0],[0.886,1.0],[0.887,1.0],[0.888,1.0],[0.889,1.0],[0.89,1.0],[0.891,1.0],[0.892,1.0],[0.893,1.0],[0.894,1.0],[0.895,1.0],[0.896,1.0],[0.897,1.0],[0.898,1.0],[0.899,1.0],[0.9,1.0],[0.901,1.0],[0.902,1.0],[0.903,1.0],[0.904,1.0],[0.905,1.0],[0.906,1.0],[0.907,1.0],[0.908,1.0],[0.909,1.0],[0.91,1.0],[0.911,1.0],[0.912,1.0],[0.913,1.0],[0.914,1.0],[0.915,1.0],[0.916,1.0],[0.917,1.0],[0.918,1.0],[0.919,1.0],[0.92,1.0],[0.921,1.0],[0.922,1.0],[0.923,1.0],[0.924,1.0],[0.925,1.0],[0.926,1.0],[0.927,1.0],[0.928,1.0],[0.929,1.0],[0.93,1.0],[0.931,1.0],[0.932,1.0],[0.933,1.0],[0.934,1.0],[0.935,1.0],[0.936,1.0],[0.937,1.0],[0.9380000000000001,1.0],[0.9390000000000001,1.0],[0.9400000000000001,1.0],[0.9410000000000001,1.0],[0.9420000000000001,1.0],[0.9430000000000001,1.0],[0.9440000000000001,1.0],[0.9450000000000001,1.0],[0.9460000000000001,1.0],[0.9470000000000001,1.0],[0.9480000000000001,1.0],[0.9490000000000001,1.0],[0.9500000000000001,1.0],[0.9510000000000001,1.0],[0.9520000000000001,1.0],[0.9530000000000001,1.0],[0.9540000000000001,1.0],[0.9550000000000001,1.0],[0.9560000000000001,1.0],[0.9570000000000001,1.0],[0.9580000000000001,1.0],[0.9590000000000001,1.0],[0.96,1.0],[0.961,1.0],[0.962,1.0],[0.963,1.0],[0.964,1.0],[0.965,1.0],[0.966,1.0],[0.967,1.0],[0.968,1.0],[0.969,1.0],[0.97,1.0],[0.971,1.0],[0.972,1.0],[0.973,1.0],[0.974,1.0],[0.975,1.0],[0.976,1.0],[0.977,1.0],[0.978,1.0],[0.979,1.0],[0.98,1.0],[0.981,1.0],[0.982,1.0],[0.983,1.0],[0.984,1.0],[0.985,1.0],[0.986,1.0],[0.987,1.0],[0.988,1.0],[0.989,1.0],[0.99,1.0],[0.991,1.0],[0.992,1.0],[0.993,1.0],[0.994,1.0],[0.995,1.0],[0.996,1.0],[0.997,1.0],[0.998,1.0],[0.999,1.0],[1.0,1.0],[1.0010000000000001,1.0],[1.002,1.0],[1.0030000000000001,1.0],[1.004,1.0],[1.0050000000000001,1.0],[1.006,1.0],[1.0070000000000001,1.0],[1.008,1.0],[1.0090000000000001,1.0],[1.01,1.0],[1.0110000000000001,1.0],[1.012,1.0],[1.0130000000000001,1.0],[1.014,1.0],[1.0150000000000001,1.0],[1.016,1.0],[1.0170000000000001,1.0],[1.018,1.0],[1.0190000000000001,1.0],[1.02,1.0],[1.0210000000000001,1.0],[1.022,1.0],[1.0230000000000001,1.0],[1.024,1.0],[1.025,1.0],[1.026,1.0],[1.027,1.0],[1.028,1.0],[1.029,1.0],[1.03,1.0],[1.031,1.0],[1.032,1.0],[1.033,1.0],[1.034,1.0],[1.035,1.0],[1.036,1.0],[1.037,1.0],[1.038,1.0],[1.039,1.0],[1.04,1.0],[1.041,1.0],[1.042,1.0],[1.043,1.0],[1.044,1.0],[1.045,1.0],[1.046,1.0],[1.047,1.0],[1.048,1.0],[1.049,1.0],[1.05,1.0],[1.051,1.0],[1.052,1.0],[1.053,1.0],[1.054,1.0],[1.055,1.0],[1.056,1.0],[1.057,1.0],[1.058,1.0],[1.059,1.0],[1.06,1.0],[1.061,1.0],[1.062,1.0],[1.063,1.0],[1.064,1.0],[1.065,1.0],[1.066,1.0],[1.067,1.0],[1.068,1.0],[1.069,1.0],[1.07,1.0],[1.071,1.0],[1.072,1.0],[1.073,1.0],[1.074,1.0],[1.075,1.0],[1.076,1.0],[1.077,1.0],[1.078,1.0],[1.079,1.0],[1.08,1.0],[1.081,1.0],[1.082,1.0],[1.083,1.0],[1.084,1.0],[1.085,1.0],[1.086,1.0],[1.087,1.0],[1.088,1.0],[1.089,1.0],[1.09,1.0],[1.091,1.0],[1.092,1.0],[1.093,1.0],[1.094,1.0],[1.095,1.0],[1.096,1.0],[1.097,1.0],[1.098,1.0],[1.099,1.0],[1.1,1.0],[1.101,1.0],[1.102,1.0],[1.103,1.0],[1.104,1.0],[1.105,1.0],[1.106,1.0],[1.107,1.0],[1.108,1.0],[1.109,1.0],[1.11,1.0],[1.111,1.0],[1.112,1.0],[1.113,1.0],[1.114,1.0],[1.115,1.0],[1.116,1.0],[1.117,1.0],[1.118,1.0],[1.119,1.0],[1.12,1.0],[1.121,1.0],[1.122,1.0],[1.123,1.0],[1.124,1.0],[1.125,1.0],[1.1260000000000001,1.0],[1.127,1.0],[1.1280000000000001,1.0],[1.129,1.0],[1.1300000000000001,1.0],[1.131,1.0],[1.1320000000000001,1.0],[1.133,1.0],[1.1340000000000001,1.0],[1.135,1.0],[1.1360000000000001,1.0],[1.137,1.0],[1.1380000000000001,1.0],[1.139,1.0],[1.1400000000000001,1.0],[1.141,1.0],[1.1420000000000001,1.0],[1.143,1.0],[1.1440000000000001,1.0],[1.145,1.0],[1.1460000000000001,1.0],[1.147,1.0],[1.1480000000000001,1.0],[1.149,1.0],[1.1500000000000001,1.0],[1.151,1.0],[1.1520000000000001,1.0],[1.153,1.0],[1.154,1.0],[1.155,1.0],[1.156,1.0],[1.157,1.0],[1.158,1.0],[1.159,1.0],[1.16,1.0],[1.161,1.0],[1.162,1.0],[1.163,1.0],[1.164,1.0],[1.165,1.0],[1.166,1.0],[1.167,1.0],[1.168,1.0],[1.169,1.0],[1.17,1.0],[1.171,1.0],[1.172,1.0],[1.173,1.0],[1.174,1.0],[1.175,1.0],[1.176,1.0],[1.177,1.0],[1.178,1.0],[1.179,1.0],[1.18,1.0],[1.181,1.0],[1.182,1.0],[1.183,1.0],[1.184,1.0],[1.185,1.0],[1.186,1.0],[1.187,1.0],[1.188,1.0],[1.189,1.0],[1.19,1.0],[1.191,1.0],[1.192,1.0],[1.193,1.0],[1.194,1.0],[1.195,1.0],[1.196,1.0],[1.197,1.0],[1.198,1.0],[1.199,1.0],[1.2,1.0],[1.201,1.0],[1.202,1.0],[1.203,1.0],[1.204,1.0],[1.205,1.0],[1.206,1.0],[1.207,1.0],[1.208,1.0],[1.209,1.0],[1.21,1.0],[1.211,1.0],[1.212,1.0],[1.213,1.0],[1.214,1.0],[1.215,1.0],[1.216,1.0],[1.217,1.0],[1.218,1.0],[1.219,1.0],[1.22,1.0],[1.221,1.0],[1.222,1.0],[1.223,1.0],[1.224,1.0],[1.225,1.0],[1.226,1.0],[1.227,1.0],[1.228,1.0],[1.229,1.0],[1.23,1.0],[1.231,1.0],[1.232,1.0],[1.233,1.0],[1.234,1.0],[1.235,1.0],[1.236,1.0],[1.237,1.0],[1.238,1.0],[1.239,1.0],[1.24,1.0],[1.241,1.0],[1.242,1.0],[1.243,1.0],[1.244,1.0],[1.245,1.0],[1.246,1.0],[1.247,1.0],[1.248,1.0],[1.249,1.0],[1.25,1.0],[1.2510000000000001,1.0],[1.252,1.0],[1.2530000000000001,1.0],[1.254,1.0],[1.2550000000000001,1.0],[1.256,1.0],[1.2570000000000001,1.0],[1.258,1.0],[1.2590000000000001,1.0],[1.26,1.0],[1.2610000000000001,1.0],[1.262,1.0],[1.2630000000000001,1.0],[1.264,1.0],[1.2650000000000001,1.0],[1.266,1.0],[1.2670000000000001,1.0],[1.268,1.0],[1.2690000000000001,1.0],[1.27,1.0],[1.2710000000000001,1.0],[1.272,1.0],[1.2730000000000001,1.0],[1.274,1.0],[1.2750000000000001,1.0],[1.276,1.0],[1.2770000000000001,1.0],[1.278,1.0],[1.2790000000000001,1.0],[1.28,1.0],[1.281,1.0],[1.282,1.0],[1.283,1.0],[1.284,1.0],[1.285,1.0],[1.286,1.0],[1.287,1.0],[1.288,1.0],[1.289,1.0],[1.29,1.0],[1.291,1.0],[1.292,1.0],[1.293,1.0],[1.294,1.0],[1.295,1.0],[1.296,1.0],[1.297,1.0],[1.298,1.0],[1.299,1.0],[1.3,1.0],[1.301,1.0],[1.302,1.0],[1.303,1.0],[1.304,1.0],[1.305,1.0],[1.306,1.0],[1.307,1.0],[1.308,1.0],[1.309,1.0],[1.31,1.0],[1.311,1.0],[1.312,1.0],[1.313,1.0],[1.314,1.0],[1.315,1.0],[1.316,1.0],[1.317,1.0],[1.318,1.0],[1.319,1.0],[1.32,1.0],[1.321,1.0],[1.322,1.0],[1.323,1.0],[1.324,1.0],[1.325,1.0],[1.326,1.0],[1.327,1.0],[1.328,1.0],[1.329,1.0],[1.33,1.0],[1.331,1.0],[1.332,1.0],[1.333,1.0],[1.334,1.0],[1.335,1.0],[1.336,1.0],[1.337,1.0],[1.338,1.0],[1.339,1.0],[1.34,1.0],[1.341,1.0],[1.342,1.0],[1.343,1.0],[1.344,1.0],[1.345,1.0],[1.346,1.0],[1.347,1.0],[1.348,1.0],[1.349,1.0],[1.35,1.0],[1.351,1.0],[1.352,1.0],[1.353,1.0],[1.354,1.0],[1.355,1.0],[1.356,1.0],[1.357,1.0],[1.358,1.0],[1.359,1.0],[1.36,1.0],[1.361,1.0],[1.362,1.0],[1.363,1.0],[1.364,1.0],[1.365,1.0],[1.366,1.0],[1.367,1.0],[1.368,1.0],[1.369,1.0],[1.37,1.0],[1.371,1.0],[1.372,1.0],[1.373,1.0],[1.374,1.0],[1.375,1.0],[1.3760000000000001,1.0],[1.377,1.0],[1.3780000000000001,1.0],[1.379,1.0],[1.3800000000000001,1.0],[1.381,1.0],[1.3820000000000001,1.0],[1.383,1.0],[1.3840000000000001,1.0],[1.385,1.0],[1.3860000000000001,1.0],[1.387,1.0],[1.3880000000000001,1.0],[1.389,1.0],[1.3900000000000001,1.0],[1.391,1.0],[1.3920000000000001,1.0],[1.393,1.0],[1.3940000000000001,1.0],[1.395,1.0],[1.3960000000000001,1.0],[1.397,1.0],[1.3980000000000001,1.0],[1.399,1.0],[1.4000000000000001,1.0],[1.401,1.0],[1.4020000000000001,1.0],[1.403,1.0],[1.4040000000000001,1.0],[1.405,1.0],[1.4060000000000001,1.0],[1.407,1.0],[1.408,1.0],[1.409,1.0],[1.41,1.0],[1.411,1.0],[1.412,1.0],[1.413,1.0],[1.414,1.0],[1.415,1.0],[1.416,1.0],[1.417,1.0],[1.418,1.0],[1.419,1.0],[1.42,1.0],[1.421,1.0],[1.422,1.0],[1.423,1.0],[1.424,1.0],[1.425,1.0],[1.426,1.0],[1.427,1.0],[1.428,1.0],[1.429,1.0],[1.43,1.0],[1.431,1.0],[1.432,1.0],[1.433,1.0],[1.434,1.0],[1.435,1.0],[1.436,1.0],[1.437,1.0],[1.438,1.0],[1.439,1.0],[1.44,1.0],[1.441,1.0],[1.442,1.0],[1.443,1.0],[1.444,1.0],[1.445,1.0],[1.446,1.0],[1.447,1.0],[1.448,1.0],[1.449,1.0],[1.45,1.0],[1.451,1.0],[1.452,1.0],[1.453,1.0],[1.454,1.0],[1.455,1.0],[1.456,1.0],[1.457,1.0],[1.458,1.0],[1.459,1.0],[1.46,1.0],[1.461,1.0],[1.462,1.0],[1.463,1.0],[1.464,1.0],[1.465,1.0],[1.466,1.0],[1.467,1.0],[1.468,1.0],[1.469,1.0],[1.47,1.0],[1.471,1.0],[1.472,1.0],[1.473,1.0],[1.474,1.0],[1.475,1.0],[1.476,1.0],[1.477,1.0],[1.478,1.0],[1.479,1.0],[1.48,1.0],[1.481,1.0],[1.482,1.0],[1.483,1.0],[1.484,1.0],[1.485,1.0],[1.486,1.0],[1.487,1.0],[1.488,1.0],[1.489,1.0],[1.49,1.0],[1.491,1.0],[1.492,1.0],[1.493,1.0],[1.494,1.0],[1.495,1.0],[1.496,1.0],[1.497,1.0],[1.498,1.0],[1.499,1.0],[1.5,1.0],[1.5010000000000001,1.0],[1.502,1.0],[1.5030000000000001,1.0],[1.504,1.0],[1.5050000000000001,1.0],[1.506,1.0],[1.5070000000000001,1.0],[1.508,1.0],[1.5090000000000001,1.0],[1.51,1.0],[1.5110000000000001,1.0],[1.512,1.0],[1.5130000000000001,1.0],[1.514,1.0],[1.5150000000000001,1.0],[1.516,1.0],[1.5170000000000001,1.0],[1.518,1.0],[1.5190000000000001,1.0],[1.52,1.0],[1.5210000000000001,1.0],[1.522,1.0],[1.5230000000000001,1.0],[1.524,1.0],[1.5250000000000001,1.0],[1.526,1.0],[1.5270000000000001,1.0],[1.528,1.0],[1.5290000000000001,1.0],[1.53,1.0],[1.5310000000000001,1.0],[1.532,1.0],[1.5330000000000001,1.0],[1.534,1.0],[1.5350000000000001,1.0],[1.536,1.0],[1.537,1.0],[1.538,1.0],[1.539,1.0],[1.54,1.0],[1.541,1.0],[1.542,1.0],[1.543,1.0],[1.544,1.0],[1.545,1.0],[1.546,1.0],[1.547,1.0],[1.548,1.0],[1.549,1.0],[1.55,1.0],[1.551,1.0],[1.552,1.0],[1.553,1.0],[1.554,1.0],[1.555,1.0],[1.556,1.0],[1.557,1.0],[1.558,1.0],[1.559,1.0],[1.56,1.0],[1.561,1.0],[1.562,1.0],[1.563,1.0],[1.564,1.0],[1.565,1.0],[1.566,1.0],[1.567,1.0],[1.568,1.0],[1.569,1.0],[1.57,1.0],[1.571,1.0],[1.572,1.0],[1.573,1.0],[1.574,1.0],[1.575,1.0],[1.576,1.0],[1.577,1.0],[1.578,1.0],[1.579,1.0],[1.58,1.0],[1.581,1.0],[1.582,1.0],[1.583,1.0],[1.584,1.0],[1.585,1.0],[1.586,1.0],[1.587,1.0],[1.588,1.0],[1.589,1.0],[1.59,1.0],[1.591,1.0],[1.592,1.0],[1.593,1.0],[1.594,1.0],[1.595,1.0],[1.596,1.0],[1.597,1.0],[1.598,1.0],[1.599,1.0],[1.6,1.0],[1.601,1.0],[1.602,1.0],[1.603,1.0],[1.604,1.0],[1.605,1.0],[1.606,1.0],[1.607,1.0],[1.608,1.0],[1.609,1.0],[1.61,1.0],[1.611,1.0],[1.612,1.0],[1.613,1.0],[1.614,1.0],[1.615,1.0],[1.616,1.0],[1.617,1.0],[1.618,1.0],[1.619,1.0],[1.62,1.0],[1.621,1.0],[1.622,1.0],[1.623,1.0],[1.624,1.0],[1.625,1.0],[1.6260000000000001,1.0],[1.627,1.0],[1.6280000000000001,1.0],[1.629,1.0],[1.6300000000000001,1.0],[1.631,1.0],[1.6320000000000001,1.0],[1.633,1.0],[1.6340000000000001,1.0],[1.635,1.0],[1.6360000000000001,1.0],[1.637,1.0],[1.6380000000000001,1.0],[1.639,1.0],[1.6400000000000001,1.0],[1.641,1.0],[1.6420000000000001,1.0],[1.643,1.0],[1.6440000000000001,1.0],[1.645,1.0],[1.6460000000000001,1.0],[1.647,1.0],[1.6480000000000001,1.0],[1.649,1.0],[1.6500000000000001,1.0],[1.651,1.0],[1.6520000000000001,1.0],[1.653,1.0],[1.6540000000000001,1.0],[1.655,1.0],[1.6560000000000001,1.0],[1.657,1.0],[1.6580000000000001,1.0],[1.659,1.0],[1.6600000000000001,1.0],[1.661,1.0],[1.6620000000000001,1.0],[1.663,1.0],[1.6640000000000001,1.0],[1.665,1.0],[1.666,1.0],[1.667,1.0],[1.668,1.0],[1.669,1.0],[1.67,1.0],[1.671,1.0],[1.672,1.0],[1.673,1.0],[1.674,1.0],[1.675,1.0],[1.676,1.0],[1.677,1.0],[1.678,1.0],[1.679,1.0],[1.68,1.0],[1.681,1.0],[1.682,1.0],[1.683,1.0],[1.684,1.0],[1.685,1.0],[1.686,1.0],[1.687,1.0],[1.688,1.0],[1.689,1.0],[1.69,1.0],[1.691,1.0],[1.692,1.0],[1.693,1.0],[1.694,1.0],[1.695,1.0],[1.696,1.0],[1.697,1.0],[1.698,1.0],[1.699,1.0],[1.7,1.0],[1.701,1.0],[1.702,1.0],[1.703,1.0],[1.704,1.0],[1.705,1.0],[1.706,1.0],[1.707,1.0],[1.708,1.0],[1.709,1.0],[1.71,1.0],[1.711,1.0],[1.712,1.0],[1.713,1.0],[1.714,1.0],[1.715,1.0],[1.716,1.0],[1.717,1.0],[1.718,1.0],[1.719,1.0],[1.72,1.0],[1.721,1.0],[1.722,1.0],[1.723,1.0],[1.724,1.0],[1.725,1.0],[1.726,1.0],[1.727,1.0],[1.728,1.0],[1.729,1.0],[1.73,1.0],[1.731,1.0],[1.732,1.0],[1.733,1.0],[1.734,1.0],[1.735,1.0],[1.736,1.0],[1.737,1.0],[1.738,1.0],[1.739,1.0],[1.74,1.0],[1.741,1.0],[1.742,1.0],[1.743,1.0],[1.744,1.0],[1.745,1.0],[1.746,1.0],[1.747,1.0],[1.748,1.0],[1.749,1.0],[1.75,1.0],[1.7510000000000001,1.0],[1.752,1.0],[1.7530000000000001,1.0],[1.754,1.0],[1.7550000000000001,1.0],[1.756,1.0],[1.7570000000000001,1.0],[1.758,1.0],[1.7590000000000001,1.0],[1.76,1.0],[1.7610000000000001,1.0],[1.762,1.0],[1.7630000000000001,1.0],[1.764,1.0],[1.7650000000000001,1.0],[1.766,1.0],[1.7670000000000001,1.0],[1.768,1.0],[1.7690000000000001,1.0],[1.77,1.0],[1.7710000000000001,1.0],[1.772,1.0],[1.7730000000000001,1.0],[1.774,1.0],[1.7750000000000001,1.0],[1.776,1.0],[1.7770000000000001,1.0],[1.778,1.0],[1.7790000000000001,1.0],[1.78,1.0],[1.7810000000000001,1.0],[1.782,1.0],[1.7830000000000001,1.0],[1.784,1.0],[1.7850000000000001,1.0],[1.786,1.0],[1.7870000000000001,1.0],[1.788,1.0],[1.7890000000000001,1.0],[1.79,1.0],[1.7910000000000001,1.0],[1.792,1.0],[1.793,1.0],[1.794,1.0],[1.795,1.0],[1.796,1.0],[1.797,1.0],[1.798,1.0],[1.799,1.0],[1.8,1.0],[1.801,1.0],[1.802,1.0],[1.803,1.0],[1.804,1.0],[1.805,1.0],[1.806,1.0],[1.807,1.0],[1.808,1.0],[1.809,1.0],[1.81,1.0],[1.811,1.0],[1.812,1.0],[1.813,1.0],[1.814,1.0],[1.815,1.0],[1.816,1.0],[1.817,1.0],[1.818,1.0],[1.819,1.0],[1.82,1.0],[1.821,1.0],[1.822,1.0],[1.823,1.0],[1.824,1.0],[1.825,1.0],[1.826,1.0],[1.827,1.0],[1.828,1.0],[1.829,1.0],[1.83,1.0],[1.831,1.0],[1.832,1.0],[1.833,1.0],[1.834,1.0],[1.835,1.0],[1.836,1.0],[1.837,1.0],[1.838,1.0],[1.839,1.0],[1.84,1.0],[1.841,1.0],[1.842,1.0],[1.843,1.0],[1.844,1.0],[1.845,1.0],[1.846,1.0],[1.847,1.0],[1.848,1.0],[1.849,1.0],[1.85,1.0],[1.851,1.0],[1.852,1.0],[1.853,1.0],[1.854,1.0],[1.855,1.0],[1.856,1.0],[1.857,1.0],[1.858,1.0],[1.859,1.0],[1.86,1.0],[1.861,1.0],[1.862,1.0],[1.863,1.0],[1.864,1.0],[1.865,1.0],[1.866,1.0],[1.867,1.0],[1.868,1.0],[1.869,1.0],[1.87,1.0],[1.871,1.0],[1.872,1.0],[1.873,1.0],[1.874,1.0],[1.875,1.0],[1.8760000000000001,1.0],[1.877,1.0],[1.8780000000000001,1.0],[1.879,1.0],[1.8800000000000001,1.0],[1.881,1.0],[1.8820000000000001,1.0],[1.883,1.0],[1.8840000000000001,1.0],[1.885,1.0],[1.8860000000000001,1.0],[1.887,1.0],[1.8880000000000001,1.0],[1.889,1.0],[1.8900000000000001,1.0],[1.891,1.0],[1.8920000000000001,1.0],[1.893,1.0],[1.8940000000000001,1.0],[1.895,1.0],[1.8960000000000001,1.0],[1.897,1.0],[1.8980000000000001,1.0],[1.899,1.0],[1.9000000000000001,1.0],[1.901,1.0],[1.9020000000000001,1.0],[1.903,1.0],[1.9040000000000001,1.0],[1.905,1.0],[1.9060000000000001,1.0],[1.907,1.0],[1.9080000000000001,1.0],[1.909,1.0],[1.9100000000000001,1.0],[1.911,1.0],[1.9120000000000001,1.0],[1.913,1.0],[1.9140000000000001,1.0],[1.915,1.0],[1.9160000000000001,1.0],[1.917,1.0],[1.9180000000000001,1.0],[1.919,1.0],[1.92,1.0],[1.921,1.0],[1.922,1.0],[1.923,1.0],[1.924,1.0],[1.925,1.0],[1.926,1.0],[1.927,1.0],[1.928,1.0],[1.929,1.0],[1.93,1.0],[1.931,1.0],[1.932,1.0],[1.933,1.0],[1.934,1.0],[1.935,1.0],[1.936,1.0],[1.937,1.0],[1.938,1.0],[1.939,1.0],[1.94,1.0],[1.941,1.0],[1.942,1.0],[1.943,1.0],[1.944,1.0],[1.945,1.0],[1.946,1.0],[1.947,1.0],[1.948,1.0],[1.949,1.0],[1.95,1.0],[1.951,1.0],[1.952,1.0],[1.953,1.0],[1.954,1.0],[1.955,1.0],[1.956,1.0],[1.957,1.0],[1.958,1.0],[1.959,1.0],[1.96,1.0],[1.961,1.0],[1.962,1.0],[1.963,1.0],[1.964,1.0],[1.965,1.0],[1.966,1.0],[1.967,1.0],[1.968,1.0],[1.969,1.0],[1.97,1.0],[1.971,1.0],[1.972,1.0],[1.973,1.0],[1.974,1.0],[1.975,1.0],[1.976,1.0],[1.977,1.0],[1.978,1.0],[1.979,1.0],[1.98,1.0],[1.981,1.0],[1.982,1.0],[1.983,1.0],[1.984,1.0],[1.985,1.0],[1.986,1.0],[1.987,1.0],[1.988,1.0],[1.989,1.0],[1.99,1.0],[1.991,1.0],[1.992,1.0],[1.993,1.0],[1.994,1.0],[1.995,1.0],[1.996,1.0],[1.997,1.0],[1.998,1.0],[1.999,1.0],[2.0,1.0]]},\"fast_reactor\":{\"delay\":0.15,\"data\":[[0.0,0.0],[0.001,0.0],[0.002,0.0],[0.003,0.0],[0.004,0.0],[0.005,0.0],[0.006,0.0],[0.007,0.0],[0.008,0.0],[0.009000000000000001,0.0],[0.01,0.0],[0.011,0.0],[0.012,0.0],[0.013000000000000001,0.0],[0.014,0.0],[0.015,0.0],[0.016,0.0],[0.017,0.0],[0.018000000000000002,0.0],[0.019,0.0],[0.02,0.0],[0.021,0.0],[0.022,0.0],[0.023,0.0],[0.024,0.0],[0.025,0.0],[0.026000000000000002,0.0],[0.027,0.0],[0.028,0.0],[0.029,0.0],[0.03,0.0],[0.031,0.0],[0.032,0.0],[0.033,0.0],[0.034,0.0],[0.035,0.0],[0.036000000000000004,0.0],[0.037,0.0],[0.038,0.0],[0.039,0.0],[0.04,0.0],[0.041,0.0],[0.042,0.0],[0.043000000000000003,0.0],[0.044,0.0],[0.045,0.0],[0.046,0.0],[0.047,0.0],[0.048,0.0],[0.049,0.0],[0.05,0.0],[0.051000000000000004,0.0],[0.052000000000000005,0.0],[0.053,0.0],[0.054,0.0],[0.055,0.0],[0.056,0.0],[0.057,0.0],[0.058,0.0],[0.059000000000000004,0.0],[0.06,0.0],[0.061,0.0],[0.062,0.0],[0.063,0.0],[0.064,0.0],[0.065,0.0],[0.066,0.0],[0.067,0.0],[0.068,0.0],[0.069,0.0],[0.07,0.0],[0.07100000000000001,0.0],[0.07200000000000001,0.0],[0.073,0.0],[0.074,0.0],[0.075,0.0],[0.076,0.0],[0.077,0.0],[0.078,0.0],[0.079,0.0],[0.08,0.0],[0.081,0.0],[0.082,0.0],[0.083,0.0],[0.084,0.0],[0.085,0.0],[0.08600000000000001,0.0],[0.08700000000000001,0.0],[0.088,0.0],[0.089,0.0],[0.09,0.0],[0.091,0.0],[0.092,0.0],[0.093,0.0],[0.094,0.0],[0.095,0.0],[0.096,0.0],[0.097,0.0],[0.098,0.0],[0.099,0.0],[0.1,0.0],[0.101,0.0],[0.10200000000000001,0.0],[0.10300000000000001,0.0],[0.10400000000000001,0.0],[0.105,0.0],[0.106,0.0],[0.107,0.0],[0.108,0.0],[0.109,0.0],[0.11,0.0],[0.111,0.0],[0.112,0.0],[0.113,0.0],[0.114,0.0],[0.115,0.0],[0.116,0.0],[0.117,0.0],[0.11800000000000001,0.0],[0.11900000000000001,0.0],[0.12,0.0],[0.121,0.0],[0.122,0.0],[0.123,0.0],[0.124,0.0],[0.125,0.0],[0.126,0.0],[0.127,0.0],[0.128,0.0],[0.129,0.0],[0.13,0.0],[0.131,0.0],[0.132,0.0],[0.133,0.0],[0.134,0.0],[0.135,0.0],[0.136,0.0],[0.137,0.0],[0.138,0.0],[0.139,0.0],[0.14,0.0],[0.14100000000000001,0.0],[0.14200000000000002,0.0],[0.14300000000000002,0.0],[0.14400000000000002,0.0],[0.145,0.0],[0.146,0.0],[0.147,0.0],[0.148,0.0],[0.149,0.0],[0.15,1.0],[0.151,1.0],[0.152,1.0],[0.153,1.0],[0.154,1.0],[0.155,1.0],[0.156,1.0],[0.157,1.0],[0.158,1.0],[0.159,1.0],[0.16,1.0],[0.161,1.0],[0.162,1.0],[0.163,1.0],[0.164,1.0],[0.165,1.0],[0.166,1.0],[0.167,1.0],[0.168,1.0],[0.169,1.0],[0.17,1.0],[0.171,1.0],[0.17200000000000001,1.0],[0.17300000000000001,1.0],[0.17400000000000002,1.0],[0.17500000000000002,1.0],[0.176,1.0],[0.177,1.0],[0.178,1.0],[0.179,1.0],[0.18,1.0],[0.181,1.0],[0.182,1.0],[0.183,1.0],[0.184,1.0],[0.185,1.0],[0.186,1.0],[0.187,1.0],[0.188,1.0],[0.189,1.0],[0.19,1.0],[0.191,1.0],[0.192,1.0],[0.193,1.0],[0.194,1.0],[0.195,1.0],[0.196,1.0],[0.197,1.0],[0.198,1.0],[0.199,1.0],[0.2,1.0],[0.201,1.0],[0.202,1.0],[0.203,1.0],[0.20400000000000001,1.0],[0.20500000000000002,1.0],[0.20600000000000002,1.0],[0.20700000000000002,1.0],[0.20800000000000002,1.0],[0.209,1.0],[0.21,1.0],[0.211,1.0],[0.212,1.0],[0.213,1.0],[0.214,1.0],[0.215,1.0],[0.216,1.0],[0.217,1.0],[0.218,1.0],[0.219,1.0],[0.22,1.0],[0.221,1.0],[0.222,1.0],[0.223,1.0],[0.224,1.0],[0.225,1.0],[0.226,1.0],[0.227,1.0],[0.228,1.0],[0.229,1.0],[0.23,1.0],[0.231,1.0],[0.232,1.0],[0.233,1.0],[0.234,1.0],[0.23500000000000001,1.0],[0.23600000000000002,1.0],[0.23700000000000002,1.0],[0.23800000000000002,1.0],[0.23900000000000002,1.0],[0.24,1.0],[0.241,1.0],[0.242,1.0],[0.243,1.0],[0.244,1.0],[0.245,1.0],[0.246,1.0],[0.247,1.0],[0.248,1.0],[0.249,1.0],[0.25,1.0],[0.251,1.0],[0.252,1.0],[0.253,1.0],[0.254,1.0],[0.255,1.0],[0.256,1.0],[0.257,1.0],[0.258,1.0],[0.259,1.0],[0.26,1.0],[0.261,1.0],[0.262,1.0],[0.263,1.0],[0.264,1.0],[0.265,1.0],[0.266,1.0],[0.267,1.0],[0.268,1.0],[0.269,1.0],[0.27,1.0],[0.271,1.0],[0.272,1.0],[0.273,1.0],[0.274,1.0],[0.275,1.0],[0.276,1.0],[0.277,1.0],[0.278,1.0],[0.279,1.0],[0.28,1.0],[0.281,1.0],[0.28200000000000003,1.0],[0.28300000000000003,1.0],[0.28400000000000003,1.0],[0.28500000000000003,1.0],[0.28600000000000003,1.0],[0.28700000000000003,1.0],[0.28800000000000003,1.0],[0.289,1.0],[0.29,1.0],[0.291,1.0],[0.292,1.0],[0.293,1.0],[0.294,1.0],[0.295,1.0],[0.296,1.0],[0.297,1.0],[0.298,1.0],[0.299,1.0],[0.3,1.0],[0.301,1.0],[0.302,1.0],[0.303,1.0],[0.304,1.0],[0.305,1.0],[0.306,1.0],[0.307,1.0],[0.308,1.0],[0.309,1.0],[0.31,1.0],[0.311,1.0],[0.312,1.0],[0.313,1.0],[0.314,1.0],[0.315,1.0],[0.316,1.0],[0.317,1.0],[0.318,1.0],[0.319,1.0],[0.32,1.0],[0.321,1.0],[0.322,1.0],[0.323,1.0],[0.324,1.0],[0.325,1.0],[0.326,1.0],[0.327,1.0],[0.328,1.0],[0.329,1.0],[0.33,1.0],[0.331,1.0],[0.332,1.0],[0.333,1.0],[0.334,1.0],[0.335,1.0],[0.336,1.0],[0.337,1.0],[0.338,1.0],[0.339,1.0],[0.34,1.0],[0.341,1.0],[0.342,1.0],[0.343,1.0],[0.34400000000000003,1.0],[0.34500000000000003,1.0],[0.34600000000000003,1.0],[0.34700000000000003,1.0],[0.34800000000000003,1.0],[0.34900000000000003,1.0],[0.35000000000000003,1.0],[0.35100000000000003,1.0],[0.352,1.0],[0.353,1.0],[0.354,1.0],[0.355,1.0],[0.356,1.0],[0.357,1.0],[0.358,1.0],[0.359,1.0],[0.36,1.0],[0.361,1.0],[0.362,1.0],[0.363,1.0],[0.364,1.0],[0.365,1.0],[0.366,1.0],[0.367,1.0],[0.368,1.0],[0.369,1.0],[0.37,1.0],[0.371,1.0],[0.372,1.0],[0.373,1.0],[0.374,1.0],[0.375,1.0],[0.376,1.0],[0.377,1.0],[0.378,1.0],[0.379,1.0],[0.38,1.0],[0.381,1.0],[0.382,1.0],[0.383,1.0],[0.384,1.0],[0.385,1.0],[0.386,1.0],[0.387,1.0],[0.388,1.0],[0.389,1.0],[0.39,1.0],[0.391,1.0],[0.392,1.0],[0.393,1.0],[0.394,1.0],[0.395,1.0],[0.396,1.0],[0.397,1.0],[0.398,1.0],[0.399,1.0],[0.4,1.0],[0.401,1.0],[0.402,1.0],[0.403,1.0],[0.404,1.0],[0.405,1.0],[0.406,1.0],[0.40700000000000003,1.0],[0.40800000000000003,1.0],[0.40900000000000003,1.0],[0.41000000000000003,1.0],[0.41100000000000003,1.0],[0.41200000000000003,1.0],[0.41300000000000003,1.0],[0.41400000000000003,1.0],[0.41500000000000004,1.0],[0.41600000000000004,1.0],[0.417,1.0],[0.418,1.0],[0.419,1.0],[0.42,1.0],[0.421,1.0],[0.422,1.0],[0.423,1.0],[0.424,1.0],[0.425,1.0],[0.426,1.0],[0.427,1.0],[0.428,1.0],[0.429,1.0],[0.43,1.0],[0.431,1.0],[0.432,1.0],[0.433,1.0],[0.434,1.0],[0.435,1.0],[0.436,1.0],[0.437,1.0],[0.438,1.0],[0.439,1.0],[0.44,1.0],[0.441,1.0],[0.442,1.0],[0.443,1.0],[0.444,1.0],[0.445,1.0],[0.446,1.0],[0.447,1.0],[0.448,1.0],[0.449,1.0],[0.45,1.0],[0.451,1.0],[0.452,1.0],[0.453,1.0],[0.454,1.0],[0.455,1.0],[0.456,1.0],[0.457,1.0],[0.458,1.0],[0.459,1.0],[0.46,1.0],[0.461,1.0],[0.462,1.0],[0.463,1.0],[0.464,1.0],[0.465,1.0],[0.466,1.0],[0.467,1.0],[0.468,1.0],[0.46900000000000003,1.0],[0.47000000000000003,1.0],[0.47100000000000003,1.0],[0.47200000000000003,1.0],[0.47300000000000003,1.0],[0.47400000000000003,1.0],[0.47500000000000003,1.0],[0.47600000000000003,1.0],[0.47700000000000004,1.0],[0.47800000000000004,1.0],[0.47900000000000004,1.0],[0.48,1.0],[0.481,1.0],[0.482,1.0],[0.483,1.0],[0.484,1.0],[0.485,1.0],[0.486,1.0],[0.487,1.0],[0.488,1.0],[0.489,1.0],[0.49,1.0],[0.491,1.0],[0.492,1.0],[0.493,1.0],[0.494,1.0],[0.495,1.0],[0.496,1.0],[0.497,1.0],[0.498,1.0],[0.499,1.0],[0.5,1.0],[0.501,1.0],[0.502,1.0],[0.503,1.0],[0.504,1.0],[0.505,1.0],[0.506,1.0],[0.507,1.0],[0.508,1.0],[0.509,1.0],[0.51,1.0],[0.511,1.0],[0.512,1.0],[0.513,1.0],[0.514,1.0],[0.515,1.0],[0.516,1.0],[0.517,1.0],[0.518,1.0],[0.519,1.0],[0.52,1.0],[0.521,1.0],[0.522,1.0],[0.523,1.0],[0.524,1.0],[0.525,1.0],[0.526,1.0],[0.527,1.0],[0.528,1.0],[0.529,1.0],[0.53,1.0],[0.531,1.0],[0.532,1.0],[0.533,1.0],[0.534,1.0],[0.535,1.0],[0.536,1.0],[0.537,1.0],[0.538,1.0],[0.539,1.0],[0.54,1.0],[0.541,1.0],[0.542,1.0],[0.543,1.0],[0.544,1.0],[0.545,1.0],[0.546,1.0],[0.547,1.0],[0.548,1.0],[0.549,1.0],[0.55,1.0],[0.551,1.0],[0.552,1.0],[0.553,1.0],[0.554,1.0],[0.555,1.0],[0.556,1.0],[0.557,1.0],[0.558,1.0],[0.559,1.0],[0.56,1.0],[0.561,1.0],[0.562,1.0],[0.5630000000000001,1.0],[0.5640000000000001,1.0],[0.5650000000000001,1.0],[0.5660000000000001,1.0],[0.5670000000000001,1.0],[0.5680000000000001,1.0],[0.5690000000000001,1.0],[0.5700000000000001,1.0],[0.5710000000000001,1.0],[0.5720000000000001,1.0],[0.5730000000000001,1.0],[0.5740000000000001,1.0],[0.5750000000000001,1.0],[0.5760000000000001,1.0],[0.577,1.0],[0.578,1.0],[0.579,1.0],[0.58,1.0],[0.581,1.0],[0.582,1.0],[0.583,1.0],[0.584,1.0],[0.585,1.0],[0.586,1.0],[0.587,1.0],[0.588,1.0],[0.589,1.0],[0.59,1.0],[0.591,1.0],[0.592,1.0],[0.593,1.0],[0.594,1.0],[0.595,1.0],[0.596,1.0],[0.597,1.0],[0.598,1.0],[0.599,1.0],[0.6,1.0],[0.601,1.0],[0.602,1.0],[0.603,1.0],[0.604,1.0],[0.605,1.0],[0.606,1.0],[0.607,1.0],[0.608,1.0],[0.609,1.0],[0.61,1.0],[0.611,1.0],[0.612,1.0],[0.613,1.0],[0.614,1.0],[0.615,1.0],[0.616,1.0],[0.617,1.0],[0.618,1.0],[0.619,1.0],[0.62,1.0],[0.621,1.0],[0.622,1.0],[0.623,1.0],[0.624,1.0],[0.625,1.0],[0.626,1.0],[0.627,1.0],[0.628,1.0],[0.629,1.0],[0.63,1.0],[0.631,1.0],[0.632,1.0],[0.633,1.0],[0.634,1.0],[0.635,1.0],[0.636,1.0],[0.637,1.0],[0.638,1.0],[0.639,1.0],[0.64,1.0],[0.641,1.0],[0.642,1.0],[0.643,1.0],[0.644,1.0],[0.645,1.0],[0.646,1.0],[0.647,1.0],[0.648,1.0],[0.649,1.0],[0.65,1.0],[0.651,1.0],[0.652,1.0],[0.653,1.0],[0.654,1.0],[0.655,1.0],[0.656,1.0],[0.657,1.0],[0.658,1.0],[0.659,1.0],[0.66,1.0],[0.661,1.0],[0.662,1.0],[0.663,1.0],[0.664,1.0],[0.665,1.0],[0.666,1.0],[0.667,1.0],[0.668,1.0],[0.669,1.0],[0.67,1.0],[0.671,1.0],[0.672,1.0],[0.673,1.0],[0.674,1.0],[0.675,1.0],[0.676,1.0],[0.677,1.0],[0.678,1.0],[0.679,1.0],[0.68,1.0],[0.681,1.0],[0.682,1.0],[0.683,1.0],[0.684,1.0],[0.685,1.0],[0.686,1.0],[0.687,1.0],[0.6880000000000001,1.0],[0.6890000000000001,1.0],[0.6900000000000001,1.0],[0.6910000000000001,1.0],[0.6920000000000001,1.0],[0.6930000000000001,1.0],[0.6940000000000001,1.0],[0.6950000000000001,1.0],[0.6960000000000001,1.0],[0.6970000000000001,1.0],[0.6980000000000001,1.0],[0.6990000000000001,1.0],[0.7000000000000001,1.0],[0.7010000000000001,1.0],[0.7020000000000001,1.0],[0.7030000000000001,1.0],[0.704,1.0],[0.705,1.0],[0.706,1.0],[0.707,1.0],[0.708,1.0],[0.709,1.0],[0.71,1.0],[0.711,1.0],[0.712,1.0],[0.713,1.0],[0.714,1.0],[0.715,1.0],[0.716,1.0],[0.717,1.0],[0.718,1.0],[0.719,1.0],[0.72,1.0],[0.721,1.0],[0.722,1.0],[0.723,1.0],[0.724,1.0],[0.725,1.0],[0.726,1.0],[0.727,1.0],[0.728,1.0],[0.729,1.0],[0.73,1.0],[0.731,1.0],[0.732,1.0],[0.733,1.0],[0.734,1.0],[0.735,1.0],[0.736,1.0],[0.737,1.0],[0.738,1.0],[0.739,1.0],[0.74,1.0],[0.741,1.0],[0.742,1.0],[0.743,1.0],[0.744,1.0],[0.745,1.0],[0.746,1.0],[0.747,1.0],[0.748,1.0],[0.749,1.0],[0.75,1.0],[0.751,1.0],[0.752,1.0],[0.753,1.0],[0.754,1.0],[0.755,1.0],[0.756,1.0],[0.757,1.0],[0.758,1.0],[0.759,1.0],[0.76,1.0],[0.761,1.0],[0.762,1.0],[0.763,1.0],[0.764,1.0],[0.765,1.0],[0.766,1.0],[0.767,1.0],[0.768,1.0],[0.769,1.0],[0.77,1.0],[0.771,1.0],[0.772,1.0],[0.773,1.0],[0.774,1.0],[0.775,1.0],[0.776,1.0],[0.777,1.0],[0.778,1.0],[0.779,1.0],[0.78,1.0],[0.781,1.0],[0.782,1.0],[0.783,1.0],[0.784,1.0],[0.785,1.0],[0.786,1.0],[0.787,1.0],[0.788,1.0],[0.789,1.0],[0.79,1.0],[0.791,1.0],[0.792,1.0],[0.793,1.0],[0.794,1.0],[0.795,1.0],[0.796,1.0],[0.797,1.0],[0.798,1.0],[0.799,1.0],[0.8,1.0],[0.801,1.0],[0.802,1.0],[0.803,1.0],[0.804,1.0],[0.805,1.0],[0.806,1.0],[0.807,1.0],[0.808,1.0],[0.809,1.0],[0.81,1.0],[0.811,1.0],[0.812,1.0],[0.8130000000000001,1.0],[0.8140000000000001,1.0],[0.8150000000000001,1.0],[0.8160000000000001,1.0],[0.8170000000000001,1.0],[0.8180000000000001,1.0],[0.8190000000000001,1.0],[0.8200000000000001,1.0],[0.8210000000000001,1.0],[0.8220000000000001,1.0],[0.8230000000000001,1.0],[0.8240000000000001,1.0],[0.8250000000000001,1.0],[0.8260000000000001,1.0],[0.8270000000000001,1.0],[0.8280000000000001,1.0],[0.8290000000000001,1.0],[0.8300000000000001,1.0],[0.8310000000000001,1.0],[0.8320000000000001,1.0],[0.833,1.0],[0.834,1.0],[0.835,1.0],[0.836,1.0],[0.837,1.0],[0.838,1.0],[0.839,1.0],[0.84,1.0],[0.841,1.0],[0.842,1.0],[0.843,1.0],[0.844,1.0],[0.845,1.0],[0.846,1.0],[0.847,1.0],[0.848,1.0],[0.849,1.0],[0.85,1.0],[0.851,1.0],[0.852,1.0],[0.853,1.0],[0.854,1.0],[0.855,1.0],[0.856,1.0],[0.857,1.0],[0.858,1.0],[0.859,1.0],[0.86,1.0],[0.861,1.0],[0.862,1.0],[0.863,1.0],[0.864,1.0],[0.865,1.0],[0.866,1.0],[0.867,1.0],[0.868,1.0],[0.869,1.0],[0.87,1.0],[0.871,1.0],[0.872,1.0],[0.873,1.0],[0.874,1.0],[0.875,1.0],[0.876,1.0],[0.877,1.0],[0.878,1.0],[0.879,1.0],[0.88,1.0],[0.881,1.0],[0.882,1.0],[0.883,1.0],[0.884,1.0],[0.885,1.0],[0.886,1.0],[0.887,1.0],[0.888,1.0],[0.889,1.0],[0.89,1.0],[0.891,1.0],[0.892,1.0],[0.893,1.0],[0.894,1.0],[0.895,1.0],[0.896,1.0],[0.897,1.0],[0.898,1.0],[0.899,1.0],[0.9,1.0],[0.901,1.0],[0.902,1.0],[0.903,1.0],[0.904,1.0],[0.905,1.0],[0.906,1.0],[0.907,1.0],[0.908,1.0],[0.909,1.0],[0.91,1.0],[0.911,1.0],[0.912,1.0],[0.913,1.0],[0.914,1.0],[0.915,1.0],[0.916,1.0],[0.917,1.0],[0.918,1.0],[0.919,1.0],[0.92,1.0],[0.921,1.0],[0.922,1.0],[0.923,1.0],[0.924,1.0],[0.925,1.0],[0.926,1.0],[0.927,1.0],[0.928,1.0],[0.929,1.0],[0.93,1.0],[0.931,1.0],[0.932,1.0],[0.933,1.0],[0.934,1.0],[0.935,1.0],[0.936,1.0],[0.937,1.0],[0.9380000000000001,1.0],[0.9390000000000001,1.0],[0.9400000000000001,1.0],[0.9410000000000001,1.0],[0.9420000000000001,1.0],[0.9430000000000001,1.0],[0.9440000000000001,1.0],[0.9450000000000001,1.0],[0.9460000000000001,1.0],[0.9470000000000001,1.0],[0.9480000000000001,1.0],[0.9490000000000001,1.0],[0.9500000000000001,1.0],[0.9510000000000001,1.0],[0.9520000000000001,1.0],[0.9530000000000001,1.0],[0.9540000000000001,1.0],[0.9550000000000001,1.0],[0.9560000000000001,1.0],[0.9570000000000001,1.0],[0.9580000000000001,1.0],[0.9590000000000001,1.0],[0.96,1.0],[0.961,1.0],[0.962,1.0],[0.963,1.0],[0.964,1.0],[0.965,1.0],[0.966,1.0],[0.967,1.0],[0.968,1.0],[0.969,1.0],[0.97,1.0],[0.971,1.0],[0.972,1.0],[0.973,1.0],[0.974,1.0],[0.975,1.0],[0.976,1.0],[0.977,1.0],[0.978,1.0],[0.979,1.0],[0.98,1.0],[0.981,1.0],[0.982,1.0],[0.983,1.0],[0.984,1.0],[0.985,1.0],[0.986,1.0],[0.987,1.0],[0.988,1.0],[0.989,1.0],[0.99,1.0],[0.991,1.0],[0.992,1.0],[0.993,1.0],[0.994,1.0],[0.995,1.0],[0.996,1.0],[0.997,1.0],[0.998,1.0],[0.999,1.0],[1.0,1.0],[1.0010000000000001,1.0],[1.002,1.0],[1.0030000000000001,1.0],[1.004,1.0],[1.0050000000000001,1.0],[1.006,1.0],[1.0070000000000001,1.0],[1.008,1.0],[1.0090000000000001,1.0],[1.01,1.0],[1.0110000000000001,1.0],[1.012,1.0],[1.0130000000000001,1.0],[1.014,1.0],[1.0150000000000001,1.0],[1.016,1.0],[1.0170000000000001,1.0],[1.018,1.0],[1.0190000000000001,1.0],[1.02,1.0],[1.0210000000000001,1.0],[1.022,1.0],[1.0230000000000001,1.0],[1.024,1.0],[1.025,1.0],[1.026,1.0],[1.027,1.0],[1.028,1.0],[1.029,1.0],[1.03,1.0],[1.031,1.0],[1.032,1.0],[1.033,1.0],[1.034,1.0],[1.035,1.0],[1.036,1.0],[1.037,1.0],[1.038,1.0],[1.039,1.0],[1.04,1.0],[1.041,1.0],[1.042,1.0],[1.043,1.0],[1.044,1.0],[1.045,1.0],[1.046,1.0],[1.047,1.0],[1.048,1.0],[1.049,1.0],[1.05,1.0],[1.051,1.0],[1.052,1.0],[1.053,1.0],[1.054,1.0],[1.055,1.0],[1.056,1.0],[1.057,1.0],[1.058,1.0],[1.059,1.0],[1.06,1.0],[1.061,1.0],[1.062,1.0],[1.063,1.0],[1.064,1.0],[1.065,1.0],[1.066,1.0],[1.067,1.0],[1.068,1.0],[1.069,1.0],[1.07,1.0],[1.071,1.0],[1.072,1.0],[1.073,1.0],[1.074,1.0],[1.075,1.0],[1.076,1.0],[1.077,1.0],[1.078,1.0],[1.079,1.0],[1.08,1.0],[1.081,1.0],[1.082,1.0],[1.083,1.0],[1.084,1.0],[1.085,1.0],[1.086,1.0],[1.087,1.0],[1.088,1.0],[1.089,1.0],[1.09,1.0],[1.091,1.0],[1.092,1.0],[1.093,1.0],[1.094,1.0],[1.095,1.0],[1.096,1.0],[1.097,1.0],[1.098,1.0],[1.099,1.0],[1.1,1.0],[1.101,1.0],[1.102,1.0],[1.103,1.0],[1.104,1.0],[1.105,1.0],[1.106,1.0],[1.107,1.0],[1.108,1.0],[1.109,1.0],[1.11,1.0],[1.111,1.0],[1.112,1.0],[1.113,1.0],[1.114,1.0],[1.115,1.0],[1.116,1.0],[1.117,1.0],[1.118,1.0],[1.119,1.0],[1.12,1.0],[1.121,1.0],[1.122,1.0],[1.123,1.0],[1.124,1.0],[1.125,1.0],[1.1260000000000001,1.0],[1.127,1.0],[1.1280000000000001,1.0],[1.129,1.0],[1.1300000000000001,1.0],[1.131,1.0],[1.1320000000000001,1.0],[1.133,1.0],[1.1340000000000001,1.0],[1.135,1.0],[1.1360000000000001,1.0],[1.137,1.0],[1.1380000000000001,1.0],[1.139,1.0],[1.1400000000000001,1.0],[1.141,1.0],[1.1420000000000001,1.0],[1.143,1.0],[1.1440000000000001,1.0],[1.145,1.0],[1.1460000000000001,1.0],[1.147,1.0],[1.1480000000000001,1.0],[1.149,1.0],[1.1500000000000001,1.0],[1.151,1.0],[1.1520000000000001,1.0],[1.153,1.0],[1.154,1.0],[1.155,1.0],[1.156,1.0],[1.157,1.0],[1.158,1.0],[1.159,1.0],[1.16,1.0],[1.161,1.0],[1.162,1.0],[1.163,1.0],[1.164,1.0],[1.165,1.0],[1.166,1.0],[1.167,1.0],[1.168,1.0],[1.169,1.0],[1.17,1.0],[1.171,1.0],[1.172,1.0],[1.173,1.0],[1.174,1.0],[1.175,1.0],[1.176,1.0],[1.177,1.0],[1.178,1.0],[1.179,1.0],[1.18,1.0],[1.181,1.0],[1.182,1.0],[1.183,1.0],[1.184,1.0],[1.185,1.0],[1.186,1.0],[1.187,1.0],[1.188,1.0],[1.189,1.0],[1.19,1.0],[1.191,1.0],[1.192,1.0],[1.193,1.0],[1.194,1.0],[1.195,1.0],[1.196,1.0],[1.197,1.0],[1.198,1.0],[1.199,1.0],[1.2,1.0],[1.201,1.0],[1.202,1.0],[1.203,1.0],[1.204,1.0],[1.205,1.0],[1.206,1.0],[1.207,1.0],[1.208,1.0],[1.209,1.0],[1.21,1.0],[1.211,1.0],[1.212,1.0],[1.213,1.0],[1.214,1.0],[1.215,1.0],[1.216,1.0],[1.217,1.0],[1.218,1.0],[1.219,1.0],[1.22,1.0],[1.221,1.0],[1.222,1.0],[1.223,1.0],[1.224,1.0],[1.225,1.0],[1.226,1.0],[1.227,1.0],[1.228,1.0],[1.229,1.0],[1.23,1.0],[1.231,1.0],[1.232,1.0],[1.233,1.0],[1.234,1.0],[1.235,1.0],[1.236,1.0],[1.237,1.0],[1.238,1.0],[1.239,1.0],[1.24,1.0],[1.241,1.0],[1.242,1.0],[1.243,1.0],[1.244,1.0],[1.245,1.0],[1.246,1.0],[1.247,1.0],[1.248,1.0],[1.249,1.0],[1.25,1.0],[1.2510000000000001,1.0],[1.252,1.0],[1.2530000000000001,1.0],[1.254,1.0],[1.2550000000000001,1.0],[1.256,1.0],[1.2570000000000001,1.0],[1.258,1.0],[1.2590000000000001,1.0],[1.26,1.0],[1.2610000000000001,1.0],[1.262,1.0],[1.2630000000000001,1.0],[1.264,1.0],[1.2650000000000001,1.0],[1.266,1.0],[1.2670000000000001,1.0],[1.268,1.0],[1.2690000000000001,1.0],[1.27,1.0],[1.2710000000000001,1.0],[1.272,1.0],[1.2730000000000001,1.0],[1.274,1.0],[1.2750000000000001,1.0],[1.276,1.0],[1.2770000000000001,1.0],[1.278,1.0],[1.2790000000000001,1.0],[1.28,1.0],[1.281,1.0],[1.282,1.0],[1.283,1.0],[1.284,1.0],[1.285,1.0],[1.286,1.0],[1.287,1.0],[1.288,1.0],[1.289,1.0],[1.29,1.0],[1.291,1.0],[1.292,1.0],[1.293,1.0],[1.294,1.0],[1.295,1.0],[1.296,1.0],[1.297,1.0],[1.298,1.0],[1.299,1.0],[1.3,1.0],[1.301,1.0],[1.302,1.0],[1.303,1.0],[1.304,1.0],[1.305,1.0],[1.306,1.0],[1.307,1.0],[1.308,1.0],[1.309,1.0],[1.31,1.0],[1.311,1.0],[1.312,1.0],[1.313,1.0],[1.314,1.0],[1.315,1.0],[1.316,1.0],[1.317,1.0],[1.318,1.0],[1.319,1.0],[1.32,1.0],[1.321,1.0],[1.322,1.0],[1.323,1.0],[1.324,1.0],[1.325,1.0],[1.326,1.0],[1.327,1.0],[1.328,1.0],[1.329,1.0],[1.33,1.0],[1.331,1.0],[1.332,1.0],[1.333,1.0],[1.334,1.0],[1.335,1.0],[1.336,1.0],[1.337,1.0],[1.338,1.0],[1.339,1.0],[1.34,1.0],[1.341,1.0],[1.342,1.0],[1.343,1.0],[1.344,1.0],[1.345,1.0],[1.346,1.0],[1.347,1.0],[1.348,1.0],[1.349,1.0],[1.35,1.0],[1.351,1.0],[1.352,1.0],[1.353,1.0],[1.354,1.0],[1.355,1.0],[1.356,1.0],[1.357,1.0],[1.358,1.0],[1.359,1.0],[1.36,1.0],[1.361,1.0],[1.362,1.0],[1.363,1.0],[1.364,1.0],[1.365,1.0],[1.366,1.0],[1.367,1.0],[1.368,1.0],[1.369,1.0],[1.37,1.0],[1.371,1.0],[1.372,1.0],[1.373,1.0],[1.374,1.0],[1.375,1.0],[1.3760000000000001,1.0],[1.377,1.0],[1.3780000000000001,1.0],[1.379,1.0],[1.3800000000000001,1.0],[1.381,1.0],[1.3820000000000001,1.0],[1.383,1.0],[1.3840000000000001,1.0],[1.385,1.0],[1.3860000000000001,1.0],[1.387,1.0],[1.3880000000000001,1.0],[1.389,1.0],[1.3900000000000001,1.0],[1.391,1.0],[1.3920000000000001,1.0],[1.393,1.0],[1.3940000000000001,1.0],[1.395,1.0],[1.3960000000000001,1.0],[1.397,1.0],[1.3980000000000001,1.0],[1.399,1.0],[1.4000000000000001,1.0],[1.401,1.0],[1.4020000000000001,1.0],[1.403,1.0],[1.4040000000000001,1.0],[1.405,1.0],[1.4060000000000001,1.0],[1.407,1.0],[1.408,1.0],[1.409,1.0],[1.41,1.0],[1.411,1.0],[1.412,1.0],[1.413,1.0],[1.414,1.0],[1.415,1.0],[1.416,1.0],[1.417,1.0],[1.418,1.0],[1.419,1.0],[1.42,1.0],[1.421,1.0],[1.422,1.0],[1.423,1.0],[1.424,1.0],[1.425,1.0],[1.426,1.0],[1.427,1.0],[1.428,1.0],[1.429,1.0],[1.43,1.0],[1.431,1.0],[1.432,1.0],[1.433,1.0],[1.434,1.0],[1.435,1.0],[1.436,1.0],[1.437,1.0],[1.438,1.0],[1.439,1.0],[1.44,1.0],[1.441,1.0],[1.442,1.0],[1.443,1.0],[1.444,1.0],[1.445,1.0],[1.446,1.0],[1.447,1.0],[1.448,1.0],[1.449,1.0],[1.45,1.0],[1.451,1.0],[1.452,1.0],[1.453,1.0],[1.454,1.0],[1.455,1.0],[1.456,1.0],[1.457,1.0],[1.458,1.0],[1.459,1.0],[1.46,1.0],[1.461,1.0],[1.462,1.0],[1.463,1.0],[1.464,1.0],[1.465,1.0],[1.466,1.0],[1.467,1.0],[1.468,1.0],[1.469,1.0],[1.47,1.0],[1.471,1.0],[1.472,1.0],[1.473,1.0],[1.474,1.0],[1.475,1.0],[1.476,1.0],[1.477,1.0],[1.478,1.0],[1.479,1.0],[1.48,1.0],[1.481,1.0],[1.482,1.0],[1.483,1.0],[1.484,1.0],[1.485,1.0],[1.486,1.0],[1.487,1.0],[1.488,1.0],[1.489,1.0],[1.49,1.0],[1.491,1.0],[1.492,1.0],[1.493,1.0],[1.494,1.0],[1.495,1.0],[1.496,1.0],[1.497,1.0],[1.498,1.0],[1.499,1.0],[1.5,1.0],[1.5010000000000001,1.0],[1.502,1.0],[1.5030000000000001,1.0],[1.504,1.0],[1.5050000000000001,1.0],[1.506,1.0],[1.5070000000000001,1.0],[1.508,1.0],[1.5090000000000001,1.0],[1.51,1.0],[1.5110000000000001,1.0],[1.512,1.0],[1.5130000000000001,1.0],[1.514,1.0],[1.5150000000000001,1.0],[1.516,1.0],[1.5170000000000001,1.0],[1.518,1.0],[1.5190000000000001,1.0],[1.52,1.0],[1.5210000000000001,1.0],[1.522,1.0],[1.5230000000000001,1.0],[1.524,1.0],[1.5250000000000001,1.0],[1.526,1.0],[1.5270000000000001,1.0],[1.528,1.0],[1.5290000000000001,1.0],[1.53,1.0],[1.5310000000000001,1.0],[1.532,1.0],[1.5330000000000001,1.0],[1.534,1.0],[1.5350000000000001,1.0],[1.536,1.0],[1.537,1.0],[1.538,1.0],[1.539,1.0],[1.54,1.0],[1.541,1.0],[1.542,1.0],[1.543,1.0],[1.544,1.0],[1.545,1.0],[1.546,1.0],[1.547,1.0],[1.548,1.0],[1.549,1.0],[1.55,1.0],[1.551,1.0],[1.552,1.0],[1.553,1.0],[1.554,1.0],[1.555,1.0],[1.556,1.0],[1.557,1.0],[1.558,1.0],[1.559,1.0],[1.56,1.0],[1.561,1.0],[1.562,1.0],[1.563,1.0],[1.564,1.0],[1.565,1.0],[1.566,1.0],[1.567,1.0],[1.568,1.0],[1.569,1.0],[1.57,1.0],[1.571,1.0],[1.572,1.0],[1.573,1.0],[1.574,1.0],[1.575,1.0],[1.576,1.0],[1.577,1.0],[1.578,1.0],[1.579,1.0],[1.58,1.0],[1.581,1.0],[1.582,1.0],[1.583,1.0],[1.584,1.0],[1.585,1.0],[1.586,1.0],[1.587,1.0],[1.588,1.0],[1.589,1.0],[1.59,1.0],[1.591,1.0],[1.592,1.0],[1.593,1.0],[1.594,1.0],[1.595,1.0],[1.596,1.0],[1.597,1.0],[1.598,1.0],[1.599,1.0],[1.6,1.0],[1.601,1.0],[1.602,1.0],[1.603,1.0],[1.604,1.0],[1.605,1.0],[1.606,1.0],[1.607,1.0],[1.608,1.0],[1.609,1.0],[1.61,1.0],[1.611,1.0],[1.612,1.0],[1.613,1.0],[1.614,1.0],[1.615,1.0],[1.616,1.0],[1.617,1.0],[1.618,1.0],[1.619,1.0],[1.62,1.0],[1.621,1.0],[1.622,1.0],[1.623,1.0],[1.624,1.0],[1.625,1.0],[1.6260000000000001,1.0],[1.627,1.0],[1.6280000000000001,1.0],[1.629,1.0],[1.6300000000000001,1.0],[1.631,1.0],[1.6320000000000001,1.0],[1.633,1.0],[1.6340000000000001,1.0],[1.635,1.0],[1.6360000000000001,1.0],[1.637,1.0],[1.6380000000000001,1.0],[1.639,1.0],[1.6400000000000001,1.0],[1.641,1.0],[1.6420000000000001,1.0],[1.643,1.0],[1.6440000000000001,1.0],[1.645,1.0],[1.6460000000000001,1.0],[1.647,1.0],[1.6480000000000001,1.0],[1.649,1.0],[1.6500000000000001,1.0],[1.651,1.0],[1.6520000000000001,1.0],[1.653,1.0],[1.6540000000000001,1.0],[1.655,1.0],[1.6560000000000001,1.0],[1.657,1.0],[1.6580000000000001,1.0],[1.659,1.0],[1.6600000000000001,1.0],[1.661,1.0],[1.6620000000000001,1.0],[1.663,1.0],[1.6640000000000001,1.0],[1.665,1.0],[1.666,1.0],[1.667,1.0],[1.668,1.0],[1.669,1.0],[1.67,1.0],[1.671,1.0],[1.672,1.0],[1.673,1.0],[1.674,1.0],[1.675,1.0],[1.676,1.0],[1.677,1.0],[1.678,1.0],[1.679,1.0],[1.68,1.0],[1.681,1.0],[1.682,1.0],[1.683,1.0],[1.684,1.0],[1.685,1.0],[1.686,1.0],[1.687,1.0],[1.688,1.0],[1.689,1.0],[1.69,1.0],[1.691,1.0],[1.692,1.0],[1.693,1.0],[1.694,1.0],[1.695,1.0],[1.696,1.0],[1.697,1.0],[1.698,1.0],[1.699,1.0],[1.7,1.0],[1.701,1.0],[1.702,1.0],[1.703,1.0],[1.704,1.0],[1.705,1.0],[1.706,1.0],[1.707,1.0],[1.708,1.0],[1.709,1.0],[1.71,1.0],[1.711,1.0],[1.712,1.0],[1.713,1.0],[1.714,1.0],[1.715,1.0],[1.716,1.0],[1.717,1.0],[1.718,1.0],[1.719,1.0],[1.72,1.0],[1.721,1.0],[1.722,1.0],[1.723,1.0],[1.724,1.0],[1.725,1.0],[1.726,1.0],[1.727,1.0],[1.728,1.0],[1.729,1.0],[1.73,1.0],[1.731,1.0],[1.732,1.0],[1.733,1.0],[1.734,1.0],[1.735,1.0],[1.736,1.0],[1.737,1.0],[1.738,1.0],[1.739,1.0],[1.74,1.0],[1.741,1.0],[1.742,1.0],[1.743,1.0],[1.744,1.0],[1.745,1.0],[1.746,1.0],[1.747,1.0],[1.748,1.0],[1.749,1.0],[1.75,1.0],[1.7510000000000001,1.0],[1.752,1.0],[1.7530000000000001,1.0],[1.754,1.0],[1.7550000000000001,1.0],[1.756,1.0],[1.7570000000000001,1.0],[1.758,1.0],[1.7590000000000001,1.0],[1.76,1.0],[1.7610000000000001,1.0],[1.762,1.0],[1.7630000000000001,1.0],[1.764,1.0],[1.7650000000000001,1.0],[1.766,1.0],[1.7670000000000001,1.0],[1.768,1.0],[1.7690000000000001,1.0],[1.77,1.0],[1.7710000000000001,1.0],[1.772,1.0],[1.7730000000000001,1.0],[1.774,1.0],[1.7750000000000001,1.0],[1.776,1.0],[1.7770000000000001,1.0],[1.778,1.0],[1.7790000000000001,1.0],[1.78,1.0],[1.7810000000000001,1.0],[1.782,1.0],[1.7830000000000001,1.0],[1.784,1.0],[1.7850000000000001,1.0],[1.786,1.0],[1.7870000000000001,1.0],[1.788,1.0],[1.7890000000000001,1.0],[1.79,1.0],[1.7910000000000001,1.0],[1.792,1.0],[1.793,1.0],[1.794,1.0],[1.795,1.0],[1.796,1.0],[1.797,1.0],[1.798,1.0],[1.799,1.0],[1.8,1.0],[1.801,1.0],[1.802,1.0],[1.803,1.0],[1.804,1.0],[1.805,1.0],[1.806,1.0],[1.807,1.0],[1.808,1.0],[1.809,1.0],[1.81,1.0],[1.811,1.0],[1.812,1.0],[1.813,1.0],[1.814,1.0],[1.815,1.0],[1.816,1.0],[1.817,1.0],[1.818,1.0],[1.819,1.0],[1.82,1.0],[1.821,1.0],[1.822,1.0],[1.823,1.0],[1.824,1.0],[1.825,1.0],[1.826,1.0],[1.827,1.0],[1.828,1.0],[1.829,1.0],[1.83,1.0],[1.831,1.0],[1.832,1.0],[1.833,1.0],[1.834,1.0],[1.835,1.0],[1.836,1.0],[1.837,1.0],[1.838,1.0],[1.839,1.0],[1.84,1.0],[1.841,1.0],[1.842,1.0],[1.843,1.0],[1.844,1.0],[1.845,1.0],[1.846,1.0],[1.847,1.0],[1.848,1.0],[1.849,1.0],[1.85,1.0],[1.851,1.0],[1.852,1.0],[1.853,1.0],[1.854,1.0],[1.855,1.0],[1.856,1.0],[1.857,1.0],[1.858,1.0],[1.859,1.0],[1.86,1.0],[1.861,1.0],[1.862,1.0],[1.863,1.0],[1.864,1.0],[1.865,1.0],[1.866,1.0],[1.867,1.0],[1.868,1.0],[1.869,1.0],[1.87,1.0],[1.871,1.0],[1.872,1.0],[1.873,1.0],[1.874,1.0],[1.875,1.0],[1.8760000000000001,1.0],[1.877,1.0],[1.8780000000000001,1.0],[1.879,1.0],[1.8800000000000001,1.0],[1.881,1.0],[1.8820000000000001,1.0],[1.883,1.0],[1.8840000000000001,1.0],[1.885,1.0],[1.8860000000000001,1.0],[1.887,1.0],[1.8880000000000001,1.0],[1.889,1.0],[1.8900000000000001,1.0],[1.891,1.0],[1.8920000000000001,1.0],[1.893,1.0],[1.8940000000000001,1.0],[1.895,1.0],[1.8960000000000001,1.0],[1.897,1.0],[1.8980000000000001,1.0],[1.899,1.0],[1.9000000000000001,1.0],[1.901,1.0],[1.9020000000000001,1.0],[1.903,1.0],[1.9040000000000001,1.0],[1.905,1.0],[1.9060000000000001,1.0],[1.907,1.0],[1.9080000000000001,1.0],[1.909,1.0],[1.9100000000000001,1.0],[1.911,1.0],[1.9120000000000001,1.0],[1.913,1.0],[1.9140000000000001,1.0],[1.915,1.0],[1.9160000000000001,1.0],[1.917,1.0],[1.9180000000000001,1.0],[1.919,1.0],[1.92,1.0],[1.921,1.0],[1.922,1.0],[1.923,1.0],[1.924,1.0],[1.925,1.0],[1.926,1.0],[1.927,1.0],[1.928,1.0],[1.929,1.0],[1.93,1.0],[1.931,1.0],[1.932,1.0],[1.933,1.0],[1.934,1.0],[1.935,1.0],[1.936,1.0],[1.937,1.0],[1.938,1.0],[1.939,1.0],[1.94,1.0],[1.941,1.0],[1.942,1.0],[1.943,1.0],[1.944,1.0],[1.945,1.0],[1.946,1.0],[1.947,1.0],[1.948,1.0],[1.949,1.0],[1.95,1.0],[1.951,1.0],[1.952,1.0],[1.953,1.0],[1.954,1.0],[1.955,1.0],[1.956,1.0],[1.957,1.0],[1.958,1.0],[1.959,1.0],[1.96,1.0],[1.961,1.0],[1.962,1.0],[1.963,1.0],[1.964,1.0],[1.965,1.0],[1.966,1.0],[1.967,1.0],[1.968,1.0],[1.969,1.0],[1.97,1.0],[1.971,1.0],[1.972,1.0],[1.973,1.0],[1.974,1.0],[1.975,1.0],[1.976,1.0],[1.977,1.0],[1.978,1.0],[1.979,1.0],[1.98,1.0],[1.981,1.0],[1.982,1.0],[1.983,1.0],[1.984,1.0],[1.985,1.0],[1.986,1.0],[1.987,1.0],[1.988,1.0],[1.989,1.0],[1.99,1.0],[1.991,1.0],[1.992,1.0],[1.993,1.0],[1.994,1.0],[1.995,1.0],[1.996,1.0],[1.997,1.0],[1.998,1.0],[1.999,1.0],[2.0,1.0]]},\"manual_reactor\":{\"delay\":30.0,\"data\":[[0.0,0.0],[0.01,0.0],[0.02,0.0],[0.03,0.0],[0.04,0.0],[0.05,0.0],[0.06,0.0],[0.07,0.0],[0.08,0.0],[0.09,0.0],[0.1,0.0],[0.11,0.0],[0.12,0.0],[0.13,0.0],[0.14,0.0],[0.15,0.0],[0.16,0.0],[0.17,0.0],[0.18,0.0],[0.19,0.0],[0.2,0.0],[0.21,0.0],[0.22,0.0],[0.23,0.0],[0.24,0.0],[0.25,0.0],[0.26,0.0],[0.27,0.0],[0.28,0.0],[0.29,0.0],[0.3,0.0],[0.31,0.0],[0.32,0.0],[0.33,0.0],[0.34,0.0],[0.35000000000000003,0.0],[0.36,0.0],[0.37,0.0],[0.38,0.0],[0.39,0.0],[0.4,0.0],[0.41000000000000003,0.0],[0.42,0.0],[0.43,0.0],[0.44,0.0],[0.45,0.0],[0.46,0.0],[0.47000000000000003,0.0],[0.48,0.0],[0.49,0.0],[0.5,0.0],[0.51,0.0],[0.52,0.0],[0.53,0.0],[0.54,0.0],[0.55,0.0],[0.56,0.0],[0.5700000000000001,0.0],[0.58,0.0],[0.59,0.0],[0.6,0.0],[0.61,0.0],[0.62,0.0],[0.63,0.0],[0.64,0.0],[0.65,0.0],[0.66,0.0],[0.67,0.0],[0.68,0.0],[0.6900000000000001,0.0],[0.7000000000000001,0.0],[0.71,0.0],[0.72,0.0],[0.73,0.0],[0.74,0.0],[0.75,0.0],[0.76,0.0],[0.77,0.0],[0.78,0.0],[0.79,0.0],[0.8,0.0],[0.81,0.0],[0.8200000000000001,0.0],[0.8300000000000001,0.0],[0.84,0.0],[0.85,0.0],[0.86,0.0],[0.87,0.0],[0.88,0.0],[0.89,0.0],[0.9,0.0],[0.91,0.0],[0.92,0.0],[0.93,0.0],[0.9400000000000001,0.0],[0.9500000000000001,0.0],[0.96,0.0],[0.97,0.0],[0.98,0.0],[0.99,0.0],[1.0,0.0],[1.01,0.0],[1.02,0.0],[1.03,0.0],[1.04,0.0],[1.05,0.0],[1.06,0.0],[1.07,0.0],[1.08,0.0],[1.09,0.0],[1.1,0.0],[1.11,0.0],[1.12,0.0],[1.1300000000000001,0.0],[1.1400000000000001,0.0],[1.1500000000000001,0.0],[1.16,0.0],[1.17,0.0],[1.18,0.0],[1.19,0.0],[1.2,0.0],[1.21,0.0],[1.22,0.0],[1.23,0.0],[1.24,0.0],[1.25,0.0],[1.26,0.0],[1.27,0.0],[1.28,0.0],[1.29,0.0],[1.3,0.0],[1.31,0.0],[1.32,0.0],[1.33,0.0],[1.34,0.0],[1.35,0.0],[1.36,0.0],[1.37,0.0],[1.3800000000000001,0.0],[1.3900000000000001,0.0],[1.4000000000000001,0.0],[1.41,0.0],[1.42,0.0],[1.43,0.0],[1.44,0.0],[1.45,0.0],[1.46,0.0],[1.47,0.0],[1.48,0.0],[1.49,0.0],[1.5,0.0],[1.51,0.0],[1.52,0.0],[1.53,0.0],[1.54,0.0],[1.55,0.0],[1.56,0.0],[1.57,0.0],[1.58,0.0],[1.59,0.0],[1.6,0.0],[1.61,0.0],[1.62,0.0],[1.6300000000000001,0.0],[1.6400000000000001,0.0],[1.6500000000000001,0.0],[1.6600000000000001,0.0],[1.67,0.0],[1.68,0.0],[1.69,0.0],[1.7,0.0],[1.71,0.0],[1.72,0.0],[1.73,0.0],[1.74,0.0],[1.75,0.0],[1.76,0.0],[1.77,0.0],[1.78,0.0],[1.79,0.0],[1.8,0.0],[1.81,0.0],[1.82,0.0],[1.83,0.0],[1.84,0.0],[1.85,0.0],[1.86,0.0],[1.87,0.0],[1.8800000000000001,0.0],[1.8900000000000001,0.0],[1.9000000000000001,0.0],[1.9100000000000001,0.0],[1.92,0.0],[1.93,0.0],[1.94,0.0],[1.95,0.0],[1.96,0.0],[1.97,0.0],[1.98,0.0],[1.99,0.0],[2.0,0.0],[2.0100000000000002,0.0],[2.02,0.0],[2.0300000000000002,0.0],[2.04,0.0],[2.05,0.0],[2.06,0.0],[2.07,0.0],[2.08,0.0],[2.09,0.0],[2.1,0.0],[2.11,0.0],[2.12,0.0],[2.13,0.0],[2.14,0.0],[2.15,0.0],[2.16,0.0],[2.17,0.0],[2.18,0.0],[2.19,0.0],[2.2,0.0],[2.21,0.0],[2.22,0.0],[2.23,0.0],[2.24,0.0],[2.25,0.0],[2.2600000000000002,0.0],[2.27,0.0],[2.2800000000000002,0.0],[2.29,0.0],[2.3000000000000003,0.0],[2.31,0.0],[2.32,0.0],[2.33,0.0],[2.34,0.0],[2.35,0.0],[2.36,0.0],[2.37,0.0],[2.38,0.0],[2.39,0.0],[2.4,0.0],[2.41,0.0],[2.42,0.0],[2.43,0.0],[2.44,0.0],[2.45,0.0],[2.46,0.0],[2.47,0.0],[2.48,0.0],[2.49,0.0],[2.5,0.0],[2.5100000000000002,0.0],[2.52,0.0],[2.5300000000000002,0.0],[2.54,0.0],[2.5500000000000003,0.0],[2.56,0.0],[2.57,0.0],[2.58,0.0],[2.59,0.0],[2.6,0.0],[2.61,0.0],[2.62,0.0],[2.63,0.0],[2.64,0.0],[2.65,0.0],[2.66,0.0],[2.67,0.0],[2.68,0.0],[2.69,0.0],[2.7,0.0],[2.71,0.0],[2.72,0.0],[2.73,0.0],[2.74,0.0],[2.75,0.0],[2.7600000000000002,0.0],[2.77,0.0],[2.7800000000000002,0.0],[2.79,0.0],[2.8000000000000003,0.0],[2.81,0.0],[2.82,0.0],[2.83,0.0],[2.84,0.0],[2.85,0.0],[2.86,0.0],[2.87,0.0],[2.88,0.0],[2.89,0.0],[2.9,0.0],[2.91,0.0],[2.92,0.0],[2.93,0.0],[2.94,0.0],[2.95,0.0],[2.96,0.0],[2.97,0.0],[2.98,0.0],[2.99,0.0],[3.0,0.0],[3.0100000000000002,0.0],[3.02,0.0],[3.0300000000000002,0.0],[3.04,0.0],[3.0500000000000003,0.0],[3.06,0.0],[3.0700000000000003,0.0],[3.08,0.0],[3.09,0.0],[3.1,0.0],[3.11,0.0],[3.12,0.0],[3.13,0.0],[3.14,0.0],[3.15,0.0],[3.16,0.0],[3.17,0.0],[3.18,0.0],[3.19,0.0],[3.2,0.0],[3.21,0.0],[3.22,0.0],[3.23,0.0],[3.24,0.0],[3.25,0.0],[3.2600000000000002,0.0],[3.27,0.0],[3.2800000000000002,0.0],[3.29,0.0],[3.3000000000000003,0.0],[3.31,0.0],[3.3200000000000003,0.0],[3.33,0.0],[3.34,0.0],[3.35,0.0],[3.36,0.0],[3.37,0.0],[3.38,0.0],[3.39,0.0],[3.4,0.0],[3.41,0.0],[3.42,0.0],[3.43,0.0],[3.44,0.0],[3.45,0.0],[3.46,0.0],[3.47,0.0],[3.48,0.0],[3.49,0.0],[3.5,0.0],[3.5100000000000002,0.0],[3.52,0.0],[3.5300000000000002,0.0],[3.54,0.0],[3.5500000000000003,0.0],[3.56,0.0],[3.5700000000000003,0.0],[3.58,0.0],[3.59,0.0],[3.6,0.0],[3.61,0.0],[3.62,0.0],[3.63,0.0],[3.64,0.0],[3.65,0.0],[3.66,0.0],[3.67,0.0],[3.68,0.0],[3.69,0.0],[3.7,0.0],[3.71,0.0],[3.72,0.0],[3.73,0.0],[3.74,0.0],[3.75,0.0],[3.7600000000000002,0.0],[3.77,0.0],[3.7800000000000002,0.0],[3.79,0.0],[3.8000000000000003,0.0],[3.81,0.0],[3.8200000000000003,0.0],[3.83,0.0],[3.84,0.0],[3.85,0.0],[3.86,0.0],[3.87,0.0],[3.88,0.0],[3.89,0.0],[3.9,0.0],[3.91,0.0],[3.92,0.0],[3.93,0.0],[3.94,0.0],[3.95,0.0],[3.96,0.0],[3.97,0.0],[3.98,0.0],[3.99,0.0],[4.0,0.0],[4.01,0.0],[4.0200000000000005,0.0],[4.03,0.0],[4.04,0.0],[4.05,0.0],[4.0600000000000005,0.0],[4.07,0.0],[4.08,0.0],[4.09,0.0],[4.1,0.0],[4.11,0.0],[4.12,0.0],[4.13,0.0],[4.14,0.0],[4.15,0.0],[4.16,0.0],[4.17,0.0],[4.18,0.0],[4.19,0.0],[4.2,0.0],[4.21,0.0],[4.22,0.0],[4.23,0.0],[4.24,0.0],[4.25,0.0],[4.26,0.0],[4.2700000000000005,0.0],[4.28,0.0],[4.29,0.0],[4.3,0.0],[4.3100000000000005,0.0],[4.32,0.0],[4.33,0.0],[4.34,0.0],[4.3500000000000005,0.0],[4.36,0.0],[4.37,0.0],[4.38,0.0],[4.39,0.0],[4.4,0.0],[4.41,0.0],[4.42,0.0],[4.43,0.0],[4.44,0.0],[4.45,0.0],[4.46,0.0],[4.47,0.0],[4.48,0.0],[4.49,0.0],[4.5,0.0],[4.51,0.0],[4.5200000000000005,0.0],[4.53,0.0],[4.54,0.0],[4.55,0.0],[4.5600000000000005,0.0],[4.57,0.0],[4.58,0.0],[4.59,0.0],[4.6000000000000005,0.0],[4.61,0.0],[4.62,0.0],[4.63,0.0],[4.64,0.0],[4.65,0.0],[4.66,0.0],[4.67,0.0],[4.68,0.0],[4.69,0.0],[4.7,0.0],[4.71,0.0],[4.72,0.0],[4.73,0.0],[4.74,0.0],[4.75,0.0],[4.76,0.0],[4.7700000000000005,0.0],[4.78,0.0],[4.79,0.0],[4.8,0.0],[4.8100000000000005,0.0],[4.82,0.0],[4.83,0.0],[4.84,0.0],[4.8500000000000005,0.0],[4.86,0.0],[4.87,0.0],[4.88,0.0],[4.89,0.0],[4.9,0.0],[4.91,0.0],[4.92,0.0],[4.93,0.0],[4.94,0.0],[4.95,0.0],[4.96,0.0],[4.97,0.0],[4.98,0.0],[4.99,0.0],[5.0,0.0],[5.01,0.0],[5.0200000000000005,0.0],[5.03,0.0],[5.04,0.0],[5.05,0.0],[5.0600000000000005,0.0],[5.07,0.0],[5.08,0.0],[5.09,0.0],[5.1000000000000005,0.0],[5.11,0.0],[5.12,0.0],[5.13,0.0],[5.14,0.0],[5.15,0.0],[5.16,0.0],[5.17,0.0],[5.18,0.0],[5.19,0.0],[5.2,0.0],[5.21,0.0],[5.22,0.0],[5.23,0.0],[5.24,0.0],[5.25,0.0],[5.26,0.0],[5.2700000000000005,0.0],[5.28,0.0],[5.29,0.0],[5.3,0.0],[5.3100000000000005,0.0],[5.32,0.0],[5.33,0.0],[5.34,0.0],[5.3500000000000005,0.0],[5.36,0.0],[5.37,0.0],[5.38,0.0],[5.39,0.0],[5.4,0.0],[5.41,0.0],[5.42,0.0],[5.43,0.0],[5.44,0.0],[5.45,0.0],[5.46,0.0],[5.47,0.0],[5.48,0.0],[5.49,0.0],[5.5,0.0],[5.51,0.0],[5.5200000000000005,0.0],[5.53,0.0],[5.54,0.0],[5.55,0.0],[5.5600000000000005,0.0],[5.57,0.0],[5.58,0.0],[5.59,0.0],[5.6000000000000005,0.0],[5.61,0.0],[5.62,0.0],[5.63,0.0],[5.64,0.0],[5.65,0.0],[5.66,0.0],[5.67,0.0],[5.68,0.0],[5.69,0.0],[5.7,0.0],[5.71,0.0],[5.72,0.0],[5.73,0.0],[5.74,0.0],[5.75,0.0],[5.76,0.0],[5.7700000000000005,0.0],[5.78,0.0],[5.79,0.0],[5.8,0.0],[5.8100000000000005,0.0],[5.82,0.0],[5.83,0.0],[5.84,0.0],[5.8500000000000005,0.0],[5.86,0.0],[5.87,0.0],[5.88,0.0],[5.89,0.0],[5.9,0.0],[5.91,0.0],[5.92,0.0],[5.93,0.0],[5.94,0.0],[5.95,0.0],[5.96,0.0],[5.97,0.0],[5.98,0.0],[5.99,0.0],[6.0,0.0],[6.01,0.0],[6.0200000000000005,0.0],[6.03,0.0],[6.04,0.0],[6.05,0.0],[6.0600000000000005,0.0],[6.07,0.0],[6.08,0.0],[6.09,0.0],[6.1000000000000005,0.0],[6.11,0.0],[6.12,0.0],[6.13,0.0],[6.140000000000001,0.0],[6.15,0.0],[6.16,0.0],[6.17,0.0],[6.18,0.0],[6.19,0.0],[6.2,0.0],[6.21,0.0],[6.22,0.0],[6.23,0.0],[6.24,0.0],[6.25,0.0],[6.26,0.0],[6.2700000000000005,0.0],[6.28,0.0],[6.29,0.0],[6.3,0.0],[6.3100000000000005,0.0],[6.32,0.0],[6.33,0.0],[6.34,0.0],[6.3500000000000005,0.0],[6.36,0.0],[6.37,0.0],[6.38,0.0],[6.390000000000001,0.0],[6.4,0.0],[6.41,0.0],[6.42,0.0],[6.43,0.0],[6.44,0.0],[6.45,0.0],[6.46,0.0],[6.47,0.0],[6.48,0.0],[6.49,0.0],[6.5,0.0],[6.51,0.0],[6.5200000000000005,0.0],[6.53,0.0],[6.54,0.0],[6.55,0.0],[6.5600000000000005,0.0],[6.57,0.0],[6.58,0.0],[6.59,0.0],[6.6000000000000005,0.0],[6.61,0.0],[6.62,0.0],[6.63,0.0],[6.640000000000001,0.0],[6.65,0.0],[6.66,0.0],[6.67,0.0],[6.68,0.0],[6.69,0.0],[6.7,0.0],[6.71,0.0],[6.72,0.0],[6.73,0.0],[6.74,0.0],[6.75,0.0],[6.76,0.0],[6.7700000000000005,0.0],[6.78,0.0],[6.79,0.0],[6.8,0.0],[6.8100000000000005,0.0],[6.82,0.0],[6.83,0.0],[6.84,0.0],[6.8500000000000005,0.0],[6.86,0.0],[6.87,0.0],[6.88,0.0],[6.890000000000001,0.0],[6.9,0.0],[6.91,0.0],[6.92,0.0],[6.93,0.0],[6.94,0.0],[6.95,0.0],[6.96,0.0],[6.97,0.0],[6.98,0.0],[6.99,0.0],[7.0,0.0],[7.01,0.0],[7.0200000000000005,0.0],[7.03,0.0],[7.04,0.0],[7.05,0.0],[7.0600000000000005,0.0],[7.07,0.0],[7.08,0.0],[7.09,0.0],[7.1000000000000005,0.0],[7.11,0.0],[7.12,0.0],[7.13,0.0],[7.140000000000001,0.0],[7.15,0.0],[7.16,0.0],[7.17,0.0],[7.18,0.0],[7.19,0.0],[7.2,0.0],[7.21,0.0],[7.22,0.0],[7.23,0.0],[7.24,0.0],[7.25,0.0],[7.26,0.0],[7.2700000000000005,0.0],[7.28,0.0],[7.29,0.0],[7.3,0.0],[7.3100000000000005,0.0],[7.32,0.0],[7.33,0.0],[7.34,0.0],[7.3500000000000005,0.0],[7.36,0.0],[7.37,0.0],[7.38,0.0],[7.390000000000001,0.0],[7.4,0.0],[7.41,0.0],[7.42,0.0],[7.43,0.0],[7.44,0.0],[7.45,0.0],[7.46,0.0],[7.47,0.0],[7.48,0.0],[7.49,0.0],[7.5,0.0],[7.51,0.0],[7.5200000000000005,0.0],[7.53,0.0],[7.54,0.0],[7.55,0.0],[7.5600000000000005,0.0],[7.57,0.0],[7.58,0.0],[7.59,0.0],[7.6000000000000005,0.0],[7.61,0.0],[7.62,0.0],[7.63,0.0],[7.640000000000001,0.0],[7.65,0.0],[7.66,0.0],[7.67,0.0],[7.68,0.0],[7.69,0.0],[7.7,0.0],[7.71,0.0],[7.72,0.0],[7.73,0.0],[7.74,0.0],[7.75,0.0],[7.76,0.0],[7.7700000000000005,0.0],[7.78,0.0],[7.79,0.0],[7.8,0.0],[7.8100000000000005,0.0],[7.82,0.0],[7.83,0.0],[7.84,0.0],[7.8500000000000005,0.0],[7.86,0.0],[7.87,0.0],[7.88,0.0],[7.890000000000001,0.0],[7.9,0.0],[7.91,0.0],[7.92,0.0],[7.930000000000001,0.0],[7.94,0.0],[7.95,0.0],[7.96,0.0],[7.97,0.0],[7.98,0.0],[7.99,0.0],[8.0,0.0],[8.01,0.0],[8.02,0.0],[8.03,0.0],[8.040000000000001,0.0],[8.05,0.0],[8.06,0.0],[8.07,0.0],[8.08,0.0],[8.09,0.0],[8.1,0.0],[8.11,0.0],[8.120000000000001,0.0],[8.13,0.0],[8.14,0.0],[8.15,0.0],[8.16,0.0],[8.17,0.0],[8.18,0.0],[8.19,0.0],[8.2,0.0],[8.21,0.0],[8.22,0.0],[8.23,0.0],[8.24,0.0],[8.25,0.0],[8.26,0.0],[8.27,0.0],[8.28,0.0],[8.290000000000001,0.0],[8.3,0.0],[8.31,0.0],[8.32,0.0],[8.33,0.0],[8.34,0.0],[8.35,0.0],[8.36,0.0],[8.370000000000001,0.0],[8.38,0.0],[8.39,0.0],[8.4,0.0],[8.41,0.0],[8.42,0.0],[8.43,0.0],[8.44,0.0],[8.45,0.0],[8.46,0.0],[8.47,0.0],[8.48,0.0],[8.49,0.0],[8.5,0.0],[8.51,0.0],[8.52,0.0],[8.53,0.0],[8.540000000000001,0.0],[8.55,0.0],[8.56,0.0],[8.57,0.0],[8.58,0.0],[8.59,0.0],[8.6,0.0],[8.61,0.0],[8.620000000000001,0.0],[8.63,0.0],[8.64,0.0],[8.65,0.0],[8.66,0.0],[8.67,0.0],[8.68,0.0],[8.69,0.0],[8.700000000000001,0.0],[8.71,0.0],[8.72,0.0],[8.73,0.0],[8.74,0.0],[8.75,0.0],[8.76,0.0],[8.77,0.0],[8.78,0.0],[8.790000000000001,0.0],[8.8,0.0],[8.81,0.0],[8.82,0.0],[8.83,0.0],[8.84,0.0],[8.85,0.0],[8.86,0.0],[8.870000000000001,0.0],[8.88,0.0],[8.89,0.0],[8.9,0.0],[8.91,0.0],[8.92,0.0],[8.93,0.0],[8.94,0.0],[8.950000000000001,0.0],[8.96,0.0],[8.97,0.0],[8.98,0.0],[8.99,0.0],[9.0,0.0],[9.01,0.0],[9.02,0.0],[9.03,0.0],[9.040000000000001,0.0],[9.05,0.0],[9.06,0.0],[9.07,0.0],[9.08,0.0],[9.09,0.0],[9.1,0.0],[9.11,0.0],[9.120000000000001,0.0],[9.13,0.0],[9.14,0.0],[9.15,0.0],[9.16,0.0],[9.17,0.0],[9.18,0.0],[9.19,0.0],[9.200000000000001,0.0],[9.21,0.0],[9.22,0.0],[9.23,0.0],[9.24,0.0],[9.25,0.0],[9.26,0.0],[9.27,0.0],[9.28,0.0],[9.290000000000001,0.0],[9.3,0.0],[9.31,0.0],[9.32,0.0],[9.33,0.0],[9.34,0.0],[9.35,0.0],[9.36,0.0],[9.370000000000001,0.0],[9.38,0.0],[9.39,0.0],[9.4,0.0],[9.41,0.0],[9.42,0.0],[9.43,0.0],[9.44,0.0],[9.450000000000001,0.0],[9.46,0.0],[9.47,0.0],[9.48,0.0],[9.49,0.0],[9.5,0.0],[9.51,0.0],[9.52,0.0],[9.53,0.0],[9.540000000000001,0.0],[9.55,0.0],[9.56,0.0],[9.57,0.0],[9.58,0.0],[9.59,0.0],[9.6,0.0],[9.61,0.0],[9.620000000000001,0.0],[9.63,0.0],[9.64,0.0],[9.65,0.0],[9.66,0.0],[9.67,0.0],[9.68,0.0],[9.69,0.0],[9.700000000000001,0.0],[9.71,0.0],[9.72,0.0],[9.73,0.0],[9.74,0.0],[9.75,0.0],[9.76,0.0],[9.77,0.0],[9.78,0.0],[9.790000000000001,0.0],[9.8,0.0],[9.81,0.0],[9.82,0.0],[9.83,0.0],[9.84,0.0],[9.85,0.0],[9.86,0.0],[9.870000000000001,0.0],[9.88,0.0],[9.89,0.0],[9.9,0.0],[9.91,0.0],[9.92,0.0],[9.93,0.0],[9.94,0.0],[9.950000000000001,0.0],[9.96,0.0],[9.97,0.0],[9.98,0.0],[9.99,0.0],[10.0,0.0],[10.01,0.0],[10.02,0.0],[10.03,0.0],[10.040000000000001,0.0],[10.05,0.0],[10.06,0.0],[10.07,0.0],[10.08,0.0],[10.09,0.0],[10.1,0.0],[10.11,0.0],[10.120000000000001,0.0],[10.13,0.0],[10.14,0.0],[10.15,0.0],[10.16,0.0],[10.17,0.0],[10.18,0.0],[10.19,0.0],[10.200000000000001,0.0],[10.21,0.0],[10.22,0.0],[10.23,0.0],[10.24,0.0],[10.25,0.0],[10.26,0.0],[10.27,0.0],[10.28,0.0],[10.290000000000001,0.0],[10.3,0.0],[10.31,0.0],[10.32,0.0],[10.33,0.0],[10.34,0.0],[10.35,0.0],[10.36,0.0],[10.370000000000001,0.0],[10.38,0.0],[10.39,0.0],[10.4,0.0],[10.41,0.0],[10.42,0.0],[10.43,0.0],[10.44,0.0],[10.450000000000001,0.0],[10.46,0.0],[10.47,0.0],[10.48,0.0],[10.49,0.0],[10.5,0.0],[10.51,0.0],[10.52,0.0],[10.53,0.0],[10.540000000000001,0.0],[10.55,0.0],[10.56,0.0],[10.57,0.0],[10.58,0.0],[10.59,0.0],[10.6,0.0],[10.61,0.0],[10.620000000000001,0.0],[10.63,0.0],[10.64,0.0],[10.65,0.0],[10.66,0.0],[10.67,0.0],[10.68,0.0],[10.69,0.0],[10.700000000000001,0.0],[10.71,0.0],[10.72,0.0],[10.73,0.0],[10.74,0.0],[10.75,0.0],[10.76,0.0],[10.77,0.0],[10.78,0.0],[10.790000000000001,0.0],[10.8,0.0],[10.81,0.0],[10.82,0.0],[10.83,0.0],[10.84,0.0],[10.85,0.0],[10.86,0.0],[10.870000000000001,0.0],[10.88,0.0],[10.89,0.0],[10.9,0.0],[10.91,0.0],[10.92,0.0],[10.93,0.0],[10.94,0.0],[10.950000000000001,0.0],[10.96,0.0],[10.97,0.0],[10.98,0.0],[10.99,0.0],[11.0,0.0],[11.01,0.0],[11.02,0.0],[11.03,0.0],[11.040000000000001,0.0],[11.05,0.0],[11.06,0.0],[11.07,0.0],[11.08,0.0],[11.09,0.0],[11.1,0.0],[11.11,0.0],[11.120000000000001,0.0],[11.13,0.0],[11.14,0.0],[11.15,0.0],[11.16,0.0],[11.17,0.0],[11.18,0.0],[11.19,0.0],[11.200000000000001,0.0],[11.21,0.0],[11.22,0.0],[11.23,0.0],[11.24,0.0],[11.25,0.0],[11.26,0.0],[11.27,0.0],[11.28,0.0],[11.290000000000001,0.0],[11.3,0.0],[11.31,0.0],[11.32,0.0],[11.33,0.0],[11.34,0.0],[11.35,0.0],[11.36,0.0],[11.370000000000001,0.0],[11.38,0.0],[11.39,0.0],[11.4,0.0],[11.41,0.0],[11.42,0.0],[11.43,0.0],[11.44,0.0],[11.450000000000001,0.0],[11.46,0.0],[11.47,0.0],[11.48,0.0],[11.49,0.0],[11.5,0.0],[11.51,0.0],[11.52,0.0],[11.53,0.0],[11.540000000000001,0.0],[11.55,0.0],[11.56,0.0],[11.57,0.0],[11.58,0.0],[11.59,0.0],[11.6,0.0],[11.61,0.0],[11.620000000000001,0.0],[11.63,0.0],[11.64,0.0],[11.65,0.0],[11.66,0.0],[11.67,0.0],[11.68,0.0],[11.69,0.0],[11.700000000000001,0.0],[11.71,0.0],[11.72,0.0],[11.73,0.0],[11.74,0.0],[11.75,0.0],[11.76,0.0],[11.77,0.0],[11.78,0.0],[11.790000000000001,0.0],[11.8,0.0],[11.81,0.0],[11.82,0.0],[11.83,0.0],[11.84,0.0],[11.85,0.0],[11.86,0.0],[11.870000000000001,0.0],[11.88,0.0],[11.89,0.0],[11.9,0.0],[11.91,0.0],[11.92,0.0],[11.93,0.0],[11.94,0.0],[11.950000000000001,0.0],[11.96,0.0],[11.97,0.0],[11.98,0.0],[11.99,0.0],[12.0,0.0],[12.01,0.0],[12.02,0.0],[12.030000000000001,0.0],[12.040000000000001,0.0],[12.05,0.0],[12.06,0.0],[12.07,0.0],[12.08,0.0],[12.09,0.0],[12.1,0.0],[12.11,0.0],[12.120000000000001,0.0],[12.13,0.0],[12.14,0.0],[12.15,0.0],[12.16,0.0],[12.17,0.0],[12.18,0.0],[12.19,0.0],[12.200000000000001,0.0],[12.21,0.0],[12.22,0.0],[12.23,0.0],[12.24,0.0],[12.25,0.0],[12.26,0.0],[12.27,0.0],[12.280000000000001,0.0],[12.290000000000001,0.0],[12.3,0.0],[12.31,0.0],[12.32,0.0],[12.33,0.0],[12.34,0.0],[12.35,0.0],[12.36,0.0],[12.370000000000001,0.0],[12.38,0.0],[12.39,0.0],[12.4,0.0],[12.41,0.0],[12.42,0.0],[12.43,0.0],[12.44,0.0],[12.450000000000001,0.0],[12.46,0.0],[12.47,0.0],[12.48,0.0],[12.49,0.0],[12.5,0.0],[12.51,0.0],[12.52,0.0],[12.530000000000001,0.0],[12.540000000000001,0.0],[12.55,0.0],[12.56,0.0],[12.57,0.0],[12.58,0.0],[12.59,0.0],[12.6,0.0],[12.61,0.0],[12.620000000000001,0.0],[12.63,0.0],[12.64,0.0],[12.65,0.0],[12.66,0.0],[12.67,0.0],[12.68,0.0],[12.69,0.0],[12.700000000000001,0.0],[12.71,0.0],[12.72,0.0],[12.73,0.0],[12.74,0.0],[12.75,0.0],[12.76,0.0],[12.77,0.0],[12.780000000000001,0.0],[12.790000000000001,0.0],[12.8,0.0],[12.81,0.0],[12.82,0.0],[12.83,0.0],[12.84,0.0],[12.85,0.0],[12.86,0.0],[12.870000000000001,0.0],[12.88,0.0],[12.89,0.0],[12.9,0.0],[12.91,0.0],[12.92,0.0],[12.93,0.0],[12.94,0.0],[12.950000000000001,0.0],[12.96,0.0],[12.97,0.0],[12.98,0.0],[12.99,0.0],[13.0,0.0],[13.01,0.0],[13.02,0.0],[13.030000000000001,0.0],[13.040000000000001,0.0],[13.05,0.0],[13.06,0.0],[13.07,0.0],[13.08,0.0],[13.09,0.0],[13.1,0.0],[13.11,0.0],[13.120000000000001,0.0],[13.13,0.0],[13.14,0.0],[13.15,0.0],[13.16,0.0],[13.17,0.0],[13.18,0.0],[13.19,0.0],[13.200000000000001,0.0],[13.21,0.0],[13.22,0.0],[13.23,0.0],[13.24,0.0],[13.25,0.0],[13.26,0.0],[13.27,0.0],[13.280000000000001,0.0],[13.290000000000001,0.0],[13.3,0.0],[13.31,0.0],[13.32,0.0],[13.33,0.0],[13.34,0.0],[13.35,0.0],[13.36,0.0],[13.370000000000001,0.0],[13.38,0.0],[13.39,0.0],[13.4,0.0],[13.41,0.0],[13.42,0.0],[13.43,0.0],[13.44,0.0],[13.450000000000001,0.0],[13.46,0.0],[13.47,0.0],[13.48,0.0],[13.49,0.0],[13.5,0.0],[13.51,0.0],[13.52,0.0],[13.530000000000001,0.0],[13.540000000000001,0.0],[13.55,0.0],[13.56,0.0],[13.57,0.0],[13.58,0.0],[13.59,0.0],[13.6,0.0],[13.61,0.0],[13.620000000000001,0.0],[13.63,0.0],[13.64,0.0],[13.65,0.0],[13.66,0.0],[13.67,0.0],[13.68,0.0],[13.69,0.0],[13.700000000000001,0.0],[13.71,0.0],[13.72,0.0],[13.73,0.0],[13.74,0.0],[13.75,0.0],[13.76,0.0],[13.77,0.0],[13.780000000000001,0.0],[13.790000000000001,0.0],[13.8,0.0],[13.81,0.0],[13.82,0.0],[13.83,0.0],[13.84,0.0],[13.85,0.0],[13.86,0.0],[13.870000000000001,0.0],[13.88,0.0],[13.89,0.0],[13.9,0.0],[13.91,0.0],[13.92,0.0],[13.93,0.0],[13.94,0.0],[13.950000000000001,0.0],[13.96,0.0],[13.97,0.0],[13.98,0.0],[13.99,0.0],[14.0,0.0],[14.01,0.0],[14.02,0.0],[14.030000000000001,0.0],[14.040000000000001,0.0],[14.05,0.0],[14.06,0.0],[14.07,0.0],[14.08,0.0],[14.09,0.0],[14.1,0.0],[14.11,0.0],[14.120000000000001,0.0],[14.13,0.0],[14.14,0.0],[14.15,0.0],[14.16,0.0],[14.17,0.0],[14.18,0.0],[14.19,0.0],[14.200000000000001,0.0],[14.21,0.0],[14.22,0.0],[14.23,0.0],[14.24,0.0],[14.25,0.0],[14.26,0.0],[14.27,0.0],[14.280000000000001,0.0],[14.290000000000001,0.0],[14.3,0.0],[14.31,0.0],[14.32,0.0],[14.33,0.0],[14.34,0.0],[14.35,0.0],[14.36,0.0],[14.370000000000001,0.0],[14.38,0.0],[14.39,0.0],[14.4,0.0],[14.41,0.0],[14.42,0.0],[14.43,0.0],[14.44,0.0],[14.450000000000001,0.0],[14.46,0.0],[14.47,0.0],[14.48,0.0],[14.49,0.0],[14.5,0.0],[14.51,0.0],[14.52,0.0],[14.530000000000001,0.0],[14.540000000000001,0.0],[14.55,0.0],[14.56,0.0],[14.57,0.0],[14.58,0.0],[14.59,0.0],[14.6,0.0],[14.61,0.0],[14.620000000000001,0.0],[14.63,0.0],[14.64,0.0],[14.65,0.0],[14.66,0.0],[14.67,0.0],[14.68,0.0],[14.69,0.0],[14.700000000000001,0.0],[14.71,0.0],[14.72,0.0],[14.73,0.0],[14.74,0.0],[14.75,0.0],[14.76,0.0],[14.77,0.0],[14.780000000000001,0.0],[14.790000000000001,0.0],[14.8,0.0],[14.81,0.0],[14.82,0.0],[14.83,0.0],[14.84,0.0],[14.85,0.0],[14.86,0.0],[14.870000000000001,0.0],[14.88,0.0],[14.89,0.0],[14.9,0.0],[14.91,0.0],[14.92,0.0],[14.93,0.0],[14.94,0.0],[14.950000000000001,0.0],[14.96,0.0],[14.97,0.0],[14.98,0.0],[14.99,0.0],[15.0,0.0],[15.01,0.0],[15.02,0.0],[15.030000000000001,0.0],[15.040000000000001,0.0],[15.05,0.0],[15.06,0.0],[15.07,0.0],[15.08,0.0],[15.09,0.0],[15.1,0.0],[15.11,0.0],[15.120000000000001,0.0],[15.13,0.0],[15.14,0.0],[15.15,0.0],[15.16,0.0],[15.17,0.0],[15.18,0.0],[15.19,0.0],[15.200000000000001,0.0],[15.21,0.0],[15.22,0.0],[15.23,0.0],[15.24,0.0],[15.25,0.0],[15.26,0.0],[15.27,0.0],[15.280000000000001,0.0],[15.290000000000001,0.0],[15.3,0.0],[15.31,0.0],[15.32,0.0],[15.33,0.0],[15.34,0.0],[15.35,0.0],[15.36,0.0],[15.370000000000001,0.0],[15.38,0.0],[15.39,0.0],[15.4,0.0],[15.41,0.0],[15.42,0.0],[15.43,0.0],[15.44,0.0],[15.450000000000001,0.0],[15.46,0.0],[15.47,0.0],[15.48,0.0],[15.49,0.0],[15.5,0.0],[15.51,0.0],[15.52,0.0],[15.530000000000001,0.0],[15.540000000000001,0.0],[15.55,0.0],[15.56,0.0],[15.57,0.0],[15.58,0.0],[15.59,0.0],[15.6,0.0],[15.610000000000001,0.0],[15.620000000000001,0.0],[15.63,0.0],[15.64,0.0],[15.65,0.0],[15.66,0.0],[15.67,0.0],[15.68,0.0],[15.69,0.0],[15.700000000000001,0.0],[15.71,0.0],[15.72,0.0],[15.73,0.0],[15.74,0.0],[15.75,0.0],[15.76,0.0],[15.77,0.0],[15.780000000000001,0.0],[15.790000000000001,0.0],[15.8,0.0],[15.81,0.0],[15.82,0.0],[15.83,0.0],[15.84,0.0],[15.85,0.0],[15.860000000000001,0.0],[15.870000000000001,0.0],[15.88,0.0],[15.89,0.0],[15.9,0.0],[15.91,0.0],[15.92,0.0],[15.93,0.0],[15.94,0.0],[15.950000000000001,0.0],[15.96,0.0],[15.97,0.0],[15.98,0.0],[15.99,0.0],[16.0,0.0],[16.01,0.0],[16.02,0.0],[16.03,0.0],[16.04,0.0],[16.05,0.0],[16.06,0.0],[16.07,0.0],[16.080000000000002,0.0],[16.09,0.0],[16.1,0.0],[16.11,0.0],[16.12,0.0],[16.13,0.0],[16.14,0.0],[16.15,0.0],[16.16,0.0],[16.17,0.0],[16.18,0.0],[16.19,0.0],[16.2,0.0],[16.21,0.0],[16.22,0.0],[16.23,0.0],[16.240000000000002,0.0],[16.25,0.0],[16.26,0.0],[16.27,0.0],[16.28,0.0],[16.29,0.0],[16.3,0.0],[16.31,0.0],[16.32,0.0],[16.330000000000002,0.0],[16.34,0.0],[16.35,0.0],[16.36,0.0],[16.37,0.0],[16.38,0.0],[16.39,0.0],[16.4,0.0],[16.41,0.0],[16.42,0.0],[16.43,0.0],[16.44,0.0],[16.45,0.0],[16.46,0.0],[16.47,0.0],[16.48,0.0],[16.490000000000002,0.0],[16.5,0.0],[16.51,0.0],[16.52,0.0],[16.53,0.0],[16.54,0.0],[16.55,0.0],[16.56,0.0],[16.57,0.0],[16.580000000000002,0.0],[16.59,0.0],[16.6,0.0],[16.61,0.0],[16.62,0.0],[16.63,0.0],[16.64,0.0],[16.65,0.0],[16.66,0.0],[16.67,0.0],[16.68,0.0],[16.69,0.0],[16.7,0.0],[16.71,0.0],[16.72,0.0],[16.73,0.0],[16.740000000000002,0.0],[16.75,0.0],[16.76,0.0],[16.77,0.0],[16.78,0.0],[16.79,0.0],[16.8,0.0],[16.81,0.0],[16.82,0.0],[16.830000000000002,0.0],[16.84,0.0],[16.85,0.0],[16.86,0.0],[16.87,0.0],[16.88,0.0],[16.89,0.0],[16.9,0.0],[16.91,0.0],[16.92,0.0],[16.93,0.0],[16.94,0.0],[16.95,0.0],[16.96,0.0],[16.97,0.0],[16.98,0.0],[16.990000000000002,0.0],[17.0,0.0],[17.01,0.0],[17.02,0.0],[17.03,0.0],[17.04,0.0],[17.05,0.0],[17.06,0.0],[17.07,0.0],[17.080000000000002,0.0],[17.09,0.0],[17.1,0.0],[17.11,0.0],[17.12,0.0],[17.13,0.0],[17.14,0.0],[17.150000000000002,0.0],[17.16,0.0],[17.17,0.0],[17.18,0.0],[17.19,0.0],[17.2,0.0],[17.21,0.0],[17.22,0.0],[17.23,0.0],[17.240000000000002,0.0],[17.25,0.0],[17.26,0.0],[17.27,0.0],[17.28,0.0],[17.29,0.0],[17.3,0.0],[17.31,0.0],[17.32,0.0],[17.330000000000002,0.0],[17.34,0.0],[17.35,0.0],[17.36,0.0],[17.37,0.0],[17.38,0.0],[17.39,0.0],[17.400000000000002,0.0],[17.41,0.0],[17.42,0.0],[17.43,0.0],[17.44,0.0],[17.45,0.0],[17.46,0.0],[17.47,0.0],[17.48,0.0],[17.490000000000002,0.0],[17.5,0.0],[17.51,0.0],[17.52,0.0],[17.53,0.0],[17.54,0.0],[17.55,0.0],[17.56,0.0],[17.57,0.0],[17.580000000000002,0.0],[17.59,0.0],[17.6,0.0],[17.61,0.0],[17.62,0.0],[17.63,0.0],[17.64,0.0],[17.650000000000002,0.0],[17.66,0.0],[17.67,0.0],[17.68,0.0],[17.69,0.0],[17.7,0.0],[17.71,0.0],[17.72,0.0],[17.73,0.0],[17.740000000000002,0.0],[17.75,0.0],[17.76,0.0],[17.77,0.0],[17.78,0.0],[17.79,0.0],[17.8,0.0],[17.81,0.0],[17.82,0.0],[17.830000000000002,0.0],[17.84,0.0],[17.85,0.0],[17.86,0.0],[17.87,0.0],[17.88,0.0],[17.89,0.0],[17.900000000000002,0.0],[17.91,0.0],[17.92,0.0],[17.93,0.0],[17.94,0.0],[17.95,0.0],[17.96,0.0],[17.97,0.0],[17.98,0.0],[17.990000000000002,0.0],[18.0,0.0],[18.01,0.0],[18.02,0.0],[18.03,0.0],[18.04,0.0],[18.05,0.0],[18.06,0.0],[18.07,0.0],[18.080000000000002,0.0],[18.09,0.0],[18.1,0.0],[18.11,0.0],[18.12,0.0],[18.13,0.0],[18.14,0.0],[18.150000000000002,0.0],[18.16,0.0],[18.17,0.0],[18.18,0.0],[18.19,0.0],[18.2,0.0],[18.21,0.0],[18.22,0.0],[18.23,0.0],[18.240000000000002,0.0],[18.25,0.0],[18.26,0.0],[18.27,0.0],[18.28,0.0],[18.29,0.0],[18.3,0.0],[18.31,0.0],[18.32,0.0],[18.330000000000002,0.0],[18.34,0.0],[18.35,0.0],[18.36,0.0],[18.37,0.0],[18.38,0.0],[18.39,0.0],[18.400000000000002,0.0],[18.41,0.0],[18.42,0.0],[18.43,0.0],[18.44,0.0],[18.45,0.0],[18.46,0.0],[18.47,0.0],[18.48,0.0],[18.490000000000002,0.0],[18.5,0.0],[18.51,0.0],[18.52,0.0],[18.53,0.0],[18.54,0.0],[18.55,0.0],[18.56,0.0],[18.57,0.0],[18.580000000000002,0.0],[18.59,0.0],[18.6,0.0],[18.61,0.0],[18.62,0.0],[18.63,0.0],[18.64,0.0],[18.650000000000002,0.0],[18.66,0.0],[18.67,0.0],[18.68,0.0],[18.69,0.0],[18.7,0.0],[18.71,0.0],[18.72,0.0],[18.73,0.0],[18.740000000000002,0.0],[18.75,0.0],[18.76,0.0],[18.77,0.0],[18.78,0.0],[18.79,0.0],[18.8,0.0],[18.81,0.0],[18.82,0.0],[18.830000000000002,0.0],[18.84,0.0],[18.85,0.0],[18.86,0.0],[18.87,0.0],[18.88,0.0],[18.89,0.0],[18.900000000000002,0.0],[18.91,0.0],[18.92,0.0],[18.93,0.0],[18.94,0.0],[18.95,0.0],[18.96,0.0],[18.97,0.0],[18.98,0.0],[18.990000000000002,0.0],[19.0,0.0],[19.01,0.0],[19.02,0.0],[19.03,0.0],[19.04,0.0],[19.05,0.0],[19.06,0.0],[19.07,0.0],[19.080000000000002,0.0],[19.09,0.0],[19.1,0.0],[19.11,0.0],[19.12,0.0],[19.13,0.0],[19.14,0.0],[19.150000000000002,0.0],[19.16,0.0],[19.17,0.0],[19.18,0.0],[19.19,0.0],[19.2,0.0],[19.21,0.0],[19.22,0.0],[19.23,0.0],[19.240000000000002,0.0],[19.25,0.0],[19.26,0.0],[19.27,0.0],[19.28,0.0],[19.29,0.0],[19.3,0.0],[19.31,0.0],[19.32,0.0],[19.330000000000002,0.0],[19.34,0.0],[19.35,0.0],[19.36,0.0],[19.37,0.0],[19.38,0.0],[19.39,0.0],[19.400000000000002,0.0],[19.41,0.0],[19.42,0.0],[19.43,0.0],[19.44,0.0],[19.45,0.0],[19.46,0.0],[19.47,0.0],[19.48,0.0],[19.490000000000002,0.0],[19.5,0.0],[19.51,0.0],[19.52,0.0],[19.53,0.0],[19.54,0.0],[19.55,0.0],[19.56,0.0],[19.57,0.0],[19.580000000000002,0.0],[19.59,0.0],[19.6,0.0],[19.61,0.0],[19.62,0.0],[19.63,0.0],[19.64,0.0],[19.650000000000002,0.0],[19.66,0.0],[19.67,0.0],[19.68,0.0],[19.69,0.0],[19.7,0.0],[19.71,0.0],[19.72,0.0],[19.73,0.0],[19.740000000000002,0.0],[19.75,0.0],[19.76,0.0],[19.77,0.0],[19.78,0.0],[19.79,0.0],[19.8,0.0],[19.81,0.0],[19.82,0.0],[19.830000000000002,0.0],[19.84,0.0],[19.85,0.0],[19.86,0.0],[19.87,0.0],[19.88,0.0],[19.89,0.0],[19.900000000000002,0.0],[19.91,0.0],[19.92,0.0],[19.93,0.0],[19.94,0.0],[19.95,0.0],[19.96,0.0],[19.97,0.0],[19.98,0.0],[19.990000000000002,0.0],[20.0,0.0],[20.01,0.0],[20.02,0.0],[20.03,0.0],[20.04,0.0],[20.05,0.0],[20.06,0.0],[20.07,0.0],[20.080000000000002,0.0],[20.09,0.0],[20.1,0.0],[20.11,0.0],[20.12,0.0],[20.13,0.0],[20.14,0.0],[20.150000000000002,0.0],[20.16,0.0],[20.17,0.0],[20.18,0.0],[20.19,0.0],[20.2,0.0],[20.21,0.0],[20.22,0.0],[20.23,0.0],[20.240000000000002,0.0],[20.25,0.0],[20.26,0.0],[20.27,0.0],[20.28,0.0],[20.29,0.0],[20.3,0.0],[20.31,0.0],[20.32,0.0],[20.330000000000002,0.0],[20.34,0.0],[20.35,0.0],[20.36,0.0],[20.37,0.0],[20.38,0.0],[20.39,0.0],[20.400000000000002,0.0],[20.41,0.0],[20.42,0.0],[20.43,0.0],[20.44,0.0],[20.45,0.0],[20.46,0.0],[20.47,0.0],[20.48,0.0],[20.490000000000002,0.0],[20.5,0.0],[20.51,0.0],[20.52,0.0],[20.53,0.0],[20.54,0.0],[20.55,0.0],[20.56,0.0],[20.57,0.0],[20.580000000000002,0.0],[20.59,0.0],[20.6,0.0],[20.61,0.0],[20.62,0.0],[20.63,0.0],[20.64,0.0],[20.650000000000002,0.0],[20.66,0.0],[20.67,0.0],[20.68,0.0],[20.69,0.0],[20.7,0.0],[20.71,0.0],[20.72,0.0],[20.73,0.0],[20.740000000000002,0.0],[20.75,0.0],[20.76,0.0],[20.77,0.0],[20.78,0.0],[20.79,0.0],[20.8,0.0],[20.81,0.0],[20.82,0.0],[20.830000000000002,0.0],[20.84,0.0],[20.85,0.0],[20.86,0.0],[20.87,0.0],[20.88,0.0],[20.89,0.0],[20.900000000000002,0.0],[20.91,0.0],[20.92,0.0],[20.93,0.0],[20.94,0.0],[20.95,0.0],[20.96,0.0],[20.97,0.0],[20.98,0.0],[20.990000000000002,0.0],[21.0,0.0],[21.01,0.0],[21.02,0.0],[21.03,0.0],[21.04,0.0],[21.05,0.0],[21.06,0.0],[21.07,0.0],[21.080000000000002,0.0],[21.09,0.0],[21.1,0.0],[21.11,0.0],[21.12,0.0],[21.13,0.0],[21.14,0.0],[21.150000000000002,0.0],[21.16,0.0],[21.17,0.0],[21.18,0.0],[21.19,0.0],[21.2,0.0],[21.21,0.0],[21.22,0.0],[21.23,0.0],[21.240000000000002,0.0],[21.25,0.0],[21.26,0.0],[21.27,0.0],[21.28,0.0],[21.29,0.0],[21.3,0.0],[21.31,0.0],[21.32,0.0],[21.330000000000002,0.0],[21.34,0.0],[21.35,0.0],[21.36,0.0],[21.37,0.0],[21.38,0.0],[21.39,0.0],[21.400000000000002,0.0],[21.41,0.0],[21.42,0.0],[21.43,0.0],[21.44,0.0],[21.45,0.0],[21.46,0.0],[21.47,0.0],[21.48,0.0],[21.490000000000002,0.0],[21.5,0.0],[21.51,0.0],[21.52,0.0],[21.53,0.0],[21.54,0.0],[21.55,0.0],[21.56,0.0],[21.57,0.0],[21.580000000000002,0.0],[21.59,0.0],[21.6,0.0],[21.61,0.0],[21.62,0.0],[21.63,0.0],[21.64,0.0],[21.650000000000002,0.0],[21.66,0.0],[21.67,0.0],[21.68,0.0],[21.69,0.0],[21.7,0.0],[21.71,0.0],[21.72,0.0],[21.73,0.0],[21.740000000000002,0.0],[21.75,0.0],[21.76,0.0],[21.77,0.0],[21.78,0.0],[21.79,0.0],[21.8,0.0],[21.81,0.0],[21.82,0.0],[21.830000000000002,0.0],[21.84,0.0],[21.85,0.0],[21.86,0.0],[21.87,0.0],[21.88,0.0],[21.89,0.0],[21.900000000000002,0.0],[21.91,0.0],[21.92,0.0],[21.93,0.0],[21.94,0.0],[21.95,0.0],[21.96,0.0],[21.97,0.0],[21.98,0.0],[21.990000000000002,0.0],[22.0,0.0],[22.01,0.0],[22.02,0.0],[22.03,0.0],[22.04,0.0],[22.05,0.0],[22.06,0.0],[22.07,0.0],[22.080000000000002,0.0],[22.09,0.0],[22.1,0.0],[22.11,0.0],[22.12,0.0],[22.13,0.0],[22.14,0.0],[22.150000000000002,0.0],[22.16,0.0],[22.17,0.0],[22.18,0.0],[22.19,0.0],[22.2,0.0],[22.21,0.0],[22.22,0.0],[22.23,0.0],[22.240000000000002,0.0],[22.25,0.0],[22.26,0.0],[22.27,0.0],[22.28,0.0],[22.29,0.0],[22.3,0.0],[22.31,0.0],[22.32,0.0],[22.330000000000002,0.0],[22.34,0.0],[22.35,0.0],[22.36,0.0],[22.37,0.0],[22.38,0.0],[22.39,0.0],[22.400000000000002,0.0],[22.41,0.0],[22.42,0.0],[22.43,0.0],[22.44,0.0],[22.45,0.0],[22.46,0.0],[22.47,0.0],[22.48,0.0],[22.490000000000002,0.0],[22.5,0.0],[22.51,0.0],[22.52,0.0],[22.53,0.0],[22.54,0.0],[22.55,0.0],[22.56,0.0],[22.57,0.0],[22.580000000000002,0.0],[22.59,0.0],[22.6,0.0],[22.61,0.0],[22.62,0.0],[22.63,0.0],[22.64,0.0],[22.650000000000002,0.0],[22.66,0.0],[22.67,0.0],[22.68,0.0],[22.69,0.0],[22.7,0.0],[22.71,0.0],[22.72,0.0],[22.73,0.0],[22.740000000000002,0.0],[22.75,0.0],[22.76,0.0],[22.77,0.0],[22.78,0.0],[22.79,0.0],[22.8,0.0],[22.81,0.0],[22.82,0.0],[22.830000000000002,0.0],[22.84,0.0],[22.85,0.0],[22.86,0.0],[22.87,0.0],[22.88,0.0],[22.89,0.0],[22.900000000000002,0.0],[22.91,0.0],[22.92,0.0],[22.93,0.0],[22.94,0.0],[22.95,0.0],[22.96,0.0],[22.97,0.0],[22.98,0.0],[22.990000000000002,0.0],[23.0,0.0],[23.01,0.0],[23.02,0.0],[23.03,0.0],[23.04,0.0],[23.05,0.0],[23.06,0.0],[23.07,0.0],[23.080000000000002,0.0],[23.09,0.0],[23.1,0.0],[23.11,0.0],[23.12,0.0],[23.13,0.0],[23.14,0.0],[23.150000000000002,0.0],[23.16,0.0],[23.17,0.0],[23.18,0.0],[23.19,0.0],[23.2,0.0],[23.21,0.0],[23.22,0.0],[23.23,0.0],[23.240000000000002,0.0],[23.25,0.0],[23.26,0.0],[23.27,0.0],[23.28,0.0],[23.29,0.0],[23.3,0.0],[23.31,0.0],[23.32,0.0],[23.330000000000002,0.0],[23.34,0.0],[23.35,0.0],[23.36,0.0],[23.37,0.0],[23.38,0.0],[23.39,0.0],[23.400000000000002,0.0],[23.41,0.0],[23.42,0.0],[23.43,0.0],[23.44,0.0],[23.45,0.0],[23.46,0.0],[23.47,0.0],[23.48,0.0],[23.490000000000002,0.0],[23.5,0.0],[23.51,0.0],[23.52,0.0],[23.53,0.0],[23.54,0.0],[23.55,0.0],[23.56,0.0],[23.57,0.0],[23.580000000000002,0.0],[23.59,0.0],[23.6,0.0],[23.61,0.0],[23.62,0.0],[23.63,0.0],[23.64,0.0],[23.650000000000002,0.0],[23.66,0.0],[23.67,0.0],[23.68,0.0],[23.69,0.0],[23.7,0.0],[23.71,0.0],[23.72,0.0],[23.73,0.0],[23.740000000000002,0.0],[23.75,0.0],[23.76,0.0],[23.77,0.0],[23.78,0.0],[23.79,0.0],[23.8,0.0],[23.81,0.0],[23.82,0.0],[23.830000000000002,0.0],[23.84,0.0],[23.85,0.0],[23.86,0.0],[23.87,0.0],[23.88,0.0],[23.89,0.0],[23.900000000000002,0.0],[23.91,0.0],[23.92,0.0],[23.93,0.0],[23.94,0.0],[23.95,0.0],[23.96,0.0],[23.97,0.0],[23.98,0.0],[23.990000000000002,0.0],[24.0,0.0],[24.01,0.0],[24.02,0.0],[24.03,0.0],[24.04,0.0],[24.05,0.0],[24.060000000000002,0.0],[24.07,0.0],[24.080000000000002,0.0],[24.09,0.0],[24.1,0.0],[24.11,0.0],[24.12,0.0],[24.13,0.0],[24.14,0.0],[24.150000000000002,0.0],[24.16,0.0],[24.17,0.0],[24.18,0.0],[24.19,0.0],[24.2,0.0],[24.21,0.0],[24.22,0.0],[24.23,0.0],[24.240000000000002,0.0],[24.25,0.0],[24.26,0.0],[24.27,0.0],[24.28,0.0],[24.29,0.0],[24.3,0.0],[24.310000000000002,0.0],[24.32,0.0],[24.330000000000002,0.0],[24.34,0.0],[24.35,0.0],[24.36,0.0],[24.37,0.0],[24.38,0.0],[24.39,0.0],[24.400000000000002,0.0],[24.41,0.0],[24.42,0.0],[24.43,0.0],[24.44,0.0],[24.45,0.0],[24.46,0.0],[24.47,0.0],[24.48,0.0],[24.490000000000002,0.0],[24.5,0.0],[24.51,0.0],[24.52,0.0],[24.53,0.0],[24.54,0.0],[24.55,0.0],[24.560000000000002,0.0],[24.57,0.0],[24.580000000000002,0.0],[24.59,0.0],[24.6,0.0],[24.61,0.0],[24.62,0.0],[24.63,0.0],[24.64,0.0],[24.650000000000002,0.0],[24.66,0.0],[24.67,0.0],[24.68,0.0],[24.69,0.0],[24.7,0.0],[24.71,0.0],[24.72,0.0],[24.73,0.0],[24.740000000000002,0.0],[24.75,0.0],[24.76,0.0],[24.77,0.0],[24.78,0.0],[24.79,0.0],[24.8,0.0],[24.810000000000002,0.0],[24.82,0.0],[24.830000000000002,0.0],[24.84,0.0],[24.85,0.0],[24.86,0.0],[24.87,0.0],[24.88,0.0],[24.89,0.0],[24.900000000000002,0.0],[24.91,0.0],[24.92,0.0],[24.93,0.0],[24.94,0.0],[24.95,0.0],[24.96,0.0],[24.97,0.0],[24.98,0.0],[24.990000000000002,0.0],[25.0,0.0],[25.01,0.0],[25.02,0.0],[25.03,0.0],[25.04,0.0],[25.05,0.0],[25.060000000000002,0.0],[25.07,0.0],[25.080000000000002,0.0],[25.09,0.0],[25.1,0.0],[25.11,0.0],[25.12,0.0],[25.13,0.0],[25.14,0.0],[25.150000000000002,0.0],[25.16,0.0],[25.17,0.0],[25.18,0.0],[25.19,0.0],[25.2,0.0],[25.21,0.0],[25.22,0.0],[25.23,0.0],[25.240000000000002,0.0],[25.25,0.0],[25.26,0.0],[25.27,0.0],[25.28,0.0],[25.29,0.0],[25.3,0.0],[25.310000000000002,0.0],[25.32,0.0],[25.330000000000002,0.0],[25.34,0.0],[25.35,0.0],[25.36,0.0],[25.37,0.0],[25.38,0.0],[25.39,0.0],[25.400000000000002,0.0],[25.41,0.0],[25.42,0.0],[25.43,0.0],[25.44,0.0],[25.45,0.0],[25.46,0.0],[25.47,0.0],[25.48,0.0],[25.490000000000002,0.0],[25.5,0.0],[25.51,0.0],[25.52,0.0],[25.53,0.0],[25.54,0.0],[25.55,0.0],[25.560000000000002,0.0],[25.57,0.0],[25.580000000000002,0.0],[25.59,0.0],[25.6,0.0],[25.61,0.0],[25.62,0.0],[25.63,0.0],[25.64,0.0],[25.650000000000002,0.0],[25.66,0.0],[25.67,0.0],[25.68,0.0],[25.69,0.0],[25.7,0.0],[25.71,0.0],[25.72,0.0],[25.73,0.0],[25.740000000000002,0.0],[25.75,0.0],[25.76,0.0],[25.77,0.0],[25.78,0.0],[25.79,0.0],[25.8,0.0],[25.810000000000002,0.0],[25.82,0.0],[25.830000000000002,0.0],[25.84,0.0],[25.85,0.0],[25.86,0.0],[25.87,0.0],[25.88,0.0],[25.89,0.0],[25.900000000000002,0.0],[25.91,0.0],[25.92,0.0],[25.93,0.0],[25.94,0.0],[25.95,0.0],[25.96,0.0],[25.97,0.0],[25.98,0.0],[25.990000000000002,0.0],[26.0,0.0],[26.01,0.0],[26.02,0.0],[26.03,0.0],[26.04,0.0],[26.05,0.0],[26.060000000000002,0.0],[26.07,0.0],[26.080000000000002,0.0],[26.09,0.0],[26.1,0.0],[26.11,0.0],[26.12,0.0],[26.13,0.0],[26.14,0.0],[26.150000000000002,0.0],[26.16,0.0],[26.17,0.0],[26.18,0.0],[26.19,0.0],[26.2,0.0],[26.21,0.0],[26.22,0.0],[26.23,0.0],[26.240000000000002,0.0],[26.25,0.0],[26.26,0.0],[26.27,0.0],[26.28,0.0],[26.29,0.0],[26.3,0.0],[26.310000000000002,0.0],[26.32,0.0],[26.330000000000002,0.0],[26.34,0.0],[26.35,0.0],[26.36,0.0],[26.37,0.0],[26.38,0.0],[26.39,0.0],[26.400000000000002,0.0],[26.41,0.0],[26.42,0.0],[26.43,0.0],[26.44,0.0],[26.45,0.0],[26.46,0.0],[26.47,0.0],[26.48,0.0],[26.490000000000002,0.0],[26.5,0.0],[26.51,0.0],[26.52,0.0],[26.53,0.0],[26.54,0.0],[26.55,0.0],[26.560000000000002,0.0],[26.57,0.0],[26.580000000000002,0.0],[26.59,0.0],[26.6,0.0],[26.61,0.0],[26.62,0.0],[26.63,0.0],[26.64,0.0],[26.650000000000002,0.0],[26.66,0.0],[26.67,0.0],[26.68,0.0],[26.69,0.0],[26.7,0.0],[26.71,0.0],[26.72,0.0],[26.73,0.0],[26.740000000000002,0.0],[26.75,0.0],[26.76,0.0],[26.77,0.0],[26.78,0.0],[26.79,0.0],[26.8,0.0],[26.810000000000002,0.0],[26.82,0.0],[26.830000000000002,0.0],[26.84,0.0],[26.85,0.0],[26.86,0.0],[26.87,0.0],[26.88,0.0],[26.89,0.0],[26.900000000000002,0.0],[26.91,0.0],[26.92,0.0],[26.93,0.0],[26.94,0.0],[26.95,0.0],[26.96,0.0],[26.97,0.0],[26.98,0.0],[26.990000000000002,0.0],[27.0,0.0],[27.01,0.0],[27.02,0.0],[27.03,0.0],[27.04,0.0],[27.05,0.0],[27.060000000000002,0.0],[27.07,0.0],[27.080000000000002,0.0],[27.09,0.0],[27.1,0.0],[27.11,0.0],[27.12,0.0],[27.13,0.0],[27.14,0.0],[27.150000000000002,0.0],[27.16,0.0],[27.17,0.0],[27.18,0.0],[27.19,0.0],[27.2,0.0],[27.21,0.0],[27.22,0.0],[27.23,0.0],[27.240000000000002,0.0],[27.25,0.0],[27.26,0.0],[27.27,0.0],[27.28,0.0],[27.29,0.0],[27.3,0.0],[27.310000000000002,0.0],[27.32,0.0],[27.330000000000002,0.0],[27.34,0.0],[27.35,0.0],[27.36,0.0],[27.37,0.0],[27.38,0.0],[27.39,0.0],[27.400000000000002,0.0],[27.41,0.0],[27.42,0.0],[27.43,0.0],[27.44,0.0],[27.45,0.0],[27.46,0.0],[27.47,0.0],[27.48,0.0],[27.490000000000002,0.0],[27.5,0.0],[27.51,0.0],[27.52,0.0],[27.53,0.0],[27.54,0.0],[27.55,0.0],[27.560000000000002,0.0],[27.57,0.0],[27.580000000000002,0.0],[27.59,0.0],[27.6,0.0],[27.61,0.0],[27.62,0.0],[27.63,0.0],[27.64,0.0],[27.650000000000002,0.0],[27.66,0.0],[27.67,0.0],[27.68,0.0],[27.69,0.0],[27.7,0.0],[27.71,0.0],[27.72,0.0],[27.73,0.0],[27.740000000000002,0.0],[27.75,0.0],[27.76,0.0],[27.77,0.0],[27.78,0.0],[27.79,0.0],[27.8,0.0],[27.810000000000002,0.0],[27.82,0.0],[27.830000000000002,0.0],[27.84,0.0],[27.85,0.0],[27.86,0.0],[27.87,0.0],[27.88,0.0],[27.89,0.0],[27.900000000000002,0.0],[27.91,0.0],[27.92,0.0],[27.93,0.0],[27.94,0.0],[27.95,0.0],[27.96,0.0],[27.97,0.0],[27.98,0.0],[27.990000000000002,0.0],[28.0,0.0],[28.01,0.0],[28.02,0.0],[28.03,0.0],[28.04,0.0],[28.05,0.0],[28.060000000000002,0.0],[28.07,0.0],[28.080000000000002,0.0],[28.09,0.0],[28.1,0.0],[28.11,0.0],[28.12,0.0],[28.13,0.0],[28.14,0.0],[28.150000000000002,0.0],[28.16,0.0],[28.17,0.0],[28.18,0.0],[28.19,0.0],[28.2,0.0],[28.21,0.0],[28.22,0.0],[28.23,0.0],[28.240000000000002,0.0],[28.25,0.0],[28.26,0.0],[28.27,0.0],[28.28,0.0],[28.29,0.0],[28.3,0.0],[28.310000000000002,0.0],[28.32,0.0],[28.330000000000002,0.0],[28.34,0.0],[28.35,0.0],[28.36,0.0],[28.37,0.0],[28.38,0.0],[28.39,0.0],[28.400000000000002,0.0],[28.41,0.0],[28.42,0.0],[28.43,0.0],[28.44,0.0],[28.45,0.0],[28.46,0.0],[28.47,0.0],[28.48,0.0],[28.490000000000002,0.0],[28.5,0.0],[28.51,0.0],[28.52,0.0],[28.53,0.0],[28.54,0.0],[28.55,0.0],[28.560000000000002,0.0],[28.57,0.0],[28.580000000000002,0.0],[28.59,0.0],[28.6,0.0],[28.61,0.0],[28.62,0.0],[28.63,0.0],[28.64,0.0],[28.650000000000002,0.0],[28.66,0.0],[28.67,0.0],[28.68,0.0],[28.69,0.0],[28.7,0.0],[28.71,0.0],[28.72,0.0],[28.73,0.0],[28.740000000000002,0.0],[28.75,0.0],[28.76,0.0],[28.77,0.0],[28.78,0.0],[28.79,0.0],[28.8,0.0],[28.810000000000002,0.0],[28.82,0.0],[28.830000000000002,0.0],[28.84,0.0],[28.85,0.0],[28.86,0.0],[28.87,0.0],[28.88,0.0],[28.89,0.0],[28.900000000000002,0.0],[28.91,0.0],[28.92,0.0],[28.93,0.0],[28.94,0.0],[28.95,0.0],[28.96,0.0],[28.97,0.0],[28.98,0.0],[28.990000000000002,0.0],[29.0,0.0],[29.01,0.0],[29.02,0.0],[29.03,0.0],[29.04,0.0],[29.05,0.0],[29.060000000000002,0.0],[29.07,0.0],[29.080000000000002,0.0],[29.09,0.0],[29.1,0.0],[29.11,0.0],[29.12,0.0],[29.13,0.0],[29.14,0.0],[29.150000000000002,0.0],[29.16,0.0],[29.17,0.0],[29.18,0.0],[29.19,0.0],[29.2,0.0],[29.21,0.0],[29.22,0.0],[29.23,0.0],[29.240000000000002,0.0],[29.25,0.0],[29.26,0.0],[29.27,0.0],[29.28,0.0],[29.29,0.0],[29.3,0.0],[29.310000000000002,0.0],[29.32,0.0],[29.330000000000002,0.0],[29.34,0.0],[29.35,0.0],[29.36,0.0],[29.37,0.0],[29.38,0.0],[29.39,0.0],[29.400000000000002,0.0],[29.41,0.0],[29.42,0.0],[29.43,0.0],[29.44,0.0],[29.45,0.0],[29.46,0.0],[29.47,0.0],[29.48,0.0],[29.490000000000002,0.0],[29.5,0.0],[29.51,0.0],[29.52,0.0],[29.53,0.0],[29.54,0.0],[29.55,0.0],[29.560000000000002,0.0],[29.57,0.0],[29.580000000000002,0.0],[29.59,0.0],[29.6,0.0],[29.61,0.0],[29.62,0.0],[29.63,0.0],[29.64,0.0],[29.650000000000002,0.0],[29.66,0.0],[29.67,0.0],[29.68,0.0],[29.69,0.0],[29.7,0.0],[29.71,0.0],[29.72,0.0],[29.73,0.0],[29.740000000000002,0.0],[29.75,0.0],[29.76,0.0],[29.77,0.0],[29.78,0.0],[29.79,0.0],[29.8,0.0],[29.810000000000002,0.0],[29.82,0.0],[29.830000000000002,0.0],[29.84,0.0],[29.85,0.0],[29.86,0.0],[29.87,0.0],[29.88,0.0],[29.89,0.0],[29.900000000000002,0.0],[29.91,0.0],[29.92,0.0],[29.93,0.0],[29.94,0.0],[29.95,0.0],[29.96,0.0],[29.97,0.0],[29.98,0.0],[29.990000000000002,0.0],[30.0,1.0],[30.01,1.0],[30.02,1.0],[30.03,1.0],[30.04,1.0],[30.05,1.0],[30.060000000000002,1.0],[30.07,1.0],[30.080000000000002,1.0],[30.09,1.0],[30.1,1.0],[30.11,1.0],[30.12,1.0],[30.13,1.0],[30.14,1.0],[30.150000000000002,1.0],[30.16,1.0],[30.17,1.0],[30.18,1.0],[30.19,1.0],[30.2,1.0],[30.21,1.0],[30.22,1.0],[30.23,1.0],[30.240000000000002,1.0],[30.25,1.0],[30.26,1.0],[30.27,1.0],[30.28,1.0],[30.29,1.0],[30.3,1.0],[30.310000000000002,1.0],[30.32,1.0],[30.330000000000002,1.0],[30.34,1.0],[30.35,1.0],[30.36,1.0],[30.37,1.0],[30.38,1.0],[30.39,1.0],[30.400000000000002,1.0],[30.41,1.0],[30.42,1.0],[30.43,1.0],[30.44,1.0],[30.45,1.0],[30.46,1.0],[30.47,1.0],[30.48,1.0],[30.490000000000002,1.0],[30.5,1.0],[30.51,1.0],[30.52,1.0],[30.53,1.0],[30.54,1.0],[30.55,1.0],[30.560000000000002,1.0],[30.57,1.0],[30.580000000000002,1.0],[30.59,1.0],[30.6,1.0],[30.61,1.0],[30.62,1.0],[30.63,1.0],[30.64,1.0],[30.650000000000002,1.0],[30.66,1.0],[30.67,1.0],[30.68,1.0],[30.69,1.0],[30.7,1.0],[30.71,1.0],[30.72,1.0],[30.73,1.0],[30.740000000000002,1.0],[30.75,1.0],[30.76,1.0],[30.77,1.0],[30.78,1.0],[30.79,1.0],[30.8,1.0],[30.810000000000002,1.0],[30.82,1.0],[30.830000000000002,1.0],[30.84,1.0],[30.85,1.0],[30.86,1.0],[30.87,1.0],[30.88,1.0],[30.89,1.0],[30.900000000000002,1.0],[30.91,1.0],[30.92,1.0],[30.93,1.0],[30.94,1.0],[30.95,1.0],[30.96,1.0],[30.970000000000002,1.0],[30.98,1.0],[30.990000000000002,1.0],[31.0,1.0]]}}},\"observability\":[{\"regime\":\"telemetry\",\"n_assets\":20.0,\"n_data_limited\":0.0,\"n_seeds_certified_no_secondary\":39.0},{\"regime\":\"measured_pq\",\"n_assets\":20.0,\"n_data_limited\":0.0,\"n_seeds_certified_no_secondary\":19.0},{\"regime\":\"known_tap\",\"n_assets\":20.0,\"n_data_limited\":17.0,\"n_seeds_certified_no_secondary\":0.0},{\"regime\":\"bounded_tap\",\"n_assets\":20.0,\"n_data_limited\":20.0,\"n_seeds_certified_no_secondary\":0.0},{\"regime\":\"transmission_only\",\"n_assets\":20.0,\"n_data_limited\":20.0,\"n_seeds_certified_no_secondary\":0.0}],\"uncertainty\":[{\"class\":\"relay_threshold\",\"level\":0.0,\"n_seeds_certified_no_secondary\":39.0},{\"class\":\"relay_threshold\",\"level\":0.25,\"n_seeds_certified_no_secondary\":14.0},{\"class\":\"relay_threshold\",\"level\":0.5,\"n_seeds_certified_no_secondary\":0.0},{\"class\":\"relay_threshold\",\"level\":0.75,\"n_seeds_certified_no_secondary\":0.0},{\"class\":\"relay_threshold\",\"level\":1.0,\"n_seeds_certified_no_secondary\":0.0},{\"class\":\"tap_ratio\",\"level\":0.0,\"n_seeds_certified_no_secondary\":39.0},{\"class\":\"tap_ratio\",\"level\":0.25,\"n_seeds_certified_no_secondary\":39.0},{\"class\":\"tap_ratio\",\"level\":0.5,\"n_seeds_certified_no_secondary\":39.0},{\"class\":\"tap_ratio\",\"level\":0.75,\"n_seeds_certified_no_secondary\":39.0},{\"class\":\"tap_ratio\",\"level\":1.0,\"n_seeds_certified_no_secondary\":39.0},{\"class\":\"tap_ratio_reconstructed\",\"level\":0.0,\"n_seeds_certified_no_secondary\":19.0},{\"class\":\"tap_ratio_reconstructed\",\"level\":0.25,\"n_seeds_certified_no_secondary\":0.0},{\"class\":\"tap_ratio_reconstructed\",\"level\":0.5,\"n_seeds_certified_no_secondary\":0.0},{\"class\":\"tap_ratio_reconstructed\",\"level\":0.75,\"n_seeds_certified_no_secondary\":0.0},{\"class\":\"tap_ratio_reconstructed\",\"level\":1.0,\"n_seeds_certified_no_secondary\":0.0},{\"class\":\"reconstruction_error\",\"level\":0.0,\"n_seeds_certified_no_secondary\":39.0},{\"class\":\"reconstruction_error\",\"level\":0.25,\"n_seeds_certified_no_secondary\":25.0},{\"class\":\"reconstruction_error\",\"level\":0.5,\"n_seeds_certified_no_secondary\":14.0},{\"class\":\"reconstruction_error\",\"level\":0.75,\"n_seeds_certified_no_secondary\":0.0},{\"class\":\"reconstruction_error\",\"level\":1.0,\"n_seeds_certified_no_secondary\":0.0},{\"class\":\"q_absorption\",\"level\":0.0,\"n_seeds_certified_no_secondary\":39.0},{\"class\":\"q_absorption\",\"level\":0.25,\"n_seeds_certified_no_secondary\":36.0},{\"class\":\"q_absorption\",\"level\":0.5,\"n_seeds_certified_no_secondary\":35.0},{\"class\":\"q_absorption\",\"level\":0.75,\"n_seeds_certified_no_secondary\":35.0},{\"class\":\"q_absorption\",\"level\":1.0,\"n_seeds_certified_no_secondary\":35.0},{\"class\":\"controller_timing\",\"level\":0.0,\"n_seeds_certified_no_secondary\":39.0},{\"class\":\"controller_timing\",\"level\":0.25,\"n_seeds_certified_no_secondary\":39.0},{\"class\":\"controller_timing\",\"level\":0.5,\"n_seeds_certified_no_secondary\":39.0},{\"class\":\"controller_timing\",\"level\":0.75,\"n_seeds_certified_no_secondary\":39.0},{\"class\":\"controller_timing\",\"level\":1.0,\"n_seeds_certified_no_secondary\":39.0}]}},\"sequence\":{\"t\":[0.0,0.09,0.19,0.29,0.39,0.49,0.59,0.69,0.79,0.89,0.99,1.09,1.19,1.29,1.39,1.49,1.59,1.69,1.79,1.89,1.99,2.09,2.19,2.29,2.39,2.49,2.59,2.69,2.79,2.89,2.99,3.09,3.19,3.29,3.39,3.49,3.59,3.69,3.79,3.89,3.99,4.09,4.19,4.29,4.39,4.49,4.59,4.69,4.79,4.89,4.99,5.09,5.19,5.29,5.39,5.49,5.59,5.69,5.79,5.89,5.99,6.09,6.19,6.29,6.39,6.49,6.59,6.69,6.79,6.89,6.99,7.09,7.19,7.29,7.39,7.49,7.59,7.69,7.79,7.89,7.99,8.09,8.19,8.29,8.39,8.49,8.59,8.69,8.79,8.89,8.99,9.09,9.19,9.29,9.39,9.49,9.59,9.69,9.79,9.89,9.99,10.09,10.19,10.29,10.39,10.49,10.59,10.69,10.79,10.89,10.99,11.09,11.19,11.29,11.39,11.49,11.59,11.69,11.79,11.89,11.99,12.09,12.19,12.29,12.39,12.49,12.59,12.69,12.79,12.89,12.99,13.09,13.19,13.29,13.39,13.49,13.59,13.69,13.79,13.81,13.83,13.85,13.87,13.89,13.91,13.93,13.95,13.97,13.99,14.01,14.03,14.05,14.07,14.09,14.11,14.13,14.15,14.17,14.19,14.21,14.23,14.25,14.27,14.29,14.31,14.33,14.35,14.37,14.39,14.41,14.43,14.45,14.47,14.49,14.51,14.53,14.55,14.57,14.59,14.61,14.63,14.65,14.67,14.69,14.71,14.73,14.75,14.77,14.79,14.81,14.83,14.85,14.87,14.89,14.91,14.93,14.95,14.97,14.99,15.01,15.03,15.05,15.07,15.09,15.11,15.13,15.15,15.17,15.19,15.21,15.23,15.25,15.27,15.29,15.31,15.33,15.35,15.37,15.39,15.41,15.43,15.45,15.47,15.49,15.51,15.53,15.55,15.57,15.59,15.61,15.63,15.65,15.67,15.69,15.71,15.73,15.75,15.77,15.79,15.81,15.83,15.85,15.87,15.89,15.91,15.93,15.95,15.97,15.99,16.01,16.03,16.05,16.07,16.09,16.11,16.13,16.15,16.17,16.19,16.21,16.23,16.25,16.27,16.29,16.31,16.33,16.35,16.37,16.39,16.41,16.43,16.45,16.47,16.49,16.51,16.53,16.55,16.57,16.59,16.61,16.63,16.65,16.67,16.69,16.71,16.73,16.75,16.77,16.79,16.81,16.83,16.85,16.87,16.89,16.91,16.93,16.95,16.97,16.99,17.01,17.03,17.05,17.07,17.09,17.11,17.13,17.15,17.17,17.19,17.21,17.23,17.25,17.27,17.29,17.31,17.33,17.35,17.37,17.39,17.41,17.43,17.4495,17.4684525,17.487883625,17.506408625,17.5244135,17.541884659,17.55765238,17.571882748,17.584725656,17.59631638,17.609360402,17.625143669,17.644237837,17.663737837,17.683737837,17.703737837,17.723737837,17.743237837,17.762737837,17.782737837,17.802737837,17.822737837,17.842737837,17.862737837,17.882737837,17.902737837,17.922737837,17.942737837,17.962237837,17.979836587,17.998227281,18.017445556,18.036124241,18.055624241,18.075124241,18.092722991,18.112154116,18.132154116,18.152154116,18.172154116,18.192154116,18.212154116,18.232154116,18.252154116,18.272154116,18.292154116,18.312154116,18.330679116,18.348683991,18.367499085,18.386861834,18.406361834,18.426361834,18.446361834,18.466361834,18.486361834,18.506361834,18.526361834,18.546361834,18.566361834,18.586361834,18.606361834,18.626361834,18.646361834,18.666361834,18.686361834,18.706361834,18.726361834,18.746361834,18.766361834,18.786361834,18.806361834,18.826361834,18.846361834,18.866361834,18.886361834,18.906361834,18.926361834,18.946361834,18.966361834,18.986361834,19.006361834,19.025861834,19.045361834,19.064861834,19.084361834,19.101960584,19.117843456,19.132177748,19.145114447,19.156789817,19.168990579,19.180001767,19.189939363,19.198908045,19.207002279,19.214307326,19.220900131,19.226850138,19.232220018,19.237066336,19.241440137,19.245387493,19.249224019,19.253866216,19.259483274,19.266279914,19.274503848,19.284454809,19.296495472,19.311064673,19.328693408,19.348693408,19.368693408,19.388693408,19.408693408,19.428693408,19.448693408,19.468693408,19.488693408,19.508693408,19.528693408,19.548693408,19.568693408,19.588693408,19.608693408,19.628693408,19.648193408,19.668193408,19.688193408,19.708193408,19.728193408,19.748193408,19.768193408,19.788193408,19.808193408,19.828193408,19.848193408,19.867693408,19.887193408,19.906693408,19.924292158,19.943723283,19.963223283,19.983223283,20.003223283,20.023223283,20.043223283,20.062723283,20.082223283,20.101175783,20.119566476,20.136164077,20.151143412,20.164662262,20.176863024,20.189612821,20.202004642,20.214029134,20.225716015,20.237056464,20.248907234,20.259602553,20.269255078,20.277966482,20.283697911],\"plants\":{\"Granada355\":{\"v\":[1.0647229952175483,1.0647560286055187,1.0648182023278643,1.0648958043497412,1.0649899679366446,1.0651009016789883,1.0652273922069668,1.065367793981934,1.0655199857006654,1.065681013052361,1.0658473791796936,1.0660153823386085,1.0661811677755455,1.066340760886181,1.066490033101064,1.0666245074195946,1.0667395327836495,1.0668311844425487,1.0668972838915969,1.0669376985185053,1.0669538350559375,1.0669478118613038,1.066922024672024,1.0668791333176058,1.0668223926499556,1.0667558585478796,1.0666841741780524,1.0666120480606032,1.0665437694834496,1.0664829569824115,1.0664324549005646,1.0663942681064826,1.0663694964841592,1.0663584195822249,1.0663606067611398,1.0663752275321916,1.0664013247853936,1.0664379580676022,1.0664842117967162,1.0665391640975255,1.066601916833813,1.0666717031861477,1.0667480073553304,1.0668306161124521,1.0669195732914445,1.0670150685906317,1.0671173117171924,1.0672264188893046,1.0673423112483404,1.0674646224827258,1.067592628436561,1.0677252252797504,1.0678609730196382,1.0679981859716057,1.0681350348806835,1.0682696320273364,1.0684000990471283,1.0685246383787468,1.0686416270111962,1.0687497299825914,1.068848009585483,1.0689360009029034,1.0690137364528998,1.0690817194656346,1.0691408620377338,1.0691923985255487,1.0692377860534619,1.0692786035134603,1.0693164610079355,1.0693529228152878,1.069389442270786,1.0694273063800903,1.069467585436222,1.0695110876882914,1.069558337014521,1.0696095805189507,1.0696648293266626,1.069723924251189,1.069786612371102,1.0698526182835868,1.069921698072608,1.0699936721461512,1.0700684400276927,1.0701459829393225,1.0702263588854275,1.070309691923246,1.0703961541948872,1.070485938519462,1.0705792211701308,1.0706761175823118,1.070776636907279,1.070880643926903,1.0709878362876475,1.071097741408687,1.0712097332201955,1.0713230647417231,1.0714369102400592,1.0715504111113672,1.0716627216697723,1.0717730530064316,1.0718807137008919,1.0719851457407086,1.0720859530873956,1.0721829195917998,1.0722760137264302,1.0723653787868088,1.0724513094975818,1.072534218007367,1.0726145935121363,1.072692960327334,1.0727698387220332,1.0728457117451526,1.07292099975922,1.0729960433945906,1.073071094782776,1.0731463170095579,1.073221791312158,1.073297531338195,1.0733735031192315,1.0734496486924359,1.073525910669468,1.0736022548522135,1.0736786882656684,1.073755271629776,1.0738321215875777,1.073909406358613,1.0739873361042596,1.07406614537025,1.0741460749648621,1.0742273494913157,1.0743101548433391,1.074394618186395,1.0744807950075153,1.074568658455721,1.0746580965244061,1.0747489166122877,1.074840857373987,1.074933606853882,1.0750268243743335,1.0750454934417053,1.0750641646188266,1.0750828352181527,1.0751015025946618,1.075120164152369,1.075138817350589,1.0751574597098537,1.0751760888177246,1.0751947023341006,1.0752132979964961,1.0752318736247017,1.0752504271254177,1.0752689564963154,1.0752874598299693,1.075305935320981,1.075324381256979,1.0753427960345228,1.075361178156587,1.0753795262346306,1.0753978389902048,1.0754161152562418,1.0754343539780338,1.0754525542137812,1.075470715134746,1.075488836024686,1.0755069310900303,1.075525116659877,1.0755433523950535,1.0755616275181856,1.0755799391611884,1.0755982850323782,1.075616661206796,1.0756350617222183,1.0756534786640732,1.0756719026874677,1.0756903233445987,1.0757087294605066,1.0757271094906098,1.075745451874182,1.0757637454191442,1.0757819796563564,1.0758001451654935,1.0758182338891042,1.075836239318938,1.075854156661543,1.0758719829091823,1.0758897167967645,1.0759073587148456,1.0759249105434754,1.0759423754446615,1.075959916606007,1.0759783500809272,1.0759990150057688,1.076019091525171,1.0760390922746648,1.0760592670055749,1.0760803689629574,1.0761033429120939,1.076126269265278,1.0761495066551439,1.0761732170020972,1.0761973961708957,1.0762220021908264,1.0762469649609236,1.076272194670287,1.076297588858515,1.0763230380798412,1.0763484310755775,1.0763736588624375,1.0792442413044965,1.0800122626544557,1.0805197332818204,1.0808465423350253,1.0810423543360488,1.0811420405172933,1.0811728894803558,1.0811584401884025,1.0811190523343444,1.0810716709270862,1.0810293300400315,1.0810009036137094,1.0809913152502137,1.0810022364845078,1.0810328326083998,1.0810808066537585,1.081143690467108,1.0812190062949838,1.0813020747630386,1.0813904301105794,1.0814818047427244,1.0815742580024408,1.0816662310549496,1.0817565248187972,1.0818441794756222,1.0819282538742037,1.0820075403205538,1.0820802831080367,1.0821439803936659,1.0821953323489515,1.082230360599141,1.0844007025994966,1.0848310649965764,1.0851869695251124,1.085493208996711,1.085761451034274,1.0859965081546215,1.0861995788054009,1.0863700221397397,1.0865063820092478,1.086606995689021,1.0866703524627903,1.0866952911581016,1.0866810929805888,1.0866275135070909,1.086534791347547,1.0864036642235368,1.086235412038052,1.0860319321433336,1.085795836532929,1.0855305825736745,1.0875132126988671,1.0875424306200676,1.0873660012268827,1.0870388496063714,1.0866016766204925,1.086088634138054,1.0855304489326767,1.0849554303597506,1.084389204092422,1.0838536460392407,1.0833636687353156,1.0829312872873462,1.082563835322816,1.0822647776618102,1.0820347004108617,1.0818721030889926,1.0836327404152937,1.0840412794059633,1.0844405397098142,1.085884859515075,1.0865884202962175,1.08720396742145,1.0877686953143637,1.0883019066181,1.0875180100222006,1.0841845176690652,1.082588803944572,1.0817680554887645,1.0812760762623672,1.0809122533478446,1.0849625164127363,1.0905892370591037,1.0919251403610875,1.0927537469595143,1.09609247483194,1.0972397777628056,1.0983433493593802,1.0986503026347905,1.098606836614569,1.0982570506279112,1.0976216906079501,1.0967080727575853,1.0955151402312056,1.094035510402625,1.0922568777666077,1.0901631575334987,1.0877358115638864,1.0849554890114737,1.0818016993668538,1.0782583898925482,1.0743210413920492,1.0699843111925,1.065250210881049,1.0601271647792687,1.054632811621692,1.0487935028189124,1.0426431264583615,1.0362225411340409,1.0295787843016222,1.0227639884365107,1.0158344241729982,1.023930136648094,1.0258497477166593,1.0255705206952046,1.0217158993142,1.0301889720815338,1.0174294483074697,1.0221536058276763,1.0214449900748135,1.0190678332982523,1.016303540777478,1.0134761341822807,1.0064300461078928,1.0140569497284047,1.000327488593411,1.0056593341174085,1.009439833297218,1.0123914701987764,1.0130204151998103,1.013577757531082,1.0141605309412702,0.9967704557152968,1.0039232111452399,1.0113795443659124,1.00080618989099,0.9967281568968558,0.9981337466402517,1.0019350358077876,1.0069873015784434,1.0128407854014954,1.0224637800243845,1.020303558655128,1.0214108079514723,1.0289886321758308,1.02111505281824,1.0206255896654826,1.0251606503397426,1.0310288388611428,1.0382782058800617,1.0460143679701863,1.0537376792334892,1.0612926418681208,1.0685853289702953,1.075552366509359,1.082148761765157,1.0883429414371095,1.0941144401709788,1.0994524123075473,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],\"hv\":[1.0314133841198738,1.031433712266268,1.0314755303261298,1.0315308531175484,1.0316007420369222,1.0316853674327957,1.031783654774172,1.0318941565058208,1.0320150044238958,1.0321435964843537,1.0322768566595433,1.0324115308411144,1.0325442300317853,1.0326714598027833,1.0327895889608179,1.0328946779482553,1.0329826372402104,1.0330500247647996,1.0330949411067218,1.0331172854592607,1.0331183034382871,1.0330998630384138,1.0330640696197244,1.0330132637382443,1.032950312482805,1.0328787882660773,1.0328027769828865,1.03272641721943,1.032653475400553,1.0325871266929874,1.0325298650161352,1.032483445776018,1.0324488290130505,1.0324262530510413,1.0324153345946463,1.0324153413211872,1.032425431742899,1.0324447798388965,1.0324725812516335,1.0325080258427481,1.0325503247976295,1.032598805803281,1.0326530181997595,1.0327127775821754,1.0327781249846666,1.032849228672029,1.0329262734551499,1.0330093609918665,1.0330984205152016,1.033193127648768,1.0332928426933476,1.0333965918788095,1.033503106136729,1.0336109009589494,1.0337183662002263,1.0338238407388662,1.033925672024651,1.0340222790430094,1.0341122350372849,1.0341943675415497,1.034267854407482,1.034332289980861,1.0343877063920977,1.0344345496890066,1.034473625199901,1.0345060211668726,1.0345330211290018,1.034556015074113,1.0345764198441822,1.0345956114554902,1.0346148678674774,1.0346353202974554,1.0346579088846855,1.0346833428505247,1.0347120810514394,1.03474433891303,1.034780124590247,1.034819296931869,1.0348616329238565,1.0349068903194862,1.0349548549786092,1.035005369599289,1.0350583466067564,1.035113770347793,1.0351716927167496,1.0352322236686753,1.0352955153385355,1.035361737830879,1.0354310463636753,1.0355035422168724,1.0355792327139062,1.0356579977549372,1.035739569895956,1.0358235317753341,1.035909330994177,1.0359963089064654,1.0360837377959704,1.0361708612950196,1.036256934703294,1.0363412636022278,1.0364232396957893,1.0365023724209042,1.0365783140620701,1.036650875459613,1.036720030087831,1.036785905323453,1.0368487617485749,1.0369089631283896,1.0369669408082252,1.0370231567776078,1.0370780691960624,1.0371321032168874,1.0371856286089007,1.037238944798752,1.0372922732045162,1.037345756811172,1.0373994665659267,1.0374534139912346,1.0375075688231719,1.0375618798486774,1.0376162965575109,1.037670789052149,1.0377253639010289,1.0377800750936836,1.0378350258897795,1.0378903650157987,1.0379462780438369,1.0380029719427177,1.038060659049527,1.038119537260655,1.0381797701698658,1.0382414694865134,1.0383046836234553,1.0383693883393545,1.0384354843041566,1.0385028011724349,1.0385711080800524,1.0386401296718484,1.038709565421015,1.0387234752863006,1.0387373870718246,1.038751298409023,1.038765206967054,1.0387791104585335,1.0387930066450513,1.0388068933423773,1.0388207684255817,1.038834629833701,1.0388484755743883,1.0388623037280065,1.0388761124517087,1.0388898999830056,1.0389036646432233,1.038917404843839,1.038931119078267,1.0389448059362498,1.0389584641014156,1.0389720923531138,1.0389856895678253,1.0389992547202935,1.0390127868843733,1.0390262852335055,1.0390397490408376,1.039053177678706,1.03906659376007,1.039080086554095,1.0390936217926552,1.0391071909633591,1.0391207920877776,1.039134423352483,1.0391480813254583,1.0391617607040013,1.0391754544403307,1.039189154230348,1.0392028508082742,1.0392165342802318,1.039230194441092,1.0392438210860366,1.0392574043508624,1.0392709350238638,1.0392844048324072,1.0392978067191203,1.0393111350026139,1.0393243855218242,1.0393375556949893,1.0393506444777778,1.039363652283886,1.0393765808353141,1.039389432977301,1.0394023572929463,1.039416098165517,1.0394318401496176,1.0394470083673282,1.039462103301514,1.0394773559117108,1.039493452376369,1.0395112252665302,1.0395289198621187,1.0395468853173324,1.0395652706910068,1.0395840705575687,1.0396032462604603,1.039622734639065,1.03964245548035,1.039662317718976,1.0396822243869142,1.039702077145574,1.0397217798530032,1.0423274828650737,1.0429736165700931,1.043401696788434,1.0436766845788865,1.0438396351689418,1.0439199430362833,1.0439410018651407,1.043923240713385,1.043884420674622,1.0438393316141332,1.043799313696741,1.0437720299597424,1.0437616611466376,1.0437695384597396,1.0437948080891335,1.0438353636761524,1.0438889983866606,1.0439535041444818,1.044024698442784,1.0441004393998197,1.0441787435173986,1.0442579131367702,1.0443365879391773,1.0444137244968195,1.0444884869519178,1.044560048595839,1.0446273371502557,1.0446887854525255,1.0447421585681766,1.0447845126768334,1.0463045906644772,1.0467632715150847,1.0471270341209982,1.0474319582106355,1.0476961424157814,1.0479281905895692,1.0481315659294526,1.0483069508519742,1.0484535964340895,1.048570129300221,1.0486550436228492,1.0487069950818018,1.0487249630724216,1.0487083256752021,1.0486568838855268,1.0485708672743859,1.0484509477071147,1.0482982779191345,1.048114558988305,1.0479021270200612,1.0492007848201104,1.0494516425269986,1.0494570281931264,1.0492869443994912,1.0489873455388277,1.048592916378146,1.0481332133004249,1.047635083228959,1.0471233536145252,1.0466205335390621,1.0461457845980697,1.0457120514959761,1.0453297745342844,1.045005242034166,1.0447413414383544,1.0445384484464308,1.044395138606999,1.0459980451811,1.0463396534935336,1.0466835685840739,1.047981774555864,1.0485902003940122,1.0491254349085504,1.0496183724702748,1.050084906141399,1.0493463507607939,1.046329303561115,1.0449355230428092,1.0442340096536304,1.0438145334916193,1.0435002294243167,1.050467611727411,1.052202727309163,1.053325319692043,1.0540223838794465,1.057277408816577,1.057995498529643,1.058956766897494,1.0592011221816675,1.05914248997533,1.0588164796497033,1.0582396587110265,1.0574175517981215,1.0563487153552975,1.055026332252419,1.0534393646043534,1.051573531011167,1.04941247700811,1.0469392382456166,1.0441358965955219,1.0409887285959363,1.037494404467421,1.0336487515539747,1.0294542890834475,1.0249192479524296,1.0200601416091846,1.0149012004151052,1.0094732792672734,1.0038133276338075,0.9979636442711357,0.9919709241388829,0.985885290536889,0.9827394615629714,0.978591843722507,0.9742186121057552,0.9691488501979649,0.9668173355747203,0.9606662563175047,0.9581018633194525,0.9550288381820446,0.9520589535270713,0.9493718187099033,0.9469789633894425,0.9437186980328021,0.943050321177924,0.9381417649963714,0.9371922679558916,0.9362844220729807,0.9356548464943144,0.9350427319463427,0.9348774376106458,0.9351636395859533,0.932434357038709,0.934878281513372,0.9378873793239538,0.937922428864503,0.9396140390130882,0.9428008678017861,0.946911516861524,0.9517082706042828,0.9570706360107122,0.9633640742373359,0.9671530294453201,0.9719772563019754,0.9783985089798753,0.9818674024222809,0.9870320568330536,0.9932175725876753,0.9991806505227027,1.0059178101735413,1.0128597490536673,1.0196999877410378,1.026359489561678,1.0327776298323899,1.038906841043578,1.0447103790309262,1.0501612444333548,1.0552414322593207,1.059941128425454,1.0711265680116506,1.0750953480410501,1.0785113918204945,1.081667213829383,1.084513174468096,1.087000808077439,1.089187213360568,1.0910295145554105,1.092549134130662,1.0937629321725735,1.0946820225029599,1.0953130850544894,1.0956576712870394,1.0957107402117012,1.095469387939428,1.0949132769570418,1.0940263044113239,1.0928083091139136,1.0912391930943386,1.0892989896662675,1.0869692923411196,1.0842332098931167,1.0810755666309357,1.0774832962962217,1.073445873317913,1.0689557218567367,1.0640085850167411,1.0586036904600833,1.0527444970706767,1.046438315263723,1.0396968786782899,1.032536309539742,1.0249769306288523,1.0170436845696633,1.0087653704324682,1.000174597591114,0.9915320789404313,0.9826627460270331,0.9736049311209095,0.9643989469470381,0.9559980778138247,0.9483683968893268,0.9414642632697955,0.935233836389352,0.929622909840504,0.9237830142212347,0.9193275795440793,0.9152332343848737,0.9116941801909941,0.9095505449381557,0.9065690281473823,0.9049770776773552,0.9029541423396789,0.9005759088587849,0.8990311226636245,0.8976884707952627,0.9748497969403709,0.9761588121698798,0.9777067443703759,0.9795161888852792,0.9816022897411761,0.9839720019263989,0.9866291686381405,0.9895899067102608,0.9929121062385493,0.9967396196388474,1.0010634812125114,1.0055622521901673,1.0103618358960746,1.015526864907278,1.021075766430229,1.0269899994511935,1.0332208366689712,1.039696460404703,1.0463294875910658,1.053025673362003,1.0596907727207834,1.0662349890853107,1.0725742488844348,1.0786291734486588,1.084323605640912,1.0894587818030874,1.0942317916350577,1.129332212811325,1.1387539957646169,1.146467742080696,1.1528146300810944,1.1580604897827507,1.162409878420316,1.199113120088165,1.2071182947733128,1.2137018152191053,1.2191947531853857,1.228182285641789,1.2372235236341325,1.2681609423141615,1.2714957278848789,1.2736047120706733,1.2765668656867437,1.2825524715468382,1.2837821134849416,1.3421839408039897,1.3579227066235104,1.3623946414954349,1.096163844783159,1.2006964811150094,1.1434961274790705,1.0668220420316454,1.237121442826826,1.2129438604127996,1.161670304047923,1.087898736868005,0.9947046424131292,0.8841606745854718,0.7591138422198721,0.6154700276669561,0.5232131855927462,0.3643658360865123,0.12626641990187548,0.047320852831253146],\"on\":[1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],\"timer\":[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},\"Badajoz582\":{\"v\":[1.0849969912882749,1.0850222184804748,1.0850722912612478,1.0851362028700446,1.0852143753652483,1.0853067719706257,1.0854123814909777,1.0855298302819265,1.085657239161217,1.085792008179722,1.0859311532672788,1.0860715728773165,1.0862100409210882,1.0863432233617114,1.0864676621028302,1.0865796072010363,1.0866751264056462,1.0867508128121761,1.0868046303669878,1.0868362208188231,1.0868465611913725,1.0868373103145876,1.0868104179942033,1.0867680685184782,1.0867129368527717,1.086648379997426,1.086578294899718,1.0865067088069134,1.0864373751315735,1.0863735443050349,1.0863178554609547,1.086272264497122,1.086237973720266,1.0862154836861477,1.0862046655074944,1.0862050059743027,1.086215833348964,1.0862364421254946,1.0862661060513694,1.0863040541531097,1.0863494948643118,1.0864017070478527,1.08646014700574,1.0865245038025195,1.0865946745725823,1.0866706825101262,1.0867525793821027,1.0868403563280706,1.086933862818225,1.0870327306610565,1.0871363131140943,1.0872436611968639,1.08735355331231,1.0874645653787969,1.0875751533287177,1.0876837231106964,1.0877886857929453,1.0878885138823817,1.08798181543293,1.0880674260381005,1.0881445005656136,1.0882125803794287,1.0882716205105258,1.0883219746306811,1.0883643495305027,1.0883997377490306,1.0884293382599763,1.0884544738826096,1.0884765156466216,1.0884968174198675,1.0885166599316023,1.0885372023668256,1.0885594374728274,1.08858414947801,1.0886118893172207,1.088642974424217,1.0886775163385936,1.088715469856759,1.0887566931283448,1.0888010054756385,1.0888482326896163,1.0888982359547779,1.0889509263335253,1.089006269392376,1.0890642838857403,1.0891250359799454,1.0891886278369647,1.0892551785196238,1.0893247965367276,1.089397545783739,1.0894734093438267,1.089552258065405,1.0896338305384214,1.0897177285195958,1.089803428448575,1.0898903062306209,1.0899776703755206,1.0900647986987182,1.0901509753696101,1.0902355267266925,1.0903178548677102,1.0903974677625332,1.0904740038851546,1.0905472486760206,1.0906171406324192,1.0906837657055106,1.0907473404662484,1.090808186199645,1.0908666971783185,1.0909233069430941,1.0909784561168634,1.09103256446457,1.0910860087267562,1.091139106918287,1.091192109099793,1.0912451946698638,1.091298475929976,1.0913520075266454,1.091405800845522,1.0914598418339432,1.0915141101584136,1.0915685973649316,1.0916233218665599,1.0916783398000631,1.0917337480968665,1.0917896824547013,1.0918463100072568,1.0919038164149313,1.0919623928895312,1.0920222187620705,1.0920834435310018,1.0921461702671058,1.0922104458447461,1.0922762515798166,1.0923435001688442,1.092412038425015,1.0924816558603567,1.0925520984729482,1.0926230858353772,1.0926373232500555,1.0926515686092892,1.0926658196490586,1.0926800741340956,1.0926943298632523,1.092708584674678,1.0927228364507342,1.0927370831228538,1.0927513226760026,1.0927655531531324,1.0927797726591677,1.0927939793649708,1.092808171510865,1.0928223474100835,1.0928365054546028,1.0928506441088142,1.0928647619218794,1.0928788575263486,1.0928929296401386,1.0929069770681614,1.092920998703689,1.0929349935294947,1.0929489606186205,1.0929628991348643,1.0929768083325633,1.0929906047320073,1.093004551000967,1.0930185784437043,1.0930326441669167,1.0930467384902334,1.0930608595740374,1.0930750057417347,1.0930891735627275,1.0931033575946918,1.0931175508387188,1.0931317451176674,1.0931459314513532,1.0931601003758473,1.0931742422906465,1.093188347799405,1.0932024080195277,1.0932164148628063,1.093230361301718,1.0932442415327868,1.0932580511192793,1.09327178705854,1.0932854477546294,1.0932990329558818,1.0933125436308275,1.0933259818113585,1.0933394376446681,1.0933534050257046,1.0933689636351294,1.0933845355792626,1.093400153739996,1.0934159130219065,1.0934322651026371,1.0934499779207807,1.0934678979690666,1.0934861165972058,1.0935047846872519,1.093523846526675,1.093543261163242,1.0935629762454675,1.0935829245461792,1.0936030270174977,1.0936231969502308,1.0936433444468365,1.0936633800332154,1.0954928015984973,1.0962858916972522,1.0968291951896048,1.097201543906349,1.0974513932449466,1.0976115806028868,1.0977066354364018,1.097756603758146,1.0977782513655492,1.097785242476809,1.0977879831082404,1.0977935766354754,1.0978060889162347,1.0978271406473645,1.0978566186176935,1.0978933908341677,1.097936253657512,1.0979842600732101,1.0980351009222198,1.0980877242053695,1.0981413132180318,1.0981952448897903,1.0982490603667072,1.0983024071730467,1.0983549218420892,1.0984060465514576,1.0984548065218471,1.0984996028165228,1.0985380843976145,1.0985671488785305,1.098583089217702,1.1002044602680456,1.1005757001965721,1.1008809536382929,1.1011405220895565,1.1013649197651563,1.1015592010991613,1.101725356304715,1.1018636939176698,1.1019736704604486,1.102054396277637,1.1021049426041847,1.1021245191026736,1.1021125680928048,1.1020688106132703,1.101993274556233,1.1018863292089938,1.1017487416352048,1.1015817585854002,1.1013872051428484,1.1011676113099262,1.102868066064668,1.1030210224124686,1.1029741545826335,1.102783500752671,1.1024881397914799,1.1021188554075605,1.1017020338915209,1.1012612930090977,1.100817665253613,1.1003891605005216,1.0999884808616285,1.0996258623056687,1.099308049361167,1.099038899747665,1.0988201377799527,1.0986519315797116,1.099904211557299,1.10023034415655,1.1005453748551917,1.1014744201249347,1.1021423118207962,1.1027100938368688,1.1032215871408713,1.103700159340491,1.1031641570106172,1.1006447110545534,1.0994229332062564,1.0987841547372985,1.098394481462643,1.0981034945043668,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],\"hv\":[1.0331053504164427,1.0331223008908348,1.0331589176538807,1.0332078943747296,1.0332696473963991,1.0333441387519497,1.0334304594098886,1.033527378062925,1.0336332090429823,1.0337456208486515,1.0338619397863402,1.033979387745141,1.0340950745940247,1.0342060134703996,1.0343091056918048,1.0344009899651685,1.0344781430357206,1.0345375167327007,1.034577294912204,1.0345971648367105,1.0345980067980751,1.0345813100689454,1.0345488211704803,1.0345024979539568,1.0344447396075476,1.0343785570642408,1.0343074436978117,1.0342350072337774,1.0341646081714748,1.0340991554866694,1.03404101009764,1.0339919205142623,1.0339529600568653,1.0339245733784965,1.033906642240736,1.0338987054783322,1.0339001610480951,1.033910377126371,1.0339287032282205,1.0339544486778511,1.0339869045799512,1.0340254256954402,1.0340695262942332,1.0341189293625408,1.0341735440561717,1.0342333919806632,1.0342985198217212,1.0343689194704608,1.0344444554326704,1.03452479675126,1.034609362528764,1.034697300924281,1.0347875159588202,1.0348787305222882,1.0349695603062423,1.0350585764379046,1.0351443547980268,1.0352255265428885,1.0353008446509335,1.0353692664764185,1.035430035960201,1.0354827437502518,1.0355273513590997,1.0355641775123903,1.0355938572237233,1.0356172813209152,1.0356355253095488,1.0356497753477507,1.0356612604899713,1.0356711941423382,1.0356807239218677,1.0356908882912637,1.0357025763146739,1.0357164899509448,1.0357331219450523,1.0357527557694182,1.0357754905085301,1.0358012850154912,1.035830011821438,1.0358615089367333,1.0358956203823473,1.0359322220359102,1.0359712345502339,1.0360126274598993,1.0360564179778435,1.0361026657964585,1.0361514628201711,1.0362029160024389,1.0362571226817752,1.036314140008357,1.036373952475903,1.0364364437727942,1.0365013788855593,1.0365684000707474,1.0366370372550673,1.0367067303144517,1.036776858822237,1.0368467749719998,1.036915836802277,1.0369834403120382,1.037049049580492,1.0371122237635384,1.0371726391653309,1.037230103969417,1.037284563657054,1.0373360959310658,1.0373848955696816,1.0374312511536092,1.0374755165875724,1.0375180808510878,1.0375593391393185,1.0375996678230057,1.0376394045919226,1.03767883439932,1.0377181812117071,1.0377576056084508,1.0377972080074664,1.0378370371617938,1.0378771030942924,1.0379173931007795,1.0379578889408978,1.0379985831236953,1.0380394923370853,1.038080667171347,1.0381221948191177,1.0381641972689586,1.0382068246536615,1.0382502436932708,1.0382946260165422,1.0383401325164914,1.038386897220819,1.038435012439321,1.0384845199969328,1.0385354028483622,1.0385875823560422,1.0386409207712413,1.0386952289608062,1.0387502788015994,1.0388058185286977,1.0388169624375043,1.0388281135155168,1.0388392697312552,1.0388504290791607,1.038861589584411,1.0388727493075625,1.0388839063489566,1.0388950588530805,1.038906205012562,1.0389173430721663,1.038928471332367,1.0389395881529,1.0389506919559222,1.0389617812290992,1.0389728545308705,1.0389839104846341,1.03899494779001,1.0390059652214951,1.039016961630245,1.0390279359455292,1.039038887175954,1.0390498144104812,1.0390607168191106,1.0390715936533113,1.0390824442458146,1.0390931963074082,1.0391040843485035,1.0391150445854391,1.0391260383366858,1.0391370573698155,1.0391481003176413,1.039159165777015,1.0391702506732199,1.0391813500888902,1.0391924577043743,1.039203566146856,1.0392146673298686,1.0392257527410809,1.0392368137542574,1.0392478419352609,1.0392588293194338,1.0392697686629018,1.039280653681068,1.0392914791933656,1.0393022412504018,1.0393129371925676,1.0393235656234563,1.039334126352437,1.0393446202817065,1.0393550492644803,1.0393654958630676,1.0393764127273148,1.0393887761408833,1.0394011334499926,1.0394135265174842,1.0394260458870628,1.039439106558873,1.0394534019044754,1.0394678700737712,1.0394826036287617,1.0394977418935631,1.0395132332642631,1.039529040606348,1.0395451165870684,1.0395614004844422,1.039577821005925,1.039594300065983,1.0396107568214699,1.0396271109067763,1.0412993437335307,1.0420024763083773,1.042481965481807,1.0428094699765627,1.0430283166484244,1.043167670895388,1.0432493088506558,1.043291068074953,1.0433078911725506,1.0433119563064623,1.04331252055543,1.0433158763627821,1.0433255935518855,1.0433430581509688,1.0433681152006784,1.0433997127014052,1.0434367575945327,1.0434783956764817,1.0435225332322573,1.0435682379715452,1.0436147847909285,1.043661620333268,1.043708337442268,1.0437546230161556,1.0438001515106836,1.0438444187648472,1.043886540923011,1.043925068238746,1.0439578715022138,1.0439821453767635,1.0450536219661581,1.0454674533222001,1.0457934380234062,1.046062852297321,1.0462925285725282,1.0464912483612052,1.0466632249075771,1.0468100784237997,1.0469319981787217,1.0470284501509073,1.0470986126957982,1.0471416424606728,1.0471568282254196,1.0471436722011216,1.0471019294526378,1.0470316322082585,1.046933120673176,1.0468070939710734,1.0466546842438582,1.0464775456980375,1.0474400541811544,1.0478262170881416,1.0479536199098132,1.0479036396791601,1.0477261420518502,1.0474558006150203,1.0471199892188363,1.0467422487583216,1.0463436901140766,1.0459431332408613,1.045556674909762,1.0451956154086242,1.044869064529905,1.044582991235543,1.0443407797636186,1.044143912564753,1.0439924941703675,1.0451396729305262,1.045424360053731,1.0457032105537853,1.0465460827070368,1.0471430412362948,1.0476494494869855,1.0481057739197068,1.0485330768395154,1.0480286345633023,1.0457288645553842,1.0446375669481518,1.044074125039075,1.0437306944725941,1.043472189276409,1.0511481036829498,1.0532083059843644,1.0545692453201267,1.0554651342531034,1.058112152935908,1.05897920521156,1.0597808840570468,1.0602397286352732,1.0603941223095,1.0602898620329197,1.0599502524229303,1.0593857762644625,1.058599107085223,1.0575871099850507,1.056342289992396,1.0548538625919532,1.053108876756585,1.0510935319225756,1.0487929641657254,1.0461954263902413,1.0432977348388675,1.0400959527076394,1.0365912645919038,1.0327902538569311,1.0287052467714306,1.0243549043072198,1.0197634676217597,1.01496025702051,1.0099790953610044,1.0048576028418852,0.9996364616064882,0.99581760911966,0.991607759808553,0.9873714529355483,0.9827805516637801,0.9796502915793136,0.9748375536164291,0.9717972284928166,0.9687873980509144,0.9660338515172315,0.9635887637822533,0.9614346260938392,0.9588315101928955,0.9572895478076441,0.9536387334231644,0.9519671816874854,0.950457290423509,0.9492800795393264,0.9483298318536606,0.9478118875170263,0.9477154264291724,0.9463944162170536,0.9477136393365809,0.9495484009891303,0.9502295157433136,0.9518783310062474,0.9544481632125026,0.9576943770878384,0.9615025519030017,0.965802991354496,0.9706671205135291,0.9742728352432992,0.978578091510377,0.9838156703802583,0.9877123791365346,0.9925581798691144,0.9979466684713703,1.003046770893497,1.0087973332325135,1.0147462338500244,1.0206460913880546,1.026433109624509,1.032055004803447,1.0374688813283428,1.0426402909458092,1.0475427224840053,1.0521571624378077,1.0564715305347026,1.0623711288381146,1.0662299868636402,1.0695771223536947,1.0727068676889389,1.0755760117155395,1.0781363134423496,1.0804449007895713,1.0824530392761145,1.0841773686933363,1.0856302509298346,1.0868188747940486,1.087746906256479,1.0884138131684473,1.0888133569715055,1.088942911906232,1.0887843023823234,1.088323783670816,1.0875612436928546,1.08648014027914,1.0850644320282643,1.083299554281355,1.0811722268702093,1.0786705053595076,1.0757840239168235,1.0725042997577918,1.0688250513023494,1.0647425135325725,1.0602556306572717,1.0553666852024934,1.0500810683723425,1.0444078270288415,1.0383596848839094,1.0319529663283389,1.025207925678518,1.0181481831648098,1.0108007005452608,1.0033884185281858,0.995761178035427,0.9879511761388099,0.9799923971222726,0.9727112461982746,0.9660831466197713,0.9600725329949125,0.9546377256676324,0.9497343552871633,0.9446215644736705,0.9406181654681107,0.936966944626086,0.9337850027475049,0.9317104369415943,0.9290686846661812,0.927506000941567,0.9256614281152226,0.9235934117008576,0.9221682728194875,0.920928518266718,0.9750736223770613,0.9766063360057754,0.978378633285504,0.9804029101613979,0.9826818029528397,0.9852075270589593,0.9879665506961924,0.9909534460479407,0.9941971210932959,0.9977998795389612,1.0017239177977686,1.005688530125573,1.0098351016954132,1.0142426487629597,1.018944864142802,1.0239404557994645,1.0292002079767537,1.0346735956356499,1.0402953069025853,1.045992579230885,1.051691010479313,1.0573184209464428,1.062806167677487,1.0680884856600166,1.0731013577763393,1.0776698451239612,1.0819704613658554,1.109266750404564,1.1180572891457972,1.1253488839484396,1.1314293321727682,1.136527074642253,1.1408190748929978,1.1699377101530233,1.1776471693633288,1.1840515305740387,1.1893958851887838,1.19694680771092,1.2039819320092566,1.2291674697893988,1.2347998172745402,1.2379406301661677,1.2394985268176182,1.2440315628896652,1.2460076701782696,1.2905779795970842,1.3007133164553912,1.306220453189456,1.062895575246128,1.1486301265703904,1.0999092581443164,1.0328426990711035,1.1794395550017704,1.1612657431832654,1.1181374964682929,1.0540992968659715,0.9720749072145246,0.8740838596330702,0.7628264349579865,0.6347364089750375,0.5440559485072801,0.3972978966049038,0.20843017425305144,0.09486559671641655],\"on\":[1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],\"timer\":[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.019999999999999574,0.03999999999999915,0.05999999999999872,0.08000000000000007,0.09999999999999964,0.11999999999999922,0.1399999999999988,0.16000000000000014,0.17999999999999972,0.20000000000000107,0.22000000000000064,0.2400000000000002,0.2599999999999998,0.27999999999999936,0.29999999999999893,0.3199999999999985,0.3399999999999981,0.3600000000000012,0.3800000000000008,0.40000000000000036,0.41999999999999993,0.4399999999999995,0.4599999999999991,0.47999999999999865,0.4999999999999982,0.5199999999999978,0.5400000000000009,0.5600000000000005,0.5800000000000001,0.5999999999999996,0.6199999999999992,0.6399999999999988,0.6599999999999984,0.6799999999999979,0.7000000000000011,0.7200000000000006,0.7400000000000002,0.7599999999999998,0.7799999999999994,0.7999999999999989,0.8199999999999985,0.8399999999999981,0.8600000000000012,0.8800000000000008,0.9000000000000004,0.9199999999999999,0.9399999999999995,0.9599999999999991,0.9799999999999986,0.9999999999999982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},\"Badajoz145\":{\"v\":[1.0859403199061912,1.0859709648943872,1.0860305622849735,1.086113560041733,1.0862267549055662,1.0863735155701635,1.0865534964679593,1.08676447322663,1.087002849755538,1.0872631849735783,1.087538317357353,1.0878199673755666,1.0880992806741294,1.0883672185575402,1.0886147085170703,1.0888326626912637,1.089012561206194,1.0891479165758773,1.0892357273535658,1.0892767890912365,1.0892747930332791,1.089235000992283,1.0891635308803267,1.0890672517507767,1.0889540287309307,1.0888326799928136,1.0887123443551756,1.0886014960017454,1.0885071048764356,1.0884342106116172,1.0883857876826235,1.0883627718325775,1.0883642008494359,1.0883876461468527,1.0884297079160037,1.0884867130395264,1.088555254438711,1.0886324627393325,1.0887160450899223,1.088804256597492,1.0888959471395252,1.0889906910947529,1.0890888921813013,1.089191748594829,1.0893010464996242,1.0894188388391735,1.089547095491885,1.089687381172434,1.0898405854346132,1.0900067189639358,1.0901847991035647,1.0903728534503994,1.0905680461839584,1.0907668895158922,1.090965486502342,1.091159768103084,1.0913457241018938,1.0915196468269237,1.0916783918771724,1.0918196287899342,1.0919420331862706,1.0920453760478903,1.092130495645133,1.0921991672712936,1.0922539076180122,1.0922977419186746,1.0923339602174909,1.0923658853065672,1.0923966706735522,1.0924291328699847,1.0924656174328806,1.092507897766385,1.0925571060568229,1.0926137042522428,1.0926775181052681,1.0927478355815405,1.0928235651856708,1.092903429642948,1.0929861638975418,1.093070686146932,1.093156219887818,1.0932423605918538,1.0933290921673642,1.093416763133157,1.0935060319790237,1.0935977882202255,1.0936930530692874,1.0937928639338994,1.093898150396619,1.0940096119347436,1.094127611488011,1.0942521001994252,1.0943825850783422,1.0945181434657925,1.0946574809782676,1.0947990230066496,1.0949410267013715,1.0950817010779443,1.0952193263428587,1.0953523659550948,1.0954795658333638,1.095600034204759,1.0957132950190551,1.0958193079681524,1.0959184516196412,1.0960114698239816,1.096099387169975,1.0961834037505156,1.0962647817604672,1.0963447368653174,1.0964243451751643,1.0965044732673246,1.096585734694413,1.096668473258812,1.0967527710089244,1.0968384782294978,1.0969252615728686,1.0970126658697792,1.0971001841818457,1.097187329779993,1.0972737032045108,1.0973590479036632,1.097443289042578,1.0975265524806932,1.0976091604567757,1.0976916067562517,1.0977745149979454,1.0978585816146984,1.097944512496789,1.0980329554011259,1.098124436236021,1.0982193057269984,1.0983177038722691,1.0984195416836906,1.0985245051486259,1.0986320806248868,1.0987415988756575,1.0988522930085212,1.0989633628292983,1.098985552978044,1.0990077212858593,1.099029862092357,1.0990519699158656,1.09907403946857,1.0990960656707853,1.099118043664186,1.0991399688242869,1.0991618367715918,1.0991836433821005,1.0992053847964647,1.099227057428449,1.0992486579721217,1.099270183407574,1.0992916310082839,1.0993129983386016,1.0993342832631308,1.099355483946232,1.099376598852872,1.0993976267483208,1.0994185666968948,1.0994394180598372,1.09946018049198,1.09948085393765,1.0995014386240256,1.0995174047338652,1.0995351137170934,1.0995546476834182,1.0995749569500353,1.0995956217401797,1.0996164685569374,1.0996374196725325,1.0996584342312212,1.0996794852406488,1.0997005509806512,1.0997216117130073,1.0997426486675248,1.099763643868748,1.0997845802922828,1.0998054421928383,1.0998262154768599,1.0998468880649772,1.0998674502342949,1.0998878948481874,1.0999082175187926,1.0999284166506238,1.0999484933265924,1.0999684511288188,1.0999882958584164,1.100008035205378,1.1000262631489055,1.1000386953387031,1.1000420853640582,1.1000573213458207,1.1000777776373825,1.1001008411221103,1.1001229237347159,1.1001425156288436,1.1001669420155524,1.1001926617232933,1.1002220398609541,1.1002534564572755,1.100286162086154,1.1003197411942052,1.1003539050639481,1.1003884142957263,1.100423051717546,1.1004576151043381,1.1004919169108596,1.1001992880030924,1.1003661511642469,1.1004573343835875,1.1004860404965269,1.1004691594414642,1.1004261162454392,1.1003798436730976,1.1003504164601834,1.1003568666095664,1.100415674526273,1.1005396409065682,1.1007372252993366,1.1010123925306932,1.101364114656852,1.101789746060498,1.102282803010796,1.1028324149524293,1.1034277684255842,1.104066514356069,1.104736326243271,1.1054266534661532,1.1061281405097558,1.1068324408279273,1.1075321157002955,1.10822049648904,1.1088914794121862,1.1095392746827668,1.1101581593685557,1.1107422912067935,1.1112856292700037,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],\"hv\":[1.0314295478760036,1.0314519254246746,1.0314979155030253,1.0315649247649343,1.0316590819102485,1.0317833918950365,1.031937530113254,1.0321194934516937,1.0323260476578189,1.03255229937439,1.032791811043322,1.0330371438309327,1.0332803442058145,1.0335132937428047,1.0337278428876073,1.0339158277234692,1.0340695981310346,1.0341833372872888,1.0342543656883918,1.0342834140929367,1.034273808166903,1.034230281736423,1.0341583315535279,1.0340641315019508,1.0339547517480756,1.033838117695944,1.0337224388537625,1.0336153226477738,1.0335230216666818,1.0334500530210635,1.0333990784824123,1.0333709288832076,1.0333647323272004,1.033378299420414,1.033408573524137,1.0334522551805556,1.03350628616913,1.0335680921095003,1.0336356163776321,1.0337072944083947,1.0337820962891777,1.0338596436705407,1.0339403036937607,1.0340251569160073,1.034115811004796,1.0342141117516341,1.0343218287275564,1.0344403660505523,1.0345705200325097,1.0347122964276194,1.0348648079663492,1.0350262781025388,1.0351941549970074,1.035365301774881,1.035536214734717,1.0357032362905563,1.0358627624931505,1.0360114621934884,1.0361465115129393,1.0362658191314416,1.0363681987445241,1.0364534488796944,1.0365223271933195,1.0365764330027218,1.0366180312192694,1.0366498429136295,1.0366748262017282,1.0366959677205363,1.036716101132242,1.0367377565814504,1.0367630402953825,1.0367935438146125,1.0368302820057447,1.0368736671705419,1.0369235399300174,1.0369792579759258,1.0370398386471507,1.0371041331670634,1.037171004621664,1.0372394815658816,1.037308867513754,1.037378800644958,1.037449268404061,1.0375205859266083,1.0375933467977387,1.0376683519765926,1.0377465204004612,1.037828785060271,1.0379159814457626,1.03800873759885,1.0381073784786696,1.0382118584234188,1.0383217322498342,1.0384361684479557,1.0385540014514252,1.0386738140384357,1.0387940381032121,1.0389130626907968,1.0390293413083351,1.0391414926893165,1.0392483899834053,1.0393492325112466,1.039443593714273,1.0395314390363013,1.039613110611316,1.0396892789140735,1.039760866594576,1.0398289537420309,1.0398946758529226,1.039959126140575,1.040023271923265,1.0400878917712535,1.0401535364884833,1.0402205141704088,1.0402888974918976,1.0403585507709248,1.0404291733379976,1.0405003551964858,1.0405716400776301,1.0406425902039806,1.0407128466018365,1.0407821791125869,1.0408505212414143,1.0409179871544545,1.0409848676894629,1.0410516079543104,1.0411187696957107,1.0411869799575248,1.0412568740265298,1.0413290346011714,1.041403934462738,1.0414818885378185,1.0415630219662677,1.0416472537443593,1.041734300375249,1.041823698805994,1.0419148461273646,1.0420070517674118,1.0420995954305232,1.0421180827246725,1.042136550364558,1.0421549932582985,1.0421734064751929,1.0421917852593254,1.0422101250424034,1.0422284214556428,1.0422466703409912,1.0422648677611375,1.0422830100089566,1.0423010936157304,1.042319115358747,1.042337072267751,1.0423549616300676,1.042372780997241,1.0423905281826673,1.0424082012701246,1.0424257986132532,1.0424433188363074,1.0424607608338605,1.0424781237696639,1.0424954070747143,1.0425126104442333,1.0425297338339663,1.0425467774541621,1.0425595996776535,1.0425740661496463,1.0425901961728348,1.04260701647774,1.0426241480805234,1.0426414379630973,1.0426588186795267,1.0426762548887174,1.0426937230083748,1.0427112038205109,1.0427286797050779,1.0427461338318191,1.0427635500543666,1.0427809130735761,1.042798208743676,1.0428154244120915,1.0428325492472812,1.042849574547073,1.0428664939438637,1.04288330354946,1.0429000019916486,1.0429165903086084,1.0429330717854002,1.0429494516993654,1.0429657370214893,1.0429806390001606,1.042990228440523,1.0429916554120504,1.0430040099537736,1.0430210634507042,1.0430404263182331,1.0430588287825888,1.0430749646489352,1.04309553202646,1.043117251452052,1.043142289278042,1.0431691479134508,1.043197151095387,1.0432259289320196,1.0432552248315923,1.0432848251725206,1.043314535440148,1.0433441741484315,1.0433735728720932,1.0431043894192762,1.0432577959057958,1.0433389411342093,1.0433625569112455,1.0433449250487827,1.043303968655118,1.0432605335055851,1.0432327266081285,1.0432376783841395,1.0432901856661654,1.0434017026500755,1.043579755175062,1.0438278138920503,1.0441448437895209,1.0445284053502257,1.044972582380975,1.0454674888943951,1.046003389072799,1.0465782597035487,1.047180904623671,1.0478018156396016,1.048432583527197,1.0490657122905678,1.0496945227729468,1.0503130261946032,1.0509157375341267,1.0514974483656685,1.052053003977522,1.0525771365699432,1.053064395800306,1.0598782212906828,1.0608351057307077,1.0616436157016316,1.0623661318834865,1.063027605055761,1.0636362751154491,1.064192718715079,1.0646940714191717,1.0651361535480848,1.0655146172183156,1.065825587483041,1.0660660150010957,1.0662338502059614,1.066328105117976,1.0663488475463245,1.0662971618776766,1.0661751046705927,1.0659856743811877,1.0657328042304537,1.0654213750998252,1.0644200676527613,1.0639846299612943,1.0634217235447845,1.0627439155824454,1.0619708605738951,1.0611269737460474,1.0602397574254259,1.0593380730555018,1.0584506552990793,1.0576040049196607,1.0568217261251789,1.0561232131118743,1.0555218602309495,1.0550262340388954,1.054640327185263,1.0543642076052413,1.0541946890952554,1.060621469342976,1.0610952551173802,1.0616088095276273,1.061195284651543,1.061744122118401,1.0623331755432888,1.0629515404946095,1.0635901283926448,1.0634029868570385,1.061558098098263,1.0607953952180562,1.06049839812026,1.0603777792530873,1.0603016381091876,1.0745158612548422,1.0754887484902564,1.0761263718100882,1.0764968413957618,1.0860256999119642,1.0865555772547768,1.0858204145957473,1.0857431609703734,1.0854081229878527,1.084799169186363,1.0838952967204096,1.0826717007158222,1.081105755092026,1.0791728699904894,1.0768488087025494,1.0741110098731461,1.0709394305808209,1.0673176271945561,1.0632304861830428,1.0586683898703246,1.053635065023067,1.0481394191015247,1.0421879793855982,1.0358453974930655,1.0291453574623695,1.0221251968785676,1.0148361666353332,1.0073389353722535,0.9997010363007166,0.9919948917423792,0.9842961550612105,0.9775155883751796,0.9707515875468857,0.9642715969653346,0.9577135845042739,0.952426392561795,0.9465153493260089,0.9420319179229609,0.9380578906541204,0.9346704512094565,0.9318291655603691,0.9294582339429219,0.9268445228865577,0.9248980417274137,0.9219054939552416,0.9205187178072521,0.9197200089174217,0.9196168926877787,0.9201531640707151,0.9214090317600379,0.923391371797079,0.9252208837463847,0.9290704381390164,0.9336559904558833,0.9379746214656483,0.9432770580389429,0.9494648066182179,0.9563365312911358,0.9637815769301481,0.9717151538454329,0.9800165165293407,0.9871340374762885,0.9949369169610606,1.0035628512439791,1.01115277395622,1.0194828847840869,1.0280107314319247,1.035693999634474,1.0440425334956478,1.0523947708662011,1.0604247057997187,1.0680676394733348,1.0752708598955159,1.0819928009276665,1.0882026592705583,1.0938801266295735,1.0990150063416693,1.1036065330038707,1.107442332367726,1.1107566188130862,1.1135103021291586,1.1159210694247166,1.1179342590155885,1.1195154811770112,1.1207072644410743,1.1214977174196887,1.1219180304856557,1.1219948605312067,1.1217398195951076,1.1211662571010557,1.1202788180232044,1.119048425808897,1.1175242353601702,1.1156662428201738,1.1134403368462986,1.1108379369140584,1.1078128370947948,1.1043191928188956,1.1003129941476948,1.095752299015521,1.09059814872133,1.084816081254562,1.0783777881086825,1.071262686038637,1.063459280043538,1.0549657216613355,1.0457919941494616,1.0359585813371404,1.0254975114281508,1.014451659902862,1.0028735840139769,0.9908259492500369,0.9783788384602466,0.965609032242377,0.9529258424599037,0.9400927102933259,0.9271908778957257,0.9143027863765234,0.9027516808424405,0.8924445664885572,0.8832764305451741,0.8751390889749944,0.867926820316473,0.8605428074319099,0.8552406035063082,0.8504852278770129,0.8466089933374821,0.8439288111634334,0.8405334819972519,0.8386852520502316,0.8361581980544026,0.8334536034482058,0.8316229122234918,0.8302832083513181,0.9855136701951168,0.984412199579685,0.9834406615279246,0.9826924572062705,0.9822734164727925,0.9822997326141746,0.9829028278956071,0.9842495377360013,0.9865861199681122,0.9903093547619624,0.9956575290633277,1.0021737793406893,1.0098133162534157,1.0184926212641325,1.0280899892741853,1.038452218683617,1.0494043769939165,1.0607602709264756,1.0723307427995379,1.0839301076630738,1.0953774674664012,1.1064959698005794,1.117110498172594,1.1270469945016108,1.1361355874464607,1.1440296785372606,1.1510026704311844,1.1838210850888686,1.1935149431304588,1.2010892560578381,1.2068974797525278,1.2112546278568246,1.214436373356179,1.2459794572768634,1.2521417245664435,1.2570325360694476,1.2610854705525418,1.2723324136016023,1.2765343529305477,1.301947774815499,1.3013495963133215,1.3017206951772895,1.2969200065076185,1.294197332931653,1.2919978988309841,1.3329917637094373,1.3297673098605587,1.3285090433472937,1.0220758188933758,1.0850236064814747,1.0230248018168033,0.94806891167487,1.0629920590611128,1.0267728723598122,0.9691941746020687,0.8951106473791434,0.807302930268853,0.708221282279028,0.6025442064678423,0.49139005212481524,0.39365412291888613,0.27888027071245974,0.2722209369091256,0.3344308971784532],\"on\":[1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],\"timer\":[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02000000000000135,0.040000000000000924,0.0600000000000005,0.08000000000000007,0.10000000000000142,0.120000000000001,0.14000000000000057,0.16000000000000014,0.1800000000000015,0.20000000000000107,0.22000000000000064,0.2400000000000002,0.26000000000000156,0.28000000000000114,0.3000000000000007,0.3200000000000003,0.34000000000000163,0.3600000000000012,0.3800000000000008,0.40000000000000036,0.4200000000000017,0.4400000000000013,0.46000000000000085,0.4800000000000004,0.5,0.5200000000000014,0.5400000000000009,0.5600000000000005,0.5800000000000001,0.6000000000000014,0.620000000000001,0.6400000000000006,0.6600000000000001,0.6800000000000015,0.7000000000000011,0.7200000000000006,0.7400000000000002,0.7600000000000016,0.7800000000000011,0.8000000000000007,0.8200000000000003,0.8400000000000016,0.8600000000000012,0.8800000000000008,0.9000000000000004,0.9200000000000017,0.9400000000000013,0.9600000000000009,0.9800000000000004,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},\"Segovia23\":{\"v\":[1.0662711078458456,1.066299319373879,1.06635300959094,1.0664233337235105,1.0665134422490568,1.0666238898060962,1.066752692537912,1.0668974379753877,1.0670556388129913,1.067224020349146,1.0673985274604383,1.0675747202134298,1.0677479590631305,1.067913471054252,1.0680662347232963,1.0682007077216114,1.068311157920256,1.0683929985360154,1.0684441762940917,1.0684653987050008,1.0684591776009134,1.0684285719313498,1.0683766504429326,1.0683066755411381,1.0682226745214356,1.0681297116236397,1.0680335179160902,1.067939725534629,1.0678532267740282,1.0677779038049715,1.067716559199291,1.0676708798661907,1.067641403096772,1.0676276799338578,1.067628506236054,1.067642366255204,1.0676677791516225,1.067703432402833,1.0677481334861203,1.067800739240942,1.067860198181112,1.06792570467545,1.067996854103512,1.0680736864663904,1.0681565920765086,1.0682461356858723,1.0683428730665983,1.0684471923570522,1.0685591782047783,1.068678496172799,1.068804314577231,1.0689352982251996,1.0690696884953648,1.0692054351568694,1.0693403292496944,1.0694721039804744,1.0695985133803172,1.0697174235757532,1.0698269401297273,1.0699255608971414,1.0700123154721841,1.0700868501497698,1.0701494385905614,1.070200924149514,1.0702426200679143,1.0702761839615482,1.0703034821417765,1.0703264616484673,1.0703470436216276,1.070367037971236,1.070388072970834,1.0704115337858437,1.0704385042912847,1.0704697157345533,1.0705055310876805,1.0705459703368494,1.070590781303344,1.070639540560365,1.0706917622439356,1.0707469918798298,1.0708048704945585,1.0708651671271714,1.0709277873992895,1.0709927679739544,1.071060263323695,1.071130525983351,1.0712038772546468,1.071280665035404,1.0713612087790996,1.0714457363108036,1.071534321929646,1.0716268378746963,1.071722929555275,1.0718220189091237,1.071923333967578,1.0720259573318132,1.0721288842257588,1.0722310825184274,1.072331550676249,1.0724293723704834,1.0725237669239653,1.072614133421686,1.072700084659935,1.0727814660821913,1.0728583562234466,1.0729310472732498,1.073000007857101,1.0730658330169764,1.0731291879020528,1.0731907520066477,1.0732511695760598,1.0733110099435654,1.0733707393718277,1.0734307046418028,1.0734911277484083,1.073552111272127,1.0736136536019352,1.0736756728509562,1.0737380374123577,1.073800600092046,1.0738632320286488,1.073925852476921,1.0739884510717963,1.0740511011186291,1.0741139598965324,1.074177259439288,1.0742412898547837,1.0743063738175054,1.0743728393829435,1.0744409888884074,1.074511068712975,1.074583243135776,1.074657576964787,1.0747340235583054,1.0748124232889487,1.0748925123618918,1.0749739413498505,1.0750563017781525,1.0751391568350486,1.075155748681437,1.0751723395274557,1.0751889260813137,1.0752055051238292,1.0752220735166433,1.0752386282100495,1.0752551662503445,1.0752716847869113,1.0752881810786377,1.0753046525001446,1.075321096547282,1.0753375108424055,1.0753538931389561,1.0753702413256812,1.0753865534336458,1.0754028276283625,1.0754190622244117,1.075435255683089,1.0754514066141154,1.0754675137767498,1.0754835760804435,1.0754995925851174,1.0755155625007773,1.0755314851867612,1.0755473601496888,1.0755629943843588,1.0755787403908021,1.07559465646472,1.0756107088784477,1.0756268698844331,1.0756431181053625,1.0756594354693554,1.0756758049681643,1.0756922094167747,1.0757086312679955,1.0757250526672466,1.075741455658339,1.075757822496305,1.0757741360667257,1.0757903803336828,1.0758065407739663,1.0758226047805275,1.0758385620456414,1.0758544047919596,1.0758701279518819,1.0758857292124935,1.0759012088983266,1.075916569787292,1.0759318168193295,1.0759469567518196,1.075962228398378,1.075978772413893,1.075998060321347,1.0760162197915872,1.0760344695711617,1.0760532197599437,1.07607343474025,1.0760960967917474,1.0761186479963536,1.0761416431909272,1.0761655348457855,1.076190234788286,1.0762156020354172,1.0762414736407624,1.0762676758295047,1.076294030350524,1.0763203595442807,1.0763464915247407,1.076372264636611,1.0765297062756043,1.0767912471414351,1.076888272792932,1.0768535773060108,1.076716669258259,1.0765056951148804,1.076247674013256,1.0759691360524317,1.0756944139889104,1.0754443633359791,1.0752352609581008,1.0750781945963706,1.0749790608351504,1.0749391607914747,1.0749559949297847,1.0750244669387814,1.075139033484886,1.0752932396504253,1.0754759884322924,1.0756811999641605,1.0759028036900842,1.0761353542647896,1.0763742479613185,1.0766157092983275,1.076856608883956,1.0770941561888157,1.0773255273781783,1.0775475060992565,1.0777562178037974,1.0779470190252496,1.0781145677010175,1.0821621982145084,1.0827817507013329,1.0833246252851865,1.0838197694069398,1.084277001660628,1.0846971398274718,1.085076795994493,1.0854108242848945,1.0856936649324274,1.085920118909078,1.0860857952812466,1.0861873557330688,1.0862226264491779,1.0861906303251627,1.086091579977695,1.0859268648452536,1.0856990540996407,1.0854119229671166,1.0850704951322516,1.0846811139475694,1.0842120708444598,1.0837274281332883,1.083077015538802,1.0822954365562198,1.081418274488674,1.0804821508341245,1.0795237600891525,1.0785786101458936,1.0776797519818881,1.0768555107223228,1.0761245752392237,1.0755024797153294,1.0749980328098085,1.0746142794253868,1.0743496723280053,1.07419914026578,1.07771853810078,1.078286287800677,1.078876952890073,1.0789521684168457,1.0796436563416343,1.0803350041293236,1.0810264379394305,1.081716513514164,1.08118126816979,1.0782232305584891,1.0768659623640897,1.076219561153726,1.075854955798672,1.0755792192577283,1.083827109647527,1.0863489446847305,1.0872366167315741,1.0877320616759751,1.093714696252491,1.0950508552625655,1.0949009376641452,1.0949891448691478,1.094801611054023,1.0943473409428324,1.0936222291617348,1.0926140325008376,1.0913053260707892,1.0896744353856211,1.087696571885937,1.085344969610136,1.0825922606095681,1.079412170956887,1.075778108180512,1.0716711333976834,1.0670880744447342,1.0620247368456703,1.0564868265221774,1.0504881517893792,1.0440550200565946,1.0372245574435157,1.0300432060203633,1.0225659187545773,1.0148549555443085,1.0069782846840916,0.9990081929358469,0.9924833750198078,0.9856792038591639,0.9790021666494416,0.972017039795866,0.9667400206517524,0.959952138805778,0.9551746001042379,0.9507187907759537,0.9467782846029444,0.9433670467400461,0.9404311109315056,0.9370381141204016,0.9347168818957964,0.9303267894869708,0.9282011995323011,0.9265236330304674,0.925486913269739,0.9249873625059142,0.9252186568929438,0.9261796811897635,0.9262479665515839,0.9293110503362967,0.9331941821867373,0.9361941036275871,0.9404607506477994,0.9459177447644939,0.9522831886804041,0.9594116090682978,0.9672028660934642,0.9756174588646478,0.9825108924919653,0.9903186397692025,0.9992722983320614,1.006756879019173,1.0153391040689557,1.0244094111879087,1.0327482034206377,1.04194993295755,1.0512849478249142,1.060375256475793,1.0691331217107605,1.0774859295422239,1.0853742486937423,1.092751043714703,1.0995812540398207,1.1058413523142396,1.111518658599592,1.1173126163325666,1.1216542959167717,1.1253005455533225,1.12854415777852,1.1313151133417023,1.1335628885400477,1.1353425967073942,1.1366295696016446,1.13746154579103,1.1378729070458218,1.1378921744750121,1.1375433730318916,1.1368433048201037,1.135799981386338,1.1344264098275274,1.1326735799862555,1.1305562976562218,1.1281157797243944,1.1253157995013001,1.1221257575451262,1.118518440979241,1.1144678823030971,1.1099488958869297,1.104937574303004,1.0994121277443107,1.0933538086142975,1.0867478118235654,1.0795838427821691,1.071857484922241,1.0635700775842833,1.0547294737632025,1.0453502586564907,1.0354534813465475,1.0250671933091513,1.0142255963792628,1.0029686754220055,0.9916363305325727,0.9799979165269823,0.9681028582653719,0.9560036488797643,0.9449544434532976,0.9349131623840947,0.9258218948112791,0.9176141390231798,0.910219894329195,0.9025217578627384,0.9076383660693388,0.8994202121361374,0.900957698770033,0.9017859408219484,0.9005914957854698,0.9008320705019266,0.8989169598277396,0.9016485093221092,0.8992220388536529,0.8975493808231708,0.8992687222831608,1.0075836305839991,1.003491861919859,0.9998579767079491,0.996936476026289,0.9949690763619584,0.9941610418523148,0.9946781075262194,0.9966831216178618,1.000422948747545,1.0059444448117882,1.012620024122888,1.0203527325918627,1.029056692040914,1.0386216214823292,1.0489063247455668,1.059743825749586,1.0709511089695776,1.082338724245188,1.0937203699751774,1.1049178118172924,1.115762885658767,1.1260963005000195,1.1357660734650714,1.1446278806945458,1.1523635948106692,1.1592592742822159,1.1650232454225373,1.2071339892759887,1.2157438029262622,1.2224260098819544,1.2275823457789214,1.2315204674790852,1.268165884741592,1.275933065475947,1.282063778602901,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],\"hv\":[1.0204439036053417,1.0204625117127493,1.0205007854618766,1.0205538516358532,1.020624551312675,1.020713357925773,1.0208184942941863,1.0209378134540874,1.0210691004639658,1.0212094350670935,1.0213552030187478,1.0215024496334892,1.021647042807114,1.0217847314045985,1.0219110411094907,1.0220210318358656,1.0221095983136173,1.0221726649974652,1.0222084199873969,1.0222175087985577,1.0222021757917303,1.0221651476361937,1.0221091552744113,1.022037105999004,1.0219525922891992,1.021860130935855,1.0217648291593584,1.0216717009584941,1.0215850980060062,1.021508471218475,1.0214443097589188,1.0213941090670797,1.0213583410638374,1.0213365995127412,1.0213278085269315,1.0213306173372978,1.0213437081605952,1.0213659135078912,1.0213961722168574,1.0214334667149687,1.0214768615845882,1.021525641482203,1.0215794491186,1.0216383232727217,1.0217026139735206,1.0217728254772007,1.021849452942686,1.0219328412522364,1.022023064094286,1.0221198210872713,1.022222368354082,1.0223295135587505,1.022439687521448,1.0225510619863372,1.022661667870455,1.022769484923559,1.0228725117325772,1.0229688472167697,1.0230568043811643,1.0231350466901683,1.0232027122294092,1.0232594890838016,1.0233056244206176,1.0233418727517862,1.023369406819809,1.023389705503732,1.0234044330460923,1.0234153249598885,1.0234240931524556,1.0234323499908424,1.023441545572625,1.0234529130968995,1.023467416797556,1.0234857063800304,1.0235081032693065,1.0235346234061489,1.0235650406333403,1.0235989767926497,1.023635998720079,1.0236757017547995,1.023717766694733,1.0237619885979932,1.0238082843023353,1.023856687424483,1.0239073365330698,1.0239604575088228,1.0240163373641307,1.0240752865625913,1.0241375898644514,1.0242034499453692,1.0242729322207706,1.0243459216581172,1.0244221008316996,1.024500953072663,1.0245817889665427,1.02466378966604,1.0247460586919908,1.0248276754569916,1.0249077469330254,1.0249854563383907,1.0250601081160768,1.025131167249527,1.0251982894937377,1.0252613381875462,1.025320384554258,1.0253756902620983,1.0254276741391755,1.0254768674980792,1.0255238638863002,1.0255692693596048,1.0256136582842503,1.025657538013632,1.0257013238311659,1.0257453243711236,1.0257897369429396,1.025834652377807,1.0258800686599097,1.025925912307091,1.0259720656645313,1.0260183973723729,1.0260647926231798,1.0261111797078442,1.0261575498358122,1.0262039689472717,1.0262505778895112,1.026297584186661,1.0263452470612475,1.026393854676966,1.0264436998402617,1.0264950522433598,1.026548131468776,1.0266030837103188,1.0266599662886327,1.0267187370025306,1.026779252809389,1.0268412777494165,1.0269044995364798,1.0269685533230957,1.027033049127482,1.027045966951248,1.027058883906519,1.0270717970566159,1.0270847035298902,1.0270976005270467,1.0271104853281203,1.0271233552990304,1.0271362078978918,1.0271490406807324,1.0271618513070442,1.0271746375446746,1.0271873972745293,1.027200128494644,1.0272128293239424,1.0272254980085267,1.0272381329144633,1.0272507325410705,1.027263295518668,1.0272758206101056,1.0272883067117473,1.0273007528540476,1.0273131582017863,1.0273255220537165,1.0273378438418754,1.027350123129735,1.0273621910545168,1.0273743600236274,1.0273866823129432,1.0273991262634399,1.0274116666745226,1.0274242844320296,1.0274369634532412,1.0274496885852207,1.0274624444974405,1.0274752155521727,1.027487985784355,1.027500739138356,1.027513459782051,1.0275261324521874,1.0275387428594236,1.0275512780773237,1.0275637269026283,1.027576080196798,1.0275883310891132,1.0276004751348349,1.0276125103515004,1.0276244371101357,1.0276362579679883,1.0276479774051692,1.0276596015150148,1.0276713484668338,1.027684262356077,1.0276996506853013,1.02771397515249,1.0277283827584847,1.027743245767173,1.027759443041803,1.027777844411513,1.0277961094706012,1.027814768876866,1.0278342360191264,1.0278544257641657,1.027875208945079,1.0278964384744371,1.0279179584122027,1.0279396092291029,1.027961232201738,1.0279826739267843,1.028003790271071,1.0281461284451314,1.0283799108728708,1.028462205270408,1.0284258724633004,1.0282984882539137,1.0281056015528898,1.0278714713349146,1.0276198246805293,1.0273723581213712,1.0271476119181842,1.0269599971167898,1.0268192647811636,1.026730522063678,1.026694782581324,1.0267096864272907,1.0267705872434394,1.0268724996714491,1.0270096108436257,1.0271719291813384,1.0273540851779983,1.027550681772981,1.027756878575332,1.0279685898411606,1.0281824697918145,1.028395745715373,1.028605939734049,1.0288105338446019,1.0290066485588807,1.0291908073624434,1.029358841554261,1.032537294129304,1.0331674763398124,1.0336972135535643,1.0341710660923082,1.0346073626200143,1.0350118046620018,1.0353838468520342,1.0357199216053876,1.0360152009711203,1.0362646240887459,1.0364635163366613,1.0366079569101785,1.036694981989983,1.0367226769958753,1.0366902011761925,1.0365977791648222,1.036446688657229,1.0362392629039823,1.0359789146619272,1.0356701743265104,1.0351481816387127,1.034896942989199,1.0344598461932926,1.033872779139241,1.0331685351716209,1.0323796187578336,1.0315390389748795,1.0306796986867854,1.029833326638135,1.0290294089338903,1.0282931142239484,1.0276409119483623,1.027086510143782,1.0266375732890771,1.0262966255917567,1.0260621167116266,1.025929390004687,1.0291420335184014,1.029616866048592,1.0301321806815853,1.0301843943030782,1.0308067802963918,1.0314248830549584,1.0320415947357455,1.0326565614108278,1.0321465825256002,1.0294523819197343,1.0282501322994488,1.0276884684004202,1.0273724851167672,1.027130098392099,1.0356603802560564,1.0368541420054105,1.0376027330683115,1.038020853005549,1.0440059300929483,1.0445984069717822,1.0444195110863492,1.0444850773783034,1.0443061173476134,1.043889460468905,1.0432307663198166,1.0423187162387302,1.041137533377231,1.039667736144599,1.0378871360963888,1.0357718527945896,1.0332975542599592,1.0304409895052138,1.0271786621032706,1.0234942133829752,1.0193855475485922,1.0148495541315443,1.0098921613099439,1.0045265832043415,0.9987773548685513,0.9926786782406171,0.9862730311853938,0.9796104114363665,0.9727472042877386,0.9657447583421243,0.958667998138625,0.9529129178577668,0.9468987528889045,0.9409965670798841,0.9348202276286691,0.9301921535316451,0.924170527026763,0.9199923958025646,0.9160739326511205,0.9126080328905798,0.909610669369005,0.9070336141651717,0.9040337567361086,0.902039938271438,0.8981550164602419,0.8963360732279807,0.8949089632064239,0.8940369300679893,0.8936265371783518,0.8938584800511212,0.8947316256902375,0.8947634722417882,0.8975163808519692,0.900983040588426,0.9036041536206075,0.9073761259064855,0.912211593232006,0.9178476416507162,0.924155570296113,0.9310492134535585,0.9385141158949099,0.944605494974601,0.9515175148940475,0.9594733110002726,0.9660776891184656,0.9736889260582252,0.981748933373422,0.9891622463522957,0.9973450926661064,1.0056495762817033,1.0137399662690694,1.021538119642761,1.0289789678998282,1.0360089509555774,1.0425854409813289,1.0486764547436318,1.0542603187511057,1.0593250944601094,1.0645097715650318,1.06837868036644,1.071627596943086,1.0745169174061766,1.076983796412067,1.0789829538048772,1.080563226913237,1.0817026659396844,1.0824349050927349,1.0827906059975725,1.082795163985132,1.0824700008498411,1.0818300063912207,1.0808822087492382,1.079638333604426,1.0780532851012625,1.0761414771102327,1.0739404581136591,1.0714168442966063,1.0685430933910876,1.0652949820362563,1.0616495092474856,1.057584454108491,1.053078833913487,1.0481136737792978,1.0426728492634862,1.036743903118496,1.0303185603048552,1.0233939860059655,1.0159725791055214,1.0080627568444744,0.9996790612892866,0.9908419439297586,0.981578237441138,0.9719202609936632,0.961905577594271,0.9518380058775536,0.9415140054864221,0.9309792983115397,0.9202822274998428,0.9105305365964691,0.9016832281547607,0.8936857072783181,0.8864762549689487,0.8799905414894023,0.8732478848963708,0.8694296373756111,0.8647715696646978,0.861643009312487,0.8597295861204788,0.8567121676693349,0.8556294378081226,0.8533264772205089,0.8509080595561588,0.8491349521685174,0.8480048008605239,0.950388374488528,0.9498746268106011,0.9495271139755654,0.949425250864931,0.9496557002612804,0.9503097486209625,0.951487066170096,0.9533134925310004,0.9559805868935856,0.9598100229532506,0.9649605930987474,0.9709987421489044,0.9779268696582095,0.9857021557660629,0.994239440836969,1.0034183453538221,1.0130925612905957,1.0231001926482812,1.033272946400234,1.043444779795908,1.0534563694547927,1.0631568625263523,1.07240286453919,1.0810571011636891,1.0889888778758343,1.095911867496096,1.102080605587408,1.1359101889022178,1.145497896356019,1.153072233739342,1.159003705122113,1.1635997235020046,1.1671161181901268,1.2006602765796257,1.2074529447957039,1.2128952018694699,1.2183833046174162,1.2311322749693805,1.2367446740917523,1.2640311196667298,1.2644558927261782,1.2653064844386432,1.2629096020772281,1.2629467664945002,1.2619135368258396,1.309553276012318,1.314164750383261,1.3148708809793452,1.016249763103341,1.0988506781364766,1.0377662142754454,0.9609399844226947,1.1013333577155284,1.0691877030474295,1.0132812000272289,0.9383465012073834,0.8471631128409203,0.7418142887128596,0.6256493137609875,0.4973983113749005,0.39751712699709746,0.2499467958660301,0.15059303566630802,0.21118404669342694],\"on\":[1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],\"timer\":[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.00999999999999801,0.029999999999997584,0.04999999999999716,0.0685249999999975,0.08652987500000009,0.10534496899999723,0.1247077179999998,0.144207717999997,0.1642077180000001,0.1842077179999997,0.20420771799999926,0.22420771799999883,0.2442077179999984,0.264207717999998,0.28420771799999756,0.30420771799999713,0.32420771800000026,0.34420771799999983,0.3642077179999994,0.384207717999999,0.40420771799999855,0.4242077179999981,0.4442077179999977,0.46420771799999727,0.48420771799999685,0.504207718,0.5242077179999995,0.5442077179999991,0.5642077179999987,0.5842077179999983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.020000000000003126,0.0400000000000027,0.060000000000002274,0.08000000000000185,0.09950000000000259,0.11950000000000216,0.13950000000000173,0.1595000000000013,0.17950000000000088,0.19950000000000045,0.21950000000000003,0.23950000000000315,0.25950000000000273,0.2795000000000023,0.2995000000000019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},\"Seville550\":{\"v\":[1.0899924600521345,1.0900200129663138,1.0900736290931414,1.090141877202289,1.0902256455632269,1.090325267285387,1.0904398154520185,1.090567778012983,1.0907070844888738,1.090854920556269,1.0910079911342063,1.0911627669940431,1.0913155338008924,1.091462462865563,1.0915996166287807,1.0917227980570683,1.0918276984889226,1.0919106587592293,1.091969553115117,1.0920040939611195,1.0920154519878789,1.0920055603198744,1.091976712088978,1.0919314984155752,1.0918730532172498,1.0918052143910502,1.091732341096137,1.0916588633794646,1.091588847492037,1.0915257506788942,1.0914723092911414,1.0914304726700919,1.0914013447112816,1.091385262521005,1.0913818904782178,1.0913904950977211,1.0914101930019684,1.0914400930530066,1.0914793228024346,1.0915270148496508,1.0915823371470375,1.0916445840919673,1.0917132767307844,1.091788205870364,1.0918693929179213,1.0919569933322537,1.0920511848169883,1.0921520632943222,1.0922595470449283,1.0923732880995267,1.092492604091057,1.0926164544830075,1.092743477052615,1.0928720698987542,1.0930004878943191,1.0931269268073995,1.0932495923640766,1.0933667707902281,1.0934769168353142,1.093578757805248,1.0936713934570579,1.093754366120195,1.0938276855089586,1.0938918064110468,1.093947573432672,1.0939961419920778,1.0940388855517063,1.094077299946176,1.0941129159855247,1.0941472240207384,1.0941816099861992,1.0942173018450576,1.0942553226670289,1.094296449688272,1.0943411943235664,1.094389809155864,1.0944423240868784,1.0944986055216128,1.094558426517661,1.0946215334326819,1.0946876979061162,1.0947567498615134,1.0948285933345085,1.094903209824201,1.0949806534779185,1.0950610400934095,1.095144529256594,1.095231298072655,1.095321506361411,1.0954152558130938,1.0955125481943913,1.0956132501353009,1.0957170716290412,1.095823562336099,1.0959321262206667,1.0960420512712636,1.0961525488564623,1.0962627973025956,1.0963719858791774,1.0964793570544549,1.096584245536468,1.096686112409032,1.0967845720448315,1.0968794089214544,1.0969705821418525,1.0970582164828366,1.0971425807940038,1.097224056403017,1.0973030993540074,1.0973802009113829,1.0974558503978575,1.097530503495698,1.0976045577710423,1.097678336216642,1.0977520787304562,1.0978259414589255,1.0979000034773012,1.0979742800996954,1.0980487415101403,1.0981233348060042,1.0981980069582413,1.0982727260284186,1.098347498208554,1.09842237980162,1.0984974794605757,1.0985729543519767,1.0986490012623318,1.0987258401770827,1.0988036971013058,1.098882782751616,1.0989632711961639,1.099045281268164,1.0991288640014851,1.0992139925205402,1.099300559434518,1.0993883811043323,1.0994772087801121,1.099566745604286,1.0996566671967296,1.0996746685223429,1.0996926694005311,1.0997106672652406,1.0997286595898472,1.0997466438933303,1.099764617746227,1.0997825787762383,1.0998005246737632,1.0998184531969575,1.0998363621767604,1.099854249521343,1.099872113220554,1.0998899513497848,1.0999077620737727,1.099925543653865,1.0999432944379193,1.0999610128772923,1.0999786975237826,1.0999963470316294,1.1000139601591092,1.1000315357698038,1.1000490728335928,1.1000665704272123,1.1000840277344528,1.100101444045707,1.1001187592388018,1.100136180721949,1.1001536667522185,1.1001711889134833,1.1001887384718576,1.1002063116585046,1.1002239048772264,1.1002415133464443,1.1002591307921696,1.1002767497830708,1.1002943619146295,1.100311958094764,1.1003295288364423,1.1003470645265072,1.1003645557477937,1.1003819935743464,1.1003993698473413,1.100416677454071,1.100433910487809,1.100451064407469,1.1004681361157043,1.100485123942167,1.1005020275950426,1.100518848042877,1.1005355873600149,1.1005523541648017,1.10056971390445,1.100588740981054,1.100607585478205,1.100626468927383,1.1006455283880494,1.1006652731398014,1.100686459950264,1.1007077838716477,1.100729420199804,1.1007515205067158,1.1007740486648556,1.1007969614014268,1.1008201998360327,1.1008436906185344,1.1008673497288157,1.100891086430896,1.1009148073810993,1.1009384199728167,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],\"hv\":[1.041583982298204,1.0416022525310915,1.0416408626074352,1.0416924934332568,1.0417579815267675,1.0418376174682074,1.0419305684690563,1.0420354830509708,1.0421505106077924,1.0422731362617583,1.0424004176473658,1.04252920437958,1.0426561807306627,1.0427779290909363,1.0428909339540084,1.042991446987541,1.043075621975206,1.0431401977445633,1.0431832864860608,1.0432046414967102,1.043205313918039,1.0431870335389595,1.043151847291702,1.0431020696608513,1.043040501536269,1.042970572834362,1.0428961770941747,1.0428212682355396,1.0427494731408697,1.0426838739607902,1.042626908871636,1.0425803132132307,1.0425450677946595,1.0425214687460513,1.0425092132965397,1.0425076451219213,1.0425159754939197,1.042533409375595,1.0425591684012843,1.042592478624086,1.0426325979404099,1.0426788977379529,1.0427309522901198,1.0427885768172633,1.0428517920475464,1.0429207377541558,1.042995572910028,1.0430763828619696,1.043163093770981,1.043255393528716,1.0433526710363068,1.043453995264485,1.0435581481576521,1.043663698060239,1.043769085852043,1.043872699953087,1.0439729379252725,1.0440682695263144,1.04415731546457,1.044238940417803,1.0443123422209188,1.0443771143221912,1.0444332677019896,1.044481210715019,1.0445216995978808,1.0445557677894048,1.044584643016137,1.0446096618448986,1.0446321916715438,1.044653563407657,1.044675014402969,1.0446976406514445,1.0447223548893743,1.0447498500634855,1.0447805816012914,1.044814773810141,1.0448524523285334,1.044893497110131,1.0449377051274142,1.0449848498666519,1.0450347276692586,1.0450871871064746,1.0451421430311487,1.0451995795131597,1.0452595455005702,1.045322144962713,1.0453875208894647,1.0454558317688283,1.0455272204350965,1.0456017775372575,1.0456795041883276,1.045760280538883,1.0458438466410123,1.0459297992392866,1.0460176049423449,1.0461066268526715,1.0461961597772411,1.0462854691867183,1.0463738305258872,1.0464605669725946,1.0465450843212192,1.0466269014751872,1.0467056744721153,1.046781211468407,1.0468534767222843,1.0469225825279949,1.0469887698485574,1.0470523800285145,1.047113821013903,1.0471735320431044,1.0472319504432066,1.0472894833234248,1.0473464857316679,1.0474032459814937,1.0474599780721017,1.0475168211392902,1.0475738454635517,1.0476310644024207,1.0476884510737072,1.047745958079828,1.0478035380391317,1.0478611625452439,1.0479188373794994,1.0479766132017245,1.0480345874746788,1.0480929010552953,1.0481517301520573,1.0482112716588425,1.0482717277524098,1.0483332868325796,1.0483961044026502,1.0484602864908317,1.0485258784102858,1.04859285574571,1.048661122054394,1.0487305127168922,1.048800804931045,1.0488717329469786,1.0489430064946035,1.0489572765772737,1.048971546313746,1.04898581340926,1.0490000756044797,1.049014330681007,1.0490285764667044,1.049042810840705,1.0490570317383578,1.0490712371557442,1.0490854251541735,1.0490995938641514,1.0491137414893528,1.0491278663100707,1.0491419666866124,1.049156041065842,1.049170087971932,1.0491841060218454,1.0491980939224292,1.0492120504722127,1.0492259745628303,1.0492398651801542,1.0492537214051725,1.0492675424144828,1.04928132748046,1.04929507597084,1.0493087392600584,1.0493224971670685,1.0493363119682746,1.0493501583695284,1.0493640289481498,1.049377920557807,1.049391830062847,1.0494057531914107,1.0494196843045147,1.0494336167223177,1.0494475428960734,1.0494614546674457,1.0494753435324706,1.0494892008820653,1.049503018291301,1.0495167877833598,1.0495305020760721,1.0495441548313298,1.0495577407958905,1.049571255943509,1.0495846975427425,1.0495980641397438,1.04961135551344,1.049624572567872,1.0496377171926983,1.0496508887631955,1.049664605135716,1.0496798327920838,1.0496948728504691,1.0497099431866064,1.0497251719598575,1.049741025943797,1.0497581845802542,1.0497754489686735,1.0497929904655772,1.049810948791167,1.0498292899885784,1.0498479745975824,1.0498669493712096,1.0498861482054689,1.0499054955532081,1.0499249099690895,1.049944307790044,1.0499636061158715,1.056485927222296,1.0571866537497785,1.0576817154141387,1.0580310315281996,1.0582713542656443,1.05842851595664,1.0585231855718436,1.0585736719966823,1.0585962795373647,1.058604904748382,1.0586104652939603,1.0586206016074597,1.058639822551772,1.0586700762314125,1.058711423344165,1.058762814982168,1.0588230095078168,1.0588907323539465,1.0589631131044142,1.059038467641244,1.0591150674900565,1.0591912398012606,1.0592654695930257,1.0593364666283887,1.0594031507147017,1.059464535204822,1.059519530879683,1.0595667295522504,1.0596042413419808,1.0596296456035295,1.0608029587058487,1.0612027319418693,1.0615179453842598,1.0617785205389447,1.0620004511833194,1.0621920309690485,1.062357189412577,1.0624973667382567,1.062612620634969,1.0627023128110342,1.0627655434824317,1.0628014230876563,1.062809229996218,1.062788489286123,1.0627390039529754,1.0626608687990817,1.062554493028867,1.062420648212989,1.0622605452315377,1.0620759298073938,1.0647521749417284,1.0650618506716587,1.0651452287635725,1.0650653862189337,1.0648628945155616,1.0645679586898569,1.0642063466916416,1.0638017545021041,1.0633764631696463,1.0629508911136327,1.06254265313856,1.062164133331719,1.0618251942251167,1.0615320654948401,1.0612880247466456,1.0610942118069535,1.0609502389723946,1.0622008480203902,1.0624919130886274,1.0627839929011085,1.0640592067588943,1.0646185867961064,1.0651087440242262,1.0655572227061423,1.0659780049646135,1.0652711469737177,1.0624282254915793,1.0610914200057953,1.060400739921591,1.0599772233984524,1.0596569834653249,1.0651877884978984,1.0667534439585884,1.0677842031472697,1.0684333612990884,1.071034518866698,1.0716939029016146,1.072562532523285,1.0727884030529287,1.0727303584059191,1.0724206227349442,1.0718749893014228,1.071099636986289,1.070094611797955,1.0688549134954577,1.0673713796224003,1.0656314749204019,1.0636203360143723,1.0613221611001094,1.0587200025332155,1.0558003023759048,1.052559131069803,1.0489918351692658,1.045099744932433,1.0408903661496702,1.0363779607974757,1.0315838364479475,1.0265356497525011,1.0212668833926468,1.0158161672848183,1.0102264218885444,1.0045439424408296,1.0004939343897095,0.9959844288130406,0.9914438359167557,0.9865116651099398,0.9832583002470416,0.9780401307420195,0.9748902324379197,0.9717277536670119,0.9688311137739513,0.9662656173160161,0.9640128863062356,0.9612539042811193,0.9597897565278563,0.9559258210707642,0.9543673041368134,0.9529924460763606,0.9519810866162518,0.9512053350777284,0.9508996424239223,0.9510576106916587,0.9497748236911026,0.9515412149296357,0.9538645185120213,0.9548007778131639,0.9568396785376111,0.9599107908001102,0.9637160296970695,0.9681185966672766,0.9730368183745126,0.9785703154459227,0.9826230412275511,0.9874412551141354,0.9933036299277392,0.9975643856629038,1.0028873595977368,1.0088007328116522,1.0143720987164138,1.0206190990477364,1.0270417700216283,1.033371604129432,1.0395416987305737,1.045498554403514,1.0511994771833233,1.0566113902007936,1.0617101401094535,1.0664798842462684,1.0709123351176288,1.0774034634195513,1.08122872718621,1.0845515954101475,1.0876531339682598,1.0904849773193133,1.092997674828132,1.0952474471243925,1.0971880823551279,1.0988378479527927,1.1002104292977068,1.1013136630654339,1.1021509863229042,1.102720788085278,1.1030145319209346,1.103026925464401,1.1027355628252393,1.1021220120212778,1.1011831139130848,1.0998972415635364,1.0982432906786852,1.0962020780392476,1.093756363819642,1.0908910824584883,1.0875937304040542,1.0838547607483608,1.079667928502358,1.075030573176421,1.0699436926000228,1.0644125554133652,1.0584462328014308,1.0520580665713393,1.0452655473318608,1.0380900710155856,1.030557296291505,1.0226963629050074,1.01453984204935,1.0063365783861087,0.9979214646459792,0.9893318507134903,0.9806068014550138,0.9726496828951912,0.9654273256908494,0.9588955022201132,0.9530042192951146,0.9477013746562784,0.9421848894289965,0.9378849377754421,0.9339637642155052,0.9305521843381458,0.92832304732464,0.9254970142702083,0.9238249865357151,0.9218466529535643,0.9196448763073856,0.9181157177593401,0.9167954093176671,0.9877197750743028,0.9891974674333254,0.9909201095410997,0.9929045711044402,0.9951586321736442,0.9976800285622796,1.0004607047296221,1.0035000089126627,1.0068296912992207,1.0105506287192574,1.0146075803948926,1.0186898782033464,1.0229332750380178,1.0274187764506855,1.0321869917423145,1.037245177047182,1.0425714405215745,1.0481197186727313,1.0538261474253006,1.059617442273977,1.0654181521019201,1.0711556429500548,1.0767616995845604,1.0821713046965467,1.0873204857382344,1.0920290172276974,1.0964769384138275,1.129654893487795,1.1389670022274365,1.1466471898896604,1.1530301541279195,1.1583717367674256,1.1628636912362378,1.1979965777788586,1.206178398583238,1.2129218122764236,1.2185350026722825,1.226572318232532,1.2333946331930041,1.2627954475402483,1.2662909302635166,1.268532159001758,1.272297957593875,1.2832440173207114,1.284779087084216,1.3471811649933005,1.3691254643117787,1.3739578912103965,1.1203212224633807,1.2302600995146282,1.1719144583582521,1.0934373573571896,1.2712114486151112,1.2468545448512647,1.1945549335236052,1.1190145359686718,1.0233982532196262,0.9098280448712333,0.7812017957149351,0.6333034050358743,0.5412362311397376,0.37981168598015297,0.1297814453699549,0.02951595734979675],\"on\":[1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],\"timer\":[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.009999999999999787,0.030000000000001137,0.05000000000000071,0.07000000000000028,0.08999999999999986,0.10999999999999943,0.13000000000000078,0.15000000000000036,0.16999999999999993,0.1899999999999995,0.21000000000000085,0.23000000000000043,0.25,0.2699999999999996,0.2900000000000009,0.3100000000000005,0.33000000000000007,0.34999999999999964,0.370000000000001,0.39000000000000057,0.41000000000000014,0.4299999999999997,0.45000000000000107,0.47000000000000064,0.4900000000000002,0.5099999999999998,0.5300000000000011,0.5500000000000007,0.5700000000000003,0.5899999999999999,0.6099999999999994,0.6300000000000008,0.6500000000000004,0.6699999999999999,0.6899999999999995,0.7100000000000009,0.7300000000000004,0.75,0.7699999999999996,0.7900000000000009,0.8100000000000005,0.8300000000000001,0.8499999999999996,0.870000000000001,0.8900000000000006,0.9100000000000001,0.9299999999999997,0.9500000000000011,0.9700000000000006,0.9900000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},\"Segovia94\":{\"v\":[1.071415877830169,1.07144795697656,1.0715096347310524,1.0715947176524117,1.071710160301186,1.0718595778920368,1.0720428143989242,1.0722576877406418,1.0725005327808197,1.0727658130296953,1.0730462806548215,1.0733335577844625,1.073618650220256,1.0738923389282136,1.074145370249341,1.074368520178552,1.0745531847505023,1.0746928092000705,1.074784312416458,1.0748284160355561,1.0748287945698125,1.0747907820163125,1.0747206433608971,1.0746254122268215,1.074513085820942,1.0743925709319702,1.0742730780613587,1.0741631671755534,1.074069911546624,1.0739984449823436,1.0739517932723763,1.073930884470816,1.0739346970697907,1.0739607172895975,1.0740054533576795,1.074065148105694,1.0741363238917454,1.0742160571253387,1.0743020181210077,1.0743924407393972,1.074486165348755,1.074582766190439,1.0746826589241327,1.0747870720239177,1.0748978439485868,1.075017097248008,1.0751468751400903,1.0752888032408463,1.075443808768902,1.0756119156690924,1.075792136210968,1.0759824817639128,1.076180092401176,1.0763814470783266,1.0765826040325301,1.0767794380408469,1.0769678757880632,1.0771441471013337,1.0773050536460178,1.077448225822328,1.0775723182022605,1.077677099167124,1.0777634207567948,1.077833084831793,1.0778886434670074,1.077933162731914,1.0779699766413116,1.0780024530729293,1.0780337891656167,1.0780668401598308,1.0781039813975306,1.0781470040746584,1.0781970449367138,1.0782545583805412,1.0783193530336284,1.0783906932861695,1.078467460503585,1.0785483491547254,1.0786320670790692,1.0787175088224485,1.0788038800246134,1.078890766091655,1.078978149813292,1.0790663875389552,1.0791561533626335,1.079248358152583,1.0793440477419178,1.0794442848983226,1.0795500230038695,1.0796619817845587,1.0797805392571347,1.0799056552244501,1.080036838160648,1.0801731594704058,1.0803133119388137,1.0804557024985568,1.0805985660971984,1.080740088012099,1.0808785253393223,1.0810123209158407,1.0811402039587352,1.081261270954843,1.0813750397974935,1.0814814701887088,1.0815809467588147,1.0816742249029134,1.0817623450664908,1.0818465258314247,1.0819280485449776,1.0820081467524578,1.0820879115414963,1.0821682204342642,1.0822496933004107,1.082332675514018,1.0824172462167259,1.0825032488594653,1.0825903401439092,1.0826780528623066,1.082765867176583,1.0828532839320715,1.0829398930154546,1.0830254300860072,1.0831098161179513,1.0831931766623326,1.0832758374542075,1.0833582991114754,1.0834411947016538,1.0835252318587507,1.083611128411264,1.0836995437526658,1.0837910140959104,1.0838858981816357,1.0839843409273353,1.0840862547399612,1.0841913234051344,1.0842990277976685,1.0844086905659671,1.0845195349382144,1.0846307500845893,1.0846529677791374,1.084675162937586,1.084697329822588,1.084719462877956,1.0847415567440368,1.0847636062722235,1.0847856065384018,1.084807552855633,1.0848294407855017,1.0848512661487966,1.0848730250348364,1.0848947138100749,1.0849163291254356,1.0849378679221302,1.0849593274390428,1.084980705210596,1.0850019990758581,1.085023207178232,1.085044327966335,1.08506536019371,1.0850863029175828,1.0851071554967189,1.085127917588055,1.0851485891425654,1.0851691703985082,1.085184196227632,1.0852013182939726,1.0852206258585808,1.0852408493318122,1.0852614830842966,1.0852823200537862,1.0853032693497466,1.085324284922971,1.085345337714296,1.0853664051460505,1.085387467088635,1.0854085045525084,1.0854294993977345,1.0854504344453524,1.085471293786695,1.0854920631524956,1.0855127302779186,1.0855332852468715,1.085553720731479,1.0855740321633498,1.085594217788505,1.0856142785666316,1.085634218002996,1.085654041878827,1.0856737579294842,1.0856913995884765,1.0857003080768537,1.085695307062603,1.0857073879179364,1.0857266981840756,1.0857493881799032,1.0857706600867878,1.0857883775896777,1.0858121037192014,1.0858374511634514,1.0858668535223228,1.0858984598709787,1.0859314266913482,1.0859652985076294,1.0859997680456737,1.0860345857241134,1.0860695275058867,1.0861043855933197,1.0861389674688988,1.0858108608581465,1.0859646253899855,1.0860482265864664,1.08607242095612,1.0860526707103262,1.0860075524038224,1.085959905728456,1.0859293450662455,1.0859346444363085,1.0859921796358958,1.0861147827085291,1.086311065342064,1.0865852415227868,1.0869365309414492,1.087362714394203,1.0878576399578919,1.0884104718219674,1.0890104421552091,1.0896561283630337,1.0903350404347878,1.0910365068041796,1.0917510216144601,1.092470033718929,1.0931858430359394,1.0938914720979664,1.094580476838974,1.095246715245073,1.095884120301834,1.0964865317493269,1.0970476304287609,1.097560995657473,1.104867786452693,1.1058351109344429,1.1066764017709692,1.107436403306318,1.1081311306442034,1.1087641028886104,1.1093334427380583,1.1098351810781795,1.1102649016427402,1.1106185984491286,1.1108931233692245,1.1110863995802078,1.1111974960004865,1.111226621241805,1.1111750786656547,1.111045215296574,1.1108403866928886,1.1105649481358257,1.110224269242266,1.1098247853697212,1.1086002689333723,1.1079663391781749,1.1072107409983591,1.1063513033462213,1.1054131218643057,1.1044255929434164,1.1034200688141176,1.1024280835429963,1.1014788366686536,1.1005986266367345,1.0998096955567795,1.0991273385193177,1.098561681246292,1.0981178669694815,1.0977967014768366,1.0975953229699216,1.1039642145073518,1.104563310629764,1.1051629441941122,1.1047002574750586,1.1052984115897928,1.1059507684030256,1.10664083166041,1.1073564555494362,1.1072084984935862,1.1052893968602806,1.1044845368217755,1.1041747597629392,1.104057270662452,1.1039893300374917,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],\"hv\":[1.025024692660088,1.025046837335421,1.0250923414370283,1.0251587025231375,1.025252149585918,1.0253758777830133,1.0255297291829504,1.0257117516502574,1.025918673216022,1.0261455524590664,1.0263859244956994,1.026632321041486,1.0268767265567986,1.0271109261510871,1.0273266734606048,1.0275157480969772,1.0276704867609605,1.027785061822399,1.0278567486540875,1.0278862110976674,1.0278767368652841,1.0278330894451424,1.0277608538469507,1.0276663027875463,1.0275565693590163,1.0274395961601974,1.0273235916633203,1.0272161783358909,1.0271236491022069,1.0270505663430611,1.0269996133083723,1.0269716042739787,1.0269656190022378,1.0269794070649154,1.0270098533126497,1.0270536095380025,1.0271075795461546,1.0271691619729513,1.0272362845748193,1.02730737710506,1.0273814102804937,1.027458009779275,1.0275375518004515,1.0276211366193564,1.0277104067818055,1.0278072560224925,1.0279135052348243,1.0280306011452853,1.0281593663554245,1.0282998171288045,1.0284510672937666,1.0286113385062385,1.0287780763654837,1.028948138096089,1.0291180069032824,1.0292840034225694,1.0294424956091328,1.0295901229382434,1.0297240361872526,1.0298421265023796,1.0299431993551746,1.0300270539165717,1.0300944555489113,1.0301470159484238,1.0301870148289671,1.0302171890839065,1.0302405133045782,1.0302599910962196,1.0302784727503196,1.0302985027592033,1.030322196889302,1.030351149370074,1.0303863703481295,1.0304282612691202,1.0304766478731373,1.0305308711287011,1.03058993134693,1.0306526632834956,1.030717914755833,1.0307847010693332,1.030852315682945,1.0309203911640261,1.0309889146420737,1.0310582063519889,1.0311288696836969,1.0312017188166382,1.0312776877727317,1.0313577250177028,1.0314426807046395,1.0315331958027592,1.031629605775488,1.0317318724931757,1.0318395549157806,1.031951822060664,1.0320675053752761,1.0321851816761332,1.0323032748484557,1.0324201650316576,1.0325342970361655,1.032644281987723,1.0327489870981876,1.032847607779103,1.0329397158396225,1.0330252775337085,1.033104638307946,1.0331784742660335,1.0332477155020918,1.0333134505624628,1.0333768234258094,1.0334389348375204,1.0335007579023312,1.033563074731947,1.0336264372264603,1.03369115217408,1.03375728875163,1.033824705901007,1.0338930961140973,1.0339620416056283,1.0340310779948698,1.0340997597719293,1.0341677213048488,1.0342347274320316,1.034300708679411,1.0343657783573454,1.034430228499545,1.0344945071924436,1.0345591805575476,1.0346248810142005,1.0346922497370579,1.0347618753533951,1.034834236129599,1.0349096515565295,1.0349882499562262,1.0350699518897488,1.0351544737425904,1.0352413507975138,1.0353299772381461,1.0354196587403701,1.0355096708833331,1.0355276506253361,1.0355456102237666,1.035563544557056,1.0355814486658876,1.0355993177669132,1.0356171472656963,1.0356349327687,1.0356526700945996,1.0356703552843913,1.0356879846109142,1.0357055545871545,1.035723061973914,1.0357405037863325,1.0357578772990543,1.035775180052834,1.0357924098525075,1.0358095647752246,1.0358266431700824,1.0358436436588954,1.0358605651359105,1.035877406766676,1.0358941679861027,1.0359108484954307,1.0359274482585121,1.0359439674957285,1.035955422479,1.0359688673973346,1.0359842969643465,1.036000533079327,1.0360171222972032,1.0360338845081838,1.0360507424074339,1.0360676570762162,1.0360846036627733,1.0361015625147396,1.036118515878163,1.0361354468897068,1.0361523393941612,1.0361691780788578,1.036185948766518,1.036202638751896,1.0362192371304393,1.0362357351063964,1.0362521262048772,1.0362684064230865,1.0362845742760718,1.0363006307029405,1.036316578913857,1.0363324241461356,1.03634817337476,1.0363620284857928,1.0363678947934918,1.036361281835845,1.036370426582577,1.0363860282870547,1.0364045783875513,1.0364217276335697,1.0364356545623274,1.0364550819743277,1.0364759392486318,1.0365004509035463,1.036526909208493,1.0365545595173737,1.0365830016111737,1.0366119660655733,1.036641232772637,1.0366706030304516,1.036699891997979,1.03672892823069,1.036427738797985,1.0365694224796247,1.03664312162378,1.0366620468015388,1.0366413942377526,1.0365983337666818,1.036553546294336,1.0365246023208248,1.0365282768040214,1.0365791557027377,1.0366886201377383,1.0368642540342914,1.0371096999767933,1.0374241218305638,1.0378054668926222,1.038248136360757,1.0387423137825977,1.039278378259444,1.0398551881587181,1.040461442836833,1.0410875901006325,1.0417251510225216,1.0423665063457586,1.0430047967830072,1.043633805208999,1.0442477853759728,1.0448412536334952,1.0454087856151957,1.0459448669367202,1.0464438369676512,1.0525388993300668,1.0535137271314001,1.0543366720760405,1.0550709517175518,1.0557419644197534,1.05635826010247,1.056920679878358,1.0574266108700185,1.057872121660881,1.0582531093411307,1.058565936340182,1.0588077769827409,1.0589767851813585,1.059072150324172,1.059094086670412,1.0590437905993926,1.0589233938563347,1.0587359319673977,1.058485336666424,1.0581764493437391,1.0571519088748647,1.0567064384053293,1.0561383478531594,1.0554581737614939,1.0546842532138612,1.0538400533950054,1.0529523402503487,1.0520493908691397,1.0511595002105356,1.0503087879240043,1.0495207272169522,1.0488151166073438,1.0482054642207925,1.0477006591422973,1.0473051390814214,1.0470194753535034,1.046840985903931,1.0526583231134843,1.0531327019378947,1.0536461997987179,1.0532035944613287,1.0537465438136444,1.0543331166362995,1.0549514067516363,1.055591651659796,1.0554377554110215,1.0536835243107368,1.0529684825749874,1.0527006754245218,1.0526010914283668,1.0525419306291526,1.0683312478342861,1.0692944313068524,1.0699295800286757,1.0702992743098103,1.079585482567533,1.080119750656039,1.0793492071693918,1.0792597316891832,1.0789070496472684,1.0782746679128525,1.077341675731547,1.0760835691319999,1.0744784274391639,1.0725024411937183,1.0701322950422443,1.067346495181329,1.0641261732385479,1.0604561246868447,1.0563225630311182,1.05171703945988,1.0466429810633715,1.0411099061920754,1.0351188280168997,1.0287481515995702,1.0220315040766446,1.0150039744951769,1.0077160477330187,1.0002280783878703,0.9926073815856598,0.9849261485022567,0.9772597706625102,0.9704623899584188,0.9637071640984692,0.9572481439524239,0.9507295582177929,0.945439769552551,0.9396055928820237,0.9351412795357212,0.9312040993938544,0.9278589992446464,0.9250607632580738,0.9227320207927427,0.9201797455837281,0.9182523857066188,0.9153687836483485,0.9140267591486322,0.9132828746609933,0.9132387591626425,0.9138423947909415,0.9151638284037549,0.9172103240628245,0.9191692188578667,0.9230572973700685,0.9276747975782456,0.9320833162754381,0.9374479003227778,0.9436711578060608,0.9505605875854585,0.9580088218675032,0.9659324037568127,0.9742021063586673,0.9813225447805854,0.9891090996997088,0.9976898907432982,1.0052799630274163,1.013578830049016,1.022052677535701,1.0296760881123355,1.0379510829892102,1.0462225995195091,1.0541690284081133,1.0617274841204152,1.0688467488757525,1.0754865066157115,1.081616980859647,1.0872186686540222,1.0922819545958702,1.0968064309793009,1.1004936326852144,1.1037420406044942,1.1064375530622201,1.1087921211934215,1.1107511143047852,1.1122804035966456,1.1134206669760107,1.1141604079719836,1.114529900185114,1.1145549332202347,1.114245620346133,1.1136147867558577,1.1126634291203823,1.1113589667246748,1.1097618831456821,1.107830572977377,1.1055286114658205,1.1028463924629823,1.0997375564039291,1.0961564006856412,1.092059226313101,1.0874045387776488,1.0821539375245384,1.0762736158544763,1.0697360108811955,1.0625213728768135,1.0546191290740439,1.0460284326146752,1.0367603754983217,1.0268366346910043,1.0162905171072925,1.0051662473975567,0.9935177700624415,0.9814091894041557,0.9689120122020937,0.9561044196208843,0.9433975078773575,0.930554814297749,0.9176586942235778,0.9047926024090057,0.893276083345992,0.883012680276451,0.8738944825980044,0.8658109408952016,0.8586544465891194,0.8513361139220449,0.8460253421816911,0.8412707642283714,0.837382306609022,0.8346415490001865,0.8312644165725463,0.8293595226906612,0.8268398414953295,0.8241768857865931,0.822345670366675,0.8209918497195228,0.984868464385939,0.9837723131468918,0.9828063034520691,0.9820637206516056,0.9816502515974193,0.9816819150715739,0.9822899175497832,0.9836408186727221,0.9859805081709557,0.9897052546659727,0.9950527431001578,1.0015661761743724,1.009201067862147,1.017874138643931,1.0274638950335224,1.0378173358697338,1.0487597256255405,1.0601050709572166,1.071664423223396,1.0832523270239547,1.0946881443904541,1.1057953186543237,1.116399060818823,1.1263256580558438,1.13540557658568,1.1432926769216025,1.1502602312366441,1.18335120620844,1.193047211915188,1.20062424661939,1.2064359470631911,1.2107970063564357,1.213982495145078,1.245815006260728,1.2519770908150223,1.2568669070325253,1.2609199270651237,1.272176617513232,1.276402823851077,1.3021208021360131,1.3015357173865532,1.3019127242932538,1.297135645431088,1.2944374276500847,1.292246231979569,1.3335936363505125,1.3304365019517155,1.3291931351852408,1.02263118014811,1.0860028246409843,1.0239490619197222,0.9489030617691726,1.0643479832677631,1.0281162529884942,0.9704820106180042,0.8963031316198249,0.8083614138005129,0.7091042658389943,0.6033790979181707,0.4926280206751267,0.39517101695723006,0.28012777454144755,0.2730395532190139,0.33545552023075026],\"on\":[1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],\"timer\":[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.009999999999999787,0.02999999999999936,0.049999999999998934,0.06999999999999851,0.08999999999999986,0.10999999999999943,0.129999999999999,0.14999999999999858,0.16999999999999993,0.1899999999999995,0.21000000000000085,0.23000000000000043,0.25,0.2699999999999996,0.28999999999999915,0.3099999999999987,0.3299999999999983,0.34999999999999787,0.370000000000001,0.39000000000000057,0.41000000000000014,0.4299999999999997,0.4499999999999993,0.46999999999999886,0.48999999999999844,0.509999999999998,0.5299999999999976,0.5500000000000007,0.5700000000000003,0.5899999999999999,0.6099999999999994,0.629999999999999,0.6499999999999986,0.6699999999999982,0.6899999999999977,0.7100000000000009,0.7300000000000004,0.75,0.7699999999999996,0.7899999999999991,0.8099999999999987,0.8299999999999983,0.8499999999999979,0.870000000000001,0.8900000000000006,0.9100000000000001,0.9299999999999997,0.9499999999999993,0.9699999999999989,0.9899999999999984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},\"Badajoz118\":{\"v\":[1.0672239885061598,1.0672568287936242,1.0673192816125516,1.0674041497292734,1.067517781524282,1.0676631920439257,1.067839767670102,1.0680451842306995,1.0682759468405145,1.0685269003325042,1.0687913295067233,1.0690615125930145,1.0693291923503434,1.069585911550257,1.069823133211379,1.0700322290780144,1.0702050349785044,1.0703353070061867,1.0704201771498396,1.0704604544945402,1.0704597058859011,1.07042292172957,1.0703558196232272,1.0702647749657965,1.070157119761679,1.0700411558079903,1.069925568169079,1.0698184716458967,1.0697265923044925,1.0696548535484351,1.0696062409005094,1.0695818143592495,1.0695808243516862,1.069601113961462,1.0696395804476586,1.0696928443794356,1.0697577630989734,1.069831680887178,1.0699124517351037,1.0699984018571143,1.0700883754227317,1.0701818703417767,1.0702791545137065,1.0703812460969415,1.0704897246498717,1.0706064291933142,1.0707331283222916,1.0708712170608703,1.0710214633030422,1.071183816718076,1.071357301765542,1.0715400230890244,1.071729287593025,1.0719218052170767,1.0721139149236418,1.072301800389835,1.0724816975866451,1.0726501163686757,1.07280408319464,1.0729413797016263,1.0730607292182943,1.0731618864995196,1.0732456151243903,1.0733135665568676,1.073368096804956,1.073412047709789,1.073448517898057,1.0734806454127042,1.073511419564432,1.0735435253032115,1.0735792181095194,1.0736202279784788,1.0736676910076601,1.073722116259595,1.0737834123371663,1.0738509753514016,1.073923835177908,1.0740008365345102,1.0740808248252696,1.0741628065021,1.0742460628676733,1.0743302116860824,1.0744152223154622,1.074501394483885,1.0745893098436237,1.0746797619635209,1.0747736675335944,1.0748719616874494,1.0749754838941836,1.0750848638765689,1.0752004211251909,1.075322093072637,1.075449403635566,1.075581476177234,1.0757170876974769,1.0758547545634405,1.0759928370839307,1.0761296511233944,1.0762635785470944,1.0763931708286911,1.0765172410645374,1.0766349386044574,1.076745799739203,1.0768497677574933,1.0769471787766547,1.077038713197046,1.0771253179674027,1.077208109182031,1.077288266721273,1.0773669330608113,1.0774451263819895,1.0775236748881378,1.0776031754643387,1.0776839769055833,1.077766185854954,1.0778496930585093,1.0779342165709191,1.0780193579768753,1.0781046667137613,1.0781897066510187,1.0782741184856233,1.078357671765546,1.0784403013826465,1.0785221257258146,1.078603443034341,1.0786847087752918,1.0787664975476365,1.078849450689739,1.078934218276888,1.0790213969404718,1.0791114711074625,1.0792047636484396,1.0793014029753802,1.0794013056551017,1.0795041794923474,1.079609546446147,1.0797167829152958,1.0798251731054465,1.0799339684932772,1.0799557116017717,1.0799774363259622,1.0799991373388298,1.08002080947651,1.0800424477524204,1.080064047370634,1.0800856037382403,1.0801071124770838,1.080128569434209,1.0801499706917765,1.0801713125756993,1.0801925916636426,1.0802138047918581,1.0802349490607115,1.080256021841915,1.0802770207755417,1.0802979437798603,1.0803187890507169,1.080339555062542,1.0803602405682464,1.0803808445982757,1.080401366458857,1.0804218057291057,1.0804421622574392,1.0804624361556057,1.0804766924859095,1.080493217144786,1.0805121065074177,1.0805319834493694,1.08055230072433,1.0805728350813921,1.0805934892166755,1.0806142144181294,1.0806349803793802,1.0806557638260903,1.0806765441422441,1.0806973019341575,1.0807180186942404,1.0807386768974385,1.0807592603120664,1.0807797543717932,1.0808001465455854,1.0808204266921937,1.0808405872995335,1.080860623657171,1.0808805339071461,1.0809003189328128,1.0809199821804376,1.0809395293765485,1.0809589681945242,1.0809769898867407,1.0809907831499732,1.0809980023836432,1.0810143783120587,1.081035001746793,1.0810578778723,1.0810804906505525,1.0811018917296311,1.0811260835743584,1.0811500420804232,1.0811784409897298,1.0812091695567074,1.081241287289849,1.0812743037324353,1.0813079001788508,1.0813418246278745,1.0813758540470992,1.0814097830174247,1.0814434219321452,1.0810616948470697,1.0812077641491675,1.0812724113954173,1.0812671531820648,1.081208447605281,1.0811160472719945,1.0810142479918579,1.080923931469142,1.0808650954406849,1.080855192321252,1.0809079128773413,1.081032477512592,1.0812334665504022,1.0815097807385876,1.0818598983332504,1.0822776172208408,1.0827510149476782,1.0832687260347635,1.0838323431298291,1.0844286093341358,1.0850467797712817,1.0856776028649426,1.0863129602528363,1.0869456912698638,1.0875694169489911,1.0881783092834088,1.0887668199933875,1.0893294169508592,1.0898603865386136,1.0903537491651352,1.0908033101489152,1.0974446987678916,1.0983604803509117,1.099155226126136,1.0998736086022873,1.1005314664190768,1.1011320220836958,1.101673017929551,1.1021500566737612,1.1025582740564581,1.1028932182870153,1.1031513156676338,1.1033300989392518,1.103428293673598,1.1034458214554284,1.1033837620062374,1.1032443075999583,1.1030307322606225,1.1027473862656116,1.1023997126628207,1.1019943001964871,1.100780909581452,1.100144906524179,1.099381259840935,1.0985094511131013,1.0975562019693368,1.0965524843816656,1.0955311330986335,1.094525010609656,1.0935647597512617,1.0926776409202548,1.0918851572768933,1.0912030630678742,1.0906413983019532,1.090204883205638,1.0898936996936754,1.0897042704891249,1.0956425347336765,1.0962609606321967,1.0968774121805094,1.0964281094043438,1.0970425578202325,1.0977073440728922,1.0984062143795608,1.0991274639645263,1.0989175235570712,1.0968036841619515,1.095888995561312,1.0955098530836647,1.0953410109485955,1.095229513746873,1.1095039804096578,1.1116313924506167,1.1124327676373347,1.1128814329598258,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],\"hv\":[1.021292145423289,1.021314927665299,1.0213610432839129,1.021427121418752,1.021518849694138,1.0216388873612554,1.0217866701400387,1.02196012213683,1.0221561258199903,1.0223700821610626,1.02259600385775,1.0228270104994333,1.0230557464830865,1.0232746788475124,1.0234762026337645,1.023652630809301,1.0237966943364867,1.0239028446304224,1.0239685479112501,1.0239945451504693,1.0239840257513315,1.0239414435368892,1.02387189259583,1.023781056189098,1.0236754719981047,1.0235625408204378,1.0234500000903382,1.0233450729478009,1.0232537409388855,1.0231803779050437,1.023127631065042,1.0230964327965024,1.0230861060058074,1.0230947196518219,1.0231195063928653,1.0231574557758902,1.0232057710360398,1.0232620901311555,1.023324504832811,1.0233915273220104,1.0234621316637702,1.023535875277125,1.0236130021919523,1.0236944245115491,1.0237815531594736,1.0238760283272252,1.0239794255126051,1.0240929856145038,1.0242173892933646,1.0243525870389336,1.0244977043217842,1.0246510470444476,1.024810210910957,1.0249722606486475,1.0251339314014645,1.0252918208278328,1.0254425741000777,1.0255830815818192,1.0257106953777746,1.0258234420091852,1.0259201883821025,1.0260007212480644,1.0260657264635027,1.026116680700391,1.0261556877186058,1.0261852832307763,1.0262082306696885,1.0262273274980724,1.0262452376307805,1.0262643528595319,1.026286681456549,1.0263137627154308,1.026346606080948,1.0263856618350664,1.026430845139217,1.026481614823097,1.0265371041022364,1.0265962821881531,1.0266581199722031,1.0267217328226343,1.026786481773838,1.0268520281741278,1.0269183469396146,1.0269857074507178,1.0270546302184917,1.027125824343123,1.027200108219879,1.0272783160925427,1.0273611962284168,1.0274493091701988,1.0275429381917227,1.0276420254002123,1.0277461438976303,1.027854509575038,1.0279660296515227,1.0280793792897251,1.028193094952958,1.0283056739921752,1.0284156731633005,1.0285218010295476,1.0286230000067365,1.0287185128718161,1.0288079278745992,1.0288911964821879,1.028968620565146,1.0290408089081986,1.029108607706679,1.029173013562701,1.0292350794442742,1.0292958244253239,1.0293561562361555,1.0294168127669843,1.0294783253047217,1.0295410036904362,1.0296049417313846,1.0296700407318446,1.0297360481347448,1.0298026077606623,1.029869317252956,1.0299357875072135,1.030001698334407,1.0300668448356067,1.0301311698897613,1.0301947802626694,1.030257943220354,1.0303210662704811,1.0303846630367324,1.0304493064529732,1.0305155769333365,1.0305840068532763,1.030655028100152,1.0307289280857161,1.0308058204365795,1.0308856295609952,1.0309680935033516,1.0310527845040152,1.0311391450519294,1.0312265355934758,1.0313142876512238,1.031331823780307,1.0313493434915382,1.0313668420315771,1.0313843147931583,1.0314017573276912,1.0314191653571785,1.0314365347852374,1.0314538617075613,1.0314711424212228,1.0314883734335096,1.0315055514696112,1.0315226734797456,1.0315397366452355,1.0315567383834148,1.0315736763541008,1.0315905484567933,1.0316073528395764,1.0316240878984708,1.031640752278315,1.031657344872652,1.0316738648228643,1.0316903115165872,1.0317066845851022,1.031722983900113,1.0317392095683673,1.0317499486757014,1.0317628428133034,1.03177788410955,1.0317937945587008,1.0318100835432684,1.0318265570341467,1.0318431324030193,1.0318597685821271,1.0318764397225866,1.0318931256079014,1.0319098080794966,1.0319264699299913,1.0319430946870205,1.031959666737462,1.0319761716230413,1.0319925963799401,1.032008929871999,1.0320251631079365,1.03204128945308,1.032057304781597,1.032073207518379,1.032088998535812,1.0321046809915362,1.0321202600728852,1.0321357426971824,1.0321499323832322,1.0321602607745066,1.0321646994998221,1.03217757379964,1.0321942432337496,1.0322128882722656,1.0322312279779562,1.0322484647715882,1.0322682398297942,1.0322877872249008,1.0323113706224145,1.0323370208799334,1.0323638894817309,1.0323915436072533,1.0324197036588265,1.0324481476007776,1.0324766778502006,1.0325051118373738,1.032533280827625,1.0321832723281954,1.0323185478073393,1.0323752292714945,1.0323675898859561,1.032311854388906,1.0322262935564914,1.0321329061994167,1.032050392833317,1.0319966148714181,1.0319871098861015,1.0320340139546074,1.0321454421862828,1.032325352876222,1.03257260580723,1.0328857862187644,1.0332592391514528,1.0336821515033197,1.0341443878572245,1.0346475574125618,1.035179633433815,1.0357309993067427,1.0362934125202892,1.036859649777999,1.0374233416181962,1.0379788120641948,1.0385208703585258,1.0390445671672859,1.039544958790095,1.040016931820385,1.0404551303810106,1.0459300331714767,1.0468635971288893,1.0476435828666641,1.048337123866347,1.0489710246550226,1.0495541964456492,1.050087397761247,1.050567740334602,1.0509909338067402,1.0513524846524782,1.0516483618863235,1.051875362820838,1.0520312950377968,1.0521150432419815,1.0521265669702102,1.0520668641698863,1.0519379293686761,1.0517427259581895,1.051485181570757,1.0511702031894115,1.0501458311838285,1.0497058385169227,1.0491361626705515,1.0484490274193792,1.0476643402027033,1.0468070479785578,1.0459053246601542,1.0449887603101429,1.0440868181869771,1.0432268940868765,1.0424332899432889,1.0417250975328731,1.0411162307211075,1.0406154849043778,1.0402269040529393,1.0399504912325441,1.0397829197991526,1.045205461942352,1.045700851319546,1.046230440330089,1.045800199053533,1.0463577630407825,1.0469551343148142,1.0475808423643862,1.0482256068551383,1.0480143532104111,1.0460837752394365,1.0452716709169778,1.0449431299742131,1.044798458427512,1.0447007980492118,1.058491733541589,1.0595083448493239,1.0601603893499074,1.0605311534051136,1.075504294436481,1.0760389754884794,1.0753104258681476,1.0752472088404343,1.074931774544693,1.0743498169046313,1.073481796109378,1.0723038293520757,1.0707943652651892,1.06892922561807,1.0666841745356141,1.064036321891903,1.0609649685230969,1.0574527173045907,1.0534832071900844,1.0490463316132563,1.0441439134647899,1.0387841531788122,1.0329763960854463,1.0267743840265169,1.0202105329731574,1.0133224004335244,1.0061603396618222,0.9987837579189552,0.9912588427104647,0.9836566888397537,0.9760516816786297,0.9693938232358826,0.962725155947446,0.9563215755638158,0.949820508280395,0.9446078811312044,0.9387036381720452,0.9342573503068751,0.930295437088135,0.9269058160904533,0.9240535044117897,0.9216655883558582,0.9190179868396605,0.9170628290634095,0.913986980010556,0.9125509067932015,0.9116823927186274,0.9114939722343607,0.9119268262132677,0.913070641198082,0.9149313876972862,0.9165801196500976,0.9203043466158322,0.9247609640058213,0.9289024450686592,0.9340410089139756,0.9400789826703728,0.9468103584461148,0.9541235754810634,0.9619343300739601,0.9701320192301321,0.9771365793494642,0.9848382431268833,0.9933822201521809,1.0008694388290849,1.0091209164481738,1.01759400812657,1.0252434302261382,1.0335690980042103,1.0419120013395393,1.0499456456774123,1.0576040248295977,1.0648330335239578,1.0715895923675713,1.0778412775084307,1.0835660737388597,1.0887520150257712,1.0933965374035222,1.0973093687926565,1.1006729803683735,1.1034693698435762,1.1059186298411579,1.107964177745135,1.1095699349618464,1.1107780850699258,1.1115759152393903,1.1119949192946497,1.1120624701375867,1.1117895343095487,1.1111905358556677,1.1102772805385952,1.1090218155970812,1.1074750349073064,1.1055974782368014,1.1033586274120237,1.100755699798068,1.0977458527469237,1.0942864215060308,1.09033658188596,1.0858574547816693,1.080812808130217,1.0751704184204207,1.0689036067254307,1.0619927132967988,1.0544263873141368,1.0462021365862046,1.0373283855151867,1.0278232904166325,1.017715732700637,1.0070447274535919,0.9958583855853562,0.9842143098643669,0.972177177381111,0.9598180621770963,0.9475303677758458,0.9350823191998986,0.9225497079956929,0.9100096579740249,0.8987502350085912,0.8886850194580601,0.8797156800168401,0.8717403882571904,0.8646592204924006,0.857395953126135,0.8522385492390923,0.8475885585069842,0.8438121167771089,0.8412525154475737,0.8379149744207679,0.8361637464963522,0.8336834037892477,0.830997433730482,0.8292007969237247,0.8278989493771141,0.9788379639298217,0.9777686572702974,0.976829200990763,0.9761116689908741,0.9757203582649808,0.9757697790119155,0.9763895183448238,0.9777442734423067,0.9800774639468656,0.983781645185776,0.989091702726976,0.9955544238501572,1.0031266258528868,1.0117263185735732,1.021233420818913,1.0314964770827462,1.0423423859983252,1.0535868240747537,1.0650425178894478,1.0765256925096522,1.087857435165581,1.0988629958485985,1.109369494380945,1.119205203731095,1.12820256781402,1.1360189557417006,1.1429255074986029,1.1755693195428918,1.1852010126054635,1.1927295841073688,1.198507009416714,1.2028465307920124,1.2060220881548276,1.2374315708603842,1.2435821285214779,1.2484629651935637,1.2525185078189074,1.2637169021165306,1.2679893645661056,1.2933099179432312,1.292756019498963,1.2931422601614484,1.2884560985639328,1.285837695401596,1.2836859891845325,1.324615366488683,1.3216401709866124,1.3204461321736225,1.016200893361935,1.0792777992747602,1.0176774859804014,0.9431201906002724,1.058015837853455,1.0221216397788735,0.9649303789740299,0.8912614370532622,0.8038749582389098,0.7051913295937784,0.5998294676412362,0.4889508565129349,0.3917304900741975,0.27654384341503896,0.2679005299709022,0.32983240333943703],\"on\":[1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],\"timer\":[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.009999999999999787,0.02999999999999936,0.049999999999998934,0.06999999999999851,0.08999999999999986,0.10999999999999943,0.13000000000000078,0.15000000000000036,0.16999999999999993,0.1899999999999995,0.20999999999999908,0.22999999999999865,0.24999999999999822,0.2699999999999978,0.2900000000000009,0.3100000000000005,0.33000000000000007,0.34999999999999964,0.3699999999999992,0.3899999999999988,0.40999999999999837,0.42999999999999794,0.4499999999999975,0.47000000000000064,0.4900000000000002,0.5099999999999998,0.5299999999999994,0.5499999999999989,0.5699999999999985,0.5899999999999981,0.6099999999999977,0.6300000000000008,0.6500000000000004,0.6699999999999999,0.6899999999999995,0.7099999999999991,0.7299999999999986,0.7499999999999982,0.7699999999999978,0.7900000000000009,0.8100000000000005,0.8300000000000001,0.8499999999999996,0.8699999999999992,0.8899999999999988,0.9099999999999984,0.9299999999999979,0.9499999999999975,0.9700000000000006,0.9900000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},\"Huelva34\":{\"v\":[1.062386447706277,1.062414531046448,1.062470121796851,1.0625493658657255,1.0626598752990584,1.0628062442610964,1.0629892768261264,1.0632072427616048,1.0634564108352538,1.0637309054343596,1.0640229706872801,1.0643235286002775,1.064622709722442,1.0649103313771306,1.0651762445558148,1.0654105767712168,1.0656043546388405,1.0657507738900942,1.0658464634609437,1.0658918631479308,1.0658905869509678,1.06584829822129,1.0657719501310963,1.0656694225799572,1.0655494879527154,1.065421642376925,1.0652955303833749,1.0651800755012415,1.0650826647649043,1.0650086341671547,1.0649610229552045,1.0649405644846366,1.064945881441765,1.0649740200466555,1.06502103042956,1.0650827131884262,1.0651551884651487,1.0652352016091005,1.065320198297346,1.0654083153173834,1.0654984185729657,1.0655902105736088,1.0656843183894202,1.0657822550281293,1.0658862051565272,1.0659986717217123,1.0661220665180917,1.0662583209208385,1.066408570900141,1.066572943125339,1.066750457595001,1.06693905293954,1.0671357220365487,1.0673367235070932,1.0675378287920845,1.067734581661385,1.0679225694572807,1.0680977145747532,1.0682565765316183,1.0683966283693238,1.0685164585011113,1.0686158559311738,1.0686957695355983,1.068758159737365,1.0688057816699403,1.0688419318600122,1.0688701859147638,1.0688941478434926,1.068917226428822,1.068942444174664,1.0689722822093715,1.0690085657930617,1.0690523947623092,1.0691041271702642,1.0691634324760024,1.0692294113415202,1.0693007730548718,1.0693760454508063,1.0694537872807666,1.0695327734271471,1.0696121303940629,1.0696914139607856,1.0697706309491837,1.0698502129358751,1.069930951434082,1.0700139027177935,1.070100269563145,1.0701912669556224,1.0702879821208036,1.070391240041286,1.0705014886279323,1.0706187187661045,1.0707424302387734,1.0708716476274418,1.0710049830189725,1.0711407359858869,1.0712770174447457,1.0714118836948827,1.0715434701036481,1.071670115941145,1.0717904735604054,1.071903594821137,1.0720089875909646,1.072106635501744,1.072196977611161,1.0722808482387358,1.0723593830788727,1.0724339027354937,1.072505787346078,1.072576356620375,1.072646767535806,1.0727179379851688,1.0727905003360405,1.0728647850486346,1.0729408319692688,1.0730184259079885,1.0730971520464028,1.0731764660421164,1.0732557727151515,1.0733345063580524,1.0734122050546833,1.0734885717864715,1.0735635164446595,1.073637175318263,1.0737099052916126,1.0737822551953713,1.073854918501977,1.0739286698729007,1.0740042943207866,1.074082512512393,1.0741639105246759,1.0742488811900583,1.0743375845688063,1.0744299285085654,1.0745255737176496,1.0746239624755463,1.074724367728435,1.074825957066948,1.074927863631261,1.0749482085388327,1.0749685263177462,1.0749888108749315,1.0750090563162165,1.075029256962836,1.075049407366982,1.0750695023262156,1.0750895368969762,1.0751095064067422,1.075129406465339,1.0751492329748722,1.0751689821388037,1.075188650469723,1.0752082347953755,1.0752277322658086,1.0752471403530066,1.0752664568581907,1.0752856799121218,1.0753048079757928,1.0753238398398663,1.075342774623085,1.0753616117696407,1.0753803510452637,1.0753989925324654,1.0754175366231813,1.075432249240193,1.0754483915970448,1.075466054918557,1.0754843771697773,1.0755030073071041,1.0755217969053326,1.0755406776411804,1.0755596126015536,1.0755785770233828,1.0755975508795697,1.075616515949122,1.0756354549273706,1.0756543512552748,1.0756731892567428,1.0756919544251133,1.075710633763222,1.0757292161134282,1.0757476924493787,1.075766056094488,1.0757843028755223,1.0758024311819872,1.0758204418975132,1.0758383382717656,1.0758561257049557,1.0758738114805144,1.0758902221758593,1.075901901426069,1.0759063376757312,1.0759207915197253,1.0759398094739085,1.075961199963483,1.0759800162241135,1.0759939422516365,1.0760154509449043,1.0760395869823802,1.0760674415765106,1.076097375009446,1.0761286257411464,1.076160771444949,1.0761935200484631,1.0762266306928865,1.076259885633405,1.0762930821956258,1.0763260321145547,1.0761176628853852,1.0762713551289163,1.0763824168616953,1.0764586241122467,1.0765121293804554,1.0765578980611357,1.0766142682826465,1.0766973819607948,1.0768227252372573,1.077003870618601,1.0772515282564155,1.0775729576016924,1.077971768594934,1.0784473876663403,1.0789978342945676,1.0796177031687164,1.0802973727289884,1.081027003509482,1.081804544965981,1.0826181242949648,1.0834571336215988,1.0843117161654288,1.0851726339695673,1.0860312359862216,1.086879413410647,1.0877095084801547,1.0885141879649554,1.0892863151259484,1.0900188609055539,1.090704887561677,1.091337620283378,1.0966952051490146,1.0977389458324578,1.0986630875669325,1.099501530245298,1.100266930829422,1.1009623978917147,1.10158678543083,1.1021372612826927,1.1026106391863248,1.1030040952509288,1.1033155475146585,1.1035438346230126,1.1036887724615678,1.1037511389884667,1.1037326241635885,1.1036357742080698,1.1034639502634869,1.1032213115185225,1.1029128217510413,1.1025442920515247,1.1014312069809835,1.1008405029282653,1.1001466626590886,1.0993628358986134,1.0985090449669503,1.0976094952034359,1.0966904803469677,1.0957788795783683,1.0948961928478502,1.0940634394630078,1.093313016678861,1.0926555643496805,1.0920999034303225,1.091651591060833,1.091312788752467,1.091082464477923,1.0953650513117672,1.0958774664143258,1.0964087286589912,1.0960108206146255,1.0965504493856686,1.097152636343436,1.0978004333483153,1.0984809427646007,1.098496623317093,1.0971202755402338,1.09659996284069,1.0964618424864379,1.0964710048367505,1.0965143389281102,1.107631318262494,1.1093083732849325,1.110170158433752,1.1107403307040076,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],\"hv\":[1.0169866581667333,1.01700510819705,1.017045028729174,1.0171060146918003,1.0171948736685474,1.0173156706498638,1.0174691006256609,1.0176536115316857,1.0178658727298353,1.0181006441957943,1.018351013781585,1.0186088956432904,1.0188655014636392,1.0191117655706725,1.0193386526943498,1.019537374077653,1.0196999457682026,1.0198203234987475,1.019895526683386,1.0199259681763082,1.0199148809738,1.0198673204675412,1.019789481517365,1.0196883855007388,1.0195718487614798,1.0194483304906619,1.0193264175312329,1.0192140488511012,1.0191177905392044,1.0190423797658734,1.0189905077692003,1.0189628131494886,1.0189580586182456,1.0189736033099424,1.0190059268819105,1.0190512904444675,1.0191062427928284,1.0191678906268773,1.0192339642807322,1.0193028093052587,1.0193734208517198,1.0194455398245816,1.0195197309443422,1.0195973474500093,1.0196803391947564,1.0197709372135288,1.0198712888887895,1.0199831114874014,1.020107412114024,1.0202442977899915,1.0203928893767704,1.0205513447567478,1.0207169801439162,1.0208864587510562,1.0210560109521056,1.021221665465537,1.0213794910914311,1.0215258565880365,1.0216576999292504,1.021772774473037,1.0218698284064098,1.0219486800528257,1.022010180934538,1.0220560830782905,1.0220888454824384,1.0221114082218539,1.0221269586659771,1.02213870817683,1.0221496929679101,1.0221626040253324,1.0221796490785973,1.0222024507942855,1.0222319850304447,1.0222685665853815,1.0223118969999576,1.022361171698726,1.0224152384164846,1.0224727844279498,1.0225325257897702,1.0225933722163536,1.0226545475356876,1.0227156585761832,1.02277671426847,1.0228381019674104,1.0229005294784599,1.0229649400625087,1.0230324068935572,1.0231040132574167,1.023180727744346,1.0232632843897527,1.023352080418663,1.0234471051640521,1.0235479099346325,1.0236536224543582,1.0237630030025826,1.0238745337321296,1.0239865292040389,1.024097255940548,1.0242050516230912,1.0243084363696728,1.0244062100294042,1.0244975291503957,1.0245819572252837,1.0246594821271393,1.0247304977670513,1.024795750230496,1.0248562538723682,1.024913187333245,1.0249677816825555,1.0250212134657222,1.025074513560935,1.025128499221542,1.0251837328125732,1.0252405073534814,1.0252988567322758,1.0253585875632678,1.0254193287115099,1.0254805939024039,1.02554185195688,1.0256025984395631,1.0256624219232602,1.0257210584299108,1.025778428807457,1.025834655997933,1.0258900597135883,1.0259451307795664,1.0260004888007705,1.0260568254875748,1.0261148413937367,1.0261751792532345,1.026238361317737,1.0263047370957223,1.0263744481665034,1.026447410944946,1.0265233213343736,1.0266016804687044,1.0266818386266756,1.0267630523975748,1.0268445479895827,1.0268608144749722,1.0268770567079475,1.0268932692544614,1.0269094468584574,1.0269255844565803,1.0269416771920346,1.0269577204274183,1.0269737097567622,1.0269896410163515,1.0270055102947953,1.0270213139418642,1.0270370485765683,1.0270527110940613,1.0270682986709838,1.0270838087718472,1.0270992391485994,1.0271145878472046,1.0271298532078397,1.02714503386549,1.0271601287494172,1.027175137081717,1.027190058374942,1.0272048924285826,1.0272196393247983,1.027234299421795,1.027245472340011,1.0272580016924822,1.0272719113064674,1.027286401077784,1.027301156260524,1.0273160476778094,1.027331017041728,1.0273460329695077,1.0273610741470416,1.0273761230567344,1.0273911636044932,1.027406180420857,1.0274211587655488,1.027436084676194,1.0274509452364613,1.027465728885073,1.0274804257120989,1.0274950277193993,1.0275095290141023,1.0275239259440485,1.0275382171480076,1.0275524034912462,1.027566487948723,1.0275804754100986,1.0275943724392482,1.0276071064713972,1.0276155162868221,1.0276174397634803,1.0276285912491434,1.0276438175285032,1.0276611209120403,1.027675993377075,1.0276864603433813,1.0277038857152312,1.0277236424731713,1.0277467293910567,1.0277716452113035,1.027797713064928,1.0278245633441123,1.0278519403992117,1.0278796319949666,1.0279074451493495,1.0279351997173456,1.0279627281776225,1.027770754628646,1.0279110233131683,1.028009234324108,1.0280750495127595,1.028120378420578,1.0281590287635594,1.0282075887123152,1.0282805103196981,1.028391621674793,1.0285530042142972,1.0287741521598646,1.029061456895445,1.0294180407447266,1.029843276473866,1.0303353353832172,1.0308893037923736,1.0314964720533584,1.0321480510642875,1.032842318681921,1.0335685444373648,1.0343172346174838,1.035079593919198,1.035847385779678,1.0366128979113853,1.0373689001157853,1.0381085611418475,1.0388253345352718,1.0395128439682424,1.0401648047234795,1.040775010956854,1.045137429042732,1.046182248734041,1.0470860546918475,1.0478987084589948,1.048641035682026,1.0493205493983737,1.0499384795663167,1.0504931586772044,1.0509817844954816,1.051401397064136,1.051749431515641,1.0520240199031443,1.0522241342002716,1.0523496286433758,1.0524012220210957,1.0523804507579206,1.0522896181551424,1.0521317572813864,1.0519106161706704,1.0516306640568316,1.0507176113556824,1.0502894987197016,1.0497601812668773,1.0491358840594855,1.0484303690439671,1.0476624068298208,1.0468540488639688,1.0460290127477192,1.0452114147349199,1.0444203970533634,1.0436747816489569,1.0430036833108307,1.042416283768775,1.041920305441881,1.0415205870401696,1.0412189406858907,1.041014341026724,1.0449268461627979,1.045344872165854,1.04580488441134,1.045425425520757,1.0459155618066218,1.0464569639928658,1.0470371859609264,1.0476457442779348,1.0476426949643758,1.0463821865120089,1.0459204269235813,1.0458038650771606,1.045816005376757,1.0458555773038054,1.0563999249981795,1.0574035342835073,1.0581261719852992,1.0586127213630048,1.0669150026280367,1.0676122419293357,1.0670681656932015,1.0671413180887952,1.0669550374391243,1.0664906389998257,1.065726367932256,1.0646378357169597,1.0632038967790467,1.0614023829533465,1.0592123902230386,1.0566155393183965,1.0535966666090422,1.0501446771653833,1.0462506279983264,1.041901025187366,1.0371119696549167,1.03189428435491,1.0262624934631817,1.0202865761539837,1.013999981351156,1.0074378389976744,1.0006490716045382,0.9936913377224791,0.9866283792617192,0.9795281262310972,0.9724612118309323,0.9660461661828539,0.9597519622546402,0.9537727632014251,0.9477957569837466,0.9428317267482257,0.9376156220627428,0.9334903842416875,0.9299173404619053,0.9269155718513249,0.9244271402074199,0.9223747770253747,0.920175076150239,0.918416552191534,0.9160492789472906,0.9149095764384095,0.9143558715466683,0.9144651089858927,0.9152012568657261,0.9165969073154993,0.9186585161168157,0.9208382820536257,0.9245180782222634,0.9288507902595751,0.9331670702404293,0.9382757222803207,0.9440921074772637,0.9504664274694449,0.9573093558585661,0.96454752747479,0.9720351859696533,0.9785667483457385,0.9856483674556973,0.9933667940034,1.0003065489670893,1.0077956525928942,1.0153726991598655,1.022152349493271,1.0294818770477296,1.0367820170614845,1.0437724279303773,1.0504014822907506,1.056627561579457,1.0624185630061675,1.067751617939303,1.0726128435208517,1.0769969691132295,1.080906695841865,1.0839218543581735,1.0867004357832246,1.0890092768351385,1.091028875858746,1.0927126494622796,1.0940318188788813,1.0950220305045135,1.0956733893429043,1.0960113787149328,1.096056889412005,1.0958160047530183,1.095296351920148,1.0944970370482694,1.0933807839944922,1.09199115312238,1.0902952557770647,1.088252158625749,1.085843951913242,1.0830215141392545,1.0797361834777695,1.0759410598302097,1.0715915108706877,1.0666462954789666,1.0610692285932544,1.0548309772227902,1.0479107689005742,1.0402978844748936,1.0319922815678408,1.0230069515168054,1.0133665599370747,1.003108475818701,0.9922819823129492,0.9809469015779776,0.9691740007016505,0.9570418833522115,0.9446360960767309,0.9323634214055149,0.9200036956356363,0.9076456115592518,0.8953783633143997,0.8844586342414529,0.8747823172611044,0.8662349255769949,0.858700655303332,0.8520679887623367,0.8453256255008106,0.8402307480085844,0.8357205465183004,0.8319886149633978,0.8291845162138315,0.8260594383766998,0.8240665505335143,0.8217239424931311,0.8193639803731708,0.8176483557241453,0.8163326512406522,0.9874847628015561,0.9863834072973916,0.9854125463303188,0.984665939527169,0.9842498113099609,0.9842807240303002,0.9848903870488857,0.9862458347380131,0.9885935235934796,0.992330623428568,0.9976951281542755,1.0042285700438298,1.0118863233095345,1.020584885417409,1.0302024313612854,1.0405855339340782,1.0515589681156798,1.0629362233516715,1.0745278339901592,1.0861478529729003,1.0976151832023797,1.10875284029356,1.1193856288904418,1.1293394427035208,1.1384443648700493,1.1463533694031203,1.153340545169869,1.1867870013647694,1.1965128241472642,1.2041144543686317,1.2099459133787058,1.2143174901599298,1.2174970071871214,1.2496727392969336,1.2558405821808547,1.2607413062153345,1.2648089928527901,1.2761082113622755,1.2801525301893932,1.306224155421803,1.305642619478582,1.306023465687995,1.30123998109439,1.2985430667821818,1.2963479219566325,1.3381274890868415,1.3349882201138823,1.3337470333811412,1.0260440315352766,1.0899429011686472,1.0276423114936593,0.9522873049104009,1.0684914868503228,1.032122061070846,0.9742530138388499,0.8997613723572092,0.8114396014857455,0.7117427687885746,0.6056919639056051,0.4949932349348386,0.3974864439203809,0.282007090599415,0.2747455340378665,0.3375050834098739],\"on\":[1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],\"timer\":[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.019999999999999574,0.03999999999999915,0.05999999999999872,0.08000000000000007,0.09999999999999964,0.120000000000001,0.14000000000000057,0.16000000000000014,0.17999999999999972,0.1999999999999993,0.21999999999999886,0.23999999999999844,0.259999999999998,0.28000000000000114,0.3000000000000007,0.3200000000000003,0.33999999999999986,0.35999999999999943,0.379999999999999,0.3999999999999986,0.41999999999999815,0.4399999999999977,0.46000000000000085,0.4800000000000004,0.5,0.5199999999999996,0.5399999999999991,0.5599999999999987,0.5799999999999983,0.5999999999999979,0.620000000000001,0.6400000000000006,0.6600000000000001,0.6799999999999997,0.6999999999999993,0.7199999999999989,0.7399999999999984,0.759999999999998,0.7800000000000011,0.8000000000000007,0.8200000000000003,0.8399999999999999,0.8599999999999994,0.879999999999999,0.8999999999999986,0.9199999999999982,0.9399999999999977,0.9600000000000009,0.9800000000000004,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},\"Caceres38\":{\"v\":[1.0680869673656155,1.0681179573572455,1.0681780074320097,1.068261631368712,1.0683760313263158,1.0685251575093666,1.0687091659806498,1.0689260108245402,1.0691719862692008,1.0694414189602814,1.0697268644266678,1.0700196852173047,1.0703105721230246,1.0705899642059165,1.0708482897121485,1.0710760875998926,1.0712646102025494,1.0714072053268657,1.071500692778943,1.0715457094287233,1.0715459254993487,1.0715068024211887,1.0714348520832204,1.0713374089236227,1.0712227505120882,1.0711000053496686,1.0709785545127886,1.070867101673181,1.0707728411222057,1.0707009832726138,1.070654560604481,1.0706344316297578,1.0706394453394432,1.0706669263387507,1.0707132133841124,1.0707743864711805,1.0708468219398934,1.0709274777585152,1.0710139443513087,1.0711044202152566,1.071197752919832,1.0712935599191666,1.0713923300976098,1.0714953919009467,1.07160470622765,1.0717225305962679,1.0718510393016574,1.0719919670985623,1.0721463158323805,1.0723141457077658,1.0724944700395767,1.072685270917966,1.0728836315469308,1.0730859477066623,1.073288171307709,1.07348605572243,1.0736754037124616,1.073852332737438,1.0740135555452532,1.0741566444513349,1.0742802294728602,1.0743840867605192,1.0744691046704438,1.074537144481924,1.0745908343093007,1.074633326339142,1.0746680446405144,1.0746984448891002,1.0747278029696654,1.0747590368074385,1.0747945623277768,1.0748361855338069,1.0748850321543584,1.0749415234679172,1.075005418503792,1.0750759220454034,1.0751518518901477,1.075231840334002,1.0753145392767052,1.0753987981417892,1.0754837924188636,1.075569095530568,1.0756546978474193,1.0757409819346824,1.075828663500555,1.0759187054158952,1.076012210044524,1.0761102953816153,1.076213963716749,1.0763239734817907,1.0764407285334185,1.0765642001620044,1.0766938935088652,1.076828862371534,1.0769677692450323,1.0771089808017438,1.0772506854689112,1.0773910200907217,1.077528195901192,1.077660616504378,1.0777869817301557,1.0779063706721557,1.0780182968292902,1.0781227283699688,1.0782200700451507,1.0783111068091669,1.0783969150460928,1.0784787520449894,1.078557936828058,1.0786357360213759,1.0787132662787404,1.0787914211749303,1.078870826191365,1.0789518219990377,1.0790344737978896,1.0791186036791212,1.0792038419330412,1.079289692563575,1.0793756073316476,1.0794610617065692,1.07954562550577,1.0796290213512656,1.079711165234596,1.0797921859832291,1.0798724204155605,1.0799523868507117,1.0800327408908652,1.0801142154355925,1.0801975538706017,1.0802834390869243,1.0803724265866574,1.0804648884531656,1.0805609757423373,1.0806605994293452,1.080763434685439,1.0808689476947242,1.0809764420045171,1.0810851193228779,1.081194147025837,1.0812159229699367,1.0812376746033567,1.0812593960487733,1.0812810816167644,1.081302725821627,1.0813243233962926,1.0813458693061555,1.081367358762083,1.0813887872320858,1.0814101504522533,1.0814314444363264,1.0814526654844965,1.0814738101909191,1.0814948754496225,1.0815158584618412,1.081536756734463,1.08155756808856,1.0815782906592775,1.0815989228966572,1.0816194635652532,1.0816399117427693,1.0816602668177442,1.081680528485991,1.0817006967462364,1.0817207718931128,1.0817361223492834,1.0817532468164917,1.0817722381733574,1.0817920236731535,1.0818121718769593,1.0818325037043892,1.0818529389296785,1.081873435692592,1.0818939667603418,1.08191451052627,1.0819350474936962,1.081955559191629,1.0819760279488198,1.0819964370232742,1.082016770908393,1.0820370156953045,1.0820571594291928,1.082077192440047,1.0820971075784072,1.082116900383627,1.0821365691417644,1.0821561147954721,1.0821755407878046,1.0821948528081318,1.0822140584855238,1.0822316070992573,1.0822425932608422,1.0822432724653057,1.0822572049250236,1.0822769290884955,1.0822994937961863,1.0823165070625695,1.0823236166921282,1.082343274880652,1.0823671875686987,1.08239582506641,1.0824269189973597,1.08245947054277,1.0824929666101533,1.0825270788012369,1.0825615500669894,1.0825961539925737,1.082630682233806,1.0826649423026937,1.0823705226250335,1.0825240433607668,1.082615922858728,1.082655944540106,1.0826585779989553,1.0826413092793896,1.082625452860319,1.0826295972328122,1.0826715208680573,1.0827667444767048,1.0829274526830177,1.0831618465588215,1.0834739596015364,1.083863099413201,1.0843270947516979,1.0848600234836179,1.0854514915762223,1.0860910521911284,1.086776870986823,1.087496708683627,1.0882399317607931,1.0889969297985915,1.0897589385897057,1.0905179617751142,1.091266668754876,1.0919982354655173,1.092706145156195,1.0933839921249175,1.0940253387910261,1.0946236664962257,1.0951724387156445,1.101798731125446,1.1027868533059557,1.1036510885241866,1.104432741926689,1.1051467475576715,1.1057964728937033,1.1063802542621228,1.106894473253572,1.1073351046874413,1.1076985293786743,1.1079819584327268,1.1081836326987105,1.1083028883302406,1.108340144733474,1.1082968555820027,1.1081754547936709,1.1079793190117975,1.1077127567187568,1.1073810214159914,1.1069903616812204,1.1057823236492228,1.1051580846871816,1.1044178630752508,1.1035779313180754,1.1026618116607814,1.10169734698842,1.100714408414103,1.0997431900076395,1.0988109058085889,1.0979425159491345,1.09716257804358,1.0964853271937784,1.0959206752864417,1.0954740006109391,1.095146592087183,1.0949361900115897,1.1006689698350944,1.1012429999194198,1.1018237351246085,1.1013656149464288,1.1019464611345393,1.102584539591697,1.1032629206556885,1.1039690613319026,1.103871031977633,1.1021155927951067,1.10139707961095,1.1011392602065895,1.101059465612872,1.1010237546833934,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],\"hv\":[1.022060435911077,1.0220815636308518,1.0221255581187607,1.0221905551464563,1.0222830019421452,1.0224063912508454,1.0225608424647379,1.0227445240601671,1.0229541280248546,1.0231845922503089,1.0234292785504053,1.0236804895512102,1.0239299315004666,1.0241690875370966,1.0243894309406871,1.0245825333339489,1.0247406063569986,1.0248577376254735,1.0249311151500393,1.024961327249647,1.0249516574676507,1.024906982291111,1.0248331055475037,1.0247365661403198,1.0246247444626342,1.024505777734138,1.0243880234790557,1.0242792295555407,1.024185794422739,1.024112346799353,1.0240615744391468,1.0240342288396798,1.0240292743332013,1.0240443169295317,1.0240760914828175,1.0241211058903539,1.0241761349907637,1.024238472947168,1.0243059772781802,1.0243770470270335,1.0244506599286256,1.0245264805204837,1.0246049503394679,1.0246872585869877,1.0247751565452725,1.0248706576868791,1.0249756990772019,1.0250918240683067,1.0252199212618216,1.0253600389751987,1.0255112920219804,1.0256718763295885,1.0258391874388662,1.0260100092628814,1.026180731201291,1.0263475667485533,1.0265067745360943,1.0266548950137873,1.0267890007452545,1.0269069319595558,1.027007472832399,1.027090429739067,1.027156600372148,1.0272076490559934,1.0272459227005124,1.027274234193707,1.0272956375151021,1.0273132135917027,1.027329881964046,1.0273482420989724,1.0273704451245649,1.0273980977890107,1.0274321999171372,1.0274731231407803,1.0275206489086364,1.0275740651671064,1.027632315819961,1.0276941805488526,1.0277584576867886,1.0278241226821427,1.0278904424307693,1.027957039052709,1.0280239065745227,1.02809138863552,1.0281601256521822,1.0282309779968597,1.0283049298478266,1.0283829786230188,1.0284660177893519,1.0285547225701748,1.0286494512843636,1.0287501759616087,1.0288564526234312,1.0289674347409363,1.0290819270176248,1.0291984707296298,1.029315448709166,1.0294311983776003,1.0295441241292087,1.0296528025617366,1.0297560750844232,1.0298531219201796,1.0299435111785746,1.0300272167673983,1.0301046020615865,1.0301763693985837,1.0302434806995815,1.0303070587348144,1.0303682807424699,1.030428276616764,1.0304880419248963,1.0305483727965943,1.0306098258971312,1.030672703650846,1.0307370627058021,1.0308027429313167,1.0308694133048275,1.0309366304566538,1.0310039048000137,1.0310707683307228,1.031136837649967,1.0312018660775863,1.0312657797666511,1.0313286949722706,1.0313909135846164,1.0314528993971976,1.0315152385064355,1.0315785857089164,1.0316436047983322,1.0317109051822195,1.0317809821699664,1.0318541670230426,1.0319305934533602,1.032010180714663,1.032092637538005,1.0321774861898094,1.0322641039541105,1.0323517774879214,1.032439763130352,1.0324573337476641,1.032474882634633,1.0324924045464454,1.0325098944065298,1.0325273473206604,1.0325447585902565,1.0325621237247076,1.0325794384529725,1.032596698733972,1.0326139007663362,1.0326310409969228,1.0326481161286574,1.0326651231272115,1.0326820592262462,1.032698921933971,1.0327157090316357,1.0327324185812363,1.032749048925334,1.0327655986877695,1.032782066773294,1.0327984523663283,1.0328147549288722,1.032830974197297,1.0328471101784296,1.032863163143238,1.0328749120238574,1.0328883443646406,1.0329034715836793,1.0329192981396056,1.032935437142136,1.032951732773163,1.0329681166950069,1.0329845534298239,1.0330010196104484,1.033017496372238,1.0330339665045456,1.033050413600584,1.0330668219237134,1.033083176554034,1.0330994636764823,1.0331156709106495,1.0331317876312265,1.0331478052637386,1.0331637174933046,1.0331795204131706,1.033195212573226,1.0332107948959022,1.0332262705339135,1.0332416446403845,1.0332569240930582,1.0332706911585037,1.03327845739484,1.0332769825089563,1.0332877268389145,1.0333036436608196,1.0333220430031738,1.0333352641338414,1.033339568019228,1.033355420756413,1.0333750556591896,1.0333989073454626,1.0334249100422617,1.033452180766179,1.0334802734691335,1.0335089026206667,1.0335378427356559,1.0335668935881333,1.0335958701361943,1.0336246011103718,1.0333541480284152,1.0334952362403365,1.0335763381661258,1.03360954083322,1.0336090599121903,1.033591050311863,1.0335748057182912,1.0335769764187828,1.033613444237479,1.0336980300555638,1.0338415383159034,1.03405119015812,1.0343304724108637,1.0346786351249009,1.0350936708365208,1.0355701920254214,1.0360987857363286,1.0366701178990465,1.0372826692530874,1.0379253725661066,1.0385887108993734,1.0392641112161636,1.0399437628855317,1.0406205409667284,1.0412879122131309,1.041939790736073,1.042570358581356,1.0431738900054204,1.0437446247644975,1.0442767264429047,1.0497656940320106,1.0507604123572416,1.0516062132349082,1.0523624591378251,1.0530532251998044,1.0536867626208963,1.0542640323893266,1.054782710889808,1.0552392184341475,1.0556298167953697,1.0559512201611065,1.0562009261468535,1.0563773731179489,1.0564799888363174,1.0565091748414452,1.056466260228207,1.0563534523367943,1.0561738030666648,1.0559311994670106,1.055630375926037,1.0546266990464206,1.0541833064810258,1.0536240247558848,1.0529578593974704,1.052201668381504,1.0513774755989418,1.050510640119286,1.049628104632667,1.0487569603994795,1.0479215288193178,1.047144101804829,1.0464466033843567,1.0458415561854617,1.0453376588307204,1.0449395672558792,1.0446482921929656,1.0444616954077992,1.0496980152051432,1.0501562634081658,1.050655122545142,1.0502178518188532,1.0507453291029611,1.051319078733425,1.051926831564387,1.052558481464567,1.0524505666254134,1.0508452859147408,1.050207200621495,1.049985229444463,1.0499189105783437,1.049888337128386,1.0642310391173904,1.0651929627440915,1.0658406145832773,1.0662301728118289,1.0751614735929937,1.075722502527173,1.074975698938461,1.0749042132385431,1.0745667883685333,1.0739460203278632,1.0730206229402273,1.071766105917148,1.0701608502726179,1.0681816748156558,1.0658061781316654,1.0630140354543747,1.059787760105733,1.056113681192689,1.0519797723221527,1.047377246311382,1.0423092994392753,1.0367844254706582,1.0308203319680664,1.0244879041137402,1.0178200599203686,1.0108523467941195,1.0036352980790444,0.9962290160404944,0.9887003282304874,0.9811207575113996,0.9735649011811827,0.9668097174401683,0.9601281803933681,0.9537554859799074,0.9473469505609978,0.9421044459376289,0.936421217754024,0.932023770932511,0.9281708928380531,0.9249113450776306,0.9221943161271419,0.9199411843283443,0.9174910001738149,0.915607817864493,0.9128890017425648,0.9116175885633837,0.9109507168495212,0.9109816735558951,0.9116638015778535,0.9130536134477247,0.9151586328968334,0.9172554586810108,0.9211493815473675,0.9257560258134776,0.9302249399837481,0.935603924522436,0.9417982646835367,0.9486282625263377,0.9559915140602551,0.9638069053542547,0.9719363168987271,0.9789693877795884,0.9866354382348012,0.995049056212153,1.0025354674289462,1.0106815425224058,1.0189710711441347,1.0264133798669162,1.0344793726438533,1.0425308207853623,1.0502560744258713,1.0575955032156479,1.0645007153333654,1.0709338793414778,1.0768673799377682,1.0822835475477726,1.087174264479105,1.0915402822659885,1.0950223175660465,1.0981422307516993,1.10072999811907,1.1029886099383877,1.1048653750278439,1.1063275936538084,1.1074141922290481,1.108114211647483,1.108456447399828,1.108465122605229,1.1081491009407622,1.1075193765277127,1.106576890880724,1.1052845486158243,1.103693154839862,1.1017742069148768,1.0994867756568183,1.0968175083526148,1.0937185765369897,1.0901431069841934,1.0860463503462603,1.0813859133200594,1.0761226977875344,1.0702224404236407,1.0636573994651215,1.0564079595096354,1.048464028176233,1.0398255904705218,1.0305049921477691,1.0205255353773037,1.0099225376969911,0.9987425754011411,0.9870422100411382,0.9748884393178583,0.9623557811995974,0.9495255067942237,0.9368117626216818,0.9239801605082794,0.9111157369130441,0.8983044426409998,0.8868590922456754,0.8766788797350398,0.8676520152791982,0.8596646425084167,0.8526064339545052,0.8454026844799647,0.840099673579822,0.8353705548638103,0.8314856668221494,0.8286813826414041,0.825348291849484,0.8233814548788765,0.8208891421352709,0.818298411458532,0.8164817637011575,0.8151208084866728,0.9853783669438113,0.9842796029831892,0.9833110421974881,0.9825661417499315,0.9821507854596406,0.9821811950010855,0.9827887697917508,0.9841402561919885,0.9864817641284259,0.9902098968577495,0.9955625088959723,1.0020822822950144,1.0097246309030803,1.018406165685662,1.0280052590361402,1.0383687520776193,1.049321735966478,1.060678037946317,1.0722485305772664,1.0838475851665363,1.095294395276431,1.1064122385028434,1.1170261597311384,1.126962279096517,1.1360508980836557,1.1439455434918,1.1509197469525663,1.1841983464748944,1.1939034950844605,1.2014879273682872,1.2073053744700084,1.211669331740058,1.21485289448462,1.246867651168975,1.253028952423386,1.2579201655645253,1.2619729467000167,1.2732402719786422,1.2774211242609874,1.3033329152165753,1.3027469309215747,1.3031243148238483,1.2983409258523442,1.2956388185147352,1.293444644484285,1.3350078647165429,1.3318450032083633,1.3305995131631183,1.023632626507143,1.0872258910262025,1.0250841496775143,0.9499323024437165,1.065673637294349,1.0293863765344748,0.9716649586163296,0.8973744694573949,0.809300697537314,0.7098945150108174,0.6041200009236873,0.49359492361133006,0.3962462740804784,0.28116884248665586,0.2741622748794109,0.3367192848500711],\"on\":[1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],\"timer\":[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.009999999999999787,0.02999999999999936,0.049999999999998934,0.06999999999999851,0.08999999999999986,0.10999999999999943,0.129999999999999,0.14999999999999858,0.16999999999999993,0.1899999999999995,0.21000000000000085,0.23000000000000043,0.25,0.2699999999999996,0.28999999999999915,0.3099999999999987,0.3299999999999983,0.34999999999999787,0.370000000000001,0.39000000000000057,0.41000000000000014,0.4299999999999997,0.4499999999999993,0.46999999999999886,0.48999999999999844,0.509999999999998,0.5299999999999976,0.5500000000000007,0.5700000000000003,0.5899999999999999,0.6099999999999994,0.629999999999999,0.6499999999999986,0.6699999999999982,0.6899999999999977,0.7100000000000009,0.7300000000000004,0.75,0.7699999999999996,0.7899999999999991,0.8099999999999987,0.8299999999999983,0.8499999999999979,0.870000000000001,0.8900000000000006,0.9100000000000001,0.9299999999999997,0.9499999999999993,0.9699999999999989,0.9899999999999984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},\"Badajoz72\":{\"v\":[1.0608046935896076,1.060832060732726,1.060884294816468,1.060953849670359,1.0610445877830053,1.0611574585820382,1.0612905647388147,1.0614413706547816,1.0616071798670923,1.0617844423174143,1.0619687171954453,1.0621550670989144,1.06233828848949,1.06251301936558,1.062673658497601,1.0628141443935462,1.0629283483727225,1.0630114623880973,1.0630614130001095,1.0630790750188908,1.0630672671085097,1.0630294435113135,1.062969131697178,1.062890111688028,1.062796974036317,1.062695354048055,1.0625915062018376,1.062491482064516,1.0624004481700522,1.0623223985559886,1.0622600890990899,1.0622150225969718,1.062187447739767,1.0621765655169857,1.0621808034034994,1.062198296488297,1.0622272591503703,1.0622661329321312,1.0623135468766258,1.0623682533974552,1.0624291750712365,1.062495558656513,1.0625671221029922,1.0626440820183654,1.062727037691816,1.062816771331851,1.062914041146858,1.0630194007767346,1.0631330450576777,1.0632546813146921,1.0633834452252007,1.0635178969626011,1.063656110411554,1.0637958201308126,1.0639345723797502,1.0640698460573506,1.0641991521986383,1.0643201459011522,1.064430772294104,1.0645294335718125,1.0646151363366019,1.0646875768943476,1.0647471451286568,1.064794854241504,1.0648322244148252,1.0648611388930744,1.0648836902440453,1.0649020359975336,1.064918278725956,1.0649343705713639,1.0649520356297142,1.0649727041480528,1.0649974528527515,1.065026956587038,1.06506148026004,1.065100915836152,1.0651448678949265,1.0651927704168886,1.0652440104108427,1.0652980336889248,1.0653544168213689,1.065412903199288,1.0654734112073478,1.0655360249194905,1.065600974389252,1.0656686072248798,1.0657393490891196,1.065813650550703,1.0658919213507503,1.0659744578153496,1.06606137388229,1.0661525486413301,1.0662476010723891,1.066345896168242,1.0664465799318052,1.0665486351887394,1.0666509481245081,1.066752377237042,1.066851820166698,1.0669482765457907,1.0670409055185988,1.0671290750191902,1.0672123983832957,1.067290753022129,1.0673642775922834,1.067433346602324,1.0674985252447229,1.067560510394322,1.0676200653075507,1.0676779557922333,1.0677348942126164,1.0677914955424566,1.0678482472564894,1.067905493255877,1.0679634309801154,1.0680221209280547,1.068081507298346,1.0681414480689282,1.0682017518989446,1.068262218252441,1.068322676461553,1.0683830193983508,1.0684432280830776,1.0685033855023849,1.0685636759817196,1.068624373243736,1.0686858194700786,1.0687483947853036,1.0688124843240823,1.068878441498696,1.068946552705632,1.0690170071669356,1.0690898769673745,1.0691651044413375,1.06924250176162,1.0693217625941696,1.0694024848242893,1.0694842022114166,1.0695664204330622,1.0695828809220136,1.06959933816395,1.0696157885063937,1.0696322283876287,1.0696486543459602,1.0696650630285023,1.069681451199401,1.0696978157477,1.0697141536944381,1.0697304621994748,1.0697467385674868,1.0697629802536648,1.0697791848686171,1.069795350182747,1.069811474132885,1.0698275548163019,1.069843590503156,1.0698595796348338,1.0698755208254322,1.069891412862549,1.0699072547075468,1.0699230454953654,1.069938784533579,1.0699544713010292,1.0699701054448605,1.0699845958458625,1.0699995184943625,1.0700149537326797,1.0700306651998437,1.070046545229484,1.0700625401430708,1.0700786182295088,1.0700947562562866,1.0701109339160195,1.070127131909318,1.070143331232114,1.070159513142133,1.0701756593656158,1.0701917524054998,1.0702077759480468,1.0702237152723892,1.0702395576410138,1.0702552926770712,1.0702709126004875,1.0702864124060618,1.0703017899077696,1.070317045615292,1.0703321825442385,1.0703472059182202,1.0703621228218663,1.0703768533009923,1.0703915126449384,1.070406609532258,1.0704229804470444,1.0704404346450713,1.0704588263436443,1.0704781889318569,1.0704989393221085,1.070520568883906,1.0705427965020244,1.0705665295058622,1.0705913502526718,1.070616981428647,1.0706431996150108,1.0706698009707882,1.0706965898144034,1.0707233767672844,1.0707499810345416,1.0707762337363687,1.0704058906305958,1.0705557268141126,1.070577496971128,1.0704915589232158,1.070320694849615,1.0700893599515773,1.0698230764038674,1.0695469075927118,1.0692842654065902,1.069055423464137,1.0688763177343237,1.0687578600606988,1.0687058501645654,1.068721257601285,1.0688016601028891,1.0689415789051777,1.0691341151341514,1.0693715444668777,1.0696441958168057,1.0699442675334847,1.070264322845606,1.0705976874911962,1.0709385967579643,1.0712821684763378,1.071624230374469,1.0719610335875933,1.0722889054034361,1.0726039123421054,1.0729016074885824,1.0731769189241744,1.0734242045243187,1.077703227848587,1.0783972747611557,1.079012449587574,1.0795776025221338,1.0801019647556738,1.0805856734156225,1.0810247021231794,1.0814133521131026,1.0817456072949045,1.0820159087465362,1.0822195991136423,1.0823531642364712,1.0824143426796016,1.0824021547538387,1.082316889906618,1.0821600848976565,1.0819345142273877,1.0816442019585961,1.0812944492812058,1.080891891715418,1.079961108282025,1.0793845672650924,1.0786595990558732,1.0778141408033566,1.0768802942049795,1.0758928421547531,1.0748875054503904,1.0738993099897078,1.0729609034387204,1.0721005279218923,1.071337922438803,1.0706887602758772,1.0701621400598587,1.0697613758723654,1.069485061280038,1.069328080977747,1.073041940308827,1.0736157248405576,1.074218878689443,1.073955180231855,1.0746116790205449,1.0752936230167676,1.0759921999874484,1.0767006304896474,1.0762935989024824,1.0736570610173646,1.07247212573151,1.0719297177001013,1.07164115342697,1.0714293374336865,1.0801520889371665,1.082039425015606,1.0828643320992575,1.0833423581734074,1.0895194285304948,1.0909275357366552,1.0905392895391433,1.0906734286123543,1.0905642363362764,1.0902099245262251,1.0895988895677975,1.0887127783469295,1.0875304476339425,1.0860268384879581,1.0841745591446301,1.0819451313149129,1.0793102253034084,1.0762432080867605,1.0727171851313013,1.0687126404413931,1.0642247778817528,1.0592531027350292,1.0538025384350467,1.0478929155843613,1.041550777506046,1.0348126928068722,1.0277255292809577,1.0203450722308918,1.0127345766551352,1.0049630398509546,0.9971037506875607,0.990522731796081,0.9837253279679752,0.9770811083351044,0.9701744322306312,0.9648406813024507,0.95823135282764,0.9534568465482212,0.9490559301410102,0.9451900059798416,0.9418595048542194,0.9390057303231253,0.9357427935971159,0.9334122392804773,0.9292689973739772,0.9271947378121494,0.9255984776202648,0.9246565069342361,0.9242805450403515,0.9246383584793074,0.925729424285044,0.9261384289080015,0.9292755208087224,0.9332212450271824,0.9364723334999491,0.9409222256781038,0.946492441801115,0.9529261836407095,0.9600888158815781,0.9678853290583579,0.9762521032181689,0.9832116473162549,0.9910378512421653,0.9999359330360458,1.0075067912872029,1.0160916060588552,1.0250985526671428,1.0333467233955755,1.04242496894434,1.0516154707820613,1.0605490363001868,1.0691415414158496,1.0773228795804572,1.085035405298302,1.0922333560876754,1.0988825709701413,1.104960158603894,1.1104539060620515,1.1156206003848632,1.1197317825170474,1.1231755137323112,1.1262223521670296,1.1288022131248348,1.1308669313743993,1.1324677709407247,1.1335849811969843,1.1342572323578173,1.134520518541941,1.1344037919703824,1.1339332798255322,1.1331282118613453,1.1319944155579145,1.1305560379764414,1.1287770836092716,1.1266623618040217,1.124237946211859,1.121471700640766,1.1183330078781675,1.1147925089032868,1.110820968653346,1.1063893242725913,1.1014695155105654,1.0960356009154217,1.0900649316424398,1.0835392737630805,1.0764455294100486,1.0687773206055484,1.060534893122309,1.0517259265707923,1.0423657446682313,1.03247696304062,1.0220899900889597,1.011242023232397,0.9999765326039362,0.988637324696116,0.9769972029959108,0.9651093061978218,0.9530298158443545,0.9420121659591812,0.9320127500505775,0.9229716882971117,0.9148204142239952,0.9074869782138199,0.8998630596118705,0.9052257502092649,0.8972278086030833,0.8990527197235343,0.9000961709657702,0.8987289242515433,0.9050655211101012,0.9023052911910909,0.8992695663655405,0.8971126186351289,0.8998060204489431,0.8973440795493594,1.002501416952691,0.9979349777164874,0.9938012983836895,0.9903679894668383,0.9878945281003988,0.9866090397903045,0.9867059489467175,0.9883840528635427,0.9919358683951621,0.9974595890574923,1.004318541318022,1.0123782139640685,1.021522113451657,1.0316138721209478,1.042490041282401,1.0539653939849178,1.0658426626828919,1.0779213953362268,1.0900059600551246,1.101908183357866,1.1134475422419297,1.1244489123615753,1.134741253049205,1.1441594615248414,1.1523546577187156,1.1596198743743165,1.1656395965589714,1.2050790588009843,1.2134846410801172,1.2199286289751643,1.2248099924007196,1.22844449863855,1.2622089331766788,1.2694098041878406,1.2750653570584598,1.280159898007606,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],\"hv\":[1.0155793296529927,1.0155971171507394,1.0156339985228684,1.0156862818379653,1.0157574379104224,1.0158482888027736,1.0159571333254365,1.016081715182323,1.016219634287672,1.0163677265531714,1.016522035786992,1.0166781661749758,1.016831485637812,1.016977220979009,1.017110384369741,1.0172255766852036,1.0173173432211462,1.0173814148846672,1.017415964187264,1.0174217864480755,1.017401398791366,1.0173578787574333,1.017294364479171,1.0172142228575536,1.0171215461513832,1.0170213570958124,1.0169192256748896,1.0168205357084978,1.016729879528904,1.0166508045832312,1.0165857560408897,1.0165360636258847,1.0165019415536114,1.0164826717514301,1.0164768509614128,1.016482818533581,1.0164989864340443,1.0165239693277575,1.0165565482311998,1.0165956136507313,1.0166402080993964,1.0166896637753045,1.016743733162419,1.0168026125977934,1.0168668381731671,1.0169371075171987,1.0170140956424814,1.01709829434459,1.0171898750108894,1.0172885741560593,1.0173936187970074,1.017503723544967,1.0176171705552326,1.0177319406176,1.0178458475409666,1.0179566456193345,1.0180621181608465,1.0181601773387343,1.0182489944685402,1.01832714891595,1.01839375918998,1.0184485585339507,1.0184918979122821,1.018524683052515,1.0185482706012534,1.018564339804159,1.0185747555254676,1.0185814397505069,1.018586264907338,1.0185909689551857,1.0185970863164342,1.0186058893039924,1.0186183349608349,1.0186350220806124,1.0186561842886965,1.018681723276511,1.0187112853039766,1.0187443653913482,1.0187804174536392,1.0188189483893342,1.0188595819668396,1.0189020907482484,1.0189464032278324,1.0189925954628676,1.019040873466349,1.0190915478323268,1.0191449984675494,1.0192016271442381,1.0192617988446973,1.0193257770378963,1.0193936622420794,1.0194653453809854,1.019540485432176,1.0196185150582828,1.0196986719462815,1.0197800486457884,1.0198616519094263,1.0199424641495474,1.0200215029909152,1.0200978772753482,1.020170838315563,1.0202398237856611,1.0203044902961238,1.0203647299466385,1.0204206676900338,1.0204726385761462,1.0205211473859217,1.0205668159662598,1.0206103249912253,1.0206523570745583,1.0206935468987641,1.0207344421036286,1.020775476517469,1.0208169558987712,1.0208590554291113,1.0209018282666158,1.0209452240075354,1.0209891155557762,1.0210333320617135,1.0210776947137614,1.0211220515611552,1.021166307505979,1.0212104461942988,1.0212545422818664,1.0212987607738306,1.0213433463555452,1.021388604621875,1.02143487485613,1.0214825006173602,1.0215317969732,1.0215830190163182,1.021636335019205,1.0216918086572138,1.0217493878092008,1.021808904252507,1.0218700841227562,1.0219325682420577,1.0219959403983188,1.0220597595169154,1.0220725383935116,1.0220853143852653,1.0220980842357303,1.0221108447696867,1.0221235929013888,1.022136325642394,1.0221490401088864,1.0221617335286826,1.022174403247548,1.022187046735275,1.022199661591019,1.0222122455483664,1.0222247964796956,1.0222373124000639,1.0222497914731539,1.0222622320057622,1.0222746324591026,1.0222869914471944,1.0222993077381823,1.0223115802550309,1.0223238080757477,1.0223359904332012,1.0223481267142693,1.0223602164586023,1.022372259355946,1.022383266221162,1.0223946805697333,1.0224065595145637,1.022418683068923,1.0224309543614925,1.0224433262403323,1.0224557710941748,1.0224682686143292,1.0224808008697321,1.022493350733735,1.022505901288335,1.0225184358287558,1.0225309380653935,1.0225433924067264,1.0225557843271864,1.022568100734166,1.0225803303169034,1.0225924638828687,1.0226044945655213,1.0226164179812347,1.0226282322649232,1.0226399379556184,1.022651537824109,1.0226630366037937,1.022674440679125,1.0226856768842894,1.0226968513849333,1.0227084295367619,1.02272116403371,1.022734868489295,1.0227494079656843,1.0227648147936705,1.0227814682043954,1.0227988975406528,1.0228168558556527,1.0228361713130967,1.02285645440733,1.0228774542876566,1.0228989713812462,1.0229208240794683,1.022942838024147,1.0229648444210835,1.0229866821782994,1.0230082009125856,1.0226690139129104,1.0228074781838004,1.0228248401939182,1.022744039823078,1.0225871740415013,1.0223767387093696,1.0221357732711929,1.0218867303454802,1.0216504988084496,1.021445103598453,1.0212846515151153,1.0211787355555106,1.0211323751232038,1.0211462818705441,1.0212181727586793,1.0213430545703734,1.0215147101898039,1.0217262033710777,1.021968860386855,1.0222357389164656,1.0225202187756803,1.0228163661836758,1.0231190634980623,1.023423981149852,1.02372741931598,1.0240260484981059,1.0243165971390358,1.0245955503280422,1.0248589258287428,1.0251021779168874,1.0284929320049576,1.0291889800429206,1.0297835870881378,1.0303212418985659,1.030819628755998,1.031283711085993,1.0317122557927907,1.0321010969428586,1.0324449045539092,1.0327382094222748,1.032976017388506,1.0331541723355713,1.033269556226296,1.0333201789105473,1.0333051998068488,1.0332249144155032,1.0330807338876276,1.0328751763442547,1.032611877694843,1.0322956164674935,1.0314479718022211,1.0310922748728424,1.0305754112895809,1.0299230391453098,1.029162567297254,1.0283236481019211,1.0274377639889463,1.0265369978042787,1.0256526653847966,1.0248138907610174,1.0240457696918852,1.0233657211862737,1.0227875603054741,1.0223192030776962,1.0219634085549802,1.0217187466555775,1.0215805162523186,1.0249699751683323,1.025447488063251,1.025972960485625,1.0257153350265689,1.0263096207328726,1.0269207634682735,1.0275445035294173,1.028176126438201,1.0277833976798496,1.0253810063330746,1.0243319149505286,1.023861737806164,1.0236127139867877,1.0234268866183254,1.0319216722850115,1.032998762924572,1.0336923037114127,1.0340959536537024,1.0402917412721495,1.0409130641217947,1.0405149069167283,1.0406245997250294,1.0405174180543126,1.0401912453600881,1.0396353459010543,1.0388330709405056,1.037765411793236,1.036409896221182,1.034742036286285,1.0327364474945149,1.0303679623252584,1.0276130295207655,1.024447889779144,1.0208556731536784,1.0168327973394315,1.012379584847849,1.0075011691540672,1.002216281700962,0.9965495613379293,0.9905346614668987,0.9842144276961925,0.9776395881872568,0.9708673953623674,0.9639600884521923,0.9569834487064378,0.9511765174129956,0.9451685573796764,0.9392965411535983,0.9331919205067224,0.9285120763649256,0.9226542933753877,0.9184774206219509,0.9146088570181377,0.911210536178458,0.9082859285203877,0.9057826121082487,0.9029014019391136,0.9008968127395864,0.897235884816143,0.8954601904922409,0.8941030154331358,0.8933134941633829,0.8930120789964987,0.8933553160545271,0.8943426610529437,0.8946806862140677,0.8974943947281517,0.9010124745315166,0.9038589966579755,0.9077924758332919,0.912725983291421,0.9184206440794705,0.9247575818114987,0.931655052462161,0.9390750647303936,0.9452259487165129,0.9521544590491141,0.9600584669716583,0.9667427718562212,0.9743565709591748,0.9823593765021825,0.9896914204717684,0.9977639121888122,1.005939430124303,1.0138899539273063,1.021540467212585,1.0288280866637367,1.0357008236501135,1.0421171829303688,1.048045992136108,1.0534661603804012,1.0583661851199408,1.062980571943818,1.0666460741891033,1.0697147261052757,1.072428086278278,1.0747236663706767,1.0765585416823094,1.0779782285785022,1.078965269695792,1.0795541855289752,1.0797771198850952,1.0796598451855683,1.07922581011575,1.0784920732128676,1.0774636597857299,1.0761624916443595,1.0745552713773845,1.072647008331427,1.0704615167137526,1.0679693111183706,1.0651428455665044,1.061955937787172,1.0583826220766788,1.054397175491461,1.049974876947464,1.0450930252490378,1.0397320056897088,1.0338763058417335,1.027515167396374,1.020644043301679,1.0132643943006174,1.0053845387598894,0.9970197358475638,0.9881918968676239,0.9789300219390511,0.9692691480372203,0.9592499870045639,0.9491797677198842,0.938858097495521,0.9283339849006393,0.9176590101923385,0.9079397240917892,0.8991336852381889,0.8911844935095387,0.8840285671696168,0.8775998391080265,0.87092610581176,0.86730729423591,0.8628562092038069,0.8599755062174913,0.8582486394329027,0.855343661628692,0.854593115774853,0.8523277977039261,0.8497932223502175,0.8481179042455718,0.8472328690152939,0.9470424574803061,0.9459900418573164,0.945078642957602,0.9444021407443484,0.9440651621481287,0.944179676311385,0.9448679566798753,0.9462802497230343,0.9486357146023215,0.9522901285429445,0.9574411259712002,0.9636417995804675,0.9708591426401654,0.9790229291322544,0.9880251802192257,0.9977262478697383,1.007964095572005,1.0185645682797442,1.029349902664034,1.0401459239787965,1.050784484105015,1.061103594822958,1.0709455043013854,1.0801556146148867,1.0885843361712038,1.09591754695706,1.102415731789117,1.1341809762641477,1.1436237110179748,1.1510236909585154,1.15674270832915,1.1610904533304753,1.1643319293925691,1.1952346046857019,1.2015297072823705,1.2065473135571099,1.2111164461895294,1.2240667974173776,1.2288867840428894,1.2537283473290874,1.2535501327328564,1.2540981933972006,1.250357316761689,1.2487587696481945,1.2470595962640685,1.2888465695281246,1.2886783796784786,1.2881899142426114,0.9922190533951062,1.0605604262399686,1.0004612070629952,0.9266688664279511,1.047839056410865,1.0140464597664351,0.9585387469156403,0.8859829676893078,0.7990612807550245,0.6999835987889915,0.5925225170135281,0.47624481862584767,0.37835552508805154,0.2516402276412344,0.2167364505731807,0.27763579412462863],\"on\":[1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],\"timer\":[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.00999999999999801,0.029999999999997584,0.04999999999999716,0.0685249999999975,0.08652987500000009,0.10534496899999723,0.1247077179999998,0.144207717999997,0.1642077180000001,0.1842077179999997,0.20420771799999926,0.22420771799999883,0.2442077179999984,0.264207717999998,0.28420771799999756,0.30420771799999713,0.32420771800000026,0.34420771799999983,0.3642077179999994,0.384207717999999,0.40420771799999855,0.4242077179999981,0.4442077179999977,0.46420771799999727,0.48420771799999685,0.504207718,0.5242077179999995,0.5442077179999991,0.5642077179999987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.020000000000003126,0.0400000000000027,0.060000000000002274,0.08000000000000185,0.09950000000000259,0.11950000000000216,0.13950000000000173,0.1595000000000013,0.17950000000000088,0.19950000000000045,0.21950000000000003,0.23950000000000315,0.25950000000000273,0.2795000000000023,0.2995000000000019,0.3190000000000026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},\"Badajoz16\":{\"v\":[1.070035012561115,1.070066727303457,1.0701277982120991,1.0702121473550508,1.0703266980035044,1.0704750661069118,1.0706571210863165,1.070870710067779,1.0711121952230351,1.0713760692297207,1.0716551152359175,1.0719409829739561,1.0722246999988057,1.0724970649444945,1.0727488428420422,1.0729708357988266,1.0731544722096604,1.0732932260504517,1.0733840305357918,1.0734276055092373,1.0734276142286814,1.073389377333131,1.073319145791371,1.0732239338305698,1.0731117089394928,1.0729913371106572,1.072871982454626,1.0727621613707656,1.0726689123282576,1.0725973453968098,1.0725504732499567,1.0725292209035147,1.0725325730165196,1.0725580287149046,1.0726021131813537,1.0726610860538017,1.0727314837964232,1.0728103937836193,1.0728954954635057,1.0729850314143234,1.0730778503119243,1.0731735333420074,1.0732725001838122,1.0733759795972946,1.0734858066011457,1.0736040970957998,1.0737328853521617,1.0738737868597186,1.0740277190060965,1.0741946984147615,1.0743737342616535,1.0745628403189598,1.074759164626553,1.0749591990337446,1.075159018384581,1.075354516607142,1.0755416408070635,1.0757166410432315,1.075876337360917,1.0760183748916892,1.0761414179314335,1.0762452387538959,1.0763306874476926,1.076399558665781,1.0764543929065455,1.0764982414470832,1.076534421418561,1.0765662828717786,1.0765970051407299,1.076629426594409,1.076665907550092,1.0767082269267036,1.0767575129211981,1.0768142158582779,1.076878145119303,1.0769485704021815,1.0770243820258179,1.0771042857228217,1.0771870013197418,1.0772714346049033,1.0773568005043415,1.077442690961494,1.0775290921301437,1.0776163604405367,1.0777051669755802,1.0777964168916072,1.0778911482558382,1.0779904148210002,1.0780951606669709,1.078206096952262,1.0783235948239467,1.0784476097595326,1.07857764900055,1.0787127860917336,1.0788517192746803,1.0789928639009283,1.0791344657033557,1.079274722300728,1.0794119037486367,1.0795444654078317,1.0796711475217167,1.0797910551314023,1.0799037114331536,1.0800090777246047,1.0801075364373693,1.0801998372885682,1.080287012222957,1.0803702694232789,1.0804508790023484,1.0805300634930437,1.0806089041542253,1.0806882706157575,1.080768777311159,1.0808507668918774,1.0809343185126632,1.081019278167305,1.0811053072358732,1.081191944777486,1.081278678141835,1.0813650155560566,1.081450553746209,1.0815350339692116,1.0816183809671396,1.0817007217919379,1.081782381207222,1.0818638564208605,1.0819457749325678,1.0820288371796327,1.082113752859938,1.0822011731417793,1.0822916267760885,1.082385466609582,1.0824828338469523,1.0825836397633788,1.082687569708051,1.0827941086427186,1.082902585398844,1.0830122308508237,1.08312224253002,1.0831442197250387,1.083166174600177,1.0831881014803393,1.0832099948698553,1.0832318494676485,1.083253660181577,1.0832754221416891,1.083297130712748,1.0833187815054162,1.0833403703867917,1.0833618934895999,1.0833833472206669,1.0834047282681436,1.0834260336072474,1.0834472605075378,1.0834684065307427,1.0834894695397963,1.0835104476984911,1.083531339472317,1.0835521436281503,1.0835728592330027,1.08359348565187,1.0836140225443824,1.0836344698606841,1.08365482783481,1.0836699731597284,1.0836870803313674,1.0837062426572934,1.0837262720789784,1.0837466934999092,1.0837673113083852,1.0837880389395071,1.0838088320154764,1.0838296621475523,1.083850506987348,1.0838713466826924,1.0838921623482212,1.083912935936883,1.0839336503552965,1.0839542897729428,1.0839748399897282,1.0839952887981008,1.084015626323347,1.0840358452599543,1.0840559410404365,1.0840759118894256,1.0840957587240276,1.0841154849883183,1.0841350963875662,1.0841546005706437,1.08417235286696,1.08418355950913,1.0841844339381963,1.0841985767979778,1.084218513323678,1.0842412871160123,1.0842633956742418,1.084283415747194,1.084307848303623,1.0843332997798696,1.084362562624879,1.0843939343840323,1.0844266277796062,1.0844602090947049,1.0844943799585687,1.08452889492598,1.084563532173228,1.0845980855740032,1.0846323638599775,1.0843127260346266,1.0844662128494522,1.0845499584330471,1.0845747111075845,1.0845558626421605,1.0845118685372532,1.0844653096309869,1.0844356879846697,1.0844416578562717,1.084499490158694,1.0846219383553624,1.084817567092552,1.0850905756919582,1.08544017162283,1.0858642105721845,1.0863565962090018,1.0869063516086155,1.0875026449217549,1.0881447667110016,1.0888200865695743,1.089517906004303,1.0902287290706607,1.0909440225121552,1.09165610263149,1.0923580051935755,1.0930432979378462,1.0937058520563756,1.094339617928514,1.09493845891768,1.0954960866428014,1.0960061181683347,1.1024683941865407,1.10342587802005,1.1042616058659576,1.1050175407166403,1.1057087181055567,1.1063383528565383,1.106904514374363,1.1074032699472536,1.1078302667919961,1.1081815653860791,1.1084540776593388,1.1086457772038165,1.1087557728070485,1.1087843024721182,1.1087326886087034,1.108603286966769,1.1083994512216038,1.1081255235510905,1.1077868488054332,1.1073898249453946,1.1061771617754186,1.1055475416909544,1.1047969994904836,1.1039431944072038,1.1030110223660323,1.102029667453603,1.1010302704696548,1.1000441676633834,1.0991001362352693,1.0982241824258052,1.0974392486598745,1.0967603162991193,1.0961973910343117,1.095755588262829,1.0954357351087045,1.0952350177751822,1.1009566132921587,1.101548225515253,1.1021443351343827,1.1016884920013148,1.1022847578061332,1.1029354514743128,1.1036238947232466,1.1043378728243587,1.1041937213325328,1.102287930641284,1.1014882815617697,1.1011807992598546,1.101064647242699,1.1009978000937208,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],\"hv\":[1.0237949727431088,1.0238167741445319,1.0238617121953255,1.023927391421972,1.0240200119169316,1.024142769245775,1.0242955281997594,1.0244763628798512,1.0246820260380656,1.0249076028777613,1.0251466569768897,1.0253917455915282,1.0256348736081768,1.0258678429871735,1.0260824251610532,1.0262704241871412,1.0264242066943758,1.0265379714675598,1.0266090069953682,1.0266379754257966,1.0266281540065134,1.026584293740474,1.0265119663046745,1.026417426336146,1.0263077793963693,1.0261909306019579,1.0260750459510721,1.0259677080650247,1.0258751780275128,1.0258019964659941,1.0257508346225603,1.0257225039478453,1.0257160898563422,1.0257293537136307,1.0257591959130274,1.0258022836645981,1.025855533750983,1.0259163549245596,1.0259826833655936,1.0260529568189787,1.0261261535541757,1.026201905493634,1.0262805923642642,1.0263633145386761,1.0264517112607876,1.0265476700654905,1.0266530036060046,1.0267691493188,1.026896921007014,1.0270363283615283,1.027186482578142,1.0273456077080079,1.0275111568135133,1.0276799990548073,1.0278486329321002,1.0280133966656237,1.028170676919327,1.028317131669841,1.0284499284716715,1.0285669718901986,1.0286670762237822,1.0287500441328612,1.0288166391270663,1.0288684662480452,1.0289077945691991,1.0289373474147134,1.0289600839103588,1.0289789913518876,1.0289969037623636,1.0290163502411414,1.0290394328688872,1.0290677347137123,1.0291022581696048,1.0291434010079639,1.029190989679448,1.0292443699901659,1.0293025503844784,1.0293643758302529,1.0294287049955877,1.0294945633451438,1.0295612527105755,1.0296284115313807,1.029696029928687,1.0297644281542664,1.02983420681832,1.0299061748831546,1.0299812593065216,1.0300604003756428,1.0301444398250477,1.0302340108921972,1.0303294428681222,1.0304306937744772,1.030537321538796,1.030648497210009,1.0307630572728979,1.0308795862592894,1.0309965179013587,1.031112243578415,1.0312252198813574,1.0313340693018964,1.0314376690434484,1.0315352222550538,1.03162630552779,1.0317108865334894,1.0317893086980876,1.031862242955211,1.031930611676879,1.031995493974266,1.032058023641016,1.0321192914448267,1.032180261589591,1.032241709042892,1.0323041807860056,1.03236798114453,1.0324331793071166,1.032499636513641,1.0325670494817847,1.0326350060834377,1.03270304842138,1.032770737637599,1.0328377142543907,1.032903748135565,1.0329687731739785,1.0330329039961343,1.0330964317190718,1.0331598013136096,1.0332235738437079,1.0332883752092672,1.0333548392328635,1.0334235471154247,1.0334949703966707,1.033569423265658,1.0336470307187022,1.033727712325832,1.0338111859167878,1.033896990496196,1.033984525859312,1.0340731046103147,1.0341620098968305,1.0341797684439231,1.0341975070433085,1.0342152206296948,1.0342329042984684,1.034250553319224,1.034268163148552,1.0342857294418566,1.0343032480645236,1.0343207151018843,1.034338126868604,1.034355479916869,1.0343727710439332,1.0343899972985449,1.034407155986039,1.0344242446748526,1.0344412611944513,1.0344582036435084,1.0344750703895,1.03449186006944,1.0345085715895752,1.0345252041242483,1.0345417571139515,1.0345582302623089,1.0345746235323765,1.0345909371406723,1.0346025000621923,1.0346159252200635,1.034631216504654,1.0346472713823385,1.03466366378661,1.0346802235449237,1.0346968769845697,1.0347135865458505,1.0347303279197093,1.0347470817043758,1.034763830294005,1.0347805569303619,1.0347972455467644,1.03481388091021,1.0348304489155107,1.0348469369210103,1.0348633340747395,1.034879631618933,1.0348958230993024,1.0349119045140833,1.0349278743590624,1.0349437335348273,1.0349594851961301,1.0349751345114733,1.0349906883774764,1.0350046430614268,1.0350126131885522,1.0350113179270324,1.035022256469428,1.0350383701566521,1.0350569640104876,1.035074865223162,1.0350908686150093,1.0351109007088424,1.0351318260680453,1.03515619512483,1.0351824309005035,1.0352098266981722,1.0352380003224506,1.035266689584152,1.0352956777217572,1.0353247679534643,1.035353776813516,1.0353825339784624,1.0350890871892218,1.0352304198278515,1.0353042090946225,1.035323621742823,1.03530377587021,1.0352617248270581,1.0352179116116247,1.0351898049454562,1.0351940707096727,1.0352451994135732,1.0353545008109302,1.0355295162744251,1.035773875239959,1.0360867306045962,1.0364660985330831,1.0369064303969844,1.0373977797178677,1.0379304728786627,1.0385040180068164,1.0391069797907566,1.039729781560675,1.0403639544987677,1.041001896600824,1.041636764219038,1.042262352909386,1.042872927759338,1.0434630177093447,1.0440272147745655,1.0445600265841566,1.0450558209840177,1.050387247570486,1.051357220010631,1.0521766860330903,1.0529078751696068,1.0535758608575019,1.054189123730295,1.0547485341649396,1.0552515446027002,1.0556942987588165,1.0560727669142262,1.0563833773775322,1.0566233608133688,1.0567909172952545,1.0568852722694189,1.0569066662602065,1.056856312390793,1.0567363496891868,1.0565498112607266,1.0563006162078779,1.055993582498345,1.0549790960661873,1.0545367264062464,1.0539725771603623,1.053297051236487,1.0525283180686704,1.0516896571894159,1.0508076378515143,1.0499103420593852,1.0490258822284333,1.0481799893233774,1.0473958748385042,1.046693974637036,1.0460875014761715,1.0455852339421126,1.0451915846686295,1.0449071446279792,1.044729275805995,1.0499553323890163,1.0504297293288856,1.0509424688194084,1.0505070554907368,1.0510484947944327,1.0516335525995468,1.0522502828427518,1.052888909583711,1.0527384489286062,1.0509965131048622,1.0502862803540403,1.0500205852109048,1.0499222210157046,1.0498640496731984,1.0642945010337763,1.065273511733107,1.0659179506421508,1.0662942618807445,1.0773237724325426,1.0778624463382926,1.077102870370614,1.077017781940931,1.0766695100674544,1.0760416265944115,1.0751132839733293,1.0738599774312816,1.0722599211115031,1.0702893639385151,1.067925047086799,1.0651455580799516,1.0619321306927476,1.0582696791358122,1.0541445688700413,1.0495480899914404,1.0444849812781933,1.0389653812162567,1.0329938285826619,1.0266412667672324,1.0199418263971858,1.0129321457960452,1.0056632640447591,0.9981957198030006,0.990596866810628,0.9829388711534912,0.9752970641992471,0.9685206757747664,0.9617888988081308,0.9553543257074203,0.948862800551064,0.9435957417408268,0.9377907712576541,0.9333498947809644,0.92943572486778,0.9261120594879962,0.9233334029956058,0.9210224227738367,0.9184912900623567,0.9165842956063198,0.9137318819946034,0.9124149031440978,0.9116959645821078,0.9116754066379952,0.9123011497921896,0.9136416086023846,0.9157041578748106,0.9176814032006972,0.9215763357493862,0.9261961647691773,0.9306076989234977,0.9359680939930991,0.9421801661798134,0.9490522108160093,0.9564771342147447,0.9643716657688595,0.9726066753364583,0.979695163425151,0.9874434820356276,0.9959785456730083,1.003526001578083,1.0117752011355203,1.0201957087378317,1.027769196545635,1.0359881246994362,1.044201807552011,1.0520911367756243,1.0595940068663552,1.0666598843209958,1.073249040716356,1.0793321912416178,1.0848902252054047,1.0899138156581254,1.094402740566262,1.0980645557395114,1.1012879986897763,1.1039629961342505,1.106299904905371,1.1082445026762324,1.1097628350273196,1.1108951351404255,1.111629747604098,1.1119964104447086,1.1120203365664056,1.1117108829112439,1.1110800087725616,1.1101311003352747,1.1088318844206666,1.1072365450174586,1.1053029111363506,1.1029954909050357,1.100304860369247,1.0971845722986746,1.0935887720794464,1.0894736765553765,1.0847978298690122,1.0795230078800562,1.0736157254080632,1.0670488867841765,1.0598033487047318,1.0518692703637431,1.04324663108188,1.0339474517730651,1.0239943678126249,1.0134216693397313,1.0022745475276702,0.990607860158135,0.9784865665450493,0.9659829152032576,0.9531757108060122,0.940476251850257,0.9276483179196302,0.9147744435942383,0.9019381227355497,0.8904548541364812,0.880226523431731,0.8711439571085371,0.8630956781485667,0.8559734225680645,0.8486931940366479,0.8434126880766927,0.8386842640398464,0.8348205220392071,0.8320985571055791,0.8287463651461613,0.8268578433143831,0.8243586642072301,0.8217183101641683,0.8199028492527386,0.8185623693469448,0.9847191683428229,0.9836331975634364,0.9826770349806787,0.9819436816320951,0.9815385594257541,0.981577443154896,0.9821912949586531,0.9835463807620509,0.9858881661020716,0.9896122472978086,0.9949556228251001,1.0014619214719043,1.0090870209046168,1.017747937115512,1.027323463271974,1.037660896422748,1.0485858163546427,1.0599125632935764,1.0714525399923496,1.0830206659944852,1.0944367078625108,1.1055245463460477,1.116109858309303,1.1260194109047654,1.135084136058697,1.1429586048800868,1.1499157660511494,1.182949516448883,1.192638803759458,1.2002117546494713,1.20602178608388,1.2103827765718038,1.2135686683369242,1.2453502502526517,1.2515184122073801,1.2564151704826838,1.2604807166803271,1.271740392859575,1.2757893666786726,1.301462202252042,1.3008917550440586,1.3012744956088786,1.2965275056590055,1.293857319564559,1.2916770496895578,1.3330001338433561,1.3299149169599251,1.3286880421127953,1.0224469713954958,1.0858618985588688,1.0238545332746387,0.948842688138455,1.0643384943287937,1.0281587155833127,0.970572764511006,0.8964337230105304,0.808520651861451,0.7092755448298105,0.603521994966617,0.4926921706117763,0.395248847683251,0.27997650321732526,0.2723033576774468,0.3346638739947117],\"on\":[1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],\"timer\":[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.009999999999999787,0.02999999999999936,0.049999999999998934,0.06999999999999851,0.08999999999999986,0.10999999999999943,0.129999999999999,0.14999999999999858,0.16999999999999993,0.1899999999999995,0.21000000000000085,0.23000000000000043,0.25,0.2699999999999996,0.28999999999999915,0.3099999999999987,0.3299999999999983,0.34999999999999787,0.370000000000001,0.39000000000000057,0.41000000000000014,0.4299999999999997,0.4499999999999993,0.46999999999999886,0.48999999999999844,0.509999999999998,0.5299999999999976,0.5500000000000007,0.5700000000000003,0.5899999999999999,0.6099999999999994,0.629999999999999,0.6499999999999986,0.6699999999999982,0.6899999999999977,0.7100000000000009,0.7300000000000004,0.75,0.7699999999999996,0.7899999999999991,0.8099999999999987,0.8299999999999983,0.8499999999999979,0.870000000000001,0.8900000000000006,0.9100000000000001,0.9299999999999997,0.9499999999999993,0.9699999999999989,0.9899999999999984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},\"Caceres41\":{\"v\":[1.0697428003072826,1.0697726186506158,1.0698292275764687,1.069901877343355,1.0699928380404853,1.070102488983317,1.0702291526195304,1.0703707404865737,1.0705249357809066,1.0706886249047216,1.070858022360747,1.0710290433597769,1.0711974342081112,1.0713588225472561,1.0715086270318832,1.0716418042388014,1.0717531077135931,1.0718382448634056,1.0718951174130729,1.0719240794774578,1.0719271638300485,1.0719069995074235,1.0718663181534402,1.0718080637521477,1.0717358734884537,1.0716543289263187,1.071568653408777,1.071484048829898,1.071405122458612,1.071335627950176,1.0712783835579303,1.0712352221722212,1.0712069396101929,1.0711934202969398,1.0711938144146582,1.071206923905136,1.0712315167063,1.0712664619206391,1.071310702393883,1.0713631986730647,1.0714229660251733,1.0714892101627889,1.0715614691562874,1.071639661729369,1.0717240146511011,1.0718149156943522,1.0719127566479425,1.0720177962097748,1.0721300404946754,1.0722491386358308,1.0723743082196935,1.0725043225774453,1.0726375750333543,1.0727721924772562,1.072906153662688,1.0730373810461722,1.073163812104422,1.0732834796288837,1.0733946228630995,1.0734958225020133,1.0735861267187174,1.0736651320947337,1.0737330006276378,1.073790416096729,1.0738385017766947,1.0738787131045244,1.0739127192448454,1.0739422881417513,1.0739691883020586,1.0739951083669772,1.0740215899929055,1.074049969724708,1.0740813240840192,1.0741164203940403,1.0741556975011315,1.0741992824761726,1.0742470474393042,1.0742986941267694,1.0743538476607568,1.0744121395289612,1.0744732663839458,1.0745370220412613,1.074603308499178,1.0746721341383139,1.0747436047125667,1.0748179084461849,1.0748952927112256,1.074976029327258,1.0750603681853452,1.075148482995466,1.0752404170373897,1.0753360394299978,1.0754350213165218,1.0755368363162428,1.0756407842285247,1.0757460321185095,1.0758516647651477,1.0759567376766723,1.0760603287915527,1.0761615874772936,1.0762597799227416,1.0763543290893678,1.0764448460025287,1.0765311482112923,1.0766132623634228,1.0766914094703899,1.076765974405908,1.0768374636744407,1.0769064568837574,1.0769735578084219,1.0770393500121853,1.0771043605162864,1.0771690330948351,1.0772337116349322,1.077298633148779,1.0773639302003304,1.0774296421301646,1.0774957341848952,1.0775621228657948,1.0776287049089452,1.0776953866232355,1.077762110147119,1.0778288735923622,1.0778957438528696,1.0779628578087044,1.078030415479877,1.0780986667402312,1.078167889813495,1.0782383686597148,1.0783103662504416,1.0783840982479707,1.0784597099604532,1.0785372612397843,1.0786167151636794,1.078697935836837,1.078780695087681,1.0788646876774706,1.0789495536971625,1.079034904871958,1.0790519988168275,1.079069093499296,1.0790861859355085,1.0791032731993409,1.0791203524297455,1.0791374208377758,1.0791544757132083,1.079171514430961,1.0791885344569432,1.0792055333537878,1.0792225087859098,1.0792394585244391,1.0792563804515174,1.0792732725643612,1.0792901329822329,1.0793069599382035,1.0793237517941443,1.0793405070383633,1.0793572242874738,1.0793739022877367,1.079390539916015,1.0794071361803959,1.0794236902202496,1.0794402013059277,1.079456668837536,1.0794730900097962,1.079489580616791,1.0795061529423613,1.0795228052972954,1.079539529471344,1.07955631585111,1.0795731538801865,1.079590031865816,1.0796069367557093,1.079623854604337,1.0796407706596076,1.0796576697653386,1.0796745367310217,1.0796913567192352,1.0797081156773498,1.0797248007450355,1.079741400628838,1.079757905956941,1.079774309491759,1.0797906063016847,1.0798067938149982,1.0798228717322813,1.0798388418789955,1.0798547079644374,1.079870475290053,1.0798863811898223,1.079903594359151,1.0799236734237858,1.0799425258661224,1.079961264728087,1.079980309550136,1.080000725097083,1.0800235972266552,1.0800461553696767,1.0800690437724225,1.0800925613593637,1.0801167045737436,1.0801413936807875,1.0801665126023292,1.080191925971093,1.0802174886050098,1.0802430520011637,1.0802684699869431,1.0802936032040873,1.081464517995413,1.0819352968845457,1.0822002813263822,1.082311395146993,1.0823065757437498,1.0822169401987332,1.0820697648695872,1.0818904839536745,1.0817018884126912,1.081523287381008,1.0813696666575177,1.0812512356455455,1.0811735188047973,1.081138046570536,1.0811429695623755,1.081184377948823,1.0812579202816324,1.081358765339041,1.0814789275449304,1.08161375496045,1.0817587858198299,1.081910107707567,1.0820644856240702,1.0822193346155093,1.0823725562296596,1.082522261532309,1.0826664303937048,1.0828025812676814,1.0829275318751512,1.0830373128112136,1.0831272594338786,1.0863636368576153,1.0868823136128143,1.0873257574216875,1.0877213803904555,1.0880799031583486,1.088403906993442,1.0886919952541785,1.0889409674847785,1.0891470336152116,1.089306521290253,1.0894162866170811,1.0894739391266992,1.0894779454801546,1.0894276619490133,1.089323334720995,1.0891661005448936,1.0889580081229542,1.088702066856406,1.0884023135585872,1.0880639093644229,1.088538492051915,1.0882646826493585,1.0878077016549468,1.087210713993358,1.0865117339029022,1.0857467063839221,1.084950183533395,1.0841549779428135,1.0833913518517062,1.0826851691464852,1.0820534928746144,1.0815105014751576,1.0810644091878119,1.0807183905027256,1.0804716921203377,1.0803206016637563,1.0830975307228086,1.0836040633410495,1.0841201858409935,1.084895425437708,1.0855978135457434,1.0862595236182686,1.086897209002407,1.0875185995608119,1.0868561519989202,1.0836732988308662,1.082175064667963,1.0814268392638016,1.0809860942306808,1.0806514601970754,1.0870990958016635,1.0909477208023983,1.0919910218092694,1.0925823095538685,1.097382910911206,1.0985746619202508,1.0989965079692454,1.099095984250257,1.0988775010156187,1.0983661947740897,1.0975692299612725,1.0964831551889027,1.0950978285022925,1.0933978977134846,1.0913640601224872,1.088974219445477,1.086204863801234,1.083032764507847,1.0794322238607024,1.0753847572245534,1.0708930152712237,1.06595071999786,1.0605617733914194,1.0547372916049842,1.0485006190346071,1.041885337951866,1.0349336033865384,1.0276955022701992,1.0202280441985836,1.0125937841948522,1.0048596167920263,0.9988176603288946,0.9923840040044842,0.9860184164054759,0.9792732297460505,0.9744057631328337,0.9676530412766126,0.9631466950708777,0.9588433042692924,0.9549902889827212,0.9516272175204813,0.9487118432824171,0.9452753485767014,0.9431302065324046,0.9385482269979016,0.9364920186196537,0.9348106665563058,0.9337159152607615,0.933078874167135,0.9331300756343616,0.9338677711174213,0.933360938531935,0.9361990851090168,0.939830552649795,0.9422555207011398,0.9460015242224543,0.9509972306153729,0.9569242470489383,0.9636222388219803,0.970985624925644,0.9790263591738481,0.9853918373259081,0.9926991152877767,1.0012205980970108,1.0080553452429333,1.016077786220597,1.0246809123031992,1.0326468311445793,1.0414750874086183,1.0504606024248428,1.0592345298655923,1.0677095021052618,1.075814596297978,1.0834926704928718,1.0906991582344265,1.0974013681434236,1.1035778350228465,1.1092174701645037,1.1159359831298392,1.1204421338257466,1.1242565046599784,1.1276979808557632,1.130702429867204,1.1332175310413994,1.1353033783033428,1.1369251179763589,1.1381152559548935,1.1389019342189413,1.1393070276014765,1.139347517459688,1.1390342840483365,1.1383694047058497,1.1373585068084964,1.1359803404710964,1.1342121646279062,1.13207679970158,1.1295508456533485,1.1266082872808816,1.1232252763962889,1.119379278284821,1.1150489881130068,1.110214817641755,1.1048595713337253,1.0989691538749107,1.092533246711976,1.0855456917770507,1.0780056411292163,1.0699173183255493,1.0612907019937565,1.0521416764023612,1.0424917754667662,1.0323687367481431,1.021805693290093,1.010840924324584,0.9998044188064181,0.9884702754504725,0.9768852265898861,0.9650988596258286,0.9543319014784599,0.9445432883536318,0.93567689306787,0.9276684104162557,0.9204501962140135,0.9129313102168217,0.9075493385017802,0.9031409796953457,0.89870467653135,0.9039902875293628,0.8984366691900466,0.9017578467057622,0.9027392331051094,0.9024093799510197,0.8975341291045665,0.8978988308388802,0.8977718399722107,1.0054863917520807,1.004085463320117,1.003063801532127,1.0025694275139685,1.0027407684189344,1.0036962663404387,1.0055403747240335,1.0083987507002268,1.01248928382254,1.0178381013356883,1.0239287495122713,1.0307729229707263,1.0383549752421188,1.0466202602414372,1.055476752168433,1.0648019383995844,1.0744524375829254,1.0842736964993986,1.0941102315488989,1.103812229934687,1.1132391134836708,1.1222595274609435,1.1307497894302299,1.1385930532559705,1.1455139794244917,1.1517750945333747,1.1571179954707744,1.200748887577026,1.2095263475840496,1.216477138432875,1.2219971470520072,1.2263754261399396,1.2649866749267398,1.2734497158533253,1.2802107216947853,1.2858581466104197,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],\"hv\":[1.0235347648144308,1.0235548578898321,1.023595794342099,1.0236509909271985,1.0237225104872187,1.0238106751561151,1.023913982152362,1.0240305716224145,1.0241583787367137,1.0242946259603494,1.02443593867575,1.024578677568973,1.0247190529314327,1.0248531691660459,1.024976942898532,1.02508587728764,1.0251752977398365,1.0252413878271973,1.0252822926079965,1.0252983412063754,1.0252913514506672,1.0252636685734011,1.0252177246049654,1.0251561440296317,1.0250821723225694,1.0249998971726935,1.0249139751956828,1.0248290394957877,1.0247491903590797,1.0246777664572446,1.0246172727720928,1.0245693361314372,1.0245346597337217,1.0245131346267382,1.0245040002768284,1.0245061881587163,1.0245186011974623,1.0245402329108886,1.0245701421178877,1.0246074031093466,1.0246511393599147,1.0247006449903098,1.0247555110596522,1.0248156678937277,1.0248813196737228,1.024952813073922,1.025030497406644,1.025114602544468,1.025205132590772,1.0253017728040121,1.0254038234098224,1.025510188670457,1.0256194345662704,1.0257298902153769,1.0258397532332855,1.0259471713862731,1.0260503060764339,1.0261474040455794,1.0262368966857074,1.0263175205336914,1.02638842954494,1.0264492669643728,1.0265001801288953,1.0265417812664825,1.0265750739613417,1.0266013573499377,1.0266221204892367,1.0266389399289713,1.0266533922451508,1.0266669824307921,1.026681084105911,1.0266968877228235,1.0267153515898764,1.0267371580821911,1.0267626966398768,1.0267920788810976,1.0268251894975224,1.0268617617947389,1.0269014613225995,1.0269439597703198,1.0269889872400917,1.0270363606268955,1.0270859933391105,1.027137893636335,1.0271921565654716,1.0272489506388072,1.0273084969792419,1.0273710382996148,1.0274367974660596,1.0275059290641848,1.0275784710165234,1.027654305645166,1.0277331385470647,1.0278144991302933,1.0278977618775378,1.0279821830751377,1.0280669458493659,1.0281512074625065,1.0282341454255775,1.0283150012010016,1.028393120688961,1.028467989850591,1.028539262586629,1.0286067771438248,1.0286705583321654,1.0287308042895367,1.0287878591897885,1.028842175506192,1.0288942706870037,1.0289446834956488,1.0289939344426375,1.029042493411685,1.029090755880845,1.0291390281249768,1.0291875210280677,1.0292363522964634,1.0292855565210208,1.029335102289418,1.0293849148399057,1.0294349019417677,1.0294849800776866,1.0295350978578905,1.0295852539632264,1.0296355085416513,1.029685984194891,1.0297368598748249,1.029788358930274,1.029840729923648,1.029894226404532,1.0299490830483529,1.0300054921452664,1.0300635830756049,1.030123408837575,1.0301849359771564,1.0302480426682512,1.0303125247375722,1.0303781092855044,1.0304444747161547,1.0305112742396392,1.0305246554236638,1.0305380373042288,1.0305514172181827,1.030564792554112,1.0305781607588957,1.0305915193439696,1.0306048658912297,1.0306181980587579,1.030631513586034,1.0306448102990486,1.0306580861148071,1.0306713390457296,1.030684567203473,1.0306977688025525,1.0307109421666012,1.0307240857208215,1.0307371980056204,1.0307502776743436,1.0307633234949494,1.0307763343512029,1.0307893092435185,1.0308022472895064,1.0308151477240157,1.0308280098988563,1.0308408332816814,1.03085362270262,1.0308664715807982,1.0308793930678881,1.0308923859241337,1.0309054427988122,1.0309185550748587,1.0309317132945224,1.030944906972636,1.0309581244475319,1.0309713531995672,1.0309845800329516,1.0309977913962318,1.0310109737167077,1.0310241137478582,1.0310371989564338,1.0310502178863328,1.0310631604926104,1.0310760184575978,1.0310887853777582,1.03110145691535,1.0311140308432443,1.031126506963138,1.0311388869713234,1.0311511742405846,1.0311633735578751,1.0311757018107661,1.0311892289425868,1.0312053419503737,1.0312202995999633,1.0312351550502425,1.0312502913845372,1.0312666802023274,1.03128528414636,1.0313035678767286,1.0313221446423582,1.0313412881294124,1.031360992048332,1.0313811826363157,1.0314017546119507,1.0314225861238746,1.0314435469715624,1.031464504268321,1.0314853274008569,1.0315058920154112,1.0325731149422652,1.032985477820194,1.0332140893297503,1.0333062687752677,1.0332959784260853,1.0332109130721152,1.0330753339218153,1.0329118893951845,1.0327408622213547,1.03257940551853,1.0324407863295597,1.0323339873997515,1.0322638023350588,1.0322314695660368,1.0322352248630287,1.0322714963598303,1.0323363644746448,1.0324254803826374,1.0325316529779118,1.0326507647109198,1.032778848014174,1.0329124254844453,1.033048626883828,1.0331851626118702,1.0333201742185527,1.033451983578605,1.0335787860843617,1.0336983550471062,1.033807829527461,1.0339036407730913,1.0363654469884025,1.0369108888214842,1.0373557811080352,1.0377428175460177,1.0380910016150533,1.0384076256836305,1.0386940199225263,1.0389485087261943,1.0391680424491578,1.039349152913135,1.0394885294355305,1.039583360502624,1.0396315221172325,1.0396316639376297,1.0395832345464557,1.039486479897934,1.039342443260618,1.0391529845128586,1.0389208241685974,1.0386496035147204,1.038815511600398,1.038777046940904,1.0385241770546867,1.0381080541142043,1.0375677809377195,1.0369374431643759,1.0362491816535007,1.0355338702183008,1.0348207899112896,1.0341369288861837,1.0335052746255984,1.0329408727690712,1.0324562461684366,1.0320585590550002,1.0317504808901825,1.0315311962564253,1.0313972825172069,1.0339333071834576,1.0343616195113623,1.0348131618176566,1.0355066663315207,1.0361316634149087,1.0367201663606553,1.0372874777010839,1.0378404891276556,1.0372152664080319,1.034317301201275,1.0329891194183152,1.0323370104002167,1.0319535657131393,1.031659020819141,1.039543057369934,1.0409692783907905,1.0418579885264059,1.0423612054185911,1.0471420852693998,1.0477419984938128,1.048091043472828,1.0481624102326064,1.047953425450157,1.0474843459456515,1.0467604686284506,1.0457781382547957,1.0445279939035634,1.0429961552508948,1.0411653020502267,1.039015694457874,1.0365264104033292,1.033676878336844,1.0304443193707589,1.0268127431249165,1.0227852933488502,1.0183568315343885,1.0135315898909687,1.0083202851401405,1.0027447316889258,0.9968358907668017,0.9906323388792553,0.984179668486408,0.9775295378778871,0.970738444443287,0.963866516970904,0.9585405516115145,0.9528516769310005,0.9472205105256114,0.9412493248309619,0.9369821404189413,0.9309783149720912,0.9270375609069745,0.9232475816690915,0.9198525443491474,0.9168919115938045,0.9143278786512385,0.9112803408816056,0.9094415539341847,0.9053729738531293,0.9036135654965612,0.902181348360259,0.9012560280418043,0.900721448247967,0.9007928136217559,0.9014683279384699,0.9009833412411314,0.9035445972662829,0.9067960114970516,0.9089057977710611,0.9122206394700874,0.9166545031827339,0.9219093105291347,0.9278425627049606,0.9343631658045146,0.9415050420043278,0.9471307158121233,0.9536023532932498,0.9611818817675972,0.9672072238952797,0.9743234075863314,0.9819716948141424,0.9890559887400074,0.9969084742382067,1.004903005011284,1.0127121939271317,1.0202584668125774,1.0274784546365003,1.0343207955664147,1.0407451953057598,1.0467218951124238,1.0522311538010147,1.0572625269370242,1.0632921287552755,1.0673013670467906,1.0706982885756882,1.0737642069152482,1.076440648742548,1.0786802179029324,1.0805359691894578,1.0819766469871075,1.0830310931996094,1.0837243011155047,1.0840756526095072,1.0841002040203964,1.0838075211779328,1.0831992756680502,1.082280524784965,1.0810317262454248,1.0794324495436771,1.077503933294015,1.075224755652908,1.072571516748845,1.0695229911533355,1.0660592391117698,1.0621615079173952,1.0578126749522834,1.0529978647624618,1.0477050929416791,1.041925879425378,1.0356555961385936,1.0288945265266016,1.0216475660808717,1.0139249267932955,1.0057421946695895,0.9971201208713367,0.9880851126471027,0.9786683891672905,0.9689058371332471,0.9590925480775809,0.9490288826887907,0.9387580356482141,0.9283256468616997,0.9188112072572847,0.9101748800607549,0.9023638699904151,0.8953185794536181,0.8889768995985022,0.88237984213077,0.8777180679046588,0.8739075626056647,0.8700343100105092,0.8687309683768207,0.8656248318082331,0.8646585547923633,0.8627546393891616,0.8603422845739531,0.8585731784073936,0.8573287504793241,0.9568045414664218,0.9568883933896758,0.9571733460206956,0.9577233935289686,0.9586040874310415,0.9598793511059014,0.9616142412119005,0.9638905373118409,0.9668419831943469,0.9707117714461019,0.9755806571046479,0.981048848667982,0.9871677816897401,0.9939385563584869,1.0013179898370648,1.0092261567178364,1.017554706678297,1.0261761652744537,1.0349528434799637,1.043745982123464,1.052421651160162,1.060853871011235,1.0689245987435225,1.0765223495657017,1.0835415235961574,1.0897345916163739,1.0953353942982353,1.1301123549463508,1.1397559134805528,1.147472424860099,1.1536429859604047,1.1585663504126136,1.162480092847201,1.1978174597163211,1.2052268594213211,1.21123370653975,1.2162934103035727,1.2306923405239332,1.2378236801557463,1.267235535234206,1.269061365277842,1.2704970312241672,1.2703252739010926,1.272780542061592,1.2727930689174076,1.3252211669637968,1.3345270876345952,1.3369931032980027,1.0505751666976122,1.1436415024815403,1.0842657716416624,1.0073110110255112,1.1620236127748937,1.1336153360175008,1.079839008299589,1.0053545086182063,0.9130587798167651,0.8049842360150697,0.6841214015561549,0.5474978909032059,0.4504911408748949,0.2944133228962273,0.1109759461306217,0.13408710742143545],\"on\":[1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],\"timer\":[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.00999999999999801,0.029999999999997584,0.04999999999999716,0.0685249999999975,0.08652987500000009,0.10534496899999723,0.1247077179999998,0.144207717999997,0.1642077180000001,0.1842077179999997,0.20420771799999926,0.22420771799999883,0.2442077179999984,0.264207717999998,0.28420771799999756,0.30420771799999713,0.32420771800000026,0.34420771799999983,0.3642077179999994,0.384207717999999,0.40420771799999855,0.4242077179999981,0.4442077179999977,0.46420771799999727,0.48420771799999685,0.504207718,0.5242077179999995,0.5442077179999991,0.5642077179999987,0.5842077179999983,0.6042077179999978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.020000000000003126,0.0400000000000027,0.060000000000002274,0.08000000000000185,0.09950000000000259,0.11950000000000216,0.13950000000000173,0.1595000000000013,0.17950000000000088,0.19950000000000045,0.21950000000000003,0.23950000000000315,0.25950000000000273,0.2795000000000023,0.2995000000000019,0.3190000000000026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},\"Cadiz26\":{\"v\":[1.0680013826925288,1.0680328018341199,1.0680934065317034,1.0681772971208643,1.0682914606769944,1.0684396225154609,1.068621767211846,1.0688358039215815,1.069078099141919,1.069343116787019,1.0696235874101063,1.0699110812145707,1.07019652299415,1.0704705976095128,1.0707239651230236,1.0709473534040592,1.0711321514515875,1.0712718096282345,1.0713632334869885,1.07140711547407,1.0714071153485147,1.0713685928386005,1.071297876718157,1.0712020748937692,1.0710892380149537,1.0709682921942085,1.0708484428108256,1.0707382394519938,1.0706447492362714,1.0705731004235834,1.0705263054320775,1.0705052685670076,1.0705089379412143,1.0705347678197639,1.0705792360779083,1.0706385554089606,1.0707092181263813,1.0707882742573345,1.0708733776714008,1.0709627604314087,1.0710552756054228,1.071150521215864,1.0712489432913468,1.0713518044871877,1.0714609791385332,1.0715786246547216,1.071706813854365,1.0718471925563176,1.0720006973426766,1.0721673522962898,1.072346164331396,1.072535137218666,1.0727314021424628,1.0729314274684134,1.0731312586120363,1.073326756432567,1.073513834972785,1.073688715193412,1.0738481951061245,1.0739899064570866,1.0741125091011434,1.0742157791506497,1.0743005776934327,1.0743687161314244,1.0744227557703163,1.0744657710485077,1.0745011029298013,1.0745321242203552,1.0745620339217545,1.074593684953977,1.074629445460253,1.0746710947024436,1.074719754254568,1.074775862501144,1.0748392136225695,1.074909060880628,1.074984278496288,1.075063557573223,1.0751456056146533,1.0752293191903803,1.0753139078931142,1.0753989628842477,1.0754844743510348,1.0755708072345567,1.0756586446590648,1.0757489059200387,1.0758426437152295,1.0759409253816803,1.0760447063182512,1.0761547059180394,1.0762713000354343,1.0763944452289727,1.0765236463170298,1.076657971269632,1.0767961101522927,1.0769364683241553,1.0770772806973796,1.077216734321246,1.077353089975904,1.077484795868336,1.0776105877356439,1.0777295689603157,1.0778412638383033,1.0779456372136738,1.078043077045588,1.0781343399746404,1.078220465591292,1.0783026697388496,1.078382229508393,1.0784603731019493,1.0785381856588259,1.0786165386046154,1.0786960460107566,1.0787770481475822,1.0788596201102554,1.0789436026357153,1.0790286512324383,1.0791142990879223,1.0792000282671463,1.0792853428093947,1.0793698367269384,1.079453250237339,1.079535508732092,1.0796167414170503,1.0796972764318333,1.0797776151819558,1.0798583897291363,1.0799403050131402,1.080024074742732,1.0801103532896184,1.0801996715723,1.0802923834540303,1.0803886299444179,1.0804883210247265,1.0805911398501755,1.080696568561473,1.0808039328544699,1.0809124604603115,1.081021346054591,1.0810430968277869,1.0810648248408803,1.0810865244046055,1.0811081900103932,1.0811298163455836,1.0811513983078036,1.0811729310182514,1.0811944098342434,1.0812158303604233,1.0812371884593044,1.081258480260474,1.0812797021690648,1.0813008508729804,1.081321923348624,1.0813429168681066,1.0813638289972392,1.0813846576043522,1.081405400859983,1.081426057237687,1.0814466255136763,1.081467104765532,1.0814874943699908,1.0815077939995397,1.0815280036182346,1.081548123475045,1.0815632525806238,1.0815802556930583,1.0815992286148841,1.0816190364228335,1.0816392238041872,1.0816596024849303,1.0816800886516307,1.0817006390202253,1.0817212256495694,1.0817418266394252,1.0817624222607132,1.081782993853436,1.0818035235762509,1.0818239945287815,1.0818443910588358,1.0818646991263334,1.0818849066607996,1.0819050038948526,1.0819249835976896,1.0819448412415251,1.081964575056093,1.0819841859328638,1.082003677264375,1.082023054685121,1.08204232576078,1.0820600382238759,1.0820722642100076,1.082075907670449,1.0820909439569129,1.0821110699272996,1.0821337689760322,1.0821555460909886,1.0821749458440668,1.0821989910470051,1.0822241333601919,1.0822531350801337,1.082284263300995,1.0823167193645562,1.0823500655937566,1.0823840026205067,1.08241828519204,1.0824526922281963,1.082487018381386,1.082521073229926,1.0822154026210609,1.0823683570009595,1.0824549094045344,1.0824853365060414,1.0824745331909982,1.0824404604478701,1.0824052589363227,1.0823879584316474,1.0824067932108892,1.0824776867839112,1.082613135182347,1.0828215434810649,1.083107045147403,1.0834688306945517,1.0839048677648964,1.0844091637555608,1.0849705541521582,1.0855781249983147,1.0862321966016273,1.086919891916318,1.087630412868006,1.088354195288988,1.0890826284696133,1.0898079315983773,1.0905230263837666,1.091221358369553,1.091896679728719,1.0925428362797174,1.0931536104968371,1.0937226625207226,1.09424358889569,1.100485742495882,1.1014497640582468,1.1022924197744652,1.1030546575636513,1.1037512387703194,1.1043853950696216,1.1049553248186335,1.1054572626692474,1.1058870299857124,1.1062408529347543,1.1065157930238236,1.1067099529293198,1.1068225476114117,1.1068538967027242,1.1068053787427474,1.106679379271758,1.1064792545078699,1.1062093209355288,1.1058748684915225,1.1054822103392363,1.1042801807006053,1.1036559297479096,1.10291315112924,1.1020688381697248,1.1011472190124507,1.1001768198313613,1.0991881536288928,1.0982119874033878,1.097276137903022,1.0964059614263824,1.0956257302410064,1.094949842254058,1.094388144481733,1.093945808226893,1.0936238321174983,1.093419630501568,1.0988499670804723,1.099431745983049,1.1000198670508199,1.0995679719394442,1.1001561133367628,1.1007997158341443,1.1014819357838987,1.1021904139571068,1.1020643958230187,1.1002214874060172,1.0994533806133384,1.0991639159677238,1.0990603699304942,1.0990042110058453,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],\"hv\":[1.021984239799647,1.0220057525640196,1.02205023869686,1.0221154691165057,1.02220769972703,1.0223302229560531,1.0224830059773364,1.0226641780897257,1.0228704962238055,1.023097020780906,1.0233372696404432,1.0235837305588964,1.0238283183949222,1.0240627353657794,1.0242786611427028,1.024467835487752,1.0246225916410645,1.024737108581413,1.0248086507135357,1.0248378557525022,1.02482799743355,1.0247838609357196,1.0247110864707902,1.0246160108593252,1.0245058123028976,1.0243884477863368,1.0242721183589216,1.0241644346428174,1.0240716819190339,1.023998415971847,1.0239473071027618,1.0239191479549732,1.0239129914432097,1.023926559316493,1.0239567104141123,1.0240000707912995,1.0240535185422879,1.0241144297257703,1.0241807182375064,1.024250812871771,1.0243236961179574,1.024399015064373,1.0244771729192887,1.0245593000790827,1.024647070600149,1.0247424086223518,1.0248471607635583,1.0249627911875527,1.025090130466779,1.025229194889102,1.02537909373323,1.025538042419669,1.0257034794281321,1.0258722535460125,1.0260408376826111,1.0262055412720283,1.0263627222131242,1.026509013225317,1.0266415628253496,1.0267582641198716,1.0268579277505596,1.0269403599088711,1.0270063338266469,1.0270574692201502,1.0270960533134648,1.0271248295773785,1.0271467778218613,1.027164905044496,1.027182062228997,1.0272007909156273,1.0272231996995866,1.027250871585887,1.0272848028099846,1.0273253803707851,1.0273724171632792,1.0274252444438274,1.0274828564867615,1.0275440854425164,1.0276077792249974,1.0276729552903494,1.0277389108809636,1.0278052838465737,1.027872067946806,1.0279395909982414,1.0280084642629985,1.0280795091753796,1.0281536655686947,1.028231885658278,1.0283150210954866,1.0284037123161043,1.0284982927169382,1.028598721260002,1.0287045537643464,1.0288149564359597,1.0289287586648987,1.0290445363231056,1.0291607137810397,1.0292756732973667,1.0293878634927462,1.0294959007567412,1.0295986585089698,1.0296953385959595,1.0297855186967415,1.0298691696783386,1.0299466398548704,1.0300186062265528,1.0300859978224428,1.0301499003873036,1.0302114537220775,1.0302717534353532,1.0303317669947372,1.0303922708038225,1.0304538113963233,1.030516690895207,1.030580974835672,1.0306465197788974,1.0307130172512489,1.030780049959203,1.0308471553779142,1.0309138910019786,1.0309798950108011,1.0310449363978647,1.0311089496629668,1.0311720513474645,1.0312345355390984,1.0312968508802067,1.0313595624061782,1.0314232999185802,1.031488700697311,1.0315563486860464,1.0316267172604978,1.0317001214456412,1.031776686026841,1.0318563294213114,1.0319387675419855,1.0320235369530353,1.0321100347577554,1.0321975708813658,1.0322854260581635,1.0323029735043787,1.0323205006112197,1.0323380023017499,1.0323554736608203,1.0323729099486356,1.0323903066135707,1.0324076593040135,1.03242496387955,1.0324422164209461,1.0324594132395435,1.0324765508854528,1.0324936261550963,1.0325106360976373,1.0325275780200578,1.032544449493611,1.0325612483519009,1.032577972698858,1.0325946209083705,1.0326111916249907,1.0326276837635897,1.032644096508181,1.0326604293099237,1.032676681884055,1.032692854206133,1.0327089465060433,1.0327204913531514,1.0327338150916792,1.0327489272382602,1.032764774542158,1.032780948704765,1.0327972859404766,1.0328137149030538,1.032830198932988,1.0328467141393114,1.0328632413793741,1.0328797632515176,1.0328962631870642,1.0329127253004582,1.0329291345317926,1.0329454769368818,1.032961740018854,1.0329779130497803,1.0329939873689062,1.0330099565893216,1.0330258167448514,1.0330415663354966,1.033057206238213,1.0330727395606585,1.0330881714068236,1.0331035085975468,1.0331174234042197,1.0331263237863069,1.0331275312885724,1.0331392393246404,1.0331554936672807,1.0331739999056653,1.0331915860720697,1.0332070186661857,1.0332266971469632,1.033247339117824,1.0332714668653025,1.0332974758930213,1.0333246497010167,1.033352602878585,1.0333810725520682,1.0334098422697326,1.0334387159413017,1.0334675109028286,1.0334960576181786,1.033215361500386,1.0333560533638793,1.0334323414726552,1.0334568686440684,1.0334442700567228,1.0334111416337126,1.0333775259031541,1.0333604644485652,1.033376245155081,1.0334390469029924,1.0335599494597538,1.033746352660916,1.0340018289643382,1.0343255177026494,1.0347155386436855,1.0351664374057854,1.0356680944152545,1.0362107693123463,1.036794908101511,1.0374088409040152,1.0380429007931729,1.0386885590680484,1.0393381455617872,1.0399847305792556,1.0406220083175026,1.0412441352494637,1.0418455346952604,1.0424207062004387,1.0429640863194272,1.043469998289717,1.0486045319116375,1.0495809577781594,1.0504075100327428,1.051145264841505,1.0518189354862069,1.0524369652640158,1.0530003188730361,1.0535065945332194,1.0539520976388936,1.0543329589326536,1.0546457568451286,1.054887856522438,1.0550575736271417,1.0551542282709117,1.0551781334533683,1.0551305517362202,1.0550136478197079,1.0548304559114081,1.0545848707460188,1.0542816596617164,1.053278817806343,1.0528384592607818,1.0522791946439132,1.0516107515718938,1.0508506651688432,1.0500216011557675,1.0491495316629402,1.0482619716745911,1.0473865206622197,1.046548036787928,1.0457691571455967,1.0450715351366768,1.0444678390053452,1.0439667041032892,1.0435725960660918,1.0432862623033141,1.0431052713242928,1.048065219523054,1.0485336574390343,1.0490402384818325,1.0486089369687641,1.0491430691031494,1.0497217191406047,1.050332801504491,1.0509664158830199,1.050832670381509,1.0491480323666766,1.048465940708554,1.0482161370929821,1.048128887316948,1.0480801916235043,1.0618826526883847,1.0628643096470594,1.0635156372339876,1.0639013941058353,1.075230441721104,1.0757804408620115,1.0750348327564003,1.0749595568866395,1.0746206683121367,1.074001446109864,1.073080955130645,1.071834659721585,1.0702410253612802,1.068276547664085,1.0659182929595439,1.063145272380406,1.059939219933615,1.0562856017967202,1.052171421272616,1.0475875377794028,1.0425400175309667,1.0370394754359198,1.031093618946674,1.0247703259912397,1.0181038351678047,1.011131271724789,1.0039037486000626,0.9964816699756356,0.9889321314695295,0.9813269605242552,0.9737410966152443,0.9669938489673247,0.9603027337001112,0.9539129293144973,0.9474751068217746,0.9422364293738709,0.936499080149722,0.932092401433178,0.9282178683783128,0.9249331746057257,0.9221908312377425,0.9199131773275182,0.9174257759420162,0.9155404664611604,0.9127564197412301,0.9114705019754221,0.9107840322398106,0.910793961262539,0.9114502057332841,0.9128158966701033,0.9148984497906792,0.9169247201886492,0.9208159737658064,0.9254239928148524,0.9298495723475043,0.9352044480545737,0.9413925285851029,0.9482271474533946,0.9556032146938925,0.9634384705306339,0.9716008917464787,0.9786381328125174,0.9863207587264828,0.9947703790633431,1.0022572353642698,1.0104254813742446,1.0187526666297806,1.0262363286735232,1.0343529427635612,1.042460054296393,1.0502432980706333,1.0576420573225045,1.0646070881862213,1.0710997846992838,1.0770918239871299,1.0825648939041328,1.0875102984027123,1.091928278378776,1.0955070991610014,1.0986753889896301,1.1013048093991025,1.1036019261209584,1.1055133403830861,1.1070056015054395,1.108118145014235,1.1088393459484303,1.1091981696840134,1.1092190247174378,1.1089100831302996,1.108282345698911,1.107340347890899,1.1060501034795165,1.1044631333092179,1.1025383327139664,1.1002396769643776,1.097556937426408,1.094443202312519,1.090852234908765,1.0867399366115222,1.0820646245676373,1.0767879488771117,1.070876410349499,1.0643030202799835,1.0570488710416994,1.0491044918341441,1.0404703544398046,1.0311591331998826,1.0211942251882724,1.0106108060696473,0.9994550479962615,0.987782850309794,0.9756602904861419,0.9631607327947156,0.950364092022201,0.9376821915867753,0.9248799357769281,0.9120407251424758,0.8992488224889442,0.8878145623097847,0.8776380720905164,0.868608688833666,0.8606137251998606,0.853543969746602,0.8463230710091668,0.8410591959883819,0.8363518785429633,0.8324999863185263,0.8297629712580415,0.8264364370439582,0.824531826584664,0.8220502232135889,0.8194441642442152,0.8176397671105019,0.8163014141016287,0.9850644772517143,0.9839728272828983,0.9830110323723548,0.9822723884685337,0.9818626280725358,0.9818977939805916,0.9825090102753706,0.9838625554052088,0.9862037592959636,0.989927986795856,0.9952719453816191,1.0017789490201208,1.0094047602520564,1.0180663565229249,1.0276425131734022,1.0379805117004821,1.0489059138864478,1.06023303988342,1.0717732722318432,1.0833415144494223,1.0947575258372817,1.1058451918179388,1.116430207043491,1.1263393684723075,1.135403645327083,1.1432776611611941,1.150234379705768,1.1832893411907488,1.1929764022110587,1.2005486775313778,1.2063586322486137,1.2107190502926288,1.2139025801720937,1.2457016150184337,1.251867239220401,1.256762755053974,1.2608281366160017,1.272090941087709,1.2758878325732597,1.3015800370270563,1.301009823221602,1.301392902981725,1.2966467985000223,1.2939788231672895,1.2917994606853993,1.3331527255655735,1.3300740401768667,1.3288492991999932,1.0225260606263946,1.085996878226138,1.0239745952044363,0.9489407154984941,1.0645136987445016,1.0283298773559553,0.9707312229114139,0.8965718720137187,0.8086315234193966,0.7093521895257094,0.6035558968930544,0.4926665253597776,0.3951865010134811,0.2798323606800212,0.27206824221484793,0.33445320633152353],\"on\":[1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],\"timer\":[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.019999999999999574,0.03999999999999915,0.05999999999999872,0.08000000000000007,0.09999999999999964,0.11999999999999922,0.1399999999999988,0.16000000000000014,0.17999999999999972,0.20000000000000107,0.22000000000000064,0.2400000000000002,0.2599999999999998,0.27999999999999936,0.29999999999999893,0.3199999999999985,0.3399999999999981,0.3600000000000012,0.3800000000000008,0.40000000000000036,0.41999999999999993,0.4399999999999995,0.4599999999999991,0.47999999999999865,0.4999999999999982,0.5199999999999978,0.5400000000000009,0.5600000000000005,0.5800000000000001,0.5999999999999996,0.6199999999999992,0.6399999999999988,0.6599999999999984,0.6799999999999979,0.7000000000000011,0.7200000000000006,0.7400000000000002,0.7599999999999998,0.7799999999999994,0.7999999999999989,0.8199999999999985,0.8399999999999981,0.8600000000000012,0.8800000000000008,0.9000000000000004,0.9199999999999999,0.9399999999999995,0.9599999999999991,0.9799999999999986,0.9999999999999982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},\"Cadiz128\":{\"v\":[1.081713894151742,1.081746267050582,1.0818087443304507,1.0818952487082325,1.0820127923387197,1.0821649054162807,1.0823513308685686,1.0825698538211543,1.082816803909096,1.0830865806476997,1.0833717870558075,1.0836638573552073,1.0839536332834,1.0842317780633846,1.084488937542605,1.084715766524017,1.084903526004395,1.0850455669808503,1.0851388024356288,1.08518402761971,1.0851850153244216,1.0851471756649893,1.0850768294851458,1.0849810879837478,1.084868084119741,1.084746911033793,1.0846269667409274,1.084516945754789,1.0844239818106793,1.084353212860614,1.0843076455578904,1.084288187105356,1.084293795104313,1.0843219245415123,1.0843690371689514,1.0844313184249708,1.0845052321336153,1.0845878032927307,1.0846766630711395,1.0847700227597346,1.0848667211310015,1.0849663533504905,1.0850693730991396,1.0851770522663586,1.0852912662889718,1.0854141630676768,1.0855478027482572,1.0856938258790088,1.0858531748367921,1.0860258832309297,1.0862109570490497,1.0864063771638561,1.0866092283107187,1.0868159166717748,1.0870224214519404,1.0872245420998985,1.0874181397714795,1.0875993911279653,1.0877650578826124,1.0879127442727792,1.088041093320657,1.0881498771330642,1.0882399668775213,1.0883131980831973,1.0883721687790293,1.088419999279128,1.088460080728453,1.0884958353949,1.088530507587027,1.0885669900670425,1.088607685460136,1.0886544022974354,1.088708284907341,1.088769785353663,1.088838700212007,1.0889142734589734,1.0889953605562221,1.0890806285518302,1.0891687604678641,1.0892586319626878,1.0893494376374335,1.0894407602504725,1.0895325878636675,1.0896252888978897,1.0897195548064706,1.089816317244741,1.0899166440925445,1.0900216190248129,1.0901322127674342,1.0902491566774137,1.0903728330872053,1.090503197991622,1.090639747984529,1.0907815353159274,1.0909272276801971,1.0910752026293307,1.0912236632785677,1.0913707626094808,1.091514727134582,1.091653973088325,1.0917872092047414,1.0919135192612814,1.0920324170551294,1.09214386667957,1.092248264602592,1.092346383814994,1.09243928607913,1.0925282129005554,1.092614468152701,1.092699305710434,1.0927838332876132,1.092868940194295,1.0929552525974429,1.0930431165947712,1.0931326069711857,1.09322355876701,1.0933156175928036,1.0934083040011209,1.0935010862395849,1.0935934548438233,1.093684992018862,1.0937754291327486,1.093864686770891,1.0939528942478751,1.0940403850720941,1.0941276711242545,1.0942153993058175,1.0943042923289898,1.09439508285575,1.0944884433141615,1.094584919780646,1.0946848766694086,1.0947884598746311,1.09489557797766,1.0950059065176312,1.0951189144771212,1.0952339100514896,1.0953501007642228,1.0954666601858298,1.0954899452012432,1.0955132069192262,1.0955364395036384,1.0955596373042016,1.0955827948721408,1.0956059069749369,1.0956289686099936,1.0956519750175213,1.0956749216920432,1.0956978043932297,1.0957206191553381,1.0957433622959216,1.095766030423232,1.0957886204420721,1.0958111295612896,1.095833555291403,1.0958558954539266,1.095878148180925,1.0959003119158264,1.0959223854130444,1.0959443677366192,1.0959662582579448,1.095988056652255,1.0960097628943195,1.0960313772515096,1.0960485896496837,1.096067445410571,1.0960880433418474,1.0961093895712721,1.0961310825734383,1.0961529546816742,1.096174929970475,1.0961969681113422,1.0962190422428455,1.096241130654727,1.096263213584262,1.0962852722290075,1.0963072885835343,1.0963292456003553,1.096351127520319,1.0963729202468873,1.096394611709066,1.0964161922034024,1.096437654623408,1.0964589946208207,1.096480210648072,1.0965013038429727,1.096522277847826,1.096543138527557,1.096563893637474,1.0965832488407858,1.0965974105600995,1.0966034955677335,1.0966203573311568,1.0966420738737455,1.0966662791832589,1.096689588636875,1.0967105818347147,1.09673627246573,1.0967632734139616,1.0967938604243188,1.096826476198259,1.096860390507974,1.0968951928408548,1.0969305949976063,1.0969663566770023,1.097002259366202,1.09703809937883,1.0970736876971225,1.0968220063744336,1.0969990421968925,1.0971025260529965,1.0971454623070518,1.097144741528816,1.0971197736313916,1.0970933072336233,1.0970853560254956,1.097114841605782,1.0971981133500783,1.0973478331890858,1.0975723190753026,1.0978753921608655,1.0982559032164705,1.0987110165287064,1.0992340934745486,1.0998141993243162,1.1004403897984774,1.1011098490752296,1.1018101807061516,1.1025306882175214,1.1032618488002839,1.103995147716708,1.1047229864100907,1.1054385500757549,1.1061356059504217,1.1068082546868532,1.107450684235134,1.1080569835255936,1.1086210620095946,1.1091366968998224,1.1168895293902532,1.117853874858526,1.1186923993166322,1.1194505682326685,1.1201445208338736,1.1207776842828823,1.121348010412895,1.121851330886901,1.1222830226325349,1.1226388762627242,1.1229155514705633,1.123110797038454,1.123223530825948,1.1232538380454091,1.123202929295892,1.1230730911749451,1.1228676517608611,1.1225909715607711,1.1222484569747866,1.1218466099350193,1.1206766689486576,1.1200520879062885,1.1193031234751483,1.1184491193656796,1.117516160688352,1.1165343305232207,1.1155354632292673,1.1145513996532093,1.1136115846272097,1.1127423050649117,1.1119652257359114,1.111295411832679,1.1107425654644807,1.1103113014789072,1.110001858221949,1.1098108266898439,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],\"hv\":[1.034200791553125,1.0342233138580392,1.034269715415234,1.0343375498455396,1.0344331021294673,1.0345594947265984,1.0347164801051505,1.0349020756356366,1.03511300165032,1.0353442545227738,1.0355892296679763,1.0358402838369776,1.036089247523302,1.036327792974503,1.0365475760619134,1.0367402600035407,1.0368980533429744,1.0370150386481365,1.037088483378562,1.0371191175801457,1.0371103195453504,1.037066924979193,1.0369945740572049,1.036899614990965,1.0367893092459486,1.0366717736151287,1.0365553918215806,1.0364479136064766,1.0363556918338785,1.0362832970997757,1.036233398471099,1.0362067927548473,1.0362025404476036,1.036218361154134,1.036251095222,1.0362973399014217,1.036353943674856,1.036418256712947,1.036488169800522,1.0365620910335105,1.036638988731743,1.0367185068922573,1.036801055965761,1.036887775937449,1.036980343824214,1.0370806777410249,1.0371906154609396,1.037311618529236,1.0374445239956955,1.037589356858496,1.0377452245121839,1.037910319649468,1.0380820359667315,1.0382571626728787,1.038432109039621,1.038603124936239,1.0387665163389925,1.0389188720172982,1.039057304299618,1.0391796788806418,1.0392847896947723,1.0393724389732593,1.0394434098364094,1.039499345557775,1.0395425690603168,1.0395758683006995,1.0396022717428592,1.0396248344474128,1.0396464515715298,1.0396697035762572,1.0396967326580209,1.0397291501050308,1.0397679738582457,1.039813603714101,1.0398658545213126,1.03992404841298,1.0399871616252165,1.0400540033178345,1.0401233980438391,1.0401943432949812,1.0402661219872746,1.040338363959807,1.0404110610248374,1.040484544492289,1.0405594338236963,1.0406365625369982,1.0407168852364976,1.0408013699705752,1.0408908832024717,1.0409860769134027,1.0410872907568163,1.0411944831827744,1.0413072021364271,1.0414245987479045,1.0415454809473785,1.0416683979512371,1.0417917437003137,1.0419138679267528,1.0420331866204593,1.0421482857998066,1.042258013280353,1.0423615523354979,1.0424584706900903,1.042548738472151,1.0426327120165806,1.0427110837767377,1.0427848037669738,1.042854982046139,1.0429227838093813,1.0429893290203505,1.0430556065754735,1.043122409875056,1.0431902969830675,1.0432595756375642,1.0433303111988605,1.043402354969186,1.0434753892459976,1.0435489849164243,1.0436226665156165,1.0436959788977411,1.0437685492157462,1.043840138244185,1.0439106760890724,1.0439802795262052,1.0440492478098669,1.0441180395166272,1.0441872336702276,1.0442574767691546,1.0443294238579859,1.044403675777287,1.0444807200684905,1.0445608816028846,1.0446442897039894,1.0447308614449329,1.0448203055774476,1.0449121463185738,1.0450057643613533,1.0451004506859893,1.045195466238956,1.0452144452842123,1.04523340349089,1.0452523356442147,1.0452712366960202,1.0452901017787144,1.0453089262184516,1.0453277055473287,1.0453464355148876,1.0453651120983753,1.045383731512414,1.0454022902174118,1.0454207849273354,1.045439212616297,1.0454575705237565,1.0454758561612334,1.0454940673100583,1.0455122020298115,1.0455302586578343,1.0455482358099408,1.0455661323800534,1.0455839475389646,1.0456016807322854,1.0456193316772737,1.0456369003589658,1.045654387023926,1.045667862591643,1.0456828960899494,1.0456995122776718,1.0457167887621266,1.0457343650266873,1.0457520948185042,1.0457699132182967,1.0457877858674123,1.0458056895981493,1.0458236053957088,1.0458415157643066,1.0458594039691134,1.0458772539503811,1.0458950504946174,1.0459127795431922,1.045930428532375,1.0459479867197767,1.045965445490421,1.0459827985598356,1.04600004211646,1.0460171748562777,1.046034197875958,1.0460511145083347,1.0460679300673918,1.046084651549297,1.046100094986855,1.0461107883596987,1.0461142341100163,1.0461276147330971,1.0461453379269696,1.046165244926158,1.0461842605199465,1.0462011766179868,1.0462223888965128,1.0462447587168784,1.046270365808134,1.0462977703200806,1.0463263170232537,1.0463556437056458,1.0463854965599146,1.046415662931377,1.0464459485813649,1.0464761720248816,1.0465061647147325,1.0462746588784266,1.046436676726683,1.04652800095064,1.0465636536091274,1.046560030607402,1.0465350147842036,1.0465091923142535,1.0465005049612488,1.046525870742597,1.0465998623219452,1.046733717564812,1.0469347642328937,1.0472062973084084,1.0475471532039347,1.0479547226302974,1.0484229699015066,1.048941993200518,1.0495020006114852,1.0501005823171254,1.0507265320993833,1.0513702708226018,1.0520232971757442,1.0526780177191395,1.0533276581356172,1.0539661416878356,1.0545879064482593,1.0551876812473866,1.0557602650275362,1.056300361182761,1.0568025080146404,1.063313900931955,1.06428340022226,1.065102576712206,1.0658344886001767,1.066504365220122,1.0671205776555566,1.0676837806198296,1.0681911693537474,1.0686386178249052,1.0690218297098306,1.06933698020428,1.069581068091901,1.069752088901584,1.0698490956703095,1.0698721921662278,1.0698224927511142,1.0697020770837018,1.0695139590234084,1.0692620788005398,1.068951315413639,1.067961274720278,1.0675277610056653,1.066967253199956,1.0662923114023704,1.065522541698184,1.0646822694659563,1.0637988757621355,1.0629010826061993,1.0620174793447572,1.061174428391436,1.0603954099655848,1.05969971699461,1.059100671525293,1.0586067941116086,1.0582220556203872,1.0579465225966938,1.0577770236590904,1.0646774786266642,1.065148374853511,1.0656588473380546,1.065256019819658,1.0658031265373995,1.0663904132662616,1.067007100394254,1.0676441596393742,1.0674613922683556,1.0656320602832476,1.0648774665551104,1.0645855501561339,1.0644689643523977,1.0643966316562403,1.0784067924288818,1.0793757078196,1.0800100292581076,1.080377480074604,1.0898750637026056,1.0903927539927663,1.0896470394572157,1.089552830096743,1.0891977052099444,1.088565015765239,1.0876333265326223,1.086377501455813,1.0847746893627979,1.0828002010060256,1.0804298235835317,1.0776411409442335,1.0744143706028242,1.07073343417243,1.0665836804705737,1.0619558682406147,1.056854340471717,1.0512885754941903,1.0452666581833112,1.0388529925479875,1.0320819732124908,1.024991765786112,1.0176343591626549,1.010071120288604,1.002370254034112,0.9946048294002305,0.9868511173638049,0.9800118538191641,0.9731981470366176,0.9666758762500148,0.9600819345703867,0.9547590733413949,0.9488300000815897,0.9443256414931347,0.9403395666134705,0.9369460879962157,0.934103005774636,0.9317333800972154,0.9291257155640398,0.9271821140986071,0.924211708175237,0.9228438558012421,0.9220725778796464,0.9220040337218861,0.9225824373074932,0.923885263159755,0.925919865643429,0.9278179763063557,0.9317276879902677,0.9363768364727217,0.9407713801016048,0.9461492173990188,0.9524111876449838,0.9593564232256107,0.9668740167823561,0.974878635753549,0.9832460113280597,0.9904266093707059,0.9982912106321813,1.006975771941286,1.0146254894726334,1.023010457450608,1.0315861176179901,1.0393071949908903,1.0476919076406914,1.0560754628759046,1.0641308841315933,1.0717937096824435,1.0790115583803976,1.0857432892247898,1.0919586068052904,1.0976377808878937,1.1027712496499242,1.1073589215952007,1.1111888354435593,1.1144975403873019,1.1172458666201204,1.1196515497679047,1.1216604766149547,1.1232387446152243,1.1244291279335001,1.125219915726636,1.125642211644358,1.1257224065814047,1.1254717693187255,1.1249029894341305,1.1240202896947828,1.1227938832021078,1.1212703037953258,1.1194090049357643,1.1171747552246845,1.1145575715304608,1.1115099768801575,1.1079848553131968,1.1039369833642845,1.0993233238281852,1.094103994465416,1.0882438267918935,1.0817140611336187,1.0744939483189382,1.0665721330253701,1.0579472089864674,1.0486299406883204,1.0386418727000162,1.0280163856137379,1.0167979545779229,1.0050409336959398,0.9928099916332709,0.9801773201880519,0.9672219004960314,0.954359832995838,0.9413519984066012,0.9282816994323132,0.9152333814566123,0.9035463424319152,0.8931247705783196,0.8838608388035653,0.875643708071768,0.8683652429994912,0.860918292325188,0.8555532563856217,0.8507466522756,0.846824956554574,0.8440975868675861,0.8406732210946989,0.838788746464627,0.8362394381620137,0.8335216441287855,0.8316741205310931,0.830318090583626,0.9876333395642984,0.9865293838280379,0.9855556215856912,0.9848056558657008,0.9843855459557139,0.9844117368986715,0.9850159341260025,0.9863653291380419,0.9887067010778547,0.9924376668664032,0.9977970204437306,1.0043269387582188,1.0119825296883278,1.0206800939976488,1.030297667441872,1.040681724137708,1.0516569622790246,1.0630367959109248,1.0746316684184651,1.0862555027428544,1.0977270179443461,1.1088689861797774,1.1195059181787241,1.1294633846312352,1.1385711516534052,1.146481886241973,1.153469564578114,1.1863439773977755,1.196057966478683,1.203648003820858,1.2094682618079162,1.2138343734194208,1.2170225376157326,1.248618147544223,1.254793673906267,1.2596952174460565,1.2637572411206968,1.27502760665545,1.2792300515041755,1.3046829744156894,1.3040832862820089,1.3044550367408794,1.299643830222299,1.2969149362097525,1.2947107292050541,1.3357752710657111,1.3325425836759812,1.3312813525057923,1.0242138643263354,1.0872767119315798,1.0251503829596695,0.9500409084996816,1.0651847428011916,1.0288906795748942,0.9711938041399,0.8969588164573228,0.8089721277352944,0.7096891950004198,0.603792056627594,0.49238916161100654,0.39443849851013557,0.2794318958253682,0.27276564146390275,0.33509657462828907],\"on\":[1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],\"timer\":[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.009999999999999787,0.030000000000001137,0.05000000000000071,0.07000000000000028,0.08999999999999986,0.11000000000000121,0.13000000000000078,0.15000000000000036,0.16999999999999993,0.19000000000000128,0.21000000000000085,0.23000000000000043,0.25,0.2699999999999996,0.2900000000000009,0.3100000000000005,0.33000000000000007,0.34999999999999964,0.370000000000001,0.39000000000000057,0.41000000000000014,0.4299999999999997,0.45000000000000107,0.47000000000000064,0.490000000000002,0.5100000000000016,0.5300000000000011,0.5500000000000007,0.5700000000000003,0.5899999999999999,0.6099999999999994,0.629999999999999,0.6500000000000021,0.6700000000000017,0.6900000000000013,0.7100000000000009,0.7300000000000004,0.75,0.7699999999999996,0.7899999999999991,0.8099999999999987,0.8300000000000018,0.8500000000000014,0.870000000000001,0.8900000000000006,0.9100000000000001,0.9299999999999997,0.9499999999999993,0.9699999999999989,0.990000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},\"Malaga154\":{\"v\":[1.0606132853258827,1.0606413867374989,1.0606948869436377,1.0607650832770927,1.0608552095059307,1.060965879870155,1.0610951335706476,1.0612405400932303,1.0613995792246358,1.0615689449369046,1.0617445418677982,1.0619218733969655,1.062096236015677,1.0622627940450116,1.0624164650929824,1.062551650942516,1.0626625765124968,1.0627446326014482,1.0627957680612348,1.062816715766839,1.0628100274340573,1.0627788057431264,1.0627261636760952,1.0626554135758526,1.0625706419086178,1.0624769761855255,1.06238020349731,1.062285993985044,1.0621992545818018,1.0621238601669207,1.0620625895783706,1.0620170958094726,1.0619878765614061,1.0619744407397491,1.0619755431521412,1.061989630264822,1.0620151883481925,1.0620508780480005,1.0620954876953184,1.06214786487541,1.0622069604885906,1.062271982978186,1.062342550913365,1.062418732339124,1.0625009461846897,1.0625897835304616,1.062685822995428,1.0627894714791666,1.0629008273461087,1.0630195631172268,1.0631448455017687,1.0632753285613477,1.0634092342183292,1.063544486407885,1.0636788468984617,1.0638100193709905,1.0639357309070536,1.0640538255626972,1.0641623934367346,1.064259924573934,1.064345448843183,1.0644186206277588,1.064479728666702,1.0645296370347086,1.0645696834783738,1.064601551749603,1.0646271337972149,1.0646483995265807,1.0646672885195787,1.0646856237026698,1.064705040460721,1.0647269251522935,1.0647523568691695,1.0647820567223203,1.064816373240617,1.064855309205256,1.0648985943083686,1.064945787977034,1.064996389930688,1.065049935371403,1.0651060598945092,1.0651645322594023,1.0652252627355276,1.0652882969355182,1.0653538016471733,1.0654220438703483,1.0654933601377314,1.065568112894573,1.0656466341139645,1.0657291610093955,1.0658157733827736,1.0659063447842432,1.0660005178432084,1.0660977081003942,1.066197134304964,1.066297867794344,1.0663988915567162,1.0664991613098243,1.0665976645421735,1.0666934761563258,1.0667858098161054,1.0668740626897177,1.066957849658761,1.0670370220979422,1.067111667751742,1.067182090414963,1.06724877162908,1.0673123195139789,1.067373411367334,1.0674327369588483,1.0674909482167618,1.0675486191057617,1.0676062173046794,1.0676640879232482,1.0677224486043997,1.0677813955295123,1.0678409194267626,1.0679009303435636,1.0679612890386858,1.068021841861869,1.068082455277386,1.068143046070932,1.0682036038398273,1.0682642042598187,1.068325009257595,1.0683862574292837,1.0684482466181022,1.0685113077462,1.0685757769118613,1.0686419635266946,1.0687101193920174,1.0687804119975297,1.0688529069797772,1.0689275561141562,1.069004195994131,1.0690825572798837,1.0691622838183488,1.0692429599139697,1.0693241417399826,1.0693403997091437,1.0693566568279822,1.0693729097638227,1.0693891552591697,1.0694053901400569,1.0694216113239832,1.0694378158273743,1.0694540007727515,1.069470163395221,1.0694863010487727,1.069502411211821,1.069518491492523,1.0695345396333813,1.0695505535154675,1.0695665311650095,1.0695824707469552,1.0695983705779049,1.0696142291243882,1.0696300450045206,1.0696458169890466,1.0696615440019206,1.0696772251205011,1.0696928595750825,1.06970844674802,1.0697239861715102,1.0697388365031806,1.0697539756311274,1.0697694549594818,1.069785134185477,1.0698009462480595,1.069816855202111,1.069832837522858,1.0698488741201073,1.0698649469910906,1.0698810382877344,1.0698971300012503,1.0699132041151915,1.0699292429048135,1.0699452293052993,1.0699611473500308,1.0699769825973051,1.0699927225279229,1.070008356919552,1.0700238780774562,1.0700392810073207,1.070054563457217,1.0700697257978355,1.0700847708363084,1.070099703525085,1.0701145306194877,1.0701292840859304,1.0701445989312521,1.070161471526848,1.0701785320708783,1.0701961756190115,1.0702145071873748,1.0702341551599226,1.0702559227584072,1.070277845321226,1.070300186411685,1.0703236509782605,1.0703480115223385,1.0703730754072378,1.0703986604015812,1.0704245854982746,1.0704506697602707,1.0704767346745931,1.0705026082017899,1.0705281288423307,1.0705068076449211,1.0707529884160212,1.0708407691188804,1.0708011425228845,1.0706625776416485,1.070452572161469,1.0701980783581733,1.0699250936381388,1.069657542023449,1.0694159716791638,1.0692164594236928,1.0690700014730032,1.0689824971002364,1.0689551946168758,1.0689858590860248,1.0690694837222743,1.0691997682133854,1.069369776326985,1.0695708802607402,1.0697960890627567,1.0700388651776191,1.0702934358353076,1.0705549032565511,1.0708191998709018,1.0710829039073484,1.0713429416847686,1.0715962290017085,1.0718393253011709,1.0720681782062107,1.0722780179735287,1.0724634273213518,1.0764079916830422,1.0770404174717658,1.077597046942645,1.0781059581834838,1.0785766051677992,1.0790096403324327,1.0794015856242811,1.0797472291692758,1.0800409486112565,1.080277478320085,1.0804523561776977,1.0805621710753526,1.0806046799368725,1.080578845407146,1.080484833453378,1.0803240033814554,1.0800989112614,1.0798133348185754,1.079472312671527,1.079082211105948,1.0785270272890628,1.0780358315284713,1.0773804236047062,1.0765950725538371,1.0757151005688363,1.0747768714830355,1.073816816076809,1.072870191727112,1.071969737988739,1.0711435799191815,1.0704107201367605,1.0697866316335525,1.0692801883442298,1.068894553638097,1.0686283026962444,1.0684764589276774,1.0718911119156072,1.0724542464461326,1.0730433563991233,1.0730991090151323,1.0737905381409274,1.0744836031951601,1.0751783587730173,1.0758731137797297,1.0753679151416484,1.0724936074721836,1.071189427774646,1.0705722341692485,1.0702284058248697,1.0699700951827813,1.077961608232982,1.0805738208831284,1.081485008483866,1.082003647019261,1.0876443833761327,1.0889767117566163,1.0888981056449722,1.0890270117048144,1.0888863933174444,1.0884850607132548,1.087818521515066,1.0868738524795074,1.0856333347666496,1.0840747917047366,1.0821729793734889,1.0799008240145542,1.0772307862942372,1.0741365303070856,1.0705906054980365,1.0665733003577675,1.0620836448553028,1.0571168365027048,1.0516768813584745,1.0457801221362413,1.039452189476698,1.0327289641448094,1.0256559625051256,1.0182872821422204,1.0106843205624103,1.0029141633423928,0.9950482051217026,0.9887227571663878,0.9820673798580493,0.9755151499898834,0.9686279120532005,0.9635164066637525,0.9567439393137231,0.9520874298443031,0.9477007233612887,0.9438055256596098,0.940426538754323,0.9375137089196139,0.9341158098748993,0.9318870648805047,0.9274486234620009,0.9253871785390487,0.9237509329765022,0.9227357293439519,0.9222274978866576,0.9224355913259543,0.9233593473068078,0.9232585441249676,0.9262977349520639,0.9301440299533112,0.9329751368657325,0.9371026966201073,0.942444133268028,0.9486975921907475,0.9557111546765714,0.9633832678669296,0.9717010054402285,0.9784316206062429,0.9860882132084684,0.9949258878603867,1.0021949540758104,1.010605916640708,1.0195419382136486,1.0277748675725862,1.036869659356492,1.0461028914986805,1.055099035103214,1.0637702562522022,1.0720439674794713,1.0798606660608903,1.087173078255809,1.0939457341046752,1.1001545503357655,1.1057861826194266,1.1117357258945502,1.1160477165802112,1.1196663576593675,1.1228834135411065,1.125629620225099,1.127854926472211,1.129613901677371,1.1308823477996008,1.1316980872156022,1.1320958613783725,1.1321038256696896,1.1317467740603646,1.131043713623712,1.130001460391422,1.128638861104387,1.1269380834160185,1.1248899455745427,1.1225084826718084,1.119771263004365,1.1166535024552002,1.113130201246569,1.1091759536692347,1.1047653119275844,1.099873619782279,1.0944780158254932,1.0885584625033589,1.0820987308245928,1.0750870411620768,1.0675175022278494,1.0593900424887044,1.0507112135878076,1.041494439651947,1.031759770045703,1.0215344265613415,1.0108519462742411,0.9997518050488735,0.9885697081550651,0.9770787095969262,0.9653280684254539,0.9533701769753924,0.9424458052461377,0.932514963977376,0.9235215487883943,0.9154006152866121,0.9080835071435474,0.9004647351079142,0.9050824689159799,0.8972947717501056,0.8985485561985239,0.899697024514094,0.8980948164870495,0.9042186563759794,0.9015986444880669,0.8983357771874112,0.9009622651467404,0.8985181366303605,0.8999831310091368,1.0034794499585054,0.9988755291310487,0.9947482217262646,0.9913718561617959,0.9890061850081524,0.9878696852400496,0.9881342430386642,0.9899616178084949,0.993593028789081,0.9990710845614125,1.0057545003736652,1.013530110196951,1.0223033907856744,1.0319582933474596,1.0423490821378216,1.053304962999553,1.0646396409731023,1.0761607493941534,1.0876791654734945,1.099013613868368,1.1099924586481087,1.1204524556905333,1.1302373559381442,1.1391986104414245,1.147012617985772,1.1539667069676292,1.1597654753024629,1.2004188915385323,1.2089317151227845,1.2155220135937086,1.2205863253801676,1.2244315823524483,1.2595898635197678,1.2671672653804535,1.273159032779807,1.2781147672087028,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],\"hv\":[1.01540904046275,1.0154274867072048,1.0154654915022168,1.0155183361194124,1.0155889343994149,1.015677812053724,1.0157832130238524,1.0159029753164375,1.0160348559573693,1.0161759084513613,1.0163224846939791,1.0164705816965254,1.0166160127749029,1.0167544733858727,1.0168814375018131,1.0169919180839129,1.0170807746059702,1.0171439141271787,1.0171795280422413,1.0171882844123925,1.0171724619723181,1.0171348248104948,1.0170781416718944,1.0170053627394826,1.016920131262219,1.01682701788965,1.0167311767858491,1.0166376527736258,1.0165508078567715,1.0164740842786788,1.0164099485025087,1.0163598647006156,1.0163242692357912,1.0163027184910745,1.0162941006082846,1.0162970319631914,1.0163101662901062,1.016332312938267,1.0163623943623525,1.0163993854019993,1.0164423533821354,1.0164905959928974,1.0165437768821748,1.0166019598364209,1.0166655201910526,1.0167349853555778,1.0168108705289265,1.0168935370654824,1.016983070769387,1.0170791775459307,1.0171811124474839,1.0172876740771064,1.0173972767573356,1.0175080701942265,1.0176180603093596,1.017725201681511,1.017827470028586,1.0179229457078702,1.018009928945064,1.0180870770640447,1.0181535289588093,1.0182089801799563,1.018253691270714,1.018288434848688,1.0183144048535453,1.0183331027127458,1.0183462145524884,1.0183554952709435,1.0183626722174006,1.0183693684124029,1.0183770394635219,1.0183869188268038,1.018399965905374,1.0184168209516744,1.0184377922896313,1.0184628804811866,1.0184918433195462,1.018524287577325,1.018559767502669,1.0185978694921334,1.0186382697210214,1.018680763154195,1.018725270857375,1.0187718344388612,1.0188206033927731,1.0188718163835626,1.0189257738453357,1.018982799029298,1.0190431876782617,1.0191071506942522,1.0191747583235171,1.0192458967236837,1.0193202461246291,1.0193972844032049,1.0194763142214684,1.0195565071228594,1.0196369562052712,1.0197167305570605,1.0197949278667657,1.0198707240060734,1.0199434187851886,1.0200124758087847,1.0200775529193493,1.020138518857492,1.020195453052754,1.0202486274037688,1.0202984720419157,1.0203455296552235,1.020390404293475,1.0204337108286141,1.0204760301417577,1.0205178734122105,1.0205596569307056,1.0206016876447221,1.0206441588502742,1.0206871556028054,1.020730669042767,1.0207746185294535,1.0208188796656232,1.0208633154141267,1.020907806876088,1.0209522801985422,1.020996726583753,1.021041214071787,1.021085887599179,1.0211309604468017,1.0211766986059827,1.0212233974450753,1.0212713567832412,1.02132085246773,1.0213721087833847,1.0214252746895023,1.0214804081939015,1.0215374656851413,1.021596300807823,1.021656672768283,1.0217182634397584,1.0217807017270442,1.0218435916041588,1.021856188907904,1.0218687854742035,1.0218813783315979,1.0218939645759233,1.0219065413777493,1.021919105989452,1.0219316557518545,1.0219441881006195,1.0219567005720198,1.0219691908085524,1.0219816565638653,1.0219940957074942,1.0220065062289523,1.0220188862414892,1.0220312339879927,1.0220435478350764,1.0220558262848265,1.0220680679731309,1.0220802716711546,1.0220924362862616,1.0221045608625259,1.0221166445808896,1.0221286867587343,1.0221406868490897,1.0221526444386233,1.0221639810081498,1.0221755872370335,1.0221875011507655,1.0221995922903606,1.0222118003277454,1.0222240936093414,1.0222364515342983,1.022248857290167,1.0222612949126042,1.0222737485153155,1.0222862020401107,1.0222986394146198,1.0223110448304096,1.022323403076462,1.022335699933596,1.0223479225559737,1.022360059825754,1.022372102686472,1.0223840443458094,1.0223958804277349,1.022407609006103,1.022419230493649,1.0224307474728946,1.0224421644331585,1.0224534874630182,1.0224647456802456,1.0224765209934785,1.0224897062236844,1.0225030427813961,1.022516901150432,1.0225313760806947,1.0225470425276282,1.0225646157314716,1.0225822970606604,1.0226003483369779,1.0226194131950257,1.0226392771956616,1.0226597649773161,1.0226807128679578,1.0227019589797788,1.0227233417233002,1.0227447017889144,1.0227658857827036,1.0227867498414136,1.022766067997599,1.0229879333402754,1.0230626864021246,1.023022283081097,1.02289362856068,1.0227017858589664,1.0224709878111418,1.0222244815063104,1.021983591407928,1.021766575843523,1.0215876610887338,1.0214565124551336,1.0213782375385583,1.021353800114388,1.021381082846467,1.0214555188896588,1.0215714284372175,1.0217225839923727,1.0219012475607663,1.022101197724185,1.0223166170849864,1.0225423762209458,1.0227741302766034,1.0230082752881977,1.0232417795381543,1.0234719141828517,1.0236959307464977,1.023910751925288,1.0241127452674041,1.0242976326180806,1.0273873322994438,1.0280273456361284,1.0285688009744476,1.029054858090522,1.0295032628119947,1.0299194656188484,1.0303028029598107,1.03064963924516,1.0309550937302654,1.0312140533165766,1.0314217864947248,1.031574310854429,1.0316685991580867,1.0317026761798127,1.0316756482216067,1.0315876988090023,1.0314400788921758,1.0312351098241366,1.030976205882966,1.0306679095245326,1.0300738264632998,1.0298163572941066,1.0293741166821821,1.028783040649633,1.028075823525946,1.0272847996931613,1.026442760348309,1.025582366469961,1.024735110337533,1.0239301836814936,1.0231925655919396,1.02253900320043,1.021983137372585,1.021532685276911,1.0211902742037802,1.020954462032796,1.0208206767081958,1.0239371107406936,1.024408341441521,1.024922326931059,1.0249567787097598,1.025579165367612,1.026198636948711,1.0268180686847195,1.027436934623735,1.0269542768795565,1.0243367083599304,1.0231824279245334,1.0226468342797053,1.0223493549223592,1.022122523025627,1.0304749708122227,1.0316936456030634,1.0324629943104293,1.0329015605596752,1.0385481184254175,1.0391646154338796,1.0390515839264292,1.0391537270422901,1.039016925452673,1.0386478932947534,1.0380419597624782,1.0371871986761492,1.0360675808890443,1.0346631777934727,1.0329513997645503,1.0309081004046812,1.0285088047581241,1.0257302161688862,1.0225480587193072,1.0189452994460457,1.014921849559303,1.0104740305969908,1.0056062025979544,1.000333918312743,0.9946810459778045,0.988680636619158,0.9823743199842427,0.9758113087395655,0.9690471948364217,0.9621425135085716,0.9551613685814251,0.9495880133739525,0.9437091251275042,0.9379201501813325,0.9318325092176573,0.9273545482298355,0.9213458582040619,0.9172781904579534,0.9134218915984508,0.9099967021497641,0.907028446093775,0.9044723640974397,0.9014669242267536,0.8995573710881953,0.8956273671335484,0.893867057339267,0.8924779881922175,0.8916255083933415,0.8912070869753874,0.8914181134718248,0.8922577760259139,0.892136338120058,0.8948694330649613,0.8983039539799571,0.9007717394944579,0.904419094170083,0.9091512249184112,0.9146864329793275,0.9208902971169715,0.9276755433769943,0.9350529152535605,0.9409965276187338,0.9477712305753476,0.9556223587264594,0.9620298023102924,0.969485262730117,0.9774227813817623,0.9847388327704766,0.9928227985170177,1.0010326886095722,1.0090352305186387,1.0167523046504268,1.0241189369674146,1.03108155018159,1.0375973347936402,1.0436339623727695,1.0491692751449853,1.054190746824791,1.0595159050851695,1.063354345278825,1.0665761595553456,1.0694399420997722,1.071883293427361,1.0738612570803658,1.0754221065009615,1.0765443086474014,1.0772615547918913,1.0776048192258727,1.077599142192221,1.0772666528652564,1.0766242267462738,1.075677778938979,1.0744443728008048,1.0729074238605854,1.0710588431662744,1.068911636526779,1.0664453351726007,1.0636376794276452,1.0604663953372722,1.0569089445895414,1.0529428403688517,1.0485464058934262,1.0436996873586109,1.038385388202991,1.0325897604350829,1.0263031844117614,1.0195214920366518,1.012245805167451,1.0044833639075126,0.9962476591565587,0.9875582355967263,0.97844117230173,0.9689281803260507,0.959056353751046,0.9491256805333903,0.938935979759153,0.9285328080829193,0.9179643999493207,0.908326303619023,0.8995794281914957,0.8916708299146665,0.8845402157172094,0.8781244886016896,0.8714537752648933,0.867158271738308,0.8629018579635922,0.859501810942821,0.8578771377892216,0.8547607981721638,0.8538133402555346,0.8516820901831553,0.8489422976992669,0.8475199647489572,0.8462673498963063,0.9447757973091511,0.9442156592636984,0.9438170630211883,0.9436597922958635,0.943831240995772,0.9444239354723455,0.945539519649638,0.9473068900395885,0.9499222684505959,0.9537143095234683,0.9588517800145987,0.9649042423586923,0.9718705251355763,0.9797043238338735,0.9883170541733127,0.9975850672396326,1.0073590686185476,1.0174745039936866,1.0277606685154304,1.0380491330246058,1.0481779420209236,1.057993181157983,1.0673479298105826,1.076101083082081,1.084118141188332,1.0911079288294372,1.0973259273658622,1.1299415762233191,1.1394351479849016,1.1469237802104035,1.1527714231979616,1.1572828215547617,1.1607138609874896,1.1928889096426332,1.1995142761795026,1.2048315004006251,1.2092671145706304,1.2216088810029637,1.2285192549119759,1.2545503521470016,1.2550317688986965,1.2558931936622026,1.2531256506075084,1.2527340793271902,1.2516671489311186,1.2964585071333565,1.2982482795156973,1.2988429140277902,1.002671551683706,1.0792390053052536,1.0196577656749939,0.9449639470959798,1.0774339705199545,1.0458274218592762,0.9912517855440014,0.9183423213774474,0.8298318614750468,0.7278170574157927,0.6156207850960524,0.4911867436974159,0.3918449729665747,0.25095063656997796,0.16906699737230232,0.22359235879451403],\"on\":[1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],\"timer\":[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.019999999999999574,0.03999999999999915,0.058524999999999494,0.07652987500000208,0.09534496899999922,0.11470771800000179,0.13420771799999898,0.1542077180000021,0.17420771800000168,0.19420771800000125,0.21420771800000082,0.2342077180000004,0.25420771799999997,0.27420771799999955,0.2942077179999991,0.31420771800000225,0.3342077180000018,0.3542077180000014,0.37420771800000097,0.39420771800000054,0.4142077180000001,0.4342077179999997,0.45420771799999926,0.47420771799999883,0.49420771800000196,0.5142077180000015,0.5342077180000011,0.5542077180000007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.010000000000001563,0.030000000000001137,0.05000000000000071,0.07000000000000028,0.08950000000000102,0.1095000000000006,0.12950000000000017,0.14949999999999974,0.16949999999999932,0.1894999999999989,0.20949999999999847,0.2295000000000016,0.24950000000000117,0.26950000000000074,0.2895000000000003,0.30900000000000105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},\"Cuenca530\":{\"v\":[1.0800425955252255,1.0800697734534501,1.0801228833235719,1.0801902299953672,1.0802723692635208,1.0803693219739228,1.0804800645453698,1.0806031992933014,1.080736809557392,1.080878208191126,1.081024274269418,1.0811717463533363,1.0813172316093584,1.0814572265587068,1.0815881032255867,1.0817059436435779,1.081806661939876,1.0818867408455164,1.0819441028466554,1.0819784167522253,1.0819907336105117,1.081982810182659,1.0819567117127966,1.0819147549881165,1.0818597674425414,1.0817952746620956,1.081725344387142,1.081654157666427,1.0815855899815732,1.0815229763193606,1.0814690024261862,1.08142563459279,1.0813940514793083,1.0813747044552997,1.0813673965664423,1.0813715404984114,1.081386394586773,1.0814111939386681,1.0814451657387716,1.0814875057805398,1.0815374035467857,1.081594134853332,1.0816571696020345,1.0817262253258904,1.0818012379560495,1.0818822735921472,1.0819694245698743,1.0820627144515862,1.082162012108846,1.0822669519709258,1.0823768709476294,1.0824907847061305,1.082607419737044,1.0827252876218467,1.0828427722788898,1.0829582045607824,1.0830699217653077,1.0831763285487621,1.0832759758720072,1.0833676575737587,1.0834505055490853,1.0835240585148411,1.0835882885909085,1.0836435838122969,1.0836906990777624,1.083730684342521,1.0837648006373206,1.0837944329628275,1.0838210106404038,1.083845938549642,1.0838705384967224,1.0838959990298218,1.083923329558248,1.0839533181357204,1.0839865076654616,1.0840231977737145,1.0840634754735083,1.0841072680182604,1.0841544067072757,1.0842046878845244,1.0842579205105773,1.0843139563494324,1.0843727047869005,1.0844341370177397,1.0844982836798276,1.0845652275361586,1.0846350900994945,1.084708010244346,1.0847841142705912,1.084863479426443,1.0849460956234647,1.085031832550544,1.0851204190422756,1.0852114388031635,1.0853043430592577,1.0853984771230099,1.0854931157155006,1.0855875020176984,1.085680887051362,1.0857725676660983,1.0858619220170618,1.0859484411446145,1.086031754527752,1.0861116468154768,1.086188063495727,1.0862611042057737,1.086331004268343,1.086398106800318,1.0864628288645883,1.0865256257167872,1.086586956865056,1.0866472567954424,1.0867069119619686,1.086766244759009,1.0868255044543795,1.086884865095428,1.0869444300599163,1.0870042427635678,1.0870643024779723,1.0871245836028536,1.0871850561558456,1.0872457050213942,1.0873065456825204,1.0873676354749995,1.0874290764398116,1.0874910127147535,1.0875536226055453,1.0876171044732794,1.0876816623981562,1.0877474874301196,1.0878147384557917,1.0878835247588725,1.087953895399015,1.0880258295483431,1.0880992335403863,1.088173944099257,1.0882497377717604,1.0883263458188337,1.0884034725239784,1.0884189333652055,1.088434400406642,1.0884498712771717,1.0884653436379639,1.0884808151881311,1.0884962836701855,1.088511746875205,1.0885272026479362,1.088542648891471,1.088558083571907,1.0885735047225107,1.0885889104478466,1.0886042989274394,1.0886196684193479,1.088635017266335,1.0886503438888182,1.0886656467981772,1.0886809245950635,1.0886961759713984,1.0887113997119937,1.088726594695896,1.0887417598974847,1.0887568943871742,1.0887719973318162,1.0887870679943752,1.0888020242923828,1.0888171233246267,1.0888323025714999,1.0888475215339735,1.0888627703302804,1.088878046477218,1.0888933477176492,1.088908670163409,1.088924008006279,1.0889393539428707,1.088954699516982,1.0889700354821101,1.0889853521228179,1.0890006395956906,1.0890158882751932,1.0890310890692736,1.0890462337070792,1.0890613150145008,1.089076327081573,1.0890912654109468,1.0891061269873563,1.0891209102494033,1.089135615025009,1.0891502424017614,1.0891647945627776,1.089179367896918,1.0891944851796638,1.089211243309985,1.089227962208896,1.0892447270395176,1.0892616463414175,1.089279197272684,1.0892981592478013,1.0893173112908507,1.0893367696295049,1.0893566916935946,1.0893770251799635,1.0893977270806208,1.0894187417094763,1.089439998356114,1.0894614146019954,1.0894829005327746,1.0895043632287487,1.0895257104020393,1.0917824265314569,1.0925799058170356,1.0931256406481331,1.0934988571678654,1.093748152749468,1.0939066189204343,1.0939992373469145,1.0940466849507213,1.0940664068120316,1.094072673908913,1.0940763309525066,1.0940847053592688,1.0941018780406173,1.0941293232734914,1.094166669998639,1.094212488361543,1.09426529001538,1.0943238402957771,1.0943854885670943,1.094448947939043,1.094513168882539,1.094577323787864,1.094640797875777,1.0947031454139977,1.0947639756774736,1.0948227596664069,1.0948785861511283,1.0949299273836635,1.0949744856919401,1.0950091766605208,1.0950302692648715,1.0967237464825124,1.097105516280361,1.0974200732927497,1.0976882057282382,1.0979205105365215,1.0981219624783614,1.0982944150817362,1.0984380