334884192,1.0985521513141394,1.0986357919648722,1.0986879832112086,1.098707935568835,1.0986951317977212,1.098649364566665,1.0985707548948591,1.0984597780955285,1.0983173143670382,1.098144728345028,1.0979439682743977,1.0977176955647703,1.0998558729665109,1.0999946531729436,1.0999317707794352,1.099723589280194,1.0994095440277702,1.0990209852840551,1.0985850533524837,1.0981262109894996,1.0976663005976248,1.097223974092303,1.0968122712294035,1.0964415865079509,1.0961185898503576,1.0958469009839418,1.0956279163884952,1.0954614402946994,1.0967787025399354,1.0971157538484342,1.0974416817088286,1.0985233327540076,1.0991915505240601,1.0997626199962236,1.1002786275032335,1.100762012263667,1.1001587201528853,1.0974386084221404,1.0961238992856865,1.0954396099676427,1.0950250995792457,1.0947180357838908,1.097783418819524,1.1050940590773344,1.106608150359824,1.1075955392833248,1.110386644981909,1.111558417735303,1.1125275651250188,1.1130094675508868,1.1131506378255358,1.112999450026773,1.112580587596259,1.1119049691521972,1.110975026620333,1.1097867996632118,1.1083314598955223,1.1065964606384042,1.1045667783074469,1.102226399672749,1.0995580740769693,1.0965480302548658,1.0931924231565393,1.0894865318741194,1.0854315378444621,1.08103482027614,1.0763104697693169,1.0712798679967448,1.0659708782886455,1.0604172995385222,1.0546582162400922,1.0487371592812504,1.0427013012479571,1.0382720731242805,1.0334016424236943,1.0285064397848027,1.0232071026617735,1.0195832394727806,1.0140473775168943,1.0105289625012972,1.0070628874626442,1.0038946712651917,1.0010821296669912,0.9986051484566717,0.9956266049523899,0.9938514737161684,0.9896835473994301,0.9877748897210133,0.9860609683472717,0.9847441902087086,0.9837010791282793,0.9831609780059419,0.9831133433458036,0.9816794333379419,0.9832631705125485,0.9854538611659364,0.9863475689952723,0.9883409375220104,0.9913962175912766,0.9952379611908551,0.9997316473718131,1.0047932132736705,1.0104881809579966,1.0147293143490765,1.0197718663585875,1.0258720244072943,1.0304425751148791,1.0360833716655902,1.0423353550015004,1.0482430500208104,1.0548935232675396,1.061760508250788,1.0685570643115372,1.0752096172373884,1.0816585511603463,1.0878555357577333,1.0937622784670455,1.0993498145599967,1.1045979089271507,1.109494330792637,1.1162198930418246,1.1205726286202047,1.1243412791716352,1.1278581100189111,1.1310749381827938,1.1339385212560449,1.1365136456188865,1.1387468584560367,1.1406577414003942,1.142260886259126,1.1435648702871455,1.1445740361261354,1.1452878242338933,1.1456989656977645,1.145804029181482,1.1455819457110328,1.145016216908219,1.1441060876146865,1.1428320154968334,1.141174821609003,1.1391169782812827,1.1366424760448233,1.13373692288897,1.1303878441374138,1.126585039989136,1.1223209459819048,1.117590978975417,1.1123937265506765,1.1067316437973573,1.1006107920033714,1.0940413932948516,1.087037875901398,1.0796187475734966,1.0718069852079453,1.0636294312527115,1.0551167187726276,1.0465266062824625,1.0376845500558627,1.0286272716908702,1.019393602652409,1.0109424162224243,1.0032459530105873,0.9962636776988548,0.9899478873193517,0.9842476628242429,0.9783018998061741,0.9736320076123594,0.969385230112857,0.965678257353191,0.9632432656780208,0.9601802769272386,0.9583457096646458,0.9561985787622673,0.9538077555296769,0.9521451529048615,0.9507011053835528,0.9493345176328271,1.016602189399599,1.0189441687134861,1.0215561493290262,1.0244287298400279,1.0275427312397125,1.030876609855522,1.0344236970218954,1.0382221856328768,1.0423980354922464,1.0469164198175933,1.0514652111364804,1.0562143388896064,1.061258251172819,1.066637991777768,1.0723535952233123,1.0783721230989065,1.0846352199305687,1.0910668012842644,1.0975819389154395,1.1040940438485107,1.1105197088980976,1.1167803596829744,1.1228013821172915,1.1285105260061712,1.133709401747981,1.1385992906715503,1.1429843038022822,1.1805724843630374,1.1889766365941206,1.1959057775809567,1.201678094789428,1.2065183449693737,1.2403372162878317,1.2492300577258781,1.2565112683430453,1.2625451679839323,1.2711245358970047,1.2774671860952898,1.306489063397347,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],\"hv\":[1.0327109317504553,1.0327287614427803,1.0327667544273997,1.032817400893791,1.0328812409823684,1.032958286945622,1.0330476220305482,1.033147998928554,1.0332577057004593,1.033374342936846,1.0334951266561545,1.0336171486775374,1.0337373831930194,1.0338527056952396,1.0339598798706437,1.034055409473711,1.0341356501737917,1.0341974700091812,1.0342390256435845,1.034260031470967,1.0342614307536255,1.034244794091429,1.0342119630764726,1.0341650051663078,1.0341064452505573,1.0340394316475834,1.0339675946179314,1.033894662632988,1.0338240893945954,1.0337588455019122,1.033701322070113,1.0336532681355324,1.0336157306714364,1.0335891073828198,1.0335732194959664,1.0335675416158603,1.0335714120559263,1.0335841489820519,1.0336050634162028,1.0336334382417751,1.0336685509840937,1.0337097568154658,1.0337565846285643,1.0338087843667256,1.0338663004512008,1.033929192801924,1.0339975441087514,1.0340713751447796,1.0341505681613963,1.0342347957710194,1.0343234647836097,1.034415695311373,1.0345103496868129,1.03460609890803,1.034701500477785,1.0347950648406417,1.0348853084031495,1.0349708079389521,1.0350502711765133,1.03512262308638,1.0351870907909302,1.0352432647646506,1.0352911223178327,1.035331011772577,1.035363608547168,1.0353898509734727,1.0354108653045668,1.035427887989151,1.035442194642411,1.0354550387468533,1.0354675993737283,1.0354809364309618,1.0354959497195537,1.0355133412806132,1.0355335942798194,1.035556974831532,1.0355835595269618,1.0356132827169078,1.0356459934976072,1.0356815101121848,1.0357196623177238,1.0357603182255335,1.0358033974461165,1.0358488747758572,1.0358967780555808,1.0359471816125805,1.0360001942826922,1.0360559402675316,1.0361145323558254,1.0361760393213804,1.0362404517357555,1.0363076526439476,1.0363773992169616,1.0364493190239565,1.0365229214155793,1.0365976213078658,1.0366727707558205,1.036747693832737,1.0368217217922358,1.0368942269814547,1.0369646545127251,1.0370325504484545,1.0370975845936012,1.0371595653945977,1.0372184449476989,1.0372743129636735,1.0373273802224345,1.037377953620948,1.0374264059200582,1.0374731438102918,1.037518577614681,1.0375630951708965,1.0376070413140177,1.0376507035973208,1.0376943042287936,1.0377379982359434,1.0377818775641154,1.037825980671805,1.0378703066851644,1.0379148326290755,1.0379595317337758,1.0380043906201815,1.0380494233318855,1.0380946813679177,1.0381402561628785,1.0381862767732777,1.0382329027064152,1.0382803113388877,1.0383286850670825,1.03837819455243,1.038428981604125,1.0384811436419545,1.0385347242057368,1.0385897043419623,1.0386459999969997,1.0387034649340938,1.038761899191961,1.0388210624172913,1.0388806902398562,1.0388926476587093,1.0389046106621624,1.038916577131817,1.0389285449782684,1.03894051214616,1.03895247661905,1.0389644364240291,1.0389763896362723,1.038988334383212,1.0390002688487032,1.0390121912767303,1.0390240999750973,1.0390359933186923,1.0390478697526744,1.0390597277980225,1.0390715660450673,1.039083383165603,1.0390951779112452,1.0391069491152212,1.039118695693817,1.0391304166475692,1.039142111062244,1.0391537781094562,1.0391654170470208,1.0391770272186474,1.0391885388684088,1.039200179281182,1.0392118906023842,1.0392236364879845,1.0392354086015827,1.0392472050312274,1.039259023870625,1.0392708616518789,1.0392827131494207,1.0392945717942523,1.0393064299915324,1.039318279447895,1.039330111460256,1.0393419172209193,1.0393536881270842,1.0393654160624275,1.0393770936536386,1.0393887145161402,1.0394002734014827,1.0394117663289817,1.0394231906456384,1.0394345449985363,1.0394458292755218,1.0394570444874256,1.039468192620124,1.0394793618311797,1.039491030674517,1.0395041870917645,1.0395172862753093,1.039530420360734,1.0395436924731325,1.039557540387442,1.0395726648378951,1.039587943114277,1.0396034922337747,1.0396194574409496,1.039635790118636,1.0396524512836478,1.0396693907100716,1.039686544739537,1.0397038393127638,1.0397211937740736,1.0397385249037563,1.0397557501597703,1.041815049913099,1.0425129911401523,1.0429896525265643,1.043314903654407,1.0435312782805903,1.0436677467067255,1.043746274808759,1.0437851381553576,1.0437997989003351,1.0438029088967389,1.0438040612788326,1.043809704176683,1.0438233881029708,1.0438463470787476,1.0438781845044376,1.043917579111546,1.043963185622923,1.044013895038351,1.044067313307277,1.044122305256648,1.0441779423918869,1.0442334923990426,1.0442884122902012,1.0443423089906125,1.0443948358862936,1.0444455179201042,1.044493531746789,1.044537495842893,1.0445753347833653,1.0446042673747977,1.045734405871869,1.046155471180067,1.0464880560876895,1.0467638320477775,1.0469996530050092,1.047204184136587,1.04738147881624,1.0475329943922738,1.047658774736019,1.0477581704991654,1.0478302827047825,1.0478742321897105,1.0478893123885333,1.0478750653500535,1.0478313130500938,1.0477581727122756,1.0476560797647287,1.0475258334850928,1.0473686688425496,1.047186345793018,1.0485584193562043,1.0489225324719145,1.0490321581515076,1.0489657563936332,1.0487719560046378,1.048485095187553,1.0481327448393718,1.047738948155733,1.0473254527951135,1.0469117090847582,1.0465143046375178,1.0461447722026818,1.0458123074000492,1.0455227683500705,1.0452792953184893,1.0450830580200272,1.04493382680279,1.0461388565984455,1.0464304066760461,1.0467170789472415,1.0476966620348216,1.0482892592071404,1.0487954379386666,1.0492533047407784,1.0496827420035875,1.0491151158700922,1.0466372692507295,1.0454691622469323,1.044870012429923,1.0445075311670649,1.0442365706754348,1.0516630487620842,1.053644762058716,1.054953335342219,1.0558098471103785,1.0585192335086018,1.0593564694526885,1.0602130610051546,1.0606301617993228,1.0607440777216854,1.0605976552586711,1.0602124167503584,1.059597699405783,1.0587553912002567,1.0576817534004699,1.0563687603037153,1.0548051151153013,1.0529773617999172,1.050871224637045,1.0484713512936166,1.045765668794567,1.0427511180907048,1.0394237849896317,1.0357851435044527,1.0318422688019964,1.027608295710885,1.0231029111128365,1.0183515922548338,1.0133850967604445,1.008238855593879,1.0029522218752283,0.9975676873652239,0.9936516731259881,0.9893264796166374,0.9849748483386699,0.9802578762062032,0.9770660344660532,0.9721128449255193,0.9690172783426011,0.96594363598595,0.9631316274161781,0.9606367614213952,0.9584410186655488,0.9557796287079691,0.9542436746054455,0.9505146077510545,0.948859204091504,0.9473737375958072,0.9462328256429455,0.9453245368093411,0.9448625209911821,0.9448371698449765,0.9435285791629185,0.9449800964130832,0.946962985261875,0.9477296067705868,0.949505045155976,0.9522366791683274,0.9556648822226638,0.9596685595488482,0.9641741951592594,0.9692594604558005,0.9730212832514057,0.9775042763307638,0.982953694943552,0.9869884722296964,0.9920062055994607,0.9975807180985221,1.0028484440184013,1.0087773957910715,1.0148990040197012,1.0209583623875818,1.0268904240743733,1.0326422461196667,1.0381707203989752,1.0434415550366503,1.048428706701122,1.0531138898069246,1.0574859556890523,1.063538170999336,1.0674123213503675,1.0707711462519367,1.0739081135869377,1.076778871528465,1.0793349747979768,1.0816336554601595,1.0836267991073554,1.085331600171742,1.0867608527558308,1.0879219755619522,1.0888186523306969,1.0894501595850818,1.089809765474939,1.0898943508604506,1.089684644425894,1.089165853923097,1.088337527563987,1.087181929137014,1.0856818281381,1.0838215817110426,1.081586970484597,1.0789652793558695,1.0759455696725244,1.0725190045701725,1.0686791762288685,1.0644224188489053,1.0597479779485661,1.0546586526917794,1.0491605150767633,1.0432634524220314,1.0369811674657767,1.0303310694659609,1.0233346267629322,1.0160167528575137,1.0084057797963184,1.0007328054425215,0.992842520278524,0.9847685371518106,0.9765462880099823,0.9690290139551836,0.9621901092046606,0.9559918150828088,0.9503902391605846,0.945338871508235,0.9400743389257464,0.9359655123315703,0.9322221807322295,0.9289557123275067,0.9268415474052679,0.9241315027052767,0.922541626171953,0.9206511916069746,0.9185277817724083,0.9170672506599197,0.9157994900487165,0.9747341028008301,0.9762536273982017,0.9780137090961087,0.9800278270721969,0.9822999550465072,0.9848239224101163,0.987588169808378,0.9905897810235303,0.9938609868758819,0.9975085112122082,1.001495725598948,1.0055346145594983,1.0097655098820661,1.0142672281235887,1.0190735781823832,1.0241830172945938,1.0295651853856291,1.0351673492758942,1.0409211484373668,1.0467504547079203,1.0525777381342283,1.0583283239022196,1.063931799506162,1.0693211766501864,1.0744314444522785,1.0790845896154235,1.0834602872410521,1.1125665478190636,1.121521914171845,1.1289265748904904,1.1350864929412432,1.1402404997434195,1.1445718906179079,1.1754917014770634,1.183315918806827,1.1897987005245292,1.1952044125404655,1.2029805735372265,1.210039524328734,1.2365703744521648,1.2430968592581024,1.2459919655864542,1.247865880542345,1.2532494319852798,1.255104254501892,1.3032831735637622,1.3149489681414654,1.3202951736166404,1.0726163246791767,1.1641587085541072,1.1132406534380592,1.0435889308693322,1.1974376117611285,1.1778169021148701,1.132588047759496,1.0659397047571941,0.9808409764735264,0.87932397728518,0.7641208670530943,0.6314988120628041,0.5399735429332742,0.38890317441236316,0.1858475559065724,0.08125786583404326],\"on\":[1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],\"timer\":[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.00999999999999801,0.030000000000001137,0.05000000000000071,0.07000000000000028,0.08999999999999986,0.10999999999999943,0.129999999999999,0.14999999999999858,0.16999999999999815,0.18999999999999773,0.21000000000000085,0.23000000000000043,0.25,0.2699999999999996,0.28999999999999915,0.3099999999999987,0.3299999999999983,0.34999999999999787,0.370000000000001,0.39000000000000057,0.41000000000000014,0.4299999999999997,0.4499999999999993,0.46999999999999886,0.48999999999999844,0.509999999999998,0.5300000000000011,0.5500000000000007,0.5700000000000003,0.5899999999999999,0.6099999999999994,0.629999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.00999999999999801,0.029999999999997584,0.04999999999999716,0.0685249999999975,0.08652987500000009,0.10534496899999723,0.1247077179999998,0.144207717999997,0.1642077180000001,0.1842077179999997,0.20420771799999926,0.22420771799999883,0.2442077179999984,0.264207717999998,0.28420771799999756,0.30420771799999713,0.32420771800000026,0.34420771799999983,0.3642077179999994,0.384207717999999,0.40420771799999855,0.4242077179999981,0.4442077179999977,0.46420771799999727,0.48420771799999685,0.504207718,0.5242077179999995,0.5442077179999991,0.5642077179999987,0.5842077179999983,0.6042077179999978,0.6242077179999974,0.644207717999997,0.6642077180000001,0.6842077179999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.00999999999999801,0.030000000000001137,0.05000000000000071,0.07000000000000028,0.08999999999999986,0.1095000000000006,0.12950000000000017,0.14949999999999974,0.16949999999999932,0.1894999999999989,0.20949999999999847,0.22949999999999804,0.24950000000000117,0.26950000000000074,0.2895000000000003,0.3094999999999999,0.3290000000000006,0.34850000000000136,0.36799999999999855,0.38559874999999977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},\"RES01\":{\"v\":[1.0679556414500553,1.0679852572048454,1.068041473258163,1.0681140595862353,1.06820561424257,1.0683166274235236,1.0684453682363817,1.0685896540912072,1.0687470893858588,1.0689144639728325,1.069087844222656,1.0692629550741977,1.06943533645277,1.0696004066154383,1.0697533689899612,1.0698889585117914,1.0700017275625329,1.070087258858195,1.0701434510710934,1.0701707690288318,1.070171415251718,1.070148192164679,1.070103992303579,1.0700419268871666,1.0699658293637628,1.069880505811029,1.069791404138978,1.0697039132512682,1.0696227649331258,1.0695517699265003,1.0694937412317447,1.0694504516358085,1.0694225909379007,1.0694099069941887,1.0694114026059414,1.0694257425740177,1.0694515810803922,1.069487699617021,1.0695329762298789,1.069586327238357,1.0696467466804553,1.069713446890862,1.0697860022390204,1.0698643929981828,1.0699489229998704,1.070040061085591,1.0701382738364522,1.0702438799319165,1.0703569238544126,1.0704770661520686,1.0706035063881802,1.0707349718564843,1.070869787126822,1.0710059950075912,1.0711414820529244,1.0712740765007156,1.0714016251514105,1.0715220798940452,1.0716336159753117,1.0717347738425802,1.0718245899354495,1.0719026788361388,1.0719692477550606,1.072025047473946,1.072071283050305,1.0721094989156905,1.0721414529974103,1.072168995489564,1.0721939659862894,1.072218109888799,1.072243009126809,1.072270022437307,1.0723002293562642,1.07233438095568,1.0723728826863905,1.0724158151432734,1.072462996821587,1.072514075408469,1.0725686278178583,1.0726262479384594,1.0726866081453974,1.0727494920979368,1.0728148051500273,1.0728825710349512,1.0729529207429518,1.0730260749588183,1.073102317521933,1.073181956991122,1.0732652762736425,1.0733524745256495,1.0734436097554214,1.0735385531774089,1.073636965022183,1.0737382961366064,1.0738418140422694,1.073946647111932,1.0740518383825062,1.0741564018818384,1.074259377455672,1.0743598826262117,1.0744571604931452,1.0745506216315295,1.0746398765153298,1.0747247540585614,1.0748053031167162,1.074881775594785,1.07495459296105,1.0750243005951177,1.0750915158291132,1.0751568759528416,1.0752209914348227,1.075284407996921,1.0753475791656117,1.0754108496930204,1.0754744493515165,1.0755384967632489,1.0756030125138725,1.0756679405038867,1.0757331756592068,1.0757985952017965,1.0758640899944396,1.075929592334191,1.0759950970275116,1.0760606744252237,1.076126471255267,1.076192702749919,1.0762596377823344,1.0763275755252166,1.0763968207603034,1.0764676551095274,1.0765403088744256,1.076614936524442,1.0766916006382132,1.0767702602946911,1.0768507692182032,1.0769328834670058,1.0770162781579053,1.0771005717429336,1.077185354293983,1.0772023331799854,1.0772193120105398,1.0772362876641821,1.0772532570838076,1.077270217284418,1.0772871653605025,1.0773040984929991,1.0773210139560054,1.0773379091228967,1.0773547814722801,1.0773716285932535,1.0773884481905014,1.077405238088717,1.0774219962367424,1.077438720714392,1.0774554097249605,1.0774720616093736,1.077488674844108,1.0775052480429843,1.077521779958408,1.077538269482181,1.0775547156459684,1.0775711176211635,1.0775874747183662,1.077603786385827,1.0776198239379342,1.077636010470043,1.0776523685963046,1.0776688467954314,1.0776854162808693,1.0777020585331447,1.0777187587823946,1.0777355030339542,1.077752276787676,1.0777690649409977,1.077785851821903,1.077802621475275,1.0778193580090285,1.0778360459748257,1.0778526707998286,1.0778692191983297,1.0778856795517588,1.077902042267872,1.0779182999984993,1.0779344478110366,1.0779504832386275,1.0779664061833285,1.0779822187576178,1.0779979250288863,1.0780135307137084,1.0780291931490662,1.0780458714585626,1.078064913654147,1.0780832797292936,1.0781017861491473,1.078120729139543,1.0781410117993402,1.0781636211499468,1.0781860861525465,1.0782089108385735,1.0782325283328733,1.078256858916919,1.078281786152032,1.0783071734202063,1.0783328716952458,1.0783587253267115,1.0783845771345,1.0784102734784293,1.0784356686185614,1.0792670729676104,1.0796743865063747,1.0798901821580398,1.0799602871396465,1.0799198377311172,1.0797988251589867,1.0796243778656132,1.0794219900338506,1.079214689542548,1.0790220676100077,1.0788593655408192,1.0787369761352583,1.0786605017376738,1.0786313528074778,1.0786475785601297,1.0787049392748047,1.078798457813171,1.0789226484390237,1.079069457483805,1.079233483714715,1.0794096169156084,1.0795933672349207,1.0797809838942805,1.0799694227693923,1.0801561780140618,1.0803390003617472,1.0805155521315335,1.0806830729762797,1.0808381360169854,1.0809765557539603,1.0810934732068804,1.0845160205954656,1.0850663650149783,1.0855408268030071,1.0859671301840914,1.0863557117591678,1.086708661994023,1.0870240442814179,1.087298137800232,1.087526684766957,1.0877056146807471,1.0878314642925515,1.0879016071476542,1.0879143593568685,1.0878690116985619,1.0877658276400197,1.087606039755313,1.08739186525226,1.0871265475951808,1.0868144156649706,1.0864609726616574,1.0866370544581438,1.0862990810000397,1.0857836018796445,1.085131125072254,1.0843788442731659,1.0835628092081213,1.0827181169214068,1.0818783026045637,1.081074354873377,1.0803328118740614,1.0796713732433822,1.0791046033898333,1.0786409215965884,1.0782835081830506,1.078031416649912,1.077880561405329,1.0808267468056076,1.0813506376918534,1.0818886733974864,1.0824924887974416,1.0831914023557072,1.0838614940362394,1.0845146968341415,1.0851560333796837,1.084531524839467,1.0814202073500174,1.0799686378653128,1.0792493838841484,1.0788302667842637,1.0785123523351654,1.0853569188271623,1.0888371204294027,1.0898322994124539,1.0903900271911444,1.095360618792025,1.0965706664497965,1.0968483236432356,1.0969291744021799,1.0967021095129406,1.0961873797709585,1.09538860955265,1.0942994564309652,1.0929075254548506,1.0911954617625768,1.0891422653573086,1.0867244732328383,1.0839175256913967,1.0806974493403787,1.0770367440121118,1.0729158068033604,1.0683411698910918,1.0633058023905366,1.0578132235761326,1.0518765957474667,1.045520186474588,1.038778535810919,1.0316952021634447,1.0243219584766627,1.0167176890138199,1.0089469355355365,1.0010786434732266,0.9948680464416636,0.9882851667096912,0.9817849657670114,0.9749181783610774,0.9699140047519664,0.9630851304127054,0.9584812306669053,0.9541069588262745,0.9502028162177545,0.9468033834783529,0.9438630960652142,0.940410450460411,0.9382223244448812,0.9336552466518928,0.9315909152970507,0.929925975575342,0.9288687138758086,0.9282938216461988,0.9284260386329589,0.9292644425472415,0.9289249503832331,0.9318959987560548,0.935675259666218,0.938303659965842,0.9422588389661102,0.9474645789113078,0.9536042015342101,0.9605177242347875,0.9680989691614927,0.9763495833522993,0.9829330860188945,0.9904602628688169,0.9991991777456725,1.0062713473380123,1.0145227683701068,1.0233360141027006,1.0314773229869658,1.0404846323291868,1.0496388072734835,1.058565413232659,1.0671766956240833,1.075401258135362,1.083181503482305,1.0904724888283337,1.0972412651263144,1.103466255037157,1.1091364192362576,1.1156709623103718,1.1201417180788924,1.1239158624583534,1.1273060007255438,1.1302462859643043,1.132684878028999,1.1346803487614274,1.1362006687878148,1.1372797404367438,1.1379473841509422,1.13822690047105,1.1381371786876908,1.137691096013863,1.1368915550148835,1.1357479445395535,1.1342400933759964,1.1323517542203172,1.1300972782768852,1.1274535769170428,1.1243954868926007,1.1208988439911227,1.116940124574858,1.1124966404211498,1.1075471864948485,1.1020728395322272,1.0960577734374053,1.08949003416734,1.0823619893487937,1.0746716025255516,1.06642220516585,1.0576232316907757,1.0482903901883358,1.0384453852127242,1.0281165024273196,1.0173377403724797,1.0061485239861316,0.9948860891057181,0.9833204645370829,0.971499962391552,0.9594758609061184,0.9484938600417754,0.9385119386313677,0.9294725873974492,0.9213098977688675,0.9139545436168611,0.9062949026505014,0.9009236804178514,0.9055062899463874,0.8986079948529263,0.9018053515889805,0.9017796072152079,0.9030646338201135,0.9023602354752854,0.9005141048109622,0.8993775005593977,0.8983141244647089,0.8969621008955704,1.0067933166776564,1.0041568827280285,1.0019432343917294,1.0003503583528448,0.9995638747555708,0.9997396922426441,1.0010049742647478,1.0034933120794134,1.007422674243018,1.012815038628551,1.0191037248466706,1.0262551304099659,1.0342263581207995,1.0429422114048699,1.0522929202588729,1.062140102925142,1.0723263766801145,1.0826850499785434,1.093050162145292,1.1032624901205477,1.1131725298793793,1.1226400018905538,1.1315322106235015,1.139723538576489,1.1469244687964006,1.1534059956162563,1.1588985123125535,1.2018677860047102,1.2105932330264062,1.2174588587696897,1.2228628794194616,1.227100580937988,1.2648891719590487,1.273120674569386,1.2796786930578197,1.2851216348916341,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],\"hv\":[1.0219435118039393,1.0219634025547644,1.0220039576371023,1.0220590666518796,1.0221310828917431,1.022220425689267,1.022325544202728,1.022444495083916,1.0225751438467077,1.022714627295887,1.0228594391685455,1.0230057711453224,1.0231496503183637,1.0232869952800052,1.0234135315787176,1.0235245656594232,1.0236152447235507,1.023681642517729,1.0237219025254258,1.0237364531004758,1.0237272632000631,1.0236968320641266,1.0236477345227628,1.0235827436798006,1.0235052795202566,1.0234196292013862,1.0233306485194305,1.0232431360481509,1.023161301831404,1.0230885343572318,1.0230273330853978,1.0229792706439098,1.022944955416877,1.022924156592402,1.0229159824720182,1.0229192426525922,1.0229327390867684,1.022955387592715,1.0229861895674177,1.023024180192269,1.0230684643364782,1.0231183423316328,1.023173437841483,1.0232337361968091,1.0232995102900295,1.0233711789794073,1.0234491581078855,1.0235337308732713,1.023624935387651,1.0237224669796041,1.0238256097513625,1.0239332269606611,1.0240438234336986,1.0241556535596539,1.0242668330499398,1.0243754260039484,1.0244795133387432,1.0245772700425952,1.0246670708328993,1.0247476167291782,1.0248180515413505,1.0248780347944069,1.0249277542586,1.024967881906199,1.0249994941329088,1.0250239692209762,1.0250428750907707,1.0250578612999344,1.0250705674559368,1.0250825488059276,1.025095214536114,1.0251097745670168,1.0251271896095628,1.0251481273139604,1.0251729471755784,1.0252017192810838,1.0252342804945798,1.025270315983577,1.0253094484161391,1.0253513160841337,1.0253956275732479,1.0254421908401385,1.0254909223810063,1.0255418442147832,1.025595073933434,1.0256508090079133,1.025709303064525,1.0257708315357592,1.0258356466665972,1.0259039256593276,1.0259757194967738,1.0260509123112622,1.0261291999379638,1.0262100914839574,1.0262929326940937,1.026376945433706,1.0264612757191232,1.0265450439584707,1.026627393843833,1.0267075385962636,1.026784803681627,1.0268586641612942,1.0269287735717487,1.0269949803947906,1.0270573293101473,1.0271160460319952,1.0271715073543772,1.0272242003673175,1.0272746760786773,1.0273235030355865,1.027371225624504,1.027418330285543,1.0274652210784248,1.0275122049461636,1.0275594862305053,1.027607170139856,1.0276552744977578,1.0277037488366947,1.027752499156309,1.0278014158428288,1.0278504016360412,1.0278993964080088,1.0279483959307905,1.027997463468662,1.0280467304305831,1.0280963893464647,1.0281466805069306,1.0281978711407214,1.0282502333375363,1.0283040183663028,1.0283594315275149,1.028416610324607,1.0284756101436836,1.0285363939286363,1.0285988305723084,1.028662701829178,1.0287277172895257,1.0287935360858527,1.0288597921591733,1.0288730634422099,1.0288863347085635,1.0288996031728497,1.0289128661073443,1.0289261208488933,1.028939364805494,1.0289525954624987,1.0289658103886021,1.028979007241287,1.0289921837721359,1.0290053378315136,1.0290184673731078,1.0290315704578639,1.0290446452576734,1.029057690061496,1.0290707032684883,1.0290836834008676,1.0290966291019124,1.0291095391375633,1.0291224123975224,1.0291352478959743,1.0291480447719876,1.029160802289386,1.0291735198362721,1.0291861969236167,1.029198632105578,1.0292112027499467,1.0292239277225756,1.0292367594033456,1.0292496719409892,1.0292626489395933,1.0292756773327825,1.0292887446787786,1.0293018380386114,1.0293149439188267,1.0293280483113891,1.0293411369585588,1.0293541956670953,1.0293672106503138,1.0293801689155364,1.0293930586317888,1.0294058694687047,1.029418592916564,1.0294312224777156,1.0294437538178913,1.0294561848075525,1.02946851543171,1.0294807476457273,1.0294928851442324,1.02950493308627,1.0295170352180525,1.0295300698408683,1.0295452392695583,1.0295597618394967,1.0295744095063297,1.0295894525637654,1.0296057158290215,1.029624075789862,1.0296422707856363,1.0296607844554755,1.0296800128629797,1.0296998789970446,1.029720276087017,1.0297410807391116,1.0297621591289292,1.0297833718674962,1.0298045784089749,1.0298256415580196,1.0298464313217994,1.0306037858827795,1.030962303722195,1.0311482322447898,1.0312043670250908,1.0311625582285333,1.0310496643326181,1.0308898899142338,1.030705965224521,1.030518395083703,1.0303445864250527,1.0301980323441833,1.0300878755053697,1.030018974510015,1.029992454621914,1.0300064596427903,1.0300571182223275,1.030139944474504,1.030250005264849,1.0303800580083613,1.0305253083368469,1.0306812093901454,1.0308437699391586,1.0310096614256297,1.0311761864310904,1.0313411247294968,1.0315024782062032,1.0316581602869501,1.031805696797256,1.0319420097689014,1.0320633387943499,1.0346895104173461,1.0352624110200899,1.0357343761984794,1.0361486352401594,1.0365240144265353,1.0368673756840672,1.0371795425985233,1.0374583314445758,1.0377002187122037,1.0379013160443125,1.0380579575436906,1.0381670479518976,1.0382262546017889,1.0382340949644553,1.038189961550217,1.0380941181979628,1.0379476961769154,1.0377527081634308,1.0375120859066012,1.0372297334746847,1.0371766230535104,1.037073216422308,1.036764343578217,1.0362965600172025,1.0357070255301384,1.0350292788624458,1.03429563558731,1.033537490703969,1.032784782004515,1.0320651468826614,1.0314021703828435,1.0308114612237476,1.0303058771657214,1.029892756307631,1.0295747646741218,1.0293509065923883,1.0292174198168247,1.0319076271887306,1.0323495748707294,1.0328200511758545,1.033356387106805,1.033979938691172,1.0345766674578212,1.0351581648667285,1.035729122775185,1.0351382724758138,1.0323052820976921,1.0310189021463647,1.030392494550817,1.030028218484171,1.0297484968460355,1.037719600180448,1.0390805142861386,1.039926126455528,1.0403995003184277,1.0453609659367524,1.0459501131128501,1.0461666335887934,1.0462223492416955,1.0460062436295139,1.0455344356659821,1.0448091620839237,1.043824231580572,1.0425682995347623,1.041025712741855,1.0391776498626248,1.0370031672572735,1.034480426610293,1.0315882137933534,1.0283021325933368,1.0246052439226332,1.0205042581837285,1.015993346636567,1.0110764097095042,1.005766071457311,1.0000849883469112,0.994065004760047,0.987745984142215,0.9811750532798889,0.9744055636707569,0.9674957977754323,0.9605077096752108,0.9550341680544808,0.949215766279708,0.9434684371272515,0.9373933049390508,0.9330077904336181,0.9269412135785504,0.9229172111276227,0.9190677519420541,0.9156305696679417,0.9126405889217672,0.9100570452500398,0.9069983187038217,0.905123657266059,0.901072704516913,0.899308478024945,0.8978928792286334,0.8970023147890533,0.8965239517980185,0.8966676170879826,0.8974322550171577,0.8970963853507731,0.8997734082942822,0.9031532033264529,0.9054417689918285,0.9089395181840936,0.9135562581520419,0.9189958827141681,0.9251164541647461,0.9318264993469727,0.9391506912674701,0.9449672338521644,0.9516312793612169,0.9594006881876462,0.9656351672686351,0.9729526714486755,0.9807855520656962,0.98802402981808,0.9960341077437591,1.0041772908312159,1.0121212246013145,1.0197879307306832,1.027113559303559,1.0340462871456624,1.040545433698969,1.0465809652915232,1.0521330016903092,1.0571911100089275,1.0630518045993644,1.06703031880594,1.0703913935182274,1.0734111373129795,1.0760297121545686,1.0782002554266723,1.0799745006497994,1.0813237665374849,1.0822781683457112,1.0828642213275539,1.0831025909047547,1.0830100657090653,1.0825980090876852,1.0818688311090832,1.0808310155129282,1.0794659671796407,1.0777591773054396,1.0757240554996546,1.0733395519205688,1.070583073539279,1.0674331160330186,1.063868853074916,1.0598702963718638,1.055418885113641,1.0504982134928562,1.0450947719007486,1.0391986489868676,1.0328039390991641,1.0259099165712062,1.0185207357545996,1.0106461930882706,1.0023017944042123,0.9935085301392417,0.9842933926333131,0.9746884672481346,0.9647307643141599,0.9547217783171635,0.9444584467894778,0.933985460926241,0.9233500493898368,0.9136529941897582,0.9048534316048449,0.8968971900492058,0.8897231281525128,0.8832675513299932,0.8765542644534717,0.8719137173183976,0.868322785497233,0.8644087921608518,0.8630418274054044,0.8600877118402812,0.8591083417667263,0.8571076474071342,0.8545530047413242,0.8529622903784907,0.8516686228301387,0.9541807272321613,0.9539826386963505,0.9539750655230034,0.9542306201624166,0.9548254879941662,0.9558358643748431,0.9573404312655192,0.9594362334569505,0.9622753491400072,0.9661252647411943,0.9710905940512989,0.976756941613234,0.9831572496771509,0.9902767976019298,0.9980574631052114,1.0064049440504177,1.0151974251418232,1.0242953077544508,1.0335502815009734,1.0428143344296639,1.0519451499537675,1.0608087167067863,1.0692789037732524,1.077236019997831,1.0845664594485411,1.0910098579881986,1.096807494072568,1.1311281818264252,1.1407590708386484,1.1484317562106972,1.1545263605612568,1.159345104965414,1.1631317452686833,1.1977169110326946,1.2049216353903083,1.2107468033934385,1.2156219454466541,1.2300933361373034,1.2371831813348804,1.2656791754710246,1.2671772260589094,1.268456050778471,1.2676126654161968,1.2692896884489584,1.2690013923625565,1.3193410951204025,1.3262307837919354,1.3281707165671885,1.0382214932727578,1.1265890581396627,1.0670636355289245,0.9906369896892158,1.1390549816301647,1.1096699485002814,1.0555780890521134,0.9814284633101854,0.8900600002903002,0.7835046198970336,0.6648138070013316,0.5311471628962409,0.4328577138667967,0.27941819814653673,0.1233624457936392,0.16016858800345715],\"on\":[1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],\"timer\":[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.00999999999999801,0.029999999999997584,0.04999999999999716,0.0685249999999975,0.08652987500000009,0.10534496899999723,0.1247077179999998,0.144207717999997,0.1642077180000001,0.1842077179999997,0.20420771799999926,0.22420771799999883,0.2442077179999984,0.264207717999998,0.28420771799999756,0.30420771799999713,0.32420771800000026,0.34420771799999983,0.3642077179999994,0.384207717999999,0.40420771799999855,0.4242077179999981,0.4442077179999977,0.46420771799999727,0.48420771799999685,0.504207718,0.5242077179999995,0.5442077179999991,0.5642077179999987,0.5842077179999983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.020000000000003126,0.0400000000000027,0.060000000000002274,0.08000000000000185,0.09950000000000259,0.11950000000000216,0.13950000000000173,0.1595000000000013,0.17950000000000088,0.19950000000000045,0.21950000000000003,0.23950000000000315,0.25950000000000273,0.2795000000000023,0.2995000000000019,0.3190000000000026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},\"RES02\":{\"v\":[1.0575419599588778,1.0575674883294102,1.0576167552228526,1.0576836168858215,1.0577723497318006,1.0578841246662507,1.0580171011626192,1.0581686850643945,1.058336077608902,1.058515594634801,1.058702596869885,1.0588918797056626,1.0590779332350646,1.0592550763684454,1.0594173964254059,1.0595585609698148,1.059672248480422,1.0597535607450728,1.05980044121453,1.0598138745297985,1.0597968552367723,1.0597530570083662,1.059686260834495,1.0596005362136764,1.0595007890789723,1.0593929688125765,1.0592836068842115,1.0591789626338592,1.059084320856375,1.0590036991821843,1.0589397895629573,1.05889395940446,1.0588662720261408,1.0588557159085712,1.0588605025959095,1.058878565325025,1.0589079426156345,1.058946934090968,1.0589940672628626,1.0590480393294046,1.059107767254859,1.059172540387643,1.0592421599584176,1.0593169545204142,1.0593976501549958,1.0594851573690696,1.0595803522851774,1.0596838852632928,1.0597960173376344,1.059916484274495,1.0600444086562226,1.0601782966902482,1.0603161322429155,1.0604555323395872,1.0605939089941938,1.0607286023235012,1.0608569925426212,1.0609766237901415,1.0610853601964796,1.0611815599695114,1.061264226136982,1.0613330911864103,1.0613886166855955,1.0614319158334358,1.0614646277574475,1.0614887632518424,1.0615065406059774,1.061520231992488,1.0615320360311442,1.0615439767960724,1.061557822560863,1.0615750179865355,1.0615966243528694,1.0616232735010536,1.0616551647160222,1.0616921088240816,1.0617336223888665,1.0617790536052074,1.061827714280133,1.0618789922470977,1.0619324275811304,1.0619877504829616,1.0620448890153007,1.0621039574047837,1.0621652323439243,1.0622291192657243,1.0622961066761187,1.0623667064581865,1.0624413818878555,1.0625204697035628,1.0626041072729786,1.0626921781780627,1.0627842869597381,1.0628797670448615,1.0629777189598109,1.0630770703464327,1.0631766473106998,1.0632752484432848,1.0633717167288894,1.0634650071292444,1.0635542481527451,1.0636387940169598,1.0637182626114066,1.0637925537670725,1.0638618442529901,1.0639265586979028,1.0639873196674787,1.0640448834132363,1.0641000694109892,1.0641536919644072,1.0642065006420032,1.0642591339954872,1.064312088479907,1.064365702748983,1.0644201563667228,1.0644754819476996,1.0645315891398517,1.0645882984387138,1.06464538186187,1.0647026065656258,1.0647597768461192,1.0648167699785929,1.0648735620813883,1.0649302421221531,1.064987010669034,1.065044166283738,1.0651020819881556,1.065161171763847,1.0652218541778833,1.0652845123277508,1.0653494556037764,1.0654168872342846,1.0654868828716695,1.0655593777304286,1.0656341669505691,1.0657109190140388,1.065789200994037,1.0658685132138552,1.0659483284171742,1.0659643058767916,1.0659802787665762,1.065996243233376,1.0660121955258595,1.0660281320043572,1.0660440491502046,1.066059943574441,1.0660758120261145,1.0660916513997503,1.066107458742495,1.0661232312603879,1.0661389663242644,1.0661546614748276,1.0661703144270787,1.0661859230766435,1.0662014854950417,1.0662169999406303,1.0662324648573924,1.0662478788762486,1.0662632408156323,1.066278549681487,1.0662938046667707,1.0663090051501591,1.0663241506942782,1.0663392410421384,1.0663523956253436,1.0663662744456344,1.0663809651258638,1.0663960495288458,1.0664113503158703,1.0664267866184551,1.0664423157670264,1.066457909895353,1.066473546548407,1.0664892053699804,1.0665048667976482,1.066520511797347,1.0665361219608769,1.0665516797545536,1.0665671688896343,1.0665825747085402,1.0665978845608095,1.0666130881713805,1.0666281778756252,1.0666431487932535,1.0666579988700482,1.0666727287497,1.0666873415809726,1.0667018427178618,1.0667162393738756,1.0667301219981788,1.0667426314096802,1.0667533624698677,1.0667677084616287,1.0667840634803432,1.0668017378760304,1.0668199874629218,1.0668387680568834,1.0668591849196014,1.0668802821742127,1.0669033640231347,1.0669277391044625,1.0669530216751129,1.0669789434900627,1.0670052808148656,1.067031828175882,1.067058390716784,1.0670847842078093,1.0671108374053795,1.0664140383828435,1.0664932581768893,1.0664684422473403,1.0663525789032713,1.0661641543454772,1.0659250798769853,1.065659886414469,1.0653923569738741,1.065145005062744,1.0649374548092319,1.0647851889235547,1.0646988234412167,1.0646839696528212,1.0647412854847373,1.0648684162971789,1.0650596543268809,1.065306656429945,1.0656005664919141,1.0659346658717914,1.0662994942335673,1.0666865642251053,1.067088372344381,1.0674984098501592,1.0679110941402088,1.0683215923839378,1.0687255477351052,1.069118751118169,1.0694968225137804,1.069854969821086,1.070187878284852,1.0704897547511547,1.0747591024774963,1.0754942259344238,1.0761527918936205,1.0767614939043346,1.077328347411583,1.0778527313350956,1.0783301009871047,1.0787543787776088,1.0791192609635594,1.0794189680034139,1.0796486768842095,1.0798047574525846,1.079884879907992,1.0798880427063864,1.079814557567172,1.0796660227483048,1.0794453057171556,1.0791565450532488,1.0788051673012597,1.0783979330013034,1.077202185506184,1.076576102486822,1.0758138075831372,1.0749391911033541,1.0739819586180093,1.0729753594931035,1.0719540432449912,1.0709522398994122,1.0700017865011262,1.0691303784654471,1.0683583092250906,1.0677009913270732,1.06716749335043,1.066761190523802,1.066480739167092,1.0663210364078408,1.0700084060691557,1.070570731921812,1.0711704179267922,1.0707036224480524,1.0713317495963524,1.072000643406193,1.0726965030724367,1.0734095066080056,1.0730878578534309,1.0706858773383647,1.069629764764326,1.0691653867666555,1.068933862423761,1.0687706053635162,1.0774259947284028,1.0788698818425069,1.079652670647188,1.0801274385412558,1.0860355990996515,1.087453486725451,1.086941892949751,1.0871319978153522,1.087106360135133,1.0868559998535994,1.086364462604839,1.0856096989268555,1.0845680323230502,1.083212358182901,1.081513790410903,1.0794429114108264,1.076970928274982,1.0740711226242603,1.070716549535383,1.066887236145002,1.0625800266546035,1.05779285513694,1.0525290508527059,1.0468147554061944,1.0406764147655823,1.0341493423793533,1.0272798224839796,1.0201232230067303,1.0127423437483214,1.0052056058235794,0.9975855500139557,0.991129793763489,0.984493318838638,0.9780192496500187,0.9713119045116172,0.9660727825198056,0.9597056332451589,0.9550440113069475,0.9507718525983474,0.9470322803901042,0.9438190001766157,0.9410721719161482,0.9379480034659942,0.9356640635286614,0.9317367243210184,0.9297305516891793,0.9282046499772392,0.9273218488164027,0.9270041109815227,0.9274031232334115,0.9285183445687847,0.9290727699168964,0.9321556488211438,0.9360202279103114,0.9392996221978731,0.943716898318026,0.9491927028825663,0.9554888619212686,0.9624804642808168,0.9700785402257407,0.9782116815661286,0.985032032440752,0.9926781925592848,1.0013398622943175,1.0087780298004383,1.0171716972299427,1.0259503475920468,1.0339771842977137,1.0428045274641289,1.0517363702455718,1.0604154102770658,1.0687604892958376,1.076703378465461,1.0841875192045407,1.0911676317076513,1.0976095782564546,1.1034901600218996,1.108796646869824,1.1135100391203725,1.117425708765547,1.1207006494897387,1.1235880500560314,1.126018610958354,1.12794626589864,1.1294195454987117,1.1304223415507808,1.1309939600324916,1.1311715965622817,1.130984130255673,1.130459428183617,1.1296198813932161,1.12846789093767,1.1270383564880353,1.1253083412549836,1.1232710731933377,1.1209414491702219,1.1182914405714481,1.1152911903799054,1.1119103660746514,1.108117832008503,1.1038820969525573,1.0991723882756095,1.0939599601625984,1.0882194377021506,1.0819300912464767,1.0750766758380976,1.0676511449020571,1.0596525935625087,1.0510881190887489,1.041973026632776,1.032330449786035,1.0221918136301893,1.0115957415317092,1.000587459172464,0.9895060018822195,0.9781324232818291,0.9665217823577879,0.9547321383322553,0.943988356336946,0.9342471343796253,0.9254487405050047,0.9175247511132391,0.9104034407591679,0.9030085143633492,0.8980281863589146,0.9016401971906489,0.9031961289009633,0.9045847458867132,0.9033468598377812,0.9032304986749863,0.9015553087447533,0.8991817705270778,0.897645006166533,0.9005007391843651,0.8983835479298005,0.9970284900915155,0.9925825860037722,0.9885349672788791,0.9851424397249983,0.9826575977799351,0.9813088705137111,0.9813011287555404,0.982855429473881,0.9862980128032592,0.9917704739025777,0.9986558631115187,1.0068111702239737,1.016109259454042,1.0264038013395185,1.0375230142528113,1.0492752346120502,1.0614583952840688,1.0738681858865569,1.0863047888852946,1.098574079041378,1.110486794595554,1.1218559513169066,1.1324960688613481,1.1422264163257034,1.1506772605179254,1.1581425266713297,1.1642914329981007,1.2016815798712945,1.209870597621981,1.2160949852339513,1.2207436905597646,1.2241341950898101,1.2557678913178498,1.262501632643486,1.267776894057718,1.2721101534232988,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],\"hv\":[1.012677113191074,1.0126932109626294,1.0127273932486485,1.012777221042261,1.0128465295235958,1.012936336123288,1.013044989631786,1.0131701818785508,1.0133094224600532,1.0134594288238394,1.0136160691056746,1.013774710876536,1.0139304508634432,1.0140782335242144,1.0142127956241145,1.0143284990162957,1.014419719744689,1.0144821106124795,1.0145138605625041,1.0145158630402766,1.014490791316647,1.0144419173398582,1.014372604070646,1.0142864751524778,1.0141879023235048,1.014082186112307,1.013975140829099,1.0138723328352708,1.0137784574762179,1.0136970813049586,1.0136305911584695,1.0135801953431145,1.0135459426876265,1.0135269261205946,1.0135215506882054,1.0135279767992804,1.0135444606715955,1.0135694913667725,1.01360176024476,1.0136401093539291,1.0136835768583263,1.0137315333960808,1.0137838059130408,1.013840690490411,1.0139028359713564,1.013971053934975,1.0140461240317016,1.0141286238228235,1.0142187833426717,1.0143163642467388,1.0144205818721446,1.0145301029513272,1.014643129850651,1.0147575392359278,1.0148710260377518,1.0149812217246819,1.0150857939307314,1.0151825568648822,1.015269610528399,1.0153454958368375,1.0154093286753423,1.015460874855471,1.0155005492903049,1.0155293466353377,1.0155487291264556,1.015560489084625,1.0155666026904104,1.015569093300323,1.0155699181218583,1.015570878427527,1.0155735472802363,1.0155792092012959,1.0155888069535413,1.0156029006462786,1.0156216652297338,1.0156449300635715,1.015672263095109,1.0157030831298253,1.0157367773622938,1.0157728013336151,1.015810746574542,1.0158503741253042,1.0158916212692441,1.0159345910232633,1.0159795309748232,1.0160268031869624,1.0160768434431335,1.0161301079814338,1.0161870092929852,1.0162478466663634,1.016312741342025,1.0163815881547364,1.0164540332074896,1.0165294811194252,1.016607129228056,1.016686021161179,1.0167651104470343,1.016843326466924,1.016919638513491,1.0169931159922025,1.0170629832626314,1.0171286660775014,1.0171898253414036,1.0172463732868418,1.017298468891372,1.017346491835859,1.017390997908299,1.0174326616751672,1.0174722136637293,1.017510379428198,1.0175478265221476,1.0175851233272162,1.0176227114362226,1.017660891737461,1.0176998233417274,1.0177395344734899,1.0177799439095652,1.017820891170716,1.017862172812109,1.0179035813145514,1.0179449425108642,1.017986147495077,1.0180271756199049,1.0180681069189188,1.0181091208893018,1.0181504843316957,1.0181925302709176,1.018235628077741,1.0182801509975472,1.0183264404319594,1.0183747718445,1.0184253258800093,1.01847816930707,1.0185332436067531,1.018590365364958,1.0186492383052534,1.0187094758643942,1.018770632143255,1.0188322368559048,1.0188445706499059,1.0188569003699586,1.01886922258208,1.0188815339433652,1.0188938312107592,1.0189061112493676,1.0189183710402068,1.0189306076875952,1.0189428184257965,1.0189550006253807,1.0189671517987975,1.018979269605629,1.018991351857095,1.019003396519987,1.0190154017223292,1.0190273657490112,1.0190392870517149,1.0190511642477178,1.019062996121056,1.0190747816230266,1.0190865198721681,1.019098210153807,1.0191098519188835,1.019121444782361,1.01913298852001,1.0191427727752629,1.0191532435643937,1.0191644507140634,1.0191760054618229,1.0191877485727692,1.0191996093919395,1.0192115511275137,1.0192235496612532,1.019235585332342,1.0192476401573947,1.0192596967647263,1.0192717382142245,1.0192837481120618,1.0192957108451186,1.0193076119186197,1.0193194383032051,1.0193311787713069,1.0193428242256704,1.019354367906302,1.0193658055436352,1.0193771353918397,1.019388358110205,1.019399476588093,1.0194104956741954,1.0194214218662747,1.0194318808729137,1.019441088035006,1.019448711281574,1.0194596534783347,1.0194723909196914,1.0194862932328874,1.0195006873742651,1.0195155535595304,1.0195318934574216,1.0195488331823477,1.0195675627501424,1.0195874396667737,1.0196081164044883,1.0196293546836832,1.0196509561296174,1.0196727382288737,1.0196945276423695,1.0197161604068916,1.0197374841549671,1.019100583837123,1.0191788269476252,1.0191560851554249,1.0190494496726252,1.0188775008240816,1.0186606108991054,1.0184210084354537,1.0181800200946622,1.017957741035156,1.0177716195955546,1.0176353592748963,1.0175582900425437,1.0175452642555813,1.0175967130345551,1.0177104219606206,1.0178811910783263,1.018101486274707,1.018363379608146,1.0186608980689384,1.0189855643327663,1.0193298146506575,1.0196869790806886,1.0200512804975803,1.0204177678944044,1.02078215494182,1.0211405723712201,1.0214892729416418,1.0218243465699357,1.0221415066343373,1.0224359945041857,1.0258342909440246,1.026561080493309,1.0271923219119403,1.027768649274819,1.0283058098185625,1.0288076926422354,1.0292723995425013,1.0296953105479607,1.0300707634367021,1.0303930363452507,1.0306569411300723,1.0308581760699713,1.0309935213815014,1.0310609274187288,1.0310595354262666,1.0309896619407457,1.030852773946041,1.0306514731944518,1.0303894980919017,1.0300717389056477,1.029038750813728,1.0286242269744412,1.0280645419404602,1.0273796774243045,1.0265937437102817,1.0257343935226013,1.0248318013533155,1.0239171187362603,1.0230209595650788,1.0221717202444496,1.0213940113199946,1.0207057608896568,1.020120539221642,1.0196462334254752,1.0192856568992592,1.0190374351339735,1.0188968772938318,1.0222617833956045,1.0227288596502622,1.0232512166064582,1.022808399394378,1.0233792858422566,1.0239796496445308,1.0246013540985546,1.0252372160346812,1.0249227300765396,1.0227332696080005,1.0217986576298255,1.0213970820693907,1.021198240062709,1.021055358248968,1.029171080255977,1.0301614830170203,1.0308199658567712,1.0312222745339,1.0371618632239514,1.037805581995789,1.0372956624404448,1.0374581952794428,1.0374272452775088,1.0371949876688369,1.0367466506488834,1.036062408035019,1.0351210521016543,1.0338983107333715,1.0323683776272943,1.0305050408370797,1.0282827263959131,1.0256778092504013,1.0226664762586284,1.0192314307526307,1.0153705680410032,1.0110827479683164,1.0063716161746181,1.0012616819895792,0.9957773636874244,0.9899511097652132,0.9838251994301241,0.9774499468417319,0.9708821553012319,0.9641835050893325,0.9574190702912644,0.9517204317385035,0.9458535689273116,0.9401311520786607,0.9342023771965758,0.9296030773468801,0.923961125975137,0.919880757320302,0.9161247538532479,0.9128371983711684,0.9100152676093679,0.9076055287682607,0.9048475992552525,0.902880410794811,0.8994116904284816,0.8976925171472758,0.8963942410534407,0.8956546064975693,0.8954033504866956,0.8957819896231289,0.8967899848946984,0.897260015172778,0.9000233670251422,0.9034682101401038,0.9063434083968939,0.91024935455059,0.915099850430253,0.9206736595807514,0.9268605623980256,0.9335839747110328,0.9407973944155836,0.9468272352826436,0.9535978515379784,0.9612920315756612,0.9678621122481617,0.9753075216937795,0.9831078437138926,0.990243350229325,0.9980929233561174,1.006038450115608,1.0137624234392277,1.0211924457134998,1.0282673131132323,1.034936030277743,1.0411575660106749,1.0469008059492522,1.0521444224033392,1.0568764873016538,1.0610795551107017,1.0645717556324619,1.067489874717599,1.0700605739410356,1.072222331940428,1.0739342626192683,1.0752395214770236,1.0761239739365385,1.0766227464066693,1.0767690850248703,1.0765886779284575,1.0761064890115382,1.0753424192009164,1.0742983413996618,1.0730060264207348,1.0714440127376266,1.0696064585113105,1.0675070795776058,1.0651202643444238,1.0624191529901337,1.0593766525417263,1.0559650515934158,1.0521564118965452,1.0479235463569347,1.0432412086275036,1.0380873119067224,1.0324440806215174,1.0262988071513655,1.0196454279908673,1.0124843460719122,1.0048233323849338,0.9966775984651869,0.9880694817195774,0.9790288488436636,0.9695919536685494,0.9598010076600746,0.9499589537337901,0.9398726402872293,0.9295926777252751,0.9191721920757789,0.9096926505113921,0.9011119926185654,0.8933740587451003,0.8864154977461646,0.8801705367539401,0.873694715161998,0.8694063369831678,0.8654857937222451,0.8623657128492817,0.8605425244894074,0.8575991192747859,0.8564245555336243,0.8542595262282825,0.8517188203529831,0.8501775362328167,0.8491331560257525,0.9428814775648552,0.9418188687498665,0.9408784769010152,0.9401492327079278,0.9397320662435833,0.9397380754769994,0.9402933228973016,0.9415582227613085,0.9437696030529058,0.9473085648913545,0.9524057219538415,0.9586260497225668,0.9659254653482894,0.9742231925277705,0.9834022312516247,0.9933156972610675,1.0037961009755605,1.0146652838661172,1.0257422676799646,1.0368492864842653,1.047812931359236,1.0584633734856785,1.068632154485269,1.0781516080531992,1.0868579917210235,1.0944183935014957,1.1010938812770605,1.1313067372661454,1.1405442808730588,1.147755090747286,1.1532773077148841,1.1574147161392276,1.1604351343118582,1.1893831393507497,1.195265089414477,1.1999420005535382,1.20381741599738,1.2144871268752166,1.2187594183174162,1.2418151933715524,1.2411908787858494,1.2415189975000338,1.2368307463767234,1.2341094947113085,1.2319655025606076,1.2696023559769318,1.2661851612607697,1.2649002589834308,0.9735188305950208,1.0315200886748348,0.9726515779821847,0.9016208264052232,1.008678276486311,0.9741524300026528,0.9194774664638754,0.8492710024067327,0.7661815719959616,0.6725659161301412,0.5724433706359838,0.46597212123829795,0.37237866517799273,0.26508542791957773,0.2613286783171454,0.3195952286671578],\"on\":[1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],\"timer\":[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.00999999999999801,0.029999999999997584,0.04999999999999716,0.0685249999999975,0.08652987500000009,0.10534496899999723,0.1247077179999998,0.144207717999997,0.1642077180000001,0.1842077179999997,0.20420771799999926,0.22420771799999883,0.2442077179999984,0.264207717999998,0.28420771799999756,0.30420771799999713,0.32420771800000026,0.34420771799999983,0.3642077179999994,0.384207717999999,0.40420771799999855,0.4242077179999981,0.4442077179999977,0.46420771799999727,0.48420771799999685,0.504207718,0.5242077179999995,0.5442077179999991,0.5642077179999987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.010000000000001563,0.030000000000001137,0.05000000000000071,0.07000000000000028,0.08950000000000102,0.1095000000000006,0.12950000000000017,0.14949999999999974,0.16949999999999932,0.1894999999999989,0.20949999999999847,0.2295000000000016,0.24950000000000117,0.26950000000000074,0.2895000000000003,0.30900000000000105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},\"RES03\":{\"v\":[1.0798123949189722,1.0798425171767572,1.0799000680141537,1.0799730866928432,1.0800630125485309,1.0801701235707915,1.0802931302924597,1.0804303034705496,1.0805794861546263,1.0807376921459837,1.0809013542591792,1.0810666727388456,1.08122969428638,1.0813863502706733,1.0815324045878083,1.0816632469464504,1.0817740934924753,1.0818609480545383,1.0819216676323784,1.0819562460166174,1.081966241841653,1.0819538944042022,1.081921678443483,1.0818723247119577,1.081809184427559,1.0817364407926178,1.0816588703588956,1.0815812874979422,1.0815080411751268,1.081442764163861,1.08138827672528,1.0813465261182822,1.0813185248827717,1.0813044448842941,1.0813037439714337,1.0813154940441458,1.0813386639819587,1.0813722614880312,1.0814153338882284,1.0814669320806696,1.0815261425364213,1.0815922007861496,1.0816646148456304,1.0817432143065935,1.0818280972131455,1.0819195098762786,1.0820177136035012,1.0821228657109485,1.082234913770672,1.0823535003759854,1.0824778918584552,1.0826069588017626,1.0827392246898322,1.0828729619874211,1.0830062982103787,1.0831373027949054,1.0832640560156421,1.0833847228257887,1.0834976508784446,1.0836014890178987,1.0836953001064977,1.0837786373678053,1.0838515668258741,1.0839146363405485,1.0839688088994999,1.0840153711774212,1.084055829539967,1.0840918056924986,1.084124944171623,1.0841568343582026,1.0841889448149828,1.0842225673723151,1.0842587660045833,1.0842983311009968,1.084341758499041,1.0843892597571838,1.0844408070099383,1.0844962031783343,1.0845551625485876,1.0846173846777478,1.0846826094131632,1.0847506495020274,1.0848214044966633,1.0848948622783925,1.0849710930740635,1.085050237559377,1.0851324873858885,1.0852180558055788,1.0853071380829498,1.0853998647362415,1.0854962539852988,1.0855961723732992,1.0856993118367297,1.085805187534799,1.0859131563039195,1.0860224513091281,1.0861322262194388,1.0862416028363677,1.0863497183323305,1.0864557703462026,1.086559058766099,1.0866590225047779,1.086755268563257,1.0868475899069385,1.0869359695395697,1.087020569432045,1.0871017054035172,1.0871798111784838,1.087255396123393,1.0873290017156547,1.087401161200866,1.0874723657261192,1.0875430386340916,1.0876135185790587,1.0876840512575598,1.0877547896623092,1.087825802336695,1.0878970888888575,1.087968601320724,1.0880402689706454,1.088112024226976,1.088183825989207,1.0882556781608692,1.0883276422183825,1.088399838998301,1.0884724436674087,1.0885456754179867,1.0886197788770287,1.0886950048220616,1.0887715867107077,1.0888497173083291,1.088929528051512,1.089011075552134,1.089094330831698,1.0891791766813423,1.0892654127515589,1.089352768208749,1.0894409208674722,1.0895295200912927,1.0895472621227962,1.089565004987779,1.089582745940738,1.0896004822823875,1.0896182113663624,1.0896359306056393,1.0896536374786092,1.089671329535012,1.0896890044013665,1.0897066597863352,1.08972429348547,1.0897419033859022,1.089759487470438,1.0897770438215284,1.0897945706283652,1.089812066177923,1.0898295288708018,1.0898469572186547,1.0898643498462097,1.0898817054927927,1.0898990230135401,1.089916301380278,1.0899335396819427,1.0899507371246206,1.0899678930308947,1.0899850618165898,1.0900022989423848,1.0900195757815003,1.0900368935948388,1.0900542522569427,1.0900716493800304,1.0900890801527316,1.0901065375625811,1.0901240126527578,1.0901414950924437,1.0901589735152355,1.0901764359035286,1.0901938699562082,1.0902112634496248,1.09022860463156,1.0902458825847912,1.0902630875606922,1.0902802112991588,1.0902972472170605,1.090314190572505,1.0903310385295912,1.0903477901042835,1.0903644460632904,1.090381008740785,1.090397481811936,1.0904140569001752,1.090431681200137,1.0904517794513038,1.0904710275520562,1.0904901475572484,1.0905094543635885,1.0905298265593952,1.0905522674737023,1.0905745315694557,1.0905970986275502,1.0906201418028079,1.090643674351211,1.0906676523958514,1.0906919980766725,1.0907166124739038,1.0907413841904203,1.090766195570956,1.0907909281011896,1.0908154666208534,1.0934105801699079,1.0941048980802142,1.094550738234604,1.0948222253581759,1.0949664632632463,1.0950173953334568,1.0950021717946177,1.0949446709793482,1.094865738125343,1.0947828102064512,1.094709333301277,1.094654461521581,1.094623238514747,1.094617297702001,1.0946355687768219,1.0946753929919917,1.094733910166866,1.0948081183617189,1.0948924708717716,1.0949840061531695,1.095079922151982,1.0951777785451546,1.0952755829480423,1.095371779473355,1.0954651274034737,1.0955544732279785,1.095638454706975,1.095715207304467,1.0957821537793961,1.0958359406157707,1.0958725469808377,1.098268792337712,1.0987014151066012,1.0990615375595982,1.099373619043003,1.099648715562368,1.099890974132698,1.1001009541198756,1.1002774360274483,1.1004184636957095,1.100521964132442,1.1005861124651422,1.1006095322369507,1.100591387941974,1.1005314143482365,1.1004299205422055,1.10028779992381,1.1001065660310185,1.0998884196965737,1.0996363374069602,1.0993541921157486,1.1010838503649187,1.1010360972541522,1.1007892202919891,1.1003953839449576,1.0998945465197478,1.0993211654179431,1.0987067762977076,1.098080673638283,1.0974695177397653,1.0968960445553428,1.096375538971472,1.0959204265209483,1.0955381295374012,1.0952319235595662,1.0950019668143687,1.0948461406483276,1.0968380487080447,1.097264479400547,1.097688729605058,1.101148550070909,1.1018718448661966,1.102499199625435,1.103074489745743,1.1036184858046458,1.1028235078456783,1.0994542037085895,1.097863379549672,1.097051100552845,1.0965619649938163,1.0961932825212566,1.100763557528288,1.10566249138677,1.1068498756867153,1.1075560554600716,1.1111468538798535,1.1122236186823056,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],\"hv\":[1.0325057566756952,1.0325262339768302,1.0325681863312002,1.0326238947125923,1.0326946863595214,1.0327807984435537,1.0328810748796933,1.0329939732059292,1.0331175679143845,1.033249192523318,1.0333856644007662,1.0335235951208552,1.0336594591710941,1.0337896280798557,1.0339103228456263,1.0340174292455244,1.0341066806957933,1.0341745198592442,1.0342190475829922,1.0342402700473958,1.0342395836169547,1.0342189889621136,1.034180692188889,1.034127130140149,1.0340612956370636,1.0339869242336994,1.033908278405262,1.0338296507322153,1.0337549160896657,1.0336873095573915,1.0336293412229658,1.0335827423072903,1.0335484106698314,1.0335264941489426,1.03351650590923,1.0335176168291302,1.0335289074987084,1.0335494936924867,1.0335785263227997,1.033615159286494,1.033658578552122,1.033708103816095,1.0337632984910303,1.033824012930427,1.0338903364470209,1.033962489806545,1.0340407063599297,1.0341251259965416,1.0342157008654966,1.034312110469108,1.0344136982251806,1.0345194544256833,1.0346280600066509,1.0347379724624521,1.034847520443604,1.0349549811009873,1.0350586414948053,1.0351568645681404,1.0352481767992834,1.0353313740624719,1.0354056222583041,1.0354705252195018,1.0355261444386394,1.0355729711755544,1.035611866771822,1.0356439809372355,1.0356706588958413,1.0356933482891453,1.03571351669303,1.0357325821017414,1.0357518543805613,1.0357724854029753,1.035795423422385,1.0358213723027396,1.0358507729593596,1.0358838127130598,1.0359204655148222,1.035960554733506,1.036003825104076,1.0360500086240994,1.0360988735377572,1.03615025331396,1.0362040589626424,1.0362602803385463,1.036318980767751,1.0363802863976053,1.0364443687660032,1.036511418516002,1.0365816099902248,1.0366550594452912,1.0367317825959108,1.0368116595095433,1.036894414228682,1.0369796129444768,1.0370666805783317,1.0371549317953934,1.0372436104851521,1.0373319322979775,1.0374191268213586,1.0375044778402027,1.0375873606384385,1.0376672748217015,1.0377438702387862,1.037816962892928,1.0378865385132332,1.0379527425927457,1.0380158578884562,1.038076272270984,1.0381344409532904,1.0381908476121482,1.0382459683780847,1.0383002416233502,1.038354045044208,1.0384076806242168,1.03846136729,1.0385152411801934,1.0385693630585935,1.0386237322088148,1.0386783055159743,1.038733019764667,1.0387878146107878,1.0388426535255968,1.0388975402880012,1.0389525301866416,1.0390077315308885,1.0390633011776629,1.039119435230862,1.0391763524465978,1.0392342769633125,1.0392934173263493,1.039353945586755,1.0394159789068906,1.0394795675043222,1.0395446850607695,1.039611226399479,1.0396790120726616,1.039747799708439,1.0398173011384737,1.0398872028797979,1.0399012032001123,1.0399152043140443,1.039929203768646,1.0399431991524457,1.0399571881014293,1.0399711683047772,1.0399851375102822,1.0399990935296513,1.0400130342433453,1.0400269576053747,1.040040861647526,1.040054744483552,1.0400686043128202,1.0400824394238537,1.0400962482007154,1.0401100291147978,1.0401237807392472,1.0401375017465062,1.040151190910124,1.0401648471061165,1.0401784693140426,1.0401920566177805,1.040205608205899,1.0402191233716807,1.040232601512525,1.0402460994116016,1.0402596551225434,1.0402732449966887,1.0402868711254203,1.0403005337124835,1.0403142306931783,1.040327957746899,1.04034170855335,1.0403554750500172,1.0403692479566509,1.0403830170767292,1.040396771641852,1.0404105006411954,1.0404241931439273,1.0404378386520394,1.040451427424918,1.0404649507769368,1.0404784013628299,1.0404917733434749,1.040505062531418,1.040518266446058,1.0405313842623474,1.0405444167183635,1.0405573659490868,1.0405702352824386,1.0405831999318216,1.0405971272533039,1.0406132906872203,1.0406286470803014,1.0406438853236737,1.040659295124951,1.0406756795263445,1.0406939324945284,1.0407119965259883,1.0407303292483192,1.040749089984061,1.0407682893642314,1.0407878866622091,1.0408078110956795,1.0408279734120596,1.0408482734929347,1.0408686058459657,1.0408888643915561,1.0409089461930576,1.0432766383269325,1.043876796927748,1.044262232073039,1.0444958128634125,1.044617933840475,1.044658084868632,1.0446401124957678,1.0445851549809932,1.0445117201529335,1.0444352892822286,1.0443677708335104,1.0443172279385722,1.0442880489436404,1.0442815866076602,1.0442967940168835,1.0443312321380778,1.0443823207849083,1.0444473552937403,1.04452133101976,1.0446016279070305,1.0446857535568228,1.0447715373353599,1.0448572101018154,1.0449413930542986,1.0450229867904226,1.0451009645262073,1.0451741051276695,1.0452407298390545,1.0452985154895815,1.0453444409799804,1.0470752864140693,1.0475459327356542,1.047919783831126,1.0482347420395777,1.0485093127096776,1.0487519274014472,1.0489656442761104,1.0491506627910496,1.0493057501830312,1.049429091000095,1.0495188041778907,1.0495732514683935,1.0495912071875453,1.0495719356632067,1.0495152144429583,1.04942133639763,1.049291118258119,1.0491259330078702,1.0489277706480373,1.0486993178275477,1.0498304324884042,1.0500149364177642,1.0499583456797676,1.0497275728815316,1.0493676862644001,1.0489136538430508,1.048395935831081,1.0478425741926516,1.0472796700014666,1.046730996206251,1.046216778909583,1.0457505226796109,1.0453432175142916,1.0450013602090489,1.0447277482057609,1.0445224125801327,1.0443833795829267,1.0462041776726345,1.0465695770950256,1.0469422011164917,1.050089355936483,1.0507046478017987,1.0512517437868678,1.0517593991794774,1.0522420068623224,1.0514965119994497,1.0484282839469505,1.047016166889477,1.0463061565033078,1.0458791234047664,1.0455540253700517,1.0525228827892612,1.0541340917796755,1.05515675487641,1.0557646413186825,1.0593139485573926,1.0599533489406645,1.0635633337363337,1.0637037808512697,1.0635433061339934,1.0631135390314899,1.0624282001523668,1.0614905765865315,1.0602973366911836,1.0588400494244095,1.0571062934620483,1.0550806343436065,1.052745813259944,1.0500842351631399,1.047077487571459,1.0437119051114923,1.039984953959909,1.0358930796641515,1.0314399546042492,1.0266350061062246,1.0214968117069878,1.0160520673987716,1.0103343524989057,1.0043835869754942,0.9982452232170482,0.9919692162956603,0.985608962646002,0.9809938609921552,0.9759098565317585,0.9708196230851664,0.9653293503483743,0.9616568471268685,0.9559203502278487,0.952425006941123,0.9489447947209838,0.9457776459349758,0.9429886171020706,0.9405529396390402,0.9375806251540054,0.936008062458409,0.9319042631223777,0.9302993837862003,0.9289329223266932,0.9279925153650342,0.927341276826687,0.9272265659061703,0.927645345454598,0.9265800248963547,0.9288104744613195,0.9316684251191489,0.9330807623717416,0.9357127568476178,0.9394773033089745,0.9440463783440778,0.9492691405393294,0.9550546651820403,0.961498213698508,0.9663249080100358,0.9719928925998408,0.9788035786317467,0.9838836983776487,0.9901161221496859,0.9969617551992646,1.0033676876697881,1.0105132077044223,1.0178246848439103,1.0249980138660513,1.0319589837169392,1.0386479168961753,1.04501695340891,1.0510288450313432,1.056656269587041,1.0618812188538007,1.066694223354693,1.0735128270773437,1.077522989105291,1.0809579536329028,1.0841094697085376,1.0869252372927727,1.0893569278715447,1.0914608184486363,1.0931969604300409,1.094588745249386,1.0956550369779068,1.0964089098666956,1.0968588530299668,1.0970080289409276,1.0968528427419169,1.0963913631159092,1.0956034633143519,1.0944732535660593,1.0930017241509375,1.0911683661798666,1.0889525700386828,1.0863351935755707,1.083298541253705,1.079826608761375,1.07590553697758,1.0715241055486273,1.0666741994930593,1.0613512279299955,1.0555543056928918,1.0492870911744556,1.042557360054243,1.035377618647361,1.0277650599139891,1.0197413419162482,1.0113330536161271,1.0025708645822378,0.9934894730687125,0.9843642753970038,0.9750102471949762,0.9654680646159084,0.955780468307381,0.9469493715862799,0.9389366205060055,0.9316922040617618,0.9251599873644423,0.919281681191466,0.9131680642688426,0.9085674373423139,0.904329251831887,0.9006730336616207,0.8985550720206866,0.895453118119741,0.8938926459042923,0.8918190957496495,0.8893177170922573,0.8877445153164889,0.886376848278469,0.9741875127162262,0.9753182813449235,0.9766834603811073,0.9783118089173279,0.9802259832583201,0.9824416555381171,0.9849727081584622,0.9878474319537909,0.9911399943788363,0.9950179326699766,0.9994940961341313,1.0042322706170255,1.0093466706955054,1.0148903267085025,1.020869279118779,1.027251865170339,1.0339759904870391,1.0409568233156452,1.0480947995922727,1.0552846614725537,1.062422359651786,1.0694093788013759,1.07615378487147,1.0825690550874485,1.0885726461166858,1.093954850630504,1.0989216025813149,1.134807493603712,1.144317859819447,1.1520677488788442,1.1584037149108226,1.1635991272072932,1.167866896983914,1.2051531324841478,1.2130736734036547,1.2195677056309424,1.224994086889703,1.2346274427889103,1.2427627047419927,1.274171593023189,1.2771011751518557,1.279011727375668,1.2825451591210957,1.2879938517676264,1.288931010215606,1.347843641721479,1.3629803771322233,1.367001335184757,1.0937409278830938,1.1985713541575536,1.1399286977559522,1.06196588179833,1.232577700943793,1.2069611549760142,1.15425105049134,1.0791269456199544,0.9846561093441317,0.8729117506501431,0.7467789622878143,0.6023143176819429,0.5091852472197873,0.3494251174909351,0.11134119009303643,0.057142844503925955],\"on\":[1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],\"timer\":[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.009999999999999787,0.02999999999999936,0.05000000000000071,0.07000000000000028,0.09000000000000163,0.11000000000000121,0.13000000000000078,0.15000000000000036,0.16999999999999993,0.1899999999999995,0.20999999999999908,0.22999999999999865,0.2500000000000018,0.27000000000000135,0.2900000000000009,0.3100000000000005,0.33000000000000007,0.34999999999999964,0.3699999999999992,0.3899999999999988,0.40999999999999837,0.4300000000000015,0.45000000000000107,0.47000000000000064,0.4900000000000002,0.5099999999999998,0.5299999999999994,0.5499999999999989,0.5699999999999985,0.5900000000000016,0.6100000000000012,0.6300000000000008,0.6500000000000004,0.6699999999999999,0.6899999999999995,0.7099999999999991,0.7299999999999986,0.7500000000000018,0.7700000000000014,0.7900000000000009,0.8100000000000005,0.8300000000000001,0.8499999999999996,0.8699999999999992,0.8899999999999988,0.9099999999999984,0.9300000000000015,0.9500000000000011,0.9700000000000006,0.9900000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},\"RES04\":{\"v\":[1.0841369795353595,1.0841666863825818,1.0842236952673805,1.0842960224797265,1.084384941767826,1.084490730544171,1.0846122045091227,1.0847477178399703,1.084895143705628,1.0850515197655546,1.0852133225276994,1.0853768058233442,1.0855380687531448,1.0856930945244252,1.0858377113447335,1.0859674011942355,1.0860774881989355,1.0861640499106517,1.086224936625112,1.086260060322327,1.0862708734271525,1.0862595348848842,1.0862284762876568,1.0861803991065266,1.086118607294021,1.0860472059093207,1.0859708765357372,1.0858943477569023,1.0858219086953291,1.0857571595027058,1.0857029112155658,1.0856611236464753,1.0856328434261655,1.0856182927371738,1.0856169859408942,1.0856280444700037,1.085650472491874,1.0856833007484887,1.0857255948568998,1.0857764247112542,1.0858348953363737,1.0859002543854122,1.0859720101308887,1.0860499798197538,1.0861342405158398,1.0862250147117465,1.0863225419537559,1.0864269632891261,1.0865382180024337,1.0866559501940554,1.0867794382530136,1.0869075739882499,1.087038907821087,1.0871717410351809,1.087304229470071,1.0874344700206435,1.0875605699873319,1.0876807203394165,1.0877932912929207,1.0878969471673199,1.0879907560204887,1.08807426461807,1.088147521742924,1.0882110497311086,1.088265780868282,1.0883129691290283,1.0883540890542538,1.088390733439664,1.0884245217887358,1.0884570225864936,1.0884896877580341,1.0885237971793484,1.088560408535838,1.0886003127429984,1.0886440130551291,1.0886917343748426,1.0887434658317394,1.0887990281068567,1.0888581513324114,1.0889205472050711,1.088985963365797,1.0890542162863068,1.0891252058432244,1.0891989174563501,1.0892754165012162,1.0893548366955361,1.089437361055424,1.0895231933120058,1.0896125195351416,1.089705462860026,1.0898020373579542,1.0899021096435242,1.090005376208421,1.090111360756539,1.0902194315988856,1.0903288350116056,1.090438738196608,1.0905482759328957,1.090656597062122,1.090762908939841,1.0908665185883515,1.0909668688591938,1.0910635670071713,1.0911564023575226,1.0912453505650213,1.0913305631590162,1.0914123433936425,1.0914911114690606,1.0915673634400924,1.0916416286999318,1.0917144303966786,1.0917862520403905,1.0918575120155578,1.0919285467093571,1.0919996020859855,1.0920708336296372,1.09214231413317,1.092214048601567,1.0922859948621846,1.092358087753651,1.092430264140665,1.0925024858227077,1.0925747576901965,1.0926471402173992,1.0927197513604545,1.0927927618573667,1.0928663854305922,1.0929408607225437,1.0930164325892944,1.0930933292036107,1.0931717392048874,1.0932517914975182,1.093333542049881,1.0934169632616484,1.0935019412832916,1.0935882808497417,1.0936757174978498,1.0937639361107037,1.093852593198374,1.093870346429434,1.09388810048705,1.0939058526725711,1.0939236003315627,1.0939413408603773,1.0939590717124632,1.09397679040433,1.0939944945213813,1.0940121817232644,1.094029849749159,1.0940474964224567,1.0940651196553959,1.0940827174531198,1.0941002879176054,1.094117829254799,1.0941353397654672,1.0941528178612403,1.0941702620619704,1.0941876709977636,1.0942050434105424,1.0942223781552796,1.0942396742009237,1.0942569306308771,1.0942741466430828,1.0942913215494765,1.094308500318134,1.0943257540294904,1.0943430461523747,1.0943603737486567,1.0943777365262057,1.0943951329122585,1.0944125590637233,1.0944300089073749,1.0944474743791244,1.0944649459990679,1.094482413215444,1.094499864784611,1.0945172891299932,1.0945346746909324,1.0945520103034974,1.0945692855505664,1.094586491083297,1.0946036189317485,1.0946206626868933,1.094637617663142,1.0946544809658492,1.0946712514457484,1.0946879296095364,1.094704517451602,1.0947210182444316,1.094737608286136,1.094755151569085,1.0947750112031536,1.0947941641862486,1.0948132103101484,1.0948324264883875,1.0948526096032765,1.094874717055817,1.0948967238526577,1.0949190372765227,1.0949418095771364,1.0949650474706312,1.0949887111991672,1.0950127301650747,1.0950370134047218,1.0950614573403932,1.0950859516638547,1.0951103845539853,1.0951346467539544,1.0980412007427998,1.0987813238118138,1.0992659953863604,1.0995734839371745,1.099752426257704,1.0998370421557733,1.0998541954011074,1.0998271967546656,1.0997762776680087,1.099718317231217,1.0996663186483253,1.099629141128498,1.0996116964291578,1.099615646037449,1.0996401060330692,1.0996827208105735,1.0997409684922654,1.0998122568175075,1.0998916473011717,1.0999765379618307,1.1000644788246408,1.1001533351898385,1.1002413639338264,1.1003272069443295,1.100409781920758,1.1004880690911083,1.100560829519554,1.100626323687642,1.1006821103852946,1.100724989309384,1.100751112865746,1.102957211411302,1.1033696402897157,1.1037104527652095,1.1040032725583702,1.1042591640417414,1.1044826133567365,1.104674634148421,1.1048344794769422,1.1049606367540623,1.1050514227805963,1.1051053352712317,1.1051212459614346,1.1050984898348253,1.1050368936076755,1.1049367807322388,1.1047989836620524,1.1046248829834433,1.1044164786616097,1.1041764831213277,1.1039084472127678,1.1059030629329734,1.1059054172092346,1.105706792279066,1.1053607585063148,1.1049072912894626,1.1043801951256667,1.1038100680088048,1.1032251970056854,1.1026512476869639,1.1021101169802046,1.1016166538453551,1.1011828483975237,1.1008159488483489,1.1005192884455355,1.1002932831043555,1.1001362328271733,1.101951929693746,1.1023573405155904,1.1027582109422227,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],\"hv\":[1.0363612074547774,1.0363813569729041,1.036422899577736,1.0364780695176272,1.0365480469886357,1.0366330699138515,1.0367320759745615,1.0368435961585765,1.0369657307603501,1.0370958335596911,1.037230759735705,1.0373671673126115,1.0375015760718944,1.0376304023336609,1.0377499230777005,1.0378561049652266,1.0379447760740153,1.0380124430372673,1.0380571993196344,1.0380789776282595,1.0380790800556308,1.0380594365752631,1.0380222159287884,1.0379698298263178,1.0379052299243954,1.037832083327502,1.0377545694143357,1.0376769060698792,1.0376029165521712,1.0375358083516857,1.0374780845282505,1.037431488387612,1.0373969487330457,1.037374658509433,1.0373641811385592,1.0373647313010927,1.0373754206002526,1.0373953849331663,1.0374237911656738,1.0374598098051488,1.0375026430272072,1.0375516210027556,1.0376063070953854,1.0376665404843968,1.03773239173315,1.0378040604206458,1.0378817605853832,1.0379656176929004,1.038055576535535,1.0381513179063135,1.0382521958018405,1.0383572191232975,1.0384650923666445,1.0385742981524966,1.0386831897525681,1.0387900681477102,1.0388932438490446,1.038991102372558,1.0390821897308624,1.0391653150842541,1.0392396485664237,1.0393047880041446,1.039360779444836,1.0394080914949608,1.0394475583863456,1.0394803010698634,1.0395076368889133,1.0395309882607042,1.0395518010128024,1.0395714750685854,1.03959130598508,1.039612435452223,1.0396358065279376,1.0396621238775436,1.0396918352666173,1.0397251400502916,1.0397620273720243,1.0398023363957647,1.0398458258926386,1.039892238569575,1.0399413495092789,1.0399929954126923,1.040047087519436,1.0401036134601618,1.0401626322333637,1.0402242638037855,1.0402886720498756,1.0403560391784978,1.040426531390769,1.0405002584085887,1.0405772322723297,1.040657333098614,1.0407402889251796,1.0408256734372228,1.0409129216054465,1.041001359555019,1.041090242977093,1.0411787988103591,1.0412662667622108,1.041351939009313,1.0414351969506193,1.0415155434951693,1.0415926285570172,1.0416662647879766,1.0417364313185948,1.041803264345929,1.0418670354931012,1.041928120688044,1.0419869634249161,1.0420440367762571,1.0420998080459125,1.0421547089669085,1.0422091129684814,1.0422633201431886,1.0423175497590194,1.042371940249447,1.0424265562119694,1.0424814017613229,1.0425364389753087,1.0425916095274377,1.0426468570434095,1.0427021475604845,1.0427574857265622,1.0428129259404104,1.042868573963539,1.0429245827419107,1.0429811435560687,1.04303846989092,1.0430967806761695,1.0431562798156633,1.0432171357448727,1.0432794634175753,1.0433433125078477,1.0434086579333592,1.0434753974943403,1.0435433562323948,1.0436122973879478,1.0436819390078438,1.0437519738802914,1.0437660005032146,1.0437800279146028,1.0437940537024168,1.0438080754943126,1.0438220909635119,1.0438360978344368,1.043850093888037,1.043864076967,1.0438780449805256,1.0438919959090498,1.0439059278084188,1.0439198388140307,1.0439337271444498,1.0439475911049168,1.043961429093766,1.0439752395940456,1.0439890211881264,1.0440027725551795,1.044016492473,1.0440301798193985,1.0440438335733024,1.0440574528155724,1.0440710367294215,1.0440845846004871,1.044098095816324,1.0441116183740113,1.0441252050163792,1.0441388246189782,1.0441524754764373,1.0441661577029984,1.0441798699997373,1.0441936089267985,1.0442073690071976,1.0442211429752926,1.0442349223082854,1.0442486975338443,1.0442624585708287,1.0442761950510329,1.0442898966308063,1.0443035533322054,1.0443171558556104,1.0443306958666079,1.0443441662732122,1.0443575613860605,1.0443708770625595,1.044384110764713,1.044397261515638,1.0444103298177052,1.0444233174998034,1.0444362275284729,1.044449221136351,1.044463089545222,1.0444790530175108,1.0444943424246385,1.0445095321038977,1.0445248775072116,1.0445411073995465,1.0445590764641421,1.0445769281746455,1.0445950518701295,1.0446135878706029,1.0446325411405413,1.044651874885621,1.0446715249487006,1.0446914092314945,1.0447114345967905,1.0447315020849532,1.0447515115511754,1.044771365280491,1.0474237891596334,1.048062565279107,1.0484818920189685,1.0487474080824193,1.048900506567535,1.0489707759542801,1.0489817489553293,1.0489540358691867,1.0489055923039743,1.0488514047066249,1.0488029925506417,1.048768163079566,1.0487511941443668,1.0487534700033747,1.0487741157405222,1.0488109670519583,1.048861747348057,1.048924120416705,1.0489936277023097,1.0490679665498737,1.049144957105781,1.049222699772244,1.0492996459819621,1.049374591645871,1.0494465772581136,1.0495146943148346,1.0495778310370252,1.0496344198379035,1.0496822586950125,1.0497184630169096,1.0512865261398883,1.051739009701869,1.0520961680519754,1.0523944455468397,1.0526520713468421,1.0528776725381628,1.0530746857785036,1.0532437465971376,1.0533840560806538,1.053494198935437,1.0535726428222356,1.0536180366543502,1.0536293747424381,1.0536060716688198,1.0535479849308498,1.0534554180009714,1.053329130956441,1.0531703758820878,1.0529809613476178,1.0527633363225282,1.0541000961718212,1.0543321182528569,1.0543192886002049,1.0541312528284559,1.0538139154542543,1.0534020921242515,1.0529255939991202,1.0524116023956707,1.0518853154051704,1.0513696217955208,1.050884009334944,1.0504416078759597,1.05005302806707,1.049724622319685,1.0494592498434814,1.0492571803962378,1.049116820510462,1.0507770606911537,1.0511255945914533,1.051478056126848,1.055424715830615,1.056031403309461,1.0565649157449675,1.0570559369730057,1.057520047445369,1.0567573231850187,1.053681958247677,1.0522636726427996,1.0515470969753766,1.0511141186470914,1.0507850218968895,1.0575320247307605,1.0591716241208946,1.0602169504981171,1.060844382155699,1.0641236118732453,1.0647671253529478,1.067300265252055,1.0674560193254183,1.0673068661053429,1.0668867423179804,1.066211116997228,1.0652847497019495,1.0641056475955342,1.0626666112820182,1.0609563545468501,1.058960468253976,1.0566625888857222,1.0540458669816475,1.051092582773183,1.047789403783023,1.044133676845248,1.0401218809793036,1.035757409960177,1.0310495018322217,1.026015936182724,1.0206823534067324,1.0150811374271438,1.0092508689088076,1.003235545483731,0.9970835969107553,0.9908468608751272,0.9863588634789364,0.9813954486882414,0.9764180186620355,0.9710370508239394,0.9674663341351312,0.9618175803829293,0.9584024255022167,0.954988369447293,0.9518747099785735,0.9491285294772628,0.9467269451481697,0.9437888424120316,0.9422528419188846,0.9381781929491552,0.9365934123002604,0.9352330022914853,0.9342844634490193,0.9336103502361303,0.9334587017005241,0.9338259723305735,0.9326879670631901,0.9348345387978569,0.9375947853436203,0.9388920974418887,0.9413946333452285,0.9450178761659419,0.9494355129968989,0.9544977873076796,0.9601148523082252,0.9663869917202641,0.971050405747274,0.9765448861905178,0.9831717365842174,0.9880697170838562,0.9941128870726085,1.0007728677607202,1.0070160619722344,1.0139885012919256,1.0211303142681256,1.028143861566687,1.034956181694267,1.0415087731113346,1.0477548421435954,1.053658066615072,1.0591918855020959,1.0643388683791977,1.0690899280526156,1.0759665992272072,1.0799671575684548,1.0834030700488573,1.0865676847210475,1.0894102192325645,1.0918822058581392,1.0940405591008993,1.0958433481968386,1.0973126078380417,1.098465686048203,1.0993140448201952,1.0998645357093442,1.1001187082041644,1.100071356324648,1.0997192305300054,1.0990413436538662,1.0980208563813545,1.096657483373795,1.0949303258567962,1.092818636490854,1.0903033341357482,1.0873669861586066,1.0839940412552713,1.080171256784693,1.0758881571257264,1.071137460358645,1.0659154550481504,1.0602221451297527,1.054062039267163,1.0474436931234226,1.0403802975243654,1.032889606571584,1.024993705375497,1.0167194614168222,1.008097667531646,0.9991629996029968,0.9901867973360589,0.9809873594246036,0.9716049822996469,0.962081923541006,0.9534029075957692,0.9455299120846631,0.9384133210692416,0.9319975735088337,0.926225064261195,0.920222470839143,0.9156522543669665,0.9114665159205956,0.9078347605014863,0.9056404812424653,0.9025921513288461,0.9009645665477466,0.8988908772390725,0.8964630794658222,0.8948771387131534,0.8935041506502928,0.9787271120140701,0.9800169770208804,0.9815483075181486,0.9833448246021477,0.9854226438893611,0.987789468132422,0.9904497961954504,0.9934207837011918,0.9967626283121275,1.0006239363727352,1.0050000311673661,1.009566207658222,1.0144478675959385,1.019708291563042,1.025363942476528,1.0313938743755224,1.0377466595107143,1.0443476347972132,1.0511065835364417,1.0579266000905234,1.0647110492626217,1.0713680429420818,1.077811663999981,1.0839608557687976,1.0897378868378786,1.0949409584863345,1.0997693830228534,1.1357961298205954,1.1452824453773185,1.1530421195660747,1.1594164332583115,1.1646739125945706,1.1690222556462444,1.20664377604595,1.21467782401755,1.2212784735645221,1.2267928532208512,1.2360647708997996,1.243880628832556,1.2757526286418253,1.2789519812950574,1.2809652815573023,1.2851723537972477,1.2912230696651976,1.2923485359177513,1.3524812448317773,1.3689894890935768,1.3733273784249973,1.1036350169846383,1.2105507660645822,1.152122762222396,1.0740525761774433,1.2475391526469655,1.2225051099469693,1.1700519774648357,1.0948622231293974,1.00004042906948,0.8876767155654084,0.760654651078735,0.6149209095703263,0.5227366854804213,0.36280556057989294,0.11947653338440274,0.04400099135776025],\"on\":[1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],\"timer\":[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.009999999999999787,0.02999999999999936,0.05000000000000071,0.07000000000000028,0.08999999999999986,0.10999999999999943,0.13000000000000078,0.15000000000000036,0.16999999999999993,0.1899999999999995,0.20999999999999908,0.23000000000000043,0.25,0.2699999999999996,0.28999999999999915,0.3100000000000005,0.33000000000000007,0.34999999999999964,0.3699999999999992,0.39000000000000057,0.41000000000000014,0.4300000000000015,0.45000000000000107,0.47000000000000064,0.4900000000000002,0.5099999999999998,0.5299999999999994,0.5499999999999989,0.5699999999999985,0.5900000000000016,0.6100000000000012,0.6300000000000008,0.6500000000000004,0.6699999999999999,0.6899999999999995,0.7099999999999991,0.7299999999999986,0.7499999999999982,0.7700000000000014,0.7900000000000009,0.8100000000000005,0.8300000000000001,0.8499999999999996,0.8699999999999992,0.8899999999999988,0.9099999999999984,0.9300000000000015,0.9500000000000011,0.9700000000000006,0.9900000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},\"RES05\":{\"v\":[1.0882022902038222,1.088229617609268,1.0882827986745784,1.0883504614810544,1.0884334020209026,1.0885318886245121,1.0886449975208423,1.0887712625938408,1.0889086868045768,1.0890545256859876,1.089205524771785,1.0893581923421134,1.0895088810419025,1.089653845738089,1.0897892260703914,1.0899109002479506,1.0900146360526997,1.0900968299379343,1.0901553707070637,1.0901899482771202,1.0902016890157464,1.0901924710953976,1.0901645259814603,1.09012037703348,1.0900630805175366,1.0899963863700957,1.089924563585376,1.0898519615199354,1.0897825823532623,1.089719837989983,1.0896664388954014,1.0896243278895725,1.0895946203161206,1.0895776785056688,1.0895732025650349,1.0895804991984332,1.0895987247190606,1.0896270240562123,1.089664555367701,1.089710474752385,1.0897639650197724,1.089824326045679,1.0898910755690494,1.0899639940435608,1.0900430876932978,1.0901284941149998,1.0902203725262685,1.0903188021090668,1.0904236890860532,1.0905346810484908,1.0906511007463295,1.090771922521878,1.0908958075611643,1.0910211835340682,1.0911463384608306,1.0912695026159658,1.0913889156785261,1.0915028952897696,1.0916099228569365,1.0917087453285748,1.0917984732684956,1.0918786500421302,1.0919492767023653,1.0920107908279815,1.0920640129430632,1.0921100693900678,1.0921503020648284,1.0921861751937814,1.092219189987812,1.0922508108294524,1.0922824026739433,1.0923151785401108,1.0923501531423394,1.0923881021168527,1.0924295414991496,1.0924747336768807,1.0925237222031865,1.092576389266979,1.09263252396836,1.0926918872592875,1.092754262614224,1.092819488203133,1.0928874723772248,1.0929581971304245,1.093031713760754,1.0931081326086696,1.093187606113317,1.0932703036050488,1.0933563776391741,1.0934459243128474,1.093538942503216,1.0936352994552416,1.0937347097108963,1.0938367314189943,1.0939407805367765,1.0940461597637139,1.0941520968623155,1.0942577870823296,1.0943624359844788,1.0944653006166936,1.0945657276310035,1.0946631866986853,1.0947572969623802,1.0948478436910578,1.0949347829537748,1.0950182331360367,1.0950984540801505,1.0951758164287488,1.0952507648985772,1.0953237798050326,1.0953953408024886,1.0954658958904644,1.0955358374039936,1.095605485768339,1.0956750809502513,1.0957447815510173,1.0958146710502343,1.0958847705346313,1.0959550566502618,1.0960254829410365,1.0960960021331445,1.0961665867760262,1.0962372458606362,1.0963080365258877,1.0963790663478665,1.0964504897421665,1.0965224992775484,1.096595309811719,1.096669141950586,1.0967442013777922,1.096820658077033,1.0968986281745103,1.0969781617897265,1.0970592331151803,1.097141737820513,1.0972254971211766,1.097310268540399,1.0973957624104336,1.0974816618889538,1.0974988619454384,1.0975160627382452,1.0975332617555489,1.097550456523377,1.097567644611638,1.097584823639934,1.0976019912830495,1.09761914527635,1.0976362834207396,1.0976534035875751,1.0976705037230268,1.0976875818524252,1.0977046360840625,1.097721664612914,1.09773866572749,1.0977556378008955,1.0977725793064033,1.0977894888149087,1.0978063649969079,1.0978232066240812,1.0978400125705594,1.097856781813925,1.097873513435788,1.0978902066220184,1.0979068606623414,1.0979234132057243,1.0979400757765512,1.0979568043512469,1.097973569404165,1.097990362271559,1.0980071794213282,1.0980240174229647,1.098040871575233,1.0980577356352828,1.098074602181249,1.0980914628347302,1.098108308554195,1.0981251299249373,1.098141917434461,1.0981586617846741,1.0981753541778279,1.0981919865823642,1.098208551999269,1.0982250446175679,1.098241459967317,1.098257794995315,1.0982740480490438,1.0982902188300088,1.0983063082804256,1.0983223184345667,1.0983383546650094,1.0983549695491321,1.0983732270192748,1.0983913238498453,1.0984094607296861,1.0984277699174623,1.098446750993166,1.0984671547197165,1.0984877011700966,1.098508555906707,1.0985298697068149,1.0985516047076298,1.0985737180857575,1.098596151900652,1.0986188338317606,1.098641680932707,1.0986646035980006,1.0986875096878743,1.0987103078425584,1.1032916063483666,1.1041066674634112,1.1046712298904604,1.1050662054745033,1.1053379489496122,1.1055170598782946,1.1056269716693752,1.1056879675707618,1.1057179505231036,1.1057321061692904,1.1057422936403722,1.1057567334466178,1.1057802099568186,1.1058147562550125,1.1058604541227905,1.105916293231048,1.1059811389040026,1.1060538771137418,1.106131648637312,1.1062127406445246,1.1062953044880066,1.106377474606302,1.1064575273952788,1.1065340107534212,1.106605769767147,1.1066718321819364,1.1067311763719296,1.1067824563355613,1.1068237799512564,1.1068526205048306,1.1068658966760374,1.108559513160236,1.10892000200298,1.1092164597120024,1.1094688897432088,1.1096874514490684,1.1098768482740684,1.1100387116333503,1.1101729786664905,1.1102787413404545,1.110354787955683,1.1103999469583574,1.1104132893213272,1.110394228894386,1.1103425569869803,1.1102584479577096,1.1101424687208596,1.1099956144848746,1.1098193773947846,1.109615837876786,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],\"hv\":[1.0399869473986871,1.040004995970785,1.0400431876986775,1.0400942636943007,1.0401589776953046,1.0402375627613147,1.0403291893937354,1.040432547527006,1.040545852484624,1.0406666519993013,1.0407920402297648,1.040918900843539,1.0410439786173415,1.041163931113288,1.0412753122473353,1.0413744414701156,1.0414575414221936,1.0415214009673528,1.0415641453950202,1.041585507834328,1.0415864996334427,1.0415688012097386,1.041534404105973,1.0414855619154157,1.0414250057080796,1.0413560862888396,1.041282616097441,1.0412084764573248,1.0411372365631992,1.0410719376885613,1.0410149946026404,1.0409681365337176,1.0409323547041898,1.040907967490515,1.0408947041794323,1.040891944426499,1.0408989350386733,1.0409149132691902,1.0409391281563956,1.040970826804144,1.0410092804338558,1.0410538653689678,1.0411041529512048,1.0411599491522439,1.0412212611173701,1.0412882126345466,1.0413609461398161,1.0414395320250363,1.0415238857178895,1.0416136912318144,1.0417083421782631,1.041806921006079,1.0419082307941026,1.042010866548136,1.042113299014203,1.04221394769398,1.0423112407294362,1.0424036761735875,1.0424898987483606,1.0425687908318069,1.0426395600072016,1.0427018006776496,1.04275551605012,1.0428010990127732,1.0428392841452514,1.042871078731274,1.0428976820956228,1.0429204023573868,1.0429405802604708,1.0429595233188966,1.0429784499609063,1.0429984426754475,1.0430204066105853,1.043045033193234,1.0430727819233143,1.0431038858433024,1.043138382789709,1.043176166835316,1.0432170493084443,1.043260816754498,1.0433072761003364,1.043356283285258,1.0434077570067846,1.0434616817558573,1.0435181039059764,1.0435771225165376,1.0436388741560112,1.043703510332289,1.0437711673634247,1.043841930889615,1.0439157994505361,1.0439926537789386,1.0440722380500453,1.0441541566767052,1.0442378870886242,1.0443228056533507,1.044408221955312,1.0444934167172033,1.0445776800655644,1.0446603483189851,1.044740838040143,1.0448186758794595,1.0448935221849172,1.044965185840998,1.0450336283889765,1.0450989563816615,1.0451614026829994,1.0452212990249083,1.0452790431587664,1.0453350644645845,1.045389791559104,1.0454436246234526,1.0454969139792119,1.0455499456064918,1.0456029335399868,1.0456560190955928,1.0457092764865894,1.045762724233859,1.045816341239019,1.0458700858751164,1.0459239159103066,1.0459778069492924,1.0460317672667407,1.0460858482515354,1.0461401463779376,1.0461948000100634,1.0462499815467121,1.0463058832574144,1.046362702453412,1.0464206230016828,1.0464797967287385,1.0465403272286538,1.0466022589961999,1.0466655685838424,1.0467301623115763,1.0467958799387074,1.046862504319737,1.0469297761873717,1.0469974120678673,1.0470109574235047,1.04702450348792,1.0470380480152617,1.0470515887936793,1.047065123650712,1.0470786504584813,1.0470921671385947,1.0471056716669704,1.0471191620782638,1.047132636470257,1.0471460930077519,1.0471595299264547,1.0471729455363648,1.047186338225099,1.0471997064640588,1.0472130488002394,1.0472263638704167,1.0472396503987143,1.0472529071983816,1.0472661331732054,1.047279327318638,1.0472924887226873,1.0473056165664194,1.0473187101241654,1.0473317687631407,1.0473447415481185,1.04735781254115,1.0473709417512858,1.0473841028531181,1.0473972884945086,1.0474104957468373,1.0474237216237454,1.0474369619245198,1.047450211037497,1.0474634622915158,1.0474767081624807,1.0474899405391533,1.047503150984383,1.0475163309814544,1.0475294722141564,1.0475425668222969,1.047555607639128,1.047568588429359,1.047581504026141,1.0475943504672105,1.0476071250606203,1.0476198263682202,1.0476324541624968,1.0476450093233614,1.047657493703992,1.0476700037042204,1.0476830453543338,1.0476975758402953,1.0477119389353848,1.0477263331344193,1.047740882301534,1.0477560443560587,1.0477724934233419,1.0477890534984997,1.0478058868923115,1.047823132608075,1.0478407551278004,1.0478587154323378,1.047876961143727,1.047895427098149,1.0479140387254438,1.0479327156081526,1.0479513751775764,1.0479699356659828,1.0521512717836923,1.0528399693070054,1.0533248851533412,1.0536668243424914,1.0539024748437802,1.0540572132748094,1.0541511622942845,1.0542021137801802,1.0542259181204148,1.0542360547034269,1.054243036067525,1.0542541161818801,1.0542734768739903,1.0543028516205109,1.0543422471044033,1.0543907156527528,1.05444722583556,1.0545107701084167,1.0545787585075614,1.0546496658045872,1.0547218375154634,1.0547936034996497,1.0548634234541836,1.0549300034301299,1.0549923170339022,1.0550494996315576,1.055100637319242,1.0551445188288273,1.0551794374116192,1.0552031143177267,1.0563503777531307,1.056748330859879,1.057062186977184,1.0573221345005208,1.0575442482128465,1.0577367877680606,1.0579035653372275,1.0580458424345605,1.0581634601576353,1.0582555528508106,1.0583210107443932,1.058358776278012,1.058368018658922,1.0583482195005447,1.058299201123277,1.0582211301116147,1.0581145254104412,1.0579802906731552,1.0578197764457038,1.0576348625970131,1.061615398132359,1.0619272041017573,1.062012914611175,1.061937089598373,1.061740516098189,1.0614530287551942,1.0610998381554722,1.0607041048399908,1.0602876726125272,1.0598705971839115,1.0594701750771236,1.0590985157401718,1.0587652094454025,1.058476287254289,1.0582349436972067,1.058042375224076,1.0578983730821678,1.0591212299703265,1.0594072823157425,1.0596939633925306,1.0609138279994381,1.0614696235895846,1.0619560421110732,1.06240132923873,1.062819579018628,1.0621536306094062,1.0594277896832465,1.0581432971804974,1.0574787107510566,1.057070948297483,1.0567625493822452,1.062639470271393,1.0642566944494896,1.0653237643840128,1.0660041115105274,1.0685898754095031,1.069276555973453,1.0701519089518963,1.0704121103809294,1.0703884461305975,1.0701130010980149,1.069601076330734,1.068858414149777,1.0678848639722733,1.0666755331327173,1.0652216624248996,1.0635113748468639,1.0615306707409753,1.0592647626256346,1.0566978433039689,1.0538174843457673,1.0506206442957569,1.0471035122912413,1.0432679515164023,1.0391216675257338,1.034678738368168,1.0299599569474638,1.024992192629987,1.0198079425681423,1.0144447314342413,1.0089443198159107,1.003351837846387,0.9993344448124205,0.9948771853257498,0.9903931557702762,0.9855293553304302,0.9822920760010888,0.9771644972532958,0.9740346920642265,0.9709052729928191,0.9680418302441433,0.9655059450799223,0.9632789305954165,0.9605605273305017,0.9590808589102944,0.9552781850059293,0.9537024588886002,0.9523085776433504,0.9512732980433063,0.9504740855326997,0.9501378024150834,0.9502573395442688,0.9489948668449463,0.9506818388849172,0.9529171851433982,0.953826170981807,0.9558070786487659,0.9587939026135841,0.96250062161398,0.966795374724856,0.9715989798529183,0.9770034534062659,0.9809793352497306,0.9857040528742276,0.991445218595444,0.9956466482703068,1.0008812419679085,1.006690821248541,1.0121653285196472,1.0183069858323444,1.0246258385010967,1.030858306712467,1.0369386364632154,1.0428140893831657,1.0484424462310578,1.0537908589337677,1.0588351774219869,1.0635593540142412,1.0679547091827255,1.074292611499341,1.0781035056679873,1.0814171562585302,1.0845148555106932,1.0873486955586045,1.0898686475703296,1.0921301168826514,1.094085464206964,1.0957517615264893,1.0971417260799983,1.0982625468012204,1.0991173465921409,1.0997045451389726,1.1000160487279167,1.1000471224305242,1.0997764350282753,1.0991867129015933,1.0982755215492106,1.0970224023521726,1.0954073190230396,1.0934119813586223,1.0910198581665274,1.0882164130169416,1.0849895026352734,1.0813297834725437,1.0772310661875515,1.0726906032795616,1.0677091679943327,1.0622916569172391,1.056446643216885,1.050186837190102,1.0435289802954741,1.0364936191696636,1.0291054640374704,1.0213926427956677,1.0133866589334477,1.0053314519383914,0.99706461936515,0.9886224832506817,0.9800431027751167,0.9722150952286052,0.9651067568539985,0.958675386782405,0.9528724825809619,0.9476473415672363,0.9422097847111587,0.9379637685145219,0.9340934592706737,0.9307232216008569,0.9285161703059631,0.9257246071983947,0.9240666913037636,0.9221111409459147,0.9199355184520162,0.9184238435636835,0.9171162912171362,0.9863651932643941,0.9878234299430474,0.9895204618659529,0.9914722523021373,0.993686074729866,0.9961598468437373,0.9988866428821105,1.0018679722007207,1.0051384527869927,1.008801528123418,1.0128056766096176,1.0168427939784153,1.021044280813226,1.025489117443721,1.0302175001535885,1.0352367013838477,1.0405242506596373,1.0460324830149947,1.0516952405354378,1.0574371186428562,1.063181700644148,1.0688571630907737,1.0743978642517904,1.0797424821382344,1.0848308545613663,1.0894869338442381,1.0938895039513419,1.125741336907315,1.1348923429418174,1.142445566305425,1.148723591837995,1.1539753635574523,1.1583892841159782,1.192099958037896,1.2001193058562172,1.206735715054887,1.2122440040005835,1.2201370753578211,1.226936374683829,1.2553011895032986,1.2594066881235233,1.2617942773227964,1.2653536325355461,1.2757705639022245,1.2775105828298539,1.3350983073185654,1.353408273075492,1.3585375146546468,1.1097613926955998,1.216480922136064,1.1595251870966343,1.082696789777379,1.2561670537438154,1.2326941030488774,1.1817172026561942,1.1078389552624928,1.0141832623801115,0.9028493220284189,0.7766955597655012,0.631575689011583,0.5391306694840801,0.37882755001887436,0.13621747914487967,0.04038769179770583],\"on\":[1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],\"timer\":[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02000000000000135,0.040000000000000924,0.0600000000000005,0.08000000000000007,0.09999999999999964,0.120000000000001,0.14000000000000057,0.16000000000000014,0.17999999999999972,0.20000000000000107,0.22000000000000064,0.2400000000000002,0.2599999999999998,0.28000000000000114,0.3000000000000007,0.3200000000000003,0.33999999999999986,0.3600000000000012,0.3800000000000008,0.40000000000000036,0.41999999999999993,0.4400000000000013,0.46000000000000085,0.4800000000000004,0.5,0.5200000000000014,0.5400000000000009,0.5600000000000005,0.5800000000000001,0.5999999999999996,0.620000000000001,0.6400000000000006,0.6600000000000001,0.6799999999999997,0.7000000000000011,0.7200000000000006,0.7400000000000002,0.7599999999999998,0.7800000000000011,0.8000000000000007,0.8200000000000021,0.8400000000000016,0.8600000000000012,0.8800000000000008,0.9000000000000004,0.9199999999999999,0.9399999999999995,0.9599999999999991,0.9800000000000022,1.0000000000000018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},\"RES06\":{\"v\":[1.0671206269635927,1.0671533612586201,1.0672156825549866,1.067300503916125,1.0674142308956054,1.0675599374046025,1.0677370570852156,1.0679432827586508,1.068175106088426,1.068427337750326,1.0686932128382234,1.0689649466071927,1.0692342101528054,1.069492471957866,1.069731125511172,1.0699414859034098,1.0701153486873944,1.0702464425648268,1.070331880842021,1.0703724649537665,1.0703717722554633,1.0703348263847323,1.070267398011855,1.0701759262269266,1.0700678067749325,1.0699513983400188,1.0698354341767755,1.069728068937361,1.0696360589605751,1.069564345002159,1.0695159141161583,1.069491812070603,1.0694912624974804,1.069512074173989,1.0695511073160475,1.0696049464486146,1.0696704166929372,1.0697448363755941,1.0698260417704382,1.0699123506172517,1.070002607670025,1.070096319520924,1.070193769676192,1.070295997658445,1.0704046086102312,1.0705214690053846,1.0706483736211723,1.0707867391542876,1.070937348218526,1.0711001570679448,1.0712741885850563,1.0714575382513387,1.0716474969546013,1.0718407526859834,1.0720336179331729,1.0722222474866563,1.0724028486957256,1.0725719058451917,1.0727264252382611,1.0728641753464376,1.0729838740204478,1.0730852781048592,1.0731691600818472,1.073237185918725,1.0732917302024425,1.0733356557921936,1.073372083167146,1.073404171481957,1.0734349288643392,1.073467055342936,1.0735028165784024,1.0735439471569426,1.0735915821214608,1.0736462244531344,1.073707772689832,1.0737756102235732,1.0738487529598943,1.0739260317644514,1.0740062795835204,1.0740884929416024,1.0741719466602855,1.0742562560717999,1.0743413923360916,1.0744276609306063,1.0745156524787347,1.0746061716823219,1.07470014729079,1.074798526172912,1.0749021580918026,1.0750116807194132,1.0751274185088966,1.0752493105088123,1.075376878817892,1.0755092417253207,1.0756451683330586,1.0757831649564844,1.0759215805611417,1.076058719353056,1.0761929522202371,1.0763228212524358,1.0764471324985798,1.0765650311116486,1.0766760522866994,1.0767801412894635,1.0768776389916308,1.076969232785057,1.0770558781133295,1.0771387002178534,1.0772188878980626,1.0772975915067067,1.0773758353972696,1.0774544517877176,1.0775340392087849,1.0776149457592135,1.0776972752856662,1.0777809140508934,1.0778655744764438,1.0779508519700236,1.0780362898706755,1.0781214466174085,1.0782059586522101,1.0782895928279443,1.0783722831323104,1.0784541488957804,1.078535491043347,1.0786167692041755,1.0786985632102086,1.0787815202122035,1.0788662961167608,1.0789534928560995,1.0790435991291585,1.0791369406521252,1.0792336469869594,1.0793336340780062,1.0794366074354915,1.07954208531732,1.0796494394097047,1.0797579486681719,1.079866859286463,1.0798886245421113,1.0799103710284503,1.0799320933847245,1.0799537864149569,1.0799754451021792,1.0799970646218948,1.0800186403545284,1.0800401678972387,1.080061643074432,1.0800830619477395,1.0801044208247028,1.0801257162668192,1.0801469450964125,1.0801681044021783,1.0801891915464126,1.0802102041621187,1.0802311401627434,1.0802519977415943,1.0802727753728216,1.0802934718112938,1.0803140860916205,1.0803346175263562,1.0803550657030605,1.0803754304806557,1.080395711983396,1.0804104043789884,1.0804271973722863,1.0804461915400447,1.0804661118683356,1.0804864493368793,1.0805069950048067,1.0805276569367643,1.0805483884500247,1.0805691600244243,1.080589948708822,1.0806107340386455,1.080631496707958,1.0806522182728011,1.0806728812619368,1.0806934694917443,1.0807139684391451,1.0807343656111104,1.080754650897754,1.0807748168113693,1.080794858658475,1.0808147745908312,1.080834565495365,1.0808542348169976,1.080873788277724,1.0808932335447619,1.0809111962274378,1.080924723854232,1.0809313333045354,1.0809474928567357,1.0809680480413288,1.0809909121247727,1.0810134573876977,1.0810346787067031,1.0810590345957694,1.081083544816915,1.0811121762969822,1.0811430197753253,1.081175210042366,1.0812082846738507,1.0812419353821994,1.0812759139982822,1.0813099988604224,1.0813439849943327,1.0813776828823327,1.081000521851891,1.0811468688507715,1.0812131603257717,1.081210774869713,1.0811559078872448,1.0810680871351919,1.0809718056788014,1.0808876717450255,1.080835492203928,1.0808325755661239,1.0808925058770755,1.08102443087561,1.081232888740952,1.0815169617830886,1.0818748507768183,1.0823003647023006,1.0827809638994554,1.0833049014508034,1.0838759521329542,1.0844801606158259,1.085106500596974,1.0857455878727846,1.0863892209622514,1.0870301702560319,1.0876619911539587,1.0882787919605919,1.088874964881783,1.089444925670169,1.0899829188603138,1.0904829350922507,1.0909387624316074,1.0975541222193186,1.0984742298613765,1.0992732491730437,1.0999955713688214,1.1006569496199305,1.10126060253742,1.1018043029250284,1.1022836981264383,1.1026939734091306,1.1030307266745816,1.1032904313196192,1.1034706627891346,1.1035701837289258,1.1035889462853898,1.1035280535625032,1.1033897134828106,1.1031772074845598,1.1028948845711877,1.1025481774939034,1.102143655389974,1.1009291980546898,1.1002936608788894,1.0995312647745672,1.0986612717403987,1.0977101965294858,1.096708814587861,1.0956897771513563,1.094685782511919,1.0937272686537465,1.0928413575474711,1.0920497200700312,1.091368021538638,1.0908062937603962,1.0903692947020212,1.0900572702366262,1.0898667192156506,1.0957751514593648,1.0963909226536612,1.0970052936422343,1.0965541679296027,1.097166363552173,1.0978294645688658,1.0985271325343036,1.0992475627118954,1.0990449693816131,1.0969542948153868,1.0960522737769345,1.0956808709273518,1.095517666913203,1.0954109545388269,1.109632598059774,1.1118052750573606,1.112606258606378,1.113056117195974,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],\"hv\":[1.0212001298163413,1.0212228155634975,1.0212688124232794,1.0213348475270074,1.0214266592630679,1.0215469592738633,1.021695225252619,1.0218693962587164,1.0220663426619134,1.0222814349752916,1.0225086416213263,1.022741026118416,1.0229711690820467,1.0231914714599766,1.0233942664783158,1.0235718167947472,1.0237168176451519,1.0238236961437603,1.02388990192394,1.0239161692017882,1.0239056968258369,1.0238629683433422,1.0237931251704557,1.0237019073005678,1.0235959091218596,1.0234825819917495,1.0233697061486935,1.0232645401127958,1.0231730922742885,1.023099751800184,1.0230471671436012,1.0230162578998439,1.0230063230556266,1.0230154009682904,1.0230406913256942,1.0230791516073634,1.023127956400396,1.0231847206063442,1.023247520284027,1.0233148601349624,1.0233857148078436,1.0234596495084223,1.0235369222103672,1.0236184640785535,1.0237057088444101,1.0238003211555682,1.0239038998149699,1.0240177049930907,1.0241424304193085,1.0242780324052911,1.0244236349791336,1.0245775358519182,1.0247373164367861,1.0249000218921,1.0250623637682468,1.0252209139924393,1.0253722922552744,1.0255133661708686,1.025641469928139,1.025754618365117,1.0258516735537777,1.0259324241494736,1.0259975639753705,1.0260485826502925,1.0260876005016535,1.0261171719723063,1.0261400799589624,1.0261591407188317,1.0261770349075674,1.0261961677185656,1.0262185564549504,1.0262457444583324,1.0262787401925488,1.0263179884854305,1.026363395502975,1.0264144087243394,1.026470148909374,1.0265295729278523,1.0265916405797726,1.0266554584035263,1.0267203816799761,1.0267860696156832,1.0268524987587808,1.0269199436378738,1.0269889327790496,1.027060185217969,1.0271345301037935,1.027212812138045,1.027295788755112,1.0273840275700576,1.027477816264019,1.027577098367275,1.0276814453442198,1.027790068547473,1.0279018681433016,1.0280155103253392,1.0281295214412156,1.0282423884503111,1.0283526583292515,1.0284590312869213,1.0285604434713926,1.028656133935579,1.0287456899709764,1.0288290648252456,1.0289065646236153,1.0289788043965886,1.0290466379211216,1.029111069957322,1.029173161422613,1.0292339384063929,1.029294314130338,1.0293550300496246,1.0294166189025327,1.0294793898934145,1.029543434321499,1.0296086494812347,1.0296747777835586,1.0297414575356627,1.0298082809413798,1.0298748540559735,1.0299408529014802,1.030006070183611,1.030070447984765,1.0301340939208645,1.0301972776633785,1.0302604104407393,1.030324010550588,1.0303886561147664,1.0304549327492303,1.030523377554981,1.0305944262244566,1.0306683686998193,1.0307453196241008,1.0308252028404237,1.0309077543370657,1.0309925430449765,1.0310790072435685,1.031166502692773,1.0312543562022156,1.031271911816017,1.0312894506673451,1.0313069679728004,1.03132445909651,1.031341919562819,1.031359345068291,1.031376731492804,1.031394074910082,1.0314113715970572,1.0314286180427592,1.0314458109560487,1.0314629472727816,1.0314800241619189,1.031497039030447,1.0315139895298497,1.0315308735533864,1.031547689244908,1.0315644349982378,1.0315811094580334,1.0315977115196535,1.0316142403282638,1.0316306952772125,1.0316470760053824,1.031663382393916,1.0316796145607838,1.0316907519035194,1.0317038845779725,1.0317190158728589,1.0317349624626702,1.0317512679404925,1.0317677506400127,1.0317843324117113,1.031800973824732,1.031817649646239,1.0318343399088805,1.0318510265720064,1.0318676924992505,1.031884321272049,1.0319008973241315,1.0319174062396606,1.031933835093232,1.0319501727824916,1.0319664103440285,1.0319825411647832,1.0319985611338807,1.0320144686846966,1.0320302646926183,1.032045952313913,1.0320615367317272,1.0320770248577769,1.0320911602087164,1.0321012454795597,1.032105132339843,1.0321178179103325,1.0321344305887636,1.032153067246088,1.0321713458149995,1.0321884199615188,1.032208348272286,1.0322283966376657,1.0322521846177282,1.032277934011966,1.0323048651435849,1.0323325699571062,1.0323607777294797,1.032389269571935,1.0324178489818563,1.0324463337185683,1.0324745550964123,1.032128706789829,1.03226418499544,1.0323223453248376,1.0323172997238983,1.0322650215590876,1.0321835773826171,1.0320951466820234,1.0320181792051624,1.0319703650494312,1.031967113845119,1.032020467312943,1.0321384767295396,1.0323250638053547,1.0325792556151594,1.0328993815763587,1.0332798005921104,1.0337091334545256,1.0341769152922486,1.0346867440072902,1.0352259340315377,1.0357846124625183,1.0363544192718965,1.0369280581329767,1.0374990986455563,1.0380618064349574,1.038610933897334,1.0391414785471926,1.0396484501787278,1.040126698116648,1.0405708400566915,1.0460239459668963,1.0469612952362453,1.0477453654005262,1.0484428103063534,1.0490802631243605,1.049666591034808,1.0502025621710476,1.0506853207910312,1.0511106185384635,1.0514740069658592,1.0517714997654448,1.051999936367706,1.0521571624384087,1.0522420956795993,1.0522547227743564,1.0521960623803366,1.0520681228080606,1.0518738738587459,1.0516172417965723,1.051303124162781,1.050279067308223,1.0498385545885618,1.0492693013696017,1.0485832968656563,1.0478002431909526,1.0469448993206,1.0460452626265069,1.045130759174183,1.0442307060383291,1.0433723151907994,1.0425797672884085,1.0418723096166964,1.041263774535964,1.0407629510384404,1.040373918124503,1.0400967370266523,1.0399281497582502,1.0453235175899398,1.045816861173231,1.0463447213500665,1.0459128982653716,1.0464684612003166,1.0470643447416754,1.0476889974090433,1.0483330474749566,1.0481285676819154,1.0462190223263876,1.0454181639148514,1.0450964235958868,1.044956712487975,1.0448632866162872,1.0586510580267519,1.059664202656585,1.0603158408265796,1.0606876863154597,1.075353775026727,1.0758893836605767,1.0751574093664051,1.0750929743962954,1.0747755290474579,1.0741905136043943,1.073318228396068,1.072134547624456,1.070618099073862,1.0687447263655911,1.0664902389047095,1.0638318679571377,1.0607490913135804,1.057224730398136,1.053242686975301,1.0487929876256352,1.0438775510744513,1.0385052258214562,1.0326846152728015,1.0264710406521047,1.0198970879849414,1.013000239942941,1.0058309119988156,0.9984486096024616,0.9909196190544032,0.9833151238439896,0.9757095858532634,0.9690420833179977,0.9623694280666384,0.9559649847947825,0.9494672115594683,0.9442505629794411,0.9383586154698121,0.9339141310739114,0.9299582652655181,0.9265763871040019,0.9237324348181285,0.9213530661994374,0.9187181888464273,0.9167681700269484,0.9137161427493753,0.9122922492449754,0.911438863518181,0.9112672280572359,0.9117192699344017,0.9128824346517225,0.9147628207763091,0.9164446157199919,0.9201845207551621,0.9246557708805981,0.9288232791431758,0.9339824296009753,0.9400356352231977,0.9467784786184307,0.9540999196456954,0.961915804743199,0.9701136457596851,0.9771238203275356,0.984826932416771,0.9933662224663351,1.0008565111321106,1.0091042465942877,1.0175683053900582,1.0252066611014752,1.0335178429543916,1.0418439923746925,1.0498595168492635,1.0574988371118266,1.064708230782268,1.071444970053651,1.0776769536837894,1.0833824589621182,1.088549780211841,1.0931765797858652,1.0970605937144033,1.1004083558726703,1.1031910801918967,1.1056277405850312,1.1076620062333744,1.109258027002937,1.1104577683266197,1.1112486423765462,1.1116619644250747,1.1117248938084523,1.1114475326216262,1.1108441418385593,1.1099274202645717,1.1086667611704706,1.1071152035186203,1.1052325443787148,1.1029880964372893,1.100378097126158,1.097359152128116,1.0938882769155873,1.0899243724127656,1.0854283073584283,1.0803636491085484,1.074698043100284,1.0684047617985322,1.0614641888105465,1.05386511498751,1.0456052849173918,1.0366934713749987,1.0271482658401938,1.0169990760326613,1.006285517969326,0.995056358423082,0.9833699133824634,0.9712915921422256,0.9588932134879659,0.9465697981429368,0.9340892314999535,0.9215279440769709,0.908963659486021,0.8976866373795115,0.8876093383148127,0.8786324000307204,0.8706530825180427,0.8635706791851292,0.8563086283442126,0.851144449701148,0.8464889191124363,0.8427082308080931,0.8401353441113188,0.8367986708549963,0.8350371577062126,0.8325560445787314,0.8298756028777469,0.8280783141371711,0.8267747726497346,0.979105934932449,0.9780312161518263,0.9770861742472987,0.9763630715296293,0.9759664291554594,0.9760109995595524,0.9766266120383503,0.9779781996168312,0.9803094307669781,0.9840131744461768,0.9893246187050292,0.9957902896418741,1.0033667195732061,1.0119717091971043,1.0214850035761545,1.031754994493098,1.0426084451854536,1.0538609112335777,1.0653250065175248,1.0768168395415365,1.088157361407355,1.0991716549973425,1.1096866376273222,1.1195303504570338,1.1285349932155382,1.1363575569269138,1.1432693066720956,1.1759400104310567,1.1855741069175822,1.1931041194946712,1.1988820102191946,1.2032210009726227,1.2063949949672372,1.2378268812887374,1.2439742758735783,1.2488516947048205,1.2529039661726535,1.2641073134616154,1.26834241877319,1.2936867278750754,1.2931272506963778,1.293511143269699,1.28881122283435,1.2861780037401795,1.284019739389974,1.3249529008987424,1.321941191521738,1.320736701323593,1.016398793452979,1.0794134654602259,1.0177956156674703,0.9432326774852094,1.058047850065146,1.022125229586692,0.9649130338075524,0.8912327588852272,0.80384575347641,0.7051756488512073,0.5998755540012278,0.48913918870259687,0.39196670353953345,0.2769849374419428,0.2687261566554288,0.33064797901213117],\"on\":[1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],\"timer\":[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.009999999999999787,0.02999999999999936,0.049999999999998934,0.06999999999999851,0.08999999999999986,0.10999999999999943,0.13000000000000078,0.15000000000000036,0.16999999999999993,0.1899999999999995,0.20999999999999908,0.22999999999999865,0.24999999999999822,0.2699999999999978,0.2900000000000009,0.3100000000000005,0.33000000000000007,0.34999999999999964,0.3699999999999992,0.3899999999999988,0.40999999999999837,0.42999999999999794,0.4499999999999975,0.47000000000000064,0.4900000000000002,0.5099999999999998,0.5299999999999994,0.5499999999999989,0.5699999999999985,0.5899999999999981,0.6099999999999977,0.6300000000000008,0.6500000000000004,0.6699999999999999,0.6899999999999995,0.7099999999999991,0.7299999999999986,0.7499999999999982,0.7699999999999978,0.7900000000000009,0.8100000000000005,0.8300000000000001,0.8499999999999996,0.8699999999999992,0.8899999999999988,0.9099999999999984,0.9299999999999979,0.9499999999999975,0.9700000000000006,0.9900000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},\"RES07\":{\"v\":[1.073597361556305,1.0736284173918091,1.0736880494135645,1.0737697840906737,1.0738798072000753,1.0740209416694735,1.0741924427800795,1.074391964728973,1.0746160858932383,1.0748597762282845,1.0751164717699133,1.0753786272466181,1.075638189835909,1.0758869252236387,1.0761165131401709,1.0763185098942616,1.076484895105138,1.076609536217304,1.0766896486680895,1.0767260823170215,1.0767223776229833,1.0766834238278917,1.0766147763371985,1.0765226245489756,1.0764141209254827,1.076297405415657,1.076181013304464,1.0760729150948685,1.075979704433748,1.0759062027117732,1.0758553428728408,1.0758281890313364,1.075824045988242,1.0758408418907648,1.0758755741385422,1.0759249621939815,1.0759859510531304,1.0760559550799578,1.0761328779895618,1.0762150757593794,1.076301404396016,1.0763913569308057,1.076485178727206,1.0765838460559911,1.0766888783307744,1.0768020427314338,1.0769250358649072,1.0770591932904516,1.0772052451709178,1.0773631285632526,1.077531878863652,1.0777096316332373,1.0778937416285805,1.0780809815388843,1.0782677656919317,1.07845036171841,1.0786250918758427,1.078788546938425,1.0789378213190766,1.079070745598927,1.079186069452855,1.0792835505813982,1.0793639338157683,1.079428833742985,1.0794805559057943,1.079521882756162,1.0795558489054344,1.079585527859574,1.079613848032781,1.0796434413689127,1.0796765221278897,1.0797147937098337,1.0797593813743585,1.079810798304877,1.0798689699368444,1.0799333186778375,1.080002906506412,1.0800766123221637,1.0801533141514725,1.0802320461232215,1.0803121094079218,1.0803931318056965,1.0804750820029285,1.080558248748321,1.0806431939803751,1.0807306852702219,1.0808216099801955,1.0809168736871702,1.0810172890095828,1.0811234641192504,1.0812357043552108,1.0813539418717195,1.0814777049084234,1.081606130647928,1.081738018421899,1.0818719136279462,1.082006209857197,1.082139257735817,1.0822694725964443,1.0823954355853944,1.0825159836254106,1.082630282522064,1.0827378766977431,1.0828387089289053,1.0829331065331684,1.0830217339044113,1.0831055165294754,1.0831855458316368,1.0832629762914778,1.0833389266508637,1.0834143950450348,1.0834901947699742,1.0835669137445285,1.0836448979164874,1.0837242568355787,1.0838048891011898,1.0838865244072882,1.0839687783421124,1.0840512151244202,1.0841334125546898,1.0842150228957852,1.0842958236517553,1.084375753219955,1.0844549286909886,1.084533642325904,1.0846123395302156,1.0846915816993388,1.0847719950511445,1.0848542140151949,1.0849388204962471,1.0850262864905662,1.085116925924613,1.0852108626218642,1.0853080133403241,1.0854080907953945,1.0855106260422058,1.085615007823385,1.0857205347270733,1.0858264732981517,1.085847647114305,1.0858688034963795,1.0858899372225883,1.0859110432306114,1.0859321166314204,1.0859531527223543,1.0859741469992157,1.0859950951677533,1.0860159931538778,1.0860368371133682,1.0860576234403139,1.0860783487749537,1.0860990100103496,1.0861196042978136,1.0861401290540453,1.0861605819579885,1.0861809609607183,1.0862012642847414,1.0862214904249858,1.0862416381487179,1.0862617064946138,1.0862816947710652,1.086301602553359,1.0863214296801766,1.0863411762477715,1.086356663793145,1.0863737464043373,1.0863925211973522,1.0864120265472914,1.0864318741530536,1.0864519015544993,1.0864720347116945,1.086492233836773,1.0865124720708053,1.0865327275098462,1.0865529801257559,1.0865732108245927,1.086593401296833,1.086613534181525,1.0866335934015279,1.0866535645410853,1.0866734352149168,1.0866931954212165,1.0867128377759485,1.0867323576808512,1.0867517533681972,1.0867710257829994,1.0867901783992766,1.0868092169325791,1.0868281490029708,1.086845846061209,1.0868593560510182,1.0868664189490065,1.0868824127957342,1.0869025356204838,1.0869248509506424,1.086946847510286,1.0869675693912861,1.086991703034468,1.0870165846243534,1.0870448724171875,1.0870750858759426,1.0871065267665854,1.0871387988549133,1.0871716213753755,1.0872047589060994,1.0872379969107295,1.0872711353951252,1.0873039889617166,1.0869031676764633,1.0870473806460528,1.0871082751135333,1.0870983375485848,1.0870346832786741,1.0869374326036942,1.0868303200059304,1.0867345396148085,1.0866702252398877,1.0866548699523422,1.0867021411847793,1.0868211885970889,1.0870164885328526,1.0872873616327678,1.0876314109402432,1.0880423223390512,1.0885093761545706,1.0890219270852326,1.0895777846119028,1.090164881773301,1.0907729824856622,1.0913931025769918,1.0920173158544864,1.0926386378164215,1.093250867066109,1.0938483556299317,1.0944257325701119,1.0949776334198502,1.0954984957983556,1.0959824694603153,1.096423463443447,1.1031555774881927,1.104051864943661,1.1048340491757156,1.1055437221763567,1.1061953278213468,1.1067913996868182,1.1073292874721201,1.107804326128347,1.1082114373000553,1.1085459804261526,1.1088042087022412,1.1089834959298592,1.109082424751573,1.1091007927070344,1.109039577139447,1.1089008917379366,1.1086879569054109,1.1084050943815456,1.1080577427236082,1.1076525077125585,1.1064509113324474,1.1058193909516683,1.105059445910587,1.1041914850313204,1.1032426863997447,1.1022442470203095,1.1012290923249188,1.1002300707789776,1.0992777039063655,1.098399037387916,1.0976154029390788,1.0969422491017338,1.0963892871090908,1.0959608992168026,1.0956569386148782,1.0954735323796294,1.1015177780415608,1.1021206177002516,1.1027283428467292,1.1022818325704826,1.1028957537631139,1.1035576317219045,1.1042522689648613,1.1049685593078518,1.1047437136677376,1.1026034416828057,1.1016797877871907,1.1012958987012447,1.1011235203963219,1.1010093924244144,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],\"hv\":[1.026967741800006,1.0269889894878907,1.0270327042306073,1.0270961157411622,1.0271847682219106,1.0273011517639214,1.027444585650887,1.0276129741508533,1.0278032635352201,1.0280109636213948,1.0282302183184955,1.0284543003363464,1.028676031833972,1.0288880739308843,1.0290830100714252,1.0292533128461807,1.0293918367212975,1.0294931287060656,1.0295547274831376,1.0295774103223243,1.0295643445758185,1.029519895915528,1.0294490167795147,1.029357227988323,1.0292509111773767,1.0291373274293412,1.0290240854376222,1.02891828423816,1.028825791238158,1.0287508924212299,1.0286961902492273,1.0286626218626067,1.0286495585358728,1.0286551442935177,1.0286766993903185,1.0287112996396548,1.0287562245655573,1.0288091729775117,1.0288682796258353,1.0289320821485366,1.0289995643776713,1.0290702789420398,1.0291444497341327,1.0292229518626217,1.0293071433089345,1.0293986011047,1.0294988375165313,1.0296090412710366,1.0297298599610856,1.029861232990967,1.0300022952423076,1.0301513793364854,1.030306122355973,1.03046364336219,1.0306207428726355,1.030774091472439,1.0309204093316364,1.0310566571213686,1.0311802459112513,1.0312892445845696,1.03138254271831,1.0314599293931317,1.0315220739814468,1.0315704209877734,1.03160703028244,1.031634386014878,1.0316551960942784,1.031672202047304,1.0316880150554988,1.0317049810899943,1.0317250729213856,1.03174980713628,1.0317801842294796,1.0318166585480604,1.0318591603313652,1.0319071716392942,1.0319598538773125,1.0320162061725344,1.0320752279080148,1.0321360585850412,1.0321980765219612,1.0322609517369745,1.0323246584372627,1.0323894562704725,1.0324558483774962,1.0325245210072445,1.032596266816758,1.0326718941400548,1.0327521277241622,1.0328375092361952,1.0329283095389037,1.0330244660671333,1.0331255556172025,1.0332308060476159,1.0333391439608404,1.0334492697376774,1.0335597487596266,1.03366910857583,1.0337759350002276,1.0338789623352522,1.0339771536339015,1.034069765887162,1.034156394312962,1.0342369898291601,1.0343118465557648,1.0343815592718602,1.0344469554420914,1.0345090101736916,1.034568754339452,1.0346271864047896,1.0346851967374096,1.0347435103697158,1.034802650926979,1.0348629259310582,1.0349244318855553,1.0349870770957013,1.035050619292184,1.0351147146261894,1.0351789737280588,1.0352430197149818,1.0353065425326673,1.0353693442458658,1.0354313707960239,1.0354927278071295,1.0355536773116465,1.0356146180170929,1.0356760520054242,1.0357385389982041,1.0358026457430007,1.0358688917551304,1.03593769806932,1.0360093442905116,1.0360839400422974,1.0361614099011025,1.0362414961948667,1.0363237790934698,1.0364077118401671,1.0364926674039752,1.03657799041735,1.0365950425751451,1.036612079153418,1.036629095490208,1.036646087066401,1.0366630495180624,1.0366799786481038,1.0366968704370647,1.0367137210533595,1.0367305268623765,1.0367472844351338,1.036763990555799,1.036780642228673,1.0367972366841287,1.036813771383431,1.036830244025128,1.0368466525421085,1.0368629951105568,1.036879270149231,1.0368954763203322,1.036911612529407,1.0369276779245022,1.0369436718946292,1.036959594067219,1.0369754443049786,1.0369912227006408,1.037003120464881,1.0370165316716113,1.0370314795771103,1.0370470715552285,1.037062959167757,1.0370790008667117,1.037095133422484,1.0371113229605722,1.037127546320581,1.0371437843237976,1.03716001924902,1.0371762341138866,1.0371924126001433,1.0372085392271373,1.037224599664466,1.0372405810746164,1.0372564724447138,1.0372722649022381,1.0372879519221698,1.0373035294752704,1.0373189960645566,1.0373343526161207,1.0373496023120878,1.037364750330668,1.0373798035431283,1.037393729974821,1.0374038297698838,1.0374081507028792,1.0374207005447704,1.0374369414683027,1.0374551067797781,1.0374729183346685,1.037489570614116,1.0375093330689231,1.0375297499776912,1.0375532484294014,1.03757845419785,1.0376047392027576,1.0376317533838548,1.0376592493861325,1.0376870189215723,1.0377148713990727,1.0377426287622182,1.0377701258375642,1.0374026516209036,1.0375364499149466,1.037589842798746,1.037578040723726,1.0375178814111852,1.0374279697124256,1.03732979867753,1.0372423676179552,1.03718366934608,1.0371692848712617,1.0372113350021068,1.0373178760704223,1.0374927757033525,1.0377352808579505,1.0380431707515165,1.0384106979393464,1.038828153916852,1.0392860238024841,1.039782465643627,1.040306571777353,1.0408491845202523,1.0414022946326282,1.0419588447055332,1.0425126182235995,1.043058094507365,1.0435902409302116,1.0441042641575964,1.044595367865676,1.0450585712223925,1.0454886311670508,1.0510713137138503,1.0519737276551828,1.0527363847462892,1.053419081856771,1.0540456078513738,1.0546235690594503,1.055153101532687,1.0556309686907375,1.0560526429839476,1.0564134399577985,1.0567091592516955,1.056936442423161,1.0570929540605227,1.057177450555408,1.0571897805093455,1.0571308508438224,1.0570025868691248,1.056807905591355,1.0565507111689667,1.0562359090699185,1.0552157170465548,1.0547819275434678,1.0542159622724536,1.0535318319578633,1.0527502630927488,1.051896605332227,1.0509992355314342,1.0500878314020319,1.0491918532279805,1.0483385979738793,1.0475521856171597,1.0468515649217163,1.046250382958345,1.0457571465884519,1.045375601405771,1.0451054588495687,1.0449431286701907,1.0504633650885908,1.0509443365215023,1.051466247038717,1.0510387375625876,1.0515959377297464,1.0521908923056642,1.05281305534578,1.053453662560563,1.0532290195354517,1.0512741241026418,1.0504537276274162,1.0501207803277195,1.049972856041342,1.0498728010608949,1.063586134196993,1.0645707176684112,1.0652132650609694,1.0655868903592836,1.075358232247617,1.075912306573129,1.0752237469909236,1.075197991250001,1.0749282952202164,1.074400490710023,1.0735949802946205,1.072487950819149,1.0710570935687656,1.0692777399836009,1.0671250990260797,1.0645755671400225,1.061607617132436,1.0582029389593857,1.0543441806357712,1.0500200869716494,1.0452329755395642,1.0399898186215562,1.0342978163030085,1.0282087672286393,1.02175449038626,1.0149721225917765,1.0079113606000913,1.0006308878697792,0.9931961586722449,0.9856775397693868,0.9781486966815949,0.9715835073964377,0.9649892588368499,0.9586470208613088,0.9521946528193304,0.9470393174898867,0.9411499387987912,0.9367349059253165,0.932787077452528,0.9294011392050062,0.9265457073516532,0.9241498907165819,0.9214836025335189,0.9195235045535063,0.9163959980863746,0.9149256848441201,0.914007630477508,0.9137574446649621,0.914114751729065,0.9151753860177395,0.9169445761933438,0.9184631902081238,0.9220878997260066,0.926440606766395,0.9304471557586281,0.9354567873017288,0.941372760217411,0.9479866186720973,0.9551865771031521,0.9628889418110217,0.9709903850908568,0.9778959225743536,0.9855043614591195,0.9939655700472484,1.0013580806253979,1.0095283575198322,1.0179351966629746,1.0255346633657176,1.0338143638135742,1.0421189526465857,1.050122550657348,1.0577583518785187,1.0649714380248902,1.0717178884425733,1.0779644234887462,1.0836881814044388,1.0888763859808919,1.0935257276228751,1.09747750952513,1.1008529626796641,1.103661339609154,1.1061238656143435,1.1081840494793083,1.109805807515597,1.1110320629490347,1.1118502445074627,1.1122925382825466,1.1123871610912148,1.1121483657595583,1.1115920013963099,1.110727973844954,1.109533698229093,1.1080538296689517,1.1062514594708042,1.1040991000535867,1.1015938226728192,1.09869393669577,1.095357780909781,1.091545158728427,1.0872174281572564,1.082338280301074,1.0768751227658655,1.0708006220244315,1.0640941832877142,1.0567432496554865,1.0487438894087264,1.0401028138221673,1.0308362936860989,1.0209711421592094,1.0105441784582734,0.9996012517450609,0.9881976148818198,0.9763956218271377,0.9642640517804525,0.9521887666231738,0.9399417907846538,0.9275970258651456,0.9152298201595781,0.904112137790704,0.8941622614741933,0.8852861044266429,0.8773855699552247,0.870363954081275,0.8631546175984101,0.8580731477145899,0.8534943720746593,0.8497830379891804,0.8473038218737369,0.8439989875100875,0.8423118886510969,0.8398590431624002,0.8371764370413415,0.8354062739504031,0.8341333049470814,0.9762732276257549,0.9751822359187858,0.9742196496779144,0.9734778696716031,0.9730616174605146,0.9730859167753112,0.9736809392272141,0.9750120100011543,0.9773231879230788,0.9810076533793586,0.9863017772384353,0.9927534149871595,1.0003180838134145,1.0089129741109668,1.0184174879919048,1.0286798595027289,1.0395268185721052,1.0507739505412572,1.0622339028983474,1.0737227467070305,1.0850612672464124,1.0960742241137,1.1065880657931841,1.1164302680737104,1.125432449130551,1.1332512034668218,1.1401572352245122,1.1724068089651911,1.1820018519884037,1.1894979188499162,1.1952451221378155,1.199556044616273,1.2027046655998228,1.2336837817956094,1.239789490286791,1.2446365304272478,1.2486544315198758,1.2597814629604431,1.263980425077696,1.288878853698448,1.2882789955997114,1.2886426634104275,1.2838760000332232,1.2811648055506983,1.27898207701021,1.3192652763692536,1.3160287715002728,1.3147728395480625,1.0115872387976117,1.0735439075883229,1.0122196018613165,0.9380965858275131,1.051425630073672,1.0155860901818263,0.9586369126474062,0.8853808386711673,0.7985693399050069,0.7006299170059549,0.5960757861694155,0.48579094092722264,0.38887372829007927,0.27549325415178605,0.26919474440861885,0.33059728839835145],\"on\":[1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],\"timer\":[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.009999999999999787,0.02999999999999936,0.049999999999998934,0.06999999999999851,0.08999999999999986,0.10999999999999943,0.129999999999999,0.14999999999999858,0.16999999999999993,0.1899999999999995,0.21000000000000085,0.23000000000000043,0.25,0.2699999999999996,0.28999999999999915,0.3099999999999987,0.3299999999999983,0.34999999999999787,0.370000000000001,0.39000000000000057,0.41000000000000014,0.4299999999999997,0.4499999999999993,0.46999999999999886,0.48999999999999844,0.509999999999998,0.5299999999999976,0.5500000000000007,0.5700000000000003,0.5899999999999999,0.6099999999999994,0.629999999999999,0.6499999999999986,0.6699999999999982,0.6899999999999977,0.7100000000000009,0.7300000000000004,0.75,0.7699999999999996,0.7899999999999991,0.8099999999999987,0.8299999999999983,0.8499999999999979,0.870000000000001,0.8900000000000006,0.9100000000000001,0.9299999999999997,0.9499999999999993,0.9699999999999989,0.9899999999999984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},\"RES08\":{\"v\":[1.063429784158678,1.06345942306967,1.0635156385305111,1.0635877814262569,1.0636781323693452,1.0637869831416968,1.0639125347529117,1.0640526404252157,1.0642050029187187,1.0643665647113685,1.0645336103611651,1.064702140387769,1.0648680004919715,1.065026920817669,1.0651744043465865,1.065305451489394,1.0654148208798955,1.0654982208994666,1.065553584202975,1.065581320733453,1.0655835039680817,1.0655627512456234,1.0655217251705085,1.0654632708707161,1.065390932053711,1.0653092221124307,1.0652233186782647,1.0651383875102445,1.065059003275798,1.064988895401954,1.0649308720488708,1.0648867701507554,1.0648573990394365,1.064842661657796,1.0648417323138037,1.0648534444240316,1.0648766036412047,1.064910115948291,1.0649529506482063,1.0650040782904762,1.0650625084642682,1.0651274313343293,1.065198365477404,1.0652752090386148,1.0653581671761057,1.0654476047057142,1.0655438904571473,1.0656472627140439,1.0657577123258501,1.0658748796355346,1.0659979805567286,1.0661257945457765,1.0662567299189054,1.0663889378260583,1.066520428867092,1.066649161004093,1.0667731059250911,1.0668903252435975,1.066999079608032,1.0670979635880207,1.0671860325602336,1.0672628844113585,1.0673286768706227,1.0673840840234186,1.067430214432672,1.0674685046506378,1.0675006019521414,1.0675282511415876,1.0675531986481586,1.0675771145918642,1.067601527707722,1.06762776820228,1.0676569125104023,1.0676897326174966,1.0677266753055927,1.0677678774795687,1.0678132222031154,1.0678624227481788,1.0679151157492377,1.0679709432296842,1.0680296100872841,1.0680909147668889,1.0681547594149792,1.0682211480196664,1.068290178199047,1.0683620276854167,1.0684369326207244,1.0685151543163487,1.0685969339419072,1.0686824388772158,1.0687717087145192,1.0688646116289942,1.068960820631384,1.0690598141128793,1.0691608995389448,1.0692632542432143,1.0693659751968045,1.069468130982841,1.0695688122823814,1.0696671797141017,1.0697625083410776,1.0698542271141875,1.0699419500155798,1.0700254946684105,1.070104885244445,1.0701803381924808,1.0702522322875583,1.0703210670247443,1.0703874147859125,1.0704518726220447,1.070515018557025,1.0705773758006945,1.070639386380894,1.0707013945771984,1.0707636397512135,1.0708262583830521,1.0708892947811168,1.070952719655702,1.071016454937248,1.0710804022922664,1.0711444720809462,1.0712086093147486,1.0712728135899925,1.0713371517684225,1.0714017592092733,1.0714668330938917,1.0715326193275696,1.0715993914681412,1.071667428657592,1.0717369894062176,1.0718082857299238,1.0718814604381555,1.0719565723553452,1.0720335850651643,1.0721123646077644,1.072192685942796,1.0722742478278788,1.0723566948477763,1.0724396433187167,1.0724562590664481,1.0724728764100382,1.0724894923966037,1.0725061041297894,1.0725227087770326,1.0725393035765018,1.0725558858436484,1.072572452977559,1.072589002466739,1.0726055318947831,1.0726220389453895,1.0726385214072434,1.0726549771782712,1.0726714042696863,1.0726878008126932,1.072704165051017,1.0727204953550016,1.072736790219598,1.0727530482662337,1.0727692682441619,1.0727854490314386,1.072801589635557,1.0728176891935515,1.0728337469717169,1.0728497623643216,1.0728656792375528,1.0728816892377082,1.0728978057032625,1.0729140143507,1.0729303018931455,1.0729466564635755,1.072963066300594,1.0729795188806353,1.072996000499378,1.073012496523136,1.0730289915825688,1.0730454699257073,1.073061915798633,1.0730783138503424,1.0730946495775828,1.0731109097440692,1.0731270827645394,1.0731431590629201,1.0731591312892608,1.0731749944890183,1.0731907461523902,1.0732063861179721,1.073221916415642,1.073237341012749,1.0732526655103927,1.073268097385309,1.0732847904236567,1.0733042767976138,1.0733226563540486,1.0733409824798126,1.073359650298976,1.0733797545342,1.0734024042668506,1.0734246864011112,1.0734472764897798,1.0734705263818234,1.0734944207668369,1.0735188718644544,1.073543757004676,1.0735689349046857,1.073594254924166,1.0736195635575154,1.073644710136424,1.0736695514369854,1.0745132917675075,1.0749500995884649,1.0751851054715025,1.0752676005318378,1.0752347291138105,1.075117633352456,1.074943995837132,1.0747396845824881,1.074527915053973,1.0743283582549643,1.07415627949655,1.074022080419142,1.0739313915608344,1.0738857153741568,1.0738832240278378,1.0739198951135105,1.0739911665946626,1.0740919979266579,1.0742143408046656,1.0743533172697857,1.0745042814905883,1.0746631662534705,1.074826601515821,1.0749918768213949,1.0751567671549278,1.0753192464490293,1.0754771395348184,1.0756277873336528,1.0757678056156381,1.0758929990330435,1.075998455527933,1.0793292192069819,1.0798702019751656,1.0803365671946492,1.0807557042092588,1.081138039348444,1.0814857407175913,1.0817969508360343,1.0820679989492255,1.0822946392623525,1.0824727752449395,1.0825988840054102,1.082670252097684,1.0826850883682753,1.082642563223653,1.0825428135752513,1.0823869455798105,1.0821770555095382,1.081916275378331,1.0816088345297166,1.0812601495409937,1.0815470373991316,1.081244690814782,1.0807585989688913,1.0801319202848345,1.0794031516573641,1.0786088981312747,1.077784394899653,1.0769630848497425,1.076175795434991,1.0754488451332482,1.0747995366945975,1.074242274568777,1.0737853664247585,1.0734319602445106,1.0731811682948107,1.0730290529167583,1.0758805445904636,1.0763977651349725,1.076927532974415,1.0776726660501434,1.0783875471018998,1.0790648591100025,1.0797206220845041,1.080362121852978,1.079736903458628,1.0766379596378626,1.0752019888108,1.0744949955771717,1.0740831405815054,1.0737712678862326,1.0804238698808304,1.0843865803625974,1.0854685594193212,1.0860976433981093,1.0909981993371471,1.0922568093843517,1.0929018639577799,1.0930770671625774,1.0929423798618256,1.0925236637340194,1.0918279442200425,1.0908511832301178,1.0895824136096017,1.0880053268316974,1.086099626325019,1.0838422507994547,1.0812087962930592,1.0781752390811532,1.0747167782005629,1.0708154287119809,1.0664681119964692,1.0616697529288541,1.0564243004829894,1.0507428360653825,1.0446484086991785,1.0381742072032525,1.031361929042316,1.0242611309017595,1.0169282088168528,1.009425011552949,1.0018176246252386,0.9960802590095231,0.989863459122298,0.9836749860550141,0.9770587586540063,0.9724515064710769,0.9656857555350716,0.9613639886857038,0.9571562633139378,0.9533594482995917,0.9500319260185042,0.9471381036575968,0.9436708834996735,0.9416723637041627,0.9369721189140907,0.9350083049653958,0.9333784610628258,0.9323014145955433,0.9316292178326657,0.9316216374516306,0.9322775379358753,0.9314458570480058,0.9342329807805503,0.9377947903018817,0.9399110102991941,0.9434079912152991,0.9482046404677956,0.9539469970821403,0.9604632409673515,0.9676452644815351,0.975551290359257,0.9816620016816792,0.98874428483151,0.9971125468118115,1.003618094345102,1.0113996056180399,1.01983404994722,1.0276798086071732,1.0363973385267506,1.0452870279448572,1.0539807460379769,1.062389522660676,1.0704410461602418,1.0780766410281084,1.0852499807885594,1.091926417049696,1.0980824051079718,1.1037047496949282,1.1108215323144464,1.1153121720395889,1.119106284433541,1.1225225001023786,1.1254969298605182,1.1279778205437472,1.1300247811511601,1.1316045063566302,1.1327506439290105,1.1334928840898364,1.133854975377826,1.1338561335177637,1.1335097559262581,1.1328209756260457,1.131797565638145,1.1304227267337614,1.1286851152151944,1.1265932266521204,1.1241270122530906,1.1212646024827493,1.117984323703309,1.1142646735466162,1.1100846515485046,1.1054244114845975,1.1002660201256802,1.0945942244572926,1.0883971849182748,1.0816669377838,1.0744005521931181,1.066600013763204,1.0582729336836816,1.0494327625578708,1.0400986078078978,1.030295766825074,1.0200550095711165,1.0094123378018651,0.9986876103726232,0.9876610635178908,0.9763775976638254,0.9648850541798693,0.9543752243953344,0.9448110926650464,0.9361403893736818,0.9283023698119586,0.9212326094772669,0.9138630382786216,0.9086298248601926,0.9036649802213733,0.8995255935029326,0.9049485309248814,0.899556425949935,0.9027985941070865,0.9038366520011577,0.8979049824144844,0.8985478649989976,0.8987436036935047,0.8985199131817513,0.9986941839641138,0.9972738699115734,0.9962267454990196,0.9957000611359567,0.9958325670611273,0.996745052164316,0.9985474927899884,1.0013755588192792,1.0054630750378675,1.010854907009682,1.0170366360774608,1.0240163410255247,1.0317731856853956,1.0402462084592898,1.049336322585547,1.0589135878223324,1.0688271328408618,1.0789150375775138,1.0890146814949193,1.098969392454286,1.1086320584077598,1.1178652097066692,1.1265396544504527,1.134533900985646,1.141566768354848,1.147904573434804,1.1532852584936515,1.1954034243458316,1.2040734264716615,1.210915202175576,1.2163186722327328,1.2205728537704392,1.2576212247945673,1.2658684810188863,1.2724545662704958,1.2779137484194354,1.290421741761236,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],\"hv\":[1.0179150555045637,1.0179349169503673,1.0179753901955395,1.018030013768477,1.0181008585169682,1.0181881675949076,1.0182903309486193,1.0184054385294972,1.018531444627023,1.0186656234419502,1.0188046648615388,1.0189450078877338,1.0190829537360675,1.019214700479317,1.0193362421858916,1.0194431235258448,1.0195306771727641,1.0195950901623283,1.019634536722439,1.0196493958039807,1.0196415202957054,1.0196132431239713,1.0195669330220638,1.0195051247164637,1.019430978588391,1.0193485193284166,1.0192623600930353,1.0191770989160147,1.0190968044319504,1.019024791619973,1.0189635549082796,1.0189147236723461,1.018879012623298,1.0188563293787223,1.018845935308238,1.018846790612986,1.0188578325281792,1.0188780880346193,1.0189066400268305,1.0189425721787713,1.0189850033795982,1.0190332143250054,1.0190867789941267,1.0191456094653588,1.0192098905669331,1.019279948315338,1.0193561113575018,1.0194385912653197,1.0195273785141645,1.0196221507499177,1.0197222071445935,1.019826458105358,1.0199334838808196,1.020041636272037,1.0201491424128037,1.02025418285863,1.0203549506152645,1.0204497191606556,1.0205369399039295,1.0206153625167194,1.0206841479041004,1.02074294071196,1.0207918844003565,1.0208315821933334,1.0208630239513996,1.0208874911809211,1.0209064525093288,1.0209214628903112,1.0209340782561271,1.0209457861777602,1.0209579479295412,1.0209717475965026,1.0209881428242122,1.0210078197139223,1.0210311745208294,1.0210583275374163,1.0210891732622822,1.0211234554357078,1.0211608500687424,1.0212010384389711,1.021243758156072,1.0212888303408778,1.0213361685704498,1.0213857771679529,1.0214377438587177,1.0214922276952338,1.0215494396571656,1.0216096129485206,1.0216729625319916,1.0217396372605947,1.0218096717476395,1.0218829475443694,1.0219591720906693,1.0220378793366902,1.0221184509854397,1.0222001529386415,1.0222821796984705,1.0223637007045931,1.0224439053344023,1.0225220455457444,1.0225974755503924,1.0226696869640999,1.0227383365374059,1.0228032626857804,1.0228644880013338,1.022922206437821,1.022976756525493,1.0230285842148032,1.02307820019759,1.0231261369153397,1.0231729096233138,1.02321898452231,1.0232647552943128,1.0233105283790993,1.0233565166277296,1.0234028411662524,1.0234495409925537,1.02349658958309,1.0235439170604812,1.0235914356447369,1.0236390654806755,1.0236867577709017,1.0237345125202237,1.02378238981041,1.0238305108110355,1.0238790518321323,1.0239282325447805,1.0239782971973141,1.0240294948868662,1.0240820561667476,1.024136169957373,1.0241919633320162,1.024249488341037,1.024308712002661,1.0243695142916076,1.024431693951923,1.0244949818148887,1.0245590604891845,1.0246235874919487,1.0246365162451596,1.024649446458668,1.0246623754985815,1.0246753007816434,1.0246882197817073,1.0247011300359248,1.024714029150579,1.024726914806752,1.0247397847654682,1.0247526368727564,1.0247654690641053,1.0247782793688194,1.0247910659138026,1.0248038269271582,1.0248165607442066,1.0248292658006333,1.0248419406453064,1.0248545839383336,1.0248671944527366,1.0248797710756452,1.0248923128091638,1.02490481877093,1.0249172881941926,1.024929720427555,1.0249421149338043,1.0249544275536169,1.0249668222396957,1.0249793119898138,1.0249918838252154,1.0250045258251446,1.0250172274031935,1.025029978066588,1.0250427666207917,1.025055580804177,1.0250684075272836,1.0250812330477002,1.0250940432893967,1.025106824185319,1.025119562039799,1.025132243926924,1.025144858064538,1.0251573941564092,1.0251698437110393,1.0251822002321958,1.0251944593681093,1.0252066189520344,1.0252186789125242,1.0252306411305268,1.025242509209901,1.0252542882044586,1.0252661676597201,1.025279203871917,1.0252947599427182,1.0253092706141993,1.025323732849868,1.0253385073587555,1.02535459332349,1.0253729729436791,1.0253909816231983,1.0254092630734986,1.0254281391667945,1.0254475923000954,1.025467541322809,1.0254878750592202,1.0255084664317917,1.025529180445197,1.0255498798296072,1.025570430060818,1.0255907034265892,1.0263592852392998,1.0267442764112713,1.0269471338495997,1.0270140837167274,1.0269788530028545,1.0268693331997825,1.0267102078371768,1.0265245252998962,1.0263329429605321,1.026152926573177,1.0259979811403148,1.025877250635287,1.0257956151420264,1.0257542813223597,1.0257515032021853,1.0257836063513328,1.0258464821096898,1.0259355967559158,1.0260437088913568,1.0261665005119418,1.026299842790583,1.0264401233966898,1.0265843544284265,1.0267301365426484,1.0268754999703305,1.027018645275319,1.0271576302137921,1.0272900702888148,1.0274129251008064,1.0275224253433712,1.0300643994968728,1.0306274500163388,1.031091226938971,1.0314982010134641,1.0318670530380019,1.0322046931227027,1.032512035357698,1.0327869745841258,1.0330260351851843,1.0332253410409549,1.0333812039281058,1.0334904759762205,1.0335507472591623,1.0335604396995457,1.0335188383552807,1.0334260938906257,1.0332832243188073,1.0330921337319534,1.0328556535039026,1.0325775976481717,1.0325878105425954,1.0325259661538864,1.032248620928165,1.031806977877275,1.0312405312726391,1.0305839369192389,1.0298699661625192,1.0291301059541424,1.0283941878302398,1.02768968766233,1.0270399792286096,1.0264603039832259,1.025963372899911,1.0255564216753548,1.0252420870931829,1.0250194277355715,1.024884816688128,1.0274881708136656,1.0279246769692705,1.0283877790063911,1.0290530720232194,1.029689276248328,1.0302915356466218,1.0308747328785561,1.031445415494653,1.0308537539060545,1.0280327041609745,1.0267610717389175,1.0261460412454544,1.0257884297282922,1.0255142216626434,1.0336463431858016,1.035107909652119,1.0360287522392309,1.036564622566754,1.0414431653089813,1.0420925817276148,1.0426434402850375,1.0427806186852993,1.0426460778182585,1.0422599144690352,1.0416269872118409,1.0407429906636885,1.0395977738706281,1.0381765786333306,1.0364611863613227,1.0344309910514566,1.0320642729196905,1.0293397508594693,1.0262354872990969,1.0227359145432053,1.018838956244972,1.0145406256264415,1.0098451975398102,1.004763348022684,0.9993166091646425,0.9935355706249779,0.9874583790849518,0.9811301313197337,0.9746019155207437,0.9679295744054275,0.9611724947703614,0.9561225134077268,0.9506289747513271,0.9451565794720851,0.9393001966780676,0.9352674151796114,0.9292479756762541,0.9254742982818768,0.9217688230167206,0.9184228606624742,0.9154931432705394,0.9129477572270778,0.9098693722605159,0.9081634432121354,0.9039841938471441,0.9023087319850264,0.9009237846469839,0.9000144761011649,0.8994478827329261,0.8994665801098174,0.9000691847078399,0.8992903238809229,0.9018100034802082,0.9050022433137584,0.9068333129831577,0.9099269564553009,0.9141851631986272,0.9192763016049113,0.9250475890485939,0.93140588295914,0.9384288943061606,0.9438256608635907,0.9500953150225508,0.9575394098632819,0.9632659376656847,0.9701652463797914,0.9776617411259256,0.9846370049765587,0.9923880263141553,1.000293877483626,1.0080281325252431,1.015511951647191,1.022680826340237,1.0294820861993883,1.0358739015726188,1.0418247862853884,1.0473131509680504,1.0523266707281402,1.058717695703537,1.0627066611329652,1.0660820299521687,1.069123054566481,1.0717709320140307,1.073978537250968,1.0757983549342414,1.0772005030369702,1.078214828932072,1.0788677096247277,1.0791802080058446,1.0791693898712893,1.0788470846501996,1.0782177190728812,1.0772882620225661,1.0760432146483483,1.0744724938218535,1.0725840813508778,1.0703597413397097,1.0677798568504129,1.0648251386909462,1.0614765415412275,1.0577155513270302,1.0535247778665733,1.0488886450362769,1.0437940874361167,1.0382312143494337,1.0321937279860385,1.0256799878966922,1.0186928288167507,1.0112402802303169,1.0033356866677343,0.9949975624163533,0.9862500638451995,0.9771222356677178,0.9676478653129456,0.9581129463229809,0.9483232892366538,0.9383204070599377,0.928148342092319,0.9188610227231399,0.9104223750284481,0.9027831708113332,0.8958870898325989,0.8896749742792469,0.883207832389028,0.8786760657409083,0.8743498556788777,0.8707506801366093,0.8692265531022673,0.8659665985946493,0.8649141856032456,0.8629567073615936,0.8601388943020902,0.8587342557364248,0.8574798342670856,0.9500369127695406,0.9502408631146174,0.9506386520760732,0.9512877795549479,0.9522477228334749,0.9535782308726699,0.955343839718788,0.9576311348271717,0.960585186193967,0.9644675470316176,0.9693801218132417,0.9749295927711179,0.9811671780961467,0.9880905047152477,0.9956512684993,1.0037635378759726,1.0123125473420176,1.021164306480988,1.030174682763006,1.0391986351618856,1.0480961570853304,1.056735442294867,1.06499296363552,1.072752271355901,1.079903563923276,1.086194106575528,1.0918609582843033,1.1253844086573213,1.1349281061582035,1.1425507110341435,1.1486226304090883,1.1534395497252594,1.1572398631460483,1.1911399514175798,1.1983596463793127,1.2042092127967519,1.2090974513853492,1.2204916392418599,1.2303356819598972,1.2581970345737612,1.2599494830677194,1.2613771932903528,1.2606640865737244,1.2625464909778048,1.2624851444328957,1.3121291291218757,1.3187506801563817,1.3210537500516317,1.0336376269446177,1.1221890199110105,1.0638236054104044,0.9883684810227282,1.137110641590827,1.109006837409044,1.0561572584002863,0.9831526945262361,0.8928483841449067,0.787274657541288,0.6694262063461841,0.5360893295851311,0.4384418164973572,0.2855629416927904,0.12243034896738617,0.14847213883818955],\"on\":[1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],\"timer\":[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.00999999999999801,0.029999999999997584,0.04852499999999793,0.06652987500000052,0.08534496899999766,0.10470771800000023,0.12420771799999741,0.14420771800000054,0.1642077180000001,0.1842077179999997,0.20420771799999926,0.22420771799999883,0.2442077179999984,0.264207717999998,0.28420771799999756,0.3042077180000007,0.32420771800000026,0.34420771799999983,0.3642077179999994,0.384207717999999,0.40420771799999855,0.4242077179999981,0.4442077179999977,0.46420771799999727,0.4842077180000004,0.504207718,0.5242077179999995,0.5442077179999991,0.5642077179999987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.010000000000001563,0.030000000000001137,0.05000000000000071,0.07000000000000028,0.08950000000000102,0.1095000000000006,0.12950000000000017,0.14949999999999974,0.16949999999999932,0.1894999999999989,0.20949999999999847,0.2295000000000016,0.24950000000000117,0.26950000000000074,0.2895000000000003,0.30900000000000105,0.3285000000000018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},\"RES09\":{\"v\":[1.0794603022311418,1.0794884410301615,1.0795430339448358,1.0796120793842403,1.0796962660843938,1.0797956558076787,1.0799091715757583,1.0800353440951125,1.0801722002433585,1.0803169974178883,1.0804665496538775,1.0806175225264862,1.0807664453532946,1.0809097331612738,1.0810436664008862,1.0811642157541186,1.0812671761765913,1.0813489445910853,1.0814074279908485,1.081442347234114,1.081454836075186,1.0814467265034313,1.0814201424906176,1.0813774573873534,1.0813215746339986,1.0812561225895547,1.081185285495082,1.081113352527624,1.0810442839834487,1.0809814734799972,1.0809276410579836,1.080884763757557,1.08085400699846,1.0808357892828448,1.0808298677889816,1.080835607894254,1.080852227071334,1.080878927630929,1.080914909121258,1.0809593423002348,1.0810113953258362,1.081070330347971,1.0811356147289257,1.0812069748043245,1.0812843635346048,1.0813678676706986,1.0814575995063052,1.081553598272486,1.081655741097851,1.081763660690976,1.081876680796088,1.081993793116402,1.082113692001386,1.0822348521455223,1.0823556186066678,1.0824742828681029,1.0825891432178167,1.0826985671663165,1.0828010731396187,1.0828954305701193,1.0829807581314628,1.0830565940480228,1.0831229223430099,1.083180153461782,1.0832290726376048,1.0832707652406264,1.0833065297746352,1.08333778817247,1.0833660042815787,1.0833926138045875,1.0834189646271828,1.0834462656533193,1.08347553984895,1.0835075810544035,1.0835429302278867,1.0835818782639337,1.0836244985900316,1.0836707025390584,1.083720305681619,1.0837730907923908,1.0838288565584144,1.083887448142028,1.0839487719070373,1.0840127993199786,1.084079564232442,1.0841491551310054,1.0842217011211857,1.0842973495846702,1.084376234965435,1.08445844081632,1.0845439601010023,1.0846326612467263,1.0847242670621557,1.0848183506849356,1.0849143490383821,1.0850115905574467,1.0851093317792324,1.0852067976014261,1.0853032217450533,1.085397885718496,1.0854901551827567,1.0855795123085548,1.085665581914505,1.0857481484769995,1.085827161696359,1.08590272929113,1.0859750976623646,1.0860446228949545,1.0861117357171242,1.0861769046218162,1.0862406009788312,1.086303269056098,1.0863653025575963,1.0864270283853132,1.086488697577821,1.086550483430685,1.0866124864578182,1.0866747456835724,1.0867372551761494,1.086799984090996,1.086862897900992,1.0869259782669114,1.0869892392001352,1.0870527385539333,1.087116580781283,1.0871809140281516,1.087245921944216,1.0873118089837297,1.087378785444449,1.0874470480962413,1.0875167604769211,1.0875880349725584,1.0876609218163207,1.0877353992281575,1.0878113704457752,1.0878886671601695,1.0879670593496251,1.0880462707290557,1.088125997677539,1.0881419775138184,1.0881579630608536,1.0881739518910953,1.0881899416109926,1.0882059298668003,1.0882219143501777,1.0882378928034804,1.088253863025004,1.088269822873758,1.0882857702742486,1.0883017032207167,1.0883176197813744,1.0883335181021248,1.0883493964102142,1.0883652530206207,1.0883810863284713,1.0883968948230394,1.0884126770858153,1.0884284317925264,1.0884441577147574,1.0884598537212964,1.0884755187792132,1.0884911519545402,1.0885067524126462,1.0885223194178861,1.0885378267598589,1.0885534531582444,1.088569140947956,1.088584864089266,1.0886006172615725,1.0886163991699933,1.0886322076087414,1.088648038366052,1.088663885183899,1.0886797402708341,1.0886955946725367,1.0887114386509864,1.0887272620193054,1.0887430544904053,1.0887588060340636,1.0887745072033286,1.0887901494319525,1.0888057253196022,1.0888212288035177,1.0888366553106041,1.088852001826759,1.088867266864415,1.0888824503918217,1.0888975536939578,1.0889125791973548,1.0889276504746552,1.088943390405326,1.0889609837463723,1.0889783343244053,1.0889956735665984,1.0890131607022402,1.0890313619895056,1.0890511106587706,1.089070975473448,1.0890911520520652,1.089111775695192,1.089132816404158,1.0891542355336448,1.089175975456061,1.0891979613634233,1.0892201061038298,1.089242314998221,1.0892644906034332,1.0892865365096198,1.0915073380086362,1.0922939259703828,1.0928269920831641,1.0931853837617498,1.0934179330505949,1.093558246302669,1.0936318993239402,1.0936602677747158,1.0936614727268037,1.0936504038472088,1.0936384364751188,1.0936333126906503,1.0936393890943945,1.0936582825649706,1.0936895657737915,1.0937316456099546,1.0937828433554784,1.0938416388790848,1.0939047959740358,1.093970757794786,1.094038187090919,1.0941059924862186,1.0941733306794759,1.0942395607658286,1.0943041242199907,1.094366346304789,1.094425189156215,1.0944790164328728,1.094525439311123,1.0945612982519448,1.094582800538394,1.096401817936236,1.0967924757393317,1.097114246859564,1.0973888662138256,1.0976272120170838,1.097834257459334,1.098011739082425,1.0981596661148005,1.0982772137688734,1.0983632619798918,1.0984167182680078,1.098436700177998,1.0984226270842523,1.0983742596599928,1.0982917199901987,1.09817551905879,1.0980266085695498,1.0978464612900252,1.097637170461668,1.097401579461133,1.0992069500887354,1.0993165384378245,1.0992242130691012,1.098985462703162,1.0986399261620055,1.0982196224661502,1.0977525401853723,1.0972640280802615,1.0967768093560326,1.0963103087495953,1.0958780268583748,1.0954908358626367,1.0951556748183138,1.0948762351860757,1.0946538048746726,1.094487927238273,1.0959249692338207,1.0962801003295937,1.096625048310919,1.0979420089244571,1.098624038693253,1.0992087414145941,1.0997383179753608,1.1002350122998812,1.0995931360322173,1.096730929710322,1.0953442424599003,1.0946265660491952,1.0941931032306718,1.0938714177231375,1.097203281257145,1.1041533107544035,1.1056268831220852,1.1065739655363378,1.1095230389930104,1.1106856372803198,1.111762959771551,1.112197839013926,1.1122878272343608,1.112081485252348,1.1116032542688035,1.1108636142300978,1.1098643846408953,1.108600906231692,1.1070635693970918,1.1052389868532617,1.1031112717114637,1.1006635682907608,1.0978778070764252,1.0947396369902678,1.0912449563347333,1.0873887803312885,1.0831724624852257,1.0786034130620958,1.0736965522851702,1.0684744801232458,1.062966514818515,1.0572081476686204,1.0512403565919894,1.045108710123322,1.0388625207596267,1.034295035584678,1.0292669499734683,1.024214602333632,1.0187451515298074,1.0150234606667807,1.00930539857921,1.005697274082783,1.0021370928006996,0.9988835259269758,0.99599755362695,0.9934583018748714,0.9903995677863141,0.988610522840965,0.9843359230194756,0.982424314685613,0.980718797656375,0.9794274161522625,0.9784197885546961,0.9779339935678323,0.9779607455752217,0.9765406304188543,0.9782716117900956,0.9806320034513483,0.981632820057107,0.9837804963888962,0.9870332028658085,0.9911001771493608,0.9958395346408897,1.0011628178459824,1.0071397650345009,1.0115916358905026,1.0168743193899439,1.0232568333073906,1.0280333493894964,1.0339216443620047,1.0404398776452681,1.046590592274743,1.0535046597550435,1.0606328611111222,1.0676769665693315,1.0745609419719357,1.0812233535032927,1.087614543225995,1.0936953151568696,1.099436189451942,1.1048167756703897,1.1098250152249987,1.1167926763266598,1.1212017530144818,1.1250086983367973,1.1285490386022765,1.1317734674046986,1.1346289290497684,1.1371807142549284,1.1393769044098132,1.1412385862244252,1.142781764904511,1.144016337397741,1.1449477097442735,1.1455761375723692,1.1458950869385731,1.145901123582555,1.1455731287240292,1.1448940921709274,1.1438636644331805,1.142461759095668,1.1406685077967211,1.1384656837230192,1.135836592171773,1.132766193294392,1.1292414285247543,1.1252516035126292,1.1207887710170672,1.1158480956882402,1.1104280508620719,1.104531141782104,1.0981636364115444,1.0913361231995882,1.0840635568904613,1.0763651126616303,1.068264587373304,1.059789771652506,1.0509723589745399,1.0420791100191817,1.0329291033425452,1.0235602798095909,1.0140127467215982,1.0052774026157199,0.9973246223691548,0.9901117847515986,0.9835890270905668,0.9777032944102141,0.9715653395056638,0.966773418572535,0.9624134754248573,0.958607163599669,0.9561428314738853,0.9529949550231771,0.9511431858731039,0.9489446527703891,0.9464863328026998,0.9447779556531724,0.9433044189423965,0.9419049309489403,1.0141512523515668,1.0165203744381826,1.0191595687740442,1.0220595866997815,1.025202197377359,1.0285681665682374,1.0321553311032439,1.0360097827112182,1.0402703820631432,1.0449126693895303,1.0496171610964453,1.0545531434138928,1.059812085620331,1.0654304564467298,1.0714028056274691,1.077690416335826,1.0842293150940727,1.0909381662726139,1.0977271926161407,1.1045052270909301,1.111184411186726,1.117681764410468,1.1239183769760102,1.1298180227874048,1.1351752844090102,1.1401972055038603,1.1446822682105997,1.1842412154647748,1.192784226587637,1.1998004231783248,1.2056240956964812,1.2104894765808665,1.246116112883476,1.2551139653668693,1.2624565587827754,1.2685536737628686,1.2776249444571037,1.284098067495501,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],\"hv\":[1.0321919257674887,1.0322106143247407,1.0322499208085427,1.0323020726770675,1.0323677290598525,1.0324469379706533,1.0325387346617303,1.0326418080844537,1.0327543961790542,1.0328740502279936,1.032997928357892,1.033123057441322,1.033246342401618,1.033364586201288,1.0334744709435448,1.0335724011210157,1.0336546263084774,1.0337179384627777,1.0337604809804006,1.0337820150357522,1.0337835576619518,1.0337667464118274,1.0337334750060079,1.0336858612610087,1.0336264978726502,1.0335586248140745,1.033485976104197,1.0334123763608205,1.033341354584273,1.0332759333439876,1.0332185340669078,1.033170915128912,1.0331341115485781,1.0331084915186874,1.0330938353436923,1.0330895754850065,1.0330950139074573,1.0331094396209963,1.0331321390702417,1.0331623728697965,1.0331993995991675,1.033242562338524,1.0332913878209005,1.033345633929993,1.0334052603319228,1.0334703453876979,1.033540989584145,1.0336172276476625,1.0336989491599942,1.0337858251584113,1.0338772506738068,1.0339723244259784,1.034069880088437,1.0341685557927878,1.0342668744302892,1.034363311384106,1.0344563483203795,1.0345445289394057,1.0346265320198953,1.0347012608451756,1.0347679308326891,1.0348261321002774,1.034875852641573,1.0349174608099632,1.0349516590982588,1.0349794174200588,1.0350018954232254,1.0350203624520227,1.0350361248607174,1.0350504635622382,1.0350645808239072,1.035079554642252,1.0350962968394792,1.0351155145481197,1.0351376891358817,1.0351630788788786,1.0351917482187725,1.035223617294152,1.0352585211780552,1.0352962660290825,1.035336672465887,1.035379602738001,1.0354249737859913,1.0354727606723317,1.0355229941260087,1.0355757535987582,1.0356311547143433,1.0356893292722866,1.0357503973278461,1.0358144332721897,1.0358814303853883,1.0359512705680298,1.0360237055957089,1.0360983535942334,1.0361747111440176,1.0362521781010536,1.0363300903017127,1.0364077555179623,1.0364844895834073,1.0365596511772823,1.0366326742874215,1.0367030970881506,1.036770585253405,1.0368349471024614,1.036896138514546,1.0369542564308598,1.0370095215295987,1.0370622522847843,1.037112833649092,1.0371616841162417,1.0372092245795508,1.0372558515873325,1.037301916423709,1.037347710643031,1.0373934580125046,1.0374393128694483,1.0374853645870346,1.0375316476922511,1.0375781566596884,1.0376248638310694,1.0376717383824532,1.037718764063549,1.0377659536132302,1.0378133590029774,1.0378610738298262,1.0379092307368545,1.0379579940088242,1.0380075464653942,1.0380580760540414,1.0381097585397983,1.03816273987876,1.0382171202523793,1.038272944238439,1.0383301920227157,1.0383887767771014,1.0384485477620218,1.0385092991447844,1.0385707838309073,1.0386327303922214,1.038645150622611,1.0386575760021681,1.0386700043621497,1.0386824335643396,1.0386948615062352,1.0387072861260465,1.0387197054074184,1.0387321173841126,1.038744520144268,1.0387569118346696,1.0387692906645298,1.0387816549092672,1.0387940029138258,1.0388063330959305,1.0388186439518337,1.0388309340493609,1.0388432020406526,1.0388554466602997,1.038867666727155,1.0388798611457772,1.0388920289076302,1.038904169092037,1.0389162808667851,1.0389283634884492,1.0389404163020655,1.03895242096077,1.038964531731336,1.0389766962851488,1.0389888916601722,1.0390011135798796,1.0390133611274197,1.0390256323990907,1.0390379236135583,1.0390502291319827,1.0390625419453288,1.0390748540120789,1.039087156599277,1.0390994405828695,1.0391116967594034,1.0391239161655224,1.039136090369176,1.039148211734806,1.0391602736776875,1.0391722708150184,1.0391841991007407,1.0391960558852353,1.0392078398838225,1.0392195511118498,1.0392311907583907,1.0392427610283823,1.0392543749290137,1.0392666026572819,1.0392805089776191,1.0392941697585023,1.0393078146071073,1.0393215926497912,1.0393360226894364,1.0393518521306202,1.039367766364339,1.0393839565218668,1.0394005476301533,1.039417511561955,1.0394348131082929,1.0394524001491037,1.0394702052679863,1.0394881501298616,1.0395061498045657,1.0395241170291467,1.039541965585816,1.0415684401118497,1.0422568383218476,1.0427221974229595,1.0430341529589824,1.0432354968228406,1.0433556815735887,1.0434172137334425,1.0434389986479828,1.043437104084251,1.0434247342325602,1.043411954510041,1.0434055806608924,1.043409405802172,1.043424787478764,1.0434512734556494,1.0434873926689348,1.043531628100635,1.043582611932082,1.043637421151712,1.0436946825780369,1.0437532114010122,1.0438120402794038,1.0438704228527336,1.0439277924941586,1.0439836533956424,1.0440374008939255,1.0440880990217858,1.0441342697242209,1.0441737566310072,1.0442037119217231,1.0454381227846543,1.0458689523594906,1.0462087083574596,1.0464906219442487,1.04673211476817,1.0469419909216446,1.0471242565874181,1.047280245829442,1.0474098555952913,1.047512292083461,1.0475865272402685,1.047631574475695,1.0476466446091366,1.0476312237340046,1.0475851060685426,1.0475084107412314,1.0474016061144955,1.047265556517058,1.0471015947777775,1.046911611711908,1.0479976134764029,1.048337980261679,1.048423398894358,1.048331331650461,1.0481104052373804,1.0477954392593336,1.0474147183675055,1.04699308883104,1.0465531065581501,1.0461150147321372,1.0456960902239791,1.0453082715836168,1.0449611783696684,1.0446609036155723,1.0444106454028441,1.0442114703146599,1.0440629100606718,1.0453772660796214,1.0456839066802568,1.0459872109338972,1.0471809775775633,1.0477833074232439,1.048300720686645,1.048770366723262,1.0492115656282193,1.0486081395559035,1.0460011474792548,1.0447692618313311,1.0441411852700608,1.0437623625719974,1.0434786302728687,1.0508574165129834,1.052800185550546,1.0540731601761402,1.0548937725305567,1.0577666250395834,1.0585751921327227,1.0595300950864375,1.0599028978680898,1.0599700936965575,1.0597738758153645,1.0593352478295734,1.0586630436914557,1.057758562368272,1.0566174262976198,1.0552309081327877,1.0535869617732363,1.0516713655604217,1.0494691006121326,1.046964095526103,1.0441437804684204,1.0410048926356947,1.0375433045757978,1.0337606797658916,1.0296641457589215,1.0252676236197171,1.0205919296819177,1.015663877414472,1.010515768872464,1.005184753206583,0.999712024874903,0.9941419970943711,0.9901060790030258,0.9856431034573603,0.9811539823603631,0.9762879311388251,0.9730124917083264,0.9678982423242446,0.9647265565112048,0.9615714222023304,0.958685408620153,0.9561270347582624,0.9538775936051581,0.9511456334337756,0.9496006181535837,0.9457774659519739,0.9441227274747589,0.9426476998808407,0.941531527560451,0.9406561284542722,0.9402433983288117,0.9402848297482052,0.9389869905025221,0.940570725300283,0.9427049533546585,0.9435643137299224,0.9454758072877657,0.9483820172437518,0.9520090252703209,0.9562292470018677,0.9609654344477688,0.9663001401641562,0.970247154900949,0.9749417670348717,0.9806415552713122,0.9848565064111763,0.990092849744312,0.9959032851501429,1.0013864247352393,1.0075490620255412,1.013902334362638,1.0201813629941456,1.026318923086036,1.0322604395943682,1.0379615945333516,1.0433872574555907,1.0485108908961718,1.0533140373273022,1.057785671444008,1.0640568683615537,1.0679794027230247,1.0713715526426404,1.0745289894330377,1.0774061266548594,1.0799545876826837,1.0822320051228196,1.0841916302247228,1.0858519986666233,1.0872271678707068,1.0883257384735026,1.0891523441336006,1.0897069904469554,1.0899836042604794,1.089979053998111,1.0896740231771467,1.0890532569170885,1.0881166862170533,1.0868460827955544,1.0852236008267255,1.0832329794411817,1.080859397960358,1.0780895773786692,1.0749120765165012,1.0713176403788733,1.0672995477572111,1.0628539412185216,1.0579800031477558,1.0526806224636105,1.0469621040824202,1.0408347169724792,1.0343126920036008,1.0274140966299659,1.0201611973459566,1.01257981984661,1.004699310823988,0.9967587842325137,0.9885973517443368,0.9802497721418124,0.9717526692896484,0.9639872773603818,0.956925192505292,0.9505266845036608,0.9447458460696702,0.9395341943095251,0.9341040142789901,0.929893019366296,0.9260541826725665,0.9227037218794982,0.9205687142840587,0.9177858735553016,0.9161848520290812,0.9142511870288828,0.9120694504416286,0.9105701332013048,0.9092781461167854,0.9727443441125448,0.9742512277784189,0.9759996231271247,0.97800422852685,0.9802706123922624,0.9827946793871665,0.985567685591402,0.9885908365535546,0.9919028335801066,0.9956208240754177,0.9997162384095835,1.0038932093673008,1.0082905647411713,1.0129841031743967,1.0180034186048916,1.0233420386057077,1.028964454263282,1.0348129425332506,1.0408144807334232,1.0468886260841244,1.0529537590346505,1.058931208944445,1.0647465915944496,1.0703290346072971,1.0756099246834563,1.0804049144697845,1.0848988063245697,1.1157119010016079,1.1248439128256666,1.1323651176946747,1.1386006280292407,1.1438001903544819,1.1481542717199775,1.1807344806475097,1.1886432102271445,1.1951785180966612,1.200641470162721,1.2088696014526663,1.2160769299577725,1.2467871401388035,1.2515361181826237,1.2542641032902162,1.256372174993576,1.261389599106204,1.263075614707938,1.313678894603263,1.3265612599917507,1.3316919969621244,1.0790787290540256,1.1733873844432479,1.1211232318700914,1.0499574846816748,1.207278249164557,1.186697212353566,1.1401860786303943,1.0720205940825045,0.9851912153472108,0.8817342983682256,0.7643980672386372,0.6293960057055268,0.5381244073314045,0.3854866039904264,0.17414877413118723,0.07409281487093666],\"on\":[1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],\"timer\":[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.019999999999999574,0.03999999999999915,0.05999999999999872,0.0799999999999983,0.09999999999999787,0.11999999999999744,0.13999999999999702,0.1599999999999966,0.17999999999999972,0.1999999999999993,0.21999999999999886,0.23999999999999844,0.259999999999998,0.2799999999999976,0.29999999999999716,0.31999999999999673,0.33999999999999986,0.35999999999999943,0.379999999999999,0.3999999999999986,0.41999999999999815,0.4399999999999977,0.4599999999999973,0.4799999999999969,0.5,0.5199999999999996,0.5399999999999991,0.5599999999999987,0.5799999999999983,0.5999999999999979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.00999999999999801,0.029999999999997584,0.04999999999999716,0.0685249999999975,0.08652987500000009,0.10534496899999723,0.1247077179999998,0.144207717999997,0.1642077180000001,0.1842077179999997,0.20420771799999926,0.22420771799999883,0.2442077179999984,0.264207717999998,0.28420771799999756,0.30420771799999713,0.32420771800000026,0.34420771799999983,0.3642077179999994,0.384207717999999,0.40420771799999855,0.4242077179999981,0.4442077179999977,0.46420771799999727,0.48420771799999685,0.504207718,0.5242077179999995,0.5442077179999991,0.5642077179999987,0.5842077179999983,0.6042077179999978,0.6242077179999974,0.644207717999997,0.6642077180000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.00999999999999801,0.030000000000001137,0.05000000000000071,0.07000000000000028,0.08999999999999986,0.1095000000000006,0.12950000000000017,0.14949999999999974,0.16949999999999932,0.1894999999999989,0.20949999999999847,0.22949999999999804,0.24950000000000117,0.26950000000000074,0.2895000000000003,0.3094999999999999,0.3290000000000006,0.34850000000000136,0.36799999999999855,0.38559874999999977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},\"RES10\":{\"v\":[1.0710356142307742,1.071065101487411,1.0711215904645588,1.0711931538651813,1.0712810095520016,1.0713852651077842,1.0715045719610923,1.0716372380481292,1.0717811925520944,1.0719335737933233,1.0720909901744071,1.0722498605728543,1.072406467067358,1.0725569779733142,1.0726973937750814,1.0728233324040368,1.0729302052973344,1.0730141465714391,1.0730730578035557,1.0731068949404852,1.0731171189490336,1.0731058358599828,1.0730753579666337,1.0730282235334083,1.0729675622918224,1.0728973200160483,1.0728220421553545,1.0727463418275078,1.0726744131427177,1.0726097872783331,1.0725552360747213,1.072512708199458,1.0724832627122571,1.0724671521283202,1.0724639388173203,1.0724728070968284,1.0724928331824641,1.0725231174368726,1.0725627792426988,1.0726109174608138,1.0726666403364038,1.0727291785680804,1.0727980107743316,1.0728729175300389,1.0729539353165811,1.0730412442824606,1.0731350429420965,1.073235436807788,1.073342339642475,1.0734553838852732,1.0735738526389826,1.0736966601543556,1.073822397188196,1.0739494214798746,1.0740759571504408,1.0742001747898393,1.074320253650602,1.0744344486584332,1.074541181735605,1.0746391544387768,1.0747274567895715,1.0748056421516161,1.0748737507912058,1.0749322823444587,1.0749821338127543,1.0750245137332501,1.0750608445708683,1.0750926646399048,1.0751215413047395,1.075148997859671,1.0751764516779563,1.0752051607526196,1.0752361736202511,1.0752702832277463,1.0753080037975113,1.0753495776627375,1.0753950158709895,1.0754441635401486,1.075496775614213,1.075552586589592,1.075611362404302,1.0756729311505178,1.0757371963283235,1.075804138893409,1.0758738128211587,1.0759463355748893,1.0760218716252725,1.0761006064602372,1.076182710499924,1.0762682956080751,1.0763573702543943,1.0764498019898814,1.0765452952487786,1.0766433887671507,1.0767434725512945,1.0768448201689873,1.076946629982541,1.0770480695536484,1.0771483196590532,1.0772466164086327,1.0773422905184273,1.0774348022312448,1.0775237693189095,1.0776089847867645,1.0776904216552106,1.0777682234185515,1.0778426811072848,1.077914199951906,1.0779832598933405,1.0780503747155097,1.0781160540089136,1.078180771056633,1.0782449382228272,1.078308890450218,1.0783728767030583,1.078437059309955,1.0785015208121775,1.078566277715202,1.0786312998758856,1.078696533507518,1.0787619251455292,1.0788274437023477,1.0788930980154015,1.0789589488514488,1.079025111138482,1.0790917497773682,1.0791590698712816,1.0792272997978893,1.079296673783525,1.0793674101522681,1.0794396894763203,1.0795136350010084,1.0795893002616708,1.0796666586766102,1.0797456007509552,1.0798259384987194,1.0799074169784224,1.079989731999869,1.08007255147082,1.0800891460760416,1.0801057446712146,1.0801223446379744,1.0801389433995232,1.0801555384269579,1.0801721272453575,1.0801887074395382,1.0802052766596952,1.080221832626557,1.0802383731365026,1.0802548960660912,1.0802713993765458,1.0802878811176901,1.080304339431762,1.080320772560015,1.0803371788349543,1.0803535566946645,1.080369904680781,1.0803862214404796,1.080402505728031,1.0804187564060415,1.080434972446402,1.0804511529307972,1.080467297050863,1.0804834041075442,1.0804994878144343,1.080515663544874,1.0805318971681386,1.080548178242579,1.0805645031230706,1.080580868581523,1.0805972697861759,1.0806136999098852,1.0806301502023983,1.080646610506391,1.0806630696013555,1.0806795155911753,1.0806959362680553,1.0807123194882915,1.0807286535682799,1.080744927650076,1.0807611320351738,1.0807772584999584,1.0807933004857446,1.0808092532589693,1.0808251139739484,1.0808408816171615,1.0808565569044597,1.0808721420985892,1.080887640785018,1.0809032254425897,1.0809197794911825,1.0809386804049705,1.080956877586235,1.0809749853234152,1.0809932832378222,1.0810125946645133,1.0810338964159998,1.0810550686998335,1.0810765369488908,1.081098494169868,1.0811209356988227,1.0811438135301878,1.0811670501995785,1.081190548551773,1.0812141992735256,1.0812378867700614,1.081261494470089,1.0812849090141938,1.0831231518216906,1.0837977514663122,1.0842331009525426,1.084498891051786,1.0846406165066296,1.084691563619022,1.0846784442598214,1.0846245788992572,1.0845501667901125,1.0844719778702796,1.084402858063572,1.0843514939808416,1.0843226227162768,1.0843177119880674,1.0843356953012895,1.084373999011461,1.0844298841644837,1.08450057512836,1.0845809850259367,1.0846684709412444,1.0847606275286992,1.0848554348366826,1.0849512997943767,1.085047006500032,1.085141566848781,1.085233978401288,1.085322928550764,1.0854065122700116,1.0854820391491202,1.0855459883345853,1.0855941336798316,1.0879455277792258,1.0883900225112382,1.0887629411784525,1.0890883447984532,1.0893770832794778,1.089633180804392,1.0898571091730498,1.0900475724857326,1.0902025349468982,1.0903198316154743,1.090397528795471,1.0904341241122488,1.0904286427034997,1.090380672798519,1.090290376879575,1.0901585078560099,1.0899864488690267,1.0897762818168553,1.0895308750332078,1.0892540015571563,1.0905960230801315,1.0905642796517585,1.0903346612651224,1.089959049815505,1.089477223842643,1.088923265899819,1.0883281057571268,1.0877202743142231,1.0871256249521974,1.0865661886908666,1.0860567935021392,1.08560954364611,1.0852317657476385,1.084926818495944,1.084695068921871,1.0845346917793257,1.086467677736144,1.0868838698108185,1.0872964608305962,1.088364479668308,1.0890617119897272,1.089681574385905,1.0902571973536455,1.0908058269578682,1.0901319140030385,1.0870842749876308,1.0856393898799694,1.0849047683963515,1.0844671454600336,1.0841412422740457,1.0886309241714645,1.0945739208538645,1.0959200937987088,1.0967615170079885,1.100398923669535,1.1016007854231091,1.1025289301959147,1.1028720149851383,1.1028783043575565,1.102588845916315,1.102022258731211,1.1011841463755043,1.1000719513322985,1.098676999583513,1.0969859414249565,1.0949819347593606,1.0926459851645838,1.089958564601139,1.0868991479431884,1.0834520571919748,1.0796132894361659,1.075377814689738,1.0707480347767142,1.065732326439954,1.0603486513920355,1.05462365639683,1.0485913373737468,1.0422924913681086,1.0357739220662974,1.0290873650118213,1.0222885125980115,1.017785013176753,1.012584840316583,1.007292604675723,1.0014496951747196,0.9978829062911133,0.9914810440308227,0.9879277633976804,0.9842325451748288,0.9808020630018826,0.9777452179019478,0.9750502575874954,0.9716712379776858,0.9701700204092805,0.9653390400664035,0.9636799553256713,0.9622011968875751,0.9611411353608618,0.9603057721604848,0.9600206383921104,0.9602839913616261,0.958411802569879,0.960727478185638,0.9637190270090469,0.9646499255109833,0.9670224402775738,0.9707528652252114,0.9754181406603498,0.9808236117352895,0.9868573251679417,0.9936946332489232,0.9984904705796123,1.004270129546999,1.0114321869259955,1.0163416532763985,1.022672149213299,1.0298212794809067,1.0365940672199734,1.0441995597348637,1.0520172660222635,1.0597134643312578,1.0672034548988352,1.0744201908652462,1.0813101028441114,1.0878312634767877,1.093952436538933,1.0996523550145056,1.1049188980749096,1.1135935748176289,1.1180774973798164,1.1219101303306698,1.1254310842652635,1.1285884874694103,1.131330768107363,1.1337222138053236,1.135717265967299,1.1373414883816715,1.1386155931248878,1.1395542160389376,1.1401673221283046,1.1404594338700385,1.1404280598536216,1.140072744080241,1.139373768462736,1.1383159647023176,1.1369014741191539,1.1351102489522473,1.1329217715018256,1.1303166792318338,1.1272767111027728,1.1237849082294258,1.1198260452113356,1.11538712873623,1.1104578964937644,1.1050312926218022,1.0991037431823643,1.092676013840061,1.0857529942687392,1.0783443021607444,1.0704643931901583,1.0621324083167099,1.0533726296404893,1.0442138352534631,1.0346891659533999,1.0250857238474143,1.015207287202773,1.0050942303998645,0.9947893938694202,0.98536184470554,0.9767792797625824,0.9689955368839307,0.961956725817763,0.9556055544406271,0.9489824933360318,0.9439612631383807,0.9393241724457931,0.9353430651089866,0.9330144539256111,0.9296317220530546,0.9279113562481178,0.9256560374994528,0.922923273244755,0.9212138457913779,0.9197162797176143,0.918276987729804,1.0024394777385492,1.004496771395456,1.0068115534255375,1.009387493143921,1.0122244282103705,1.0153274513112216,1.018726908261672,1.0225130591298885,1.0268862199027404,1.0318773091242663,1.037134334512989,1.0427990860010776,1.0489359988789997,1.0555530861610938,1.0626148343001212,1.0700517103662728,1.0777694076105802,1.0856578332134053,1.0936009112465286,1.1014838886680403,1.109197936349022,1.1166413432455138,1.1237184800368192,1.1303385354414346,1.1362712171310196,1.141744999191429,1.1465384366772453,1.187746847620379,1.196379407193207,1.203371026653567,1.2090801232711126,1.213761957083399,1.2506269849620126,1.2594377991190429,1.266573617507272,1.2724843401755497,1.2826943062666003,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null],\"hv\":[1.0246860191486304,1.0247058299333336,1.0247466823376754,1.0248009269222673,1.02486969302513,1.0249530660768813,1.0250498389164535,1.0251585039846989,1.0252772142650388,1.0254034165721115,1.0255340876560288,1.0256660369114556,1.0257959515375497,1.0259204172256722,1.0260358689428064,1.026138399179314,1.0262239187395097,1.0262889891126117,1.026331752225464,1.0263521803438975,1.026351581516074,1.0263318357591393,1.0262950024756465,1.0262433447750468,1.0261796555054372,1.026107455528792,1.026030797921809,1.0259537925043942,1.025880173120299,1.0258130818202136,1.0257549836395563,1.02570760977232,1.0256718988419788,1.0256480706273534,1.0256357318190035,1.025634154146209,1.0256425145570167,1.0256600120378876,1.0256858622920557,1.0257192625140847,1.025759418604019,1.0258056463846896,1.025857483328544,1.0259147361575125,1.025977439202706,1.0260457540668901,1.0261198579585966,1.0261998445260712,1.026285635899997,1.0263769028965672,1.0264730045370587,1.0265729709837799,1.026675544332042,1.0267792594518448,1.0268825325563526,1.026983732433667,1.0270812358078116,1.0271734871686404,1.027259080382473,1.0273368592518366,1.027406014506726,1.0274661503539704,1.0275173051937956,1.027559926816382,1.027594816959665,1.027623054671805,1.0276459092327639,1.0276647527287148,1.027680982727115,1.0276959571565636,1.0277109392024926,1.0277270496688846,1.0277452223159114,1.0277661627558015,1.0277903279715095,1.027817932594701,1.027848985306252,1.027883347241881,1.0279207995809219,1.0279611056631348,1.0280040571433275,1.0280495012572004,1.0280973525505808,1.0281475946540157,1.0282002762983717,1.0282555027863367,1.028313421247494,1.028374197395287,1.0284379832747952,1.0285048784271917,1.0285748898881013,1.0286478987618575,1.028723640510435,1.0288017027590979,1.0288815405356209,1.0289625051499272,1.029043881015,1.029124925270727,1.0292049070495113,1.0292831450470175,1.029359042554987,1.0294321186036977,1.0295020329172315,1.0295686016608934,1.0296318016433044,1.0296917617301418,1.029748742310718,1.0298031055015628,1.0298552798822034,1.0299057240255491,1.0299548925749222,1.0300032076196135,1.0300510367708888,1.0300986784759454,1.030146354420907,1.0301942089844511,1.0302423153883296,1.030290688006461,1.030339299697295,1.030388102354142,1.0304370482986136,1.0304861099532177,1.0305352954779812,1.0305846594594905,1.0306343048248914,1.0306843791186413,1.0307350656882523,1.0307865685937905,1.0308390970098633,1.030892845803235,1.0309479760057958,1.0310045973843385,1.031062757387361,1.0311224318792593,1.0311835226789063,1.031245861545438,1.0313092205136007,1.0313733277335613,1.0314378865476392,1.0314508258691786,1.0314637687994104,1.0314767130009388,1.0314896561736484,1.031502596060351,1.0315155304522154,1.0315284571939,1.0315413741885884,1.0315542794025796,1.0315671708698568,1.0315800466961214,1.0315929050627923,1.0316057442305124,1.0316185625425465,1.0316313584307135,1.0316441304082682,1.0316568770829373,1.031669597154959,1.0316822894188695,1.031694952764884,1.0317075861799996,1.0317201887488336,1.0317327596540735,1.0317452981766055,1.0317578036949255,1.031770295071422,1.0317828668626476,1.0317954893182362,1.0318081536678714,1.0318208569782206,1.0318335964863348,1.0318463678874714,1.0318591650482423,1.0318719801031018,1.03188480393432,1.0318976264832935,1.031910437098072,1.0319232248594343,1.0319359789165965,1.0319486888414862,1.0319613449547769,1.0319739386233162,1.0319864625411543,1.031998910896614,1.0320112795139464,1.0320235659066432,1.0320357692247017,1.0320478901607342,1.0320599307846203,1.0320718943417562,1.0320839384888578,1.032096871944033,1.0321119262062863,1.0321263081369083,1.0321406060206348,1.0321550776235235,1.032170475566051,1.0321876703821733,1.0322047198052537,1.0322220311776633,1.0322397819438267,1.0322579662286542,1.0322765397052123,1.0322954320921647,1.0323145558360347,1.0323338127817883,1.0323530993696028,1.0323723113433645,1.03239134745991,1.0340678985465808,1.0346580534023744,1.0350367466008341,1.0352660942392564,1.0353862316370044,1.0354264837945102,1.0354104461901592,1.035358794100262,1.0352894580124616,1.0352173132879352,1.0351537224218932,1.0351063246051813,1.0350792319888749,1.0350736498323148,1.0350885383394068,1.0351215384916863,1.0351701818724082,1.0352319714628162,1.0353023216437527,1.0353788996024618,1.0354595712717085,1.0355425447776354,1.0356264095889065,1.0357100910591315,1.0357927146349244,1.035873386859178,1.0359509290709903,1.036023624813178,1.0360890490657153,1.0361440314961923,1.037834180872133,1.0383138564492682,1.0386981034181306,1.0390242326223809,1.0393104468194252,1.0395650086325792,1.0397908703426584,1.0399881543245184,1.040155560412303,1.0402912029865528,1.0403931198149767,1.0404595762462066,1.0404892346459056,1.0404812351134891,1.040435224303263,1.040351363915398,1.0402303447475798,1.0400734225891592,1.0398824801125208,1.0396601057809436,1.040425194244341,1.0406289673585891,1.0405893034815628,1.0403750081918008,1.0400319762761008,1.0395953827229072,1.0390954627154074,1.0385597351485332,1.0380136073604689,1.0374801121478925,1.036978828833551,1.0365228435355578,1.0361228516509937,1.0357852616945025,1.0355129456707233,1.0353061233610854,1.0351630859892327,1.036929512147273,1.0372855823203695,1.037647461231675,1.0386115159029332,1.0392294250787617,1.0397790605597235,1.0402900967701212,1.0407776762135355,1.0401435684074622,1.037368919547125,1.0360874439161591,1.0354462560563267,1.0350649000182932,1.034777967348463,1.042437983190827,1.0442249676700135,1.0453825524450127,1.046107998514599,1.0496864385147284,1.0504450949777984,1.0512601566453978,1.0515493704064587,1.051541174440199,1.0512704253734033,1.050752715508031,1.0499924567161727,1.0489870220012405,1.0477284527550859,1.0462046975156727,1.0444006512147517,1.04229935457822,1.0398834520177505,1.0371347344648698,1.0340395376982257,1.030594784759663,1.0267963913099036,1.02264707076091,1.0181549029851131,1.013336661757771,1.0082168979242643,1.0028267057845006,0.9972032127414914,0.9913888349102533,0.9854303168638078,0.9793777710598469,0.9754194795083185,0.9708168672047143,0.9661249371862202,0.9609348960312539,0.9578157093725712,0.9520888771948638,0.9489852565161713,0.9457170368285677,0.9426788861596519,0.9399737087217548,0.9375908189873068,0.9345696422609066,0.9332975730268105,0.9289710475259395,0.9275559599594599,0.926295556421685,0.9253924901491462,0.9246724384876411,0.9244395765617761,0.9246917812624135,0.9229742358228384,0.9250882160244994,0.9277889998970904,0.9285668194897658,0.9306727160492383,0.9340014661048371,0.9381554033995222,0.9429601576754182,0.948318638598681,0.9544165601668675,0.9586578482459588,0.9637853215987014,0.9701795365971208,0.9744921988908768,0.9801140211096564,0.986482042525541,0.9925146202110231,0.9992871194226425,1.0062481083960748,1.0131018159417977,1.0197735729521706,1.026203884237822,1.0323449195277812,1.038159035005655,1.0436180277085862,1.0487025545556452,1.0534014367151487,1.061223557848627,1.0651933508945137,1.0685995669798207,1.0717346171791913,1.0745483994964258,1.0769928987990849,1.0791243829497206,1.0809017023501997,1.0823473472165215,1.0834795790084832,1.0843112475662986,1.0848510806176164,1.085102919144846,1.0850643289500943,1.0847348515774609,1.0840964177060683,1.0831354568311495,1.0818541705634377,1.080234360787296,1.0782576128344845,1.0759066728546953,1.0731653492408315,1.070018683865419,1.0664533434880132,1.0624580732142916,1.0580241494469362,1.053145810203947,1.0478205028682506,1.042049674521222,1.0358385204783334,1.0291965849923541,1.0221378078187142,1.0146803966662523,1.006847236510088,0.9986652229312883,0.9901651943520265,0.9816042494013678,0.9728082993958714,0.9638144565719918,0.9546619561157847,0.9462995722117417,0.938696141997592,0.9318084711118282,0.9255868179833634,0.9199787378488374,0.9141365940465445,0.9097454330171246,0.9056771921898865,0.9021877706112796,0.9001951075780026,0.8972102094851193,0.8957423681017346,0.893766705216525,0.8913420781414509,0.8898504058633879,0.8885433886762282,0.9632020880453731,0.9643367569218603,0.9656978241964527,0.9673123455937637,0.9692018982747502,0.971381978348118,0.973867227608946,0.9766872706478602,0.9799174540015,0.9837255494357027,0.9881280304842125,0.9927962194663237,0.9978423428817967,1.0033174919474632,1.0092258133535288,1.0155341471032764,1.0221796864630373,1.0290778398199831,1.036130089649978,1.043232627548409,1.0502828147798218,1.0571832115062336,1.063842590455978,1.0701749742175877,1.076098519259644,1.0814064828811536,1.0863025850478425,1.118696604664413,1.1280191855454267,1.1356119952183859,1.1418213024998771,1.1469155027049842,1.1511028684596256,1.1848235481635276,1.192554149861998,1.198899928318466,1.2041942961801604,1.2134709046090393,1.2240827474824698,1.2524344170925106,1.256038434338561,1.2582587342798432,1.259479153273035,1.2636654757316954,1.2647731111386404,1.3163138682244913,1.3272296470880118,1.3314420023123044,1.0652933808705056,1.1598940381610265,1.105063107852889,1.031744669683804,1.1890087532654703,1.1656854723752434,1.1165794909341626,1.0461075209253923,0.9572315870503283,0.8519853021241891,0.7331887819727541,0.5971008925401698,0.503393835225334,0.34894398827715895,0.14228504272478756,0.08917163194332842],\"on\":[1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],\"timer\":[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.019999999999999574,0.03999999999999915,0.05999999999999872,0.0799999999999983,0.09999999999999787,0.120000000000001,0.14000000000000057,0.16000000000000014,0.17999999999999972,0.1999999999999993,0.21999999999999886,0.23999999999999844,0.259999999999998,0.28000000000000114,0.3000000000000007,0.3200000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.00999999999999801,0.029999999999997584,0.04852499999999793,0.06652987500000052,0.08534496899999766,0.10470771800000023,0.12420771799999741,0.14420771800000054,0.1642077180000001,0.1842077179999997,0.20420771799999926,0.22420771799999883,0.2442077179999984,0.264207717999998,0.28420771799999756,0.3042077180000007,0.32420771800000026,0.34420771799999983,0.3642077179999994,0.384207717999999,0.40420771799999855,0.4242077179999981,0.4442077179999977,0.46420771799999727,0.4842077180000004,0.504207718,0.5242077179999995,0.5442077179999991,0.5642077179999987,0.5842077179999983,0.6042077179999978,0.6242077179999974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.020000000000003126,0.0400000000000027,0.060000000000002274,0.08000000000000185,0.09950000000000259,0.11950000000000216,0.13950000000000173,0.1595000000000013,0.17950000000000088,0.19950000000000045,0.21950000000000003,0.23950000000000315,0.25950000000000273,0.2795000000000023,0.2995000000000019,0.3190000000000026,0.33850000000000335,0.35800000000000054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]}},\"medianHV\":[1.0242404959458695,1.0242613020389326,1.0243041972665003,1.0243641591721198,1.0244448524710308,1.0245479176613281,1.0246726835581064,1.024817433432275,1.0249796201515522,1.0251555097249363,1.0253403723164594,1.025528891251492,1.0257154125728634,1.0258941301064228,1.0260591470519298,1.0262044116832276,1.0263240627169428,1.0264134802900857,1.0264703796104162,1.0264950778848472,1.0264898677612937,1.0264580647498067,1.0264034843901606,1.0263303855555965,1.0262437174509031,1.026149193065375,1.0260529219364405,1.0259607502847095,1.025877675573906,1.0258075391431039,1.0257529091310582,1.0257150568600826,1.0256939943491605,1.025688712170492,1.0256974638660155,1.0257182189054035,1.025749024154,1.0257881834812235,1.0258342728288246,1.0258861096665317,1.0259427860790975,1.0260037759391618,1.0260690378464041,1.0261390253480944,1.0262145752317466,1.0262967120661903,1.0263864307823005,1.0264844969224356,1.0265912784535054,1.0267066156290476,1.0268297435576004,1.0269592893458939,1.0270933505727777,1.027229629253326,1.0273655827442263,1.0274985645496453,1.0276259563635692,1.0277453094192408,1.0278545044270722,1.0279519155710175,1.028036545365254,1.0281080972434158,1.028166972160431,1.0282141965322136,1.028251305764432,1.0282802010432592,1.0283029965715613,1.0283218720403013,1.0283389432447394,1.0283561536988524,1.02837518603569,1.0283973921912986,1.028423740242758,1.0284547818818828,1.0284906588254787,1.0285311512924333,1.028575767845365,1.028623861536067,1.028674752288255,1.0287278345041393,1.0287826549269514,1.0288389563942906,1.028896691239634,1.0289560114041412,1.0290172415583458,1.0290808388347457,1.029147340277008,1.0292216894993307,1.0293052288071998,1.029394366731186,1.029489447076243,1.029590434868043,1.0296968870811136,1.0298079659754726,1.0299224921452614,1.0300390284944596,1.0301559833052623,1.0302717209780077,1.0303846720052832,1.0304934359318165,1.0305968720639358,1.0306941720876166,1.0307849083531824,1.030869051650444,1.0309469553798372,1.0310193061768973,1.0310870461882302,1.03115127635454,1.031213152191743,1.0312737840307955,1.0313341517572436,1.031395040919743,1.0314570033415684,1.031520342397688,1.0315851210064593,1.0316511897224787,1.031718231393306,1.0317858182700457,1.0318534766106968,1.0319207529841607,1.0319872759521789,1.0320528071065755,1.0321172764703148,1.0321807994842025,1.0322436726518442,1.0323063503554035,1.0323694061750717,1.0324334804590918,1.032499222015598,1.0325672261488221,1.0326379762833184,1.0327117951443503,1.0327888120860313,1.0328689465202476,1.0329519117273964,1.0330372383430029,1.0331243149067113,1.033212441049118,1.033300886513591,1.0333185510957936,1.0333361948389708,1.0333538125880701,1.033371399352499,1.0333889503199423,1.0334064608694042,1.033423926583282,1.033441343258748,1.0334587069179282,1.0334760138174701,1.033493260456896,1.0335104435862954,1.0335275602128782,1.0335446076061428,1.0335615833044118,1.0335784851130434,1.0335953111123724,1.033612059657417,1.0336287293786048,1.0336453191814345,1.0336618282452883,1.0336782560214117,1.033694602229803,1.0337108668554031,1.033727050141955,1.033738706043025,1.0337521347923522,1.0337673440441666,1.033783284760972,1.0337995504643729,1.0338159781590432,1.0338324968397883,1.0338490699878373,1.0338656737650789,1.0338822890383068,1.0338988983992752,1.033915485265473,1.033932033735239,1.0339485287321222,1.0339649562959965,1.0339813039158299,1.033997560852983,1.0340137184413358,1.0340297702963035,1.034045712463627,1.0340615434661442,1.0340772642153646,1.0340928778650218,1.0341083895759289,1.0341238062352673,1.0341376671099654,1.034145535291696,1.0341441502179944,1.0341549916541712,1.034171006908736,1.0341895035068307,1.0342050646785017,1.0342152183171187,1.0342331607326276,1.0342534408636175,1.0342775512351463,1.0343036704713826,1.0343310037321756,1.034359136895792,1.0343877961024095,1.0344167602287064,1.0344458307707987,1.034474823474855,1.0345035675444172,1.0345784928679014,1.034944236615113,1.0351704778477284,1.0352948579910397,1.0353450037536072,1.0353441043107843,1.035314178900892,1.0352742995228592,1.0352417643610672,1.0352312563507542,1.0352541116164118,1.035317920439803,1.035426553614417,1.0355801902184556,1.035779884684802,1.036238311211203,1.0367482827270982,1.0373002953888546,1.037893343629952,1.0385161761784316,1.039159246230024,1.0398140328574657,1.040472829743178,1.0411286525928833,1.0417751325612583,1.0424063592477055,1.0430166881453502,1.0435494791220832,1.0438512481333557,1.0440929286492433,1.0459769895691866,1.046813434321987,1.0473853084938312,1.0480667252492863,1.0485751741958518,1.0490362383999106,1.0494520619212135,1.049821910734127,1.0501437673392564,1.0503907878262866,1.050583583032107,1.0507243071446157,1.050811251112671,1.050843489452594,1.0508208907065844,1.050744100283758,1.0506145238133975,1.0504343294830298,1.0502064761093972,1.0499347605084797,1.0499881318361164,1.0497721965527422,1.0493631647813642,1.0490508202265594,1.0486011625243026,1.0481402672234434,1.0477737316034386,1.0473140860299994,1.0468382300863377,1.0463315257600327,1.045732623684788,1.0452519434961205,1.0449151214497867,1.0446219474255578,1.0443757125832314,1.0441776914397063,1.0440277021155198,1.0456876556303607,1.0460782573333822,1.04651414496707,1.0474388198061924,1.0480362833151922,1.0485480793126558,1.0490118357320202,1.0494471538159034,1.0488616277129978,1.046355745036562,1.0454436630808919,1.04501977678505,1.0448775854577437,1.0447820423327494,1.0544614038937203,1.0557688130315914,1.0566414634308545,1.0572112842366916,1.061718780215319,1.0623602371468062,1.0653157497147676,1.0654225494700325,1.0652491717865589,1.0648020890156578,1.0640772840423114,1.0630642061517457,1.0617506167351152,1.060121216188878,1.0581593418425435,1.0558480868310016,1.0533527716828135,1.0509823782798104,1.048632157729671,1.045980547592404,1.0424246584851211,1.037291390005859,1.0320622849385255,1.0265530233791647,1.0200009840031852,1.0131613201882326,1.0059956258303189,0.9986161837607084,0.991323838810359,0.9842914186710052,0.97665572617057,0.9699281065971508,0.9632161600229576,0.9567848597581199,0.9502750332490939,0.9450238253418777,0.9391546155270345,0.9346993149212981,0.9307497682409946,0.9273872855479857,0.9247439517327469,0.9225533989090587,0.9201774108669836,0.9183344689490764,0.9157090312978196,0.9144681677935209,0.9136452525692507,0.9134981019138023,0.9139785732600032,0.9151696072107471,0.9170774501280842,0.9188162045329953,0.9225725985480375,0.9270577021723203,0.9305274273410629,0.935658340685027,0.9415953966343198,0.9481068830627459,0.9548421822054158,0.9619250674085795,0.9696865531077428,0.9736470592473525,0.9780411839205704,0.9834937034822379,0.9878910481101955,0.9933355334708615,0.9993597681160452,1.0051918748210111,1.0122508544981739,1.019477499556018,1.026570937716369,1.0334575827056032,1.040078345003755,1.0463858977762528,1.0523434558232077,1.0577457235045138,1.062720286434021,1.0673244662687091,1.0739027192883424,1.077813247386639,1.0811875549457164,1.0843121626096153,1.0871369664256885,1.0896127877209372,1.0917954676656438,1.0936412123185024,1.0951702533879377,1.095855963194956,1.0961124573098568,1.0960859690422282,1.0963328501139835,1.096281791476809,1.0959303755276686,1.0952583701356968,1.0942497789886916,1.0929050166324257,1.0912037796371026,1.0891257798524752,1.0861907719609154,1.0818257975261172,1.0788178923576885,1.0748050598083925,1.0686541842619814,1.0617284510536726,1.0541457511508234,1.04611528460044,1.0370443805067542,1.0274857781284132,1.0173574043666491,1.006665122711459,0.9964892532283465,0.9871675882461511,0.9767589287474278,0.9651698982782685,0.953642837727871,0.9414330019465116,0.9302859880184073,0.9197272097878109,0.9101115935539306,0.901397610386663,0.8935298830117092,0.8864458763575567,0.8800805391216712,0.8734713000291845,0.8694179871793895,0.8651286816934715,0.8620043610808843,0.8601360553049431,0.8571556434720604,0.8560269966708735,0.8537930017243958,0.851313439954571,0.849656244200667,0.8485689784431382,0.9756734250014081,0.9764299817019886,0.9773964593088373,0.9789139989013036,0.9809045859090082,0.9817898545260828,0.9823994639125769,0.9837516870389655,0.9860921337334596,0.9898166207309144,0.9951623442408885,1.0016725625972467,1.009144044383382,1.0142549384432742,1.0209725227745041,1.027965862336534,1.0358613249988768,1.0426522290564293,1.0496006915643572,1.056360890057705,1.062802030147967,1.0691332709460748,1.07527582456163,1.081614202930118,1.0885784911439447,1.0946796759939152,1.100431632149957,1.1344942349339298,1.143970785418711,1.1515457199186798,1.1575732116199862,1.1623447902688842,1.165724023791348,1.1998866983338954,1.2072856197845083,1.2133118137477643,1.218864877928834,1.2309123077466568,1.2375236018949394,1.2676982387741837,1.2702785465813604,1.2720508716474201,1.2744324116403094,1.2818586385487682,1.2813340330973713,1.3250870339312697,1.3284984784742853,1.3287686706563941,1.025128947930806,1.094396789652562,1.0327042628845522,0.9566136446665479,1.0893836641177415,1.057507562453353,1.002266492785615,0.9283444112924154,0.8384974871579836,0.7348156730643262,0.62063504942852,0.4961957731548695,0.39750178545873915,0.2806483085140517,0.19713886507981193,0.21738820274397047],\"system\":[[0.0,50.0,0.0,26.0,0.0],[0.09,49.999995691356645,0.000252845273926455,26.0,0.0],[0.19,49.9999743709889,0.0032133154413745116,26.0,0.0],[0.29,49.99993249489273,0.012667701569650289,26.0,0.0],[0.39,49.99986763485203,0.03204582468867822,26.0,0.0],[0.49,49.99977710193391,0.06404581673618714,26.0,0.0],[0.59,49.99965815288588,0.11042556090228144,26.0,0.0],[0.69,49.99950821692573,0.17183438577890342,26.0,0.0],[0.79,49.99932506783434,0.2477002909999678,26.0,0.0],[0.89,49.99910701393341,0.336224078558715,26.0,0.0],[0.99,49.99885306393377,0.4345055047266183,26.0,0.0],[1.09,49.99856303456565,0.5387842256420147,26.0,0.0],[1.19,49.99823759768509,0.6447617323240425,26.0,0.0],[1.29,49.99787829757398,0.7479636209050573,26.0,0.0],[1.39,49.997487540494696,0.8440996379401318,26.0,0.0],[1.49,49.99706859200134,0.9293845807554495,26.0,0.0],[1.59,49.996625571541244,1.0007947357717901,26.0,0.0],[1.69,49.99616338490678,1.0562493650108051,26.0,0.0],[1.79,49.995687526226064,1.094716674820448,26.0,0.0],[1.89,49.99520377028457,1.1162551636757216,26.0,0.0],[1.99,49.99471785662675,1.121995255670196,26.0,0.0],[2.09,49.9942352478022,1.1140537321603383,26.0,0.0],[2.19,49.993760964192916,1.0953686743292321,26.0,0.0],[2.29,49.99329946629151,1.069455851365138,26.0,0.0],[2.39,49.992854526798276,1.0401057977481252,26.0,0.0],[2.49,49.992429079505655,1.0110592207649618,26.0,0.0],[2.59,49.99202508631847,0.98570349088317,26.0,0.0],[2.69,49.99164347483277,0.9668249603387247,26.0,0.0],[2.79,49.991284168629,0.9564388168699248,26.0,0.0],[2.89,49.990946206095444,0.9557037523438914,26.0,0.0],[2.99,49.99062790416256,0.9649188782127333,26.0,0.0],[3.09,49.99032705147359,0.9835941047083568,26.0,0.0],[3.19,49.99004111746056,1.0105788990297773,26.0,0.0],[3.29,49.98976745133752,1.0442321672109984,26.0,0.0],[3.39,49.989503466696604,1.082616544969604,26.0,0.0],[3.49,49.98924677253265,1.1237010580886269,26.0,0.0],[3.59,49.98899524415956,1.1655588851779022,26.0,0.0],[3.69,49.98874704019189,1.2065467668862846,26.0,0.0],[3.79,49.988500590189524,1.2454509703878283,26.0,0.0],[3.89,49.988254571287136,1.2815853451820165,26.0,0.0],[3.99,49.988007880984135,1.3148311342345222,26.0,0.0],[4.09,49.98775960221196,1.3456158871238557,26.0,0.0],[4.19,49.98750895693621,1.3748374248854511,26.0,0.0],[4.29,49.987255252016695,1.4037456936551485,26.0,0.0],[4.39,49.98699782831798,1.4337983129365741,26.0,0.0],[4.49,49.986736023751384,1.46650527337234,26.0,0.0],[4.59,49.986469155594484,1.503275859245231,26.0,0.0],[4.69,49.98619652031661,1.5452791845445917,26.0,0.0],[4.79,49.985917416574694,1.5933269808622494,26.0,0.0],[4.89,49.98563118066716,1.6477860255122287,26.0,0.0],[4.99,49.985337236388126,1.7085286597919966,26.0,0.0],[5.09,49.98503515892424,1.774925655348744,26.0,0.0],[5.19,49.984724740222205,1.8458827862018887,26.0,0.0],[5.29,49.98440604741579,1.919920706339422,26.0,0.0],[5.39,49.984079470226014,1.9952914179630796,26.0,0.0],[5.49,49.98374574908101,2.0701200220350344,26.0,0.0],[5.59,49.98340599208795,2.142557299065403,26.0,0.0],[5.69,49.983061673178426,2.210927509316741,26.0,0.0],[5.79,49.982714608817986,2.2738570529114805,26.0,0.0],[5.89,49.98236691191745,2.330372956508905,26.0,0.0],[5.99,49.982020915634145,2.379964425085884,26.0,0.0],[6.09,49.98167907991478,2.422604416996605,26.0,0.0],[6.19,49.981343882782234,2.458732215406633,26.0,0.0],[6.29,49.98101771656368,2.489199910058197,26.0,0.0],[6.39,49.980702785568965,2.5151873272174132,26.0,0.0],[6.49,49.98040102008109,2.5380948058813653,26.0,0.0],[6.59,49.98011401431249,2.559423175947314,26.0,0.0],[6.69,49.97984299021301,2.580650607664016,26.0,0.0],[6.79,49.97958878285886,2.6031170240442654,26.0,0.0],[6.89,49.97935184748356,2.6279263929800787,26.0,0.0],[6.99,49.979132284488756,2.6558749174743,26.0,0.0],[7.09,49.97892988012222,2.687410127066921,26.0,0.0],[7.19,49.978744150230206,2.7226232434852506,26.0,0.0],[7.29,49.97857440324904,2.7612748778117626,26.0,0.0],[7.39,49.97841979513573,2.8028471657011313,26.0,0.0],[7.49,49.97827939058993,2.8466187503298004,26.0,0.0],[7.59,49.97815221722768,2.8917524461618482,26.0,0.0],[7.69,49.978037308174365,2.937388014400166,26.0,0.0],[7.79,49.97793373459202,2.982731951559367,26.0,0.0],[7.89,49.977840621275206,3.027136425397364,26.0,0.0],[7.99,49.97775715125884,3.0701606586269348,26.0,0.0],[8.09,49.97768256225209,3.1116098548875954,26.0,0.0],[8.19,49.97761613514618,3.1515486093633394,26.0,0.0],[8.29,49.97755717897925,3.190288066540501,26.0,0.0],[8.39,49.97750501378674,3.2283487091229355,26.0,0.0],[8.49,49.97745895322329,3.2664030451184085,26.0,0.0],[8.59,49.97741828833568,3.3052044237740206,26.0,0.0],[8.69,49.97738227753119,3.345509407630089,26.0,0.0],[8.79,49.97735014282696,3.3880015161240995,26.0,0.0],[8.89,49.97732107212154,3.4332233213241996,26.0,0.0],[8.99,49.97729423162324,3.481522764985301,26.0,0.0],[9.09,49.97726879194778,3.5330180518546976,26.0,0.0],[9.19,49.97724395641021,3.5875835220371366,26.0,0.0],[9.29,49.97721899690173,3.644857105664327,26.0,0.0],[9.39,49.97719328764016,3.70426829468095,26.0,0.0],[9.49,49.97716633827878,3.765084050259382,26.0,0.0],[9.59,49.97713781541558,3.826468507541104,26.0,0.0],[9.69,49.97710755794738,3.8875511462443386,26.0,0.0],[9.79,49.97707558070695,3.947497407597017,26.0,0.0],[9.89,49.97704206731413,4.005575249146093,26.0,0.0],[9.99,49.977007352797195,4.061211550017612,26.0,0.0],[10.09,49.97697189840955,4.114033268840116,26.0,0.0],[10.19,49.97693625708775,4.163889850811791,26.0,0.0],[10.29,49.976901036904344,4.210855246737994,26.0,0.0],[10.39,49.97686686186789,4.255210231094586,26.0,0.0],[10.49,49.97683433254369,4.297407231275689,26.0,0.0],[10.59,49.97680399390836,4.338021747752251,26.0,0.0],[10.69,49.976776306584796,4.377695350097498,26.0,0.0],[10.79,49.9767516280952,4.417075749759436,26.0,0.0],[10.89,49.97673020124164,4.45675949221976,26.0,0.0],[10.99,49.976712151273325,4.497242298291841,26.0,0.0],[11.09,49.976697490239786,4.538881201206012,26.0,0.0],[11.19,49.97668612790721,4.581871409099903,26.0,0.0],[11.29,49.976677886538724,4.62623935135497,26.0,0.0],[11.39,49.976672519195176,4.67185183546224,26.0,0.0],[11.49,49.976669729170645,4.7184397736674075,26.0,0.0],[11.59,49.976669188405495,4.765633610945749,26.0,0.0],[11.69,49.97667055535906,4.8130066688764686,26.0,0.0],[11.79,49.97667348937392,4.8601221289231304,26.0,0.0],[11.89,49.97667766225228,4.906579219690088,26.0,0.0],[11.99,49.976682762762046,4.9520544263985915,26.0,0.0],[12.09,49.97668849839986,4.99633407654101,26.0,0.0],[12.19,49.97669459202603,5.039335623108985,26.0,0.0],[12.29,49.97670077383554,5.081115868840432,26.0,0.0],[12.39,49.97670677165402,5.121865598586093,26.0,0.0],[12.49,49.97671229981682,5.161891240007112,26.0,0.0],[12.59,49.97671704838304,5.201585380892881,26.0,0.0],[12.69,49.976720675848426,5.241389141989433,26.0,0.0],[12.79,49.976722803817644,5.281750081761278,26.0,0.0],[12.89,49.97672301643531,5.323079751425411,26.0,0.0],[12.99,49.97672086446367,5.365715077668591,26.0,0.0],[13.09,49.97671587589503,5.409887296839793,26.0,0.0],[13.19,49.976707567874016,5.455701354393316,26.0,0.0],[13.29,49.976695464004095,5.503127555181957,26.0,0.0],[13.39,49.97667911127505,5.552006011708726,26.0,0.0],[13.49,49.97665809837537,5.602063033537935,26.0,0.0],[13.59,49.97663207108918,5.652937605426989,26.0,0.0],[13.69,49.97660074425497,5.704215107854893,26.0,0.0],[13.79,49.97656391006522,5.755464889240132,26.0,0.0],[13.81,49.97655586975605,5.765674750589553,26.0,0.0],[13.83,49.97654760318645,5.775863905937615,26.0,0.0],[13.85,49.976539109851885,5.78602939658171,26.0,0.0],[13.87,49.97653038937214,5.796168375476454,26.0,0.0],[13.89,49.9765214414893,5.806278116419208,26.0,0.0],[13.91,49.97651226606556,5.816356022719497,26.0,0.0],[13.93,49.97650286308088,5.826399635323608,26.0,0.0],[13.95,49.97649323263015,5.836406640367967,26.0,0.0],[13.97,49.97648337492036,5.846374876137435,26.0,0.0],[13.99,49.97647329026753,5.856302339406729,26.0,0.0],[14.01,49.97646297909335,5.8661871911467145,26.0,0.0],[14.03,49.97645244194902,5.876027761572417,26.0,0.0],[14.05,49.976441679429826,5.88582255483965,26.0,0.0],[14.07,49.976430692254596,5.895570252159805,26.0,0.0],[14.09,49.97641948124665,5.905269715078209,26.0,0.0],[14.11,49.97640804728455,5.914919988137228,26.0,0.0],[14.13,49.97639639134609,5.92452029999823,26.0,0.0],[14.15,49.97638451448758,5.934070064621396,26.0,0.0],[14.17,49.9763724178395,5.943568881518813,26.0,0.0],[14.19,49.97636010260216,5.95301653522912,26.0,0.0],[14.21,49.97634757004123,5.962412994464262,26.0,0.0],[14.23,49.976334821483285,5.971758410060578,26.0,0.0],[14.25,49.97632185831173,5.981053112605497,26.0,0.0],[14.27,49.97630868191177,5.990297609306245,26.0,0.0],[14.29,49.97629529381475,5.999492579868021,26.0,0.0],[14.31,49.97628150484047,6.008640969832576,26.0,0.0],[14.33,49.97626712287619,6.01775408016494,26.0,0.0],[14.35,49.97625236973134,6.026841694534572,26.0,0.0],[14.37,49.976237348294895,6.035908376544217,26.0,0.0],[14.39,49.97622209453655,6.04495676163737,26.0,0.0],[14.41,49.976206620825295,6.053988900524153,26.0,0.0],[14.43,49.976190931262806,6.063006718578306,26.0,0.0],[14.45,49.9761750271337,6.07201216344611,26.0,0.0],[14.47,49.97615890885798,6.081007241769732,26.0,0.0],[14.49,49.97614257670266,6.089994016748303,26.0,0.0],[14.51,49.976126031052424,6.098974591534531,26.0,0.0],[14.53,49.97610927251951,6.107951087461497,26.0,0.0],[14.55,49.97609230199222,6.1169256204037925,26.0,0.0],[14.57,49.97607512065714,6.12590027656983,26.0,0.0],[14.59,49.9760577300069,6.134877088333665,26.0,0.0],[14.61,49.97604013183591,6.143858010529296,26.0,0.0],[14.63,49.97602232822681,6.152844897609482,26.0,0.0],[14.65,49.97600432152716,6.161839482094229,26.0,0.0],[14.67,49.97598611431852,6.170843354791617,26.0,0.0],[14.69,49.97596770937838,6.179857947238389,26.0,0.0],[14.71,49.97594910963723,6.188884516778781,26.0,0.0],[14.73,49.9759303181337,6.1979241346226255,26.0,0.0],[14.75,49.975911337969734,6.206977677097467,26.0,0.0],[14.77,49.97589217226699,6.21604582021195,26.0,0.0],[14.79,49.97587282412794,6.225129037541363,26.0,0.0],[14.81,49.97585322305017,6.234228431764116,26.0,0.0],[14.83,49.97583308100866,6.243349716354054,26.0,0.0],[14.85,49.97581080481666,6.25252776993708,26.0,0.0],[14.87,49.97578688799885,6.2618204600421405,26.0,0.0],[14.89,49.97576223069436,6.2712568930235895,26.0,0.0],[14.91,49.975737151196434,6.2808481732714965,26.0,0.0],[14.93,49.975711627704705,6.290599726195872,26.0,0.0],[14.95,49.97568467444149,6.300530274175409,26.0,0.0],[14.97,49.97565654008351,6.31067127759211,26.0,0.0],[14.99,49.97562754603703,6.321043520214281,26.0,0.0],[15.01,49.97559793577346,6.3316616404929364,26.0,0.0],[15.03,49.97556787932856,6.342532771121658,26.0,0.0],[15.05,49.97553742911573,6.35366007305977,26.0,0.0],[15.07,49.975506596797686,6.365044946357216,26.0,0.0],[15.09,49.975475380971105,6.376687718333285,26.0,0.0],[15.11,49.975443777255535,6.388587784816487,26.0,0.0],[15.13,49.97541178205772,6.4007435531308134,26.0,0.0],[15.15,49.975379393980894,6.413152315879356,26.0,0.0],[15.17,49.97534661433807,6.42581010505779,26.0,0.0],[15.19,49.974793407450555,6.445108540493432,25.0,0.0],[15.21,49.97369760430519,6.509557548757651,25.0,0.0],[15.23,49.97258031205564,6.6256915044384534,25.0,0.0],[15.25,49.971448514120084,6.7931661868772215,25.0,0.0],[15.27,49.97030695490945,7.011193487856123,25.0,0.0],[15.29,49.969158875430864,7.278602241012401,25.0,0.0],[15.31,49.96800679632826,7.593879135335998,25.0,0.0],[15.33,49.96685256678437,7.955196478394003,25.0,0.0],[15.35,49.96569738781958,8.360443134757844,25.0,0.0],[15.37,49.964541936178605,8.807255408935827,25.0,0.0],[15.39,49.963386465834645,9.29304935633522,25.0,0.0],[15.41,49.962230909358254,9.815055802445048,25.0,0.0],[15.43,49.96107497888605,10.370357694480104,25.0,0.0],[15.45,49.959918222666694,10.955928131165546,25.0,0.0],[15.47,49.95876014276342,11.568666889013471,25.0,0.0],[15.49,49.95760034640963,12.205428371555323,25.0,0.0],[15.51,49.95643838295576,12.86304555499968,25.0,0.0],[15.53,49.955273242743225,13.538361587588266,25.0,0.0],[15.55,49.95410492659063,14.228239823585204,25.0,0.0],[15.57,49.95293372628824,14.929546968529579,25.0,0.0],[15.59,49.951759795089615,15.63916347939049,25.0,0.0],[15.61,49.95058330438365,16.353993132473278,25.0,0.0],[15.63,49.94940449465667,17.07096856625398,25.0,0.0],[15.65,49.94822368859852,17.787055290743805,25.0,0.0],[15.67,49.947041289577264,18.49925506979836,25.0,0.0],[15.69,49.945857776649,19.204609045950544,25.0,0.0],[15.71,49.944673701131755,19.900201098900958,25.0,0.0],[15.73,49.94348968795357,20.583161905415743,25.0,0.0],[15.75,49.94230644149695,21.250674215206825,25.0,0.0],[15.77,49.941124754605625,21.89997966410702,25.0,0.0],[15.79,49.93994551768343,22.528387138791825,24.0,0.0],[15.81,49.93848385496909,23.137823788665095,24.0,0.0],[15.83,49.93700629404913,23.730814092538246,24.0,0.0],[15.85,49.93552026958839,24.3055117942692,24.0,0.0],[15.87,49.93402978170713,24.85997422290457,24.0,0.0],[15.89,49.93253732109959,25.39226427344268,24.0,0.0],[15.91,49.93104470135384,25.900498215510105,24.0,0.0],[15.93,49.92955343057574,26.3828693295847,24.0,0.0],[15.95,49.9280648805852,26.83766037248528,24.0,0.0],[15.97,49.92658037125992,27.263250660480402,24.0,0.0],[15.99,49.92510119943945,27.65812051904151,24.0,0.0],[16.01,49.92362865317079,28.020854550718436,24.0,0.0],[16.03,49.92216400676371,28.35014430614123,24.0,0.0],[16.05,49.92070851538552,28.644790824043504,24.0,0.0],[16.07,49.91926340419277,28.903707192884234,24.0,0.0],[16.09,49.91782985741667,29.125921312315576,24.0,0.0],[16.11,49.91640900532285,29.310578984560216,24.0,0.0],[16.13,49.91500191250363,29.456947389777746,24.0,0.0],[16.15,49.913609564966684,29.56441894248339,24.0,0.0],[16.17,49.91223285665936,29.632515434680535,24.0,0.0],[16.19,49.910872570633416,29.66089235811613,23.0,0.0],[16.21,49.90877615646035,29.66781193673577,23.0,0.0],[16.23,49.906682432164374,29.671759378468234,23.0,0.0],[16.25,49.90459860066328,29.672659893626744,23.0,0.0],[16.27,49.902529825832104,29.67022555450989,23.0,0.0],[16.29,49.90047989652409,29.664004460066916,23.0,0.0],[16.31,49.89845156291069,29.653419028257765,23.0,0.0],[16.33,49.896446705007676,29.63779846646636,23.0,0.0],[16.35,49.89446640341859,29.61640846830498,23.0,0.0],[16.37,49.89251094643911,29.588480103151245,23.0,0.0],[16.39,49.89057947984692,29.553244399332904,23.0,0.0],[16.41,49.88867133091682,29.509962599706046,23.0,0.0],[16.43,49.88678554486326,29.45794801914108,23.0,0.0],[16.45,49.88492065967828,29.39659940533056,23.0,0.0],[16.47,49.88307493853674,29.32543227606747,23.0,0.0],[16.49,49.88124650456412,29.244104063100934,23.0,0.0],[16.51,49.879433445893575,29.152431888008508,23.0,0.0],[16.53,49.87750836317837,29.051382119850512,22.0,0.0],[16.55,49.87545305283681,28.947254797526636,22.0,0.0],[16.57,49.87339226656835,28.841995680278263,22.0,0.0],[16.59,49.8710312202159,28.740147959387585,21.0,0.0],[16.61,49.86836332788587,28.664281613187203,21.0,0.0],[16.63,49.86568633714888,28.618830753595258,21.0,0.0],[16.65,49.863002614738534,28.604454485294198,21.0,0.0],[16.67,49.860313641300635,28.621656432169548,21.0,0.0],[16.69,49.8575981287226,28.671070804373525,21.0,0.0],[16.71,49.8546886108961,28.7581312290335,21.0,0.0],[16.73,49.85164734632357,28.891779437827537,21.0,0.0],[16.75,49.84857525750276,29.075447674989682,21.0,0.0],[16.77,49.84550723270361,29.309145631906247,21.0,0.0],[16.79,49.842454522904795,29.59160357002363,21.0,0.0],[16.81,49.83909842578429,29.923583122073694,15.0,0.0],[16.83,49.834264095344324,30.34702782038921,15.0,0.0],[16.85,49.82938888897317,30.8918929337946,15.0,0.0],[16.87,49.82449613905549,31.556545431333358,15.0,0.0],[16.89,49.81936761030505,32.34013227342923,12.0,0.0],[16.91,49.81392917754192,33.25154425303631,12.0,0.0],[16.93,49.80826033275856,34.29249305975277,11.0,0.0],[16.95,49.80237243528102,35.47495732310942,11.0,0.0],[16.97,49.796506454655756,36.79606057811609,11.0,0.0],[16.99,49.79067422007608,38.24928678947713,11.0,0.0],[17.01,49.78488660267535,39.82734443061388,11.0,0.0],[17.03,49.77915406673436,41.52223628096873,11.0,0.0],[17.05,49.77348705245161,43.32532136414872,11.0,0.0],[17.07,49.767896285608984,45.227369882452564,11.0,0.0],[17.09,49.762392773547724,47.218621553254685,11.0,0.0],[17.11,49.756987911816466,49.288848778174845,11.0,0.0],[17.13,49.75169354970746,51.42742131813702,11.0,0.0],[17.15,49.74652201098468,53.623370982630696,11.0,0.0],[17.17,49.74148598251297,55.86545499903558,11.0,0.0],[17.19,49.73659767954103,58.1422319654195,11.0,0.0],[17.21,49.731869921138355,60.442121621553305,11.0,0.0],[17.23,49.7273152728632,62.753443353637316,11.0,0.0],[17.25,49.72294677665742,65.0644573595637,11.0,0.0],[17.27,49.71877706273868,67.36340383832965,11.0,0.0],[17.29,49.714819705663906,69.63850283688512,11.0,0.0],[17.31,49.71108652823427,71.87798575595137,11.0,0.0],[17.33,49.707587762505185,74.07016105362382,11.0,0.0],[17.35,49.704332098873856,76.2034691214645,11.0,0.0],[17.37,49.70132658516961,78.26653305011979,11.0,0.0],[17.39,49.6985764973478,80.24820994752862,11.0,0.0],[17.41,49.696085209327734,82.13764064370729,11.0,0.0],[17.43,49.69383332354413,83.92460018367603,11.0,0.0],[17.4495,49.69186433271523,85.55953733643094,11.0,0.0],[17.4684525,49.69016861679009,87.03895213262807,11.0,0.0],[17.487883625,49.688646905929765,88.4360573732132,11.0,0.0],[17.506408625,49.68738399037914,89.64870307653962,11.0,0.0],[17.5244135,49.686332133556384,90.71044659809552,11.0,0.0],[17.541884659,49.68547824505056,91.62558509340205,11.0,0.0],[17.55765238,49.68483060395207,92.3507173779566,11.0,0.0],[17.571882748,49.68434514697128,92.92071336757007,11.0,0.0],[17.584725656,49.683985918672455,93.36470307001377,11.0,0.0],[17.59631638,49.68372396841876,93.7068750982015,11.0,0.0],[17.609360402,49.68348539471496,94.024513539231,11.0,0.0],[17.625143669,49.683278890413995,94.31195810946123,11.0,0.0],[17.644237837,49.683141910926395,94.51554018377107,11.0,0.0],[17.663737837,49.683111494249665,94.55825398220911,11.0,0.0],[17.683737837,49.68318196832373,94.42642681394445,11.0,0.0],[17.703737837,49.683336236330234,94.11503023588865,11.0,0.0],[17.723737837,49.683547211519105,93.62362444755837,11.0,0.0],[17.743237837,49.68379024713712,92.97147118933042,11.0,0.0],[17.762737837,49.68405118927602,92.14948758095854,11.0,0.0],[17.782737837,49.68432734817893,91.1317992541046,11.0,0.0],[17.802737837,49.68458777075883,89.9397276351852,11.0,0.0],[17.822737837,49.68480456725827,88.57681016527472,11.0,0.0],[17.842737837,49.68496084293867,87.04763251671226,11.0,0.0],[17.862737837,49.68504237338372,85.358002825798,11.0,0.0],[17.882737837,49.68502829682792,83.51417148774847,11.0,0.0],[17.902737837,49.684888555137725,81.52388377844414,11.0,0.0],[17.922737837,49.68459706612757,79.39636799296511,11.0,0.0],[17.942737837,49.684131208514046,77.14223301805116,11.0,0.0],[17.962237837,49.68349940170615,74.83370165390193,11.0,0.0],[17.979836587,49.68278542067382,72.6655582493902,11.0,0.0],[17.998227281,49.681866042147085,70.32451287970488,11.0,0.0],[18.017445556,49.68071919562856,67.80746012772745,11.0,0.0],[18.036124241,49.679412864952255,65.30404217975473,11.0,0.0],[18.055624241,49.67784276614455,62.644751022869926,11.0,0.0],[18.075124241,49.67605490857875,59.9533621969228,11.0,0.0],[18.092722991,49.67424376457853,57.50996115552199,11.0,0.0],[18.112154116,49.67201959791499,54.81160164499662,11.0,0.0],[18.132154116,49.66948182654621,52.05092493504137,11.0,0.0],[18.152154116,49.66669327856849,49.32575828553357,11.0,0.0],[18.172154116,49.66365850888641,46.65495431668761,11.0,0.0],[18.192154116,49.66038469004212,44.05721421513327,11.0,0.0],[18.212154116,49.65688111647364,41.550885519323764,11.0,0.0],[18.232154116,49.65315880118348,39.153774199338194,11.0,0.0],[18.252154116,49.64923011918984,36.8829712340975,11.0,0.0],[18.272154116,49.645108472101214,34.754694680853255,11.0,0.0],[18.292154116,49.640807973122705,32.78414826977669,11.0,0.0],[18.312154116,49.635996372011924,30.98961449048798,10.0,0.0],[18.330679116,49.63107276997944,29.51809055637786,10.0,0.0],[18.348683991,49.626166535849606,28.276230938427062,10.0,0.0],[18.367499085,49.62092855556312,27.18485490866971,10.0,0.0],[18.386861834,49.61543537880766,26.289096123813895,10.0,0.0],[18.406361834,49.609813069255324,25.626131585497426,10.0,0.0],[18.426361834,49.60396757274169,25.200243685631865,10.0,0.0],[18.446361834,49.59805644522405,25.034816259269466,10.0,0.0],[18.466361834,49.5920934305155,25.131319214340195,10.0,0.0],[18.486361834,49.58609162908371,25.489504862619945,10.0,0.0],[18.506361834,49.58006344195997,26.107446178726462,10.0,0.0],[18.526361834,49.57402015216848,26.981605251932834,10.0,0.0],[18.546361834,49.56797379490395,28.106889330767036,10.0,0.0],[18.566361834,49.56193446691779,29.476731805725265,10.0,0.0],[18.586361834,49.555914075438814,31.083193380631208,10.0,0.0],[18.606361834,49.549926945850956,32.916966519100725,10.0,0.0],[18.626361834,49.543985873075194,34.96750852993814,10.0,0.0],[18.646361834,49.53810661225055,37.22312666384781,10.0,0.0],[18.666361834,49.532305810161525,39.67100790752751,10.0,0.0],[18.686361834,49.52660012009454,42.29735574724014,10.0,0.0],[18.706361834,49.52100668567145,45.08753424692359,10.0,0.0],[18.726361834,49.51554338617161,48.02619982877551,10.0,0.0],[18.746361834,49.510228875928014,51.097427752615644,10.0,0.0],[18.766361834,49.505082531508485,54.28483648988809,10.0,0.0],[18.786361834,49.500124317763635,57.57170983447055,10.0,0.0],[18.806361834,49.49537463589398,60.9411154487366,10.0,0.0],[18.826361834,49.490854118437525,64.37601823239163,10.0,0.0],[18.846361834,49.4865834080327,67.85938708387368,10.0,0.0],[18.866361834,49.48258292117869,71.37429738657357,10.0,0.0],[18.886361834,49.47887256354048,74.9040159286309,10.0,0.0],[18.906361834,49.47547148533991,78.43208273595424,10.0,0.0],[18.926361834,49.472397802754486,81.94237759959783,10.0,0.0],[18.946361834,49.46966834569493,85.41917845798619,10.0,0.0],[18.966361834,49.46729843171206,88.84721131748114,10.0,0.0],[18.986361834,49.46530161931624,92.21168232643579,10.0,0.0],[19.006361834,49.46368953738596,95.49830285738047,10.0,0.0],[19.025861834,49.462497298170284,98.61466781720539,10.0,0.0],[19.045361834,49.46168669725171,101.6316606231421,10.0,0.0],[19.064861834,49.46126248414264,104.53748232250817,10.0,0.0],[19.084361834,49.46122729016981,107.32080388362154,10.0,0.0],[19.101960584,49.46152996375231,109.71858201686533,10.0,0.0],[19.117843456,49.462074633342645,111.78294862025449,10.0,0.0],[19.132177748,49.46278583469109,113.5601854018293,10.0,0.0],[19.145114447,49.46360492646385,115.09086290891858,10.0,0.0],[19.156789817,49.46448692870697,116.41022064973525,10.0,0.0],[19.168990579,49.465551507516686,117.72377196273658,10.0,0.0],[19.180001767,49.466634335802034,118.85026862501637,10.0,0.0],[19.189939363,49.467705527325414,119.81753853903162,10.0,0.0],[19.198908045,49.468744783798755,120.64934197818147,10.0,0.0],[19.207002279,49.46973841656664,121.36588508065267,10.0,0.0],[19.214307326,49.47067873020416,121.9843051720362,10.0,0.0],[19.220900131,49.471562227026695,122.51910964229224,10.0,0.0],[19.226850138,49.4723868618712,122.9825592979256,10.0,0.0],[19.232220018,49.47315351846066,123.3850258916104,10.0,0.0],[19.237066336,49.47386307271701,123.7352753353186,10.0,0.0],[19.241440137,49.47451705551865,124.04072575137552,10.0,0.0],[19.245387493,49.475118416538194,124.30766445940306,10.0,0.0],[19.249224019,49.34436717844333,124.30766445940306,10.0,0.0],[19.253866216,49.34043062796293,124.30766445940306,10.0,0.0],[19.259483274,49.335420946908286,124.30766445940306,10.0,0.0],[19.266279914,49.32906385471953,124.30766445940306,10.0,0.0],[19.274503848,49.32102626341016,124.30766445940306,10.0,0.0],[19.284454809,49.31090462790334,124.30766445940306,10.0,0.0],[19.296495472,49.298207688103226,124.30766445940306,10.0,0.0],[19.311064673,49.28232931016186,124.30766445940306,10.0,0.0],[19.328693408,49.262504772575866,124.30766445940306,10.0,0.0],[19.348693408,49.239308510493466,124.30766445940306,10.0,0.0],[19.368693408,49.21540321150154,124.30766445940306,10.0,0.0],[19.388693408,49.190779956325024,124.30766445940306,10.0,0.0],[19.408693408,49.16540127539708,124.30766445940306,10.0,0.0],[19.428693408,49.13921542041338,124.30766445940306,10.0,0.0],[19.448693408,49.11216533229063,124.30766445940306,10.0,0.0],[19.468693408,49.08419527901082,124.30766445940306,10.0,0.0],[19.488693408,49.05525596632595,124.30766445940306,10.0,0.0],[19.508693408,49.025308626270245,124.30766445940306,10.0,0.0],[19.528693408,48.99432754526333,124.30766445940306,10.0,0.0],[19.548693408,48.96230146968245,124.30766445940306,10.0,0.0],[19.568693408,48.92923393071595,124.30766445940306,10.0,0.0],[19.588693408,48.89514298701106,124.30766445940306,10.0,0.0],[19.608693408,48.86006016260472,124.30766445940306,10.0,0.0],[19.628693408,48.82402806576479,124.30766445940306,10.0,0.0],[19.648193408,48.78803444062099,124.30766445940306,10.0,0.0],[19.668193408,48.75029988055092,124.30766445940306,10.0,0.0],[19.688193408,48.71181966810643,124.30766445940306,10.0,1059.5278470944868],[19.708193408,48.6797884327493,124.30766445940306,10.0,1059.5278470944868],[19.728193408,48.64596467462023,124.30766445940306,10.0,1059.5278470944868],[19.748193408,48.61082034353436,124.30766445940306,10.0,1059.5278470944868],[19.768193408,48.57464545367782,124.30766445940306,10.0,1059.5278470944868],[19.788193408,48.53764087394755,124.30766445940306,10.0,1059.5278470944868],[19.808193408,48.50435297048681,124.30766445940306,10.0,2200.033482756091],[19.828193408,48.47391962136921,124.30766445940306,10.0,2200.033482756091],[19.848193408,48.44207718311959,124.30766445940306,10.0,2200.033482756091],[19.867693408,48.40983624676826,124.30766445940306,9.0,2200.033482756091],[19.887193408,48.373412824919356,124.30766445940306,4.0,2200.033482756091],[19.906693408,48.331156043495405,124.30766445940306,2.0,2200.033482756091],[19.924292158,48.28916689467459,124.30766445940306,1.0,3429.0874841601926],[19.943723283,48.2350611981572,124.30766445940306,0.0,3429.0874841601926],[19.963223283,48.173603993556,124.30766445940306,0.0,3429.0874841601926],[19.983223283,48.10169363399791,124.30766445940306,0.0,3429.0874841601926],[20.003223283,48.012357765686936,124.30766445940306,0.0,3429.0874841601926],[20.023223283,47.91886930746813,124.30766445940306,0.0,3429.0874841601926],[20.043223283,47.830543291837216,124.30766445940306,0.0,4723.543274724207],[20.062723283,47.714305715917455,124.30766445940306,0.0,4723.543274724207],[20.082223283,47.58884099283982,124.30766445940306,0.0,4723.543274724207],[20.101175783,47.44831631741827,124.30766445940306,0.0,4723.543274724207],[20.119566476,47.27378791532312,124.30766445940306,0.0,5630.541992804484],[20.136164077,47.1025424189416,124.30766445940306,0.0,5630.541992804484],[20.151143412,46.964033036179046,124.30766445940306,0.0,5630.541992804484],[20.164662262,46.85651353314191,124.30766445940306,0.0,6568.974327942342],[20.176863024,46.74293306596298,124.30766445940306,0.0,6568.974327942342],[20.189612821,46.631103651320764,124.30766445940306,0.0,6568.974327942342],[20.202004642,46.533399035568785,124.30766445940306,0.0,6568.974327942342],[20.214029134,46.45251358821276,124.30766445940306,0.0,6568.974327942342],[20.225716015,46.38992377557734,124.30766445940306,0.0,6568.974327942342],[20.237056464,46.34655089645832,124.30766445940306,0.0,6568.974327942342],[20.248907234,46.32095708983489,124.30766445940306,0.0,6568.974327942342],[20.259602553,46.3125666802797,124.30766445940306,0.0,6568.974327942342],[20.269255078,46.316836793275854,124.30766445940306,0.0,6568.974327942342],[20.277966482,46.339130439086986,124.30766445940306,0.0,6568.974327942342],[20.283697911,46.362795188381654,124.30766445940306,0.0,6568.974327942342]],\"trips\":[{\"t\":15.18,\"block\":\"Seville550\",\"trigger\":\"plant_OV1\",\"v_pu\":1.100950157627889,\"p_mw\":527.4285726456774,\"lost_q_absorption_mvar\":173.35738844580953,\"pickup_start_s\":14.18,\"cause\":\"during ramp RES500\"},{\"t\":15.79,\"block\":\"Badajoz145\",\"trigger\":\"plant_OV1\",\"v_pu\":1.1117819830715652,\"p_mw\":138.87154822649433,\"lost_q_absorption_mvar\":35.43618816813993,\"pickup_start_s\":14.79,\"cause\":\"during ramp RES500\"},{\"t\":16.19,\"block\":\"RES05\",\"trigger\":\"plant_OV1\",\"v_pu\":1.1093877881088605,\"p_mw\":382.4078789583825,\"lost_q_absorption_mvar\":125.69139150892585,\"pickup_start_s\":15.19,\"cause\":\"during ramp RES500\"},{\"t\":16.52,\"block\":\"Cadiz128\",\"trigger\":\"plant_OV1\",\"v_pu\":1.1097574570761495,\"p_mw\":122.25857120521258,\"lost_q_absorption_mvar\":40.1844490717068,\"pickup_start_s\":15.52,\"cause\":\"during ramp RES500\"},{\"t\":16.58,\"block\":\"RES04\",\"trigger\":\"plant_OV1\",\"v_pu\":1.1029676218622664,\"p_mw\":305.7754757354495,\"lost_q_absorption_mvar\":100.50353862765249,\"pickup_start_s\":15.58,\"cause\":\"during ramp RES500\"},{\"t\":16.8,\"block\":\"Segovia94\",\"trigger\":\"plant_OV1\",\"v_pu\":1.103950850929853,\"p_mw\":89.71888667393812,\"lost_q_absorption_mvar\":29.48917198406718,\"pickup_start_s\":15.8,\"cause\":\"during ramp RES500\"},{\"t\":16.8,\"block\":\"Caceres38\",\"trigger\":\"plant_OV1\",\"v_pu\":1.1010006051441816,\"p_mw\":36.27047505714306,\"lost_q_absorption_mvar\":11.921528638569342,\"pickup_start_s\":15.8,\"cause\":\"during ramp RES500\"},{\"t\":16.8,\"block\":\"Badajoz16\",\"trigger\":\"plant_OV1\",\"v_pu\":1.1009598604082669,\"p_mw\":15.271313929595323,\"lost_q_absorption_mvar\":5.019438153854548,\"pickup_start_s\":15.8,\"cause\":\"during ramp RES500\"},{\"t\":16.8,\"block\":\"RES07\",\"trigger\":\"plant_OV1\",\"v_pu\":1.1009496723937435,\"p_mw\":171.79438731098065,\"lost_q_absorption_mvar\":56.46608446806073,\"pickup_start_s\":15.8,\"cause\":\"during ramp RES500\"},{\"t\":16.81,\"block\":\"Badajoz582\",\"trigger\":\"plant_OV1\",\"v_pu\":1.1010353902109413,\"p_mw\":556.4034829021906,\"lost_q_absorption_mvar\":157.7432554619087,\"pickup_start_s\":15.81,\"cause\":\"during ramp RES500\"},{\"t\":16.81,\"block\":\"Cadiz26\",\"trigger\":\"plant_OV1\",\"v_pu\":1.1125772185333893,\"p_mw\":25.003902395516302,\"lost_q_absorption_mvar\":8.218385284849726,\"pickup_start_s\":15.81,\"cause\":\"during ramp RES500\"},{\"t\":16.88,\"block\":\"Badajoz118\",\"trigger\":\"plant_OV1\",\"v_pu\":1.1129958426840973,\"p_mw\":112.682218779131,\"lost_q_absorption_mvar\":37.03685424898756,\"pickup_start_s\":15.88,\"cause\":\"during ramp RES500\"},{\"t\":16.88,\"block\":\"RES06\",\"trigger\":\"plant_OV1\",\"v_pu\":1.1131714540222855,\"p_mw\":114.59223560195602,\"lost_q_absorption_mvar\":37.66464641927438,\"pickup_start_s\":15.88,\"cause\":\"during ramp RES500\"},{\"t\":16.89,\"block\":\"Huelva34\",\"trigger\":\"plant_OV1\",\"v_pu\":1.117476842136301,\"p_mw\":32.57731616057759,\"lost_q_absorption_mvar\":10.707646011368361,\"pickup_start_s\":15.89,\"cause\":\"during ramp RES500\"},{\"t\":16.92,\"block\":\"RES03\",\"trigger\":\"plant_OV1\",\"v_pu\":1.1124627236414806,\"p_mw\":238.79602799823124,\"lost_q_absorption_mvar\":78.48845878286527,\"pickup_start_s\":15.92,\"cause\":\"during ramp RES500\"},{\"t\":18.302154116,\"block\":\"Granada355\",\"trigger\":\"plant_OVI\",\"v_pu\":1.1019577351815544,\"p_mw\":339.0727064536086,\"lost_q_absorption_mvar\":157.59712801237367,\"pickup_start_s\":18.302154116,\"cause\":\"during ramp RES500\"},{\"t\":19.858193408,\"block\":\"Segovia23\",\"trigger\":\"plant_OV2\",\"v_pu\":1.2846377376297544,\"p_mw\":21.8911646865174,\"lost_q_absorption_mvar\":7.195277869363884,\"pickup_start_s\":19.698193408,\"cause\":\"during ramp RES500\"},{\"t\":19.877693408,\"block\":\"Badajoz72\",\"trigger\":\"plant_OV2\",\"v_pu\":1.2821242194279672,\"p_mw\":68.41434151563807,\"lost_q_absorption_mvar\":22.486706618944787,\"pickup_start_s\":19.708193408,\"cause\":\"during ramp RES500\"},{\"t\":19.877693408,\"block\":\"Caceres41\",\"trigger\":\"plant_OV2\",\"v_pu\":1.288273682160772,\"p_mw\":38.98507611460838,\"lost_q_absorption_mvar\":12.81377485778738,\"pickup_start_s\":19.708193408,\"cause\":\"during ramp RES500\"},{\"t\":19.877693408,\"block\":\"Malaga154\",\"trigger\":\"plant_OV2\",\"v_pu\":1.2802226534903156,\"p_mw\":146.35062286978956,\"lost_q_absorption_mvar\":48.10312351609932,\"pickup_start_s\":19.708193408,\"cause\":\"during ramp RES500\"},{\"t\":19.877693408,\"block\":\"RES01\",\"trigger\":\"plant_OV2\",\"v_pu\":1.2874542926984525,\"p_mw\":114.08478167719514,\"lost_q_absorption_mvar\":37.49785437506954,\"pickup_start_s\":19.708193408,\"cause\":\"during ramp RES500\"},{\"t\":19.877693408,\"block\":\"RES02\",\"trigger\":\"plant_OV2\",\"v_pu\":1.273935584908492,\"p_mw\":170.97006769776874,\"lost_q_absorption_mvar\":56.195143711131635,\"pickup_start_s\":19.708193408,\"cause\":\"during ramp RES500\"},{\"t\":19.897193408,\"block\":\"RES08\",\"trigger\":\"plant_OV2\",\"v_pu\":1.292980329641115,\"p_mw\":238.09101587552638,\"lost_q_absorption_mvar\":78.25673250390321,\"pickup_start_s\":19.728193408,\"cause\":\"during ramp RES500\"},{\"t\":19.906693408,\"block\":\"RES10\",\"trigger\":\"plant_OV2\",\"v_pu\":1.2900029459868507,\"p_mw\":380.8614865931039,\"lost_q_absorption_mvar\":125.1831169207194,\"pickup_start_s\":19.738193408,\"cause\":\"during ramp RES500\"},{\"t\":19.924292158,\"block\":\"RES09\",\"trigger\":\"plant_OV2\",\"v_pu\":1.31464803528579,\"p_mw\":308.09365967984144,\"lost_q_absorption_mvar\":101.26548883456962,\"pickup_start_s\":19.758193408,\"cause\":\"during ramp RES500\"},{\"t\":19.933723283,\"block\":\"Cuenca530\",\"trigger\":\"plant_OV2\",\"v_pu\":1.309283582099597,\"p_mw\":507.4338741205487,\"lost_q_absorption_mvar\":166.7854488611394,\"pickup_start_s\":19.768193408,\"cause\":\"during ramp RES500\"}],\"separation\":19.245387493,\"end\":20.286085271933498,\"converged\":false,\"variants\":[{\"study\":\"final_main\",\"first_trip_s\":15.18,\"first_plant\":\"Seville550\",\"plants_before_separation\":16,\"plant_mw_before_separation\":3209,\"embedded_pv_lost_before_separation_mw\":358,\"lost_2p5s_after_first_trip_mw\":3215,\"separation_s\":19.245,\"separation_after_first_trip_s\":4.065,\"relay_v_max_before_first_trip_pu\":1.1009,\"hv_median_rise_before_first_trip_pu\":0.0103,\"hv_median_rise_at_48s_pu\":null,\"plants_total\":26,\"plant_mw_total\":5204,\"generator_trips\":9,\"ufls_stages\":6,\"ufls_shed_mw\":6569,\"final_time_s\":20.284,\"tds_ok\":false,\"end\":\"TDS stops after separation\",\"f_min_hz\":46.31},{\"study\":\"final_no_drivers\",\"first_trip_s\":null,\"first_plant\":null,\"plants_before_separation\":0,\"plant_mw_before_separation\":0,\"embedded_pv_lost_before_separation_mw\":0,\"lost_2p5s_after_first_trip_mw\":null,\"separation_s\":null,\"separation_after_first_trip_s\":null,\"relay_v_max_before_first_trip_pu\":1.09,\"hv_median_rise_before_first_trip_pu\":0.0,\"hv_median_rise_at_48s_pu\":0.0,\"plants_total\":0,\"plant_mw_total\":0,\"generator_trips\":0,\"ufls_stages\":0,\"ufls_shed_mw\":0,\"final_time_s\":99.99,\"tds_ok\":true,\"end\":\"no separation\",\"f_min_hz\":50.0},{\"study\":\"final_preserved\",\"first_trip_s\":15.18,\"first_plant\":\"Seville550\",\"plants_before_separation\":6,\"plant_mw_before_separation\":1782,\"embedded_pv_lost_before_separation_mw\":94,\"lost_2p5s_after_first_trip_mw\":801,\"separation_s\":55.149,\"separation_after_first_trip_s\":39.969,\"relay_v_max_before_first_trip_pu\":1.1009,\"hv_median_rise_before_first_trip_pu\":0.0103,\"hv_median_rise_at_48s_pu\":null,\"plants_total\":26,\"plant_mw_total\":4881,\"generator_trips\":9,\"ufls_stages\":6,\"ufls_shed_mw\":6773,\"final_time_s\":57.558,\"tds_ok\":false,\"end\":\"TDS stops after separation\",\"f_min_hz\":46.78},{\"study\":\"final_voltvar\",\"first_trip_s\":null,\"first_plant\":null,\"plants_before_separation\":0,\"plant_mw_before_separation\":0,\"embedded_pv_lost_before_separation_mw\":58,\"lost_2p5s_after_first_trip_mw\":null,\"separation_s\":null,\"separation_after_first_trip_s\":null,\"relay_v_max_before_first_trip_pu\":1.0988,\"hv_median_rise_before_first_trip_pu\":0.0117,\"hv_median_rise_at_48s_pu\":0.0103,\"plants_total\":0,\"plant_mw_total\":0,\"generator_trips\":0,\"ufls_stages\":0,\"ufls_shed_mw\":0,\"final_time_s\":99.99,\"tds_ok\":true,\"end\":\"no separation\",\"f_min_hz\":49.95}]},\"provenance\":{\"paper\":\"paper/root_clean.tex\",\"pages\":{\"index.html\":\"For systems engineers \\u00b7 Incident, shared dependencies, assessment, and evidence\",\"method.html\":\"For power systems engineers \\u00b7 Event, mechanisms, method, and saved results\"},\"historical_evidence\":{\"source\":\"Final manuscript and its final report citations\",\"report_url\":\"https://eepublicdownloads.blob.core.windows.net/public-cdn-container/clean-documents/Publications/2025/iberian-blackout/Final%20Report%20on%20the%20Grid%20Incident%20in%20Spain%20and%20Portugal%20on%2028%20April%202025.pdf\",\"chronology_pages\":\"11\\u201315, 69, 75\\u201377, 128\",\"root_causes_pages\":\"331\\u2013334\",\"manual_control_page\":\"328\",\"local_protection_pages\":\"146, 151, 159\\u2013160, 170\\u2013173\"},\"sources_sha256\":{\"paper/root_clean.tex\":\"4c2413e2463dd6f9fb5fb97560dd851e0c2f8e39d73c7fbca9bf317dcb8bd903\",\"paper/refs.bib\":\"3ae9bfec4cfe0ed22b24d5574e8774bf9b5cd46a48a078f13738b41f892c2125\",\"results/revised/kundur/screen_meta.json\":\"f8dd2485d0357c88bb8b0bb16a70ece02aff64c5f3b3e046c75b2af587110cea\",\"results/revised/kundur/screen_events.csv\":\"e4b0719642f10d37c9a926fe71c880e105e39c7208160b411f82e6ecb2762bf1\",\"results/revised/kundur/tds_seeds.csv\":\"55a56432d6f660b2ac6e47b8de93b50d379ef33966558dbb566dd224d6298659\",\"results/revised/kundur/tds_validation.csv\":\"955ce9cfc6de1d20e2758eea8124fd728b3385ae3510813573a266521e61bff5\",\"results/revised/kundur/screen_k.csv\":\"b6b0ec7869a78b62201459aa3a7086e12f7dcaeab847d2662771a394a64b8ba1\",\"results/revised/kundur/validation_summary.csv\":\"7987c69c932a50fa462181c915e101bd045c9efa34b0140b643988b40d6bddc9\",\"results/revised/kundur/triage.csv\":\"ec96697accbd2b8ad8bd9274fbc5069a6121a485aa8fbc54765e759e39f1da6c\",\"results/revised/kundur/observability_summary.csv\":\"b145b56348e95513b48e0e4a105638ded6a5eb36f563a6cdc332cf6bb35850b0\",\"results/revised/kundur/uncertainty.csv\":\"027fa25b566007364578cd11c4bdcdde6706426d0a3577c5f13c64832cda5f38\",\"results/revised/ieee39/screen_meta.json\":\"36a558910070675264283da1b476b0f6348fe3a7b8a041e3fa213444650bf29b\",\"results/revised/ieee39/screen_events.csv\":\"b6502296d8bb0d7eea37985db41c2d1192e831096502f1d1f4899ba71cbfa83d\",\"results/revised/ieee39/tds_seeds.csv\":\"014b09bcb8a9be4c6e62d4a39f590898001008e92506c166dbe779835444162c\",\"results/revised/ieee39/tds_validation.csv\":\"9d753558bc7d3f1ee95ac051447b4805c6da3b27542b80fb46c6a694e210c0e7\",\"results/revised/ieee39/screen_k.csv\":\"0a4bc2bc1186ac4db4fd33cc13a4c3971ba0b20a9573c3e09128d5c70c7a885a\",\"results/revised/ieee39/fig_data/fig6_erosion_screen.csv\":\"bb2539cd874397732a37a48f5b8d9af4f244b40695ac396902515d34ca0e00a2\",\"results/revised/ieee39/fig_data/fig6_tds_traces.csv\":\"2ed4007f9490f7f4b5f32591721f7eb3a2280947f6bd000423a6e1194d5c0f73\",\"results/revised/ieee39/mitigation.csv\":\"f235a5507b3d3fa860ec5c7b670ff1ce18c373b988ef5490f1f7bc9f08bc272c\",\"results/revised/ieee39/mitigation_tds.csv\":\"a4885c755b34e3da4133fddeee97ab6bf9a06e576d0f1ec4e3c9d876f16d9c40\",\"results/revised/ieee39/fig_data/fig6_control_envelopes.csv\":\"f0ccbeff48b1eed0a5ed37bb67c958d71fcbdf41771358de4e62d63826feca46\",\"results/revised/ieee39/validation_summary.csv\":\"c054817e9f9aa10231bd49f247a21919a8ed7bdf6e320296ec37abf7ad349047\",\"results/revised/ieee39/triage.csv\":\"a4e18300c7933e31a68149bdaae393e7e1895b1b53b5c04f091dd98b77accab5\",\"results/revised/ieee39/observability_summary.csv\":\"cd3a85329aac6d87fe4ca981fadbe78ac0f44e4fdcc470190ca0f10608c093e2\",\"results/revised/ieee39/uncertainty.csv\":\"931b33ef8e44bb5ae2354fcecc08a964ad4a9b5254890c2a902eb0d3e26f8e7b\",\"results/revised/npcc/screen_meta.json\":\"c85edbf769ceafc95d1bb0fb856e79e4a06480eb1e4c63453394fd45896e3765\",\"results/revised/npcc/screen_events.csv\":\"284cb664536e3051718961bf56aceb204574f715f29f786e96a2020be560e71c\",\"results/revised/npcc/tds_seeds.csv\":\"188ab43ba68f8833a4a71508790c1305b0ab126171ca36db181b44e0ccec3ff0\",\"results/revised/npcc/tds_validation.csv\":\"20d9ddb9e445d6a4c1af1e89ca282fd6ac78910a8965aca5bddd28b9c02f6198\",\"results/revised/npcc/screen_k.csv\":\"95ae6fdd9f3e91357b458ec54d8df1696a818c875c2960e712aecca84cefa24e\",\"results/revised/npcc/fig_data/fig6_erosion_screen.csv\":\"5140ff8d5e5db7ee231f8feb78961a678859b948943e509b429299963edb7e80\",\"results/revised/npcc/fig_data/fig6_tds_traces.csv\":\"d830606dd40c782b4246d5007bb88896055c74e7411671106f0a1f81750dc24b\",\"results/revised/npcc/mitigation.csv\":\"4bc42e99d1fcc4648e689927ebf109185d505a4ac6824fc330a5c2b211f4da50\",\"results/revised/npcc/mitigation_tds.csv\":\"4003b06acd35a6ad5e2e08b3dccf81b22f330bddc0970f0787a8ba049552bccd\",\"results/revised/npcc/fig_data/fig6_control_envelopes.csv\":\"2a1d30671b6db9e3558fdc673e343db3ef1d0704a89f87026bc51a1f7691ec30\",\"results/revised/npcc/validation_summary.csv\":\"92181574b26b03992265ce7adda6afaccd20212a50b9e09eb67191852da9acf6\",\"results/revised/npcc/triage.csv\":\"5d0a8c75b52835891021c54a2206fb83d270b59232611f628e794db897f9a823\",\"results/revised/npcc/observability_summary.csv\":\"d183deaeb76d8fa95ebcad5806a94be88725abe4a37668362f5421dffa728358\",\"results/revised/npcc/uncertainty.csv\":\"2f08d21016940c47a1c18d4ce5ce2888e84547938aa410cf84f8a1e5656f9710\",\"results/revised/gbnetwork/screen_meta.json\":\"8f1989bc46add0e61f2b5d043d026ee79910eab0296b990ca4084c5a033c05eb\",\"results/revised/gbnetwork/screen_events.csv\":\"15816d71cfdb72375b098b4ad76c8afe063fabae43a35a6a99a6f947cd01ec19\",\"results/revised/gbnetwork/tds_seeds.csv\":\"9a70601d98441b552e1b20aca0d473902be9c3cf862f53855eb0eab94fc5146e\",\"results/revised/gbnetwork/tds_validation.csv\":\"1f3f1426ea227169659795c46654aeff6f63cf7ffe386d66db8a15d90fd81eee\",\"results/revised/gbnetwork/screen_k.csv\":\"4c4f22e2a336f8e0cd2dcfa21950b03c69b7856adce62f108930a82ec1013fd6\",\"results/revised/gbnetwork/fig_data/fig6_erosion_screen.csv\":\"9f1684e5895c77703068c66f81a85ebf62b9710780cdc5df649969c8b4bcc7b3\",\"results/revised/gbnetwork/fig_data/fig6_tds_traces.csv\":\"51be0f7b17d57a0b10e8d3867e09576fd9502926984595be86e2214e38ff9921\",\"results/revised/gbnetwork/mitigation.csv\":\"29c08a48ce78defb6caa605a27d5497b98ba1073642b6d5fa47bfa6204c4ca18\",\"results/revised/gbnetwork/mitigation_tds.csv\":\"52a637451f963d024dbd7ca3ebc6c1d231bc9d51d1bcb228d9f1afd34f37529b\",\"results/revised/gbnetwork/fig_data/fig6_control_envelopes.csv\":\"260e4b73bc6d93b41b872a12634563c3cbe8a8de7921d11fa7ce7d726f0360c7\",\"results/revised/gbnetwork/validation_summary.csv\":\"2bf03d918126e342257f9f5b32033f03c02e26b2239bb75c00f6f529993ad863\",\"results/revised/gbnetwork/triage.csv\":\"001afa6b7b88f72cee78f235057645b95e255e1a71ccdb8b6b5bb88785d3306c\",\"results/revised/gbnetwork/observability_summary.csv\":\"b7276e103dc8c4368aa340759b0b27df54dfd166df2ecf42d2e087e432cc161d\",\"results/revised/gbnetwork/uncertainty.csv\":\"57c914ca8ef1a93a410f0979142148483323e521ac61dfb16632a71b906d7262\",\"results/revised/iberian_sequence/final_main/collector_traces.csv\":\"ac1f112eda26b73df2c533dc40c6d97e08f7ecc81e3a0591f33f5b9f4007333d\",\"results/revised/iberian_sequence/final_main/system_traces.csv\":\"21fd24e1847d046794584f95ae73ccfd41c4c360b35d50f9417bcaa03c9f8cad\",\"results/revised/iberian_sequence/final_main/case_design.json\":\"9b10f4d63493f1bef1f16bc6b9ff3fc44acc773d8fee7afe0abb9a9c4f18e3d3\",\"results/revised/iberian_sequence/final_main/events.json\":\"4c9fb4e8d06d72d30d92b54453837b8ae3f9baf9cd92e9d9af4b1365a57d2cff\",\"results/revised/iberian_sequence/final_main/summary.json\":\"84befeeb00946e75c6444adcf4cec8382ec3617f1a2a1f62c2ecd1c75fe21fbc\",\"results/revised/iberian_sequence/final_table.json\":\"ce35aeb69af845ff6938264250f6541d1d6225bb54756962ece6cb8c3a96df3d\"},\"rules\":[\"Only saved repository results are displayed. No illustrative numerical curves.\",\"Benchmark regime is nominal with the primary pickup cascade. Refined and telemetry regimes are excluded from nominal results.\",\"Times in the cascade replay are simulation seconds, not measured times from Iberia.\",\"Cascade traces retain all stored rows from 13.8 s and every fifth row before it.\",\"Voltage curves stop when their plant disconnects. No voltage is extrapolated beyond the saved run.\",\"Benchmark simulation traces stop at relay trip. Screen curves are the initial event response without subsequent switching.\",\"The large run ended at solver failure. No claim of a converged simulation beyond that instant.\",\"The display uses connected samples, not a new bound or a simulation. All classification counts use original saved results.\"],\"checks\":{\"benchmark_events\":185,\"dangerous_events\":55,\"missed_dangerous_events\":0,\"certified_plants_that_tripped\":0,\"nominal_certified_events\":122,\"observability_certified_events\":[110.0,61.0,0.0,0.0,0.0],\"sequence_trips\":26}}}\u003c/script>\n\u003cscript>\n'use strict';\nconst D=JSON.parse(document.getElementById('paper-data').textContent),$=s=>document.querySelector(s),$$=s=>[...document.querySelectorAll(s)];\nconst C={teal:'var(--teal)',red:'var(--red)',purple:'var(--purple)',gold:'var(--gold)',ink:'var(--ink)',muted:'var(--muted)'};\nconst fmt=(x,n=2)=>Number(x).toFixed(n),esc=x=>String(x??'').replace(/[&\u003c>\"']/g,c=>({'&':'&amp;','\u003c':'&lt;','>':'&gt;','\"':'&quot;',\"'\":'&#39;'}[c]));\nconst count=x=>x?String(x).split(';').filter(Boolean).length:0;\nconst S=D.sequence,sysKeys=Object.keys(D.systems);\nfunction nearest(a,t){let lo=0,hi=a.length-1;while(lo\u003chi){let m=Math.floor((lo+hi+1)/2);if(a[m]\u003c=t+1e-9)lo=m;else hi=m-1}return lo}\nfunction setText(s,t){$(s).textContent=String(t)}\nfunction chart(id,lines,opt={}){\n const box=$('#'+id),w=540,h=opt.height||240,p={l:49,r:14,t:24,b:37},x0=opt.xmin??0,x1=opt.xmax??1,y0=opt.ymin??0,y1=opt.ymax??1;\n const X=x=>p.l+(x-x0)/(x1-x0)*(w-p.l-p.r),Y=y=>h-p.b-(y-y0)/(y1-y0)*(h-p.t-p.b),ticks=opt.yticks||Array.from({length:5},(_,i)=>y0+(y1-y0)*i/4);\n let svg=`\u003csvg viewBox=\"0 0 ${w} ${h}\" role=\"img\" aria-label=\"${esc(opt.label||'Plot of saved results')}\">\u003ctitle>${esc(opt.label||'Saved results')}\u003c/title>\u003cdefs>\u003cclipPath id=\"clip-${id}\">\u003crect x=\"${p.l}\" y=\"${p.t-3}\" width=\"${w-p.l-p.r}\" height=\"${h-p.t-p.b+6}\"/>\u003c/clipPath>\u003cclipPath id=\"reveal-${id}\">\u003crect data-reveal x=\"${p.l}\" y=\"${p.t-3}\" width=\"${Math.max(0,X(opt.cursor??x1)-p.l)}\" height=\"${h-p.t-p.b+6}\"/>\u003c/clipPath>\u003c/defs>`;\n ticks.forEach(y=>{svg+=`\u003cline class=\"grid\" x1=\"${p.l}\" x2=\"${w-p.r}\" y1=\"${Y(y)}\" y2=\"${Y(y)}\"/>\u003ctext x=\"${p.l-9}\" y=\"${Y(y)+4}\" text-anchor=\"end\">${esc(opt.yformat?opt.yformat(y):fmt(y,y1>10?0:1))}\u003c/text>`});\n (opt.xticks||Array.from({length:5},(_,i)=>x0+(x1-x0)*i/4)).forEach(x=>{svg+=`\u003ctext x=\"${X(x)}\" y=\"${h-17}\" text-anchor=\"middle\">${esc(opt.xformat?opt.xformat(x):fmt(x,x1>5?0:2))}\u003c/text>`});\n svg+=`\u003ctext x=\"${p.l}\" y=\"12\">${esc(opt.ylabel||'')}\u003c/text>\u003ctext x=\"${w-p.r}\" y=\"${h-1}\" text-anchor=\"end\">${esc(opt.xlabel||'Time in seconds')}\u003c/text>`;\n for(const y of opt.thresholds||[])svg+=`\u003cline class=\"threshold\" x1=\"${p.l}\" x2=\"${w-p.r}\" y1=\"${Y(y)}\" y2=\"${Y(y)}\"/>`;\n svg+=`\u003cg clip-path=\"url(#clip-${id})\">`;\n lines.forEach(l=>{let path='',connected=false;for(const [x,y]of l.data){if(y===null||!Number.isFinite(y)){connected=false;continue}path+=(connected?'L':'M')+X(x).toFixed(2)+','+Y(y).toFixed(2);connected=true}if(opt.reveal)svg+=`\u003cpath class=\"line\" d=\"${path}\" stroke=\"${l.color}\" opacity=\".12\" ${l.dash?'stroke-dasharray=\"5 4\"':''}/>`;svg+=`\u003cpath class=\"line\" d=\"${path}\" stroke=\"${l.color}\" ${l.dash?'stroke-dasharray=\"5 4\"':''} ${l.dim?'opacity=\".35\"':''} ${opt.reveal?`clip-path=\"url(#reveal-${id})\"`:''}/>`});\n svg+='\u003c/g>';\n if(opt.cursor!==undefined)svg+=`\u003cline class=\"cross\" x1=\"${X(opt.cursor)}\" x2=\"${X(opt.cursor)}\" y1=\"${p.t}\" y2=\"${h-p.b}\"/>`;\n if(opt.points)opt.points.forEach((d,i)=>{svg+=`\u003ccircle cx=\"${X(d[0])}\" cy=\"${Y(d[1])}\" r=\"${i===opt.selected?5:3.8}\" fill=\"${d[2]}\" ${i===opt.selected?'stroke=\"var(--ink)\" stroke-width=\"1.6\"':''} tabindex=\"0\" role=\"button\" data-point=\"${i}\" aria-label=\"${esc(d[3])}\">\u003ctitle>${esc(d[3])}\u003c/title>\u003c/circle>`});\n svg+='\u003c/svg>\u003cdiv class=\"readout\">'+(opt.hint||'Move over the plot or tap to inspect a saved sample.')+'\u003c/div>';box.innerHTML=svg;\n box.querySelectorAll('[data-point]').forEach(e=>{const go=()=>opt.onPoint?.(+e.dataset.point);e.addEventListener('click',go);e.addEventListener('keydown',ev=>{if(['Enter',' '].includes(ev.key)){ev.preventDefault();go()}})});\n const el=box.querySelector('svg');function inspect(e){if(!lines.length)return;const r=el.getBoundingClientRect(),x=x0+Math.max(0,Math.min(1,((e.clientX-r.left)*w/r.width-p.l)/(w-p.l-p.r)))*(x1-x0);if(opt.onInspect){opt.onInspect(x);return}const msgs=lines.map(l=>{const a=l.data;if(!a.length||x\u003ca[0][0]||x>a.at(-1)[0]+1e-9)return null;const j=nearest(a.map(p=>p[0]),x),v=a[j];return v[1]===null?null:`${l.name||''} ${fmt(v[1],opt.digits??3)}`}).filter(Boolean);box.querySelector('.readout').textContent=`Saved samples near ${fmt(x,2)} ${opt.xunit||'s'} \u00b7 ${msgs.join(' \u00b7 ')}`}\n el.addEventListener('pointermove',e=>{if(!e.target.closest('[data-point]'))inspect(e)});el.addEventListener('click',e=>{if(!e.target.closest('[data-point]'))inspect(e)});\n}\nfunction cursor(id,t,xmax,xmin=0){const l=$('#'+id+' .cross');if(l){let x=49+(t-xmin)/(xmax-xmin)*477;l.setAttribute('x1',x);l.setAttribute('x2',x);const reveal=$('#'+id+' [data-reveal]');if(reveal)reveal.setAttribute('width',Math.max(0,x-49))}}\nfunction play(button,slider,render,duration){let raf=null,start=0,from=0;function stop(){if(raf)cancelAnimationFrame(raf);raf=null;button.textContent='Play';button.setAttribute('aria-pressed','false')}function frame(now){const max=+slider.max;slider.value=Math.min(max,from+(now-start)/1000*(max-(+slider.min))/duration);render();if(+slider.value>=max){stop();return}raf=requestAnimationFrame(frame)}button.addEventListener('click',()=>{if(raf){stop();return}from=+slider.value>=+slider.max-.02?+slider.min:+slider.value;start=performance.now();button.textContent='Pause';button.setAttribute('aria-pressed','true');raf=requestAnimationFrame(frame)});slider.addEventListener('input',()=>{stop();render()});document.addEventListener('visibilitychange',()=>{if(document.hidden)stop()});return stop}\n// Theme remains entirely local to this file. The page makes no network requests.\n$('#theme').addEventListener('click',()=>{const dark=document.documentElement.dataset.theme!=='dark';document.documentElement.dataset.theme=dark?'dark':'light';setText('#theme',dark?'Light colors':'Dark colors');$('#theme').setAttribute('aria-label',dark?'Switch to light colors':'Switch to dark colors')});\nconst example=D.systems.npcc.mitigation.screen;\nchart('method-chart',[{name:'Rise divided by margin',color:C.red,data:example.map(r=>[r[0],r[1]])}],{xmax:1,ymax:2.3,yticks:[0,.5,1,1.5,2],ylabel:'Voltage rise divided by the initial margin',thresholds:[1],label:'NPCC plant 16 response to load 48 disconnection'});\nsetText('#worked-example',`The immediate jump uses about ${fmt(example[0][1]*100,0)}% of the margin. The saved response reaches about ${fmt(Math.max(...example.map(r=>r[1])),2)} times the initial margin. This is the initiating event response, not the final cascade.`);\n// Main sequence replay\nconst plantNames=Object.keys(S.plants);$('#replay-plant').innerHTML=plantNames.map(n=>`\u003coption value=\"${n}\" ${n==='Seville550'?'selected':''}>${esc(n.replace(/(\\D)(\\d)/,'$1 '))}\u003c/option>`).join('');\n$('#plant-grid').innerHTML=plantNames.map((n,i)=>`\u003cbutton aria-label=\"Inspect ${esc(n)}\" title=\"${esc(n)}\" data-plant=\"${n}\" aria-pressed=\"${n==='Seville550'}\">${i+1}\u003c/button>`).join('');\nconst sepButton=$('#stages button:nth-child(3)');sepButton.dataset.time=S.separation;setText('#separation-label',fmt(S.separation,2)+' s');$('#cascade-time').max=S.end;$('#stages button:last-child').dataset.time=S.end;\nfunction replayPlot(){const n=$('#replay-plant').value,p=S.plants[n];chart('cascade-chart',[{name:n,color:C.red,data:S.t.map((t,i)=>[t,p.v[i]])},{name:'Transmission median',color:C.teal,data:S.t.map((t,i)=>[t,S.medianHV[i]])}],{xmin:14.18,xmax:S.end,ymin:.8,ymax:1.34,yticks:[.8,.9,1,1.1,1.2,1.3],ylabel:'Voltage in pu',thresholds:[1.1,1.2],reveal:true,cursor:+$('#cascade-time').value,xticks:[15,16,17,18,19,20],label:'Selected relay voltage and median transmission voltage during the large cascade'});replayUpdate()}\nfunction tripLoss(t,key){return S.trips.filter(e=>e.t\u003c=t+1e-8).reduce((a,e)=>a+e[key],0)}\nchart('loss-chart',[{name:'Plants',color:C.red,data:S.system.map(r=>[r[0],tripLoss(r[0],'p_mw')/1000])},{name:'Load',color:C.ink,dash:true,data:S.system.map(r=>[r[0],r[4]/1000])}],{xmin:14.18,xmax:S.end,ymin:0,ymax:7,yticks:[0,2,4,6],ylabel:'Disconnected power in GW',xticks:[15,16,17,18,19,20],cursor:15.18,reveal:true,label:'Plant generation and load disconnected over the saved simulation'});\nfunction replayUpdate(){let t=+$('#cascade-time').value,i=nearest(S.system.map(r=>r[0]),t),tr=S.trips.filter(e=>e.t\u003c=t+1e-8),n=$('#replay-plant').value;setText('#cascade-time-value',fmt(t)+' s');$('#trip-count').innerHTML=`${tr.length} \u003csmall>of 26\u003c/small>`;$('#absorption-lost').innerHTML=`${fmt(tripLoss(t,'lost_q_absorption_mvar'),0)} \u003csmall>MVAr\u003c/small>`;$('#frequency').innerHTML=`${fmt(S.system[i][1])} \u003csmall>Hz\u003c/small>`;cursor('cascade-chart',t,S.end,14.18);cursor('loss-chart',t,S.end,14.18);$$('#plant-grid button').forEach(b=>{const off=tr.some(e=>e.block===b.dataset.plant);b.classList.toggle('tripped',off);b.setAttribute('aria-pressed',String(n===b.dataset.plant));b.setAttribute('aria-label',`${b.dataset.plant} ${off?'disconnected':'connected'}`)});$$('#stages button').forEach((b,j)=>b.classList.toggle('active',t>=+b.dataset.time&& (j===3||t\u003c+$$('#stages button')[j+1].dataset.time)));let text=t\u003c14.18?'Plant output and reactive absorption fall together. Voltages rise toward the relay limits.':t\u003c15.18?'Seville has reached 1.10 pu. Its relay waits for the 1 s delay before disconnecting it.':t\u003cS.separation?`${tr.length} plants have tripped. Their lost absorption can push the remaining relays closer to operation.`:t\u003cS.end-.02?'The area is separated. Frequency falls and automatic load disconnection is followed by more overvoltage trips.':'All 26 plants have disconnected. The solver stops during the collapse. The recorded trajectory ends here.';setText('#cascade-status',text)}\nconst stopReplay=play($('#cascade-play'),$('#cascade-time'),replayUpdate,7);$('#replay-plant').addEventListener('change',replayPlot);$$('#plant-grid button').forEach(b=>b.addEventListener('click',()=>{$('#replay-plant').value=b.dataset.plant;replayPlot()}));$$('#stages button').forEach(b=>b.addEventListener('click',()=>{stopReplay();$('#cascade-time').value=b.dataset.time;replayUpdate()}));replayPlot();\nconst variantText={final_main:'All 26 plants eventually trip before the run stops.',final_no_drivers:'Without the output reduction, no plant trips and the area stays connected through the 100 s run.',final_voltvar:'When the plants regulate voltage, no plant trips and the area stays connected through the 100 s run.',final_preserved:'Keeping absorption after plant trips reduces the early cascade. The area later separates after growing oscillations. Keeping absorption delays the loss of synchronism but does not prevent it.'};\nfunction variant(k){const r=S.variants.find(x=>x.study===k);setText('#variant-text',`${r.separation_s===null?'No separation during the 100 s run':r.plants_before_separation+' plants disconnected before separation at '+fmt(r.separation_s,2)+' s'}. ${variantText[k]}`);$$('#variant-buttons button').forEach(b=>{b.classList.toggle('selected',b.dataset.variant===k);b.setAttribute('aria-pressed',String(b.dataset.variant===k))})}$$('#variant-buttons button').forEach(b=>b.addEventListener('click',()=>variant(b.dataset.variant)));variant('final_main');\nconst familyNames={shunt_reactor_disconnection:'A reactor disconnects',capacitor_switching:'A capacitor connects',generation_redispatch:'An exchange is reduced',plant_trip:'A plant disconnects',fixed_pf_ramp:'Plant output falls at fixed power factor',load_disconnection:'A load disconnects',synchronous_generator_trip:'A synchronous generator disconnects',generator_trip:'A synchronous generator disconnects',export_reduction:'An exchange is reduced',reactor_switch:'A reactor is switched',capacitor_switch:'A capacitor is switched',line_energization:'A line is connected'};\nfunction eventName(id){let [f,n]=id.split(':');const plant=n?.match(/RES0*(\\d+)/);if(f==='plant_trip')return`Plant ${plant?.[1]||n} disconnects`;if(f==='fixed_pf_ramp')return`Plant ${plant?.[1]||n} ramps down`;if(f==='load_disconnection')return`Load ${n.replace('PQ_','')} disconnects`;return(familyNames[f]||f.replaceAll('_',' '))+' '+(n||'').replaceAll('_',' ')}\nlet selectedEvent=0,layer=0;\nfunction screenSystem(){const s=D.systems[$('#screen-system').value];selectedEvent=s.events.findIndex(x=>x.event_id===s.seed);$('#event-select').innerHTML=s.events.map((e,i)=>`\u003coption value=\"${i}\">${esc(eventName(e.event_id))}\u003c/option>`).join('');$('#event-select').value=selectedEvent;eventUpdate()}\nfunction eventUpdate(){const s=D.systems[$('#screen-system').value],e=s.events[selectedEvent];layer=0;$('#event-select').value=selectedEvent;chart('rank-chart',[],{xmax:s.events.length,xmin:0,ymin:0,ymax:Math.max(1.2,Math.ceil(s.events[0].max_k_pk_nonself*1.15)),ylabel:'Largest K at another plant',xlabel:'Event rank',xformat:x=>fmt(x,0),yformat:y=>fmt(y,1),thresholds:[1],points:s.events.map((v,i)=>[i+1,v.max_k_pk_nonself,v.dangerous?C.red:C.teal,eventName(v.event_id)+', K '+fmt(v.max_k_pk_nonself)]),selected:selectedEvent,onPoint:i=>{selectedEvent=i;eventUpdate()},hint:'Select a dot to inspect its prediction and simulation result.',label:'Events ranked by the largest normalized voltage rise'});setText('#event-name',eventName(e.event_id));setText('#event-family',familyNames[e.family]||e.family.replaceAll('_',' '));setText('#event-k',fmt(e.max_k_pk_nonself));setText('#event-pred',count(e.predicted_set));setText('#event-actual',count(e.tds_set));const max=Math.max(0,...e.plants.map(p=>p.layer||0));$('#cascade-steps').innerHTML=Array.from({length:max+1},(_,i)=>`\u003cbutton data-layer=\"${i}\" aria-label=\"Show calculation through group ${i}\" ${i===0?'class=\"selected\"':''}>${i}\u003c/button>`).join('');$$('#cascade-steps button').forEach(b=>b.addEventListener('click',()=>{layer=+b.dataset.layer;renderPlants()}));renderPlants();setText('#prediction-detail',e.certified_no_secondary?'Every other plant is certified for the 1 s interval.':`Select group 1 to see what the initiating event reaches, then advance through the calculation.`)}\nfunction renderPlants(){const s=D.systems[$('#screen-system').value],e=s.events[selectedEvent];$$('#cascade-steps button').forEach(b=>{b.classList.toggle('selected',+b.dataset.layer===layer);b.setAttribute('aria-pressed',String(+b.dataset.layer===layer))});$('#prediction-grid').innerHTML=s.assets.map(a=>{let p=e.plants.find(p=>p.asset_id===a.asset_id),self=!p,reached=p?.layer&&p.layer\u003c=layer,classes=['',self?'self':'',reached?'picked':'',reached&&p.predicted_trip?'confirmed':'',p?.screen_label==='risky'?'close':'',p?.tds_label==='trip'?'actual':''].join(' ');return`\u003cbutton class=\"${classes}\" data-asset=\"${a.asset_id}\" aria-label=\"Inspect plant ${a.asset_id.replace('RES','')}\">${+a.asset_id.replace('RES','')}${self?' \u00d7':''}\u003c/button>`}).join('');$$('#prediction-grid button').forEach(b=>b.addEventListener('click',()=>{let p=e.plants.find(p=>p.asset_id===b.dataset.asset),k=e.k.find(p=>p.asset_id===b.dataset.asset);setText('#prediction-detail',!p?'The initiating event disconnects this plant. It is excluded from secondary trips.':`Plant ${+b.dataset.asset.replace('RES','')} \u00b7 Initial K ${fmt(k.k_pk)} \u00b7 ${p.layer?'Reached in group '+p.layer:'Not reached'} \u00b7 ${p.predicted_trip?'Trip predicted':p.screen_label==='pickup_only'?'Limit reached without confirmed trip':p.screen_label==='risky'?'Close to pickup':'Certified'} \u00b7 ${p.tds_label==='trip'?'Tripped at '+fmt(p.tds_trip_rel_s,3)+' s':'No trip within 1 s'}.`)}))}\n$('#screen-system').addEventListener('change',screenSystem);$('#event-select').addEventListener('change',()=>{selectedEvent=+$('#event-select').value;eventUpdate()});screenSystem();\nlet mitMode='both';const controlNames={statcom:'STATCOM',plant_q_command:'Plant reactive command',avr_vref:'Generator voltage reference',fast_reactor:'Automatic reactor',manual_reactor:'Manual reactor'};\nfunction mitigationUpdate(){const slug=$('#mit-system').value,s=D.systems[slug],m=s.mitigation,sol=m.solutions.find(x=>x.restriction==='all'),v=m.validation,lines=[];if(mitMode!=='yes'){lines.push({name:'Linear without action',color:C.red,data:m.screen.map(r=>[r[0],r[1]])},{name:'Simulation without action',color:C.red,dash:true,data:m.traces.no_mitigation.filter(r=>r[0]\u003c=1)})}if(mitMode!=='no'){lines.push({name:'Linear with action',color:C.teal,data:m.screen.map(r=>[r[0],r[2]])},{name:'Simulation with action',color:C.teal,dash:true,data:m.traces.with_mitigation.filter(r=>r[0]\u003c=1)})}const ymax=Math.max(1.2,...m.screen.map(r=>Math.max(r[1],r[2])))*1.08;chart('mit-chart',lines,{ymin:Math.min(0,...m.screen.map(r=>r[2]))-.05,ymax,xmax:1,ylabel:'Voltage rise divided by the initial margin',thresholds:[1],xticks:[0,.25,.5,.75,1],label:'Voltage rise with and without the selected corrective actions'});setText('#mit-title',`${s.label} \u00b7 Plant ${+m.asset.replace('RES','')} \u00b7 1 s after the event`);setText('#mit-mvar',fmt(sol.mvar_total_rated,1));setText('#mit-slack',fmt(sol.eta,3));setText('#mit-outcome',`${v.n_unmitigated_trips} trips without action \u2192 ${v.n_trips_in_window} with action`);setText('#mit-explanation',sol.feasible?'The optimization finds a feasible action. Nonlinear simulation confirms no secondary trip within the 1 s interval.':'The available actions cannot meet the bound. Here the voltage rises above pickup within 5 ms, before the fastest control begins at 20 ms.');setText('#horizon-note',slug==='gbnetwork'?'The time interval matters. This action prevents all 17 trips within 1 s, but 12 plants trip later. In the study, designing the actions for 2 s prevents those later trips.':slug==='ieee39'?'This event needs a preventive change. The available corrective controls cannot be certified to stop the initial rise in time.':'About 73 MVAr from plant reactive commands prevents all four trips in this case.');$('#control-select').innerHTML=Object.keys(m.envelopes).map(k=>`\u003coption value=\"${k}\">${controlNames[k]||k}\u003c/option>`).join('');controlUpdate()}\nfunction controlUpdate(){const m=D.systems[$('#mit-system').value].mitigation,k=$('#control-select').value,e=m.envelopes[k],colors=[C.teal,C.purple,C.green||C.gold,C.ink,C.red];chart('control-chart',Object.entries(m.envelopes).map(([n,v],i)=>({name:controlNames[n],color:colors[i%colors.length],dim:n!==k,data:v.data})),{ymin:0,ymax:1.05,xmax:1,ylabel:'Fraction of the full command',yticks:[0,.5,1],label:'Actuation envelopes of the candidate controls'});setText('#control-detail',`${controlNames[k]} begins after ${e.delay\u003c1?fmt(e.delay*1000,0)+' ms':fmt(e.delay,0)+' s'}. ${k==='manual_reactor'?'None of its command is delivered during this interval.':'The saved curve includes the delay and the response after it.'}`)}\n$('#mit-system').addEventListener('change',mitigationUpdate);$('#control-select').addEventListener('change',controlUpdate);$$('#mit-buttons button').forEach(b=>b.addEventListener('click',()=>{mitMode=b.dataset.mit;$$('#mit-buttons button').forEach(x=>{x.classList.toggle('selected',x===b);x.setAttribute('aria-pressed',String(x===b))});mitigationUpdate()}));mitigationUpdate();\nconst obsNames={telemetry:'Measure voltage at the relay',measured_pq:'Know the tap and measure plant power',known_tap:'Know the tap but not plant power',bounded_tap:'Know the tap within \u00b12.5%',transmission_only:'See only the transmission network'},obsText={telemetry:'Direct measurements leave all 52 plants with a positive lower bound on their voltage margin.',measured_pq:'Reconstruction uses the tap, plant active and reactive power, and transformer impedance. Error bounds are wider, so fewer events can be certified.',known_tap:'Without plant power, the voltage drop across the transformer cannot be credited. The uncertainty is larger than the margin for most plants.',bounded_tap:'A small uncertainty in tap position can be larger than the remaining voltage margin. No event can be certified across all its other plants.',transmission_only:'Transmission voltage alone does not establish the voltage seen by the relay. No event can be certified across all its other plants.'};\nfunction obsTotals(reg){return sysKeys.map(k=>({label:D.systems[k].label,...D.systems[k].observability.find(x=>x.regime===reg)}))}\n$('#obs-buttons').innerHTML=Object.entries(obsNames).map(([k,v])=>`\u003cbutton class=\"btn\" data-obs=\"${k}\">\u003cspan>${v}\u003c/span>\u003cb>${obsTotals(k).reduce((s,r)=>s+r.n_seeds_certified_no_secondary,0)}\u003c/b>\u003c/button>`).join('');\nfunction bars(id,rs,max,color=C.teal){$('#'+id).innerHTML=rs.map(r=>`\u003cdiv class=\"bar-row\">\u003cspan>${esc(r.label)}\u003c/span>\u003cdiv class=\"bar-track\">\u003cdiv class=\"bar-fill\" style=\"width:${Math.min(100,r.value/max*100)}%;background:${r.color||color}\">\u003c/div>\u003c/div>\u003cstrong>${esc(r.text??r.value)}\u003c/strong>\u003c/div>`).join('')}\nfunction observability(reg){let a=obsTotals(reg);bars('obs-bars',a.map(x=>({label:x.label,value:x.n_seeds_certified_no_secondary})),68);setText('#obs-certified',a.reduce((s,r)=>s+r.n_seeds_certified_no_secondary,0));setText('#obs-missing',a.reduce((s,r)=>s+r.n_data_limited,0));setText('#obs-text',obsText[reg]);$$('#obs-buttons button').forEach(b=>{b.classList.toggle('selected',b.dataset.obs===reg);b.setAttribute('aria-pressed',String(b.dataset.obs===reg))})}$$('#obs-buttons button').forEach(b=>b.addEventListener('click',()=>observability(b.dataset.obs)));observability('telemetry');\nconst uncertaintyInfo={relay_threshold:['Uncertainty in the relay limit in pu',.02,'A \u00b10.01 pu uncertainty in the relay limit removes all certificates in IEEE 39 and GBnetwork and leaves just one in NPCC.'],reconstruction_error:['Extra voltage uncertainty in pu',.01,'This is added to the \u00b10.002 pu error in the direct measurement. Wider voltage bounds leave less margin to certify.'],q_absorption:['Uncertainty in the trip response in %',30,'The study scales each plant trip response by up to \u00b130% as a proxy for uncertainty in lost absorption. This changes fewer certificates than uncertainty in the relay limit.'],tap_ratio_reconstructed:['Uncertainty in the tap in %',2.5,'With voltage reconstructed from plant power, about \u00b10.6% tap error removes every certificate in IEEE 39, NPCC, and GBnetwork.'],tap_ratio:['Uncertainty in the tap in %',2.5,'When voltage is measured at the relay, its margin does not need tap reconstruction. This uncertainty does not change the certificates.']};\nfunction uncertainty(){let k=$('#uncertainty-select').value,[label,scale,desc]=uncertaintyInfo[k],levels=[...new Set(D.systems.npcc.uncertainty.filter(x=>x.class===k).map(x=>x.level))].sort((a,b)=>a-b),pts=levels.map(l=>[l*scale,sysKeys.reduce((sum,s)=>sum+D.systems[s].uncertainty.find(x=>x.class===k&&x.level===l).n_seeds_certified_no_secondary,0)]);chart('uncertainty-chart',[{name:'Certified events',color:C.purple,data:pts}],{xmax:scale,ymax:125,yticks:[0,25,50,75,100,125],xlabel:label,ylabel:'Certified events out of 185',xunit:scale\u003c1?'pu':'%',xformat:x=>fmt(x,scale\u003c1?3:1),digits:0,label:'How widening uncertainty changes the number of certified events'});setText('#uncertainty-description',desc)}$('#uncertainty-select').addEventListener('change',uncertainty);uncertainty();\nconst captureColors={ieee39:C.teal,npcc:C.purple,gbnetwork:C.red};\nfunction stepPoints(a){const out=[];a.forEach((p,i)=>{if(i)out.push([p[0]*100,a[i-1][1]*100]);out.push([p[0]*100,p[1]*100])});return out}\nchart('capture-chart',Object.entries(captureColors).map(([s,color])=>({name:D.systems[s].label,color,data:stepPoints(D.systems[s].triage)})),{xmax:100,ymax:100,yticks:[0,25,50,75,100],xlabel:'Share of the library simulated in %',ylabel:'Dangerous events found in %',cursor:43,xunit:'%',digits:0,label:'Share of dangerous events found when events are simulated in ranked order'});\nfunction budget(){const n=+$('#budget').value;setText('#budget-value',n+'%');cursor('capture-chart',n,100);bars('capture-bars',Object.entries(captureColors).map(([s,color])=>{let pts=D.systems[s].triage.filter(p=>p[0]\u003c=n/100+1e-10),v=pts.length?pts.at(-1)[1]*100:0;return{label:D.systems[s].label,value:v,text:fmt(v,0)+'%',color}}),100)}$('#budget').addEventListener('input',budget);budget();\n$('#download').addEventListener('click',()=>{const blob=new Blob([JSON.stringify(D,null,2)],{type:'application/json'}),url=URL.createObjectURL(blob),a=document.createElement('a');a.href=url;a.download='paper-figure-data.json';a.click();setTimeout(()=>URL.revokeObjectURL(url),1000)});\nconst factors={\nramps:['Output at fixed power factor','As active output falls, a plant that was absorbing reactive power absorbs less. That change can raise voltage before any plant trips.','For assessment, retain the size and speed of the ramp and the plant\u2019s actual power factor. Installed capacity alone does not describe the change in reactive power.'],\nnetwork:['Lines and exchanges','An energized line supplies reactive power through its electrical capacitance. Current in the line also causes reactive losses. At light loading, the supply can exceed those losses. Reducing exchanges lowers current and losses while line charging remains.','Connecting a line changes both charging and how the network is coupled. Its net effect depends on the operating state. Evaluate the actual switching or exchange change in the network model.'],\nreactors:['Shunt reactors','A shunt reactor absorbs reactive power and helps keep voltage down. Disconnecting it removes absorption. A reactor that is already connected acts electrically without waiting for a new command.','Distinguish connected absorption from additional switching that takes time. Manual switching may be too slow for a cascade. Include only the action that can actually arrive before protection operates.'],\ncontrols:['Control modes and limits','Generators, inverters, and direct current links can help control voltage when the appropriate mode is active. A generator limiter can restrict further absorption. An inverter at fixed power factor does not regulate voltage.','Use the active mode, remaining absorption, response delay, and limits. A reserve in MVAr is useful only if it can affect the exposed relay within the required time.'],\nrelays:['Taps and relay settings','A transformer tap changes the relation between transmission voltage and voltage inside the plant. During a fast event it can stay fixed. A small local margin, a low pickup setting, or a short delay can make protection act early.','Represent the voltage at each protected location, the actual pickup and reset logic, and the delay. A transmission voltage check alone cannot establish that every local relay will stay clear.'],\nvisibility:['Visibility and demand','Limited measurements of local and distributed generation hide plant behavior and relay margins. Disconnecting demand or pumps helps frequency but can remove reactive absorption and raise voltage.','Include load and distributed generation changes in the event set. Treat unknown voltages or protection settings as uncertain information. Missing data are not evidence of a safe margin.']\n};\n$$('#factor-buttons button').forEach(b=>b.addEventListener('click',()=>{const [title,effect,use]=factors[b.dataset.factor];$('#factor-title').textContent=title;$('#factor-effect').textContent=effect;$('#factor-use').textContent=use;$$('#factor-buttons button').forEach(x=>{x.classList.toggle('selected',x===b);x.setAttribute('aria-pressed',String(x===b))})}));\nconst notes={both:'Whether the rise is contained depends on the initial margins, the effects of each trip, and the controls available before the relays operate.',trip:'If a plant was absorbing reactive power, its disconnection removes that absorption. The resulting rise can reach other relays and repeat the process.',control:'Available voltage control can increase absorption and reduce the rise. It must act in the right location, within its limits, and before protection disconnects equipment.'};\n$$('#loop-buttons button').forEach(b=>b.addEventListener('click',()=>{$('#feedback-diagram').dataset.mode=b.dataset.mode;$('.mobile-feedback').dataset.mode=b.dataset.mode;$('#loop-note').textContent=notes[b.dataset.mode];$$('#loop-buttons button').forEach(x=>{x.classList.toggle('selected',x===b);x.setAttribute('aria-pressed',String(x===b))})}));\n\nconst observer=new IntersectionObserver(es=>{es.forEach(e=>{if(e.isIntersecting)$$('.nav a').forEach(a=>a.classList.toggle('active',a.getAttribute('href')==='#'+e.target.id))})},{rootMargin:'-15% 0px -65% 0px',threshold:0});$$('main section').forEach(s=>observer.observe(s));\n\u003c/script>\n\u003cscript>\ndocument.addEventListener('click', function(e) {\n const a=e.target.closest('a[data-audience]');\n if(a){e.preventDefault(); parent.postMessage({type:'research-guide-audience',audience:a.dataset.audience},'*');}\n});\n\u003c/script>\u003c/body>\n\u003c/html>\n"}</script>
<script>
'use strict';
const pages=JSON.parse(document.getElementById('embedded-guides').textContent);
const frame=document.getElementById('guide');
let current='';
function render(){
 const audience=location.hash==='#power'?'power':'systems';
 if(current===audience)return;
 current=audience;
 frame.title='Interactive research guide: '+(audience==='power'?'power systems engineers':'systems engineers');
 document.title='The Iberian blackout — '+(audience==='power'?'Power systems engineers':'Systems engineers');
 frame.srcdoc=pages[audience];
}
window.addEventListener('message',e=>{
 if(e.source!==frame.contentWindow||!e.data||e.data.type!=='research-guide-audience')return;
 if(e.data.audience==='systems'||e.data.audience==='power')location.hash=e.data.audience;
});
window.addEventListener('hashchange',render);render();
</script></body></html>