{
  "mode": "physics",
  "variant": "commitment:C1.5:m0.0025:cf",
  "variant_description": "",
  "tds_ok": true,
  "final_time_s": 60.0,
  "horizon_s": 60.0,
  "stopped_reason": null,
  "wall_time_s": 143.36277890205383,
  "build_time_s": 10.993553876876831,
  "accepted_steps": 6001,
  "rejected_step_calls": 0,
  "gsu_tap": 0.91304,
  "area_net_export_t0_mw": 4256.327640638849,
  "operator_actions": [
    {
      "t": 1.0,
      "code": "OA1a",
      "description": "Energize a second circuit in parallel with the 500 kV line of the renewable zone with the largest charging susceptance."
    },
    {
      "t": 3.0,
      "code": "OA1b",
      "description": "Energize a second circuit in parallel with the zone 500 kV line with the second-largest charging susceptance."
    },
    {
      "t": 5.0,
      "code": "OA2",
      "description": "Reduce the affected area's export by 1000 MW through governor set points (area governor units down pro rata; the voltage-regulated governor units of the directly tied areas up, pro rata to dispatch)."
    },
    {
      "t": 5.0,
      "code": "OA3",
      "description": "Reduce the 16 protected plants' output by 208 MW in total (pro rata) at constant power factor (P and Q scaled together)."
    }
  ],
  "block_trips": 2,
  "block_trip_sequence": [
    {
      "t": 10.46,
      "block": "Badajoz582",
      "trigger": "plant_OV1",
      "v_pu": 1.1011723702091916,
      "p_mw": 559.3524934277633,
      "lost_q_absorption_mvar": 0.0,
      "pickup_start_s": 9.46,
      "cause": "during ramp OA2+OA3"
    },
    {
      "t": 11.98,
      "block": "Badajoz145",
      "trigger": "plant_OV1",
      "v_pu": 1.0989111506336833,
      "p_mw": 137.76814022587413,
      "lost_q_absorption_mvar": 0.0,
      "pickup_start_s": 10.98,
      "cause": "during ramp OA2+OA3"
    }
  ],
  "trips_initiated_after_a_previous_trip": 0,
  "neighbour_rise_per_trip": [
    {
      "trip": "Badajoz582",
      "t": 10.46,
      "lost_q_absorption_mvar": 0.0,
      "lost_p_mw": 559.3524934277633,
      "max_dv_settle_pu": 0.008901399194897852,
      "max_dv_settle_block": "Granada355",
      "max_dv_peak_pu": 0.010801429138362684,
      "max_dv_peak_block": "Granada355",
      "median_dv_settle_pu": 0.008070598263475226,
      "window_end_s": 11.979999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Badajoz145",
      "t": 11.98,
      "lost_q_absorption_mvar": 0.0,
      "lost_p_mw": 137.76814022587413,
      "max_dv_settle_pu": 0.0033493818441057144,
      "max_dv_settle_block": "Segovia23",
      "max_dv_peak_pu": 0.005174193821258166,
      "max_dv_peak_block": "Cuenca530",
      "median_dv_settle_pu": 0.0029434875609302136,
      "window_end_s": 13.98,
      "truncated_by_next_trip": false
    }
  ],
  "other_plant_trips": 0,
  "generator_trips": 0,
  "generator_trip_triggers": [],
  "ufls_stages_operated": 0,
  "ufls_shed_mw": 0.0,
  "separation": false,
  "separation_time_s": null,
  "island_collapses": [],
  "affected_area_collapse": false,
  "blackout_emerged": false,
  "lost_block_p_mw": 697.1206336536375,
  "lost_block_q_absorption_mvar": 0.0,
  "lost_total_p_mw": 697.1206336536375,
  "lost_total_q_absorption_mvar": 0.0,
  "max_collector_v_pu": 1.1011586410168457,
  "max_zone_hv_v_pu": 1.0414562099576157,
  "max_area_v_pu": 1.0949359355092514,
  "max_system_v_pu": 1.0949359355092514,
  "max_gen_terminal_v_pu": 1.0569526445625668,
  "control_flatness": {
    "vmax_pu": 0.014582626364740614,
    "vmin_pu": 0.012910210199883698,
    "collector_vmax_online_pu": 0.009720185008740057,
    "zone_hv_vmax_pu": 0.013858149226127825,
    "affected_island_f_pu": 0.0037779999590916713
  },
  "commitment": {
    "commitment_c": 1.5,
    "dispatch_rule": "must_run",
    "rule": "ascending MVA rating, then bus id, then idx; slack unit kept; stop at capacity <= C x dispatch",
    "c_ratio": 1.5,
    "dispatch_mw_for_rule": 12935.548819999995,
    "capacity_limit_mva": 19403.32322999999,
    "before": {
      "units": 137,
      "mva": 31278.500000000015
    },
    "decommitted_count": 94,
    "decommitted_mva": 11948.08,
    "dispatch": {
      "rule": "must_run",
      "k": 0.8578130586934849,
      "units": 42,
      "target_mw": 11694.882819999995,
      "units_at_must_run": 0,
      "units_at_capability": 0,
      "must_run_fraction": 0.2
    },
    "area_online_sync_units": 43,
    "area_online_sync_mva": 19330.420000000006,
    "area_online_units_with_exciter": 11,
    "area_online_units_with_governor": 40
  },
  "plant_ov_mode": "standard",
  "min_system_v_pu": 0.9590713925487916,
  "min_area_v_pu": 0.9834831819902965,
  "affected_f_eq_hz_min": 49.83861571503058,
  "affected_f_eq_hz_max": 50.02751571298516,
  "max_coi_angle_change_deg": 18.01347735745923,
  "per_block": {
    "Granada355": {
      "hv_bus": 7042,
      "collector_bus": 8161,
      "p_mw": 355.0,
      "q_mvar": -165.0,
      "q_source": "report",
      "tap": 0.91304,
      "z0_pu": 1.0359093031626105,
      "hv_v0_pu": 0.9906531957994221,
      "margin_to_ov1_pu": 0.06409069683738955,
      "max_v_before_trip_pu": 1.061178149151855,
      "max_v_time_s": 35.65,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Badajoz582": {
      "hv_bus": 7186,
      "collector_bus": 8162,
      "p_mw": 582.0,
      "q_mvar": -165.0,
      "q_source": "report",
      "tap": 0.91304,
      "z0_pu": 1.0974906635547588,
      "hv_v0_pu": 1.028217314559194,
      "margin_to_ov1_pu": 0.002509336445241317,
      "max_v_before_trip_pu": 1.1011723702091916,
      "max_v_time_s": 10.46,
      "first_ov1_pickup_s": 9.46,
      "trip_time_s": 10.46,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1011723702091916
    },
    "Badajoz145": {
      "hv_bus": 7341,
      "collector_bus": 8163,
      "p_mw": 145.0,
      "q_mvar": -37.0,
      "q_source": "report",
      "tap": 0.91304,
      "z0_pu": 1.0920692350131143,
      "hv_v0_pu": 1.0209655738372774,
      "margin_to_ov1_pu": 0.00793076498688583,
      "max_v_before_trip_pu": 1.1008727435362116,
      "max_v_time_s": 11.28,
      "first_ov1_pickup_s": 10.98,
      "trip_time_s": 11.98,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.0989111506336833
    },
    "Segovia23": {
      "hv_bus": 7029,
      "collector_bus": 8164,
      "p_mw": 23.0,
      "q_mvar": -7.559734419113854,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91304,
      "z0_pu": 1.0522983845716423,
      "hv_v0_pu": 0.9924923772720069,
      "margin_to_ov1_pu": 0.047701615428357824,
      "max_v_before_trip_pu": 1.0749773039544626,
      "max_v_time_s": 21.77,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Seville550": {
      "hv_bus": 7058,
      "collector_bus": 8165,
      "p_mw": 550.0,
      "q_mvar": -180.77625784837477,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91304,
      "z0_pu": 1.0514588624325996,
      "hv_v0_pu": 0.9917576572964575,
      "margin_to_ov1_pu": 0.04854113756740053,
      "max_v_before_trip_pu": 1.0778516944181726,
      "max_v_time_s": 49.58,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Segovia94": {
      "hv_bus": 7305,
      "collector_bus": 8166,
      "p_mw": 94.0,
      "q_mvar": -30.896305886813142,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91304,
      "z0_pu": 1.0819915428517946,
      "hv_v0_pu": 1.0185186277258012,
      "margin_to_ov1_pu": 0.018008457148205537,
      "max_v_before_trip_pu": 1.0981562867420833,
      "max_v_time_s": 60.0,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Badajoz118": {
      "hv_bus": 7043,
      "collector_bus": 8167,
      "p_mw": 118.0,
      "q_mvar": -38.784724411105856,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91304,
      "z0_pu": 1.0510120662484044,
      "hv_v0_pu": 0.9913666977230995,
      "margin_to_ov1_pu": 0.048987933751595714,
      "max_v_before_trip_pu": 1.0720275809407773,
      "max_v_time_s": 11.22,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Huelva34": {
      "hv_bus": 7019,
      "collector_bus": 8168,
      "p_mw": 34.0,
      "q_mvar": -11.175259576081348,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91304,
      "z0_pu": 1.0524422873813208,
      "hv_v0_pu": 0.9926183176867062,
      "margin_to_ov1_pu": 0.04755771261867925,
      "max_v_before_trip_pu": 1.0727656267629224,
      "max_v_time_s": 11.22,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Caceres38": {
      "hv_bus": 7059,
      "collector_bus": 8169,
      "p_mw": 38.0,
      "q_mvar": -12.489995996796802,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91304,
      "z0_pu": 1.0517327635966767,
      "hv_v0_pu": 0.9919973747788475,
      "margin_to_ov1_pu": 0.04826723640332342,
      "max_v_before_trip_pu": 1.0768653266409196,
      "max_v_time_s": 35.63,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Badajoz72": {
      "hv_bus": 7274,
      "collector_bus": 8170,
      "p_mw": 72.0,
      "q_mvar": -23.665255572878152,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91304,
      "z0_pu": 1.059503742858231,
      "hv_v0_pu": 0.998800709945627,
      "margin_to_ov1_pu": 0.040496257141769076,
      "max_v_before_trip_pu": 1.0778295820421402,
      "max_v_time_s": 11.21,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Badajoz16": {
      "hv_bus": 7415,
      "collector_bus": 8171,
      "p_mw": 16.0,
      "q_mvar": -5.258945682861811,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91304,
      "z0_pu": 1.0513890361259894,
      "hv_v0_pu": 0.9916965781514863,
      "margin_to_ov1_pu": 0.04861096387401065,
      "max_v_before_trip_pu": 1.0745566762104315,
      "max_v_time_s": 21.77,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Caceres41": {
      "hv_bus": 7407,
      "collector_bus": 8172,
      "p_mw": 41.0,
      "q_mvar": -13.476048312333392,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91304,
      "z0_pu": 1.0513739352000493,
      "hv_v0_pu": 0.9916833623210454,
      "margin_to_ov1_pu": 0.0486260647999508,
      "max_v_before_trip_pu": 1.0764309093992308,
      "max_v_time_s": 35.63,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Cadiz26": {
      "hv_bus": 7096,
      "collector_bus": 8173,
      "p_mw": 26.0,
      "q_mvar": -8.545786734650443,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91304,
      "z0_pu": 1.065242144770293,
      "hv_v0_pu": 1.003828089634853,
      "margin_to_ov1_pu": 0.03475785522970698,
      "max_v_before_trip_pu": 1.085367154859641,
      "max_v_time_s": 46.07,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Cadiz128": {
      "hv_bus": 7304,
      "collector_bus": 8174,
      "p_mw": 128.0,
      "q_mvar": -42.07156546289449,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91304,
      "z0_pu": 1.0738691452518492,
      "hv_v0_pu": 1.0113916266519924,
      "margin_to_ov1_pu": 0.02613085474815091,
      "max_v_before_trip_pu": 1.0898176801939716,
      "max_v_time_s": 46.07,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Malaga154": {
      "hv_bus": 7095,
      "collector_bus": 8175,
      "p_mw": 154.0,
      "q_mvar": -50.61735219754493,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91304,
      "z0_pu": 1.0563256750385255,
      "hv_v0_pu": 0.9960177010672041,
      "margin_to_ov1_pu": 0.04367432496147461,
      "max_v_before_trip_pu": 1.0774029303343255,
      "max_v_time_s": 32.14,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Cuenca530": {
      "hv_bus": 7018,
      "collector_bus": 8176,
      "p_mw": 530.0,
      "q_mvar": -174.20257574479749,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91304,
      "z0_pu": 1.0517304144628705,
      "hv_v0_pu": 0.9919952956760031,
      "margin_to_ov1_pu": 0.04826958553712957,
      "max_v_before_trip_pu": 1.0756446644378153,
      "max_v_time_s": 35.66,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    }
  },
  "initial_margin_min_pu": 0.002509336445241317,
  "initial_collector_v_pu": {
    "Granada355": 1.0359093031626105,
    "Badajoz582": 1.0974906635547588,
    "Badajoz145": 1.0920692350131143,
    "Segovia23": 1.0522983845716423,
    "Seville550": 1.0514588624325996,
    "Segovia94": 1.0819915428517946,
    "Badajoz118": 1.0510120662484044,
    "Huelva34": 1.0524422873813208,
    "Caceres38": 1.0517327635966767,
    "Badajoz72": 1.059503742858231,
    "Badajoz16": 1.0513890361259894,
    "Caceres41": 1.0513739352000493,
    "Cadiz26": 1.065242144770293,
    "Cadiz128": 1.0738691452518492,
    "Malaga154": 1.0563256750385255,
    "Cuenca530": 1.0517304144628705
  },
  "interpretation": "2 of 16 protected plants tripped between t=10.46 s and t=11.98 s (697 MW, 0 MVAr absorption lost). Generator trips: 0; UFLS stages: 0; separation: no; affected-area collapse: no. Affected-island frequency stayed within 49.839-50.028 Hz (50-Hz equivalent); system voltage range 0.959-1.095 pu.",
  "event_jump_solves": {
    "count": 4,
    "failures": [],
    "note": "algebraic variables re-solved with states frozen after every switching event (exact event semantics)"
  },
  "static_pv_q_limit_exceedance": {
    "checked": 90,
    "max_exceedance_mvar": 11.039842240579318,
    "device": "151",
    "note": "static generators keep their power-flow PV/PQ status during TDS; a regulating static PV has unlimited Q"
  }
}
