{
  "mode": "physics",
  "variant": "commitment:C1.5:m0.005:cf",
  "variant_description": "",
  "tds_ok": true,
  "final_time_s": 60.0,
  "horizon_s": 60.0,
  "stopped_reason": null,
  "wall_time_s": 148.99945425987244,
  "build_time_s": 11.246413230895996,
  "accepted_steps": 6001,
  "rejected_step_calls": 0,
  "gsu_tap": 0.915,
  "area_net_export_t0_mw": 4256.3377965399695,
  "operator_actions": [
    {
      "t": 1.0,
      "code": "OA1a",
      "description": "Energize a second circuit in parallel with the 500 kV line of the renewable zone with the largest charging susceptance."
    },
    {
      "t": 3.0,
      "code": "OA1b",
      "description": "Energize a second circuit in parallel with the zone 500 kV line with the second-largest charging susceptance."
    },
    {
      "t": 5.0,
      "code": "OA2",
      "description": "Reduce the affected area's export by 1000 MW through governor set points (area governor units down pro rata; the voltage-regulated governor units of the directly tied areas up, pro rata to dispatch)."
    },
    {
      "t": 5.0,
      "code": "OA3",
      "description": "Reduce the 16 protected plants' output by 208 MW in total (pro rata) at constant power factor (P and Q scaled together)."
    }
  ],
  "block_trips": 2,
  "block_trip_sequence": [
    {
      "t": 12.81,
      "block": "Badajoz582",
      "trigger": "plant_OV1",
      "v_pu": 1.1009577862981639,
      "p_mw": 549.5591099894635,
      "lost_q_absorption_mvar": 0.0,
      "pickup_start_s": 11.81,
      "cause": "during ramp OA2+OA3"
    },
    {
      "t": 22.92,
      "block": "Badajoz145",
      "trigger": "plant_OV1",
      "v_pu": 1.1000238996903369,
      "p_mw": 134.61904310306514,
      "lost_q_absorption_mvar": 0.0,
      "pickup_start_s": 21.92,
      "cause": "slow post-action dynamics (no preceding trip)"
    }
  ],
  "trips_initiated_after_a_previous_trip": 0,
  "neighbour_rise_per_trip": [
    {
      "trip": "Badajoz582",
      "t": 12.81,
      "lost_q_absorption_mvar": 0.0,
      "lost_p_mw": 549.5591099894635,
      "max_dv_settle_pu": 0.00831362396960933,
      "max_dv_settle_block": "Cuenca530",
      "max_dv_peak_pu": 0.010024384405797004,
      "max_dv_peak_block": "Cuenca530",
      "median_dv_settle_pu": 0.007428862308511031,
      "window_end_s": 14.81,
      "truncated_by_next_trip": false
    },
    {
      "trip": "Badajoz145",
      "t": 22.92,
      "lost_q_absorption_mvar": 0.0,
      "lost_p_mw": 134.61904310306514,
      "max_dv_settle_pu": 0.000754825673265902,
      "max_dv_settle_block": "Segovia94",
      "max_dv_peak_pu": 0.0016245455701331402,
      "max_dv_peak_block": "Cuenca530",
      "median_dv_settle_pu": 0.0005612730240346364,
      "window_end_s": 24.92,
      "truncated_by_next_trip": false
    }
  ],
  "other_plant_trips": 0,
  "generator_trips": 0,
  "generator_trip_triggers": [],
  "ufls_stages_operated": 0,
  "ufls_shed_mw": 0.0,
  "separation": false,
  "separation_time_s": null,
  "island_collapses": [],
  "affected_area_collapse": false,
  "blackout_emerged": false,
  "lost_block_p_mw": 684.1781530925286,
  "lost_block_q_absorption_mvar": 0.0,
  "lost_total_p_mw": 684.1781530925286,
  "lost_total_q_absorption_mvar": 0.0,
  "max_collector_v_pu": 1.100937357587746,
  "max_zone_hv_v_pu": 1.0416041555782483,
  "max_area_v_pu": 1.0949855558271593,
  "max_system_v_pu": 1.0949855558271593,
  "max_gen_terminal_v_pu": 1.0569788567609484,
  "control_flatness": {
    "vmax_pu": 0.014636857620298205,
    "vmin_pu": 0.012856967549792264,
    "collector_vmax_online_pu": 0.006983884624034431,
    "zone_hv_vmax_pu": 0.014012890682199686,
    "affected_island_f_pu": 0.0031850647948747923
  },
  "commitment": {
    "commitment_c": 1.5,
    "dispatch_rule": "must_run",
    "rule": "ascending MVA rating, then bus id, then idx; slack unit kept; stop at capacity <= C x dispatch",
    "c_ratio": 1.5,
    "dispatch_mw_for_rule": 12935.548819999995,
    "capacity_limit_mva": 19403.32322999999,
    "before": {
      "units": 137,
      "mva": 31278.500000000015
    },
    "decommitted_count": 94,
    "decommitted_mva": 11948.08,
    "dispatch": {
      "rule": "must_run",
      "k": 0.8578130586934849,
      "units": 42,
      "target_mw": 11694.882819999995,
      "units_at_must_run": 0,
      "units_at_capability": 0,
      "must_run_fraction": 0.2
    },
    "area_online_sync_units": 43,
    "area_online_sync_mva": 19330.420000000006,
    "area_online_units_with_exciter": 11,
    "area_online_units_with_governor": 40
  },
  "plant_ov_mode": "standard",
  "min_system_v_pu": 0.959124580564596,
  "min_area_v_pu": 0.9834430095691907,
  "affected_f_eq_hz_min": 49.86204232932867,
  "affected_f_eq_hz_max": 50.02129556907241,
  "max_coi_angle_change_deg": 18.016309575366343,
  "per_block": {
    "Granada355": {
      "hv_bus": 7042,
      "collector_bus": 8161,
      "p_mw": 355.0,
      "q_mvar": -165.0,
      "q_source": "report",
      "tap": 0.915,
      "z0_pu": 1.0333928883060226,
      "hv_v0_pu": 0.9906071518394793,
      "margin_to_ov1_pu": 0.06660711169397748,
      "max_v_before_trip_pu": 1.0598748747078388,
      "max_v_time_s": 13.56,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Badajoz582": {
      "hv_bus": 7186,
      "collector_bus": 8162,
      "p_mw": 582.0,
      "q_mvar": -165.0,
      "q_source": "report",
      "tap": 0.915,
      "z0_pu": 1.0949879327675054,
      "hv_v0_pu": 1.0282111730926458,
      "margin_to_ov1_pu": 0.005012067232494699,
      "max_v_before_trip_pu": 1.1009577862981639,
      "max_v_time_s": 12.81,
      "first_ov1_pickup_s": 11.81,
      "trip_time_s": 12.81,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1009577862981639
    },
    "Badajoz145": {
      "hv_bus": 7341,
      "collector_bus": 8163,
      "p_mw": 145.0,
      "q_mvar": -37.0,
      "q_source": "report",
      "tap": 0.915,
      "z0_pu": 1.0895811683668488,
      "hv_v0_pu": 1.0209522429768847,
      "margin_to_ov1_pu": 0.010418831633151271,
      "max_v_before_trip_pu": 1.1006118401019176,
      "max_v_time_s": 22.36,
      "first_ov1_pickup_s": 21.92,
      "trip_time_s": 22.92,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1000238996903369
    },
    "Segovia23": {
      "hv_bus": 7029,
      "collector_bus": 8164,
      "p_mw": 23.0,
      "q_mvar": -7.559734419113854,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.915,
      "z0_pu": 1.049826094671205,
      "hv_v0_pu": 0.9924548933432903,
      "margin_to_ov1_pu": 0.050173905328795065,
      "max_v_before_trip_pu": 1.07423038813116,
      "max_v_time_s": 13.56,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Seville550": {
      "hv_bus": 7058,
      "collector_bus": 8165,
      "p_mw": 550.0,
      "q_mvar": -180.77625784837477,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.915,
      "z0_pu": 1.0489811049146944,
      "hv_v0_pu": 0.9917139971312915,
      "margin_to_ov1_pu": 0.05101889508530566,
      "max_v_before_trip_pu": 1.075531085215133,
      "max_v_time_s": 13.56,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Segovia94": {
      "hv_bus": 7305,
      "collector_bus": 8166,
      "p_mw": 94.0,
      "q_mvar": -30.896305886813142,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.915,
      "z0_pu": 1.0794833040734961,
      "hv_v0_pu": 1.0184988795082581,
      "margin_to_ov1_pu": 0.02051669592650396,
      "max_v_before_trip_pu": 1.095720792024231,
      "max_v_time_s": 50.12,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Badajoz118": {
      "hv_bus": 7043,
      "collector_bus": 8167,
      "p_mw": 118.0,
      "q_mvar": -38.784724411105856,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.915,
      "z0_pu": 1.0485384212066626,
      "hv_v0_pu": 0.9913259078158104,
      "margin_to_ov1_pu": 0.05146157879333746,
      "max_v_before_trip_pu": 1.0713731730531801,
      "max_v_time_s": 13.56,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Huelva34": {
      "hv_bus": 7019,
      "collector_bus": 8168,
      "p_mw": 34.0,
      "q_mvar": -11.175259576081348,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.915,
      "z0_pu": 1.0499710404078515,
      "hv_v0_pu": 0.9925819852733168,
      "margin_to_ov1_pu": 0.05002895959214859,
      "max_v_before_trip_pu": 1.0719856933516594,
      "max_v_time_s": 13.56,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Caceres38": {
      "hv_bus": 7059,
      "collector_bus": 8169,
      "p_mw": 38.0,
      "q_mvar": -12.489995996796802,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.915,
      "z0_pu": 1.0492539126300229,
      "hv_v0_pu": 0.9919532068146837,
      "margin_to_ov1_pu": 0.05074608736997721,
      "max_v_before_trip_pu": 1.07512826598451,
      "max_v_time_s": 13.56,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Badajoz72": {
      "hv_bus": 7274,
      "collector_bus": 8170,
      "p_mw": 72.0,
      "q_mvar": -23.665255572878152,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.915,
      "z0_pu": 1.0570336778116047,
      "hv_v0_pu": 0.9987770736312572,
      "margin_to_ov1_pu": 0.042966322188395356,
      "max_v_before_trip_pu": 1.0766895786354322,
      "max_v_time_s": 13.56,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Badajoz16": {
      "hv_bus": 7415,
      "collector_bus": 8171,
      "p_mw": 16.0,
      "q_mvar": -5.258945682861811,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.915,
      "z0_pu": 1.048916672191573,
      "hv_v0_pu": 0.9916575319016624,
      "margin_to_ov1_pu": 0.05108332780842706,
      "max_v_before_trip_pu": 1.0736703224065647,
      "max_v_time_s": 13.56,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Caceres41": {
      "hv_bus": 7407,
      "collector_bus": 8172,
      "p_mw": 41.0,
      "q_mvar": -13.476048312333392,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.915,
      "z0_pu": 1.0488962739192114,
      "hv_v0_pu": 0.9916396468463753,
      "margin_to_ov1_pu": 0.051103726080788725,
      "max_v_before_trip_pu": 1.0747463370724133,
      "max_v_time_s": 13.56,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Cadiz26": {
      "hv_bus": 7096,
      "collector_bus": 8173,
      "p_mw": 26.0,
      "q_mvar": -8.545786734650443,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.915,
      "z0_pu": 1.0627607818885552,
      "hv_v0_pu": 1.0038040461655826,
      "margin_to_ov1_pu": 0.03723921811144493,
      "max_v_before_trip_pu": 1.0835805837259749,
      "max_v_time_s": 13.56,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Cadiz128": {
      "hv_bus": 7304,
      "collector_bus": 8174,
      "p_mw": 128.0,
      "q_mvar": -42.07156546289449,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.915,
      "z0_pu": 1.0713742734592069,
      "hv_v0_pu": 1.0113700650870694,
      "margin_to_ov1_pu": 0.028625726540793206,
      "max_v_before_trip_pu": 1.0874156225474372,
      "max_v_time_s": 50.11,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Malaga154": {
      "hv_bus": 7095,
      "collector_bus": 8175,
      "p_mw": 154.0,
      "q_mvar": -50.61735219754493,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.915,
      "z0_pu": 1.0538601115247637,
      "hv_v0_pu": 0.995992759550842,
      "margin_to_ov1_pu": 0.046139888475236424,
      "max_v_before_trip_pu": 1.0761093303460942,
      "max_v_time_s": 13.55,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Cuenca530": {
      "hv_bus": 7018,
      "collector_bus": 8176,
      "p_mw": 530.0,
      "q_mvar": -174.20257574479749,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.915,
      "z0_pu": 1.0492532228389775,
      "hv_v0_pu": 0.991952578621957,
      "margin_to_ov1_pu": 0.050746777161022605,
      "max_v_before_trip_pu": 1.0743677472405093,
      "max_v_time_s": 13.56,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    }
  },
  "initial_margin_min_pu": 0.005012067232494699,
  "initial_collector_v_pu": {
    "Granada355": 1.0333928883060226,
    "Badajoz582": 1.0949879327675054,
    "Badajoz145": 1.0895811683668488,
    "Segovia23": 1.049826094671205,
    "Seville550": 1.0489811049146944,
    "Segovia94": 1.0794833040734961,
    "Badajoz118": 1.0485384212066626,
    "Huelva34": 1.0499710404078515,
    "Caceres38": 1.0492539126300229,
    "Badajoz72": 1.0570336778116047,
    "Badajoz16": 1.048916672191573,
    "Caceres41": 1.0488962739192114,
    "Cadiz26": 1.0627607818885552,
    "Cadiz128": 1.0713742734592069,
    "Malaga154": 1.0538601115247637,
    "Cuenca530": 1.0492532228389775
  },
  "interpretation": "2 of 16 protected plants tripped between t=12.81 s and t=22.92 s (684 MW, 0 MVAr absorption lost). Generator trips: 0; UFLS stages: 0; separation: no; affected-area collapse: no. Affected-island frequency stayed within 49.862-50.021 Hz (50-Hz equivalent); system voltage range 0.959-1.095 pu.",
  "event_jump_solves": {
    "count": 4,
    "failures": [],
    "note": "algebraic variables re-solved with states frozen after every switching event (exact event semantics)"
  },
  "static_pv_q_limit_exceedance": {
    "checked": 90,
    "max_exceedance_mvar": 11.043453305022702,
    "device": "151",
    "note": "static generators keep their power-flow PV/PQ status during TDS; a regulating static PV has unlimited Q"
  }
}
