{
  "mode": "physics",
  "variant": "commitment:C2.0:m0.01:base",
  "variant_description": "",
  "tds_ok": true,
  "final_time_s": 60.0,
  "horizon_s": 60.0,
  "stopped_reason": null,
  "wall_time_s": 131.28057980537415,
  "build_time_s": 10.1090087890625,
  "accepted_steps": 6001,
  "rejected_step_calls": 0,
  "gsu_tap": 0.91978,
  "area_net_export_t0_mw": 4255.153524709896,
  "operator_actions": [
    {
      "t": 1.0,
      "code": "OA1a",
      "description": "Energize a second circuit in parallel with the 500 kV line of the renewable zone with the largest charging susceptance."
    },
    {
      "t": 3.0,
      "code": "OA1b",
      "description": "Energize a second circuit in parallel with the zone 500 kV line with the second-largest charging susceptance."
    },
    {
      "t": 5.0,
      "code": "OA2",
      "description": "Reduce the affected area's export by 1000 MW through governor set points (area governor units down pro rata; the voltage-regulated governor units of the directly tied areas up, pro rata to dispatch)."
    },
    {
      "t": 5.0,
      "code": "OA3",
      "description": "Reduce the 16 protected plants' output by 208 MW in total (pro rata) at constant power factor (P and Q scaled together)."
    }
  ],
  "block_trips": 2,
  "block_trip_sequence": [
    {
      "t": 23.76,
      "block": "Badajoz582",
      "trigger": "plant_OV1",
      "v_pu": 1.1003110304479022,
      "p_mw": 540.3456288268447,
      "lost_q_absorption_mvar": 153.1907710440757,
      "pickup_start_s": 22.76,
      "cause": "slow post-action dynamics (no preceding trip)"
    },
    {
      "t": 24.98,
      "block": "Badajoz145",
      "trigger": "plant_OV1",
      "v_pu": 1.100740708796291,
      "p_mw": 134.6252668983693,
      "lost_q_absorption_mvar": 34.35265431200196,
      "pickup_start_s": 23.98,
      "cause": "after trip Badajoz582 (t=23.76 s)"
    }
  ],
  "trips_initiated_after_a_previous_trip": 1,
  "neighbour_rise_per_trip": [
    {
      "trip": "Badajoz582",
      "t": 23.76,
      "lost_q_absorption_mvar": 153.1907710440757,
      "lost_p_mw": 540.3456288268447,
      "max_dv_settle_pu": 0.006051977026428457,
      "max_dv_settle_block": "Badajoz145",
      "max_dv_peak_pu": 0.00624304927900754,
      "max_dv_peak_block": "Cuenca530",
      "median_dv_settle_pu": 0.00493807150612402,
      "window_end_s": 24.979999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Badajoz145",
      "t": 24.98,
      "lost_q_absorption_mvar": 34.35265431200196,
      "lost_p_mw": 134.6252668983693,
      "max_dv_settle_pu": 0.0015010828980757118,
      "max_dv_settle_block": "Cadiz128",
      "max_dv_peak_pu": 0.0017945711992219948,
      "max_dv_peak_block": "Cadiz128",
      "median_dv_settle_pu": -0.0003500570445986728,
      "window_end_s": 26.98,
      "truncated_by_next_trip": false
    }
  ],
  "other_plant_trips": 0,
  "generator_trips": 0,
  "generator_trip_triggers": [],
  "ufls_stages_operated": 0,
  "ufls_shed_mw": 0.0,
  "separation": false,
  "separation_time_s": null,
  "island_collapses": [],
  "affected_area_collapse": false,
  "blackout_emerged": false,
  "lost_block_p_mw": 674.9708957252141,
  "lost_block_q_absorption_mvar": 187.54342535607765,
  "lost_total_p_mw": 674.9708957252141,
  "lost_total_q_absorption_mvar": 187.54342535607765,
  "max_collector_v_pu": 1.1007256967563128,
  "max_zone_hv_v_pu": 1.0466683594858666,
  "max_area_v_pu": 1.095674926959968,
  "max_system_v_pu": 1.095674926959968,
  "max_gen_terminal_v_pu": 1.0539562490335057,
  "control_flatness": {
    "vmax_pu": 0.013928018309962376,
    "vmin_pu": 0.0112985174634187,
    "collector_vmax_online_pu": 0.010730222427411507,
    "zone_hv_vmax_pu": 0.017634576052246276,
    "affected_island_f_pu": 0.0032155462389568124
  },
  "commitment": {
    "commitment_c": 2.0,
    "dispatch_rule": "must_run",
    "rule": "ascending MVA rating, then bus id, then idx; slack unit kept; stop at capacity <= C x dispatch",
    "c_ratio": 2.0,
    "dispatch_mw_for_rule": 12935.548819999995,
    "capacity_limit_mva": 25871.09763999999,
    "before": {
      "units": 137,
      "mva": 31278.500000000015
    },
    "decommitted_count": 59,
    "decommitted_mva": 5524.084000000001,
    "dispatch": {
      "rule": "must_run",
      "k": 0.66753298342344,
      "units": 77,
      "target_mw": 11694.882819999995,
      "units_at_must_run": 0,
      "units_at_capability": 0,
      "must_run_fraction": 0.2
    },
    "area_online_sync_units": 78,
    "area_online_sync_mva": 25754.416000000012,
    "area_online_units_with_exciter": 16,
    "area_online_units_with_governor": 75
  },
  "plant_ov_mode": "standard",
  "min_system_v_pu": 0.9608746454738778,
  "min_area_v_pu": 0.9900789734519756,
  "affected_f_eq_hz_min": 49.86301867191874,
  "affected_f_eq_hz_max": 50.023795983866584,
  "max_coi_angle_change_deg": 16.112809122016024,
  "per_block": {
    "Granada355": {
      "hv_bus": 7042,
      "collector_bus": 8161,
      "p_mw": 355.0,
      "q_mvar": -165.0,
      "q_source": "report",
      "tap": 0.91978,
      "z0_pu": 1.03736289619746,
      "hv_v0_pu": 0.9992280613571777,
      "margin_to_ov1_pu": 0.06263710380254017,
      "max_v_before_trip_pu": 1.0627417366009726,
      "max_v_time_s": 24.49,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Badajoz582": {
      "hv_bus": 7186,
      "collector_bus": 8162,
      "p_mw": 582.0,
      "q_mvar": -165.0,
      "q_source": "report",
      "tap": 0.91978,
      "z0_pu": 1.0899954743289013,
      "hv_v0_pu": 1.0291456387954672,
      "margin_to_ov1_pu": 0.010004525671098774,
      "max_v_before_trip_pu": 1.1003110304479022,
      "max_v_time_s": 23.76,
      "first_ov1_pickup_s": 22.76,
      "trip_time_s": 23.76,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1003110304479022
    },
    "Badajoz145": {
      "hv_bus": 7341,
      "collector_bus": 8163,
      "p_mw": 145.0,
      "q_mvar": -37.0,
      "q_source": "report",
      "tap": 0.91978,
      "z0_pu": 1.0858629867106269,
      "hv_v0_pu": 1.0229741714402067,
      "margin_to_ov1_pu": 0.014137013289373224,
      "max_v_before_trip_pu": 1.100740708796291,
      "max_v_time_s": 24.98,
      "first_ov1_pickup_s": 23.98,
      "trip_time_s": 24.98,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.100740708796291
    },
    "Segovia23": {
      "hv_bus": 7029,
      "collector_bus": 8164,
      "p_mw": 23.0,
      "q_mvar": -7.559734419113854,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91978,
      "z0_pu": 1.0503596947261955,
      "hv_v0_pu": 0.9981098504607434,
      "margin_to_ov1_pu": 0.049640305273804586,
      "max_v_before_trip_pu": 1.0730554900937603,
      "max_v_time_s": 24.46,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Seville550": {
      "hv_bus": 7058,
      "collector_bus": 8165,
      "p_mw": 550.0,
      "q_mvar": -180.77625784837477,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91978,
      "z0_pu": 1.0518570465033465,
      "hv_v0_pu": 0.9994297745718974,
      "margin_to_ov1_pu": 0.04814295349665354,
      "max_v_before_trip_pu": 1.0772341057111223,
      "max_v_time_s": 24.46,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Segovia94": {
      "hv_bus": 7305,
      "collector_bus": 8166,
      "p_mw": 94.0,
      "q_mvar": -30.896305886813142,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91978,
      "z0_pu": 1.076449331696371,
      "hv_v0_pu": 1.021137739089031,
      "margin_to_ov1_pu": 0.023550668303629063,
      "max_v_before_trip_pu": 1.0947938973691786,
      "max_v_time_s": 25.27,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Badajoz118": {
      "hv_bus": 7043,
      "collector_bus": 8167,
      "p_mw": 118.0,
      "q_mvar": -38.784724411105856,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91978,
      "z0_pu": 1.0501592859635043,
      "hv_v0_pu": 0.997933197118737,
      "margin_to_ov1_pu": 0.049840714036495815,
      "max_v_before_trip_pu": 1.070782936734817,
      "max_v_time_s": 24.46,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Huelva34": {
      "hv_bus": 7019,
      "collector_bus": 8168,
      "p_mw": 34.0,
      "q_mvar": -11.175259576081348,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91978,
      "z0_pu": 1.050329426085781,
      "hv_v0_pu": 0.9980831696257686,
      "margin_to_ov1_pu": 0.04967057391421914,
      "max_v_before_trip_pu": 1.069976940697415,
      "max_v_time_s": 24.45,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Caceres38": {
      "hv_bus": 7059,
      "collector_bus": 8169,
      "p_mw": 38.0,
      "q_mvar": -12.489995996796802,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91978,
      "z0_pu": 1.0515505390530164,
      "hv_v0_pu": 0.9991595886410549,
      "margin_to_ov1_pu": 0.04844946094698366,
      "max_v_before_trip_pu": 1.0760645002288325,
      "max_v_time_s": 24.46,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Badajoz72": {
      "hv_bus": 7274,
      "collector_bus": 8170,
      "p_mw": 72.0,
      "q_mvar": -23.665255572878152,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91978,
      "z0_pu": 1.0549264285121802,
      "hv_v0_pu": 1.0021361833526434,
      "margin_to_ov1_pu": 0.045073571487819875,
      "max_v_before_trip_pu": 1.0716698062496017,
      "max_v_time_s": 24.44,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Badajoz16": {
      "hv_bus": 7415,
      "collector_bus": 8171,
      "p_mw": 16.0,
      "q_mvar": -5.258945682861811,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91978,
      "z0_pu": 1.0498032734633485,
      "hv_v0_pu": 0.997619406803581,
      "margin_to_ov1_pu": 0.05019672653665164,
      "max_v_before_trip_pu": 1.0729604319221286,
      "max_v_time_s": 24.46,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Caceres41": {
      "hv_bus": 7407,
      "collector_bus": 8172,
      "p_mw": 41.0,
      "q_mvar": -13.476048312333392,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91978,
      "z0_pu": 1.0510680943634751,
      "hv_v0_pu": 0.9987342935133454,
      "margin_to_ov1_pu": 0.04893190563652494,
      "max_v_before_trip_pu": 1.0755607139501764,
      "max_v_time_s": 24.46,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Cadiz26": {
      "hv_bus": 7096,
      "collector_bus": 8173,
      "p_mw": 26.0,
      "q_mvar": -8.545786734650443,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91978,
      "z0_pu": 1.0616681622927888,
      "hv_v0_pu": 1.008083674203139,
      "margin_to_ov1_pu": 0.03833183770721127,
      "max_v_before_trip_pu": 1.0828291818864275,
      "max_v_time_s": 25.22,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Cadiz128": {
      "hv_bus": 7304,
      "collector_bus": 8174,
      "p_mw": 128.0,
      "q_mvar": -42.07156546289449,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91978,
      "z0_pu": 1.0691147739023605,
      "hv_v0_pu": 1.014657775344072,
      "margin_to_ov1_pu": 0.03088522609763955,
      "max_v_before_trip_pu": 1.0883904972534677,
      "max_v_time_s": 25.25,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Malaga154": {
      "hv_bus": 7095,
      "collector_bus": 8175,
      "p_mw": 154.0,
      "q_mvar": -50.61735219754493,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91978,
      "z0_pu": 1.0534109723113603,
      "hv_v0_pu": 1.0007998365813735,
      "margin_to_ov1_pu": 0.04658902768863982,
      "max_v_before_trip_pu": 1.0755133634400738,
      "max_v_time_s": 25.19,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Cuenca530": {
      "hv_bus": 7018,
      "collector_bus": 8176,
      "p_mw": 530.0,
      "q_mvar": -174.20257574479749,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91978,
      "z0_pu": 1.0511796888034413,
      "hv_v0_pu": 0.9988326433274355,
      "margin_to_ov1_pu": 0.04882031119655883,
      "max_v_before_trip_pu": 1.075406258324357,
      "max_v_time_s": 24.49,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    }
  },
  "initial_margin_min_pu": 0.010004525671098774,
  "initial_collector_v_pu": {
    "Granada355": 1.03736289619746,
    "Badajoz582": 1.0899954743289013,
    "Badajoz145": 1.0858629867106269,
    "Segovia23": 1.0503596947261955,
    "Seville550": 1.0518570465033465,
    "Segovia94": 1.076449331696371,
    "Badajoz118": 1.0501592859635043,
    "Huelva34": 1.050329426085781,
    "Caceres38": 1.0515505390530164,
    "Badajoz72": 1.0549264285121802,
    "Badajoz16": 1.0498032734633485,
    "Caceres41": 1.0510680943634751,
    "Cadiz26": 1.0616681622927888,
    "Cadiz128": 1.0691147739023605,
    "Malaga154": 1.0534109723113603,
    "Cuenca530": 1.0511796888034413
  },
  "interpretation": "2 of 16 protected plants tripped between t=23.76 s and t=24.98 s (675 MW, 188 MVAr absorption lost). Generator trips: 0; UFLS stages: 0; separation: no; affected-area collapse: no. Affected-island frequency stayed within 49.863-50.024 Hz (50-Hz equivalent); system voltage range 0.961-1.096 pu.",
  "event_jump_solves": {
    "count": 4,
    "failures": [],
    "note": "algebraic variables re-solved with states frozen after every switching event (exact event semantics)"
  },
  "static_pv_q_limit_exceedance": {
    "checked": 90,
    "max_exceedance_mvar": 10.52229718894214,
    "device": "151",
    "note": "static generators keep their power-flow PV/PQ status during TDS; a regulating static PV has unlimited Q"
  }
}
