{
  "mode": "physics",
  "variant": "commitment:stock:m0.005:cf",
  "variant_description": "",
  "tds_ok": true,
  "final_time_s": 60.0,
  "horizon_s": 60.0,
  "stopped_reason": null,
  "wall_time_s": 134.5445590019226,
  "build_time_s": 13.809319257736206,
  "accepted_steps": 6001,
  "rejected_step_calls": 0,
  "gsu_tap": 0.91691,
  "area_net_export_t0_mw": 4253.047760859486,
  "operator_actions": [
    {
      "t": 1.0,
      "code": "OA1a",
      "description": "Energize a second circuit in parallel with the 500 kV line of the renewable zone with the largest charging susceptance."
    },
    {
      "t": 3.0,
      "code": "OA1b",
      "description": "Energize a second circuit in parallel with the zone 500 kV line with the second-largest charging susceptance."
    },
    {
      "t": 5.0,
      "code": "OA2",
      "description": "Reduce the affected area's export by 1000 MW through governor set points (area governor units down pro rata; the voltage-regulated governor units of the directly tied areas up, pro rata to dispatch)."
    },
    {
      "t": 5.0,
      "code": "OA3",
      "description": "Reduce the 16 protected plants' output by 208 MW in total (pro rata) at constant power factor (P and Q scaled together)."
    }
  ],
  "block_trips": 2,
  "block_trip_sequence": [
    {
      "t": 14.66,
      "block": "Badajoz145",
      "trigger": "plant_OV1",
      "v_pu": 1.1004871861279295,
      "p_mw": 134.99686836903393,
      "lost_q_absorption_mvar": 0.0,
      "pickup_start_s": 13.66,
      "cause": "during ramp OA2+OA3"
    },
    {
      "t": 15.36,
      "block": "Badajoz582",
      "trigger": "plant_OV1",
      "v_pu": 1.1012333355970298,
      "p_mw": 540.339723372191,
      "lost_q_absorption_mvar": 0.0,
      "pickup_start_s": 14.36,
      "cause": "during ramp OA2+OA3"
    }
  ],
  "trips_initiated_after_a_previous_trip": 0,
  "neighbour_rise_per_trip": [
    {
      "trip": "Badajoz145",
      "t": 14.66,
      "lost_q_absorption_mvar": 0.0,
      "lost_p_mw": 134.99686836903393,
      "max_dv_settle_pu": 0.0020027038103496153,
      "max_dv_settle_block": "Cuenca530",
      "max_dv_peak_pu": 0.0023011336089511225,
      "max_dv_peak_block": "Cuenca530",
      "median_dv_settle_pu": 0.0017537653173014256,
      "window_end_s": 15.359999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Badajoz582",
      "t": 15.36,
      "lost_q_absorption_mvar": 0.0,
      "lost_p_mw": 540.339723372191,
      "max_dv_settle_pu": 0.003741570251390325,
      "max_dv_settle_block": "Cuenca530",
      "max_dv_peak_pu": 0.004072335233836322,
      "max_dv_peak_block": "Cuenca530",
      "median_dv_settle_pu": 0.003199400308198763,
      "window_end_s": 17.36,
      "truncated_by_next_trip": false
    }
  ],
  "other_plant_trips": 0,
  "generator_trips": 0,
  "generator_trip_triggers": [],
  "ufls_stages_operated": 0,
  "ufls_shed_mw": 0.0,
  "separation": false,
  "separation_time_s": null,
  "island_collapses": [],
  "affected_area_collapse": false,
  "blackout_emerged": false,
  "lost_block_p_mw": 675.3365917412249,
  "lost_block_q_absorption_mvar": 0.0,
  "lost_total_p_mw": 675.3365917412249,
  "lost_total_q_absorption_mvar": 0.0,
  "max_collector_v_pu": 1.1012638425171979,
  "max_zone_hv_v_pu": 1.0368320101972555,
  "max_area_v_pu": 1.0896424902250832,
  "max_system_v_pu": 1.0896424902250832,
  "max_gen_terminal_v_pu": 1.0877708158121493,
  "control_flatness": {
    "vmax_pu": 0.006785056978912074,
    "vmin_pu": 0.009061680739962497,
    "collector_vmax_online_pu": 0.006267232009989909,
    "zone_hv_vmax_pu": 0.0064668267859655515,
    "affected_island_f_pu": 0.0026341931450636347
  },
  "commitment": {
    "commitment_c": null,
    "dispatch_rule": "must_run",
    "dispatch": {
      "rule": "must_run",
      "k": 0.5426967327681109,
      "units": 136,
      "target_mw": 11694.882819999995,
      "units_at_must_run": 27,
      "units_at_capability": 0,
      "must_run_fraction": 0.2
    },
    "area_online_sync_units": 137,
    "area_online_sync_mva": 31278.500000000015,
    "area_online_units_with_exciter": 24,
    "area_online_units_with_governor": 134
  },
  "plant_ov_mode": "standard",
  "min_system_v_pu": 0.9632533259137904,
  "min_area_v_pu": 0.9968146506086547,
  "affected_f_eq_hz_min": 49.889413266978764,
  "affected_f_eq_hz_max": 50.02112292423194,
  "max_coi_angle_change_deg": 14.71321790392029,
  "per_block": {
    "Granada355": {
      "hv_bus": 7042,
      "collector_bus": 8161,
      "p_mw": 355.0,
      "q_mvar": -165.0,
      "q_source": "report",
      "tap": 0.91691,
      "z0_pu": 1.0503503682015343,
      "hv_v0_pu": 1.0073611792293307,
      "margin_to_ov1_pu": 0.04964963179846582,
      "max_v_before_trip_pu": 1.0716060045503373,
      "max_v_time_s": 16.02,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Badajoz582": {
      "hv_bus": 7186,
      "collector_bus": 8162,
      "p_mw": 582.0,
      "q_mvar": -165.0,
      "q_source": "report",
      "tap": 0.91691,
      "z0_pu": 1.094996610507208,
      "hv_v0_pu": 1.03036518341129,
      "margin_to_ov1_pu": 0.00500338949279211,
      "max_v_before_trip_pu": 1.1012638937737758,
      "max_v_time_s": 15.2,
      "first_ov1_pickup_s": 14.36,
      "trip_time_s": 15.36,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1012333355970298
    },
    "Badajoz145": {
      "hv_bus": 7341,
      "collector_bus": 8163,
      "p_mw": 145.0,
      "q_mvar": -37.0,
      "q_source": "report",
      "tap": 0.91691,
      "z0_pu": 1.094776029273791,
      "hv_v0_pu": 1.0276973860298304,
      "margin_to_ov1_pu": 0.005223970726209171,
      "max_v_before_trip_pu": 1.1004871861279295,
      "max_v_time_s": 14.66,
      "first_ov1_pickup_s": 13.66,
      "trip_time_s": 14.66,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1004871861279295
    },
    "Segovia23": {
      "hv_bus": 7029,
      "collector_bus": 8164,
      "p_mw": 23.0,
      "q_mvar": -7.559734419113854,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91691,
      "z0_pu": 1.0607647020326454,
      "hv_v0_pu": 1.0041433625827516,
      "margin_to_ov1_pu": 0.0392352979673547,
      "max_v_before_trip_pu": 1.080168229764147,
      "max_v_time_s": 16.01,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Seville550": {
      "hv_bus": 7058,
      "collector_bus": 8165,
      "p_mw": 550.0,
      "q_mvar": -180.77625784837477,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91691,
      "z0_pu": 1.0629966520710934,
      "hv_v0_pu": 1.0061069248349697,
      "margin_to_ov1_pu": 0.037003347928906694,
      "max_v_before_trip_pu": 1.083641021626736,
      "max_v_time_s": 16.0,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Segovia94": {
      "hv_bus": 7305,
      "collector_bus": 8166,
      "p_mw": 94.0,
      "q_mvar": -30.896305886813142,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91691,
      "z0_pu": 1.0896253085807963,
      "hv_v0_pu": 1.0295674010357305,
      "margin_to_ov1_pu": 0.010374691419203774,
      "max_v_before_trip_pu": 1.0989810796148936,
      "max_v_time_s": 15.9,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Badajoz118": {
      "hv_bus": 7043,
      "collector_bus": 8167,
      "p_mw": 118.0,
      "q_mvar": -38.784724411105856,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91691,
      "z0_pu": 1.061150387575985,
      "hv_v0_pu": 1.0044826378233997,
      "margin_to_ov1_pu": 0.03884961242401519,
      "max_v_before_trip_pu": 1.0791107687744135,
      "max_v_time_s": 16.0,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Huelva34": {
      "hv_bus": 7019,
      "collector_bus": 8168,
      "p_mw": 34.0,
      "q_mvar": -11.175259576081348,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91691,
      "z0_pu": 1.0607562385744644,
      "hv_v0_pu": 1.0041359170801913,
      "margin_to_ov1_pu": 0.03924376142553565,
      "max_v_before_trip_pu": 1.0781261042038932,
      "max_v_time_s": 16.0,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Caceres38": {
      "hv_bus": 7059,
      "collector_bus": 8169,
      "p_mw": 38.0,
      "q_mvar": -12.489995996796802,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91691,
      "z0_pu": 1.0627129865299156,
      "hv_v0_pu": 1.005857365697235,
      "margin_to_ov1_pu": 0.03728701347008445,
      "max_v_before_trip_pu": 1.0828919320164232,
      "max_v_time_s": 16.0,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Badajoz72": {
      "hv_bus": 7274,
      "collector_bus": 8170,
      "p_mw": 72.0,
      "q_mvar": -23.665255572878152,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91691,
      "z0_pu": 1.0626927923537175,
      "hv_v0_pu": 1.0058395965001654,
      "margin_to_ov1_pu": 0.03730720764628259,
      "max_v_before_trip_pu": 1.0782484536718182,
      "max_v_time_s": 16.0,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Badajoz16": {
      "hv_bus": 7415,
      "collector_bus": 8171,
      "p_mw": 16.0,
      "q_mvar": -5.258945682861811,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91691,
      "z0_pu": 1.0610077781689928,
      "hv_v0_pu": 1.0043571904872233,
      "margin_to_ov1_pu": 0.03899222183100726,
      "max_v_before_trip_pu": 1.0806694490147852,
      "max_v_time_s": 16.01,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Caceres41": {
      "hv_bus": 7407,
      "collector_bus": 8172,
      "p_mw": 41.0,
      "q_mvar": -13.476048312333392,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91691,
      "z0_pu": 1.0622626047582422,
      "hv_v0_pu": 1.0054611116360552,
      "margin_to_ov1_pu": 0.0377373952417579,
      "max_v_before_trip_pu": 1.082468935469664,
      "max_v_time_s": 16.0,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Cadiz26": {
      "hv_bus": 7096,
      "collector_bus": 8173,
      "p_mw": 26.0,
      "q_mvar": -8.545786734650443,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91691,
      "z0_pu": 1.0718464845331155,
      "hv_v0_pu": 1.013897077061861,
      "margin_to_ov1_pu": 0.028153515466884604,
      "max_v_before_trip_pu": 1.0877605743880123,
      "max_v_time_s": 15.9,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Cadiz128": {
      "hv_bus": 7304,
      "collector_bus": 8174,
      "p_mw": 128.0,
      "q_mvar": -42.07156546289449,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91691,
      "z0_pu": 1.0852575053620377,
      "hv_v0_pu": 1.0257151430308695,
      "margin_to_ov1_pu": 0.0147424946379624,
      "max_v_before_trip_pu": 1.094474689657652,
      "max_v_time_s": 15.89,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Malaga154": {
      "hv_bus": 7095,
      "collector_bus": 8175,
      "p_mw": 154.0,
      "q_mvar": -50.61735219754493,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91691,
      "z0_pu": 1.0642443447418908,
      "hv_v0_pu": 1.0072048128076054,
      "margin_to_ov1_pu": 0.03575565525810931,
      "max_v_before_trip_pu": 1.0815639532706371,
      "max_v_time_s": 15.92,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Cuenca530": {
      "hv_bus": 7018,
      "collector_bus": 8176,
      "p_mw": 530.0,
      "q_mvar": -174.20257574479749,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91691,
      "z0_pu": 1.0650035639444546,
      "hv_v0_pu": 1.0078729150755266,
      "margin_to_ov1_pu": 0.03499643605554548,
      "max_v_before_trip_pu": 1.0850573581807517,
      "max_v_time_s": 16.02,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    }
  },
  "initial_margin_min_pu": 0.00500338949279211,
  "initial_collector_v_pu": {
    "Granada355": 1.0503503682015343,
    "Badajoz582": 1.094996610507208,
    "Badajoz145": 1.094776029273791,
    "Segovia23": 1.0607647020326454,
    "Seville550": 1.0629966520710934,
    "Segovia94": 1.0896253085807963,
    "Badajoz118": 1.061150387575985,
    "Huelva34": 1.0607562385744644,
    "Caceres38": 1.0627129865299156,
    "Badajoz72": 1.0626927923537175,
    "Badajoz16": 1.0610077781689928,
    "Caceres41": 1.0622626047582422,
    "Cadiz26": 1.0718464845331155,
    "Cadiz128": 1.0852575053620377,
    "Malaga154": 1.0642443447418908,
    "Cuenca530": 1.0650035639444546
  },
  "interpretation": "2 of 16 protected plants tripped between t=14.66 s and t=15.36 s (675 MW, 0 MVAr absorption lost). Generator trips: 0; UFLS stages: 0; separation: no; affected-area collapse: no. Affected-island frequency stayed within 49.889-50.021 Hz (50-Hz equivalent); system voltage range 0.963-1.090 pu.",
  "event_jump_solves": {
    "count": 4,
    "failures": [],
    "note": "algebraic variables re-solved with states frozen after every switching event (exact event semantics)"
  },
  "static_pv_q_limit_exceedance": {
    "checked": 90,
    "max_exceedance_mvar": 9.420554976870001,
    "device": "151",
    "note": "static generators keep their power-flow PV/PQ status during TDS; a regulating static PV has unlimited Q"
  }
}
