{
  "mode": "physics",
  "variant": "commitment:stock:m0.02:np",
  "variant_description": "",
  "tds_ok": true,
  "final_time_s": 60.0,
  "horizon_s": 60.0,
  "stopped_reason": null,
  "wall_time_s": 319.2561340332031,
  "build_time_s": 11.560415983200073,
  "accepted_steps": 6001,
  "rejected_step_calls": 0,
  "gsu_tap": 0.92886,
  "area_net_export_t0_mw": 4253.0938587182345,
  "operator_actions": [
    {
      "t": 1.0,
      "code": "OA1a",
      "description": "Energize a second circuit in parallel with the 500 kV line of the renewable zone with the largest charging susceptance."
    },
    {
      "t": 3.0,
      "code": "OA1b",
      "description": "Energize a second circuit in parallel with the zone 500 kV line with the second-largest charging susceptance."
    },
    {
      "t": 5.0,
      "code": "OA2",
      "description": "Reduce the affected area's export by 1000 MW through governor set points (area governor units down pro rata; the voltage-regulated governor units of the directly tied areas up, pro rata to dispatch)."
    },
    {
      "t": 5.0,
      "code": "OA3",
      "description": "Reduce the 16 protected plants' output by 208 MW in total (pro rata) at constant power factor (P and Q scaled together)."
    }
  ],
  "block_trips": 0,
  "block_trip_sequence": [],
  "trips_initiated_after_a_previous_trip": 0,
  "neighbour_rise_per_trip": [],
  "other_plant_trips": 0,
  "generator_trips": 0,
  "generator_trip_triggers": [],
  "ufls_stages_operated": 0,
  "ufls_shed_mw": 0.0,
  "separation": false,
  "separation_time_s": null,
  "island_collapses": [],
  "affected_area_collapse": false,
  "blackout_emerged": false,
  "lost_block_p_mw": 0.0,
  "lost_block_q_absorption_mvar": 0.0,
  "lost_total_p_mw": 0.0,
  "lost_total_q_absorption_mvar": 0.0,
  "max_collector_v_pu": 1.0899912374560787,
  "max_zone_hv_v_pu": 1.0371287872041748,
  "max_area_v_pu": 1.0902846394475059,
  "max_system_v_pu": 1.0902846394475059,
  "max_gen_terminal_v_pu": 1.088491624566732,
  "control_flatness": {
    "vmax_pu": 0.007439489505805863,
    "vmin_pu": 0.0027158080306082244,
    "collector_vmax_online_pu": 0.009997209418832309,
    "zone_hv_vmax_pu": 0.006794097601210636,
    "affected_island_f_pu": 0.00046063824090492034
  },
  "commitment": {
    "commitment_c": null,
    "dispatch_rule": "must_run",
    "dispatch": {
      "rule": "must_run",
      "k": 0.5426967327681109,
      "units": 136,
      "target_mw": 11694.882819999995,
      "units_at_must_run": 27,
      "units_at_capability": 0,
      "must_run_fraction": 0.2
    },
    "area_online_sync_units": 137,
    "area_online_sync_mva": 31278.500000000015,
    "area_online_units_with_exciter": 24,
    "area_online_units_with_governor": 134
  },
  "plant_ov_mode": "off",
  "min_system_v_pu": 0.9695992003050775,
  "min_area_v_pu": 0.9965920525993227,
  "affected_f_eq_hz_min": 49.97819291033125,
  "affected_f_eq_hz_max": 50.0012248223765,
  "max_coi_angle_change_deg": 11.675111174817525,
  "per_block": {
    "Granada355": {
      "hv_bus": 7042,
      "collector_bus": 8161,
      "p_mw": 355.0,
      "q_mvar": -165.0,
      "q_source": "report",
      "tap": 0.92886,
      "z0_pu": 1.0350967249884575,
      "hv_v0_pu": 1.007105692128956,
      "margin_to_ov1_pu": 0.06490327501154258,
      "max_v_before_trip_pu": 1.053442503101223,
      "max_v_time_s": 60.0,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null,
      "shadow_standard_operate_s": null,
      "shadow_standard_stage": null,
      "shadow_fast_operate_s": null,
      "shadow_fast_stage": null
    },
    "Badajoz582": {
      "hv_bus": 7186,
      "collector_bus": 8162,
      "p_mw": 582.0,
      "q_mvar": -165.0,
      "q_source": "report",
      "tap": 0.92886,
      "z0_pu": 1.0799940280372464,
      "hv_v0_pu": 1.0303346896029641,
      "margin_to_ov1_pu": 0.020005971962753666,
      "max_v_before_trip_pu": 1.0899912374560787,
      "max_v_time_s": 59.61,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null,
      "shadow_standard_operate_s": null,
      "shadow_standard_stage": null,
      "shadow_fast_operate_s": null,
      "shadow_fast_stage": null
    },
    "Badajoz145": {
      "hv_bus": 7341,
      "collector_bus": 8163,
      "p_mw": 145.0,
      "q_mvar": -37.0,
      "q_source": "report",
      "tap": 0.92886,
      "z0_pu": 1.0798128797405055,
      "hv_v0_pu": 1.027633389440968,
      "margin_to_ov1_pu": 0.02018712025949454,
      "max_v_before_trip_pu": 1.0879635930088811,
      "max_v_time_s": 59.53,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null,
      "shadow_standard_operate_s": null,
      "shadow_standard_stage": null,
      "shadow_fast_operate_s": null,
      "shadow_fast_stage": null
    },
    "Segovia23": {
      "hv_bus": 7029,
      "collector_bus": 8164,
      "p_mw": 23.0,
      "q_mvar": -7.559734419113854,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92886,
      "z0_pu": 1.045833436949121,
      "hv_v0_pu": 1.0039350341794155,
      "margin_to_ov1_pu": 0.05416656305087919,
      "max_v_before_trip_pu": 1.0619571047154843,
      "max_v_time_s": 60.0,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null,
      "shadow_standard_operate_s": null,
      "shadow_standard_stage": null,
      "shadow_fast_operate_s": null,
      "shadow_fast_stage": null
    },
    "Seville550": {
      "hv_bus": 7058,
      "collector_bus": 8165,
      "p_mw": 550.0,
      "q_mvar": -180.77625784837477,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92886,
      "z0_pu": 1.0480032095680942,
      "hv_v0_pu": 1.0058657231722807,
      "margin_to_ov1_pu": 0.05199679043190586,
      "max_v_before_trip_pu": 1.0667947026833164,
      "max_v_time_s": 60.0,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null,
      "shadow_standard_operate_s": null,
      "shadow_standard_stage": null,
      "shadow_fast_operate_s": null,
      "shadow_fast_stage": null
    },
    "Segovia94": {
      "hv_bus": 7305,
      "collector_bus": 8166,
      "p_mw": 94.0,
      "q_mvar": -30.896305886813142,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92886,
      "z0_pu": 1.074500793638458,
      "hv_v0_pu": 1.0294793788241103,
      "margin_to_ov1_pu": 0.025499206361542015,
      "max_v_before_trip_pu": 1.0839727952964813,
      "max_v_time_s": 59.7,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null,
      "shadow_standard_operate_s": null,
      "shadow_standard_stage": null,
      "shadow_fast_operate_s": null,
      "shadow_fast_stage": null
    },
    "Badajoz118": {
      "hv_bus": 7043,
      "collector_bus": 8167,
      "p_mw": 118.0,
      "q_mvar": -38.784724411105856,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92886,
      "z0_pu": 1.0461931393489514,
      "hv_v0_pu": 1.004255069744647,
      "margin_to_ov1_pu": 0.05380686065104867,
      "max_v_before_trip_pu": 1.0602605000649865,
      "max_v_time_s": 49.35,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null,
      "shadow_standard_operate_s": null,
      "shadow_standard_stage": null,
      "shadow_fast_operate_s": null,
      "shadow_fast_stage": null
    },
    "Huelva34": {
      "hv_bus": 7019,
      "collector_bus": 8168,
      "p_mw": 34.0,
      "q_mvar": -11.175259576081348,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92886,
      "z0_pu": 1.0458315247739685,
      "hv_v0_pu": 1.0039333323497186,
      "margin_to_ov1_pu": 0.05416847522603163,
      "max_v_before_trip_pu": 1.0590213334997287,
      "max_v_time_s": 35.03,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null,
      "shadow_standard_operate_s": null,
      "shadow_standard_stage": null,
      "shadow_fast_operate_s": null,
      "shadow_fast_stage": null
    },
    "Caceres38": {
      "hv_bus": 7059,
      "collector_bus": 8169,
      "p_mw": 38.0,
      "q_mvar": -12.489995996796802,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92886,
      "z0_pu": 1.0477188590058948,
      "hv_v0_pu": 1.0056127002784072,
      "margin_to_ov1_pu": 0.0522811409941053,
      "max_v_before_trip_pu": 1.0656273103503544,
      "max_v_time_s": 60.0,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null,
      "shadow_standard_operate_s": null,
      "shadow_standard_stage": null,
      "shadow_fast_operate_s": null,
      "shadow_fast_stage": null
    },
    "Badajoz72": {
      "hv_bus": 7274,
      "collector_bus": 8170,
      "p_mw": 72.0,
      "q_mvar": -23.665255572878152,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92886,
      "z0_pu": 1.0478257101773834,
      "hv_v0_pu": 1.0057077861104442,
      "margin_to_ov1_pu": 0.05217428982261674,
      "max_v_before_trip_pu": 1.059112309037212,
      "max_v_time_s": 15.52,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null,
      "shadow_standard_operate_s": null,
      "shadow_standard_stage": null,
      "shadow_fast_operate_s": null,
      "shadow_fast_stage": null
    },
    "Badajoz16": {
      "hv_bus": 7415,
      "collector_bus": 8171,
      "p_mw": 16.0,
      "q_mvar": -5.258945682861811,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92886,
      "z0_pu": 1.0460643163611811,
      "hv_v0_pu": 1.0041404547934538,
      "margin_to_ov1_pu": 0.053935683638818954,
      "max_v_before_trip_pu": 1.0624426984190094,
      "max_v_time_s": 60.0,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null,
      "shadow_standard_operate_s": null,
      "shadow_standard_stage": null,
      "shadow_fast_operate_s": null,
      "shadow_fast_stage": null
    },
    "Caceres41": {
      "hv_bus": 7407,
      "collector_bus": 8172,
      "p_mw": 41.0,
      "q_mvar": -13.476048312333392,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92886,
      "z0_pu": 1.0472763225402633,
      "hv_v0_pu": 1.0052188960790571,
      "margin_to_ov1_pu": 0.05272367745973683,
      "max_v_before_trip_pu": 1.0651404291321065,
      "max_v_time_s": 60.0,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null,
      "shadow_standard_operate_s": null,
      "shadow_standard_stage": null,
      "shadow_fast_operate_s": null,
      "shadow_fast_stage": null
    },
    "Cadiz26": {
      "hv_bus": 7096,
      "collector_bus": 8173,
      "p_mw": 26.0,
      "q_mvar": -8.545786734650443,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92886,
      "z0_pu": 1.0568850030810388,
      "hv_v0_pu": 1.0137736567465192,
      "margin_to_ov1_pu": 0.04311499691896126,
      "max_v_before_trip_pu": 1.0718385256916692,
      "max_v_time_s": 59.78,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null,
      "shadow_standard_operate_s": null,
      "shadow_standard_stage": null,
      "shadow_fast_operate_s": null,
      "shadow_fast_stage": null
    },
    "Cadiz128": {
      "hv_bus": 7304,
      "collector_bus": 8174,
      "p_mw": 128.0,
      "q_mvar": -42.07156546289449,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92886,
      "z0_pu": 1.070170369139514,
      "hv_v0_pu": 1.0256159172810388,
      "margin_to_ov1_pu": 0.029829630860486178,
      "max_v_before_trip_pu": 1.0791624576005483,
      "max_v_time_s": 59.63,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null,
      "shadow_standard_operate_s": null,
      "shadow_standard_stage": null,
      "shadow_fast_operate_s": null,
      "shadow_fast_stage": null
    },
    "Malaga154": {
      "hv_bus": 7095,
      "collector_bus": 8175,
      "p_mw": 154.0,
      "q_mvar": -50.61735219754493,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92886,
      "z0_pu": 1.0493608609269849,
      "hv_v0_pu": 1.0070740427290499,
      "margin_to_ov1_pu": 0.050639139073015205,
      "max_v_before_trip_pu": 1.06550543250708,
      "max_v_time_s": 59.88,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null,
      "shadow_standard_operate_s": null,
      "shadow_standard_stage": null,
      "shadow_fast_operate_s": null,
      "shadow_fast_stage": null
    },
    "Cuenca530": {
      "hv_bus": 7018,
      "collector_bus": 8176,
      "p_mw": 530.0,
      "q_mvar": -174.20257574479749,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92886,
      "z0_pu": 1.0499929607276504,
      "hv_v0_pu": 1.0076366492912343,
      "margin_to_ov1_pu": 0.05000703927234973,
      "max_v_before_trip_pu": 1.0669949811039214,
      "max_v_time_s": 60.0,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null,
      "shadow_standard_operate_s": null,
      "shadow_standard_stage": null,
      "shadow_fast_operate_s": null,
      "shadow_fast_stage": null
    }
  },
  "initial_margin_min_pu": 0.020005971962753666,
  "initial_collector_v_pu": {
    "Granada355": 1.0350967249884575,
    "Badajoz582": 1.0799940280372464,
    "Badajoz145": 1.0798128797405055,
    "Segovia23": 1.045833436949121,
    "Seville550": 1.0480032095680942,
    "Segovia94": 1.074500793638458,
    "Badajoz118": 1.0461931393489514,
    "Huelva34": 1.0458315247739685,
    "Caceres38": 1.0477188590058948,
    "Badajoz72": 1.0478257101773834,
    "Badajoz16": 1.0460643163611811,
    "Caceres41": 1.0472763225402633,
    "Cadiz26": 1.0568850030810388,
    "Cadiz128": 1.070170369139514,
    "Malaga154": 1.0493608609269849,
    "Cuenca530": 1.0499929607276504
  },
  "interpretation": "No protected plant tripped: the plant-side voltages stayed below the OV1 pickup (or the relays were disabled). Generator trips: 0; UFLS stages: 0; separation: no; affected-area collapse: no. Affected-island frequency stayed within 49.978-50.001 Hz (50-Hz equivalent); system voltage range 0.970-1.090 pu.",
  "event_jump_solves": {
    "count": 2,
    "failures": [],
    "note": "algebraic variables re-solved with states frozen after every switching event (exact event semantics)"
  },
  "static_pv_q_limit_exceedance": {
    "checked": 90,
    "max_exceedance_mvar": 7.516736415863619,
    "device": "151",
    "note": "static generators keep their power-flow PV/PQ status during TDS; a regulating static PV has unlimited Q"
  }
}
