{
  "mode": "physics",
  "variant": "no_ov_protection",
  "variant_description": "Plant over-voltage relays disabled (OV1/OV2 removed); all other protection unchanged.",
  "tds_ok": true,
  "final_time_s": 60.0,
  "horizon_s": 60.0,
  "stopped_reason": null,
  "wall_time_s": 146.98835277557373,
  "build_time_s": 11.875622987747192,
  "accepted_steps": 6001,
  "rejected_step_calls": 0,
  "gsu_tap": 0.92087,
  "area_net_export_t0_mw": 4253.06292246227,
  "operator_actions": [
    {
      "t": 1.0,
      "code": "OA1a",
      "description": "Energize a second circuit in parallel with the 500 kV line of the renewable zone with the largest charging susceptance."
    },
    {
      "t": 3.0,
      "code": "OA1b",
      "description": "Energize a second circuit in parallel with the zone 500 kV line with the second-largest charging susceptance."
    },
    {
      "t": 5.0,
      "code": "OA2",
      "description": "Reduce the affected area's export by 1000 MW through governor set points (area governor units down pro rata; the voltage-regulated governor units of the directly tied areas up, pro rata to dispatch)."
    },
    {
      "t": 5.0,
      "code": "OA3",
      "description": "Reduce the 16 protected plants' output by 208 MW in total (pro rata) at constant power factor (P and Q scaled together)."
    }
  ],
  "block_trips": 0,
  "block_trip_sequence": [],
  "trips_initiated_after_a_previous_trip": 0,
  "neighbour_rise_per_trip": [],
  "other_plant_trips": 0,
  "generator_trips": 0,
  "generator_trip_triggers": [],
  "ufls_stages_operated": 0,
  "ufls_shed_mw": 0.0,
  "separation": false,
  "separation_time_s": null,
  "island_collapses": [],
  "affected_area_collapse": false,
  "blackout_emerged": false,
  "lost_block_p_mw": 0.0,
  "lost_block_q_absorption_mvar": 0.0,
  "lost_total_p_mw": 0.0,
  "lost_total_q_absorption_mvar": 0.0,
  "max_collector_v_pu": 1.0999995742720454,
  "max_zone_hv_v_pu": 1.037143214750919,
  "max_area_v_pu": 1.090290074810272,
  "max_system_v_pu": 1.090290074810272,
  "max_gen_terminal_v_pu": 1.0884971768747032,
  "control_flatness": {
    "vmax_pu": 0.007436687217808213,
    "vmin_pu": 0.002713584536124136,
    "collector_vmax_online_pu": 0.010015461417106408,
    "zone_hv_vmax_pu": 0.0067880775857476205,
    "affected_island_f_pu": 0.0004602198038533567
  },
  "commitment": {
    "commitment_c": null,
    "dispatch_rule": "must_run",
    "dispatch": {
      "rule": "must_run",
      "k": 0.5426967327681109,
      "units": 136,
      "target_mw": 11694.882819999995,
      "units_at_must_run": 27,
      "units_at_capability": 0,
      "must_run_fraction": 0.2
    },
    "area_online_sync_units": 137,
    "area_online_sync_mva": 31278.500000000015,
    "area_online_units_with_exciter": 24,
    "area_online_units_with_governor": 134
  },
  "plant_ov_mode": "off",
  "min_system_v_pu": 0.9696014228078198,
  "min_area_v_pu": 0.9967413650480792,
  "affected_f_eq_hz_min": 49.978213776415245,
  "affected_f_eq_hz_max": 50.00122476660791,
  "max_coi_angle_change_deg": 11.674757615891647,
  "per_block": {
    "Granada355": {
      "hv_bus": 7042,
      "collector_bus": 8161,
      "p_mw": 355.0,
      "q_mvar": -165.0,
      "q_source": "report",
      "tap": 0.92087,
      "z0_pu": 1.0452559178721519,
      "hv_v0_pu": 1.0072770695507955,
      "margin_to_ov1_pu": 0.054744082127848204,
      "max_v_before_trip_pu": 1.0636131374458515,
      "max_v_time_s": 60.0,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Badajoz582": {
      "hv_bus": 7186,
      "collector_bus": 8162,
      "p_mw": 582.0,
      "q_mvar": -165.0,
      "q_source": "report",
      "tap": 0.92087,
      "z0_pu": 1.089984112854939,
      "hv_v0_pu": 1.0303551371651714,
      "margin_to_ov1_pu": 0.010015887145061075,
      "max_v_before_trip_pu": 1.0999995742720454,
      "max_v_time_s": 59.61,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Badajoz145": {
      "hv_bus": 7341,
      "collector_bus": 8163,
      "p_mw": 145.0,
      "q_mvar": -37.0,
      "q_source": "report",
      "tap": 0.92087,
      "z0_pu": 1.0897766615216404,
      "hv_v0_pu": 1.02767630682668,
      "margin_to_ov1_pu": 0.010223338478359656,
      "max_v_before_trip_pu": 1.097936374116772,
      "max_v_time_s": 59.53,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Segovia23": {
      "hv_bus": 7029,
      "collector_bus": 8164,
      "p_mw": 23.0,
      "q_mvar": -7.559734419113854,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92087,
      "z0_pu": 1.0557769616465125,
      "hv_v0_pu": 1.004074773336436,
      "margin_to_ov1_pu": 0.04422303835348762,
      "max_v_before_trip_pu": 1.0719254866163634,
      "max_v_time_s": 60.0,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Seville550": {
      "hv_bus": 7058,
      "collector_bus": 8165,
      "p_mw": 550.0,
      "q_mvar": -180.77625784837477,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92087,
      "z0_pu": 1.0579882090027108,
      "hv_v0_pu": 1.006027513124164,
      "margin_to_ov1_pu": 0.042011790997289244,
      "max_v_before_trip_pu": 1.0768221620604606,
      "max_v_time_s": 60.0,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Segovia94": {
      "hv_bus": 7305,
      "collector_bus": 8166,
      "p_mw": 94.0,
      "q_mvar": -30.896305886813142,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92087,
      "z0_pu": 1.0845724689432867,
      "hv_v0_pu": 1.0295384131579353,
      "margin_to_ov1_pu": 0.01542753105671335,
      "max_v_before_trip_pu": 1.0940428434040008,
      "max_v_time_s": 59.69,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Badajoz118": {
      "hv_bus": 7043,
      "collector_bus": 8167,
      "p_mw": 118.0,
      "q_mvar": -38.784724411105856,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92087,
      "z0_pu": 1.0561540174031043,
      "hv_v0_pu": 1.004407716914713,
      "margin_to_ov1_pu": 0.04384598259689576,
      "max_v_before_trip_pu": 1.0702295484030513,
      "max_v_time_s": 49.35,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Huelva34": {
      "hv_bus": 7019,
      "collector_bus": 8168,
      "p_mw": 34.0,
      "q_mvar": -11.175259576081348,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92087,
      "z0_pu": 1.055770673368311,
      "hv_v0_pu": 1.0040692202421337,
      "margin_to_ov1_pu": 0.0442293266316891,
      "max_v_before_trip_pu": 1.0689648576994701,
      "max_v_time_s": 35.03,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Caceres38": {
      "hv_bus": 7059,
      "collector_bus": 8169,
      "p_mw": 38.0,
      "q_mvar": -12.489995996796802,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92087,
      "z0_pu": 1.0577043254818186,
      "hv_v0_pu": 1.00577681318338,
      "margin_to_ov1_pu": 0.0422956745181815,
      "max_v_before_trip_pu": 1.0756476495091907,
      "max_v_time_s": 60.0,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Badajoz72": {
      "hv_bus": 7274,
      "collector_bus": 8170,
      "p_mw": 72.0,
      "q_mvar": -23.665255572878152,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92087,
      "z0_pu": 1.0577262779059615,
      "hv_v0_pu": 1.0057961995569231,
      "margin_to_ov1_pu": 0.04227372209403857,
      "max_v_before_trip_pu": 1.0690102643472237,
      "max_v_time_s": 15.52,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Badajoz16": {
      "hv_bus": 7415,
      "collector_bus": 8171,
      "p_mw": 16.0,
      "q_mvar": -5.258945682861811,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92087,
      "z0_pu": 1.0560159837010108,
      "hv_v0_pu": 1.0042858336109712,
      "margin_to_ov1_pu": 0.04398401629898929,
      "max_v_before_trip_pu": 1.0724204841061349,
      "max_v_time_s": 60.0,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Caceres41": {
      "hv_bus": 7407,
      "collector_bus": 8172,
      "p_mw": 41.0,
      "q_mvar": -13.476048312333392,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92087,
      "z0_pu": 1.0572565617931444,
      "hv_v0_pu": 1.0053813657183128,
      "margin_to_ov1_pu": 0.042743438206855666,
      "max_v_before_trip_pu": 1.0751553875708448,
      "max_v_time_s": 60.0,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Cadiz26": {
      "hv_bus": 7096,
      "collector_bus": 8173,
      "p_mw": 26.0,
      "q_mvar": -8.545786734650443,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92087,
      "z0_pu": 1.066848337523589,
      "hv_v0_pu": 1.0138564388593854,
      "margin_to_ov1_pu": 0.03315166247641099,
      "max_v_before_trip_pu": 1.0818314189618237,
      "max_v_time_s": 59.78,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Cadiz128": {
      "hv_bus": 7304,
      "collector_bus": 8174,
      "p_mw": 128.0,
      "q_mvar": -42.07156546289449,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92087,
      "z0_pu": 1.0802172135701977,
      "hv_v0_pu": 1.0256824666158892,
      "margin_to_ov1_pu": 0.019782786429802357,
      "max_v_before_trip_pu": 1.0892014869666027,
      "max_v_time_s": 59.62,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Malaga154": {
      "hv_bus": 7095,
      "collector_bus": 8175,
      "p_mw": 154.0,
      "q_mvar": -50.61735219754493,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92087,
      "z0_pu": 1.05927233261502,
      "hv_v0_pu": 1.0071617552345449,
      "margin_to_ov1_pu": 0.040727667384980126,
      "max_v_before_trip_pu": 1.0754528485854848,
      "max_v_time_s": 59.88,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Cuenca530": {
      "hv_bus": 7018,
      "collector_bus": 8176,
      "p_mw": 530.0,
      "q_mvar": -174.20257574479749,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92087,
      "z0_pu": 1.0599893619994383,
      "hv_v0_pu": 1.007795130967703,
      "margin_to_ov1_pu": 0.040010638000561816,
      "max_v_before_trip_pu": 1.0770229350933294,
      "max_v_time_s": 60.0,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    }
  },
  "initial_margin_min_pu": 0.010015887145061075,
  "initial_collector_v_pu": {
    "Granada355": 1.0452559178721519,
    "Badajoz582": 1.089984112854939,
    "Badajoz145": 1.0897766615216404,
    "Segovia23": 1.0557769616465125,
    "Seville550": 1.0579882090027108,
    "Segovia94": 1.0845724689432867,
    "Badajoz118": 1.0561540174031043,
    "Huelva34": 1.055770673368311,
    "Caceres38": 1.0577043254818186,
    "Badajoz72": 1.0577262779059615,
    "Badajoz16": 1.0560159837010108,
    "Caceres41": 1.0572565617931444,
    "Cadiz26": 1.066848337523589,
    "Cadiz128": 1.0802172135701977,
    "Malaga154": 1.05927233261502,
    "Cuenca530": 1.0599893619994383
  },
  "interpretation": "No protected plant tripped: the plant-side voltages stayed below the OV1 pickup (or the relays were disabled). Generator trips: 0; UFLS stages: 0; separation: no; affected-area collapse: no. Affected-island frequency stayed within 49.978-50.001 Hz (50-Hz equivalent); system voltage range 0.970-1.090 pu.",
  "event_jump_solves": {
    "count": 2,
    "failures": [],
    "note": "algebraic variables re-solved with states frozen after every switching event (exact event semantics)"
  },
  "static_pv_q_limit_exceedance": {
    "checked": 90,
    "max_exceedance_mvar": 7.508670458722207,
    "device": "151",
    "note": "static generators keep their power-flow PV/PQ status during TDS; a regulating static PV has unlimited Q"
  }
}
