{
  "schema": "pa_dvsa.benchmarks/case_design/v1",
  "slug": "gbnetwork",
  "label": "GB network",
  "case": "GBnetwork/GBnetwork.xlsx",
  "addfile": null,
  "variant": {
    "name": "voltage_mode_res",
    "relays_disabled": false,
    "relay_pickup_pu": 1.1,
    "relay_dwell_s": 0.05,
    "plant_control": "voltage droop (over-voltage branch)",
    "plant_trip_preserves_absorption": false,
    "description": "PVD1 proportional over-voltage volt-var droop active at the operating point (no dead band): v1 = z0 - 1e-4 pu, dqdv = -Q0/(2W+d) (W = 0.05), qmn = qref0/2, qref0 = Q0 + dqdv d (gammaq); initial Q and operating point unchanged"
  },
  "system_mva": 100.0,
  "system_freq_hz": 60.0,
  "preparation": {
    "regularization": [],
    "disabled_timed_events": [
      {
        "model": "Toggle",
        "idx": "1"
      },
      {
        "model": "Toggle",
        "idx": "2"
      }
    ],
    "load_scale": 1.0,
    "rating_corrections": [
      {
        "model": "GENCLS",
        "idx": 1,
        "gen": 1,
        "sn_old_mva": 708.7644,
        "sn_new_mva": 911.6666666666666,
        "pmax_mw": 820.5,
        "stock_p_mw": 303.7966,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 2,
        "gen": 2,
        "sn_old_mva": 707.903,
        "sn_new_mva": 911.6666666666666,
        "pmax_mw": 820.5,
        "stock_p_mw": 304.3822,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 3,
        "gen": 3,
        "sn_old_mva": 482.5,
        "sn_new_mva": 911.6666666666666,
        "pmax_mw": 820.5,
        "stock_p_mw": 303.9515,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 11,
        "gen": 11,
        "sn_old_mva": 680.36,
        "sn_new_mva": 825.0,
        "pmax_mw": 742.5,
        "stock_p_mw": 290.4628,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 12,
        "gen": 12,
        "sn_old_mva": 680.8636,
        "sn_new_mva": 841.6666666666666,
        "pmax_mw": 757.5,
        "stock_p_mw": 290.18,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 13,
        "gen": 13,
        "sn_old_mva": 680.7694,
        "sn_new_mva": 841.6666666666666,
        "pmax_mw": 757.5,
        "stock_p_mw": 290.4318,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 14,
        "gen": 14,
        "sn_old_mva": 680.3994,
        "sn_new_mva": 825.0,
        "pmax_mw": 742.5,
        "stock_p_mw": 290.3847,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 18,
        "gen": 18,
        "sn_old_mva": 710.004,
        "sn_new_mva": 878.3333333333333,
        "pmax_mw": 790.5,
        "stock_p_mw": 305.1217,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 19,
        "gen": 19,
        "sn_old_mva": 709.1734,
        "sn_new_mva": 878.3333333333333,
        "pmax_mw": 790.5,
        "stock_p_mw": 305.002,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 20,
        "gen": 20,
        "sn_old_mva": 709.2386,
        "sn_new_mva": 878.3333333333333,
        "pmax_mw": 790.5,
        "stock_p_mw": 304.5867,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 21,
        "gen": 21,
        "sn_old_mva": 673.6876,
        "sn_new_mva": 878.3333333333333,
        "pmax_mw": 790.5,
        "stock_p_mw": 304.6193,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 28,
        "gen": 28,
        "sn_old_mva": 676.3525999999999,
        "sn_new_mva": 1081.6666666666667,
        "pmax_mw": 973.5,
        "stock_p_mw": 288.1762,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 29,
        "gen": 29,
        "sn_old_mva": 676.3516,
        "sn_new_mva": 1081.6666666666667,
        "pmax_mw": 973.5,
        "stock_p_mw": 288.17629999999997,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 30,
        "gen": 30,
        "sn_old_mva": 677.1078,
        "sn_new_mva": 1081.6666666666667,
        "pmax_mw": 973.5,
        "stock_p_mw": 288.1758,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 31,
        "gen": 31,
        "sn_old_mva": 677.1072,
        "sn_new_mva": 1081.6666666666667,
        "pmax_mw": 973.5,
        "stock_p_mw": 288.5539,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 32,
        "gen": 32,
        "sn_old_mva": 677.17,
        "sn_new_mva": 1081.6666666666667,
        "pmax_mw": 973.5,
        "stock_p_mw": 288.5536,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 33,
        "gen": 33,
        "sn_old_mva": 729.5624,
        "sn_new_mva": 1081.6666666666667,
        "pmax_mw": 973.5,
        "stock_p_mw": 288.585,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 34,
        "gen": 34,
        "sn_old_mva": 729.526,
        "sn_new_mva": 901.6666666666666,
        "pmax_mw": 811.5,
        "stock_p_mw": 314.7812,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 35,
        "gen": 35,
        "sn_old_mva": 678.4402,
        "sn_new_mva": 901.6666666666666,
        "pmax_mw": 811.5,
        "stock_p_mw": 314.763,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 36,
        "gen": 36,
        "sn_old_mva": 677.2726,
        "sn_new_mva": 805.0,
        "pmax_mw": 724.5,
        "stock_p_mw": 289.2201,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 37,
        "gen": 37,
        "sn_old_mva": 676.345,
        "sn_new_mva": 805.0,
        "pmax_mw": 724.5,
        "stock_p_mw": 288.6363,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 38,
        "gen": 38,
        "sn_old_mva": 676.8972,
        "sn_new_mva": 813.3333333333333,
        "pmax_mw": 732.0,
        "stock_p_mw": 288.1725,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 39,
        "gen": 39,
        "sn_old_mva": 100.0,
        "sn_new_mva": 813.3333333333333,
        "pmax_mw": 732.0,
        "stock_p_mw": 288.4486,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 42,
        "gen": 42,
        "sn_old_mva": 681.5044,
        "sn_new_mva": 816.6666666666666,
        "pmax_mw": 735.0,
        "stock_p_mw": 289.9488,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 43,
        "gen": 43,
        "sn_old_mva": 682.3566,
        "sn_new_mva": 816.6666666666666,
        "pmax_mw": 735.0,
        "stock_p_mw": 290.7522,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 44,
        "gen": 44,
        "sn_old_mva": 679.9904,
        "sn_new_mva": 816.6666666666666,
        "pmax_mw": 735.0,
        "stock_p_mw": 291.1783,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 45,
        "gen": 45,
        "sn_old_mva": 640.0,
        "sn_new_mva": 816.6666666666666,
        "pmax_mw": 735.0,
        "stock_p_mw": 289.9952,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 48,
        "gen": 48,
        "sn_old_mva": 684.7438000000001,
        "sn_new_mva": 808.3333333333333,
        "pmax_mw": 727.5,
        "stock_p_mw": 292.3875,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 49,
        "gen": 49,
        "sn_old_mva": 685.515,
        "sn_new_mva": 808.3333333333333,
        "pmax_mw": 727.5,
        "stock_p_mw": 292.37190000000004,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 50,
        "gen": 50,
        "sn_old_mva": 685.5527999999999,
        "sn_new_mva": 808.3333333333333,
        "pmax_mw": 727.5,
        "stock_p_mw": 292.7575,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 51,
        "gen": 51,
        "sn_old_mva": 100.0,
        "sn_new_mva": 843.3333333333333,
        "pmax_mw": 759.0,
        "stock_p_mw": 292.77639999999997,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 56,
        "gen": 56,
        "sn_old_mva": 674.5097999999999,
        "sn_new_mva": 1006.6666666666666,
        "pmax_mw": 906.0,
        "stock_p_mw": 287.2248,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 57,
        "gen": 57,
        "sn_old_mva": 700.833,
        "sn_new_mva": 1006.6666666666666,
        "pmax_mw": 906.0,
        "stock_p_mw": 287.25489999999996,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 58,
        "gen": 58,
        "sn_old_mva": 700.7996,
        "sn_new_mva": 1011.6666666666666,
        "pmax_mw": 910.5,
        "stock_p_mw": 300.4165,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 59,
        "gen": 59,
        "sn_old_mva": 700.8996,
        "sn_new_mva": 993.3333333333333,
        "pmax_mw": 894.0,
        "stock_p_mw": 300.3998,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 60,
        "gen": 60,
        "sn_old_mva": 700.9000000000001,
        "sn_new_mva": 1000.8333333333333,
        "pmax_mw": 900.75,
        "stock_p_mw": 300.4498,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 61,
        "gen": 61,
        "sn_old_mva": 740.6164,
        "sn_new_mva": 1004.1666666666666,
        "pmax_mw": 903.75,
        "stock_p_mw": 300.45000000000005,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 62,
        "gen": 62,
        "sn_old_mva": 740.5798,
        "sn_new_mva": 1073.3333333333333,
        "pmax_mw": 966.0,
        "stock_p_mw": 320.3082,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 63,
        "gen": 63,
        "sn_old_mva": 697.1432,
        "sn_new_mva": 1028.3333333333335,
        "pmax_mw": 925.5000000000001,
        "stock_p_mw": 320.2899,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 64,
        "gen": 64,
        "sn_old_mva": 697.1976,
        "sn_new_mva": 803.3333333333333,
        "pmax_mw": 723.0,
        "stock_p_mw": 298.5716,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 65,
        "gen": 65,
        "sn_old_mva": 670.8084,
        "sn_new_mva": 803.3333333333333,
        "pmax_mw": 723.0,
        "stock_p_mw": 298.5988,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 79,
        "gen": 79,
        "sn_old_mva": 706.6264,
        "sn_new_mva": 808.3333333333333,
        "pmax_mw": 727.5,
        "stock_p_mw": 303.296,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 80,
        "gen": 80,
        "sn_old_mva": 705.0892,
        "sn_new_mva": 808.3333333333333,
        "pmax_mw": 727.5,
        "stock_p_mw": 303.3132,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 81,
        "gen": 81,
        "sn_old_mva": 705.0856,
        "sn_new_mva": 808.3333333333333,
        "pmax_mw": 727.5,
        "stock_p_mw": 302.5446,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 82,
        "gen": 82,
        "sn_old_mva": 694.783,
        "sn_new_mva": 808.3333333333333,
        "pmax_mw": 727.5,
        "stock_p_mw": 302.5428,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 86,
        "gen": 86,
        "sn_old_mva": 713.751,
        "sn_new_mva": 833.3333333333333,
        "pmax_mw": 750.0,
        "stock_p_mw": 306.8929,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 87,
        "gen": 87,
        "sn_old_mva": 100.0,
        "sn_new_mva": 833.3333333333333,
        "pmax_mw": 750.0,
        "stock_p_mw": 306.8755,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 92,
        "gen": 92,
        "sn_old_mva": 700.7158000000001,
        "sn_new_mva": 833.3333333333333,
        "pmax_mw": 750.0,
        "stock_p_mw": 299.9062,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 93,
        "gen": 93,
        "sn_old_mva": 701.7941999999999,
        "sn_new_mva": 833.3333333333333,
        "pmax_mw": 750.0,
        "stock_p_mw": 300.35790000000003,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 94,
        "gen": 94,
        "sn_old_mva": 700.4484,
        "sn_new_mva": 833.3333333333333,
        "pmax_mw": 750.0,
        "stock_p_mw": 300.89709999999997,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 95,
        "gen": 95,
        "sn_old_mva": 699.8077999999999,
        "sn_new_mva": 833.3333333333333,
        "pmax_mw": 750.0,
        "stock_p_mw": 300.2242,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 96,
        "gen": 96,
        "sn_old_mva": 699.8122000000001,
        "sn_new_mva": 830.0,
        "pmax_mw": 747.0,
        "stock_p_mw": 299.90389999999996,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 97,
        "gen": 97,
        "sn_old_mva": 556.0,
        "sn_new_mva": 830.0,
        "pmax_mw": 747.0,
        "stock_p_mw": 299.90610000000004,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 102,
        "gen": 102,
        "sn_old_mva": 717.6388000000001,
        "sn_new_mva": 991.6666666666667,
        "pmax_mw": 892.5000000000001,
        "stock_p_mw": 308.8195,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 103,
        "gen": 103,
        "sn_old_mva": 560.5,
        "sn_new_mva": 991.6666666666667,
        "pmax_mw": 892.5000000000001,
        "stock_p_mw": 308.81940000000003,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 113,
        "gen": 113,
        "sn_old_mva": 100.0,
        "sn_new_mva": 539.1666666666666,
        "pmax_mw": 485.25,
        "stock_p_mw": 280.0471,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 119,
        "gen": 119,
        "sn_old_mva": 678.5502,
        "sn_new_mva": 805.0,
        "pmax_mw": 724.5,
        "stock_p_mw": 289.3071,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 120,
        "gen": 120,
        "sn_old_mva": 678.6432,
        "sn_new_mva": 838.3333333333333,
        "pmax_mw": 754.5,
        "stock_p_mw": 289.2751,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 121,
        "gen": 121,
        "sn_old_mva": 678.6128,
        "sn_new_mva": 838.3333333333333,
        "pmax_mw": 754.5,
        "stock_p_mw": 289.3216,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 122,
        "gen": 122,
        "sn_old_mva": 686.6442000000001,
        "sn_new_mva": 805.0,
        "pmax_mw": 724.5,
        "stock_p_mw": 289.3064,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 133,
        "gen": 133,
        "sn_old_mva": 100.0,
        "sn_new_mva": 473.3333333333333,
        "pmax_mw": 426.0,
        "stock_p_mw": 304.42589999999996,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 155,
        "gen": 155,
        "sn_old_mva": 196.9,
        "sn_new_mva": 866.6666666666666,
        "pmax_mw": 780.0,
        "stock_p_mw": 306.7893,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 173,
        "gen": 173,
        "sn_old_mva": 232.0,
        "sn_new_mva": 666.6666666666666,
        "pmax_mw": 600.0,
        "stock_p_mw": 304.9596,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 185,
        "gen": 185,
        "sn_old_mva": 280.0,
        "sn_new_mva": 403.3333333333333,
        "pmax_mw": 363.0,
        "stock_p_mw": 310.27369999999996,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 187,
        "gen": 187,
        "sn_old_mva": 211.0,
        "sn_new_mva": 281.6666666666667,
        "pmax_mw": 253.5,
        "stock_p_mw": 253.5,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 192,
        "gen": 192,
        "sn_old_mva": 310.0,
        "sn_new_mva": 700.0,
        "pmax_mw": 630.0,
        "stock_p_mw": 307.31489999999997,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 201,
        "gen": 201,
        "sn_old_mva": 100.0,
        "sn_new_mva": 201.66666666666666,
        "pmax_mw": 181.5,
        "stock_p_mw": 181.5,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 204,
        "gen": 204,
        "sn_old_mva": 100.0,
        "sn_new_mva": 3130.0,
        "pmax_mw": 2817.0,
        "stock_p_mw": 313.8041,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 251,
        "gen": 252,
        "sn_old_mva": 223.0,
        "sn_new_mva": 700.0,
        "pmax_mw": 630.0,
        "stock_p_mw": 299.39070000000004,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 262,
        "gen": 263,
        "sn_old_mva": 594.6086,
        "sn_new_mva": 1000.0,
        "pmax_mw": 900.0,
        "stock_p_mw": 247.3043,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 263,
        "gen": 264,
        "sn_old_mva": 564.103,
        "sn_new_mva": 1000.0,
        "pmax_mw": 900.0,
        "stock_p_mw": 247.3043,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 264,
        "gen": 265,
        "sn_old_mva": 564.0640000000001,
        "sn_new_mva": 1008.3333333333331,
        "pmax_mw": 907.4999999999999,
        "stock_p_mw": 232.05149999999998,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 265,
        "gen": 266,
        "sn_old_mva": 311.5,
        "sn_new_mva": 1008.3333333333331,
        "pmax_mw": 907.4999999999999,
        "stock_p_mw": 232.032,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 268,
        "gen": 269,
        "sn_old_mva": 481.1668,
        "sn_new_mva": 960.0,
        "pmax_mw": 864.0,
        "stock_p_mw": 190.5834,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 269,
        "gen": 270,
        "sn_old_mva": 481.1668,
        "sn_new_mva": 960.0,
        "pmax_mw": 864.0,
        "stock_p_mw": 190.5834,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 270,
        "gen": 271,
        "sn_old_mva": 481.153,
        "sn_new_mva": 960.0,
        "pmax_mw": 864.0,
        "stock_p_mw": 190.5834,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 271,
        "gen": 272,
        "sn_old_mva": 430.0,
        "sn_new_mva": 960.0,
        "pmax_mw": 864.0,
        "stock_p_mw": 190.57649999999998,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 333,
        "gen": 334,
        "sn_old_mva": 451.8792,
        "sn_new_mva": 620.0,
        "pmax_mw": 558.0,
        "stock_p_mw": 176.0118,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 334,
        "gen": 335,
        "sn_old_mva": 450.9954,
        "sn_new_mva": 590.0,
        "pmax_mw": 531.0,
        "stock_p_mw": 175.93959999999998,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 337,
        "gen": 338,
        "sn_old_mva": 154.16,
        "sn_new_mva": 443.3333333333333,
        "pmax_mw": 399.0,
        "stock_p_mw": 175.5202,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 394,
        "gen": 206,
        "sn_old_mva": 1100.0,
        "sn_new_mva": 1666.6666666666665,
        "pmax_mw": 1500.0,
        "stock_p_mw": 305.9952,
        "condenser": false
      }
    ]
  },
  "constants": {
    "res_share_of_load": 0.39,
    "load_scale": 0.6,
    "block_p_spread": 0.3,
    "plant_pf": 0.95,
    "must_run_fraction": 0.2,
    "kappa_q_over_p": -0.3286841051788632,
    "plant_sn_over_p": 1.15,
    "gsu_x_device_pu": 0.12,
    "gsu_x_over_r": 40.0,
    "collector_kv": 34.5,
    "z0_range_pu": [
      1.06,
      1.092
    ],
    "tap_range": [
      0.9,
      1.1
    ],
    "q_design_rel_tol": 0.01,
    "scr_min": 3.0,
    "plant_spacing_pu": 0.005,
    "strong_quantile": 0.5,
    "relay_pickup_pu": 1.1,
    "hv_min_kv": 200.0,
    "n_clusters": 4,
    "pvd1_ialim": 1.3,
    "pvd1_qlim_device": 0.6,
    "pvd1_fixed_pf": {
      "dqdv": -1.0,
      "v0": 0.01,
      "v1": 5.0
    },
    "pvd1_trip_disabled": {
      "vt0": 0.005,
      "vt1": 0.01,
      "vt2": 5.0,
      "vt3": 6.0,
      "ft0": 0.05,
      "ft1": 0.1,
      "ft2": 999.0,
      "ft3": 1000.0,
      "recflag": 0
    },
    "voltage_mode_breakpoint_offset_pu": 0.0001,
    "voltage_mode_saturation_dv_pu": 0.05,
    "p_permutation_alpha": 0.6180339887498949,
    "z0_permutation_alpha": 0.41421356237309515,
    "tds_defaults": {
      "tf": 2.0,
      "tstep": 0.005,
      "no_tqdm": 1,
      "criteria": 0
    }
  },
  "scenario": {
    "name": "light_load",
    "load_scale": 0.6,
    "res_share": 0.39,
    "tap_range": [
      0.9,
      1.1
    ],
    "dispatch_rule": "proportional_must_run",
    "must_run_fraction": 0.2,
    "description": "light load (every PQ load at 60 % of the stock P and Q), RES = 50 % of the scaled load, all synchronous units online with one common dispatch factor and a must-run minimum, stock voltage set points, taps within +/-10 %",
    "res_share_requested": 0.5,
    "res_share_capped": true,
    "res_share_reason": "capped by must-run: 22237 MW committed minimum vs 18787 MW required at the requested share 0.50 (scaled load 36047 MW - RES 18023 MW + losses 763 MW); 0 of 309 units on the governor-minimum basis",
    "res_share_search": [
      {
        "res_share": 0.5,
        "feasible": false,
        "must_run_mw": 22237.04573999998,
        "required_mw": 18786.757317241874,
        "losses_mw": 763.4893172418515,
        "balance_share": 0.4042823858925556
      },
      {
        "res_share": 0.4,
        "feasible": false,
        "must_run_mw": 22237.04573999998,
        "required_mw": 22137.486924366982,
        "losses_mw": 509.5653243669574,
        "balance_share": 0.397238047627295
      },
      {
        "res_share": 0.39,
        "feasible": true
      }
    ],
    "res_share_cap_detail": {
      "scenario": "light_load",
      "must_run_total_mw": 22237.04573999998,
      "sync_needed_mw": 18786.757317241874,
      "scaled_load_mw": 36046.536000000044,
      "res_share": 0.5,
      "res_mw": 18023.268000000022,
      "losses_mw": 763.4893172418515,
      "n_units_online": 309,
      "n_units_governor_minimum": 0,
      "slack_at_all_must_run_mw": -3150.2884227581076,
      "slack_must_run_mw": 300.0,
      "max_feasible_res_share": 0.4042823858925556,
      "largest_must_run_units": [
        {
          "unit": 204,
          "must_run_mw": 313.8041,
          "basis": "20 % capability",
          "stock_mw": 313.8041
        },
        {
          "unit": 206,
          "must_run_mw": 300.0,
          "basis": "20 % capability",
          "stock_mw": 310.63265435184985
        },
        {
          "unit": 28,
          "must_run_mw": 194.70000000000002,
          "basis": "20 % capability",
          "stock_mw": 288.1762
        },
        {
          "unit": 29,
          "must_run_mw": 194.70000000000002,
          "basis": "20 % capability",
          "stock_mw": 288.17629999999997
        },
        {
          "unit": 30,
          "must_run_mw": 194.70000000000002,
          "basis": "20 % capability",
          "stock_mw": 288.1758
        },
        {
          "unit": 31,
          "must_run_mw": 194.70000000000002,
          "basis": "20 % capability",
          "stock_mw": 288.5539
        },
        {
          "unit": 32,
          "must_run_mw": 194.70000000000002,
          "basis": "20 % capability",
          "stock_mw": 288.5536
        },
        {
          "unit": 33,
          "must_run_mw": 194.70000000000002,
          "basis": "20 % capability",
          "stock_mw": 288.585
        }
      ]
    }
  },
  "uel": {
    "applied": true,
    "rule": "zero-output synchronous condensers (GENCLS, |stock P| < 1 MW): Q >= -0.30 Sn (MVA rating, ANDES default 100 MVA where the data give none), enforced per device in the power flow: a condenser below its limit is switched from voltage control to fixed Q = limit (ANDES PV->PQ switching with qmin = limit on the condensers only; every other PV limit, all data placeholders, is set non-binding at +/-1e6 pu)",
    "q_over_sn": -0.3,
    "p_max_mw": 1.0,
    "n_condensers": 85,
    "n_at_limit": 39,
    "n_below_limit_without_uel": 26,
    "max_violation_mvar": 0.0,
    "n_spurious_conversions": 0,
    "reference_without_uel": {
      "max_voltage_rise_pu": 0.045725387186851485,
      "max_voltage_drop_pu": -1.7241748087037934e-06,
      "hv_v_max_without_uel_pu": 1.0955671104551434,
      "bus_v_max_without_uel_pu": 1.1486238952206753
    },
    "devices": [
      {
        "pv": 27,
        "bus": 35,
        "machines": [
          27
        ],
        "sn_mva": 676.3524,
        "q_limit_mvar": -202.90572,
        "q_without_uel_mvar": 15.702810721915087,
        "q_final_mvar": 14.803226996744693,
        "v0_setpoint_pu": 1.01,
        "v_bus_pu": 1.01,
        "fixed_q_at_limit": false,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 40,
        "bus": 54,
        "machines": [
          40
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": 21.385727235150824,
        "q_final_mvar": -14.060857023529472,
        "v0_setpoint_pu": 1.01,
        "v_bus_pu": 1.01,
        "fixed_q_at_limit": false,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 41,
        "bus": 55,
        "machines": [
          41
        ],
        "sn_mva": 679.8976,
        "q_limit_mvar": -203.96928,
        "q_without_uel_mvar": 21.30971131044146,
        "q_final_mvar": -14.010877837893055,
        "v0_setpoint_pu": 1.01,
        "v_bus_pu": 1.01,
        "fixed_q_at_limit": false,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 52,
        "bus": 75,
        "machines": [
          52
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": -57.07445843876787,
        "q_final_mvar": -30.0,
        "v0_setpoint_pu": 1.0,
        "v_bus_pu": 1.010391819736831,
        "fixed_q_at_limit": true,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 53,
        "bus": 76,
        "machines": [
          53
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": -57.074473960758674,
        "q_final_mvar": -30.0,
        "v0_setpoint_pu": 1.0,
        "v_bus_pu": 1.0103918205396054,
        "fixed_q_at_limit": true,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 54,
        "bus": 77,
        "machines": [
          54
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": -56.395361501035346,
        "q_final_mvar": -30.0,
        "v0_setpoint_pu": 1.0,
        "v_bus_pu": 1.010323139661778,
        "fixed_q_at_limit": true,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 55,
        "bus": 78,
        "machines": [
          55
        ],
        "sn_mva": 674.4496,
        "q_limit_mvar": -202.33488,
        "q_without_uel_mvar": -55.703758968135496,
        "q_final_mvar": -82.07905589379733,
        "v0_setpoint_pu": 1.0,
        "v_bus_pu": 1.0,
        "fixed_q_at_limit": false,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 88,
        "bus": 122,
        "machines": [
          88
        ],
        "sn_mva": 683.5658,
        "q_limit_mvar": -205.06973999999997,
        "q_without_uel_mvar": -89.76901269235167,
        "q_final_mvar": -122.47830163695002,
        "v0_setpoint_pu": 1.0,
        "v_bus_pu": 1.0,
        "fixed_q_at_limit": false,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 114,
        "bus": 156,
        "machines": [
          114
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": -3.590813919038579,
        "q_final_mvar": -3.6656917858464046,
        "v0_setpoint_pu": 1.01,
        "v_bus_pu": 1.01,
        "fixed_q_at_limit": false,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 115,
        "bus": 158,
        "machines": [
          115
        ],
        "sn_mva": 699.5424,
        "q_limit_mvar": -209.86272000000002,
        "q_without_uel_mvar": -20.000560813682327,
        "q_final_mvar": -28.103602805141247,
        "v0_setpoint_pu": 0.99,
        "v_bus_pu": 0.99,
        "fixed_q_at_limit": false,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 134,
        "bus": 182,
        "machines": [
          134
        ],
        "sn_mva": 607.0,
        "q_limit_mvar": -182.1,
        "q_without_uel_mvar": -1.179761329349793,
        "q_final_mvar": -1.49729466029591,
        "v0_setpoint_pu": 1.01,
        "v_bus_pu": 1.01,
        "fixed_q_at_limit": false,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 202,
        "bus": 352,
        "machines": [
          202
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": -254.90074644216872,
        "q_final_mvar": -30.0,
        "v0_setpoint_pu": 1.04,
        "v_bus_pu": 1.0590406734321862,
        "fixed_q_at_limit": true,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 203,
        "bus": 353,
        "machines": [
          203
        ],
        "sn_mva": 727.6082,
        "q_limit_mvar": -218.28246000000001,
        "q_without_uel_mvar": 78.39343766636351,
        "q_final_mvar": -149.8540261222252,
        "v0_setpoint_pu": 1.05,
        "v_bus_pu": 1.05,
        "fixed_q_at_limit": false,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 205,
        "bus": 425,
        "machines": [
          205
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": 96.58121132571871,
        "q_final_mvar": 93.36501169752715,
        "v0_setpoint_pu": 1.05,
        "v_bus_pu": 1.05,
        "fixed_q_at_limit": false,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 207,
        "bus": 572,
        "machines": [
          206
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": -43.00708971201237,
        "q_final_mvar": -30.0,
        "v0_setpoint_pu": 1.03,
        "v_bus_pu": 1.050618642882459,
        "fixed_q_at_limit": true,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 208,
        "bus": 574,
        "machines": [
          207
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": 2.1497056550095475,
        "q_final_mvar": -30.0,
        "v0_setpoint_pu": 1.05,
        "v_bus_pu": 1.054995735443571,
        "fixed_q_at_limit": true,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 209,
        "bus": 585,
        "machines": [
          208
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": -136.86977198530278,
        "q_final_mvar": -30.0,
        "v0_setpoint_pu": 1.03,
        "v_bus_pu": 1.054862623393057,
        "fixed_q_at_limit": true,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 210,
        "bus": 855,
        "machines": [
          209
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": 21.33512430635397,
        "q_final_mvar": 21.335124306353908,
        "v0_setpoint_pu": 1.05,
        "v_bus_pu": 1.05,
        "fixed_q_at_limit": false,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 211,
        "bus": 882,
        "machines": [
          210
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": -44.8023360465102,
        "q_final_mvar": -30.0,
        "v0_setpoint_pu": 1.02,
        "v_bus_pu": 1.065725387186855,
        "fixed_q_at_limit": true,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 212,
        "bus": 883,
        "machines": [
          211
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": -44.8023360465102,
        "q_final_mvar": -30.0,
        "v0_setpoint_pu": 1.02,
        "v_bus_pu": 1.065725387186855,
        "fixed_q_at_limit": true,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 213,
        "bus": 884,
        "machines": [
          212
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": 38.28390395188336,
        "q_final_mvar": 23.356546532387597,
        "v0_setpoint_pu": 1.05,
        "v_bus_pu": 1.05,
        "fixed_q_at_limit": false,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 214,
        "bus": 885,
        "machines": [
          213
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": 26.799478504394266,
        "q_final_mvar": 26.79947850439432,
        "v0_setpoint_pu": 1.05,
        "v_bus_pu": 1.05,
        "fixed_q_at_limit": false,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 215,
        "bus": 886,
        "machines": [
          214
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": -1.2595865225835678e-13,
        "q_final_mvar": -2.3749443703411775e-13,
        "v0_setpoint_pu": 1.05,
        "v_bus_pu": 1.05,
        "fixed_q_at_limit": false,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 216,
        "bus": 887,
        "machines": [
          215
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": -2.48593533737168e-13,
        "q_final_mvar": -7.61944172443118e-14,
        "v0_setpoint_pu": 1.05,
        "v_bus_pu": 1.05,
        "fixed_q_at_limit": false,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 217,
        "bus": 888,
        "machines": [
          216
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": -1.0381096131356076e-13,
        "q_final_mvar": -14.078622969605906,
        "v0_setpoint_pu": 1.05,
        "v_bus_pu": 1.05,
        "fixed_q_at_limit": false,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 218,
        "bus": 889,
        "machines": [
          217
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": 3.229857079108306e-14,
        "q_final_mvar": -14.181029727211955,
        "v0_setpoint_pu": 1.05,
        "v_bus_pu": 1.05,
        "fixed_q_at_limit": false,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 219,
        "bus": 890,
        "machines": [
          218
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": 25.393242537396954,
        "q_final_mvar": 25.393242537396798,
        "v0_setpoint_pu": 1.05,
        "v_bus_pu": 1.05,
        "fixed_q_at_limit": false,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 220,
        "bus": 891,
        "machines": [
          219
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": 25.393242537396954,
        "q_final_mvar": 25.393242537396798,
        "v0_setpoint_pu": 1.05,
        "v_bus_pu": 1.05,
        "fixed_q_at_limit": false,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 221,
        "bus": 892,
        "machines": [
          220
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": -8.899974654394235e-14,
        "q_final_mvar": -1.8983813864678198e-13,
        "v0_setpoint_pu": 1.05,
        "v_bus_pu": 1.05,
        "fixed_q_at_limit": false,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 222,
        "bus": 893,
        "machines": [
          221
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": -8.429234141903677e-14,
        "q_final_mvar": -1.886400601915165e-13,
        "v0_setpoint_pu": 1.05,
        "v_bus_pu": 1.05,
        "fixed_q_at_limit": false,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 223,
        "bus": 894,
        "machines": [
          222
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": 12.769124591087898,
        "q_final_mvar": -2.294277239281749,
        "v0_setpoint_pu": 1.05,
        "v_bus_pu": 1.05,
        "fixed_q_at_limit": false,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 224,
        "bus": 895,
        "machines": [
          223
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": 12.769124591088005,
        "q_final_mvar": 6.826749355373939,
        "v0_setpoint_pu": 1.05,
        "v_bus_pu": 1.05,
        "fixed_q_at_limit": false,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 225,
        "bus": 896,
        "machines": [
          224
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": 12.750517304706971,
        "q_final_mvar": 6.816801399479244,
        "v0_setpoint_pu": 1.05,
        "v_bus_pu": 1.05,
        "fixed_q_at_limit": false,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 226,
        "bus": 897,
        "machines": [
          225
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": -4.339106071050752e-14,
        "q_final_mvar": -6.174137782474011e-14,
        "v0_setpoint_pu": 1.05,
        "v_bus_pu": 1.05,
        "fixed_q_at_limit": false,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 227,
        "bus": 898,
        "machines": [
          226
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": 1.5760034145839916e-13,
        "q_final_mvar": 1.2038810541083418e-13,
        "v0_setpoint_pu": 1.05,
        "v_bus_pu": 1.05,
        "fixed_q_at_limit": false,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 228,
        "bus": 901,
        "machines": [
          227
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": 21.335119551366923,
        "q_final_mvar": 14.855951088889011,
        "v0_setpoint_pu": 1.05,
        "v_bus_pu": 1.05,
        "fixed_q_at_limit": false,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 229,
        "bus": 903,
        "machines": [
          228
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": 20.74697985734526,
        "q_final_mvar": -7.895217956709269,
        "v0_setpoint_pu": 1.05,
        "v_bus_pu": 1.05,
        "fixed_q_at_limit": false,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 230,
        "bus": 974,
        "machines": [
          229
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": 1.2461585657088218e-10,
        "q_final_mvar": -30.0,
        "v0_setpoint_pu": 1.05,
        "v_bus_pu": 1.0590905945848816,
        "fixed_q_at_limit": true,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 231,
        "bus": 975,
        "machines": [
          230
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": 1.8685191052169383e-10,
        "q_final_mvar": -3.821012977415425,
        "v0_setpoint_pu": 1.05,
        "v_bus_pu": 1.05,
        "fixed_q_at_limit": false,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 232,
        "bus": 976,
        "machines": [
          231
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": -1.3652753529292846e-10,
        "q_final_mvar": -30.0,
        "v0_setpoint_pu": 1.03,
        "v_bus_pu": 1.0314942454683305,
        "fixed_q_at_limit": true,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 233,
        "bus": 977,
        "machines": [
          232
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": 4.6748862832950665e-11,
        "q_final_mvar": -9.17260552436763e-11,
        "v0_setpoint_pu": 1.03,
        "v_bus_pu": 1.03,
        "fixed_q_at_limit": false,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 234,
        "bus": 978,
        "machines": [
          233
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": 9.009832642121862e-11,
        "q_final_mvar": -30.0,
        "v0_setpoint_pu": 1.01,
        "v_bus_pu": 1.0231259082566364,
        "fixed_q_at_limit": true,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 235,
        "bus": 979,
        "machines": [
          234
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": 1.7154610873487656e-10,
        "q_final_mvar": -30.0,
        "v0_setpoint_pu": 1.04,
        "v_bus_pu": 1.043274365294923,
        "fixed_q_at_limit": true,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 236,
        "bus": 980,
        "machines": [
          235
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": 3.2983786320437995e-11,
        "q_final_mvar": -7.992470176109374,
        "v0_setpoint_pu": 1.05,
        "v_bus_pu": 1.05,
        "fixed_q_at_limit": false,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 237,
        "bus": 981,
        "machines": [
          236
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": 3.2983786320437995e-11,
        "q_final_mvar": -7.992470176109374,
        "v0_setpoint_pu": 1.05,
        "v_bus_pu": 1.05,
        "fixed_q_at_limit": false,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 238,
        "bus": 982,
        "machines": [
          237
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": 1.0254474876071535e-10,
        "q_final_mvar": -30.0,
        "v0_setpoint_pu": 1.05,
        "v_bus_pu": 1.0515475478383471,
        "fixed_q_at_limit": true,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 239,
        "bus": 983,
        "machines": [
          238
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": 1.8685191052169383e-10,
        "q_final_mvar": -3.821012977415425,
        "v0_setpoint_pu": 1.05,
        "v_bus_pu": 1.05,
        "fixed_q_at_limit": false,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 240,
        "bus": 984,
        "machines": [
          239
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": 1.3550555843741715e-10,
        "q_final_mvar": -2.8934413992269386e-10,
        "v0_setpoint_pu": 1.05,
        "v_bus_pu": 1.05,
        "fixed_q_at_limit": false,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 241,
        "bus": 985,
        "machines": [
          240
        ],
        "sn_mva": 493.0,
        "q_limit_mvar": -147.9,
        "q_without_uel_mvar": 3.2977329875049724e-11,
        "q_final_mvar": -37.809735099395894,
        "v0_setpoint_pu": 1.05,
        "v_bus_pu": 1.05,
        "fixed_q_at_limit": false,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 357,
        "bus": 352,
        "machines": [
          356
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": -254.90074644216878,
        "q_final_mvar": -30.0,
        "v0_setpoint_pu": 1.04,
        "v_bus_pu": 1.0590406734321862,
        "fixed_q_at_limit": true,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 358,
        "bus": 353,
        "machines": [
          357
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": 78.39343766636337,
        "q_final_mvar": -30.0,
        "v0_setpoint_pu": 1.05,
        "v_bus_pu": 1.05,
        "fixed_q_at_limit": true,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 359,
        "bus": 425,
        "machines": [
          358
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": 96.58121132571871,
        "q_final_mvar": 93.36501169752715,
        "v0_setpoint_pu": 1.05,
        "v_bus_pu": 1.05,
        "fixed_q_at_limit": false,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 360,
        "bus": 572,
        "machines": [
          359
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": -43.00708971201262,
        "q_final_mvar": -30.0,
        "v0_setpoint_pu": 1.03,
        "v_bus_pu": 1.050618642882459,
        "fixed_q_at_limit": true,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 361,
        "bus": 574,
        "machines": [
          360
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": 2.1497056550093685,
        "q_final_mvar": -30.0,
        "v0_setpoint_pu": 1.05,
        "v_bus_pu": 1.054995735443571,
        "fixed_q_at_limit": true,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 362,
        "bus": 585,
        "machines": [
          361
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": -136.86977198530278,
        "q_final_mvar": -30.0,
        "v0_setpoint_pu": 1.03,
        "v_bus_pu": 1.054862623393057,
        "fixed_q_at_limit": true,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 363,
        "bus": 535,
        "machines": [
          362
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": 95.08686130854169,
        "q_final_mvar": -0.3670249461862422,
        "v0_setpoint_pu": 1.03,
        "v_bus_pu": 1.03,
        "fixed_q_at_limit": false,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 364,
        "bus": 560,
        "machines": [
          363
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": -237.79522166596846,
        "q_final_mvar": -30.0,
        "v0_setpoint_pu": 1.05,
        "v_bus_pu": 1.0849517312773211,
        "fixed_q_at_limit": true,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 365,
        "bus": 560,
        "machines": [
          364
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": -237.79522166596846,
        "q_final_mvar": -30.0,
        "v0_setpoint_pu": 1.05,
        "v_bus_pu": 1.0849517312773211,
        "fixed_q_at_limit": true,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 366,
        "bus": 412,
        "machines": [
          365
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": -490.74644041042586,
        "q_final_mvar": -30.0,
        "v0_setpoint_pu": 1.02,
        "v_bus_pu": 1.0316973630261874,
        "fixed_q_at_limit": true,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 367,
        "bus": 405,
        "machines": [
          366
        ],
        "sn_mva": 727.6082,
        "q_limit_mvar": -218.28246000000001,
        "q_without_uel_mvar": 14.899445029203392,
        "q_final_mvar": -108.54737102228724,
        "v0_setpoint_pu": 1.04,
        "v_bus_pu": 1.04,
        "fixed_q_at_limit": false,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 370,
        "bus": 374,
        "machines": [
          369
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": -188.2692174148012,
        "q_final_mvar": -30.0,
        "v0_setpoint_pu": 1.05,
        "v_bus_pu": 1.0635544299446338,
        "fixed_q_at_limit": true,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 371,
        "bus": 374,
        "machines": [
          370
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": -188.26921741480047,
        "q_final_mvar": -30.0,
        "v0_setpoint_pu": 1.05,
        "v_bus_pu": 1.0635544299446338,
        "fixed_q_at_limit": true,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 372,
        "bus": 422,
        "machines": [
          371
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": 90.04032651343843,
        "q_final_mvar": -4.882688987079641,
        "v0_setpoint_pu": 1.03,
        "v_bus_pu": 1.03,
        "fixed_q_at_limit": false,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 373,
        "bus": 422,
        "machines": [
          372
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": 90.04032651343846,
        "q_final_mvar": -4.882688987079769,
        "v0_setpoint_pu": 1.03,
        "v_bus_pu": 1.03,
        "fixed_q_at_limit": false,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 374,
        "bus": 425,
        "machines": [
          373
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": 96.58121132571871,
        "q_final_mvar": 93.36501169752715,
        "v0_setpoint_pu": 1.05,
        "v_bus_pu": 1.05,
        "fixed_q_at_limit": false,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 375,
        "bus": 425,
        "machines": [
          374
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": 96.5812113257189,
        "q_final_mvar": 93.3650116975274,
        "v0_setpoint_pu": 1.05,
        "v_bus_pu": 1.05,
        "fixed_q_at_limit": false,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 376,
        "bus": 348,
        "machines": [
          375
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": -355.4646140357918,
        "q_final_mvar": -30.0,
        "v0_setpoint_pu": 1.04,
        "v_bus_pu": 1.0517967486445976,
        "fixed_q_at_limit": true,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 377,
        "bus": 359,
        "machines": [
          376
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": -46.2745141388842,
        "q_final_mvar": -30.0,
        "v0_setpoint_pu": 1.04,
        "v_bus_pu": 1.0446536935629644,
        "fixed_q_at_limit": true,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 378,
        "bus": 359,
        "machines": [
          377
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": -46.27451413888399,
        "q_final_mvar": -30.0,
        "v0_setpoint_pu": 1.04,
        "v_bus_pu": 1.0446536935629644,
        "fixed_q_at_limit": true,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 379,
        "bus": 444,
        "machines": [
          378
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": -0.8766802861948377,
        "q_final_mvar": -3.343696602709359,
        "v0_setpoint_pu": 1.05,
        "v_bus_pu": 1.05,
        "fixed_q_at_limit": false,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 380,
        "bus": 522,
        "machines": [
          379
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": 119.35786246101581,
        "q_final_mvar": 116.85316937520864,
        "v0_setpoint_pu": 1.05,
        "v_bus_pu": 1.05,
        "fixed_q_at_limit": false,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 381,
        "bus": 541,
        "machines": [
          380
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": -19.572228543004652,
        "q_final_mvar": -30.0,
        "v0_setpoint_pu": 1.03,
        "v_bus_pu": 1.0360736791693912,
        "fixed_q_at_limit": true,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 382,
        "bus": 347,
        "machines": [
          381
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": -197.68229073887065,
        "q_final_mvar": -30.0,
        "v0_setpoint_pu": 1.04,
        "v_bus_pu": 1.0538055024195343,
        "fixed_q_at_limit": true,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 383,
        "bus": 565,
        "machines": [
          382
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": -85.62169461592302,
        "q_final_mvar": -30.0,
        "v0_setpoint_pu": 1.05,
        "v_bus_pu": 1.0591189236061698,
        "fixed_q_at_limit": true,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 384,
        "bus": 614,
        "machines": [
          383
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": -31.097295561574224,
        "q_final_mvar": -30.0,
        "v0_setpoint_pu": 1.05,
        "v_bus_pu": 1.0500036394238847,
        "fixed_q_at_limit": true,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 385,
        "bus": 546,
        "machines": [
          384
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": -45.617804847596936,
        "q_final_mvar": -30.0,
        "v0_setpoint_pu": 1.03,
        "v_bus_pu": 1.0315233323974449,
        "fixed_q_at_limit": true,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 386,
        "bus": 544,
        "machines": [
          385
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": 44.491850169720095,
        "q_final_mvar": -3.6221890316161036,
        "v0_setpoint_pu": 1.03,
        "v_bus_pu": 1.03,
        "fixed_q_at_limit": false,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 387,
        "bus": 533,
        "machines": [
          386
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": -206.70900572816814,
        "q_final_mvar": -30.0,
        "v0_setpoint_pu": 1.01,
        "v_bus_pu": 1.0231552330931575,
        "fixed_q_at_limit": true,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 388,
        "bus": 364,
        "machines": [
          387
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": -3.9246836260109386,
        "q_final_mvar": -30.0,
        "v0_setpoint_pu": 1.04,
        "v_bus_pu": 1.0433031237893309,
        "fixed_q_at_limit": true,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 389,
        "bus": 606,
        "machines": [
          388
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": -28.56908744696614,
        "q_final_mvar": -30.0,
        "v0_setpoint_pu": 1.05,
        "v_bus_pu": 1.050007612637546,
        "fixed_q_at_limit": true,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 390,
        "bus": 606,
        "machines": [
          389
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": -28.56908744696622,
        "q_final_mvar": -30.0,
        "v0_setpoint_pu": 1.05,
        "v_bus_pu": 1.050007612637546,
        "fixed_q_at_limit": true,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 391,
        "bus": 567,
        "machines": [
          390
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": -9.991410289512395,
        "q_final_mvar": -30.0,
        "v0_setpoint_pu": 1.05,
        "v_bus_pu": 1.0515760800716845,
        "fixed_q_at_limit": true,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 392,
        "bus": 614,
        "machines": [
          391
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": -31.097295561574157,
        "q_final_mvar": -30.0,
        "v0_setpoint_pu": 1.05,
        "v_bus_pu": 1.0500036394238847,
        "fixed_q_at_limit": true,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 393,
        "bus": 624,
        "machines": [
          392
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": 31.83579279248733,
        "q_final_mvar": 28.753594430419067,
        "v0_setpoint_pu": 1.05,
        "v_bus_pu": 1.05,
        "fixed_q_at_limit": false,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      },
      {
        "pv": 394,
        "bus": 439,
        "machines": [
          393
        ],
        "sn_mva": 100.0,
        "q_limit_mvar": -30.0,
        "q_without_uel_mvar": -66.94469413656789,
        "q_final_mvar": -30.0,
        "v0_setpoint_pu": 1.05,
        "v_bus_pu": 1.0500360128724502,
        "fixed_q_at_limit": true,
        "violation_mvar": 0.0,
        "spurious_conversion": false
      }
    ]
  },
  "dispatch": {
    "rule": "proportional_must_run",
    "load_stock_mw": 60077.56000000007,
    "load_scale": 0.6,
    "load_p_mw": 36046.536000000044,
    "load_p_gross_mw": 36390.70200000007,
    "res_p_total_mw": 14058.149040000018,
    "res_share_of_load": 0.39,
    "dispatch_scale": 0.21418462348290235,
    "target_sync_mw": 22491.493896770167,
    "stock_losses_mw": 1220.3075543518594,
    "sync_pv_p0_total_stock_mw": 60987.234900000076,
    "sync_pv_p0_total_new_mw": 22191.493896770167,
    "slack_scheduled_mw": 300.0,
    "slack_pf_mw": 299.99999998653186,
    "loss_corrected": true,
    "feasible": true,
    "n_units": 394,
    "n_at_must_run": 148,
    "n_must_run_governor_basis": 0,
    "n_fixed_nonpositive": 85,
    "must_run_total_mw": 22237.04573999998,
    "units": [
      {
        "idx": 1,
        "kind": "PV",
        "bus": 2,
        "p0_pu": 303.7966,
        "pmax_pu": 820.5,
        "rating_pu": 911.6666666666667,
        "capability_pu": 820.5,
        "governor_min_pu": null,
        "must_run_pu": 164.1,
        "must_run_basis": "20 % capability",
        "p_new_pu": 164.1,
        "at_must_run": true
      },
      {
        "idx": 2,
        "kind": "PV",
        "bus": 3,
        "p0_pu": 304.3822,
        "pmax_pu": 820.5,
        "rating_pu": 911.6666666666667,
        "capability_pu": 820.5,
        "governor_min_pu": null,
        "must_run_pu": 164.1,
        "must_run_basis": "20 % capability",
        "p_new_pu": 164.1,
        "at_must_run": true
      },
      {
        "idx": 3,
        "kind": "PV",
        "bus": 4,
        "p0_pu": 303.9515,
        "pmax_pu": 820.5,
        "rating_pu": 911.6666666666667,
        "capability_pu": 820.5,
        "governor_min_pu": null,
        "must_run_pu": 164.1,
        "must_run_basis": "20 % capability",
        "p_new_pu": 164.1,
        "at_must_run": true
      },
      {
        "idx": 4,
        "kind": "PV",
        "bus": 6,
        "p0_pu": 191.25,
        "pmax_pu": 191.25,
        "rating_pu": 482.5,
        "capability_pu": 191.25,
        "governor_min_pu": null,
        "must_run_pu": 38.25000000000001,
        "must_run_basis": "20 % capability",
        "p_new_pu": 40.96280924110508,
        "at_must_run": false
      },
      {
        "idx": 5,
        "kind": "PV",
        "bus": 7,
        "p0_pu": 191.25,
        "pmax_pu": 191.25,
        "rating_pu": 482.5,
        "capability_pu": 191.25,
        "governor_min_pu": null,
        "must_run_pu": 38.25000000000001,
        "must_run_basis": "20 % capability",
        "p_new_pu": 40.96280924110508,
        "at_must_run": false
      },
      {
        "idx": 6,
        "kind": "PV",
        "bus": 9,
        "p0_pu": 191.25,
        "pmax_pu": 191.25,
        "rating_pu": 482.5,
        "capability_pu": 191.25,
        "governor_min_pu": null,
        "must_run_pu": 38.25000000000001,
        "must_run_basis": "20 % capability",
        "p_new_pu": 40.96280924110508,
        "at_must_run": false
      },
      {
        "idx": 7,
        "kind": "PV",
        "bus": 10,
        "p0_pu": 191.25,
        "pmax_pu": 191.25,
        "rating_pu": 482.5,
        "capability_pu": 191.25,
        "governor_min_pu": null,
        "must_run_pu": 38.25000000000001,
        "must_run_basis": "20 % capability",
        "p_new_pu": 40.96280924110508,
        "at_must_run": false
      },
      {
        "idx": 8,
        "kind": "PV",
        "bus": 11,
        "p0_pu": 191.25,
        "pmax_pu": 191.25,
        "rating_pu": 518.5,
        "capability_pu": 191.25,
        "governor_min_pu": null,
        "must_run_pu": 38.25000000000001,
        "must_run_basis": "20 % capability",
        "p_new_pu": 40.96280924110508,
        "at_must_run": false
      },
      {
        "idx": 9,
        "kind": "PV",
        "bus": 12,
        "p0_pu": 209.24999999999997,
        "pmax_pu": 209.24999999999997,
        "rating_pu": 704.7772,
        "capability_pu": 209.24999999999997,
        "governor_min_pu": null,
        "must_run_pu": 41.85,
        "must_run_basis": "20 % capability",
        "p_new_pu": 44.81813246379731,
        "at_must_run": false
      },
      {
        "idx": 10,
        "kind": "PV",
        "bus": 13,
        "p0_pu": 302.3886,
        "pmax_pu": 334.5,
        "rating_pu": 680.9256,
        "capability_pu": 334.5,
        "governor_min_pu": null,
        "must_run_pu": 66.9,
        "must_run_basis": "20 % capability",
        "p_new_pu": 66.9,
        "at_must_run": true
      },
      {
        "idx": 11,
        "kind": "PV",
        "bus": 15,
        "p0_pu": 290.4628,
        "pmax_pu": 742.5,
        "rating_pu": 825.0,
        "capability_pu": 742.5,
        "governor_min_pu": null,
        "must_run_pu": 148.5,
        "must_run_basis": "20 % capability",
        "p_new_pu": 148.5,
        "at_must_run": true
      },
      {
        "idx": 12,
        "kind": "PV",
        "bus": 16,
        "p0_pu": 290.18,
        "pmax_pu": 757.5,
        "rating_pu": 841.6666666666666,
        "capability_pu": 757.5,
        "governor_min_pu": null,
        "must_run_pu": 151.5,
        "must_run_basis": "20 % capability",
        "p_new_pu": 151.5,
        "at_must_run": true
      },
      {
        "idx": 13,
        "kind": "PV",
        "bus": 17,
        "p0_pu": 290.4318,
        "pmax_pu": 757.5,
        "rating_pu": 841.6666666666666,
        "capability_pu": 757.5,
        "governor_min_pu": null,
        "must_run_pu": 151.5,
        "must_run_basis": "20 % capability",
        "p_new_pu": 151.5,
        "at_must_run": true
      },
      {
        "idx": 14,
        "kind": "PV",
        "bus": 18,
        "p0_pu": 290.3847,
        "pmax_pu": 742.5,
        "rating_pu": 825.0,
        "capability_pu": 742.5,
        "governor_min_pu": null,
        "must_run_pu": 148.5,
        "must_run_basis": "20 % capability",
        "p_new_pu": 148.5,
        "at_must_run": true
      },
      {
        "idx": 15,
        "kind": "PV",
        "bus": 20,
        "p0_pu": 290.1997,
        "pmax_pu": 300.0,
        "rating_pu": 680.3994,
        "capability_pu": 300.0,
        "governor_min_pu": null,
        "must_run_pu": 60.00000000000001,
        "must_run_basis": "20 % capability",
        "p_new_pu": 62.15631347935122,
        "at_must_run": false
      },
      {
        "idx": 16,
        "kind": "PV",
        "bus": 21,
        "p0_pu": 290.1997,
        "pmax_pu": 300.0,
        "rating_pu": 388.0,
        "capability_pu": 300.0,
        "governor_min_pu": null,
        "must_run_pu": 60.00000000000001,
        "must_run_basis": "20 % capability",
        "p_new_pu": 62.15631347935122,
        "at_must_run": false
      },
      {
        "idx": 17,
        "kind": "PV",
        "bus": 22,
        "p0_pu": 144.0,
        "pmax_pu": 144.0,
        "rating_pu": 710.2434,
        "capability_pu": 144.0,
        "governor_min_pu": null,
        "must_run_pu": 28.799999999999997,
        "must_run_basis": "20 % capability",
        "p_new_pu": 30.842585781537935,
        "at_must_run": false
      },
      {
        "idx": 18,
        "kind": "PV",
        "bus": 24,
        "p0_pu": 305.1217,
        "pmax_pu": 790.5,
        "rating_pu": 878.3333333333334,
        "capability_pu": 790.5,
        "governor_min_pu": null,
        "must_run_pu": 158.10000000000002,
        "must_run_basis": "20 % capability",
        "p_new_pu": 158.10000000000002,
        "at_must_run": true
      },
      {
        "idx": 19,
        "kind": "PV",
        "bus": 25,
        "p0_pu": 305.002,
        "pmax_pu": 790.5,
        "rating_pu": 878.3333333333334,
        "capability_pu": 790.5,
        "governor_min_pu": null,
        "must_run_pu": 158.10000000000002,
        "must_run_basis": "20 % capability",
        "p_new_pu": 158.10000000000002,
        "at_must_run": true
      },
      {
        "idx": 20,
        "kind": "PV",
        "bus": 27,
        "p0_pu": 304.5867,
        "pmax_pu": 790.5,
        "rating_pu": 878.3333333333334,
        "capability_pu": 790.5,
        "governor_min_pu": null,
        "must_run_pu": 158.10000000000002,
        "must_run_basis": "20 % capability",
        "p_new_pu": 158.10000000000002,
        "at_must_run": true
      },
      {
        "idx": 21,
        "kind": "PV",
        "bus": 28,
        "p0_pu": 304.6193,
        "pmax_pu": 790.5,
        "rating_pu": 878.3333333333334,
        "capability_pu": 790.5,
        "governor_min_pu": null,
        "must_run_pu": 158.10000000000002,
        "must_run_basis": "20 % capability",
        "p_new_pu": 158.10000000000002,
        "at_must_run": true
      },
      {
        "idx": 22,
        "kind": "PV",
        "bus": 30,
        "p0_pu": 286.8438,
        "pmax_pu": 300.0,
        "rating_pu": 673.6876,
        "capability_pu": 300.0,
        "governor_min_pu": null,
        "must_run_pu": 60.00000000000001,
        "must_run_basis": "20 % capability",
        "p_new_pu": 61.43753130140494,
        "at_must_run": false
      },
      {
        "idx": 23,
        "kind": "PV",
        "bus": 31,
        "p0_pu": 286.8438,
        "pmax_pu": 300.0,
        "rating_pu": 673.6876,
        "capability_pu": 300.0,
        "governor_min_pu": null,
        "must_run_pu": 60.00000000000001,
        "must_run_basis": "20 % capability",
        "p_new_pu": 61.43753130140494,
        "at_must_run": false
      },
      {
        "idx": 24,
        "kind": "PV",
        "bus": 32,
        "p0_pu": 286.8438,
        "pmax_pu": 300.0,
        "rating_pu": 673.6876,
        "capability_pu": 300.0,
        "governor_min_pu": null,
        "must_run_pu": 60.00000000000001,
        "must_run_basis": "20 % capability",
        "p_new_pu": 61.43753130140494,
        "at_must_run": false
      },
      {
        "idx": 25,
        "kind": "PV",
        "bus": 33,
        "p0_pu": 286.8438,
        "pmax_pu": 300.0,
        "rating_pu": 673.6876,
        "capability_pu": 300.0,
        "governor_min_pu": null,
        "must_run_pu": 60.00000000000001,
        "must_run_basis": "20 % capability",
        "p_new_pu": 61.43753130140494,
        "at_must_run": false
      },
      {
        "idx": 26,
        "kind": "PV",
        "bus": 34,
        "p0_pu": 286.8438,
        "pmax_pu": 300.0,
        "rating_pu": 800.0,
        "capability_pu": 300.0,
        "governor_min_pu": null,
        "must_run_pu": 60.00000000000001,
        "must_run_basis": "20 % capability",
        "p_new_pu": 61.43753130140494,
        "at_must_run": false
      },
      {
        "idx": 27,
        "kind": "PV",
        "bus": 35,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 676.3524,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 28,
        "kind": "PV",
        "bus": 37,
        "p0_pu": 288.1762,
        "pmax_pu": 973.5,
        "rating_pu": 1081.6666666666667,
        "capability_pu": 973.5,
        "governor_min_pu": null,
        "must_run_pu": 194.70000000000002,
        "must_run_basis": "20 % capability",
        "p_new_pu": 194.70000000000002,
        "at_must_run": true
      },
      {
        "idx": 29,
        "kind": "PV",
        "bus": 38,
        "p0_pu": 288.17629999999997,
        "pmax_pu": 973.5,
        "rating_pu": 1081.6666666666667,
        "capability_pu": 973.5,
        "governor_min_pu": null,
        "must_run_pu": 194.70000000000002,
        "must_run_basis": "20 % capability",
        "p_new_pu": 194.70000000000002,
        "at_must_run": true
      },
      {
        "idx": 30,
        "kind": "PV",
        "bus": 39,
        "p0_pu": 288.1758,
        "pmax_pu": 973.5,
        "rating_pu": 1081.6666666666667,
        "capability_pu": 973.5,
        "governor_min_pu": null,
        "must_run_pu": 194.70000000000002,
        "must_run_basis": "20 % capability",
        "p_new_pu": 194.70000000000002,
        "at_must_run": true
      },
      {
        "idx": 31,
        "kind": "PV",
        "bus": 41,
        "p0_pu": 288.5539,
        "pmax_pu": 973.5,
        "rating_pu": 1081.6666666666667,
        "capability_pu": 973.5,
        "governor_min_pu": null,
        "must_run_pu": 194.70000000000002,
        "must_run_basis": "20 % capability",
        "p_new_pu": 194.70000000000002,
        "at_must_run": true
      },
      {
        "idx": 32,
        "kind": "PV",
        "bus": 42,
        "p0_pu": 288.5536,
        "pmax_pu": 973.5,
        "rating_pu": 1081.6666666666667,
        "capability_pu": 973.5,
        "governor_min_pu": null,
        "must_run_pu": 194.70000000000002,
        "must_run_basis": "20 % capability",
        "p_new_pu": 194.70000000000002,
        "at_must_run": true
      },
      {
        "idx": 33,
        "kind": "PV",
        "bus": 43,
        "p0_pu": 288.585,
        "pmax_pu": 973.5,
        "rating_pu": 1081.6666666666667,
        "capability_pu": 973.5,
        "governor_min_pu": null,
        "must_run_pu": 194.70000000000002,
        "must_run_basis": "20 % capability",
        "p_new_pu": 194.70000000000002,
        "at_must_run": true
      },
      {
        "idx": 34,
        "kind": "PV",
        "bus": 45,
        "p0_pu": 314.7812,
        "pmax_pu": 811.5,
        "rating_pu": 901.6666666666665,
        "capability_pu": 811.5,
        "governor_min_pu": null,
        "must_run_pu": 162.3,
        "must_run_basis": "20 % capability",
        "p_new_pu": 162.3,
        "at_must_run": true
      },
      {
        "idx": 35,
        "kind": "PV",
        "bus": 46,
        "p0_pu": 314.763,
        "pmax_pu": 811.5,
        "rating_pu": 901.6666666666665,
        "capability_pu": 811.5,
        "governor_min_pu": null,
        "must_run_pu": 162.3,
        "must_run_basis": "20 % capability",
        "p_new_pu": 162.3,
        "at_must_run": true
      },
      {
        "idx": 36,
        "kind": "PV",
        "bus": 48,
        "p0_pu": 289.2201,
        "pmax_pu": 724.5,
        "rating_pu": 805.0000000000001,
        "capability_pu": 724.5,
        "governor_min_pu": null,
        "must_run_pu": 144.9,
        "must_run_basis": "20 % capability",
        "p_new_pu": 144.9,
        "at_must_run": true
      },
      {
        "idx": 37,
        "kind": "PV",
        "bus": 49,
        "p0_pu": 288.6363,
        "pmax_pu": 724.5,
        "rating_pu": 805.0000000000001,
        "capability_pu": 724.5,
        "governor_min_pu": null,
        "must_run_pu": 144.9,
        "must_run_basis": "20 % capability",
        "p_new_pu": 144.9,
        "at_must_run": true
      },
      {
        "idx": 38,
        "kind": "PV",
        "bus": 51,
        "p0_pu": 288.1725,
        "pmax_pu": 732.0,
        "rating_pu": 813.3333333333333,
        "capability_pu": 732.0,
        "governor_min_pu": null,
        "must_run_pu": 146.4,
        "must_run_basis": "20 % capability",
        "p_new_pu": 146.4,
        "at_must_run": true
      },
      {
        "idx": 39,
        "kind": "PV",
        "bus": 52,
        "p0_pu": 288.4486,
        "pmax_pu": 732.0,
        "rating_pu": 813.3333333333333,
        "capability_pu": 732.0,
        "governor_min_pu": null,
        "must_run_pu": 146.4,
        "must_run_basis": "20 % capability",
        "p_new_pu": 146.4,
        "at_must_run": true
      },
      {
        "idx": 40,
        "kind": "PV",
        "bus": 54,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 41,
        "kind": "PV",
        "bus": 55,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 679.8976,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 42,
        "kind": "PV",
        "bus": 57,
        "p0_pu": 289.9488,
        "pmax_pu": 735.0,
        "rating_pu": 816.6666666666666,
        "capability_pu": 735.0,
        "governor_min_pu": null,
        "must_run_pu": 147.0,
        "must_run_basis": "20 % capability",
        "p_new_pu": 147.0,
        "at_must_run": true
      },
      {
        "idx": 43,
        "kind": "PV",
        "bus": 59,
        "p0_pu": 290.7522,
        "pmax_pu": 735.0,
        "rating_pu": 816.6666666666666,
        "capability_pu": 735.0,
        "governor_min_pu": null,
        "must_run_pu": 147.0,
        "must_run_basis": "20 % capability",
        "p_new_pu": 147.0,
        "at_must_run": true
      },
      {
        "idx": 44,
        "kind": "PV",
        "bus": 61,
        "p0_pu": 291.1783,
        "pmax_pu": 735.0,
        "rating_pu": 816.6666666666666,
        "capability_pu": 735.0,
        "governor_min_pu": null,
        "must_run_pu": 147.0,
        "must_run_basis": "20 % capability",
        "p_new_pu": 147.0,
        "at_must_run": true
      },
      {
        "idx": 45,
        "kind": "PV",
        "bus": 62,
        "p0_pu": 289.9952,
        "pmax_pu": 735.0,
        "rating_pu": 816.6666666666666,
        "capability_pu": 735.0,
        "governor_min_pu": null,
        "must_run_pu": 147.0,
        "must_run_basis": "20 % capability",
        "p_new_pu": 147.0,
        "at_must_run": true
      },
      {
        "idx": 46,
        "kind": "PV",
        "bus": 64,
        "p0_pu": 270.0,
        "pmax_pu": 270.0,
        "rating_pu": 370.0,
        "capability_pu": 270.0,
        "governor_min_pu": null,
        "must_run_pu": 54.0,
        "must_run_basis": "20 % capability",
        "p_new_pu": 57.82984834038364,
        "at_must_run": false
      },
      {
        "idx": 47,
        "kind": "PV",
        "bus": 65,
        "p0_pu": 135.0,
        "pmax_pu": 135.0,
        "rating_pu": 684.775,
        "capability_pu": 135.0,
        "governor_min_pu": null,
        "must_run_pu": 27.0,
        "must_run_basis": "20 % capability",
        "p_new_pu": 28.91492417019182,
        "at_must_run": false
      },
      {
        "idx": 48,
        "kind": "PV",
        "bus": 67,
        "p0_pu": 292.3875,
        "pmax_pu": 727.5,
        "rating_pu": 808.3333333333333,
        "capability_pu": 727.5,
        "governor_min_pu": null,
        "must_run_pu": 145.5,
        "must_run_basis": "20 % capability",
        "p_new_pu": 145.5,
        "at_must_run": true
      },
      {
        "idx": 49,
        "kind": "PV",
        "bus": 69,
        "p0_pu": 292.37190000000004,
        "pmax_pu": 727.5,
        "rating_pu": 808.3333333333333,
        "capability_pu": 727.5,
        "governor_min_pu": null,
        "must_run_pu": 145.5,
        "must_run_basis": "20 % capability",
        "p_new_pu": 145.5,
        "at_must_run": true
      },
      {
        "idx": 50,
        "kind": "PV",
        "bus": 71,
        "p0_pu": 292.7575,
        "pmax_pu": 727.5,
        "rating_pu": 808.3333333333333,
        "capability_pu": 727.5,
        "governor_min_pu": null,
        "must_run_pu": 145.5,
        "must_run_basis": "20 % capability",
        "p_new_pu": 145.5,
        "at_must_run": true
      },
      {
        "idx": 51,
        "kind": "PV",
        "bus": 73,
        "p0_pu": 292.77639999999997,
        "pmax_pu": 759.0,
        "rating_pu": 843.3333333333331,
        "capability_pu": 759.0,
        "governor_min_pu": null,
        "must_run_pu": 151.8,
        "must_run_basis": "20 % capability",
        "p_new_pu": 151.8,
        "at_must_run": true
      },
      {
        "idx": 52,
        "kind": "PV",
        "bus": 75,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 53,
        "kind": "PV",
        "bus": 76,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 54,
        "kind": "PV",
        "bus": 77,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 55,
        "kind": "PV",
        "bus": 78,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 674.4496,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 56,
        "kind": "PV",
        "bus": 80,
        "p0_pu": 287.2248,
        "pmax_pu": 906.0,
        "rating_pu": 1006.6666666666666,
        "capability_pu": 906.0,
        "governor_min_pu": null,
        "must_run_pu": 181.20000000000002,
        "must_run_basis": "20 % capability",
        "p_new_pu": 181.20000000000002,
        "at_must_run": true
      },
      {
        "idx": 57,
        "kind": "PV",
        "bus": 81,
        "p0_pu": 287.25489999999996,
        "pmax_pu": 906.0,
        "rating_pu": 1006.6666666666666,
        "capability_pu": 906.0,
        "governor_min_pu": null,
        "must_run_pu": 181.20000000000002,
        "must_run_basis": "20 % capability",
        "p_new_pu": 181.20000000000002,
        "at_must_run": true
      },
      {
        "idx": 58,
        "kind": "PV",
        "bus": 83,
        "p0_pu": 300.4165,
        "pmax_pu": 910.5,
        "rating_pu": 1011.6666666666667,
        "capability_pu": 910.5,
        "governor_min_pu": null,
        "must_run_pu": 182.10000000000002,
        "must_run_basis": "20 % capability",
        "p_new_pu": 182.10000000000002,
        "at_must_run": true
      },
      {
        "idx": 59,
        "kind": "PV",
        "bus": 84,
        "p0_pu": 300.3998,
        "pmax_pu": 894.0,
        "rating_pu": 993.3333333333331,
        "capability_pu": 894.0,
        "governor_min_pu": null,
        "must_run_pu": 178.8,
        "must_run_basis": "20 % capability",
        "p_new_pu": 178.8,
        "at_must_run": true
      },
      {
        "idx": 60,
        "kind": "PV",
        "bus": 85,
        "p0_pu": 300.4498,
        "pmax_pu": 900.75,
        "rating_pu": 1000.8333333333333,
        "capability_pu": 900.75,
        "governor_min_pu": null,
        "must_run_pu": 180.15,
        "must_run_basis": "20 % capability",
        "p_new_pu": 180.15,
        "at_must_run": true
      },
      {
        "idx": 61,
        "kind": "PV",
        "bus": 86,
        "p0_pu": 300.45000000000005,
        "pmax_pu": 903.75,
        "rating_pu": 1004.1666666666666,
        "capability_pu": 903.75,
        "governor_min_pu": null,
        "must_run_pu": 180.75,
        "must_run_basis": "20 % capability",
        "p_new_pu": 180.75,
        "at_must_run": true
      },
      {
        "idx": 62,
        "kind": "PV",
        "bus": 88,
        "p0_pu": 320.3082,
        "pmax_pu": 966.0,
        "rating_pu": 1073.3333333333333,
        "capability_pu": 966.0,
        "governor_min_pu": null,
        "must_run_pu": 193.20000000000002,
        "must_run_basis": "20 % capability",
        "p_new_pu": 193.20000000000002,
        "at_must_run": true
      },
      {
        "idx": 63,
        "kind": "PV",
        "bus": 89,
        "p0_pu": 320.2899,
        "pmax_pu": 925.5000000000001,
        "rating_pu": 1028.3333333333335,
        "capability_pu": 925.5000000000001,
        "governor_min_pu": null,
        "must_run_pu": 185.10000000000002,
        "must_run_basis": "20 % capability",
        "p_new_pu": 185.10000000000002,
        "at_must_run": true
      },
      {
        "idx": 64,
        "kind": "PV",
        "bus": 91,
        "p0_pu": 298.5716,
        "pmax_pu": 723.0,
        "rating_pu": 803.3333333333334,
        "capability_pu": 723.0,
        "governor_min_pu": null,
        "must_run_pu": 144.60000000000002,
        "must_run_basis": "20 % capability",
        "p_new_pu": 144.60000000000002,
        "at_must_run": true
      },
      {
        "idx": 65,
        "kind": "PV",
        "bus": 92,
        "p0_pu": 298.5988,
        "pmax_pu": 723.0,
        "rating_pu": 803.3333333333334,
        "capability_pu": 723.0,
        "governor_min_pu": null,
        "must_run_pu": 144.60000000000002,
        "must_run_basis": "20 % capability",
        "p_new_pu": 144.60000000000002,
        "at_must_run": true
      },
      {
        "idx": 66,
        "kind": "PV",
        "bus": 94,
        "p0_pu": 285.4042,
        "pmax_pu": 367.5,
        "rating_pu": 671.6324,
        "capability_pu": 367.5,
        "governor_min_pu": null,
        "must_run_pu": 73.5,
        "must_run_basis": "20 % capability",
        "p_new_pu": 73.5,
        "at_must_run": true
      },
      {
        "idx": 67,
        "kind": "PV",
        "bus": 96,
        "p0_pu": 285.8162,
        "pmax_pu": 367.5,
        "rating_pu": 671.6325999999999,
        "capability_pu": 367.5,
        "governor_min_pu": null,
        "must_run_pu": 73.5,
        "must_run_basis": "20 % capability",
        "p_new_pu": 73.5,
        "at_must_run": true
      },
      {
        "idx": 68,
        "kind": "PV",
        "bus": 97,
        "p0_pu": 285.81629999999996,
        "pmax_pu": 367.5,
        "rating_pu": 532.0,
        "capability_pu": 367.5,
        "governor_min_pu": null,
        "must_run_pu": 73.5,
        "must_run_basis": "20 % capability",
        "p_new_pu": 73.5,
        "at_must_run": true
      },
      {
        "idx": 69,
        "kind": "PV",
        "bus": 99,
        "p0_pu": 216.0,
        "pmax_pu": 216.0,
        "rating_pu": 532.0,
        "capability_pu": 216.0,
        "governor_min_pu": null,
        "must_run_pu": 43.2,
        "must_run_basis": "20 % capability",
        "p_new_pu": 46.263878672306916,
        "at_must_run": false
      },
      {
        "idx": 70,
        "kind": "PV",
        "bus": 100,
        "p0_pu": 216.0,
        "pmax_pu": 216.0,
        "rating_pu": 532.0,
        "capability_pu": 216.0,
        "governor_min_pu": null,
        "must_run_pu": 43.2,
        "must_run_basis": "20 % capability",
        "p_new_pu": 46.263878672306916,
        "at_must_run": false
      },
      {
        "idx": 71,
        "kind": "PV",
        "bus": 101,
        "p0_pu": 216.0,
        "pmax_pu": 216.0,
        "rating_pu": 532.0,
        "capability_pu": 216.0,
        "governor_min_pu": null,
        "must_run_pu": 43.2,
        "must_run_basis": "20 % capability",
        "p_new_pu": 46.263878672306916,
        "at_must_run": false
      },
      {
        "idx": 72,
        "kind": "PV",
        "bus": 102,
        "p0_pu": 216.0,
        "pmax_pu": 216.0,
        "rating_pu": 586.0,
        "capability_pu": 216.0,
        "governor_min_pu": null,
        "must_run_pu": 43.2,
        "must_run_basis": "20 % capability",
        "p_new_pu": 46.263878672306916,
        "at_must_run": false
      },
      {
        "idx": 73,
        "kind": "PV",
        "bus": 103,
        "p0_pu": 243.00000000000003,
        "pmax_pu": 243.00000000000003,
        "rating_pu": 586.0,
        "capability_pu": 243.00000000000003,
        "governor_min_pu": null,
        "must_run_pu": 48.6,
        "must_run_basis": "20 % capability",
        "p_new_pu": 52.046863506345275,
        "at_must_run": false
      },
      {
        "idx": 74,
        "kind": "PV",
        "bus": 104,
        "p0_pu": 243.00000000000003,
        "pmax_pu": 243.00000000000003,
        "rating_pu": 533.8,
        "capability_pu": 243.00000000000003,
        "governor_min_pu": null,
        "must_run_pu": 48.6,
        "must_run_basis": "20 % capability",
        "p_new_pu": 52.046863506345275,
        "at_must_run": false
      },
      {
        "idx": 75,
        "kind": "PV",
        "bus": 105,
        "p0_pu": 216.9,
        "pmax_pu": 216.9,
        "rating_pu": 533.8,
        "capability_pu": 216.9,
        "governor_min_pu": null,
        "must_run_pu": 43.38,
        "must_run_basis": "20 % capability",
        "p_new_pu": 46.456644833441516,
        "at_must_run": false
      },
      {
        "idx": 76,
        "kind": "PV",
        "bus": 106,
        "p0_pu": 216.9,
        "pmax_pu": 216.9,
        "rating_pu": 533.8,
        "capability_pu": 216.9,
        "governor_min_pu": null,
        "must_run_pu": 43.38,
        "must_run_basis": "20 % capability",
        "p_new_pu": 46.456644833441516,
        "at_must_run": false
      },
      {
        "idx": 77,
        "kind": "PV",
        "bus": 107,
        "p0_pu": 216.9,
        "pmax_pu": 216.9,
        "rating_pu": 663.2088,
        "capability_pu": 216.9,
        "governor_min_pu": null,
        "must_run_pu": 43.38,
        "must_run_basis": "20 % capability",
        "p_new_pu": 46.456644833441516,
        "at_must_run": false
      },
      {
        "idx": 78,
        "kind": "PV",
        "bus": 108,
        "p0_pu": 281.6044,
        "pmax_pu": 346.8,
        "rating_pu": 706.592,
        "capability_pu": 346.8,
        "governor_min_pu": null,
        "must_run_pu": 69.36,
        "must_run_basis": "20 % capability",
        "p_new_pu": 69.36,
        "at_must_run": true
      },
      {
        "idx": 79,
        "kind": "PV",
        "bus": 110,
        "p0_pu": 303.296,
        "pmax_pu": 727.5,
        "rating_pu": 808.3333333333333,
        "capability_pu": 727.5,
        "governor_min_pu": null,
        "must_run_pu": 145.5,
        "must_run_basis": "20 % capability",
        "p_new_pu": 145.5,
        "at_must_run": true
      },
      {
        "idx": 80,
        "kind": "PV",
        "bus": 111,
        "p0_pu": 303.3132,
        "pmax_pu": 727.5,
        "rating_pu": 808.3333333333333,
        "capability_pu": 727.5,
        "governor_min_pu": null,
        "must_run_pu": 145.5,
        "must_run_basis": "20 % capability",
        "p_new_pu": 145.5,
        "at_must_run": true
      },
      {
        "idx": 81,
        "kind": "PV",
        "bus": 113,
        "p0_pu": 302.5446,
        "pmax_pu": 727.5,
        "rating_pu": 808.3333333333333,
        "capability_pu": 727.5,
        "governor_min_pu": null,
        "must_run_pu": 145.5,
        "must_run_basis": "20 % capability",
        "p_new_pu": 145.5,
        "at_must_run": true
      },
      {
        "idx": 82,
        "kind": "PV",
        "bus": 114,
        "p0_pu": 302.5428,
        "pmax_pu": 727.5,
        "rating_pu": 808.3333333333333,
        "capability_pu": 727.5,
        "governor_min_pu": null,
        "must_run_pu": 145.5,
        "must_run_basis": "20 % capability",
        "p_new_pu": 145.5,
        "at_must_run": true
      },
      {
        "idx": 83,
        "kind": "PV",
        "bus": 116,
        "p0_pu": 297.3915,
        "pmax_pu": 315.0,
        "rating_pu": 694.8204,
        "capability_pu": 315.0,
        "governor_min_pu": null,
        "must_run_pu": 63.0,
        "must_run_basis": "20 % capability",
        "p_new_pu": 63.69668645451555,
        "at_must_run": false
      },
      {
        "idx": 84,
        "kind": "PV",
        "bus": 117,
        "p0_pu": 297.4102,
        "pmax_pu": 315.0,
        "rating_pu": 695.3764,
        "capability_pu": 315.0,
        "governor_min_pu": null,
        "must_run_pu": 63.0,
        "must_run_basis": "20 % capability",
        "p_new_pu": 63.70069170697468,
        "at_must_run": false
      },
      {
        "idx": 85,
        "kind": "PV",
        "bus": 118,
        "p0_pu": 297.6882,
        "pmax_pu": 367.5,
        "rating_pu": 713.7858,
        "capability_pu": 367.5,
        "governor_min_pu": null,
        "must_run_pu": 73.5,
        "must_run_basis": "20 % capability",
        "p_new_pu": 73.5,
        "at_must_run": true
      },
      {
        "idx": 86,
        "kind": "PV",
        "bus": 120,
        "p0_pu": 306.8929,
        "pmax_pu": 750.0,
        "rating_pu": 833.3333333333333,
        "capability_pu": 750.0,
        "governor_min_pu": null,
        "must_run_pu": 150.0,
        "must_run_basis": "20 % capability",
        "p_new_pu": 150.0,
        "at_must_run": true
      },
      {
        "idx": 87,
        "kind": "PV",
        "bus": 121,
        "p0_pu": 306.8755,
        "pmax_pu": 750.0,
        "rating_pu": 833.3333333333333,
        "capability_pu": 750.0,
        "governor_min_pu": null,
        "must_run_pu": 150.0,
        "must_run_basis": "20 % capability",
        "p_new_pu": 150.0,
        "at_must_run": true
      },
      {
        "idx": 88,
        "kind": "PV",
        "bus": 122,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 683.5658,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 89,
        "kind": "PV",
        "bus": 124,
        "p0_pu": 291.7829,
        "pmax_pu": 340.05,
        "rating_pu": 683.5346000000001,
        "capability_pu": 340.05,
        "governor_min_pu": null,
        "must_run_pu": 68.01,
        "must_run_basis": "20 % capability",
        "p_new_pu": 68.01,
        "at_must_run": true
      },
      {
        "idx": 90,
        "kind": "PV",
        "bus": 125,
        "p0_pu": 291.76730000000003,
        "pmax_pu": 340.05,
        "rating_pu": 683.4064,
        "capability_pu": 340.05,
        "governor_min_pu": null,
        "must_run_pu": 68.01,
        "must_run_basis": "20 % capability",
        "p_new_pu": 68.01,
        "at_must_run": true
      },
      {
        "idx": 91,
        "kind": "PV",
        "bus": 126,
        "p0_pu": 291.7032,
        "pmax_pu": 340.05,
        "rating_pu": 699.8124,
        "capability_pu": 340.05,
        "governor_min_pu": null,
        "must_run_pu": 68.01,
        "must_run_basis": "20 % capability",
        "p_new_pu": 68.01,
        "at_must_run": true
      },
      {
        "idx": 92,
        "kind": "PV",
        "bus": 128,
        "p0_pu": 299.9062,
        "pmax_pu": 750.0,
        "rating_pu": 833.3333333333333,
        "capability_pu": 750.0,
        "governor_min_pu": null,
        "must_run_pu": 150.0,
        "must_run_basis": "20 % capability",
        "p_new_pu": 150.0,
        "at_must_run": true
      },
      {
        "idx": 93,
        "kind": "PV",
        "bus": 129,
        "p0_pu": 300.35790000000003,
        "pmax_pu": 750.0,
        "rating_pu": 833.3333333333333,
        "capability_pu": 750.0,
        "governor_min_pu": null,
        "must_run_pu": 150.0,
        "must_run_basis": "20 % capability",
        "p_new_pu": 150.0,
        "at_must_run": true
      },
      {
        "idx": 94,
        "kind": "PV",
        "bus": 131,
        "p0_pu": 300.89709999999997,
        "pmax_pu": 750.0,
        "rating_pu": 833.3333333333333,
        "capability_pu": 750.0,
        "governor_min_pu": null,
        "must_run_pu": 150.0,
        "must_run_basis": "20 % capability",
        "p_new_pu": 150.0,
        "at_must_run": true
      },
      {
        "idx": 95,
        "kind": "PV",
        "bus": 132,
        "p0_pu": 300.2242,
        "pmax_pu": 750.0,
        "rating_pu": 833.3333333333333,
        "capability_pu": 750.0,
        "governor_min_pu": null,
        "must_run_pu": 150.0,
        "must_run_basis": "20 % capability",
        "p_new_pu": 150.0,
        "at_must_run": true
      },
      {
        "idx": 96,
        "kind": "PV",
        "bus": 134,
        "p0_pu": 299.90389999999996,
        "pmax_pu": 747.0,
        "rating_pu": 830.0000000000001,
        "capability_pu": 747.0,
        "governor_min_pu": null,
        "must_run_pu": 149.4,
        "must_run_basis": "20 % capability",
        "p_new_pu": 149.4,
        "at_must_run": true
      },
      {
        "idx": 97,
        "kind": "PV",
        "bus": 135,
        "p0_pu": 299.90610000000004,
        "pmax_pu": 747.0,
        "rating_pu": 830.0000000000001,
        "capability_pu": 747.0,
        "governor_min_pu": null,
        "must_run_pu": 149.4,
        "must_run_basis": "20 % capability",
        "p_new_pu": 149.4,
        "at_must_run": true
      },
      {
        "idx": 98,
        "kind": "PV",
        "bus": 137,
        "p0_pu": 227.99999999999997,
        "pmax_pu": 227.99999999999997,
        "rating_pu": 556.0,
        "capability_pu": 227.99999999999997,
        "governor_min_pu": null,
        "must_run_pu": 45.599999999999994,
        "must_run_basis": "20 % capability",
        "p_new_pu": 48.834094154101734,
        "at_must_run": false
      },
      {
        "idx": 99,
        "kind": "PV",
        "bus": 138,
        "p0_pu": 227.99999999999997,
        "pmax_pu": 227.99999999999997,
        "rating_pu": 556.0,
        "capability_pu": 227.99999999999997,
        "governor_min_pu": null,
        "must_run_pu": 45.599999999999994,
        "must_run_basis": "20 % capability",
        "p_new_pu": 48.834094154101734,
        "at_must_run": false
      },
      {
        "idx": 100,
        "kind": "PV",
        "bus": 139,
        "p0_pu": 227.99999999999997,
        "pmax_pu": 227.99999999999997,
        "rating_pu": 701.2592,
        "capability_pu": 227.99999999999997,
        "governor_min_pu": null,
        "must_run_pu": 45.599999999999994,
        "must_run_basis": "20 % capability",
        "p_new_pu": 48.834094154101734,
        "at_must_run": false
      },
      {
        "idx": 101,
        "kind": "PV",
        "bus": 140,
        "p0_pu": 300.6296,
        "pmax_pu": 388.5,
        "rating_pu": 717.639,
        "capability_pu": 388.5,
        "governor_min_pu": null,
        "must_run_pu": 77.7,
        "must_run_basis": "20 % capability",
        "p_new_pu": 77.7,
        "at_must_run": true
      },
      {
        "idx": 102,
        "kind": "PV",
        "bus": 142,
        "p0_pu": 308.8195,
        "pmax_pu": 892.5000000000001,
        "rating_pu": 991.6666666666667,
        "capability_pu": 892.5000000000001,
        "governor_min_pu": null,
        "must_run_pu": 178.5,
        "must_run_basis": "20 % capability",
        "p_new_pu": 178.5,
        "at_must_run": true
      },
      {
        "idx": 103,
        "kind": "PV",
        "bus": 143,
        "p0_pu": 308.81940000000003,
        "pmax_pu": 892.5000000000001,
        "rating_pu": 991.6666666666667,
        "capability_pu": 892.5000000000001,
        "governor_min_pu": null,
        "must_run_pu": 178.5,
        "must_run_basis": "20 % capability",
        "p_new_pu": 178.5,
        "at_must_run": true
      },
      {
        "idx": 104,
        "kind": "PV",
        "bus": 145,
        "p0_pu": 230.25000000000003,
        "pmax_pu": 230.25000000000003,
        "rating_pu": 560.5,
        "capability_pu": 230.25000000000003,
        "governor_min_pu": null,
        "must_run_pu": 46.050000000000004,
        "must_run_basis": "20 % capability",
        "p_new_pu": 49.316009556938276,
        "at_must_run": false
      },
      {
        "idx": 105,
        "kind": "PV",
        "bus": 146,
        "p0_pu": 230.25000000000003,
        "pmax_pu": 230.25000000000003,
        "rating_pu": 560.5,
        "capability_pu": 230.25000000000003,
        "governor_min_pu": null,
        "must_run_pu": 46.050000000000004,
        "must_run_basis": "20 % capability",
        "p_new_pu": 49.316009556938276,
        "at_must_run": false
      },
      {
        "idx": 106,
        "kind": "PV",
        "bus": 147,
        "p0_pu": 230.25000000000003,
        "pmax_pu": 230.25000000000003,
        "rating_pu": 560.5,
        "capability_pu": 230.25000000000003,
        "governor_min_pu": null,
        "must_run_pu": 46.050000000000004,
        "must_run_basis": "20 % capability",
        "p_new_pu": 49.316009556938276,
        "at_must_run": false
      },
      {
        "idx": 107,
        "kind": "PV",
        "bus": 148,
        "p0_pu": 230.25000000000003,
        "pmax_pu": 230.25000000000003,
        "rating_pu": 560.5,
        "capability_pu": 230.25000000000003,
        "governor_min_pu": null,
        "must_run_pu": 46.050000000000004,
        "must_run_basis": "20 % capability",
        "p_new_pu": 49.316009556938276,
        "at_must_run": false
      },
      {
        "idx": 108,
        "kind": "PV",
        "bus": 150,
        "p0_pu": 230.25000000000003,
        "pmax_pu": 230.25000000000003,
        "rating_pu": 560.5,
        "capability_pu": 230.25000000000003,
        "governor_min_pu": null,
        "must_run_pu": 46.050000000000004,
        "must_run_basis": "20 % capability",
        "p_new_pu": 49.316009556938276,
        "at_must_run": false
      },
      {
        "idx": 109,
        "kind": "PV",
        "bus": 151,
        "p0_pu": 230.25000000000003,
        "pmax_pu": 230.25000000000003,
        "rating_pu": 560.5,
        "capability_pu": 230.25000000000003,
        "governor_min_pu": null,
        "must_run_pu": 46.050000000000004,
        "must_run_basis": "20 % capability",
        "p_new_pu": 49.316009556938276,
        "at_must_run": false
      },
      {
        "idx": 110,
        "kind": "PV",
        "bus": 152,
        "p0_pu": 230.25000000000003,
        "pmax_pu": 230.25000000000003,
        "rating_pu": 560.5,
        "capability_pu": 230.25000000000003,
        "governor_min_pu": null,
        "must_run_pu": 46.050000000000004,
        "must_run_basis": "20 % capability",
        "p_new_pu": 49.316009556938276,
        "at_must_run": false
      },
      {
        "idx": 111,
        "kind": "PV",
        "bus": 153,
        "p0_pu": 230.25000000000003,
        "pmax_pu": 230.25000000000003,
        "rating_pu": 659.992,
        "capability_pu": 230.25000000000003,
        "governor_min_pu": null,
        "must_run_pu": 46.050000000000004,
        "must_run_basis": "20 % capability",
        "p_new_pu": 49.316009556938276,
        "at_must_run": false
      },
      {
        "idx": 112,
        "kind": "PV",
        "bus": 154,
        "p0_pu": 279.996,
        "pmax_pu": 485.25,
        "rating_pu": 660.0942,
        "capability_pu": 485.25,
        "governor_min_pu": null,
        "must_run_pu": 97.05,
        "must_run_basis": "20 % capability",
        "p_new_pu": 97.05,
        "at_must_run": true
      },
      {
        "idx": 113,
        "kind": "PV",
        "bus": 155,
        "p0_pu": 280.0471,
        "pmax_pu": 485.25,
        "rating_pu": 539.1666666666666,
        "capability_pu": 485.25,
        "governor_min_pu": null,
        "must_run_pu": 97.05,
        "must_run_basis": "20 % capability",
        "p_new_pu": 97.05,
        "at_must_run": true
      },
      {
        "idx": 114,
        "kind": "PV",
        "bus": 156,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 115,
        "kind": "PV",
        "bus": 158,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 699.5424,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 116,
        "kind": "PV",
        "bus": 159,
        "p0_pu": 299.7712,
        "pmax_pu": 525.0,
        "rating_pu": 703.2596,
        "capability_pu": 525.0,
        "governor_min_pu": null,
        "must_run_pu": 105.0,
        "must_run_basis": "20 % capability",
        "p_new_pu": 105.0,
        "at_must_run": true
      },
      {
        "idx": 117,
        "kind": "PV",
        "bus": 161,
        "p0_pu": 301.6298,
        "pmax_pu": 525.0,
        "rating_pu": 698.4128000000001,
        "capability_pu": 525.0,
        "governor_min_pu": null,
        "must_run_pu": 105.0,
        "must_run_basis": "20 % capability",
        "p_new_pu": 105.0,
        "at_must_run": true
      },
      {
        "idx": 118,
        "kind": "PV",
        "bus": 162,
        "p0_pu": 299.20640000000003,
        "pmax_pu": 525.0,
        "rating_pu": 678.6142,
        "capability_pu": 525.0,
        "governor_min_pu": null,
        "must_run_pu": 105.0,
        "must_run_basis": "20 % capability",
        "p_new_pu": 105.0,
        "at_must_run": true
      },
      {
        "idx": 119,
        "kind": "PV",
        "bus": 164,
        "p0_pu": 289.3071,
        "pmax_pu": 724.5,
        "rating_pu": 805.0000000000001,
        "capability_pu": 724.5,
        "governor_min_pu": null,
        "must_run_pu": 144.9,
        "must_run_basis": "20 % capability",
        "p_new_pu": 144.9,
        "at_must_run": true
      },
      {
        "idx": 120,
        "kind": "PV",
        "bus": 165,
        "p0_pu": 289.2751,
        "pmax_pu": 754.5,
        "rating_pu": 838.3333333333333,
        "capability_pu": 754.5,
        "governor_min_pu": null,
        "must_run_pu": 150.9,
        "must_run_basis": "20 % capability",
        "p_new_pu": 150.9,
        "at_must_run": true
      },
      {
        "idx": 121,
        "kind": "PV",
        "bus": 166,
        "p0_pu": 289.3216,
        "pmax_pu": 754.5,
        "rating_pu": 838.3333333333333,
        "capability_pu": 754.5,
        "governor_min_pu": null,
        "must_run_pu": 150.9,
        "must_run_basis": "20 % capability",
        "p_new_pu": 150.9,
        "at_must_run": true
      },
      {
        "idx": 122,
        "kind": "PV",
        "bus": 167,
        "p0_pu": 289.3064,
        "pmax_pu": 724.5,
        "rating_pu": 805.0000000000001,
        "capability_pu": 724.5,
        "governor_min_pu": null,
        "must_run_pu": 144.9,
        "must_run_basis": "20 % capability",
        "p_new_pu": 144.9,
        "at_must_run": true
      },
      {
        "idx": 123,
        "kind": "PV",
        "bus": 169,
        "p0_pu": 293.32210000000003,
        "pmax_pu": 367.5,
        "rating_pu": 686.612,
        "capability_pu": 367.5,
        "governor_min_pu": null,
        "must_run_pu": 73.5,
        "must_run_basis": "20 % capability",
        "p_new_pu": 73.5,
        "at_must_run": true
      },
      {
        "idx": 124,
        "kind": "PV",
        "bus": 170,
        "p0_pu": 293.306,
        "pmax_pu": 367.5,
        "rating_pu": 686.7698,
        "capability_pu": 367.5,
        "governor_min_pu": null,
        "must_run_pu": 73.5,
        "must_run_basis": "20 % capability",
        "p_new_pu": 73.5,
        "at_must_run": true
      },
      {
        "idx": 125,
        "kind": "PV",
        "bus": 171,
        "p0_pu": 293.3849,
        "pmax_pu": 367.5,
        "rating_pu": 687.8062,
        "capability_pu": 367.5,
        "governor_min_pu": null,
        "must_run_pu": 73.5,
        "must_run_basis": "20 % capability",
        "p_new_pu": 73.5,
        "at_must_run": true
      },
      {
        "idx": 126,
        "kind": "PV",
        "bus": 172,
        "p0_pu": 293.9031,
        "pmax_pu": 367.5,
        "rating_pu": 682.9386000000001,
        "capability_pu": 367.5,
        "governor_min_pu": null,
        "must_run_pu": 73.5,
        "must_run_basis": "20 % capability",
        "p_new_pu": 73.5,
        "at_must_run": true
      },
      {
        "idx": 127,
        "kind": "PV",
        "bus": 174,
        "p0_pu": 291.46930000000003,
        "pmax_pu": 517.5,
        "rating_pu": 682.9384,
        "capability_pu": 517.5,
        "governor_min_pu": null,
        "must_run_pu": 103.49999999999999,
        "must_run_basis": "20 % capability",
        "p_new_pu": 103.49999999999999,
        "at_must_run": true
      },
      {
        "idx": 128,
        "kind": "PV",
        "bus": 175,
        "p0_pu": 291.4692,
        "pmax_pu": 517.5,
        "rating_pu": 682.9376,
        "capability_pu": 517.5,
        "governor_min_pu": null,
        "must_run_pu": 103.49999999999999,
        "must_run_basis": "20 % capability",
        "p_new_pu": 103.49999999999999,
        "at_must_run": true
      },
      {
        "idx": 129,
        "kind": "PV",
        "bus": 176,
        "p0_pu": 291.4688,
        "pmax_pu": 517.5,
        "rating_pu": 682.938,
        "capability_pu": 517.5,
        "governor_min_pu": null,
        "must_run_pu": 103.49999999999999,
        "must_run_basis": "20 % capability",
        "p_new_pu": 103.49999999999999,
        "at_must_run": true
      },
      {
        "idx": 130,
        "kind": "PV",
        "bus": 177,
        "p0_pu": 291.469,
        "pmax_pu": 517.5,
        "rating_pu": 708.5292,
        "capability_pu": 517.5,
        "governor_min_pu": null,
        "must_run_pu": 103.49999999999999,
        "must_run_basis": "20 % capability",
        "p_new_pu": 103.49999999999999,
        "at_must_run": true
      },
      {
        "idx": 131,
        "kind": "PV",
        "bus": 178,
        "p0_pu": 304.2646,
        "pmax_pu": 349.5,
        "rating_pu": 708.5292,
        "capability_pu": 349.5,
        "governor_min_pu": null,
        "must_run_pu": 69.9,
        "must_run_basis": "20 % capability",
        "p_new_pu": 69.9,
        "at_must_run": true
      },
      {
        "idx": 132,
        "kind": "PV",
        "bus": 179,
        "p0_pu": 304.2646,
        "pmax_pu": 349.5,
        "rating_pu": 708.8517999999999,
        "capability_pu": 349.5,
        "governor_min_pu": null,
        "must_run_pu": 69.9,
        "must_run_basis": "20 % capability",
        "p_new_pu": 69.9,
        "at_must_run": true
      },
      {
        "idx": 133,
        "kind": "PV",
        "bus": 180,
        "p0_pu": 304.42589999999996,
        "pmax_pu": 426.0,
        "rating_pu": 473.3333333333333,
        "capability_pu": 426.0,
        "governor_min_pu": null,
        "must_run_pu": 85.2,
        "must_run_basis": "20 % capability",
        "p_new_pu": 85.2,
        "at_must_run": true
      },
      {
        "idx": 134,
        "kind": "PV",
        "bus": 182,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 607.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 135,
        "kind": "PV",
        "bus": 184,
        "p0_pu": 253.5,
        "pmax_pu": 253.5,
        "rating_pu": 607.0,
        "capability_pu": 253.5,
        "governor_min_pu": null,
        "must_run_pu": 50.7,
        "must_run_basis": "20 % capability",
        "p_new_pu": 54.295802052915754,
        "at_must_run": false
      },
      {
        "idx": 136,
        "kind": "PV",
        "bus": 185,
        "p0_pu": 253.5,
        "pmax_pu": 253.5,
        "rating_pu": 607.0,
        "capability_pu": 253.5,
        "governor_min_pu": null,
        "must_run_pu": 50.7,
        "must_run_basis": "20 % capability",
        "p_new_pu": 54.295802052915754,
        "at_must_run": false
      },
      {
        "idx": 137,
        "kind": "PV",
        "bus": 186,
        "p0_pu": 253.5,
        "pmax_pu": 253.5,
        "rating_pu": 663.6934,
        "capability_pu": 253.5,
        "governor_min_pu": null,
        "must_run_pu": 50.7,
        "must_run_basis": "20 % capability",
        "p_new_pu": 54.295802052915754,
        "at_must_run": false
      },
      {
        "idx": 138,
        "kind": "PV",
        "bus": 187,
        "p0_pu": 281.8467,
        "pmax_pu": 393.0,
        "rating_pu": 709.5008,
        "capability_pu": 393.0,
        "governor_min_pu": null,
        "must_run_pu": 78.60000000000001,
        "must_run_basis": "20 % capability",
        "p_new_pu": 78.60000000000001,
        "at_must_run": true
      },
      {
        "idx": 139,
        "kind": "PV",
        "bus": 188,
        "p0_pu": 304.7504,
        "pmax_pu": 345.0,
        "rating_pu": 709.5008,
        "capability_pu": 345.0,
        "governor_min_pu": null,
        "must_run_pu": 69.0,
        "must_run_basis": "20 % capability",
        "p_new_pu": 69.0,
        "at_must_run": true
      },
      {
        "idx": 140,
        "kind": "PV",
        "bus": 189,
        "p0_pu": 304.7504,
        "pmax_pu": 345.0,
        "rating_pu": 709.8288,
        "capability_pu": 345.0,
        "governor_min_pu": null,
        "must_run_pu": 69.0,
        "must_run_basis": "20 % capability",
        "p_new_pu": 69.0,
        "at_must_run": true
      },
      {
        "idx": 141,
        "kind": "PV",
        "bus": 190,
        "p0_pu": 304.9144,
        "pmax_pu": 434.99999999999994,
        "rating_pu": 622.0,
        "capability_pu": 434.99999999999994,
        "governor_min_pu": null,
        "must_run_pu": 87.0,
        "must_run_basis": "20 % capability",
        "p_new_pu": 87.0,
        "at_must_run": true
      },
      {
        "idx": 142,
        "kind": "PV",
        "bus": 191,
        "p0_pu": 261.0,
        "pmax_pu": 261.0,
        "rating_pu": 622.0,
        "capability_pu": 261.0,
        "governor_min_pu": null,
        "must_run_pu": 52.2,
        "must_run_basis": "20 % capability",
        "p_new_pu": 55.90218672903751,
        "at_must_run": false
      },
      {
        "idx": 143,
        "kind": "PV",
        "bus": 192,
        "p0_pu": 261.0,
        "pmax_pu": 261.0,
        "rating_pu": 604.0,
        "capability_pu": 261.0,
        "governor_min_pu": null,
        "must_run_pu": 52.2,
        "must_run_basis": "20 % capability",
        "p_new_pu": 55.90218672903751,
        "at_must_run": false
      },
      {
        "idx": 144,
        "kind": "PV",
        "bus": 193,
        "p0_pu": 252.0,
        "pmax_pu": 252.0,
        "rating_pu": 681.9169999999999,
        "capability_pu": 252.0,
        "governor_min_pu": null,
        "must_run_pu": 50.4,
        "must_run_basis": "20 % capability",
        "p_new_pu": 53.9745251176914,
        "at_must_run": false
      },
      {
        "idx": 145,
        "kind": "PV",
        "bus": 195,
        "p0_pu": 290.95849999999996,
        "pmax_pu": 373.5,
        "rating_pu": 681.9169999999999,
        "capability_pu": 373.5,
        "governor_min_pu": null,
        "must_run_pu": 74.7,
        "must_run_basis": "20 % capability",
        "p_new_pu": 74.7,
        "at_must_run": true
      },
      {
        "idx": 146,
        "kind": "PV",
        "bus": 196,
        "p0_pu": 290.95849999999996,
        "pmax_pu": 373.5,
        "rating_pu": 681.9169999999999,
        "capability_pu": 373.5,
        "governor_min_pu": null,
        "must_run_pu": 74.7,
        "must_run_basis": "20 % capability",
        "p_new_pu": 74.7,
        "at_must_run": true
      },
      {
        "idx": 147,
        "kind": "PV",
        "bus": 197,
        "p0_pu": 290.95849999999996,
        "pmax_pu": 375.0,
        "rating_pu": 688.567,
        "capability_pu": 375.0,
        "governor_min_pu": null,
        "must_run_pu": 75.0,
        "must_run_basis": "20 % capability",
        "p_new_pu": 75.0,
        "at_must_run": true
      },
      {
        "idx": 148,
        "kind": "PV",
        "bus": 199,
        "p0_pu": 294.2835,
        "pmax_pu": 400.04999999999995,
        "rating_pu": 688.567,
        "capability_pu": 400.04999999999995,
        "governor_min_pu": null,
        "must_run_pu": 80.01,
        "must_run_basis": "20 % capability",
        "p_new_pu": 80.01,
        "at_must_run": true
      },
      {
        "idx": 149,
        "kind": "PV",
        "bus": 200,
        "p0_pu": 294.2835,
        "pmax_pu": 400.04999999999995,
        "rating_pu": 688.567,
        "capability_pu": 400.04999999999995,
        "governor_min_pu": null,
        "must_run_pu": 80.01,
        "must_run_basis": "20 % capability",
        "p_new_pu": 80.01,
        "at_must_run": true
      },
      {
        "idx": 150,
        "kind": "PV",
        "bus": 201,
        "p0_pu": 294.2835,
        "pmax_pu": 399.90000000000003,
        "rating_pu": 713.3467999999999,
        "capability_pu": 399.90000000000003,
        "governor_min_pu": null,
        "must_run_pu": 79.98,
        "must_run_basis": "20 % capability",
        "p_new_pu": 79.98,
        "at_must_run": true
      },
      {
        "idx": 151,
        "kind": "PV",
        "bus": 203,
        "p0_pu": 306.67339999999996,
        "pmax_pu": 405.99999999999994,
        "rating_pu": 713.3467999999999,
        "capability_pu": 405.99999999999994,
        "governor_min_pu": null,
        "must_run_pu": 81.19999999999999,
        "must_run_basis": "20 % capability",
        "p_new_pu": 81.19999999999999,
        "at_must_run": true
      },
      {
        "idx": 152,
        "kind": "PV",
        "bus": 204,
        "p0_pu": 306.67339999999996,
        "pmax_pu": 405.99999999999994,
        "rating_pu": 713.3467999999999,
        "capability_pu": 405.99999999999994,
        "governor_min_pu": null,
        "must_run_pu": 81.19999999999999,
        "must_run_basis": "20 % capability",
        "p_new_pu": 81.19999999999999,
        "at_must_run": true
      },
      {
        "idx": 153,
        "kind": "PV",
        "bus": 205,
        "p0_pu": 306.67339999999996,
        "pmax_pu": 405.99999999999994,
        "rating_pu": 711.8516,
        "capability_pu": 405.99999999999994,
        "governor_min_pu": null,
        "must_run_pu": 81.19999999999999,
        "must_run_basis": "20 % capability",
        "p_new_pu": 81.19999999999999,
        "at_must_run": true
      },
      {
        "idx": 154,
        "kind": "PV",
        "bus": 206,
        "p0_pu": 305.9258,
        "pmax_pu": 633.0,
        "rating_pu": 713.5786,
        "capability_pu": 633.0,
        "governor_min_pu": null,
        "must_run_pu": 126.6,
        "must_run_basis": "20 % capability",
        "p_new_pu": 126.6,
        "at_must_run": true
      },
      {
        "idx": 155,
        "kind": "PV",
        "bus": 208,
        "p0_pu": 306.7893,
        "pmax_pu": 780.0,
        "rating_pu": 866.6666666666666,
        "capability_pu": 780.0,
        "governor_min_pu": null,
        "must_run_pu": 156.0,
        "must_run_basis": "20 % capability",
        "p_new_pu": 156.0,
        "at_must_run": true
      },
      {
        "idx": 156,
        "kind": "PV",
        "bus": 209,
        "p0_pu": 48.449999999999996,
        "pmax_pu": 48.449999999999996,
        "rating_pu": 683.821,
        "capability_pu": 48.449999999999996,
        "governor_min_pu": null,
        "must_run_pu": 9.69,
        "must_run_basis": "20 % capability",
        "p_new_pu": 10.37724500774662,
        "at_must_run": false
      },
      {
        "idx": 157,
        "kind": "PV",
        "bus": 211,
        "p0_pu": 291.9105,
        "pmax_pu": 385.5,
        "rating_pu": 683.821,
        "capability_pu": 385.5,
        "governor_min_pu": null,
        "must_run_pu": 77.10000000000001,
        "must_run_basis": "20 % capability",
        "p_new_pu": 77.10000000000001,
        "at_must_run": true
      },
      {
        "idx": 158,
        "kind": "PV",
        "bus": 212,
        "p0_pu": 291.9105,
        "pmax_pu": 385.5,
        "rating_pu": 684.0672,
        "capability_pu": 385.5,
        "governor_min_pu": null,
        "must_run_pu": 77.10000000000001,
        "must_run_basis": "20 % capability",
        "p_new_pu": 77.10000000000001,
        "at_must_run": true
      },
      {
        "idx": 159,
        "kind": "PV",
        "bus": 213,
        "p0_pu": 292.0336,
        "pmax_pu": 549.0,
        "rating_pu": 704.0341999999999,
        "capability_pu": 549.0,
        "governor_min_pu": null,
        "must_run_pu": 109.80000000000001,
        "must_run_basis": "20 % capability",
        "p_new_pu": 109.80000000000001,
        "at_must_run": true
      },
      {
        "idx": 160,
        "kind": "PV",
        "bus": 215,
        "p0_pu": 302.01709999999997,
        "pmax_pu": 409.5,
        "rating_pu": 704.0341999999999,
        "capability_pu": 409.5,
        "governor_min_pu": null,
        "must_run_pu": 81.89999999999999,
        "must_run_basis": "20 % capability",
        "p_new_pu": 81.89999999999999,
        "at_must_run": true
      },
      {
        "idx": 161,
        "kind": "PV",
        "bus": 216,
        "p0_pu": 302.01709999999997,
        "pmax_pu": 409.5,
        "rating_pu": 704.0341999999999,
        "capability_pu": 409.5,
        "governor_min_pu": null,
        "must_run_pu": 81.89999999999999,
        "must_run_basis": "20 % capability",
        "p_new_pu": 81.89999999999999,
        "at_must_run": true
      },
      {
        "idx": 162,
        "kind": "PV",
        "bus": 217,
        "p0_pu": 302.01709999999997,
        "pmax_pu": 388.5,
        "rating_pu": 702.7288000000001,
        "capability_pu": 388.5,
        "governor_min_pu": null,
        "must_run_pu": 77.7,
        "must_run_basis": "20 % capability",
        "p_new_pu": 77.7,
        "at_must_run": true
      },
      {
        "idx": 163,
        "kind": "PV",
        "bus": 219,
        "p0_pu": 301.36440000000005,
        "pmax_pu": 371.5,
        "rating_pu": 702.7288000000001,
        "capability_pu": 371.5,
        "governor_min_pu": null,
        "must_run_pu": 74.3,
        "must_run_basis": "20 % capability",
        "p_new_pu": 74.3,
        "at_must_run": true
      },
      {
        "idx": 164,
        "kind": "PV",
        "bus": 220,
        "p0_pu": 301.36440000000005,
        "pmax_pu": 371.5,
        "rating_pu": 702.7288000000001,
        "capability_pu": 371.5,
        "governor_min_pu": null,
        "must_run_pu": 74.3,
        "must_run_basis": "20 % capability",
        "p_new_pu": 74.3,
        "at_must_run": true
      },
      {
        "idx": 165,
        "kind": "PV",
        "bus": 221,
        "p0_pu": 301.36440000000005,
        "pmax_pu": 371.5,
        "rating_pu": 680.9914,
        "capability_pu": 371.5,
        "governor_min_pu": null,
        "must_run_pu": 74.3,
        "must_run_basis": "20 % capability",
        "p_new_pu": 74.3,
        "at_must_run": true
      },
      {
        "idx": 166,
        "kind": "PV",
        "bus": 222,
        "p0_pu": 290.4957,
        "pmax_pu": 592.5,
        "rating_pu": 668.4614,
        "capability_pu": 592.5,
        "governor_min_pu": null,
        "must_run_pu": 118.5,
        "must_run_basis": "20 % capability",
        "p_new_pu": 118.5,
        "at_must_run": true
      },
      {
        "idx": 167,
        "kind": "PV",
        "bus": 224,
        "p0_pu": 284.2307,
        "pmax_pu": 550.5,
        "rating_pu": 668.4614,
        "capability_pu": 550.5,
        "governor_min_pu": null,
        "must_run_pu": 110.1,
        "must_run_basis": "20 % capability",
        "p_new_pu": 110.1,
        "at_must_run": true
      },
      {
        "idx": 168,
        "kind": "PV",
        "bus": 225,
        "p0_pu": 284.2307,
        "pmax_pu": 550.5,
        "rating_pu": 668.4614,
        "capability_pu": 550.5,
        "governor_min_pu": null,
        "must_run_pu": 110.1,
        "must_run_basis": "20 % capability",
        "p_new_pu": 110.1,
        "at_must_run": true
      },
      {
        "idx": 169,
        "kind": "PV",
        "bus": 226,
        "p0_pu": 284.2307,
        "pmax_pu": 550.5,
        "rating_pu": 733.2776,
        "capability_pu": 550.5,
        "governor_min_pu": null,
        "must_run_pu": 110.1,
        "must_run_basis": "20 % capability",
        "p_new_pu": 110.1,
        "at_must_run": true
      },
      {
        "idx": 170,
        "kind": "PV",
        "bus": 228,
        "p0_pu": 316.6388,
        "pmax_pu": 637.5,
        "rating_pu": 733.2776,
        "capability_pu": 637.5,
        "governor_min_pu": null,
        "must_run_pu": 127.50000000000001,
        "must_run_basis": "20 % capability",
        "p_new_pu": 127.50000000000001,
        "at_must_run": true
      },
      {
        "idx": 171,
        "kind": "PV",
        "bus": 229,
        "p0_pu": 316.6388,
        "pmax_pu": 637.5,
        "rating_pu": 709.9192,
        "capability_pu": 637.5,
        "governor_min_pu": null,
        "must_run_pu": 127.50000000000001,
        "must_run_basis": "20 % capability",
        "p_new_pu": 127.50000000000001,
        "at_must_run": true
      },
      {
        "idx": 172,
        "kind": "PV",
        "bus": 231,
        "p0_pu": 304.9596,
        "pmax_pu": 600.0,
        "rating_pu": 709.9192,
        "capability_pu": 600.0,
        "governor_min_pu": null,
        "must_run_pu": 120.00000000000001,
        "must_run_basis": "20 % capability",
        "p_new_pu": 120.00000000000001,
        "at_must_run": true
      },
      {
        "idx": 173,
        "kind": "PV",
        "bus": 232,
        "p0_pu": 304.9596,
        "pmax_pu": 600.0,
        "rating_pu": 666.6666666666666,
        "capability_pu": 600.0,
        "governor_min_pu": null,
        "must_run_pu": 120.00000000000001,
        "must_run_basis": "20 % capability",
        "p_new_pu": 120.00000000000001,
        "at_must_run": true
      },
      {
        "idx": 174,
        "kind": "PV",
        "bus": 234,
        "p0_pu": 66.0,
        "pmax_pu": 66.0,
        "rating_pu": 231.99999999999997,
        "capability_pu": 66.0,
        "governor_min_pu": null,
        "must_run_pu": 13.200000000000001,
        "must_run_basis": "20 % capability",
        "p_new_pu": 14.136185149871555,
        "at_must_run": false
      },
      {
        "idx": 175,
        "kind": "PV",
        "bus": 235,
        "p0_pu": 66.0,
        "pmax_pu": 66.0,
        "rating_pu": 235.0,
        "capability_pu": 66.0,
        "governor_min_pu": null,
        "must_run_pu": 13.200000000000001,
        "must_run_basis": "20 % capability",
        "p_new_pu": 14.136185149871555,
        "at_must_run": false
      },
      {
        "idx": 176,
        "kind": "PV",
        "bus": 236,
        "p0_pu": 67.5,
        "pmax_pu": 67.5,
        "rating_pu": 235.0,
        "capability_pu": 67.5,
        "governor_min_pu": null,
        "must_run_pu": 13.5,
        "must_run_basis": "20 % capability",
        "p_new_pu": 14.45746208509591,
        "at_must_run": false
      },
      {
        "idx": 177,
        "kind": "PV",
        "bus": 237,
        "p0_pu": 67.5,
        "pmax_pu": 67.5,
        "rating_pu": 235.0,
        "capability_pu": 67.5,
        "governor_min_pu": null,
        "must_run_pu": 13.5,
        "must_run_basis": "20 % capability",
        "p_new_pu": 14.45746208509591,
        "at_must_run": false
      },
      {
        "idx": 178,
        "kind": "PV",
        "bus": 238,
        "p0_pu": 67.5,
        "pmax_pu": 67.5,
        "rating_pu": 235.0,
        "capability_pu": 67.5,
        "governor_min_pu": null,
        "must_run_pu": 13.5,
        "must_run_basis": "20 % capability",
        "p_new_pu": 14.45746208509591,
        "at_must_run": false
      },
      {
        "idx": 179,
        "kind": "PV",
        "bus": 239,
        "p0_pu": 67.5,
        "pmax_pu": 67.5,
        "rating_pu": 665.2792,
        "capability_pu": 67.5,
        "governor_min_pu": null,
        "must_run_pu": 13.5,
        "must_run_basis": "20 % capability",
        "p_new_pu": 14.45746208509591,
        "at_must_run": false
      },
      {
        "idx": 180,
        "kind": "PV",
        "bus": 241,
        "p0_pu": 282.6396,
        "pmax_pu": 363.75,
        "rating_pu": 665.2792,
        "capability_pu": 363.75,
        "governor_min_pu": null,
        "must_run_pu": 72.75,
        "must_run_basis": "20 % capability",
        "p_new_pu": 72.75,
        "at_must_run": true
      },
      {
        "idx": 181,
        "kind": "PV",
        "bus": 242,
        "p0_pu": 282.6396,
        "pmax_pu": 363.75,
        "rating_pu": 451.0,
        "capability_pu": 363.75,
        "governor_min_pu": null,
        "must_run_pu": 72.75,
        "must_run_basis": "20 % capability",
        "p_new_pu": 72.75,
        "at_must_run": true
      },
      {
        "idx": 182,
        "kind": "PV",
        "bus": 243,
        "p0_pu": 175.5,
        "pmax_pu": 175.5,
        "rating_pu": 451.0,
        "capability_pu": 175.5,
        "governor_min_pu": null,
        "must_run_pu": 35.099999999999994,
        "must_run_basis": "20 % capability",
        "p_new_pu": 37.589401421249356,
        "at_must_run": false
      },
      {
        "idx": 183,
        "kind": "PV",
        "bus": 244,
        "p0_pu": 175.5,
        "pmax_pu": 175.5,
        "rating_pu": 720.1842,
        "capability_pu": 175.5,
        "governor_min_pu": null,
        "must_run_pu": 35.099999999999994,
        "must_run_basis": "20 % capability",
        "p_new_pu": 37.589401421249356,
        "at_must_run": false
      },
      {
        "idx": 184,
        "kind": "PV",
        "bus": 249,
        "p0_pu": 310.0921,
        "pmax_pu": 342.0,
        "rating_pu": 720.5473999999999,
        "capability_pu": 342.0,
        "governor_min_pu": null,
        "must_run_pu": 68.4,
        "must_run_basis": "20 % capability",
        "p_new_pu": 68.4,
        "at_must_run": true
      },
      {
        "idx": 185,
        "kind": "PV",
        "bus": 251,
        "p0_pu": 310.27369999999996,
        "pmax_pu": 363.0,
        "rating_pu": 403.3333333333333,
        "capability_pu": 363.0,
        "governor_min_pu": null,
        "must_run_pu": 72.6,
        "must_run_basis": "20 % capability",
        "p_new_pu": 72.6,
        "at_must_run": true
      },
      {
        "idx": 186,
        "kind": "PV",
        "bus": 253,
        "p0_pu": 90.0,
        "pmax_pu": 90.0,
        "rating_pu": 607.0,
        "capability_pu": 90.0,
        "governor_min_pu": null,
        "must_run_pu": 18.000000000000004,
        "must_run_basis": "20 % capability",
        "p_new_pu": 19.276616113461213,
        "at_must_run": false
      },
      {
        "idx": 187,
        "kind": "PV",
        "bus": 254,
        "p0_pu": 253.5,
        "pmax_pu": 253.5,
        "rating_pu": 281.6666666666667,
        "capability_pu": 253.5,
        "governor_min_pu": null,
        "must_run_pu": 50.7,
        "must_run_basis": "20 % capability",
        "p_new_pu": 54.295802052915754,
        "at_must_run": false
      },
      {
        "idx": 188,
        "kind": "PV",
        "bus": 256,
        "p0_pu": 55.50000000000001,
        "pmax_pu": 55.50000000000001,
        "rating_pu": 211.0,
        "capability_pu": 55.50000000000001,
        "governor_min_pu": null,
        "must_run_pu": 11.100000000000001,
        "must_run_basis": "20 % capability",
        "p_new_pu": 11.887246603301081,
        "at_must_run": false
      },
      {
        "idx": 189,
        "kind": "PV",
        "bus": 257,
        "p0_pu": 55.50000000000001,
        "pmax_pu": 55.50000000000001,
        "rating_pu": 211.0,
        "capability_pu": 55.50000000000001,
        "governor_min_pu": null,
        "must_run_pu": 11.100000000000001,
        "must_run_basis": "20 % capability",
        "p_new_pu": 11.887246603301081,
        "at_must_run": false
      },
      {
        "idx": 190,
        "kind": "PV",
        "bus": 258,
        "p0_pu": 55.50000000000001,
        "pmax_pu": 55.50000000000001,
        "rating_pu": 231.99999999999997,
        "capability_pu": 55.50000000000001,
        "governor_min_pu": null,
        "must_run_pu": 11.100000000000001,
        "must_run_basis": "20 % capability",
        "p_new_pu": 11.887246603301081,
        "at_must_run": false
      },
      {
        "idx": 191,
        "kind": "PV",
        "bus": 259,
        "p0_pu": 66.0,
        "pmax_pu": 66.0,
        "rating_pu": 714.6297999999999,
        "capability_pu": 66.0,
        "governor_min_pu": null,
        "must_run_pu": 13.200000000000001,
        "must_run_basis": "20 % capability",
        "p_new_pu": 14.136185149871555,
        "at_must_run": false
      },
      {
        "idx": 192,
        "kind": "PV",
        "bus": 261,
        "p0_pu": 307.31489999999997,
        "pmax_pu": 630.0,
        "rating_pu": 700.0,
        "capability_pu": 630.0,
        "governor_min_pu": null,
        "must_run_pu": 126.0,
        "must_run_basis": "20 % capability",
        "p_new_pu": 126.0,
        "at_must_run": true
      },
      {
        "idx": 193,
        "kind": "PV",
        "bus": 263,
        "p0_pu": 105.0,
        "pmax_pu": 105.0,
        "rating_pu": 310.0,
        "capability_pu": 105.0,
        "governor_min_pu": null,
        "must_run_pu": 21.000000000000004,
        "must_run_basis": "20 % capability",
        "p_new_pu": 22.489385465704746,
        "at_must_run": false
      },
      {
        "idx": 194,
        "kind": "PV",
        "bus": 264,
        "p0_pu": 105.0,
        "pmax_pu": 105.0,
        "rating_pu": 310.0,
        "capability_pu": 105.0,
        "governor_min_pu": null,
        "must_run_pu": 21.000000000000004,
        "must_run_basis": "20 % capability",
        "p_new_pu": 22.489385465704746,
        "at_must_run": false
      },
      {
        "idx": 195,
        "kind": "PV",
        "bus": 265,
        "p0_pu": 105.0,
        "pmax_pu": 105.0,
        "rating_pu": 708.4034,
        "capability_pu": 105.0,
        "governor_min_pu": null,
        "must_run_pu": 21.000000000000004,
        "must_run_basis": "20 % capability",
        "p_new_pu": 22.489385465704746,
        "at_must_run": false
      },
      {
        "idx": 196,
        "kind": "PV",
        "bus": 270,
        "p0_pu": 304.2017,
        "pmax_pu": 585.0,
        "rating_pu": 610.0,
        "capability_pu": 585.0,
        "governor_min_pu": null,
        "must_run_pu": 117.0,
        "must_run_basis": "20 % capability",
        "p_new_pu": 117.0,
        "at_must_run": true
      },
      {
        "idx": 197,
        "kind": "PV",
        "bus": 272,
        "p0_pu": 254.99999999999997,
        "pmax_pu": 254.99999999999997,
        "rating_pu": 325.0,
        "capability_pu": 254.99999999999997,
        "governor_min_pu": null,
        "must_run_pu": 51.0,
        "must_run_basis": "20 % capability",
        "p_new_pu": 54.6170789881401,
        "at_must_run": false
      },
      {
        "idx": 198,
        "kind": "PV",
        "bus": 273,
        "p0_pu": 112.5,
        "pmax_pu": 112.5,
        "rating_pu": 463.0,
        "capability_pu": 112.5,
        "governor_min_pu": null,
        "must_run_pu": 22.5,
        "must_run_basis": "20 % capability",
        "p_new_pu": 24.095770141826513,
        "at_must_run": false
      },
      {
        "idx": 199,
        "kind": "PV",
        "bus": 275,
        "p0_pu": 181.5,
        "pmax_pu": 181.5,
        "rating_pu": 463.0,
        "capability_pu": 181.5,
        "governor_min_pu": null,
        "must_run_pu": 36.3,
        "must_run_basis": "20 % capability",
        "p_new_pu": 38.87450916214677,
        "at_must_run": false
      },
      {
        "idx": 200,
        "kind": "PV",
        "bus": 276,
        "p0_pu": 181.5,
        "pmax_pu": 181.5,
        "rating_pu": 463.0,
        "capability_pu": 181.5,
        "governor_min_pu": null,
        "must_run_pu": 36.3,
        "must_run_basis": "20 % capability",
        "p_new_pu": 38.87450916214677,
        "at_must_run": false
      },
      {
        "idx": 201,
        "kind": "PV",
        "bus": 277,
        "p0_pu": 181.5,
        "pmax_pu": 181.5,
        "rating_pu": 201.66666666666666,
        "capability_pu": 181.5,
        "governor_min_pu": null,
        "must_run_pu": 36.3,
        "must_run_basis": "20 % capability",
        "p_new_pu": 38.87450916214677,
        "at_must_run": false
      },
      {
        "idx": 202,
        "kind": "PV",
        "bus": 352,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 203,
        "kind": "PV",
        "bus": 353,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 727.6082,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 204,
        "kind": "PV",
        "bus": 408,
        "p0_pu": 313.8041,
        "pmax_pu": 2817.0,
        "rating_pu": 3130.0,
        "capability_pu": 2817.0,
        "governor_min_pu": null,
        "must_run_pu": 313.8041,
        "must_run_basis": "20 % capability",
        "p_new_pu": 313.8041,
        "at_must_run": true
      },
      {
        "idx": 205,
        "kind": "PV",
        "bus": 425,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 207,
        "kind": "PV",
        "bus": 572,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 208,
        "kind": "PV",
        "bus": 574,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 209,
        "kind": "PV",
        "bus": 585,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 210,
        "kind": "PV",
        "bus": 855,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 211,
        "kind": "PV",
        "bus": 882,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 212,
        "kind": "PV",
        "bus": 883,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 213,
        "kind": "PV",
        "bus": 884,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 214,
        "kind": "PV",
        "bus": 885,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 215,
        "kind": "PV",
        "bus": 886,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 216,
        "kind": "PV",
        "bus": 887,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 217,
        "kind": "PV",
        "bus": 888,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 218,
        "kind": "PV",
        "bus": 889,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 219,
        "kind": "PV",
        "bus": 890,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 220,
        "kind": "PV",
        "bus": 891,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 221,
        "kind": "PV",
        "bus": 892,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 222,
        "kind": "PV",
        "bus": 893,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 223,
        "kind": "PV",
        "bus": 894,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 224,
        "kind": "PV",
        "bus": 895,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 225,
        "kind": "PV",
        "bus": 896,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 226,
        "kind": "PV",
        "bus": 897,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 227,
        "kind": "PV",
        "bus": 898,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 228,
        "kind": "PV",
        "bus": 901,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 229,
        "kind": "PV",
        "bus": 903,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 230,
        "kind": "PV",
        "bus": 974,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 231,
        "kind": "PV",
        "bus": 975,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 232,
        "kind": "PV",
        "bus": 976,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 233,
        "kind": "PV",
        "bus": 977,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 234,
        "kind": "PV",
        "bus": 978,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 235,
        "kind": "PV",
        "bus": 979,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 236,
        "kind": "PV",
        "bus": 980,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 237,
        "kind": "PV",
        "bus": 981,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 238,
        "kind": "PV",
        "bus": 982,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 239,
        "kind": "PV",
        "bus": 983,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 240,
        "kind": "PV",
        "bus": 984,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 241,
        "kind": "PV",
        "bus": 985,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 493.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 242,
        "kind": "PV",
        "bus": 1083,
        "p0_pu": 196.5,
        "pmax_pu": 196.5,
        "rating_pu": 493.0,
        "capability_pu": 196.5,
        "governor_min_pu": null,
        "must_run_pu": 39.300000000000004,
        "must_run_basis": "20 % capability",
        "p_new_pu": 42.08727851439031,
        "at_must_run": false
      },
      {
        "idx": 243,
        "kind": "PV",
        "bus": 1084,
        "p0_pu": 196.5,
        "pmax_pu": 196.5,
        "rating_pu": 493.0,
        "capability_pu": 196.5,
        "governor_min_pu": null,
        "must_run_pu": 39.300000000000004,
        "must_run_basis": "20 % capability",
        "p_new_pu": 42.08727851439031,
        "at_must_run": false
      },
      {
        "idx": 244,
        "kind": "PV",
        "bus": 1085,
        "p0_pu": 196.5,
        "pmax_pu": 196.5,
        "rating_pu": 501.1,
        "capability_pu": 196.5,
        "governor_min_pu": null,
        "must_run_pu": 39.300000000000004,
        "must_run_basis": "20 % capability",
        "p_new_pu": 42.08727851439031,
        "at_must_run": false
      },
      {
        "idx": 245,
        "kind": "PV",
        "bus": 1288,
        "p0_pu": 200.55,
        "pmax_pu": 200.55,
        "rating_pu": 501.1,
        "capability_pu": 200.55,
        "governor_min_pu": null,
        "must_run_pu": 40.11,
        "must_run_basis": "20 % capability",
        "p_new_pu": 42.95472623949607,
        "at_must_run": false
      },
      {
        "idx": 246,
        "kind": "PV",
        "bus": 1289,
        "p0_pu": 200.55,
        "pmax_pu": 200.55,
        "rating_pu": 501.1,
        "capability_pu": 200.55,
        "governor_min_pu": null,
        "must_run_pu": 40.11,
        "must_run_basis": "20 % capability",
        "p_new_pu": 42.95472623949607,
        "at_must_run": false
      },
      {
        "idx": 247,
        "kind": "PV",
        "bus": 1290,
        "p0_pu": 200.55,
        "pmax_pu": 200.55,
        "rating_pu": 505.0,
        "capability_pu": 200.55,
        "governor_min_pu": null,
        "must_run_pu": 40.11,
        "must_run_basis": "20 % capability",
        "p_new_pu": 42.95472623949607,
        "at_must_run": false
      },
      {
        "idx": 248,
        "kind": "PV",
        "bus": 1323,
        "p0_pu": 202.5,
        "pmax_pu": 202.5,
        "rating_pu": 505.0,
        "capability_pu": 202.5,
        "governor_min_pu": null,
        "must_run_pu": 40.5,
        "must_run_basis": "20 % capability",
        "p_new_pu": 43.37238625528773,
        "at_must_run": false
      },
      {
        "idx": 249,
        "kind": "PV",
        "bus": 1324,
        "p0_pu": 202.5,
        "pmax_pu": 202.5,
        "rating_pu": 505.0,
        "capability_pu": 202.5,
        "governor_min_pu": null,
        "must_run_pu": 40.5,
        "must_run_basis": "20 % capability",
        "p_new_pu": 43.37238625528773,
        "at_must_run": false
      },
      {
        "idx": 250,
        "kind": "PV",
        "bus": 1325,
        "p0_pu": 202.5,
        "pmax_pu": 202.5,
        "rating_pu": 688.8052,
        "capability_pu": 202.5,
        "governor_min_pu": null,
        "must_run_pu": 40.5,
        "must_run_basis": "20 % capability",
        "p_new_pu": 43.37238625528773,
        "at_must_run": false
      },
      {
        "idx": 251,
        "kind": "PV",
        "bus": 1327,
        "p0_pu": 294.4026,
        "pmax_pu": 509.99999999999994,
        "rating_pu": 698.7814000000001,
        "capability_pu": 509.99999999999994,
        "governor_min_pu": null,
        "must_run_pu": 102.0,
        "must_run_basis": "20 % capability",
        "p_new_pu": 102.0,
        "at_must_run": true
      },
      {
        "idx": 252,
        "kind": "PV",
        "bus": 1372,
        "p0_pu": 299.39070000000004,
        "pmax_pu": 630.0,
        "rating_pu": 700.0,
        "capability_pu": 630.0,
        "governor_min_pu": null,
        "must_run_pu": 126.0,
        "must_run_basis": "20 % capability",
        "p_new_pu": 126.0,
        "at_must_run": true
      },
      {
        "idx": 253,
        "kind": "PV",
        "bus": 1374,
        "p0_pu": 61.5,
        "pmax_pu": 61.5,
        "rating_pu": 223.0,
        "capability_pu": 61.5,
        "governor_min_pu": null,
        "must_run_pu": 12.3,
        "must_run_basis": "20 % capability",
        "p_new_pu": 13.172354344198494,
        "at_must_run": false
      },
      {
        "idx": 254,
        "kind": "PV",
        "bus": 1375,
        "p0_pu": 61.5,
        "pmax_pu": 61.5,
        "rating_pu": 223.0,
        "capability_pu": 61.5,
        "governor_min_pu": null,
        "must_run_pu": 12.3,
        "must_run_basis": "20 % capability",
        "p_new_pu": 13.172354344198494,
        "at_must_run": false
      },
      {
        "idx": 255,
        "kind": "PV",
        "bus": 1376,
        "p0_pu": 61.5,
        "pmax_pu": 61.5,
        "rating_pu": 223.0,
        "capability_pu": 61.5,
        "governor_min_pu": null,
        "must_run_pu": 12.3,
        "must_run_basis": "20 % capability",
        "p_new_pu": 13.172354344198494,
        "at_must_run": false
      },
      {
        "idx": 256,
        "kind": "PV",
        "bus": 1377,
        "p0_pu": 61.5,
        "pmax_pu": 61.5,
        "rating_pu": 292.0,
        "capability_pu": 61.5,
        "governor_min_pu": null,
        "must_run_pu": 12.3,
        "must_run_basis": "20 % capability",
        "p_new_pu": 13.172354344198494,
        "at_must_run": false
      },
      {
        "idx": 257,
        "kind": "PV",
        "bus": 1378,
        "p0_pu": 96.0,
        "pmax_pu": 96.0,
        "rating_pu": 574.0,
        "capability_pu": 96.0,
        "governor_min_pu": null,
        "must_run_pu": 19.2,
        "must_run_basis": "20 % capability",
        "p_new_pu": 20.561723854358625,
        "at_must_run": false
      },
      {
        "idx": 258,
        "kind": "PV",
        "bus": 1387,
        "p0_pu": 237.0,
        "pmax_pu": 237.0,
        "rating_pu": 540.1528000000001,
        "capability_pu": 237.0,
        "governor_min_pu": null,
        "must_run_pu": 47.400000000000006,
        "must_run_basis": "20 % capability",
        "p_new_pu": 50.76175576544786,
        "at_must_run": false
      },
      {
        "idx": 259,
        "kind": "PV",
        "bus": 1392,
        "p0_pu": 220.0764,
        "pmax_pu": 432.0,
        "rating_pu": 540.1528000000001,
        "capability_pu": 432.0,
        "governor_min_pu": null,
        "must_run_pu": 86.4,
        "must_run_basis": "20 % capability",
        "p_new_pu": 86.4,
        "at_must_run": true
      },
      {
        "idx": 260,
        "kind": "PV",
        "bus": 1393,
        "p0_pu": 220.0764,
        "pmax_pu": 432.0,
        "rating_pu": 540.1528000000001,
        "capability_pu": 432.0,
        "governor_min_pu": null,
        "must_run_pu": 86.4,
        "must_run_basis": "20 % capability",
        "p_new_pu": 86.4,
        "at_must_run": true
      },
      {
        "idx": 261,
        "kind": "PV",
        "bus": 1394,
        "p0_pu": 220.0764,
        "pmax_pu": 432.0,
        "rating_pu": 540.1528000000001,
        "capability_pu": 432.0,
        "governor_min_pu": null,
        "must_run_pu": 86.4,
        "must_run_basis": "20 % capability",
        "p_new_pu": 86.4,
        "at_must_run": true
      },
      {
        "idx": 262,
        "kind": "PV",
        "bus": 1395,
        "p0_pu": 220.0764,
        "pmax_pu": 432.0,
        "rating_pu": 594.6086,
        "capability_pu": 432.0,
        "governor_min_pu": null,
        "must_run_pu": 86.4,
        "must_run_basis": "20 % capability",
        "p_new_pu": 86.4,
        "at_must_run": true
      },
      {
        "idx": 263,
        "kind": "PV",
        "bus": 1397,
        "p0_pu": 247.3043,
        "pmax_pu": 900.0,
        "rating_pu": 1000.0,
        "capability_pu": 900.0,
        "governor_min_pu": null,
        "must_run_pu": 180.0,
        "must_run_basis": "20 % capability",
        "p_new_pu": 180.0,
        "at_must_run": true
      },
      {
        "idx": 264,
        "kind": "PV",
        "bus": 1398,
        "p0_pu": 247.3043,
        "pmax_pu": 900.0,
        "rating_pu": 1000.0,
        "capability_pu": 900.0,
        "governor_min_pu": null,
        "must_run_pu": 180.0,
        "must_run_basis": "20 % capability",
        "p_new_pu": 180.0,
        "at_must_run": true
      },
      {
        "idx": 265,
        "kind": "PV",
        "bus": 1400,
        "p0_pu": 232.05149999999998,
        "pmax_pu": 907.4999999999999,
        "rating_pu": 1008.3333333333333,
        "capability_pu": 907.4999999999999,
        "governor_min_pu": null,
        "must_run_pu": 181.5,
        "must_run_basis": "20 % capability",
        "p_new_pu": 181.5,
        "at_must_run": true
      },
      {
        "idx": 266,
        "kind": "PV",
        "bus": 1401,
        "p0_pu": 232.032,
        "pmax_pu": 907.4999999999999,
        "rating_pu": 1008.3333333333333,
        "capability_pu": 907.4999999999999,
        "governor_min_pu": null,
        "must_run_pu": 181.5,
        "must_run_basis": "20 % capability",
        "p_new_pu": 181.5,
        "at_must_run": true
      },
      {
        "idx": 267,
        "kind": "PV",
        "bus": 1403,
        "p0_pu": 105.75000000000001,
        "pmax_pu": 105.75000000000001,
        "rating_pu": 257.5,
        "capability_pu": 105.75000000000001,
        "governor_min_pu": null,
        "must_run_pu": 21.150000000000002,
        "must_run_basis": "20 % capability",
        "p_new_pu": 22.650023933316927,
        "at_must_run": false
      },
      {
        "idx": 268,
        "kind": "PV",
        "bus": 1405,
        "p0_pu": 78.75,
        "pmax_pu": 78.75,
        "rating_pu": 481.1668,
        "capability_pu": 78.75,
        "governor_min_pu": null,
        "must_run_pu": 15.75,
        "must_run_basis": "20 % capability",
        "p_new_pu": 16.86703909927856,
        "at_must_run": false
      },
      {
        "idx": 269,
        "kind": "PV",
        "bus": 1407,
        "p0_pu": 190.5834,
        "pmax_pu": 864.0,
        "rating_pu": 960.0,
        "capability_pu": 864.0,
        "governor_min_pu": null,
        "must_run_pu": 172.8,
        "must_run_basis": "20 % capability",
        "p_new_pu": 172.8,
        "at_must_run": true
      },
      {
        "idx": 270,
        "kind": "PV",
        "bus": 1408,
        "p0_pu": 190.5834,
        "pmax_pu": 864.0,
        "rating_pu": 960.0,
        "capability_pu": 864.0,
        "governor_min_pu": null,
        "must_run_pu": 172.8,
        "must_run_basis": "20 % capability",
        "p_new_pu": 172.8,
        "at_must_run": true
      },
      {
        "idx": 271,
        "kind": "PV",
        "bus": 1409,
        "p0_pu": 190.5834,
        "pmax_pu": 864.0,
        "rating_pu": 960.0,
        "capability_pu": 864.0,
        "governor_min_pu": null,
        "must_run_pu": 172.8,
        "must_run_basis": "20 % capability",
        "p_new_pu": 172.8,
        "at_must_run": true
      },
      {
        "idx": 272,
        "kind": "PV",
        "bus": 1410,
        "p0_pu": 190.57649999999998,
        "pmax_pu": 864.0,
        "rating_pu": 960.0,
        "capability_pu": 864.0,
        "governor_min_pu": null,
        "must_run_pu": 172.8,
        "must_run_basis": "20 % capability",
        "p_new_pu": 172.8,
        "at_must_run": true
      },
      {
        "idx": 273,
        "kind": "PV",
        "bus": 1412,
        "p0_pu": 165.0,
        "pmax_pu": 165.0,
        "rating_pu": 430.0,
        "capability_pu": 165.0,
        "governor_min_pu": null,
        "must_run_pu": 33.0,
        "must_run_basis": "20 % capability",
        "p_new_pu": 35.340462874678884,
        "at_must_run": false
      },
      {
        "idx": 274,
        "kind": "PV",
        "bus": 1413,
        "p0_pu": 165.0,
        "pmax_pu": 165.0,
        "rating_pu": 430.0,
        "capability_pu": 165.0,
        "governor_min_pu": null,
        "must_run_pu": 33.0,
        "must_run_basis": "20 % capability",
        "p_new_pu": 35.340462874678884,
        "at_must_run": false
      },
      {
        "idx": 275,
        "kind": "PV",
        "bus": 1415,
        "p0_pu": 165.0,
        "pmax_pu": 165.0,
        "rating_pu": 430.0,
        "capability_pu": 165.0,
        "governor_min_pu": null,
        "must_run_pu": 33.0,
        "must_run_basis": "20 % capability",
        "p_new_pu": 35.340462874678884,
        "at_must_run": false
      },
      {
        "idx": 276,
        "kind": "PV",
        "bus": 1416,
        "p0_pu": 165.0,
        "pmax_pu": 165.0,
        "rating_pu": 380.8,
        "capability_pu": 165.0,
        "governor_min_pu": null,
        "must_run_pu": 33.0,
        "must_run_basis": "20 % capability",
        "p_new_pu": 35.340462874678884,
        "at_must_run": false
      },
      {
        "idx": 277,
        "kind": "PV",
        "bus": 1418,
        "p0_pu": 140.39999999999998,
        "pmax_pu": 140.39999999999998,
        "rating_pu": 206.63320000000002,
        "capability_pu": 140.39999999999998,
        "governor_min_pu": null,
        "must_run_pu": 28.08,
        "must_run_basis": "20 % capability",
        "p_new_pu": 30.071521136999486,
        "at_must_run": false
      },
      {
        "idx": 278,
        "kind": "PV",
        "bus": 1420,
        "p0_pu": 53.3166,
        "pmax_pu": 72.36,
        "rating_pu": 206.7418,
        "capability_pu": 72.36,
        "governor_min_pu": null,
        "must_run_pu": 14.472000000000001,
        "must_run_basis": "20 % capability",
        "p_new_pu": 14.472000000000001,
        "at_must_run": true
      },
      {
        "idx": 279,
        "kind": "PV",
        "bus": 1422,
        "p0_pu": 53.3709,
        "pmax_pu": 72.36,
        "rating_pu": 164.8,
        "capability_pu": 72.36,
        "governor_min_pu": null,
        "must_run_pu": 14.472000000000001,
        "must_run_basis": "20 % capability",
        "p_new_pu": 14.472000000000001,
        "at_must_run": true
      },
      {
        "idx": 280,
        "kind": "PV",
        "bus": 1424,
        "p0_pu": 32.4,
        "pmax_pu": 32.4,
        "rating_pu": 236.08,
        "capability_pu": 32.4,
        "governor_min_pu": null,
        "must_run_pu": 6.480000000000001,
        "must_run_basis": "20 % capability",
        "p_new_pu": 6.939581800846037,
        "at_must_run": false
      },
      {
        "idx": 281,
        "kind": "PV",
        "bus": 1426,
        "p0_pu": 68.04,
        "pmax_pu": 68.04,
        "rating_pu": 171.28,
        "capability_pu": 68.04,
        "governor_min_pu": null,
        "must_run_pu": 13.608000000000004,
        "must_run_basis": "20 % capability",
        "p_new_pu": 14.57312178177668,
        "at_must_run": false
      },
      {
        "idx": 282,
        "kind": "PV",
        "bus": 1428,
        "p0_pu": 35.64,
        "pmax_pu": 35.64,
        "rating_pu": 182.08,
        "capability_pu": 35.64,
        "governor_min_pu": null,
        "must_run_pu": 7.127999999999999,
        "must_run_basis": "20 % capability",
        "p_new_pu": 7.63353998093064,
        "at_must_run": false
      },
      {
        "idx": 283,
        "kind": "PV",
        "bus": 1430,
        "p0_pu": 41.04,
        "pmax_pu": 41.04,
        "rating_pu": 235.0,
        "capability_pu": 41.04,
        "governor_min_pu": null,
        "must_run_pu": 8.208,
        "must_run_basis": "20 % capability",
        "p_new_pu": 8.790136947738313,
        "at_must_run": false
      },
      {
        "idx": 284,
        "kind": "PV",
        "bus": 1432,
        "p0_pu": 67.5,
        "pmax_pu": 67.5,
        "rating_pu": 331.84,
        "capability_pu": 67.5,
        "governor_min_pu": null,
        "must_run_pu": 13.5,
        "must_run_basis": "20 % capability",
        "p_new_pu": 14.45746208509591,
        "at_must_run": false
      },
      {
        "idx": 285,
        "kind": "PV",
        "bus": 1434,
        "p0_pu": 115.92,
        "pmax_pu": 115.92,
        "rating_pu": 331.84,
        "capability_pu": 115.92,
        "governor_min_pu": null,
        "must_run_pu": 23.184,
        "must_run_basis": "20 % capability",
        "p_new_pu": 24.82828155413804,
        "at_must_run": false
      },
      {
        "idx": 286,
        "kind": "PV",
        "bus": 1436,
        "p0_pu": 115.92,
        "pmax_pu": 115.92,
        "rating_pu": 331.84,
        "capability_pu": 115.92,
        "governor_min_pu": null,
        "must_run_pu": 23.184,
        "must_run_basis": "20 % capability",
        "p_new_pu": 24.82828155413804,
        "at_must_run": false
      },
      {
        "idx": 287,
        "kind": "PV",
        "bus": 1438,
        "p0_pu": 115.92,
        "pmax_pu": 115.92,
        "rating_pu": 169.12,
        "capability_pu": 115.92,
        "governor_min_pu": null,
        "must_run_pu": 23.184,
        "must_run_basis": "20 % capability",
        "p_new_pu": 24.82828155413804,
        "at_must_run": false
      },
      {
        "idx": 288,
        "kind": "PV",
        "bus": 1440,
        "p0_pu": 34.56,
        "pmax_pu": 34.56,
        "rating_pu": 459.99999999999994,
        "capability_pu": 34.56,
        "governor_min_pu": null,
        "must_run_pu": 6.912,
        "must_run_basis": "20 % capability",
        "p_new_pu": 7.402220587569105,
        "at_must_run": false
      },
      {
        "idx": 289,
        "kind": "PV",
        "bus": 1683,
        "p0_pu": 180.0,
        "pmax_pu": 180.0,
        "rating_pu": 199.0,
        "capability_pu": 180.0,
        "governor_min_pu": null,
        "must_run_pu": 36.00000000000001,
        "must_run_basis": "20 % capability",
        "p_new_pu": 38.553232226922425,
        "at_must_run": false
      },
      {
        "idx": 290,
        "kind": "PV",
        "bus": 1728,
        "p0_pu": 49.5,
        "pmax_pu": 49.5,
        "rating_pu": 141.04,
        "capability_pu": 49.5,
        "governor_min_pu": null,
        "must_run_pu": 9.9,
        "must_run_basis": "20 % capability",
        "p_new_pu": 10.602138862403667,
        "at_must_run": false
      },
      {
        "idx": 291,
        "kind": "PV",
        "bus": 1786,
        "p0_pu": 20.52,
        "pmax_pu": 20.52,
        "rating_pu": 125.92000000000002,
        "capability_pu": 20.52,
        "governor_min_pu": null,
        "must_run_pu": 4.104,
        "must_run_basis": "20 % capability",
        "p_new_pu": 4.3950684738691566,
        "at_must_run": false
      },
      {
        "idx": 292,
        "kind": "PV",
        "bus": 1788,
        "p0_pu": 12.959999999999999,
        "pmax_pu": 12.959999999999999,
        "rating_pu": 160.48,
        "capability_pu": 12.959999999999999,
        "governor_min_pu": null,
        "must_run_pu": 2.5919999999999996,
        "must_run_basis": "20 % capability",
        "p_new_pu": 2.775832720338414,
        "at_must_run": false
      },
      {
        "idx": 293,
        "kind": "PV",
        "bus": 1790,
        "p0_pu": 30.240000000000002,
        "pmax_pu": 30.240000000000002,
        "rating_pu": 162.64,
        "capability_pu": 30.240000000000002,
        "governor_min_pu": null,
        "must_run_pu": 6.048000000000001,
        "must_run_basis": "20 % capability",
        "p_new_pu": 6.476943014122967,
        "at_must_run": false
      },
      {
        "idx": 294,
        "kind": "PV",
        "bus": 1792,
        "p0_pu": 31.319999999999997,
        "pmax_pu": 31.319999999999997,
        "rating_pu": 118.72,
        "capability_pu": 31.319999999999997,
        "governor_min_pu": null,
        "must_run_pu": 6.264,
        "must_run_basis": "20 % capability",
        "p_new_pu": 6.708262407484502,
        "at_must_run": false
      },
      {
        "idx": 295,
        "kind": "PV",
        "bus": 1794,
        "p0_pu": 9.36,
        "pmax_pu": 9.36,
        "rating_pu": 146.02,
        "capability_pu": 9.36,
        "governor_min_pu": null,
        "must_run_pu": 1.8719999999999997,
        "must_run_basis": "20 % capability",
        "p_new_pu": 2.0047680757999657,
        "at_must_run": false
      },
      {
        "idx": 296,
        "kind": "PV",
        "bus": 1796,
        "p0_pu": 23.01,
        "pmax_pu": 23.01,
        "rating_pu": 179.92,
        "capability_pu": 23.01,
        "governor_min_pu": null,
        "must_run_pu": 4.602,
        "must_run_basis": "20 % capability",
        "p_new_pu": 4.928388186341583,
        "at_must_run": false
      },
      {
        "idx": 297,
        "kind": "PV",
        "bus": 1798,
        "p0_pu": 39.96,
        "pmax_pu": 39.96,
        "rating_pu": 179.92,
        "capability_pu": 39.96,
        "governor_min_pu": null,
        "must_run_pu": 7.992000000000001,
        "must_run_basis": "20 % capability",
        "p_new_pu": 8.558817554376779,
        "at_must_run": false
      },
      {
        "idx": 298,
        "kind": "PV",
        "bus": 1800,
        "p0_pu": 39.96,
        "pmax_pu": 39.96,
        "rating_pu": 140.5,
        "capability_pu": 39.96,
        "governor_min_pu": null,
        "must_run_pu": 7.992000000000001,
        "must_run_basis": "20 % capability",
        "p_new_pu": 8.558817554376779,
        "at_must_run": false
      },
      {
        "idx": 299,
        "kind": "PV",
        "bus": 1802,
        "p0_pu": 20.25,
        "pmax_pu": 20.25,
        "rating_pu": 164.8,
        "capability_pu": 20.25,
        "governor_min_pu": null,
        "must_run_pu": 4.050000000000001,
        "must_run_basis": "20 % capability",
        "p_new_pu": 4.337238625528773,
        "at_must_run": false
      },
      {
        "idx": 300,
        "kind": "PV",
        "bus": 1804,
        "p0_pu": 32.4,
        "pmax_pu": 32.4,
        "rating_pu": 209.28,
        "capability_pu": 32.4,
        "governor_min_pu": null,
        "must_run_pu": 6.480000000000001,
        "must_run_basis": "20 % capability",
        "p_new_pu": 6.939581800846037,
        "at_must_run": false
      },
      {
        "idx": 301,
        "kind": "PV",
        "bus": 1806,
        "p0_pu": 54.64,
        "pmax_pu": 54.64,
        "rating_pu": 151.84,
        "capability_pu": 54.64,
        "governor_min_pu": null,
        "must_run_pu": 10.928,
        "must_run_basis": "20 % capability",
        "p_new_pu": 11.703047827105785,
        "at_must_run": false
      },
      {
        "idx": 302,
        "kind": "PV",
        "bus": 1812,
        "p0_pu": 25.919999999999998,
        "pmax_pu": 25.919999999999998,
        "rating_pu": 151.84,
        "capability_pu": 25.919999999999998,
        "governor_min_pu": null,
        "must_run_pu": 5.183999999999999,
        "must_run_basis": "20 % capability",
        "p_new_pu": 5.551665440676828,
        "at_must_run": false
      },
      {
        "idx": 303,
        "kind": "PV",
        "bus": 1814,
        "p0_pu": 25.919999999999998,
        "pmax_pu": 25.919999999999998,
        "rating_pu": 148.0,
        "capability_pu": 25.919999999999998,
        "governor_min_pu": null,
        "must_run_pu": 5.183999999999999,
        "must_run_basis": "20 % capability",
        "p_new_pu": 5.551665440676828,
        "at_must_run": false
      },
      {
        "idx": 304,
        "kind": "PV",
        "bus": 1824,
        "p0_pu": 24.0,
        "pmax_pu": 24.0,
        "rating_pu": 148.0,
        "capability_pu": 24.0,
        "governor_min_pu": null,
        "must_run_pu": 4.8,
        "must_run_basis": "20 % capability",
        "p_new_pu": 5.140430963589656,
        "at_must_run": false
      },
      {
        "idx": 305,
        "kind": "PV",
        "bus": 1826,
        "p0_pu": 24.0,
        "pmax_pu": 24.0,
        "rating_pu": 162.64,
        "capability_pu": 24.0,
        "governor_min_pu": null,
        "must_run_pu": 4.8,
        "must_run_basis": "20 % capability",
        "p_new_pu": 5.140430963589656,
        "at_must_run": false
      },
      {
        "idx": 306,
        "kind": "PV",
        "bus": 1828,
        "p0_pu": 31.319999999999997,
        "pmax_pu": 31.319999999999997,
        "rating_pu": 157.3,
        "capability_pu": 31.319999999999997,
        "governor_min_pu": null,
        "must_run_pu": 6.264,
        "must_run_basis": "20 % capability",
        "p_new_pu": 6.708262407484502,
        "at_must_run": false
      },
      {
        "idx": 307,
        "kind": "PV",
        "bus": 1830,
        "p0_pu": 28.65,
        "pmax_pu": 28.65,
        "rating_pu": 132.4,
        "capability_pu": 28.65,
        "governor_min_pu": null,
        "must_run_pu": 5.7299999999999995,
        "must_run_basis": "20 % capability",
        "p_new_pu": 6.136389462785152,
        "at_must_run": false
      },
      {
        "idx": 308,
        "kind": "PV",
        "bus": 1834,
        "p0_pu": 16.2,
        "pmax_pu": 16.2,
        "rating_pu": 164.8,
        "capability_pu": 16.2,
        "governor_min_pu": null,
        "must_run_pu": 3.2400000000000007,
        "must_run_basis": "20 % capability",
        "p_new_pu": 3.4697909004230185,
        "at_must_run": false
      },
      {
        "idx": 309,
        "kind": "PV",
        "bus": 1838,
        "p0_pu": 32.4,
        "pmax_pu": 32.4,
        "rating_pu": 175.0,
        "capability_pu": 32.4,
        "governor_min_pu": null,
        "must_run_pu": 6.480000000000001,
        "must_run_basis": "20 % capability",
        "p_new_pu": 6.939581800846037,
        "at_must_run": false
      },
      {
        "idx": 310,
        "kind": "PV",
        "bus": 1840,
        "p0_pu": 37.5,
        "pmax_pu": 37.5,
        "rating_pu": 175.0,
        "capability_pu": 37.5,
        "governor_min_pu": null,
        "must_run_pu": 7.500000000000001,
        "must_run_basis": "20 % capability",
        "p_new_pu": 8.031923380608838,
        "at_must_run": false
      },
      {
        "idx": 311,
        "kind": "PV",
        "bus": 1842,
        "p0_pu": 37.5,
        "pmax_pu": 37.5,
        "rating_pu": 199.36,
        "capability_pu": 37.5,
        "governor_min_pu": null,
        "must_run_pu": 7.500000000000001,
        "must_run_basis": "20 % capability",
        "p_new_pu": 8.031923380608838,
        "at_must_run": false
      },
      {
        "idx": 312,
        "kind": "PV",
        "bus": 1844,
        "p0_pu": 49.68,
        "pmax_pu": 49.68,
        "rating_pu": 199.36,
        "capability_pu": 49.68,
        "governor_min_pu": null,
        "must_run_pu": 9.936,
        "must_run_basis": "20 % capability",
        "p_new_pu": 10.64069209463059,
        "at_must_run": false
      },
      {
        "idx": 313,
        "kind": "PV",
        "bus": 1846,
        "p0_pu": 49.68,
        "pmax_pu": 49.68,
        "rating_pu": 169.0,
        "capability_pu": 49.68,
        "governor_min_pu": null,
        "must_run_pu": 9.936,
        "must_run_basis": "20 % capability",
        "p_new_pu": 10.64069209463059,
        "at_must_run": false
      },
      {
        "idx": 314,
        "kind": "PV",
        "bus": 1848,
        "p0_pu": 34.5,
        "pmax_pu": 34.5,
        "rating_pu": 169.0,
        "capability_pu": 34.5,
        "governor_min_pu": null,
        "must_run_pu": 6.8999999999999995,
        "must_run_basis": "20 % capability",
        "p_new_pu": 7.38936951016013,
        "at_must_run": false
      },
      {
        "idx": 315,
        "kind": "PV",
        "bus": 1849,
        "p0_pu": 34.5,
        "pmax_pu": 34.5,
        "rating_pu": 149.5,
        "capability_pu": 34.5,
        "governor_min_pu": null,
        "must_run_pu": 6.8999999999999995,
        "must_run_basis": "20 % capability",
        "p_new_pu": 7.38936951016013,
        "at_must_run": false
      },
      {
        "idx": 316,
        "kind": "PV",
        "bus": 1852,
        "p0_pu": 24.75,
        "pmax_pu": 24.75,
        "rating_pu": 417.68660000000006,
        "capability_pu": 24.75,
        "governor_min_pu": null,
        "must_run_pu": 4.95,
        "must_run_basis": "20 % capability",
        "p_new_pu": 5.301069431201833,
        "at_must_run": false
      },
      {
        "idx": 317,
        "kind": "PV",
        "bus": 1854,
        "p0_pu": 158.8433,
        "pmax_pu": 225.0,
        "rating_pu": 417.589,
        "capability_pu": 225.0,
        "governor_min_pu": null,
        "must_run_pu": 45.0,
        "must_run_basis": "20 % capability",
        "p_new_pu": 45.0,
        "at_must_run": true
      },
      {
        "idx": 318,
        "kind": "PV",
        "bus": 1855,
        "p0_pu": 158.7945,
        "pmax_pu": 225.0,
        "rating_pu": 600.0,
        "capability_pu": 225.0,
        "governor_min_pu": null,
        "must_run_pu": 45.0,
        "must_run_basis": "20 % capability",
        "p_new_pu": 45.0,
        "at_must_run": true
      },
      {
        "idx": 319,
        "kind": "PV",
        "bus": 1857,
        "p0_pu": 7.5,
        "pmax_pu": 7.5,
        "rating_pu": 211.0,
        "capability_pu": 7.5,
        "governor_min_pu": null,
        "must_run_pu": 1.5,
        "must_run_basis": "20 % capability",
        "p_new_pu": 1.6063846761217675,
        "at_must_run": false
      },
      {
        "idx": 320,
        "kind": "PV",
        "bus": 1861,
        "p0_pu": 55.50000000000001,
        "pmax_pu": 55.50000000000001,
        "rating_pu": 128.08,
        "capability_pu": 55.50000000000001,
        "governor_min_pu": null,
        "must_run_pu": 11.100000000000001,
        "must_run_basis": "20 % capability",
        "p_new_pu": 11.887246603301081,
        "at_must_run": false
      },
      {
        "idx": 321,
        "kind": "PV",
        "bus": 1863,
        "p0_pu": 14.04,
        "pmax_pu": 14.04,
        "rating_pu": 128.08,
        "capability_pu": 14.04,
        "governor_min_pu": null,
        "must_run_pu": 2.8080000000000003,
        "must_run_basis": "20 % capability",
        "p_new_pu": 3.007152113699949,
        "at_must_run": false
      },
      {
        "idx": 322,
        "kind": "PV",
        "bus": 1865,
        "p0_pu": 14.04,
        "pmax_pu": 14.04,
        "rating_pu": 165.1,
        "capability_pu": 14.04,
        "governor_min_pu": null,
        "must_run_pu": 2.8080000000000003,
        "must_run_basis": "20 % capability",
        "p_new_pu": 3.007152113699949,
        "at_must_run": false
      },
      {
        "idx": 323,
        "kind": "PV",
        "bus": 1867,
        "p0_pu": 32.550000000000004,
        "pmax_pu": 32.550000000000004,
        "rating_pu": 122.46,
        "capability_pu": 32.550000000000004,
        "governor_min_pu": null,
        "must_run_pu": 6.510000000000001,
        "must_run_basis": "20 % capability",
        "p_new_pu": 6.971709494368472,
        "at_must_run": false
      },
      {
        "idx": 324,
        "kind": "PV",
        "bus": 1873,
        "p0_pu": 11.23,
        "pmax_pu": 11.23,
        "rating_pu": 130.0,
        "capability_pu": 11.23,
        "governor_min_pu": null,
        "must_run_pu": 2.246,
        "must_run_basis": "20 % capability",
        "p_new_pu": 2.4052933217129935,
        "at_must_run": false
      },
      {
        "idx": 325,
        "kind": "PV",
        "bus": 1875,
        "p0_pu": 15.0,
        "pmax_pu": 15.0,
        "rating_pu": 130.0,
        "capability_pu": 15.0,
        "governor_min_pu": null,
        "must_run_pu": 3.0,
        "must_run_basis": "20 % capability",
        "p_new_pu": 3.212769352243535,
        "at_must_run": false
      },
      {
        "idx": 326,
        "kind": "PV",
        "bus": 1876,
        "p0_pu": 15.0,
        "pmax_pu": 15.0,
        "rating_pu": 130.0,
        "capability_pu": 15.0,
        "governor_min_pu": null,
        "must_run_pu": 3.0,
        "must_run_basis": "20 % capability",
        "p_new_pu": 3.212769352243535,
        "at_must_run": false
      },
      {
        "idx": 327,
        "kind": "PV",
        "bus": 1877,
        "p0_pu": 15.0,
        "pmax_pu": 15.0,
        "rating_pu": 145.0,
        "capability_pu": 15.0,
        "governor_min_pu": null,
        "must_run_pu": 3.0,
        "must_run_basis": "20 % capability",
        "p_new_pu": 3.212769352243535,
        "at_must_run": false
      },
      {
        "idx": 328,
        "kind": "PV",
        "bus": 1886,
        "p0_pu": 22.5,
        "pmax_pu": 22.5,
        "rating_pu": 124.9,
        "capability_pu": 22.5,
        "governor_min_pu": null,
        "must_run_pu": 4.500000000000001,
        "must_run_basis": "20 % capability",
        "p_new_pu": 4.819154028365303,
        "at_must_run": false
      },
      {
        "idx": 329,
        "kind": "PV",
        "bus": 1892,
        "p0_pu": 12.45,
        "pmax_pu": 12.45,
        "rating_pu": 240.39999999999998,
        "capability_pu": 12.45,
        "governor_min_pu": null,
        "must_run_pu": 2.49,
        "must_run_basis": "20 % capability",
        "p_new_pu": 2.666598562362134,
        "at_must_run": false
      },
      {
        "idx": 330,
        "kind": "PV",
        "bus": 1894,
        "p0_pu": 70.2,
        "pmax_pu": 70.2,
        "rating_pu": 155.98,
        "capability_pu": 70.2,
        "governor_min_pu": null,
        "must_run_pu": 14.040000000000003,
        "must_run_basis": "20 % capability",
        "p_new_pu": 15.035760568499745,
        "at_must_run": false
      },
      {
        "idx": 331,
        "kind": "PV",
        "bus": 1896,
        "p0_pu": 27.99,
        "pmax_pu": 27.99,
        "rating_pu": 139.96,
        "capability_pu": 27.99,
        "governor_min_pu": null,
        "must_run_pu": 5.598,
        "must_run_basis": "20 % capability",
        "p_new_pu": 5.995027611286436,
        "at_must_run": false
      },
      {
        "idx": 332,
        "kind": "PV",
        "bus": 1898,
        "p0_pu": 19.98,
        "pmax_pu": 19.98,
        "rating_pu": 251.2,
        "capability_pu": 19.98,
        "governor_min_pu": null,
        "must_run_pu": 3.9960000000000004,
        "must_run_basis": "20 % capability",
        "p_new_pu": 4.279408777188389,
        "at_must_run": false
      },
      {
        "idx": 333,
        "kind": "PV",
        "bus": 1902,
        "p0_pu": 75.6,
        "pmax_pu": 75.6,
        "rating_pu": 452.0236,
        "capability_pu": 75.6,
        "governor_min_pu": null,
        "must_run_pu": 15.120000000000001,
        "must_run_basis": "20 % capability",
        "p_new_pu": 16.192357535307416,
        "at_must_run": false
      },
      {
        "idx": 334,
        "kind": "PV",
        "bus": 1904,
        "p0_pu": 176.0118,
        "pmax_pu": 558.0,
        "rating_pu": 620.0,
        "capability_pu": 558.0,
        "governor_min_pu": null,
        "must_run_pu": 111.60000000000001,
        "must_run_basis": "20 % capability",
        "p_new_pu": 111.60000000000001,
        "at_must_run": true
      },
      {
        "idx": 335,
        "kind": "PV",
        "bus": 1906,
        "p0_pu": 175.93959999999998,
        "pmax_pu": 531.0,
        "rating_pu": 590.0,
        "capability_pu": 531.0,
        "governor_min_pu": null,
        "must_run_pu": 106.2,
        "must_run_basis": "20 % capability",
        "p_new_pu": 106.2,
        "at_must_run": true
      },
      {
        "idx": 336,
        "kind": "PV",
        "bus": 1908,
        "p0_pu": 175.4977,
        "pmax_pu": 399.0,
        "rating_pu": 450.9787999999999,
        "capability_pu": 399.0,
        "governor_min_pu": null,
        "must_run_pu": 79.80000000000001,
        "must_run_basis": "20 % capability",
        "p_new_pu": 79.80000000000001,
        "at_must_run": true
      },
      {
        "idx": 337,
        "kind": "PV",
        "bus": 1910,
        "p0_pu": 175.4894,
        "pmax_pu": 399.0,
        "rating_pu": 451.0403999999999,
        "capability_pu": 399.0,
        "governor_min_pu": null,
        "must_run_pu": 79.80000000000001,
        "must_run_basis": "20 % capability",
        "p_new_pu": 79.80000000000001,
        "at_must_run": true
      },
      {
        "idx": 338,
        "kind": "PV",
        "bus": 1912,
        "p0_pu": 175.5202,
        "pmax_pu": 399.0,
        "rating_pu": 443.33333333333337,
        "capability_pu": 399.0,
        "governor_min_pu": null,
        "must_run_pu": 79.80000000000001,
        "must_run_basis": "20 % capability",
        "p_new_pu": 79.80000000000001,
        "at_must_run": true
      },
      {
        "idx": 339,
        "kind": "PV",
        "bus": 1914,
        "p0_pu": 27.08,
        "pmax_pu": 27.08,
        "rating_pu": 150.4,
        "capability_pu": 27.08,
        "governor_min_pu": null,
        "must_run_pu": 5.416,
        "must_run_basis": "20 % capability",
        "p_new_pu": 5.800119603916995,
        "at_must_run": false
      },
      {
        "idx": 340,
        "kind": "PV",
        "bus": 1916,
        "p0_pu": 25.2,
        "pmax_pu": 25.2,
        "rating_pu": 155.86,
        "capability_pu": 25.2,
        "governor_min_pu": null,
        "must_run_pu": 5.04,
        "must_run_basis": "20 % capability",
        "p_new_pu": 5.397452511769139,
        "at_must_run": false
      },
      {
        "idx": 341,
        "kind": "PV",
        "bus": 1918,
        "p0_pu": 27.93,
        "pmax_pu": 27.93,
        "rating_pu": 220.00000000000003,
        "capability_pu": 27.93,
        "governor_min_pu": null,
        "must_run_pu": 5.586,
        "must_run_basis": "20 % capability",
        "p_new_pu": 5.982176533877462,
        "at_must_run": false
      },
      {
        "idx": 342,
        "kind": "PV",
        "bus": 1920,
        "p0_pu": 60.0,
        "pmax_pu": 60.0,
        "rating_pu": 220.00000000000003,
        "capability_pu": 60.0,
        "governor_min_pu": null,
        "must_run_pu": 12.0,
        "must_run_basis": "20 % capability",
        "p_new_pu": 12.85107740897414,
        "at_must_run": false
      },
      {
        "idx": 343,
        "kind": "PV",
        "bus": 1922,
        "p0_pu": 60.0,
        "pmax_pu": 60.0,
        "rating_pu": 220.00000000000003,
        "capability_pu": 60.0,
        "governor_min_pu": null,
        "must_run_pu": 12.0,
        "must_run_basis": "20 % capability",
        "p_new_pu": 12.85107740897414,
        "at_must_run": false
      },
      {
        "idx": 344,
        "kind": "PV",
        "bus": 1924,
        "p0_pu": 60.0,
        "pmax_pu": 60.0,
        "rating_pu": 197.5,
        "capability_pu": 60.0,
        "governor_min_pu": null,
        "must_run_pu": 12.0,
        "must_run_basis": "20 % capability",
        "p_new_pu": 12.85107740897414,
        "at_must_run": false
      },
      {
        "idx": 345,
        "kind": "PV",
        "bus": 1926,
        "p0_pu": 48.75,
        "pmax_pu": 48.75,
        "rating_pu": 115.6,
        "capability_pu": 48.75,
        "governor_min_pu": null,
        "must_run_pu": 9.75,
        "must_run_basis": "20 % capability",
        "p_new_pu": 10.44150039479149,
        "at_must_run": false
      },
      {
        "idx": 346,
        "kind": "PV",
        "bus": 1928,
        "p0_pu": 7.8,
        "pmax_pu": 7.8,
        "rating_pu": 136.0,
        "capability_pu": 7.8,
        "governor_min_pu": null,
        "must_run_pu": 1.56,
        "must_run_basis": "20 % capability",
        "p_new_pu": 1.6706400631666383,
        "at_must_run": false
      },
      {
        "idx": 347,
        "kind": "PV",
        "bus": 1930,
        "p0_pu": 18.0,
        "pmax_pu": 18.0,
        "rating_pu": 244.72,
        "capability_pu": 18.0,
        "governor_min_pu": null,
        "must_run_pu": 3.5999999999999996,
        "must_run_basis": "20 % capability",
        "p_new_pu": 3.855323222692242,
        "at_must_run": false
      },
      {
        "idx": 348,
        "kind": "PV",
        "bus": 1932,
        "p0_pu": 72.36,
        "pmax_pu": 72.36,
        "rating_pu": 140.5,
        "capability_pu": 72.36,
        "governor_min_pu": null,
        "must_run_pu": 14.472000000000001,
        "must_run_basis": "20 % capability",
        "p_new_pu": 15.498399355222814,
        "at_must_run": false
      },
      {
        "idx": 349,
        "kind": "PV",
        "bus": 1939,
        "p0_pu": 20.25,
        "pmax_pu": 20.25,
        "rating_pu": 146.2,
        "capability_pu": 20.25,
        "governor_min_pu": null,
        "must_run_pu": 4.050000000000001,
        "must_run_basis": "20 % capability",
        "p_new_pu": 4.337238625528773,
        "at_must_run": false
      },
      {
        "idx": 350,
        "kind": "PV",
        "bus": 1941,
        "p0_pu": 23.1,
        "pmax_pu": 23.1,
        "rating_pu": 114.99999999999999,
        "capability_pu": 23.1,
        "governor_min_pu": null,
        "must_run_pu": 4.62,
        "must_run_basis": "20 % capability",
        "p_new_pu": 4.947664802455044,
        "at_must_run": false
      },
      {
        "idx": 351,
        "kind": "PV",
        "bus": 2028,
        "p0_pu": 7.5,
        "pmax_pu": 7.5,
        "rating_pu": 118.6,
        "capability_pu": 7.5,
        "governor_min_pu": null,
        "must_run_pu": 1.5,
        "must_run_basis": "20 % capability",
        "p_new_pu": 1.6063846761217675,
        "at_must_run": false
      },
      {
        "idx": 352,
        "kind": "PV",
        "bus": 2039,
        "p0_pu": 9.3,
        "pmax_pu": 9.3,
        "rating_pu": 118.6,
        "capability_pu": 9.3,
        "governor_min_pu": null,
        "must_run_pu": 1.86,
        "must_run_basis": "20 % capability",
        "p_new_pu": 1.9919169983909923,
        "at_must_run": false
      },
      {
        "idx": 353,
        "kind": "PV",
        "bus": 2040,
        "p0_pu": 9.3,
        "pmax_pu": 9.3,
        "rating_pu": 175.0,
        "capability_pu": 9.3,
        "governor_min_pu": null,
        "must_run_pu": 1.86,
        "must_run_basis": "20 % capability",
        "p_new_pu": 1.9919169983909923,
        "at_must_run": false
      },
      {
        "idx": 354,
        "kind": "PV",
        "bus": 2074,
        "p0_pu": 37.5,
        "pmax_pu": 37.5,
        "rating_pu": 145.0,
        "capability_pu": 37.5,
        "governor_min_pu": null,
        "must_run_pu": 7.500000000000001,
        "must_run_basis": "20 % capability",
        "p_new_pu": 8.031923380608838,
        "at_must_run": false
      },
      {
        "idx": 355,
        "kind": "PV",
        "bus": 2090,
        "p0_pu": 22.5,
        "pmax_pu": 22.5,
        "rating_pu": 231.99999999999997,
        "capability_pu": 22.5,
        "governor_min_pu": null,
        "must_run_pu": 4.500000000000001,
        "must_run_basis": "20 % capability",
        "p_new_pu": 4.819154028365303,
        "at_must_run": false
      },
      {
        "idx": 356,
        "kind": "PV",
        "bus": 2212,
        "p0_pu": 66.0,
        "pmax_pu": 66.0,
        "rating_pu": 100.0,
        "capability_pu": 66.0,
        "governor_min_pu": null,
        "must_run_pu": 13.200000000000001,
        "must_run_basis": "20 % capability",
        "p_new_pu": 14.136185149871555,
        "at_must_run": false
      },
      {
        "idx": 357,
        "kind": "PV",
        "bus": 352,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 358,
        "kind": "PV",
        "bus": 353,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 359,
        "kind": "PV",
        "bus": 425,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 360,
        "kind": "PV",
        "bus": 572,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 361,
        "kind": "PV",
        "bus": 574,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 362,
        "kind": "PV",
        "bus": 585,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 363,
        "kind": "PV",
        "bus": 535,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 364,
        "kind": "PV",
        "bus": 560,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 365,
        "kind": "PV",
        "bus": 560,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 366,
        "kind": "PV",
        "bus": 412,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 367,
        "kind": "PV",
        "bus": 405,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 727.6082,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 368,
        "kind": "PV",
        "bus": 408,
        "p0_pu": 313.8041,
        "pmax_pu": 0.0,
        "rating_pu": 727.6082,
        "capability_pu": 313.8041,
        "governor_min_pu": null,
        "must_run_pu": 62.76082000000001,
        "must_run_basis": "20 % capability",
        "p_new_pu": 67.21201300589104,
        "at_must_run": false
      },
      {
        "idx": 369,
        "kind": "PV",
        "bus": 408,
        "p0_pu": 313.8041,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 313.8041,
        "governor_min_pu": null,
        "must_run_pu": 62.76082000000001,
        "must_run_basis": "20 % capability",
        "p_new_pu": 67.21201300589104,
        "at_must_run": false
      },
      {
        "idx": 370,
        "kind": "PV",
        "bus": 374,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 371,
        "kind": "PV",
        "bus": 374,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 372,
        "kind": "PV",
        "bus": 422,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 373,
        "kind": "PV",
        "bus": 422,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 374,
        "kind": "PV",
        "bus": 425,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 375,
        "kind": "PV",
        "bus": 425,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 376,
        "kind": "PV",
        "bus": 348,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 377,
        "kind": "PV",
        "bus": 359,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 378,
        "kind": "PV",
        "bus": 359,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 379,
        "kind": "PV",
        "bus": 444,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 380,
        "kind": "PV",
        "bus": 522,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 381,
        "kind": "PV",
        "bus": 541,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 382,
        "kind": "PV",
        "bus": 347,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 383,
        "kind": "PV",
        "bus": 565,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 384,
        "kind": "PV",
        "bus": 614,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 385,
        "kind": "PV",
        "bus": 546,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 386,
        "kind": "PV",
        "bus": 544,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 387,
        "kind": "PV",
        "bus": 533,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 388,
        "kind": "PV",
        "bus": 364,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 389,
        "kind": "PV",
        "bus": 606,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 390,
        "kind": "PV",
        "bus": 606,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 391,
        "kind": "PV",
        "bus": 567,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 392,
        "kind": "PV",
        "bus": 614,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 393,
        "kind": "PV",
        "bus": 624,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 394,
        "kind": "PV",
        "bus": 439,
        "p0_pu": 0.0,
        "pmax_pu": 0.0,
        "rating_pu": 100.0,
        "capability_pu": 0.0,
        "governor_min_pu": null,
        "must_run_pu": 0.0,
        "must_run_basis": "fixed (stock output <= 0)",
        "p_new_pu": 0.0,
        "at_must_run": false
      },
      {
        "idx": 206,
        "kind": "Slack",
        "bus": 431,
        "p0_pu": 310.63265435184985,
        "pmax_pu": 1500.0,
        "rating_pu": 1666.6666666666665,
        "capability_pu": 1500.0,
        "governor_min_pu": null,
        "must_run_pu": 300.0,
        "must_run_basis": "20 % capability",
        "p_new_pu": 300.0,
        "at_must_run": true
      }
    ],
    "units_unit_note": "all *_pu fields of 'units' are converted to MW (system base 100 MVA)",
    "rule_text": "one common factor k for every synchronous unit (PV and slack): P_i = max(k P_i,stock, must-run_i); must-run_i = max(20 % of capability_i, governor VMIN_i), capped at the stock output; capability = min(PV.pmax if < 99 pu, MVA rating if >= stock output); units with stock output <= 0 unchanged; k solved so that the slack produces exactly its own share (loss-corrected on the final power flow); voltage set points unchanged, all units online"
  },
  "voltage_profile": {
    "bus_v_min_pu": 0.9459821457680668,
    "bus_v_max_pu": 1.1508839972267824,
    "bus_v_min_bus": "671",
    "bus_v_max_bus": "858",
    "hv_v_min_pu": 0.99,
    "hv_v_max_pu": 1.111352392857547,
    "hv_v_mean_pu": 1.0560056362875883,
    "n_bus_over_1p10": 111,
    "n_hv_bus_over_1p10": 12,
    "kv_levels_over_1p10": [
      11.0,
      33.0,
      66.0,
      132.0,
      275.0
    ],
    "block_hv_v_pu": {
      "RES01": 1.0632772714555752,
      "RES02": 1.0599154551459002,
      "RES03": 1.0632543269910393,
      "RES04": 1.0602258969723968,
      "RES05": 1.0645213547398615,
      "RES06": 1.0588130498077934,
      "RES07": 1.0534695335161093,
      "RES08": 1.0413939822670888,
      "RES09": 1.036519710395999,
      "RES10": 1.0423148870285803,
      "RES11": 1.0401575827815452,
      "RES12": 1.0442522203078897,
      "RES13": 1.0504731609977063,
      "RES14": 1.038490283217949,
      "RES15": 1.023228473268713,
      "RES16": 1.0305453507408222,
      "RES17": 1.0408030830033443,
      "RES18": 1.0546695223602922,
      "RES19": 1.0404421004023794,
      "RES20": 1.044682613087075
    },
    "collector_v_pu": {
      "RES01": 1.0734736842105264,
      "RES02": 1.0869473684210527,
      "RES03": 1.0667368421052632,
      "RES04": 1.0818947368421052,
      "RES05": 1.0616842105263158,
      "RES06": 1.076842105263158,
      "RES07": 1.0903157894736843,
      "RES08": 1.070105263157895,
      "RES09": 1.0835789473684212,
      "RES10": 1.0633684210526317,
      "RES11": 1.0785263157894738,
      "RES12": 1.092,
      "RES13": 1.0717894736842106,
      "RES14": 1.085263157894737,
      "RES15": 1.0650526315789475,
      "RES16": 1.0802105263157895,
      "RES17": 1.06,
      "RES18": 1.075157894736842,
      "RES19": 1.0886315789473684,
      "RES20": 1.068421052631579
    },
    "n_machines": 394,
    "n_machines_absorbing_q": 202,
    "machine_q_total_mvar": 5104.3110136932155,
    "machine_q_min_mvar": -522.5147835236428,
    "machine_q_max_mvar": 263.7906348695394,
    "machine_q_over_sn_min": -0.3135088701141857,
    "machine_q_over_sn_max": 0.32837008489984165,
    "n_machines_rated": 316,
    "machines_q_below_minus_half_sn": [],
    "internal_angle_max_deg": 28.248270734015907,
    "internal_angle_p50_deg": 7.219884769852339,
    "internal_angle_p90_deg": 14.8141990014722,
    "internal_angle_p99_deg": 18.651854725974427,
    "n_internal_angle_over_60_deg": 0,
    "n_internal_angle_over_90_deg": 0,
    "internal_angle_top": [
      {
        "model": "GENCLS",
        "idx": 394,
        "angle_deg": 28.248270734015907
      },
      {
        "model": "GENCLS",
        "idx": 368,
        "angle_deg": 22.387624111496578
      },
      {
        "model": "GENCLS",
        "idx": 334,
        "angle_deg": 19.47149999735669
      },
      {
        "model": "GENCLS",
        "idx": 333,
        "angle_deg": 19.180251083885636
      },
      {
        "model": "GENCLS",
        "idx": 87,
        "angle_deg": 18.612082957099396
      }
    ],
    "min_machine_vf_pu": 0.5055341469334408,
    "machines_absorbing": [
      "1",
      "2",
      "3",
      "4",
      "5",
      "6",
      "7",
      "8",
      "9",
      "10",
      "12",
      "22",
      "23",
      "24",
      "25",
      "26",
      "40",
      "41",
      "47",
      "52",
      "53",
      "54",
      "55",
      "67",
      "68",
      "69",
      "71",
      "72",
      "75",
      "76",
      "77",
      "79",
      "81",
      "82",
      "86",
      "87",
      "88",
      "89",
      "90",
      "91",
      "104",
      "105",
      "106",
      "107",
      "108",
      "109",
      "110",
      "111",
      "114",
      "115",
      "118",
      "134",
      "154",
      "156",
      "157",
      "158",
      "159",
      "160",
      "161",
      "162",
      "167",
      "168",
      "169",
      "172",
      "173",
      "174",
      "175",
      "176",
      "177",
      "178",
      "179",
      "185",
      "188",
      "189",
      "190",
      "191",
      "197",
      "198",
      "199",
      "200",
      "201",
      "202",
      "203",
      "206",
      "207",
      "208",
      "210",
      "211",
      "214",
      "215",
      "216",
      "217",
      "220",
      "221",
      "222",
      "225",
      "228",
      "229",
      "230",
      "231",
      "232",
      "233",
      "234",
      "235",
      "236",
      "237",
      "238",
      "239",
      "240",
      "252",
      "253",
      "254",
      "257",
      "260",
      "261",
      "262",
      "263",
      "272",
      "273",
      "274",
      "275",
      "276",
      "282",
      "284",
      "285",
      "286",
      "290",
      "291",
      "293",
      "294",
      "295",
      "298",
      "299",
      "301",
      "302",
      "303",
      "305",
      "306",
      "307",
      "309",
      "310",
      "313",
      "314",
      "316",
      "317",
      "318",
      "319",
      "320",
      "322",
      "323",
      "328",
      "329",
      "330",
      "331",
      "332",
      "333",
      "334",
      "335",
      "336",
      "337",
      "338",
      "340",
      "345",
      "346",
      "347",
      "348",
      "349",
      "351",
      "352",
      "355",
      "356",
      "357",
      "359",
      "360",
      "361",
      "362",
      "363",
      "364",
      "365",
      "366",
      "369",
      "370",
      "371",
      "372",
      "375",
      "376",
      "377",
      "378",
      "380",
      "381",
      "382",
      "383",
      "384",
      "385",
      "386",
      "387",
      "388",
      "389",
      "390",
      "391",
      "393",
      "394"
    ]
  },
  "slack": {
    "idx": 206,
    "bus": 431,
    "p_mw": 299.99999998653186,
    "q_mvar": -522.5147835236428,
    "pmax_mw": 1500.0,
    "pmin_mw": 0.0,
    "qmax_mvar": 250.0,
    "qmin_mvar": -250.0,
    "base_case_p_mw": 310.63265435184985,
    "base_case_q_mvar": 280.8416600618366,
    "p_within_limits": true,
    "q_within_limits": false
  },
  "base_case": {
    "v_range_pu": [
      0.9435102643852725,
      1.0576028207814279
    ],
    "device_counts": {
      "buses": 2224,
      "lines": 1557,
      "lines_in_service": 1557,
      "transformers": 1650,
      "transformers_in_service": 1650,
      "machines": 394,
      "machines_in_service": 394,
      "machines_models": {
        "GENCLS": 394
      },
      "exciters": 0,
      "exciters_in_service": 0,
      "exciters_models": {},
      "governors": 0,
      "governors_in_service": 0,
      "governors_models": {},
      "pss": 0,
      "pss_in_service": 0,
      "pss_models": {},
      "loads": 483,
      "loads_in_service": 483,
      "loads_models": {
        "PQ": 483
      },
      "shunts": 253,
      "shunts_in_service": 253,
      "shunts_models": {
        "Shunt": 253
      },
      "static_gens": 394,
      "static_gens_in_service": 394,
      "static_gens_models": {
        "PV": 393,
        "Slack": 1
      },
      "der": 0,
      "der_in_service": 0,
      "der_models": {},
      "freq_measurement": 0,
      "freq_measurement_in_service": 0,
      "freq_measurement_models": {},
      "pvd1": 0
    }
  },
  "operating_point": {
    "v_min_pu": 0.9459821457680668,
    "v_max_pu": 1.1508839972267824,
    "v_max_bus": 858,
    "v_max_non_collector_pu": 1.1508839972267824,
    "pflow_converged": true,
    "tds_initialized": true,
    "tds_init_test_ok": true,
    "max_abs_fg_at_init": 2.0536461420306296e-11,
    "controllers_at_limit": []
  },
  "placement": {
    "rule": "candidates: in-service buses with Vn >= 200 kV, no static or synchronous generator, in the slack's island, short-circuit ratio S_sc/P_max >= 3 (S_sc: reactance network, machines through x''d; P_max = largest block). Strong set S: S_sc >= median over candidates. Hubs: strongest bus of S, then farthest-point (max-min effective reactance) sampling within S. Members: clusters take turns adding the nearest unassigned bus to their hub, first from S then from all candidates, skipping buses within 0.005 pu effective reactance of a placed plant (one plant per substation). Ties by bus order.",
    "strong_quantile": 0.5,
    "plant_spacing_pu": 0.005,
    "repairs": [],
    "n_candidates": 518,
    "scr_min": 3.0,
    "p_max_block_mw": 913.7796876000012,
    "excluded": [
      {
        "bus": 949,
        "reason": "SCR 2.86 < 3",
        "s_sc_mva": 2611.6586167939827
      },
      {
        "bus": 1489,
        "reason": "SCR 1.86 < 3",
        "s_sc_mva": 1698.1463397520736
      },
      {
        "bus": 1701,
        "reason": "SCR 0.30 < 3",
        "s_sc_mva": 275.8627518249366
      },
      {
        "bus": 1702,
        "reason": "SCR 0.30 < 3",
        "s_sc_mva": 275.8627518249366
      },
      {
        "bus": 1718,
        "reason": "SCR 0.31 < 3",
        "s_sc_mva": 287.0030949155328
      },
      {
        "bus": 1719,
        "reason": "SCR 0.31 < 3",
        "s_sc_mva": 287.0030949155328
      },
      {
        "bus": 1731,
        "reason": "SCR 0.35 < 3",
        "s_sc_mva": 321.6601330438788
      },
      {
        "bus": 1732,
        "reason": "SCR 0.35 < 3",
        "s_sc_mva": 321.6601330438788
      },
      {
        "bus": 1773,
        "reason": "SCR 0.92 < 3",
        "s_sc_mva": 840.3106978545184
      },
      {
        "bus": 1957,
        "reason": "SCR 2.35 < 3",
        "s_sc_mva": 2145.506872560888
      },
      {
        "bus": 1959,
        "reason": "SCR 1.65 < 3",
        "s_sc_mva": 1505.2109548934889
      },
      {
        "bus": 2052,
        "reason": "SCR 1.28 < 3",
        "s_sc_mva": 1173.3453364596758
      },
      {
        "bus": 2053,
        "reason": "SCR 1.56 < 3",
        "s_sc_mva": 1423.3388709189442
      }
    ],
    "candidates": [
      1,
      5,
      8,
      14,
      19,
      23,
      26,
      29,
      36,
      40,
      44,
      47,
      50,
      53,
      56,
      58,
      60,
      63,
      66,
      68,
      70,
      72,
      74,
      79,
      82,
      87,
      90,
      93,
      95,
      98,
      109,
      112,
      115,
      119,
      123,
      127,
      130,
      133,
      136,
      141,
      144,
      149,
      157,
      160,
      163,
      168,
      173,
      181,
      183,
      194,
      198,
      202,
      207,
      210,
      214,
      218,
      223,
      227,
      230,
      240,
      278,
      279,
      280,
      281,
      282,
      283,
      284,
      285,
      286,
      287,
      288,
      289,
      290,
      291,
      292,
      293,
      294,
      295,
      296,
      297,
      298,
      299,
      300,
      301,
      302,
      303,
      304,
      305,
      306,
      307,
      308,
      309,
      310,
      311,
      312,
      313,
      314,
      315,
      316,
      317,
      318,
      319,
      320,
      321,
      322,
      323,
      324,
      325,
      326,
      327,
      328,
      329,
      330,
      331,
      332,
      333,
      334,
      335,
      336,
      337,
      338,
      339,
      340,
      341,
      342,
      343,
      344,
      345,
      346,
      349,
      350,
      351,
      354,
      355,
      356,
      357,
      358,
      360,
      361,
      362,
      363,
      365,
      366,
      367,
      368,
      369,
      370,
      371,
      372,
      373,
      375,
      376,
      377,
      378,
      379,
      380,
      381,
      382,
      383,
      384,
      385,
      386,
      387,
      388,
      389,
      390,
      391,
      392,
      393,
      394,
      395,
      396,
      397,
      398,
      399,
      400,
      401,
      402,
      403,
      404,
      406,
      407,
      409,
      410,
      411,
      413,
      414,
      415,
      416,
      417,
      418,
      419,
      420,
      421,
      423,
      424,
      426,
      427,
      428,
      429,
      430,
      432,
      433,
      434,
      435,
      436,
      437,
      438,
      440,
      441,
      442,
      443,
      445,
      446,
      447,
      448,
      449,
      450,
      451,
      452,
      453,
      454,
      455,
      456,
      457,
      458,
      459,
      460,
      461,
      462,
      463,
      464,
      465,
      466,
      467,
      468,
      469,
      470,
      471,
      472,
      473,
      474,
      475,
      476,
      477,
      478,
      479,
      480,
      481,
      482,
      483,
      484,
      485,
      486,
      487,
      488,
      489,
      490,
      491,
      492,
      493,
      494,
      495,
      496,
      497,
      498,
      499,
      500,
      501,
      502,
      503,
      504,
      505,
      506,
      507,
      508,
      509,
      510,
      511,
      512,
      513,
      514,
      515,
      516,
      517,
      518,
      519,
      520,
      521,
      523,
      524,
      525,
      526,
      527,
      528,
      529,
      530,
      531,
      532,
      534,
      536,
      537,
      538,
      539,
      540,
      542,
      543,
      545,
      547,
      548,
      549,
      550,
      551,
      552,
      553,
      554,
      555,
      556,
      557,
      558,
      559,
      561,
      562,
      563,
      564,
      566,
      568,
      569,
      570,
      571,
      573,
      575,
      576,
      577,
      578,
      579,
      580,
      581,
      582,
      583,
      584,
      586,
      587,
      588,
      589,
      590,
      591,
      592,
      593,
      594,
      595,
      596,
      597,
      598,
      599,
      600,
      601,
      602,
      603,
      604,
      605,
      607,
      608,
      609,
      610,
      611,
      612,
      613,
      615,
      616,
      617,
      618,
      619,
      620,
      621,
      622,
      623,
      625,
      626,
      627,
      628,
      651,
      652,
      653,
      654,
      938,
      1391,
      1396,
      1399,
      1406,
      1411,
      1414,
      1444,
      1445,
      1446,
      1447,
      1448,
      1449,
      1462,
      1463,
      1464,
      1465,
      1466,
      1475,
      1476,
      1477,
      1478,
      1479,
      1480,
      1481,
      1482,
      1483,
      1484,
      1485,
      1486,
      1487,
      1488,
      1494,
      1495,
      1496,
      1497,
      1498,
      1499,
      1500,
      1501,
      1502,
      1503,
      1511,
      1512,
      1513,
      1514,
      1515,
      1516,
      1529,
      1531,
      1532,
      1533,
      1536,
      1537,
      1538,
      1539,
      1540,
      1541,
      1542,
      1545,
      1546,
      1547,
      1548,
      1560,
      1561,
      1569,
      1579,
      1586,
      1587,
      1588,
      1589,
      1590,
      1591,
      1592,
      1616,
      1617,
      1618,
      1619,
      1620,
      1621,
      1622,
      1625,
      1628,
      1629,
      1633,
      1634,
      1635,
      1636,
      1637,
      1638,
      1659,
      1672,
      1673,
      1674,
      1676,
      1853,
      1903,
      1905,
      1907,
      1909,
      1911,
      1958,
      1969,
      1970,
      1971,
      1973,
      1974,
      1975,
      1976,
      1977,
      1978,
      2107,
      2114,
      2115,
      2116,
      2117,
      2118,
      2119,
      2120,
      2121,
      2122,
      2140,
      2141,
      2142,
      2143,
      2144,
      2145,
      2146,
      2147,
      2148,
      2149,
      2164,
      2165
    ],
    "cluster_seeds": [
      {
        "cluster": 0,
        "seed_bus": "163"
      },
      {
        "cluster": 1,
        "seed_bus": "1406"
      },
      {
        "cluster": 2,
        "seed_bus": "427"
      },
      {
        "cluster": 3,
        "seed_bus": "168"
      }
    ]
  },
  "tap_solve": {
    "iterations": 10,
    "converged": true,
    "history": [
      {
        "iteration": 0,
        "max_abs_v_col_error_pu": 0.021424520089602606,
        "n_at_limit": 0,
        "slack_p_pu": -3.80776656000618,
        "slack_deviation_pu": -6.80776656000618
      },
      {
        "iteration": 1,
        "max_abs_v_col_error_pu": 0.0027101677259671053,
        "n_at_limit": 0,
        "slack_p_pu": 2.653888835091772,
        "slack_deviation_pu": -0.346111164908228
      },
      {
        "iteration": 2,
        "max_abs_v_col_error_pu": 0.00017600613263013543,
        "n_at_limit": 0,
        "slack_p_pu": 2.98284721392393,
        "slack_deviation_pu": -0.017152786076069848
      },
      {
        "iteration": 3,
        "max_abs_v_col_error_pu": 1.8244962316726898e-05,
        "n_at_limit": 0,
        "slack_p_pu": 2.9990698874578072,
        "slack_deviation_pu": -0.0009301125421927736
      },
      {
        "iteration": 4,
        "max_abs_v_col_error_pu": 1.5419248615700099e-06,
        "n_at_limit": 0,
        "slack_p_pu": 2.999957158541174,
        "slack_deviation_pu": -4.284145882582635e-05
      },
      {
        "iteration": 5,
        "max_abs_v_col_error_pu": 1.454462401628831e-07,
        "n_at_limit": 0,
        "slack_p_pu": 2.999997393699397,
        "slack_deviation_pu": -2.60630060289202e-06
      },
      {
        "iteration": 6,
        "max_abs_v_col_error_pu": 1.2851187669582487e-08,
        "n_at_limit": 0,
        "slack_p_pu": 2.99999990367499,
        "slack_deviation_pu": -9.632501019041229e-08
      },
      {
        "iteration": 7,
        "max_abs_v_col_error_pu": 1.1749816675177271e-09,
        "n_at_limit": 0,
        "slack_p_pu": 2.999999991799941,
        "slack_deviation_pu": -8.200058854157533e-09
      },
      {
        "iteration": 8,
        "max_abs_v_col_error_pu": 1.0512035686360832e-10,
        "n_at_limit": 0,
        "slack_p_pu": 2.9999999998719336,
        "slack_deviation_pu": -1.2806644633656106e-10
      },
      {
        "iteration": 9,
        "max_abs_v_col_error_pu": 9.482858942533312e-12,
        "n_at_limit": 0,
        "slack_p_pu": 2.999999999844984,
        "slack_deviation_pu": -1.550160000363121e-10
      }
    ],
    "tap_at_limit": [
      false,
      false,
      false,
      false,
      false,
      false,
      false,
      false,
      false,
      false,
      false,
      false,
      false,
      false,
      false,
      false,
      false,
      false,
      false,
      false
    ]
  },
  "blocks": [
    {
      "asset_id": "RES01",
      "cluster": 0,
      "rank_in_cluster": 0,
      "seed_bus": 163,
      "hv_bus": 163,
      "hv_vn_kv": 400.0,
      "hv_area": 1,
      "collector_bus": 900001,
      "gsu_idx": "GSU_RES01",
      "pv_idx": "PV_RES01",
      "pvd1_idx": "RES01",
      "p_mw": 758.4001455789484,
      "sn_mva": 872.1601674157904,
      "q_target_mvar": -249.27407321713622,
      "gsu_x_device_pu": 0.12,
      "gsu_r_device_pu": 0.003,
      "gsu_x_pu_sysbase": 0.013758940672051082,
      "gsu_r_pu_sysbase": 0.00034397351680127703,
      "d_to_seed_pu": 0.0,
      "d_to_slack_pu": 0.007854411802822698,
      "tap_initial_guess": 0.9522963585490559,
      "s_sc_mva": 25937.041391440576,
      "scr": 34.199678814197384,
      "tap": 0.9602094134037605,
      "tap_within_range": true,
      "z0_design_pu": 1.0734736842105264,
      "z0_op_pu": 1.0734736842105264,
      "tap_at_limit": false,
      "margin_pu": 0.02652631578947373,
      "v_hv_op_pu": 1.0632772714555752,
      "p_op_mw": 758.4001455789484,
      "q_op_mvar": -249.27407321572747,
      "q_rel_error": 5.651369086664908e-12,
      "pf_op": 0.9500000000005234,
      "drop_op_pu": -0.033865253122381755,
      "drop_bound_op_pu": 0.10235382397434213,
      "drop_bound_ilim_pu": 0.15604874238519195
    },
    {
      "asset_id": "RES02",
      "cluster": 0,
      "rank_in_cluster": 1,
      "seed_bus": 163,
      "hv_bus": 98,
      "hv_vn_kv": 400.0,
      "hv_area": 1,
      "collector_bus": 900002,
      "gsu_idx": "GSU_RES02",
      "pv_idx": "PV_RES02",
      "pvd1_idx": "RES02",
      "p_mw": 580.8235261263166,
      "sn_mva": 667.947055045264,
      "q_target_mvar": -190.90746095166043,
      "gsu_x_device_pu": 0.12,
      "gsu_r_device_pu": 0.003,
      "gsu_x_pu_sysbase": 0.017965495781977522,
      "gsu_r_pu_sysbase": 0.00044913739454943805,
      "d_to_seed_pu": 0.005047894927523366,
      "d_to_slack_pu": 0.010149562911800997,
      "tap_initial_guess": 0.9406172384646324,
      "s_sc_mva": 21932.533550664015,
      "scr": 37.76109707011793,
      "tap": 0.9461078947858058,
      "tap_within_range": true,
      "z0_design_pu": 1.0869473684210527,
      "z0_op_pu": 1.0869473684210527,
      "tap_at_limit": false,
      "margin_pu": 0.013052631578947427,
      "v_hv_op_pu": 1.0599154551459002,
      "p_op_mw": 580.8235261263166,
      "q_op_mvar": -190.90746095083506,
      "q_rel_error": 4.3233616792788595e-12,
      "pf_op": 0.9500000000004005,
      "drop_op_pu": -0.0333428870427388,
      "drop_bound_op_pu": 0.10108505683618789,
      "drop_bound_ilim_pu": 0.156048742385192
    },
    {
      "asset_id": "RES03",
      "cluster": 0,
      "rank_in_cluster": 2,
      "seed_bus": 163,
      "hv_bus": 323,
      "hv_vn_kv": 400.0,
      "hv_area": 1,
      "collector_bus": 900003,
      "gsu_idx": "GSU_RES03",
      "pv_idx": "PV_RES03",
      "pvd1_idx": "RES03",
      "p_mw": 869.3855327368431,
      "sn_mva": 999.7933626473693,
      "q_target_mvar": -285.7532058830585,
      "gsu_x_device_pu": 0.12,
      "gsu_r_device_pu": 0.003,
      "gsu_x_pu_sysbase": 0.012002480160725415,
      "gsu_r_pu_sysbase": 0.00030006200401813535,
      "d_to_seed_pu": 0.005120566631182835,
      "d_to_slack_pu": 0.010230908622268017,
      "tap_initial_guess": 0.9577038081642376,
      "s_sc_mva": 21084.976186502194,
      "scr": 24.252734135253284,
      "tap": 0.965831263519535,
      "tap_within_range": true,
      "z0_design_pu": 1.0667368421052632,
      "z0_op_pu": 1.0667368421052632,
      "tap_at_limit": false,
      "margin_pu": 0.03326315789473688,
      "v_hv_op_pu": 1.0632543269910393,
      "p_op_mw": 869.3855327368431,
      "q_op_mvar": -285.75320588109753,
      "q_rel_error": 6.862597137959771e-12,
      "pf_op": 0.9500000000006356,
      "drop_op_pu": -0.03413280992535128,
      "drop_bound_op_pu": 0.10300022665188649,
      "drop_bound_ilim_pu": 0.15604874238519195
    },
    {
      "asset_id": "RES04",
      "cluster": 0,
      "rank_in_cluster": 3,
      "seed_bus": 163,
      "hv_bus": 358,
      "hv_vn_kv": 400.0,
      "hv_area": 1,
      "collector_bus": 900004,
      "gsu_idx": "GSU_RES04",
      "pv_idx": "PV_RES04",
      "pvd1_idx": "RES04",
      "p_mw": 691.8089132842114,
      "sn_mva": 795.580250276843,
      "q_target_mvar": -227.38659361758278,
      "gsu_x_device_pu": 0.12,
      "gsu_r_device_pu": 0.003,
      "gsu_x_pu_sysbase": 0.015083330683264555,
      "gsu_r_pu_sysbase": 0.0003770832670816139,
      "d_to_seed_pu": 0.005737475733109967,
      "d_to_slack_pu": 0.008483902009178555,
      "tap_initial_guess": 0.9434282987469038,
      "s_sc_mva": 18881.955174627237,
      "scr": 27.29359916019192,
      "tap": 0.9505073571868924,
      "tap_within_range": true,
      "z0_design_pu": 1.0818947368421052,
      "z0_op_pu": 1.0818947368421052,
      "tap_at_limit": false,
      "margin_pu": 0.018105263157894846,
      "v_hv_op_pu": 1.0602258969723968,
      "p_op_mw": 691.8089132842114,
      "q_op_mvar": -227.38659361598707,
      "q_rel_error": 7.0175700486409705e-12,
      "pf_op": 0.95000000000065,
      "drop_op_pu": -0.03353681553453902,
      "drop_bound_op_pu": 0.10155714116464312,
      "drop_bound_ilim_pu": 0.15604874238519195
    },
    {
      "asset_id": "RES05",
      "cluster": 0,
      "rank_in_cluster": 4,
      "seed_bus": 163,
      "hv_bus": 315,
      "hv_vn_kv": 400.0,
      "hv_area": 1,
      "collector_bus": 900005,
      "gsu_idx": "GSU_RES05",
      "pv_idx": "PV_RES05",
      "pvd1_idx": "RES05",
      "p_mw": 514.2322938315797,
      "sn_mva": 591.3671379063165,
      "q_target_mvar": -169.01998135210704,
      "gsu_x_device_pu": 0.12,
      "gsu_r_device_pu": 0.003,
      "gsu_x_pu_sysbase": 0.020291962861658068,
      "gsu_r_pu_sysbase": 0.0005072990715414517,
      "d_to_seed_pu": 0.005950313310084826,
      "d_to_slack_pu": 0.010772919889386981,
      "tap_initial_guess": 0.9527541706953052,
      "s_sc_mva": 19259.369430555365,
      "scr": 37.452664217279114,
      "tap": 0.9712603663138564,
      "tap_within_range": true,
      "z0_design_pu": 1.0616842105263158,
      "z0_op_pu": 1.0616842105263158,
      "tap_at_limit": false,
      "margin_pu": 0.0383157894736843,
      "v_hv_op_pu": 1.0645213547398615,
      "p_op_mw": 514.2322938315797,
      "q_op_mvar": -169.0199813445243,
      "q_rel_error": 4.486294685213159e-11,
      "pf_op": 0.9500000000041554,
      "drop_op_pu": -0.034336374334930975,
      "drop_bound_op_pu": 0.10349041214419497,
      "drop_bound_ilim_pu": 0.15604874238519192
    },
    {
      "asset_id": "RES06",
      "cluster": 1,
      "rank_in_cluster": 0,
      "seed_bus": 1406,
      "hv_bus": 1406,
      "hv_vn_kv": 275.0,
      "hv_area": 1,
      "collector_bus": 900006,
      "gsu_idx": "GSU_RES06",
      "pv_idx": "PV_RES06",
      "pvd1_idx": "RES06",
      "p_mw": 802.7943004421063,
      "sn_mva": 923.2134455084222,
      "q_target_mvar": -263.8657262835052,
      "gsu_x_device_pu": 0.12,
      "gsu_r_device_pu": 0.003,
      "gsu_x_pu_sysbase": 0.01299807759341231,
      "gsu_r_pu_sysbase": 0.00032495193983530775,
      "d_to_seed_pu": 0.0,
      "d_to_slack_pu": 0.03316912587355954,
      "tap_initial_guess": 0.9487687150662678,
      "s_sc_mva": 10361.536878854575,
      "scr": 12.906839115759018,
      "tap": 0.9533915952073697,
      "tap_within_range": true,
      "z0_design_pu": 1.076842105263158,
      "z0_op_pu": 1.076842105263158,
      "tap_at_limit": false,
      "margin_pu": 0.023157894736842044,
      "v_hv_op_pu": 1.0588130498077934,
      "p_op_mw": 802.7943004421063,
      "q_op_mvar": -263.86572629026364,
      "q_rel_error": 2.5613256231253228e-11,
      "pf_op": 0.9499999999976276,
      "drop_op_pu": -0.0337330824460369,
      "drop_bound_op_pu": 0.10203365561031504,
      "drop_bound_ilim_pu": 0.15604874238519195
    },
    {
      "asset_id": "RES07",
      "cluster": 1,
      "rank_in_cluster": 1,
      "seed_bus": 1406,
      "hv_bus": 1479,
      "hv_vn_kv": 275.0,
      "hv_area": 1,
      "collector_bus": 900007,
      "gsu_idx": "GSU_RES07",
      "pv_idx": "PV_RES07",
      "pvd1_idx": "RES07",
      "p_mw": 625.2176809894745,
      "sn_mva": 719.0003331378955,
      "q_target_mvar": -205.4991140180294,
      "gsu_x_device_pu": 0.12,
      "gsu_r_device_pu": 0.003,
      "gsu_x_pu_sysbase": 0.016689839276748355,
      "gsu_r_pu_sysbase": 0.0004172459819187089,
      "d_to_seed_pu": 0.006362905996906844,
      "d_to_slack_pu": 0.031102087454556178,
      "tap_initial_guess": 0.9345576280134682,
      "s_sc_mva": 9345.736106565653,
      "scr": 14.947971547725613,
      "tap": 0.9376419956774712,
      "tap_within_range": true,
      "z0_design_pu": 1.0903157894736843,
      "z0_op_pu": 1.0903157894736843,
      "tap_at_limit": false,
      "margin_pu": 0.00968421052631574,
      "v_hv_op_pu": 1.0534695335161093,
      "p_op_mw": 625.2176809894745,
      "q_op_mvar": -205.49911402783465,
      "q_rel_error": 4.771440381015071e-11,
      "pf_op": 0.9499999999955805,
      "drop_op_pu": -0.03321487401259615,
      "drop_bound_op_pu": 0.1007727647128569,
      "drop_bound_ilim_pu": 0.15604874238519192
    },
    {
      "asset_id": "RES08",
      "cluster": 1,
      "rank_in_cluster": 2,
      "seed_bus": 1406,
      "hv_bus": 1445,
      "hv_vn_kv": 400.0,
      "hv_area": 1,
      "collector_bus": 900008,
      "gsu_idx": "GSU_RES08",
      "pv_idx": "PV_RES08",
      "pvd1_idx": "RES08",
      "p_mw": 913.7796876000012,
      "sn_mva": 1050.8466407400012,
      "q_target_mvar": -300.3448589494276,
      "gsu_x_device_pu": 0.12,
      "gsu_r_device_pu": 0.003,
      "gsu_x_pu_sysbase": 0.011419363715669926,
      "gsu_r_pu_sysbase": 0.00028548409289174813,
      "d_to_seed_pu": 0.01162064885546775,
      "d_to_slack_pu": 0.02769471963099606,
      "tap_initial_guess": 0.952716787090606,
      "s_sc_mva": 9350.055872548932,
      "scr": 10.232286840503544,
      "tap": 0.943203013782154,
      "tap_within_range": true,
      "z0_design_pu": 1.070105263157895,
      "z0_op_pu": 1.070105263157895,
      "tap_at_limit": false,
      "margin_pu": 0.029894736842105196,
      "v_hv_op_pu": 1.0413939822670888,
      "p_op_mw": 913.7796876000012,
      "q_op_mvar": -300.3448589929101,
      "q_rel_error": 1.4477526479539203e-10,
      "pf_op": 0.9499999999865902,
      "drop_op_pu": -0.033998484444859756,
      "drop_bound_op_pu": 0.10267600795845462,
      "drop_bound_ilim_pu": 0.15604874238519192
    },
    {
      "asset_id": "RES09",
      "cluster": 1,
      "rank_in_cluster": 3,
      "seed_bus": 1406,
      "hv_bus": 1486,
      "hv_vn_kv": 400.0,
      "hv_area": 1,
      "collector_bus": 900009,
      "gsu_idx": "GSU_RES09",
      "pv_idx": "PV_RES09",
      "pvd1_idx": "RES09",
      "p_mw": 736.2030681473693,
      "sn_mva": 846.6335283694747,
      "q_target_mvar": -241.97824668395174,
      "gsu_x_device_pu": 0.12,
      "gsu_r_device_pu": 0.003,
      "gsu_x_pu_sysbase": 0.014173783104374229,
      "gsu_r_pu_sysbase": 0.0003543445776093557,
      "d_to_seed_pu": 0.01497291224862362,
      "d_to_slack_pu": 0.026005735166673063,
      "tap_initial_guess": 0.9385332477622983,
      "s_sc_mva": 9427.483212143185,
      "scr": 12.805547300783646,
      "tap": 0.9279073578664785,
      "tap_within_range": true,
      "z0_design_pu": 1.0835789473684212,
      "z0_op_pu": 1.0835789473684212,
      "tap_at_limit": false,
      "margin_pu": 0.016421052631578892,
      "v_hv_op_pu": 1.036519710395999,
      "p_op_mw": 736.2030681473693,
      "q_op_mvar": -241.97824670622063,
      "q_rel_error": 9.202851141382898e-11,
      "pf_op": 0.9499999999914759,
      "drop_op_pu": -0.03347191078971545,
      "drop_bound_op_pu": 0.10139929054791935,
      "drop_bound_ilim_pu": 0.15604874238519195
    },
    {
      "asset_id": "RES10",
      "cluster": 1,
      "rank_in_cluster": 4,
      "seed_bus": 1406,
      "hv_bus": 280,
      "hv_vn_kv": 400.0,
      "hv_area": 1,
      "collector_bus": 900010,
      "gsu_idx": "GSU_RES10",
      "pv_idx": "PV_RES10",
      "pvd1_idx": "RES10",
      "p_mw": 558.6264486947375,
      "sn_mva": 642.4204159989482,
      "q_target_mvar": -183.61163441847594,
      "gsu_x_device_pu": 0.12,
      "gsu_r_device_pu": 0.003,
      "gsu_x_pu_sysbase": 0.0186793565415263,
      "gsu_r_pu_sysbase": 0.0004669839135381575,
      "d_to_seed_pu": 0.019780720251376463,
      "d_to_slack_pu": 0.019153841718024475,
      "tap_initial_guess": 0.9609163772982954,
      "s_sc_mva": 10860.795515545067,
      "scr": 19.44196437694981,
      "tap": 0.9495991871005959,
      "tap_within_range": true,
      "z0_design_pu": 1.0633684210526317,
      "z0_op_pu": 1.0633684210526317,
      "tap_at_limit": false,
      "margin_pu": 0.03663157894736835,
      "v_hv_op_pu": 1.0423148870285803,
      "p_op_mw": 558.6264486947375,
      "q_op_mvar": -183.61163443583132,
      "q_rel_error": 9.452212354230829e-11,
      "pf_op": 0.9499999999912448,
      "drop_op_pu": -0.03426824627758429,
      "drop_bound_op_pu": 0.10332649939621219,
      "drop_bound_ilim_pu": 0.15604874238519198
    },
    {
      "asset_id": "RES11",
      "cluster": 2,
      "rank_in_cluster": 0,
      "seed_bus": 427,
      "hv_bus": 427,
      "hv_vn_kv": 400.0,
      "hv_area": 1,
      "collector_bus": 900011,
      "gsu_idx": "GSU_RES11",
      "pv_idx": "PV_RES11",
      "pvd1_idx": "RES11",
      "p_mw": 847.1884553052641,
      "sn_mva": 974.2667236010536,
      "q_target_mvar": -278.4573793498741,
      "gsu_x_device_pu": 0.12,
      "gsu_r_device_pu": 0.003,
      "gsu_x_pu_sysbase": 0.012316955623451843,
      "gsu_r_pu_sysbase": 0.0003079238905862961,
      "d_to_seed_pu": 0.0,
      "d_to_slack_pu": 0.01266647827398825,
      "tap_initial_guess": 0.948562148548714,
      "s_sc_mva": 9751.899297067484,
      "scr": 11.510897293275344,
      "tap": 0.9352305934111905,
      "tap_within_range": true,
      "z0_design_pu": 1.0785263157894738,
      "z0_op_pu": 1.0785263157894738,
      "tap_at_limit": false,
      "margin_pu": 0.02147368421052631,
      "v_hv_op_pu": 1.0401575827815452,
      "p_op_mw": 847.1884553052641,
      "q_op_mvar": -278.4573793637255,
      "q_rel_error": 4.9743371646636975e-11,
      "pf_op": 0.9499999999953924,
      "drop_op_pu": -0.033667393558336034,
      "drop_bound_op_pu": 0.10187432138356224,
      "drop_bound_ilim_pu": 0.15604874238519198
    },
    {
      "asset_id": "RES12",
      "cluster": 2,
      "rank_in_cluster": 1,
      "seed_bus": 427,
      "hv_bus": 437,
      "hv_vn_kv": 400.0,
      "hv_area": 1,
      "collector_bus": 900012,
      "gsu_idx": "GSU_RES12",
      "pv_idx": "PV_RES12",
      "pvd1_idx": "RES12",
      "p_mw": 669.6118358526325,
      "sn_mva": 770.0536112305272,
      "q_target_mvar": -220.09076708439835,
      "gsu_x_device_pu": 0.12,
      "gsu_r_device_pu": 0.003,
      "gsu_x_pu_sysbase": 0.015583330595416972,
      "gsu_r_pu_sysbase": 0.0003895832648854243,
      "d_to_seed_pu": 0.005282504969419035,
      "d_to_slack_pu": 0.012532912590718703,
      "tap_initial_guess": 0.9361481976815569,
      "s_sc_mva": 9867.981279100342,
      "scr": 14.736868064070597,
      "tap": 0.9280994217750723,
      "tap_within_range": true,
      "z0_design_pu": 1.092,
      "z0_op_pu": 1.092,
      "tap_at_limit": false,
      "margin_pu": 0.008000000000000007,
      "v_hv_op_pu": 1.0442522203078897,
      "p_op_mw": 669.6118358526325,
      "q_op_mvar": -220.09076708971125,
      "q_rel_error": 2.413961176719815e-11,
      "pf_op": 0.949999999997764,
      "drop_op_pu": -0.03315124544595105,
      "drop_bound_op_pu": 0.10061734113103653,
      "drop_bound_ilim_pu": 0.15604874238519195
    },
    {
      "asset_id": "RES13",
      "cluster": 2,
      "rank_in_cluster": 2,
      "seed_bus": 427,
      "hv_bus": 415,
      "hv_vn_kv": 400.0,
      "hv_area": 1,
      "collector_bus": 900013,
      "gsu_idx": "GSU_RES13",
      "pv_idx": "PV_RES13",
      "pvd1_idx": "RES13",
      "p_mw": 492.0352164000006,
      "sn_mva": 565.8404988600006,
      "q_target_mvar": -161.7241548189225,
      "gsu_x_device_pu": 0.12,
      "gsu_r_device_pu": 0.003,
      "gsu_x_pu_sysbase": 0.021207389757672723,
      "gsu_r_pu_sysbase": 0.000530184743941818,
      "d_to_seed_pu": 0.008786563025101089,
      "d_to_slack_pu": 0.005716382798072805,
      "tap_initial_guess": 0.946439014989771,
      "s_sc_mva": 19274.541011248024,
      "scr": 39.17309243080431,
      "tap": 0.9500343638107166,
      "tap_within_range": true,
      "z0_design_pu": 1.0717894736842106,
      "z0_op_pu": 1.0717894736842106,
      "tap_at_limit": false,
      "margin_pu": 0.028210526315789464,
      "v_hv_op_pu": 1.0504731609977063,
      "p_op_mw": 492.0352164000006,
      "q_op_mvar": -161.72415481827048,
      "q_rel_error": 4.031766207666483e-12,
      "pf_op": 0.9500000000003733,
      "drop_op_pu": -0.03393175179243002,
      "drop_bound_op_pu": 0.10251466282562423,
      "drop_bound_ilim_pu": 0.15604874238519192
    },
    {
      "asset_id": "RES14",
      "cluster": 2,
      "rank_in_cluster": 3,
      "seed_bus": 427,
      "hv_bus": 428,
      "hv_vn_kv": 400.0,
      "hv_area": 1,
      "collector_bus": 900014,
      "gsu_idx": "GSU_RES14",
      "pv_idx": "PV_RES14",
      "pvd1_idx": "RES14",
      "p_mw": 780.5972230105273,
      "sn_mva": 897.6868064621062,
      "q_target_mvar": -256.56989975032064,
      "gsu_x_device_pu": 0.12,
      "gsu_r_device_pu": 0.003,
      "gsu_x_pu_sysbase": 0.01336769117426764,
      "gsu_r_pu_sysbase": 0.00033419227935669097,
      "d_to_seed_pu": 0.011076613815823949,
      "d_to_slack_pu": 0.005650453084470388,
      "tap_initial_guess": 0.9184956333580663,
      "s_sc_mva": 17774.314137588208,
      "scr": 22.77014779662943,
      "tap": 0.9283255037387044,
      "tap_within_range": true,
      "z0_design_pu": 1.085263157894737,
      "z0_op_pu": 1.085263157894737,
      "tap_at_limit": false,
      "margin_pu": 0.01473684210526316,
      "v_hv_op_pu": 1.038490283217949,
      "p_op_mw": 780.5972230105273,
      "q_op_mvar": -256.5698997437838,
      "q_rel_error": 2.5477717922758055e-11,
      "pf_op": 0.9500000000023598,
      "drop_op_pu": -0.03340726431769925,
      "drop_bound_op_pu": 0.10124192986307694,
      "drop_bound_ilim_pu": 0.15604874238519195
    },
    {
      "asset_id": "RES15",
      "cluster": 2,
      "rank_in_cluster": 4,
      "seed_bus": 427,
      "hv_bus": 434,
      "hv_vn_kv": 400.0,
      "hv_area": 1,
      "collector_bus": 900015,
      "gsu_idx": "GSU_RES15",
      "pv_idx": "PV_RES15",
      "pvd1_idx": "RES15",
      "p_mw": 603.0206035578955,
      "sn_mva": 693.4736940915797,
      "q_target_mvar": -198.20328748484488,
      "gsu_x_device_pu": 0.12,
      "gsu_r_device_pu": 0.003,
      "gsu_x_pu_sysbase": 0.017304189188775902,
      "gsu_r_pu_sysbase": 0.00043260472971939754,
      "d_to_seed_pu": 0.012437170218490336,
      "d_to_slack_pu": 0.010730435765458315,
      "tap_initial_guess": 0.9343321241414406,
      "s_sc_mva": 10470.37358565317,
      "scr": 17.36321035115,
      "tap": 0.9308398046145365,
      "tap_within_range": true,
      "z0_design_pu": 1.0650526315789475,
      "z0_op_pu": 1.0650526315789475,
      "tap_at_limit": false,
      "margin_pu": 0.034947368421052616,
      "v_hv_op_pu": 1.023228473268713,
      "p_op_mw": 603.0206035578955,
      "q_op_mvar": -198.2032874870493,
      "q_rel_error": 1.1121987211959241e-11,
      "pf_op": 0.9499999999989698,
      "drop_op_pu": -0.034200395844428355,
      "drop_bound_op_pu": 0.1031631050496193,
      "drop_bound_ilim_pu": 0.15604874238519198
    },
    {
      "asset_id": "RES16",
      "cluster": 3,
      "rank_in_cluster": 0,
      "seed_bus": 168,
      "hv_bus": 168,
      "hv_vn_kv": 400.0,
      "hv_area": 1,
      "collector_bus": 900016,
      "gsu_idx": "GSU_RES16",
      "pv_idx": "PV_RES16",
      "pvd1_idx": "RES16",
      "p_mw": 891.5826101684221,
      "sn_mva": 1025.3200016936853,
      "q_target_mvar": -293.04903241624305,
      "gsu_x_device_pu": 0.12,
      "gsu_r_device_pu": 0.003,
      "gsu_x_pu_sysbase": 0.01170366322726337,
      "gsu_r_pu_sysbase": 0.00029259158068158423,
      "d_to_seed_pu": 0.0,
      "d_to_slack_pu": 0.018977547724646174,
      "tap_initial_guess": 0.9403409133126717,
      "s_sc_mva": 10171.610395839054,
      "scr": 11.4084889945505,
      "tap": 0.9252413277385991,
      "tap_within_range": true,
      "z0_design_pu": 1.0802105263157895,
      "z0_op_pu": 1.0802105263157895,
      "tap_at_limit": false,
      "margin_pu": 0.01978947368421058,
      "v_hv_op_pu": 1.0305453507408222,
      "p_op_mw": 891.5826101684221,
      "q_op_mvar": -293.0490324472894,
      "q_rel_error": 1.0594241111651605e-10,
      "pf_op": 0.9499999999901871,
      "drop_op_pu": -0.03360196761981826,
      "drop_bound_op_pu": 0.10171548400913058,
      "drop_bound_ilim_pu": 0.15604874238519195
    },
    {
      "asset_id": "RES17",
      "cluster": 3,
      "rank_in_cluster": 1,
      "seed_bus": 168,
      "hv_bus": 293,
      "hv_vn_kv": 400.0,
      "hv_area": 1,
      "collector_bus": 900017,
      "gsu_idx": "GSU_RES17",
      "pv_idx": "PV_RES17",
      "pvd1_idx": "RES17",
      "p_mw": 714.0059907157904,
      "sn_mva": 821.106889323159,
      "q_target_mvar": -234.6824201507673,
      "gsu_x_device_pu": 0.12,
      "gsu_r_device_pu": 0.003,
      "gsu_x_pu_sysbase": 0.014614418848551665,
      "gsu_r_pu_sysbase": 0.00036536047121379163,
      "d_to_seed_pu": 0.007756472221949345,
      "d_to_slack_pu": 0.016644969079451108,
      "tap_initial_guess": 0.9642893144915909,
      "s_sc_mva": 10987.466363213023,
      "scr": 15.38847923698525,
      "tap": 0.9510220645804143,
      "tap_within_range": true,
      "z0_design_pu": 1.06,
      "z0_op_pu": 1.06,
      "tap_at_limit": false,
      "margin_pu": 0.040000000000000036,
      "v_hv_op_pu": 1.0408030830033443,
      "p_op_mw": 714.0059907157904,
      "q_op_mvar": -234.6824201896398,
      "q_rel_error": 1.6563876062703634e-10,
      "pf_op": 0.9499999999846577,
      "drop_op_pu": -0.03440476910758217,
      "drop_bound_op_pu": 0.10365484577038461,
      "drop_bound_ilim_pu": 0.15604874238519198
    },
    {
      "asset_id": "RES18",
      "cluster": 3,
      "rank_in_cluster": 2,
      "seed_bus": 168,
      "hv_bus": 173,
      "hv_vn_kv": 400.0,
      "hv_area": 1,
      "collector_bus": 900018,
      "gsu_idx": "GSU_RES18",
      "pv_idx": "PV_RES18",
      "pvd1_idx": "RES18",
      "p_mw": 536.4293712631586,
      "sn_mva": 616.8937769526324,
      "q_target_mvar": -176.31580788529146,
      "gsu_x_device_pu": 0.12,
      "gsu_r_device_pu": 0.003,
      "gsu_x_pu_sysbase": 0.0194522954328998,
      "gsu_r_pu_sysbase": 0.000486307385822495,
      "d_to_seed_pu": 0.008715020187280927,
      "d_to_slack_pu": 0.012146604761073949,
      "tap_initial_guess": 0.9515028858959803,
      "s_sc_mva": 18235.250879046813,
      "scr": 33.993759208425345,
      "tap": 0.9510464134625634,
      "tap_within_range": true,
      "z0_design_pu": 1.075157894736842,
      "z0_op_pu": 1.075157894736842,
      "tap_at_limit": false,
      "margin_pu": 0.024842105263158,
      "v_hv_op_pu": 1.0546695223602922,
      "p_op_mw": 536.4293712631586,
      "q_op_mvar": -176.31580789461412,
      "q_rel_error": 5.287474714771512e-11,
      "pf_op": 0.9499999999951025,
      "drop_op_pu": -0.03379904724925775,
      "drop_bound_op_pu": 0.10219348902450531,
      "drop_bound_ilim_pu": 0.156048742385192
    },
    {
      "asset_id": "RES19",
      "cluster": 3,
      "rank_in_cluster": 3,
      "seed_bus": 168,
      "hv_bus": 298,
      "hv_vn_kv": 400.0,
      "hv_area": 1,
      "collector_bus": 900019,
      "gsu_idx": "GSU_RES19",
      "pv_idx": "PV_RES19",
      "pvd1_idx": "RES19",
      "p_mw": 824.9913778736855,
      "sn_mva": 948.740084554738,
      "q_target_mvar": -271.1615528166897,
      "gsu_x_device_pu": 0.12,
      "gsu_r_device_pu": 0.003,
      "gsu_x_pu_sysbase": 0.012648353532603011,
      "gsu_r_pu_sysbase": 0.0003162088383150753,
      "d_to_seed_pu": 0.011716227655609937,
      "d_to_slack_pu": 0.012538889650146658,
      "tap_initial_guess": 0.9274348165948392,
      "s_sc_mva": 14962.71044687629,
      "scr": 18.13680827239777,
      "tap": 0.9273843734530455,
      "tap_within_range": true,
      "z0_design_pu": 1.0886315789473684,
      "z0_op_pu": 1.0886315789473684,
      "tap_at_limit": false,
      "margin_pu": 0.011368421052631694,
      "v_hv_op_pu": 1.0404421004023794,
      "p_op_mw": 824.9913778736855,
      "q_op_mvar": -271.1615528310404,
      "q_rel_error": 5.292305733728089e-11,
      "pf_op": 0.9499999999950979,
      "drop_op_pu": -0.03327874236672934,
      "drop_bound_op_pu": 0.10092866920289134,
      "drop_bound_ilim_pu": 0.15604874238519192
    },
    {
      "asset_id": "RES20",
      "cluster": 3,
      "rank_in_cluster": 4,
      "seed_bus": 168,
      "hv_bus": 367,
      "hv_vn_kv": 400.0,
      "hv_area": 1,
      "collector_bus": 900020,
      "gsu_idx": "GSU_RES20",
      "pv_idx": "PV_RES20",
      "pvd1_idx": "RES20",
      "p_mw": 647.4147584210534,
      "sn_mva": 744.5269721842113,
      "q_target_mvar": -212.79494055121387,
      "gsu_x_device_pu": 0.12,
      "gsu_r_device_pu": 0.003,
      "gsu_x_pu_sysbase": 0.016117616215831267,
      "gsu_r_pu_sysbase": 0.0004029404053957817,
      "d_to_seed_pu": 0.012063290209418522,
      "d_to_slack_pu": 0.013057907521824749,
      "tap_initial_guess": 0.9546216499048795,
      "s_sc_mva": 12995.377535962793,
      "scr": 20.072723655012975,
      "tap": 0.9475694632077946,
      "tap_within_range": true,
      "z0_design_pu": 1.068421052631579,
      "z0_op_pu": 1.068421052631579,
      "tap_at_limit": false,
      "margin_pu": 0.03157894736842115,
      "v_hv_op_pu": 1.044682613087075,
      "p_op_mw": 647.4147584210534,
      "q_op_mvar": -212.79494057452126,
      "q_rel_error": 1.0952986191171824e-10,
      "pf_op": 0.9499999999898547,
      "drop_op_pu": -0.03406552344541347,
      "drop_bound_op_pu": 0.10283786176375005,
      "drop_bound_ilim_pu": 0.15604874238519192
    }
  ],
  "hidden_outputs": [
    {
      "asset_id": "RES01",
      "collector_bus": 900001,
      "hv_bus": 163,
      "collector_v_address": 4468,
      "hv_v_address": 2406,
      "hv_a_address": 162,
      "tap": 0.9602094134037605,
      "gsu_r_pu_sysbase": 0.0003439735168012771,
      "gsu_x_pu_sysbase": 0.013758940672051082,
      "gsu_z_abs_pu_sysbase": 0.013763239669397687,
      "v_hv_op_pu": 1.0632772714555752,
      "z0_pu": 1.0734736842105264,
      "drop_op_pu": -0.033865253122381755,
      "drop_bound_op_pu": 0.10235382397434213,
      "current_limit_pu_sysbase": 11.338082176405276,
      "drop_bound_ilim_pu": 0.15604874238519195
    },
    {
      "asset_id": "RES02",
      "collector_bus": 900002,
      "hv_bus": 98,
      "collector_v_address": 4469,
      "hv_v_address": 2341,
      "hv_a_address": 97,
      "tap": 0.9461078947858058,
      "gsu_r_pu_sysbase": 0.00044913739454943816,
      "gsu_x_pu_sysbase": 0.017965495781977526,
      "gsu_z_abs_pu_sysbase": 0.017971109122461946,
      "v_hv_op_pu": 1.0599154551459002,
      "z0_pu": 1.0869473684210527,
      "drop_op_pu": -0.0333428870427388,
      "drop_bound_op_pu": 0.10108505683618789,
      "current_limit_pu_sysbase": 8.683311715588435,
      "drop_bound_ilim_pu": 0.156048742385192
    },
    {
      "asset_id": "RES03",
      "collector_bus": 900003,
      "hv_bus": 323,
      "collector_v_address": 4470,
      "hv_v_address": 2566,
      "hv_a_address": 322,
      "tap": 0.965831263519535,
      "gsu_r_pu_sysbase": 0.00030006200401813535,
      "gsu_x_pu_sysbase": 0.012002480160725413,
      "gsu_z_abs_pu_sysbase": 0.01200623034990011,
      "v_hv_op_pu": 1.0632543269910393,
      "z0_pu": 1.0667368421052632,
      "drop_op_pu": -0.03413280992535128,
      "drop_bound_op_pu": 0.10300022665188649,
      "current_limit_pu_sysbase": 12.997313714415803,
      "drop_bound_ilim_pu": 0.15604874238519195
    },
    {
      "asset_id": "RES04",
      "collector_bus": 900004,
      "hv_bus": 358,
      "collector_v_address": 4471,
      "hv_v_address": 2601,
      "hv_a_address": 357,
      "tap": 0.9505073571868924,
      "gsu_r_pu_sysbase": 0.0003770832670816139,
      "gsu_x_pu_sysbase": 0.015083330683264555,
      "gsu_z_abs_pu_sysbase": 0.015088043487842383,
      "v_hv_op_pu": 1.0602258969723968,
      "z0_pu": 1.0818947368421052,
      "drop_op_pu": -0.03353681553453902,
      "drop_bound_op_pu": 0.10155714116464312,
      "current_limit_pu_sysbase": 10.34254325359896,
      "drop_bound_ilim_pu": 0.15604874238519195
    },
    {
      "asset_id": "RES05",
      "collector_bus": 900005,
      "hv_bus": 315,
      "collector_v_address": 4472,
      "hv_v_address": 2558,
      "hv_a_address": 314,
      "tap": 0.9712603663138564,
      "gsu_r_pu_sysbase": 0.0005072990715414517,
      "gsu_x_pu_sysbase": 0.020291962861658068,
      "gsu_z_abs_pu_sysbase": 0.020298303109543347,
      "v_hv_op_pu": 1.0645213547398615,
      "z0_pu": 1.0616842105263158,
      "drop_op_pu": -0.034336374334930975,
      "drop_bound_op_pu": 0.10349041214419497,
      "current_limit_pu_sysbase": 7.6877727927821145,
      "drop_bound_ilim_pu": 0.15604874238519192
    },
    {
      "asset_id": "RES06",
      "collector_bus": 900006,
      "hv_bus": 1406,
      "collector_v_address": 4473,
      "hv_v_address": 3649,
      "hv_a_address": 1405,
      "tap": 0.9533915952073697,
      "gsu_r_pu_sysbase": 0.0003249519398353078,
      "gsu_x_pu_sysbase": 0.012998077593412313,
      "gsu_z_abs_pu_sysbase": 0.013002138858186754,
      "v_hv_op_pu": 1.0588130498077934,
      "z0_pu": 1.076842105263158,
      "drop_op_pu": -0.0337330824460369,
      "drop_bound_op_pu": 0.10203365561031504,
      "current_limit_pu_sysbase": 12.001774791609488,
      "drop_bound_ilim_pu": 0.15604874238519195
    },
    {
      "asset_id": "RES07",
      "collector_bus": 900007,
      "hv_bus": 1479,
      "collector_v_address": 4474,
      "hv_v_address": 3722,
      "hv_a_address": 1478,
      "tap": 0.9376419956774712,
      "gsu_r_pu_sysbase": 0.00041724598191870884,
      "gsu_x_pu_sysbase": 0.01668983927674835,
      "gsu_z_abs_pu_sysbase": 0.016695054036843345,
      "v_hv_op_pu": 1.0534695335161093,
      "z0_pu": 1.0903157894736843,
      "drop_op_pu": -0.03321487401259615,
      "drop_bound_op_pu": 0.1007727647128569,
      "current_limit_pu_sysbase": 9.347004330792641,
      "drop_bound_ilim_pu": 0.15604874238519192
    },
    {
      "asset_id": "RES08",
      "collector_bus": 900008,
      "hv_bus": 1445,
      "collector_v_address": 4475,
      "hv_v_address": 3688,
      "hv_a_address": 1444,
      "tap": 0.943203013782154,
      "gsu_r_pu_sysbase": 0.00028548409289174813,
      "gsu_x_pu_sysbase": 0.011419363715669924,
      "gsu_z_abs_pu_sysbase": 0.01142293170941913,
      "v_hv_op_pu": 1.0413939822670888,
      "z0_pu": 1.070105263157895,
      "drop_op_pu": -0.033998484444859756,
      "drop_bound_op_pu": 0.10267600795845462,
      "current_limit_pu_sysbase": 13.661006329620017,
      "drop_bound_ilim_pu": 0.15604874238519192
    },
    {
      "asset_id": "RES09",
      "collector_bus": 900009,
      "hv_bus": 1486,
      "collector_v_address": 4476,
      "hv_v_address": 3729,
      "hv_a_address": 1485,
      "tap": 0.9279073578664785,
      "gsu_r_pu_sysbase": 0.0003543445776093557,
      "gsu_x_pu_sysbase": 0.014173783104374229,
      "gsu_z_abs_pu_sysbase": 0.014178211719731283,
      "v_hv_op_pu": 1.036519710395999,
      "z0_pu": 1.0835789473684212,
      "drop_op_pu": -0.03347191078971545,
      "drop_bound_op_pu": 0.10139929054791935,
      "current_limit_pu_sysbase": 11.006235868803172,
      "drop_bound_ilim_pu": 0.15604874238519195
    },
    {
      "asset_id": "RES10",
      "collector_bus": 900010,
      "hv_bus": 280,
      "collector_v_address": 4477,
      "hv_v_address": 2523,
      "hv_a_address": 279,
      "tap": 0.9495991871005959,
      "gsu_r_pu_sysbase": 0.0004669839135381575,
      "gsu_x_pu_sysbase": 0.0186793565415263,
      "gsu_z_abs_pu_sysbase": 0.018685192928652485,
      "v_hv_op_pu": 1.0423148870285803,
      "z0_pu": 1.0633684210526317,
      "drop_op_pu": -0.03426824627758429,
      "drop_bound_op_pu": 0.10332649939621219,
      "current_limit_pu_sysbase": 8.351465407986328,
      "drop_bound_ilim_pu": 0.15604874238519198
    },
    {
      "asset_id": "RES11",
      "collector_bus": 900011,
      "hv_bus": 427,
      "collector_v_address": 4478,
      "hv_v_address": 2670,
      "hv_a_address": 426,
      "tap": 0.9352305934111905,
      "gsu_r_pu_sysbase": 0.0003079238905862961,
      "gsu_x_pu_sysbase": 0.012316955623451845,
      "gsu_z_abs_pu_sysbase": 0.012320804070858194,
      "v_hv_op_pu": 1.0401575827815452,
      "z0_pu": 1.0785263157894738,
      "drop_op_pu": -0.033667393558336034,
      "drop_bound_op_pu": 0.10187432138356224,
      "current_limit_pu_sysbase": 12.665467406813697,
      "drop_bound_ilim_pu": 0.15604874238519198
    },
    {
      "asset_id": "RES12",
      "collector_bus": 900012,
      "hv_bus": 437,
      "collector_v_address": 4479,
      "hv_v_address": 2680,
      "hv_a_address": 436,
      "tap": 0.9280994217750723,
      "gsu_r_pu_sysbase": 0.0003895832648854243,
      "gsu_x_pu_sysbase": 0.01558333059541697,
      "gsu_z_abs_pu_sysbase": 0.015588199625560914,
      "v_hv_op_pu": 1.0442522203078897,
      "z0_pu": 1.092,
      "drop_op_pu": -0.03315124544595105,
      "drop_bound_op_pu": 0.10061734113103653,
      "current_limit_pu_sysbase": 10.010696945996854,
      "drop_bound_ilim_pu": 0.15604874238519195
    },
    {
      "asset_id": "RES13",
      "collector_bus": 900013,
      "hv_bus": 415,
      "collector_v_address": 4480,
      "hv_v_address": 2658,
      "hv_a_address": 414,
      "tap": 0.9500343638107166,
      "gsu_r_pu_sysbase": 0.000530184743941818,
      "gsu_x_pu_sysbase": 0.02120738975767272,
      "gsu_z_abs_pu_sysbase": 0.021214016031778388,
      "v_hv_op_pu": 1.0504731609977063,
      "z0_pu": 1.0717894736842106,
      "drop_op_pu": -0.03393175179243002,
      "drop_bound_op_pu": 0.10251466282562423,
      "current_limit_pu_sysbase": 7.3559264851800075,
      "drop_bound_ilim_pu": 0.15604874238519192
    },
    {
      "asset_id": "RES14",
      "collector_bus": 900014,
      "hv_bus": 428,
      "collector_v_address": 4481,
      "hv_v_address": 2671,
      "hv_a_address": 427,
      "tap": 0.9283255037387044,
      "gsu_r_pu_sysbase": 0.000334192279356691,
      "gsu_x_pu_sysbase": 0.01336769117426764,
      "gsu_z_abs_pu_sysbase": 0.013371867925244198,
      "v_hv_op_pu": 1.038490283217949,
      "z0_pu": 1.085263157894737,
      "drop_op_pu": -0.03340726431769925,
      "drop_bound_op_pu": 0.10124192986307694,
      "current_limit_pu_sysbase": 11.66992848400738,
      "drop_bound_ilim_pu": 0.15604874238519195
    },
    {
      "asset_id": "RES15",
      "collector_bus": 900015,
      "hv_bus": 434,
      "collector_v_address": 4482,
      "hv_v_address": 2677,
      "hv_a_address": 433,
      "tap": 0.9308398046145365,
      "gsu_r_pu_sysbase": 0.00043260472971939754,
      "gsu_x_pu_sysbase": 0.017304189188775902,
      "gsu_z_abs_pu_sysbase": 0.01730959590323022,
      "v_hv_op_pu": 1.023228473268713,
      "z0_pu": 1.0650526315789475,
      "drop_op_pu": -0.034200395844428355,
      "drop_bound_op_pu": 0.1031631050496193,
      "current_limit_pu_sysbase": 9.015158023190537,
      "drop_bound_ilim_pu": 0.15604874238519198
    },
    {
      "asset_id": "RES16",
      "collector_bus": 900016,
      "hv_bus": 168,
      "collector_v_address": 4483,
      "hv_v_address": 2411,
      "hv_a_address": 167,
      "tap": 0.9252413277385991,
      "gsu_r_pu_sysbase": 0.00029259158068158423,
      "gsu_x_pu_sysbase": 0.01170366322726337,
      "gsu_z_abs_pu_sysbase": 0.011707320050732472,
      "v_hv_op_pu": 1.0305453507408222,
      "z0_pu": 1.0802105263157895,
      "drop_op_pu": -0.03360196761981826,
      "drop_bound_op_pu": 0.10171548400913058,
      "current_limit_pu_sysbase": 13.32916002201791,
      "drop_bound_ilim_pu": 0.15604874238519195
    },
    {
      "asset_id": "RES17",
      "collector_bus": 900017,
      "hv_bus": 293,
      "collector_v_address": 4484,
      "hv_v_address": 2536,
      "hv_a_address": 292,
      "tap": 0.9510220645804143,
      "gsu_r_pu_sysbase": 0.00036536047121379163,
      "gsu_x_pu_sysbase": 0.014614418848551664,
      "gsu_z_abs_pu_sysbase": 0.014618985141070077,
      "v_hv_op_pu": 1.0408030830033443,
      "z0_pu": 1.06,
      "drop_op_pu": -0.03440476910758217,
      "drop_bound_op_pu": 0.10365484577038461,
      "current_limit_pu_sysbase": 10.67438956120107,
      "drop_bound_ilim_pu": 0.15604874238519198
    },
    {
      "asset_id": "RES18",
      "collector_bus": 900018,
      "hv_bus": 173,
      "collector_v_address": 4485,
      "hv_v_address": 2416,
      "hv_a_address": 172,
      "tap": 0.9510464134625634,
      "gsu_r_pu_sysbase": 0.0004863073858224951,
      "gsu_x_pu_sysbase": 0.019452295432899804,
      "gsu_z_abs_pu_sysbase": 0.019458373325700176,
      "v_hv_op_pu": 1.0546695223602922,
      "z0_pu": 1.075157894736842,
      "drop_op_pu": -0.03379904724925775,
      "drop_bound_op_pu": 0.10219348902450531,
      "current_limit_pu_sysbase": 8.019619100384222,
      "drop_bound_ilim_pu": 0.156048742385192
    },
    {
      "asset_id": "RES19",
      "collector_bus": 900019,
      "hv_bus": 298,
      "collector_v_address": 4486,
      "hv_v_address": 2541,
      "hv_a_address": 297,
      "tap": 0.9273843734530455,
      "gsu_r_pu_sysbase": 0.00031620883831507524,
      "gsu_x_pu_sysbase": 0.01264835353260301,
      "gsu_z_abs_pu_sysbase": 0.012652305525679483,
      "v_hv_op_pu": 1.0404421004023794,
      "z0_pu": 1.0886315789473684,
      "drop_op_pu": -0.03327874236672934,
      "drop_bound_op_pu": 0.10092866920289134,
      "current_limit_pu_sysbase": 12.333621099211594,
      "drop_bound_ilim_pu": 0.15604874238519192
    },
    {
      "asset_id": "RES20",
      "collector_bus": 900020,
      "hv_bus": 367,
      "collector_v_address": 4487,
      "hv_v_address": 2610,
      "hv_a_address": 366,
      "tap": 0.9475694632077946,
      "gsu_r_pu_sysbase": 0.00040294040539578174,
      "gsu_x_pu_sysbase": 0.016117616215831267,
      "gsu_z_abs_pu_sysbase": 0.016122652184151574,
      "v_hv_op_pu": 1.044682613087075,
      "z0_pu": 1.068421052631579,
      "drop_op_pu": -0.03406552344541347,
      "drop_bound_op_pu": 0.10283786176375005,
      "current_limit_pu_sysbase": 9.678850638394747,
      "drop_bound_ilim_pu": 0.15604874238519192
    }
  ],
  "pvd1_parameters": [
    {
      "asset_id": "RES01",
      "Sn_input": 872.1601674157904,
      "Sn_sysbase": 872.1601674157904,
      "ialim_input": 1.3,
      "ialim_sysbase": 11.338082176405276,
      "qmx_input": 0.0,
      "qmx_sysbase": 0.0,
      "qmn_input": -0.14276336931714514,
      "qmn_sysbase": -1.2451252408448363,
      "dqdv_input": 2.8552673863429026,
      "dqdv_sysbase": 24.902504816896723,
      "v0_input": 0.01,
      "v0_sysbase": 0.01,
      "v1_input": 1.0733736842105264,
      "v1_sysbase": 1.0733736842105264,
      "vt0_input": 0.005,
      "vt0_sysbase": 0.005,
      "vt1_input": 0.01,
      "vt1_sysbase": 0.01,
      "vt2_input": 5.0,
      "vt2_sysbase": 5.0,
      "vt3_input": 6.0,
      "vt3_sysbase": 6.0,
      "ft0_input": 0.05,
      "ft0_sysbase": 0.05,
      "ft1_input": 0.1,
      "ft1_sysbase": 0.1,
      "ft2_input": 999.0,
      "ft2_sysbase": 999.0,
      "ft3_input": 1000.0,
      "ft3_sysbase": 1000.0,
      "recflag_input": 0.0,
      "recflag_sysbase": 0.0,
      "pqflag_input": 0.0,
      "pqflag_sysbase": 0.0,
      "tip_input": 0.02,
      "tip_sysbase": 0.02,
      "tiq_input": 0.02,
      "tiq_sysbase": 0.02,
      "fn_input": 60.0,
      "fn_sysbase": 60.0,
      "Vqu": 1.1233736842099606,
      "Vql": 0.1099999999994343,
      "pref0": 7.584001455789483,
      "qref0": -2.4902504816755853
    },
    {
      "asset_id": "RES02",
      "Sn_input": 667.947055045264,
      "Sn_sysbase": 667.947055045264,
      "ialim_input": 1.3,
      "ialim_sysbase": 8.683311715588435,
      "qmx_input": 0.0,
      "qmx_sysbase": 0.0,
      "qmn_input": -0.14276336931714512,
      "qmn_sysbase": -0.9535837210372649,
      "dqdv_input": 2.855267386342902,
      "dqdv_sysbase": 19.071674420745296,
      "v0_input": 0.01,
      "v0_sysbase": 0.01,
      "v1_input": 1.0868473684210527,
      "v1_sysbase": 1.0868473684210527,
      "vt0_input": 0.005,
      "vt0_sysbase": 0.005,
      "vt1_input": 0.01,
      "vt1_sysbase": 0.01,
      "vt2_input": 5.0,
      "vt2_sysbase": 5.0,
      "vt3_input": 6.0,
      "vt3_sysbase": 6.0,
      "ft0_input": 0.05,
      "ft0_sysbase": 0.05,
      "ft1_input": 0.1,
      "ft1_sysbase": 0.1,
      "ft2_input": 999.0,
      "ft2_sysbase": 999.0,
      "ft3_input": 1000.0,
      "ft3_sysbase": 1000.0,
      "recflag_input": 0.0,
      "recflag_sysbase": 0.0,
      "pqflag_input": 0.0,
      "pqflag_sysbase": 0.0,
      "tip_input": 0.02,
      "tip_sysbase": 0.02,
      "tiq_input": 0.02,
      "tiq_sysbase": 0.02,
      "fn_input": 60.0,
      "fn_sysbase": 60.0,
      "Vqu": 1.13684736842062,
      "Vql": 0.10999999999956725,
      "pref0": 5.808235261263166,
      "qref0": -1.9071674420662763
    },
    {
      "asset_id": "RES03",
      "Sn_input": 999.7933626473693,
      "Sn_sysbase": 999.7933626473693,
      "ialim_input": 1.3,
      "ialim_sysbase": 12.997313714415803,
      "qmx_input": 0.0,
      "qmx_sysbase": 0.0,
      "qmn_input": -0.14276336931714512,
      "qmn_sysbase": -1.427338690724568,
      "dqdv_input": 2.855267386342902,
      "dqdv_sysbase": 28.546773814491356,
      "v0_input": 0.01,
      "v0_sysbase": 0.01,
      "v1_input": 1.0666368421052632,
      "v1_sysbase": 1.0666368421052632,
      "vt0_input": 0.005,
      "vt0_sysbase": 0.005,
      "vt1_input": 0.01,
      "vt1_sysbase": 0.01,
      "vt2_input": 5.0,
      "vt2_sysbase": 5.0,
      "vt3_input": 6.0,
      "vt3_sysbase": 6.0,
      "ft0_input": 0.05,
      "ft0_sysbase": 0.05,
      "ft1_input": 0.1,
      "ft1_sysbase": 0.1,
      "ft2_input": 999.0,
      "ft2_sysbase": 999.0,
      "ft3_input": 1000.0,
      "ft3_sysbase": 1000.0,
      "recflag_input": 0.0,
      "recflag_sysbase": 0.0,
      "pqflag_input": 0.0,
      "pqflag_sysbase": 0.0,
      "tip_input": 0.02,
      "tip_sysbase": 0.02,
      "tiq_input": 0.02,
      "tiq_sysbase": 0.02,
      "fn_input": 60.0,
      "fn_sysbase": 60.0,
      "Vqu": 1.1166368421045763,
      "Vql": 0.10999999999931308,
      "pref0": 8.69385532736843,
      "qref0": -2.8546773814295263
    },
    {
      "asset_id": "RES04",
      "Sn_input": 795.580250276843,
      "Sn_sysbase": 795.580250276843,
      "ialim_input": 1.3,
      "ialim_sysbase": 10.34254325359896,
      "qmx_input": 0.0,
      "qmx_sysbase": 0.0,
      "qmn_input": -0.14276336931714512,
      "qmn_sysbase": -1.1357971709169967,
      "dqdv_input": 2.855267386342902,
      "dqdv_sysbase": 22.715943418339933,
      "v0_input": 0.01,
      "v0_sysbase": 0.01,
      "v1_input": 1.0817947368421053,
      "v1_sysbase": 1.0817947368421053,
      "vt0_input": 0.005,
      "vt0_sysbase": 0.005,
      "vt1_input": 0.01,
      "vt1_sysbase": 0.01,
      "vt2_input": 5.0,
      "vt2_sysbase": 5.0,
      "vt3_input": 6.0,
      "vt3_sysbase": 6.0,
      "ft0_input": 0.05,
      "ft0_sysbase": 0.05,
      "ft1_input": 0.1,
      "ft1_sysbase": 0.1,
      "ft2_input": 999.0,
      "ft2_sysbase": 999.0,
      "ft3_input": 1000.0,
      "ft3_sysbase": 1000.0,
      "recflag_input": 0.0,
      "recflag_sysbase": 0.0,
      "pqflag_input": 0.0,
      "pqflag_sysbase": 0.0,
      "tip_input": 0.02,
      "tip_sysbase": 0.02,
      "tiq_input": 0.02,
      "tiq_sysbase": 0.02,
      "fn_input": 60.0,
      "fn_sysbase": 60.0,
      "Vqu": 1.1317947368414027,
      "Vql": 0.10999999999929756,
      "pref0": 6.9180891328421135,
      "qref0": -2.271594341818037
    },
    {
      "asset_id": "RES05",
      "Sn_input": 591.3671379063165,
      "Sn_sysbase": 591.3671379063165,
      "ialim_input": 1.3,
      "ialim_sysbase": 7.6877727927821145,
      "qmx_input": 0.0,
      "qmx_sysbase": 0.0,
      "qmn_input": -0.14276336931714514,
      "qmn_sysbase": -0.8442556511094258,
      "dqdv_input": 2.8552673863429026,
      "dqdv_sysbase": 16.885113022188513,
      "v0_input": 0.01,
      "v0_sysbase": 0.01,
      "v1_input": 1.0615842105263158,
      "v1_sysbase": 1.0615842105263158,
      "vt0_input": 0.005,
      "vt0_sysbase": 0.005,
      "vt1_input": 0.01,
      "vt1_sysbase": 0.01,
      "vt2_input": 5.0,
      "vt2_sysbase": 5.0,
      "vt3_input": 6.0,
      "vt3_sysbase": 6.0,
      "ft0_input": 0.05,
      "ft0_sysbase": 0.05,
      "ft1_input": 0.1,
      "ft1_sysbase": 0.1,
      "ft2_input": 999.0,
      "ft2_sysbase": 999.0,
      "ft3_input": 1000.0,
      "ft3_sysbase": 1000.0,
      "recflag_input": 0.0,
      "recflag_sysbase": 0.0,
      "pqflag_input": 0.0,
      "pqflag_sysbase": 0.0,
      "tip_input": 0.02,
      "tip_sysbase": 0.02,
      "tiq_input": 0.02,
      "tiq_sysbase": 0.02,
      "fn_input": 60.0,
      "fn_sysbase": 60.0,
      "Vqu": 1.111584210521825,
      "Vql": 0.10999999999550923,
      "pref0": 5.142322938315797,
      "qref0": -1.6885113021430243
    },
    {
      "asset_id": "RES06",
      "Sn_input": 923.2134455084222,
      "Sn_sysbase": 923.2134455084222,
      "ialim_input": 1.3,
      "ialim_sysbase": 12.001774791609488,
      "qmx_input": 0.0,
      "qmx_sysbase": 0.0,
      "qmn_input": -0.14276336931714512,
      "qmn_sysbase": -1.318010620796729,
      "dqdv_input": 2.855267386342902,
      "dqdv_sysbase": 26.360212415934576,
      "v0_input": 0.01,
      "v0_sysbase": 0.01,
      "v1_input": 1.076742105263158,
      "v1_sysbase": 1.076742105263158,
      "vt0_input": 0.005,
      "vt0_sysbase": 0.005,
      "vt1_input": 0.01,
      "vt1_sysbase": 0.01,
      "vt2_input": 5.0,
      "vt2_sysbase": 5.0,
      "vt3_input": 6.0,
      "vt3_sysbase": 6.0,
      "ft0_input": 0.05,
      "ft0_sysbase": 0.05,
      "ft1_input": 0.1,
      "ft1_sysbase": 0.1,
      "ft2_input": 999.0,
      "ft2_sysbase": 999.0,
      "ft3_input": 1000.0,
      "ft3_sysbase": 1000.0,
      "recflag_input": 0.0,
      "recflag_sysbase": 0.0,
      "pqflag_input": 0.0,
      "pqflag_sysbase": 0.0,
      "tip_input": 0.02,
      "tip_sysbase": 0.02,
      "tiq_input": 0.02,
      "tiq_sysbase": 0.02,
      "fn_input": 60.0,
      "fn_sysbase": 60.0,
      "Vqu": 1.126742105265722,
      "Vql": 0.11000000000256392,
      "pref0": 8.027943004421063,
      "qref0": -2.636021241661043
    },
    {
      "asset_id": "RES07",
      "Sn_input": 719.0003331378955,
      "Sn_sysbase": 719.0003331378955,
      "ialim_input": 1.3,
      "ialim_sysbase": 9.347004330792641,
      "qmx_input": 0.0,
      "qmx_sysbase": 0.0,
      "qmn_input": -0.14276336931714514,
      "qmn_sysbase": -1.0264691009891578,
      "dqdv_input": 2.8552673863429026,
      "dqdv_sysbase": 20.529382019783153,
      "v0_input": 0.01,
      "v0_sysbase": 0.01,
      "v1_input": 1.0902157894736844,
      "v1_sysbase": 1.0902157894736844,
      "vt0_input": 0.005,
      "vt0_sysbase": 0.005,
      "vt1_input": 0.01,
      "vt1_sysbase": 0.01,
      "vt2_input": 5.0,
      "vt2_sysbase": 5.0,
      "vt3_input": 6.0,
      "vt3_sysbase": 6.0,
      "ft0_input": 0.05,
      "ft0_sysbase": 0.05,
      "ft1_input": 0.1,
      "ft1_sysbase": 0.1,
      "ft2_input": 999.0,
      "ft2_sysbase": 999.0,
      "ft3_input": 1000.0,
      "ft3_sysbase": 1000.0,
      "recflag_input": 0.0,
      "recflag_sysbase": 0.0,
      "pqflag_input": 0.0,
      "pqflag_sysbase": 0.0,
      "tip_input": 0.02,
      "tip_sysbase": 0.02,
      "tiq_input": 0.02,
      "tiq_sysbase": 0.02,
      "fn_input": 60.0,
      "fn_sysbase": 60.0,
      "Vqu": 1.1402157894784606,
      "Vql": 0.11000000000477622,
      "pref0": 6.252176809894745,
      "qref0": -2.0529382020763682
    },
    {
      "asset_id": "RES08",
      "Sn_input": 1050.8466407400012,
      "Sn_sysbase": 1050.8466407400012,
      "ialim_input": 1.3,
      "ialim_sysbase": 13.661006329620017,
      "qmx_input": 0.0,
      "qmx_sysbase": 0.0,
      "qmn_input": -0.14276336931714514,
      "qmn_sysbase": -1.5002240706764614,
      "dqdv_input": 2.8552673863429026,
      "dqdv_sysbase": 30.004481413529227,
      "v0_input": 0.01,
      "v0_sysbase": 0.01,
      "v1_input": 1.070005263157895,
      "v1_sysbase": 1.070005263157895,
      "vt0_input": 0.005,
      "vt0_sysbase": 0.005,
      "vt1_input": 0.01,
      "vt1_sysbase": 0.01,
      "vt2_input": 5.0,
      "vt2_sysbase": 5.0,
      "vt3_input": 6.0,
      "vt3_sysbase": 6.0,
      "ft0_input": 0.05,
      "ft0_sysbase": 0.05,
      "ft1_input": 0.1,
      "ft1_sysbase": 0.1,
      "ft2_input": 999.0,
      "ft2_sysbase": 999.0,
      "ft3_input": 1000.0,
      "ft3_sysbase": 1000.0,
      "recflag_input": 0.0,
      "recflag_sysbase": 0.0,
      "pqflag_input": 0.0,
      "pqflag_sysbase": 0.0,
      "tip_input": 0.02,
      "tip_sysbase": 0.02,
      "tiq_input": 0.02,
      "tiq_sysbase": 0.02,
      "fn_input": 60.0,
      "fn_sysbase": 60.0,
      "Vqu": 1.120005263172387,
      "Vql": 0.11000000001449202,
      "pref0": 9.137796876000012,
      "qref0": -3.000448141787748
    },
    {
      "asset_id": "RES09",
      "Sn_input": 846.6335283694747,
      "Sn_sysbase": 846.6335283694747,
      "ialim_input": 1.3,
      "ialim_sysbase": 11.006235868803172,
      "qmx_input": 0.0,
      "qmx_sysbase": 0.0,
      "qmn_input": -0.14276336931714512,
      "qmn_sysbase": -1.2086825508688896,
      "dqdv_input": 2.855267386342902,
      "dqdv_sysbase": 24.173651017377793,
      "v0_input": 0.01,
      "v0_sysbase": 0.01,
      "v1_input": 1.0834789473684212,
      "v1_sysbase": 1.0834789473684212,
      "vt0_input": 0.005,
      "vt0_sysbase": 0.005,
      "vt1_input": 0.01,
      "vt1_sysbase": 0.01,
      "vt2_input": 5.0,
      "vt2_sysbase": 5.0,
      "vt3_input": 6.0,
      "vt3_sysbase": 6.0,
      "ft0_input": 0.05,
      "ft0_sysbase": 0.05,
      "ft1_input": 0.1,
      "ft1_sysbase": 0.1,
      "ft2_input": 999.0,
      "ft2_sysbase": 999.0,
      "ft3_input": 1000.0,
      "ft3_sysbase": 1000.0,
      "recflag_input": 0.0,
      "recflag_sysbase": 0.0,
      "pqflag_input": 0.0,
      "pqflag_sysbase": 0.0,
      "tip_input": 0.02,
      "tip_sysbase": 0.02,
      "tiq_input": 0.02,
      "tiq_sysbase": 0.02,
      "fn_input": 60.0,
      "fn_sysbase": 60.0,
      "Vqu": 1.1334789473776332,
      "Vql": 0.11000000000921206,
      "pref0": 7.362030681473693,
      "qref0": -2.4173651019604687
    },
    {
      "asset_id": "RES10",
      "Sn_input": 642.4204159989482,
      "Sn_sysbase": 642.4204159989482,
      "ialim_input": 1.3,
      "ialim_sysbase": 8.351465407986328,
      "qmx_input": 0.0,
      "qmx_sysbase": 0.0,
      "qmn_input": -0.14276336931714512,
      "qmn_sysbase": -0.9171410310613185,
      "dqdv_input": 2.855267386342902,
      "dqdv_sysbase": 18.34282062122637,
      "v0_input": 0.01,
      "v0_sysbase": 0.01,
      "v1_input": 1.0632684210526318,
      "v1_sysbase": 1.0632684210526318,
      "vt0_input": 0.005,
      "vt0_sysbase": 0.005,
      "vt1_input": 0.01,
      "vt1_sysbase": 0.01,
      "vt2_input": 5.0,
      "vt2_sysbase": 5.0,
      "vt3_input": 6.0,
      "vt3_sysbase": 6.0,
      "ft0_input": 0.05,
      "ft0_sysbase": 0.05,
      "ft1_input": 0.1,
      "ft1_sysbase": 0.1,
      "ft2_input": 999.0,
      "ft2_sysbase": 999.0,
      "ft3_input": 1000.0,
      "ft3_sysbase": 1000.0,
      "recflag_input": 0.0,
      "recflag_sysbase": 0.0,
      "pqflag_input": 0.0,
      "pqflag_sysbase": 0.0,
      "tip_input": 0.02,
      "tip_sysbase": 0.02,
      "tiq_input": 0.02,
      "tiq_sysbase": 0.02,
      "fn_input": 60.0,
      "fn_sysbase": 60.0,
      "Vqu": 1.1132684210620933,
      "Vql": 0.11000000000946167,
      "pref0": 5.586264486947376,
      "qref0": -1.8342820622961906
    },
    {
      "asset_id": "RES11",
      "Sn_input": 974.2667236010536,
      "Sn_sysbase": 974.2667236010536,
      "ialim_input": 1.3,
      "ialim_sysbase": 12.665467406813697,
      "qmx_input": 0.0,
      "qmx_sysbase": 0.0,
      "qmn_input": -0.14276336931714514,
      "qmn_sysbase": -1.390896000748622,
      "dqdv_input": 2.8552673863429026,
      "dqdv_sysbase": 27.817920014972437,
      "v0_input": 0.01,
      "v0_sysbase": 0.01,
      "v1_input": 1.0784263157894738,
      "v1_sysbase": 1.0784263157894738,
      "vt0_input": 0.005,
      "vt0_sysbase": 0.005,
      "vt1_input": 0.01,
      "vt1_sysbase": 0.01,
      "vt2_input": 5.0,
      "vt2_sysbase": 5.0,
      "vt3_input": 6.0,
      "vt3_sysbase": 6.0,
      "ft0_input": 0.05,
      "ft0_sysbase": 0.05,
      "ft1_input": 0.1,
      "ft1_sysbase": 0.1,
      "ft2_input": 999.0,
      "ft2_sysbase": 999.0,
      "ft3_input": 1000.0,
      "ft3_sysbase": 1000.0,
      "recflag_input": 0.0,
      "recflag_sysbase": 0.0,
      "pqflag_input": 0.0,
      "pqflag_sysbase": 0.0,
      "tip_input": 0.02,
      "tip_sysbase": 0.02,
      "tiq_input": 0.02,
      "tiq_sysbase": 0.02,
      "fn_input": 60.0,
      "fn_sysbase": 60.0,
      "Vqu": 1.1284263157944532,
      "Vql": 0.11000000000497931,
      "pref0": 8.471884553052641,
      "qref0": -2.781792001635758
    },
    {
      "asset_id": "RES12",
      "Sn_input": 770.0536112305272,
      "Sn_sysbase": 770.0536112305272,
      "ialim_input": 1.3,
      "ialim_sysbase": 10.010696945996854,
      "qmx_input": 0.0,
      "qmx_sysbase": 0.0,
      "qmn_input": -0.14276336931714514,
      "qmn_sysbase": -1.0993544809410505,
      "dqdv_input": 2.8552673863429026,
      "dqdv_sysbase": 21.98708961882101,
      "v0_input": 0.01,
      "v0_sysbase": 0.01,
      "v1_input": 1.0919,
      "v1_sysbase": 1.0919,
      "vt0_input": 0.005,
      "vt0_sysbase": 0.005,
      "vt1_input": 0.01,
      "vt1_sysbase": 0.01,
      "vt2_input": 5.0,
      "vt2_sysbase": 5.0,
      "vt3_input": 6.0,
      "vt3_sysbase": 6.0,
      "ft0_input": 0.05,
      "ft0_sysbase": 0.05,
      "ft1_input": 0.1,
      "ft1_sysbase": 0.1,
      "ft2_input": 999.0,
      "ft2_sysbase": 999.0,
      "ft3_input": 1000.0,
      "ft3_sysbase": 1000.0,
      "recflag_input": 0.0,
      "recflag_sysbase": 0.0,
      "pqflag_input": 0.0,
      "pqflag_sysbase": 0.0,
      "tip_input": 0.02,
      "tip_sysbase": 0.02,
      "tiq_input": 0.02,
      "tiq_sysbase": 0.02,
      "fn_input": 60.0,
      "fn_sysbase": 60.0,
      "Vqu": 1.1419000000024164,
      "Vql": 0.11000000000241639,
      "pref0": 6.696118358526324,
      "qref0": -2.1987089619352305
    },
    {
      "asset_id": "RES13",
      "Sn_input": 565.8404988600006,
      "Sn_sysbase": 565.8404988600006,
      "ialim_input": 1.3,
      "ialim_sysbase": 7.3559264851800075,
      "qmx_input": 0.0,
      "qmx_sysbase": 0.0,
      "qmn_input": -0.14276336931714512,
      "qmn_sysbase": -0.807812961133479,
      "dqdv_input": 2.855267386342902,
      "dqdv_sysbase": 16.15625922266958,
      "v0_input": 0.01,
      "v0_sysbase": 0.01,
      "v1_input": 1.0716894736842106,
      "v1_sysbase": 1.0716894736842106,
      "vt0_input": 0.005,
      "vt0_sysbase": 0.005,
      "vt1_input": 0.01,
      "vt1_sysbase": 0.01,
      "vt2_input": 5.0,
      "vt2_sysbase": 5.0,
      "vt3_input": 6.0,
      "vt3_sysbase": 6.0,
      "ft0_input": 0.05,
      "ft0_sysbase": 0.05,
      "ft1_input": 0.1,
      "ft1_sysbase": 0.1,
      "ft2_input": 999.0,
      "ft2_sysbase": 999.0,
      "ft3_input": 1000.0,
      "ft3_sysbase": 1000.0,
      "recflag_input": 0.0,
      "recflag_sysbase": 0.0,
      "pqflag_input": 0.0,
      "pqflag_sysbase": 0.0,
      "tip_input": 0.02,
      "tip_sysbase": 0.02,
      "tiq_input": 0.02,
      "tiq_sysbase": 0.02,
      "fn_input": 60.0,
      "fn_sysbase": 60.0,
      "Vqu": 1.121689473683807,
      "Vql": 0.10999999999959643,
      "pref0": 4.920352164000006,
      "qref0": -1.6156259222604379
    },
    {
      "asset_id": "RES14",
      "Sn_input": 897.6868064621062,
      "Sn_sysbase": 897.6868064621062,
      "ialim_input": 1.3,
      "ialim_sysbase": 11.66992848400738,
      "qmx_input": 0.0,
      "qmx_sysbase": 0.0,
      "qmn_input": -0.14276336931714512,
      "qmn_sysbase": -1.2815679308207824,
      "dqdv_input": 2.855267386342902,
      "dqdv_sysbase": 25.631358616415646,
      "v0_input": 0.01,
      "v0_sysbase": 0.01,
      "v1_input": 1.085163157894737,
      "v1_sysbase": 1.085163157894737,
      "vt0_input": 0.005,
      "vt0_sysbase": 0.005,
      "vt1_input": 0.01,
      "vt1_sysbase": 0.01,
      "vt2_input": 5.0,
      "vt2_sysbase": 5.0,
      "vt3_input": 6.0,
      "vt3_sysbase": 6.0,
      "ft0_input": 0.05,
      "ft0_sysbase": 0.05,
      "ft1_input": 0.1,
      "ft1_sysbase": 0.1,
      "ft2_input": 999.0,
      "ft2_sysbase": 999.0,
      "ft3_input": 1000.0,
      "ft3_sysbase": 1000.0,
      "recflag_input": 0.0,
      "recflag_sysbase": 0.0,
      "pqflag_input": 0.0,
      "pqflag_sysbase": 0.0,
      "tip_input": 0.02,
      "tip_sysbase": 0.02,
      "tiq_input": 0.02,
      "tiq_sysbase": 0.02,
      "fn_input": 60.0,
      "fn_sysbase": 60.0,
      "Vqu": 1.1351631578921866,
      "Vql": 0.1099999999974497,
      "pref0": 7.805972230105272,
      "qref0": -2.563135861576197
    },
    {
      "asset_id": "RES15",
      "Sn_input": 693.4736940915797,
      "Sn_sysbase": 693.4736940915797,
      "ialim_input": 1.3,
      "ialim_sysbase": 9.015158023190537,
      "qmx_input": 0.0,
      "qmx_sysbase": 0.0,
      "qmn_input": -0.14276336931714514,
      "qmn_sysbase": -0.9900264110132112,
      "dqdv_input": 2.8552673863429026,
      "dqdv_sysbase": 19.800528220264223,
      "v0_input": 0.01,
      "v0_sysbase": 0.01,
      "v1_input": 1.0649526315789475,
      "v1_sysbase": 1.0649526315789475,
      "vt0_input": 0.005,
      "vt0_sysbase": 0.005,
      "vt1_input": 0.01,
      "vt1_sysbase": 0.01,
      "vt2_input": 5.0,
      "vt2_sysbase": 5.0,
      "vt3_input": 6.0,
      "vt3_sysbase": 6.0,
      "ft0_input": 0.05,
      "ft0_sysbase": 0.05,
      "ft1_input": 0.1,
      "ft1_sysbase": 0.1,
      "ft2_input": 999.0,
      "ft2_sysbase": 999.0,
      "ft3_input": 1000.0,
      "ft3_sysbase": 1000.0,
      "recflag_input": 0.0,
      "recflag_sysbase": 0.0,
      "pqflag_input": 0.0,
      "pqflag_sysbase": 0.0,
      "tip_input": 0.02,
      "tip_sysbase": 0.02,
      "tiq_input": 0.02,
      "tiq_sysbase": 0.02,
      "fn_input": 60.0,
      "fn_sysbase": 60.0,
      "Vqu": 1.1149526315800609,
      "Vql": 0.11000000000111332,
      "pref0": 6.030206035578955,
      "qref0": -1.9800528220484668
    },
    {
      "asset_id": "RES16",
      "Sn_input": 1025.3200016936853,
      "Sn_sysbase": 1025.3200016936853,
      "ialim_input": 1.3,
      "ialim_sysbase": 13.32916002201791,
      "qmx_input": 0.0,
      "qmx_sysbase": 0.0,
      "qmn_input": -0.14276336931714514,
      "qmn_sysbase": -1.463781380700515,
      "dqdv_input": 2.8552673863429026,
      "dqdv_sysbase": 29.275627614010293,
      "v0_input": 0.01,
      "v0_sysbase": 0.01,
      "v1_input": 1.0801105263157895,
      "v1_sysbase": 1.0801105263157895,
      "vt0_input": 0.005,
      "vt0_sysbase": 0.005,
      "vt1_input": 0.01,
      "vt1_sysbase": 0.01,
      "vt2_input": 5.0,
      "vt2_sysbase": 5.0,
      "vt3_input": 6.0,
      "vt3_sysbase": 6.0,
      "ft0_input": 0.05,
      "ft0_sysbase": 0.05,
      "ft1_input": 0.1,
      "ft1_sysbase": 0.1,
      "ft2_input": 999.0,
      "ft2_sysbase": 999.0,
      "ft3_input": 1000.0,
      "ft3_sysbase": 1000.0,
      "recflag_input": 0.0,
      "recflag_sysbase": 0.0,
      "pqflag_input": 0.0,
      "pqflag_sysbase": 0.0,
      "tip_input": 0.02,
      "tip_sysbase": 0.02,
      "tiq_input": 0.02,
      "tiq_sysbase": 0.02,
      "fn_input": 60.0,
      "fn_sysbase": 60.0,
      "Vqu": 1.1301105263263944,
      "Vql": 0.11000000001060485,
      "pref0": 8.915826101684221,
      "qref0": -2.927562761711493
    },
    {
      "asset_id": "RES17",
      "Sn_input": 821.106889323159,
      "Sn_sysbase": 821.106889323159,
      "ialim_input": 1.3,
      "ialim_sysbase": 10.67438956120107,
      "qmx_input": 0.0,
      "qmx_sysbase": 0.0,
      "qmn_input": -0.14276336931714514,
      "qmn_sysbase": -1.1722398608929436,
      "dqdv_input": 2.8552673863429026,
      "dqdv_sysbase": 23.44479721785887,
      "v0_input": 0.01,
      "v0_sysbase": 0.01,
      "v1_input": 1.0599,
      "v1_sysbase": 1.0599,
      "vt0_input": 0.005,
      "vt0_sysbase": 0.005,
      "vt1_input": 0.01,
      "vt1_sysbase": 0.01,
      "vt2_input": 5.0,
      "vt2_sysbase": 5.0,
      "vt3_input": 6.0,
      "vt3_sysbase": 6.0,
      "ft0_input": 0.05,
      "ft0_sysbase": 0.05,
      "ft1_input": 0.1,
      "ft1_sysbase": 0.1,
      "ft2_input": 999.0,
      "ft2_sysbase": 999.0,
      "ft3_input": 1000.0,
      "ft3_sysbase": 1000.0,
      "recflag_input": 0.0,
      "recflag_sysbase": 0.0,
      "pqflag_input": 0.0,
      "pqflag_sysbase": 0.0,
      "tip_input": 0.02,
      "tip_sysbase": 0.02,
      "tiq_input": 0.02,
      "tiq_sysbase": 0.02,
      "fn_input": 60.0,
      "fn_sysbase": 60.0,
      "Vqu": 1.1099000000165806,
      "Vql": 0.11000000001658045,
      "pref0": 7.140059907157904,
      "qref0": -2.3444797221746123
    },
    {
      "asset_id": "RES18",
      "Sn_input": 616.8937769526324,
      "Sn_sysbase": 616.8937769526324,
      "ialim_input": 1.3,
      "ialim_sysbase": 8.019619100384222,
      "qmx_input": 0.0,
      "qmx_sysbase": 0.0,
      "qmn_input": -0.1427633693171451,
      "qmn_sysbase": -0.8806983410853719,
      "dqdv_input": 2.8552673863429017,
      "dqdv_sysbase": 17.613966821707436,
      "v0_input": 0.01,
      "v0_sysbase": 0.01,
      "v1_input": 1.075057894736842,
      "v1_sysbase": 1.075057894736842,
      "vt0_input": 0.005,
      "vt0_sysbase": 0.005,
      "vt1_input": 0.01,
      "vt1_sysbase": 0.01,
      "vt2_input": 5.0,
      "vt2_sysbase": 5.0,
      "vt3_input": 6.0,
      "vt3_sysbase": 6.0,
      "ft0_input": 0.05,
      "ft0_sysbase": 0.05,
      "ft1_input": 0.1,
      "ft1_sysbase": 0.1,
      "ft2_input": 999.0,
      "ft2_sysbase": 999.0,
      "ft3_input": 1000.0,
      "ft3_sysbase": 1000.0,
      "recflag_input": 0.0,
      "recflag_sysbase": 0.0,
      "pqflag_input": 0.0,
      "pqflag_sysbase": 0.0,
      "tip_input": 0.02,
      "tip_sysbase": 0.02,
      "tiq_input": 0.02,
      "tiq_sysbase": 0.02,
      "fn_input": 60.0,
      "fn_sysbase": 60.0,
      "Vqu": 1.1250578947421348,
      "Vql": 0.11000000000529278,
      "pref0": 5.364293712631586,
      "qref0": -1.7613966822639706
    },
    {
      "asset_id": "RES19",
      "Sn_input": 948.740084554738,
      "Sn_sysbase": 948.740084554738,
      "ialim_input": 1.3,
      "ialim_sysbase": 12.333621099211594,
      "qmx_input": 0.0,
      "qmx_sysbase": 0.0,
      "qmn_input": -0.14276336931714514,
      "qmn_sysbase": -1.3544533107726757,
      "dqdv_input": 2.8552673863429026,
      "dqdv_sysbase": 27.089066215453514,
      "v0_input": 0.01,
      "v0_sysbase": 0.01,
      "v1_input": 1.0885315789473684,
      "v1_sysbase": 1.0885315789473684,
      "vt0_input": 0.005,
      "vt0_sysbase": 0.005,
      "vt1_input": 0.01,
      "vt1_sysbase": 0.01,
      "vt2_input": 5.0,
      "vt2_sysbase": 5.0,
      "vt3_input": 6.0,
      "vt3_sysbase": 6.0,
      "ft0_input": 0.05,
      "ft0_sysbase": 0.05,
      "ft1_input": 0.1,
      "ft1_sysbase": 0.1,
      "ft2_input": 999.0,
      "ft2_sysbase": 999.0,
      "ft3_input": 1000.0,
      "ft3_sysbase": 1000.0,
      "recflag_input": 0.0,
      "recflag_sysbase": 0.0,
      "pqflag_input": 0.0,
      "pqflag_sysbase": 0.0,
      "tip_input": 0.02,
      "tip_sysbase": 0.02,
      "tiq_input": 0.02,
      "tiq_sysbase": 0.02,
      "fn_input": 60.0,
      "fn_sysbase": 60.0,
      "Vqu": 1.138531578952666,
      "Vql": 0.11000000000529761,
      "pref0": 8.249913778736854,
      "qref0": -2.708906621688859
    },
    {
      "asset_id": "RES20",
      "Sn_input": 744.5269721842113,
      "Sn_sysbase": 744.5269721842113,
      "ialim_input": 1.3,
      "ialim_sysbase": 9.678850638394747,
      "qmx_input": 0.0,
      "qmx_sysbase": 0.0,
      "qmn_input": -0.14276336931714514,
      "qmn_sysbase": -1.062911790965104,
      "dqdv_input": 2.8552673863429026,
      "dqdv_sysbase": 21.25823581930208,
      "v0_input": 0.01,
      "v0_sysbase": 0.01,
      "v1_input": 1.068321052631579,
      "v1_sysbase": 1.068321052631579,
      "vt0_input": 0.005,
      "vt0_sysbase": 0.005,
      "vt1_input": 0.01,
      "vt1_sysbase": 0.01,
      "vt2_input": 5.0,
      "vt2_sysbase": 5.0,
      "vt3_input": 6.0,
      "vt3_sysbase": 6.0,
      "ft0_input": 0.05,
      "ft0_sysbase": 0.05,
      "ft1_input": 0.1,
      "ft1_sysbase": 0.1,
      "ft2_input": 999.0,
      "ft2_sysbase": 999.0,
      "ft3_input": 1000.0,
      "ft3_sysbase": 1000.0,
      "recflag_input": 0.0,
      "recflag_sysbase": 0.0,
      "pqflag_input": 0.0,
      "pqflag_sysbase": 0.0,
      "tip_input": 0.02,
      "tip_sysbase": 0.02,
      "tiq_input": 0.02,
      "tiq_sysbase": 0.02,
      "fn_input": 60.0,
      "fn_sysbase": 60.0,
      "Vqu": 1.118321052642543,
      "Vql": 0.11000000001096395,
      "pref0": 6.4741475842105345,
      "qref0": -2.1258235821632825
    }
  ],
  "added_devices": {
    "shunt_reactors_in_service": [
      {
        "idx": "SHR01",
        "bus": 163,
        "vn_kv": 400.0,
        "mvar": 60.0,
        "b_sys": -0.6,
        "near_block": "RES01",
        "cluster": 0
      },
      {
        "idx": "SHR02",
        "bus": 1406,
        "vn_kv": 275.0,
        "mvar": 80.0,
        "b_sys": -0.8,
        "near_block": "RES06",
        "cluster": 1
      },
      {
        "idx": "SHR03",
        "bus": 427,
        "vn_kv": 400.0,
        "mvar": 100.0,
        "b_sys": -1.0,
        "near_block": "RES11",
        "cluster": 2
      },
      {
        "idx": "SHR04",
        "bus": 168,
        "vn_kv": 400.0,
        "mvar": 120.0,
        "b_sys": -1.2,
        "near_block": "RES16",
        "cluster": 3
      },
      {
        "idx": "SHR05",
        "bus": 98,
        "vn_kv": 400.0,
        "mvar": 140.0,
        "b_sys": -1.4,
        "near_block": "RES02",
        "cluster": 0
      }
    ],
    "capacitors_out_of_service": [
      {
        "idx": "SHC01",
        "bus": 323,
        "vn_kv": 400.0,
        "mvar": 55.0,
        "b_sys": 0.55,
        "near_block": "RES03",
        "cluster": 0
      },
      {
        "idx": "SHC02",
        "bus": 1479,
        "vn_kv": 275.0,
        "mvar": 85.0,
        "b_sys": 0.85,
        "near_block": "RES07",
        "cluster": 1
      }
    ],
    "parallel_circuits_out_of_service": [
      {
        "idx": "LPAR01",
        "parallel_to": "Line_273",
        "bus1": 325,
        "bus2": 323,
        "b_sys": 2.6865,
        "x_sys": 0.01623,
        "charging_mvar_at_1pu": 268.65000000000003,
        "input": {
          "Sn": 100.0,
          "fn": 60.0,
          "Vn1": 400.0,
          "Vn2": 400.0,
          "r": 0.00105,
          "x": 0.01623,
          "b": 2.6865,
          "g": 0.0,
          "b1": 0.0,
          "g1": 0.0,
          "b2": 0.0,
          "g2": 0.0,
          "trans": 0.0,
          "tap": 1.0,
          "phi": 0.0
        }
      },
      {
        "idx": "LPAR02",
        "parallel_to": "Line_274",
        "bus1": 325,
        "bus2": 320,
        "b_sys": 2.6865,
        "x_sys": 0.01623,
        "charging_mvar_at_1pu": 268.65000000000003,
        "input": {
          "Sn": 100.0,
          "fn": 60.0,
          "Vn1": 400.0,
          "Vn2": 400.0,
          "r": 0.00105,
          "x": 0.01623,
          "b": 2.6865,
          "g": 0.0,
          "b1": 0.0,
          "g1": 0.0,
          "b2": 0.0,
          "g2": 0.0,
          "trans": 0.0,
          "tap": 1.0,
          "phi": 0.0
        }
      }
    ],
    "statcom_shunts_b0": [
      {
        "idx": "STATCOM01",
        "bus": 315,
        "vn_kv": 400.0,
        "mvar": 100.0,
        "near_block": "RES05",
        "cluster": 0
      },
      {
        "idx": "STATCOM02",
        "bus": 280,
        "vn_kv": 400.0,
        "mvar": 100.0,
        "near_block": "RES10",
        "cluster": 1
      },
      {
        "idx": "STATCOM03",
        "bus": 434,
        "vn_kv": 400.0,
        "mvar": 100.0,
        "near_block": "RES15",
        "cluster": 2
      },
      {
        "idx": "STATCOM04",
        "bus": 367,
        "vn_kv": 400.0,
        "mvar": 100.0,
        "near_block": "RES20",
        "cluster": 3
      },
      {
        "idx": "STATCOM05",
        "bus": 358,
        "vn_kv": 400.0,
        "mvar": 100.0,
        "near_block": "RES04",
        "cluster": 0
      }
    ],
    "fast_reactor_shunts_b0": [
      {
        "idx": "FASTR01",
        "bus": 163,
        "vn_kv": 400.0,
        "mvar": 50.0,
        "cluster": 0
      },
      {
        "idx": "FASTR02",
        "bus": 1406,
        "vn_kv": 275.0,
        "mvar": 50.0,
        "cluster": 1
      },
      {
        "idx": "FASTR03",
        "bus": 427,
        "vn_kv": 400.0,
        "mvar": 50.0,
        "cluster": 2
      },
      {
        "idx": "FASTR04",
        "bus": 168,
        "vn_kv": 400.0,
        "mvar": 50.0,
        "cluster": 3
      },
      {
        "idx": "FASTR05",
        "bus": 98,
        "vn_kv": 400.0,
        "mvar": 50.0,
        "cluster": 0
      }
    ],
    "manual_reactor_shunts_b0": [
      {
        "idx": "MANR01",
        "bus": 163,
        "vn_kv": 400.0,
        "mvar": 100.0,
        "cluster": 0
      },
      {
        "idx": "MANR02",
        "bus": 1406,
        "vn_kv": 275.0,
        "mvar": 100.0,
        "cluster": 1
      },
      {
        "idx": "MANR03",
        "bus": 427,
        "vn_kv": 400.0,
        "mvar": 100.0,
        "cluster": 2
      },
      {
        "idx": "MANR04",
        "bus": 168,
        "vn_kv": 400.0,
        "mvar": 100.0,
        "cluster": 3
      },
      {
        "idx": "MANR05",
        "bus": 98,
        "vn_kv": 400.0,
        "mvar": 100.0,
        "cluster": 0
      }
    ],
    "collector_reactors_out_of_service": []
  },
  "machines": [
    {
      "model": "GENCLS",
      "idx": 1,
      "bus": 2,
      "gen": 1,
      "sn_mva": 911.6666666666666,
      "u": 1.0,
      "p_base_pu": 3.037966,
      "p_op_pu": 1.6409999999999993,
      "q_op_pu": -0.23091168533865142,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 2,
      "bus": 3,
      "gen": 2,
      "sn_mva": 911.6666666666666,
      "u": 1.0,
      "p_base_pu": 3.043822,
      "p_op_pu": 1.6409999999999996,
      "q_op_pu": -0.17556878470089832,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 3,
      "bus": 4,
      "gen": 3,
      "sn_mva": 911.6666666666666,
      "u": 1.0,
      "p_base_pu": 3.039515,
      "p_op_pu": 1.641,
      "q_op_pu": -0.22184400795768222,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 4,
      "bus": 6,
      "gen": 4,
      "sn_mva": 482.5,
      "u": 1.0,
      "p_base_pu": 1.9125,
      "p_op_pu": 0.4096280924110508,
      "q_op_pu": -0.10684668551722794,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 5,
      "bus": 7,
      "gen": 5,
      "sn_mva": 482.5,
      "u": 1.0,
      "p_base_pu": 1.9125,
      "p_op_pu": 0.4096280924110507,
      "q_op_pu": -0.10664113469282709,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 6,
      "bus": 9,
      "gen": 6,
      "sn_mva": 482.5,
      "u": 1.0,
      "p_base_pu": 1.9125,
      "p_op_pu": 0.40962809241105075,
      "q_op_pu": -0.14258493393057037,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 7,
      "bus": 10,
      "gen": 7,
      "sn_mva": 482.5,
      "u": 1.0,
      "p_base_pu": 1.9125,
      "p_op_pu": 0.40962809241105064,
      "q_op_pu": -0.1316916630094047,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 8,
      "bus": 11,
      "gen": 8,
      "sn_mva": 518.5,
      "u": 1.0,
      "p_base_pu": 1.9125,
      "p_op_pu": 0.4096280924110509,
      "q_op_pu": -0.13127692144183384,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 9,
      "bus": 12,
      "gen": 9,
      "sn_mva": 704.7772,
      "u": 1.0,
      "p_base_pu": 2.0925,
      "p_op_pu": 0.44818132463797317,
      "q_op_pu": -0.11132097346646572,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 10,
      "bus": 13,
      "gen": 10,
      "sn_mva": 680.9256,
      "u": 1.0,
      "p_base_pu": 3.023886,
      "p_op_pu": 0.669,
      "q_op_pu": -0.06571466289416074,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 11,
      "bus": 15,
      "gen": 11,
      "sn_mva": 825.0,
      "u": 1.0,
      "p_base_pu": 2.904628,
      "p_op_pu": 1.485,
      "q_op_pu": 0.384069339844185,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 12,
      "bus": 16,
      "gen": 12,
      "sn_mva": 841.6666666666666,
      "u": 1.0,
      "p_base_pu": 2.9018,
      "p_op_pu": 1.5150000000000003,
      "q_op_pu": -0.03165282434606381,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 13,
      "bus": 17,
      "gen": 13,
      "sn_mva": 841.6666666666666,
      "u": 1.0,
      "p_base_pu": 2.904318,
      "p_op_pu": 1.5150000000000001,
      "q_op_pu": 0.308307973685249,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 14,
      "bus": 18,
      "gen": 14,
      "sn_mva": 825.0,
      "u": 1.0,
      "p_base_pu": 2.903847,
      "p_op_pu": 1.485,
      "q_op_pu": 0.21817106696533622,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 15,
      "bus": 20,
      "gen": 15,
      "sn_mva": 680.3994,
      "u": 1.0,
      "p_base_pu": 2.901997,
      "p_op_pu": 0.6215631347935122,
      "q_op_pu": 0.531350459455263,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 16,
      "bus": 21,
      "gen": 16,
      "sn_mva": 388.0,
      "u": 1.0,
      "p_base_pu": 2.901997,
      "p_op_pu": 0.6215631347935121,
      "q_op_pu": 0.5313504594552629,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 17,
      "bus": 22,
      "gen": 17,
      "sn_mva": 710.2434,
      "u": 1.0,
      "p_base_pu": 1.44,
      "p_op_pu": 0.30842585781537923,
      "q_op_pu": 0.6954497237088081,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 18,
      "bus": 24,
      "gen": 18,
      "sn_mva": 878.3333333333333,
      "u": 1.0,
      "p_base_pu": 3.051217,
      "p_op_pu": 1.581,
      "q_op_pu": 0.8173900401278833,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 19,
      "bus": 25,
      "gen": 19,
      "sn_mva": 878.3333333333333,
      "u": 1.0,
      "p_base_pu": 3.05002,
      "p_op_pu": 1.5810000000000004,
      "q_op_pu": 0.7014498484480532,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 20,
      "bus": 27,
      "gen": 20,
      "sn_mva": 878.3333333333333,
      "u": 1.0,
      "p_base_pu": 3.045867,
      "p_op_pu": 1.5810000000000002,
      "q_op_pu": 0.7384012417768346,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 21,
      "bus": 28,
      "gen": 21,
      "sn_mva": 878.3333333333333,
      "u": 1.0,
      "p_base_pu": 3.046193,
      "p_op_pu": 1.581,
      "q_op_pu": 0.7662816229961465,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 22,
      "bus": 30,
      "gen": 22,
      "sn_mva": 673.6876,
      "u": 1.0,
      "p_base_pu": 2.868438,
      "p_op_pu": 0.6143753130140496,
      "q_op_pu": -0.3056688723758383,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 23,
      "bus": 31,
      "gen": 23,
      "sn_mva": 673.6876,
      "u": 1.0,
      "p_base_pu": 2.868438,
      "p_op_pu": 0.6143753130140496,
      "q_op_pu": -0.3056688723758383,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 24,
      "bus": 32,
      "gen": 24,
      "sn_mva": 673.6876,
      "u": 1.0,
      "p_base_pu": 2.868438,
      "p_op_pu": 0.6143753130140496,
      "q_op_pu": -0.3056688723758383,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 25,
      "bus": 33,
      "gen": 25,
      "sn_mva": 673.6876,
      "u": 1.0,
      "p_base_pu": 2.868438,
      "p_op_pu": 0.6143753130140496,
      "q_op_pu": -0.3056688723758383,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 26,
      "bus": 34,
      "gen": 26,
      "sn_mva": 800.0,
      "u": 1.0,
      "p_base_pu": 2.868438,
      "p_op_pu": 0.6143753130140492,
      "q_op_pu": -0.30566887237583806,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 27,
      "bus": 35,
      "gen": 27,
      "sn_mva": 676.3524,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 5.102619549539588e-20,
      "q_op_pu": 0.14803226996744687,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 28,
      "bus": 37,
      "gen": 28,
      "sn_mva": 1081.6666666666667,
      "u": 1.0,
      "p_base_pu": 2.881762,
      "p_op_pu": 1.9469999999999992,
      "q_op_pu": 0.07537135830070257,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 29,
      "bus": 38,
      "gen": 29,
      "sn_mva": 1081.6666666666667,
      "u": 1.0,
      "p_base_pu": 2.881763,
      "p_op_pu": 1.9470000000000007,
      "q_op_pu": 0.07540955503906255,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 30,
      "bus": 39,
      "gen": 30,
      "sn_mva": 1081.6666666666667,
      "u": 1.0,
      "p_base_pu": 2.881758,
      "p_op_pu": 1.947,
      "q_op_pu": 0.09143063917264677,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 31,
      "bus": 41,
      "gen": 31,
      "sn_mva": 1081.6666666666667,
      "u": 1.0,
      "p_base_pu": 2.885539,
      "p_op_pu": 1.9469999999999996,
      "q_op_pu": 0.13021445494295936,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 32,
      "bus": 42,
      "gen": 32,
      "sn_mva": 1081.6666666666667,
      "u": 1.0,
      "p_base_pu": 2.885536,
      "p_op_pu": 1.9469999999999996,
      "q_op_pu": 0.1408352635429933,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 33,
      "bus": 43,
      "gen": 33,
      "sn_mva": 1081.6666666666667,
      "u": 1.0,
      "p_base_pu": 2.88585,
      "p_op_pu": 1.9470000000000003,
      "q_op_pu": 0.18305925097424114,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 34,
      "bus": 45,
      "gen": 34,
      "sn_mva": 901.6666666666666,
      "u": 1.0,
      "p_base_pu": 3.147812,
      "p_op_pu": 1.623,
      "q_op_pu": 1.626960101595151,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 35,
      "bus": 46,
      "gen": 35,
      "sn_mva": 901.6666666666666,
      "u": 1.0,
      "p_base_pu": 3.14763,
      "p_op_pu": 1.6230000000000013,
      "q_op_pu": 1.5455008019829952,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 36,
      "bus": 48,
      "gen": 36,
      "sn_mva": 805.0,
      "u": 1.0,
      "p_base_pu": 2.892201,
      "p_op_pu": 1.4490000000000003,
      "q_op_pu": 0.43577569715395753,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 37,
      "bus": 49,
      "gen": 37,
      "sn_mva": 805.0,
      "u": 1.0,
      "p_base_pu": 2.886363,
      "p_op_pu": 1.4489999999999998,
      "q_op_pu": 0.07003422286552874,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 38,
      "bus": 51,
      "gen": 38,
      "sn_mva": 813.3333333333333,
      "u": 1.0,
      "p_base_pu": 2.881725,
      "p_op_pu": 1.4640000000000002,
      "q_op_pu": 0.16538014755314184,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 39,
      "bus": 52,
      "gen": 39,
      "sn_mva": 813.3333333333333,
      "u": 1.0,
      "p_base_pu": 2.884486,
      "p_op_pu": 1.4639999999999997,
      "q_op_pu": 0.39937737008164,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 40,
      "bus": 54,
      "gen": 40,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 4.2968178070259755e-19,
      "q_op_pu": -0.1406085702352947,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 41,
      "bus": 55,
      "gen": 41,
      "sn_mva": 679.8976,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -2.474022930429201e-19,
      "q_op_pu": -0.14010877837893054,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 42,
      "bus": 57,
      "gen": 42,
      "sn_mva": 816.6666666666666,
      "u": 1.0,
      "p_base_pu": 2.899488,
      "p_op_pu": 1.4699999999999998,
      "q_op_pu": 0.8527974827667908,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 43,
      "bus": 59,
      "gen": 43,
      "sn_mva": 816.6666666666666,
      "u": 1.0,
      "p_base_pu": 2.907522,
      "p_op_pu": 1.4700000000000002,
      "q_op_pu": 1.7823245349027763,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 44,
      "bus": 61,
      "gen": 44,
      "sn_mva": 816.6666666666666,
      "u": 1.0,
      "p_base_pu": 2.911783,
      "p_op_pu": 1.4700000000000006,
      "q_op_pu": 1.5095196104818394,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 45,
      "bus": 62,
      "gen": 45,
      "sn_mva": 816.6666666666666,
      "u": 1.0,
      "p_base_pu": 2.899952,
      "p_op_pu": 1.4699999999999993,
      "q_op_pu": 0.9510929977723206,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 46,
      "bus": 64,
      "gen": 46,
      "sn_mva": 370.0,
      "u": 1.0,
      "p_base_pu": 2.7,
      "p_op_pu": 0.5782984834038363,
      "q_op_pu": 0.04294934334256942,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 47,
      "bus": 65,
      "gen": 47,
      "sn_mva": 684.775,
      "u": 1.0,
      "p_base_pu": 1.35,
      "p_op_pu": 0.2891492417019182,
      "q_op_pu": -0.06306594590237147,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 48,
      "bus": 67,
      "gen": 48,
      "sn_mva": 808.3333333333333,
      "u": 1.0,
      "p_base_pu": 2.923875,
      "p_op_pu": 1.4549999999999992,
      "q_op_pu": 0.5561335811178296,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 49,
      "bus": 69,
      "gen": 49,
      "sn_mva": 808.3333333333333,
      "u": 1.0,
      "p_base_pu": 2.923719,
      "p_op_pu": 1.455,
      "q_op_pu": 0.5698494623863002,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 50,
      "bus": 71,
      "gen": 50,
      "sn_mva": 808.3333333333333,
      "u": 1.0,
      "p_base_pu": 2.927575,
      "p_op_pu": 1.4549999999999996,
      "q_op_pu": 0.7975833644829604,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 51,
      "bus": 73,
      "gen": 51,
      "sn_mva": 843.3333333333333,
      "u": 1.0,
      "p_base_pu": 2.927764,
      "p_op_pu": 1.517999999999999,
      "q_op_pu": 0.7661567859856524,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 52,
      "bus": 75,
      "gen": 52,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -2.513847564116544e-19,
      "q_op_pu": -0.3,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 53,
      "bus": 76,
      "gen": 53,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 4.574666218108391e-20,
      "q_op_pu": -0.3,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 54,
      "bus": 77,
      "gen": 54,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 1.342197448319207e-19,
      "q_op_pu": -0.2999999999999999,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 55,
      "bus": 78,
      "gen": 55,
      "sn_mva": 674.4496,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 9.641939348452997e-19,
      "q_op_pu": -0.8207905589379731,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 56,
      "bus": 80,
      "gen": 56,
      "sn_mva": 1006.6666666666666,
      "u": 1.0,
      "p_base_pu": 2.872248,
      "p_op_pu": 1.8120000000000003,
      "q_op_pu": 1.4964291667551397,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 57,
      "bus": 81,
      "gen": 57,
      "sn_mva": 1006.6666666666666,
      "u": 1.0,
      "p_base_pu": 2.872549,
      "p_op_pu": 1.8119999999999998,
      "q_op_pu": 1.606169518342568,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 58,
      "bus": 83,
      "gen": 58,
      "sn_mva": 1011.6666666666666,
      "u": 1.0,
      "p_base_pu": 3.004165,
      "p_op_pu": 1.821,
      "q_op_pu": 0.7040139725559118,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 59,
      "bus": 84,
      "gen": 59,
      "sn_mva": 993.3333333333333,
      "u": 1.0,
      "p_base_pu": 3.003998,
      "p_op_pu": 1.7879999999999994,
      "q_op_pu": 0.6621603421296407,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 60,
      "bus": 85,
      "gen": 60,
      "sn_mva": 1000.8333333333333,
      "u": 1.0,
      "p_base_pu": 3.004498,
      "p_op_pu": 1.8014999999999994,
      "q_op_pu": 0.8075833790494231,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 61,
      "bus": 86,
      "gen": 61,
      "sn_mva": 1004.1666666666666,
      "u": 1.0,
      "p_base_pu": 3.0045,
      "p_op_pu": 1.8074999999999999,
      "q_op_pu": 0.8009697382454288,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 62,
      "bus": 88,
      "gen": 62,
      "sn_mva": 1073.3333333333333,
      "u": 1.0,
      "p_base_pu": 3.203082,
      "p_op_pu": 1.9319999999999995,
      "q_op_pu": 0.6282004413704851,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 63,
      "bus": 89,
      "gen": 63,
      "sn_mva": 1028.3333333333335,
      "u": 1.0,
      "p_base_pu": 3.202899,
      "p_op_pu": 1.8509999999999998,
      "q_op_pu": 0.6041036132034374,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 64,
      "bus": 91,
      "gen": 64,
      "sn_mva": 803.3333333333333,
      "u": 1.0,
      "p_base_pu": 2.985716,
      "p_op_pu": 1.4459999999999997,
      "q_op_pu": 2.6327742457662913,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 65,
      "bus": 92,
      "gen": 65,
      "sn_mva": 803.3333333333333,
      "u": 1.0,
      "p_base_pu": 2.985988,
      "p_op_pu": 1.4460000000000002,
      "q_op_pu": 2.6379063486953944,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 66,
      "bus": 94,
      "gen": 66,
      "sn_mva": 671.6324,
      "u": 1.0,
      "p_base_pu": 2.854042,
      "p_op_pu": 0.7349999999999999,
      "q_op_pu": 0.91066394951404,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 67,
      "bus": 96,
      "gen": 67,
      "sn_mva": 671.6325999999999,
      "u": 1.0,
      "p_base_pu": 2.858162,
      "p_op_pu": 0.7350000000000003,
      "q_op_pu": -0.13008092377047897,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 68,
      "bus": 97,
      "gen": 68,
      "sn_mva": 532.0,
      "u": 1.0,
      "p_base_pu": 2.858163,
      "p_op_pu": 0.7350000000000004,
      "q_op_pu": -0.13016998285361916,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 69,
      "bus": 99,
      "gen": 69,
      "sn_mva": 532.0,
      "u": 1.0,
      "p_base_pu": 2.16,
      "p_op_pu": 0.4626387867230692,
      "q_op_pu": -0.009050933452120762,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 70,
      "bus": 100,
      "gen": 70,
      "sn_mva": 532.0,
      "u": 1.0,
      "p_base_pu": 2.16,
      "p_op_pu": 0.4626387867230692,
      "q_op_pu": 0.09940923589590198,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 71,
      "bus": 101,
      "gen": 71,
      "sn_mva": 532.0,
      "u": 1.0,
      "p_base_pu": 2.16,
      "p_op_pu": 0.46263878672306924,
      "q_op_pu": -0.009231290122124286,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 72,
      "bus": 102,
      "gen": 72,
      "sn_mva": 586.0,
      "u": 1.0,
      "p_base_pu": 2.16,
      "p_op_pu": 0.462638786723069,
      "q_op_pu": -0.009231290122124286,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 73,
      "bus": 103,
      "gen": 73,
      "sn_mva": 586.0,
      "u": 1.0,
      "p_base_pu": 2.43,
      "p_op_pu": 0.5204686350634528,
      "q_op_pu": 0.02756987713301924,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 74,
      "bus": 104,
      "gen": 74,
      "sn_mva": 533.8,
      "u": 1.0,
      "p_base_pu": 2.43,
      "p_op_pu": 0.5204686350634524,
      "q_op_pu": 0.027569877133019227,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 75,
      "bus": 105,
      "gen": 75,
      "sn_mva": 533.8,
      "u": 1.0,
      "p_base_pu": 2.169,
      "p_op_pu": 0.46456644833441546,
      "q_op_pu": -0.0063496745576430355,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 76,
      "bus": 106,
      "gen": 76,
      "sn_mva": 533.8,
      "u": 1.0,
      "p_base_pu": 2.169,
      "p_op_pu": 0.46456644833441546,
      "q_op_pu": -0.0063496745576430355,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 77,
      "bus": 107,
      "gen": 77,
      "sn_mva": 663.2088,
      "u": 1.0,
      "p_base_pu": 2.169,
      "p_op_pu": 0.46456644833441485,
      "q_op_pu": -0.006349674557643022,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 78,
      "bus": 108,
      "gen": 78,
      "sn_mva": 706.592,
      "u": 1.0,
      "p_base_pu": 2.816044,
      "p_op_pu": 0.6935999999999999,
      "q_op_pu": 0.015188784210938458,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 79,
      "bus": 110,
      "gen": 79,
      "sn_mva": 808.3333333333333,
      "u": 1.0,
      "p_base_pu": 3.03296,
      "p_op_pu": 1.455000000000001,
      "q_op_pu": -0.005626711458467992,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 80,
      "bus": 111,
      "gen": 80,
      "sn_mva": 808.3333333333333,
      "u": 1.0,
      "p_base_pu": 3.033132,
      "p_op_pu": 1.4550000000000003,
      "q_op_pu": 0.010048014485447232,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 81,
      "bus": 113,
      "gen": 81,
      "sn_mva": 808.3333333333333,
      "u": 1.0,
      "p_base_pu": 3.025446,
      "p_op_pu": 1.4549999999999998,
      "q_op_pu": -0.07179307258713963,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 82,
      "bus": 114,
      "gen": 82,
      "sn_mva": 808.3333333333333,
      "u": 1.0,
      "p_base_pu": 3.025428,
      "p_op_pu": 1.455000000000001,
      "q_op_pu": -0.030274743659456482,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 83,
      "bus": 116,
      "gen": 83,
      "sn_mva": 694.8204,
      "u": 1.0,
      "p_base_pu": 2.973915,
      "p_op_pu": 0.6369668645451554,
      "q_op_pu": 0.6876210650007902,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 84,
      "bus": 117,
      "gen": 84,
      "sn_mva": 695.3764,
      "u": 1.0,
      "p_base_pu": 2.974102,
      "p_op_pu": 0.6370069170697469,
      "q_op_pu": 0.6860010071244245,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 85,
      "bus": 118,
      "gen": 85,
      "sn_mva": 713.7858,
      "u": 1.0,
      "p_base_pu": 2.976882,
      "p_op_pu": 0.7349999999999998,
      "q_op_pu": 0.9476273876792709,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 86,
      "bus": 120,
      "gen": 86,
      "sn_mva": 833.3333333333333,
      "u": 1.0,
      "p_base_pu": 3.068929,
      "p_op_pu": 1.5000000000000007,
      "q_op_pu": -0.9197754309533023,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 87,
      "bus": 121,
      "gen": 87,
      "sn_mva": 833.3333333333333,
      "u": 1.0,
      "p_base_pu": 3.068755,
      "p_op_pu": 1.5000000000000002,
      "q_op_pu": -0.9503593677529899,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 88,
      "bus": 122,
      "gen": 88,
      "sn_mva": 683.5658,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -1.2322236554243286e-17,
      "q_op_pu": -1.2247830163695002,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 89,
      "bus": 124,
      "gen": 89,
      "sn_mva": 683.5346000000001,
      "u": 1.0,
      "p_base_pu": 2.917829,
      "p_op_pu": 0.6801,
      "q_op_pu": -0.17032887970124577,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 90,
      "bus": 125,
      "gen": 90,
      "sn_mva": 683.4064,
      "u": 1.0,
      "p_base_pu": 2.917673,
      "p_op_pu": 0.6801,
      "q_op_pu": -0.16893560753626086,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 91,
      "bus": 126,
      "gen": 91,
      "sn_mva": 699.8124,
      "u": 1.0,
      "p_base_pu": 2.917032,
      "p_op_pu": 0.6800999999999998,
      "q_op_pu": -0.16984735061611167,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 92,
      "bus": 128,
      "gen": 92,
      "sn_mva": 833.3333333333333,
      "u": 1.0,
      "p_base_pu": 2.999062,
      "p_op_pu": 1.4999999999999996,
      "q_op_pu": 1.8632829566345206,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 93,
      "bus": 129,
      "gen": 93,
      "sn_mva": 833.3333333333333,
      "u": 1.0,
      "p_base_pu": 3.003579,
      "p_op_pu": 1.500000000000001,
      "q_op_pu": 1.6338202728756874,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 94,
      "bus": 131,
      "gen": 94,
      "sn_mva": 833.3333333333333,
      "u": 1.0,
      "p_base_pu": 3.008971,
      "p_op_pu": 1.4999999999999996,
      "q_op_pu": 1.4788408769886117,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 95,
      "bus": 132,
      "gen": 95,
      "sn_mva": 833.3333333333333,
      "u": 1.0,
      "p_base_pu": 3.002242,
      "p_op_pu": 1.5,
      "q_op_pu": 1.6994573976204757,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 96,
      "bus": 134,
      "gen": 96,
      "sn_mva": 830.0,
      "u": 1.0,
      "p_base_pu": 2.999039,
      "p_op_pu": 1.4939999999999998,
      "q_op_pu": 1.6470406550937315,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 97,
      "bus": 135,
      "gen": 97,
      "sn_mva": 830.0,
      "u": 1.0,
      "p_base_pu": 2.999061,
      "p_op_pu": 1.494,
      "q_op_pu": 1.6463337299545366,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 98,
      "bus": 137,
      "gen": 98,
      "sn_mva": 556.0,
      "u": 1.0,
      "p_base_pu": 2.28,
      "p_op_pu": 0.48834094154101737,
      "q_op_pu": 0.25575619891355017,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 99,
      "bus": 138,
      "gen": 99,
      "sn_mva": 556.0,
      "u": 1.0,
      "p_base_pu": 2.28,
      "p_op_pu": 0.4883409415410176,
      "q_op_pu": 0.41736153711181484,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 100,
      "bus": 139,
      "gen": 100,
      "sn_mva": 701.2592,
      "u": 1.0,
      "p_base_pu": 2.28,
      "p_op_pu": 0.4883409415410172,
      "q_op_pu": 0.25591135445978935,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 101,
      "bus": 140,
      "gen": 101,
      "sn_mva": 717.639,
      "u": 1.0,
      "p_base_pu": 3.006296,
      "p_op_pu": 0.777,
      "q_op_pu": 0.5082716764570296,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 102,
      "bus": 142,
      "gen": 102,
      "sn_mva": 991.6666666666667,
      "u": 1.0,
      "p_base_pu": 3.088195,
      "p_op_pu": 1.7849999999999997,
      "q_op_pu": 1.414510616926365,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 103,
      "bus": 143,
      "gen": 103,
      "sn_mva": 991.6666666666667,
      "u": 1.0,
      "p_base_pu": 3.088194,
      "p_op_pu": 1.785000000000001,
      "q_op_pu": 1.4162859253322566,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 104,
      "bus": 145,
      "gen": 104,
      "sn_mva": 560.5,
      "u": 1.0,
      "p_base_pu": 2.3025,
      "p_op_pu": 0.49316009556938273,
      "q_op_pu": -0.06082974293858167,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 105,
      "bus": 146,
      "gen": 105,
      "sn_mva": 560.5,
      "u": 1.0,
      "p_base_pu": 2.3025,
      "p_op_pu": 0.4931600955693825,
      "q_op_pu": -0.028328515124057298,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 106,
      "bus": 147,
      "gen": 106,
      "sn_mva": 560.5,
      "u": 1.0,
      "p_base_pu": 2.3025,
      "p_op_pu": 0.4931600955693825,
      "q_op_pu": -0.028328515124057298,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 107,
      "bus": 148,
      "gen": 107,
      "sn_mva": 560.5,
      "u": 1.0,
      "p_base_pu": 2.3025,
      "p_op_pu": 0.49316009556938273,
      "q_op_pu": -0.04603317492800322,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 108,
      "bus": 150,
      "gen": 108,
      "sn_mva": 560.5,
      "u": 1.0,
      "p_base_pu": 2.3025,
      "p_op_pu": 0.4931600955693827,
      "q_op_pu": -0.04262491768636134,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 109,
      "bus": 151,
      "gen": 109,
      "sn_mva": 560.5,
      "u": 1.0,
      "p_base_pu": 2.3025,
      "p_op_pu": 0.4931600955693827,
      "q_op_pu": -0.06208287058089569,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 110,
      "bus": 152,
      "gen": 110,
      "sn_mva": 560.5,
      "u": 1.0,
      "p_base_pu": 2.3025,
      "p_op_pu": 0.4931600955693827,
      "q_op_pu": -0.04262491768636134,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 111,
      "bus": 153,
      "gen": 111,
      "sn_mva": 659.992,
      "u": 1.0,
      "p_base_pu": 2.3025,
      "p_op_pu": 0.49316009556938284,
      "q_op_pu": -0.04332200922761952,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 112,
      "bus": 154,
      "gen": 112,
      "sn_mva": 660.0942,
      "u": 1.0,
      "p_base_pu": 2.79996,
      "p_op_pu": 0.9704999999999998,
      "q_op_pu": 0.22734159963831432,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 113,
      "bus": 155,
      "gen": 113,
      "sn_mva": 539.1666666666666,
      "u": 1.0,
      "p_base_pu": 2.800471,
      "p_op_pu": 0.9704999999999998,
      "q_op_pu": 0.25866172869903137,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 114,
      "bus": 156,
      "gen": 114,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 1.1738704956699996e-18,
      "q_op_pu": -0.03665691785846407,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 115,
      "bus": 158,
      "gen": 115,
      "sn_mva": 699.5424,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 3.537966620872744e-18,
      "q_op_pu": -0.2810360280514124,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 116,
      "bus": 159,
      "gen": 116,
      "sn_mva": 703.2596,
      "u": 1.0,
      "p_base_pu": 2.997712,
      "p_op_pu": 1.0500000000000007,
      "q_op_pu": 0.06013566666303144,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 117,
      "bus": 161,
      "gen": 117,
      "sn_mva": 698.4128000000001,
      "u": 1.0,
      "p_base_pu": 3.016298,
      "p_op_pu": 1.05,
      "q_op_pu": 0.6274335494107882,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 118,
      "bus": 162,
      "gen": 118,
      "sn_mva": 678.6142,
      "u": 1.0,
      "p_base_pu": 2.992064,
      "p_op_pu": 1.0500000000000003,
      "q_op_pu": -0.10910837727832115,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 119,
      "bus": 164,
      "gen": 119,
      "sn_mva": 805.0,
      "u": 1.0,
      "p_base_pu": 2.893071,
      "p_op_pu": 1.449,
      "q_op_pu": 1.039849270345949,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 120,
      "bus": 165,
      "gen": 120,
      "sn_mva": 838.3333333333333,
      "u": 1.0,
      "p_base_pu": 2.892751,
      "p_op_pu": 1.5090000000000003,
      "q_op_pu": 1.0015328296308552,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 121,
      "bus": 166,
      "gen": 121,
      "sn_mva": 838.3333333333333,
      "u": 1.0,
      "p_base_pu": 2.893216,
      "p_op_pu": 1.5089999999999997,
      "q_op_pu": 1.0635213966844022,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 122,
      "bus": 167,
      "gen": 122,
      "sn_mva": 805.0,
      "u": 1.0,
      "p_base_pu": 2.893064,
      "p_op_pu": 1.4489999999999998,
      "q_op_pu": 1.040187078192543,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 123,
      "bus": 169,
      "gen": 123,
      "sn_mva": 686.612,
      "u": 1.0,
      "p_base_pu": 2.933221,
      "p_op_pu": 0.735,
      "q_op_pu": 0.29136330685805967,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 124,
      "bus": 170,
      "gen": 124,
      "sn_mva": 686.7698,
      "u": 1.0,
      "p_base_pu": 2.93306,
      "p_op_pu": 0.735,
      "q_op_pu": 0.27810650161512585,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 125,
      "bus": 171,
      "gen": 125,
      "sn_mva": 687.8062,
      "u": 1.0,
      "p_base_pu": 2.933849,
      "p_op_pu": 0.7350000000000001,
      "q_op_pu": 0.3013784422351912,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 126,
      "bus": 172,
      "gen": 126,
      "sn_mva": 682.9386000000001,
      "u": 1.0,
      "p_base_pu": 2.939031,
      "p_op_pu": 0.7350000000000005,
      "q_op_pu": 0.3831406968744092,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 127,
      "bus": 174,
      "gen": 127,
      "sn_mva": 682.9384,
      "u": 1.0,
      "p_base_pu": 2.914693,
      "p_op_pu": 1.0349999999999997,
      "q_op_pu": 1.19734308719663,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 128,
      "bus": 175,
      "gen": 128,
      "sn_mva": 682.9376,
      "u": 1.0,
      "p_base_pu": 2.914692,
      "p_op_pu": 1.035,
      "q_op_pu": 1.1984899143034913,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 129,
      "bus": 176,
      "gen": 129,
      "sn_mva": 682.938,
      "u": 1.0,
      "p_base_pu": 2.914688,
      "p_op_pu": 1.0349999999999997,
      "q_op_pu": 1.1959401998529415,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 130,
      "bus": 177,
      "gen": 130,
      "sn_mva": 708.5292,
      "u": 1.0,
      "p_base_pu": 2.91469,
      "p_op_pu": 1.035,
      "q_op_pu": 1.198091576659263,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 131,
      "bus": 178,
      "gen": 131,
      "sn_mva": 708.5292,
      "u": 1.0,
      "p_base_pu": 3.042646,
      "p_op_pu": 0.6990000000000002,
      "q_op_pu": 0.5114754237520893,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 132,
      "bus": 179,
      "gen": 132,
      "sn_mva": 708.8517999999999,
      "u": 1.0,
      "p_base_pu": 3.042646,
      "p_op_pu": 0.6990000000000001,
      "q_op_pu": 0.5114754237520892,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 133,
      "bus": 180,
      "gen": 133,
      "sn_mva": 473.3333333333333,
      "u": 1.0,
      "p_base_pu": 3.044259,
      "p_op_pu": 0.8519999999999999,
      "q_op_pu": 0.6013190136016275,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 134,
      "bus": 182,
      "gen": 134,
      "sn_mva": 607.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -8.533242689439885e-21,
      "q_op_pu": -0.014972946602959104,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 135,
      "bus": 184,
      "gen": 135,
      "sn_mva": 607.0,
      "u": 1.0,
      "p_base_pu": 2.535,
      "p_op_pu": 0.5429580205291575,
      "q_op_pu": 0.028958148404043496,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 136,
      "bus": 185,
      "gen": 136,
      "sn_mva": 607.0,
      "u": 1.0,
      "p_base_pu": 2.535,
      "p_op_pu": 0.5429580205291574,
      "q_op_pu": 0.02892319338223133,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 137,
      "bus": 186,
      "gen": 137,
      "sn_mva": 663.6934,
      "u": 1.0,
      "p_base_pu": 2.535,
      "p_op_pu": 0.5429580205291579,
      "q_op_pu": 0.04925139217480652,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 138,
      "bus": 187,
      "gen": 138,
      "sn_mva": 709.5008,
      "u": 1.0,
      "p_base_pu": 2.818467,
      "p_op_pu": 0.7860000000000001,
      "q_op_pu": 0.32255657387917747,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 139,
      "bus": 188,
      "gen": 139,
      "sn_mva": 709.5008,
      "u": 1.0,
      "p_base_pu": 3.047504,
      "p_op_pu": 0.69,
      "q_op_pu": 0.543141860568095,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 140,
      "bus": 189,
      "gen": 140,
      "sn_mva": 709.8288,
      "u": 1.0,
      "p_base_pu": 3.047504,
      "p_op_pu": 0.6900000000000001,
      "q_op_pu": 0.5971156283881477,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 141,
      "bus": 190,
      "gen": 141,
      "sn_mva": 622.0,
      "u": 1.0,
      "p_base_pu": 3.049144,
      "p_op_pu": 0.8699999999999994,
      "q_op_pu": 0.7056698076426922,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 142,
      "bus": 191,
      "gen": 142,
      "sn_mva": 622.0,
      "u": 1.0,
      "p_base_pu": 2.61,
      "p_op_pu": 0.5590218672903752,
      "q_op_pu": 0.014285960935029512,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 143,
      "bus": 192,
      "gen": 143,
      "sn_mva": 604.0,
      "u": 1.0,
      "p_base_pu": 2.61,
      "p_op_pu": 0.5590218672903754,
      "q_op_pu": 0.014300274934187063,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 144,
      "bus": 193,
      "gen": 144,
      "sn_mva": 681.9169999999999,
      "u": 1.0,
      "p_base_pu": 2.52,
      "p_op_pu": 0.5397452511769139,
      "q_op_pu": 0.03396366920296674,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 145,
      "bus": 195,
      "gen": 145,
      "sn_mva": 681.9169999999999,
      "u": 1.0,
      "p_base_pu": 2.909585,
      "p_op_pu": 0.747,
      "q_op_pu": 0.6604610208259375,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 146,
      "bus": 196,
      "gen": 146,
      "sn_mva": 681.9169999999999,
      "u": 1.0,
      "p_base_pu": 2.909585,
      "p_op_pu": 0.747,
      "q_op_pu": 0.6604610208259375,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 147,
      "bus": 197,
      "gen": 147,
      "sn_mva": 688.567,
      "u": 1.0,
      "p_base_pu": 2.909585,
      "p_op_pu": 0.7499999999999999,
      "q_op_pu": 0.6604984002134943,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 148,
      "bus": 199,
      "gen": 148,
      "sn_mva": 688.567,
      "u": 1.0,
      "p_base_pu": 2.942835,
      "p_op_pu": 0.8001000000000003,
      "q_op_pu": 0.9198922474913239,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 149,
      "bus": 200,
      "gen": 149,
      "sn_mva": 688.567,
      "u": 1.0,
      "p_base_pu": 2.942835,
      "p_op_pu": 0.8001000000000003,
      "q_op_pu": 0.9198922474913239,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 150,
      "bus": 201,
      "gen": 150,
      "sn_mva": 713.3467999999999,
      "u": 1.0,
      "p_base_pu": 2.942835,
      "p_op_pu": 0.7998000000000005,
      "q_op_pu": 1.02246944803162,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 151,
      "bus": 203,
      "gen": 151,
      "sn_mva": 713.3467999999999,
      "u": 1.0,
      "p_base_pu": 3.066734,
      "p_op_pu": 0.8119999999999999,
      "q_op_pu": 0.6875327415447786,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 152,
      "bus": 204,
      "gen": 152,
      "sn_mva": 713.3467999999999,
      "u": 1.0,
      "p_base_pu": 3.066734,
      "p_op_pu": 0.8119999999999999,
      "q_op_pu": 0.6875327415447786,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 153,
      "bus": 205,
      "gen": 153,
      "sn_mva": 711.8516,
      "u": 1.0,
      "p_base_pu": 3.066734,
      "p_op_pu": 0.812,
      "q_op_pu": 0.6875327415447786,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 154,
      "bus": 206,
      "gen": 154,
      "sn_mva": 713.5786,
      "u": 1.0,
      "p_base_pu": 3.059258,
      "p_op_pu": 1.2660000000000005,
      "q_op_pu": -0.2906862812583163,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 155,
      "bus": 208,
      "gen": 155,
      "sn_mva": 866.6666666666666,
      "u": 1.0,
      "p_base_pu": 3.067893,
      "p_op_pu": 1.56,
      "q_op_pu": 0.985579703697962,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 156,
      "bus": 209,
      "gen": 156,
      "sn_mva": 683.821,
      "u": 1.0,
      "p_base_pu": 0.4845,
      "p_op_pu": 0.10377245007746626,
      "q_op_pu": -0.04562871545830239,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 157,
      "bus": 211,
      "gen": 157,
      "sn_mva": 683.821,
      "u": 1.0,
      "p_base_pu": 2.919105,
      "p_op_pu": 0.771,
      "q_op_pu": -0.020650846093556954,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 158,
      "bus": 212,
      "gen": 158,
      "sn_mva": 684.0672,
      "u": 1.0,
      "p_base_pu": 2.919105,
      "p_op_pu": 0.7710000000000005,
      "q_op_pu": -0.02065084609355694,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 159,
      "bus": 213,
      "gen": 159,
      "sn_mva": 704.0341999999999,
      "u": 1.0,
      "p_base_pu": 2.920336,
      "p_op_pu": 1.0980000000000005,
      "q_op_pu": -0.019853026686563108,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 160,
      "bus": 215,
      "gen": 160,
      "sn_mva": 704.0341999999999,
      "u": 1.0,
      "p_base_pu": 3.020171,
      "p_op_pu": 0.8190000000000004,
      "q_op_pu": -0.16042582850909953,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 161,
      "bus": 216,
      "gen": 161,
      "sn_mva": 704.0341999999999,
      "u": 1.0,
      "p_base_pu": 3.020171,
      "p_op_pu": 0.8190000000000004,
      "q_op_pu": -0.16042582850909953,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 162,
      "bus": 217,
      "gen": 162,
      "sn_mva": 702.7288000000001,
      "u": 1.0,
      "p_base_pu": 3.020171,
      "p_op_pu": 0.7770000000000001,
      "q_op_pu": -0.16109409854490606,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 163,
      "bus": 219,
      "gen": 163,
      "sn_mva": 702.7288000000001,
      "u": 1.0,
      "p_base_pu": 3.013644,
      "p_op_pu": 0.7429999999999999,
      "q_op_pu": 0.3391679767604796,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 164,
      "bus": 220,
      "gen": 164,
      "sn_mva": 702.7288000000001,
      "u": 1.0,
      "p_base_pu": 3.013644,
      "p_op_pu": 0.7429999999999999,
      "q_op_pu": 0.3391679767604796,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 165,
      "bus": 221,
      "gen": 165,
      "sn_mva": 680.9914,
      "u": 1.0,
      "p_base_pu": 3.013644,
      "p_op_pu": 0.7429999999999999,
      "q_op_pu": 0.3391679767604796,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 166,
      "bus": 222,
      "gen": 166,
      "sn_mva": 668.4614,
      "u": 1.0,
      "p_base_pu": 2.904957,
      "p_op_pu": 1.1850000000000007,
      "q_op_pu": 0.4293516969458757,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 167,
      "bus": 224,
      "gen": 167,
      "sn_mva": 668.4614,
      "u": 1.0,
      "p_base_pu": 2.842307,
      "p_op_pu": 1.1009999999999993,
      "q_op_pu": -0.07449906038741305,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 168,
      "bus": 225,
      "gen": 168,
      "sn_mva": 668.4614,
      "u": 1.0,
      "p_base_pu": 2.842307,
      "p_op_pu": 1.1009999999999993,
      "q_op_pu": -0.07449906038741305,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 169,
      "bus": 226,
      "gen": 169,
      "sn_mva": 733.2776,
      "u": 1.0,
      "p_base_pu": 2.842307,
      "p_op_pu": 1.1010000000000009,
      "q_op_pu": -0.07449906038741314,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 170,
      "bus": 228,
      "gen": 170,
      "sn_mva": 733.2776,
      "u": 1.0,
      "p_base_pu": 3.166388,
      "p_op_pu": 1.2749999999999995,
      "q_op_pu": 0.4623870285215236,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 171,
      "bus": 229,
      "gen": 171,
      "sn_mva": 709.9192,
      "u": 1.0,
      "p_base_pu": 3.166388,
      "p_op_pu": 1.275,
      "q_op_pu": 0.4623870285215238,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 172,
      "bus": 231,
      "gen": 172,
      "sn_mva": 709.9192,
      "u": 1.0,
      "p_base_pu": 3.049596,
      "p_op_pu": 1.1999999999999995,
      "q_op_pu": -0.7507141785500105,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 173,
      "bus": 232,
      "gen": 173,
      "sn_mva": 666.6666666666666,
      "u": 1.0,
      "p_base_pu": 3.049596,
      "p_op_pu": 1.1999999999999995,
      "q_op_pu": -0.7507141785500104,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 174,
      "bus": 234,
      "gen": 174,
      "sn_mva": 232.0,
      "u": 1.0,
      "p_base_pu": 0.66,
      "p_op_pu": 0.14136185149871552,
      "q_op_pu": -0.03503766922407425,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 175,
      "bus": 235,
      "gen": 175,
      "sn_mva": 235.0,
      "u": 1.0,
      "p_base_pu": 0.66,
      "p_op_pu": 0.14136185149871555,
      "q_op_pu": -0.03503766922407427,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 176,
      "bus": 236,
      "gen": 176,
      "sn_mva": 235.0,
      "u": 1.0,
      "p_base_pu": 0.675,
      "p_op_pu": 0.14457462085095912,
      "q_op_pu": -0.03507775025034644,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 177,
      "bus": 237,
      "gen": 177,
      "sn_mva": 235.0,
      "u": 1.0,
      "p_base_pu": 0.675,
      "p_op_pu": 0.14457462085095912,
      "q_op_pu": -0.03507775025034644,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 178,
      "bus": 238,
      "gen": 178,
      "sn_mva": 235.0,
      "u": 1.0,
      "p_base_pu": 0.675,
      "p_op_pu": 0.14457462085095912,
      "q_op_pu": -0.03507775025034644,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 179,
      "bus": 239,
      "gen": 179,
      "sn_mva": 665.2792,
      "u": 1.0,
      "p_base_pu": 0.675,
      "p_op_pu": 0.144574620850959,
      "q_op_pu": -0.03507775025034643,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 180,
      "bus": 241,
      "gen": 180,
      "sn_mva": 665.2792,
      "u": 1.0,
      "p_base_pu": 2.826396,
      "p_op_pu": 0.7275,
      "q_op_pu": 0.2040232140587902,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 181,
      "bus": 242,
      "gen": 181,
      "sn_mva": 451.0,
      "u": 1.0,
      "p_base_pu": 2.826396,
      "p_op_pu": 0.7274999999999998,
      "q_op_pu": 0.2040232140587902,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 182,
      "bus": 243,
      "gen": 182,
      "sn_mva": 451.0,
      "u": 1.0,
      "p_base_pu": 1.755,
      "p_op_pu": 0.3758940142124935,
      "q_op_pu": 0.005655611517199462,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 183,
      "bus": 244,
      "gen": 183,
      "sn_mva": 720.1842,
      "u": 1.0,
      "p_base_pu": 1.755,
      "p_op_pu": 0.37589401421249374,
      "q_op_pu": 0.005655611517199462,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 184,
      "bus": 249,
      "gen": 184,
      "sn_mva": 720.5473999999999,
      "u": 1.0,
      "p_base_pu": 3.100921,
      "p_op_pu": 0.6839999999999998,
      "q_op_pu": 0.0495073105439197,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 185,
      "bus": 251,
      "gen": 185,
      "sn_mva": 403.3333333333333,
      "u": 1.0,
      "p_base_pu": 3.102737,
      "p_op_pu": 0.7260000000000001,
      "q_op_pu": -0.10477376218219767,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 186,
      "bus": 253,
      "gen": 186,
      "sn_mva": 607.0,
      "u": 1.0,
      "p_base_pu": 0.9,
      "p_op_pu": 0.19276616113461204,
      "q_op_pu": 0.11109098100364743,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 187,
      "bus": 254,
      "gen": 187,
      "sn_mva": 281.6666666666667,
      "u": 1.0,
      "p_base_pu": 2.535,
      "p_op_pu": 0.5429580205291574,
      "q_op_pu": 0.1809165471439484,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 188,
      "bus": 256,
      "gen": 188,
      "sn_mva": 211.0,
      "u": 1.0,
      "p_base_pu": 0.555,
      "p_op_pu": 0.11887246603301081,
      "q_op_pu": -0.006781214581191778,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 189,
      "bus": 257,
      "gen": 189,
      "sn_mva": 211.0,
      "u": 1.0,
      "p_base_pu": 0.555,
      "p_op_pu": 0.11887246603301081,
      "q_op_pu": -0.006894472208806822,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 190,
      "bus": 258,
      "gen": 190,
      "sn_mva": 232.0,
      "u": 1.0,
      "p_base_pu": 0.555,
      "p_op_pu": 0.11887246603301083,
      "q_op_pu": -0.0063476785261566224,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 191,
      "bus": 259,
      "gen": 191,
      "sn_mva": 714.6297999999999,
      "u": 1.0,
      "p_base_pu": 0.66,
      "p_op_pu": 0.14136185149871552,
      "q_op_pu": -0.00271901690465488,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 192,
      "bus": 261,
      "gen": 192,
      "sn_mva": 700.0,
      "u": 1.0,
      "p_base_pu": 3.073149,
      "p_op_pu": 1.26,
      "q_op_pu": 0.007496727106137857,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 193,
      "bus": 263,
      "gen": 193,
      "sn_mva": 310.0,
      "u": 1.0,
      "p_base_pu": 1.05,
      "p_op_pu": 0.2248938546570476,
      "q_op_pu": 0.18123369322897195,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 194,
      "bus": 264,
      "gen": 194,
      "sn_mva": 310.0,
      "u": 1.0,
      "p_base_pu": 1.05,
      "p_op_pu": 0.2248938546570476,
      "q_op_pu": 0.1738772508730299,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 195,
      "bus": 265,
      "gen": 195,
      "sn_mva": 708.4034,
      "u": 1.0,
      "p_base_pu": 1.05,
      "p_op_pu": 0.22489385465704742,
      "q_op_pu": 0.174172059907383,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 196,
      "bus": 270,
      "gen": 196,
      "sn_mva": 610.0,
      "u": 1.0,
      "p_base_pu": 3.042017,
      "p_op_pu": 1.17,
      "q_op_pu": 0.4294925549789821,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 197,
      "bus": 272,
      "gen": 197,
      "sn_mva": 325.0,
      "u": 1.0,
      "p_base_pu": 2.55,
      "p_op_pu": 0.5461707898814011,
      "q_op_pu": -0.11239872089898185,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 198,
      "bus": 273,
      "gen": 198,
      "sn_mva": 463.0,
      "u": 1.0,
      "p_base_pu": 1.125,
      "p_op_pu": 0.2409577014182651,
      "q_op_pu": -0.03221257180137141,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 199,
      "bus": 275,
      "gen": 199,
      "sn_mva": 463.0,
      "u": 1.0,
      "p_base_pu": 1.815,
      "p_op_pu": 0.38874509162146786,
      "q_op_pu": -0.03298709783909387,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 200,
      "bus": 276,
      "gen": 200,
      "sn_mva": 463.0,
      "u": 1.0,
      "p_base_pu": 1.815,
      "p_op_pu": 0.38874509162146786,
      "q_op_pu": -0.03298709783909387,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 201,
      "bus": 277,
      "gen": 201,
      "sn_mva": 201.66666666666666,
      "u": 1.0,
      "p_base_pu": 1.815,
      "p_op_pu": 0.3887450916214677,
      "q_op_pu": -0.032987097839093885,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 202,
      "bus": 352,
      "gen": 202,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 2.394361057989152e-20,
      "q_op_pu": -0.30000000000000016,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 203,
      "bus": 353,
      "gen": 203,
      "sn_mva": 727.6082,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 6.142111456694649e-20,
      "q_op_pu": -1.4985402612222527,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 204,
      "bus": 408,
      "gen": 204,
      "sn_mva": 3130.0,
      "u": 1.0,
      "p_base_pu": 3.138041,
      "p_op_pu": 3.138040999999999,
      "q_op_pu": 0.9831565255937705,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 205,
      "bus": 425,
      "gen": 205,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -7.86771443560383e-19,
      "q_op_pu": 0.9336501169752711,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 206,
      "bus": 572,
      "gen": 207,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -2.2441047605824002e-18,
      "q_op_pu": -0.29999999999999993,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 207,
      "bus": 574,
      "gen": 208,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 2.939374965518341e-19,
      "q_op_pu": -0.29999999999999993,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 208,
      "bus": 585,
      "gen": 209,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -5.388753927878966e-18,
      "q_op_pu": -0.30000000000000004,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 209,
      "bus": 855,
      "gen": 210,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 5.312677548029222e-19,
      "q_op_pu": 0.21335124306353911,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 210,
      "bus": 882,
      "gen": 211,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -3.968281020803514e-18,
      "q_op_pu": -0.2999999999999999,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 211,
      "bus": 883,
      "gen": 212,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -3.968281020803514e-18,
      "q_op_pu": -0.2999999999999999,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 212,
      "bus": 884,
      "gen": 213,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 1.3771857415243424e-18,
      "q_op_pu": 0.23356546532387587,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 213,
      "bus": 885,
      "gen": 214,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -4.8390968859215e-18,
      "q_op_pu": 0.26799478504394314,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 214,
      "bus": 886,
      "gen": 215,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 3.3810512585457935e-32,
      "q_op_pu": -2.3749443703411763e-15,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 215,
      "bus": 887,
      "gen": 216,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 3.587226261016437e-33,
      "q_op_pu": -7.619441724431178e-16,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 216,
      "bus": 888,
      "gen": 217,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -3.179280715104374e-20,
      "q_op_pu": -0.14078622969605908,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 217,
      "bus": 889,
      "gen": 218,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 9.632248235436235e-20,
      "q_op_pu": -0.14181029727211955,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 218,
      "bus": 890,
      "gen": 219,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 2.4641177772728636e-18,
      "q_op_pu": 0.25393242537396804,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 219,
      "bus": 891,
      "gen": 220,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 2.4641177772728636e-18,
      "q_op_pu": 0.25393242537396804,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 220,
      "bus": 892,
      "gen": 221,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -5.405022798900869e-34,
      "q_op_pu": -1.8983813864678193e-15,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 221,
      "bus": 893,
      "gen": 222,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -8.916732982590992e-34,
      "q_op_pu": -1.8864006019151637e-15,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 222,
      "bus": 894,
      "gen": 223,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 1.9329298069964966e-19,
      "q_op_pu": -0.022942772392817497,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 223,
      "bus": 895,
      "gen": 224,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -4.761880166242289e-19,
      "q_op_pu": 0.06826749355373939,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 224,
      "bus": 896,
      "gen": 225,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 1.3078854540633098e-19,
      "q_op_pu": 0.06816801399479244,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 225,
      "bus": 897,
      "gen": 226,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 6.376473738385237e-33,
      "q_op_pu": -6.174137782474014e-16,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 226,
      "bus": 898,
      "gen": 227,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -1.2803685493071233e-31,
      "q_op_pu": 1.2038810541083412e-15,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 227,
      "bus": 901,
      "gen": 228,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -1.0946145135073265e-18,
      "q_op_pu": 0.14855951088889013,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 228,
      "bus": 903,
      "gen": 229,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 1.1625353472942598e-19,
      "q_op_pu": -0.07895217956709269,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 229,
      "bus": 974,
      "gen": 230,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 2.166273287820283e-18,
      "q_op_pu": -0.29999999999999993,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 230,
      "bus": 975,
      "gen": 231,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -6.147484062534653e-20,
      "q_op_pu": -0.03821012977415426,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 231,
      "bus": 976,
      "gen": 232,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -5.4080150868609e-18,
      "q_op_pu": -0.3,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 232,
      "bus": 977,
      "gen": 233,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -2.811917656510477e-30,
      "q_op_pu": -9.172605524367628e-13,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 233,
      "bus": 978,
      "gen": 234,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -2.782514602148411e-19,
      "q_op_pu": -0.3,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 234,
      "bus": 979,
      "gen": 235,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -3.2437875324813666e-19,
      "q_op_pu": -0.30000000000000004,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 235,
      "bus": 980,
      "gen": 236,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 2.1581854483297963e-19,
      "q_op_pu": -0.07992470176109373,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 236,
      "bus": 981,
      "gen": 237,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 2.1581854483297963e-19,
      "q_op_pu": -0.07992470176109373,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 237,
      "bus": 982,
      "gen": 238,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -8.96545055596742e-19,
      "q_op_pu": -0.29999999999999993,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 238,
      "bus": 983,
      "gen": 239,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -6.147484062534653e-20,
      "q_op_pu": -0.03821012977415426,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 239,
      "bus": 984,
      "gen": 240,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 3.684439322857867e-33,
      "q_op_pu": -2.8934413992269386e-12,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 240,
      "bus": 985,
      "gen": 241,
      "sn_mva": 493.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -1.2456425638562355e-21,
      "q_op_pu": -0.37809735099395886,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 241,
      "bus": 1083,
      "gen": 242,
      "sn_mva": 493.0,
      "u": 1.0,
      "p_base_pu": 1.965,
      "p_op_pu": 0.42087278514390314,
      "q_op_pu": 0.12819308908256663,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 242,
      "bus": 1084,
      "gen": 243,
      "sn_mva": 493.0,
      "u": 1.0,
      "p_base_pu": 1.965,
      "p_op_pu": 0.42087278514390314,
      "q_op_pu": 0.12819308908256663,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 243,
      "bus": 1085,
      "gen": 244,
      "sn_mva": 501.1,
      "u": 1.0,
      "p_base_pu": 1.965,
      "p_op_pu": 0.42087278514390314,
      "q_op_pu": 0.12819308908256663,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 244,
      "bus": 1288,
      "gen": 245,
      "sn_mva": 501.1,
      "u": 1.0,
      "p_base_pu": 2.0055,
      "p_op_pu": 0.42954726239496077,
      "q_op_pu": 0.14324677599351626,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 245,
      "bus": 1289,
      "gen": 246,
      "sn_mva": 501.1,
      "u": 1.0,
      "p_base_pu": 2.0055,
      "p_op_pu": 0.42954726239496077,
      "q_op_pu": 0.14324677599351626,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 246,
      "bus": 1290,
      "gen": 247,
      "sn_mva": 505.0,
      "u": 1.0,
      "p_base_pu": 2.0055,
      "p_op_pu": 0.4295472623949608,
      "q_op_pu": 0.1432467759935163,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 247,
      "bus": 1323,
      "gen": 248,
      "sn_mva": 505.0,
      "u": 1.0,
      "p_base_pu": 2.025,
      "p_op_pu": 0.43372386255287715,
      "q_op_pu": 0.00662222914483214,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 248,
      "bus": 1324,
      "gen": 249,
      "sn_mva": 505.0,
      "u": 1.0,
      "p_base_pu": 2.025,
      "p_op_pu": 0.43372386255287715,
      "q_op_pu": 0.00662222914483214,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 249,
      "bus": 1325,
      "gen": 250,
      "sn_mva": 688.8052,
      "u": 1.0,
      "p_base_pu": 2.025,
      "p_op_pu": 0.4337238625528773,
      "q_op_pu": 0.00662222914483214,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 250,
      "bus": 1327,
      "gen": 251,
      "sn_mva": 698.7814000000001,
      "u": 1.0,
      "p_base_pu": 2.944026,
      "p_op_pu": 1.0200000000000002,
      "q_op_pu": 0.2000490473182134,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 251,
      "bus": 1372,
      "gen": 252,
      "sn_mva": 700.0,
      "u": 1.0,
      "p_base_pu": 2.993907,
      "p_op_pu": 1.2599999999999998,
      "q_op_pu": 0.15652023973024537,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 252,
      "bus": 1374,
      "gen": 253,
      "sn_mva": 223.0,
      "u": 1.0,
      "p_base_pu": 0.615,
      "p_op_pu": 0.1317235434419849,
      "q_op_pu": -0.0673445384247115,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 253,
      "bus": 1375,
      "gen": 254,
      "sn_mva": 223.0,
      "u": 1.0,
      "p_base_pu": 0.615,
      "p_op_pu": 0.1317235434419849,
      "q_op_pu": -0.0673445384247115,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 254,
      "bus": 1376,
      "gen": 255,
      "sn_mva": 223.0,
      "u": 1.0,
      "p_base_pu": 0.615,
      "p_op_pu": 0.1317235434419849,
      "q_op_pu": -0.06809558618925325,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 255,
      "bus": 1377,
      "gen": 256,
      "sn_mva": 292.0,
      "u": 1.0,
      "p_base_pu": 0.615,
      "p_op_pu": 0.131723543441985,
      "q_op_pu": 0.013752761204213794,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 256,
      "bus": 1378,
      "gen": 257,
      "sn_mva": 574.0,
      "u": 1.0,
      "p_base_pu": 0.96,
      "p_op_pu": 0.20561723854358632,
      "q_op_pu": 0.006225849476808983,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 257,
      "bus": 1387,
      "gen": 258,
      "sn_mva": 540.1528000000001,
      "u": 1.0,
      "p_base_pu": 2.37,
      "p_op_pu": 0.5076175576544786,
      "q_op_pu": -0.05850426896833029,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 258,
      "bus": 1392,
      "gen": 259,
      "sn_mva": 540.1528000000001,
      "u": 1.0,
      "p_base_pu": 2.200764,
      "p_op_pu": 0.8639999999999999,
      "q_op_pu": 0.42024231165123727,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 259,
      "bus": 1393,
      "gen": 260,
      "sn_mva": 540.1528000000001,
      "u": 1.0,
      "p_base_pu": 2.200764,
      "p_op_pu": 0.8639999999999999,
      "q_op_pu": 0.42024231165123727,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 260,
      "bus": 1394,
      "gen": 261,
      "sn_mva": 540.1528000000001,
      "u": 1.0,
      "p_base_pu": 2.200764,
      "p_op_pu": 0.864,
      "q_op_pu": -0.20604121452027901,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 261,
      "bus": 1395,
      "gen": 262,
      "sn_mva": 594.6086,
      "u": 1.0,
      "p_base_pu": 2.200764,
      "p_op_pu": 0.8640000000000001,
      "q_op_pu": -0.20604121452027904,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 262,
      "bus": 1397,
      "gen": 263,
      "sn_mva": 1000.0,
      "u": 1.0,
      "p_base_pu": 2.473043,
      "p_op_pu": 1.8000000000000003,
      "q_op_pu": -1.105475411076039,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 263,
      "bus": 1398,
      "gen": 264,
      "sn_mva": 1000.0,
      "u": 1.0,
      "p_base_pu": 2.473043,
      "p_op_pu": 1.8000000000000003,
      "q_op_pu": -1.105475411076039,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 264,
      "bus": 1400,
      "gen": 265,
      "sn_mva": 1008.3333333333331,
      "u": 1.0,
      "p_base_pu": 2.320515,
      "p_op_pu": 1.8149999999999995,
      "q_op_pu": 0.6359239364812665,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 265,
      "bus": 1401,
      "gen": 266,
      "sn_mva": 1008.3333333333331,
      "u": 1.0,
      "p_base_pu": 2.32032,
      "p_op_pu": 1.8150000000000002,
      "q_op_pu": 0.5441935210337766,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 266,
      "bus": 1403,
      "gen": 267,
      "sn_mva": 257.5,
      "u": 1.0,
      "p_base_pu": 1.0575,
      "p_op_pu": 0.2265002393331692,
      "q_op_pu": 0.16009541742800648,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 267,
      "bus": 1405,
      "gen": 268,
      "sn_mva": 481.1668,
      "u": 1.0,
      "p_base_pu": 0.7875,
      "p_op_pu": 0.1686703909927856,
      "q_op_pu": 0.15891289511272308,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 268,
      "bus": 1407,
      "gen": 269,
      "sn_mva": 960.0,
      "u": 1.0,
      "p_base_pu": 1.905834,
      "p_op_pu": 1.7280000000000002,
      "q_op_pu": 0.4134874890998104,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 269,
      "bus": 1408,
      "gen": 270,
      "sn_mva": 960.0,
      "u": 1.0,
      "p_base_pu": 1.905834,
      "p_op_pu": 1.7280000000000002,
      "q_op_pu": 0.4134874890998104,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 270,
      "bus": 1409,
      "gen": 271,
      "sn_mva": 960.0,
      "u": 1.0,
      "p_base_pu": 1.905834,
      "p_op_pu": 1.7280000000000006,
      "q_op_pu": 0.4151738272633889,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 271,
      "bus": 1410,
      "gen": 272,
      "sn_mva": 960.0,
      "u": 1.0,
      "p_base_pu": 1.905765,
      "p_op_pu": 1.728,
      "q_op_pu": 0.3912548790410592,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 272,
      "bus": 1412,
      "gen": 273,
      "sn_mva": 430.0,
      "u": 1.0,
      "p_base_pu": 1.65,
      "p_op_pu": 0.35340462874678885,
      "q_op_pu": -0.11291804081892615,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 273,
      "bus": 1413,
      "gen": 274,
      "sn_mva": 430.0,
      "u": 1.0,
      "p_base_pu": 1.65,
      "p_op_pu": 0.3534046287467888,
      "q_op_pu": -0.1122856445096839,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 274,
      "bus": 1415,
      "gen": 275,
      "sn_mva": 430.0,
      "u": 1.0,
      "p_base_pu": 1.65,
      "p_op_pu": 0.35340462874678885,
      "q_op_pu": -0.11469010250916689,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 275,
      "bus": 1416,
      "gen": 276,
      "sn_mva": 380.8,
      "u": 1.0,
      "p_base_pu": 1.65,
      "p_op_pu": 0.35340462874678896,
      "q_op_pu": -0.11469010250916696,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 276,
      "bus": 1418,
      "gen": 277,
      "sn_mva": 206.6332,
      "u": 1.0,
      "p_base_pu": 1.404,
      "p_op_pu": 0.3007152113699948,
      "q_op_pu": -0.04861846064379583,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 277,
      "bus": 1420,
      "gen": 278,
      "sn_mva": 206.7418,
      "u": 1.0,
      "p_base_pu": 0.533166,
      "p_op_pu": 0.14472,
      "q_op_pu": 0.25026887655233865,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 278,
      "bus": 1422,
      "gen": 279,
      "sn_mva": 164.8,
      "u": 1.0,
      "p_base_pu": 0.533709,
      "p_op_pu": 0.14472000000000002,
      "q_op_pu": 0.25034924245248497,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 279,
      "bus": 1424,
      "gen": 280,
      "sn_mva": 236.08,
      "u": 1.0,
      "p_base_pu": 0.324,
      "p_op_pu": 0.06939581800846037,
      "q_op_pu": 0.013990524264725064,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 280,
      "bus": 1426,
      "gen": 281,
      "sn_mva": 171.28,
      "u": 1.0,
      "p_base_pu": 0.6804000000000001,
      "p_op_pu": 0.14573121781776677,
      "q_op_pu": 0.058421914408750726,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 281,
      "bus": 1428,
      "gen": 282,
      "sn_mva": 182.08,
      "u": 1.0,
      "p_base_pu": 0.3564,
      "p_op_pu": 0.0763353998093064,
      "q_op_pu": 0.07124895969673986,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 282,
      "bus": 1430,
      "gen": 283,
      "sn_mva": 235.0,
      "u": 1.0,
      "p_base_pu": 0.4104,
      "p_op_pu": 0.08790136947738313,
      "q_op_pu": -0.009715563079384235,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 283,
      "bus": 1432,
      "gen": 284,
      "sn_mva": 331.84,
      "u": 1.0,
      "p_base_pu": 0.675,
      "p_op_pu": 0.1445746208509591,
      "q_op_pu": 0.011270573531023155,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 284,
      "bus": 1434,
      "gen": 285,
      "sn_mva": 331.84,
      "u": 1.0,
      "p_base_pu": 1.1592,
      "p_op_pu": 0.2482828155413804,
      "q_op_pu": -0.012055690896545589,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 285,
      "bus": 1436,
      "gen": 286,
      "sn_mva": 331.84,
      "u": 1.0,
      "p_base_pu": 1.1592,
      "p_op_pu": 0.2482828155413804,
      "q_op_pu": -0.012055690896545589,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 286,
      "bus": 1438,
      "gen": 287,
      "sn_mva": 169.12,
      "u": 1.0,
      "p_base_pu": 1.1592,
      "p_op_pu": 0.24828281554138026,
      "q_op_pu": -0.012055690896545575,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 287,
      "bus": 1440,
      "gen": 288,
      "sn_mva": 460.0,
      "u": 1.0,
      "p_base_pu": 0.3456,
      "p_op_pu": 0.07402220587569111,
      "q_op_pu": 0.007491091935714872,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 288,
      "bus": 1683,
      "gen": 289,
      "sn_mva": 199.0,
      "u": 1.0,
      "p_base_pu": 1.8,
      "p_op_pu": 0.3855323222692243,
      "q_op_pu": 0.43963486456557466,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 289,
      "bus": 1728,
      "gen": 290,
      "sn_mva": 141.04,
      "u": 1.0,
      "p_base_pu": 0.495,
      "p_op_pu": 0.10602138862403672,
      "q_op_pu": 0.035842579009898116,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 290,
      "bus": 1786,
      "gen": 291,
      "sn_mva": 125.92,
      "u": 1.0,
      "p_base_pu": 0.2052,
      "p_op_pu": 0.043950684738691535,
      "q_op_pu": -0.01125327971408418,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 291,
      "bus": 1788,
      "gen": 292,
      "sn_mva": 160.48,
      "u": 1.0,
      "p_base_pu": 0.1296,
      "p_op_pu": 0.027758327203384142,
      "q_op_pu": -0.02443949273139112,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 292,
      "bus": 1790,
      "gen": 293,
      "sn_mva": 162.64,
      "u": 1.0,
      "p_base_pu": 0.3024,
      "p_op_pu": 0.0647694301412297,
      "q_op_pu": 0.016860798079995177,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 293,
      "bus": 1792,
      "gen": 294,
      "sn_mva": 118.72,
      "u": 1.0,
      "p_base_pu": 0.3132,
      "p_op_pu": 0.06708262407484498,
      "q_op_pu": -0.007828359969433726,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 294,
      "bus": 1794,
      "gen": 295,
      "sn_mva": 146.02,
      "u": 1.0,
      "p_base_pu": 0.09359999999999999,
      "p_op_pu": 0.02004768075799966,
      "q_op_pu": -0.023338408287975065,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 295,
      "bus": 1796,
      "gen": 296,
      "sn_mva": 179.92,
      "u": 1.0,
      "p_base_pu": 0.2301,
      "p_op_pu": 0.0492838818634158,
      "q_op_pu": -0.012901325085719478,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 296,
      "bus": 1798,
      "gen": 297,
      "sn_mva": 179.92,
      "u": 1.0,
      "p_base_pu": 0.3996,
      "p_op_pu": 0.0855881755437678,
      "q_op_pu": 0.012473463825064373,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 297,
      "bus": 1800,
      "gen": 298,
      "sn_mva": 140.5,
      "u": 1.0,
      "p_base_pu": 0.3996,
      "p_op_pu": 0.08558817554376781,
      "q_op_pu": 0.012473463825064372,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 298,
      "bus": 1802,
      "gen": 299,
      "sn_mva": 164.8,
      "u": 1.0,
      "p_base_pu": 0.2025,
      "p_op_pu": 0.04337238625528772,
      "q_op_pu": -0.04874383565525945,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 299,
      "bus": 1804,
      "gen": 300,
      "sn_mva": 209.28,
      "u": 1.0,
      "p_base_pu": 0.324,
      "p_op_pu": 0.06939581800846037,
      "q_op_pu": -0.08351542062561547,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 300,
      "bus": 1806,
      "gen": 301,
      "sn_mva": 151.84,
      "u": 1.0,
      "p_base_pu": 0.5464,
      "p_op_pu": 0.1170304782710578,
      "q_op_pu": 0.05872508433984071,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 301,
      "bus": 1812,
      "gen": 302,
      "sn_mva": 151.84,
      "u": 1.0,
      "p_base_pu": 0.2592,
      "p_op_pu": 0.05551665440676829,
      "q_op_pu": -0.055116623921605705,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 302,
      "bus": 1814,
      "gen": 303,
      "sn_mva": 148.0,
      "u": 1.0,
      "p_base_pu": 0.2592,
      "p_op_pu": 0.05551665440676827,
      "q_op_pu": -0.05511662392160569,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 303,
      "bus": 1824,
      "gen": 304,
      "sn_mva": 148.0,
      "u": 1.0,
      "p_base_pu": 0.24,
      "p_op_pu": 0.05140430963589657,
      "q_op_pu": -0.003863686766887828,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 304,
      "bus": 1826,
      "gen": 305,
      "sn_mva": 162.64,
      "u": 1.0,
      "p_base_pu": 0.24,
      "p_op_pu": 0.05140430963589657,
      "q_op_pu": 0.0025485349619718085,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 305,
      "bus": 1828,
      "gen": 306,
      "sn_mva": 157.3,
      "u": 1.0,
      "p_base_pu": 0.3132,
      "p_op_pu": 0.067082624074845,
      "q_op_pu": -0.03926879171586195,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 306,
      "bus": 1830,
      "gen": 307,
      "sn_mva": 132.4,
      "u": 1.0,
      "p_base_pu": 0.2865,
      "p_op_pu": 0.06136389462785151,
      "q_op_pu": -0.0017743449400201357,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 307,
      "bus": 1834,
      "gen": 308,
      "sn_mva": 164.8,
      "u": 1.0,
      "p_base_pu": 0.162,
      "p_op_pu": 0.03469790900423018,
      "q_op_pu": -0.029196354794163572,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 308,
      "bus": 1838,
      "gen": 309,
      "sn_mva": 175.0,
      "u": 1.0,
      "p_base_pu": 0.324,
      "p_op_pu": 0.06939581800846037,
      "q_op_pu": 0.0660254194688754,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 309,
      "bus": 1840,
      "gen": 310,
      "sn_mva": 175.0,
      "u": 1.0,
      "p_base_pu": 0.375,
      "p_op_pu": 0.08031923380608835,
      "q_op_pu": -0.030391333393854816,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 310,
      "bus": 1842,
      "gen": 311,
      "sn_mva": 199.36,
      "u": 1.0,
      "p_base_pu": 0.375,
      "p_op_pu": 0.08031923380608835,
      "q_op_pu": -0.013132230591346414,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 311,
      "bus": 1844,
      "gen": 312,
      "sn_mva": 199.36,
      "u": 1.0,
      "p_base_pu": 0.4968,
      "p_op_pu": 0.1064069209463059,
      "q_op_pu": 0.0011591438421821535,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 312,
      "bus": 1846,
      "gen": 313,
      "sn_mva": 169.0,
      "u": 1.0,
      "p_base_pu": 0.4968,
      "p_op_pu": 0.1064069209463059,
      "q_op_pu": 0.00858021577268214,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 313,
      "bus": 1848,
      "gen": 314,
      "sn_mva": 169.0,
      "u": 1.0,
      "p_base_pu": 0.345,
      "p_op_pu": 0.07389369510160135,
      "q_op_pu": -0.06029659888993092,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 314,
      "bus": 1849,
      "gen": 315,
      "sn_mva": 149.5,
      "u": 1.0,
      "p_base_pu": 0.345,
      "p_op_pu": 0.07389369510160126,
      "q_op_pu": -0.05630650589128914,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 315,
      "bus": 1852,
      "gen": 316,
      "sn_mva": 417.6866,
      "u": 1.0,
      "p_base_pu": 0.2475,
      "p_op_pu": 0.053010694312018325,
      "q_op_pu": 0.02856972102951556,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 316,
      "bus": 1854,
      "gen": 317,
      "sn_mva": 417.589,
      "u": 1.0,
      "p_base_pu": 1.588433,
      "p_op_pu": 0.44999999999999984,
      "q_op_pu": -0.4330781833533278,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 317,
      "bus": 1855,
      "gen": 318,
      "sn_mva": 600.0,
      "u": 1.0,
      "p_base_pu": 1.587945,
      "p_op_pu": 0.45000000000000007,
      "q_op_pu": -0.4249215776560035,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 318,
      "bus": 1857,
      "gen": 319,
      "sn_mva": 211.0,
      "u": 1.0,
      "p_base_pu": 0.075,
      "p_op_pu": 0.016063846761217675,
      "q_op_pu": -0.005335641016232015,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 319,
      "bus": 1861,
      "gen": 320,
      "sn_mva": 128.08,
      "u": 1.0,
      "p_base_pu": 0.555,
      "p_op_pu": 0.1188724660330108,
      "q_op_pu": -0.13127160856112435,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 320,
      "bus": 1863,
      "gen": 321,
      "sn_mva": 128.08,
      "u": 1.0,
      "p_base_pu": 0.1404,
      "p_op_pu": 0.030071521136999478,
      "q_op_pu": -0.008399672309177722,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 321,
      "bus": 1865,
      "gen": 322,
      "sn_mva": 165.1,
      "u": 1.0,
      "p_base_pu": 0.1404,
      "p_op_pu": 0.03007152113699949,
      "q_op_pu": 0.0194656447704922,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 322,
      "bus": 1867,
      "gen": 323,
      "sn_mva": 122.46,
      "u": 1.0,
      "p_base_pu": 0.3255,
      "p_op_pu": 0.06971709494368471,
      "q_op_pu": -0.027514652289250374,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 323,
      "bus": 1873,
      "gen": 324,
      "sn_mva": 130.0,
      "u": 1.0,
      "p_base_pu": 0.1123,
      "p_op_pu": 0.024052933217129938,
      "q_op_pu": -0.008690220244832273,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 324,
      "bus": 1875,
      "gen": 325,
      "sn_mva": 130.0,
      "u": 1.0,
      "p_base_pu": 0.15,
      "p_op_pu": 0.03212769352243535,
      "q_op_pu": 0.008116221442106126,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 325,
      "bus": 1876,
      "gen": 326,
      "sn_mva": 130.0,
      "u": 1.0,
      "p_base_pu": 0.15,
      "p_op_pu": 0.03212769352243535,
      "q_op_pu": 0.008116221442106126,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 326,
      "bus": 1877,
      "gen": 327,
      "sn_mva": 145.0,
      "u": 1.0,
      "p_base_pu": 0.15,
      "p_op_pu": 0.03212769352243535,
      "q_op_pu": 0.00811622144210613,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 327,
      "bus": 1886,
      "gen": 328,
      "sn_mva": 124.9,
      "u": 1.0,
      "p_base_pu": 0.225,
      "p_op_pu": 0.04819154028365302,
      "q_op_pu": 0.030928896962573057,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 328,
      "bus": 1892,
      "gen": 329,
      "sn_mva": 240.4,
      "u": 1.0,
      "p_base_pu": 0.1245,
      "p_op_pu": 0.026665985623621352,
      "q_op_pu": -0.059570240564487724,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 329,
      "bus": 1894,
      "gen": 330,
      "sn_mva": 155.98,
      "u": 1.0,
      "p_base_pu": 0.7020000000000001,
      "p_op_pu": 0.15035760568499745,
      "q_op_pu": -0.1458409740532425,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 330,
      "bus": 1896,
      "gen": 331,
      "sn_mva": 139.96,
      "u": 1.0,
      "p_base_pu": 0.2799,
      "p_op_pu": 0.05995027611286436,
      "q_op_pu": -0.05366096672584342,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 331,
      "bus": 1898,
      "gen": 332,
      "sn_mva": 251.2,
      "u": 1.0,
      "p_base_pu": 0.1998,
      "p_op_pu": 0.04279408777188389,
      "q_op_pu": -0.02518524026962202,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 332,
      "bus": 1902,
      "gen": 333,
      "sn_mva": 452.0236,
      "u": 1.0,
      "p_base_pu": 0.7559999999999999,
      "p_op_pu": 0.1619235753530741,
      "q_op_pu": -0.020880701290081606,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 333,
      "bus": 1904,
      "gen": 334,
      "sn_mva": 620.0,
      "u": 1.0,
      "p_base_pu": 1.760118,
      "p_op_pu": 1.1160000000000003,
      "q_op_pu": -0.8126066794578508,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 334,
      "bus": 1906,
      "gen": 335,
      "sn_mva": 590.0,
      "u": 1.0,
      "p_base_pu": 1.759396,
      "p_op_pu": 1.0620000000000005,
      "q_op_pu": -0.8225805252024168,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 335,
      "bus": 1908,
      "gen": 336,
      "sn_mva": 450.9788,
      "u": 1.0,
      "p_base_pu": 1.754977,
      "p_op_pu": 0.798,
      "q_op_pu": -0.35190118710339036,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 336,
      "bus": 1910,
      "gen": 337,
      "sn_mva": 451.0404,
      "u": 1.0,
      "p_base_pu": 1.754894,
      "p_op_pu": 0.7979999999999999,
      "q_op_pu": -0.3151590586084238,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 337,
      "bus": 1912,
      "gen": 338,
      "sn_mva": 443.3333333333333,
      "u": 1.0,
      "p_base_pu": 1.755202,
      "p_op_pu": 0.7979999999999995,
      "q_op_pu": -0.31290329851225485,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 338,
      "bus": 1914,
      "gen": 339,
      "sn_mva": 150.4,
      "u": 1.0,
      "p_base_pu": 0.2708,
      "p_op_pu": 0.05800119603916995,
      "q_op_pu": -0.04609603898138458,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 339,
      "bus": 1916,
      "gen": 340,
      "sn_mva": 155.86,
      "u": 1.0,
      "p_base_pu": 0.252,
      "p_op_pu": 0.053974525117691394,
      "q_op_pu": 0.014786509789262707,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 340,
      "bus": 1918,
      "gen": 341,
      "sn_mva": 220.0,
      "u": 1.0,
      "p_base_pu": 0.2793,
      "p_op_pu": 0.05982176533877464,
      "q_op_pu": -0.050854175037894064,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 341,
      "bus": 1920,
      "gen": 342,
      "sn_mva": 220.0,
      "u": 1.0,
      "p_base_pu": 0.6,
      "p_op_pu": 0.1285107740897414,
      "q_op_pu": 0.01252303941605732,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 342,
      "bus": 1922,
      "gen": 343,
      "sn_mva": 220.0,
      "u": 1.0,
      "p_base_pu": 0.6,
      "p_op_pu": 0.1285107740897414,
      "q_op_pu": 0.012592535471239985,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 343,
      "bus": 1924,
      "gen": 344,
      "sn_mva": 197.5,
      "u": 1.0,
      "p_base_pu": 0.6,
      "p_op_pu": 0.12851077408974138,
      "q_op_pu": 0.012425197868687858,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 344,
      "bus": 1926,
      "gen": 345,
      "sn_mva": 115.6,
      "u": 1.0,
      "p_base_pu": 0.4875,
      "p_op_pu": 0.10441500394791484,
      "q_op_pu": 0.07072299341104693,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 345,
      "bus": 1928,
      "gen": 346,
      "sn_mva": 136.0,
      "u": 1.0,
      "p_base_pu": 0.078,
      "p_op_pu": 0.016706400631666386,
      "q_op_pu": -0.026044815115036816,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 346,
      "bus": 1930,
      "gen": 347,
      "sn_mva": 244.72,
      "u": 1.0,
      "p_base_pu": 0.18,
      "p_op_pu": 0.0385532322269224,
      "q_op_pu": -0.05697345013307593,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 347,
      "bus": 1932,
      "gen": 348,
      "sn_mva": 140.5,
      "u": 1.0,
      "p_base_pu": 0.7236,
      "p_op_pu": 0.15498399355222806,
      "q_op_pu": -0.20311214192431257,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 348,
      "bus": 1939,
      "gen": 349,
      "sn_mva": 146.2,
      "u": 1.0,
      "p_base_pu": 0.2025,
      "p_op_pu": 0.04337238625528773,
      "q_op_pu": -0.01109466485638039,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 349,
      "bus": 1941,
      "gen": 350,
      "sn_mva": 115.0,
      "u": 1.0,
      "p_base_pu": 0.231,
      "p_op_pu": 0.04947664802455044,
      "q_op_pu": -0.07945524505137837,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 350,
      "bus": 2028,
      "gen": 351,
      "sn_mva": 118.6,
      "u": 1.0,
      "p_base_pu": 0.075,
      "p_op_pu": 0.01606384676121767,
      "q_op_pu": 0.001138156644390347,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 351,
      "bus": 2039,
      "gen": 352,
      "sn_mva": 118.6,
      "u": 1.0,
      "p_base_pu": 0.09300000000000001,
      "p_op_pu": 0.019919169983909916,
      "q_op_pu": -0.033488538802047635,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 352,
      "bus": 2040,
      "gen": 353,
      "sn_mva": 175.0,
      "u": 1.0,
      "p_base_pu": 0.09300000000000001,
      "p_op_pu": 0.01991916998390992,
      "q_op_pu": -0.03348853880204765,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 353,
      "bus": 2074,
      "gen": 354,
      "sn_mva": 145.0,
      "u": 1.0,
      "p_base_pu": 0.375,
      "p_op_pu": 0.08031923380608842,
      "q_op_pu": 2.1225498585478175e-06,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 354,
      "bus": 2090,
      "gen": 355,
      "sn_mva": 232.0,
      "u": 1.0,
      "p_base_pu": 0.225,
      "p_op_pu": 0.04819154028365303,
      "q_op_pu": 5.917063390420332e-07,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 355,
      "bus": 2212,
      "gen": 356,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.66,
      "p_op_pu": 0.14136185149871552,
      "q_op_pu": -0.16761247775591692,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 356,
      "bus": 352,
      "gen": 357,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 2.394361057989152e-20,
      "q_op_pu": -0.30000000000000016,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 357,
      "bus": 353,
      "gen": 358,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 6.503098084740894e-21,
      "q_op_pu": -0.3,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 358,
      "bus": 425,
      "gen": 359,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -7.86771443560383e-19,
      "q_op_pu": 0.9336501169752711,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 359,
      "bus": 572,
      "gen": 360,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -2.2441047605824002e-18,
      "q_op_pu": -0.29999999999999993,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 360,
      "bus": 574,
      "gen": 361,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 2.939374965518341e-19,
      "q_op_pu": -0.29999999999999993,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 361,
      "bus": 585,
      "gen": 362,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -5.388753927878966e-18,
      "q_op_pu": -0.30000000000000004,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 362,
      "bus": 535,
      "gen": 363,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -1.4695337867641793e-20,
      "q_op_pu": -0.003670249461862419,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 363,
      "bus": 560,
      "gen": 364,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 1.1089898368909079e-18,
      "q_op_pu": -0.3,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 364,
      "bus": 560,
      "gen": 365,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 1.1089898368909079e-18,
      "q_op_pu": -0.3,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 365,
      "bus": 412,
      "gen": 366,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 1.1883836383581202e-18,
      "q_op_pu": -0.30000000000000004,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 366,
      "bus": 405,
      "gen": 367,
      "sn_mva": 727.6082,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -5.996224271585038e-19,
      "q_op_pu": -1.0854737102228726,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 367,
      "bus": 408,
      "gen": 368,
      "sn_mva": 727.6082,
      "u": 1.0,
      "p_base_pu": 3.138041,
      "p_op_pu": 0.6721201300589102,
      "q_op_pu": 0.9831565255937706,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 368,
      "bus": 408,
      "gen": 369,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 3.138041,
      "p_op_pu": 0.6721201300589108,
      "q_op_pu": 0.983156525593772,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 369,
      "bus": 374,
      "gen": 370,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 7.074092145612484e-20,
      "q_op_pu": -0.3,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 370,
      "bus": 374,
      "gen": 371,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 7.074092145612484e-20,
      "q_op_pu": -0.3,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 371,
      "bus": 422,
      "gen": 372,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -2.6215987028926798e-19,
      "q_op_pu": -0.04882688987079641,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 372,
      "bus": 422,
      "gen": 373,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -8.646887141948656e-20,
      "q_op_pu": -0.0488268898707977,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 373,
      "bus": 425,
      "gen": 374,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -7.86771443560383e-19,
      "q_op_pu": 0.9336501169752711,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 374,
      "bus": 425,
      "gen": 375,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -7.868691809488264e-19,
      "q_op_pu": 0.9336501169752736,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 375,
      "bus": 348,
      "gen": 376,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 1.3736157689432772e-18,
      "q_op_pu": -0.30000000000000004,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 376,
      "bus": 359,
      "gen": 377,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 1.637427338069371e-18,
      "q_op_pu": -0.3000000000000002,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 377,
      "bus": 359,
      "gen": 378,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 1.637427338069371e-18,
      "q_op_pu": -0.3000000000000002,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 378,
      "bus": 444,
      "gen": 379,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 2.1114998563762133e-18,
      "q_op_pu": -0.0334369660270936,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 379,
      "bus": 522,
      "gen": 380,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -1.258756790855298e-16,
      "q_op_pu": 1.1685316937520864,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 380,
      "bus": 541,
      "gen": 381,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 1.8103543597270918e-18,
      "q_op_pu": -0.3,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 381,
      "bus": 347,
      "gen": 382,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -8.880695560441232e-20,
      "q_op_pu": -0.3,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 382,
      "bus": 565,
      "gen": 383,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 4.464558226601685e-18,
      "q_op_pu": -0.3,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 383,
      "bus": 614,
      "gen": 384,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -2.957833040778068e-19,
      "q_op_pu": -0.29999999999999993,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 384,
      "bus": 546,
      "gen": 385,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -1.3144505903796064e-18,
      "q_op_pu": -0.3000000000000001,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 385,
      "bus": 544,
      "gen": 386,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -1.5823858420315875e-19,
      "q_op_pu": -0.036221890316161034,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 386,
      "bus": 533,
      "gen": 387,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -6.244764833391205e-19,
      "q_op_pu": -0.30000000000000004,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 387,
      "bus": 364,
      "gen": 388,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -3.628559375187309e-18,
      "q_op_pu": -0.30000000000000004,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 388,
      "bus": 606,
      "gen": 389,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 8.149027895045009e-19,
      "q_op_pu": -0.3,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 389,
      "bus": 606,
      "gen": 390,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 8.149027895045009e-19,
      "q_op_pu": -0.3,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 390,
      "bus": 567,
      "gen": 391,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 3.7168631441133536e-18,
      "q_op_pu": -0.2999999999999998,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 391,
      "bus": 614,
      "gen": 392,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -2.957833040778068e-19,
      "q_op_pu": -0.29999999999999993,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 392,
      "bus": 624,
      "gen": 393,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -2.7791980949640858e-21,
      "q_op_pu": 0.2875359443041907,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 393,
      "bus": 439,
      "gen": 394,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 3.011644392034661e-20,
      "q_op_pu": -0.29999999999999993,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 394,
      "bus": 431,
      "gen": 206,
      "sn_mva": 1666.6666666666665,
      "u": 1.0,
      "p_base_pu": 3.106326543518499,
      "p_op_pu": 2.9999999998653175,
      "q_op_pu": -5.225147835236427,
      "area": 1,
      "slack_linked": true,
      "exciters": [],
      "governors": [],
      "pss": []
    }
  ],
  "generator_trip_rule": "largest in-service synchronous machines by MVA rating (ties: |P|, idx) not linked to the slack; trip sets u=0 on the machine and every linked exciter/governor/PSS",
  "generator_trip_machines": [
    204,
    29,
    33,
    30,
    31,
    32
  ],
  "load_disconnection_rule": "largest |q0| in-service PQ loads (n_blocks/2), signed; q<0 loads flagged",
  "redispatch": {
    "channel": "classical-machine mechanical power tm0 (no governors in the case)",
    "partition": "spectral bisection (median split of the Fiedler vector of the 1/|x| Laplacian)",
    "net_export_mw": {
      "A": -2567.4432283449223,
      "B": 3070.5501651016434
    },
    "n_pairs": 3,
    "pairing_rule": "down units in exporting, up units in importing (pseudo-)areas, ranked by P; a pair is used only if the down unit stays above max(must-run, governor VMIN) and the up unit below min(governor VMAX, capability) after the 20 % exchange",
    "n_down_candidates": 140,
    "n_down_with_headroom": 0
  },
  "control_notes": {
    "avr_vref": "not available: the case has no exciter models (classical machines, constant EMF)"
  },
  "event_family_counts": {
    "plant_trip": 20,
    "fixed_pf_ramp": 20,
    "load_disconnection": 10,
    "generator_trip": 6,
    "generation_redispatch": 3,
    "shunt_reactor_disconnection": 5,
    "capacitor_switching": 2,
    "line_energization": 2
  },
  "control_class_counts": {
    "statcom": 5,
    "plant_q_command": 20,
    "avr_vref": 0,
    "fast_reactor": 5,
    "manual_reactor": 5
  },
  "events": [
    {
      "event_id": "plant_trip:RES01",
      "family": "plant_trip",
      "kind": "switch",
      "description": "trip of plant RES01 (758.4 MW, -249.3 Mvar)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES01",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [
        "RES01"
      ],
      "metadata": {
        "asset_id": "RES01",
        "bus": 900001,
        "hv_bus": 163,
        "p_mw": 758.4001455789484,
        "q_mvar": -249.27407321713622,
        "cluster": 0
      }
    },
    {
      "event_id": "plant_trip:RES02",
      "family": "plant_trip",
      "kind": "switch",
      "description": "trip of plant RES02 (580.8 MW, -190.9 Mvar)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES02",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [
        "RES02"
      ],
      "metadata": {
        "asset_id": "RES02",
        "bus": 900002,
        "hv_bus": 98,
        "p_mw": 580.8235261263166,
        "q_mvar": -190.90746095166043,
        "cluster": 0
      }
    },
    {
      "event_id": "plant_trip:RES03",
      "family": "plant_trip",
      "kind": "switch",
      "description": "trip of plant RES03 (869.4 MW, -285.8 Mvar)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES03",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [
        "RES03"
      ],
      "metadata": {
        "asset_id": "RES03",
        "bus": 900003,
        "hv_bus": 323,
        "p_mw": 869.3855327368431,
        "q_mvar": -285.7532058830585,
        "cluster": 0
      }
    },
    {
      "event_id": "plant_trip:RES04",
      "family": "plant_trip",
      "kind": "switch",
      "description": "trip of plant RES04 (691.8 MW, -227.4 Mvar)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES04",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [
        "RES04"
      ],
      "metadata": {
        "asset_id": "RES04",
        "bus": 900004,
        "hv_bus": 358,
        "p_mw": 691.8089132842114,
        "q_mvar": -227.38659361758278,
        "cluster": 0
      }
    },
    {
      "event_id": "plant_trip:RES05",
      "family": "plant_trip",
      "kind": "switch",
      "description": "trip of plant RES05 (514.2 MW, -169.0 Mvar)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES05",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [
        "RES05"
      ],
      "metadata": {
        "asset_id": "RES05",
        "bus": 900005,
        "hv_bus": 315,
        "p_mw": 514.2322938315797,
        "q_mvar": -169.01998135210704,
        "cluster": 0
      }
    },
    {
      "event_id": "plant_trip:RES06",
      "family": "plant_trip",
      "kind": "switch",
      "description": "trip of plant RES06 (802.8 MW, -263.9 Mvar)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES06",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [
        "RES06"
      ],
      "metadata": {
        "asset_id": "RES06",
        "bus": 900006,
        "hv_bus": 1406,
        "p_mw": 802.7943004421063,
        "q_mvar": -263.8657262835052,
        "cluster": 1
      }
    },
    {
      "event_id": "plant_trip:RES07",
      "family": "plant_trip",
      "kind": "switch",
      "description": "trip of plant RES07 (625.2 MW, -205.5 Mvar)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES07",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [
        "RES07"
      ],
      "metadata": {
        "asset_id": "RES07",
        "bus": 900007,
        "hv_bus": 1479,
        "p_mw": 625.2176809894745,
        "q_mvar": -205.4991140180294,
        "cluster": 1
      }
    },
    {
      "event_id": "plant_trip:RES08",
      "family": "plant_trip",
      "kind": "switch",
      "description": "trip of plant RES08 (913.8 MW, -300.3 Mvar)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES08",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [
        "RES08"
      ],
      "metadata": {
        "asset_id": "RES08",
        "bus": 900008,
        "hv_bus": 1445,
        "p_mw": 913.7796876000012,
        "q_mvar": -300.3448589494276,
        "cluster": 1
      }
    },
    {
      "event_id": "plant_trip:RES09",
      "family": "plant_trip",
      "kind": "switch",
      "description": "trip of plant RES09 (736.2 MW, -242.0 Mvar)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES09",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [
        "RES09"
      ],
      "metadata": {
        "asset_id": "RES09",
        "bus": 900009,
        "hv_bus": 1486,
        "p_mw": 736.2030681473693,
        "q_mvar": -241.97824668395174,
        "cluster": 1
      }
    },
    {
      "event_id": "plant_trip:RES10",
      "family": "plant_trip",
      "kind": "switch",
      "description": "trip of plant RES10 (558.6 MW, -183.6 Mvar)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES10",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [
        "RES10"
      ],
      "metadata": {
        "asset_id": "RES10",
        "bus": 900010,
        "hv_bus": 280,
        "p_mw": 558.6264486947375,
        "q_mvar": -183.61163441847594,
        "cluster": 1
      }
    },
    {
      "event_id": "plant_trip:RES11",
      "family": "plant_trip",
      "kind": "switch",
      "description": "trip of plant RES11 (847.2 MW, -278.5 Mvar)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES11",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [
        "RES11"
      ],
      "metadata": {
        "asset_id": "RES11",
        "bus": 900011,
        "hv_bus": 427,
        "p_mw": 847.1884553052641,
        "q_mvar": -278.4573793498741,
        "cluster": 2
      }
    },
    {
      "event_id": "plant_trip:RES12",
      "family": "plant_trip",
      "kind": "switch",
      "description": "trip of plant RES12 (669.6 MW, -220.1 Mvar)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES12",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [
        "RES12"
      ],
      "metadata": {
        "asset_id": "RES12",
        "bus": 900012,
        "hv_bus": 437,
        "p_mw": 669.6118358526325,
        "q_mvar": -220.09076708439835,
        "cluster": 2
      }
    },
    {
      "event_id": "plant_trip:RES13",
      "family": "plant_trip",
      "kind": "switch",
      "description": "trip of plant RES13 (492.0 MW, -161.7 Mvar)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES13",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [
        "RES13"
      ],
      "metadata": {
        "asset_id": "RES13",
        "bus": 900013,
        "hv_bus": 415,
        "p_mw": 492.0352164000006,
        "q_mvar": -161.7241548189225,
        "cluster": 2
      }
    },
    {
      "event_id": "plant_trip:RES14",
      "family": "plant_trip",
      "kind": "switch",
      "description": "trip of plant RES14 (780.6 MW, -256.6 Mvar)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES14",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [
        "RES14"
      ],
      "metadata": {
        "asset_id": "RES14",
        "bus": 900014,
        "hv_bus": 428,
        "p_mw": 780.5972230105273,
        "q_mvar": -256.56989975032064,
        "cluster": 2
      }
    },
    {
      "event_id": "plant_trip:RES15",
      "family": "plant_trip",
      "kind": "switch",
      "description": "trip of plant RES15 (603.0 MW, -198.2 Mvar)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES15",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [
        "RES15"
      ],
      "metadata": {
        "asset_id": "RES15",
        "bus": 900015,
        "hv_bus": 434,
        "p_mw": 603.0206035578955,
        "q_mvar": -198.20328748484488,
        "cluster": 2
      }
    },
    {
      "event_id": "plant_trip:RES16",
      "family": "plant_trip",
      "kind": "switch",
      "description": "trip of plant RES16 (891.6 MW, -293.0 Mvar)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES16",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [
        "RES16"
      ],
      "metadata": {
        "asset_id": "RES16",
        "bus": 900016,
        "hv_bus": 168,
        "p_mw": 891.5826101684221,
        "q_mvar": -293.04903241624305,
        "cluster": 3
      }
    },
    {
      "event_id": "plant_trip:RES17",
      "family": "plant_trip",
      "kind": "switch",
      "description": "trip of plant RES17 (714.0 MW, -234.7 Mvar)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES17",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [
        "RES17"
      ],
      "metadata": {
        "asset_id": "RES17",
        "bus": 900017,
        "hv_bus": 293,
        "p_mw": 714.0059907157904,
        "q_mvar": -234.6824201507673,
        "cluster": 3
      }
    },
    {
      "event_id": "plant_trip:RES18",
      "family": "plant_trip",
      "kind": "switch",
      "description": "trip of plant RES18 (536.4 MW, -176.3 Mvar)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES18",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [
        "RES18"
      ],
      "metadata": {
        "asset_id": "RES18",
        "bus": 900018,
        "hv_bus": 173,
        "p_mw": 536.4293712631586,
        "q_mvar": -176.31580788529146,
        "cluster": 3
      }
    },
    {
      "event_id": "plant_trip:RES19",
      "family": "plant_trip",
      "kind": "switch",
      "description": "trip of plant RES19 (825.0 MW, -271.2 Mvar)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES19",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [
        "RES19"
      ],
      "metadata": {
        "asset_id": "RES19",
        "bus": 900019,
        "hv_bus": 298,
        "p_mw": 824.9913778736855,
        "q_mvar": -271.1615528166897,
        "cluster": 3
      }
    },
    {
      "event_id": "plant_trip:RES20",
      "family": "plant_trip",
      "kind": "switch",
      "description": "trip of plant RES20 (647.4 MW, -212.8 Mvar)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES20",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [
        "RES20"
      ],
      "metadata": {
        "asset_id": "RES20",
        "bus": 900020,
        "hv_bus": 367,
        "p_mw": 647.4147584210534,
        "q_mvar": -212.79494055121387,
        "cluster": 3
      }
    },
    {
      "event_id": "fixed_pf_ramp:RES01",
      "family": "fixed_pf_ramp",
      "kind": "param",
      "description": "fixed-PF output ramp of RES01 to 70% over 0.5 s",
      "profile": {
        "kind": "ramp",
        "start_s": 0.0,
        "duration_s": 0.5,
        "description": "linear ramp over 0.5 s"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES01",
          "attr": "pref0",
          "base": 7.584001455789483,
          "value": 5.308801019052638
        },
        {
          "model": "PVD1",
          "idx": "RES01",
          "attr": "qref0",
          "base": -2.4902504816755853,
          "value": -1.7424282620284028
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "asset_id": "RES01",
        "bus": 900001,
        "dp_mw": -227.5200436736845,
        "dq_mvar": 74.78222196471826,
        "cluster": 0
      }
    },
    {
      "event_id": "fixed_pf_ramp:RES02",
      "family": "fixed_pf_ramp",
      "kind": "param",
      "description": "fixed-PF output ramp of RES02 to 70% over 0.5 s",
      "profile": {
        "kind": "ramp",
        "start_s": 0.0,
        "duration_s": 0.5,
        "description": "linear ramp over 0.5 s"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES02",
          "attr": "pref0",
          "base": 5.808235261263166,
          "value": 4.0657646828842156
        },
        {
          "model": "PVD1",
          "idx": "RES02",
          "attr": "qref0",
          "base": -1.9071674420662763,
          "value": -1.3344450592137709
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "asset_id": "RES02",
        "bus": 900002,
        "dp_mw": -174.247057837895,
        "dq_mvar": 57.27223828525053,
        "cluster": 0
      }
    },
    {
      "event_id": "fixed_pf_ramp:RES03",
      "family": "fixed_pf_ramp",
      "kind": "param",
      "description": "fixed-PF output ramp of RES03 to 70% over 0.5 s",
      "profile": {
        "kind": "ramp",
        "start_s": 0.0,
        "duration_s": 0.5,
        "description": "linear ramp over 0.5 s"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES03",
          "attr": "pref0",
          "base": 8.69385532736843,
          "value": 6.085698729157901
        },
        {
          "model": "PVD1",
          "idx": "RES03",
          "attr": "qref0",
          "base": -2.8546773814295263,
          "value": -1.9974177637862336
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "asset_id": "RES03",
        "bus": 900003,
        "dp_mw": -260.8156598210529,
        "dq_mvar": 85.72596176432927,
        "cluster": 0
      }
    },
    {
      "event_id": "fixed_pf_ramp:RES04",
      "family": "fixed_pf_ramp",
      "kind": "param",
      "description": "fixed-PF output ramp of RES04 to 70% over 0.5 s",
      "profile": {
        "kind": "ramp",
        "start_s": 0.0,
        "duration_s": 0.5,
        "description": "linear ramp over 0.5 s"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES04",
          "attr": "pref0",
          "base": 6.9180891328421135,
          "value": 4.842662392989479
        },
        {
          "model": "PVD1",
          "idx": "RES04",
          "attr": "qref0",
          "base": -2.271594341818037,
          "value": -1.5894345609700755
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "asset_id": "RES04",
        "bus": 900004,
        "dp_mw": -207.54267398526343,
        "dq_mvar": 68.21597808479613,
        "cluster": 0
      }
    },
    {
      "event_id": "fixed_pf_ramp:RES05",
      "family": "fixed_pf_ramp",
      "kind": "param",
      "description": "fixed-PF output ramp of RES05 to 70% over 0.5 s",
      "profile": {
        "kind": "ramp",
        "start_s": 0.0,
        "duration_s": 0.5,
        "description": "linear ramp over 0.5 s"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES05",
          "attr": "pref0",
          "base": 5.142322938315797,
          "value": 3.5996260568210574
        },
        {
          "model": "PVD1",
          "idx": "RES05",
          "attr": "qref0",
          "base": -1.6885113021430243,
          "value": -1.1814513581094515
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "asset_id": "RES05",
        "bus": 900005,
        "dp_mw": -154.26968814947392,
        "dq_mvar": 50.70599440335729,
        "cluster": 0
      }
    },
    {
      "event_id": "fixed_pf_ramp:RES06",
      "family": "fixed_pf_ramp",
      "kind": "param",
      "description": "fixed-PF output ramp of RES06 to 70% over 0.5 s",
      "profile": {
        "kind": "ramp",
        "start_s": 0.0,
        "duration_s": 0.5,
        "description": "linear ramp over 0.5 s"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES06",
          "attr": "pref0",
          "base": 8.027943004421063,
          "value": 5.619560103094744
        },
        {
          "model": "PVD1",
          "idx": "RES06",
          "attr": "qref0",
          "base": -2.636021241661043,
          "value": -1.8444240627902522
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "asset_id": "RES06",
        "bus": 900006,
        "dp_mw": -240.83829013263193,
        "dq_mvar": 79.15971788707911,
        "cluster": 1
      }
    },
    {
      "event_id": "fixed_pf_ramp:RES07",
      "family": "fixed_pf_ramp",
      "kind": "param",
      "description": "fixed-PF output ramp of RES07 to 70% over 0.5 s",
      "profile": {
        "kind": "ramp",
        "start_s": 0.0,
        "duration_s": 0.5,
        "description": "linear ramp over 0.5 s"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES07",
          "attr": "pref0",
          "base": 6.252176809894745,
          "value": 4.376523766926321
        },
        {
          "model": "PVD1",
          "idx": "RES07",
          "attr": "qref0",
          "base": -2.0529382020763682,
          "value": -1.4364408599928642
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "asset_id": "RES07",
        "bus": 900007,
        "dp_mw": -187.56530429684238,
        "dq_mvar": 61.6497342083504,
        "cluster": 1
      }
    },
    {
      "event_id": "fixed_pf_ramp:RES08",
      "family": "fixed_pf_ramp",
      "kind": "param",
      "description": "fixed-PF output ramp of RES08 to 70% over 0.5 s",
      "profile": {
        "kind": "ramp",
        "start_s": 0.0,
        "duration_s": 0.5,
        "description": "linear ramp over 0.5 s"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES08",
          "attr": "pref0",
          "base": 9.137796876000012,
          "value": 6.396457813200008
        },
        {
          "model": "PVD1",
          "idx": "RES08",
          "attr": "qref0",
          "base": -3.000448141787748,
          "value": -2.099413564809018
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "asset_id": "RES08",
        "bus": 900008,
        "dp_mw": -274.13390628000036,
        "dq_mvar": 90.10345769787304,
        "cluster": 1
      }
    },
    {
      "event_id": "fixed_pf_ramp:RES09",
      "family": "fixed_pf_ramp",
      "kind": "param",
      "description": "fixed-PF output ramp of RES09 to 70% over 0.5 s",
      "profile": {
        "kind": "ramp",
        "start_s": 0.0,
        "duration_s": 0.5,
        "description": "linear ramp over 0.5 s"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES09",
          "attr": "pref0",
          "base": 7.362030681473693,
          "value": 5.153421477031585
        },
        {
          "model": "PVD1",
          "idx": "RES09",
          "attr": "qref0",
          "base": -2.4173651019604687,
          "value": -1.6914303618418067
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "asset_id": "RES09",
        "bus": 900009,
        "dp_mw": -220.86092044421082,
        "dq_mvar": 72.59347401186619,
        "cluster": 1
      }
    },
    {
      "event_id": "fixed_pf_ramp:RES10",
      "family": "fixed_pf_ramp",
      "kind": "param",
      "description": "fixed-PF output ramp of RES10 to 70% over 0.5 s",
      "profile": {
        "kind": "ramp",
        "start_s": 0.0,
        "duration_s": 0.5,
        "description": "linear ramp over 0.5 s"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES10",
          "attr": "pref0",
          "base": 5.586264486947376,
          "value": 3.9103851408631627
        },
        {
          "model": "PVD1",
          "idx": "RES10",
          "attr": "qref0",
          "base": -1.8342820622961906,
          "value": -1.2834471589886967
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "asset_id": "RES10",
        "bus": 900010,
        "dp_mw": -167.5879346084213,
        "dq_mvar": 55.0834903307494,
        "cluster": 1
      }
    },
    {
      "event_id": "fixed_pf_ramp:RES11",
      "family": "fixed_pf_ramp",
      "kind": "param",
      "description": "fixed-PF output ramp of RES11 to 70% over 0.5 s",
      "profile": {
        "kind": "ramp",
        "start_s": 0.0,
        "duration_s": 0.5,
        "description": "linear ramp over 0.5 s"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES11",
          "attr": "pref0",
          "base": 8.471884553052641,
          "value": 5.930319187136848
        },
        {
          "model": "PVD1",
          "idx": "RES11",
          "attr": "qref0",
          "base": -2.781792001635758,
          "value": -1.9464198635445813
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "asset_id": "RES11",
        "bus": 900011,
        "dp_mw": -254.15653659157925,
        "dq_mvar": 83.53721380911766,
        "cluster": 2
      }
    },
    {
      "event_id": "fixed_pf_ramp:RES12",
      "family": "fixed_pf_ramp",
      "kind": "param",
      "description": "fixed-PF output ramp of RES12 to 70% over 0.5 s",
      "profile": {
        "kind": "ramp",
        "start_s": 0.0,
        "duration_s": 0.5,
        "description": "linear ramp over 0.5 s"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES12",
          "attr": "pref0",
          "base": 6.696118358526324,
          "value": 4.687282850968427
        },
        {
          "model": "PVD1",
          "idx": "RES12",
          "attr": "qref0",
          "base": -2.1987089619352305,
          "value": -1.5384366606660966
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "asset_id": "RES12",
        "bus": 900012,
        "dp_mw": -200.88355075578974,
        "dq_mvar": 66.02723012691338,
        "cluster": 2
      }
    },
    {
      "event_id": "fixed_pf_ramp:RES13",
      "family": "fixed_pf_ramp",
      "kind": "param",
      "description": "fixed-PF output ramp of RES13 to 70% over 0.5 s",
      "profile": {
        "kind": "ramp",
        "start_s": 0.0,
        "duration_s": 0.5,
        "description": "linear ramp over 0.5 s"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES13",
          "attr": "pref0",
          "base": 4.920352164000006,
          "value": 3.444246514800004
        },
        {
          "model": "PVD1",
          "idx": "RES13",
          "attr": "qref0",
          "base": -1.6156259222604379,
          "value": -1.1304534578056264
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "asset_id": "RES13",
        "bus": 900013,
        "dp_mw": -147.6105649200002,
        "dq_mvar": 48.51724644548115,
        "cluster": 2
      }
    },
    {
      "event_id": "fixed_pf_ramp:RES14",
      "family": "fixed_pf_ramp",
      "kind": "param",
      "description": "fixed-PF output ramp of RES14 to 70% over 0.5 s",
      "profile": {
        "kind": "ramp",
        "start_s": 0.0,
        "duration_s": 0.5,
        "description": "linear ramp over 0.5 s"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES14",
          "attr": "pref0",
          "base": 7.805972230105272,
          "value": 5.46418056107369
        },
        {
          "model": "PVD1",
          "idx": "RES14",
          "attr": "qref0",
          "base": -2.563135861576197,
          "value": -1.7934261623448453
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "asset_id": "RES14",
        "bus": 900014,
        "dp_mw": -234.17916690315818,
        "dq_mvar": 76.97096992313516,
        "cluster": 2
      }
    },
    {
      "event_id": "fixed_pf_ramp:RES15",
      "family": "fixed_pf_ramp",
      "kind": "param",
      "description": "fixed-PF output ramp of RES15 to 70% over 0.5 s",
      "profile": {
        "kind": "ramp",
        "start_s": 0.0,
        "duration_s": 0.5,
        "description": "linear ramp over 0.5 s"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES15",
          "attr": "pref0",
          "base": 6.030206035578955,
          "value": 4.2211442249052675
        },
        {
          "model": "PVD1",
          "idx": "RES15",
          "attr": "qref0",
          "base": -1.9800528220484668,
          "value": -1.3854429595873188
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "asset_id": "RES15",
        "bus": 900015,
        "dp_mw": -180.90618106736866,
        "dq_mvar": 59.4609862461148,
        "cluster": 2
      }
    },
    {
      "event_id": "fixed_pf_ramp:RES16",
      "family": "fixed_pf_ramp",
      "kind": "param",
      "description": "fixed-PF output ramp of RES16 to 70% over 0.5 s",
      "profile": {
        "kind": "ramp",
        "start_s": 0.0,
        "duration_s": 0.5,
        "description": "linear ramp over 0.5 s"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES16",
          "attr": "pref0",
          "base": 8.915826101684221,
          "value": 6.241078271178955
        },
        {
          "model": "PVD1",
          "idx": "RES16",
          "attr": "qref0",
          "base": -2.927562761711493,
          "value": -2.0484156643696245
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "asset_id": "RES16",
        "bus": 900016,
        "dp_mw": -267.4747830505267,
        "dq_mvar": 87.91470973418683,
        "cluster": 3
      }
    },
    {
      "event_id": "fixed_pf_ramp:RES17",
      "family": "fixed_pf_ramp",
      "kind": "param",
      "description": "fixed-PF output ramp of RES17 to 70% over 0.5 s",
      "profile": {
        "kind": "ramp",
        "start_s": 0.0,
        "duration_s": 0.5,
        "description": "linear ramp over 0.5 s"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES17",
          "attr": "pref0",
          "base": 7.140059907157904,
          "value": 4.998041935010533
        },
        {
          "model": "PVD1",
          "idx": "RES17",
          "attr": "qref0",
          "base": -2.3444797221746123,
          "value": -1.640432461605693
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "asset_id": "RES17",
        "bus": 900017,
        "dp_mw": -214.20179721473716,
        "dq_mvar": 70.40472605689196,
        "cluster": 3
      }
    },
    {
      "event_id": "fixed_pf_ramp:RES18",
      "family": "fixed_pf_ramp",
      "kind": "param",
      "description": "fixed-PF output ramp of RES18 to 70% over 0.5 s",
      "profile": {
        "kind": "ramp",
        "start_s": 0.0,
        "duration_s": 0.5,
        "description": "linear ramp over 0.5 s"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES18",
          "attr": "pref0",
          "base": 5.364293712631586,
          "value": 3.75500559884211
        },
        {
          "model": "PVD1",
          "idx": "RES18",
          "attr": "qref0",
          "base": -1.7613966822639706,
          "value": -1.2324492585801283
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "asset_id": "RES18",
        "bus": 900018,
        "dp_mw": -160.9288113789476,
        "dq_mvar": 52.89474236838424,
        "cluster": 3
      }
    },
    {
      "event_id": "fixed_pf_ramp:RES19",
      "family": "fixed_pf_ramp",
      "kind": "param",
      "description": "fixed-PF output ramp of RES19 to 70% over 0.5 s",
      "profile": {
        "kind": "ramp",
        "start_s": 0.0,
        "duration_s": 0.5,
        "description": "linear ramp over 0.5 s"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES19",
          "attr": "pref0",
          "base": 8.249913778736854,
          "value": 5.774939645115797
        },
        {
          "model": "PVD1",
          "idx": "RES19",
          "attr": "qref0",
          "base": -2.708906621688859,
          "value": -1.8954219631957376
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "asset_id": "RES19",
        "bus": 900019,
        "dp_mw": -247.49741336210565,
        "dq_mvar": 81.34846584931213,
        "cluster": 3
      }
    },
    {
      "event_id": "fixed_pf_ramp:RES20",
      "family": "fixed_pf_ramp",
      "kind": "param",
      "description": "fixed-PF output ramp of RES20 to 70% over 0.5 s",
      "profile": {
        "kind": "ramp",
        "start_s": 0.0,
        "duration_s": 0.5,
        "description": "linear ramp over 0.5 s"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES20",
          "attr": "pref0",
          "base": 6.4741475842105345,
          "value": 4.531903308947374
        },
        {
          "model": "PVD1",
          "idx": "RES20",
          "attr": "qref0",
          "base": -2.1258235821632825,
          "value": -1.4874387604397186
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "asset_id": "RES20",
        "bus": 900020,
        "dp_mw": -194.22442752631605,
        "dq_mvar": 63.83848217235639,
        "cluster": 3
      }
    },
    {
      "event_id": "load_disconnection:PQ_25",
      "family": "load_disconnection",
      "kind": "switch",
      "description": "disconnection of load PQ_25 at bus 408 (0.0 MW, +676.2 Mvar)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PQ",
          "idx": "PQ_25",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "load": "PQ_25",
        "bus": 408,
        "p_mw": 0.0,
        "q_mvar": 676.1999999999999,
        "negative_q": false
      }
    },
    {
      "event_id": "load_disconnection:PQ_296",
      "family": "load_disconnection",
      "kind": "switch",
      "description": "disconnection of load PQ_296 at bus 971 (440.5 MW, +200.7 Mvar)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PQ",
          "idx": "PQ_296",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "load": "PQ_296",
        "bus": 971,
        "p_mw": 440.4719999999999,
        "q_mvar": 200.65199999999996,
        "negative_q": false
      }
    },
    {
      "event_id": "load_disconnection:PQ_189",
      "family": "load_disconnection",
      "kind": "switch",
      "description": "disconnection of load PQ_189 at bus 818 (434.5 MW, +171.7 Mvar)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PQ",
          "idx": "PQ_189",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "load": "PQ_189",
        "bus": 818,
        "p_mw": 434.472,
        "q_mvar": 171.744,
        "negative_q": false
      }
    },
    {
      "event_id": "load_disconnection:PQ_249",
      "family": "load_disconnection",
      "kind": "switch",
      "description": "disconnection of load PQ_249 at bus 906 (369.4 MW, +168.3 Mvar)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PQ",
          "idx": "PQ_249",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "load": "PQ_249",
        "bus": 906,
        "p_mw": 369.42600000000004,
        "q_mvar": 168.3,
        "negative_q": false
      }
    },
    {
      "event_id": "load_disconnection:PQ_123",
      "family": "load_disconnection",
      "kind": "switch",
      "description": "disconnection of load PQ_123 at bus 745 (503.3 MW, +165.4 Mvar)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PQ",
          "idx": "PQ_123",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "load": "PQ_123",
        "bus": 745,
        "p_mw": 503.322,
        "q_mvar": 165.444,
        "negative_q": false
      }
    },
    {
      "event_id": "load_disconnection:PQ_106",
      "family": "load_disconnection",
      "kind": "switch",
      "description": "disconnection of load PQ_106 at bus 721 (236.0 MW, +133.4 Mvar)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PQ",
          "idx": "PQ_106",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "load": "PQ_106",
        "bus": 721,
        "p_mw": 235.968,
        "q_mvar": 133.41,
        "negative_q": false
      }
    },
    {
      "event_id": "load_disconnection:PQ_188",
      "family": "load_disconnection",
      "kind": "switch",
      "description": "disconnection of load PQ_188 at bus 817 (404.4 MW, +125.6 Mvar)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PQ",
          "idx": "PQ_188",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "load": "PQ_188",
        "bus": 817,
        "p_mw": 404.382,
        "q_mvar": 125.58,
        "negative_q": false
      }
    },
    {
      "event_id": "load_disconnection:PQ_100",
      "family": "load_disconnection",
      "kind": "switch",
      "description": "disconnection of load PQ_100 at bus 715 (393.6 MW, +118.9 Mvar)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PQ",
          "idx": "PQ_100",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "load": "PQ_100",
        "bus": 715,
        "p_mw": 393.62399999999997,
        "q_mvar": 118.86000000000001,
        "negative_q": false
      }
    },
    {
      "event_id": "load_disconnection:PQ_297",
      "family": "load_disconnection",
      "kind": "switch",
      "description": "disconnection of load PQ_297 at bus 972 (378.2 MW, +118.7 Mvar)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PQ",
          "idx": "PQ_297",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "load": "PQ_297",
        "bus": 972,
        "p_mw": 378.204,
        "q_mvar": 118.74,
        "negative_q": false
      }
    },
    {
      "event_id": "load_disconnection:PQ_103",
      "family": "load_disconnection",
      "kind": "switch",
      "description": "disconnection of load PQ_103 at bus 718 (293.8 MW, +113.9 Mvar)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PQ",
          "idx": "PQ_103",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "load": "PQ_103",
        "bus": 718,
        "p_mw": 293.76,
        "q_mvar": 113.892,
        "negative_q": false
      }
    },
    {
      "event_id": "generator_trip:204",
      "family": "generator_trip",
      "kind": "switch",
      "description": "trip of GENCLS 204 at bus 408 (3130 MVA, 313.8 MW) with 0 linked controller(s)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "GENCLS",
          "idx": 204,
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "machine": 204,
        "model": "GENCLS",
        "bus": 408,
        "sn_mva": 3130.0,
        "p_mw": 313.8040999999999,
        "q_mvar": 98.31565255937706,
        "linked": []
      }
    },
    {
      "event_id": "generator_trip:29",
      "family": "generator_trip",
      "kind": "switch",
      "description": "trip of GENCLS 29 at bus 38 (1082 MVA, 194.7 MW) with 0 linked controller(s)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "GENCLS",
          "idx": 29,
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "machine": 29,
        "model": "GENCLS",
        "bus": 38,
        "sn_mva": 1081.6666666666667,
        "p_mw": 194.70000000000007,
        "q_mvar": 7.540955503906255,
        "linked": []
      }
    },
    {
      "event_id": "generator_trip:33",
      "family": "generator_trip",
      "kind": "switch",
      "description": "trip of GENCLS 33 at bus 43 (1082 MVA, 194.7 MW) with 0 linked controller(s)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "GENCLS",
          "idx": 33,
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "machine": 33,
        "model": "GENCLS",
        "bus": 43,
        "sn_mva": 1081.6666666666667,
        "p_mw": 194.70000000000002,
        "q_mvar": 18.305925097424115,
        "linked": []
      }
    },
    {
      "event_id": "generator_trip:30",
      "family": "generator_trip",
      "kind": "switch",
      "description": "trip of GENCLS 30 at bus 39 (1082 MVA, 194.7 MW) with 0 linked controller(s)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "GENCLS",
          "idx": 30,
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "machine": 30,
        "model": "GENCLS",
        "bus": 39,
        "sn_mva": 1081.6666666666667,
        "p_mw": 194.70000000000002,
        "q_mvar": 9.143063917264676,
        "linked": []
      }
    },
    {
      "event_id": "generator_trip:31",
      "family": "generator_trip",
      "kind": "switch",
      "description": "trip of GENCLS 31 at bus 41 (1082 MVA, 194.7 MW) with 0 linked controller(s)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "GENCLS",
          "idx": 31,
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "machine": 31,
        "model": "GENCLS",
        "bus": 41,
        "sn_mva": 1081.6666666666667,
        "p_mw": 194.69999999999996,
        "q_mvar": 13.021445494295936,
        "linked": []
      }
    },
    {
      "event_id": "generator_trip:32",
      "family": "generator_trip",
      "kind": "switch",
      "description": "trip of GENCLS 32 at bus 42 (1082 MVA, 194.7 MW) with 0 linked controller(s)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "GENCLS",
          "idx": 32,
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "machine": 32,
        "model": "GENCLS",
        "bus": 42,
        "sn_mva": 1081.6666666666667,
        "p_mw": 194.69999999999996,
        "q_mvar": 14.08352635429933,
        "linked": []
      }
    },
    {
      "event_id": "generation_redispatch:187->176",
      "family": "generation_redispatch",
      "kind": "param",
      "description": "exchange reduction: 187 -2.9 MW, 176 +2.9 MW over 1 s",
      "profile": {
        "kind": "ramp",
        "start_s": 0.0,
        "duration_s": 1.0,
        "description": "linear ramp over 1 s"
      },
      "mutations": [
        {
          "model": "GENCLS",
          "idx": 187,
          "attr": "tm0",
          "base": 0.5429580205291574,
          "value": 0.5140430963589656
        },
        {
          "model": "GENCLS",
          "idx": 176,
          "attr": "tm0",
          "base": 0.14457462085095912,
          "value": 0.17348954502115094
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "down_machine": 187,
        "up_machine": 176,
        "down_area": "B",
        "up_area": "A",
        "dp_mw": 2.8914924170191827,
        "down_p_mw": 54.29580205291574,
        "up_p_mw": 14.457462085095912,
        "up_within_governor_limit": true,
        "governor_limits": {},
        "channel": "classical-machine mechanical power tm0 (no governors in the case)"
      }
    },
    {
      "event_id": "generation_redispatch:111->177",
      "family": "generation_redispatch",
      "kind": "param",
      "description": "exchange reduction: 111 -2.9 MW, 177 +2.9 MW over 1 s",
      "profile": {
        "kind": "ramp",
        "start_s": 0.0,
        "duration_s": 1.0,
        "description": "linear ramp over 1 s"
      },
      "mutations": [
        {
          "model": "GENCLS",
          "idx": 111,
          "attr": "tm0",
          "base": 0.49316009556938284,
          "value": 0.464245171399191
        },
        {
          "model": "GENCLS",
          "idx": 177,
          "attr": "tm0",
          "base": 0.14457462085095912,
          "value": 0.17348954502115094
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "down_machine": 111,
        "up_machine": 177,
        "down_area": "B",
        "up_area": "A",
        "dp_mw": 2.8914924170191827,
        "down_p_mw": 49.31600955693828,
        "up_p_mw": 14.457462085095912,
        "up_within_governor_limit": true,
        "governor_limits": {},
        "channel": "classical-machine mechanical power tm0 (no governors in the case)"
      }
    },
    {
      "event_id": "generation_redispatch:104->178",
      "family": "generation_redispatch",
      "kind": "param",
      "description": "exchange reduction: 104 -2.9 MW, 178 +2.9 MW over 1 s",
      "profile": {
        "kind": "ramp",
        "start_s": 0.0,
        "duration_s": 1.0,
        "description": "linear ramp over 1 s"
      },
      "mutations": [
        {
          "model": "GENCLS",
          "idx": 104,
          "attr": "tm0",
          "base": 0.49316009556938273,
          "value": 0.4642451713991909
        },
        {
          "model": "GENCLS",
          "idx": 178,
          "attr": "tm0",
          "base": 0.14457462085095912,
          "value": 0.17348954502115094
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "down_machine": 104,
        "up_machine": 178,
        "down_area": "B",
        "up_area": "A",
        "dp_mw": 2.8914924170191827,
        "down_p_mw": 49.316009556938276,
        "up_p_mw": 14.457462085095912,
        "up_within_governor_limit": true,
        "governor_limits": {},
        "channel": "classical-machine mechanical power tm0 (no governors in the case)"
      }
    },
    {
      "event_id": "shunt_reactor_disconnection:SHR01",
      "family": "shunt_reactor_disconnection",
      "kind": "switch",
      "description": "disconnection of 60.0 Mvar reactor SHR01 at bus 163",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "Shunt",
          "idx": "SHR01",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "bus": 163,
        "q_mvar_at_1pu": -60.0,
        "near_block": "RES01"
      }
    },
    {
      "event_id": "shunt_reactor_disconnection:SHR02",
      "family": "shunt_reactor_disconnection",
      "kind": "switch",
      "description": "disconnection of 80.0 Mvar reactor SHR02 at bus 1406",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "Shunt",
          "idx": "SHR02",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "bus": 1406,
        "q_mvar_at_1pu": -80.0,
        "near_block": "RES06"
      }
    },
    {
      "event_id": "shunt_reactor_disconnection:SHR03",
      "family": "shunt_reactor_disconnection",
      "kind": "switch",
      "description": "disconnection of 100.0 Mvar reactor SHR03 at bus 427",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "Shunt",
          "idx": "SHR03",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "bus": 427,
        "q_mvar_at_1pu": -100.0,
        "near_block": "RES11"
      }
    },
    {
      "event_id": "shunt_reactor_disconnection:SHR04",
      "family": "shunt_reactor_disconnection",
      "kind": "switch",
      "description": "disconnection of 120.0 Mvar reactor SHR04 at bus 168",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "Shunt",
          "idx": "SHR04",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "bus": 168,
        "q_mvar_at_1pu": -120.0,
        "near_block": "RES16"
      }
    },
    {
      "event_id": "shunt_reactor_disconnection:SHR05",
      "family": "shunt_reactor_disconnection",
      "kind": "switch",
      "description": "disconnection of 140.0 Mvar reactor SHR05 at bus 98",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "Shunt",
          "idx": "SHR05",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "bus": 98,
        "q_mvar_at_1pu": -140.0,
        "near_block": "RES02"
      }
    },
    {
      "event_id": "capacitor_switching:SHC01",
      "family": "capacitor_switching",
      "kind": "switch",
      "description": "energization of 55.0 Mvar capacitor SHC01 at bus 323",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "Shunt",
          "idx": "SHC01",
          "attr": "u",
          "base": 0.0,
          "value": 1.0
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "bus": 323,
        "q_mvar_at_1pu": 55.0,
        "near_block": "RES03"
      }
    },
    {
      "event_id": "capacitor_switching:SHC02",
      "family": "capacitor_switching",
      "kind": "switch",
      "description": "energization of 85.0 Mvar capacitor SHC02 at bus 1479",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "Shunt",
          "idx": "SHC02",
          "attr": "u",
          "base": 0.0,
          "value": 1.0
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "bus": 1479,
        "q_mvar_at_1pu": 85.0,
        "near_block": "RES07"
      }
    },
    {
      "event_id": "line_energization:LPAR01",
      "family": "line_energization",
      "kind": "switch",
      "description": "energization of circuit LPAR01 parallel to Line_273 (325-323, charging 268.7 Mvar at 1 pu)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "Line",
          "idx": "LPAR01",
          "attr": "u",
          "base": 0.0,
          "value": 1.0
        },
        {
          "model": "Line",
          "idx": "LPAR01",
          "attr": "ghk",
          "base": 0.0,
          "value": 3.969555754110108
        },
        {
          "model": "Line",
          "idx": "LPAR01",
          "attr": "bhk",
          "base": 0.0,
          "value": -61.357443819358494
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "bus1": 325,
        "bus2": 323,
        "parallel_to": "Line_273",
        "charging_mvar_at_1pu": 268.65000000000003
      }
    },
    {
      "event_id": "line_energization:LPAR02",
      "family": "line_energization",
      "kind": "switch",
      "description": "energization of circuit LPAR02 parallel to Line_274 (325-320, charging 268.7 Mvar at 1 pu)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "Line",
          "idx": "LPAR02",
          "attr": "u",
          "base": 0.0,
          "value": 1.0
        },
        {
          "model": "Line",
          "idx": "LPAR02",
          "attr": "ghk",
          "base": 0.0,
          "value": 3.969555754110108
        },
        {
          "model": "Line",
          "idx": "LPAR02",
          "attr": "bhk",
          "base": 0.0,
          "value": -61.357443819358494
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "bus1": 325,
        "bus2": 320,
        "parallel_to": "Line_274",
        "charging_mvar_at_1pu": 268.65000000000003
      }
    }
  ],
  "controls": [
    {
      "control_id": "statcom:STATCOM01",
      "control_class": "statcom",
      "description": "100 Mvar STATCOM (absorbing) at bus 315 as controlled susceptance",
      "alpha_max": 1.0,
      "mvar_per_unit": 100.0,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.02 s, first-order tau 0.03 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "Shunt",
          "idx": "STATCOM01",
          "attr": "b",
          "base": 0.0,
          "value": -1.0
        }
      ],
      "metadata": {
        "bus": 315,
        "direction": "absorb",
        "model": "controlled susceptance b in [-Q/Sb, 0]",
        "delay_s": 0.02,
        "tau_s": 0.03
      }
    },
    {
      "control_id": "statcom:STATCOM02",
      "control_class": "statcom",
      "description": "100 Mvar STATCOM (absorbing) at bus 280 as controlled susceptance",
      "alpha_max": 1.0,
      "mvar_per_unit": 100.0,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.02 s, first-order tau 0.03 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "Shunt",
          "idx": "STATCOM02",
          "attr": "b",
          "base": 0.0,
          "value": -1.0
        }
      ],
      "metadata": {
        "bus": 280,
        "direction": "absorb",
        "model": "controlled susceptance b in [-Q/Sb, 0]",
        "delay_s": 0.02,
        "tau_s": 0.03
      }
    },
    {
      "control_id": "statcom:STATCOM03",
      "control_class": "statcom",
      "description": "100 Mvar STATCOM (absorbing) at bus 434 as controlled susceptance",
      "alpha_max": 1.0,
      "mvar_per_unit": 100.0,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.02 s, first-order tau 0.03 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "Shunt",
          "idx": "STATCOM03",
          "attr": "b",
          "base": 0.0,
          "value": -1.0
        }
      ],
      "metadata": {
        "bus": 434,
        "direction": "absorb",
        "model": "controlled susceptance b in [-Q/Sb, 0]",
        "delay_s": 0.02,
        "tau_s": 0.03
      }
    },
    {
      "control_id": "statcom:STATCOM04",
      "control_class": "statcom",
      "description": "100 Mvar STATCOM (absorbing) at bus 367 as controlled susceptance",
      "alpha_max": 1.0,
      "mvar_per_unit": 100.0,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.02 s, first-order tau 0.03 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "Shunt",
          "idx": "STATCOM04",
          "attr": "b",
          "base": 0.0,
          "value": -1.0
        }
      ],
      "metadata": {
        "bus": 367,
        "direction": "absorb",
        "model": "controlled susceptance b in [-Q/Sb, 0]",
        "delay_s": 0.02,
        "tau_s": 0.03
      }
    },
    {
      "control_id": "statcom:STATCOM05",
      "control_class": "statcom",
      "description": "100 Mvar STATCOM (absorbing) at bus 358 as controlled susceptance",
      "alpha_max": 1.0,
      "mvar_per_unit": 100.0,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.02 s, first-order tau 0.03 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "Shunt",
          "idx": "STATCOM05",
          "attr": "b",
          "base": 0.0,
          "value": -1.0
        }
      ],
      "metadata": {
        "bus": 358,
        "direction": "absorb",
        "model": "controlled susceptance b in [-Q/Sb, 0]",
        "delay_s": 0.02,
        "tau_s": 0.03
      }
    },
    {
      "control_id": "plant_q_command:RES01",
      "control_class": "plant_q_command",
      "description": "additional absorption command of RES01 up to PF 0.9 at S_n",
      "alpha_max": 1.0,
      "mvar_per_unit": 130.8917300175583,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.1 s, first-order tau 0 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES01",
          "attr": "qref0",
          "base": -2.4902504816755853,
          "value": -3.7991677818511684
        }
      ],
      "metadata": {
        "asset_id": "RES01",
        "bus": 900001,
        "headroom_mvar": 130.8917300175583,
        "delay_s": 0.1
      }
    },
    {
      "control_id": "plant_q_command:RES02",
      "control_class": "plant_q_command",
      "description": "additional absorption command of RES02 up to PF 0.9 at S_n",
      "alpha_max": 1.0,
      "mvar_per_unit": 100.24391030613006,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.1 s, first-order tau 0 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES02",
          "attr": "qref0",
          "base": -1.9071674420662763,
          "value": -2.909606545127577
        }
      ],
      "metadata": {
        "asset_id": "RES02",
        "bus": 900002,
        "headroom_mvar": 100.24391030613006,
        "delay_s": 0.1
      }
    },
    {
      "control_id": "plant_q_command:RES03",
      "control_class": "plant_q_command",
      "description": "additional absorption command of RES03 up to PF 0.9 at S_n",
      "alpha_max": 1.0,
      "mvar_per_unit": 150.04661733720098,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.1 s, first-order tau 0 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES03",
          "attr": "qref0",
          "base": -2.8546773814295263,
          "value": -4.355143554801536
        }
      ],
      "metadata": {
        "asset_id": "RES03",
        "bus": 900003,
        "headroom_mvar": 150.04661733720098,
        "delay_s": 0.1
      }
    },
    {
      "control_id": "plant_q_command:RES04",
      "control_class": "plant_q_command",
      "description": "additional absorption command of RES04 up to PF 0.9 at S_n",
      "alpha_max": 1.0,
      "mvar_per_unit": 119.3987976257727,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.1 s, first-order tau 0 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES04",
          "attr": "qref0",
          "base": -2.271594341818037,
          "value": -3.465582318075764
        }
      ],
      "metadata": {
        "asset_id": "RES04",
        "bus": 900004,
        "headroom_mvar": 119.3987976257727,
        "delay_s": 0.1
      }
    },
    {
      "control_id": "plant_q_command:RES05",
      "control_class": "plant_q_command",
      "description": "additional absorption command of RES05 up to PF 0.9 at S_n",
      "alpha_max": 1.0,
      "mvar_per_unit": 88.75097791434445,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.1 s, first-order tau 0 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES05",
          "attr": "qref0",
          "base": -1.6885113021430243,
          "value": -2.576021081286469
        }
      ],
      "metadata": {
        "asset_id": "RES05",
        "bus": 900005,
        "headroom_mvar": 88.75097791434445,
        "delay_s": 0.1
      }
    },
    {
      "control_id": "plant_q_command:RES06",
      "control_class": "plant_q_command",
      "description": "additional absorption command of RES06 up to PF 0.9 at S_n",
      "alpha_max": 1.0,
      "mvar_per_unit": 138.55368494541543,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.1 s, first-order tau 0 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES06",
          "attr": "qref0",
          "base": -2.636021241661043,
          "value": -4.021558091115198
        }
      ],
      "metadata": {
        "asset_id": "RES06",
        "bus": 900006,
        "headroom_mvar": 138.55368494541543,
        "delay_s": 0.1
      }
    },
    {
      "control_id": "plant_q_command:RES07",
      "control_class": "plant_q_command",
      "description": "additional absorption command of RES07 up to PF 0.9 at S_n",
      "alpha_max": 1.0,
      "mvar_per_unit": 107.90586523398709,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.1 s, first-order tau 0 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES07",
          "attr": "qref0",
          "base": -2.0529382020763682,
          "value": -3.131996854416239
        }
      ],
      "metadata": {
        "asset_id": "RES07",
        "bus": 900007,
        "headroom_mvar": 107.90586523398709,
        "delay_s": 0.1
      }
    },
    {
      "control_id": "plant_q_command:RES08",
      "control_class": "plant_q_command",
      "description": "additional absorption command of RES08 up to PF 0.9 at S_n",
      "alpha_max": 1.0,
      "mvar_per_unit": 157.7085722650581,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.1 s, first-order tau 0 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES08",
          "attr": "qref0",
          "base": -3.000448141787748,
          "value": -4.57753386443833
        }
      ],
      "metadata": {
        "asset_id": "RES08",
        "bus": 900008,
        "headroom_mvar": 157.7085722650581,
        "delay_s": 0.1
      }
    },
    {
      "control_id": "plant_q_command:RES09",
      "control_class": "plant_q_command",
      "description": "additional absorption command of RES09 up to PF 0.9 at S_n",
      "alpha_max": 1.0,
      "mvar_per_unit": 127.06075255362981,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.1 s, first-order tau 0 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES09",
          "attr": "qref0",
          "base": -2.4173651019604687,
          "value": -3.687972627496767
        }
      ],
      "metadata": {
        "asset_id": "RES09",
        "bus": 900009,
        "headroom_mvar": 127.06075255362981,
        "delay_s": 0.1
      }
    },
    {
      "control_id": "plant_q_command:RES10",
      "control_class": "plant_q_command",
      "description": "additional absorption command of RES10 up to PF 0.9 at S_n",
      "alpha_max": 1.0,
      "mvar_per_unit": 96.41293284220156,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.1 s, first-order tau 0 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES10",
          "attr": "qref0",
          "base": -1.8342820622961906,
          "value": -2.798411390718206
        }
      ],
      "metadata": {
        "asset_id": "RES10",
        "bus": 900010,
        "headroom_mvar": 96.41293284220156,
        "delay_s": 0.1
      }
    },
    {
      "control_id": "plant_q_command:RES11",
      "control_class": "plant_q_command",
      "description": "additional absorption command of RES11 up to PF 0.9 at S_n",
      "alpha_max": 1.0,
      "mvar_per_unit": 146.2156398732725,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.1 s, first-order tau 0 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES11",
          "attr": "qref0",
          "base": -2.781792001635758,
          "value": -4.243948400368483
        }
      ],
      "metadata": {
        "asset_id": "RES11",
        "bus": 900011,
        "headroom_mvar": 146.2156398732725,
        "delay_s": 0.1
      }
    },
    {
      "control_id": "plant_q_command:RES12",
      "control_class": "plant_q_command",
      "description": "additional absorption command of RES12 up to PF 0.9 at S_n",
      "alpha_max": 1.0,
      "mvar_per_unit": 115.56782016184411,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.1 s, first-order tau 0 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES12",
          "attr": "qref0",
          "base": -2.1987089619352305,
          "value": -3.3543871635536715
        }
      ],
      "metadata": {
        "asset_id": "RES12",
        "bus": 900012,
        "headroom_mvar": 115.56782016184411,
        "delay_s": 0.1
      }
    },
    {
      "control_id": "plant_q_command:RES13",
      "control_class": "plant_q_command",
      "description": "additional absorption command of RES13 up to PF 0.9 at S_n",
      "alpha_max": 1.0,
      "mvar_per_unit": 84.9200004504159,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.1 s, first-order tau 0 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES13",
          "attr": "qref0",
          "base": -1.6156259222604379,
          "value": -2.464825926764597
        }
      ],
      "metadata": {
        "asset_id": "RES13",
        "bus": 900013,
        "headroom_mvar": 84.9200004504159,
        "delay_s": 0.1
      }
    },
    {
      "control_id": "plant_q_command:RES14",
      "control_class": "plant_q_command",
      "description": "additional absorption command of RES14 up to PF 0.9 at S_n",
      "alpha_max": 1.0,
      "mvar_per_unit": 134.72270748148688,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.1 s, first-order tau 0 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES14",
          "attr": "qref0",
          "base": -2.563135861576197,
          "value": -3.9103629363910657
        }
      ],
      "metadata": {
        "asset_id": "RES14",
        "bus": 900014,
        "headroom_mvar": 134.72270748148688,
        "delay_s": 0.1
      }
    },
    {
      "control_id": "plant_q_command:RES15",
      "control_class": "plant_q_command",
      "description": "additional absorption command of RES15 up to PF 0.9 at S_n",
      "alpha_max": 1.0,
      "mvar_per_unit": 104.07488777005855,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.1 s, first-order tau 0 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES15",
          "attr": "qref0",
          "base": -1.9800528220484668,
          "value": -3.020801699749052
        }
      ],
      "metadata": {
        "asset_id": "RES15",
        "bus": 900015,
        "headroom_mvar": 104.07488777005855,
        "delay_s": 0.1
      }
    },
    {
      "control_id": "plant_q_command:RES16",
      "control_class": "plant_q_command",
      "description": "additional absorption command of RES16 up to PF 0.9 at S_n",
      "alpha_max": 1.0,
      "mvar_per_unit": 153.8775948011295,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.1 s, first-order tau 0 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES16",
          "attr": "qref0",
          "base": -2.927562761711493,
          "value": -4.466338709722788
        }
      ],
      "metadata": {
        "asset_id": "RES16",
        "bus": 900016,
        "headroom_mvar": 153.8775948011295,
        "delay_s": 0.1
      }
    },
    {
      "control_id": "plant_q_command:RES17",
      "control_class": "plant_q_command",
      "description": "additional absorption command of RES17 up to PF 0.9 at S_n",
      "alpha_max": 1.0,
      "mvar_per_unit": 123.22977508970125,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.1 s, first-order tau 0 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES17",
          "attr": "qref0",
          "base": -2.3444797221746123,
          "value": -3.576777473071625
        }
      ],
      "metadata": {
        "asset_id": "RES17",
        "bus": 900017,
        "headroom_mvar": 123.22977508970125,
        "delay_s": 0.1
      }
    },
    {
      "control_id": "plant_q_command:RES18",
      "control_class": "plant_q_command",
      "description": "additional absorption command of RES18 up to PF 0.9 at S_n",
      "alpha_max": 1.0,
      "mvar_per_unit": 92.58195537827301,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.1 s, first-order tau 0 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES18",
          "attr": "qref0",
          "base": -1.7613966822639706,
          "value": -2.6872162360467007
        }
      ],
      "metadata": {
        "asset_id": "RES18",
        "bus": 900018,
        "headroom_mvar": 92.58195537827301,
        "delay_s": 0.1
      }
    },
    {
      "control_id": "plant_q_command:RES19",
      "control_class": "plant_q_command",
      "description": "additional absorption command of RES19 up to PF 0.9 at S_n",
      "alpha_max": 1.0,
      "mvar_per_unit": 142.38466240934395,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.1 s, first-order tau 0 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES19",
          "attr": "qref0",
          "base": -2.708906621688859,
          "value": -4.132753245782299
        }
      ],
      "metadata": {
        "asset_id": "RES19",
        "bus": 900019,
        "headroom_mvar": 142.38466240934395,
        "delay_s": 0.1
      }
    },
    {
      "control_id": "plant_q_command:RES20",
      "control_class": "plant_q_command",
      "description": "additional absorption command of RES20 up to PF 0.9 at S_n",
      "alpha_max": 1.0,
      "mvar_per_unit": 111.73684269791559,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.1 s, first-order tau 0 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES20",
          "attr": "qref0",
          "base": -2.1258235821632825,
          "value": -3.2431920091424384
        }
      ],
      "metadata": {
        "asset_id": "RES20",
        "bus": 900020,
        "headroom_mvar": 111.73684269791559,
        "delay_s": 0.1
      }
    },
    {
      "control_id": "fast_reactor:FASTR01",
      "control_class": "fast_reactor",
      "description": "50 Mvar breaker-switched reactor at bus 163 (150 ms)",
      "alpha_max": 1.0,
      "mvar_per_unit": 50.0,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.15 s, first-order tau 0 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "Shunt",
          "idx": "FASTR01",
          "attr": "b",
          "base": 0.0,
          "value": -0.5
        }
      ],
      "metadata": {
        "bus": 163,
        "delay_s": 0.15
      }
    },
    {
      "control_id": "fast_reactor:FASTR02",
      "control_class": "fast_reactor",
      "description": "50 Mvar breaker-switched reactor at bus 1406 (150 ms)",
      "alpha_max": 1.0,
      "mvar_per_unit": 50.0,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.15 s, first-order tau 0 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "Shunt",
          "idx": "FASTR02",
          "attr": "b",
          "base": 0.0,
          "value": -0.5
        }
      ],
      "metadata": {
        "bus": 1406,
        "delay_s": 0.15
      }
    },
    {
      "control_id": "fast_reactor:FASTR03",
      "control_class": "fast_reactor",
      "description": "50 Mvar breaker-switched reactor at bus 427 (150 ms)",
      "alpha_max": 1.0,
      "mvar_per_unit": 50.0,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.15 s, first-order tau 0 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "Shunt",
          "idx": "FASTR03",
          "attr": "b",
          "base": 0.0,
          "value": -0.5
        }
      ],
      "metadata": {
        "bus": 427,
        "delay_s": 0.15
      }
    },
    {
      "control_id": "fast_reactor:FASTR04",
      "control_class": "fast_reactor",
      "description": "50 Mvar breaker-switched reactor at bus 168 (150 ms)",
      "alpha_max": 1.0,
      "mvar_per_unit": 50.0,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.15 s, first-order tau 0 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "Shunt",
          "idx": "FASTR04",
          "attr": "b",
          "base": 0.0,
          "value": -0.5
        }
      ],
      "metadata": {
        "bus": 168,
        "delay_s": 0.15
      }
    },
    {
      "control_id": "fast_reactor:FASTR05",
      "control_class": "fast_reactor",
      "description": "50 Mvar breaker-switched reactor at bus 98 (150 ms)",
      "alpha_max": 1.0,
      "mvar_per_unit": 50.0,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.15 s, first-order tau 0 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "Shunt",
          "idx": "FASTR05",
          "attr": "b",
          "base": 0.0,
          "value": -0.5
        }
      ],
      "metadata": {
        "bus": 98,
        "delay_s": 0.15
      }
    },
    {
      "control_id": "manual_reactor:MANR01",
      "control_class": "manual_reactor",
      "description": "100 Mvar operator-switched reactor at bus 163 (30 s)",
      "alpha_max": 1.0,
      "mvar_per_unit": 100.0,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 30 s, first-order tau 0 s",
        "n_samples": 3101,
        "horizon_s": 31.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "Shunt",
          "idx": "MANR01",
          "attr": "b",
          "base": 0.0,
          "value": -1.0
        }
      ],
      "metadata": {
        "bus": 163,
        "delay_s": 30.0
      }
    },
    {
      "control_id": "manual_reactor:MANR02",
      "control_class": "manual_reactor",
      "description": "100 Mvar operator-switched reactor at bus 1406 (30 s)",
      "alpha_max": 1.0,
      "mvar_per_unit": 100.0,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 30 s, first-order tau 0 s",
        "n_samples": 3101,
        "horizon_s": 31.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "Shunt",
          "idx": "MANR02",
          "attr": "b",
          "base": 0.0,
          "value": -1.0
        }
      ],
      "metadata": {
        "bus": 1406,
        "delay_s": 30.0
      }
    },
    {
      "control_id": "manual_reactor:MANR03",
      "control_class": "manual_reactor",
      "description": "100 Mvar operator-switched reactor at bus 427 (30 s)",
      "alpha_max": 1.0,
      "mvar_per_unit": 100.0,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 30 s, first-order tau 0 s",
        "n_samples": 3101,
        "horizon_s": 31.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "Shunt",
          "idx": "MANR03",
          "attr": "b",
          "base": 0.0,
          "value": -1.0
        }
      ],
      "metadata": {
        "bus": 427,
        "delay_s": 30.0
      }
    },
    {
      "control_id": "manual_reactor:MANR04",
      "control_class": "manual_reactor",
      "description": "100 Mvar operator-switched reactor at bus 168 (30 s)",
      "alpha_max": 1.0,
      "mvar_per_unit": 100.0,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 30 s, first-order tau 0 s",
        "n_samples": 3101,
        "horizon_s": 31.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "Shunt",
          "idx": "MANR04",
          "attr": "b",
          "base": 0.0,
          "value": -1.0
        }
      ],
      "metadata": {
        "bus": 168,
        "delay_s": 30.0
      }
    },
    {
      "control_id": "manual_reactor:MANR05",
      "control_class": "manual_reactor",
      "description": "100 Mvar operator-switched reactor at bus 98 (30 s)",
      "alpha_max": 1.0,
      "mvar_per_unit": 100.0,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 30 s, first-order tau 0 s",
        "n_samples": 3101,
        "horizon_s": 31.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "Shunt",
          "idx": "MANR05",
          "attr": "b",
          "base": 0.0,
          "value": -1.0
        }
      ],
      "metadata": {
        "bus": 98,
        "delay_s": 30.0
      }
    }
  ],
  "device_counts": {
    "augmented": {
      "buses": 2244,
      "lines": 1559,
      "lines_in_service": 1557,
      "transformers": 1670,
      "transformers_in_service": 1670,
      "machines": 394,
      "machines_in_service": 394,
      "machines_models": {
        "GENCLS": 394
      },
      "exciters": 0,
      "exciters_in_service": 0,
      "exciters_models": {},
      "governors": 0,
      "governors_in_service": 0,
      "governors_models": {},
      "pss": 0,
      "pss_in_service": 0,
      "pss_models": {},
      "loads": 483,
      "loads_in_service": 483,
      "loads_models": {
        "PQ": 483
      },
      "shunts": 275,
      "shunts_in_service": 273,
      "shunts_models": {
        "Shunt": 275
      },
      "static_gens": 414,
      "static_gens_in_service": 0,
      "static_gens_models": {
        "PV": 413,
        "Slack": 1
      },
      "der": 20,
      "der_in_service": 20,
      "der_models": {
        "PVD1": 20
      },
      "freq_measurement": 20,
      "freq_measurement_in_service": 20,
      "freq_measurement_models": {
        "BusFreq": 20
      },
      "pvd1": 20
    },
    "base_case": {
      "buses": 2224,
      "lines": 1557,
      "lines_in_service": 1557,
      "transformers": 1650,
      "transformers_in_service": 1650,
      "machines": 394,
      "machines_in_service": 394,
      "machines_models": {
        "GENCLS": 394
      },
      "exciters": 0,
      "exciters_in_service": 0,
      "exciters_models": {},
      "governors": 0,
      "governors_in_service": 0,
      "governors_models": {},
      "pss": 0,
      "pss_in_service": 0,
      "pss_models": {},
      "loads": 483,
      "loads_in_service": 483,
      "loads_models": {
        "PQ": 483
      },
      "shunts": 253,
      "shunts_in_service": 253,
      "shunts_models": {
        "Shunt": 253
      },
      "static_gens": 394,
      "static_gens_in_service": 394,
      "static_gens_models": {
        "PV": 393,
        "Slack": 1
      },
      "der": 0,
      "der_in_service": 0,
      "der_models": {},
      "freq_measurement": 0,
      "freq_measurement_in_service": 0,
      "freq_measurement_models": {},
      "pvd1": 0
    }
  },
  "protected_output_addresses": [
    4468,
    4469,
    4470,
    4471,
    4472,
    4473,
    4474,
    4475,
    4476,
    4477,
    4478,
    4479,
    4480,
    4481,
    4482,
    4483,
    4484,
    4485,
    4486,
    4487
  ],
  "runtime_s": {
    "base_analysis_s": 0.9269565410068026,
    "tap_solve_s": 4.739640458996291,
    "final_build_s": 2.925898250003229,
    "total_s": 8.633465582999634
  }
}