{
  "mode": "physics",
  "variant": "iberian_sequence:final_fast",
  "variant_description": "",
  "tds_ok": false,
  "final_time_s": 16.9837427224754,
  "horizon_s": 100.0,
  "stopped_reason": null,
  "wall_time_s": 317.4035999774933,
  "build_time_s": 0.0,
  "accepted_steps": 5544,
  "rejected_step_calls": 49,
  "gsu_tap": 0.92732,
  "area_net_export_t0_mw": 860.170371314133,
  "operator_actions": [
    {
      "t": 0.0,
      "code": "RES500",
      "description": "Output of the protected plants reduced pro rata at fixed power factor (P and Q together)."
    }
  ],
  "block_trips": 26,
  "block_trip_sequence": [
    {
      "t": 14.23,
      "block": "Seville550",
      "trigger": "plant_OVF",
      "v_pu": 1.1000490728335928,
      "p_mw": 528.8407091933279,
      "lost_q_absorption_mvar": 173.82153528336443,
      "pickup_start_s": 14.18,
      "cause": "during ramp RES500"
    },
    {
      "t": 14.29,
      "block": "RES05",
      "trigger": "plant_OVF",
      "v_pu": 1.1040592945487722,
      "p_mw": 384.79190195671333,
      "lost_q_absorption_mvar": 126.47498197471516,
      "pickup_start_s": 14.24,
      "cause": "during ramp RES500"
    },
    {
      "t": 14.35,
      "block": "RES04",
      "trigger": "plant_OVF",
      "v_pu": 1.1020770270894562,
      "p_mw": 307.70863134690495,
      "lost_q_absorption_mvar": 101.13893615007015,
      "pickup_start_s": 14.3,
      "cause": "during ramp RES500"
    },
    {
      "t": 14.41,
      "block": "Badajoz582",
      "trigger": "plant_OVF",
      "v_pu": 1.101238416846816,
      "p_mw": 559.4590977372628,
      "lost_q_absorption_mvar": 158.60953801829615,
      "pickup_start_s": 14.36,
      "cause": "during ramp RES500"
    },
    {
      "t": 14.41,
      "block": "RES03",
      "trigger": "plant_OVF",
      "v_pu": 1.1002007980266548,
      "p_mw": 240.2826079788606,
      "lost_q_absorption_mvar": 78.97707399357536,
      "pickup_start_s": 14.36,
      "cause": "during ramp RES500"
    },
    {
      "t": 14.47,
      "block": "Cuenca530",
      "trigger": "plant_OVF",
      "v_pu": 1.1073653237785452,
      "p_mw": 509.7650919817557,
      "lost_q_absorption_mvar": 167.55168310454178,
      "pickup_start_s": 14.42,
      "cause": "during ramp RES500"
    },
    {
      "t": 14.47,
      "block": "RES09",
      "trigger": "plant_OVF",
      "v_pu": 1.106277512008238,
      "p_mw": 307.7548439738589,
      "lost_q_absorption_mvar": 101.15412550230478,
      "pickup_start_s": 14.42,
      "cause": "during ramp RES500"
    },
    {
      "t": 15.863359082,
      "block": "Badajoz145",
      "trigger": "plant_OVF",
      "v_pu": 1.1250445187993698,
      "p_mw": 139.97376371231204,
      "lost_q_absorption_mvar": 35.717443154602414,
      "pickup_start_s": 15.813359082,
      "cause": "during ramp RES500"
    },
    {
      "t": 15.873359082,
      "block": "Cadiz128",
      "trigger": "plant_OVF",
      "v_pu": 1.1333724447146756,
      "p_mw": 123.95943632031728,
      "lost_q_absorption_mvar": 40.74349640414839,
      "pickup_start_s": 15.823359082,
      "cause": "during ramp RES500"
    },
    {
      "t": 15.873359082,
      "block": "Granada355",
      "trigger": "plant_OVI",
      "v_pu": 1.1046398106247024,
      "p_mw": 342.77660229174074,
      "lost_q_absorption_mvar": 159.31681846570703,
      "pickup_start_s": 15.873359082,
      "cause": "during ramp RES500"
    },
    {
      "t": 15.893359082,
      "block": "Segovia94",
      "trigger": "plant_OVF",
      "v_pu": 1.1347993733227728,
      "p_mw": 90.95654940525154,
      "lost_q_absorption_mvar": 29.89597204745797,
      "pickup_start_s": 15.843359082,
      "cause": "during ramp RES500"
    },
    {
      "t": 15.893359082,
      "block": "RES07",
      "trigger": "plant_OVF",
      "v_pu": 1.1353174377545407,
      "p_mw": 174.21108145772587,
      "lost_q_absorption_mvar": 57.26041340373597,
      "pickup_start_s": 15.843359082,
      "cause": "during ramp RES500"
    },
    {
      "t": 15.903359082,
      "block": "Caceres38",
      "trigger": "plant_OVF",
      "v_pu": 1.1444554040145738,
      "p_mw": 36.91743182191169,
      "lost_q_absorption_mvar": 12.134173041357402,
      "pickup_start_s": 15.853359082,
      "cause": "during ramp RES500"
    },
    {
      "t": 15.903359082,
      "block": "Badajoz16",
      "trigger": "plant_OVF",
      "v_pu": 1.1462589097027123,
      "p_mw": 15.543384214839168,
      "lost_q_absorption_mvar": 5.108863341183813,
      "pickup_start_s": 15.853359082,
      "cause": "during ramp RES500"
    },
    {
      "t": 15.903359082,
      "block": "Cadiz26",
      "trigger": "plant_OVF",
      "v_pu": 1.1427230238635049,
      "p_mw": 25.248247546141684,
      "lost_q_absorption_mvar": 8.298697649902145,
      "pickup_start_s": 15.853359082,
      "cause": "during ramp RES500"
    },
    {
      "t": 15.913359082,
      "block": "Badajoz118",
      "trigger": "plant_OVF",
      "v_pu": 1.1524913047749634,
      "p_mw": 114.57036430060397,
      "lost_q_absorption_mvar": 37.65745765498712,
      "pickup_start_s": 15.863359082,
      "cause": "during ramp RES500"
    },
    {
      "t": 15.913359082,
      "block": "RES06",
      "trigger": "plant_OVF",
      "v_pu": 1.1523240458418038,
      "p_mw": 116.5098407924507,
      "lost_q_absorption_mvar": 38.294932752152015,
      "pickup_start_s": 15.863359082,
      "cause": "during ramp RES500"
    },
    {
      "t": 15.913359082,
      "block": "RES10",
      "trigger": "plant_OVF",
      "v_pu": 1.1346810688684155,
      "p_mw": 386.6004737205591,
      "lost_q_absorption_mvar": 127.06943076668928,
      "pickup_start_s": 15.863359082,
      "cause": "during ramp RES500"
    },
    {
      "t": 15.923359082,
      "block": "Segovia23",
      "trigger": "plant_OVF",
      "v_pu": 1.1419886553721188,
      "p_mw": 22.310255344878023,
      "lost_q_absorption_mvar": 7.333026315646987,
      "pickup_start_s": 15.873359082,
      "cause": "during ramp RES500"
    },
    {
      "t": 15.923359082,
      "block": "Huelva34",
      "trigger": "plant_OVF",
      "v_pu": 1.147141736923441,
      "p_mw": 32.96119790142693,
      "lost_q_absorption_mvar": 10.833821837476338,
      "pickup_start_s": 15.873359082,
      "cause": "during ramp RES500"
    },
    {
      "t": 15.923359082,
      "block": "Caceres41",
      "trigger": "plant_OVF",
      "v_pu": 1.144316160923172,
      "p_mw": 39.731749902298205,
      "lost_q_absorption_mvar": 13.059194662705616,
      "pickup_start_s": 15.873359082,
      "cause": "during ramp RES500"
    },
    {
      "t": 15.923359082,
      "block": "RES01",
      "trigger": "plant_OVF",
      "v_pu": 1.143254084827142,
      "p_mw": 116.32193395136217,
      "lost_q_absorption_mvar": 38.233170768583186,
      "pickup_start_s": 15.873359082,
      "cause": "during ramp RES500"
    },
    {
      "t": 15.933359082,
      "block": "Badajoz72",
      "trigger": "plant_OVF",
      "v_pu": 1.1445970985946252,
      "p_mw": 69.75844679585033,
      "lost_q_absorption_mvar": 22.928492645436105,
      "pickup_start_s": 15.883359082,
      "cause": "during ramp RES500"
    },
    {
      "t": 15.933359082,
      "block": "Malaga154",
      "trigger": "plant_OVF",
      "v_pu": 1.1433066328132744,
      "p_mw": 149.233971760142,
      "lost_q_absorption_mvar": 49.05083443461549,
      "pickup_start_s": 15.883359082,
      "cause": "during ramp RES500"
    },
    {
      "t": 15.933359082,
      "block": "RES02",
      "trigger": "plant_OVF",
      "v_pu": 1.140066794924908,
      "p_mw": 174.2787694957311,
      "lost_q_absorption_mvar": 57.2826613704405,
      "pickup_start_s": 15.883359082,
      "cause": "during ramp RES500"
    },
    {
      "t": 15.933359082,
      "block": "RES08",
      "trigger": "plant_OVF",
      "v_pu": 1.1458269151556526,
      "p_mw": 242.20441303765824,
      "lost_q_absorption_mvar": 79.60874076583018,
      "pickup_start_s": 15.883359082,
      "cause": "during ramp RES500"
    }
  ],
  "trips_initiated_after_a_previous_trip": 0,
  "neighbour_rise_per_trip": [
    {
      "trip": "Seville550",
      "t": 14.23,
      "lost_q_absorption_mvar": 173.82153528336443,
      "lost_p_mw": 528.8407091933279,
      "max_dv_settle_pu": 0.005728196244678685,
      "max_dv_settle_block": "RES05",
      "max_dv_peak_pu": 0.005728196244678685,
      "max_dv_peak_block": "RES05",
      "median_dv_settle_pu": 0.00028239926960704764,
      "window_end_s": 14.289999998999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES05",
      "t": 14.29,
      "lost_q_absorption_mvar": 126.47498197471516,
      "lost_p_mw": 384.79190195671333,
      "max_dv_settle_pu": 0.0034383046574595344,
      "max_dv_settle_block": "Cuenca530",
      "max_dv_peak_pu": 0.0034383046574595344,
      "max_dv_peak_block": "Cuenca530",
      "median_dv_settle_pu": -2.5912565968955192e-05,
      "window_end_s": 14.349999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES04",
      "t": 14.35,
      "lost_q_absorption_mvar": 101.13893615007015,
      "lost_p_mw": 307.70863134690495,
      "max_dv_settle_pu": 0.0033813624369769535,
      "max_dv_settle_block": "RES03",
      "max_dv_peak_pu": 0.0033813624369769535,
      "max_dv_peak_block": "RES03",
      "median_dv_settle_pu": -0.0009089567266817866,
      "window_end_s": 14.409999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Badajoz582",
      "t": 14.41,
      "lost_q_absorption_mvar": 158.60953801829615,
      "lost_p_mw": 559.4590977372628,
      "max_dv_settle_pu": 0.00865995128292707,
      "max_dv_settle_block": "Cuenca530",
      "max_dv_peak_pu": 0.00865995128292707,
      "max_dv_peak_block": "Cuenca530",
      "median_dv_settle_pu": -0.0004086987181008972,
      "window_end_s": 14.469999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES03",
      "t": 14.41,
      "lost_q_absorption_mvar": 78.97707399357536,
      "lost_p_mw": 240.2826079788606,
      "max_dv_settle_pu": 0.00865995128292707,
      "max_dv_settle_block": "Cuenca530",
      "max_dv_peak_pu": 0.00865995128292707,
      "max_dv_peak_block": "Cuenca530",
      "median_dv_settle_pu": -0.0004086987181008972,
      "window_end_s": 14.469999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Cuenca530",
      "t": 14.47,
      "lost_q_absorption_mvar": 167.55168310454178,
      "lost_p_mw": 509.7650919817557,
      "max_dv_settle_pu": -0.07302712743334117,
      "max_dv_settle_block": "Granada355",
      "max_dv_peak_pu": 0.019341780694853705,
      "max_dv_peak_block": "Cadiz128",
      "median_dv_settle_pu": -0.1447223667364702,
      "window_end_s": 15.863359081,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES09",
      "t": 14.47,
      "lost_q_absorption_mvar": 101.15412550230478,
      "lost_p_mw": 307.7548439738589,
      "max_dv_settle_pu": -0.07302712743334117,
      "max_dv_settle_block": "Granada355",
      "max_dv_peak_pu": 0.019341780694853705,
      "max_dv_peak_block": "Cadiz128",
      "median_dv_settle_pu": -0.1447223667364702,
      "window_end_s": 15.863359081,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Badajoz145",
      "t": 15.863359082,
      "lost_q_absorption_mvar": 35.717443154602414,
      "lost_p_mw": 139.97376371231204,
      "max_dv_settle_pu": 0.01034762453626592,
      "max_dv_settle_block": "Segovia94",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Segovia23",
      "median_dv_settle_pu": 0.00853351428783311,
      "window_end_s": 15.873359081,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Cadiz128",
      "t": 15.873359082,
      "lost_q_absorption_mvar": 40.74349640414839,
      "lost_p_mw": 123.95943632031728,
      "max_dv_settle_pu": 0.02069525114205706,
      "max_dv_settle_block": "Segovia94",
      "max_dv_peak_pu": 0.02069525114205706,
      "max_dv_peak_block": "Segovia94",
      "median_dv_settle_pu": 0.017067030282369333,
      "window_end_s": 15.893359081,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Granada355",
      "t": 15.873359082,
      "lost_q_absorption_mvar": 159.31681846570703,
      "lost_p_mw": 342.77660229174074,
      "max_dv_settle_pu": 0.02069525114205706,
      "max_dv_settle_block": "Segovia94",
      "max_dv_peak_pu": 0.02069525114205706,
      "max_dv_peak_block": "Segovia94",
      "median_dv_settle_pu": 0.017067030282369333,
      "window_end_s": 15.893359081,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Segovia94",
      "t": 15.893359082,
      "lost_q_absorption_mvar": 29.89597204745797,
      "lost_p_mw": 90.95654940525154,
      "max_dv_settle_pu": 0.020131012975508344,
      "max_dv_settle_block": "Badajoz118",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Segovia23",
      "median_dv_settle_pu": 0.015863082896384828,
      "window_end_s": 15.903359081,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES07",
      "t": 15.893359082,
      "lost_q_absorption_mvar": 57.26041340373597,
      "lost_p_mw": 174.21108145772587,
      "max_dv_settle_pu": 0.020131012975508344,
      "max_dv_settle_block": "Badajoz118",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Segovia23",
      "median_dv_settle_pu": 0.015863082896384828,
      "window_end_s": 15.903359081,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Caceres38",
      "t": 15.903359082,
      "lost_q_absorption_mvar": 12.134173041357402,
      "lost_p_mw": 36.91743182191169,
      "max_dv_settle_pu": 0.008277826593830584,
      "max_dv_settle_block": "RES08",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Badajoz72",
      "median_dv_settle_pu": 0.008125452345832729,
      "window_end_s": 15.913359081,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Badajoz16",
      "t": 15.903359082,
      "lost_q_absorption_mvar": 5.108863341183813,
      "lost_p_mw": 15.543384214839168,
      "max_dv_settle_pu": 0.008277826593830584,
      "max_dv_settle_block": "RES08",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Badajoz72",
      "median_dv_settle_pu": 0.008125452345832729,
      "window_end_s": 15.913359081,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Cadiz26",
      "t": 15.903359082,
      "lost_q_absorption_mvar": 8.298697649902145,
      "lost_p_mw": 25.248247546141684,
      "max_dv_settle_pu": 0.008277826593830584,
      "max_dv_settle_block": "RES08",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Badajoz72",
      "median_dv_settle_pu": 0.008125452345832729,
      "window_end_s": 15.913359081,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Badajoz118",
      "t": 15.913359082,
      "lost_q_absorption_mvar": 37.65745765498712,
      "lost_p_mw": 114.57036430060397,
      "max_dv_settle_pu": 0.0165556540154439,
      "max_dv_settle_block": "RES08",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Badajoz72",
      "median_dv_settle_pu": 0.016250905504211044,
      "window_end_s": 15.923359081,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES06",
      "t": 15.913359082,
      "lost_q_absorption_mvar": 38.294932752152015,
      "lost_p_mw": 116.5098407924507,
      "max_dv_settle_pu": 0.0165556540154439,
      "max_dv_settle_block": "RES08",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Badajoz72",
      "median_dv_settle_pu": 0.016250905504211044,
      "window_end_s": 15.923359081,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES10",
      "t": 15.913359082,
      "lost_q_absorption_mvar": 127.06943076668928,
      "lost_p_mw": 386.6004737205591,
      "max_dv_settle_pu": 0.0165556540154439,
      "max_dv_settle_block": "RES08",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Badajoz72",
      "median_dv_settle_pu": 0.016250905504211044,
      "window_end_s": 15.923359081,
      "truncated_by_next_trip": true
    }
  ],
  "other_plant_trips": 8,
  "generator_trips": 10,
  "generator_trip_triggers": [
    "generator_OV2"
  ],
  "ufls_stages_operated": 6,
  "ufls_shed_mw": 6546.600946288789,
  "separation": true,
  "separation_time_s": 16.485436803,
  "island_collapses": [],
  "affected_area_collapse": false,
  "blackout_emerged": false,
  "lost_block_p_mw": 5252.670797941886,
  "lost_block_q_absorption_mvar": 1737.5555155095258,
  "lost_total_p_mw": 33512.602990468375,
  "lost_total_q_absorption_mvar": 22471.92172928017,
  "max_collector_v_pu": 1.1446094844096235,
  "max_zone_hv_v_pu": 1.8581726842358586,
  "max_area_v_pu": 1.9890334575726938,
  "max_system_v_pu": 1.9890334575726938,
  "max_gen_terminal_v_pu": 1.5205960954422881,
  "control_flatness": {
    "vmax_pu": 0.9490334575726938,
    "vmin_pu": 0.9736180933634871,
    "collector_vmax_online_pu": 0.15197454284324285,
    "zone_hv_vmax_pu": 1.3549847475720775,
    "affected_island_f_pu": 0.05789999965047021
  },
  "commitment": {
    "commitment_c": 1.5,
    "dispatch_rule": "must_run",
    "rule": "ascending MVA rating, then bus id, then idx; slack unit kept; stop at capacity <= C x dispatch",
    "c_ratio": 1.5,
    "dispatch_mw_for_rule": 7095.048819999995,
    "capacity_limit_mva": 10642.573229999993,
    "before": {
      "units": 137,
      "mva": 31278.500000000015
    },
    "decommitted_count": 125,
    "decommitted_mva": 20719.940000000006,
    "dispatch": {
      "rule": "must_run",
      "k": 0.8675573470663385,
      "units": 11,
      "target_mw": 5854.382819999995,
      "units_at_must_run": 0,
      "units_at_capability": 0,
      "must_run_fraction": 0.2
    },
    "export_reduction": {
      "rule": "rest-of-interconnection load scaled down pro rata (constant PF)",
      "delta_mw": 3300.5000000000005,
      "factor": 0.9325638894574119,
      "loads": 1109
    },
    "area_online_sync_units": 12,
    "area_online_sync_mva": 10558.560000000001,
    "area_online_units_with_exciter": 12,
    "area_online_units_with_governor": 9,
    "pss_completion": []
  },
  "plant_ov_mode": "fast",
  "min_system_v_pu": -0.001627322124074227,
  "min_area_v_pu": -0.001627322124074227,
  "affected_f_eq_hz_min": 47.10500001747649,
  "affected_f_eq_hz_max": 50.0,
  "max_coi_angle_change_deg": 145.11608225514513,
  "per_block": {
    "Granada355": {
      "hv_bus": 7187,
      "collector_bus": 8161,
      "p_mw": 355.0,
      "q_mvar": -165.0,
      "q_source": "report",
      "tap": 0.92732,
      "z0_pu": 1.0647229952175483,
      "hv_v0_pu": 1.0314133841198738,
      "margin_to_ov1_pu": 0.03527700478245177,
      "max_v_before_trip_pu": 1.1046398106247024,
      "max_v_time_s": 15.873359082,
      "first_ov1_pickup_s": 15.873359082,
      "trip_time_s": 15.873359082,
      "trip_stage": "plant_OVI",
      "trip_v_pu": 1.1046398106247024
    },
    "Badajoz582": {
      "hv_bus": 7346,
      "collector_bus": 8162,
      "p_mw": 582.0,
      "q_mvar": -165.0,
      "q_source": "report",
      "tap": 0.92732,
      "z0_pu": 1.0849969912882749,
      "hv_v0_pu": 1.0331053504164427,
      "margin_to_ov1_pu": 0.015003008711725219,
      "max_v_before_trip_pu": 1.101238416846816,
      "max_v_time_s": 14.41,
      "first_ov1_pickup_s": 14.36,
      "trip_time_s": 14.41,
      "trip_stage": "plant_OVF",
      "trip_v_pu": 1.101238416846816
    },
    "Badajoz145": {
      "hv_bus": 7042,
      "collector_bus": 8163,
      "p_mw": 145.0,
      "q_mvar": -37.0,
      "q_source": "report",
      "tap": 0.92732,
      "z0_pu": 1.0859403199061912,
      "hv_v0_pu": 1.0314295478760036,
      "margin_to_ov1_pu": 0.014059680093808868,
      "max_v_before_trip_pu": 1.1250445187993698,
      "max_v_time_s": 15.863359082,
      "first_ov1_pickup_s": 15.813359082,
      "trip_time_s": 15.863359082,
      "trip_stage": "plant_OVF",
      "trip_v_pu": 1.1250445187993698
    },
    "Segovia23": {
      "hv_bus": 7261,
      "collector_bus": 8164,
      "p_mw": 23.0,
      "q_mvar": -7.559734419113854,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0662711078458456,
      "hv_v0_pu": 1.0204439036053417,
      "margin_to_ov1_pu": 0.03372889215415453,
      "max_v_before_trip_pu": 1.1419886553721188,
      "max_v_time_s": 15.923359082,
      "first_ov1_pickup_s": 15.873359082,
      "trip_time_s": 15.923359082,
      "trip_stage": "plant_OVF",
      "trip_v_pu": 1.1419886553721188
    },
    "Seville550": {
      "hv_bus": 7366,
      "collector_bus": 8165,
      "p_mw": 550.0,
      "q_mvar": -180.77625784837477,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0899924600521345,
      "hv_v0_pu": 1.041583982298204,
      "margin_to_ov1_pu": 0.010007539947865629,
      "max_v_before_trip_pu": 1.1000490728335928,
      "max_v_time_s": 14.23,
      "first_ov1_pickup_s": 14.18,
      "trip_time_s": 14.23,
      "trip_stage": "plant_OVF",
      "trip_v_pu": 1.1000490728335928
    },
    "Segovia94": {
      "hv_bus": 7043,
      "collector_bus": 8166,
      "p_mw": 94.0,
      "q_mvar": -30.896305886813142,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.071415877830169,
      "hv_v0_pu": 1.025024692660088,
      "margin_to_ov1_pu": 0.028584122169831083,
      "max_v_before_trip_pu": 1.1347993733227728,
      "max_v_time_s": 15.893359082,
      "first_ov1_pickup_s": 15.843359082,
      "trip_time_s": 15.893359082,
      "trip_stage": "plant_OVF",
      "trip_v_pu": 1.1347993733227728
    },
    "Badajoz118": {
      "hv_bus": 7059,
      "collector_bus": 8167,
      "p_mw": 118.0,
      "q_mvar": -38.784724411105856,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0672239885061598,
      "hv_v0_pu": 1.021292145423289,
      "margin_to_ov1_pu": 0.03277601149384024,
      "max_v_before_trip_pu": 1.1524913047749634,
      "max_v_time_s": 15.913359082,
      "first_ov1_pickup_s": 15.863359082,
      "trip_time_s": 15.913359082,
      "trip_stage": "plant_OVF",
      "trip_v_pu": 1.1524913047749634
    },
    "Huelva34": {
      "hv_bus": 7274,
      "collector_bus": 8168,
      "p_mw": 34.0,
      "q_mvar": -11.175259576081348,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.062386447706277,
      "hv_v0_pu": 1.0169866581667333,
      "margin_to_ov1_pu": 0.037613552293723096,
      "max_v_before_trip_pu": 1.147141736923441,
      "max_v_time_s": 15.923359082,
      "first_ov1_pickup_s": 15.873359082,
      "trip_time_s": 15.923359082,
      "trip_stage": "plant_OVF",
      "trip_v_pu": 1.147141736923441
    },
    "Caceres38": {
      "hv_bus": 7019,
      "collector_bus": 8169,
      "p_mw": 38.0,
      "q_mvar": -12.489995996796802,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0680869673656155,
      "hv_v0_pu": 1.022060435911077,
      "margin_to_ov1_pu": 0.03191303263438461,
      "max_v_before_trip_pu": 1.1444554040145738,
      "max_v_time_s": 15.903359082,
      "first_ov1_pickup_s": 15.853359082,
      "trip_time_s": 15.903359082,
      "trip_stage": "plant_OVF",
      "trip_v_pu": 1.1444554040145738
    },
    "Badajoz72": {
      "hv_bus": 7096,
      "collector_bus": 8170,
      "p_mw": 72.0,
      "q_mvar": -23.665255572878152,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0608046935896076,
      "hv_v0_pu": 1.0155793296529927,
      "margin_to_ov1_pu": 0.03919530641039248,
      "max_v_before_trip_pu": 1.1445970985946252,
      "max_v_time_s": 15.933359082,
      "first_ov1_pickup_s": 15.883359082,
      "trip_time_s": 15.933359082,
      "trip_stage": "plant_OVF",
      "trip_v_pu": 1.1445970985946252
    },
    "Badajoz16": {
      "hv_bus": 7415,
      "collector_bus": 8171,
      "p_mw": 16.0,
      "q_mvar": -5.258945682861811,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.070035012561115,
      "hv_v0_pu": 1.0237949727431088,
      "margin_to_ov1_pu": 0.029964987438884982,
      "max_v_before_trip_pu": 1.1462589097027123,
      "max_v_time_s": 15.903359082,
      "first_ov1_pickup_s": 15.853359082,
      "trip_time_s": 15.903359082,
      "trip_stage": "plant_OVF",
      "trip_v_pu": 1.1462589097027123
    },
    "Caceres41": {
      "hv_bus": 7327,
      "collector_bus": 8172,
      "p_mw": 41.0,
      "q_mvar": -13.476048312333392,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0697428003072826,
      "hv_v0_pu": 1.0235347648144308,
      "margin_to_ov1_pu": 0.03025719969271745,
      "max_v_before_trip_pu": 1.144316160923172,
      "max_v_time_s": 15.923359082,
      "first_ov1_pickup_s": 15.873359082,
      "trip_time_s": 15.923359082,
      "trip_stage": "plant_OVF",
      "trip_v_pu": 1.144316160923172
    },
    "Cadiz26": {
      "hv_bus": 7029,
      "collector_bus": 8173,
      "p_mw": 26.0,
      "q_mvar": -8.545786734650443,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0680013826925288,
      "hv_v0_pu": 1.021984239799647,
      "margin_to_ov1_pu": 0.03199861730747133,
      "max_v_before_trip_pu": 1.1427230238635049,
      "max_v_time_s": 15.903359082,
      "first_ov1_pickup_s": 15.853359082,
      "trip_time_s": 15.903359082,
      "trip_stage": "plant_OVF",
      "trip_v_pu": 1.1427230238635049
    },
    "Cadiz128": {
      "hv_bus": 7018,
      "collector_bus": 8174,
      "p_mw": 128.0,
      "q_mvar": -42.07156546289449,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.081713894151742,
      "hv_v0_pu": 1.034200791553125,
      "margin_to_ov1_pu": 0.018286105848258183,
      "max_v_before_trip_pu": 1.1333724447146756,
      "max_v_time_s": 15.873359082,
      "first_ov1_pickup_s": 15.823359082,
      "trip_time_s": 15.873359082,
      "trip_stage": "plant_OVF",
      "trip_v_pu": 1.1333724447146756
    },
    "Malaga154": {
      "hv_bus": 7304,
      "collector_bus": 8175,
      "p_mw": 154.0,
      "q_mvar": -50.61735219754493,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0606132853258827,
      "hv_v0_pu": 1.01540904046275,
      "margin_to_ov1_pu": 0.03938671467411736,
      "max_v_before_trip_pu": 1.1433066328132744,
      "max_v_time_s": 15.933359082,
      "first_ov1_pickup_s": 15.883359082,
      "trip_time_s": 15.933359082,
      "trip_stage": "plant_OVF",
      "trip_v_pu": 1.1433066328132744
    },
    "Cuenca530": {
      "hv_bus": 7125,
      "collector_bus": 8176,
      "p_mw": 530.0,
      "q_mvar": -174.20257574479749,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0800425955252255,
      "hv_v0_pu": 1.0327109317504553,
      "margin_to_ov1_pu": 0.019957404474774565,
      "max_v_before_trip_pu": 1.1073653237785452,
      "max_v_time_s": 14.47,
      "first_ov1_pickup_s": 14.42,
      "trip_time_s": 14.47,
      "trip_stage": "plant_OVF",
      "trip_v_pu": 1.1073653237785452
    },
    "RES01": {
      "hv_bus": 7305,
      "collector_bus": 8177,
      "p_mw": 120.0,
      "q_mvar": -39.44209262146359,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0679556414500553,
      "hv_v0_pu": 1.0219435118039393,
      "margin_to_ov1_pu": 0.03204435854994481,
      "max_v_before_trip_pu": 1.143254084827142,
      "max_v_time_s": 15.923359082,
      "first_ov1_pickup_s": 15.873359082,
      "trip_time_s": 15.923359082,
      "trip_stage": "plant_OVF",
      "trip_v_pu": 1.143254084827142
    },
    "RES02": {
      "hv_bus": 7095,
      "collector_bus": 8178,
      "p_mw": 180.0,
      "q_mvar": -59.16313893219538,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0575419599588778,
      "hv_v0_pu": 1.012677113191074,
      "margin_to_ov1_pu": 0.0424580400411223,
      "max_v_before_trip_pu": 1.140066794924908,
      "max_v_time_s": 15.933359082,
      "first_ov1_pickup_s": 15.883359082,
      "trip_time_s": 15.933359082,
      "trip_stage": "plant_OVF",
      "trip_v_pu": 1.140066794924908
    },
    "RES03": {
      "hv_bus": 7342,
      "collector_bus": 8179,
      "p_mw": 250.0,
      "q_mvar": -82.1710262947158,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0798123949189722,
      "hv_v0_pu": 1.0325057566756952,
      "margin_to_ov1_pu": 0.020187605081027904,
      "max_v_before_trip_pu": 1.1003167860960368,
      "max_v_time_s": 14.39,
      "first_ov1_pickup_s": 14.36,
      "trip_time_s": 14.41,
      "trip_stage": "plant_OVF",
      "trip_v_pu": 1.1002007980266548
    },
    "RES04": {
      "hv_bus": 7409,
      "collector_bus": 8180,
      "p_mw": 320.0,
      "q_mvar": -105.17891365723622,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0841369795353595,
      "hv_v0_pu": 1.0363612074547774,
      "margin_to_ov1_pu": 0.01586302046464061,
      "max_v_before_trip_pu": 1.1020770270894562,
      "max_v_time_s": 14.35,
      "first_ov1_pickup_s": 14.3,
      "trip_time_s": 14.35,
      "trip_stage": "plant_OVF",
      "trip_v_pu": 1.1020770270894562
    },
    "RES05": {
      "hv_bus": 7331,
      "collector_bus": 8181,
      "p_mw": 400.0,
      "q_mvar": -131.47364207154527,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0882022902038222,
      "hv_v0_pu": 1.0399869473986871,
      "margin_to_ov1_pu": 0.011797709796177891,
      "max_v_before_trip_pu": 1.1040592945487722,
      "max_v_time_s": 14.29,
      "first_ov1_pickup_s": 14.24,
      "trip_time_s": 14.29,
      "trip_stage": "plant_OVF",
      "trip_v_pu": 1.1040592945487722
    },
    "RES06": {
      "hv_bus": 7407,
      "collector_bus": 8182,
      "p_mw": 120.0,
      "q_mvar": -39.44209262146359,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0671206269635927,
      "hv_v0_pu": 1.0212001298163413,
      "margin_to_ov1_pu": 0.03287937303640742,
      "max_v_before_trip_pu": 1.1523240458418038,
      "max_v_time_s": 15.913359082,
      "first_ov1_pickup_s": 15.863359082,
      "trip_time_s": 15.913359082,
      "trip_stage": "plant_OVF",
      "trip_v_pu": 1.1523240458418038
    },
    "RES07": {
      "hv_bus": 7058,
      "collector_bus": 8183,
      "p_mw": 180.0,
      "q_mvar": -59.16313893219538,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.073597361556305,
      "hv_v0_pu": 1.026967741800006,
      "margin_to_ov1_pu": 0.02640263844369506,
      "max_v_before_trip_pu": 1.1353174377545407,
      "max_v_time_s": 15.893359082,
      "first_ov1_pickup_s": 15.843359082,
      "trip_time_s": 15.893359082,
      "trip_stage": "plant_OVF",
      "trip_v_pu": 1.1353174377545407
    },
    "RES08": {
      "hv_bus": 7341,
      "collector_bus": 8184,
      "p_mw": 250.0,
      "q_mvar": -82.1710262947158,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.063429784158678,
      "hv_v0_pu": 1.0179150555045637,
      "margin_to_ov1_pu": 0.03657021584132214,
      "max_v_before_trip_pu": 1.1458269151556526,
      "max_v_time_s": 15.933359082,
      "first_ov1_pickup_s": 15.883359082,
      "trip_time_s": 15.933359082,
      "trip_stage": "plant_OVF",
      "trip_v_pu": 1.1458269151556526
    },
    "RES09": {
      "hv_bus": 7347,
      "collector_bus": 8185,
      "p_mw": 320.0,
      "q_mvar": -105.17891365723622,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0794603022311418,
      "hv_v0_pu": 1.0321919257674887,
      "margin_to_ov1_pu": 0.020539697768858334,
      "max_v_before_trip_pu": 1.106277512008238,
      "max_v_time_s": 14.47,
      "first_ov1_pickup_s": 14.42,
      "trip_time_s": 14.47,
      "trip_stage": "plant_OVF",
      "trip_v_pu": 1.106277512008238
    },
    "RES10": {
      "hv_bus": 7186,
      "collector_bus": 8186,
      "p_mw": 400.0,
      "q_mvar": -131.47364207154527,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0710356142307742,
      "hv_v0_pu": 1.0246860191486304,
      "margin_to_ov1_pu": 0.028964385769225887,
      "max_v_before_trip_pu": 1.1346810688684155,
      "max_v_time_s": 15.913359082,
      "first_ov1_pickup_s": 15.863359082,
      "trip_time_s": 15.913359082,
      "trip_stage": "plant_OVF",
      "trip_v_pu": 1.1346810688684155
    }
  },
  "initial_margin_min_pu": 0.010007539947865629,
  "initial_collector_v_pu": {
    "Granada355": 1.0647229952175483,
    "Badajoz582": 1.0849969912882749,
    "Badajoz145": 1.0859403199061912,
    "Segovia23": 1.0662711078458456,
    "Seville550": 1.0899924600521345,
    "Segovia94": 1.071415877830169,
    "Badajoz118": 1.0672239885061598,
    "Huelva34": 1.062386447706277,
    "Caceres38": 1.0680869673656155,
    "Badajoz72": 1.0608046935896076,
    "Badajoz16": 1.070035012561115,
    "Caceres41": 1.0697428003072826,
    "Cadiz26": 1.0680013826925288,
    "Cadiz128": 1.081713894151742,
    "Malaga154": 1.0606132853258827,
    "Cuenca530": 1.0800425955252255,
    "RES01": 1.0679556414500553,
    "RES02": 1.0575419599588778,
    "RES03": 1.0798123949189722,
    "RES04": 1.0841369795353595,
    "RES05": 1.0882022902038222,
    "RES06": 1.0671206269635927,
    "RES07": 1.073597361556305,
    "RES08": 1.063429784158678,
    "RES09": 1.0794603022311418,
    "RES10": 1.0710356142307742
  },
  "interpretation": "26 of 16 protected plants tripped between t=14.23 s and t=15.93 s (5253 MW, 1738 MVAr absorption lost). Generator trips: 10; UFLS stages: 6; separation: yes; affected-area collapse: no. Affected-island frequency stayed within 47.105-50.000 Hz (50-Hz equivalent); system voltage range -0.002-1.989 pu. TDS did not converge beyond t=16.984 s (inconclusive, not a blackout).",
  "event_jump_solves": {
    "count": 52,
    "failures": []
  }
}
