[
  {
    "time_s": 0.0,
    "code": "RES500",
    "category": "operator_action",
    "description": "Output of the protected plants reduced pro rata at fixed power factor (P and Q together).",
    "trigger": "scheduled",
    "device": "",
    "bus": null,
    "measured": {},
    "setting": {
      "size": 708.0,
      "duration_s": 48.0
    },
    "lost_p_mw": 0.0,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 17.07,
    "code": "TRIP_Seville550",
    "category": "plant_trip",
    "description": "Seville550 tripped by plant OV1 relay",
    "trigger": "plant_OV1",
    "device": "PVD1_Seville550",
    "bus": 8165,
    "measured": {
      "v_pu": 1.1007407734803951,
      "f_pu": 0.9994643493070294,
      "p_mw": 524.6088542171557,
      "q_mvar": -172.43059181727452,
      "pickup_start_s": 16.07
    },
    "setting": {
      "pickup": 1.1,
      "delay_s": 1.0
    },
    "lost_p_mw": 524.6088542171557,
    "lost_q_absorption_mvar": 172.43059181727452,
    "shed_mw": 0.0,
    "island": "0"
  },
  {
    "time_s": 17.35,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "1 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 1.0,
      "lost_mw": 0.4642028999999999,
      "v_bus_max_pu": 1.1080729963424687
    },
    "setting": {},
    "lost_p_mw": 0.4642028999999999,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 17.73,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "1 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 1.0,
      "lost_mw": 0.17576999999999993,
      "v_bus_max_pu": 1.1070172856922535
    },
    "setting": {},
    "lost_p_mw": 0.17576999999999993,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 17.83,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "1 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 1.0,
      "lost_mw": 2.3557715999999997,
      "v_bus_max_pu": 1.1062166571078313
    },
    "setting": {},
    "lost_p_mw": 2.3557715999999997,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 17.92,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "1 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 1.0,
      "lost_mw": 0.30226769999999936,
      "v_bus_max_pu": 1.1053243239495236
    },
    "setting": {},
    "lost_p_mw": 0.30226769999999936,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 18.08,
    "code": "TRIP_RES05",
    "category": "plant_trip",
    "description": "RES05 tripped by plant OV1 relay",
    "trigger": "plant_OV1",
    "device": "PVD1_RES05",
    "bus": 8181,
    "measured": {
      "v_pu": 1.100973337645678,
      "f_pu": 0.9987120717941004,
      "p_mw": 380.39278438758544,
      "q_mvar": -125.02906195292975,
      "pickup_start_s": 17.08
    },
    "setting": {
      "pickup": 1.1,
      "delay_s": 1.0
    },
    "lost_p_mw": 380.39278438758544,
    "lost_q_absorption_mvar": 125.02906195292975,
    "shed_mw": 0.0,
    "island": "0"
  },
  {
    "time_s": 18.12,
    "code": "TRIP_Badajoz145",
    "category": "plant_trip",
    "description": "Badajoz145 tripped by plant OV1 relay",
    "trigger": "plant_OV1",
    "device": "PVD1_Badajoz145",
    "bus": 8163,
    "measured": {
      "v_pu": 1.1034922745271394,
      "f_pu": 0.9986266710998625,
      "p_mw": 137.83583714398523,
      "q_mvar": -35.17190327122381,
      "pickup_start_s": 17.12
    },
    "setting": {
      "pickup": 1.1,
      "delay_s": 1.0
    },
    "lost_p_mw": 137.83583714398523,
    "lost_q_absorption_mvar": 35.17190327122381,
    "shed_mw": 0.0,
    "island": "0"
  },
  {
    "time_s": 18.15,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "3 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 3.0,
      "lost_mw": 0.23150609999999983,
      "v_bus_max_pu": 1.1088703137810545
    },
    "setting": {},
    "lost_p_mw": 0.23150609999999983,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 18.17,
    "code": "TRIP_RES04",
    "category": "plant_trip",
    "description": "RES04 tripped by plant OV1 relay",
    "trigger": "plant_OV1",
    "device": "PVD1_RES04",
    "bus": 8180,
    "measured": {
      "v_pu": 1.1007320211175344,
      "f_pu": 0.9985253707677975,
      "p_mw": 304.40785094478196,
      "q_mvar": -100.05402209720641,
      "pickup_start_s": 17.17
    },
    "setting": {
      "pickup": 1.1,
      "delay_s": 1.0
    },
    "lost_p_mw": 304.40785094478196,
    "lost_q_absorption_mvar": 100.05402209720641,
    "shed_mw": 0.0,
    "island": "0"
  },
  {
    "time_s": 18.22,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "1 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 1.0,
      "lost_mw": 1.0141928999999998,
      "v_bus_max_pu": 1.1115771175445184
    },
    "setting": {},
    "lost_p_mw": 1.0141928999999998,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 18.25,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "2 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 2.0,
      "lost_mw": 0.09735389999999988,
      "v_bus_max_pu": 1.1119388176655989
    },
    "setting": {},
    "lost_p_mw": 0.09735389999999988,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 18.44,
    "code": "TRIP_Cadiz128",
    "category": "plant_trip",
    "description": "Cadiz128 tripped by plant OV1 relay",
    "trigger": "plant_OV1",
    "device": "PVD1_Cadiz128",
    "bus": 8174,
    "measured": {
      "v_pu": 1.1089292764812793,
      "f_pu": 0.9976126773539592,
      "p_mw": 121.67895306028029,
      "q_mvar": -39.99393780721542,
      "pickup_start_s": 17.44
    },
    "setting": {
      "pickup": 1.1,
      "delay_s": 1.0
    },
    "lost_p_mw": 121.67895306028029,
    "lost_q_absorption_mvar": 39.99393780721542,
    "shed_mw": 0.0,
    "island": "0"
  },
  {
    "time_s": 18.57,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "172 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 172.0,
      "lost_mw": 297.21187439999994,
      "v_bus_max_pu": 1.1173265334939166
    },
    "setting": {},
    "lost_p_mw": 297.21187439999994,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 18.58,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "11 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 11.0,
      "lost_mw": 15.280706699999996,
      "v_bus_max_pu": 1.1161846873815364
    },
    "setting": {},
    "lost_p_mw": 15.280706699999996,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 18.59,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "10 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 10.0,
      "lost_mw": 9.195549299999982,
      "v_bus_max_pu": 1.1141585517056634
    },
    "setting": {},
    "lost_p_mw": 9.195549299999982,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 18.6,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "4 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 4.0,
      "lost_mw": 3.977448299999992,
      "v_bus_max_pu": 1.1127035373934286
    },
    "setting": {},
    "lost_p_mw": 3.977448299999992,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 18.61,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "5 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 5.0,
      "lost_mw": 3.270172500000001,
      "v_bus_max_pu": 1.1116382249930872
    },
    "setting": {},
    "lost_p_mw": 3.270172500000001,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 18.62,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "4 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 4.0,
      "lost_mw": 1.7724420000000123,
      "v_bus_max_pu": 1.1108273790427272
    },
    "setting": {},
    "lost_p_mw": 1.7724420000000123,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 18.64,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "1 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 1.0,
      "lost_mw": 0.8110934999999699,
      "v_bus_max_pu": 1.1096317576748416
    },
    "setting": {},
    "lost_p_mw": 0.8110934999999699,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 18.83,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "2 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 2.0,
      "lost_mw": 0.7995834000000173,
      "v_bus_max_pu": 1.0989685184272946
    },
    "setting": {},
    "lost_p_mw": 0.7995834000000173,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 18.9,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "1 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 1.0,
      "lost_mw": 0.07104509999999209,
      "v_bus_max_pu": 1.0933999193607808
    },
    "setting": {},
    "lost_p_mw": 0.07104509999999209,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 18.94,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "2 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 2.0,
      "lost_mw": 0.24789240000006885,
      "v_bus_max_pu": 1.0900537888960768
    },
    "setting": {},
    "lost_p_mw": 0.24789240000006885,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 19.94,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "2 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 2.0,
      "lost_mw": 0.7995833999999604,
      "v_bus_max_pu": 1.1037518605757841
    },
    "setting": {},
    "lost_p_mw": 0.7995833999999604,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 24.8,
    "code": "TRIP_Granada355",
    "category": "plant_trip",
    "description": "Granada355 tripped by plant OVI relay",
    "trigger": "plant_OVI",
    "device": "PVD1_Granada355",
    "bus": 8161,
    "measured": {
      "v_pu": 1.100092124301023,
      "f_pu": 0.9963135401024218,
      "p_mw": 331.30441470041245,
      "q_mvar": -153.98655894531078,
      "pickup_start_s": 24.8
    },
    "setting": {
      "pickup": 1.1,
      "delay_s": 0.0
    },
    "lost_p_mw": 331.30441470041245,
    "lost_q_absorption_mvar": 153.98655894531078,
    "shed_mw": 0.0,
    "island": "0"
  },
  {
    "time_s": 31.25,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "2 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 2.0,
      "lost_mw": 0.13823460000003251,
      "v_bus_max_pu": 1.1560347019055897
    },
    "setting": {},
    "lost_p_mw": 0.13823460000003251,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 31.26,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "5 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 5.0,
      "lost_mw": 0.4952744999999368,
      "v_bus_max_pu": 1.1556649338929217
    },
    "setting": {},
    "lost_p_mw": 0.4952744999999368,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 31.27,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "1 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 1.0,
      "lost_mw": 0.7900011000000404,
      "v_bus_max_pu": 1.155198624230971
    },
    "setting": {},
    "lost_p_mw": 0.7900011000000404,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 31.28,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "10 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 10.0,
      "lost_mw": 4.103152200000011,
      "v_bus_max_pu": 1.1546311815680288
    },
    "setting": {},
    "lost_p_mw": 4.103152200000011,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 32.9139525,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "1 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 1.0,
      "lost_mw": 0.5434694999999579,
      "v_bus_max_pu": 1.1588718941301295
    },
    "setting": {},
    "lost_p_mw": 0.5434694999999579,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 33.0139525,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "1 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 1.0,
      "lost_mw": 1.4474376000000575,
      "v_bus_max_pu": 1.1433091005382836
    },
    "setting": {},
    "lost_p_mw": 1.4474376000000575,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 33.0239525,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "2 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 2.0,
      "lost_mw": 2.968585200000007,
      "v_bus_max_pu": 1.140956557405763
    },
    "setting": {},
    "lost_p_mw": 2.968585200000007,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 34.626600881,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "20 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 20.0,
      "lost_mw": 34.11361169999998,
      "v_bus_max_pu": 1.1544250635964726
    },
    "setting": {},
    "lost_p_mw": 34.11361169999998,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 34.636600881,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "55 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 55.0,
      "lost_mw": 103.39573860000002,
      "v_bus_max_pu": 1.1521435024166222
    },
    "setting": {},
    "lost_p_mw": 103.39573860000002,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 34.646600881,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "51 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 51.0,
      "lost_mw": 102.87188729999997,
      "v_bus_max_pu": 1.1491170870178815
    },
    "setting": {},
    "lost_p_mw": 102.87188729999997,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 34.656600881,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "21 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 21.0,
      "lost_mw": 29.77430400000003,
      "v_bus_max_pu": 1.1452433900392782
    },
    "setting": {},
    "lost_p_mw": 29.77430400000003,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 34.666600881,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "19 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 19.0,
      "lost_mw": 25.468846200000144,
      "v_bus_max_pu": 1.1410421464502156
    },
    "setting": {},
    "lost_p_mw": 25.468846200000144,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 35.065319516,
    "code": "SEPARATION",
    "category": "out_of_step_separation",
    "description": "Out-of-step relay opens the complete cut set (21 branches) of the affected area",
    "trigger": "coi_angle_change",
    "device": "",
    "bus": null,
    "measured": {
      "angle_change_deg": 124.88792919471709,
      "islands_after": 2,
      "jump_solve_converged": 1.0
    },
    "setting": {
      "threshold_deg": 120.0,
      "delay_s": 0.05
    },
    "lost_p_mw": 0.0,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 35.065319516,
    "code": "RETIRE_OTHER_ISLANDS",
    "category": "numerical",
    "description": "After separation the other island is not simulated: its dynamic states are frozen, its internal branches opened and its devices switched off (the islands are electrically independent, so the affected island's trajectory is unchanged)",
    "trigger": "separation",
    "device": "",
    "bus": null,
    "measured": {
      "states_frozen": 3072.0,
      "branches_opened": 2367.0,
      "devices_off": 1530.0
    },
    "setting": {
      "unmapped_models": 0.0
    },
    "lost_p_mw": 0.0,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 35.757992933,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "3 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 3.0,
      "lost_mw": 1.8889604999999392,
      "v_bus_max_pu": 1.159045353905782
    },
    "setting": {},
    "lost_p_mw": 1.8889604999999392,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 35.767992933,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "7 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 7.0,
      "lost_mw": 3.5626310999998623,
      "v_bus_max_pu": 1.1595823276666184
    },
    "setting": {},
    "lost_p_mw": 3.5626310999998623,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 35.777992933,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "4 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 4.0,
      "lost_mw": 1.4138145000001714,
      "v_bus_max_pu": 1.1600180114807175
    },
    "setting": {},
    "lost_p_mw": 1.4138145000001714,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 35.787992933,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "1 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 1.0,
      "lost_mw": 0.07104509999999209,
      "v_bus_max_pu": 1.1603466326624101
    },
    "setting": {},
    "lost_p_mw": 0.07104509999999209,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 35.797992933,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "3 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 3.0,
      "lost_mw": 0.7120952999998735,
      "v_bus_max_pu": 1.160563647564303
    },
    "setting": {},
    "lost_p_mw": 0.7120952999998735,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 35.807992933,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "4 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 4.0,
      "lost_mw": 3.9562991999999895,
      "v_bus_max_pu": 1.160664198441057
    },
    "setting": {},
    "lost_p_mw": 3.9562991999999895,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 35.817992933,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "4 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 4.0,
      "lost_mw": 0.5337738000000627,
      "v_bus_max_pu": 1.160643906217485
    },
    "setting": {},
    "lost_p_mw": 0.5337738000000627,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 35.827992933,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "6 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 6.0,
      "lost_mw": 1.5094674000000623,
      "v_bus_max_pu": 1.1605005090252207
    },
    "setting": {},
    "lost_p_mw": 1.5094674000000623,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 35.837992933,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "2 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 2.0,
      "lost_mw": 0.0973538999999164,
      "v_bus_max_pu": 1.1602327423144607
    },
    "setting": {},
    "lost_p_mw": 0.0973538999999164,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 35.847992933,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "3 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 3.0,
      "lost_mw": 0.8706284999999525,
      "v_bus_max_pu": 1.1598405764042519
    },
    "setting": {},
    "lost_p_mw": 0.8706284999999525,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 35.857992933,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "1 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 1.0,
      "lost_mw": 0.12525030000006154,
      "v_bus_max_pu": 1.1593254056755942
    },
    "setting": {},
    "lost_p_mw": 0.12525030000006154,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 35.867992933,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "1 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 1.0,
      "lost_mw": 0.1226421000000073,
      "v_bus_max_pu": 1.1586896773856357
    },
    "setting": {},
    "lost_p_mw": 0.1226421000000073,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 35.887992933,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "2 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 2.0,
      "lost_mw": 0.13823460000003251,
      "v_bus_max_pu": 1.1570733581856538
    },
    "setting": {},
    "lost_p_mw": 0.13823460000003251,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 35.897992933,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "1 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 1.0,
      "lost_mw": 1.3613103000000137,
      "v_bus_max_pu": 1.1561041345549106
    },
    "setting": {},
    "lost_p_mw": 1.3613103000000137,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 35.917992933,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "2 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 2.0,
      "lost_mw": 0.46170810000000984,
      "v_bus_max_pu": 1.1538757962098587
    },
    "setting": {},
    "lost_p_mw": 0.46170810000000984,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 35.927992933,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "7 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 7.0,
      "lost_mw": 1.7494785000000093,
      "v_bus_max_pu": 1.1526365657317184
    },
    "setting": {},
    "lost_p_mw": 1.7494785000000093,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 35.937992933,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "3 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 3.0,
      "lost_mw": 1.1122838999999658,
      "v_bus_max_pu": 1.1513249641041867
    },
    "setting": {},
    "lost_p_mw": 1.1122838999999658,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 35.957992933,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "5 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 5.0,
      "lost_mw": 1.9789433999999346,
      "v_bus_max_pu": 1.1485264851547816
    },
    "setting": {},
    "lost_p_mw": 1.9789433999999346,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 35.967992933,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "5 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 5.0,
      "lost_mw": 0.5106969000000845,
      "v_bus_max_pu": 1.1470615303752667
    },
    "setting": {},
    "lost_p_mw": 0.5106969000000845,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 35.977992933,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "2 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 2.0,
      "lost_mw": 3.762385199999926,
      "v_bus_max_pu": 1.1455652694835285
    },
    "setting": {},
    "lost_p_mw": 3.762385199999926,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 35.987992933,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "1 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 1.0,
      "lost_mw": 0.017747100000065075,
      "v_bus_max_pu": 1.1440400748803785
    },
    "setting": {},
    "lost_p_mw": 0.017747100000065075,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 35.997992933,
    "code": "UFLS1",
    "category": "ufls",
    "description": "UFLS stage 1 sheds 7.5% of load in island(s) [0]",
    "trigger": "island_coi_underfrequency",
    "device": "",
    "bus": null,
    "measured": {
      "f_pu_min": 0.9756894341647793,
      "loads": 241
    },
    "setting": {
      "pickup_pu": 0.98,
      "delay_s": 0.15
    },
    "lost_p_mw": 0.0,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 1040.176278388304,
    "island": "0"
  },
  {
    "time_s": 36.14386512,
    "code": "UFLS2",
    "category": "ufls",
    "description": "UFLS stage 2 sheds 7.5% of load in island(s) [0]",
    "trigger": "island_coi_underfrequency",
    "device": "",
    "bus": null,
    "measured": {
      "f_pu_min": 0.9727709530186739,
      "loads": 241
    },
    "setting": {
      "pickup_pu": 0.976,
      "delay_s": 0.15
    },
    "lost_p_mw": 0.0,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 1092.6378946010368,
    "island": "0"
  },
  {
    "time_s": 36.211226714,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "227 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 227.0,
      "lost_mw": 347.8713965999999,
      "v_bus_max_pu": 1.2500746765634307
    },
    "setting": {},
    "lost_p_mw": 347.8713965999999,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 36.221226714,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "2 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 2.0,
      "lost_mw": 0.02370059999998375,
      "v_bus_max_pu": 1.2519479231455422
    },
    "setting": {},
    "lost_p_mw": 0.02370059999998375,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 36.231226714,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "3 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 3.0,
      "lost_mw": 5.722334100000012,
      "v_bus_max_pu": 1.2528912350570145
    },
    "setting": {},
    "lost_p_mw": 5.722334100000012,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 36.251226714,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "2 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 2.0,
      "lost_mw": 2.5162326000000803,
      "v_bus_max_pu": 1.2564838106047456
    },
    "setting": {},
    "lost_p_mw": 2.5162326000000803,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 36.261226714,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "3 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 3.0,
      "lost_mw": 1.1122838999999658,
      "v_bus_max_pu": 1.2587296904276482
    },
    "setting": {},
    "lost_p_mw": 1.1122838999999658,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 36.271226714,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "2 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 2.0,
      "lost_mw": 0.17389890000004016,
      "v_bus_max_pu": 1.261117919495542
    },
    "setting": {},
    "lost_p_mw": 0.17389890000004016,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 36.281226714,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "1 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 1.0,
      "lost_mw": 0.6054993000000195,
      "v_bus_max_pu": 1.263585931695942
    },
    "setting": {},
    "lost_p_mw": 0.6054993000000195,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 36.291226714,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "3 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 3.0,
      "lost_mw": 0.5266862999999375,
      "v_bus_max_pu": 1.2660857046408114
    },
    "setting": {},
    "lost_p_mw": 0.5266862999999375,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 36.311226714,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "3 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 3.0,
      "lost_mw": 3.5075186999999914,
      "v_bus_max_pu": 1.2710465017522674
    },
    "setting": {},
    "lost_p_mw": 3.5075186999999914,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 36.321226714,
    "code": "TRIP_Badajoz582",
    "category": "plant_trip",
    "description": "Badajoz582 tripped by plant OV2 relay",
    "trigger": "plant_OV2",
    "device": "PVD1_Badajoz582",
    "bus": 8162,
    "measured": {
      "v_pu": 1.2432605603657807,
      "f_pu": 0.9718848350836196,
      "p_mw": 526.7583339485637,
      "q_mvar": -149.3387029235429,
      "pickup_start_s": 36.152132546
    },
    "setting": {
      "pickup": 1.2,
      "delay_s": 0.16
    },
    "lost_p_mw": 526.7583339485637,
    "lost_q_absorption_mvar": 149.3387029235429,
    "shed_mw": 0.0,
    "island": "0"
  },
  {
    "time_s": 36.321226714,
    "code": "TRIP_Segovia94",
    "category": "plant_trip",
    "description": "Segovia94 tripped by plant OV2 relay",
    "trigger": "plant_OV2",
    "device": "PVD1_Segovia94",
    "bus": 8166,
    "measured": {
      "v_pu": 1.2830848241296502,
      "f_pu": 0.9709936114148616,
      "p_mw": 85.31440172573727,
      "q_mvar": -28.041487790108675,
      "pickup_start_s": 36.152132546
    },
    "setting": {
      "pickup": 1.2,
      "delay_s": 0.16
    },
    "lost_p_mw": 85.31440172573727,
    "lost_q_absorption_mvar": 28.041487790108675,
    "shed_mw": 0.0,
    "island": "0"
  },
  {
    "time_s": 36.321226714,
    "code": "TRIP_Badajoz118",
    "category": "plant_trip",
    "description": "Badajoz118 tripped by plant OV2 relay",
    "trigger": "plant_OV2",
    "device": "PVD1_Badajoz118",
    "bus": 8167,
    "measured": {
      "v_pu": 1.273777750770948,
      "f_pu": 0.9709911064354908,
      "p_mw": 107.09641369122882,
      "q_mvar": -35.200888901961655,
      "pickup_start_s": 36.152132546
    },
    "setting": {
      "pickup": 1.2,
      "delay_s": 0.16
    },
    "lost_p_mw": 107.09641369122882,
    "lost_q_absorption_mvar": 35.200888901961655,
    "shed_mw": 0.0,
    "island": "0"
  },
  {
    "time_s": 36.321226714,
    "code": "TRIP_Huelva34",
    "category": "plant_trip",
    "description": "Huelva34 tripped by plant OV2 relay",
    "trigger": "plant_OV2",
    "device": "PVD1_Huelva34",
    "bus": 8168,
    "measured": {
      "v_pu": 1.285125012011387,
      "f_pu": 0.9709847398991877,
      "p_mw": 30.859209591809915,
      "q_mvar": -10.142931690989878,
      "pickup_start_s": 36.152132546
    },
    "setting": {
      "pickup": 1.2,
      "delay_s": 0.16
    },
    "lost_p_mw": 30.859209591809915,
    "lost_q_absorption_mvar": 10.142931690989878,
    "shed_mw": 0.0,
    "island": "0"
  },
  {
    "time_s": 36.321226714,
    "code": "TRIP_Caceres38",
    "category": "plant_trip",
    "description": "Caceres38 tripped by plant OV2 relay",
    "trigger": "plant_OV2",
    "device": "PVD1_Caceres38",
    "bus": 8169,
    "measured": {
      "v_pu": 1.2594004123404108,
      "f_pu": 0.9715918659332167,
      "p_mw": 34.44637972645811,
      "q_mvar": -11.321977496815446,
      "pickup_start_s": 36.152132546
    },
    "setting": {
      "pickup": 1.2,
      "delay_s": 0.16
    },
    "lost_p_mw": 34.44637972645811,
    "lost_q_absorption_mvar": 11.321977496815446,
    "shed_mw": 0.0,
    "island": "0"
  },
  {
    "time_s": 36.321226714,
    "code": "TRIP_Badajoz16",
    "category": "plant_trip",
    "description": "Badajoz16 tripped by plant OV2 relay",
    "trigger": "plant_OV2",
    "device": "PVD1_Badajoz16",
    "bus": 8171,
    "measured": {
      "v_pu": 1.282039038316111,
      "f_pu": 0.9709876519012143,
      "p_mw": 14.521588605605325,
      "q_mvar": -4.773015356424634,
      "pickup_start_s": 36.152132546
    },
    "setting": {
      "pickup": 1.2,
      "delay_s": 0.16
    },
    "lost_p_mw": 14.521588605605325,
    "lost_q_absorption_mvar": 4.773015356424634,
    "shed_mw": 0.0,
    "island": "0"
  },
  {
    "time_s": 36.321226714,
    "code": "TRIP_Caceres41",
    "category": "plant_trip",
    "description": "Caceres41 tripped by plant OV2 relay",
    "trigger": "plant_OV2",
    "device": "PVD1_Caceres41",
    "bus": 8172,
    "measured": {
      "v_pu": 1.2832179760672482,
      "f_pu": 0.9709909115885149,
      "p_mw": 37.212143072785665,
      "q_mvar": -12.231039947542515,
      "pickup_start_s": 36.152132546
    },
    "setting": {
      "pickup": 1.2,
      "delay_s": 0.16
    },
    "lost_p_mw": 37.212143072785665,
    "lost_q_absorption_mvar": 12.231039947542515,
    "shed_mw": 0.0,
    "island": "0"
  },
  {
    "time_s": 36.321226714,
    "code": "TRIP_Cadiz26",
    "category": "plant_trip",
    "description": "Cadiz26 tripped by plant OV2 relay",
    "trigger": "plant_OV2",
    "device": "PVD1_Cadiz26",
    "bus": 8173,
    "measured": {
      "v_pu": 1.2817210012325557,
      "f_pu": 0.9709807717515297,
      "p_mw": 23.59776912901231,
      "q_mvar": -7.756211630219544,
      "pickup_start_s": 36.152132546
    },
    "setting": {
      "pickup": 1.2,
      "delay_s": 0.16
    },
    "lost_p_mw": 23.59776912901231,
    "lost_q_absorption_mvar": 7.756211630219544,
    "shed_mw": 0.0,
    "island": "0"
  },
  {
    "time_s": 36.321226714,
    "code": "TRIP_Cuenca530",
    "category": "plant_trip",
    "description": "Cuenca530 tripped by plant OV2 relay",
    "trigger": "plant_OV2",
    "device": "PVD1_Cuenca530",
    "bus": 8176,
    "measured": {
      "v_pu": 1.2457252329237258,
      "f_pu": 0.9718830198863092,
      "p_mw": 479.7286388628984,
      "q_mvar": -157.67917839330764,
      "pickup_start_s": 36.152132546
    },
    "setting": {
      "pickup": 1.2,
      "delay_s": 0.16
    },
    "lost_p_mw": 479.7286388628984,
    "lost_q_absorption_mvar": 157.67917839330764,
    "shed_mw": 0.0,
    "island": "0"
  },
  {
    "time_s": 36.321226714,
    "code": "TRIP_RES01",
    "category": "plant_trip",
    "description": "RES01 tripped by plant OV2 relay",
    "trigger": "plant_OV2",
    "device": "PVD1_RES01",
    "bus": 8177,
    "measured": {
      "v_pu": 1.2573906181321142,
      "f_pu": 0.9715106026328635,
      "p_mw": 108.80179856582586,
      "q_mvar": -35.76142180325642,
      "pickup_start_s": 36.161226714
    },
    "setting": {
      "pickup": 1.2,
      "delay_s": 0.16
    },
    "lost_p_mw": 108.80179856582586,
    "lost_q_absorption_mvar": 35.76142180325642,
    "shed_mw": 0.0,
    "island": "0"
  },
  {
    "time_s": 36.321226714,
    "code": "TRIP_RES03",
    "category": "plant_trip",
    "description": "RES03 tripped by plant OV2 relay",
    "trigger": "plant_OV2",
    "device": "PVD1_RES03",
    "bus": 8179,
    "measured": {
      "v_pu": 1.2715482595390049,
      "f_pu": 0.9718165834005211,
      "p_mw": 226.43743069323304,
      "q_mvar": -74.42638428629407,
      "pickup_start_s": 36.152132546
    },
    "setting": {
      "pickup": 1.2,
      "delay_s": 0.16
    },
    "lost_p_mw": 226.43743069323304,
    "lost_q_absorption_mvar": 74.42638428629407,
    "shed_mw": 0.0,
    "island": "0"
  },
  {
    "time_s": 36.321226714,
    "code": "TRIP_RES06",
    "category": "plant_trip",
    "description": "RES06 tripped by plant OV2 relay",
    "trigger": "plant_OV2",
    "device": "PVD1_RES06",
    "bus": 8182,
    "measured": {
      "v_pu": 1.2741463707893375,
      "f_pu": 0.970989309434791,
      "p_mw": 108.91182073766466,
      "q_mvar": -35.7975843425466,
      "pickup_start_s": 36.152132546
    },
    "setting": {
      "pickup": 1.2,
      "delay_s": 0.16
    },
    "lost_p_mw": 108.91182073766466,
    "lost_q_absorption_mvar": 35.7975843425466,
    "shed_mw": 0.0,
    "island": "0"
  },
  {
    "time_s": 36.321226714,
    "code": "TRIP_RES07",
    "category": "plant_trip",
    "description": "RES07 tripped by plant OV2 relay",
    "trigger": "plant_OV2",
    "device": "PVD1_RES07",
    "bus": 8183,
    "measured": {
      "v_pu": 1.2751637347030405,
      "f_pu": 0.9710000320336981,
      "p_mw": 163.35874685317782,
      "q_mvar": -53.69342353255777,
      "pickup_start_s": 36.152132546
    },
    "setting": {
      "pickup": 1.2,
      "delay_s": 0.16
    },
    "lost_p_mw": 163.35874685317782,
    "lost_q_absorption_mvar": 53.69342353255777,
    "shed_mw": 0.0,
    "island": "0"
  },
  {
    "time_s": 36.321226714,
    "code": "TRIP_RES09",
    "category": "plant_trip",
    "description": "RES09 tripped by plant OV2 relay",
    "trigger": "plant_OV2",
    "device": "PVD1_RES09",
    "bus": 8185,
    "measured": {
      "v_pu": 1.2508468030404845,
      "f_pu": 0.9718752857831167,
      "p_mw": 289.6841075940162,
      "q_mvar": -95.21456168891277,
      "pickup_start_s": 36.152132546
    },
    "setting": {
      "pickup": 1.2,
      "delay_s": 0.16
    },
    "lost_p_mw": 289.6841075940162,
    "lost_q_absorption_mvar": 95.21456168891277,
    "shed_mw": 0.0,
    "island": "0"
  },
  {
    "time_s": 36.321226714,
    "code": "TRIP_RES10",
    "category": "plant_trip",
    "description": "RES10 tripped by plant OV2 relay",
    "trigger": "plant_OV2",
    "device": "PVD1_RES10",
    "bus": 8186,
    "measured": {
      "v_pu": 1.2513435433242768,
      "f_pu": 0.9717800210033312,
      "p_mw": 362.2988613474244,
      "q_mvar": -119.08187704928295,
      "pickup_start_s": 36.152132546
    },
    "setting": {
      "pickup": 1.2,
      "delay_s": 0.16
    },
    "lost_p_mw": 362.2988613474244,
    "lost_q_absorption_mvar": 119.08187704928295,
    "shed_mw": 0.0,
    "island": "0"
  },
  {
    "time_s": 36.321226714,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "3 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 3.0,
      "lost_mw": 6.381131399999958,
      "v_bus_max_pu": 1.2869639668502932
    },
    "setting": {},
    "lost_p_mw": 6.381131399999958,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 36.331226714,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "11 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 11.0,
      "lost_mw": 17.24779979999994,
      "v_bus_max_pu": 1.2918910532216614
    },
    "setting": {},
    "lost_p_mw": 17.24779979999994,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 36.341226714,
    "code": "TRIP_Segovia23",
    "category": "plant_trip",
    "description": "Segovia23 tripped by plant OV2 relay",
    "trigger": "plant_OV2",
    "device": "PVD1_Segovia23",
    "bus": 8164,
    "measured": {
      "v_pu": 1.2835280988335813,
      "f_pu": 0.96970868655849,
      "p_mw": 20.996393836881314,
      "q_mvar": -6.901180906008735,
      "pickup_start_s": 36.181226714
    },
    "setting": {
      "pickup": 1.2,
      "delay_s": 0.16
    },
    "lost_p_mw": 20.996393836881314,
    "lost_q_absorption_mvar": 6.901180906008735,
    "shed_mw": 0.0,
    "island": "0"
  },
  {
    "time_s": 36.341226714,
    "code": "TRIP_RES08",
    "category": "plant_trip",
    "description": "RES08 tripped by plant OV2 relay",
    "trigger": "plant_OV2",
    "device": "PVD1_RES08",
    "bus": 8184,
    "measured": {
      "v_pu": 1.279497986525576,
      "f_pu": 0.9698730307257891,
      "p_mw": 228.26816251336425,
      "q_mvar": -75.02811673652229,
      "pickup_start_s": 36.181226714
    },
    "setting": {
      "pickup": 1.2,
      "delay_s": 0.16
    },
    "lost_p_mw": 228.26816251336425,
    "lost_q_absorption_mvar": 75.02811673652229,
    "shed_mw": 0.0,
    "island": "0"
  },
  {
    "time_s": 36.341226714,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "28 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 28.0,
      "lost_mw": 49.970787299999984,
      "v_bus_max_pu": 1.2972570393905252
    },
    "setting": {},
    "lost_p_mw": 49.970787299999984,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 36.351226714,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "53 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 53.0,
      "lost_mw": 91.92255030000024,
      "v_bus_max_pu": 1.3009997484105043
    },
    "setting": {},
    "lost_p_mw": 91.92255030000024,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 36.351226714,
    "code": "UFLS3",
    "category": "ufls",
    "description": "UFLS stage 3 sheds 7.5% of load in island(s) [0]",
    "trigger": "island_coi_underfrequency",
    "device": "",
    "bus": null,
    "measured": {
      "f_pu_min": 0.9678132376325028,
      "loads": 241
    },
    "setting": {
      "pickup_pu": 0.972,
      "delay_s": 0.15
    },
    "lost_p_mw": 0.0,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 1219.0633389054124,
    "island": "0"
  },
  {
    "time_s": 36.361226714,
    "code": "TRIP_Badajoz72",
    "category": "plant_trip",
    "description": "Badajoz72 tripped by plant OV2 relay",
    "trigger": "plant_OV2",
    "device": "PVD1_Badajoz72",
    "bus": 8170,
    "measured": {
      "v_pu": 1.3159233801996149,
      "f_pu": 0.9685064139450908,
      "p_mw": 66.53266196561859,
      "q_mvar": -21.86822845464133,
      "pickup_start_s": 36.201226714
    },
    "setting": {
      "pickup": 1.2,
      "delay_s": 0.16
    },
    "lost_p_mw": 66.53266196561859,
    "lost_q_absorption_mvar": 21.86822845464133,
    "shed_mw": 0.0,
    "island": "0"
  },
  {
    "time_s": 36.361226714,
    "code": "TRIP_Malaga154",
    "category": "plant_trip",
    "description": "Malaga154 tripped by plant OV2 relay",
    "trigger": "plant_OV2",
    "device": "PVD1_Malaga154",
    "bus": 8175,
    "measured": {
      "v_pu": 1.3194661173677285,
      "f_pu": 0.9686676017323095,
      "p_mw": 142.42649588520592,
      "q_mvar": -46.81332535378805,
      "pickup_start_s": 36.201226714
    },
    "setting": {
      "pickup": 1.2,
      "delay_s": 0.16
    },
    "lost_p_mw": 142.42649588520592,
    "lost_q_absorption_mvar": 46.81332535378805,
    "shed_mw": 0.0,
    "island": "0"
  },
  {
    "time_s": 36.361226714,
    "code": "EMBEDDED_PV_TRIP",
    "category": "embedded_pv_trip",
    "description": "385 embedded PV tranches disconnected by LV overvoltage protection",
    "trigger": "embedded_pv_ov",
    "device": "",
    "bus": null,
    "measured": {
      "tranches": 385.0,
      "lost_mw": 519.0174548999998,
      "v_bus_max_pu": 1.3459998747430486
    },
    "setting": {},
    "lost_p_mw": 519.0174548999998,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  },
  {
    "time_s": 36.390726714,
    "code": "TRIP_RES02",
    "category": "plant_trip",
    "description": "RES02 tripped by plant OV2 relay",
    "trigger": "plant_OV2",
    "device": "PVD1_RES02",
    "bus": 8178,
    "measured": {
      "v_pu": 1.3184338782396747,
      "f_pu": 0.967123590992343,
      "p_mw": 163.95713215259795,
      "q_mvar": -53.890103269268685,
      "pickup_start_s": 36.221226714
    },
    "setting": {
      "pickup": 1.2,
      "delay_s": 0.16
    },
    "lost_p_mw": 163.95713215259795,
    "lost_q_absorption_mvar": 53.890103269268685,
    "shed_mw": 0.0,
    "island": "0"
  },
  {
    "time_s": 36.410726714,
    "code": "GTRIP_GENROU_369",
    "category": "generator_trip",
    "description": "GENROU_369 tripped by generator OV2",
    "trigger": "generator_OV2",
    "device": "GENROU_369",
    "bus": 7389,
    "measured": {
      "value": 1.2916584509153033,
      "p_mw": 1048.8634904821542,
      "q_mvar": -480.44893698300643
    },
    "setting": {
      "pickup": 1.2,
      "delay_s": 0.16
    },
    "lost_p_mw": 1048.8634904821542,
    "lost_q_absorption_mvar": 480.44893698300643,
    "shed_mw": 0.0,
    "island": "0"
  },
  {
    "time_s": 36.440726714,
    "code": "TRIP_GNET_435",
    "category": "plant_trip_other",
    "description": "GNET_435 tripped by plant OV2 relay",
    "trigger": "plant_OV2",
    "device": "GNET_435",
    "bus": 7285,
    "measured": {
      "v_pu": 1.2983894870455774,
      "f_pu": 0.9660253743077275,
      "p_mw": 21.313715779263468,
      "q_mvar": 0.0,
      "pickup_start_s": 36.271226714
    },
    "setting": {
      "pickup": 1.2,
      "delay_s": 0.16
    },
    "lost_p_mw": 21.313715779263468,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": "0"
  },
  {
    "time_s": 36.440726714,
    "code": "TRIP_GNET_436",
    "category": "plant_trip_other",
    "description": "GNET_436 tripped by plant OV2 relay",
    "trigger": "plant_OV2",
    "device": "GNET_436",
    "bus": 7286,
    "measured": {
      "v_pu": 1.2987015476257917,
      "f_pu": 0.9659884644939796,
      "p_mw": 21.31372653098889,
      "q_mvar": 0.0,
      "pickup_start_s": 36.271226714
    },
    "setting": {
      "pickup": 1.2,
      "delay_s": 0.16
    },
    "lost_p_mw": 21.31372653098889,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": "0"
  },
  {
    "time_s": 36.440726714,
    "code": "TRIP_GNET_437",
    "category": "plant_trip_other",
    "description": "GNET_437 tripped by plant OV2 relay",
    "trigger": "plant_OV2",
    "device": "GNET_437",
    "bus": 7287,
    "measured": {
      "v_pu": 1.298455913180099,
      "f_pu": 0.9659972251297854,
      "p_mw": 21.31375061639825,
      "q_mvar": 0.0,
      "pickup_start_s": 36.271226714
    },
    "setting": {
      "pickup": 1.2,
      "delay_s": 0.16
    },
    "lost_p_mw": 21.31375061639825,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": "0"
  },
  {
    "time_s": 36.440726714,
    "code": "TRIP_GNET_438",
    "category": "plant_trip_other",
    "description": "GNET_438 tripped by plant OV2 relay",
    "trigger": "plant_OV2",
    "device": "GNET_438",
    "bus": 7288,
    "measured": {
      "v_pu": 1.2986397143772446,
      "f_pu": 0.9659935646934029,
      "p_mw": 21.313725290811877,
      "q_mvar": 0.0,
      "pickup_start_s": 36.271226714
    },
    "setting": {
      "pickup": 1.2,
      "delay_s": 0.16
    },
    "lost_p_mw": 21.313725290811877,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": "0"
  },
  {
    "time_s": 36.440726714,
    "code": "TRIP_GNET_439",
    "category": "plant_trip_other",
    "description": "GNET_439 tripped by plant OV2 relay",
    "trigger": "plant_OV2",
    "device": "GNET_439",
    "bus": 7289,
    "measured": {
      "v_pu": 1.2985484705504602,
      "f_pu": 0.9660088728586544,
      "p_mw": 42.63746495227265,
      "q_mvar": 0.0,
      "pickup_start_s": 36.271226714
    },
    "setting": {
      "pickup": 1.2,
      "delay_s": 0.16
    },
    "lost_p_mw": 42.63746495227265,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": "0"
  },
  {
    "time_s": 36.460226714,
    "code": "TRIP_GNET_363",
    "category": "plant_trip_other",
    "description": "GNET_363 tripped by plant OV2 relay",
    "trigger": "plant_OV2",
    "device": "GNET_363",
    "bus": 7031,
    "measured": {
      "v_pu": 1.3266710048636572,
      "f_pu": 0.9634090789224576,
      "p_mw": 29.179328955708,
      "q_mvar": 0.0,
      "pickup_start_s": 36.291226714
    },
    "setting": {
      "pickup": 1.2,
      "delay_s": 0.16
    },
    "lost_p_mw": 29.179328955708,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": "0"
  },
  {
    "time_s": 36.460226714,
    "code": "TRIP_GNET_364",
    "category": "plant_trip_other",
    "description": "GNET_364 tripped by plant OV2 relay",
    "trigger": "plant_OV2",
    "device": "GNET_364",
    "bus": 7032,
    "measured": {
      "v_pu": 1.326714845409518,
      "f_pu": 0.9634708326645103,
      "p_mw": 7.520420147330777,
      "q_mvar": 0.0,
      "pickup_start_s": 36.291226714
    },
    "setting": {
      "pickup": 1.2,
      "delay_s": 0.16
    },
    "lost_p_mw": 7.520420147330777,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": "0"
  },
  {
    "time_s": 36.460226714,
    "code": "TRIP_GNET_365",
    "category": "plant_trip_other",
    "description": "GNET_365 tripped by plant OV2 relay",
    "trigger": "plant_OV2",
    "device": "GNET_365",
    "bus": 7033,
    "measured": {
      "v_pu": 1.3266495316245783,
      "f_pu": 0.9634730481135111,
      "p_mw": 7.5204224045350045,
      "q_mvar": 0.0,
      "pickup_start_s": 36.291226714
    },
    "setting": {
      "pickup": 1.2,
      "delay_s": 0.16
    },
    "lost_p_mw": 7.5204224045350045,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": "0"
  },
  {
    "time_s": 36.478751714,
    "code": "GTRIP_GENROU_375",
    "category": "generator_trip",
    "description": "GENROU_375 tripped by generator OV2",
    "trigger": "generator_OV2",
    "device": "GENROU_375",
    "bus": 7400,
    "measured": {
      "value": 1.28751563604578,
      "p_mw": 1010.745465640577,
      "q_mvar": -522.1338449961013
    },
    "setting": {
      "pickup": 1.2,
      "delay_s": 0.16
    },
    "lost_p_mw": 1010.745465640577,
    "lost_q_absorption_mvar": 522.1338449961013,
    "shed_mw": 0.0,
    "island": "0"
  },
  {
    "time_s": 36.498110339,
    "code": "GTRIP_GENROU_296",
    "category": "generator_trip",
    "description": "GENROU_296 tripped by generator OV2",
    "trigger": "generator_OV2",
    "device": "GENROU_296",
    "bus": 7138,
    "measured": {
      "value": 1.273485698912257,
      "p_mw": 858.6405989037609,
      "q_mvar": -426.22124477835064
    },
    "setting": {
      "pickup": 1.2,
      "delay_s": 0.16
    },
    "lost_p_mw": 858.6405989037609,
    "lost_q_absorption_mvar": 426.22124477835064,
    "shed_mw": 0.0,
    "island": "0"
  },
  {
    "time_s": 36.507069908,
    "code": "UFLS4",
    "category": "ufls",
    "description": "UFLS stage 4 sheds 7.5% of load in island(s) [0]",
    "trigger": "island_coi_underfrequency",
    "device": "",
    "bus": null,
    "measured": {
      "f_pu_min": 0.9559611157383898,
      "loads": 241
    },
    "setting": {
      "pickup_pu": 0.968,
      "delay_s": 0.15
    },
    "lost_p_mw": 0.0,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 1316.4789485111487,
    "island": "0"
  },
  {
    "time_s": 36.515581498,
    "code": "GTRIP_GENROU_322",
    "category": "generator_trip",
    "description": "GENROU_322 tripped by generator OV2",
    "trigger": "generator_OV2",
    "device": "GENROU_322",
    "bus": 7209,
    "measured": {
      "value": 1.3003475845991963,
      "p_mw": 1831.0375188456196,
      "q_mvar": -926.3032997543221
    },
    "setting": {
      "pickup": 1.2,
      "delay_s": 0.16
    },
    "lost_p_mw": 1831.0375188456196,
    "lost_q_absorption_mvar": 926.3032997543221,
    "shed_mw": 0.0,
    "island": "0"
  },
  {
    "time_s": 36.524944247,
    "code": "GTRIP_GENROU_321",
    "category": "generator_trip",
    "description": "GENROU_321 tripped by generator OV2",
    "trigger": "generator_OV2",
    "device": "GENROU_321",
    "bus": 7208,
    "measured": {
      "value": 1.2964126807427139,
      "p_mw": 2187.552852628415,
      "q_mvar": -1157.3529135691392
    },
    "setting": {
      "pickup": 1.2,
      "delay_s": 0.16
    },
    "lost_p_mw": 2187.552852628415,
    "lost_q_absorption_mvar": 1157.3529135691392,
    "shed_mw": 0.0,
    "island": "0"
  },
  {
    "time_s": 36.524944247,
    "code": "GTRIP_GENROU_344",
    "category": "generator_trip",
    "description": "GENROU_344 tripped by generator OV2",
    "trigger": "generator_OV2",
    "device": "GENROU_344",
    "bus": 7335,
    "measured": {
      "value": 1.3244939325118037,
      "p_mw": 968.5985459156472,
      "q_mvar": -809.7533188270581
    },
    "setting": {
      "pickup": 1.2,
      "delay_s": 0.16
    },
    "lost_p_mw": 968.5985459156472,
    "lost_q_absorption_mvar": 809.7533188270581,
    "shed_mw": 0.0,
    "island": "0"
  },
  {
    "time_s": 36.524944247,
    "code": "GTRIP_GENROU_349",
    "category": "generator_trip",
    "description": "GENROU_349 tripped by generator OV2",
    "trigger": "generator_OV2",
    "device": "GENROU_349",
    "bus": 7353,
    "measured": {
      "value": 1.263413224164374,
      "p_mw": 2180.5043242037905,
      "q_mvar": -619.4541256767673
    },
    "setting": {
      "pickup": 1.2,
      "delay_s": 0.16
    },
    "lost_p_mw": 2180.5043242037905,
    "lost_q_absorption_mvar": 619.4541256767673,
    "shed_mw": 0.0,
    "island": "0"
  },
  {
    "time_s": 36.524944247,
    "code": "GTRIP_GENROU_350",
    "category": "generator_trip",
    "description": "GENROU_350 tripped by generator OV2",
    "trigger": "generator_OV2",
    "device": "GENROU_350",
    "bus": 7354,
    "measured": {
      "value": 1.2794941230042425,
      "p_mw": 3109.388879096388,
      "q_mvar": -934.3636560716669
    },
    "setting": {
      "pickup": 1.2,
      "delay_s": 0.16
    },
    "lost_p_mw": 3109.388879096388,
    "lost_q_absorption_mvar": 934.3636560716669,
    "shed_mw": 0.0,
    "island": "0"
  },
  {
    "time_s": 36.524944247,
    "code": "GTRIP_GENROU_351",
    "category": "generator_trip",
    "description": "GENROU_351 tripped by generator OV2",
    "trigger": "generator_OV2",
    "device": "GENROU_351",
    "bus": 7355,
    "measured": {
      "value": 1.2914819429704671,
      "p_mw": 3373.2511542019565,
      "q_mvar": -672.3197762194322
    },
    "setting": {
      "pickup": 1.2,
      "delay_s": 0.16
    },
    "lost_p_mw": 3373.2511542019565,
    "lost_q_absorption_mvar": 672.3197762194322,
    "shed_mw": 0.0,
    "island": "0"
  },
  {
    "time_s": 36.524944247,
    "code": "GTRIP_GENROU_352",
    "category": "generator_trip",
    "description": "GENROU_352 tripped by generator OV2",
    "trigger": "generator_OV2",
    "device": "GENROU_352",
    "bus": 7356,
    "measured": {
      "value": 1.2774039713343028,
      "p_mw": 3805.2613627995706,
      "q_mvar": 1050.2102808019176
    },
    "setting": {
      "pickup": 1.2,
      "delay_s": 0.16
    },
    "lost_p_mw": 3805.2613627995706,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": "0"
  },
  {
    "time_s": 36.532949,
    "code": "TDS_STOP",
    "category": "tds_nonconvergence",
    "description": "ANDES TDS failed to converge; the run is inconclusive beyond this time.",
    "trigger": "numerical",
    "device": "",
    "bus": null,
    "measured": {},
    "setting": {},
    "lost_p_mw": 0.0,
    "lost_q_absorption_mvar": 0.0,
    "shed_mw": 0.0,
    "island": ""
  }
]
