{
  "mode": "physics",
  "variant": "iberian_sequence:final_k10",
  "variant_description": "",
  "tds_ok": false,
  "final_time_s": 36.532949398054036,
  "horizon_s": 100.0,
  "stopped_reason": null,
  "wall_time_s": 138.9654610157013,
  "build_time_s": 0.0,
  "accepted_steps": 3707,
  "rejected_step_calls": 1,
  "gsu_tap": 0.92974,
  "area_net_export_t0_mw": 864.7581625564512,
  "operator_actions": [
    {
      "t": 0.0,
      "code": "RES500",
      "description": "Output of the protected plants reduced pro rata at fixed power factor (P and Q together)."
    }
  ],
  "block_trips": 26,
  "block_trip_sequence": [
    {
      "t": 17.07,
      "block": "Seville550",
      "trigger": "plant_OV1",
      "v_pu": 1.1007407734803951,
      "p_mw": 524.6088542171557,
      "lost_q_absorption_mvar": 172.43059181727452,
      "pickup_start_s": 16.07,
      "cause": "during ramp RES500"
    },
    {
      "t": 18.08,
      "block": "RES05",
      "trigger": "plant_OV1",
      "v_pu": 1.100973337645678,
      "p_mw": 380.39278438758544,
      "lost_q_absorption_mvar": 125.02906195292975,
      "pickup_start_s": 17.08,
      "cause": "during ramp RES500"
    },
    {
      "t": 18.12,
      "block": "Badajoz145",
      "trigger": "plant_OV1",
      "v_pu": 1.1034922745271394,
      "p_mw": 137.83583714398523,
      "lost_q_absorption_mvar": 35.17190327122381,
      "pickup_start_s": 17.12,
      "cause": "during ramp RES500"
    },
    {
      "t": 18.17,
      "block": "RES04",
      "trigger": "plant_OV1",
      "v_pu": 1.1007320211175344,
      "p_mw": 304.40785094478196,
      "lost_q_absorption_mvar": 100.05402209720641,
      "pickup_start_s": 17.17,
      "cause": "during ramp RES500"
    },
    {
      "t": 18.44,
      "block": "Cadiz128",
      "trigger": "plant_OV1",
      "v_pu": 1.1089292764812793,
      "p_mw": 121.67895306028029,
      "lost_q_absorption_mvar": 39.99393780721542,
      "pickup_start_s": 17.44,
      "cause": "during ramp RES500"
    },
    {
      "t": 24.8,
      "block": "Granada355",
      "trigger": "plant_OVI",
      "v_pu": 1.100092124301023,
      "p_mw": 331.30441470041245,
      "lost_q_absorption_mvar": 153.98655894531078,
      "pickup_start_s": 24.8,
      "cause": "during ramp RES500"
    },
    {
      "t": 36.321226714,
      "block": "Badajoz582",
      "trigger": "plant_OV2",
      "v_pu": 1.2432605603657807,
      "p_mw": 526.7583339485637,
      "lost_q_absorption_mvar": 149.3387029235429,
      "pickup_start_s": 36.152132546,
      "cause": "during ramp RES500"
    },
    {
      "t": 36.321226714,
      "block": "Segovia94",
      "trigger": "plant_OV2",
      "v_pu": 1.2830848241296502,
      "p_mw": 85.31440172573727,
      "lost_q_absorption_mvar": 28.041487790108675,
      "pickup_start_s": 36.152132546,
      "cause": "during ramp RES500"
    },
    {
      "t": 36.321226714,
      "block": "Badajoz118",
      "trigger": "plant_OV2",
      "v_pu": 1.273777750770948,
      "p_mw": 107.09641369122882,
      "lost_q_absorption_mvar": 35.200888901961655,
      "pickup_start_s": 36.152132546,
      "cause": "during ramp RES500"
    },
    {
      "t": 36.321226714,
      "block": "Huelva34",
      "trigger": "plant_OV2",
      "v_pu": 1.285125012011387,
      "p_mw": 30.859209591809915,
      "lost_q_absorption_mvar": 10.142931690989878,
      "pickup_start_s": 36.152132546,
      "cause": "during ramp RES500"
    },
    {
      "t": 36.321226714,
      "block": "Caceres38",
      "trigger": "plant_OV2",
      "v_pu": 1.2594004123404108,
      "p_mw": 34.44637972645811,
      "lost_q_absorption_mvar": 11.321977496815446,
      "pickup_start_s": 36.152132546,
      "cause": "during ramp RES500"
    },
    {
      "t": 36.321226714,
      "block": "Badajoz16",
      "trigger": "plant_OV2",
      "v_pu": 1.282039038316111,
      "p_mw": 14.521588605605325,
      "lost_q_absorption_mvar": 4.773015356424634,
      "pickup_start_s": 36.152132546,
      "cause": "during ramp RES500"
    },
    {
      "t": 36.321226714,
      "block": "Caceres41",
      "trigger": "plant_OV2",
      "v_pu": 1.2832179760672482,
      "p_mw": 37.212143072785665,
      "lost_q_absorption_mvar": 12.231039947542515,
      "pickup_start_s": 36.152132546,
      "cause": "during ramp RES500"
    },
    {
      "t": 36.321226714,
      "block": "Cadiz26",
      "trigger": "plant_OV2",
      "v_pu": 1.2817210012325557,
      "p_mw": 23.59776912901231,
      "lost_q_absorption_mvar": 7.756211630219544,
      "pickup_start_s": 36.152132546,
      "cause": "during ramp RES500"
    },
    {
      "t": 36.321226714,
      "block": "Cuenca530",
      "trigger": "plant_OV2",
      "v_pu": 1.2457252329237258,
      "p_mw": 479.7286388628984,
      "lost_q_absorption_mvar": 157.67917839330764,
      "pickup_start_s": 36.152132546,
      "cause": "during ramp RES500"
    },
    {
      "t": 36.321226714,
      "block": "RES01",
      "trigger": "plant_OV2",
      "v_pu": 1.2573906181321142,
      "p_mw": 108.80179856582586,
      "lost_q_absorption_mvar": 35.76142180325642,
      "pickup_start_s": 36.161226714,
      "cause": "during ramp RES500"
    },
    {
      "t": 36.321226714,
      "block": "RES03",
      "trigger": "plant_OV2",
      "v_pu": 1.2715482595390049,
      "p_mw": 226.43743069323304,
      "lost_q_absorption_mvar": 74.42638428629407,
      "pickup_start_s": 36.152132546,
      "cause": "during ramp RES500"
    },
    {
      "t": 36.321226714,
      "block": "RES06",
      "trigger": "plant_OV2",
      "v_pu": 1.2741463707893375,
      "p_mw": 108.91182073766466,
      "lost_q_absorption_mvar": 35.7975843425466,
      "pickup_start_s": 36.152132546,
      "cause": "during ramp RES500"
    },
    {
      "t": 36.321226714,
      "block": "RES07",
      "trigger": "plant_OV2",
      "v_pu": 1.2751637347030405,
      "p_mw": 163.35874685317782,
      "lost_q_absorption_mvar": 53.69342353255777,
      "pickup_start_s": 36.152132546,
      "cause": "during ramp RES500"
    },
    {
      "t": 36.321226714,
      "block": "RES09",
      "trigger": "plant_OV2",
      "v_pu": 1.2508468030404845,
      "p_mw": 289.6841075940162,
      "lost_q_absorption_mvar": 95.21456168891277,
      "pickup_start_s": 36.152132546,
      "cause": "during ramp RES500"
    },
    {
      "t": 36.321226714,
      "block": "RES10",
      "trigger": "plant_OV2",
      "v_pu": 1.2513435433242768,
      "p_mw": 362.2988613474244,
      "lost_q_absorption_mvar": 119.08187704928295,
      "pickup_start_s": 36.152132546,
      "cause": "during ramp RES500"
    },
    {
      "t": 36.341226714,
      "block": "Segovia23",
      "trigger": "plant_OV2",
      "v_pu": 1.2835280988335813,
      "p_mw": 20.996393836881314,
      "lost_q_absorption_mvar": 6.901180906008735,
      "pickup_start_s": 36.181226714,
      "cause": "during ramp RES500"
    },
    {
      "t": 36.341226714,
      "block": "RES08",
      "trigger": "plant_OV2",
      "v_pu": 1.279497986525576,
      "p_mw": 228.26816251336425,
      "lost_q_absorption_mvar": 75.02811673652229,
      "pickup_start_s": 36.181226714,
      "cause": "during ramp RES500"
    },
    {
      "t": 36.361226714,
      "block": "Badajoz72",
      "trigger": "plant_OV2",
      "v_pu": 1.3159233801996149,
      "p_mw": 66.53266196561859,
      "lost_q_absorption_mvar": 21.86822845464133,
      "pickup_start_s": 36.201226714,
      "cause": "during ramp RES500"
    },
    {
      "t": 36.361226714,
      "block": "Malaga154",
      "trigger": "plant_OV2",
      "v_pu": 1.3194661173677285,
      "p_mw": 142.42649588520592,
      "lost_q_absorption_mvar": 46.81332535378805,
      "pickup_start_s": 36.201226714,
      "cause": "during ramp RES500"
    },
    {
      "t": 36.390726714,
      "block": "RES02",
      "trigger": "plant_OV2",
      "v_pu": 1.3184338782396747,
      "p_mw": 163.95713215259795,
      "lost_q_absorption_mvar": 53.890103269268685,
      "pickup_start_s": 36.221226714,
      "cause": "during ramp RES500"
    }
  ],
  "trips_initiated_after_a_previous_trip": 0,
  "neighbour_rise_per_trip": [
    {
      "trip": "Seville550",
      "t": 17.07,
      "lost_q_absorption_mvar": 172.43059181727452,
      "lost_p_mw": 524.6088542171557,
      "max_dv_settle_pu": 0.008289140602971257,
      "max_dv_settle_block": "Huelva34",
      "max_dv_peak_pu": 0.011657198585945494,
      "max_dv_peak_block": "Huelva34",
      "median_dv_settle_pu": 0.004087711079158174,
      "window_end_s": 18.079999998999998,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES05",
      "t": 18.08,
      "lost_q_absorption_mvar": 125.02906195292975,
      "lost_p_mw": 380.39278438758544,
      "max_dv_settle_pu": 0.0024671538762308654,
      "max_dv_settle_block": "Cuenca530",
      "max_dv_peak_pu": 0.0024671538762308654,
      "max_dv_peak_block": "Cuenca530",
      "median_dv_settle_pu": -0.0005708118779832461,
      "window_end_s": 18.119999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Badajoz145",
      "t": 18.12,
      "lost_q_absorption_mvar": 35.17190327122381,
      "lost_p_mw": 137.83583714398523,
      "max_dv_settle_pu": 0.005829178593022899,
      "max_dv_settle_block": "Cadiz128",
      "max_dv_peak_pu": 0.005829178593022899,
      "max_dv_peak_block": "Cadiz128",
      "median_dv_settle_pu": 0.003093928749153596,
      "window_end_s": 18.169999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES04",
      "t": 18.17,
      "lost_q_absorption_mvar": 100.05402209720641,
      "lost_p_mw": 304.40785094478196,
      "max_dv_settle_pu": 0.006552819445597269,
      "max_dv_settle_block": "RES03",
      "max_dv_peak_pu": 0.006552819445597269,
      "max_dv_peak_block": "RES03",
      "median_dv_settle_pu": 0.0020856951625729536,
      "window_end_s": 18.439999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Cadiz128",
      "t": 18.44,
      "lost_q_absorption_mvar": 39.99393780721542,
      "lost_p_mw": 121.67895306028029,
      "max_dv_settle_pu": -0.008011348657227968,
      "max_dv_settle_block": "Huelva34",
      "max_dv_peak_pu": 0.011373437495475924,
      "max_dv_peak_block": "Segovia94",
      "median_dv_settle_pu": -0.01979077282507702,
      "window_end_s": 20.44,
      "truncated_by_next_trip": false
    },
    {
      "trip": "Granada355",
      "t": 24.8,
      "lost_q_absorption_mvar": 153.98655894531078,
      "lost_p_mw": 331.30441470041245,
      "max_dv_settle_pu": -0.030184821036546294,
      "max_dv_settle_block": "Badajoz582",
      "max_dv_peak_pu": 0.01642583340068171,
      "max_dv_peak_block": "RES10",
      "median_dv_settle_pu": -0.04845888690465494,
      "window_end_s": 26.8,
      "truncated_by_next_trip": false
    },
    {
      "trip": "Badajoz582",
      "t": 36.321226714,
      "lost_q_absorption_mvar": 149.3387029235429,
      "lost_p_mw": 526.7583339485637,
      "max_dv_settle_pu": 0.027884233394788405,
      "max_dv_settle_block": "Malaga154",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Badajoz72",
      "median_dv_settle_pu": 0.026611833507772964,
      "window_end_s": 36.341226713000005,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Segovia94",
      "t": 36.321226714,
      "lost_q_absorption_mvar": 28.041487790108675,
      "lost_p_mw": 85.31440172573727,
      "max_dv_settle_pu": 0.027884233394788405,
      "max_dv_settle_block": "Malaga154",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Badajoz72",
      "median_dv_settle_pu": 0.026611833507772964,
      "window_end_s": 36.341226713000005,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Badajoz118",
      "t": 36.321226714,
      "lost_q_absorption_mvar": 35.200888901961655,
      "lost_p_mw": 107.09641369122882,
      "max_dv_settle_pu": 0.027884233394788405,
      "max_dv_settle_block": "Malaga154",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Badajoz72",
      "median_dv_settle_pu": 0.026611833507772964,
      "window_end_s": 36.341226713000005,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Huelva34",
      "t": 36.321226714,
      "lost_q_absorption_mvar": 10.142931690989878,
      "lost_p_mw": 30.859209591809915,
      "max_dv_settle_pu": 0.027884233394788405,
      "max_dv_settle_block": "Malaga154",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Badajoz72",
      "median_dv_settle_pu": 0.026611833507772964,
      "window_end_s": 36.341226713000005,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Caceres38",
      "t": 36.321226714,
      "lost_q_absorption_mvar": 11.321977496815446,
      "lost_p_mw": 34.44637972645811,
      "max_dv_settle_pu": 0.027884233394788405,
      "max_dv_settle_block": "Malaga154",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Badajoz72",
      "median_dv_settle_pu": 0.026611833507772964,
      "window_end_s": 36.341226713000005,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Badajoz16",
      "t": 36.321226714,
      "lost_q_absorption_mvar": 4.773015356424634,
      "lost_p_mw": 14.521588605605325,
      "max_dv_settle_pu": 0.027884233394788405,
      "max_dv_settle_block": "Malaga154",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Badajoz72",
      "median_dv_settle_pu": 0.026611833507772964,
      "window_end_s": 36.341226713000005,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Caceres41",
      "t": 36.321226714,
      "lost_q_absorption_mvar": 12.231039947542515,
      "lost_p_mw": 37.212143072785665,
      "max_dv_settle_pu": 0.027884233394788405,
      "max_dv_settle_block": "Malaga154",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Badajoz72",
      "median_dv_settle_pu": 0.026611833507772964,
      "window_end_s": 36.341226713000005,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Cadiz26",
      "t": 36.321226714,
      "lost_q_absorption_mvar": 7.756211630219544,
      "lost_p_mw": 23.59776912901231,
      "max_dv_settle_pu": 0.027884233394788405,
      "max_dv_settle_block": "Malaga154",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Badajoz72",
      "median_dv_settle_pu": 0.026611833507772964,
      "window_end_s": 36.341226713000005,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Cuenca530",
      "t": 36.321226714,
      "lost_q_absorption_mvar": 157.67917839330764,
      "lost_p_mw": 479.7286388628984,
      "max_dv_settle_pu": 0.027884233394788405,
      "max_dv_settle_block": "Malaga154",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Badajoz72",
      "median_dv_settle_pu": 0.026611833507772964,
      "window_end_s": 36.341226713000005,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES01",
      "t": 36.321226714,
      "lost_q_absorption_mvar": 35.76142180325642,
      "lost_p_mw": 108.80179856582586,
      "max_dv_settle_pu": 0.027884233394788405,
      "max_dv_settle_block": "Malaga154",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Badajoz72",
      "median_dv_settle_pu": 0.026611833507772964,
      "window_end_s": 36.341226713000005,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES03",
      "t": 36.321226714,
      "lost_q_absorption_mvar": 74.42638428629407,
      "lost_p_mw": 226.43743069323304,
      "max_dv_settle_pu": 0.027884233394788405,
      "max_dv_settle_block": "Malaga154",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Badajoz72",
      "median_dv_settle_pu": 0.026611833507772964,
      "window_end_s": 36.341226713000005,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES06",
      "t": 36.321226714,
      "lost_q_absorption_mvar": 35.7975843425466,
      "lost_p_mw": 108.91182073766466,
      "max_dv_settle_pu": 0.027884233394788405,
      "max_dv_settle_block": "Malaga154",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Badajoz72",
      "median_dv_settle_pu": 0.026611833507772964,
      "window_end_s": 36.341226713000005,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES07",
      "t": 36.321226714,
      "lost_q_absorption_mvar": 53.69342353255777,
      "lost_p_mw": 163.35874685317782,
      "max_dv_settle_pu": 0.027884233394788405,
      "max_dv_settle_block": "Malaga154",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Badajoz72",
      "median_dv_settle_pu": 0.026611833507772964,
      "window_end_s": 36.341226713000005,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES09",
      "t": 36.321226714,
      "lost_q_absorption_mvar": 95.21456168891277,
      "lost_p_mw": 289.6841075940162,
      "max_dv_settle_pu": 0.027884233394788405,
      "max_dv_settle_block": "Malaga154",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Badajoz72",
      "median_dv_settle_pu": 0.026611833507772964,
      "window_end_s": 36.341226713000005,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES10",
      "t": 36.321226714,
      "lost_q_absorption_mvar": 119.08187704928295,
      "lost_p_mw": 362.2988613474244,
      "max_dv_settle_pu": 0.027884233394788405,
      "max_dv_settle_block": "Malaga154",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Badajoz72",
      "median_dv_settle_pu": 0.026611833507772964,
      "window_end_s": 36.341226713000005,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Segovia23",
      "t": 36.341226714,
      "lost_q_absorption_mvar": 6.901180906008735,
      "lost_p_mw": 20.996393836881314,
      "max_dv_settle_pu": 0.04025786824522837,
      "max_dv_settle_block": "RES02",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "RES02",
      "median_dv_settle_pu": 0.04025786824522837,
      "window_end_s": 36.361226713,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES08",
      "t": 36.341226714,
      "lost_q_absorption_mvar": 75.02811673652229,
      "lost_p_mw": 228.26816251336425,
      "max_dv_settle_pu": 0.04025786824522837,
      "max_dv_settle_block": "RES02",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "RES02",
      "median_dv_settle_pu": 0.04025786824522837,
      "window_end_s": 36.361226713,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Badajoz72",
      "t": 36.361226714,
      "lost_q_absorption_mvar": 21.86822845464133,
      "lost_p_mw": 66.53266196561859,
      "max_dv_settle_pu": 0.010783552356460113,
      "max_dv_settle_block": "RES02",
      "max_dv_peak_pu": 0.010783552356460113,
      "max_dv_peak_block": "RES02",
      "median_dv_settle_pu": 0.010783552356460113,
      "window_end_s": 36.39072671300001,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Malaga154",
      "t": 36.361226714,
      "lost_q_absorption_mvar": 46.81332535378805,
      "lost_p_mw": 142.42649588520592,
      "max_dv_settle_pu": 0.010783552356460113,
      "max_dv_settle_block": "RES02",
      "max_dv_peak_pu": 0.010783552356460113,
      "max_dv_peak_block": "RES02",
      "median_dv_settle_pu": 0.010783552356460113,
      "window_end_s": 36.39072671300001,
      "truncated_by_next_trip": true
    }
  ],
  "other_plant_trips": 8,
  "generator_trips": 10,
  "generator_trip_triggers": [
    "generator_OV2"
  ],
  "ufls_stages_operated": 4,
  "ufls_shed_mw": 4668.356460405901,
  "separation": true,
  "separation_time_s": 35.065319516,
  "island_collapses": [],
  "affected_area_collapse": false,
  "blackout_emerged": false,
  "lost_block_p_mw": 5021.437184953311,
  "lost_block_q_absorption_mvar": 1661.627717445153,
  "lost_total_p_mw": 27284.1389553485,
  "lost_total_q_absorption_mvar": 8209.978834320998,
  "max_collector_v_pu": 1.3146952306630593,
  "max_zone_hv_v_pu": 1.387225453549871,
  "max_area_v_pu": 1.4752603272033533,
  "max_system_v_pu": 1.4752603272033533,
  "max_gen_terminal_v_pu": 1.319086281375385,
  "control_flatness": {
    "vmax_pu": 0.4352603272033533,
    "vmin_pu": 0.35677104691811024,
    "collector_vmax_online_pu": 0.37344229913705007,
    "zone_hv_vmax_pu": 0.4815353816226432,
    "affected_island_f_pu": 0.04521806635082659
  },
  "commitment": {
    "commitment_c": 1.5,
    "dispatch_rule": "must_run",
    "rule": "ascending MVA rating, then bus id, then idx; slack unit kept; stop at capacity <= C x dispatch",
    "c_ratio": 1.5,
    "dispatch_mw_for_rule": 7116.048819999995,
    "capacity_limit_mva": 10674.073229999993,
    "before": {
      "units": 137,
      "mva": 31278.500000000015
    },
    "decommitted_count": 125,
    "decommitted_mva": 20719.940000000006,
    "dispatch": {
      "rule": "must_run",
      "k": 0.8706693239985872,
      "units": 11,
      "target_mw": 5875.382819999995,
      "units_at_must_run": 0,
      "units_at_capability": 0,
      "must_run_fraction": 0.2
    },
    "export_reduction": {
      "rule": "rest-of-interconnection load scaled down pro rata (constant PF)",
      "delta_mw": 3279.5,
      "factor": 0.9329929633314897,
      "loads": 1109
    },
    "area_online_sync_units": 12,
    "area_online_sync_mva": 10558.560000000001,
    "area_online_units_with_exciter": 12,
    "area_online_units_with_governor": 9,
    "pss_completion": []
  },
  "plant_ov_mode": "standard",
  "min_system_v_pu": 0.6323004066143477,
  "min_area_v_pu": 0.751805356700641,
  "affected_f_eq_hz_min": 47.75593678719482,
  "affected_f_eq_hz_max": 50.01684010473615,
  "max_coi_angle_change_deg": 124.88792919471709,
  "per_block": {
    "Granada355": {
      "hv_bus": 7187,
      "collector_bus": 8161,
      "p_mw": 355.0,
      "q_mvar": -165.0,
      "q_source": "report",
      "tap": 0.92974,
      "z0_pu": 1.0650102940572184,
      "hv_v0_pu": 1.0343581009871397,
      "margin_to_ov1_pu": 0.034989705942781724,
      "max_v_before_trip_pu": 1.100092124301023,
      "max_v_time_s": 24.8,
      "first_ov1_pickup_s": 24.8,
      "trip_time_s": 24.8,
      "trip_stage": "plant_OVI",
      "trip_v_pu": 1.100092124301023
    },
    "Badajoz582": {
      "hv_bus": 7346,
      "collector_bus": 8162,
      "p_mw": 582.0,
      "q_mvar": -165.0,
      "q_source": "report",
      "tap": 0.92974,
      "z0_pu": 1.0833781696877005,
      "hv_v0_pu": 1.0343481696502088,
      "margin_to_ov1_pu": 0.01662183031229958,
      "max_v_before_trip_pu": 1.2432605603657807,
      "max_v_time_s": 36.321226714,
      "first_ov1_pickup_s": 18.34,
      "trip_time_s": 36.321226714,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2432605603657807
    },
    "Badajoz145": {
      "hv_bus": 7042,
      "collector_bus": 8163,
      "p_mw": 145.0,
      "q_mvar": -37.0,
      "q_source": "report",
      "tap": 0.92974,
      "z0_pu": 1.0863582090087305,
      "hv_v0_pu": 1.034497411736092,
      "margin_to_ov1_pu": 0.013641790991269609,
      "max_v_before_trip_pu": 1.1086297609642988,
      "max_v_time_s": 17.78,
      "first_ov1_pickup_s": 17.12,
      "trip_time_s": 18.12,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1034922745271394
    },
    "Segovia23": {
      "hv_bus": 7261,
      "collector_bus": 8164,
      "p_mw": 23.0,
      "q_mvar": -7.559734419113854,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92974,
      "z0_pu": 1.0678200956232222,
      "hv_v0_pu": 1.0244894621563403,
      "margin_to_ov1_pu": 0.03217990437677787,
      "max_v_before_trip_pu": 1.2835280988335813,
      "max_v_time_s": 36.341226714,
      "first_ov1_pickup_s": 26.21,
      "trip_time_s": 36.341226714,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2835280988335813
    },
    "Seville550": {
      "hv_bus": 7366,
      "collector_bus": 8165,
      "p_mw": 550.0,
      "q_mvar": -180.77625784837477,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92974,
      "z0_pu": 1.0899933887718605,
      "hv_v0_pu": 1.044303004440659,
      "margin_to_ov1_pu": 0.010006611228139617,
      "max_v_before_trip_pu": 1.1007407734803951,
      "max_v_time_s": 17.07,
      "first_ov1_pickup_s": 16.07,
      "trip_time_s": 17.07,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1007407734803951
    },
    "Segovia94": {
      "hv_bus": 7043,
      "collector_bus": 8166,
      "p_mw": 94.0,
      "q_mvar": -30.896305886813142,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92974,
      "z0_pu": 1.0716461073289063,
      "hv_v0_pu": 1.0279052511200464,
      "margin_to_ov1_pu": 0.028353892671093783,
      "max_v_before_trip_pu": 1.2830848241296502,
      "max_v_time_s": 36.321226714,
      "first_ov1_pickup_s": 18.45,
      "trip_time_s": 36.321226714,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2830848241296502
    },
    "Badajoz118": {
      "hv_bus": 7059,
      "collector_bus": 8167,
      "p_mw": 118.0,
      "q_mvar": -38.784724411105856,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92974,
      "z0_pu": 1.067759017259467,
      "hv_v0_pu": 1.0244349385615918,
      "margin_to_ov1_pu": 0.032240982740533,
      "max_v_before_trip_pu": 1.273777750770948,
      "max_v_time_s": 36.321226714,
      "first_ov1_pickup_s": 18.55,
      "trip_time_s": 36.321226714,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.273777750770948
    },
    "Huelva34": {
      "hv_bus": 7274,
      "collector_bus": 8168,
      "p_mw": 34.0,
      "q_mvar": -11.175259576081348,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92974,
      "z0_pu": 1.062544032947763,
      "hv_v0_pu": 1.019781244645539,
      "margin_to_ov1_pu": 0.037455967052237193,
      "max_v_before_trip_pu": 1.285125012011387,
      "max_v_time_s": 36.321226714,
      "first_ov1_pickup_s": 24.78,
      "trip_time_s": 36.321226714,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.285125012011387
    },
    "Caceres38": {
      "hv_bus": 7327,
      "collector_bus": 8169,
      "p_mw": 38.0,
      "q_mvar": -12.489995996796802,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92974,
      "z0_pu": 1.0711611731609572,
      "hv_v0_pu": 1.0274722416295639,
      "margin_to_ov1_pu": 0.02883882683904293,
      "max_v_before_trip_pu": 1.2594004123404108,
      "max_v_time_s": 36.321226714,
      "first_ov1_pickup_s": 24.71,
      "trip_time_s": 36.321226714,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2594004123404108
    },
    "Badajoz72": {
      "hv_bus": 7096,
      "collector_bus": 8170,
      "p_mw": 72.0,
      "q_mvar": -23.665255572878152,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92974,
      "z0_pu": 1.0617191705608886,
      "hv_v0_pu": 1.019045386149904,
      "margin_to_ov1_pu": 0.038280829439111486,
      "max_v_before_trip_pu": 1.3159233801996149,
      "max_v_time_s": 36.361226714,
      "first_ov1_pickup_s": 26.28,
      "trip_time_s": 36.361226714,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.3159233801996149
    },
    "Badajoz16": {
      "hv_bus": 7415,
      "collector_bus": 8171,
      "p_mw": 16.0,
      "q_mvar": -5.258945682861811,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92974,
      "z0_pu": 1.0703990801295755,
      "hv_v0_pu": 1.0267917891740421,
      "margin_to_ov1_pu": 0.02960091987042457,
      "max_v_before_trip_pu": 1.282039038316111,
      "max_v_time_s": 36.321226714,
      "first_ov1_pickup_s": 18.46,
      "trip_time_s": 36.321226714,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.282039038316111
    },
    "Caceres41": {
      "hv_bus": 7019,
      "collector_bus": 8172,
      "p_mw": 41.0,
      "q_mvar": -13.476048312333392,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92974,
      "z0_pu": 1.0683666111212966,
      "hv_v0_pu": 1.024977300377382,
      "margin_to_ov1_pu": 0.03163338887870348,
      "max_v_before_trip_pu": 1.2832179760672482,
      "max_v_time_s": 36.321226714,
      "first_ov1_pickup_s": 18.49,
      "trip_time_s": 36.321226714,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2832179760672482
    },
    "Cadiz26": {
      "hv_bus": 7029,
      "collector_bus": 8173,
      "p_mw": 26.0,
      "q_mvar": -8.545786734650443,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92974,
      "z0_pu": 1.0683803212854377,
      "hv_v0_pu": 1.0249895396164515,
      "margin_to_ov1_pu": 0.031619678714562394,
      "max_v_before_trip_pu": 1.2817210012325557,
      "max_v_time_s": 36.321226714,
      "first_ov1_pickup_s": 18.52,
      "trip_time_s": 36.321226714,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2817210012325557
    },
    "Cadiz128": {
      "hv_bus": 7018,
      "collector_bus": 8174,
      "p_mw": 128.0,
      "q_mvar": -42.07156546289449,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92974,
      "z0_pu": 1.0821650848992797,
      "hv_v0_pu": 1.0373030093401485,
      "margin_to_ov1_pu": 0.01783491510072044,
      "max_v_before_trip_pu": 1.1089292764812793,
      "max_v_time_s": 18.44,
      "first_ov1_pickup_s": 17.44,
      "trip_time_s": 18.44,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1089292764812793
    },
    "Malaga154": {
      "hv_bus": 7304,
      "collector_bus": 8175,
      "p_mw": 154.0,
      "q_mvar": -50.61735219754493,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92974,
      "z0_pu": 1.06178005325928,
      "hv_v0_pu": 1.019099693313729,
      "margin_to_ov1_pu": 0.038219946740720045,
      "max_v_before_trip_pu": 1.3194661173677285,
      "max_v_time_s": 36.361226714,
      "first_ov1_pickup_s": 26.28,
      "trip_time_s": 36.361226714,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.3194661173677285
    },
    "Cuenca530": {
      "hv_bus": 7125,
      "collector_bus": 8176,
      "p_mw": 530.0,
      "q_mvar": -174.20257574479749,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92974,
      "z0_pu": 1.078801345658422,
      "hv_v0_pu": 1.0342967510436432,
      "margin_to_ov1_pu": 0.021198654341578083,
      "max_v_before_trip_pu": 1.2457252329237258,
      "max_v_time_s": 36.321226714,
      "first_ov1_pickup_s": 18.45,
      "trip_time_s": 36.321226714,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2457252329237258
    },
    "RES01": {
      "hv_bus": 7305,
      "collector_bus": 8177,
      "p_mw": 120.0,
      "q_mvar": -39.44209262146359,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92974,
      "z0_pu": 1.0692939066094655,
      "hv_v0_pu": 1.0258050944173078,
      "margin_to_ov1_pu": 0.03070609339053454,
      "max_v_before_trip_pu": 1.2573906181321142,
      "max_v_time_s": 36.321226714,
      "first_ov1_pickup_s": 24.8,
      "trip_time_s": 36.321226714,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2573906181321142
    },
    "RES02": {
      "hv_bus": 7095,
      "collector_bus": 8178,
      "p_mw": 180.0,
      "q_mvar": -59.16313893219538,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92974,
      "z0_pu": 1.0579339131107746,
      "hv_v0_pu": 1.0156693684455875,
      "margin_to_ov1_pu": 0.04206608688922553,
      "max_v_before_trip_pu": 1.3184338782396747,
      "max_v_time_s": 36.390726714,
      "first_ov1_pickup_s": 27.78,
      "trip_time_s": 36.390726714,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.3184338782396747
    },
    "RES03": {
      "hv_bus": 7342,
      "collector_bus": 8179,
      "p_mw": 250.0,
      "q_mvar": -82.1710262947158,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92974,
      "z0_pu": 1.0805163834366358,
      "hv_v0_pu": 1.035829405981867,
      "margin_to_ov1_pu": 0.01948361656336428,
      "max_v_before_trip_pu": 1.2715482595390049,
      "max_v_time_s": 36.321226714,
      "first_ov1_pickup_s": 18.24,
      "trip_time_s": 36.321226714,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2715482595390049
    },
    "RES04": {
      "hv_bus": 7409,
      "collector_bus": 8180,
      "p_mw": 320.0,
      "q_mvar": -105.17891365723622,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92974,
      "z0_pu": 1.0846830276276556,
      "hv_v0_pu": 1.039553965239015,
      "margin_to_ov1_pu": 0.015316972372344528,
      "max_v_before_trip_pu": 1.1007320211175344,
      "max_v_time_s": 18.17,
      "first_ov1_pickup_s": 17.17,
      "trip_time_s": 18.17,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1007320211175344
    },
    "RES05": {
      "hv_bus": 7331,
      "collector_bus": 8181,
      "p_mw": 400.0,
      "q_mvar": -131.47364207154527,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92974,
      "z0_pu": 1.0876231688898719,
      "hv_v0_pu": 1.042183035534248,
      "margin_to_ov1_pu": 0.012376831110128217,
      "max_v_before_trip_pu": 1.1047904103639268,
      "max_v_time_s": 17.25,
      "first_ov1_pickup_s": 17.08,
      "trip_time_s": 18.08,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.100973337645678
    },
    "RES06": {
      "hv_bus": 7407,
      "collector_bus": 8182,
      "p_mw": 120.0,
      "q_mvar": -39.44209262146359,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92974,
      "z0_pu": 1.0676309596715674,
      "hv_v0_pu": 1.0243206342959823,
      "margin_to_ov1_pu": 0.032369040328432686,
      "max_v_before_trip_pu": 1.2741463707893375,
      "max_v_time_s": 36.321226714,
      "first_ov1_pickup_s": 18.55,
      "trip_time_s": 36.321226714,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2741463707893375
    },
    "RES07": {
      "hv_bus": 7058,
      "collector_bus": 8183,
      "p_mw": 180.0,
      "q_mvar": -59.16313893219538,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92974,
      "z0_pu": 1.0740491698498775,
      "hv_v0_pu": 1.0300513189202198,
      "margin_to_ov1_pu": 0.02595083015012256,
      "max_v_before_trip_pu": 1.2751637347030405,
      "max_v_time_s": 36.321226714,
      "first_ov1_pickup_s": 18.45,
      "trip_time_s": 36.321226714,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2751637347030405
    },
    "RES08": {
      "hv_bus": 7341,
      "collector_bus": 8184,
      "p_mw": 250.0,
      "q_mvar": -82.1710262947158,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92974,
      "z0_pu": 1.064488106971503,
      "hv_v0_pu": 1.0215157808141955,
      "margin_to_ov1_pu": 0.035511893028497,
      "max_v_before_trip_pu": 1.279497986525576,
      "max_v_time_s": 36.341226714,
      "first_ov1_pickup_s": 26.23,
      "trip_time_s": 36.341226714,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.279497986525576
    },
    "RES09": {
      "hv_bus": 7347,
      "collector_bus": 8185,
      "p_mw": 320.0,
      "q_mvar": -105.17891365723622,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92974,
      "z0_pu": 1.0786202237584746,
      "hv_v0_pu": 1.034134916410246,
      "margin_to_ov1_pu": 0.02137977624152554,
      "max_v_before_trip_pu": 1.2508468030404845,
      "max_v_time_s": 36.321226714,
      "first_ov1_pickup_s": 18.46,
      "trip_time_s": 36.321226714,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2508468030404845
    },
    "RES10": {
      "hv_bus": 7186,
      "collector_bus": 8186,
      "p_mw": 400.0,
      "q_mvar": -131.47364207154527,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92974,
      "z0_pu": 1.0710073154559752,
      "hv_v0_pu": 1.0273348445492225,
      "margin_to_ov1_pu": 0.028992684544024927,
      "max_v_before_trip_pu": 1.2513435433242768,
      "max_v_time_s": 36.321226714,
      "first_ov1_pickup_s": 24.71,
      "trip_time_s": 36.321226714,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2513435433242768
    }
  },
  "initial_margin_min_pu": 0.010006611228139617,
  "initial_collector_v_pu": {
    "Granada355": 1.0650102940572184,
    "Badajoz582": 1.0833781696877005,
    "Badajoz145": 1.0863582090087305,
    "Segovia23": 1.0678200956232222,
    "Seville550": 1.0899933887718605,
    "Segovia94": 1.0716461073289063,
    "Badajoz118": 1.067759017259467,
    "Huelva34": 1.062544032947763,
    "Caceres38": 1.0711611731609572,
    "Badajoz72": 1.0617191705608886,
    "Badajoz16": 1.0703990801295755,
    "Caceres41": 1.0683666111212966,
    "Cadiz26": 1.0683803212854377,
    "Cadiz128": 1.0821650848992797,
    "Malaga154": 1.06178005325928,
    "Cuenca530": 1.078801345658422,
    "RES01": 1.0692939066094655,
    "RES02": 1.0579339131107746,
    "RES03": 1.0805163834366358,
    "RES04": 1.0846830276276556,
    "RES05": 1.0876231688898719,
    "RES06": 1.0676309596715674,
    "RES07": 1.0740491698498775,
    "RES08": 1.064488106971503,
    "RES09": 1.0786202237584746,
    "RES10": 1.0710073154559752
  },
  "interpretation": "26 of 16 protected plants tripped between t=17.07 s and t=36.39 s (5021 MW, 1662 MVAr absorption lost). Generator trips: 10; UFLS stages: 4; separation: yes; affected-area collapse: no. Affected-island frequency stayed within 47.756-50.017 Hz (50-Hz equivalent); system voltage range 0.632-1.475 pu. TDS did not converge beyond t=36.533 s (inconclusive, not a blackout).",
  "event_jump_solves": {
    "count": 50,
    "failures": [
      {
        "t": 36.524944247,
        "event": "trip GENROU_352",
        "iterations": 38,
        "max_residual": 2.957824238197272e-06
      }
    ]
  }
}
