{
 "label": "final_m03",
 "kwargs": {
  "tie_scale": 15.0,
  "voltage_control": "q_control",
  "q_control_tc_s": 10.0,
  "ehv_surplus_mvar": 1600.0,
  "uel_tc_s": 1.0,
  "load_model": "es",
  "embedded_pv_share": 0.15,
  "tap_margin_pu": 0.03,
  "actions": {
   "res_reduction_mw": 708.0,
   "net_load_mw": 0.0
  }
 },
 "record": {
  "area_load_mw": 11444.966820000001,
  "res_share": 0.45,
  "fleet_blocks": 26,
  "fleet_mw": 5446.0,
  "commitment_c": 1.5,
  "export_target_mw": 870.0,
  "export_reduction_mw": 3300.5,
  "export_base_case_mw": 860.3010227111514,
  "tie_scale": 15.0,
  "exciter_completion": "all",
  "export_counterpart": "rest_load",
  "pre_cascade_actions": [
   "OA1a",
   "OA1b",
   "OA3"
  ],
  "initiating_block": null,
  "initiating_time_s": 15.0,
  "voltage_control": "q_control",
  "q_control_tc_s": 10.0,
  "tap_margin_pu": 0.03,
  "initial_mesh_closed": 2,
  "granada_instantaneous": true,
  "documented_settings": false,
  "actions": [
   "RES500"
  ],
  "tf_s": 100.0,
  "ehv_surplus_mvar": 1600.0,
  "uel_tc_s": 1.0
 },
 "tds_ok": false,
 "final_time_s": 60.63564418701598,
 "stopped_reason": null,
 "gsu_tap": 0.94283,
 "block_trips": 26,
 "lost_block_p_mw": 4753.752375603493,
 "generator_trips": 9,
 "ufls_stages_operated": 5,
 "ufls_shed_mw": 6083.716626021134,
 "separation": true,
 "separation_time_s": 59.382108421,
 "affected_area_collapse": false,
 "blackout_emerged": false,
 "max_collector_v_pu": 1.2566898694951254,
 "area_net_export_t0_mw": 860.2590080344323,
 "timeline": [
  [
   0.0,
   "operator_action",
   "RES500"
  ],
  [
   14.1,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   14.62,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   14.65,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   14.75,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   14.79,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   15.1,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   15.26,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   15.33,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   16.12,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   16.28,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   16.39,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   16.64,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.05,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.1,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.17,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.34,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.39,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.42,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.58,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.66,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.68,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.72,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.74,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.78,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.79,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.82,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.83,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.84,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.85,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.87,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.89,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.92,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.93,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.94,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.95,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.96,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.97,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.02,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.03,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.04,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.05,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.06,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.07,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.08,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.09,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.1,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.11,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.12,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.13,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.14,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.15,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.17,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.18,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.19,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.2,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.21,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.22,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.23,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.24,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.25,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.26,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.27,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.28,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.29,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.3,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.31,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.32,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.33,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.34,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.35,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.36,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.37,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.38,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.39,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.4,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.41,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.42,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.43,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.44,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.45,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.47,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.48,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.49,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.51,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.53,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.56,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.57,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.63,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.64,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.66,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.67,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.8,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.82,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.84,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   20.08,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   20.09,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   20.13,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   23.12,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   23.15,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   23.18,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   23.19,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   23.26,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   23.33,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   23.83,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   23.88,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   31.44,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   31.47,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   31.48,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   31.49,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   31.59,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   31.7,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   31.76,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   31.78,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   31.79,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   31.81,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   31.82,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   31.9,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   33.21,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   33.25,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   33.31,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   33.32,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   33.33,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   33.34,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   33.43,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   33.53,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   33.73,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   33.76,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   33.9,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   34.96,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   34.99,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   35.39,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   38.78,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   38.96,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   39.28,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   40.48,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   42.17,
   "plant_trip",
   "TRIP_Badajoz145"
  ],
  [
   43.18,
   "plant_trip",
   "TRIP_Cadiz128"
  ],
  [
   43.47,
   "plant_trip",
   "TRIP_Seville550"
  ],
  [
   43.67,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   43.68,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   43.69,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   43.7,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   43.73,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   43.75,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   43.76,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   43.77,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   43.78,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   43.79,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   43.8,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   43.81,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   43.82,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   43.83,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   43.84,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   43.85,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   43.87,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   43.88,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   43.89,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   43.9,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   43.91,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   43.92,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   55.164,
   "plant_trip",
   "TRIP_Granada355"
  ],
  [
   59.382,
   "out_of_step_separation",
   "SEPARATION"
  ],
  [
   59.382,
   "numerical",
   "RETIRE_OTHER_ISLANDS"
  ],
  [
   60.001,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   60.04,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   60.05,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   60.06,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   60.07,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   60.08,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   60.09,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   60.09,
   "ufls",
   "UFLS1"
  ],
  [
   60.1,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   60.11,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   60.12,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   60.13,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   60.14,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   60.15,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   60.16,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   60.17,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   60.18,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   60.19,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   60.2,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   60.21,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   60.22,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   60.23,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   60.23,
   "ufls",
   "UFLS2"
  ],
  [
   60.24,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   60.25,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   60.26,
   "plant_trip",
   "TRIP_Segovia94"
  ],
  [
   60.26,
   "plant_trip",
   "TRIP_Badajoz118"
  ],
  [
   60.26,
   "plant_trip",
   "TRIP_Huelva34"
  ],
  [
   60.26,
   "plant_trip",
   "TRIP_Caceres38"
  ],
  [
   60.26,
   "plant_trip",
   "TRIP_Badajoz16"
  ],
  [
   60.26,
   "plant_trip",
   "TRIP_Cadiz26"
  ],
  [
   60.26,
   "plant_trip",
   "TRIP_RES06"
  ],
  [
   60.26,
   "plant_trip",
   "TRIP_RES07"
  ],
  [
   60.26,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   60.27,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   60.3,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   60.31,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   60.32,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   60.33,
   "plant_trip",
   "TRIP_RES04"
  ],
  [
   60.33,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   60.4,
   "plant_trip",
   "TRIP_Badajoz582"
  ],
  [
   60.4,
   "plant_trip",
   "TRIP_Segovia23"
  ],
  [
   60.4,
   "plant_trip",
   "TRIP_Badajoz72"
  ],
  [
   60.4,
   "plant_trip",
   "TRIP_Caceres41"
  ],
  [
   60.4,
   "plant_trip",
   "TRIP_Malaga154"
  ],
  [
   60.4,
   "plant_trip",
   "TRIP_Cuenca530"
  ],
  [
   60.4,
   "plant_trip",
   "TRIP_RES01"
  ],
  [
   60.4,
   "plant_trip",
   "TRIP_RES03"
  ],
  [
   60.4,
   "plant_trip",
   "TRIP_RES05"
  ],
  [
   60.4,
   "plant_trip",
   "TRIP_RES08"
  ],
  [
   60.4,
   "plant_trip",
   "TRIP_RES09"
  ],
  [
   60.4,
   "plant_trip",
   "TRIP_RES10"
  ],
  [
   60.41,
   "plant_trip",
   "TRIP_RES02"
  ],
  [
   60.41,
   "generator_trip",
   "GTRIP_GENROU_369"
  ],
  [
   60.43,
   "plant_trip_other",
   "TRIP_GNET_363"
  ],
  [
   60.43,
   "plant_trip_other",
   "TRIP_GNET_364"
  ],
  [
   60.43,
   "plant_trip_other",
   "TRIP_GNET_365"
  ],
  [
   60.43,
   "plant_trip_other",
   "TRIP_GNET_435"
  ],
  [
   60.43,
   "plant_trip_other",
   "TRIP_GNET_436"
  ],
  [
   60.43,
   "plant_trip_other",
   "TRIP_GNET_437"
  ],
  [
   60.43,
   "plant_trip_other",
   "TRIP_GNET_438"
  ],
  [
   60.43,
   "plant_trip_other",
   "TRIP_GNET_439"
  ],
  [
   60.44,
   "ufls",
   "UFLS3"
  ],
  [
   60.46,
   "generator_trip",
   "GTRIP_GENROU_375"
  ],
  [
   60.568,
   "ufls",
   "UFLS4"
  ],
  [
   60.613,
   "generator_trip",
   "GTRIP_GENROU_296"
  ],
  [
   60.613,
   "generator_trip",
   "GTRIP_GENROU_322"
  ],
  [
   60.613,
   "generator_trip",
   "GTRIP_GENROU_344"
  ],
  [
   60.613,
   "generator_trip",
   "GTRIP_GENROU_351"
  ],
  [
   60.613,
   "ufls",
   "UFLS5"
  ],
  [
   60.621,
   "generator_trip",
   "GTRIP_GENROU_321"
  ],
  [
   60.621,
   "generator_trip",
   "GTRIP_GENROU_350"
  ],
  [
   60.621,
   "generator_trip",
   "GTRIP_GENROU_352"
  ],
  [
   60.636,
   "tds_nonconvergence",
   "TDS_STOP"
  ]
 ],
 "wall_s": 333.3791859149933
}