{
  "mode": "physics",
  "variant": "iberian_sequence:final_m04",
  "variant_description": "",
  "tds_ok": false,
  "final_time_s": 84.03012528873124,
  "horizon_s": 100.0,
  "stopped_reason": null,
  "wall_time_s": 457.50435400009155,
  "build_time_s": 0.0,
  "accepted_steps": 10259,
  "rejected_step_calls": 48,
  "gsu_tap": 0.95078,
  "area_net_export_t0_mw": 860.3049150644455,
  "operator_actions": [
    {
      "t": 0.0,
      "code": "RES500",
      "description": "Output of the protected plants reduced pro rata at fixed power factor (P and Q together)."
    }
  ],
  "block_trips": 26,
  "block_trip_sequence": [
    {
      "t": 79.452294632,
      "block": "Granada355",
      "trigger": "plant_OVI",
      "v_pu": 1.1009537136995977,
      "p_mw": 310.0455599035459,
      "lost_q_absorption_mvar": 144.10568277401964,
      "pickup_start_s": 79.452294632,
      "cause": "slow post-action dynamics (no preceding trip)"
    },
    {
      "t": 83.211493436,
      "block": "Seville550",
      "trigger": "plant_OV1",
      "v_pu": 1.1141188452903825,
      "p_mw": 478.59755751528513,
      "lost_q_absorption_mvar": 157.30740992765251,
      "pickup_start_s": 82.201993436,
      "cause": "after trip Granada355 (t=79.45 s)"
    },
    {
      "t": 83.211493436,
      "block": "RES05",
      "trigger": "plant_OV1",
      "v_pu": 1.1131971829891896,
      "p_mw": 348.073550574569,
      "lost_q_absorption_mvar": 114.40624350345968,
      "pickup_start_s": 82.201993436,
      "cause": "after trip Granada355 (t=79.45 s)"
    },
    {
      "t": 83.221493436,
      "block": "Badajoz582",
      "trigger": "plant_OV1",
      "v_pu": 1.1122963879266943,
      "p_mw": 506.70661718006943,
      "lost_q_absorption_mvar": 143.6539378568881,
      "pickup_start_s": 82.211993436,
      "cause": "after trip Granada355 (t=79.45 s)"
    },
    {
      "t": 83.798445936,
      "block": "Badajoz145",
      "trigger": "plant_OV2",
      "v_pu": 1.2735365539635914,
      "p_mw": 126.88207729126022,
      "lost_q_absorption_mvar": 32.37680592822988,
      "pickup_start_s": 83.629993436,
      "cause": "after trip Badajoz582 (t=83.22 s)"
    },
    {
      "t": 83.798445936,
      "block": "Caceres41",
      "trigger": "plant_OV2",
      "v_pu": 1.2569044555154087,
      "p_mw": 35.8396183299938,
      "lost_q_absorption_mvar": 11.779912875482788,
      "pickup_start_s": 83.629993436,
      "cause": "after trip Badajoz582 (t=83.22 s)"
    },
    {
      "t": 83.798445936,
      "block": "Cuenca530",
      "trigger": "plant_OV2",
      "v_pu": 1.248401003458119,
      "p_mw": 462.7463288771051,
      "lost_q_absorption_mvar": 152.09736302648972,
      "pickup_start_s": 83.629993436,
      "cause": "after trip Badajoz582 (t=83.22 s)"
    },
    {
      "t": 83.798445936,
      "block": "RES03",
      "trigger": "plant_OV2",
      "v_pu": 1.2713786949927322,
      "p_mw": 218.39123251510023,
      "lost_q_absorption_mvar": 71.7817268367175,
      "pickup_start_s": 83.629993436,
      "cause": "after trip Badajoz582 (t=83.22 s)"
    },
    {
      "t": 83.798445936,
      "block": "RES04",
      "trigger": "plant_OV2",
      "v_pu": 1.2755776102271525,
      "p_mw": 279.49611559606683,
      "lost_q_absorption_mvar": 91.8659306540959,
      "pickup_start_s": 83.629993436,
      "cause": "after trip Badajoz582 (t=83.22 s)"
    },
    {
      "t": 83.798445936,
      "block": "RES09",
      "trigger": "plant_OV2",
      "v_pu": 1.253663914936279,
      "p_mw": 279.421378629616,
      "lost_q_absorption_mvar": 91.84136580225729,
      "pickup_start_s": 83.629993436,
      "cause": "after trip Badajoz582 (t=83.22 s)"
    },
    {
      "t": 83.798445936,
      "block": "RES10",
      "trigger": "plant_OV2",
      "v_pu": 1.2526153729751215,
      "p_mw": 349.4280698381297,
      "lost_q_absorption_mvar": 114.85145245288966,
      "pickup_start_s": 83.629993436,
      "cause": "after trip Badajoz582 (t=83.22 s)"
    },
    {
      "t": 83.808445936,
      "block": "Segovia94",
      "trigger": "plant_OV2",
      "v_pu": 1.2710718576733548,
      "p_mw": 82.33845462249623,
      "lost_q_absorption_mvar": 27.063341279222,
      "pickup_start_s": 83.639993436,
      "cause": "after trip Badajoz582 (t=83.22 s)"
    },
    {
      "t": 83.808445936,
      "block": "Huelva34",
      "trigger": "plant_OV2",
      "v_pu": 1.273710472655393,
      "p_mw": 29.778519906106908,
      "lost_q_absorption_mvar": 9.78772616486132,
      "pickup_start_s": 83.639993436,
      "cause": "after trip Badajoz582 (t=83.22 s)"
    },
    {
      "t": 83.808445936,
      "block": "Caceres38",
      "trigger": "plant_OV2",
      "v_pu": 1.2714674131860273,
      "p_mw": 33.284371010358015,
      "lost_q_absorption_mvar": 10.940043697478698,
      "pickup_start_s": 83.639993436,
      "cause": "after trip Badajoz582 (t=83.22 s)"
    },
    {
      "t": 83.808445936,
      "block": "Badajoz16",
      "trigger": "plant_OV2",
      "v_pu": 1.2705516123964598,
      "p_mw": 14.011439326900025,
      "lost_q_absorption_mvar": 4.605337398002142,
      "pickup_start_s": 83.639993436,
      "cause": "after trip Badajoz582 (t=83.22 s)"
    },
    {
      "t": 83.808445936,
      "block": "Cadiz128",
      "trigger": "plant_OV2",
      "v_pu": 1.2763974444383304,
      "p_mw": 112.11139112899087,
      "lost_q_absorption_mvar": 36.84923227271861,
      "pickup_start_s": 83.639993436,
      "cause": "after trip Badajoz582 (t=83.22 s)"
    },
    {
      "t": 83.808445936,
      "block": "RES01",
      "trigger": "plant_OV2",
      "v_pu": 1.262640897187641,
      "p_mw": 105.22586429960911,
      "lost_q_absorption_mvar": 34.58606904881205,
      "pickup_start_s": 83.639993436,
      "cause": "after trip Badajoz582 (t=83.22 s)"
    },
    {
      "t": 83.818445936,
      "block": "Cadiz26",
      "trigger": "plant_OV2",
      "v_pu": 1.2911343718216257,
      "p_mw": 22.947426673208522,
      "lost_q_absorption_mvar": 7.542454400371774,
      "pickup_start_s": 83.649993436,
      "cause": "after trip Badajoz582 (t=83.22 s)"
    },
    {
      "t": 83.818445936,
      "block": "RES07",
      "trigger": "plant_OV2",
      "v_pu": 1.2809486016805733,
      "p_mw": 158.61462147439468,
      "lost_q_absorption_mvar": 52.1341049268287,
      "pickup_start_s": 83.649993436,
      "cause": "after trip Badajoz582 (t=83.22 s)"
    },
    {
      "t": 83.818445936,
      "block": "RES08",
      "trigger": "plant_OV2",
      "v_pu": 1.267368432123731,
      "p_mw": 219.80153110548147,
      "lost_q_absorption_mvar": 72.2452695676591,
      "pickup_start_s": 83.649993436,
      "cause": "after trip Badajoz582 (t=83.22 s)"
    },
    {
      "t": 83.828445936,
      "block": "Segovia23",
      "trigger": "plant_OV2",
      "v_pu": 1.2747280029908425,
      "p_mw": 20.22963145787476,
      "lost_q_absorption_mvar": 6.649158312990792,
      "pickup_start_s": 83.659993436,
      "cause": "after trip Badajoz582 (t=83.22 s)"
    },
    {
      "t": 83.828445936,
      "block": "Badajoz118",
      "trigger": "plant_OV2",
      "v_pu": 1.294235736869984,
      "p_mw": 104.18390959157489,
      "lost_q_absorption_mvar": 34.24359509784675,
      "pickup_start_s": 83.659993436,
      "cause": "after trip Badajoz582 (t=83.22 s)"
    },
    {
      "t": 83.828445936,
      "block": "RES06",
      "trigger": "plant_OV2",
      "v_pu": 1.2947685161165485,
      "p_mw": 105.95697594053041,
      "lost_q_absorption_mvar": 34.826373824170616,
      "pickup_start_s": 83.659993436,
      "cause": "after trip Badajoz582 (t=83.22 s)"
    },
    {
      "t": 83.848445936,
      "block": "Malaga154",
      "trigger": "plant_OV2",
      "v_pu": 1.276756291764601,
      "p_mw": 135.1192049777319,
      "lost_q_absorption_mvar": 44.411534980464594,
      "pickup_start_s": 83.678518436,
      "cause": "after trip Badajoz582 (t=83.22 s)"
    },
    {
      "t": 83.858445936,
      "block": "Badajoz72",
      "trigger": "plant_OV2",
      "v_pu": 1.2741629327954636,
      "p_mw": 63.08249337207255,
      "lost_q_absorption_mvar": 20.734212886444094,
      "pickup_start_s": 83.698445936,
      "cause": "after trip Badajoz582 (t=83.22 s)"
    },
    {
      "t": 83.897945936,
      "block": "RES02",
      "trigger": "plant_OV2",
      "v_pu": 1.3178786152616442,
      "p_mw": 158.39018130447909,
      "lost_q_absorption_mvar": 52.06033501116693,
      "pickup_start_s": 83.728445936,
      "cause": "after trip Badajoz582 (t=83.22 s)"
    }
  ],
  "trips_initiated_after_a_previous_trip": 25,
  "neighbour_rise_per_trip": [
    {
      "trip": "Granada355",
      "t": 79.452294632,
      "lost_q_absorption_mvar": 144.10568277401964,
      "lost_p_mw": 310.0455599035459,
      "max_dv_settle_pu": -0.16530168946344026,
      "max_dv_settle_block": "Badajoz582",
      "max_dv_peak_pu": 0.01989146392690322,
      "max_dv_peak_block": "RES10",
      "median_dv_settle_pu": -0.1999695011367868,
      "window_end_s": 81.452294632,
      "truncated_by_next_trip": false
    },
    {
      "trip": "Seville550",
      "t": 83.211493436,
      "lost_q_absorption_mvar": 157.30740992765251,
      "lost_p_mw": 478.59755751528513,
      "max_dv_settle_pu": 0.0019423112937888565,
      "max_dv_settle_block": "RES04",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Badajoz145",
      "median_dv_settle_pu": -0.0031755844267258304,
      "window_end_s": 83.221493435,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES05",
      "t": 83.211493436,
      "lost_q_absorption_mvar": 114.40624350345968,
      "lost_p_mw": 348.073550574569,
      "max_dv_settle_pu": 0.0019423112937888565,
      "max_dv_settle_block": "RES04",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Badajoz145",
      "median_dv_settle_pu": -0.0031755844267258304,
      "window_end_s": 83.221493435,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Badajoz582",
      "t": 83.221493436,
      "lost_q_absorption_mvar": 143.6539378568881,
      "lost_p_mw": 506.70661718006943,
      "max_dv_settle_pu": 0.14032223589850856,
      "max_dv_settle_block": "RES04",
      "max_dv_peak_pu": 0.155400787816109,
      "max_dv_peak_block": "RES04",
      "median_dv_settle_pu": 0.10604726627835803,
      "window_end_s": 83.79844593499999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Badajoz145",
      "t": 83.798445936,
      "lost_q_absorption_mvar": 32.37680592822988,
      "lost_p_mw": 126.88207729126022,
      "max_dv_settle_pu": 0.011763998778434814,
      "max_dv_settle_block": "RES06",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Segovia23",
      "median_dv_settle_pu": 0.008616050162882138,
      "window_end_s": 83.808445935,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Caceres41",
      "t": 83.798445936,
      "lost_q_absorption_mvar": 11.779912875482788,
      "lost_p_mw": 35.8396183299938,
      "max_dv_settle_pu": 0.011763998778434814,
      "max_dv_settle_block": "RES06",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Segovia23",
      "median_dv_settle_pu": 0.008616050162882138,
      "window_end_s": 83.808445935,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Cuenca530",
      "t": 83.798445936,
      "lost_q_absorption_mvar": 152.09736302648972,
      "lost_p_mw": 462.7463288771051,
      "max_dv_settle_pu": 0.011763998778434814,
      "max_dv_settle_block": "RES06",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Segovia23",
      "median_dv_settle_pu": 0.008616050162882138,
      "window_end_s": 83.808445935,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES03",
      "t": 83.798445936,
      "lost_q_absorption_mvar": 71.7817268367175,
      "lost_p_mw": 218.39123251510023,
      "max_dv_settle_pu": 0.011763998778434814,
      "max_dv_settle_block": "RES06",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Segovia23",
      "median_dv_settle_pu": 0.008616050162882138,
      "window_end_s": 83.808445935,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES04",
      "t": 83.798445936,
      "lost_q_absorption_mvar": 91.8659306540959,
      "lost_p_mw": 279.49611559606683,
      "max_dv_settle_pu": 0.011763998778434814,
      "max_dv_settle_block": "RES06",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Segovia23",
      "median_dv_settle_pu": 0.008616050162882138,
      "window_end_s": 83.808445935,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES09",
      "t": 83.798445936,
      "lost_q_absorption_mvar": 91.84136580225729,
      "lost_p_mw": 279.421378629616,
      "max_dv_settle_pu": 0.011763998778434814,
      "max_dv_settle_block": "RES06",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Segovia23",
      "median_dv_settle_pu": 0.008616050162882138,
      "window_end_s": 83.808445935,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES10",
      "t": 83.798445936,
      "lost_q_absorption_mvar": 114.85145245288966,
      "lost_p_mw": 349.4280698381297,
      "max_dv_settle_pu": 0.011763998778434814,
      "max_dv_settle_block": "RES06",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Segovia23",
      "median_dv_settle_pu": 0.008616050162882138,
      "window_end_s": 83.808445935,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Segovia94",
      "t": 83.808445936,
      "lost_q_absorption_mvar": 27.063341279222,
      "lost_p_mw": 82.33845462249623,
      "max_dv_settle_pu": 0.023527998733273936,
      "max_dv_settle_block": "RES06",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Segovia23",
      "median_dv_settle_pu": 0.017232101187372395,
      "window_end_s": 83.818445935,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Huelva34",
      "t": 83.808445936,
      "lost_q_absorption_mvar": 9.78772616486132,
      "lost_p_mw": 29.778519906106908,
      "max_dv_settle_pu": 0.023527998733273936,
      "max_dv_settle_block": "RES06",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Segovia23",
      "median_dv_settle_pu": 0.017232101187372395,
      "window_end_s": 83.818445935,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Caceres38",
      "t": 83.808445936,
      "lost_q_absorption_mvar": 10.940043697478698,
      "lost_p_mw": 33.284371010358015,
      "max_dv_settle_pu": 0.023527998733273936,
      "max_dv_settle_block": "RES06",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Segovia23",
      "median_dv_settle_pu": 0.017232101187372395,
      "window_end_s": 83.818445935,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Badajoz16",
      "t": 83.808445936,
      "lost_q_absorption_mvar": 4.605337398002142,
      "lost_p_mw": 14.011439326900025,
      "max_dv_settle_pu": 0.023527998733273936,
      "max_dv_settle_block": "RES06",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Segovia23",
      "median_dv_settle_pu": 0.017232101187372395,
      "window_end_s": 83.818445935,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Cadiz128",
      "t": 83.808445936,
      "lost_q_absorption_mvar": 36.84923227271861,
      "lost_p_mw": 112.11139112899087,
      "max_dv_settle_pu": 0.023527998733273936,
      "max_dv_settle_block": "RES06",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Segovia23",
      "median_dv_settle_pu": 0.017232101187372395,
      "window_end_s": 83.818445935,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES01",
      "t": 83.808445936,
      "lost_q_absorption_mvar": 34.58606904881205,
      "lost_p_mw": 105.22586429960911,
      "max_dv_settle_pu": 0.023527998733273936,
      "max_dv_settle_block": "RES06",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Segovia23",
      "median_dv_settle_pu": 0.017232101187372395,
      "window_end_s": 83.818445935,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Cadiz26",
      "t": 83.818445936,
      "lost_q_absorption_mvar": 7.542454400371774,
      "lost_p_mw": 22.947426673208522,
      "max_dv_settle_pu": 0.008362969384650087,
      "max_dv_settle_block": "Malaga154",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Badajoz72",
      "median_dv_settle_pu": 0.008026816405476422,
      "window_end_s": 83.82844593499999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES07",
      "t": 83.818445936,
      "lost_q_absorption_mvar": 52.1341049268287,
      "lost_p_mw": 158.61462147439468,
      "max_dv_settle_pu": 0.008362969384650087,
      "max_dv_settle_block": "Malaga154",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Badajoz72",
      "median_dv_settle_pu": 0.008026816405476422,
      "window_end_s": 83.82844593499999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES08",
      "t": 83.818445936,
      "lost_q_absorption_mvar": 72.2452695676591,
      "lost_p_mw": 219.80153110548147,
      "max_dv_settle_pu": 0.008362969384650087,
      "max_dv_settle_block": "Malaga154",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Badajoz72",
      "median_dv_settle_pu": 0.008026816405476422,
      "window_end_s": 83.82844593499999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Segovia23",
      "t": 83.828445936,
      "lost_q_absorption_mvar": 6.649158312990792,
      "lost_p_mw": 20.22963145787476,
      "max_dv_settle_pu": 0.016725940441912,
      "max_dv_settle_block": "Malaga154",
      "max_dv_peak_pu": 0.016725940441912,
      "max_dv_peak_block": "Malaga154",
      "median_dv_settle_pu": 0.016053634416333562,
      "window_end_s": 83.848445935,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Badajoz118",
      "t": 83.828445936,
      "lost_q_absorption_mvar": 34.24359509784675,
      "lost_p_mw": 104.18390959157489,
      "max_dv_settle_pu": 0.016725940441912,
      "max_dv_settle_block": "Malaga154",
      "max_dv_peak_pu": 0.016725940441912,
      "max_dv_peak_block": "Malaga154",
      "median_dv_settle_pu": 0.016053634416333562,
      "window_end_s": 83.848445935,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES06",
      "t": 83.828445936,
      "lost_q_absorption_mvar": 34.826373824170616,
      "lost_p_mw": 105.95697594053041,
      "max_dv_settle_pu": 0.016725940441912,
      "max_dv_settle_block": "Malaga154",
      "max_dv_peak_pu": 0.016725940441912,
      "max_dv_peak_block": "Malaga154",
      "median_dv_settle_pu": 0.016053634416333562,
      "window_end_s": 83.848445935,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Malaga154",
      "t": 83.848445936,
      "lost_q_absorption_mvar": 44.411534980464594,
      "lost_p_mw": 135.1192049777319,
      "max_dv_settle_pu": 0.006489246385178893,
      "max_dv_settle_block": "RES02",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "RES02",
      "median_dv_settle_pu": 0.006489246385178893,
      "window_end_s": 83.85844593499999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Badajoz72",
      "t": 83.858445936,
      "lost_q_absorption_mvar": 20.734212886444094,
      "lost_p_mw": 63.08249337207255,
      "max_dv_settle_pu": 0.048649653588634933,
      "max_dv_settle_block": "RES02",
      "max_dv_peak_pu": 0.048649653588634933,
      "max_dv_peak_block": "RES02",
      "median_dv_settle_pu": 0.048649653588634933,
      "window_end_s": 83.897945935,
      "truncated_by_next_trip": true
    }
  ],
  "other_plant_trips": 8,
  "generator_trips": 9,
  "generator_trip_triggers": [
    "generator_OV2"
  ],
  "ufls_stages_operated": 6,
  "ufls_shed_mw": 5996.48554837905,
  "separation": true,
  "separation_time_s": 81.732112996,
  "island_collapses": [],
  "affected_area_collapse": false,
  "blackout_emerged": false,
  "lost_block_p_mw": 4760.704122442551,
  "lost_block_q_absorption_mvar": 1574.7466205072208,
  "lost_total_p_mw": 23665.649138538127,
  "lost_total_q_absorption_mvar": 9548.62680172158,
  "max_collector_v_pu": 1.30884867079282,
  "max_zone_hv_v_pu": 1.4246955744988423,
  "max_area_v_pu": 1.5136199008482365,
  "max_system_v_pu": 1.5136199008482365,
  "max_gen_terminal_v_pu": 1.3254574518116664,
  "control_flatness": {
    "vmax_pu": 0.47361990084823646,
    "vmin_pu": 0.984135888086147,
    "collector_vmax_online_pu": 0.3799608316916895,
    "zone_hv_vmax_pu": 0.9778509986833281,
    "affected_island_f_pu": 0.055540653169155796
  },
  "commitment": {
    "commitment_c": 1.5,
    "dispatch_rule": "must_run",
    "rule": "ascending MVA rating, then bus id, then idx; slack unit kept; stop at capacity <= C x dispatch",
    "c_ratio": 1.5,
    "dispatch_mw_for_rule": 7095.048819999995,
    "capacity_limit_mva": 10642.573229999993,
    "before": {
      "units": 137,
      "mva": 31278.500000000015
    },
    "decommitted_count": 125,
    "decommitted_mva": 20719.940000000006,
    "dispatch": {
      "rule": "must_run",
      "k": 0.8675573470663385,
      "units": 11,
      "target_mw": 5854.382819999995,
      "units_at_must_run": 0,
      "units_at_capability": 0,
      "must_run_fraction": 0.2
    },
    "export_reduction": {
      "rule": "rest-of-interconnection load scaled down pro rata (constant PF)",
      "delta_mw": 3300.5000000000005,
      "factor": 0.9325638894574119,
      "loads": 1109
    },
    "area_online_sync_units": 12,
    "area_online_sync_mva": 10558.560000000001,
    "area_online_units_with_exciter": 12,
    "area_online_units_with_governor": 9,
    "pss_completion": []
  },
  "plant_ov_mode": "standard",
  "min_system_v_pu": -0.0035504586523986115,
  "min_area_v_pu": -0.0035504586523986115,
  "affected_f_eq_hz_min": 47.231213000549424,
  "affected_f_eq_hz_max": 50.00824565900721,
  "max_coi_angle_change_deg": 125.58964395067053,
  "per_block": {
    "Granada355": {
      "hv_bus": 7187,
      "collector_bus": 8161,
      "p_mw": 355.0,
      "q_mvar": -165.0,
      "q_source": "report",
      "tap": 0.95078,
      "z0_pu": 1.0344815722536216,
      "hv_v0_pu": 1.030320300170987,
      "margin_to_ov1_pu": 0.0655184277463785,
      "max_v_before_trip_pu": 1.1009537136995977,
      "max_v_time_s": 79.452294632,
      "first_ov1_pickup_s": 79.452294632,
      "trip_time_s": 79.452294632,
      "trip_stage": "plant_OVI",
      "trip_v_pu": 1.1009537136995977
    },
    "Badajoz582": {
      "hv_bus": 7346,
      "collector_bus": 8162,
      "p_mw": 582.0,
      "q_mvar": -165.0,
      "q_source": "report",
      "tap": 0.95078,
      "z0_pu": 1.0559365847431035,
      "hv_v0_pu": 1.0325960264524672,
      "margin_to_ov1_pu": 0.04406341525689661,
      "max_v_before_trip_pu": 1.1429922256991687,
      "max_v_time_s": 82.451993436,
      "first_ov1_pickup_s": 73.990375177,
      "trip_time_s": 83.221493436,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1122963879266943
    },
    "Badajoz145": {
      "hv_bus": 7042,
      "collector_bus": 8163,
      "p_mw": 145.0,
      "q_mvar": -37.0,
      "q_source": "report",
      "tap": 0.95078,
      "z0_pu": 1.056373038507963,
      "hv_v0_pu": 1.0303398667421895,
      "margin_to_ov1_pu": 0.04362696149203704,
      "max_v_before_trip_pu": 1.2735365539635914,
      "max_v_time_s": 83.798445936,
      "first_ov1_pickup_s": 65.17,
      "trip_time_s": 83.798445936,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2735365539635914
    },
    "Segovia23": {
      "hv_bus": 7261,
      "collector_bus": 8164,
      "p_mw": 23.0,
      "q_mvar": -7.559734419113854,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.95078,
      "z0_pu": 1.0367911673809533,
      "hv_v0_pu": 1.0193958885248842,
      "margin_to_ov1_pu": 0.06320883261904675,
      "max_v_before_trip_pu": 1.2747280029908425,
      "max_v_time_s": 83.828445936,
      "first_ov1_pickup_s": 77.607976237,
      "trip_time_s": 83.828445936,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2747280029908425
    },
    "Seville550": {
      "hv_bus": 7366,
      "collector_bus": 8165,
      "p_mw": 550.0,
      "q_mvar": -180.77625784837477,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.95078,
      "z0_pu": 1.05998945162038,
      "hv_v0_pu": 1.0405285534219249,
      "margin_to_ov1_pu": 0.04001054837962004,
      "max_v_before_trip_pu": 1.149200135875622,
      "max_v_time_s": 82.451993436,
      "first_ov1_pickup_s": 72.115,
      "trip_time_s": 83.211493436,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1141188452903825
    },
    "Segovia94": {
      "hv_bus": 7043,
      "collector_bus": 8166,
      "p_mw": 94.0,
      "q_mvar": -30.896305886813142,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.95078,
      "z0_pu": 1.041802422273047,
      "hv_v0_pu": 1.0239564179913685,
      "margin_to_ov1_pu": 0.058197577726953,
      "max_v_before_trip_pu": 1.2710718576733548,
      "max_v_time_s": 83.808445936,
      "first_ov1_pickup_s": 73.970375177,
      "trip_time_s": 83.808445936,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2710718576733548
    },
    "Badajoz118": {
      "hv_bus": 7059,
      "collector_bus": 8167,
      "p_mw": 118.0,
      "q_mvar": -38.784724411105856,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.95078,
      "z0_pu": 1.0376263815283362,
      "hv_v0_pu": 1.0201557995667005,
      "margin_to_ov1_pu": 0.062373618471663894,
      "max_v_before_trip_pu": 1.294235736869984,
      "max_v_time_s": 83.828445936,
      "first_ov1_pickup_s": 75.751838862,
      "trip_time_s": 83.828445936,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.294235736869984
    },
    "Huelva34": {
      "hv_bus": 7274,
      "collector_bus": 8168,
      "p_mw": 34.0,
      "q_mvar": -11.175259576081348,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.95078,
      "z0_pu": 1.0333517029494437,
      "hv_v0_pu": 1.0162672636062757,
      "margin_to_ov1_pu": 0.06664829705055642,
      "max_v_before_trip_pu": 1.273710472655393,
      "max_v_time_s": 83.808445936,
      "first_ov1_pickup_s": 75.791838862,
      "trip_time_s": 83.808445936,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.273710472655393
    },
    "Caceres38": {
      "hv_bus": 7019,
      "collector_bus": 8169,
      "p_mw": 38.0,
      "q_mvar": -12.489995996796802,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.95078,
      "z0_pu": 1.038650361705722,
      "hv_v0_pu": 1.0210875645448074,
      "margin_to_ov1_pu": 0.0613496382942782,
      "max_v_before_trip_pu": 1.2714674131860273,
      "max_v_time_s": 83.808445936,
      "first_ov1_pickup_s": 74.017473927,
      "trip_time_s": 83.808445936,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2714674131860273
    },
    "Badajoz72": {
      "hv_bus": 7096,
      "collector_bus": 8170,
      "p_mw": 72.0,
      "q_mvar": -23.665255572878152,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.95078,
      "z0_pu": 1.0315508628316241,
      "hv_v0_pu": 1.0146296610183647,
      "margin_to_ov1_pu": 0.06844913716837597,
      "max_v_before_trip_pu": 1.2741629327954636,
      "max_v_time_s": 83.858445936,
      "first_ov1_pickup_s": 77.617976237,
      "trip_time_s": 83.858445936,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2741629327954636
    },
    "Badajoz16": {
      "hv_bus": 7415,
      "collector_bus": 8171,
      "p_mw": 16.0,
      "q_mvar": -5.258945682861811,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.95078,
      "z0_pu": 1.0404862487871713,
      "hv_v0_pu": 1.022758380768078,
      "margin_to_ov1_pu": 0.05951375121282876,
      "max_v_before_trip_pu": 1.2705516123964598,
      "max_v_time_s": 83.808445936,
      "first_ov1_pickup_s": 73.990375177,
      "trip_time_s": 83.808445936,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2705516123964598
    },
    "Caceres41": {
      "hv_bus": 7327,
      "collector_bus": 8172,
      "p_mw": 41.0,
      "q_mvar": -13.476048312333392,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.95078,
      "z0_pu": 1.0401163408034964,
      "hv_v0_pu": 1.0224217039384835,
      "margin_to_ov1_pu": 0.059883659196503736,
      "max_v_before_trip_pu": 1.2569044555154087,
      "max_v_time_s": 83.798445936,
      "first_ov1_pickup_s": 77.607976237,
      "trip_time_s": 83.798445936,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2569044555154087
    },
    "Cadiz26": {
      "hv_bus": 7029,
      "collector_bus": 8173,
      "p_mw": 26.0,
      "q_mvar": -8.545786734650443,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.95078,
      "z0_pu": 1.038532330946642,
      "hv_v0_pu": 1.020980158722767,
      "margin_to_ov1_pu": 0.06146766905335799,
      "max_v_before_trip_pu": 1.2911343718216257,
      "max_v_time_s": 83.818445936,
      "first_ov1_pickup_s": 75.751838862,
      "trip_time_s": 83.818445936,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2911343718216257
    },
    "Cadiz128": {
      "hv_bus": 7018,
      "collector_bus": 8174,
      "p_mw": 128.0,
      "q_mvar": -42.07156546289449,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.95078,
      "z0_pu": 1.0518563811883792,
      "hv_v0_pu": 1.0331136821435063,
      "margin_to_ov1_pu": 0.04814361881162088,
      "max_v_before_trip_pu": 1.2763974444383304,
      "max_v_time_s": 83.808445936,
      "first_ov1_pickup_s": 66.95,
      "trip_time_s": 83.808445936,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2763974444383304
    },
    "Malaga154": {
      "hv_bus": 7304,
      "collector_bus": 8175,
      "p_mw": 154.0,
      "q_mvar": -50.61735219754493,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.95078,
      "z0_pu": 1.0313248857582957,
      "hv_v0_pu": 1.0144241877407065,
      "margin_to_ov1_pu": 0.06867511424170436,
      "max_v_before_trip_pu": 1.276756291764601,
      "max_v_time_s": 83.848445936,
      "first_ov1_pickup_s": 79.432294632,
      "trip_time_s": 83.848445936,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.276756291764601
    },
    "Cuenca530": {
      "hv_bus": 7125,
      "collector_bus": 8176,
      "p_mw": 530.0,
      "q_mvar": -174.20257574479749,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.95078,
      "z0_pu": 1.0507000441927248,
      "hv_v0_pu": 1.0320599506424781,
      "margin_to_ov1_pu": 0.04929995580727531,
      "max_v_before_trip_pu": 1.248401003458119,
      "max_v_time_s": 83.798445936,
      "first_ov1_pickup_s": 75.791838862,
      "trip_time_s": 83.798445936,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.248401003458119
    },
    "RES01": {
      "hv_bus": 7305,
      "collector_bus": 8177,
      "p_mw": 120.0,
      "q_mvar": -39.44209262146359,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.95078,
      "z0_pu": 1.0383952955820448,
      "hv_v0_pu": 1.0208554554746365,
      "margin_to_ov1_pu": 0.06160470441795529,
      "max_v_before_trip_pu": 1.262640897187641,
      "max_v_time_s": 83.808445936,
      "first_ov1_pickup_s": 77.607976237,
      "trip_time_s": 83.808445936,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.262640897187641
    },
    "RES02": {
      "hv_bus": 7095,
      "collector_bus": 8178,
      "p_mw": 180.0,
      "q_mvar": -59.16313893219538,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.95078,
      "z0_pu": 1.0285072086244882,
      "hv_v0_pu": 1.011862669751561,
      "margin_to_ov1_pu": 0.0714927913755119,
      "max_v_before_trip_pu": 1.3178786152616442,
      "max_v_time_s": 83.897945936,
      "first_ov1_pickup_s": 77.627976237,
      "trip_time_s": 83.897945936,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.3178786152616442
    },
    "RES03": {
      "hv_bus": 7342,
      "collector_bus": 8179,
      "p_mw": 250.0,
      "q_mvar": -82.1710262947158,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.95078,
      "z0_pu": 1.0499164931515517,
      "hv_v0_pu": 1.0313460279132576,
      "margin_to_ov1_pu": 0.05008350684844842,
      "max_v_before_trip_pu": 1.2713786949927322,
      "max_v_time_s": 83.798445936,
      "first_ov1_pickup_s": 75.801838862,
      "trip_time_s": 83.798445936,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2713786949927322
    },
    "RES04": {
      "hv_bus": 7409,
      "collector_bus": 8180,
      "p_mw": 320.0,
      "q_mvar": -105.17891365723622,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.95078,
      "z0_pu": 1.0541660409848994,
      "hv_v0_pu": 1.0352187371355586,
      "margin_to_ov1_pu": 0.04583395901510068,
      "max_v_before_trip_pu": 1.2755776102271525,
      "max_v_time_s": 83.798445936,
      "first_ov1_pickup_s": 75.741838862,
      "trip_time_s": 83.798445936,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2755776102271525
    },
    "RES05": {
      "hv_bus": 7331,
      "collector_bus": 8181,
      "p_mw": 400.0,
      "q_mvar": -131.47364207154527,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.95078,
      "z0_pu": 1.0584498649186689,
      "hv_v0_pu": 1.0391244411595963,
      "margin_to_ov1_pu": 0.04155013508133121,
      "max_v_before_trip_pu": 1.1470523516449023,
      "max_v_time_s": 82.451993436,
      "first_ov1_pickup_s": 72.165,
      "trip_time_s": 83.211493436,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1131971829891896
    },
    "RES06": {
      "hv_bus": 7407,
      "collector_bus": 8182,
      "p_mw": 120.0,
      "q_mvar": -39.44209262146359,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.95078,
      "z0_pu": 1.037535805229971,
      "hv_v0_pu": 1.0200733855840476,
      "margin_to_ov1_pu": 0.06246419477002907,
      "max_v_before_trip_pu": 1.2947685161165485,
      "max_v_time_s": 83.828445936,
      "first_ov1_pickup_s": 75.751838862,
      "trip_time_s": 83.828445936,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2947685161165485
    },
    "RES07": {
      "hv_bus": 7058,
      "collector_bus": 8183,
      "p_mw": 180.0,
      "q_mvar": -59.16313893219538,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.95078,
      "z0_pu": 1.0439561279712002,
      "hv_v0_pu": 1.025917190684135,
      "margin_to_ov1_pu": 0.0560438720287999,
      "max_v_before_trip_pu": 1.2809486016805733,
      "max_v_time_s": 83.818445936,
      "first_ov1_pickup_s": 73.960375177,
      "trip_time_s": 83.818445936,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2809486016805733
    },
    "RES08": {
      "hv_bus": 7341,
      "collector_bus": 8184,
      "p_mw": 250.0,
      "q_mvar": -82.1710262947158,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.95078,
      "z0_pu": 1.0340131802385557,
      "hv_v0_pu": 1.0168688544327613,
      "margin_to_ov1_pu": 0.06598681976144438,
      "max_v_before_trip_pu": 1.267368432123731,
      "max_v_time_s": 83.818445936,
      "first_ov1_pickup_s": 79.442294632,
      "trip_time_s": 83.818445936,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.267368432123731
    },
    "RES09": {
      "hv_bus": 7347,
      "collector_bus": 8185,
      "p_mw": 320.0,
      "q_mvar": -105.17891365723622,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.95078,
      "z0_pu": 1.0499895851780603,
      "hv_v0_pu": 1.0314126200951486,
      "margin_to_ov1_pu": 0.0500104148219398,
      "max_v_before_trip_pu": 1.253663914936279,
      "max_v_time_s": 83.798445936,
      "first_ov1_pickup_s": 77.567976237,
      "trip_time_s": 83.798445936,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.253663914936279
    },
    "RES10": {
      "hv_bus": 7186,
      "collector_bus": 8186,
      "p_mw": 400.0,
      "q_mvar": -131.47364207154527,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.95078,
      "z0_pu": 1.0415774994004348,
      "hv_v0_pu": 1.0237516553723596,
      "margin_to_ov1_pu": 0.05842250059956533,
      "max_v_before_trip_pu": 1.2526153729751215,
      "max_v_time_s": 83.798445936,
      "first_ov1_pickup_s": 77.627976237,
      "trip_time_s": 83.798445936,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2526153729751215
    }
  },
  "initial_margin_min_pu": 0.04001054837962004,
  "initial_collector_v_pu": {
    "Granada355": 1.0344815722536216,
    "Badajoz582": 1.0559365847431035,
    "Badajoz145": 1.056373038507963,
    "Segovia23": 1.0367911673809533,
    "Seville550": 1.05998945162038,
    "Segovia94": 1.041802422273047,
    "Badajoz118": 1.0376263815283362,
    "Huelva34": 1.0333517029494437,
    "Caceres38": 1.038650361705722,
    "Badajoz72": 1.0315508628316241,
    "Badajoz16": 1.0404862487871713,
    "Caceres41": 1.0401163408034964,
    "Cadiz26": 1.038532330946642,
    "Cadiz128": 1.0518563811883792,
    "Malaga154": 1.0313248857582957,
    "Cuenca530": 1.0507000441927248,
    "RES01": 1.0383952955820448,
    "RES02": 1.0285072086244882,
    "RES03": 1.0499164931515517,
    "RES04": 1.0541660409848994,
    "RES05": 1.0584498649186689,
    "RES06": 1.037535805229971,
    "RES07": 1.0439561279712002,
    "RES08": 1.0340131802385557,
    "RES09": 1.0499895851780603,
    "RES10": 1.0415774994004348
  },
  "interpretation": "26 of 16 protected plants tripped between t=79.45 s and t=83.90 s (4761 MW, 1575 MVAr absorption lost). Generator trips: 9; UFLS stages: 6; separation: yes; affected-area collapse: no. Affected-island frequency stayed within 47.231-50.008 Hz (50-Hz equivalent); system voltage range -0.004-1.514 pu. TDS did not converge beyond t=84.030 s (inconclusive, not a blackout).",
  "event_jump_solves": {
    "count": 51,
    "failures": [
      {
        "t": 84.030125289,
        "event": "UFLS6",
        "iterations": 50,
        "max_residual": 0.024544653378812856
      }
    ]
  }
}
