{
  "mode": "physics",
  "variant": "iberian_sequence:final_no_dg",
  "variant_description": "",
  "tds_ok": false,
  "final_time_s": 21.12935347217885,
  "horizon_s": 100.0,
  "stopped_reason": null,
  "wall_time_s": 384.70115518569946,
  "build_time_s": 0.0,
  "accepted_steps": 7956,
  "rejected_step_calls": 47,
  "gsu_tap": 0.92732,
  "area_net_export_t0_mw": 860.1703711562546,
  "operator_actions": [
    {
      "t": 0.0,
      "code": "RES500",
      "description": "Output of the protected plants reduced pro rata at fixed power factor (P and Q together)."
    }
  ],
  "block_trips": 26,
  "block_trip_sequence": [
    {
      "t": 14.77,
      "block": "Seville550",
      "trigger": "plant_OV1",
      "v_pu": 1.100939231976998,
      "p_mw": 528.0363039115468,
      "lost_q_absorption_mvar": 173.55714005312103,
      "pickup_start_s": 13.77,
      "cause": "during ramp RES500"
    },
    {
      "t": 15.7,
      "block": "Badajoz145",
      "trigger": "plant_OV1",
      "v_pu": 1.1117607864766108,
      "p_mw": 138.78385141774564,
      "lost_q_absorption_mvar": 35.41381036174773,
      "pickup_start_s": 14.7,
      "cause": "during ramp RES500"
    },
    {
      "t": 15.78,
      "block": "RES05",
      "trigger": "plant_OV1",
      "v_pu": 1.10634173327756,
      "p_mw": 382.94827239600875,
      "lost_q_absorption_mvar": 125.86901024227568,
      "pickup_start_s": 14.78,
      "cause": "during ramp RES500"
    },
    {
      "t": 15.86,
      "block": "RES04",
      "trigger": "plant_OV1",
      "v_pu": 1.103963392458776,
      "p_mw": 306.351291089837,
      "lost_q_absorption_mvar": 100.6927999822525,
      "pickup_start_s": 14.86,
      "cause": "during ramp RES500"
    },
    {
      "t": 16.11,
      "block": "Cadiz128",
      "trigger": "plant_OV1",
      "v_pu": 1.112319410058,
      "p_mw": 122.43034065351557,
      "lost_q_absorption_mvar": 40.24090696443175,
      "pickup_start_s": 15.11,
      "cause": "during ramp RES500"
    },
    {
      "t": 16.48,
      "block": "Segovia94",
      "trigger": "plant_OV1",
      "v_pu": 1.1123490753804537,
      "p_mw": 89.78210126587214,
      "lost_q_absorption_mvar": 29.50994961525124,
      "pickup_start_s": 15.48,
      "cause": "during ramp RES500"
    },
    {
      "t": 16.71,
      "block": "Caceres38",
      "trigger": "plant_OV1",
      "v_pu": 1.106970979890319,
      "p_mw": 36.25206647666775,
      "lost_q_absorption_mvar": 11.915478026448726,
      "pickup_start_s": 15.71,
      "cause": "during ramp RES500"
    },
    {
      "t": 16.71,
      "block": "Badajoz16",
      "trigger": "plant_OV1",
      "v_pu": 1.1057066331676826,
      "p_mw": 15.263646449678939,
      "lost_q_absorption_mvar": 5.016917975055436,
      "pickup_start_s": 15.71,
      "cause": "during ramp RES500"
    },
    {
      "t": 16.71,
      "block": "RES07",
      "trigger": "plant_OV1",
      "v_pu": 1.1060033642768425,
      "p_mw": 171.71525887045607,
      "lost_q_absorption_mvar": 56.44007620486037,
      "pickup_start_s": 15.71,
      "cause": "during ramp RES500"
    },
    {
      "t": 16.8,
      "block": "Badajoz582",
      "trigger": "plant_OV1",
      "v_pu": 1.1022236309418667,
      "p_mw": 555.4468758546589,
      "lost_q_absorption_mvar": 157.4720524329283,
      "pickup_start_s": 15.8,
      "cause": "during ramp RES500"
    },
    {
      "t": 16.87,
      "block": "RES03",
      "trigger": "plant_OV1",
      "v_pu": 1.1059933468701988,
      "p_mw": 238.63386414532445,
      "lost_q_absorption_mvar": 78.43515810197918,
      "pickup_start_s": 15.87,
      "cause": "during ramp RES500"
    },
    {
      "t": 16.93,
      "block": "Cuenca530",
      "trigger": "plant_OV1",
      "v_pu": 1.1071349206645367,
      "p_mw": 505.65943000306834,
      "lost_q_absorption_mvar": 166.20221727581247,
      "pickup_start_s": 15.93,
      "cause": "during ramp RES500"
    },
    {
      "t": 17.12,
      "block": "RES09",
      "trigger": "plant_OV1",
      "v_pu": 1.0978251297857384,
      "p_mw": 304.54059713841417,
      "lost_q_absorption_mvar": 100.09765366105117,
      "pickup_start_s": 16.12,
      "cause": "during ramp RES500"
    },
    {
      "t": 18.374636171,
      "block": "Granada355",
      "trigger": "plant_OVI",
      "v_pu": 1.1001160639025709,
      "p_mw": 339.0210063910413,
      "lost_q_absorption_mvar": 157.57312244188924,
      "pickup_start_s": 18.374636171,
      "cause": "during ramp RES500"
    },
    {
      "t": 20.269246858,
      "block": "Badajoz118",
      "trigger": "plant_OV2",
      "v_pu": 1.2330191340214156,
      "p_mw": 111.59219115673042,
      "lost_q_absorption_mvar": 36.67857949572228,
      "pickup_start_s": 20.106765236,
      "cause": "during ramp RES500"
    },
    {
      "t": 20.269246858,
      "block": "RES06",
      "trigger": "plant_OV2",
      "v_pu": 1.2325284441167677,
      "p_mw": 113.48255022386004,
      "lost_q_absorption_mvar": 37.2999104741975,
      "pickup_start_s": 20.106765236,
      "cause": "during ramp RES500"
    },
    {
      "t": 20.277758448,
      "block": "Cadiz26",
      "trigger": "plant_OV2",
      "v_pu": 1.2362489839728041,
      "p_mw": 24.691288041954408,
      "lost_q_absorption_mvar": 8.115633926126005,
      "pickup_start_s": 20.116765236,
      "cause": "during ramp RES500"
    },
    {
      "t": 20.331027086,
      "block": "Segovia23",
      "trigger": "plant_OV2",
      "v_pu": 1.2190833864263644,
      "p_mw": 21.72552060348233,
      "lost_q_absorption_mvar": 7.140833308568386,
      "pickup_start_s": 20.166765236,
      "cause": "during ramp RES500"
    },
    {
      "t": 20.331027086,
      "block": "Huelva34",
      "trigger": "plant_OV2",
      "v_pu": 1.2131999033094656,
      "p_mw": 32.09505411160814,
      "lost_q_absorption_mvar": 10.549134156305579,
      "pickup_start_s": 20.166765236,
      "cause": "during ramp RES500"
    },
    {
      "t": 20.340254568,
      "block": "Badajoz72",
      "trigger": "plant_OV2",
      "v_pu": 1.2171612590640597,
      "p_mw": 68.01477028474615,
      "lost_q_absorption_mvar": 22.355373910326616,
      "pickup_start_s": 20.176765236,
      "cause": "during ramp RES500"
    },
    {
      "t": 20.340254568,
      "block": "Caceres41",
      "trigger": "plant_OV2",
      "v_pu": 1.2191956933676718,
      "p_mw": 38.744311135506926,
      "lost_q_absorption_mvar": 12.734639244385626,
      "pickup_start_s": 20.176765236,
      "cause": "during ramp RES500"
    },
    {
      "t": 20.340254568,
      "block": "RES01",
      "trigger": "plant_OV2",
      "v_pu": 1.2183636599988856,
      "p_mw": 113.37734515796134,
      "lost_q_absorption_mvar": 37.26533124099011,
      "pickup_start_s": 20.176765236,
      "cause": "during ramp RES500"
    },
    {
      "t": 20.340254568,
      "block": "RES02",
      "trigger": "plant_OV2",
      "v_pu": 1.2140437829455526,
      "p_mw": 169.98294747985736,
      "lost_q_absorption_mvar": 55.870692983305695,
      "pickup_start_s": 20.176765236,
      "cause": "during ramp RES500"
    },
    {
      "t": 20.350254568,
      "block": "Malaga154",
      "trigger": "plant_OV2",
      "v_pu": 1.2183509860312816,
      "p_mw": 145.82513528668062,
      "lost_q_absorption_mvar": 47.930404101843486,
      "pickup_start_s": 20.186765236,
      "cause": "during ramp RES500"
    },
    {
      "t": 20.369754568,
      "block": "RES08",
      "trigger": "plant_OV2",
      "v_pu": 1.219776158383801,
      "p_mw": 236.4579279981178,
      "lost_q_absorption_mvar": 77.71996246720158,
      "pickup_start_s": 20.206765236,
      "cause": "during ramp RES500"
    },
    {
      "t": 20.369754568,
      "block": "RES10",
      "trigger": "plant_OV2",
      "v_pu": 1.2227918317434523,
      "p_mw": 378.42833582945974,
      "lost_q_absorption_mvar": 124.38337893482279,
      "pickup_start_s": 20.206765236,
      "cause": "during ramp RES500"
    }
  ],
  "trips_initiated_after_a_previous_trip": 0,
  "neighbour_rise_per_trip": [
    {
      "trip": "Seville550",
      "t": 14.77,
      "lost_q_absorption_mvar": 173.55714005312103,
      "lost_p_mw": 528.0363039115468,
      "max_dv_settle_pu": 0.011757414177577585,
      "max_dv_settle_block": "Huelva34",
      "max_dv_peak_pu": 0.018713829393990355,
      "max_dv_peak_block": "Huelva34",
      "median_dv_settle_pu": 0.006202469711293457,
      "window_end_s": 15.699999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Badajoz145",
      "t": 15.7,
      "lost_q_absorption_mvar": 35.41381036174773,
      "lost_p_mw": 138.78385141774564,
      "max_dv_settle_pu": 0.0066342818257874026,
      "max_dv_settle_block": "Cadiz128",
      "max_dv_peak_pu": 0.00665058303807653,
      "max_dv_peak_block": "Cadiz128",
      "median_dv_settle_pu": 0.0033271312750803306,
      "window_end_s": 15.779999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES05",
      "t": 15.78,
      "lost_q_absorption_mvar": 125.86901024227568,
      "lost_p_mw": 382.94827239600875,
      "max_dv_settle_pu": 0.003570423528803879,
      "max_dv_settle_block": "Cuenca530",
      "max_dv_peak_pu": 0.003570423528803879,
      "max_dv_peak_block": "Cuenca530",
      "median_dv_settle_pu": 0.0002179154384958082,
      "window_end_s": 15.859999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES04",
      "t": 15.86,
      "lost_q_absorption_mvar": 100.6927999822525,
      "lost_p_mw": 306.351291089837,
      "max_dv_settle_pu": 0.0035604285139312353,
      "max_dv_settle_block": "RES03",
      "max_dv_peak_pu": 0.0038386739049121044,
      "max_dv_peak_block": "RES03",
      "median_dv_settle_pu": -0.0024387566328669674,
      "window_end_s": 16.109999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Cadiz128",
      "t": 16.11,
      "lost_q_absorption_mvar": 40.24090696443175,
      "lost_p_mw": 122.43034065351557,
      "max_dv_settle_pu": 0.012513491918591635,
      "max_dv_settle_block": "Segovia94",
      "max_dv_peak_pu": 0.013157899633128078,
      "max_dv_peak_block": "Segovia94",
      "median_dv_settle_pu": 0.007825315546430511,
      "window_end_s": 16.479999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Segovia94",
      "t": 16.48,
      "lost_q_absorption_mvar": 29.50994961525124,
      "lost_p_mw": 89.78210126587214,
      "max_dv_settle_pu": -0.0014011358463263957,
      "max_dv_settle_block": "Caceres38",
      "max_dv_peak_pu": 0.004968676885907186,
      "max_dv_peak_block": "Caceres38",
      "median_dv_settle_pu": -0.0050017442361223186,
      "window_end_s": 16.709999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Caceres38",
      "t": 16.71,
      "lost_q_absorption_mvar": 11.915478026448726,
      "lost_p_mw": 36.25206647666775,
      "max_dv_settle_pu": 0.009188764043906339,
      "max_dv_settle_block": "Badajoz118",
      "max_dv_peak_pu": 0.009757682690596292,
      "max_dv_peak_block": "Badajoz118",
      "median_dv_settle_pu": 0.004165993007678281,
      "window_end_s": 16.799999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Badajoz16",
      "t": 16.71,
      "lost_q_absorption_mvar": 5.016917975055436,
      "lost_p_mw": 15.263646449678939,
      "max_dv_settle_pu": 0.009188764043906339,
      "max_dv_settle_block": "Badajoz118",
      "max_dv_peak_pu": 0.009757682690596292,
      "max_dv_peak_block": "Badajoz118",
      "median_dv_settle_pu": 0.004165993007678281,
      "window_end_s": 16.799999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES07",
      "t": 16.71,
      "lost_q_absorption_mvar": 56.44007620486037,
      "lost_p_mw": 171.71525887045607,
      "max_dv_settle_pu": 0.009188764043906339,
      "max_dv_settle_block": "Badajoz118",
      "max_dv_peak_pu": 0.009757682690596292,
      "max_dv_peak_block": "Badajoz118",
      "median_dv_settle_pu": 0.004165993007678281,
      "window_end_s": 16.799999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Badajoz582",
      "t": 16.8,
      "lost_q_absorption_mvar": 157.4720524329283,
      "lost_p_mw": 555.4468758546589,
      "max_dv_settle_pu": 0.007228503644582718,
      "max_dv_settle_block": "Cuenca530",
      "max_dv_peak_pu": 0.007228503644582718,
      "max_dv_peak_block": "Cuenca530",
      "median_dv_settle_pu": 0.0015049431461123808,
      "window_end_s": 16.869999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES03",
      "t": 16.87,
      "lost_q_absorption_mvar": 78.43515810197918,
      "lost_p_mw": 238.63386414532445,
      "max_dv_settle_pu": 0.0007036743740111984,
      "max_dv_settle_block": "RES09",
      "max_dv_peak_pu": 0.0007933894659943874,
      "max_dv_peak_block": "RES09",
      "median_dv_settle_pu": -0.0016044509727148881,
      "window_end_s": 16.929999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Cuenca530",
      "t": 16.93,
      "lost_q_absorption_mvar": 166.20221727581247,
      "lost_p_mw": 505.65943000306834,
      "max_dv_settle_pu": -0.006996157513909473,
      "max_dv_settle_block": "RES09",
      "max_dv_peak_pu": 0.004196338691177415,
      "max_dv_peak_block": "RES09",
      "median_dv_settle_pu": -0.020354260990895212,
      "window_end_s": 17.119999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES09",
      "t": 17.12,
      "lost_q_absorption_mvar": 100.09765366105117,
      "lost_p_mw": 304.54059713841417,
      "max_dv_settle_pu": -0.058923609342260264,
      "max_dv_settle_block": "Granada355",
      "max_dv_peak_pu": 0.03719706596594641,
      "max_dv_peak_block": "Badajoz118",
      "median_dv_settle_pu": -0.12639752244557512,
      "window_end_s": 18.37463617,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Granada355",
      "t": 18.374636171,
      "lost_q_absorption_mvar": 157.57312244188924,
      "lost_p_mw": 339.0210063910413,
      "max_dv_settle_pu": -0.013877188261375295,
      "max_dv_settle_block": "RES10",
      "max_dv_peak_pu": 0.12173568631170673,
      "max_dv_peak_block": "Badajoz72",
      "median_dv_settle_pu": -0.040396049165604464,
      "window_end_s": 20.269246857,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Badajoz118",
      "t": 20.269246858,
      "lost_q_absorption_mvar": 36.67857949572228,
      "lost_p_mw": 111.59219115673042,
      "max_dv_settle_pu": 0.005102304630904442,
      "max_dv_settle_block": "Badajoz72",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Segovia23",
      "median_dv_settle_pu": 0.004771583334501006,
      "window_end_s": 20.277758447,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES06",
      "t": 20.269246858,
      "lost_q_absorption_mvar": 37.2999104741975,
      "lost_p_mw": 113.48255022386004,
      "max_dv_settle_pu": 0.005102304630904442,
      "max_dv_settle_block": "Badajoz72",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Segovia23",
      "median_dv_settle_pu": 0.004771583334501006,
      "window_end_s": 20.277758447,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Cadiz26",
      "t": 20.277758448,
      "lost_q_absorption_mvar": 8.115633926126005,
      "lost_p_mw": 24.691288041954408,
      "max_dv_settle_pu": 0.0026797966603973045,
      "max_dv_settle_block": "RES10",
      "max_dv_peak_pu": 0.0026797966603973045,
      "max_dv_peak_block": "RES10",
      "median_dv_settle_pu": 0.0004251381400262044,
      "window_end_s": 20.331027085,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Segovia23",
      "t": 20.331027086,
      "lost_q_absorption_mvar": 7.140833308568386,
      "lost_p_mw": 21.72552060348233,
      "max_dv_settle_pu": 0.002282041026986592,
      "max_dv_settle_block": "RES08",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "RES08",
      "median_dv_settle_pu": 0.002082162812714339,
      "window_end_s": 20.340254567,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Huelva34",
      "t": 20.331027086,
      "lost_q_absorption_mvar": 10.549134156305579,
      "lost_p_mw": 32.09505411160814,
      "max_dv_settle_pu": 0.002282041026986592,
      "max_dv_settle_block": "RES08",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "RES08",
      "median_dv_settle_pu": 0.002082162812714339,
      "window_end_s": 20.340254567,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Badajoz72",
      "t": 20.340254568,
      "lost_q_absorption_mvar": 22.355373910326616,
      "lost_p_mw": 68.01477028474615,
      "max_dv_settle_pu": 0.004755133116785215,
      "max_dv_settle_block": "RES08",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "RES08",
      "median_dv_settle_pu": 0.004338643007812615,
      "window_end_s": 20.350254567,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Caceres41",
      "t": 20.340254568,
      "lost_q_absorption_mvar": 12.734639244385626,
      "lost_p_mw": 38.744311135506926,
      "max_dv_settle_pu": 0.004755133116785215,
      "max_dv_settle_block": "RES08",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "RES08",
      "median_dv_settle_pu": 0.004338643007812615,
      "window_end_s": 20.350254567,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES01",
      "t": 20.340254568,
      "lost_q_absorption_mvar": 37.26533124099011,
      "lost_p_mw": 113.37734515796134,
      "max_dv_settle_pu": 0.004755133116785215,
      "max_dv_settle_block": "RES08",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "RES08",
      "median_dv_settle_pu": 0.004338643007812615,
      "window_end_s": 20.350254567,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES02",
      "t": 20.340254568,
      "lost_q_absorption_mvar": 55.870692983305695,
      "lost_p_mw": 169.98294747985736,
      "max_dv_settle_pu": 0.004755133116785215,
      "max_dv_settle_block": "RES08",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "RES08",
      "median_dv_settle_pu": 0.004338643007812615,
      "window_end_s": 20.350254567,
      "truncated_by_next_trip": true
    }
  ],
  "other_plant_trips": 8,
  "generator_trips": 10,
  "generator_trip_triggers": [
    "generator_OV2"
  ],
  "ufls_stages_operated": 5,
  "ufls_shed_mw": 5529.063295313763,
  "separation": true,
  "separation_time_s": 20.747194913,
  "island_collapses": [],
  "affected_area_collapse": false,
  "blackout_emerged": false,
  "lost_block_p_mw": 5189.2822833738,
  "lost_block_q_absorption_mvar": 1716.4801675829,
  "lost_total_p_mw": 30120.17147584513,
  "lost_total_q_absorption_mvar": 20384.710512703292,
  "max_collector_v_pu": 1.2330451071243662,
  "max_zone_hv_v_pu": 1.6234177242106298,
  "max_area_v_pu": 1.7356367234555439,
  "max_system_v_pu": 1.7356367234555439,
  "max_gen_terminal_v_pu": 1.5004702573244215,
  "control_flatness": {
    "vmax_pu": 0.6956367234555438,
    "vmin_pu": 0.9731930285993067,
    "collector_vmax_online_pu": 0.33512071749215233,
    "zone_hv_vmax_pu": 1.1218585119513187,
    "affected_island_f_pu": 0.048347192237649717
  },
  "commitment": {
    "commitment_c": 1.5,
    "dispatch_rule": "must_run",
    "rule": "ascending MVA rating, then bus id, then idx; slack unit kept; stop at capacity <= C x dispatch",
    "c_ratio": 1.5,
    "dispatch_mw_for_rule": 7095.048819999995,
    "capacity_limit_mva": 10642.573229999993,
    "before": {
      "units": 137,
      "mva": 31278.500000000015
    },
    "decommitted_count": 125,
    "decommitted_mva": 20719.940000000006,
    "dispatch": {
      "rule": "must_run",
      "k": 0.8675573470663385,
      "units": 11,
      "target_mw": 5854.382819999995,
      "units_at_must_run": 0,
      "units_at_capability": 0,
      "must_run_fraction": 0.2
    },
    "export_reduction": {
      "rule": "rest-of-interconnection load scaled down pro rata (constant PF)",
      "delta_mw": 3300.5000000000005,
      "factor": 0.9325638894574119,
      "loads": 1109
    },
    "area_online_sync_units": 12,
    "area_online_sync_mva": 10558.560000000001,
    "area_online_units_with_exciter": 12,
    "area_online_units_with_governor": 9,
    "pss_completion": []
  },
  "plant_ov_mode": "standard",
  "min_system_v_pu": -0.002736341504447494,
  "min_area_v_pu": -0.002736341504447494,
  "affected_f_eq_hz_min": 47.58264038811751,
  "affected_f_eq_hz_max": 50.0,
  "max_coi_angle_change_deg": 135.8807676552653,
  "per_block": {
    "Granada355": {
      "hv_bus": 7187,
      "collector_bus": 8161,
      "p_mw": 355.0,
      "q_mvar": -165.0,
      "q_source": "report",
      "tap": 0.92732,
      "z0_pu": 1.064722995387702,
      "hv_v0_pu": 1.0314133842616235,
      "margin_to_ov1_pu": 0.0352770046122981,
      "max_v_before_trip_pu": 1.1001160639025709,
      "max_v_time_s": 18.374636171,
      "first_ov1_pickup_s": 18.374636171,
      "trip_time_s": 18.374636171,
      "trip_stage": "plant_OVI",
      "trip_v_pu": 1.1001160639025709
    },
    "Badajoz582": {
      "hv_bus": 7346,
      "collector_bus": 8162,
      "p_mw": 582.0,
      "q_mvar": -165.0,
      "q_source": "report",
      "tap": 0.92732,
      "z0_pu": 1.0849969913559918,
      "hv_v0_pu": 1.0331053504765346,
      "margin_to_ov1_pu": 0.015003008644008275,
      "max_v_before_trip_pu": 1.1073719718301387,
      "max_v_time_s": 16.37,
      "first_ov1_pickup_s": 15.8,
      "trip_time_s": 16.8,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1022236309418667
    },
    "Badajoz145": {
      "hv_bus": 7042,
      "collector_bus": 8163,
      "p_mw": 145.0,
      "q_mvar": -37.0,
      "q_source": "report",
      "tap": 0.92732,
      "z0_pu": 1.0859403200032218,
      "hv_v0_pu": 1.0314295479617825,
      "margin_to_ov1_pu": 0.014059679996778263,
      "max_v_before_trip_pu": 1.1143631004195063,
      "max_v_time_s": 15.52,
      "first_ov1_pickup_s": 14.7,
      "trip_time_s": 15.7,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1117607864766108
    },
    "Segovia23": {
      "hv_bus": 7261,
      "collector_bus": 8164,
      "p_mw": 23.0,
      "q_mvar": -7.559734419113854,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0662711079911562,
      "hv_v0_pu": 1.0204439037306112,
      "margin_to_ov1_pu": 0.03372889200884388,
      "max_v_before_trip_pu": 1.2205385983804569,
      "max_v_time_s": 20.294739071,
      "first_ov1_pickup_s": 18.394636171,
      "trip_time_s": 20.331027086,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2190833864263644
    },
    "Seville550": {
      "hv_bus": 7366,
      "collector_bus": 8165,
      "p_mw": 550.0,
      "q_mvar": -180.77625784837477,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0899924602244593,
      "hv_v0_pu": 1.0415839824419573,
      "margin_to_ov1_pu": 0.010007539775540808,
      "max_v_before_trip_pu": 1.100939231976998,
      "max_v_time_s": 14.77,
      "first_ov1_pickup_s": 13.77,
      "trip_time_s": 14.77,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.100939231976998
    },
    "Segovia94": {
      "hv_bus": 7043,
      "collector_bus": 8166,
      "p_mw": 94.0,
      "q_mvar": -30.896305886813142,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0714158779229754,
      "hv_v0_pu": 1.0250246927414604,
      "margin_to_ov1_pu": 0.028584122077024654,
      "max_v_before_trip_pu": 1.1132130262405275,
      "max_v_time_s": 16.4,
      "first_ov1_pickup_s": 15.48,
      "trip_time_s": 16.48,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1123490753804537
    },
    "Badajoz118": {
      "hv_bus": 7059,
      "collector_bus": 8167,
      "p_mw": 118.0,
      "q_mvar": -38.784724411105856,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0672239886058987,
      "hv_v0_pu": 1.0212921455105484,
      "margin_to_ov1_pu": 0.032776011394101356,
      "max_v_before_trip_pu": 1.2330451071243662,
      "max_v_time_s": 20.261509049,
      "first_ov1_pickup_s": 16.17,
      "trip_time_s": 20.269246858,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2330191340214156
    },
    "Huelva34": {
      "hv_bus": 7274,
      "collector_bus": 8168,
      "p_mw": 34.0,
      "q_mvar": -11.175259576081348,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0623864477704323,
      "hv_v0_pu": 1.0169866582232923,
      "margin_to_ov1_pu": 0.03761355222956775,
      "max_v_before_trip_pu": 1.2164409887621268,
      "max_v_time_s": 20.285844459,
      "first_ov1_pickup_s": 16.2,
      "trip_time_s": 20.331027086,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2131999033094656
    },
    "Caceres38": {
      "hv_bus": 7019,
      "collector_bus": 8169,
      "p_mw": 38.0,
      "q_mvar": -12.489995996796802,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.068086967450318,
      "hv_v0_pu": 1.0220604359854681,
      "margin_to_ov1_pu": 0.03191303254968214,
      "max_v_before_trip_pu": 1.1142752405297391,
      "max_v_time_s": 16.49,
      "first_ov1_pickup_s": 15.71,
      "trip_time_s": 16.71,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.106970979890319
    },
    "Badajoz72": {
      "hv_bus": 7096,
      "collector_bus": 8170,
      "p_mw": 72.0,
      "q_mvar": -23.665255572878152,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0608046937070195,
      "hv_v0_pu": 1.0155793297552,
      "margin_to_ov1_pu": 0.039195306292980625,
      "max_v_before_trip_pu": 1.2187053531844592,
      "max_v_time_s": 20.285844459,
      "first_ov1_pickup_s": 18.404636171,
      "trip_time_s": 20.340254568,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2171612590640597
    },
    "Badajoz16": {
      "hv_bus": 7415,
      "collector_bus": 8171,
      "p_mw": 16.0,
      "q_mvar": -5.258945682861811,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0700350126525209,
      "hv_v0_pu": 1.023794972823273,
      "margin_to_ov1_pu": 0.02996498734747921,
      "max_v_before_trip_pu": 1.1133408788954187,
      "max_v_time_s": 16.49,
      "first_ov1_pickup_s": 15.71,
      "trip_time_s": 16.71,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1057066331676826
    },
    "Caceres41": {
      "hv_bus": 7327,
      "collector_bus": 8172,
      "p_mw": 41.0,
      "q_mvar": -13.476048312333392,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0697428004650658,
      "hv_v0_pu": 1.023534764949767,
      "margin_to_ov1_pu": 0.03025719953493433,
      "max_v_before_trip_pu": 1.2195771558775408,
      "max_v_time_s": 20.303188952,
      "first_ov1_pickup_s": 18.374636171,
      "trip_time_s": 20.340254568,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2191956933676718
    },
    "Cadiz26": {
      "hv_bus": 7029,
      "collector_bus": 8173,
      "p_mw": 26.0,
      "q_mvar": -8.545786734650443,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0680013827804018,
      "hv_v0_pu": 1.0219842398767656,
      "margin_to_ov1_pu": 0.03199861721959829,
      "max_v_before_trip_pu": 1.2362489839728041,
      "max_v_time_s": 20.277758448,
      "first_ov1_pickup_s": 16.12,
      "trip_time_s": 20.277758448,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2362489839728041
    },
    "Cadiz128": {
      "hv_bus": 7018,
      "collector_bus": 8174,
      "p_mw": 128.0,
      "q_mvar": -42.07156546289449,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0817138942502897,
      "hv_v0_pu": 1.034200791639468,
      "margin_to_ov1_pu": 0.018286105749710346,
      "max_v_before_trip_pu": 1.1161086477263806,
      "max_v_time_s": 15.75,
      "first_ov1_pickup_s": 15.11,
      "trip_time_s": 16.11,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.112319410058
    },
    "Malaga154": {
      "hv_bus": 7304,
      "collector_bus": 8175,
      "p_mw": 154.0,
      "q_mvar": -50.61735219754493,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0606132854532757,
      "hv_v0_pu": 1.0154090405732992,
      "margin_to_ov1_pu": 0.03938671454672438,
      "max_v_before_trip_pu": 1.2183509860312816,
      "max_v_time_s": 20.350254568,
      "first_ov1_pickup_s": 18.414636171,
      "trip_time_s": 20.350254568,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2183509860312816
    },
    "Cuenca530": {
      "hv_bus": 7125,
      "collector_bus": 8176,
      "p_mw": 530.0,
      "q_mvar": -174.20257574479749,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0800425956140551,
      "hv_v0_pu": 1.03271093182843,
      "margin_to_ov1_pu": 0.019957404385944955,
      "max_v_before_trip_pu": 1.1074874585226397,
      "max_v_time_s": 16.9,
      "first_ov1_pickup_s": 15.93,
      "trip_time_s": 16.93,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1071349206645367
    },
    "RES01": {
      "hv_bus": 7305,
      "collector_bus": 8177,
      "p_mw": 120.0,
      "q_mvar": -39.44209262146359,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0679556415997322,
      "hv_v0_pu": 1.0219435119328688,
      "margin_to_ov1_pu": 0.03204435840026787,
      "max_v_before_trip_pu": 1.2191666870712783,
      "max_v_time_s": 20.303188952,
      "first_ov1_pickup_s": 18.384636171,
      "trip_time_s": 20.340254568,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2183636599988856
    },
    "RES02": {
      "hv_bus": 7095,
      "collector_bus": 8178,
      "p_mw": 180.0,
      "q_mvar": -59.16313893219538,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0575419600556402,
      "hv_v0_pu": 1.012677113275768,
      "margin_to_ov1_pu": 0.04245803994435993,
      "max_v_before_trip_pu": 1.216323323386792,
      "max_v_time_s": 20.285844459,
      "first_ov1_pickup_s": 18.414636171,
      "trip_time_s": 20.340254568,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2140437829455526
    },
    "RES03": {
      "hv_bus": 7342,
      "collector_bus": 8179,
      "p_mw": 250.0,
      "q_mvar": -82.1710262947158,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0798123950961394,
      "hv_v0_pu": 1.0325057568258296,
      "margin_to_ov1_pu": 0.020187604903860734,
      "max_v_before_trip_pu": 1.10743350496999,
      "max_v_time_s": 16.36,
      "first_ov1_pickup_s": 15.87,
      "trip_time_s": 16.87,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1059933468701988
    },
    "RES04": {
      "hv_bus": 7409,
      "collector_bus": 8180,
      "p_mw": 320.0,
      "q_mvar": -105.17891365723622,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0841369797140952,
      "hv_v0_pu": 1.0363612076058726,
      "margin_to_ov1_pu": 0.015863020285904916,
      "max_v_before_trip_pu": 1.103963392458776,
      "max_v_time_s": 15.86,
      "first_ov1_pickup_s": 14.86,
      "trip_time_s": 15.86,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.103963392458776
    },
    "RES05": {
      "hv_bus": 7331,
      "collector_bus": 8181,
      "p_mw": 400.0,
      "q_mvar": -131.47364207154527,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0882022903377297,
      "hv_v0_pu": 1.039986947513452,
      "margin_to_ov1_pu": 0.01179770966227034,
      "max_v_before_trip_pu": 1.1078468515720608,
      "max_v_time_s": 15.41,
      "first_ov1_pickup_s": 14.78,
      "trip_time_s": 15.78,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.10634173327756
    },
    "RES06": {
      "hv_bus": 7407,
      "collector_bus": 8182,
      "p_mw": 120.0,
      "q_mvar": -39.44209262146359,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0671206270623277,
      "hv_v0_pu": 1.0212001299027442,
      "margin_to_ov1_pu": 0.0328793729376724,
      "max_v_before_trip_pu": 1.2325583518876788,
      "max_v_time_s": 20.261509049,
      "first_ov1_pickup_s": 16.17,
      "trip_time_s": 20.269246858,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2325284441167677
    },
    "RES07": {
      "hv_bus": 7058,
      "collector_bus": 8183,
      "p_mw": 180.0,
      "q_mvar": -59.16313893219538,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0735973616551324,
      "hv_v0_pu": 1.0269677418865468,
      "margin_to_ov1_pu": 0.026402638344867668,
      "max_v_before_trip_pu": 1.1137767349897971,
      "max_v_time_s": 16.49,
      "first_ov1_pickup_s": 15.71,
      "trip_time_s": 16.71,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1060033642768425
    },
    "RES08": {
      "hv_bus": 7341,
      "collector_bus": 8184,
      "p_mw": 250.0,
      "q_mvar": -82.1710262947158,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0634297843002758,
      "hv_v0_pu": 1.017915055626798,
      "margin_to_ov1_pu": 0.036570215699724296,
      "max_v_before_trip_pu": 1.22039434707131,
      "max_v_time_s": 20.359754568,
      "first_ov1_pickup_s": 18.394636171,
      "trip_time_s": 20.369754568,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.219776158383801
    },
    "RES09": {
      "hv_bus": 7347,
      "collector_bus": 8185,
      "p_mw": 320.0,
      "q_mvar": -105.17891365723622,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0794603023395453,
      "hv_v0_pu": 1.032191925862124,
      "margin_to_ov1_pu": 0.020539697660454825,
      "max_v_before_trip_pu": 1.1102703728087397,
      "max_v_time_s": 16.96,
      "first_ov1_pickup_s": 16.12,
      "trip_time_s": 17.12,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.0978251297857384
    },
    "RES10": {
      "hv_bus": 7186,
      "collector_bus": 8186,
      "p_mw": 400.0,
      "q_mvar": -131.47364207154527,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0710356143595443,
      "hv_v0_pu": 1.0246860192602667,
      "margin_to_ov1_pu": 0.02896438564045578,
      "max_v_before_trip_pu": 1.2228659962620447,
      "max_v_time_s": 20.359754568,
      "first_ov1_pickup_s": 18.364636171,
      "trip_time_s": 20.369754568,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2227918317434523
    }
  },
  "initial_margin_min_pu": 0.010007539775540808,
  "initial_collector_v_pu": {
    "Granada355": 1.064722995387702,
    "Badajoz582": 1.0849969913559918,
    "Badajoz145": 1.0859403200032218,
    "Segovia23": 1.0662711079911562,
    "Seville550": 1.0899924602244593,
    "Segovia94": 1.0714158779229754,
    "Badajoz118": 1.0672239886058987,
    "Huelva34": 1.0623864477704323,
    "Caceres38": 1.068086967450318,
    "Badajoz72": 1.0608046937070195,
    "Badajoz16": 1.0700350126525209,
    "Caceres41": 1.0697428004650658,
    "Cadiz26": 1.0680013827804018,
    "Cadiz128": 1.0817138942502897,
    "Malaga154": 1.0606132854532757,
    "Cuenca530": 1.0800425956140551,
    "RES01": 1.0679556415997322,
    "RES02": 1.0575419600556402,
    "RES03": 1.0798123950961394,
    "RES04": 1.0841369797140952,
    "RES05": 1.0882022903377297,
    "RES06": 1.0671206270623277,
    "RES07": 1.0735973616551324,
    "RES08": 1.0634297843002758,
    "RES09": 1.0794603023395453,
    "RES10": 1.0710356143595443
  },
  "interpretation": "26 of 16 protected plants tripped between t=14.77 s and t=20.37 s (5189 MW, 1716 MVAr absorption lost). Generator trips: 10; UFLS stages: 5; separation: yes; affected-area collapse: no. Affected-island frequency stayed within 47.583-50.000 Hz (50-Hz equivalent); system voltage range -0.003-1.736 pu. TDS did not converge beyond t=21.129 s (inconclusive, not a blackout).",
  "event_jump_solves": {
    "count": 51,
    "failures": []
  }
}
