[
  {
    "study": "final_avr",
    "first_trip_s": 19.74,
    "first_plant": "Badajoz145",
    "plants_before_separation": 17,
    "plant_mw_before_separation": 3938,
    "embedded_pv_lost_before_separation_mw": 348,
    "lost_2p5s_after_first_trip_mw": 4285,
    "separation_s": 21.911,
    "separation_after_first_trip_s": 2.171,
    "relay_v_max_before_first_trip_pu": 1.1007,
    "hv_median_rise_before_first_trip_pu": 0.0102,
    "hv_median_rise_at_48s_pu": null,
    "plants_total": 26,
    "plant_mw_total": 5136,
    "generator_trips": 10,
    "ufls_stages": 5,
    "ufls_shed_mw": 6014,
    "final_time_s": 22.921,
    "tds_ok": false,
    "end": "TDS stops after separation",
    "f_min_hz": 46.93
  },
  {
    "study": "final_fast",
    "first_trip_s": 14.23,
    "first_plant": "Seville550",
    "plants_before_separation": 26,
    "plant_mw_before_separation": 5253,
    "embedded_pv_lost_before_separation_mw": 1365,
    "lost_2p5s_after_first_trip_mw": 6790,
    "separation_s": 16.485,
    "separation_after_first_trip_s": 2.255,
    "relay_v_max_before_first_trip_pu": 1.1,
    "hv_median_rise_before_first_trip_pu": 0.0094,
    "hv_median_rise_at_48s_pu": null,
    "plants_total": 26,
    "plant_mw_total": 5253,
    "generator_trips": 10,
    "ufls_stages": 6,
    "ufls_shed_mw": 6547,
    "final_time_s": 16.984,
    "tds_ok": false,
    "end": "TDS stops after separation",
    "f_min_hz": 47.11
  },
  {
    "study": "final_granada",
    "first_trip_s": 7.65,
    "first_plant": "Granada355",
    "plants_before_separation": 6,
    "plant_mw_before_separation": 1853,
    "embedded_pv_lost_before_separation_mw": 346,
    "lost_2p5s_after_first_trip_mw": 2199,
    "separation_s": 16.663,
    "separation_after_first_trip_s": 9.013,
    "relay_v_max_before_first_trip_pu": 1.1,
    "hv_median_rise_before_first_trip_pu": 0.0044,
    "hv_median_rise_at_48s_pu": null,
    "plants_total": 26,
    "plant_mw_total": 5248,
    "generator_trips": 10,
    "ufls_stages": 6,
    "ufls_shed_mw": 7269,
    "final_time_s": 18.579,
    "tds_ok": false,
    "end": "TDS stops after separation",
    "f_min_hz": 46.77
  },
  {
    "study": "final_k10",
    "first_trip_s": 17.07,
    "first_plant": "Seville550",
    "plants_before_separation": 6,
    "plant_mw_before_separation": 1800,
    "embedded_pv_lost_before_separation_mw": 644,
    "lost_2p5s_after_first_trip_mw": 1806,
    "separation_s": 35.065,
    "separation_after_first_trip_s": 17.995,
    "relay_v_max_before_first_trip_pu": 1.1007,
    "hv_median_rise_before_first_trip_pu": 0.0089,
    "hv_median_rise_at_48s_pu": null,
    "plants_total": 26,
    "plant_mw_total": 5021,
    "generator_trips": 10,
    "ufls_stages": 4,
    "ufls_shed_mw": 4668,
    "final_time_s": 36.516,
    "tds_ok": false,
    "end": "TDS stops after separation",
    "f_min_hz": 47.76
  },
  {
    "study": "final_k12",
    "first_trip_s": 16.56,
    "first_plant": "Seville550",
    "plants_before_separation": 18,
    "plant_mw_before_separation": 3977,
    "embedded_pv_lost_before_separation_mw": 1338,
    "lost_2p5s_after_first_trip_mw": 1899,
    "separation_s": 25.908,
    "separation_after_first_trip_s": 9.348,
    "relay_v_max_before_first_trip_pu": 1.1008,
    "hv_median_rise_before_first_trip_pu": 0.0094,
    "hv_median_rise_at_48s_pu": null,
    "plants_total": 26,
    "plant_mw_total": 5136,
    "generator_trips": 11,
    "ufls_stages": 5,
    "ufls_shed_mw": 6115,
    "final_time_s": 26.546,
    "tds_ok": false,
    "end": "TDS stops after separation",
    "f_min_hz": 47.33
  },
  {
    "study": "final_m02",
    "first_trip_s": 22.74,
    "first_plant": "Badajoz145",
    "plants_before_separation": 14,
    "plant_mw_before_separation": 2597,
    "embedded_pv_lost_before_separation_mw": 707,
    "lost_2p5s_after_first_trip_mw": 2630,
    "separation_s": 32.68,
    "separation_after_first_trip_s": 9.94,
    "relay_v_max_before_first_trip_pu": 1.1018,
    "hv_median_rise_before_first_trip_pu": 0.0174,
    "hv_median_rise_at_48s_pu": null,
    "plants_total": 26,
    "plant_mw_total": 5032,
    "generator_trips": 9,
    "ufls_stages": 5,
    "ufls_shed_mw": 4694,
    "final_time_s": 33.892,
    "tds_ok": false,
    "end": "TDS stops after separation",
    "f_min_hz": 47.31
  },
  {
    "study": "final_m03",
    "first_trip_s": 42.17,
    "first_plant": "Badajoz145",
    "plants_before_separation": 4,
    "plant_mw_before_separation": 1036,
    "embedded_pv_lost_before_separation_mw": 691,
    "lost_2p5s_after_first_trip_mw": 1418,
    "separation_s": 59.382,
    "separation_after_first_trip_s": 17.212,
    "relay_v_max_before_first_trip_pu": 1.1003,
    "hv_median_rise_before_first_trip_pu": 0.0238,
    "hv_median_rise_at_48s_pu": null,
    "plants_total": 26,
    "plant_mw_total": 4754,
    "generator_trips": 9,
    "ufls_stages": 5,
    "ufls_shed_mw": 6084,
    "final_time_s": 60.629,
    "tds_ok": false,
    "end": "TDS stops after separation",
    "f_min_hz": 47.41
  },
  {
    "study": "final_m04",
    "first_trip_s": 79.452,
    "first_plant": "Granada355",
    "plants_before_separation": 1,
    "plant_mw_before_separation": 310,
    "embedded_pv_lost_before_separation_mw": 678,
    "lost_2p5s_after_first_trip_mw": 988,
    "separation_s": 81.732,
    "separation_after_first_trip_s": 2.28,
    "relay_v_max_before_first_trip_pu": 1.1462,
    "hv_median_rise_before_first_trip_pu": 0.0627,
    "hv_median_rise_at_48s_pu": 0.0251,
    "plants_total": 26,
    "plant_mw_total": 4761,
    "generator_trips": 9,
    "ufls_stages": 6,
    "ufls_shed_mw": 5996,
    "final_time_s": 84.026,
    "tds_ok": false,
    "end": "TDS stops after separation",
    "f_min_hz": 47.23
  },
  {
    "study": "final_main",
    "first_trip_s": 15.18,
    "first_plant": "Seville550",
    "plants_before_separation": 16,
    "plant_mw_before_separation": 3209,
    "embedded_pv_lost_before_separation_mw": 358,
    "lost_2p5s_after_first_trip_mw": 3215,
    "separation_s": 19.245,
    "separation_after_first_trip_s": 4.065,
    "relay_v_max_before_first_trip_pu": 1.1009,
    "hv_median_rise_before_first_trip_pu": 0.0103,
    "hv_median_rise_at_48s_pu": null,
    "plants_total": 26,
    "plant_mw_total": 5204,
    "generator_trips": 9,
    "ufls_stages": 6,
    "ufls_shed_mw": 6569,
    "final_time_s": 20.284,
    "tds_ok": false,
    "end": "TDS stops after separation",
    "f_min_hz": 46.31
  },
  {
    "study": "final_no_dg",
    "first_trip_s": 14.77,
    "first_plant": "Seville550",
    "plants_before_separation": 26,
    "plant_mw_before_separation": 5189,
    "embedded_pv_lost_before_separation_mw": 0,
    "lost_2p5s_after_first_trip_mw": 3396,
    "separation_s": 20.747,
    "separation_after_first_trip_s": 5.977,
    "relay_v_max_before_first_trip_pu": 1.1009,
    "hv_median_rise_before_first_trip_pu": 0.0099,
    "hv_median_rise_at_48s_pu": null,
    "plants_total": 26,
    "plant_mw_total": 5189,
    "generator_trips": 10,
    "ufls_stages": 5,
    "ufls_shed_mw": 5529,
    "final_time_s": 21.129,
    "tds_ok": false,
    "end": "TDS stops after separation",
    "f_min_hz": 47.58
  },
  {
    "study": "final_no_drivers",
    "first_trip_s": null,
    "first_plant": null,
    "plants_before_separation": 0,
    "plant_mw_before_separation": 0,
    "embedded_pv_lost_before_separation_mw": 0,
    "lost_2p5s_after_first_trip_mw": null,
    "separation_s": null,
    "separation_after_first_trip_s": null,
    "relay_v_max_before_first_trip_pu": 1.09,
    "hv_median_rise_before_first_trip_pu": 0.0,
    "hv_median_rise_at_48s_pu": 0.0,
    "plants_total": 0,
    "plant_mw_total": 0,
    "generator_trips": 0,
    "ufls_stages": 0,
    "ufls_shed_mw": 0,
    "final_time_s": 99.99,
    "tds_ok": true,
    "end": "no separation",
    "f_min_hz": 50.0
  },
  {
    "study": "final_no_ov",
    "first_trip_s": null,
    "first_plant": null,
    "plants_before_separation": 0,
    "plant_mw_before_separation": 0,
    "embedded_pv_lost_before_separation_mw": 689,
    "lost_2p5s_after_first_trip_mw": null,
    "separation_s": 84.202,
    "separation_after_first_trip_s": null,
    "relay_v_max_before_first_trip_pu": 1.2223,
    "hv_median_rise_before_first_trip_pu": 0.0311,
    "hv_median_rise_at_48s_pu": 0.0236,
    "plants_total": 0,
    "plant_mw_total": 0,
    "generator_trips": 1,
    "ufls_stages": 1,
    "ufls_shed_mw": 912,
    "final_time_s": 99.99,
    "tds_ok": true,
    "end": "island survives",
    "f_min_hz": 48.86
  },
  {
    "study": "final_no_surplus",
    "first_trip_s": 22.93,
    "first_plant": "Badajoz582",
    "plants_before_separation": 4,
    "plant_mw_before_separation": 1737,
    "embedded_pv_lost_before_separation_mw": 704,
    "lost_2p5s_after_first_trip_mw": 1760,
    "separation_s": 40.223,
    "separation_after_first_trip_s": 17.293,
    "relay_v_max_before_first_trip_pu": 1.1006,
    "hv_median_rise_before_first_trip_pu": 0.0112,
    "hv_median_rise_at_48s_pu": null,
    "plants_total": 26,
    "plant_mw_total": 4917,
    "generator_trips": 10,
    "ufls_stages": 6,
    "ufls_shed_mw": 6980,
    "final_time_s": 42.186,
    "tds_ok": false,
    "end": "TDS stops after separation",
    "f_min_hz": 47.28
  },
  {
    "study": "final_preserved",
    "first_trip_s": 15.18,
    "first_plant": "Seville550",
    "plants_before_separation": 6,
    "plant_mw_before_separation": 1782,
    "embedded_pv_lost_before_separation_mw": 94,
    "lost_2p5s_after_first_trip_mw": 801,
    "separation_s": 55.149,
    "separation_after_first_trip_s": 39.969,
    "relay_v_max_before_first_trip_pu": 1.1009,
    "hv_median_rise_before_first_trip_pu": 0.0103,
    "hv_median_rise_at_48s_pu": null,
    "plants_total": 26,
    "plant_mw_total": 4881,
    "generator_trips": 9,
    "ufls_stages": 6,
    "ufls_shed_mw": 6773,
    "final_time_s": 57.558,
    "tds_ok": false,
    "end": "TDS stops after separation",
    "f_min_hz": 46.78
  },
  {
    "study": "final_voltvar",
    "first_trip_s": null,
    "first_plant": null,
    "plants_before_separation": 0,
    "plant_mw_before_separation": 0,
    "embedded_pv_lost_before_separation_mw": 58,
    "lost_2p5s_after_first_trip_mw": null,
    "separation_s": null,
    "separation_after_first_trip_s": null,
    "relay_v_max_before_first_trip_pu": 1.0988,
    "hv_median_rise_before_first_trip_pu": 0.0117,
    "hv_median_rise_at_48s_pu": 0.0103,
    "plants_total": 0,
    "plant_mw_total": 0,
    "generator_trips": 0,
    "ufls_stages": 0,
    "ufls_shed_mw": 0,
    "final_time_s": 99.99,
    "tds_ok": true,
    "end": "no separation",
    "f_min_hz": 49.95
  },
  {
    "study": "final_zload",
    "first_trip_s": 16.21,
    "first_plant": "Badajoz145",
    "plants_before_separation": 11,
    "plant_mw_before_separation": 2144,
    "embedded_pv_lost_before_separation_mw": 350,
    "lost_2p5s_after_first_trip_mw": 2159,
    "separation_s": 24.599,
    "separation_after_first_trip_s": 8.389,
    "relay_v_max_before_first_trip_pu": 1.1011,
    "hv_median_rise_before_first_trip_pu": 0.0108,
    "hv_median_rise_at_48s_pu": null,
    "plants_total": 26,
    "plant_mw_total": 5164,
    "generator_trips": 11,
    "ufls_stages": 6,
    "ufls_shed_mw": 7895,
    "final_time_s": 26.104,
    "tds_ok": false,
    "end": "TDS stops after separation",
    "f_min_hz": 46.59
  }
]