{
  "mode": "physics",
  "variant": "iberian_sequence:final_voltvar",
  "variant_description": "",
  "tds_ok": true,
  "final_time_s": 100.0,
  "horizon_s": 100.0,
  "stopped_reason": null,
  "wall_time_s": 372.9058792591095,
  "build_time_s": 0.0,
  "accepted_steps": 10000,
  "rejected_step_calls": 0,
  "gsu_tap": 0.92732,
  "area_net_export_t0_mw": 860.170371314133,
  "operator_actions": [
    {
      "t": 0.0,
      "code": "RES500",
      "description": "Output of the protected plants reduced pro rata at fixed power factor (P and Q together)."
    }
  ],
  "block_trips": 0,
  "block_trip_sequence": [],
  "trips_initiated_after_a_previous_trip": 0,
  "neighbour_rise_per_trip": [],
  "other_plant_trips": 0,
  "generator_trips": 0,
  "generator_trip_triggers": [],
  "ufls_stages_operated": 0,
  "ufls_shed_mw": 0.0,
  "separation": false,
  "separation_time_s": null,
  "island_collapses": [],
  "affected_area_collapse": false,
  "blackout_emerged": false,
  "lost_block_p_mw": 0.0,
  "lost_block_q_absorption_mvar": 0.0,
  "lost_total_p_mw": 57.871988999999985,
  "lost_total_q_absorption_mvar": 0.0,
  "max_collector_v_pu": 1.098788450766013,
  "max_zone_hv_v_pu": 1.0515690673560878,
  "max_area_v_pu": 1.1013250766928293,
  "max_system_v_pu": 1.1013250766928293,
  "max_gen_terminal_v_pu": 1.0704329645835444,
  "control_flatness": {
    "vmax_pu": 0.010572932967067405,
    "vmin_pu": 0.005672688187930652,
    "collector_vmax_online_pu": 0.008795990713878599,
    "zone_hv_vmax_pu": 0.009985085057883758,
    "affected_island_f_pu": 0.0009734563620100722
  },
  "commitment": {
    "commitment_c": 1.5,
    "dispatch_rule": "must_run",
    "rule": "ascending MVA rating, then bus id, then idx; slack unit kept; stop at capacity <= C x dispatch",
    "c_ratio": 1.5,
    "dispatch_mw_for_rule": 7095.048819999995,
    "capacity_limit_mva": 10642.573229999993,
    "before": {
      "units": 137,
      "mva": 31278.500000000015
    },
    "decommitted_count": 125,
    "decommitted_mva": 20719.940000000006,
    "dispatch": {
      "rule": "must_run",
      "k": 0.8675573470663385,
      "units": 11,
      "target_mw": 5854.382819999995,
      "units_at_must_run": 0,
      "units_at_capability": 0,
      "must_run_fraction": 0.2
    },
    "export_reduction": {
      "rule": "rest-of-interconnection load scaled down pro rata (constant PF)",
      "delta_mw": 3300.5000000000005,
      "factor": 0.9325638894574119,
      "loads": 1109
    },
    "area_online_sync_units": 12,
    "area_online_sync_mva": 10558.560000000001,
    "area_online_units_with_exciter": 12,
    "area_online_units_with_governor": 9,
    "pss_completion": []
  },
  "plant_ov_mode": "standard",
  "min_system_v_pu": 0.9647838331655529,
  "min_area_v_pu": 0.999994183628293,
  "affected_f_eq_hz_min": 49.951327181899494,
  "affected_f_eq_hz_max": 50.0,
  "max_coi_angle_change_deg": 17.68753777948092,
  "per_block": {
    "Granada355": {
      "hv_bus": 7187,
      "collector_bus": 8161,
      "p_mw": 355.0,
      "q_mvar": -165.0,
      "q_source": "report",
      "tap": 0.92732,
      "z0_pu": 1.0647229952175483,
      "hv_v0_pu": 1.0314133841198738,
      "margin_to_ov1_pu": 0.03527700478245177,
      "max_v_before_trip_pu": 1.0741578002721976,
      "max_v_time_s": 90.9,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Badajoz582": {
      "hv_bus": 7346,
      "collector_bus": 8162,
      "p_mw": 582.0,
      "q_mvar": -165.0,
      "q_source": "report",
      "tap": 0.92732,
      "z0_pu": 1.0849969912882749,
      "hv_v0_pu": 1.0331053504164427,
      "margin_to_ov1_pu": 0.015003008711725219,
      "max_v_before_trip_pu": 1.0926848246859358,
      "max_v_time_s": 90.9,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Badajoz145": {
      "hv_bus": 7042,
      "collector_bus": 8163,
      "p_mw": 145.0,
      "q_mvar": -37.0,
      "q_source": "report",
      "tap": 0.92732,
      "z0_pu": 1.0859403199061912,
      "hv_v0_pu": 1.0314295478760036,
      "margin_to_ov1_pu": 0.014059680093808868,
      "max_v_before_trip_pu": 1.0964730582714777,
      "max_v_time_s": 90.9,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Segovia23": {
      "hv_bus": 7261,
      "collector_bus": 8164,
      "p_mw": 23.0,
      "q_mvar": -7.559734419113854,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0662711078458456,
      "hv_v0_pu": 1.0204439036053417,
      "margin_to_ov1_pu": 0.03372889215415453,
      "max_v_before_trip_pu": 1.0738834277888412,
      "max_v_time_s": 90.9,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Seville550": {
      "hv_bus": 7366,
      "collector_bus": 8165,
      "p_mw": 550.0,
      "q_mvar": -180.77625784837477,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0899924600521345,
      "hv_v0_pu": 1.041583982298204,
      "margin_to_ov1_pu": 0.010007539947865629,
      "max_v_before_trip_pu": 1.098789423547113,
      "max_v_time_s": 90.9,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Segovia94": {
      "hv_bus": 7043,
      "collector_bus": 8166,
      "p_mw": 94.0,
      "q_mvar": -30.896305886813142,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.071415877830169,
      "hv_v0_pu": 1.025024692660088,
      "margin_to_ov1_pu": 0.028584122169831083,
      "max_v_before_trip_pu": 1.082028433241504,
      "max_v_time_s": 90.9,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Badajoz118": {
      "hv_bus": 7059,
      "collector_bus": 8167,
      "p_mw": 118.0,
      "q_mvar": -38.784724411105856,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0672239885061598,
      "hv_v0_pu": 1.021292145423289,
      "margin_to_ov1_pu": 0.03277601149384024,
      "max_v_before_trip_pu": 1.0771999553841194,
      "max_v_time_s": 90.9,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Huelva34": {
      "hv_bus": 7274,
      "collector_bus": 8168,
      "p_mw": 34.0,
      "q_mvar": -11.175259576081348,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.062386447706277,
      "hv_v0_pu": 1.0169866581667333,
      "margin_to_ov1_pu": 0.037613552293723096,
      "max_v_before_trip_pu": 1.073569515017083,
      "max_v_time_s": 94.8,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Caceres38": {
      "hv_bus": 7019,
      "collector_bus": 8169,
      "p_mw": 38.0,
      "q_mvar": -12.489995996796802,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0680869673656155,
      "hv_v0_pu": 1.022060435911077,
      "margin_to_ov1_pu": 0.03191303263438461,
      "max_v_before_trip_pu": 1.0788859830455475,
      "max_v_time_s": 94.81,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Badajoz72": {
      "hv_bus": 7096,
      "collector_bus": 8170,
      "p_mw": 72.0,
      "q_mvar": -23.665255572878152,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0608046935896076,
      "hv_v0_pu": 1.0155793296529927,
      "margin_to_ov1_pu": 0.03919530641039248,
      "max_v_before_trip_pu": 1.0685695432103435,
      "max_v_time_s": 90.9,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Badajoz16": {
      "hv_bus": 7415,
      "collector_bus": 8171,
      "p_mw": 16.0,
      "q_mvar": -5.258945682861811,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.070035012561115,
      "hv_v0_pu": 1.0237949727431088,
      "margin_to_ov1_pu": 0.029964987438884982,
      "max_v_before_trip_pu": 1.0807157893173038,
      "max_v_time_s": 90.9,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Caceres41": {
      "hv_bus": 7327,
      "collector_bus": 8172,
      "p_mw": 41.0,
      "q_mvar": -13.476048312333392,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0697428003072826,
      "hv_v0_pu": 1.0235347648144308,
      "margin_to_ov1_pu": 0.03025719969271745,
      "max_v_before_trip_pu": 1.0774836557065004,
      "max_v_time_s": 90.9,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Cadiz26": {
      "hv_bus": 7029,
      "collector_bus": 8173,
      "p_mw": 26.0,
      "q_mvar": -8.545786734650443,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0680013826925288,
      "hv_v0_pu": 1.021984239799647,
      "margin_to_ov1_pu": 0.03199861730747133,
      "max_v_before_trip_pu": 1.078661147113639,
      "max_v_time_s": 94.81,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Cadiz128": {
      "hv_bus": 7018,
      "collector_bus": 8174,
      "p_mw": 128.0,
      "q_mvar": -42.07156546289449,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.081713894151742,
      "hv_v0_pu": 1.034200791553125,
      "margin_to_ov1_pu": 0.018286105848258183,
      "max_v_before_trip_pu": 1.0933069776347333,
      "max_v_time_s": 94.82,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Malaga154": {
      "hv_bus": 7304,
      "collector_bus": 8175,
      "p_mw": 154.0,
      "q_mvar": -50.61735219754493,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0606132853258827,
      "hv_v0_pu": 1.01540904046275,
      "margin_to_ov1_pu": 0.03938671467411736,
      "max_v_before_trip_pu": 1.0680836446628865,
      "max_v_time_s": 90.9,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Cuenca530": {
      "hv_bus": 7125,
      "collector_bus": 8176,
      "p_mw": 530.0,
      "q_mvar": -174.20257574479749,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0800425955252255,
      "hv_v0_pu": 1.0327109317504553,
      "margin_to_ov1_pu": 0.019957404474774565,
      "max_v_before_trip_pu": 1.0882228456817626,
      "max_v_time_s": 90.9,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "RES01": {
      "hv_bus": 7305,
      "collector_bus": 8177,
      "p_mw": 120.0,
      "q_mvar": -39.44209262146359,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0679556414500553,
      "hv_v0_pu": 1.0219435118039393,
      "margin_to_ov1_pu": 0.03204435854994481,
      "max_v_before_trip_pu": 1.075665605038126,
      "max_v_time_s": 90.9,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "RES02": {
      "hv_bus": 7095,
      "collector_bus": 8178,
      "p_mw": 180.0,
      "q_mvar": -59.16313893219538,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0575419599588778,
      "hv_v0_pu": 1.012677113191074,
      "margin_to_ov1_pu": 0.0424580400411223,
      "max_v_before_trip_pu": 1.0654693846905017,
      "max_v_time_s": 90.9,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "RES03": {
      "hv_bus": 7342,
      "collector_bus": 8179,
      "p_mw": 250.0,
      "q_mvar": -82.1710262947158,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0798123949189722,
      "hv_v0_pu": 1.0325057566756952,
      "margin_to_ov1_pu": 0.020187605081027904,
      "max_v_before_trip_pu": 1.088027088055706,
      "max_v_time_s": 90.9,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "RES04": {
      "hv_bus": 7409,
      "collector_bus": 8180,
      "p_mw": 320.0,
      "q_mvar": -105.17891365723622,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0841369795353595,
      "hv_v0_pu": 1.0363612074547774,
      "margin_to_ov1_pu": 0.01586302046464061,
      "max_v_before_trip_pu": 1.0924932765417763,
      "max_v_time_s": 90.9,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "RES05": {
      "hv_bus": 7331,
      "collector_bus": 8181,
      "p_mw": 400.0,
      "q_mvar": -131.47364207154527,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0882022902038222,
      "hv_v0_pu": 1.0399869473986871,
      "margin_to_ov1_pu": 0.011797709796177891,
      "max_v_before_trip_pu": 1.096948223025867,
      "max_v_time_s": 90.9,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "RES06": {
      "hv_bus": 7407,
      "collector_bus": 8182,
      "p_mw": 120.0,
      "q_mvar": -39.44209262146359,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0671206269635927,
      "hv_v0_pu": 1.0212001298163413,
      "margin_to_ov1_pu": 0.03287937303640742,
      "max_v_before_trip_pu": 1.0771585652551807,
      "max_v_time_s": 90.9,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "RES07": {
      "hv_bus": 7058,
      "collector_bus": 8183,
      "p_mw": 180.0,
      "q_mvar": -59.16313893219538,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.073597361556305,
      "hv_v0_pu": 1.026967741800006,
      "margin_to_ov1_pu": 0.02640263844369506,
      "max_v_before_trip_pu": 1.0837830481130875,
      "max_v_time_s": 90.9,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "RES08": {
      "hv_bus": 7341,
      "collector_bus": 8184,
      "p_mw": 250.0,
      "q_mvar": -82.1710262947158,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.063429784158678,
      "hv_v0_pu": 1.0179150555045637,
      "margin_to_ov1_pu": 0.03657021584132214,
      "max_v_before_trip_pu": 1.0709792642156206,
      "max_v_time_s": 90.9,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "RES09": {
      "hv_bus": 7347,
      "collector_bus": 8185,
      "p_mw": 320.0,
      "q_mvar": -105.17891365723622,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0794603022311418,
      "hv_v0_pu": 1.0321919257674887,
      "margin_to_ov1_pu": 0.020539697768858334,
      "max_v_before_trip_pu": 1.0875981529908265,
      "max_v_time_s": 90.9,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "RES10": {
      "hv_bus": 7186,
      "collector_bus": 8186,
      "p_mw": 400.0,
      "q_mvar": -131.47364207154527,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0710356142307742,
      "hv_v0_pu": 1.0246860191486304,
      "margin_to_ov1_pu": 0.028964385769225887,
      "max_v_before_trip_pu": 1.0790397301409602,
      "max_v_time_s": 90.9,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    }
  },
  "initial_margin_min_pu": 0.010007539947865629,
  "initial_collector_v_pu": {
    "Granada355": 1.0647229952175483,
    "Badajoz582": 1.0849969912882749,
    "Badajoz145": 1.0859403199061912,
    "Segovia23": 1.0662711078458456,
    "Seville550": 1.0899924600521345,
    "Segovia94": 1.071415877830169,
    "Badajoz118": 1.0672239885061598,
    "Huelva34": 1.062386447706277,
    "Caceres38": 1.0680869673656155,
    "Badajoz72": 1.0608046935896076,
    "Badajoz16": 1.070035012561115,
    "Caceres41": 1.0697428003072826,
    "Cadiz26": 1.0680013826925288,
    "Cadiz128": 1.081713894151742,
    "Malaga154": 1.0606132853258827,
    "Cuenca530": 1.0800425955252255,
    "RES01": 1.0679556414500553,
    "RES02": 1.0575419599588778,
    "RES03": 1.0798123949189722,
    "RES04": 1.0841369795353595,
    "RES05": 1.0882022902038222,
    "RES06": 1.0671206269635927,
    "RES07": 1.073597361556305,
    "RES08": 1.063429784158678,
    "RES09": 1.0794603022311418,
    "RES10": 1.0710356142307742
  },
  "interpretation": "No protected plant tripped: the plant-side voltages stayed below the OV1 pickup (or the relays were disabled). Generator trips: 0; UFLS stages: 0; separation: no; affected-area collapse: no. Affected-island frequency stayed within 49.951-50.000 Hz (50-Hz equivalent); system voltage range 0.965-1.101 pu.",
  "event_jump_solves": {
    "count": 0,
    "failures": []
  }
}
