{
  "mode": "physics",
  "variant": "iberian_sequence:final_zload",
  "variant_description": "",
  "tds_ok": false,
  "final_time_s": 26.10392710025256,
  "horizon_s": 100.0,
  "stopped_reason": null,
  "wall_time_s": 104.58020496368408,
  "build_time_s": 0.0,
  "accepted_steps": 2618,
  "rejected_step_calls": 47,
  "gsu_tap": 0.92732,
  "area_net_export_t0_mw": 860.170371314133,
  "operator_actions": [
    {
      "t": 0.0,
      "code": "RES500",
      "description": "Output of the protected plants reduced pro rata at fixed power factor (P and Q together)."
    }
  ],
  "block_trips": 26,
  "block_trip_sequence": [
    {
      "t": 16.21,
      "block": "Badajoz145",
      "trigger": "plant_OV1",
      "v_pu": 1.1011583510682073,
      "p_mw": 138.64454015297522,
      "lost_q_absorption_mvar": 35.37826196379869,
      "pickup_start_s": 15.21,
      "cause": "during ramp RES500"
    },
    {
      "t": 17.22,
      "block": "Seville550",
      "trigger": "plant_OV1",
      "v_pu": 1.1048908563953541,
      "p_mw": 524.3651409104032,
      "lost_q_absorption_mvar": 172.3504871271929,
      "pickup_start_s": 16.22,
      "cause": "during ramp RES500"
    },
    {
      "t": 17.22,
      "block": "Cadiz128",
      "trigger": "plant_OV1",
      "v_pu": 1.1167117450131152,
      "p_mw": 122.04118646971511,
      "lost_q_absorption_mvar": 40.11299817392475,
      "pickup_start_s": 16.22,
      "cause": "during ramp RES500"
    },
    {
      "t": 17.3,
      "block": "RES05",
      "trigger": "plant_OV1",
      "v_pu": 1.1097164625488463,
      "p_mw": 381.45798943250236,
      "lost_q_absorption_mvar": 125.37917791995683,
      "pickup_start_s": 16.3,
      "cause": "during ramp RES500"
    },
    {
      "t": 17.45,
      "block": "Segovia94",
      "trigger": "plant_OV1",
      "v_pu": 1.109580054333987,
      "p_mw": 89.54581906954454,
      "lost_q_absorption_mvar": 29.432287413381648,
      "pickup_start_s": 16.45,
      "cause": "during ramp RES500"
    },
    {
      "t": 17.45,
      "block": "RES07",
      "trigger": "plant_OV1",
      "v_pu": 1.1073807735953407,
      "p_mw": 171.463862907433,
      "lost_q_absorption_mvar": 56.35744634270034,
      "pickup_start_s": 16.45,
      "cause": "during ramp RES500"
    },
    {
      "t": 17.48,
      "block": "RES04",
      "trigger": "plant_OV1",
      "v_pu": 1.1107407762564785,
      "p_mw": 305.1150473599721,
      "lost_q_absorption_mvar": 100.28646631811888,
      "pickup_start_s": 16.48,
      "cause": "during ramp RES500"
    },
    {
      "t": 17.53,
      "block": "Badajoz16",
      "trigger": "plant_OV1",
      "v_pu": 1.1178485990265958,
      "p_mw": 15.247632049813935,
      "lost_q_absorption_mvar": 5.011654296344138,
      "pickup_start_s": 16.53,
      "cause": "during ramp RES500"
    },
    {
      "t": 17.59,
      "block": "Caceres38",
      "trigger": "plant_OV1",
      "v_pu": 1.1196464847168655,
      "p_mw": 36.20299914622515,
      "lost_q_absorption_mvar": 11.899350379162682,
      "pickup_start_s": 16.59,
      "cause": "during ramp RES500"
    },
    {
      "t": 17.64,
      "block": "Cadiz26",
      "trigger": "plant_OV1",
      "v_pu": 1.119418932378978,
      "p_mw": 24.765502012238887,
      "lost_q_absorption_mvar": 8.140026868197436,
      "pickup_start_s": 16.64,
      "cause": "during ramp RES500"
    },
    {
      "t": 20.61,
      "block": "Granada355",
      "trigger": "plant_OVI",
      "v_pu": 1.1003260461779323,
      "p_mw": 335.48208123333166,
      "lost_q_absorption_mvar": 155.92829128223678,
      "pickup_start_s": 20.61,
      "cause": "during ramp RES500"
    },
    {
      "t": 25.599936319,
      "block": "Badajoz118",
      "trigger": "plant_OV2",
      "v_pu": 1.2426676611482737,
      "p_mw": 111.51646216119413,
      "lost_q_absorption_mvar": 36.65368857698516,
      "pickup_start_s": 25.436572535,
      "cause": "during ramp RES500"
    },
    {
      "t": 25.599936319,
      "block": "Huelva34",
      "trigger": "plant_OV2",
      "v_pu": 1.2569873259202473,
      "p_mw": 32.13856001880236,
      "lost_q_absorption_mvar": 10.5634338414484,
      "pickup_start_s": 25.436572535,
      "cause": "during ramp RES500"
    },
    {
      "t": 25.599936319,
      "block": "RES03",
      "trigger": "plant_OV2",
      "v_pu": 1.243033729242384,
      "p_mw": 236.6546199190292,
      "lost_q_absorption_mvar": 77.78461198328763,
      "pickup_start_s": 25.436572535,
      "cause": "during ramp RES500"
    },
    {
      "t": 25.599936319,
      "block": "RES06",
      "trigger": "plant_OV2",
      "v_pu": 1.2431848672658936,
      "p_mw": 113.40718388479137,
      "lost_q_absorption_mvar": 37.27513875482758,
      "pickup_start_s": 25.436572535,
      "cause": "during ramp RES500"
    },
    {
      "t": 25.659436319,
      "block": "Caceres41",
      "trigger": "plant_OV2",
      "v_pu": 1.2418719200096633,
      "p_mw": 38.20146898805042,
      "lost_q_absorption_mvar": 12.556215650728136,
      "pickup_start_s": 25.492061979,
      "cause": "during ramp RES500"
    },
    {
      "t": 25.769436319,
      "block": "Badajoz582",
      "trigger": "plant_OV2",
      "v_pu": 1.259213624097775,
      "p_mw": 549.4953147867227,
      "lost_q_absorption_mvar": 155.78475419195016,
      "pickup_start_s": 25.599936319,
      "cause": "during ramp RES500"
    },
    {
      "t": 25.769436319,
      "block": "Segovia23",
      "trigger": "plant_OV2",
      "v_pu": 1.2793530109074371,
      "p_mw": 21.78863415879363,
      "lost_q_absorption_mvar": 7.161577721437375,
      "pickup_start_s": 25.599936319,
      "cause": "during ramp RES500"
    },
    {
      "t": 25.769436319,
      "block": "Badajoz72",
      "trigger": "plant_OV2",
      "v_pu": 1.2673435653309812,
      "p_mw": 68.14268763828952,
      "lost_q_absorption_mvar": 22.397418319691038,
      "pickup_start_s": 25.599936319,
      "cause": "during ramp RES500"
    },
    {
      "t": 25.769436319,
      "block": "Malaga154",
      "trigger": "plant_OV2",
      "v_pu": 1.268676418025947,
      "p_mw": 145.81701802634336,
      "lost_q_absorption_mvar": 47.92773608976081,
      "pickup_start_s": 25.599936319,
      "cause": "during ramp RES500"
    },
    {
      "t": 25.769436319,
      "block": "Cuenca530",
      "trigger": "plant_OV2",
      "v_pu": 1.2631493241728258,
      "p_mw": 500.8655418945755,
      "lost_q_absorption_mvar": 164.62654245238585,
      "pickup_start_s": 25.599936319,
      "cause": "during ramp RES500"
    },
    {
      "t": 25.769436319,
      "block": "RES01",
      "trigger": "plant_OV2",
      "v_pu": 1.2814214695639696,
      "p_mw": 113.70364992765103,
      "lost_q_absorption_mvar": 37.37258242983421,
      "pickup_start_s": 25.599936319,
      "cause": "during ramp RES500"
    },
    {
      "t": 25.769436319,
      "block": "RES02",
      "trigger": "plant_OV2",
      "v_pu": 1.2564736628299975,
      "p_mw": 170.23360666736332,
      "lost_q_absorption_mvar": 55.95308067872811,
      "pickup_start_s": 25.599936319,
      "cause": "during ramp RES500"
    },
    {
      "t": 25.769436319,
      "block": "RES08",
      "trigger": "plant_OV2",
      "v_pu": 1.2735334990652702,
      "p_mw": 236.81163123786715,
      "lost_q_absorption_mvar": 77.83621910926449,
      "pickup_start_s": 25.599936319,
      "cause": "during ramp RES500"
    },
    {
      "t": 25.769436319,
      "block": "RES09",
      "trigger": "plant_OV2",
      "v_pu": 1.270330516104994,
      "p_mw": 302.6645863474625,
      "lost_q_absorption_mvar": 99.48103873289021,
      "pickup_start_s": 25.599936319,
      "cause": "during ramp RES500"
    },
    {
      "t": 25.769436319,
      "block": "RES10",
      "trigger": "plant_OV2",
      "v_pu": 1.272329998833635,
      "p_mw": 378.6491132701829,
      "lost_q_absorption_mvar": 124.45594497181787,
      "pickup_start_s": 25.599936319,
      "cause": "during ramp RES500"
    }
  ],
  "trips_initiated_after_a_previous_trip": 0,
  "neighbour_rise_per_trip": [
    {
      "trip": "Badajoz145",
      "t": 16.21,
      "lost_q_absorption_mvar": 35.37826196379869,
      "lost_p_mw": 138.64454015297522,
      "max_dv_settle_pu": 0.01908134001010131,
      "max_dv_settle_block": "Cadiz128",
      "max_dv_peak_pu": 0.019236320476660795,
      "max_dv_peak_block": "Cadiz128",
      "median_dv_settle_pu": 0.011402118710256426,
      "window_end_s": 17.219999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Seville550",
      "t": 17.22,
      "lost_q_absorption_mvar": 172.3504871271929,
      "lost_p_mw": 524.3651409104032,
      "max_dv_settle_pu": 0.00686801592999986,
      "max_dv_settle_block": "RES05",
      "max_dv_peak_pu": 0.00686801592999986,
      "max_dv_peak_block": "RES05",
      "median_dv_settle_pu": 0.004678202403475051,
      "window_end_s": 17.299999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Cadiz128",
      "t": 17.22,
      "lost_q_absorption_mvar": 40.11299817392475,
      "lost_p_mw": 122.04118646971511,
      "max_dv_settle_pu": 0.00686801592999986,
      "max_dv_settle_block": "RES05",
      "max_dv_peak_pu": 0.00686801592999986,
      "max_dv_peak_block": "RES05",
      "median_dv_settle_pu": 0.004678202403475051,
      "window_end_s": 17.299999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES05",
      "t": 17.3,
      "lost_q_absorption_mvar": 125.37917791995683,
      "lost_p_mw": 381.45798943250236,
      "max_dv_settle_pu": 0.0035409380238997645,
      "max_dv_settle_block": "Cuenca530",
      "max_dv_peak_pu": 0.0035574310096890827,
      "max_dv_peak_block": "Cuenca530",
      "median_dv_settle_pu": -0.0009120167107069532,
      "window_end_s": 17.449999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Segovia94",
      "t": 17.45,
      "lost_q_absorption_mvar": 29.432287413381648,
      "lost_p_mw": 89.54581906954454,
      "max_dv_settle_pu": 0.011753502027917584,
      "max_dv_settle_block": "Caceres38",
      "max_dv_peak_pu": 0.011753502027917584,
      "max_dv_peak_block": "Caceres38",
      "median_dv_settle_pu": 0.005749914610533535,
      "window_end_s": 17.479999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES07",
      "t": 17.45,
      "lost_q_absorption_mvar": 56.35744634270034,
      "lost_p_mw": 171.463862907433,
      "max_dv_settle_pu": 0.011753502027917584,
      "max_dv_settle_block": "Caceres38",
      "max_dv_peak_pu": 0.011753502027917584,
      "max_dv_peak_block": "Caceres38",
      "median_dv_settle_pu": 0.005749914610533535,
      "window_end_s": 17.479999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES04",
      "t": 17.48,
      "lost_q_absorption_mvar": 100.28646631811888,
      "lost_p_mw": 305.1150473599721,
      "max_dv_settle_pu": 0.0033450152624681095,
      "max_dv_settle_block": "RES03",
      "max_dv_peak_pu": 0.0033450152624681095,
      "max_dv_peak_block": "RES03",
      "median_dv_settle_pu": 0.00024342404053689926,
      "window_end_s": 17.529999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Badajoz16",
      "t": 17.53,
      "lost_q_absorption_mvar": 5.011654296344138,
      "lost_p_mw": 15.247632049813935,
      "max_dv_settle_pu": 0.001845963103798809,
      "max_dv_settle_block": "Cadiz26",
      "max_dv_peak_pu": 0.001845963103798809,
      "max_dv_peak_block": "Cadiz26",
      "median_dv_settle_pu": 0.000587124363774727,
      "window_end_s": 17.589999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Caceres38",
      "t": 17.59,
      "lost_q_absorption_mvar": 11.899350379162682,
      "lost_p_mw": 36.20299914622515,
      "max_dv_settle_pu": 0.002466895910626654,
      "max_dv_settle_block": "Huelva34",
      "max_dv_peak_pu": 0.002466895910626654,
      "max_dv_peak_block": "Huelva34",
      "median_dv_settle_pu": 0.00047414850731630764,
      "window_end_s": 17.639999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Cadiz26",
      "t": 17.64,
      "lost_q_absorption_mvar": 8.140026868197436,
      "lost_p_mw": 24.765502012238887,
      "max_dv_settle_pu": -0.04525964739464583,
      "max_dv_settle_block": "Badajoz582",
      "max_dv_peak_pu": 0.0030143750384512558,
      "max_dv_peak_block": "RES06",
      "median_dv_settle_pu": -0.05553833863716917,
      "window_end_s": 19.64,
      "truncated_by_next_trip": false
    },
    {
      "trip": "Granada355",
      "t": 20.61,
      "lost_q_absorption_mvar": 155.92829128223678,
      "lost_p_mw": 335.48208123333166,
      "max_dv_settle_pu": -0.021335977693430985,
      "max_dv_settle_block": "Badajoz582",
      "max_dv_peak_pu": 0.021648734587235596,
      "max_dv_peak_block": "RES10",
      "median_dv_settle_pu": -0.04264081086985905,
      "window_end_s": 22.61,
      "truncated_by_next_trip": false
    },
    {
      "trip": "Badajoz118",
      "t": 25.599936319,
      "lost_q_absorption_mvar": 36.65368857698516,
      "lost_p_mw": 111.51646216119413,
      "max_dv_settle_pu": 0.01685670990933552,
      "max_dv_settle_block": "Segovia23",
      "max_dv_peak_pu": 0.01685670990933552,
      "max_dv_peak_block": "Segovia23",
      "median_dv_settle_pu": 0.0159581695457216,
      "window_end_s": 25.659436318,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Huelva34",
      "t": 25.599936319,
      "lost_q_absorption_mvar": 10.5634338414484,
      "lost_p_mw": 32.13856001880236,
      "max_dv_settle_pu": 0.01685670990933552,
      "max_dv_settle_block": "Segovia23",
      "max_dv_peak_pu": 0.01685670990933552,
      "max_dv_peak_block": "Segovia23",
      "median_dv_settle_pu": 0.0159581695457216,
      "window_end_s": 25.659436318,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES03",
      "t": 25.599936319,
      "lost_q_absorption_mvar": 77.78461198328763,
      "lost_p_mw": 236.6546199190292,
      "max_dv_settle_pu": 0.01685670990933552,
      "max_dv_settle_block": "Segovia23",
      "max_dv_peak_pu": 0.01685670990933552,
      "max_dv_peak_block": "Segovia23",
      "median_dv_settle_pu": 0.0159581695457216,
      "window_end_s": 25.659436318,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES06",
      "t": 25.599936319,
      "lost_q_absorption_mvar": 37.27513875482758,
      "lost_p_mw": 113.40718388479137,
      "max_dv_settle_pu": 0.01685670990933552,
      "max_dv_settle_block": "Segovia23",
      "max_dv_peak_pu": 0.01685670990933552,
      "max_dv_peak_block": "Segovia23",
      "median_dv_settle_pu": 0.0159581695457216,
      "window_end_s": 25.659436318,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Caceres41",
      "t": 25.659436319,
      "lost_q_absorption_mvar": 12.556215650728136,
      "lost_p_mw": 38.20146898805042,
      "max_dv_settle_pu": 0.009144412209230124,
      "max_dv_settle_block": "RES02",
      "max_dv_peak_pu": 0.009144412209230124,
      "max_dv_peak_block": "RES02",
      "median_dv_settle_pu": 0.00663377095940032,
      "window_end_s": 25.769436318,
      "truncated_by_next_trip": true
    }
  ],
  "other_plant_trips": 8,
  "generator_trips": 11,
  "generator_trip_triggers": [
    "generator_OV2",
    "generator_UF"
  ],
  "ufls_stages_operated": 6,
  "ufls_shed_mw": 7895.036782575363,
  "separation": true,
  "separation_time_s": 24.59889385,
  "island_collapses": [],
  "affected_area_collapse": false,
  "blackout_emerged": false,
  "lost_block_p_mw": 5164.421879671273,
  "lost_block_q_absorption_mvar": 1708.1064315900524,
  "lost_total_p_mw": 27121.631221253996,
  "lost_total_q_absorption_mvar": 8410.617139094566,
  "max_collector_v_pu": 1.2462142321070386,
  "max_zone_hv_v_pu": 1.4367955630422513,
  "max_area_v_pu": 1.5340520000655928,
  "max_system_v_pu": 1.5340520000655928,
  "max_gen_terminal_v_pu": 1.321350215235158,
  "control_flatness": {
    "vmax_pu": 0.4940520000655366,
    "vmin_pu": 1.066309913790481,
    "collector_vmax_online_pu": 0.25490292308055573,
    "zone_hv_vmax_pu": 1.3589986520133814,
    "affected_island_f_pu": 0.06818587758240635
  },
  "commitment": {
    "commitment_c": 1.5,
    "dispatch_rule": "must_run",
    "rule": "ascending MVA rating, then bus id, then idx; slack unit kept; stop at capacity <= C x dispatch",
    "c_ratio": 1.5,
    "dispatch_mw_for_rule": 7095.048819999995,
    "capacity_limit_mva": 10642.573229999993,
    "before": {
      "units": 137,
      "mva": 31278.500000000015
    },
    "decommitted_count": 125,
    "decommitted_mva": 20719.940000000006,
    "dispatch": {
      "rule": "must_run",
      "k": 0.8675573470663385,
      "units": 11,
      "target_mw": 5854.382819999995,
      "units_at_must_run": 0,
      "units_at_capability": 0,
      "must_run_fraction": 0.2
    },
    "export_reduction": {
      "rule": "rest-of-interconnection load scaled down pro rata (constant PF)",
      "delta_mw": 3300.5000000000005,
      "factor": 0.9325638894574119,
      "loads": 1109
    },
    "area_online_sync_units": 12,
    "area_online_sync_mva": 10558.560000000001,
    "area_online_units_with_exciter": 12,
    "area_online_units_with_governor": 9,
    "pss_completion": []
  },
  "plant_ov_mode": "standard",
  "min_system_v_pu": -0.08320369527211063,
  "min_area_v_pu": -0.08320369527211063,
  "affected_f_eq_hz_min": 46.59070612087968,
  "affected_f_eq_hz_max": 50.0,
  "max_coi_angle_change_deg": 127.35516048728948,
  "per_block": {
    "Granada355": {
      "hv_bus": 7187,
      "collector_bus": 8161,
      "p_mw": 355.0,
      "q_mvar": -165.0,
      "q_source": "report",
      "tap": 0.92732,
      "z0_pu": 1.0647229952175483,
      "hv_v0_pu": 1.0314133841198738,
      "margin_to_ov1_pu": 0.03527700478245177,
      "max_v_before_trip_pu": 1.1003260461779323,
      "max_v_time_s": 20.61,
      "first_ov1_pickup_s": 20.61,
      "trip_time_s": 20.61,
      "trip_stage": "plant_OVI",
      "trip_v_pu": 1.1003260461779323
    },
    "Badajoz582": {
      "hv_bus": 7346,
      "collector_bus": 8162,
      "p_mw": 582.0,
      "q_mvar": -165.0,
      "q_source": "report",
      "tap": 0.92732,
      "z0_pu": 1.0849969912882749,
      "hv_v0_pu": 1.0331053504164427,
      "margin_to_ov1_pu": 0.015003008711725219,
      "max_v_before_trip_pu": 1.259213624097775,
      "max_v_time_s": 25.769436319,
      "first_ov1_pickup_s": 17.24,
      "trip_time_s": 25.769436319,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.259213624097775
    },
    "Badajoz145": {
      "hv_bus": 7042,
      "collector_bus": 8163,
      "p_mw": 145.0,
      "q_mvar": -37.0,
      "q_source": "report",
      "tap": 0.92732,
      "z0_pu": 1.0859403199061912,
      "hv_v0_pu": 1.0314295478760036,
      "margin_to_ov1_pu": 0.014059680093808868,
      "max_v_before_trip_pu": 1.1011583510682073,
      "max_v_time_s": 16.21,
      "first_ov1_pickup_s": 15.21,
      "trip_time_s": 16.21,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1011583510682073
    },
    "Segovia23": {
      "hv_bus": 7261,
      "collector_bus": 8164,
      "p_mw": 23.0,
      "q_mvar": -7.559734419113854,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0662711078458456,
      "hv_v0_pu": 1.0204439036053417,
      "margin_to_ov1_pu": 0.03372889215415453,
      "max_v_before_trip_pu": 1.2793530109074371,
      "max_v_time_s": 25.769436319,
      "first_ov1_pickup_s": 20.48,
      "trip_time_s": 25.769436319,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2793530109074371
    },
    "Seville550": {
      "hv_bus": 7366,
      "collector_bus": 8165,
      "p_mw": 550.0,
      "q_mvar": -180.77625784837477,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0899924600521345,
      "hv_v0_pu": 1.041583982298204,
      "margin_to_ov1_pu": 0.010007539947865629,
      "max_v_before_trip_pu": 1.1069167371324122,
      "max_v_time_s": 16.72,
      "first_ov1_pickup_s": 16.22,
      "trip_time_s": 17.22,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1048908563953541
    },
    "Segovia94": {
      "hv_bus": 7043,
      "collector_bus": 8166,
      "p_mw": 94.0,
      "q_mvar": -30.896305886813142,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.071415877830169,
      "hv_v0_pu": 1.025024692660088,
      "margin_to_ov1_pu": 0.028584122169831083,
      "max_v_before_trip_pu": 1.1112752386683713,
      "max_v_time_s": 17.3,
      "first_ov1_pickup_s": 16.45,
      "trip_time_s": 17.45,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.109580054333987
    },
    "Badajoz118": {
      "hv_bus": 7059,
      "collector_bus": 8167,
      "p_mw": 118.0,
      "q_mvar": -38.784724411105856,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0672239885061598,
      "hv_v0_pu": 1.021292145423289,
      "margin_to_ov1_pu": 0.03277601149384024,
      "max_v_before_trip_pu": 1.2426676611482737,
      "max_v_time_s": 25.599936319,
      "first_ov1_pickup_s": 17.23,
      "trip_time_s": 25.599936319,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2426676611482737
    },
    "Huelva34": {
      "hv_bus": 7274,
      "collector_bus": 8168,
      "p_mw": 34.0,
      "q_mvar": -11.175259576081348,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.062386447706277,
      "hv_v0_pu": 1.0169866581667333,
      "margin_to_ov1_pu": 0.037613552293723096,
      "max_v_before_trip_pu": 1.2569873259202473,
      "max_v_time_s": 25.599936319,
      "first_ov1_pickup_s": 17.3,
      "trip_time_s": 25.599936319,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2569873259202473
    },
    "Caceres38": {
      "hv_bus": 7019,
      "collector_bus": 8169,
      "p_mw": 38.0,
      "q_mvar": -12.489995996796802,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0680869673656155,
      "hv_v0_pu": 1.022060435911077,
      "margin_to_ov1_pu": 0.03191303263438461,
      "max_v_before_trip_pu": 1.1196464847168655,
      "max_v_time_s": 17.59,
      "first_ov1_pickup_s": 16.59,
      "trip_time_s": 17.59,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1196464847168655
    },
    "Badajoz72": {
      "hv_bus": 7096,
      "collector_bus": 8170,
      "p_mw": 72.0,
      "q_mvar": -23.665255572878152,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0608046935896076,
      "hv_v0_pu": 1.0155793296529927,
      "margin_to_ov1_pu": 0.03919530641039248,
      "max_v_before_trip_pu": 1.2673435653309812,
      "max_v_time_s": 25.769436319,
      "first_ov1_pickup_s": 20.52,
      "trip_time_s": 25.769436319,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2673435653309812
    },
    "Badajoz16": {
      "hv_bus": 7415,
      "collector_bus": 8171,
      "p_mw": 16.0,
      "q_mvar": -5.258945682861811,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.070035012561115,
      "hv_v0_pu": 1.0237949727431088,
      "margin_to_ov1_pu": 0.029964987438884982,
      "max_v_before_trip_pu": 1.1179943074739045,
      "max_v_time_s": 17.48,
      "first_ov1_pickup_s": 16.53,
      "trip_time_s": 17.53,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1178485990265958
    },
    "Caceres41": {
      "hv_bus": 7327,
      "collector_bus": 8172,
      "p_mw": 41.0,
      "q_mvar": -13.476048312333392,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0697428003072826,
      "hv_v0_pu": 1.0235347648144308,
      "margin_to_ov1_pu": 0.03025719969271745,
      "max_v_before_trip_pu": 1.2435832149749124,
      "max_v_time_s": 25.649436319,
      "first_ov1_pickup_s": 20.48,
      "trip_time_s": 25.659436319,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2418719200096633
    },
    "Cadiz26": {
      "hv_bus": 7029,
      "collector_bus": 8173,
      "p_mw": 26.0,
      "q_mvar": -8.545786734650443,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0680013826925288,
      "hv_v0_pu": 1.021984239799647,
      "margin_to_ov1_pu": 0.03199861730747133,
      "max_v_before_trip_pu": 1.119418932378978,
      "max_v_time_s": 17.64,
      "first_ov1_pickup_s": 16.64,
      "trip_time_s": 17.64,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.119418932378978
    },
    "Cadiz128": {
      "hv_bus": 7018,
      "collector_bus": 8174,
      "p_mw": 128.0,
      "q_mvar": -42.07156546289449,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.081713894151742,
      "hv_v0_pu": 1.034200791553125,
      "margin_to_ov1_pu": 0.018286105848258183,
      "max_v_before_trip_pu": 1.1170874236059376,
      "max_v_time_s": 16.78,
      "first_ov1_pickup_s": 16.22,
      "trip_time_s": 17.22,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1167117450131152
    },
    "Malaga154": {
      "hv_bus": 7304,
      "collector_bus": 8175,
      "p_mw": 154.0,
      "q_mvar": -50.61735219754493,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0606132853258827,
      "hv_v0_pu": 1.01540904046275,
      "margin_to_ov1_pu": 0.03938671467411736,
      "max_v_before_trip_pu": 1.268676418025947,
      "max_v_time_s": 25.769436319,
      "first_ov1_pickup_s": 20.57,
      "trip_time_s": 25.769436319,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.268676418025947
    },
    "Cuenca530": {
      "hv_bus": 7125,
      "collector_bus": 8176,
      "p_mw": 530.0,
      "q_mvar": -174.20257574479749,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0800425955252255,
      "hv_v0_pu": 1.0327109317504553,
      "margin_to_ov1_pu": 0.019957404474774565,
      "max_v_before_trip_pu": 1.2631493241728258,
      "max_v_time_s": 25.769436319,
      "first_ov1_pickup_s": 17.31,
      "trip_time_s": 25.769436319,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2631493241728258
    },
    "RES01": {
      "hv_bus": 7305,
      "collector_bus": 8177,
      "p_mw": 120.0,
      "q_mvar": -39.44209262146359,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0679556414500553,
      "hv_v0_pu": 1.0219435118039393,
      "margin_to_ov1_pu": 0.03204435854994481,
      "max_v_before_trip_pu": 1.2814214695639696,
      "max_v_time_s": 25.769436319,
      "first_ov1_pickup_s": 20.49,
      "trip_time_s": 25.769436319,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2814214695639696
    },
    "RES02": {
      "hv_bus": 7095,
      "collector_bus": 8178,
      "p_mw": 180.0,
      "q_mvar": -59.16313893219538,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0575419599588778,
      "hv_v0_pu": 1.012677113191074,
      "margin_to_ov1_pu": 0.0424580400411223,
      "max_v_before_trip_pu": 1.2564736628299975,
      "max_v_time_s": 25.769436319,
      "first_ov1_pickup_s": 20.57,
      "trip_time_s": 25.769436319,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2564736628299975
    },
    "RES03": {
      "hv_bus": 7342,
      "collector_bus": 8179,
      "p_mw": 250.0,
      "q_mvar": -82.1710262947158,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0798123949189722,
      "hv_v0_pu": 1.0325057566756952,
      "margin_to_ov1_pu": 0.020187605081027904,
      "max_v_before_trip_pu": 1.243033729242384,
      "max_v_time_s": 25.599936319,
      "first_ov1_pickup_s": 17.26,
      "trip_time_s": 25.599936319,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.243033729242384
    },
    "RES04": {
      "hv_bus": 7409,
      "collector_bus": 8180,
      "p_mw": 320.0,
      "q_mvar": -105.17891365723622,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0841369795353595,
      "hv_v0_pu": 1.0363612074547774,
      "margin_to_ov1_pu": 0.01586302046464061,
      "max_v_before_trip_pu": 1.1107407762564785,
      "max_v_time_s": 17.48,
      "first_ov1_pickup_s": 16.48,
      "trip_time_s": 17.48,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1107407762564785
    },
    "RES05": {
      "hv_bus": 7331,
      "collector_bus": 8181,
      "p_mw": 400.0,
      "q_mvar": -131.47364207154527,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0882022902038222,
      "hv_v0_pu": 1.0399869473986871,
      "margin_to_ov1_pu": 0.011797709796177891,
      "max_v_before_trip_pu": 1.1097164625488463,
      "max_v_time_s": 17.3,
      "first_ov1_pickup_s": 16.3,
      "trip_time_s": 17.3,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1097164625488463
    },
    "RES06": {
      "hv_bus": 7407,
      "collector_bus": 8182,
      "p_mw": 120.0,
      "q_mvar": -39.44209262146359,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0671206269635927,
      "hv_v0_pu": 1.0212001298163413,
      "margin_to_ov1_pu": 0.03287937303640742,
      "max_v_before_trip_pu": 1.2431848672658936,
      "max_v_time_s": 25.599936319,
      "first_ov1_pickup_s": 17.23,
      "trip_time_s": 25.599936319,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2431848672658936
    },
    "RES07": {
      "hv_bus": 7058,
      "collector_bus": 8183,
      "p_mw": 180.0,
      "q_mvar": -59.16313893219538,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.073597361556305,
      "hv_v0_pu": 1.026967741800006,
      "margin_to_ov1_pu": 0.02640263844369506,
      "max_v_before_trip_pu": 1.1094093755628887,
      "max_v_time_s": 17.3,
      "first_ov1_pickup_s": 16.45,
      "trip_time_s": 17.45,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1073807735953407
    },
    "RES08": {
      "hv_bus": 7341,
      "collector_bus": 8184,
      "p_mw": 250.0,
      "q_mvar": -82.1710262947158,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.063429784158678,
      "hv_v0_pu": 1.0179150555045637,
      "margin_to_ov1_pu": 0.03657021584132214,
      "max_v_before_trip_pu": 1.2735334990652702,
      "max_v_time_s": 25.769436319,
      "first_ov1_pickup_s": 20.57,
      "trip_time_s": 25.769436319,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2735334990652702
    },
    "RES09": {
      "hv_bus": 7347,
      "collector_bus": 8185,
      "p_mw": 320.0,
      "q_mvar": -105.17891365723622,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0794603022311418,
      "hv_v0_pu": 1.0321919257674887,
      "margin_to_ov1_pu": 0.020539697768858334,
      "max_v_before_trip_pu": 1.270330516104994,
      "max_v_time_s": 25.769436319,
      "first_ov1_pickup_s": 17.32,
      "trip_time_s": 25.769436319,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.270330516104994
    },
    "RES10": {
      "hv_bus": 7186,
      "collector_bus": 8186,
      "p_mw": 400.0,
      "q_mvar": -131.47364207154527,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0710356142307742,
      "hv_v0_pu": 1.0246860191486304,
      "margin_to_ov1_pu": 0.028964385769225887,
      "max_v_before_trip_pu": 1.272329998833635,
      "max_v_time_s": 25.769436319,
      "first_ov1_pickup_s": 20.53,
      "trip_time_s": 25.769436319,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.272329998833635
    }
  },
  "initial_margin_min_pu": 0.010007539947865629,
  "initial_collector_v_pu": {
    "Granada355": 1.0647229952175483,
    "Badajoz582": 1.0849969912882749,
    "Badajoz145": 1.0859403199061912,
    "Segovia23": 1.0662711078458456,
    "Seville550": 1.0899924600521345,
    "Segovia94": 1.071415877830169,
    "Badajoz118": 1.0672239885061598,
    "Huelva34": 1.062386447706277,
    "Caceres38": 1.0680869673656155,
    "Badajoz72": 1.0608046935896076,
    "Badajoz16": 1.070035012561115,
    "Caceres41": 1.0697428003072826,
    "Cadiz26": 1.0680013826925288,
    "Cadiz128": 1.081713894151742,
    "Malaga154": 1.0606132853258827,
    "Cuenca530": 1.0800425955252255,
    "RES01": 1.0679556414500553,
    "RES02": 1.0575419599588778,
    "RES03": 1.0798123949189722,
    "RES04": 1.0841369795353595,
    "RES05": 1.0882022902038222,
    "RES06": 1.0671206269635927,
    "RES07": 1.073597361556305,
    "RES08": 1.063429784158678,
    "RES09": 1.0794603022311418,
    "RES10": 1.0710356142307742
  },
  "interpretation": "26 of 16 protected plants tripped between t=16.21 s and t=25.77 s (5164 MW, 1708 MVAr absorption lost). Generator trips: 11; UFLS stages: 6; separation: yes; affected-area collapse: no. Affected-island frequency stayed within 46.591-50.000 Hz (50-Hz equivalent); system voltage range -0.083-1.534 pu. TDS did not converge beyond t=26.104 s (inconclusive, not a blackout).",
  "event_jump_solves": {
    "count": 53,
    "failures": [
      {
        "t": 26.1039271,
        "event": "trip GENROU_279",
        "iterations": 50,
        "max_residual": 1054.373131600291
      }
    ]
  }
}
