{
  "mode": "physics",
  "variant": "commitment:C1.5:m0.01:control",
  "variant_description": "",
  "tds_ok": true,
  "final_time_s": 60.0,
  "horizon_s": 60.0,
  "stopped_reason": null,
  "wall_time_s": 41.19543504714966,
  "build_time_s": 1.6788029670715332,
  "accepted_steps": 6001,
  "rejected_step_calls": 0,
  "gsu_tap": 0.91894,
  "area_net_export_t0_mw": 4256.358325931261,
  "operator_actions": [],
  "block_trips": 0,
  "block_trip_sequence": [],
  "trips_initiated_after_a_previous_trip": 0,
  "neighbour_rise_per_trip": [],
  "other_plant_trips": 0,
  "generator_trips": 0,
  "generator_trip_triggers": [],
  "ufls_stages_operated": 0,
  "ufls_shed_mw": 0.0,
  "separation": false,
  "separation_time_s": null,
  "island_collapses": [],
  "affected_area_collapse": false,
  "blackout_emerged": false,
  "lost_block_p_mw": 0.0,
  "lost_block_q_absorption_mvar": 0.0,
  "lost_total_p_mw": 0.0,
  "lost_total_q_absorption_mvar": 0.0,
  "max_collector_v_pu": 1.0899876044068193,
  "max_zone_hv_v_pu": 1.0281987729433695,
  "max_area_v_pu": 1.080817261784504,
  "max_system_v_pu": 1.080817261784504,
  "max_gen_terminal_v_pu": 1.0402026769610853,
  "control_flatness": {
    "vmax_pu": 0.0,
    "vmin_pu": 0.0,
    "collector_vmax_online_pu": 0.0,
    "zone_hv_vmax_pu": 0.0,
    "affected_island_f_pu": 0.0
  },
  "commitment": {
    "commitment_c": 1.5,
    "dispatch_rule": "must_run",
    "rule": "ascending MVA rating, then bus id, then idx; slack unit kept; stop at capacity <= C x dispatch",
    "c_ratio": 1.5,
    "dispatch_mw_for_rule": 12935.548819999995,
    "capacity_limit_mva": 19403.32322999999,
    "before": {
      "units": 137,
      "mva": 31278.500000000015
    },
    "decommitted_count": 94,
    "decommitted_mva": 11948.08,
    "dispatch": {
      "rule": "must_run",
      "k": 0.8578130586934849,
      "units": 42,
      "target_mw": 11694.882819999995,
      "units_at_must_run": 0,
      "units_at_capability": 0,
      "must_run_fraction": 0.2
    },
    "area_online_sync_units": 43,
    "area_online_sync_mva": 19330.420000000006,
    "area_online_units_with_exciter": 11,
    "area_online_units_with_governor": 40
  },
  "plant_ov_mode": "standard",
  "min_system_v_pu": 0.971978176273627,
  "min_area_v_pu": 0.9833618569907133,
  "affected_f_eq_hz_min": 50.0,
  "affected_f_eq_hz_max": 50.0,
  "max_coi_angle_change_deg": 0.0,
  "per_block": {
    "Granada355": {
      "hv_bus": 7042,
      "collector_bus": 8161,
      "p_mw": 355.0,
      "q_mvar": -165.0,
      "q_source": "report",
      "tap": 0.91894,
      "z0_pu": 1.0283636316076208,
      "hv_v0_pu": 0.9905141347527396,
      "margin_to_ov1_pu": 0.0716363683923793,
      "max_v_before_trip_pu": 1.0283636316076208,
      "max_v_time_s": 0.0,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Badajoz582": {
      "hv_bus": 7186,
      "collector_bus": 8162,
      "p_mw": 582.0,
      "q_mvar": -165.0,
      "q_source": "report",
      "tap": 0.91894,
      "z0_pu": 1.0899876044068193,
      "hv_v0_pu": 1.0281987729433695,
      "margin_to_ov1_pu": 0.01001239559318079,
      "max_v_before_trip_pu": 1.0899876044068193,
      "max_v_time_s": 0.0,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Badajoz145": {
      "hv_bus": 7341,
      "collector_bus": 8163,
      "p_mw": 145.0,
      "q_mvar": -37.0,
      "q_source": "report",
      "tap": 0.91894,
      "z0_pu": 1.0846101270533965,
      "hv_v0_pu": 1.02092532202959,
      "margin_to_ov1_pu": 0.015389872946603544,
      "max_v_before_trip_pu": 1.0846101270533965,
      "max_v_time_s": 0.0,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Segovia23": {
      "hv_bus": 7029,
      "collector_bus": 8164,
      "p_mw": 23.0,
      "q_mvar": -7.559734419113854,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91894,
      "z0_pu": 1.0448858054832584,
      "hv_v0_pu": 0.9923791731779532,
      "margin_to_ov1_pu": 0.05511419451674171,
      "max_v_before_trip_pu": 1.0448858054832584,
      "max_v_time_s": 0.0,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Seville550": {
      "hv_bus": 7058,
      "collector_bus": 8165,
      "p_mw": 550.0,
      "q_mvar": -180.77625784837477,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91894,
      "z0_pu": 1.0440298102306609,
      "hv_v0_pu": 0.9916257999370564,
      "margin_to_ov1_pu": 0.05597018976933921,
      "max_v_before_trip_pu": 1.0440298102306609,
      "max_v_time_s": 0.0,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Segovia94": {
      "hv_bus": 7305,
      "collector_bus": 8166,
      "p_mw": 94.0,
      "q_mvar": -30.896305886813142,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91894,
      "z0_pu": 1.0744715761884276,
      "hv_v0_pu": 1.018458994307338,
      "margin_to_ov1_pu": 0.025528423811572498,
      "max_v_before_trip_pu": 1.0744715761884276,
      "max_v_time_s": 0.0,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Badajoz118": {
      "hv_bus": 7043,
      "collector_bus": 8167,
      "p_mw": 118.0,
      "q_mvar": -38.784724411105856,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91894,
      "z0_pu": 1.043595373892874,
      "hv_v0_pu": 0.9912435070700096,
      "margin_to_ov1_pu": 0.056404626107126044,
      "max_v_before_trip_pu": 1.043595373892874,
      "max_v_time_s": 0.0,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Huelva34": {
      "hv_bus": 7019,
      "collector_bus": 8168,
      "p_mw": 34.0,
      "q_mvar": -11.175259576081348,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91894,
      "z0_pu": 1.045032848651369,
      "hv_v0_pu": 0.9925085901386085,
      "margin_to_ov1_pu": 0.05496715134863117,
      "max_v_before_trip_pu": 1.045032848651369,
      "max_v_time_s": 0.0,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Caceres38": {
      "hv_bus": 7059,
      "collector_bus": 8169,
      "p_mw": 38.0,
      "q_mvar": -12.489995996796802,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91894,
      "z0_pu": 1.0443004290449773,
      "hv_v0_pu": 0.9918639842047297,
      "margin_to_ov1_pu": 0.05569957095502276,
      "max_v_before_trip_pu": 1.0443004290449773,
      "max_v_time_s": 0.0,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Badajoz72": {
      "hv_bus": 7274,
      "collector_bus": 8170,
      "p_mw": 72.0,
      "q_mvar": -23.665255572878152,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91894,
      "z0_pu": 1.0520980442606367,
      "hv_v0_pu": 0.9987293268808941,
      "margin_to_ov1_pu": 0.0479019557393634,
      "max_v_before_trip_pu": 1.0520980442606367,
      "max_v_time_s": 0.0,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Badajoz16": {
      "hv_bus": 7415,
      "collector_bus": 8171,
      "p_mw": 16.0,
      "q_mvar": -5.258945682861811,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91894,
      "z0_pu": 1.0439762103005503,
      "hv_v0_pu": 0.9915786554137307,
      "margin_to_ov1_pu": 0.056023789699449766,
      "max_v_before_trip_pu": 1.0439762103005503,
      "max_v_time_s": 0.0,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Caceres41": {
      "hv_bus": 7407,
      "collector_bus": 8172,
      "p_mw": 41.0,
      "q_mvar": -13.476048312333392,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91894,
      "z0_pu": 1.0439451707533045,
      "hv_v0_pu": 0.9915513382853862,
      "margin_to_ov1_pu": 0.05605482924669558,
      "max_v_before_trip_pu": 1.0439451707533045,
      "max_v_time_s": 0.0,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Cadiz26": {
      "hv_bus": 7096,
      "collector_bus": 8173,
      "p_mw": 26.0,
      "q_mvar": -8.545786734650443,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91894,
      "z0_pu": 1.0578026057655672,
      "hv_v0_pu": 1.0037554801481727,
      "margin_to_ov1_pu": 0.04219739423443292,
      "max_v_before_trip_pu": 1.0578026057655672,
      "max_v_time_s": 0.0,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Cadiz128": {
      "hv_bus": 7304,
      "collector_bus": 8174,
      "p_mw": 128.0,
      "q_mvar": -42.07156546289449,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91894,
      "z0_pu": 1.0663891878459366,
      "hv_v0_pu": 1.011326516632066,
      "margin_to_ov1_pu": 0.033610812154063474,
      "max_v_before_trip_pu": 1.0663891878459366,
      "max_v_time_s": 0.0,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Malaga154": {
      "hv_bus": 7095,
      "collector_bus": 8175,
      "p_mw": 154.0,
      "q_mvar": -50.61735219754493,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91894,
      "z0_pu": 1.0489334413591604,
      "hv_v0_pu": 0.9959423789190349,
      "margin_to_ov1_pu": 0.05106655864083964,
      "max_v_before_trip_pu": 1.0489334413591604,
      "max_v_time_s": 0.0,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Cuenca530": {
      "hv_bus": 7018,
      "collector_bus": 8176,
      "p_mw": 530.0,
      "q_mvar": -174.20257574479749,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91894,
      "z0_pu": 1.044303069443616,
      "hv_v0_pu": 0.9918662843705902,
      "margin_to_ov1_pu": 0.05569693055638414,
      "max_v_before_trip_pu": 1.044303069443616,
      "max_v_time_s": 0.0,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    }
  },
  "initial_margin_min_pu": 0.01001239559318079,
  "initial_collector_v_pu": {
    "Granada355": 1.0283636316076208,
    "Badajoz582": 1.0899876044068193,
    "Badajoz145": 1.0846101270533965,
    "Segovia23": 1.0448858054832584,
    "Seville550": 1.0440298102306609,
    "Segovia94": 1.0744715761884276,
    "Badajoz118": 1.043595373892874,
    "Huelva34": 1.045032848651369,
    "Caceres38": 1.0443004290449773,
    "Badajoz72": 1.0520980442606367,
    "Badajoz16": 1.0439762103005503,
    "Caceres41": 1.0439451707533045,
    "Cadiz26": 1.0578026057655672,
    "Cadiz128": 1.0663891878459366,
    "Malaga154": 1.0489334413591604,
    "Cuenca530": 1.044303069443616
  },
  "interpretation": "No protected plant tripped: the plant-side voltages stayed below the OV1 pickup (or the relays were disabled). Generator trips: 0; UFLS stages: 0; separation: no; affected-area collapse: no. Affected-island frequency stayed within 50.000-50.000 Hz (50-Hz equivalent); system voltage range 0.972-1.081 pu.",
  "event_jump_solves": {
    "count": 0,
    "failures": [],
    "note": "algebraic variables re-solved with states frozen after every switching event (exact event semantics)"
  },
  "static_pv_q_limit_exceedance": {
    "checked": 90,
    "max_exceedance_mvar": 0.008514052253895343,
    "device": "40",
    "note": "static generators keep their power-flow PV/PQ status during TDS; a regulating static PV has unlimited Q"
  }
}
