{
  "mode": "physics",
  "variant": "commitment:C1.5:m0.0025:base",
  "variant_description": "",
  "tds_ok": true,
  "final_time_s": 60.0,
  "horizon_s": 60.0,
  "stopped_reason": null,
  "wall_time_s": 145.2105851173401,
  "build_time_s": 11.036003112792969,
  "accepted_steps": 6001,
  "rejected_step_calls": 0,
  "gsu_tap": 0.91304,
  "area_net_export_t0_mw": 4256.327640638849,
  "operator_actions": [
    {
      "t": 1.0,
      "code": "OA1a",
      "description": "Energize a second circuit in parallel with the 500 kV line of the renewable zone with the largest charging susceptance."
    },
    {
      "t": 3.0,
      "code": "OA1b",
      "description": "Energize a second circuit in parallel with the zone 500 kV line with the second-largest charging susceptance."
    },
    {
      "t": 5.0,
      "code": "OA2",
      "description": "Reduce the affected area's export by 1000 MW through governor set points (area governor units down pro rata; the voltage-regulated governor units of the directly tied areas up, pro rata to dispatch)."
    },
    {
      "t": 5.0,
      "code": "OA3",
      "description": "Reduce the 16 protected plants' output by 208 MW in total (pro rata) at constant power factor (P and Q scaled together)."
    }
  ],
  "block_trips": 3,
  "block_trip_sequence": [
    {
      "t": 10.46,
      "block": "Badajoz582",
      "trigger": "plant_OV1",
      "v_pu": 1.1011723702091916,
      "p_mw": 559.3524934277633,
      "lost_q_absorption_mvar": 158.57931514704623,
      "pickup_start_s": 9.46,
      "cause": "during ramp OA2+OA3"
    },
    {
      "t": 11.48,
      "block": "Badajoz145",
      "trigger": "plant_OV1",
      "v_pu": 1.1073649664086247,
      "p_mw": 138.29059900915058,
      "lost_q_absorption_mvar": 35.28794595467923,
      "pickup_start_s": 10.48,
      "cause": "during ramp OA2+OA3"
    },
    {
      "t": 12.11,
      "block": "Segovia94",
      "trigger": "plant_OV1",
      "v_pu": 1.0997829679588946,
      "p_mw": 89.22434326567247,
      "lost_q_absorption_mvar": 29.326623422433677,
      "pickup_start_s": 11.11,
      "cause": "during ramp OA2+OA3"
    }
  ],
  "trips_initiated_after_a_previous_trip": 0,
  "neighbour_rise_per_trip": [
    {
      "trip": "Badajoz582",
      "t": 10.46,
      "lost_q_absorption_mvar": 158.57931514704623,
      "lost_p_mw": 559.3524934277633,
      "max_dv_settle_pu": 0.011930329801834283,
      "max_dv_settle_block": "Granada355",
      "max_dv_peak_pu": 0.014075543190575912,
      "max_dv_peak_block": "Granada355",
      "median_dv_settle_pu": 0.010817992669427401,
      "window_end_s": 11.479999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Badajoz145",
      "t": 11.48,
      "lost_q_absorption_mvar": 35.28794595467923,
      "lost_p_mw": 138.29059900915058,
      "max_dv_settle_pu": 0.0005386435134224765,
      "max_dv_settle_block": "Cadiz128",
      "max_dv_peak_pu": 0.0012904546380068105,
      "max_dv_peak_block": "Cadiz128",
      "median_dv_settle_pu": -0.001777106378233917,
      "window_end_s": 12.109999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Segovia94",
      "t": 12.11,
      "lost_q_absorption_mvar": 29.326623422433677,
      "lost_p_mw": 89.22434326567247,
      "max_dv_settle_pu": 0.003604826431434338,
      "max_dv_settle_block": "Seville550",
      "max_dv_peak_pu": 0.0038083255068550592,
      "max_dv_peak_block": "Cuenca530",
      "median_dv_settle_pu": 0.0034549331634341485,
      "window_end_s": 14.11,
      "truncated_by_next_trip": false
    }
  ],
  "other_plant_trips": 0,
  "generator_trips": 0,
  "generator_trip_triggers": [],
  "ufls_stages_operated": 0,
  "ufls_shed_mw": 0.0,
  "separation": false,
  "separation_time_s": null,
  "island_collapses": [],
  "affected_area_collapse": false,
  "blackout_emerged": false,
  "lost_block_p_mw": 786.8674357025864,
  "lost_block_q_absorption_mvar": 223.19388452415913,
  "lost_total_p_mw": 786.8674357025864,
  "lost_total_q_absorption_mvar": 223.19388452415913,
  "max_collector_v_pu": 1.1075537930585702,
  "max_zone_hv_v_pu": 1.049169209402618,
  "max_area_v_pu": 1.0982144450958216,
  "max_system_v_pu": 1.0982144450958216,
  "max_gen_terminal_v_pu": 1.058945630183659,
  "control_flatness": {
    "vmax_pu": 0.01786113595131078,
    "vmin_pu": 0.015184861096983138,
    "collector_vmax_online_pu": 0.018034676978913478,
    "zone_hv_vmax_pu": 0.02157114867113008,
    "affected_island_f_pu": 0.0049409580428873
  },
  "commitment": {
    "commitment_c": 1.5,
    "dispatch_rule": "must_run",
    "rule": "ascending MVA rating, then bus id, then idx; slack unit kept; stop at capacity <= C x dispatch",
    "c_ratio": 1.5,
    "dispatch_mw_for_rule": 12935.548819999995,
    "capacity_limit_mva": 19403.32322999999,
    "before": {
      "units": 137,
      "mva": 31278.500000000015
    },
    "decommitted_count": 94,
    "decommitted_mva": 11948.08,
    "dispatch": {
      "rule": "must_run",
      "k": 0.8578130586934849,
      "units": 42,
      "target_mw": 11694.882819999995,
      "units_at_must_run": 0,
      "units_at_capability": 0,
      "must_run_fraction": 0.2
    },
    "area_online_sync_units": 43,
    "area_online_sync_mva": 19330.420000000006,
    "area_online_units_with_exciter": 11,
    "area_online_units_with_governor": 40
  },
  "plant_ov_mode": "standard",
  "min_system_v_pu": 0.9567967416516922,
  "min_area_v_pu": 0.9834831819902965,
  "affected_f_eq_hz_min": 49.79600032017257,
  "affected_f_eq_hz_max": 50.04304822231693,
  "max_coi_angle_change_deg": 18.56954695180804,
  "per_block": {
    "Granada355": {
      "hv_bus": 7042,
      "collector_bus": 8161,
      "p_mw": 355.0,
      "q_mvar": -165.0,
      "q_source": "report",
      "tap": 0.91304,
      "z0_pu": 1.0359093031626105,
      "hv_v0_pu": 0.9906531957994221,
      "margin_to_ov1_pu": 0.06409069683738955,
      "max_v_before_trip_pu": 1.0634211206903998,
      "max_v_time_s": 12.74,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Badajoz582": {
      "hv_bus": 7186,
      "collector_bus": 8162,
      "p_mw": 582.0,
      "q_mvar": -165.0,
      "q_source": "report",
      "tap": 0.91304,
      "z0_pu": 1.0974906635547588,
      "hv_v0_pu": 1.028217314559194,
      "margin_to_ov1_pu": 0.002509336445241317,
      "max_v_before_trip_pu": 1.1011723702091916,
      "max_v_time_s": 10.46,
      "first_ov1_pickup_s": 9.46,
      "trip_time_s": 10.46,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1011723702091916
    },
    "Badajoz145": {
      "hv_bus": 7341,
      "collector_bus": 8163,
      "p_mw": 145.0,
      "q_mvar": -37.0,
      "q_source": "report",
      "tap": 0.91304,
      "z0_pu": 1.0920692350131143,
      "hv_v0_pu": 1.0209655738372774,
      "margin_to_ov1_pu": 0.00793076498688583,
      "max_v_before_trip_pu": 1.1075538185500589,
      "max_v_time_s": 11.32,
      "first_ov1_pickup_s": 10.48,
      "trip_time_s": 11.48,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1073649664086247
    },
    "Segovia23": {
      "hv_bus": 7029,
      "collector_bus": 8164,
      "p_mw": 23.0,
      "q_mvar": -7.559734419113854,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91304,
      "z0_pu": 1.0522983845716423,
      "hv_v0_pu": 0.9924923772720069,
      "margin_to_ov1_pu": 0.047701615428357824,
      "max_v_before_trip_pu": 1.0778060552311965,
      "max_v_time_s": 12.73,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Seville550": {
      "hv_bus": 7058,
      "collector_bus": 8165,
      "p_mw": 550.0,
      "q_mvar": -180.77625784837477,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91304,
      "z0_pu": 1.0514588624325996,
      "hv_v0_pu": 0.9917576572964575,
      "margin_to_ov1_pu": 0.04854113756740053,
      "max_v_before_trip_pu": 1.0799950653509114,
      "max_v_time_s": 49.6,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Segovia94": {
      "hv_bus": 7305,
      "collector_bus": 8166,
      "p_mw": 94.0,
      "q_mvar": -30.896305886813142,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91304,
      "z0_pu": 1.0819915428517946,
      "hv_v0_pu": 1.0185186277258012,
      "margin_to_ov1_pu": 0.018008457148205537,
      "max_v_before_trip_pu": 1.1010395467687868,
      "max_v_time_s": 11.55,
      "first_ov1_pickup_s": 11.11,
      "trip_time_s": 12.11,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.0997829679588946
    },
    "Badajoz118": {
      "hv_bus": 7043,
      "collector_bus": 8167,
      "p_mw": 118.0,
      "q_mvar": -38.784724411105856,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91304,
      "z0_pu": 1.0510120662484044,
      "hv_v0_pu": 0.9913666977230995,
      "margin_to_ov1_pu": 0.048987933751595714,
      "max_v_before_trip_pu": 1.0749921631620478,
      "max_v_time_s": 11.22,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Huelva34": {
      "hv_bus": 7019,
      "collector_bus": 8168,
      "p_mw": 34.0,
      "q_mvar": -11.175259576081348,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91304,
      "z0_pu": 1.0524422873813208,
      "hv_v0_pu": 0.9926183176867062,
      "margin_to_ov1_pu": 0.04755771261867925,
      "max_v_before_trip_pu": 1.0756269850369948,
      "max_v_time_s": 11.22,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Caceres38": {
      "hv_bus": 7059,
      "collector_bus": 8169,
      "p_mw": 38.0,
      "q_mvar": -12.489995996796802,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91304,
      "z0_pu": 1.0517327635966767,
      "hv_v0_pu": 0.9919973747788475,
      "margin_to_ov1_pu": 0.04826723640332342,
      "max_v_before_trip_pu": 1.0792351571493728,
      "max_v_time_s": 12.72,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Badajoz72": {
      "hv_bus": 7274,
      "collector_bus": 8170,
      "p_mw": 72.0,
      "q_mvar": -23.665255572878152,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91304,
      "z0_pu": 1.059503742858231,
      "hv_v0_pu": 0.998800709945627,
      "margin_to_ov1_pu": 0.040496257141769076,
      "max_v_before_trip_pu": 1.0803952558206154,
      "max_v_time_s": 11.22,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Badajoz16": {
      "hv_bus": 7415,
      "collector_bus": 8171,
      "p_mw": 16.0,
      "q_mvar": -5.258945682861811,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91304,
      "z0_pu": 1.0513890361259894,
      "hv_v0_pu": 0.9916965781514863,
      "margin_to_ov1_pu": 0.04861096387401065,
      "max_v_before_trip_pu": 1.077313149674374,
      "max_v_time_s": 12.74,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Caceres41": {
      "hv_bus": 7407,
      "collector_bus": 8172,
      "p_mw": 41.0,
      "q_mvar": -13.476048312333392,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91304,
      "z0_pu": 1.0513739352000493,
      "hv_v0_pu": 0.9916833623210454,
      "margin_to_ov1_pu": 0.0486260647999508,
      "max_v_before_trip_pu": 1.078812355902484,
      "max_v_time_s": 12.72,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Cadiz26": {
      "hv_bus": 7096,
      "collector_bus": 8173,
      "p_mw": 26.0,
      "q_mvar": -8.545786734650443,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91304,
      "z0_pu": 1.065242144770293,
      "hv_v0_pu": 1.003828089634853,
      "margin_to_ov1_pu": 0.03475785522970698,
      "max_v_before_trip_pu": 1.0893131297339298,
      "max_v_time_s": 12.58,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Cadiz128": {
      "hv_bus": 7304,
      "collector_bus": 8174,
      "p_mw": 128.0,
      "q_mvar": -42.07156546289449,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91304,
      "z0_pu": 1.0738691452518492,
      "hv_v0_pu": 1.0113916266519924,
      "margin_to_ov1_pu": 0.02613085474815091,
      "max_v_before_trip_pu": 1.0951011460070694,
      "max_v_time_s": 12.56,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Malaga154": {
      "hv_bus": 7095,
      "collector_bus": 8175,
      "p_mw": 154.0,
      "q_mvar": -50.61735219754493,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91304,
      "z0_pu": 1.0563256750385255,
      "hv_v0_pu": 0.9960177010672041,
      "margin_to_ov1_pu": 0.04367432496147461,
      "max_v_before_trip_pu": 1.0816260764253312,
      "max_v_time_s": 12.59,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Cuenca530": {
      "hv_bus": 7018,
      "collector_bus": 8176,
      "p_mw": 530.0,
      "q_mvar": -174.20257574479749,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91304,
      "z0_pu": 1.0517304144628705,
      "hv_v0_pu": 0.9919952956760031,
      "margin_to_ov1_pu": 0.04826958553712957,
      "max_v_before_trip_pu": 1.0779506969399602,
      "max_v_time_s": 12.75,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    }
  },
  "initial_margin_min_pu": 0.002509336445241317,
  "initial_collector_v_pu": {
    "Granada355": 1.0359093031626105,
    "Badajoz582": 1.0974906635547588,
    "Badajoz145": 1.0920692350131143,
    "Segovia23": 1.0522983845716423,
    "Seville550": 1.0514588624325996,
    "Segovia94": 1.0819915428517946,
    "Badajoz118": 1.0510120662484044,
    "Huelva34": 1.0524422873813208,
    "Caceres38": 1.0517327635966767,
    "Badajoz72": 1.059503742858231,
    "Badajoz16": 1.0513890361259894,
    "Caceres41": 1.0513739352000493,
    "Cadiz26": 1.065242144770293,
    "Cadiz128": 1.0738691452518492,
    "Malaga154": 1.0563256750385255,
    "Cuenca530": 1.0517304144628705
  },
  "interpretation": "3 of 16 protected plants tripped between t=10.46 s and t=12.11 s (787 MW, 223 MVAr absorption lost). Generator trips: 0; UFLS stages: 0; separation: no; affected-area collapse: no. Affected-island frequency stayed within 49.796-50.043 Hz (50-Hz equivalent); system voltage range 0.957-1.098 pu.",
  "event_jump_solves": {
    "count": 5,
    "failures": [],
    "note": "algebraic variables re-solved with states frozen after every switching event (exact event semantics)"
  },
  "static_pv_q_limit_exceedance": {
    "checked": 90,
    "max_exceedance_mvar": 11.503517154065086,
    "device": "151",
    "note": "static generators keep their power-flow PV/PQ status during TDS; a regulating static PV has unlimited Q"
  }
}
