{
  "mode": "physics",
  "variant": "commitment:C1.5:m0.005:np",
  "variant_description": "",
  "tds_ok": true,
  "final_time_s": 60.0,
  "horizon_s": 60.0,
  "stopped_reason": null,
  "wall_time_s": 153.02185702323914,
  "build_time_s": 11.074645042419434,
  "accepted_steps": 6001,
  "rejected_step_calls": 0,
  "gsu_tap": 0.915,
  "area_net_export_t0_mw": 4256.3377965399695,
  "operator_actions": [
    {
      "t": 1.0,
      "code": "OA1a",
      "description": "Energize a second circuit in parallel with the 500 kV line of the renewable zone with the largest charging susceptance."
    },
    {
      "t": 3.0,
      "code": "OA1b",
      "description": "Energize a second circuit in parallel with the zone 500 kV line with the second-largest charging susceptance."
    },
    {
      "t": 5.0,
      "code": "OA2",
      "description": "Reduce the affected area's export by 1000 MW through governor set points (area governor units down pro rata; the voltage-regulated governor units of the directly tied areas up, pro rata to dispatch)."
    },
    {
      "t": 5.0,
      "code": "OA3",
      "description": "Reduce the 16 protected plants' output by 208 MW in total (pro rata) at constant power factor (P and Q scaled together)."
    }
  ],
  "block_trips": 0,
  "block_trip_sequence": [],
  "trips_initiated_after_a_previous_trip": 0,
  "neighbour_rise_per_trip": [],
  "other_plant_trips": 0,
  "generator_trips": 0,
  "generator_trip_triggers": [],
  "ufls_stages_operated": 0,
  "ufls_shed_mw": 0.0,
  "separation": false,
  "separation_time_s": null,
  "island_collapses": [],
  "affected_area_collapse": false,
  "blackout_emerged": false,
  "lost_block_p_mw": 0.0,
  "lost_block_q_absorption_mvar": 0.0,
  "lost_total_p_mw": 0.0,
  "lost_total_q_absorption_mvar": 0.0,
  "max_collector_v_pu": 1.1134121765837979,
  "max_zone_hv_v_pu": 1.042441069722708,
  "max_area_v_pu": 1.0959351277120517,
  "max_system_v_pu": 1.0959351277120517,
  "max_gen_terminal_v_pu": 1.0591735530998379,
  "control_flatness": {
    "vmax_pu": 0.015586429505190624,
    "vmin_pu": 0.004968889418572209,
    "collector_vmax_online_pu": 0.019011849636195732,
    "zone_hv_vmax_pu": 0.01484980482665943,
    "affected_island_f_pu": 0.0007520070071945772
  },
  "commitment": {
    "commitment_c": 1.5,
    "dispatch_rule": "must_run",
    "rule": "ascending MVA rating, then bus id, then idx; slack unit kept; stop at capacity <= C x dispatch",
    "c_ratio": 1.5,
    "dispatch_mw_for_rule": 12935.548819999995,
    "capacity_limit_mva": 19403.32322999999,
    "before": {
      "units": 137,
      "mva": 31278.500000000015
    },
    "decommitted_count": 94,
    "decommitted_mva": 11948.08,
    "dispatch": {
      "rule": "must_run",
      "k": 0.8578130586934849,
      "units": 42,
      "target_mw": 11694.882819999995,
      "units_at_must_run": 0,
      "units_at_capability": 0,
      "must_run_fraction": 0.2
    },
    "area_online_sync_units": 43,
    "area_online_sync_mva": 19330.420000000006,
    "area_online_units_with_exciter": 11,
    "area_online_units_with_governor": 40
  },
  "plant_ov_mode": "off",
  "min_system_v_pu": 0.9670126586958161,
  "min_area_v_pu": 0.9834430095691907,
  "affected_f_eq_hz_min": 49.96239964964027,
  "affected_f_eq_hz_max": 50.0,
  "max_coi_angle_change_deg": 14.269406914612626,
  "per_block": {
    "Granada355": {
      "hv_bus": 7042,
      "collector_bus": 8161,
      "p_mw": 355.0,
      "q_mvar": -165.0,
      "q_source": "report",
      "tap": 0.915,
      "z0_pu": 1.0333928883060226,
      "hv_v0_pu": 0.9906071518394793,
      "margin_to_ov1_pu": 0.06660711169397748,
      "max_v_before_trip_pu": 1.057011909122478,
      "max_v_time_s": 60.0,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null,
      "shadow_standard_operate_s": null,
      "shadow_standard_stage": null,
      "shadow_fast_operate_s": null,
      "shadow_fast_stage": null
    },
    "Badajoz582": {
      "hv_bus": 7186,
      "collector_bus": 8162,
      "p_mw": 582.0,
      "q_mvar": -165.0,
      "q_source": "report",
      "tap": 0.915,
      "z0_pu": 1.0949879327675054,
      "hv_v0_pu": 1.0282111730926458,
      "margin_to_ov1_pu": 0.005012067232494699,
      "max_v_before_trip_pu": 1.113412254162628,
      "max_v_time_s": 60.0,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null,
      "shadow_standard_operate_s": 12.81,
      "shadow_standard_stage": "OV1",
      "shadow_fast_operate_s": 11.86,
      "shadow_fast_stage": "OVF"
    },
    "Badajoz145": {
      "hv_bus": 7341,
      "collector_bus": 8163,
      "p_mw": 145.0,
      "q_mvar": -37.0,
      "q_source": "report",
      "tap": 0.915,
      "z0_pu": 1.0895811683668488,
      "hv_v0_pu": 1.0209522429768847,
      "margin_to_ov1_pu": 0.010418831633151271,
      "max_v_before_trip_pu": 1.1038773504496495,
      "max_v_time_s": 60.0,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null,
      "shadow_standard_operate_s": 21.05,
      "shadow_standard_stage": "OV1",
      "shadow_fast_operate_s": 20.1,
      "shadow_fast_stage": "OVF"
    },
    "Segovia23": {
      "hv_bus": 7029,
      "collector_bus": 8164,
      "p_mw": 23.0,
      "q_mvar": -7.559734419113854,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.915,
      "z0_pu": 1.049826094671205,
      "hv_v0_pu": 0.9924548933432903,
      "margin_to_ov1_pu": 0.050173905328795065,
      "max_v_before_trip_pu": 1.0708579147404327,
      "max_v_time_s": 60.0,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null,
      "shadow_standard_operate_s": null,
      "shadow_standard_stage": null,
      "shadow_fast_operate_s": null,
      "shadow_fast_stage": null
    },
    "Seville550": {
      "hv_bus": 7058,
      "collector_bus": 8165,
      "p_mw": 550.0,
      "q_mvar": -180.77625784837477,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.915,
      "z0_pu": 1.0489811049146944,
      "hv_v0_pu": 0.9917139971312915,
      "margin_to_ov1_pu": 0.05101889508530566,
      "max_v_before_trip_pu": 1.0740556055183181,
      "max_v_time_s": 60.0,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null,
      "shadow_standard_operate_s": null,
      "shadow_standard_stage": null,
      "shadow_fast_operate_s": null,
      "shadow_fast_stage": null
    },
    "Segovia94": {
      "hv_bus": 7305,
      "collector_bus": 8166,
      "p_mw": 94.0,
      "q_mvar": -30.896305886813142,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.915,
      "z0_pu": 1.0794833040734961,
      "hv_v0_pu": 1.0184988795082581,
      "margin_to_ov1_pu": 0.02051669592650396,
      "max_v_before_trip_pu": 1.097234141484375,
      "max_v_time_s": 60.0,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null,
      "shadow_standard_operate_s": null,
      "shadow_standard_stage": null,
      "shadow_fast_operate_s": null,
      "shadow_fast_stage": null
    },
    "Badajoz118": {
      "hv_bus": 7043,
      "collector_bus": 8167,
      "p_mw": 118.0,
      "q_mvar": -38.784724411105856,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.915,
      "z0_pu": 1.0485384212066626,
      "hv_v0_pu": 0.9913259078158104,
      "margin_to_ov1_pu": 0.05146157879333746,
      "max_v_before_trip_pu": 1.066990050576808,
      "max_v_time_s": 60.0,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null,
      "shadow_standard_operate_s": null,
      "shadow_standard_stage": null,
      "shadow_fast_operate_s": null,
      "shadow_fast_stage": null
    },
    "Huelva34": {
      "hv_bus": 7019,
      "collector_bus": 8168,
      "p_mw": 34.0,
      "q_mvar": -11.175259576081348,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.915,
      "z0_pu": 1.0499710404078515,
      "hv_v0_pu": 0.9925819852733168,
      "margin_to_ov1_pu": 0.05002895959214859,
      "max_v_before_trip_pu": 1.067179169097236,
      "max_v_time_s": 49.26,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null,
      "shadow_standard_operate_s": null,
      "shadow_standard_stage": null,
      "shadow_fast_operate_s": null,
      "shadow_fast_stage": null
    },
    "Caceres38": {
      "hv_bus": 7059,
      "collector_bus": 8169,
      "p_mw": 38.0,
      "q_mvar": -12.489995996796802,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.915,
      "z0_pu": 1.0492539126300229,
      "hv_v0_pu": 0.9919532068146837,
      "margin_to_ov1_pu": 0.05074608736997721,
      "max_v_before_trip_pu": 1.0731818725817328,
      "max_v_time_s": 60.0,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null,
      "shadow_standard_operate_s": null,
      "shadow_standard_stage": null,
      "shadow_fast_operate_s": null,
      "shadow_fast_stage": null
    },
    "Badajoz72": {
      "hv_bus": 7274,
      "collector_bus": 8170,
      "p_mw": 72.0,
      "q_mvar": -23.665255572878152,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.915,
      "z0_pu": 1.0570336778116047,
      "hv_v0_pu": 0.9987770736312572,
      "margin_to_ov1_pu": 0.042966322188395356,
      "max_v_before_trip_pu": 1.0710817313127985,
      "max_v_time_s": 33.93,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null,
      "shadow_standard_operate_s": null,
      "shadow_standard_stage": null,
      "shadow_fast_operate_s": null,
      "shadow_fast_stage": null
    },
    "Badajoz16": {
      "hv_bus": 7415,
      "collector_bus": 8171,
      "p_mw": 16.0,
      "q_mvar": -5.258945682861811,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.915,
      "z0_pu": 1.048916672191573,
      "hv_v0_pu": 0.9916575319016624,
      "margin_to_ov1_pu": 0.05108332780842706,
      "max_v_before_trip_pu": 1.070362934868609,
      "max_v_time_s": 60.0,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null,
      "shadow_standard_operate_s": null,
      "shadow_standard_stage": null,
      "shadow_fast_operate_s": null,
      "shadow_fast_stage": null
    },
    "Caceres41": {
      "hv_bus": 7407,
      "collector_bus": 8172,
      "p_mw": 41.0,
      "q_mvar": -13.476048312333392,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.915,
      "z0_pu": 1.0488962739192114,
      "hv_v0_pu": 0.9916396468463753,
      "margin_to_ov1_pu": 0.051103726080788725,
      "max_v_before_trip_pu": 1.072708561032561,
      "max_v_time_s": 60.0,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null,
      "shadow_standard_operate_s": null,
      "shadow_standard_stage": null,
      "shadow_fast_operate_s": null,
      "shadow_fast_stage": null
    },
    "Cadiz26": {
      "hv_bus": 7096,
      "collector_bus": 8173,
      "p_mw": 26.0,
      "q_mvar": -8.545786734650443,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.915,
      "z0_pu": 1.0627607818885552,
      "hv_v0_pu": 1.0038040461655826,
      "margin_to_ov1_pu": 0.03723921811144493,
      "max_v_before_trip_pu": 1.0839634142020487,
      "max_v_time_s": 60.0,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null,
      "shadow_standard_operate_s": null,
      "shadow_standard_stage": null,
      "shadow_fast_operate_s": null,
      "shadow_fast_stage": null
    },
    "Cadiz128": {
      "hv_bus": 7304,
      "collector_bus": 8174,
      "p_mw": 128.0,
      "q_mvar": -42.07156546289449,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.915,
      "z0_pu": 1.0713742734592069,
      "hv_v0_pu": 1.0113700650870694,
      "margin_to_ov1_pu": 0.028625726540793206,
      "max_v_before_trip_pu": 1.0890712197430836,
      "max_v_time_s": 60.0,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null,
      "shadow_standard_operate_s": null,
      "shadow_standard_stage": null,
      "shadow_fast_operate_s": null,
      "shadow_fast_stage": null
    },
    "Malaga154": {
      "hv_bus": 7095,
      "collector_bus": 8175,
      "p_mw": 154.0,
      "q_mvar": -50.61735219754493,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.915,
      "z0_pu": 1.0538601115247637,
      "hv_v0_pu": 0.995992759550842,
      "margin_to_ov1_pu": 0.046139888475236424,
      "max_v_before_trip_pu": 1.075606516339876,
      "max_v_time_s": 60.0,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null,
      "shadow_standard_operate_s": null,
      "shadow_standard_stage": null,
      "shadow_fast_operate_s": null,
      "shadow_fast_stage": null
    },
    "Cuenca530": {
      "hv_bus": 7018,
      "collector_bus": 8176,
      "p_mw": 530.0,
      "q_mvar": -174.20257574479749,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.915,
      "z0_pu": 1.0492532228389775,
      "hv_v0_pu": 0.991952578621957,
      "margin_to_ov1_pu": 0.050746777161022605,
      "max_v_before_trip_pu": 1.0713311026738845,
      "max_v_time_s": 60.0,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null,
      "shadow_standard_operate_s": null,
      "shadow_standard_stage": null,
      "shadow_fast_operate_s": null,
      "shadow_fast_stage": null
    }
  },
  "initial_margin_min_pu": 0.005012067232494699,
  "initial_collector_v_pu": {
    "Granada355": 1.0333928883060226,
    "Badajoz582": 1.0949879327675054,
    "Badajoz145": 1.0895811683668488,
    "Segovia23": 1.049826094671205,
    "Seville550": 1.0489811049146944,
    "Segovia94": 1.0794833040734961,
    "Badajoz118": 1.0485384212066626,
    "Huelva34": 1.0499710404078515,
    "Caceres38": 1.0492539126300229,
    "Badajoz72": 1.0570336778116047,
    "Badajoz16": 1.048916672191573,
    "Caceres41": 1.0488962739192114,
    "Cadiz26": 1.0627607818885552,
    "Cadiz128": 1.0713742734592069,
    "Malaga154": 1.0538601115247637,
    "Cuenca530": 1.0492532228389775
  },
  "interpretation": "No protected plant tripped: the plant-side voltages stayed below the OV1 pickup (or the relays were disabled). Generator trips: 0; UFLS stages: 0; separation: no; affected-area collapse: no. Affected-island frequency stayed within 49.962-50.000 Hz (50-Hz equivalent); system voltage range 0.967-1.096 pu.",
  "event_jump_solves": {
    "count": 2,
    "failures": [],
    "note": "algebraic variables re-solved with states frozen after every switching event (exact event semantics)"
  },
  "static_pv_q_limit_exceedance": {
    "checked": 90,
    "max_exceedance_mvar": 8.743070975627028,
    "device": "151",
    "note": "static generators keep their power-flow PV/PQ status during TDS; a regulating static PV has unlimited Q"
  }
}
