{
  "mode": "physics",
  "variant": "commitment:C2.0:m0.0025:base",
  "variant_description": "",
  "tds_ok": true,
  "final_time_s": 60.0,
  "horizon_s": 60.0,
  "stopped_reason": null,
  "wall_time_s": 281.0599548816681,
  "build_time_s": 48.300047874450684,
  "accepted_steps": 6001,
  "rejected_step_calls": 0,
  "gsu_tap": 0.91388,
  "area_net_export_t0_mw": 4255.138047286059,
  "operator_actions": [
    {
      "t": 1.0,
      "code": "OA1a",
      "description": "Energize a second circuit in parallel with the 500 kV line of the renewable zone with the largest charging susceptance."
    },
    {
      "t": 3.0,
      "code": "OA1b",
      "description": "Energize a second circuit in parallel with the zone 500 kV line with the second-largest charging susceptance."
    },
    {
      "t": 5.0,
      "code": "OA2",
      "description": "Reduce the affected area's export by 1000 MW through governor set points (area governor units down pro rata; the voltage-regulated governor units of the directly tied areas up, pro rata to dispatch)."
    },
    {
      "t": 5.0,
      "code": "OA3",
      "description": "Reduce the 16 protected plants' output by 208 MW in total (pro rata) at constant power factor (P and Q scaled together)."
    }
  ],
  "block_trips": 2,
  "block_trip_sequence": [
    {
      "t": 10.85,
      "block": "Badajoz582",
      "trigger": "plant_OV1",
      "v_pu": 1.1006702625218014,
      "p_mw": 557.7201072288997,
      "lost_q_absorption_mvar": 158.1165252453066,
      "pickup_start_s": 9.85,
      "cause": "during ramp OA2+OA3"
    },
    {
      "t": 11.86,
      "block": "Badajoz145",
      "trigger": "plant_OV1",
      "v_pu": 1.1054043615585927,
      "p_mw": 137.90265608817583,
      "lost_q_absorption_mvar": 35.18895363003978,
      "pickup_start_s": 10.86,
      "cause": "during ramp OA2+OA3"
    }
  ],
  "trips_initiated_after_a_previous_trip": 0,
  "neighbour_rise_per_trip": [
    {
      "trip": "Badajoz582",
      "t": 10.85,
      "lost_q_absorption_mvar": 158.1165252453066,
      "lost_p_mw": 557.7201072288997,
      "max_dv_settle_pu": 0.00846340753329966,
      "max_dv_settle_block": "Cuenca530",
      "max_dv_peak_pu": 0.010267404493876642,
      "max_dv_peak_block": "Cuenca530",
      "median_dv_settle_pu": 0.007992971721917153,
      "window_end_s": 11.859999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Badajoz145",
      "t": 11.86,
      "lost_q_absorption_mvar": 35.18895363003978,
      "lost_p_mw": 137.90265608817583,
      "max_dv_settle_pu": 0.0017020482845877538,
      "max_dv_settle_block": "Cadiz128",
      "max_dv_peak_pu": 0.002167795241567738,
      "max_dv_peak_block": "Cadiz128",
      "median_dv_settle_pu": -0.0008606480803685645,
      "window_end_s": 13.86,
      "truncated_by_next_trip": false
    }
  ],
  "other_plant_trips": 0,
  "generator_trips": 0,
  "generator_trip_triggers": [],
  "ufls_stages_operated": 0,
  "ufls_shed_mw": 0.0,
  "separation": false,
  "separation_time_s": null,
  "island_collapses": [],
  "affected_area_collapse": false,
  "blackout_emerged": false,
  "lost_block_p_mw": 695.6227633170755,
  "lost_block_q_absorption_mvar": 193.30547887534638,
  "lost_total_p_mw": 695.6227633170755,
  "lost_total_q_absorption_mvar": 193.30547887534638,
  "max_collector_v_pu": 1.1053977025047055,
  "max_zone_hv_v_pu": 1.0448686965406753,
  "max_area_v_pu": 1.0939061112549533,
  "max_system_v_pu": 1.0939061112549533,
  "max_gen_terminal_v_pu": 1.052809137436199,
  "control_flatness": {
    "vmax_pu": 0.012152897960649556,
    "vmin_pu": 0.011229396013852866,
    "collector_vmax_online_pu": 0.009715250514395368,
    "zone_hv_vmax_pu": 0.015820165546577725,
    "affected_island_f_pu": 0.00387651343791362
  },
  "commitment": {
    "commitment_c": 2.0,
    "dispatch_rule": "must_run",
    "rule": "ascending MVA rating, then bus id, then idx; slack unit kept; stop at capacity <= C x dispatch",
    "c_ratio": 2.0,
    "dispatch_mw_for_rule": 12935.548819999995,
    "capacity_limit_mva": 25871.09763999999,
    "before": {
      "units": 137,
      "mva": 31278.500000000015
    },
    "decommitted_count": 59,
    "decommitted_mva": 5524.084000000001,
    "dispatch": {
      "rule": "must_run",
      "k": 0.66753298342344,
      "units": 77,
      "target_mw": 11694.882819999995,
      "units_at_must_run": 0,
      "units_at_capability": 0,
      "must_run_fraction": 0.2
    },
    "area_online_sync_units": 78,
    "area_online_sync_mva": 25754.416000000012,
    "area_online_units_with_exciter": 16,
    "area_online_units_with_governor": 75
  },
  "plant_ov_mode": "standard",
  "min_system_v_pu": 0.96094391975228,
  "min_area_v_pu": 0.9901469797227979,
  "affected_f_eq_hz_min": 49.8428492764327,
  "affected_f_eq_hz_max": 50.03667494832838,
  "max_coi_angle_change_deg": 16.039333694594045,
  "per_block": {
    "Granada355": {
      "hv_bus": 7042,
      "collector_bus": 8161,
      "p_mw": 355.0,
      "q_mvar": -165.0,
      "q_source": "report",
      "tap": 0.91388,
      "z0_pu": 1.0448800882084677,
      "hv_v0_pu": 0.9993066247315571,
      "margin_to_ov1_pu": 0.05511991179153242,
      "max_v_before_trip_pu": 1.0677978240028037,
      "max_v_time_s": 34.51,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Badajoz582": {
      "hv_bus": 7186,
      "collector_bus": 8162,
      "p_mw": 582.0,
      "q_mvar": -165.0,
      "q_source": "report",
      "tap": 0.91388,
      "z0_pu": 1.0974881138087986,
      "hv_v0_pu": 1.0291610256496668,
      "margin_to_ov1_pu": 0.0025118861912014623,
      "max_v_before_trip_pu": 1.1006702625218014,
      "max_v_time_s": 10.85,
      "first_ov1_pickup_s": 9.85,
      "trip_time_s": 10.85,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1006702625218014
    },
    "Badajoz145": {
      "hv_bus": 7341,
      "collector_bus": 8163,
      "p_mw": 145.0,
      "q_mvar": -37.0,
      "q_source": "report",
      "tap": 0.91388,
      "z0_pu": 1.0933098214906627,
      "hv_v0_pu": 1.0230031343804513,
      "margin_to_ov1_pu": 0.006690178509337397,
      "max_v_before_trip_pu": 1.1054043615585927,
      "max_v_time_s": 11.86,
      "first_ov1_pickup_s": 10.86,
      "trip_time_s": 11.86,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1054043615585927
    },
    "Segovia23": {
      "hv_bus": 7029,
      "collector_bus": 8164,
      "p_mw": 23.0,
      "q_mvar": -7.559734419113854,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91388,
      "z0_pu": 1.0577342292096177,
      "hv_v0_pu": 0.9981685261475419,
      "margin_to_ov1_pu": 0.042265770790382406,
      "max_v_before_trip_pu": 1.0781921411552822,
      "max_v_time_s": 22.23,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Seville550": {
      "hv_bus": 7058,
      "collector_bus": 8165,
      "p_mw": 550.0,
      "q_mvar": -180.77625784837477,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91388,
      "z0_pu": 1.0592289423856718,
      "hv_v0_pu": 0.9994786895121929,
      "margin_to_ov1_pu": 0.04077105761432831,
      "max_v_before_trip_pu": 1.0826912227325813,
      "max_v_time_s": 46.83,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Segovia94": {
      "hv_bus": 7305,
      "collector_bus": 8166,
      "p_mw": 94.0,
      "q_mvar": -30.896305886813142,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91388,
      "z0_pu": 1.0839514773312595,
      "hv_v0_pu": 1.021177828382543,
      "margin_to_ov1_pu": 0.016048522668740572,
      "max_v_before_trip_pu": 1.099896158114579,
      "max_v_time_s": 12.17,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Badajoz118": {
      "hv_bus": 7043,
      "collector_bus": 8167,
      "p_mw": 118.0,
      "q_mvar": -38.784724411105856,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91388,
      "z0_pu": 1.0575509667748892,
      "hv_v0_pu": 0.998007897293743,
      "margin_to_ov1_pu": 0.042449033225110844,
      "max_v_before_trip_pu": 1.0767963777195833,
      "max_v_time_s": 11.67,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Huelva34": {
      "hv_bus": 7019,
      "collector_bus": 8168,
      "p_mw": 34.0,
      "q_mvar": -11.175259576081348,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91388,
      "z0_pu": 1.0577138207171042,
      "hv_v0_pu": 0.9981506380068935,
      "margin_to_ov1_pu": 0.04228617928289591,
      "max_v_before_trip_pu": 1.0764371749846058,
      "max_v_time_s": 11.67,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Caceres38": {
      "hv_bus": 7059,
      "collector_bus": 8169,
      "p_mw": 38.0,
      "q_mvar": -12.489995996796802,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91388,
      "z0_pu": 1.058931243550948,
      "hv_v0_pu": 0.99921775009729,
      "margin_to_ov1_pu": 0.04106875644905217,
      "max_v_before_trip_pu": 1.0813323028337363,
      "max_v_time_s": 34.53,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Badajoz72": {
      "hv_bus": 7274,
      "collector_bus": 8170,
      "p_mw": 72.0,
      "q_mvar": -23.665255572878152,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91388,
      "z0_pu": 1.0623100061809188,
      "hv_v0_pu": 1.0021800521211344,
      "margin_to_ov1_pu": 0.037689993819081336,
      "max_v_before_trip_pu": 1.0792948590752225,
      "max_v_time_s": 11.66,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Badajoz16": {
      "hv_bus": 7415,
      "collector_bus": 8171,
      "p_mw": 16.0,
      "q_mvar": -5.258945682861811,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91388,
      "z0_pu": 1.0571778323215342,
      "hv_v0_pu": 0.9976808697720749,
      "margin_to_ov1_pu": 0.04282216767846592,
      "max_v_before_trip_pu": 1.0780713072768262,
      "max_v_time_s": 22.23,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Caceres41": {
      "hv_bus": 7407,
      "collector_bus": 8172,
      "p_mw": 41.0,
      "q_mvar": -13.476048312333392,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91388,
      "z0_pu": 1.0584463891435236,
      "hv_v0_pu": 0.9987927424967633,
      "margin_to_ov1_pu": 0.041553610856476464,
      "max_v_before_trip_pu": 1.0808120231177731,
      "max_v_time_s": 34.53,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Cadiz26": {
      "hv_bus": 7096,
      "collector_bus": 8173,
      "p_mw": 26.0,
      "q_mvar": -8.545786734650443,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91388,
      "z0_pu": 1.0690831802639094,
      "hv_v0_pu": 1.0081214559961162,
      "margin_to_ov1_pu": 0.030916819736090728,
      "max_v_before_trip_pu": 1.0891107097923678,
      "max_v_time_s": 12.15,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Cadiz128": {
      "hv_bus": 7304,
      "collector_bus": 8174,
      "p_mw": 128.0,
      "q_mvar": -42.07156546289449,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91388,
      "z0_pu": 1.0765764370484627,
      "hv_v0_pu": 1.0146991864304924,
      "margin_to_ov1_pu": 0.023423562951537358,
      "max_v_before_trip_pu": 1.0943603687479464,
      "max_v_time_s": 12.17,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Malaga154": {
      "hv_bus": 7095,
      "collector_bus": 8175,
      "p_mw": 154.0,
      "q_mvar": -50.61735219754493,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91388,
      "z0_pu": 1.0607792556132003,
      "hv_v0_pu": 1.00083784694181,
      "margin_to_ov1_pu": 0.03922074438679979,
      "max_v_before_trip_pu": 1.082020707423053,
      "max_v_time_s": 12.14,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Cuenca530": {
      "hv_bus": 7018,
      "collector_bus": 8176,
      "p_mw": 530.0,
      "q_mvar": -174.20257574479749,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91388,
      "z0_pu": 1.058576726106297,
      "hv_v0_pu": 0.9989069663753264,
      "margin_to_ov1_pu": 0.04142327389370304,
      "max_v_before_trip_pu": 1.0803357058010579,
      "max_v_time_s": 34.5,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    }
  },
  "initial_margin_min_pu": 0.0025118861912014623,
  "initial_collector_v_pu": {
    "Granada355": 1.0448800882084677,
    "Badajoz582": 1.0974881138087986,
    "Badajoz145": 1.0933098214906627,
    "Segovia23": 1.0577342292096177,
    "Seville550": 1.0592289423856718,
    "Segovia94": 1.0839514773312595,
    "Badajoz118": 1.0575509667748892,
    "Huelva34": 1.0577138207171042,
    "Caceres38": 1.058931243550948,
    "Badajoz72": 1.0623100061809188,
    "Badajoz16": 1.0571778323215342,
    "Caceres41": 1.0584463891435236,
    "Cadiz26": 1.0690831802639094,
    "Cadiz128": 1.0765764370484627,
    "Malaga154": 1.0607792556132003,
    "Cuenca530": 1.058576726106297
  },
  "interpretation": "2 of 16 protected plants tripped between t=10.85 s and t=11.86 s (696 MW, 193 MVAr absorption lost). Generator trips: 0; UFLS stages: 0; separation: no; affected-area collapse: no. Affected-island frequency stayed within 49.843-50.037 Hz (50-Hz equivalent); system voltage range 0.961-1.094 pu.",
  "event_jump_solves": {
    "count": 4,
    "failures": [],
    "note": "algebraic variables re-solved with states frozen after every switching event (exact event semantics)"
  },
  "static_pv_q_limit_exceedance": {
    "checked": 90,
    "max_exceedance_mvar": 10.264075100657834,
    "device": "151",
    "note": "static generators keep their power-flow PV/PQ status during TDS; a regulating static PV has unlimited Q"
  }
}
