{
  "mode": "physics",
  "variant": "commitment:C2.0:m0.005:np",
  "variant_description": "",
  "tds_ok": true,
  "final_time_s": 60.0,
  "horizon_s": 60.0,
  "stopped_reason": null,
  "wall_time_s": 143.85764503479004,
  "build_time_s": 10.180156946182251,
  "accepted_steps": 6001,
  "rejected_step_calls": 0,
  "gsu_tap": 0.91584,
  "area_net_export_t0_mw": 4255.143171506636,
  "operator_actions": [
    {
      "t": 1.0,
      "code": "OA1a",
      "description": "Energize a second circuit in parallel with the 500 kV line of the renewable zone with the largest charging susceptance."
    },
    {
      "t": 3.0,
      "code": "OA1b",
      "description": "Energize a second circuit in parallel with the zone 500 kV line with the second-largest charging susceptance."
    },
    {
      "t": 5.0,
      "code": "OA2",
      "description": "Reduce the affected area's export by 1000 MW through governor set points (area governor units down pro rata; the voltage-regulated governor units of the directly tied areas up, pro rata to dispatch)."
    },
    {
      "t": 5.0,
      "code": "OA3",
      "description": "Reduce the 16 protected plants' output by 208 MW in total (pro rata) at constant power factor (P and Q scaled together)."
    }
  ],
  "block_trips": 0,
  "block_trip_sequence": [],
  "trips_initiated_after_a_previous_trip": 0,
  "neighbour_rise_per_trip": [],
  "other_plant_trips": 0,
  "generator_trips": 0,
  "generator_trip_triggers": [],
  "ufls_stages_operated": 0,
  "ufls_shed_mw": 0.0,
  "separation": false,
  "separation_time_s": null,
  "island_collapses": [],
  "affected_area_collapse": false,
  "blackout_emerged": false,
  "lost_block_p_mw": 0.0,
  "lost_block_q_absorption_mvar": 0.0,
  "lost_total_p_mw": 0.0,
  "lost_total_q_absorption_mvar": 0.0,
  "max_collector_v_pu": 1.107867778732475,
  "max_zone_hv_v_pu": 1.0384693043230913,
  "max_area_v_pu": 1.092076772287715,
  "max_system_v_pu": 1.092076772287715,
  "max_gen_terminal_v_pu": 1.0524233484741292,
  "control_flatness": {
    "vmax_pu": 0.01032564777826206,
    "vmin_pu": 0.003461675979398837,
    "collector_vmax_online_pu": 0.012878915055410056,
    "zone_hv_vmax_pu": 0.009425659244586049,
    "affected_island_f_pu": 0.0005387073581455404
  },
  "commitment": {
    "commitment_c": 2.0,
    "dispatch_rule": "must_run",
    "rule": "ascending MVA rating, then bus id, then idx; slack unit kept; stop at capacity <= C x dispatch",
    "c_ratio": 2.0,
    "dispatch_mw_for_rule": 12935.548819999995,
    "capacity_limit_mva": 25871.09763999999,
    "before": {
      "units": 137,
      "mva": 31278.500000000015
    },
    "decommitted_count": 59,
    "decommitted_mva": 5524.084000000001,
    "dispatch": {
      "rule": "must_run",
      "k": 0.66753298342344,
      "units": 77,
      "target_mw": 11694.882819999995,
      "units_at_must_run": 0,
      "units_at_capability": 0,
      "must_run_fraction": 0.2
    },
    "area_online_sync_units": 78,
    "area_online_sync_mva": 25754.416000000012,
    "area_online_units_with_exciter": 16,
    "area_online_units_with_governor": 75
  },
  "plant_ov_mode": "off",
  "min_system_v_pu": 0.9687115893155209,
  "min_area_v_pu": 0.9901244582718295,
  "affected_f_eq_hz_min": 49.97306463209272,
  "affected_f_eq_hz_max": 50.0,
  "max_coi_angle_change_deg": 12.595091022623434,
  "per_block": {
    "Granada355": {
      "hv_bus": 7042,
      "collector_bus": 8161,
      "p_mw": 355.0,
      "q_mvar": -165.0,
      "q_source": "report",
      "tap": 0.91584,
      "z0_pu": 1.042373067663759,
      "hv_v0_pu": 0.9992806080987753,
      "margin_to_ov1_pu": 0.057626932336241055,
      "max_v_before_trip_pu": 1.0629369171434075,
      "max_v_time_s": 59.01,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null,
      "shadow_standard_operate_s": null,
      "shadow_standard_stage": null,
      "shadow_fast_operate_s": null,
      "shadow_fast_stage": null
    },
    "Badajoz582": {
      "hv_bus": 7186,
      "collector_bus": 8162,
      "p_mw": 582.0,
      "q_mvar": -165.0,
      "q_source": "report",
      "tap": 0.91584,
      "z0_pu": 1.094988863677065,
      "hv_v0_pu": 1.0291559286184815,
      "margin_to_ov1_pu": 0.005011136322935039,
      "max_v_before_trip_pu": 1.1078679495918486,
      "max_v_time_s": 60.0,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null,
      "shadow_standard_operate_s": 14.16,
      "shadow_standard_stage": "OV1",
      "shadow_fast_operate_s": 13.21,
      "shadow_fast_stage": "OVF"
    },
    "Badajoz145": {
      "hv_bus": 7341,
      "collector_bus": 8163,
      "p_mw": 145.0,
      "q_mvar": -37.0,
      "q_source": "report",
      "tap": 0.91584,
      "z0_pu": 1.0908258407927809,
      "hv_v0_pu": 1.0229935407850317,
      "margin_to_ov1_pu": 0.009174159207219201,
      "max_v_before_trip_pu": 1.1009337132836736,
      "max_v_time_s": 60.0,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null,
      "shadow_standard_operate_s": 28.26,
      "shadow_standard_stage": "OV1",
      "shadow_fast_operate_s": 27.31,
      "shadow_fast_stage": "OVF"
    },
    "Segovia23": {
      "hv_bus": 7029,
      "collector_bus": 8164,
      "p_mw": 23.0,
      "q_mvar": -7.559734419113854,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91584,
      "z0_pu": 1.0552745505883485,
      "hv_v0_pu": 0.9981490942231421,
      "margin_to_ov1_pu": 0.044725449411651574,
      "max_v_before_trip_pu": 1.0734199945585114,
      "max_v_time_s": 58.97,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null,
      "shadow_standard_operate_s": null,
      "shadow_standard_stage": null,
      "shadow_fast_operate_s": null,
      "shadow_fast_stage": null
    },
    "Seville550": {
      "hv_bus": 7058,
      "collector_bus": 8165,
      "p_mw": 550.0,
      "q_mvar": -180.77625784837477,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91584,
      "z0_pu": 1.0567701285891635,
      "hv_v0_pu": 0.9994624900700795,
      "margin_to_ov1_pu": 0.04322987141083656,
      "max_v_before_trip_pu": 1.077954531858722,
      "max_v_time_s": 59.02,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null,
      "shadow_standard_operate_s": null,
      "shadow_standard_stage": null,
      "shadow_fast_operate_s": null,
      "shadow_fast_stage": null
    },
    "Segovia94": {
      "hv_bus": 7305,
      "collector_bus": 8166,
      "p_mw": 94.0,
      "q_mvar": -30.896305886813142,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91584,
      "z0_pu": 1.0814491613146222,
      "hv_v0_pu": 1.0211645503217854,
      "margin_to_ov1_pu": 0.01855083868537788,
      "max_v_before_trip_pu": 1.09490287306806,
      "max_v_time_s": 58.84,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null,
      "shadow_standard_operate_s": null,
      "shadow_standard_stage": null,
      "shadow_fast_operate_s": null,
      "shadow_fast_stage": null
    },
    "Badajoz118": {
      "hv_bus": 7043,
      "collector_bus": 8167,
      "p_mw": 118.0,
      "q_mvar": -38.784724411105856,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91584,
      "z0_pu": 1.0550855908243508,
      "hv_v0_pu": 0.9979831593806047,
      "margin_to_ov1_pu": 0.04491440917564926,
      "max_v_before_trip_pu": 1.0710123576559751,
      "max_v_time_s": 50.19,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null,
      "shadow_standard_operate_s": null,
      "shadow_standard_stage": null,
      "shadow_fast_operate_s": null,
      "shadow_fast_stage": null
    },
    "Huelva34": {
      "hv_bus": 7019,
      "collector_bus": 8168,
      "p_mw": 34.0,
      "q_mvar": -11.175259576081348,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91584,
      "z0_pu": 1.0552508651752366,
      "hv_v0_pu": 0.9981282947618771,
      "margin_to_ov1_pu": 0.0447491348247635,
      "max_v_before_trip_pu": 1.0701610377180317,
      "max_v_time_s": 48.46,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null,
      "shadow_standard_operate_s": null,
      "shadow_standard_stage": null,
      "shadow_fast_operate_s": null,
      "shadow_fast_stage": null
    },
    "Caceres38": {
      "hv_bus": 7059,
      "collector_bus": 8169,
      "p_mw": 38.0,
      "q_mvar": -12.489995996796802,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91584,
      "z0_pu": 1.0564695038496592,
      "hv_v0_pu": 0.9991984883296563,
      "margin_to_ov1_pu": 0.04353049615034088,
      "max_v_before_trip_pu": 1.0767088139174705,
      "max_v_time_s": 58.99,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null,
      "shadow_standard_operate_s": null,
      "shadow_standard_stage": null,
      "shadow_fast_operate_s": null,
      "shadow_fast_stage": null
    },
    "Badajoz72": {
      "hv_bus": 7274,
      "collector_bus": 8170,
      "p_mw": 72.0,
      "q_mvar": -23.665255572878152,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91584,
      "z0_pu": 1.0598472839792057,
      "hv_v0_pu": 1.002165524026586,
      "margin_to_ov1_pu": 0.0401527160207944,
      "max_v_before_trip_pu": 1.0721418859835132,
      "max_v_time_s": 34.4,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null,
      "shadow_standard_operate_s": null,
      "shadow_standard_stage": null,
      "shadow_fast_operate_s": null,
      "shadow_fast_stage": null
    },
    "Badajoz16": {
      "hv_bus": 7415,
      "collector_bus": 8171,
      "p_mw": 16.0,
      "q_mvar": -5.258945682861811,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91584,
      "z0_pu": 1.0547181502853866,
      "hv_v0_pu": 0.9976605148670854,
      "margin_to_ov1_pu": 0.045281849714613465,
      "max_v_before_trip_pu": 1.0731916582502803,
      "max_v_time_s": 58.97,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null,
      "shadow_standard_operate_s": null,
      "shadow_standard_stage": null,
      "shadow_fast_operate_s": null,
      "shadow_fast_stage": null
    },
    "Caceres41": {
      "hv_bus": 7407,
      "collector_bus": 8172,
      "p_mw": 41.0,
      "q_mvar": -13.476048312333392,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91584,
      "z0_pu": 1.0559854545033147,
      "hv_v0_pu": 0.9987733855264347,
      "margin_to_ov1_pu": 0.044014545496685376,
      "max_v_before_trip_pu": 1.0761666261583709,
      "max_v_time_s": 58.99,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null,
      "shadow_standard_operate_s": null,
      "shadow_standard_stage": null,
      "shadow_fast_operate_s": null,
      "shadow_fast_stage": null
    },
    "Cadiz26": {
      "hv_bus": 7096,
      "collector_bus": 8173,
      "p_mw": 26.0,
      "q_mvar": -8.545786734650443,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91584,
      "z0_pu": 1.0666099499850743,
      "hv_v0_pu": 1.0081089428399934,
      "margin_to_ov1_pu": 0.03339005001492579,
      "max_v_before_trip_pu": 1.083710801607487,
      "max_v_time_s": 58.84,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null,
      "shadow_standard_operate_s": null,
      "shadow_standard_stage": null,
      "shadow_fast_operate_s": null,
      "shadow_fast_stage": null
    },
    "Cadiz128": {
      "hv_bus": 7304,
      "collector_bus": 8174,
      "p_mw": 128.0,
      "q_mvar": -42.07156546289449,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91584,
      "z0_pu": 1.0740876385212224,
      "hv_v0_pu": 1.0146854705563702,
      "margin_to_ov1_pu": 0.025912361478777735,
      "max_v_before_trip_pu": 1.0878816187444216,
      "max_v_time_s": 58.8,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null,
      "shadow_standard_operate_s": null,
      "shadow_standard_stage": null,
      "shadow_fast_operate_s": null,
      "shadow_fast_stage": null
    },
    "Malaga154": {
      "hv_bus": 7095,
      "collector_bus": 8175,
      "p_mw": 154.0,
      "q_mvar": -50.61735219754493,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91584,
      "z0_pu": 1.0583216292633664,
      "hv_v0_pu": 1.0008252581526833,
      "margin_to_ov1_pu": 0.04167837073663372,
      "max_v_before_trip_pu": 1.076360344844774,
      "max_v_time_s": 58.89,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null,
      "shadow_standard_operate_s": null,
      "shadow_standard_stage": null,
      "shadow_fast_operate_s": null,
      "shadow_fast_stage": null
    },
    "Cuenca530": {
      "hv_bus": 7018,
      "collector_bus": 8176,
      "p_mw": 530.0,
      "q_mvar": -174.20257574479749,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91584,
      "z0_pu": 1.056109561080998,
      "hv_v0_pu": 0.9988823533642585,
      "margin_to_ov1_pu": 0.04389043891900202,
      "max_v_before_trip_pu": 1.075343695211577,
      "max_v_time_s": 59.01,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null,
      "shadow_standard_operate_s": null,
      "shadow_standard_stage": null,
      "shadow_fast_operate_s": null,
      "shadow_fast_stage": null
    }
  },
  "initial_margin_min_pu": 0.005011136322935039,
  "initial_collector_v_pu": {
    "Granada355": 1.042373067663759,
    "Badajoz582": 1.094988863677065,
    "Badajoz145": 1.0908258407927809,
    "Segovia23": 1.0552745505883485,
    "Seville550": 1.0567701285891635,
    "Segovia94": 1.0814491613146222,
    "Badajoz118": 1.0550855908243508,
    "Huelva34": 1.0552508651752366,
    "Caceres38": 1.0564695038496592,
    "Badajoz72": 1.0598472839792057,
    "Badajoz16": 1.0547181502853866,
    "Caceres41": 1.0559854545033147,
    "Cadiz26": 1.0666099499850743,
    "Cadiz128": 1.0740876385212224,
    "Malaga154": 1.0583216292633664,
    "Cuenca530": 1.056109561080998
  },
  "interpretation": "No protected plant tripped: the plant-side voltages stayed below the OV1 pickup (or the relays were disabled). Generator trips: 0; UFLS stages: 0; separation: no; affected-area collapse: no. Affected-island frequency stayed within 49.973-50.000 Hz (50-Hz equivalent); system voltage range 0.969-1.092 pu.",
  "event_jump_solves": {
    "count": 2,
    "failures": [],
    "note": "algebraic variables re-solved with states frozen after every switching event (exact event semantics)"
  },
  "static_pv_q_limit_exceedance": {
    "checked": 90,
    "max_exceedance_mvar": 8.076033625656265,
    "device": "151",
    "note": "static generators keep their power-flow PV/PQ status during TDS; a regulating static PV has unlimited Q"
  }
}
