[
  {
    "level": "stock",
    "commitment_c": null,
    "margin_pu": 0.0025,
    "relay": "standard",
    "area_online_units": 137,
    "area_online_mva": 31278.5,
    "area_units_with_exciter": 24,
    "gsu_tap": 0.91495,
    "initial_margin_pu": 0.0025072120381512963,
    "tds_ok": true,
    "plant_trips": 4,
    "action_driven": 3,
    "propagated_mw_loss": 0,
    "propagated_absorption_loss": 1,
    "trip_sequence": "2.18 Badajoz145 [action-driven]; 3.19 Badajoz582 [action-driven; 11.17 s without earlier trips]; 4.21 Segovia94 [action-driven; 20.47 s without earlier trips]; 5.22 Cadiz128 [propagated (absorption loss)]",
    "cf_plant_trips": 3,
    "np_shadow_operations": 3,
    "lost_p_mw": 948.9,
    "lost_q_absorption_mvar": 274.9,
    "generator_trips": 0,
    "generator_trip_triggers": "",
    "other_plant_trips": 0,
    "ufls_stages": 0,
    "separation": false,
    "collapse": false,
    "max_plant_v_pu": 1.1028009528035545,
    "max_zone_hv_v_pu": 1.0445035521952188,
    "max_area_v_pu": 1.0924305067231432,
    "max_gen_terminal_v_pu": 1.0904388250424526,
    "f_eq_min_hz": 49.840005321020556,
    "max_coi_angle_change_deg": 15.536150837779934,
    "max_neighbour_dv_settle_pu": 0.004513700737436288,
    "max_neighbour_dv_peak_pu": 0.010995894922341876,
    "neighbour_rise_per_trip": "Badajoz145: +0.0019/0.0110 (Malaga154); Badajoz582: +0.0045/0.0066 (Cuenca530); Segovia94: +-0.0007/0.0008 (Cadiz128); Cadiz128: +0.0028/0.0028 (Segovia23)",
    "control_run_max_dev_pu": 0.0,
    "control_run_events": 0,
    "classification": [
      {
        "block": "Badajoz145",
        "t": 2.18,
        "class": "action-driven",
        "t_no_trip_trajectory": 2.18,
        "advanced_by_s": 0.0,
        "t_counterfactual": 2.18,
        "v_pu": 1.1008106235991628,
        "p_mw": 145.00339143547637,
        "lost_q_absorption_mvar": 37.00086540077674
      },
      {
        "block": "Badajoz582",
        "t": 3.19,
        "class": "action-driven",
        "t_no_trip_trajectory": 11.17,
        "advanced_by_s": 7.98,
        "t_counterfactual": 3.86,
        "v_pu": 1.1007749069971575,
        "p_mw": 582.0499466049253,
        "lost_q_absorption_mvar": 165.014160118122
      },
      {
        "block": "Segovia94",
        "t": 4.21,
        "class": "action-driven",
        "t_no_trip_trajectory": 20.47,
        "advanced_by_s": 16.259999999999998,
        "t_counterfactual": 35.6,
        "v_pu": 1.1027716003204973,
        "p_mw": 93.99872782165288,
        "lost_q_absorption_mvar": 30.895887745437413
      },
      {
        "block": "Cadiz128",
        "t": 5.22,
        "class": "propagated (absorption loss)",
        "t_no_trip_trajectory": null,
        "advanced_by_s": null,
        "t_counterfactual": null,
        "v_pu": 1.097500461464728,
        "p_mw": 127.80645223415654,
        "lost_q_absorption_mvar": 42.00794938866886
      }
    ]
  },
  {
    "level": "stock",
    "commitment_c": null,
    "margin_pu": 0.005,
    "relay": "standard",
    "area_online_units": 137,
    "area_online_mva": 31278.5,
    "area_units_with_exciter": 24,
    "gsu_tap": 0.91691,
    "initial_margin_pu": 0.00500338949279211,
    "tds_ok": true,
    "plant_trips": 4,
    "action_driven": 2,
    "propagated_mw_loss": 0,
    "propagated_absorption_loss": 2,
    "trip_sequence": "14.66 Badajoz145 [action-driven]; 15.36 Badajoz582 [action-driven]; 16.37 Segovia94 [propagated (absorption loss)]; 17.53 Cadiz128 [propagated (absorption loss)]",
    "cf_plant_trips": 2,
    "np_shadow_operations": 2,
    "lost_p_mw": 881.4,
    "lost_q_absorption_mvar": 255.4,
    "generator_trips": 0,
    "generator_trip_triggers": "",
    "other_plant_trips": 0,
    "ufls_stages": 0,
    "separation": false,
    "collapse": false,
    "max_plant_v_pu": 1.103032028247995,
    "max_zone_hv_v_pu": 1.044529597787665,
    "max_area_v_pu": 1.0924555386577435,
    "max_gen_terminal_v_pu": 1.0904555505719125,
    "f_eq_min_hz": 49.854338751276664,
    "max_coi_angle_change_deg": 15.577712341455108,
    "max_neighbour_dv_settle_pu": 0.00504963168416217,
    "max_neighbour_dv_peak_pu": 0.0054325576006337695,
    "neighbour_rise_per_trip": "Badajoz145: +0.0025/0.0028 (Cuenca530); Badajoz582: +0.0050/0.0054 (Cuenca530); Segovia94: +0.0011/0.0015 (Cadiz128); Cadiz128: +0.0013/0.0013 (Seville550)",
    "control_run_max_dev_pu": 0.0,
    "control_run_events": 0,
    "classification": [
      {
        "block": "Badajoz145",
        "t": 14.66,
        "class": "action-driven",
        "t_no_trip_trajectory": 14.66,
        "advanced_by_s": 0.0,
        "t_counterfactual": 14.66,
        "v_pu": 1.1004871861279295,
        "p_mw": 134.99686836903393,
        "lost_q_absorption_mvar": 34.44747675623302
      },
      {
        "block": "Badajoz582",
        "t": 15.36,
        "class": "action-driven",
        "t_no_trip_trajectory": 15.36,
        "advanced_by_s": 0.0,
        "t_counterfactual": 15.36,
        "v_pu": 1.1023030050588238,
        "p_mw": 540.3408488097452,
        "lost_q_absorption_mvar": 153.18941589967002
      },
      {
        "block": "Segovia94",
        "t": 16.37,
        "class": "propagated (absorption loss)",
        "t_no_trip_trajectory": null,
        "advanced_by_s": null,
        "t_counterfactual": null,
        "v_pu": 1.1027048576526888,
        "p_mw": 87.27249792960484,
        "lost_q_absorption_mvar": 28.685082888716355
      },
      {
        "block": "Cadiz128",
        "t": 17.53,
        "class": "propagated (absorption loss)",
        "t_no_trip_trajectory": null,
        "advanced_by_s": null,
        "t_counterfactual": null,
        "v_pu": 1.0987112200946294,
        "p_mw": 118.83146741444584,
        "lost_q_absorption_mvar": 39.05801453248024
      }
    ]
  },
  {
    "level": "stock",
    "commitment_c": null,
    "margin_pu": 0.01,
    "relay": "standard",
    "area_online_units": 137,
    "area_online_mva": 31278.5,
    "area_units_with_exciter": 24,
    "gsu_tap": 0.92087,
    "initial_margin_pu": 0.010015887145061075,
    "tds_ok": true,
    "plant_trips": 0,
    "action_driven": 0,
    "propagated_mw_loss": 0,
    "propagated_absorption_loss": 0,
    "trip_sequence": "-",
    "cf_plant_trips": 0,
    "np_shadow_operations": 0,
    "lost_p_mw": 0.0,
    "lost_q_absorption_mvar": 0.0,
    "generator_trips": 0,
    "generator_trip_triggers": "",
    "other_plant_trips": 0,
    "ufls_stages": 0,
    "separation": false,
    "collapse": false,
    "max_plant_v_pu": 1.0999995742720454,
    "max_zone_hv_v_pu": 1.037143214750919,
    "max_area_v_pu": 1.090290074810272,
    "max_gen_terminal_v_pu": 1.0884971768747032,
    "f_eq_min_hz": 49.978213776415245,
    "max_coi_angle_change_deg": 11.674757615891647,
    "max_neighbour_dv_settle_pu": null,
    "max_neighbour_dv_peak_pu": null,
    "neighbour_rise_per_trip": "-",
    "control_run_max_dev_pu": 0.0,
    "control_run_events": 0,
    "classification": []
  },
  {
    "level": "stock",
    "commitment_c": null,
    "margin_pu": 0.01,
    "relay": "fast",
    "area_online_units": 137,
    "area_online_mva": 31278.5,
    "area_units_with_exciter": 24,
    "gsu_tap": 0.92087,
    "initial_margin_pu": 0.010015887145061075,
    "tds_ok": true,
    "plant_trips": 0,
    "action_driven": 0,
    "propagated_mw_loss": 0,
    "propagated_absorption_loss": 0,
    "trip_sequence": "-",
    "cf_plant_trips": 0,
    "np_shadow_operations": 0,
    "lost_p_mw": 0.0,
    "lost_q_absorption_mvar": 0.0,
    "generator_trips": 0,
    "generator_trip_triggers": "",
    "other_plant_trips": 0,
    "ufls_stages": 0,
    "separation": false,
    "collapse": false,
    "max_plant_v_pu": 1.0999995742720454,
    "max_zone_hv_v_pu": 1.037143214750919,
    "max_area_v_pu": 1.090290074810272,
    "max_gen_terminal_v_pu": 1.0884971768747032,
    "f_eq_min_hz": 49.978213776415245,
    "max_coi_angle_change_deg": 11.674757615891647,
    "max_neighbour_dv_settle_pu": null,
    "max_neighbour_dv_peak_pu": null,
    "neighbour_rise_per_trip": "-",
    "control_run_max_dev_pu": 0.0,
    "control_run_events": 0,
    "classification": []
  },
  {
    "level": "stock",
    "commitment_c": null,
    "margin_pu": 0.02,
    "relay": "standard",
    "area_online_units": 137,
    "area_online_mva": 31278.5,
    "area_units_with_exciter": 24,
    "gsu_tap": 0.92886,
    "initial_margin_pu": 0.020005971962753666,
    "tds_ok": true,
    "plant_trips": 0,
    "action_driven": 0,
    "propagated_mw_loss": 0,
    "propagated_absorption_loss": 0,
    "trip_sequence": "-",
    "cf_plant_trips": 0,
    "np_shadow_operations": 0,
    "lost_p_mw": 0.0,
    "lost_q_absorption_mvar": 0.0,
    "generator_trips": 0,
    "generator_trip_triggers": "",
    "other_plant_trips": 0,
    "ufls_stages": 0,
    "separation": false,
    "collapse": false,
    "max_plant_v_pu": 1.0899912374560787,
    "max_zone_hv_v_pu": 1.0371287872041748,
    "max_area_v_pu": 1.0902846394475059,
    "max_gen_terminal_v_pu": 1.088491624566732,
    "f_eq_min_hz": 49.97819291033125,
    "max_coi_angle_change_deg": 11.675111174817525,
    "max_neighbour_dv_settle_pu": null,
    "max_neighbour_dv_peak_pu": null,
    "neighbour_rise_per_trip": "-",
    "control_run_max_dev_pu": 0.0,
    "control_run_events": 0,
    "classification": []
  },
  {
    "level": "C2.0",
    "commitment_c": 2.0,
    "margin_pu": 0.0025,
    "relay": "standard",
    "area_online_units": 78,
    "area_online_mva": 25754.4,
    "area_units_with_exciter": 16,
    "gsu_tap": 0.91388,
    "initial_margin_pu": 0.0025118861912014623,
    "tds_ok": true,
    "plant_trips": 2,
    "action_driven": 2,
    "propagated_mw_loss": 0,
    "propagated_absorption_loss": 0,
    "trip_sequence": "10.85 Badajoz582 [action-driven]; 11.86 Badajoz145 [action-driven; 17.81 s without earlier trips]",
    "cf_plant_trips": 2,
    "np_shadow_operations": 2,
    "lost_p_mw": 695.6,
    "lost_q_absorption_mvar": 193.3,
    "generator_trips": 0,
    "generator_trip_triggers": "",
    "other_plant_trips": 0,
    "ufls_stages": 0,
    "separation": false,
    "collapse": false,
    "max_plant_v_pu": 1.1053977025047055,
    "max_zone_hv_v_pu": 1.0448686965406753,
    "max_area_v_pu": 1.0939061112549533,
    "max_gen_terminal_v_pu": 1.052809137436199,
    "f_eq_min_hz": 49.8428492764327,
    "max_coi_angle_change_deg": 16.039333694594045,
    "max_neighbour_dv_settle_pu": 0.00846340753329966,
    "max_neighbour_dv_peak_pu": 0.010267404493876642,
    "neighbour_rise_per_trip": "Badajoz582: +0.0085/0.0103 (Cuenca530); Badajoz145: +0.0017/0.0022 (Cadiz128)",
    "control_run_max_dev_pu": 0.0,
    "control_run_events": 0,
    "classification": [
      {
        "block": "Badajoz582",
        "t": 10.85,
        "class": "action-driven",
        "t_no_trip_trajectory": 10.85,
        "advanced_by_s": 0.0,
        "t_counterfactual": 10.85,
        "v_pu": 1.1006702625218014,
        "p_mw": 557.7201072288997,
        "lost_q_absorption_mvar": 158.1165252453066
      },
      {
        "block": "Badajoz145",
        "t": 11.86,
        "class": "action-driven",
        "t_no_trip_trajectory": 17.81,
        "advanced_by_s": 5.949999999999999,
        "t_counterfactual": 21.03,
        "v_pu": 1.1054043615585927,
        "p_mw": 137.90265608817583,
        "lost_q_absorption_mvar": 35.18895363003978
      }
    ]
  },
  {
    "level": "C2.0",
    "commitment_c": 2.0,
    "margin_pu": 0.005,
    "relay": "standard",
    "area_online_units": 78,
    "area_online_mva": 25754.4,
    "area_units_with_exciter": 16,
    "gsu_tap": 0.91584,
    "initial_margin_pu": 0.005011136322935039,
    "tds_ok": true,
    "plant_trips": 2,
    "action_driven": 2,
    "propagated_mw_loss": 0,
    "propagated_absorption_loss": 0,
    "trip_sequence": "14.16 Badajoz582 [action-driven]; 15.17 Badajoz145 [action-driven; 28.26 s without earlier trips]",
    "cf_plant_trips": 1,
    "np_shadow_operations": 2,
    "lost_p_mw": 678.6,
    "lost_q_absorption_mvar": 188.6,
    "generator_trips": 0,
    "generator_trip_triggers": "",
    "other_plant_trips": 0,
    "ufls_stages": 0,
    "separation": false,
    "collapse": false,
    "max_plant_v_pu": 1.1042259299245647,
    "max_zone_hv_v_pu": 1.0448848348184483,
    "max_area_v_pu": 1.0939304215214032,
    "max_gen_terminal_v_pu": 1.0528179469223167,
    "f_eq_min_hz": 49.85486222074653,
    "max_coi_angle_change_deg": 16.075760062417224,
    "max_neighbour_dv_settle_pu": 0.007461303480687631,
    "max_neighbour_dv_peak_pu": 0.0090018655264954,
    "neighbour_rise_per_trip": "Badajoz582: +0.0075/0.0090 (Cuenca530); Badajoz145: +0.0015/0.0020 (Cadiz128)",
    "control_run_max_dev_pu": 0.0,
    "control_run_events": 0,
    "classification": [
      {
        "block": "Badajoz582",
        "t": 14.16,
        "class": "action-driven",
        "t_no_trip_trajectory": 14.16,
        "advanced_by_s": 0.0,
        "t_counterfactual": 14.16,
        "v_pu": 1.1006719018630284,
        "p_mw": 543.9321286952912,
        "lost_q_absorption_mvar": 154.20756225890736
      },
      {
        "block": "Badajoz145",
        "t": 15.17,
        "class": "action-driven",
        "t_no_trip_trajectory": 28.26,
        "advanced_by_s": 13.090000000000002,
        "t_counterfactual": null,
        "v_pu": 1.1041985434428094,
        "p_mw": 134.62211035094106,
        "lost_q_absorption_mvar": 34.35184884817495
      }
    ]
  },
  {
    "level": "C2.0",
    "commitment_c": 2.0,
    "margin_pu": 0.01,
    "relay": "standard",
    "area_online_units": 78,
    "area_online_mva": 25754.4,
    "area_units_with_exciter": 16,
    "gsu_tap": 0.91978,
    "initial_margin_pu": 0.010004525671098774,
    "tds_ok": true,
    "plant_trips": 2,
    "action_driven": 1,
    "propagated_mw_loss": 0,
    "propagated_absorption_loss": 1,
    "trip_sequence": "23.76 Badajoz582 [action-driven]; 24.98 Badajoz145 [propagated (absorption loss)]",
    "cf_plant_trips": 1,
    "np_shadow_operations": 1,
    "lost_p_mw": 675.0,
    "lost_q_absorption_mvar": 187.5,
    "generator_trips": 0,
    "generator_trip_triggers": "",
    "other_plant_trips": 0,
    "ufls_stages": 0,
    "separation": false,
    "collapse": false,
    "max_plant_v_pu": 1.1007256967563128,
    "max_zone_hv_v_pu": 1.0466683594858666,
    "max_area_v_pu": 1.095674926959968,
    "max_gen_terminal_v_pu": 1.0539562490335057,
    "f_eq_min_hz": 49.86301867191874,
    "max_coi_angle_change_deg": 16.112809122016024,
    "max_neighbour_dv_settle_pu": 0.006051977026428457,
    "max_neighbour_dv_peak_pu": 0.00624304927900754,
    "neighbour_rise_per_trip": "Badajoz582: +0.0061/0.0062 (Cuenca530); Badajoz145: +0.0015/0.0018 (Cadiz128)",
    "control_run_max_dev_pu": 0.0,
    "control_run_events": 0,
    "classification": [
      {
        "block": "Badajoz582",
        "t": 23.76,
        "class": "action-driven",
        "t_no_trip_trajectory": 23.76,
        "advanced_by_s": 0.0,
        "t_counterfactual": 23.76,
        "v_pu": 1.1003110304479022,
        "p_mw": 540.3456288268447,
        "lost_q_absorption_mvar": 153.1907710440757
      },
      {
        "block": "Badajoz145",
        "t": 24.98,
        "class": "propagated (absorption loss)",
        "t_no_trip_trajectory": null,
        "advanced_by_s": null,
        "t_counterfactual": null,
        "v_pu": 1.100740708796291,
        "p_mw": 134.6252668983693,
        "lost_q_absorption_mvar": 34.35265431200196
      }
    ]
  },
  {
    "level": "C2.0",
    "commitment_c": 2.0,
    "margin_pu": 0.01,
    "relay": "fast",
    "area_online_units": 78,
    "area_online_mva": 25754.4,
    "area_units_with_exciter": 16,
    "gsu_tap": 0.91978,
    "initial_margin_pu": 0.010004525671098774,
    "tds_ok": true,
    "plant_trips": 2,
    "action_driven": 1,
    "propagated_mw_loss": 0,
    "propagated_absorption_loss": 1,
    "trip_sequence": "22.81 Badajoz582 [action-driven]; 23.10 Badajoz145 [propagated (absorption loss)]",
    "cf_plant_trips": 1,
    "np_shadow_operations": 1,
    "lost_p_mw": 675.0,
    "lost_q_absorption_mvar": 187.5,
    "generator_trips": 0,
    "generator_trip_triggers": "",
    "other_plant_trips": 0,
    "ufls_stages": 0,
    "separation": false,
    "collapse": false,
    "max_plant_v_pu": 1.1001716247988376,
    "max_zone_hv_v_pu": 1.0464900884317454,
    "max_area_v_pu": 1.0958176286155605,
    "max_gen_terminal_v_pu": 1.053648124292475,
    "f_eq_min_hz": 49.8621980727189,
    "max_coi_angle_change_deg": 16.18307093036838,
    "max_neighbour_dv_settle_pu": 0.00573012668689632,
    "max_neighbour_dv_peak_pu": 0.00573012668689632,
    "neighbour_rise_per_trip": "Badajoz582: +0.0057/0.0057 (Badajoz145); Badajoz145: +0.0044/0.0044 (Cuenca530)",
    "control_run_max_dev_pu": 0.0,
    "control_run_events": 0,
    "classification": [
      {
        "block": "Badajoz582",
        "t": 22.81,
        "class": "action-driven",
        "t_no_trip_trajectory": 22.81,
        "advanced_by_s": 0.0,
        "t_counterfactual": 22.81,
        "v_pu": 1.1000222080598767,
        "p_mw": 540.3469525670877,
        "lost_q_absorption_mvar": 153.19114632964073
      },
      {
        "block": "Badajoz145",
        "t": 23.1,
        "class": "propagated (absorption loss)",
        "t_no_trip_trajectory": null,
        "advanced_by_s": null,
        "t_counterfactual": null,
        "v_pu": 1.1002047920542688,
        "p_mw": 134.6304134162259,
        "lost_q_absorption_mvar": 34.35396756276792
      }
    ]
  },
  {
    "level": "C2.0",
    "commitment_c": 2.0,
    "margin_pu": 0.02,
    "relay": "standard",
    "area_online_units": 78,
    "area_online_mva": 25754.4,
    "area_units_with_exciter": 16,
    "gsu_tap": 0.92777,
    "initial_margin_pu": 0.020007110355606983,
    "tds_ok": true,
    "plant_trips": 0,
    "action_driven": 0,
    "propagated_mw_loss": 0,
    "propagated_absorption_loss": 0,
    "trip_sequence": "-",
    "cf_plant_trips": 0,
    "np_shadow_operations": 0,
    "lost_p_mw": 0.0,
    "lost_q_absorption_mvar": 0.0,
    "generator_trips": 0,
    "generator_trip_triggers": "",
    "other_plant_trips": 0,
    "ufls_stages": 0,
    "separation": false,
    "collapse": false,
    "max_plant_v_pu": 1.092815217915538,
    "max_zone_hv_v_pu": 1.038451289292565,
    "max_area_v_pu": 1.092070714909946,
    "max_gen_terminal_v_pu": 1.0524269069711956,
    "f_eq_min_hz": 49.973033340746994,
    "max_coi_angle_change_deg": 12.595040340197036,
    "max_neighbour_dv_settle_pu": null,
    "max_neighbour_dv_peak_pu": null,
    "neighbour_rise_per_trip": "-",
    "control_run_max_dev_pu": 0.0,
    "control_run_events": 0,
    "classification": []
  },
  {
    "level": "C1.5",
    "commitment_c": 1.5,
    "margin_pu": 0.0025,
    "relay": "standard",
    "area_online_units": 43,
    "area_online_mva": 19330.4,
    "area_units_with_exciter": 11,
    "gsu_tap": 0.91304,
    "initial_margin_pu": 0.002509336445241317,
    "tds_ok": true,
    "plant_trips": 3,
    "action_driven": 2,
    "propagated_mw_loss": 0,
    "propagated_absorption_loss": 1,
    "trip_sequence": "10.46 Badajoz582 [action-driven]; 11.48 Badajoz145 [action-driven; 16.10 s without earlier trips]; 12.11 Segovia94 [propagated (absorption loss)]",
    "cf_plant_trips": 2,
    "np_shadow_operations": 2,
    "lost_p_mw": 786.9,
    "lost_q_absorption_mvar": 223.2,
    "generator_trips": 0,
    "generator_trip_triggers": "",
    "other_plant_trips": 0,
    "ufls_stages": 0,
    "separation": false,
    "collapse": false,
    "max_plant_v_pu": 1.1075537930585702,
    "max_zone_hv_v_pu": 1.049169209402618,
    "max_area_v_pu": 1.0982144450958216,
    "max_gen_terminal_v_pu": 1.058945630183659,
    "f_eq_min_hz": 49.79600032017257,
    "max_coi_angle_change_deg": 18.56954695180804,
    "max_neighbour_dv_settle_pu": 0.011930329801834283,
    "max_neighbour_dv_peak_pu": 0.014075543190575912,
    "neighbour_rise_per_trip": "Badajoz582: +0.0119/0.0141 (Granada355); Badajoz145: +0.0005/0.0013 (Cadiz128); Segovia94: +0.0036/0.0038 (Cuenca530)",
    "control_run_max_dev_pu": 0.0,
    "control_run_events": 0,
    "classification": [
      {
        "block": "Badajoz582",
        "t": 10.46,
        "class": "action-driven",
        "t_no_trip_trajectory": 10.46,
        "advanced_by_s": 0.0,
        "t_counterfactual": 10.46,
        "v_pu": 1.1011723702091916,
        "p_mw": 559.3524934277633,
        "lost_q_absorption_mvar": 158.57931514704623
      },
      {
        "block": "Badajoz145",
        "t": 11.48,
        "class": "action-driven",
        "t_no_trip_trajectory": 16.1,
        "advanced_by_s": 4.620000000000001,
        "t_counterfactual": 11.98,
        "v_pu": 1.1073649664086247,
        "p_mw": 138.29059900915058,
        "lost_q_absorption_mvar": 35.28794595467923
      },
      {
        "block": "Segovia94",
        "t": 12.11,
        "class": "propagated (absorption loss)",
        "t_no_trip_trajectory": null,
        "advanced_by_s": null,
        "t_counterfactual": null,
        "v_pu": 1.0997829679588946,
        "p_mw": 89.22434326567247,
        "lost_q_absorption_mvar": 29.326623422433677
      }
    ]
  },
  {
    "level": "C1.5",
    "commitment_c": 1.5,
    "margin_pu": 0.005,
    "relay": "standard",
    "area_online_units": 43,
    "area_online_mva": 19330.4,
    "area_units_with_exciter": 11,
    "gsu_tap": 0.915,
    "initial_margin_pu": 0.005012067232494699,
    "tds_ok": true,
    "plant_trips": 2,
    "action_driven": 2,
    "propagated_mw_loss": 0,
    "propagated_absorption_loss": 0,
    "trip_sequence": "12.81 Badajoz582 [action-driven]; 13.85 Badajoz145 [action-driven; 21.05 s without earlier trips]",
    "cf_plant_trips": 2,
    "np_shadow_operations": 2,
    "lost_p_mw": 685.4,
    "lost_q_absorption_mvar": 190.5,
    "generator_trips": 0,
    "generator_trip_triggers": "",
    "other_plant_trips": 0,
    "ufls_stages": 0,
    "separation": false,
    "collapse": false,
    "max_plant_v_pu": 1.106160685874382,
    "max_zone_hv_v_pu": 1.0488922401064664,
    "max_area_v_pu": 1.0979928827312977,
    "max_gen_terminal_v_pu": 1.0589542129108316,
    "f_eq_min_hz": 49.81716543735934,
    "max_coi_angle_change_deg": 18.178423945788577,
    "max_neighbour_dv_settle_pu": 0.011161999999487193,
    "max_neighbour_dv_peak_pu": 0.01307357394430042,
    "neighbour_rise_per_trip": "Badajoz582: +0.0112/0.0131 (Granada355); Badajoz145: +0.0007/0.0014 (Cadiz128)",
    "control_run_max_dev_pu": 0.0,
    "control_run_events": 0,
    "classification": [
      {
        "block": "Badajoz582",
        "t": 12.81,
        "class": "action-driven",
        "t_no_trip_trajectory": 12.81,
        "advanced_by_s": 0.0,
        "t_counterfactual": 12.81,
        "v_pu": 1.1009577862981639,
        "p_mw": 549.5591099894635,
        "lost_q_absorption_mvar": 155.80284046093152
      },
      {
        "block": "Badajoz145",
        "t": 13.85,
        "class": "action-driven",
        "t_no_trip_trajectory": 21.05,
        "advanced_by_s": 7.200000000000001,
        "t_counterfactual": 22.92,
        "v_pu": 1.1059589123629774,
        "p_mw": 135.83169844019167,
        "lost_q_absorption_mvar": 34.660502361740036
      }
    ]
  },
  {
    "level": "C1.5",
    "commitment_c": 1.5,
    "margin_pu": 0.01,
    "relay": "standard",
    "area_online_units": 43,
    "area_online_mva": 19330.4,
    "area_units_with_exciter": 11,
    "gsu_tap": 0.91894,
    "initial_margin_pu": 0.01001239559318079,
    "tds_ok": true,
    "plant_trips": 2,
    "action_driven": 1,
    "propagated_mw_loss": 0,
    "propagated_absorption_loss": 1,
    "trip_sequence": "18.59 Badajoz582 [action-driven]; 19.75 Badajoz145 [propagated (absorption loss)]",
    "cf_plant_trips": 1,
    "np_shadow_operations": 1,
    "lost_p_mw": 675.0,
    "lost_q_absorption_mvar": 187.5,
    "generator_trips": 0,
    "generator_trip_triggers": "",
    "other_plant_trips": 0,
    "ufls_stages": 0,
    "separation": false,
    "collapse": false,
    "max_plant_v_pu": 1.1027878677329659,
    "max_zone_hv_v_pu": 1.0489313141928975,
    "max_area_v_pu": 1.0980376392447877,
    "max_gen_terminal_v_pu": 1.058996047947825,
    "f_eq_min_hz": 49.85297446502592,
    "max_coi_angle_change_deg": 18.239832548832336,
    "max_neighbour_dv_settle_pu": 0.008655625055701499,
    "max_neighbour_dv_peak_pu": 0.009800367906315,
    "neighbour_rise_per_trip": "Badajoz582: +0.0087/0.0098 (Cuenca530); Badajoz145: +0.0010/0.0016 (Cadiz128)",
    "control_run_max_dev_pu": 0.0,
    "control_run_events": 0,
    "classification": [
      {
        "block": "Badajoz582",
        "t": 18.59,
        "class": "action-driven",
        "t_no_trip_trajectory": 18.59,
        "advanced_by_s": 0.0,
        "t_counterfactual": 18.59,
        "v_pu": 1.1008938465974163,
        "p_mw": 540.3512345379391,
        "lost_q_absorption_mvar": 153.19236030714768
      },
      {
        "block": "Badajoz145",
        "t": 19.75,
        "class": "propagated (absorption loss)",
        "t_no_trip_trajectory": null,
        "advanced_by_s": null,
        "t_counterfactual": null,
        "v_pu": 1.1026792204825469,
        "p_mw": 134.61975678663092,
        "lost_q_absorption_mvar": 34.35124828809367
      }
    ]
  },
  {
    "level": "C1.5",
    "commitment_c": 1.5,
    "margin_pu": 0.01,
    "relay": "fast",
    "area_online_units": 43,
    "area_online_mva": 19330.4,
    "area_units_with_exciter": 11,
    "gsu_tap": 0.91894,
    "initial_margin_pu": 0.01001239559318079,
    "tds_ok": true,
    "plant_trips": 2,
    "action_driven": 1,
    "propagated_mw_loss": 0,
    "propagated_absorption_loss": 1,
    "trip_sequence": "17.64 Badajoz582 [action-driven]; 17.91 Badajoz145 [propagated (absorption loss)]",
    "cf_plant_trips": 1,
    "np_shadow_operations": 1,
    "lost_p_mw": 675.0,
    "lost_q_absorption_mvar": 187.5,
    "generator_trips": 0,
    "generator_trip_triggers": "",
    "other_plant_trips": 0,
    "ufls_stages": 0,
    "separation": false,
    "collapse": false,
    "max_plant_v_pu": 1.1003255025694578,
    "max_zone_hv_v_pu": 1.0489249970239563,
    "max_area_v_pu": 1.0981726991529572,
    "max_gen_terminal_v_pu": 1.058993180178432,
    "f_eq_min_hz": 49.84832219564943,
    "max_coi_angle_change_deg": 18.253881570557002,
    "max_neighbour_dv_settle_pu": 0.007044148446122778,
    "max_neighbour_dv_peak_pu": 0.007055169580279186,
    "neighbour_rise_per_trip": "Badajoz582: +0.0068/0.0068 (Badajoz145); Badajoz145: +0.0070/0.0071 (Cuenca530)",
    "control_run_max_dev_pu": 0.0,
    "control_run_events": 0,
    "classification": [
      {
        "block": "Badajoz582",
        "t": 17.64,
        "class": "action-driven",
        "t_no_trip_trajectory": 17.64,
        "advanced_by_s": 0.0,
        "t_counterfactual": 17.64,
        "v_pu": 1.100047289786455,
        "p_mw": 540.3514618516379,
        "lost_q_absorption_mvar": 153.19242475175298
      },
      {
        "block": "Badajoz145",
        "t": 17.91,
        "class": "propagated (absorption loss)",
        "t_no_trip_trajectory": null,
        "advanced_by_s": null,
        "t_counterfactual": null,
        "v_pu": 1.1004899773621566,
        "p_mw": 134.64218307069382,
        "lost_q_absorption_mvar": 34.356970854353065
      }
    ]
  },
  {
    "level": "C1.5",
    "commitment_c": 1.5,
    "margin_pu": 0.02,
    "relay": "standard",
    "area_online_units": 43,
    "area_online_mva": 19330.4,
    "area_units_with_exciter": 11,
    "gsu_tap": 0.92692,
    "initial_margin_pu": 0.02001638706211617,
    "tds_ok": true,
    "plant_trips": 0,
    "action_driven": 0,
    "propagated_mw_loss": 0,
    "propagated_absorption_loss": 0,
    "trip_sequence": "-",
    "cf_plant_trips": 0,
    "np_shadow_operations": 0,
    "lost_p_mw": 0.0,
    "lost_q_absorption_mvar": 0.0,
    "generator_trips": 0,
    "generator_trip_triggers": "",
    "other_plant_trips": 0,
    "ufls_stages": 0,
    "separation": false,
    "collapse": false,
    "max_plant_v_pu": 1.0982813194551047,
    "max_zone_hv_v_pu": 1.0424124530914165,
    "max_area_v_pu": 1.09591648988785,
    "max_gen_terminal_v_pu": 1.0591754286225445,
    "f_eq_min_hz": 49.962354062223845,
    "max_coi_angle_change_deg": 14.27018835650314,
    "max_neighbour_dv_settle_pu": null,
    "max_neighbour_dv_peak_pu": null,
    "neighbour_rise_per_trip": "-",
    "control_run_max_dev_pu": 0.0,
    "control_run_events": 0,
    "classification": []
  }
]
