{
  "mode": "physics",
  "variant": "commitment:stock:m0.0025:cf",
  "variant_description": "",
  "tds_ok": true,
  "final_time_s": 60.0,
  "horizon_s": 60.0,
  "stopped_reason": null,
  "wall_time_s": 137.3895742893219,
  "build_time_s": 13.80670714378357,
  "accepted_steps": 6001,
  "rejected_step_calls": 0,
  "gsu_tap": 0.91495,
  "area_net_export_t0_mw": 4253.040298165658,
  "operator_actions": [
    {
      "t": 1.0,
      "code": "OA1a",
      "description": "Energize a second circuit in parallel with the 500 kV line of the renewable zone with the largest charging susceptance."
    },
    {
      "t": 3.0,
      "code": "OA1b",
      "description": "Energize a second circuit in parallel with the zone 500 kV line with the second-largest charging susceptance."
    },
    {
      "t": 5.0,
      "code": "OA2",
      "description": "Reduce the affected area's export by 1000 MW through governor set points (area governor units down pro rata; the voltage-regulated governor units of the directly tied areas up, pro rata to dispatch)."
    },
    {
      "t": 5.0,
      "code": "OA3",
      "description": "Reduce the 16 protected plants' output by 208 MW in total (pro rata) at constant power factor (P and Q scaled together)."
    }
  ],
  "block_trips": 3,
  "block_trip_sequence": [
    {
      "t": 2.18,
      "block": "Badajoz145",
      "trigger": "plant_OV1",
      "v_pu": 1.1008106235991628,
      "p_mw": 145.00339143547637,
      "lost_q_absorption_mvar": 0.0,
      "pickup_start_s": 1.18,
      "cause": "after operator action OA1a (t=1.00 s)"
    },
    {
      "t": 3.86,
      "block": "Badajoz582",
      "trigger": "plant_OV1",
      "v_pu": 1.0992084629624945,
      "p_mw": 581.9965061872598,
      "lost_q_absorption_mvar": 0.0,
      "pickup_start_s": 2.86,
      "cause": "after trip Badajoz145 (t=2.18 s)"
    },
    {
      "t": 35.6,
      "block": "Segovia94",
      "trigger": "plant_OV1",
      "v_pu": 1.0998548902947027,
      "p_mw": 87.27176962116854,
      "lost_q_absorption_mvar": 0.0,
      "pickup_start_s": 34.6,
      "cause": "slow post-action dynamics (no preceding trip)"
    }
  ],
  "trips_initiated_after_a_previous_trip": 1,
  "neighbour_rise_per_trip": [
    {
      "trip": "Badajoz145",
      "t": 2.18,
      "lost_q_absorption_mvar": 0.0,
      "lost_p_mw": 145.00339143547637,
      "max_dv_settle_pu": 0.0009998639536334952,
      "max_dv_settle_block": "Badajoz72",
      "max_dv_peak_pu": 0.011218781928018728,
      "max_dv_peak_block": "Malaga154",
      "median_dv_settle_pu": 0.0007859066456565866,
      "window_end_s": 3.859999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Badajoz582",
      "t": 3.86,
      "lost_q_absorption_mvar": 0.0,
      "lost_p_mw": 581.9965061872598,
      "max_dv_settle_pu": 0.006739480682902865,
      "max_dv_settle_block": "Cuenca530",
      "max_dv_peak_pu": 0.0074843913973730025,
      "max_dv_peak_block": "Cuenca530",
      "median_dv_settle_pu": 0.006125126233763711,
      "window_end_s": 5.859999999999999,
      "truncated_by_next_trip": false
    },
    {
      "trip": "Segovia94",
      "t": 35.6,
      "lost_q_absorption_mvar": 0.0,
      "lost_p_mw": 87.27176962116854,
      "max_dv_settle_pu": 0.00026072519747621925,
      "max_dv_settle_block": "Cadiz26",
      "max_dv_peak_pu": 0.0007271025698392108,
      "max_dv_peak_block": "Cuenca530",
      "median_dv_settle_pu": 0.00012314317324491064,
      "window_end_s": 37.6,
      "truncated_by_next_trip": false
    }
  ],
  "other_plant_trips": 0,
  "generator_trips": 0,
  "generator_trip_triggers": [],
  "ufls_stages_operated": 0,
  "ufls_shed_mw": 0.0,
  "separation": false,
  "separation_time_s": null,
  "island_collapses": [],
  "affected_area_collapse": false,
  "blackout_emerged": false,
  "lost_block_p_mw": 814.2716672439047,
  "lost_block_q_absorption_mvar": 0.0,
  "lost_total_p_mw": 814.2716672439047,
  "lost_total_q_absorption_mvar": 0.0,
  "max_collector_v_pu": 1.1008961107561233,
  "max_zone_hv_v_pu": 1.0361866728725937,
  "max_area_v_pu": 1.0893760024608043,
  "max_system_v_pu": 1.0893760024608043,
  "max_gen_terminal_v_pu": 1.0875080054329591,
  "control_flatness": {
    "vmax_pu": 0.007676095854985743,
    "vmin_pu": 0.009583035025147013,
    "collector_vmax_online_pu": 0.007602750755634213,
    "zone_hv_vmax_pu": 0.00588803323703746,
    "affected_island_f_pu": 0.0025876138173122065
  },
  "commitment": {
    "commitment_c": null,
    "dispatch_rule": "must_run",
    "dispatch": {
      "rule": "must_run",
      "k": 0.5426967327681109,
      "units": 136,
      "target_mw": 11694.882819999995,
      "units_at_must_run": 27,
      "units_at_capability": 0,
      "must_run_fraction": 0.2
    },
    "area_online_sync_units": 137,
    "area_online_sync_mva": 31278.500000000015,
    "area_online_units_with_exciter": 24,
    "area_online_units_with_governor": 134
  },
  "plant_ov_mode": "standard",
  "min_system_v_pu": 0.9625156229465207,
  "min_area_v_pu": 0.9961745067519009,
  "affected_f_eq_hz_min": 49.88561471817564,
  "affected_f_eq_hz_max": 50.014995409041255,
  "max_coi_angle_change_deg": 15.009538034637112,
  "per_block": {
    "Granada355": {
      "hv_bus": 7042,
      "collector_bus": 8161,
      "p_mw": 355.0,
      "q_mvar": -165.0,
      "q_source": "report",
      "tap": 0.91495,
      "z0_pu": 1.0528866518681026,
      "hv_v0_pu": 1.007402607716175,
      "margin_to_ov1_pu": 0.04711334813189749,
      "max_v_before_trip_pu": 1.0726445173684225,
      "max_v_time_s": 36.84,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Badajoz582": {
      "hv_bus": 7186,
      "collector_bus": 8162,
      "p_mw": 582.0,
      "q_mvar": -165.0,
      "q_source": "report",
      "tap": 0.91495,
      "z0_pu": 1.0974927879618488,
      "hv_v0_pu": 1.030370134346249,
      "margin_to_ov1_pu": 0.0025072120381512963,
      "max_v_before_trip_pu": 1.1001439024274888,
      "max_v_time_s": 3.39,
      "first_ov1_pickup_s": 2.86,
      "trip_time_s": 3.86,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.0992084629624945
    },
    "Badajoz145": {
      "hv_bus": 7341,
      "collector_bus": 8163,
      "p_mw": 145.0,
      "q_mvar": -37.0,
      "q_source": "report",
      "tap": 0.91495,
      "z0_pu": 1.0972656848192583,
      "hv_v0_pu": 1.0277077725086319,
      "margin_to_ov1_pu": 0.002734315180741742,
      "max_v_before_trip_pu": 1.1008961107561233,
      "max_v_time_s": 1.45,
      "first_ov1_pickup_s": 1.18,
      "trip_time_s": 2.18,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1008106235991628
    },
    "Segovia23": {
      "hv_bus": 7029,
      "collector_bus": 8164,
      "p_mw": 23.0,
      "q_mvar": -7.559734419113854,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91495,
      "z0_pu": 1.0632482107954182,
      "hv_v0_pu": 1.0041771481678465,
      "margin_to_ov1_pu": 0.036751789204581886,
      "max_v_before_trip_pu": 1.0805580274656696,
      "max_v_time_s": 36.84,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Seville550": {
      "hv_bus": 7058,
      "collector_bus": 8165,
      "p_mw": 550.0,
      "q_mvar": -180.77625784837477,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91495,
      "z0_pu": 1.0654904445105866,
      "hv_v0_pu": 1.006146041116375,
      "margin_to_ov1_pu": 0.03450955548941348,
      "max_v_before_trip_pu": 1.0852716647516631,
      "max_v_time_s": 36.84,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Segovia94": {
      "hv_bus": 7305,
      "collector_bus": 8166,
      "p_mw": 94.0,
      "q_mvar": -30.896305886813142,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91495,
      "z0_pu": 1.0921414306296102,
      "hv_v0_pu": 1.0295816826406718,
      "margin_to_ov1_pu": 0.007858569370389867,
      "max_v_before_trip_pu": 1.1000372376944179,
      "max_v_time_s": 34.82,
      "first_ov1_pickup_s": 34.6,
      "trip_time_s": 35.6,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.0998548902947027
    },
    "Badajoz118": {
      "hv_bus": 7043,
      "collector_bus": 8167,
      "p_mw": 118.0,
      "q_mvar": -38.784724411105856,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91495,
      "z0_pu": 1.06363817513092,
      "hv_v0_pu": 1.004519541265252,
      "margin_to_ov1_pu": 0.03636182486908002,
      "max_v_before_trip_pu": 1.0793638375002863,
      "max_v_time_s": 15.52,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Huelva34": {
      "hv_bus": 7019,
      "collector_bus": 8168,
      "p_mw": 34.0,
      "q_mvar": -11.175259576081348,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91495,
      "z0_pu": 1.0632386691175875,
      "hv_v0_pu": 1.0041687700082336,
      "margin_to_ov1_pu": 0.036761330882412624,
      "max_v_before_trip_pu": 1.0783981368341073,
      "max_v_time_s": 15.51,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Caceres38": {
      "hv_bus": 7059,
      "collector_bus": 8169,
      "p_mw": 38.0,
      "q_mvar": -12.489995996796802,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91495,
      "z0_pu": 1.0652068835416861,
      "hv_v0_pu": 1.005897044060886,
      "margin_to_ov1_pu": 0.034793116458313955,
      "max_v_before_trip_pu": 1.0840776949150455,
      "max_v_time_s": 36.84,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Badajoz72": {
      "hv_bus": 7274,
      "collector_bus": 8170,
      "p_mw": 72.0,
      "q_mvar": -23.665255572878152,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91495,
      "z0_pu": 1.0651658104661739,
      "hv_v0_pu": 1.0058609729698458,
      "margin_to_ov1_pu": 0.03483418953382622,
      "max_v_before_trip_pu": 1.0785152342806026,
      "max_v_time_s": 15.52,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Badajoz16": {
      "hv_bus": 7415,
      "collector_bus": 8171,
      "p_mw": 16.0,
      "q_mvar": -5.258945682861811,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91495,
      "z0_pu": 1.0634932981752336,
      "hv_v0_pu": 1.0043923392197383,
      "margin_to_ov1_pu": 0.03650670182476645,
      "max_v_before_trip_pu": 1.0811981810858777,
      "max_v_time_s": 36.84,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Caceres41": {
      "hv_bus": 7407,
      "collector_bus": 8172,
      "p_mw": 41.0,
      "q_mvar": -13.476048312333392,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91495,
      "z0_pu": 1.0647551991249913,
      "hv_v0_pu": 1.0055003926831685,
      "margin_to_ov1_pu": 0.03524480087500881,
      "max_v_before_trip_pu": 1.083627314533222,
      "max_v_time_s": 36.84,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Cadiz26": {
      "hv_bus": 7096,
      "collector_bus": 8173,
      "p_mw": 26.0,
      "q_mvar": -8.545786734650443,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91495,
      "z0_pu": 1.0743352892517335,
      "hv_v0_pu": 1.0139170959215267,
      "margin_to_ov1_pu": 0.025664710748266595,
      "max_v_before_trip_pu": 1.088375894507491,
      "max_v_time_s": 36.8,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Cadiz128": {
      "hv_bus": 7304,
      "collector_bus": 8174,
      "p_mw": 128.0,
      "q_mvar": -42.07156546289449,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91495,
      "z0_pu": 1.08776735705338,
      "hv_v0_pu": 1.0257312415039168,
      "margin_to_ov1_pu": 0.012232642946620187,
      "max_v_before_trip_pu": 1.0950844972347178,
      "max_v_time_s": 36.06,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Malaga154": {
      "hv_bus": 7095,
      "collector_bus": 8175,
      "p_mw": 154.0,
      "q_mvar": -50.61735219754493,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91495,
      "z0_pu": 1.0667201071017882,
      "hv_v0_pu": 1.0072260232397832,
      "margin_to_ov1_pu": 0.03327989289821187,
      "max_v_before_trip_pu": 1.0821934090219745,
      "max_v_time_s": 36.81,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Cuenca530": {
      "hv_bus": 7018,
      "collector_bus": 8176,
      "p_mw": 530.0,
      "q_mvar": -174.20257574479749,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.91495,
      "z0_pu": 1.0675002335097878,
      "hv_v0_pu": 1.0079112287232967,
      "margin_to_ov1_pu": 0.032499766490212245,
      "max_v_before_trip_pu": 1.086173014124502,
      "max_v_time_s": 36.84,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    }
  },
  "initial_margin_min_pu": 0.0025072120381512963,
  "initial_collector_v_pu": {
    "Granada355": 1.0528866518681026,
    "Badajoz582": 1.0974927879618488,
    "Badajoz145": 1.0972656848192583,
    "Segovia23": 1.0632482107954182,
    "Seville550": 1.0654904445105866,
    "Segovia94": 1.0921414306296102,
    "Badajoz118": 1.06363817513092,
    "Huelva34": 1.0632386691175875,
    "Caceres38": 1.0652068835416861,
    "Badajoz72": 1.0651658104661739,
    "Badajoz16": 1.0634932981752336,
    "Caceres41": 1.0647551991249913,
    "Cadiz26": 1.0743352892517335,
    "Cadiz128": 1.08776735705338,
    "Malaga154": 1.0667201071017882,
    "Cuenca530": 1.0675002335097878
  },
  "interpretation": "3 of 16 protected plants tripped between t=2.18 s and t=35.60 s (814 MW, 0 MVAr absorption lost). Generator trips: 0; UFLS stages: 0; separation: no; affected-area collapse: no. Affected-island frequency stayed within 49.886-50.015 Hz (50-Hz equivalent); system voltage range 0.963-1.089 pu.",
  "event_jump_solves": {
    "count": 5,
    "failures": [],
    "note": "algebraic variables re-solved with states frozen after every switching event (exact event semantics)"
  },
  "static_pv_q_limit_exceedance": {
    "checked": 90,
    "max_exceedance_mvar": 9.570870973257222,
    "device": "151",
    "note": "static generators keep their power-flow PV/PQ status during TDS; a regulating static PV has unlimited Q"
  }
}
