[
  {
    "step": 0,
    "condition": "base operating point",
    "max_collector_v_pu": 1.089984112854939,
    "max_collector_block": "Badajoz582",
    "max_ratio_to_ov1_pickup": 0.9908946480499444,
    "blocks_at_or_above_pickup": 0,
    "collector_v_pu": {
      "Granada355": 1.0452559178721519,
      "Badajoz582": 1.089984112854939,
      "Badajoz145": 1.0897766615216404,
      "Segovia23": 1.0557769616465125,
      "Seville550": 1.0579882090027108,
      "Segovia94": 1.0845724689432867,
      "Badajoz118": 1.0561540174031043,
      "Huelva34": 1.055770673368311,
      "Caceres38": 1.0577043254818186,
      "Badajoz72": 1.0577262779059615,
      "Badajoz16": 1.0560159837010108,
      "Caceres41": 1.0572565617931444,
      "Cadiz26": 1.066848337523589,
      "Cadiz128": 1.0802172135701977,
      "Malaga154": 1.05927233261502,
      "Cuenca530": 1.0599893619994383
    },
    "hv_v_pu": {
      "Granada355": 1.0072770695507955,
      "Badajoz582": 1.0303551371651714,
      "Badajoz145": 1.02767630682668,
      "Segovia23": 1.004074773336436,
      "Seville550": 1.006027513124164,
      "Segovia94": 1.0295384131579353,
      "Badajoz118": 1.004407716914713,
      "Huelva34": 1.0040692202421337,
      "Caceres38": 1.00577681318338,
      "Badajoz72": 1.0057961995569231,
      "Badajoz16": 1.0042858336109712,
      "Caceres41": 1.0053813657183128,
      "Cadiz26": 1.0138564388593854,
      "Cadiz128": 1.0256824666158892,
      "Malaga154": 1.0071617552345449,
      "Cuenca530": 1.007795130967703
    },
    "gsu_tap": 0.92087
  },
  {
    "step": 1,
    "condition": "+ OA1a (line_energization)",
    "max_collector_v_pu": 1.0917734281524745,
    "max_collector_block": "Badajoz145",
    "max_ratio_to_ov1_pickup": 0.9925212983204312,
    "blocks_at_or_above_pickup": 0,
    "collector_v_pu": {
      "Granada355": 1.0464633298078787,
      "Badajoz582": 1.0903312931719924,
      "Badajoz145": 1.0917734281524745,
      "Segovia23": 1.056840792179588,
      "Seville550": 1.05940696633596,
      "Segovia94": 1.0867042087395067,
      "Badajoz118": 1.0571332516299565,
      "Huelva34": 1.0566694234651504,
      "Caceres38": 1.0590333116711663,
      "Badajoz72": 1.0583467388752725,
      "Badajoz16": 1.0571246515586836,
      "Caceres41": 1.0585686550358844,
      "Cadiz26": 1.0684250025765574,
      "Cadiz128": 1.0835856654635139,
      "Malaga154": 1.0608913177560229,
      "Cuenca530": 1.0611210836897127
    },
    "hv_v_pu": {
      "Granada355": 1.0083278550377754,
      "Badajoz582": 1.0306639920315255,
      "Badajoz145": 1.0294572569396276,
      "Segovia23": 1.0050141917081739,
      "Seville550": 1.0072806625647626,
      "Segovia94": 1.0314263378119488,
      "Badajoz118": 1.0052724625918417,
      "Huelva34": 1.0048628565181255,
      "Caceres38": 1.0069506301458584,
      "Badajoz72": 1.0063441980755317,
      "Badajoz16": 1.00526487248851,
      "Caceres41": 1.0065402071321154,
      "Cadiz26": 1.0152503351028188,
      "Cadiz128": 1.0286646009152425,
      "Malaga154": 1.0085919652945956,
      "Cuenca530": 1.008794941775749
    },
    "gsu_tap": 0.92087
  },
  {
    "step": 2,
    "condition": "+ OA1b (line_energization)",
    "max_collector_v_pu": 1.0906854437412192,
    "max_collector_block": "Badajoz145",
    "max_ratio_to_ov1_pickup": 0.9915322215829265,
    "blocks_at_or_above_pickup": 0,
    "collector_v_pu": {
      "Granada355": 1.0502278107250531,
      "Badajoz582": 1.0900830872149432,
      "Badajoz145": 1.0906854437412192,
      "Segovia23": 1.0602072808434886,
      "Seville550": 1.0643585149618362,
      "Segovia94": 1.0860567765592448,
      "Badajoz118": 1.0600751056110962,
      "Huelva34": 1.0592518129046835,
      "Caceres38": 1.0635461237361201,
      "Badajoz72": 1.0600536830357405,
      "Badajoz16": 1.0606129341606934,
      "Caceres41": 1.063007556254991,
      "Cadiz26": 1.0748254976455438,
      "Cadiz128": 1.0821257356092566,
      "Malaga154": 1.0683100208388236,
      "Cuenca530": 1.0645220284847978
    },
    "hv_v_pu": {
      "Granada355": 1.0116051019064518,
      "Badajoz582": 1.030443184756748,
      "Badajoz145": 1.0284868298878018,
      "Segovia23": 1.0079876647584958,
      "Seville550": 1.011655665551044,
      "Segovia94": 1.0308529149221812,
      "Badajoz118": 1.0078708960307095,
      "Huelva34": 1.007143635391778,
      "Caceres38": 1.0109377393629386,
      "Badajoz72": 1.0078519735697313,
      "Badajoz16": 1.0083460310292127,
      "Caceres41": 1.010461813121856,
      "Cadiz26": 1.0209111238783055,
      "Cadiz128": 1.0273719885386317,
      "Malaga154": 1.015148668659263,
      "Cuenca530": 1.0118001787025526
    },
    "gsu_tap": 0.92087
  },
  {
    "step": 3,
    "condition": "+ OA2 (interchange_reduction)",
    "max_collector_v_pu": 1.089861415939291,
    "max_collector_block": "Badajoz582",
    "max_ratio_to_ov1_pickup": 0.9907831053993553,
    "blocks_at_or_above_pickup": 0,
    "collector_v_pu": {
      "Granada355": 1.0557263333848788,
      "Badajoz582": 1.089861415939291,
      "Badajoz145": 1.0896110763072582,
      "Segovia23": 1.0660270947610175,
      "Seville550": 1.0699184672485271,
      "Segovia94": 1.0860317642804245,
      "Badajoz118": 1.0641022262667021,
      "Huelva34": 1.063252605426326,
      "Caceres38": 1.0688530030734262,
      "Badajoz72": 1.0636735126104855,
      "Badajoz16": 1.0662810268920122,
      "Caceres41": 1.0684228299021232,
      "Cadiz26": 1.0754726335170823,
      "Cadiz128": 1.081686858769754,
      "Malaga154": 1.0698112637047394,
      "Cuenca530": 1.0706107742692343
    },
    "hv_v_pu": {
      "Granada355": 1.0163949051435686,
      "Badajoz582": 1.0302459870152174,
      "Badajoz145": 1.0275286313415608,
      "Segovia23": 1.0131304831938288,
      "Seville550": 1.0165708537457903,
      "Segovia94": 1.0308307625463429,
      "Badajoz118": 1.0114291846038908,
      "Huelva34": 1.0106783574417852,
      "Caceres38": 1.0156287587450683,
      "Badajoz72": 1.0110503137025,
      "Badajoz16": 1.0133549460600815,
      "Caceres41": 1.015248413424602,
      "Cadiz26": 1.02148366875166,
      "Cadiz128": 1.0269834449201665,
      "Malaga154": 1.0164760749953734,
      "Cuenca530": 1.0171830694341413
    },
    "gsu_tap": 0.92087
  },
  {
    "step": 4,
    "condition": "+ OA3 (fixed_pf_res_reduction)",
    "max_collector_v_pu": 1.0923035496283025,
    "max_collector_block": "Badajoz582",
    "max_ratio_to_ov1_pickup": 0.9930032269348203,
    "blocks_at_or_above_pickup": 0,
    "collector_v_pu": {
      "Granada355": 1.0606841191436664,
      "Badajoz582": 1.0923035496283025,
      "Badajoz145": 1.0908536064878485,
      "Segovia23": 1.0695263534228532,
      "Seville550": 1.072843205516529,
      "Segovia94": 1.0880149434846504,
      "Badajoz118": 1.068084222018303,
      "Huelva34": 1.0671516078663166,
      "Caceres38": 1.07209716510705,
      "Badajoz72": 1.0672049035860451,
      "Badajoz16": 1.0698216243687138,
      "Caceres41": 1.0716834763616938,
      "Cadiz26": 1.0760599850560684,
      "Cadiz128": 1.0827175573340482,
      "Malaga154": 1.0698663222308662,
      "Cuenca530": 1.0744697858326533
    },
    "hv_v_pu": {
      "Granada355": 1.0173068195041814,
      "Badajoz582": 1.030271372966101,
      "Badajoz145": 1.0266628477231792,
      "Segovia23": 1.0137205767973405,
      "Seville550": 1.0166649239786503,
      "Segovia94": 1.030143749850007,
      "Badajoz118": 1.0124406637773598,
      "Huelva34": 1.0116130496667972,
      "Caceres38": 1.0160026109138518,
      "Badajoz72": 1.011660341633773,
      "Badajoz16": 1.0139826539713364,
      "Caceres41": 1.0156353560949598,
      "Cadiz26": 1.0195213079177665,
      "Cadiz128": 1.0254354771309369,
      "Malaga154": 1.0140223213811488,
      "Cuenca530": 1.0181091567368914
    },
    "gsu_tap": 0.92087
  }
]
