{
  "slug": "stock_m0p02",
  "level": "stock",
  "margin_pu": 0.02,
  "tap": 0.92886,
  "method": "dynamic_equilibrium",
  "settle_s": 40.0,
  "build_s": 121.56020691701269,
  "disabled_exciters": [
    "ESDC1A:ESDC1A_8",
    "IEEET1:IEEET1_21"
  ],
  "polish": {
    "iterations": 9,
    "max_abs_f": 4.497469063835524e-11,
    "max_abs_g": 3.2871483313101635e-12,
    "final_h": 1000000.0,
    "converged": true,
    "frozen_variables": 2820,
    "note": "residuals over variables of in-service devices (out-of-service devices are decoupled)",
    "secondary_control_mw": 0.0003937409987940522
  },
  "plateau_max_abs_dv_pu": 0.0003682679328000926,
  "equilibrium_omega_range_pu": [
    1.0,
    1.0
  ],
  "assets": [
    {
      "asset_id": "Granada355",
      "collector_bus": "8161",
      "hv_bus": "7042",
      "z0_pu": 1.053464699256213,
      "p_mw": 329.5905024088094,
      "q_mvar": -153.1899518238128,
      "margin_fast_pu": 0.04653530074378698,
      "margin_ov1_pu": 0.04653530074378698,
      "margin_ov2_pu": 0.14653530074378684
    },
    {
      "asset_id": "Badajoz582",
      "collector_bus": "8162",
      "hv_bus": "7186",
      "z0_pu": 1.090063703886636,
      "p_mw": 540.342739160358,
      "q_mvar": -153.18995182381278,
      "margin_fast_pu": 0.009936296113363996,
      "margin_ov1_pu": 0.009936296113363996,
      "margin_ov2_pu": 0.10993629611336386
    },
    {
      "asset_id": "Badajoz145",
      "collector_bus": "8163",
      "hv_bus": "7341",
      "z0_pu": 1.0880568868239953,
      "p_mw": 134.6214728148658,
      "q_mvar": -34.351686166551964,
      "margin_fast_pu": 0.011943113176004827,
      "margin_ov1_pu": 0.011943113176004827,
      "margin_ov2_pu": 0.1119431131760047
    },
    {
      "asset_id": "Segovia23",
      "collector_bus": "8164",
      "hv_bus": "7029",
      "z0_pu": 1.0619801657727053,
      "p_mw": 21.353750860289054,
      "q_mvar": -7.0186384937264865,
      "margin_fast_pu": 0.038019834227294824,
      "margin_ov1_pu": 0.038019834227294824,
      "margin_ov2_pu": 0.1380198342272947
    },
    {
      "asset_id": "Seville550",
      "collector_bus": "8165",
      "hv_bus": "7058",
      "z0_pu": 1.0668835642898125,
      "p_mw": 510.6331727460426,
      "q_mvar": -167.83700745867688,
      "margin_fast_pu": 0.03311643571018763,
      "margin_ov1_pu": 0.03311643571018763,
      "margin_ov2_pu": 0.1331164357101875
    },
    {
      "asset_id": "Segovia94",
      "collector_bus": "8166",
      "hv_bus": "7305",
      "z0_pu": 1.0840375919451033,
      "p_mw": 87.27185134205092,
      "q_mvar": -28.68487036566478,
      "margin_fast_pu": 0.015962408054896793,
      "margin_ov1_pu": 0.015962408054896793,
      "margin_ov2_pu": 0.11596240805489666
    },
    {
      "asset_id": "Badajoz118",
      "collector_bus": "8167",
      "hv_bus": "7043",
      "z0_pu": 1.0602460913524003,
      "p_mw": 109.55402615278733,
      "q_mvar": -36.00866705477068,
      "margin_fast_pu": 0.039753908647599756,
      "margin_ov1_pu": 0.039753908647599756,
      "margin_ov2_pu": 0.13975390864759962
    },
    {
      "asset_id": "Huelva34",
      "collector_bus": "8168",
      "hv_bus": "7019",
      "z0_pu": 1.058971913193077,
      "p_mw": 31.56641431520991,
      "q_mvar": -10.375378642900026,
      "margin_fast_pu": 0.04102808680692305,
      "margin_ov1_pu": 0.04102808680692305,
      "margin_ov2_pu": 0.14102808680692291
    },
    {
      "asset_id": "Caceres38",
      "collector_bus": "8169",
      "hv_bus": "7059",
      "z0_pu": 1.06569771150601,
      "p_mw": 35.2801101169993,
      "q_mvar": -11.596011424417677,
      "margin_fast_pu": 0.034302288493990085,
      "margin_ov1_pu": 0.034302288493990085,
      "margin_ov2_pu": 0.13430228849398995
    },
    {
      "asset_id": "Badajoz72",
      "collector_bus": "8170",
      "hv_bus": "7274",
      "z0_pu": 1.0585960640116465,
      "p_mw": 66.84652443220922,
      "q_mvar": -21.971390067317706,
      "margin_fast_pu": 0.04140393598835357,
      "margin_ov1_pu": 0.04140393598835357,
      "margin_ov2_pu": 0.14140393598835344
    },
    {
      "asset_id": "Badajoz16",
      "collector_bus": "8171",
      "hv_bus": "7415",
      "z0_pu": 1.0624684745694026,
      "p_mw": 14.854783207157604,
      "q_mvar": -4.882531126070601,
      "margin_fast_pu": 0.03753152543059746,
      "margin_ov1_pu": 0.03753152543059746,
      "margin_ov2_pu": 0.13753152543059732
    },
    {
      "asset_id": "Caceres41",
      "collector_bus": "8172",
      "hv_bus": "7407",
      "z0_pu": 1.065207022976663,
      "p_mw": 38.06538196834136,
      "q_mvar": -12.511486010555913,
      "margin_fast_pu": 0.03479297702333706,
      "margin_ov1_pu": 0.03479297702333706,
      "margin_ov2_pu": 0.13479297702333692
    },
    {
      "asset_id": "Cadiz26",
      "collector_bus": "8173",
      "hv_bus": "7096",
      "z0_pu": 1.071917126604447,
      "p_mw": 24.139022711631114,
      "q_mvar": -7.934113079864727,
      "margin_fast_pu": 0.028082873395553154,
      "margin_ov1_pu": 0.028082873395553154,
      "margin_ov2_pu": 0.12808287339555302
    },
    {
      "asset_id": "Cadiz128",
      "collector_bus": "8174",
      "hv_bus": "7304",
      "z0_pu": 1.0792699407484312,
      "p_mw": 118.8382656572608,
      "q_mvar": -39.06024900856481,
      "margin_fast_pu": 0.0207300592515689,
      "margin_ov1_pu": 0.0207300592515689,
      "margin_ov2_pu": 0.12073005925156877
    },
    {
      "asset_id": "Malaga154",
      "collector_bus": "8175",
      "hv_bus": "7095",
      "z0_pu": 1.0655841725418562,
      "p_mw": 142.97728836889195,
      "q_mvar": -46.99436208842953,
      "margin_fast_pu": 0.034415827458143866,
      "margin_ov1_pu": 0.034415827458143866,
      "margin_ov2_pu": 0.13441582745814373
    },
    {
      "asset_id": "Cuenca530",
      "collector_bus": "8176",
      "hv_bus": "7018",
      "z0_pu": 1.0670227107579706,
      "p_mw": 492.06469373709575,
      "q_mvar": -161.73384355108865,
      "margin_fast_pu": 0.03297728924202947,
      "margin_ov1_pu": 0.03297728924202947,
      "margin_ov2_pu": 0.13297728924202934
    }
  ],
  "no_margin_assets": {
    "fast": [],
    "ov1": [],
    "ov2": []
  },
  "n_events": 53,
  "families": {
    "capacitor_switching": 2,
    "fixed_pf_ramp": 16,
    "generation_redispatch": 3,
    "generator_trip": 6,
    "line_energization": 2,
    "load_disconnection": 8,
    "plant_trip": 16
  },
  "extra_events": [],
  "library_corrections": [
    {
      "event_id": "generator_trip:GENROU_279",
      "correction": "controllers ue = 0 (events.generator_trip_mutations)",
      "old": [
        [
          "GENROU",
          "GENROU_279",
          "u",
          0.0
        ],
        [
          "IEEET1",
          "IEEET1_30",
          "u",
          0.0
        ],
        [
          "IEEET1",
          "IEEET1_30",
          "ue",
          0.0
        ]
      ],
      "new": [
        [
          "GENROU",
          "GENROU_279",
          "u",
          0.0
        ],
        [
          "IEEET1",
          "IEEET1_30",
          "u",
          0.0
        ],
        [
          "IEEET1",
          "IEEET1_30",
          "ue",
          0.0
        ]
      ]
    },
    {
      "event_id": "generator_trip:GENROU_321",
      "correction": "controllers ue = 0 (events.generator_trip_mutations)",
      "old": [
        [
          "GENROU",
          "GENROU_321",
          "u",
          0.0
        ],
        [
          "TGOV1",
          "TGOV1_271",
          "u",
          0.0
        ],
        [
          "TGOV1",
          "TGOV1_271",
          "ue",
          0.0
        ]
      ],
      "new": [
        [
          "GENROU",
          "GENROU_321",
          "u",
          0.0
        ],
        [
          "TGOV1",
          "TGOV1_271",
          "u",
          0.0
        ],
        [
          "TGOV1",
          "TGOV1_271",
          "ue",
          0.0
        ]
      ]
    },
    {
      "event_id": "generator_trip:GENROU_322",
      "correction": "controllers ue = 0 (events.generator_trip_mutations)",
      "old": [
        [
          "GENROU",
          "GENROU_322",
          "u",
          0.0
        ],
        [
          "TGOV1",
          "TGOV1_272",
          "u",
          0.0
        ],
        [
          "TGOV1",
          "TGOV1_272",
          "ue",
          0.0
        ]
      ],
      "new": [
        [
          "GENROU",
          "GENROU_322",
          "u",
          0.0
        ],
        [
          "TGOV1",
          "TGOV1_272",
          "u",
          0.0
        ],
        [
          "TGOV1",
          "TGOV1_272",
          "ue",
          0.0
        ]
      ]
    },
    {
      "event_id": "generator_trip:GENROU_352",
      "correction": "controllers ue = 0 (events.generator_trip_mutations)",
      "old": [
        [
          "GENROU",
          "GENROU_352",
          "u",
          0.0
        ],
        [
          "SEXS",
          "SEXS_98",
          "u",
          0.0
        ],
        [
          "SEXS",
          "SEXS_98",
          "ue",
          0.0
        ],
        [
          "TGOV1",
          "TGOV1_300",
          "u",
          0.0
        ],
        [
          "TGOV1",
          "TGOV1_300",
          "ue",
          0.0
        ],
        [
          "IEEEST",
          "IEEEST_51",
          "u",
          0.0
        ],
        [
          "IEEEST",
          "IEEEST_51",
          "ue",
          0.0
        ]
      ],
      "new": [
        [
          "GENROU",
          "GENROU_352",
          "u",
          0.0
        ],
        [
          "SEXS",
          "SEXS_98",
          "u",
          0.0
        ],
        [
          "SEXS",
          "SEXS_98",
          "ue",
          0.0
        ],
        [
          "TGOV1",
          "TGOV1_300",
          "u",
          0.0
        ],
        [
          "TGOV1",
          "TGOV1_300",
          "ue",
          0.0
        ],
        [
          "IEEEST",
          "IEEEST_51",
          "u",
          0.0
        ],
        [
          "IEEEST",
          "IEEEST_51",
          "ue",
          0.0
        ]
      ]
    },
    {
      "event_id": "generator_trip:GENROU_349",
      "correction": "controllers ue = 0 (events.generator_trip_mutations)",
      "old": [
        [
          "GENROU",
          "GENROU_349",
          "u",
          0.0
        ],
        [
          "TGOV1",
          "TGOV1_297",
          "u",
          0.0
        ],
        [
          "TGOV1",
          "TGOV1_297",
          "ue",
          0.0
        ]
      ],
      "new": [
        [
          "GENROU",
          "GENROU_349",
          "u",
          0.0
        ],
        [
          "TGOV1",
          "TGOV1_297",
          "u",
          0.0
        ],
        [
          "TGOV1",
          "TGOV1_297",
          "ue",
          0.0
        ]
      ]
    },
    {
      "event_id": "generator_trip:GENROU_350",
      "correction": "controllers ue = 0 (events.generator_trip_mutations)",
      "old": [
        [
          "GENROU",
          "GENROU_350",
          "u",
          0.0
        ],
        [
          "TGOV1",
          "TGOV1_298",
          "u",
          0.0
        ],
        [
          "TGOV1",
          "TGOV1_298",
          "ue",
          0.0
        ]
      ],
      "new": [
        [
          "GENROU",
          "GENROU_350",
          "u",
          0.0
        ],
        [
          "TGOV1",
          "TGOV1_298",
          "u",
          0.0
        ],
        [
          "TGOV1",
          "TGOV1_298",
          "ue",
          0.0
        ]
      ]
    },
    {
      "event_id": "line_energization:PAR_Line_1766",
      "correction": "series admittance ghk/bhk set with u (ANDES yhk is a ConstService)",
      "ghk_before": 0.0,
      "bhk_before": 0.0,
      "ghk": 10.692876368336593,
      "bhk": -128.81389935882066
    },
    {
      "event_id": "line_energization:PAR_Line_1723",
      "correction": "series admittance ghk/bhk set with u (ANDES yhk is a ConstService)",
      "ghk_before": 0.0,
      "bhk_before": 0.0,
      "ghk": 11.153377949951349,
      "bhk": -135.88324252583098
    }
  ],
  "fingerprint": "9a513ff2680f96a3e421e0a50d325feb539e5d18",
  "factory_verification": {
    "factory_build_s": 1.5483662089973222,
    "n_arrays": 6428,
    "fingerprint": "9a513ff2680f96a3e421e0a50d325feb539e5d18",
    "factory_fingerprint": "9a513ff2680f96a3e421e0a50d325feb539e5d18",
    "arrays_identical": true,
    "arrays_differing": {},
    "arrays_identical_after_residual_evaluation": false,
    "arrays_differing_after_residual_evaluation": {
      "IEEEST.dv.v": 0.17718401277260648
    },
    "max_abs_df": 0.0,
    "max_abs_dg": 0.0,
    "residuals_bitwise_identical": true
  },
  "reuse_vs_factory_tds": {
    "seed": "plant_trip:Badajoz582",
    "status": [
      "ok",
      "ok"
    ],
    "trip_order": [
      [],
      []
    ],
    "n_samples": [
      1002,
      1002
    ],
    "max_abs_trace_diff_pu": 0.0,
    "bitwise_identical": true,
    "runtime_s": [
      16.57778854201024,
      17.25764679099666
    ]
  },
  "oa1_finding": {
    "oa1_lines": [
      {
        "line": "PAR_Line_2154",
        "u": 1.0,
        "ghk": 9.447415540837037,
        "bhk": -114.96424662608611,
        "b_charging": 0.57375
      },
      {
        "line": "PAR_Line_1848",
        "u": 1.0,
        "ghk": 9.645985734451974,
        "bhk": -116.15790550755867,
        "b_charging": 0.56788
      }
    ],
    "series_admittance_missing": false
  }
}
