{
  "mode": "physics",
  "variant": "sensitivity:pf_0p98",
  "variant_description": "",
  "tds_ok": true,
  "final_time_s": 60.0,
  "horizon_s": 60.0,
  "stopped_reason": null,
  "wall_time_s": 144.70922231674194,
  "build_time_s": 10.511405229568481,
  "accepted_steps": 6001,
  "rejected_step_calls": 0,
  "gsu_tap": 0.92927,
  "area_net_export_t0_mw": 4251.6674700233325,
  "operator_actions": [
    {
      "t": 1.0,
      "code": "OA1a",
      "description": "Energize a second circuit in parallel with the 500 kV line of the renewable zone with the largest charging susceptance."
    },
    {
      "t": 3.0,
      "code": "OA1b",
      "description": "Energize a second circuit in parallel with the zone 500 kV line with the second-largest charging susceptance."
    },
    {
      "t": 5.0,
      "code": "OA2",
      "description": "Reduce the affected area's export by 1000 MW through governor set points (area governor units down pro rata; the voltage-regulated governor units of the directly tied areas up, pro rata to dispatch)."
    },
    {
      "t": 5.0,
      "code": "OA3",
      "description": "Reduce the 16 protected plants' output by 208 MW in total (pro rata) at constant power factor (P and Q scaled together)."
    }
  ],
  "block_trips": 0,
  "block_trip_sequence": [],
  "trips_initiated_after_a_previous_trip": 0,
  "neighbour_rise_per_trip": [],
  "other_plant_trips": 0,
  "generator_trips": 0,
  "generator_trip_triggers": [],
  "ufls_stages_operated": 0,
  "ufls_shed_mw": 0.0,
  "separation": false,
  "separation_time_s": null,
  "island_collapses": [],
  "affected_area_collapse": false,
  "blackout_emerged": false,
  "lost_block_p_mw": 0.0,
  "lost_block_q_absorption_mvar": 0.0,
  "lost_total_p_mw": 0.0,
  "lost_total_q_absorption_mvar": 0.0,
  "max_collector_v_pu": 1.0980261681979673,
  "max_zone_hv_v_pu": 1.0382372191554843,
  "max_area_v_pu": 1.0905939428474256,
  "max_system_v_pu": 1.0905939428474256,
  "max_gen_terminal_v_pu": 1.0888001079970362,
  "control_flatness": {
    "vmax_pu": 0.007484746750811233,
    "vmin_pu": 0.0026536715577454295,
    "collector_vmax_online_pu": 0.008034380328088675,
    "zone_hv_vmax_pu": 0.0056218123200098,
    "affected_island_f_pu": 0.00044842796203026225
  },
  "commitment": {
    "commitment_c": null,
    "dispatch_rule": "must_run",
    "dispatch": {
      "rule": "must_run",
      "k": 0.5426967327681109,
      "units": 136,
      "target_mw": 11694.882819999995,
      "units_at_must_run": 27,
      "units_at_capability": 0,
      "must_run_fraction": 0.2
    },
    "area_online_sync_units": 137,
    "area_online_sync_mva": 31278.500000000015,
    "area_online_units_with_exciter": 24,
    "area_online_units_with_governor": 134
  },
  "plant_ov_mode": "standard",
  "min_system_v_pu": 0.9696526266267721,
  "min_area_v_pu": 0.9977838429436846,
  "affected_f_eq_hz_min": 49.97878906164719,
  "affected_f_eq_hz_max": 50.001210459748705,
  "max_coi_angle_change_deg": 11.658449736002236,
  "per_block": {
    "Granada355": {
      "hv_bus": 7042,
      "collector_bus": 8161,
      "p_mw": 355.0,
      "q_mvar": -165.0,
      "q_source": "report",
      "tap": 0.92927,
      "z0_pu": 1.0430286913130649,
      "hv_v0_pu": 1.0145097249369393,
      "margin_to_ov1_pu": 0.05697130868693523,
      "max_v_before_trip_pu": 1.060212301669839,
      "max_v_time_s": 59.98,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Badajoz582": {
      "hv_bus": 7186,
      "collector_bus": 8162,
      "p_mw": 582.0,
      "q_mvar": -165.0,
      "q_source": "report",
      "tap": 0.92927,
      "z0_pu": 1.079816210097974,
      "hv_v0_pu": 1.0306299906771572,
      "margin_to_ov1_pu": 0.020183789902026072,
      "max_v_before_trip_pu": 1.0899967459232704,
      "max_v_time_s": 59.55,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Badajoz145": {
      "hv_bus": 7341,
      "collector_bus": 8163,
      "p_mw": 145.0,
      "q_mvar": -37.0,
      "q_source": "report",
      "tap": 0.92927,
      "z0_pu": 1.0808472183536593,
      "hv_v0_pu": 1.0290171552348666,
      "margin_to_ov1_pu": 0.019152781646340822,
      "max_v_before_trip_pu": 1.089361047270034,
      "max_v_time_s": 59.47,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Segovia23": {
      "hv_bus": 7029,
      "collector_bus": 8164,
      "p_mw": 23.0,
      "q_mvar": -4.670349194582096,
      "q_source": "PF 0.98 absorbing (assumption)",
      "tap": 0.92927,
      "z0_pu": 1.06622737101705,
      "hv_v0_pu": 1.011146478481624,
      "margin_to_ov1_pu": 0.03377262898295008,
      "max_v_before_trip_pu": 1.0800432088956906,
      "max_v_time_s": 59.96,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Seville550": {
      "hv_bus": 7058,
      "collector_bus": 8165,
      "p_mw": 550.0,
      "q_mvar": -111.6822633487023,
      "q_source": "PF 0.98 absorbing (assumption)",
      "tap": 0.92927,
      "z0_pu": 1.06944163612928,
      "hv_v0_pu": 1.014047975522232,
      "margin_to_ov1_pu": 0.030558363870720084,
      "max_v_before_trip_pu": 1.0857868494846332,
      "max_v_time_s": 59.98,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Segovia94": {
      "hv_bus": 7305,
      "collector_bus": 8166,
      "p_mw": 94.0,
      "q_mvar": -19.087514099596394,
      "q_source": "PF 0.98 absorbing (assumption)",
      "tap": 0.92927,
      "z0_pu": 1.0899917878698786,
      "hv_v0_pu": 1.0326154068354745,
      "margin_to_ov1_pu": 0.010008212130121485,
      "max_v_before_trip_pu": 1.0980261681979673,
      "max_v_time_s": 59.63,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Badajoz118": {
      "hv_bus": 7043,
      "collector_bus": 8167,
      "p_mw": 118.0,
      "q_mvar": -23.960921954812495,
      "q_source": "PF 0.98 absorbing (assumption)",
      "tap": 0.92927,
      "z0_pu": 1.0665850490784288,
      "hv_v0_pu": 1.0114693140415394,
      "margin_to_ov1_pu": 0.03341495092157132,
      "max_v_before_trip_pu": 1.0784317446330265,
      "max_v_time_s": 49.31,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Huelva34": {
      "hv_bus": 7019,
      "collector_bus": 8168,
      "p_mw": 34.0,
      "q_mvar": -6.903994461556143,
      "q_source": "PF 0.98 absorbing (assumption)",
      "tap": 0.92927,
      "z0_pu": 1.0655782226484711,
      "hv_v0_pu": 1.010560577825014,
      "margin_to_ov1_pu": 0.03442177735152896,
      "max_v_before_trip_pu": 1.076626707751421,
      "max_v_time_s": 35.0,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Caceres38": {
      "hv_bus": 7059,
      "collector_bus": 8169,
      "p_mw": 38.0,
      "q_mvar": -7.716229104092159,
      "q_source": "PF 0.98 absorbing (assumption)",
      "tap": 0.92927,
      "z0_pu": 1.0694839804105944,
      "hv_v0_pu": 1.0140862351986726,
      "margin_to_ov1_pu": 0.03051601958940564,
      "max_v_before_trip_pu": 1.0849334951286134,
      "max_v_time_s": 59.97,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Badajoz72": {
      "hv_bus": 7274,
      "collector_bus": 8170,
      "p_mw": 72.0,
      "q_mvar": -14.6202235656483,
      "q_source": "PF 0.98 absorbing (assumption)",
      "tap": 0.92927,
      "z0_pu": 1.0651370522465426,
      "hv_v0_pu": 1.0101624067100774,
      "margin_to_ov1_pu": 0.03486294775345744,
      "max_v_before_trip_pu": 1.0745352621070825,
      "max_v_time_s": 15.51,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Badajoz16": {
      "hv_bus": 7415,
      "collector_bus": 8171,
      "p_mw": 16.0,
      "q_mvar": -3.248938570144067,
      "q_source": "PF 0.98 absorbing (assumption)",
      "tap": 0.92927,
      "z0_pu": 1.0667065926721362,
      "hv_v0_pu": 1.011579027780753,
      "margin_to_ov1_pu": 0.0332934073278639,
      "max_v_before_trip_pu": 1.0807599843801088,
      "max_v_time_s": 59.96,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Caceres41": {
      "hv_bus": 7407,
      "collector_bus": 8172,
      "p_mw": 41.0,
      "q_mvar": -8.325405085994172,
      "q_source": "PF 0.98 absorbing (assumption)",
      "tap": 0.92927,
      "z0_pu": 1.0689489500184637,
      "hv_v0_pu": 1.013603209235588,
      "margin_to_ov1_pu": 0.031051049981536405,
      "max_v_before_trip_pu": 1.0843620585750986,
      "max_v_time_s": 59.97,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Cadiz26": {
      "hv_bus": 7096,
      "collector_bus": 8173,
      "p_mw": 26.0,
      "q_mvar": -5.279525176484109,
      "q_source": "PF 0.98 absorbing (assumption)",
      "tap": 0.92927,
      "z0_pu": 1.0739464635144622,
      "hv_v0_pu": 1.0181157444987203,
      "margin_to_ov1_pu": 0.026053536485537876,
      "max_v_before_trip_pu": 1.0869261035997322,
      "max_v_time_s": 59.72,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Cadiz128": {
      "hv_bus": 7304,
      "collector_bus": 8174,
      "p_mw": 128.0,
      "q_mvar": -25.991508561152536,
      "q_source": "PF 0.98 absorbing (assumption)",
      "tap": 0.92927,
      "z0_pu": 1.0858641619992802,
      "hv_v0_pu": 1.0288837642108368,
      "margin_to_ov1_pu": 0.014135838000719936,
      "max_v_before_trip_pu": 1.0933444512593944,
      "max_v_time_s": 59.56,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Malaga154": {
      "hv_bus": 7095,
      "collector_bus": 8175,
      "p_mw": 154.0,
      "q_mvar": -31.271033737636646,
      "q_source": "PF 0.98 absorbing (assumption)",
      "tap": 0.92927,
      "z0_pu": 1.0667078790405389,
      "hv_v0_pu": 1.0115801806525528,
      "margin_to_ov1_pu": 0.03329212095946121,
      "max_v_before_trip_pu": 1.0807653181679766,
      "max_v_time_s": 59.82,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    },
    "Cuenca530": {
      "hv_bus": 7018,
      "collector_bus": 8176,
      "p_mw": 530.0,
      "q_mvar": -107.62109013602222,
      "q_source": "PF 0.98 absorbing (assumption)",
      "tap": 0.92927,
      "z0_pu": 1.070665751120688,
      "hv_v0_pu": 1.0151531801625837,
      "margin_to_ov1_pu": 0.02933424887931202,
      "max_v_before_trip_pu": 1.0854075377564807,
      "max_v_time_s": 59.98,
      "first_ov1_pickup_s": null,
      "trip_time_s": null,
      "trip_stage": null,
      "trip_v_pu": null
    }
  },
  "initial_margin_min_pu": 0.010008212130121485,
  "initial_collector_v_pu": {
    "Granada355": 1.0430286913130649,
    "Badajoz582": 1.079816210097974,
    "Badajoz145": 1.0808472183536593,
    "Segovia23": 1.06622737101705,
    "Seville550": 1.06944163612928,
    "Segovia94": 1.0899917878698786,
    "Badajoz118": 1.0665850490784288,
    "Huelva34": 1.0655782226484711,
    "Caceres38": 1.0694839804105944,
    "Badajoz72": 1.0651370522465426,
    "Badajoz16": 1.0667065926721362,
    "Caceres41": 1.0689489500184637,
    "Cadiz26": 1.0739464635144622,
    "Cadiz128": 1.0858641619992802,
    "Malaga154": 1.0667078790405389,
    "Cuenca530": 1.070665751120688
  },
  "interpretation": "No protected plant tripped: the plant-side voltages stayed below the OV1 pickup (or the relays were disabled). Generator trips: 0; UFLS stages: 0; separation: no; affected-area collapse: no. Affected-island frequency stayed within 49.979-50.001 Hz (50-Hz equivalent); system voltage range 0.970-1.091 pu.",
  "event_jump_solves": {
    "count": 2,
    "failures": [],
    "note": "algebraic variables re-solved with states frozen after every switching event (exact event semantics)"
  },
  "static_pv_q_limit_exceedance": {
    "checked": 90,
    "max_exceedance_mvar": 7.031087254025657,
    "device": "151",
    "note": "static generators keep their power-flow PV/PQ status during TDS; a regulating static PV has unlimited Q"
  }
}
