{
 "ramp_screen_check": {
  "baseline": {
   "block": "RES08",
   "screen_own_dv_1s_mpu": 1.4192383632150551,
   "tds_own_dv_1s_mpu": 1.413150589343104,
   "max_abs_err_0_0p3_mpu": 0.0012128854178588243,
   "max_abs_err_0_1_mpu": 0.006087773871951219,
   "max_real_eig": -2.061351089821528e-12
  },
  "voltage_mode_res": {
   "block": "RES08",
   "screen_own_dv_1s_mpu": 1.4192383632150785,
   "tds_own_dv_1s_mpu": 0.6616179627778607,
   "max_abs_err_0_0p3_mpu": 0.2761243545969426,
   "max_abs_err_0_1_mpu": 0.7576204004372178,
   "max_real_eig": -1.0469403122215226e-13
  }
 },
 "slug": "gbnetwork",
 "feasible": true,
 "stock_load_reference": {
  "build_runtime_s": 4.899233124990133,
  "static": {
   "slug": "gbnetwork",
   "variant": "stock_load",
   "pflow_converged": true,
   "tds_init_test_ok": true,
   "max_abs_fg_at_init": 3.3168134905281477e-11,
   "taps": [
    0.9311672660231045,
    0.9269921890800381,
    0.9321574865523686,
    0.9233661652352742,
    0.931379475684001,
    0.9249435825193685,
    0.9034678485951083,
    0.9015248173013397,
    0.9152847713931257,
    0.8893605802373309,
    0.9253352616700089,
    0.9184738656004383,
    0.9326792709613256,
    0.9066336084104732,
    0.9211837063717595,
    0.8918273769389402,
    0.9058311229147386,
    0.911577845358287,
    0.8790549709075517,
    0.8986484282909007
   ],
   "taps_within_range": true,
   "max_q_rel_error": 1.2803973490352924e-09,
   "q_within_1pct": true,
   "n_taps_at_limit": 0,
   "max_z0_error_pu": 0.0,
   "z0_shortfall_at_limit_pu": [],
   "margins_pu": [
    0.02652631578947373,
    0.013052631578947427,
    0.03326315789473688,
    0.018105263157894846,
    0.0383157894736843,
    0.023157894736842044,
    0.00968421052631574,
    0.029894736842105196,
    0.016421052631578892,
    0.03663157894736835,
    0.02147368421052631,
    0.008000000000000007,
    0.028210526315789464,
    0.01473684210526316,
    0.034947368421052616,
    0.01978947368421058,
    0.040000000000000036,
    0.024842105263158,
    0.011368421052631694,
    0.03157894736842115
   ],
   "n_states": 868,
   "n_algebraic": 10111,
   "n_zero_tf_states": 0,
   "augmented_size": 10111,
   "n_decoupled": 1323,
   "decoupled_examples": [
    "q PV 1",
    "q PV 2",
    "q PV 3",
    "q PV 4",
    "q PV 5",
    "q PV 6",
    "q PV 7",
    "q PV 8"
   ],
   "coupled_size": 8788,
   "rank_method": "sparse_lu",
   "lu_success": true,
   "u_diag_min": 0.0016666665000000002,
   "u_diag_max": 221780.83978921926,
   "cond_1_estimate": 555607075.5813508,
   "full_rank": true,
   "core_regularity_ok": true,
   "core_regularity": {
    "size": 9182,
    "condition_estimate": 25357118.63220503,
    "removed_decoupled": 929,
    "message": "augmented algebraic Jacobian is regular"
   }
  },
  "no_event_max_abs_dv_pu": 0.0,
  "no_event_max_abs_omega_dev": 0.0,
  "voltage_profile": {
   "bus_v_min_pu": 0.904953859129947,
   "bus_v_max_pu": 1.0705341950576497,
   "bus_v_min_bus": "671",
   "bus_v_max_bus": "2191",
   "hv_v_min_pu": 0.9122535849981392,
   "hv_v_max_pu": 1.0575754462581954,
   "hv_v_mean_pu": 1.0339283909820873,
   "n_bus_over_1p10": 0,
   "n_hv_bus_over_1p10": 0,
   "kv_levels_over_1p10": [],
   "block_hv_v_pu": {
    "RES01": 1.0311177528689095,
    "RES02": 1.0385003027152082,
    "RES03": 1.0261838671685524,
    "RES04": 1.0299517389190056,
    "RES05": 1.0208110654097409,
    "RES06": 1.0272193739216036,
    "RES07": 1.01507381713232,
    "RES08": 0.9953769083573212,
    "RES09": 1.0224196222903708,
    "RES10": 0.9761947706574924,
    "RES11": 1.0291520371724174,
    "RES12": 1.0334219982936308,
    "RES13": 1.0312832547768813,
    "RES14": 1.0142241836165222,
    "RES15": 1.0126139638439096,
    "RES16": 0.9933284547234391,
    "RES17": 0.9913458843795077,
    "RES18": 1.0109005673515021,
    "RES19": 0.9862208265713291,
    "RES20": 0.9907478139799469
   },
   "collector_v_pu": {
    "RES01": 1.0734736842105264,
    "RES02": 1.0869473684210527,
    "RES03": 1.0667368421052632,
    "RES04": 1.0818947368421052,
    "RES05": 1.0616842105263158,
    "RES06": 1.076842105263158,
    "RES07": 1.0903157894736843,
    "RES08": 1.070105263157895,
    "RES09": 1.0835789473684212,
    "RES10": 1.0633684210526317,
    "RES11": 1.0785263157894738,
    "RES12": 1.092,
    "RES13": 1.0717894736842106,
    "RES14": 1.085263157894737,
    "RES15": 1.0650526315789475,
    "RES16": 1.0802105263157895,
    "RES17": 1.06,
    "RES18": 1.075157894736842,
    "RES19": 1.0886315789473684,
    "RES20": 1.068421052631579
   },
   "n_machines": 394,
   "n_machines_absorbing_q": 55,
   "machine_q_total_mvar": 32603.417767983472,
   "machine_q_min_mvar": -44.802336046510405,
   "machine_q_max_mvar": 675.2738682307712,
   "machine_q_over_sn_min": -0.10840471088907823,
   "machine_q_over_sn_max": 0.5298371000179268,
   "n_machines_rated": 316,
   "machines_q_below_minus_half_sn": [],
   "internal_angle_max_deg": 39.3796823129826,
   "internal_angle_p50_deg": 14.733474317645843,
   "internal_angle_p90_deg": 21.68916803781847,
   "internal_angle_p99_deg": 36.03025381327076,
   "n_internal_angle_over_60_deg": 0,
   "n_internal_angle_over_90_deg": 0,
   "internal_angle_top": [
    {
     "model": "GENCLS",
     "idx": 201,
     "angle_deg": 39.3796823129826
    },
    {
     "model": "GENCLS",
     "idx": 197,
     "angle_deg": 37.746430898896975
    },
    {
     "model": "GENCLS",
     "idx": 185,
     "angle_deg": 36.225621423200174
    },
    {
     "model": "GENCLS",
     "idx": 187,
     "angle_deg": 36.16448336318791
    },
    {
     "model": "GENCLS",
     "idx": 355,
     "angle_deg": 36.020150513814635
    }
   ],
   "min_machine_vf_pu": 0.2732943992248267,
   "machines_absorbing": [
    "1",
    "52",
    "53",
    "54",
    "55",
    "88",
    "115",
    "156",
    "172",
    "173",
    "210",
    "211",
    "216",
    "217",
    "220",
    "221",
    "225",
    "231",
    "232",
    "233",
    "234",
    "237",
    "240",
    "291",
    "293",
    "294",
    "299",
    "301",
    "302",
    "305",
    "307",
    "313",
    "314",
    "316",
    "317",
    "318",
    "319",
    "320",
    "329",
    "330",
    "331",
    "333",
    "334",
    "335",
    "336",
    "337",
    "338",
    "340",
    "345",
    "346",
    "347",
    "348",
    "349",
    "350",
    "355"
   ]
  },
  "dispatch": {
   "rule": "pv_only_slack_keeps_base",
   "load_stock_mw": 60077.56000000007,
   "load_scale": 1.0,
   "load_p_mw": 60077.56000000007,
   "load_p_gross_mw": 60651.170000000115,
   "res_p_total_mw": 21027.146000000026,
   "res_share_of_load": 0.35,
   "dispatch_scale": 0.655220538617992,
   "target_sync_mw": 40270.7215543519,
   "stock_losses_mw": 1220.3075543518594,
   "sync_pv_p0_total_stock_mw": 60987.234900000076,
   "sync_pv_p0_total_new_mw": 39960.08890000006,
   "slack_scheduled_mw": 310.63265435184985,
   "slack_pf_mw": 382.4354101530235,
   "loss_corrected": false,
   "feasible": true,
   "rule_text": "all in-service synchronous PV p0 multiplied by (sum p0 - P_RES)/sum p0 so the renewable in-feed displaces synchronous generation and the slack keeps (approximately) its base output"
  },
  "slack": {
   "idx": 206,
   "bus": 431,
   "p_mw": 382.4354101530235,
   "q_mvar": 332.16752406975496,
   "pmax_mw": 1500.0,
   "pmin_mw": 0.0,
   "qmax_mvar": 250.0,
   "qmin_mvar": -250.0,
   "base_case_p_mw": 310.63265435184985,
   "base_case_q_mvar": 280.8416600618366,
   "p_within_limits": true,
   "q_within_limits": false
  },
  "blocks": [
   {
    "asset_id": "RES01",
    "cluster": 0,
    "rank_in_cluster": 0,
    "seed_bus": 163,
    "hv_bus": 163,
    "hv_vn_kv": 400.0,
    "hv_area": 1,
    "collector_bus": 900001,
    "gsu_idx": "GSU_RES01",
    "pv_idx": "PV_RES01",
    "pvd1_idx": "RES01",
    "p_mw": 1134.3591921052644,
    "sn_mva": 1304.513070921054,
    "q_target_mvar": -372.84583600853705,
    "gsu_x_device_pu": 0.12,
    "gsu_r_device_pu": 0.003,
    "gsu_x_pu_sysbase": 0.009198834620742724,
    "gsu_r_pu_sysbase": 0.0002299708655185681,
    "d_to_seed_pu": 0.0,
    "d_to_slack_pu": 0.007854411802822698,
    "tap_initial_guess": 0.9522963585490559,
    "s_sc_mva": 25937.041391440576,
    "scr": 22.86492812149197,
    "tap": 0.9311672660231045,
    "tap_within_range": true,
    "z0_design_pu": 1.0734736842105264,
    "z0_op_pu": 1.0734736842105264,
    "tap_at_limit": false,
    "margin_pu": 0.02652631578947373,
    "v_hv_op_pu": 1.0311177528689095,
    "p_op_mw": 1134.3591921052644,
    "q_op_mvar": -372.845836053044,
    "q_rel_error": 1.1937098817840112e-10,
    "pf_op": 0.9499999999889432,
    "drop_op_pu": -0.03386523382584383,
    "drop_bound_op_pu": 0.10235382397558977,
    "drop_bound_ilim_pu": 0.15604874238519195
   },
   {
    "asset_id": "RES02",
    "cluster": 0,
    "rank_in_cluster": 1,
    "seed_bus": 163,
    "hv_bus": 98,
    "hv_vn_kv": 400.0,
    "hv_area": 1,
    "collector_bus": 900002,
    "gsu_idx": "GSU_RES02",
    "pv_idx": "PV_RES02",
    "pvd1_idx": "RES02",
    "p_mw": 868.7531373684219,
    "sn_mva": 999.0661079736851,
    "q_target_mvar": -285.5453475772698,
    "gsu_x_device_pu": 0.12,
    "gsu_r_device_pu": 0.003,
    "gsu_x_pu_sysbase": 0.012011217179950693,
    "gsu_r_pu_sysbase": 0.0003002804294987673,
    "d_to_seed_pu": 0.005047894927523366,
    "d_to_slack_pu": 0.010149562911800997,
    "tap_initial_guess": 0.9406172384646323,
    "s_sc_mva": 21932.533550664015,
    "scr": 25.245990612593136,
    "tap": 0.9269921890800381,
    "tap_within_range": true,
    "z0_design_pu": 1.0869473684210527,
    "z0_op_pu": 1.0869473684210527,
    "tap_at_limit": false,
    "margin_pu": 0.013052631578947427,
    "v_hv_op_pu": 1.0385003027152082,
    "p_op_mw": 868.7531373684219,
    "q_op_mvar": -285.5453475953805,
    "q_rel_error": 6.342499740585499e-11,
    "pf_op": 0.9499999999941252,
    "drop_op_pu": -0.03334287236925282,
    "drop_bound_op_pu": 0.1010850568368556,
    "drop_bound_ilim_pu": 0.15604874238519195
   },
   {
    "asset_id": "RES03",
    "cluster": 0,
    "rank_in_cluster": 2,
    "seed_bus": 163,
    "hv_bus": 323,
    "hv_vn_kv": 400.0,
    "hv_area": 1,
    "collector_bus": 900003,
    "gsu_idx": "GSU_RES03",
    "pv_idx": "PV_RES03",
    "pvd1_idx": "RES03",
    "p_mw": 1300.3629763157908,
    "sn_mva": 1495.4174227631593,
    "q_target_mvar": -427.40864127807896,
    "gsu_x_device_pu": 0.12,
    "gsu_r_device_pu": 0.003,
    "gsu_x_pu_sysbase": 0.008024515307456419,
    "gsu_r_pu_sysbase": 0.00020061288268641048,
    "d_to_seed_pu": 0.005120566631182835,
    "d_to_slack_pu": 0.010230908622268017,
    "tap_initial_guess": 0.9577038081642376,
    "s_sc_mva": 21084.976186502194,
    "scr": 16.21468510756934,
    "tap": 0.9321574865523686,
    "tap_within_range": true,
    "z0_design_pu": 1.0667368421052632,
    "z0_op_pu": 1.0667368421052632,
    "tap_at_limit": false,
    "margin_pu": 0.03326315789473688,
    "v_hv_op_pu": 1.0261838671685524,
    "p_op_mw": 1300.3629763157908,
    "q_op_mvar": -427.40864138277857,
    "q_rel_error": 2.4496375747835453e-10,
    "pf_op": 0.9499999999773101,
    "drop_op_pu": -0.03413278772943884,
    "drop_bound_op_pu": 0.10300022665441542,
    "drop_bound_ilim_pu": 0.1560487423851919
   },
   {
    "asset_id": "RES04",
    "cluster": 0,
    "rank_in_cluster": 3,
    "seed_bus": 163,
    "hv_bus": 358,
    "hv_vn_kv": 400.0,
    "hv_area": 1,
    "collector_bus": 900004,
    "gsu_idx": "GSU_RES04",
    "pv_idx": "PV_RES04",
    "pvd1_idx": "RES04",
    "p_mw": 1034.7569215789483,
    "sn_mva": 1189.9704598157905,
    "q_target_mvar": -340.1081528468118,
    "gsu_x_device_pu": 0.12,
    "gsu_r_device_pu": 0.003,
    "gsu_x_pu_sysbase": 0.010084283942525448,
    "gsu_r_pu_sysbase": 0.00025210709856313617,
    "d_to_seed_pu": 0.005737475733109967,
    "d_to_slack_pu": 0.008483902009178555,
    "tap_initial_guess": 0.9434282987469038,
    "s_sc_mva": 18881.955174627237,
    "scr": 18.247720581385458,
    "tap": 0.9233661652352742,
    "tap_within_range": true,
    "z0_design_pu": 1.0818947368421052,
    "z0_op_pu": 1.0818947368421052,
    "tap_at_limit": false,
    "margin_pu": 0.018105263157894846,
    "v_hv_op_pu": 1.0299517389190056,
    "p_op_mw": 1034.7569215789483,
    "q_op_mvar": -340.1081528738378,
    "q_rel_error": 7.946303443616663e-11,
    "pf_op": 0.9499999999926397,
    "drop_op_pu": -0.0335367980101311,
    "drop_bound_op_pu": 0.10155714116549944,
    "drop_bound_ilim_pu": 0.15604874238519192
   },
   {
    "asset_id": "RES05",
    "cluster": 0,
    "rank_in_cluster": 4,
    "seed_bus": 163,
    "hv_bus": 315,
    "hv_vn_kv": 400.0,
    "hv_area": 1,
    "collector_bus": 900005,
    "gsu_idx": "GSU_RES05",
    "pv_idx": "PV_RES05",
    "pvd1_idx": "RES05",
    "p_mw": 769.1508668421061,
    "sn_mva": 884.5234968684221,
    "q_target_mvar": -252.80766441554462,
    "gsu_x_device_pu": 0.12,
    "gsu_r_device_pu": 0.003,
    "gsu_x_pu_sysbase": 0.01356662659893711,
    "gsu_r_pu_sysbase": 0.00033916566497342777,
    "d_to_seed_pu": 0.005950313310084826,
    "d_to_slack_pu": 0.010772919889386981,
    "tap_initial_guess": 0.9527541706953052,
    "s_sc_mva": 19259.369430555365,
    "scr": 25.039781219552328,
    "tap": 0.931379475684001,
    "tap_within_range": true,
    "z0_design_pu": 1.0616842105263158,
    "z0_op_pu": 1.0616842105263158,
    "tap_at_limit": false,
    "margin_pu": 0.0383157894736843,
    "v_hv_op_pu": 1.0208110654097409,
    "p_op_mw": 769.1508668421061,
    "q_op_mvar": -252.80766446817165,
    "q_rel_error": 2.0817016754437714e-10,
    "pf_op": 0.9499999999807182,
    "drop_op_pu": -0.03433636117466743,
    "drop_bound_op_pu": 0.10349041214674815,
    "drop_bound_ilim_pu": 0.15604874238519195
   },
   {
    "asset_id": "RES06",
    "cluster": 1,
    "rank_in_cluster": 0,
    "seed_bus": 1406,
    "hv_bus": 1406,
    "hv_vn_kv": 275.0,
    "hv_area": 1,
    "collector_bus": 900006,
    "gsu_idx": "GSU_RES06",
    "pv_idx": "PV_RES06",
    "pvd1_idx": "RES06",
    "p_mw": 1200.760705789475,
    "sn_mva": 1380.874811657896,
    "q_target_mvar": -394.67095811635386,
    "gsu_x_device_pu": 0.12,
    "gsu_r_device_pu": 0.003,
    "gsu_x_pu_sysbase": 0.008690143305309947,
    "gsu_r_pu_sysbase": 0.00021725358263274868,
    "d_to_seed_pu": 0.0,
    "d_to_slack_pu": 0.03316912587355954,
    "tap_initial_guess": 0.9487687150662678,
    "s_sc_mva": 10361.536878854575,
    "scr": 8.629143865964602,
    "tap": 0.9249435825193685,
    "tap_within_range": true,
    "z0_design_pu": 1.076842105263158,
    "z0_op_pu": 1.076842105263158,
    "tap_at_limit": false,
    "margin_pu": 0.023157894736842044,
    "v_hv_op_pu": 1.0272193739216036,
    "p_op_mw": 1200.760705789475,
    "q_op_mvar": -394.67095823185235,
    "q_rel_error": 2.9264504336584346e-10,
    "pf_op": 0.9499999999728937,
    "drop_op_pu": -0.03373306206072946,
    "drop_bound_op_pu": 0.10203365561297154,
    "drop_bound_ilim_pu": 0.15604874238519195
   },
   {
    "asset_id": "RES07",
    "cluster": 1,
    "rank_in_cluster": 1,
    "seed_bus": 1406,
    "hv_bus": 1465,
    "hv_vn_kv": 275.0,
    "hv_area": 1,
    "collector_bus": 900007,
    "gsu_idx": "GSU_RES07",
    "pv_idx": "PV_RES07",
    "pvd1_idx": "RES07",
    "p_mw": 935.1546510526326,
    "sn_mva": 1075.4278487105275,
    "q_target_mvar": -307.3704696850866,
    "gsu_x_device_pu": 0.12,
    "gsu_r_device_pu": 0.003,
    "gsu_x_pu_sysbase": 0.011158349687883184,
    "gsu_r_pu_sysbase": 0.0002789587421970796,
    "d_to_seed_pu": 0.006755482993228361,
    "d_to_slack_pu": 0.02992455095736448,
    "tap_initial_guess": 0.934682860998909,
    "s_sc_mva": 9972.6791239185,
    "scr": 10.66420309484962,
    "tap": 0.9034678485951083,
    "tap_within_range": true,
    "z0_design_pu": 1.0903157894736843,
    "z0_op_pu": 1.0903157894736843,
    "tap_at_limit": false,
    "margin_pu": 0.00968421052631574,
    "v_hv_op_pu": 1.01507381713232,
    "p_op_mw": 935.1546510526326,
    "q_op_mvar": -307.37046979042645,
    "q_rel_error": 3.427129023130983e-10,
    "pf_op": 0.9499999999682561,
    "drop_op_pu": -0.0332148582530265,
    "drop_bound_op_pu": 0.10077276471575536,
    "drop_bound_ilim_pu": 0.15604874238519192
   },
   {
    "asset_id": "RES08",
    "cluster": 1,
    "rank_in_cluster": 2,
    "seed_bus": 1406,
    "hv_bus": 1486,
    "hv_vn_kv": 400.0,
    "hv_area": 1,
    "collector_bus": 900008,
    "gsu_idx": "GSU_RES08",
    "pv_idx": "PV_RES08",
    "pvd1_idx": "RES08",
    "p_mw": 1366.7644900000016,
    "sn_mva": 1571.7791635000015,
    "q_target_mvar": -449.2337633858958,
    "gsu_x_device_pu": 0.12,
    "gsu_r_device_pu": 0.003,
    "gsu_x_pu_sysbase": 0.0076346603127621804,
    "gsu_r_pu_sysbase": 0.0001908665078190545,
    "d_to_seed_pu": 0.01497291224862362,
    "d_to_slack_pu": 0.026005735166673063,
    "tap_initial_guess": 0.9497178565785737,
    "s_sc_mva": 9427.483212143185,
    "scr": 6.897664726527372,
    "tap": 0.9015248173013397,
    "tap_within_range": true,
    "z0_design_pu": 1.070105263157895,
    "z0_op_pu": 1.070105263157895,
    "tap_at_limit": false,
    "margin_pu": 0.029894736842105196,
    "v_hv_op_pu": 0.9953769083573212,
    "p_op_mw": 1366.7644900000016,
    "q_op_mvar": -449.2337637660416,
    "q_rel_error": 8.462092845712159e-10,
    "pf_op": 0.9499999999216198,
    "drop_op_pu": -0.03399846117098382,
    "drop_bound_op_pu": 0.10267600796547666,
    "drop_bound_ilim_pu": 0.15604874238519195
   },
   {
    "asset_id": "RES09",
    "cluster": 1,
    "rank_in_cluster": 3,
    "seed_bus": 1406,
    "hv_bus": 280,
    "hv_vn_kv": 400.0,
    "hv_area": 1,
    "collector_bus": 900009,
    "gsu_idx": "GSU_RES09",
    "pv_idx": "PV_RES09",
    "pvd1_idx": "RES09",
    "p_mw": 1101.1584352631592,
    "sn_mva": 1266.332200552633,
    "q_target_mvar": -361.9332749546286,
    "gsu_x_device_pu": 0.12,
    "gsu_r_device_pu": 0.003,
    "gsu_x_pu_sysbase": 0.009476186418353058,
    "gsu_r_pu_sysbase": 0.00023690466045882646,
    "d_to_seed_pu": 0.019780720251376463,
    "d_to_slack_pu": 0.019153841718024475,
    "tap_initial_guess": 0.9439446620058708,
    "s_sc_mva": 10860.795515545067,
    "scr": 9.863063450037972,
    "tap": 0.9152847713931257,
    "tap_within_range": true,
    "z0_design_pu": 1.0835789473684212,
    "z0_op_pu": 1.0835789473684212,
    "tap_at_limit": false,
    "margin_pu": 0.016421052631578892,
    "v_hv_op_pu": 1.0224196222903708,
    "p_op_mw": 1101.1584352631592,
    "q_op_mvar": -361.93327502607644,
    "q_rel_error": 1.9740619276206844e-10,
    "pf_op": 0.9499999999817152,
    "drop_op_pu": -0.0334718921579249,
    "drop_bound_op_pu": 0.10139929054896114,
    "drop_bound_ilim_pu": 0.1560487423851919
   },
   {
    "asset_id": "RES10",
    "cluster": 1,
    "rank_in_cluster": 4,
    "seed_bus": 1406,
    "hv_bus": 474,
    "hv_vn_kv": 275.0,
    "hv_area": 1,
    "collector_bus": 900010,
    "gsu_idx": "GSU_RES10",
    "pv_idx": "PV_RES10",
    "pvd1_idx": "RES10",
    "p_mw": 835.5523805263168,
    "sn_mva": 960.8852376052643,
    "q_target_mvar": -274.63278652336146,
    "gsu_x_device_pu": 0.12,
    "gsu_r_device_pu": 0.003,
    "gsu_x_pu_sysbase": 0.0124884840877633,
    "gsu_r_pu_sysbase": 0.0003122121021940825,
    "d_to_seed_pu": 0.02060379973289786,
    "d_to_slack_pu": 0.019291583013093572,
    "tap_initial_guess": 0.9419918428347699,
    "s_sc_mva": 10862.063328926532,
    "scr": 12.999859233342722,
    "tap": 0.8893605802373309,
    "tap_within_range": true,
    "z0_design_pu": 1.0633684210526317,
    "z0_op_pu": 1.0633684210526317,
    "tap_at_limit": false,
    "margin_pu": 0.03663157894736835,
    "v_hv_op_pu": 0.9761947706574924,
    "p_op_mw": 835.5523805263168,
    "q_op_mvar": -274.6327867622398,
    "q_rel_error": 8.698099828336765e-10,
    "pf_op": 0.9499999999194338,
    "drop_op_pu": -0.03426823200994189,
    "drop_bound_op_pu": 0.10332649940402269,
    "drop_bound_ilim_pu": 0.15604874238519195
   },
   {
    "asset_id": "RES11",
    "cluster": 2,
    "rank_in_cluster": 0,
    "seed_bus": 427,
    "hv_bus": 427,
    "hv_vn_kv": 400.0,
    "hv_area": 1,
    "collector_bus": 900011,
    "gsu_idx": "GSU_RES11",
    "pv_idx": "PV_RES11",
    "pvd1_idx": "RES11",
    "p_mw": 1267.1622194736856,
    "sn_mva": 1457.2365523947383,
    "q_target_mvar": -416.49608022417056,
    "gsu_x_device_pu": 0.12,
    "gsu_r_device_pu": 0.003,
    "gsu_x_pu_sysbase": 0.00823476461682209,
    "gsu_r_pu_sysbase": 0.00020586911542055226,
    "d_to_seed_pu": 0.0,
    "d_to_slack_pu": 0.01266647827398825,
    "tap_initial_guess": 0.948562148548714,
    "s_sc_mva": 9751.899297067484,
    "scr": 7.695857047504088,
    "tap": 0.9253352616700089,
    "tap_within_range": true,
    "z0_design_pu": 1.0785263157894738,
    "z0_op_pu": 1.0785263157894738,
    "tap_at_limit": false,
    "margin_pu": 0.02147368421052631,
    "v_hv_op_pu": 1.0291520371724174,
    "p_op_mw": 1267.1622194736856,
    "q_op_mvar": -416.4960802753969,
    "q_rel_error": 1.2299350345272636e-10,
    "pf_op": 0.9499999999886076,
    "drop_op_pu": -0.03366737205837067,
    "drop_bound_op_pu": 0.1018743213842898,
    "drop_bound_ilim_pu": 0.15604874238519192
   },
   {
    "asset_id": "RES12",
    "cluster": 2,
    "rank_in_cluster": 1,
    "seed_bus": 427,
    "hv_bus": 437,
    "hv_vn_kv": 400.0,
    "hv_area": 1,
    "collector_bus": 900012,
    "gsu_idx": "GSU_RES12",
    "pv_idx": "PV_RES12",
    "pvd1_idx": "RES12",
    "p_mw": 1001.5561647368432,
    "sn_mva": 1151.7895894473695,
    "q_target_mvar": -329.19559179290343,
    "gsu_x_device_pu": 0.12,
    "gsu_r_device_pu": 0.003,
    "gsu_x_pu_sysbase": 0.010418569598078777,
    "gsu_r_pu_sysbase": 0.0002604642399519694,
    "d_to_seed_pu": 0.005282504969419035,
    "d_to_slack_pu": 0.012532912590718703,
    "tap_initial_guess": 0.9361481976815569,
    "s_sc_mva": 9867.981279100342,
    "scr": 9.852648934264343,
    "tap": 0.9184738656004383,
    "tap_within_range": true,
    "z0_design_pu": 1.092,
    "z0_op_pu": 1.092,
    "tap_at_limit": false,
    "margin_pu": 0.008000000000000007,
    "v_hv_op_pu": 1.0334219982936308,
    "p_op_mw": 1001.5561647368432,
    "q_op_mvar": -329.1955918166713,
    "q_rel_error": 7.219986278167607e-11,
    "pf_op": 0.9499999999933124,
    "drop_op_pu": -0.03315122857420305,
    "drop_bound_op_pu": 0.100617341131508,
    "drop_bound_ilim_pu": 0.15604874238519192
   },
   {
    "asset_id": "RES13",
    "cluster": 2,
    "rank_in_cluster": 2,
    "seed_bus": 427,
    "hv_bus": 415,
    "hv_vn_kv": 400.0,
    "hv_area": 1,
    "collector_bus": 900013,
    "gsu_idx": "GSU_RES13",
    "pv_idx": "PV_RES13",
    "pvd1_idx": "RES13",
    "p_mw": 735.9501100000007,
    "sn_mva": 846.3426265000007,
    "q_target_mvar": -241.8951033616362,
    "gsu_x_device_pu": 0.12,
    "gsu_r_device_pu": 0.003,
    "gsu_x_pu_sysbase": 0.014178654866558336,
    "gsu_r_pu_sysbase": 0.0003544663716639584,
    "d_to_seed_pu": 0.008786563025101089,
    "d_to_slack_pu": 0.005716382798072805,
    "tap_initial_guess": 0.946439014989771,
    "s_sc_mva": 19274.541011248024,
    "scr": 26.190010368023458,
    "tap": 0.9326792709613256,
    "tap_within_range": true,
    "z0_design_pu": 1.0717894736842106,
    "z0_op_pu": 1.0717894736842106,
    "tap_at_limit": false,
    "margin_pu": 0.028210526315789464,
    "v_hv_op_pu": 1.0312832547768813,
    "p_op_mw": 735.9501100000007,
    "q_op_mvar": -241.89510337790983,
    "q_rel_error": 6.727564497502968e-11,
    "pf_op": 0.9499999999937685,
    "drop_op_pu": -0.033931739261718,
    "drop_bound_op_pu": 0.10251466282633695,
    "drop_bound_ilim_pu": 0.15604874238519195
   },
   {
    "asset_id": "RES14",
    "cluster": 2,
    "rank_in_cluster": 3,
    "seed_bus": 427,
    "hv_bus": 428,
    "hv_vn_kv": 400.0,
    "hv_area": 1,
    "collector_bus": 900014,
    "gsu_idx": "GSU_RES14",
    "pv_idx": "PV_RES14",
    "pvd1_idx": "RES14",
    "p_mw": 1167.5599489473695,
    "sn_mva": 1342.6939412894749,
    "q_target_mvar": -383.75839706244534,
    "gsu_x_device_pu": 0.12,
    "gsu_r_device_pu": 0.003,
    "gsu_x_pu_sysbase": 0.008937256385081796,
    "gsu_r_pu_sysbase": 0.00022343140962704489,
    "d_to_seed_pu": 0.011076613815823949,
    "d_to_slack_pu": 0.005650453084470388,
    "tap_initial_guess": 0.9184956333580663,
    "s_sc_mva": 17774.314137588208,
    "scr": 15.223470241175109,
    "tap": 0.9066336084104732,
    "tap_within_range": true,
    "z0_design_pu": 1.085263157894737,
    "z0_op_pu": 1.085263157894737,
    "tap_at_limit": false,
    "margin_pu": 0.01473684210526316,
    "v_hv_op_pu": 1.0142241836165222,
    "p_op_mw": 1167.5599489473695,
    "q_op_mvar": -383.7583970782469,
    "q_rel_error": 4.1175744887720875e-11,
    "pf_op": 0.949999999996186,
    "drop_op_pu": -0.03340724457873723,
    "drop_bound_op_pu": 0.10124192986373487,
    "drop_bound_ilim_pu": 0.15604874238519192
   },
   {
    "asset_id": "RES15",
    "cluster": 2,
    "rank_in_cluster": 4,
    "seed_bus": 427,
    "hv_bus": 434,
    "hv_vn_kv": 400.0,
    "hv_area": 1,
    "collector_bus": 900015,
    "gsu_idx": "GSU_RES15",
    "pv_idx": "PV_RES15",
    "pvd1_idx": "RES15",
    "p_mw": 901.9538942105273,
    "sn_mva": 1037.246978342106,
    "q_target_mvar": -296.4579086311782,
    "gsu_x_device_pu": 0.12,
    "gsu_r_device_pu": 0.003,
    "gsu_x_pu_sysbase": 0.011569086486210177,
    "gsu_r_pu_sysbase": 0.0002892271621552544,
    "d_to_seed_pu": 0.012437170218490336,
    "d_to_slack_pu": 0.010730435765458315,
    "tap_initial_guess": 0.9343321241414406,
    "s_sc_mva": 10470.37358565317,
    "scr": 11.60854634905457,
    "tap": 0.9211837063717595,
    "tap_within_range": true,
    "z0_design_pu": 1.0650526315789475,
    "z0_op_pu": 1.0650526315789475,
    "tap_at_limit": false,
    "margin_pu": 0.034947368421052616,
    "v_hv_op_pu": 1.0126139638439096,
    "p_op_mw": 901.9538942105273,
    "q_op_mvar": -296.45790864938147,
    "q_rel_error": 6.140236499610674e-11,
    "pf_op": 0.9499999999943126,
    "drop_op_pu": -0.0342003804312887,
    "drop_bound_op_pu": 0.10316310505012502,
    "drop_bound_ilim_pu": 0.15604874238519195
   },
   {
    "asset_id": "RES16",
    "cluster": 3,
    "rank_in_cluster": 0,
    "seed_bus": 168,
    "hv_bus": 168,
    "hv_vn_kv": 400.0,
    "hv_area": 1,
    "collector_bus": 900016,
    "gsu_idx": "GSU_RES16",
    "pv_idx": "PV_RES16",
    "pvd1_idx": "RES16",
    "p_mw": 1333.5637331578962,
    "sn_mva": 1533.5982931315805,
    "q_target_mvar": -438.3212023319874,
    "gsu_x_device_pu": 0.12,
    "gsu_r_device_pu": 0.003,
    "gsu_x_pu_sysbase": 0.007824734843370366,
    "gsu_r_pu_sysbase": 0.00019561837108425916,
    "d_to_seed_pu": 0.0,
    "d_to_slack_pu": 0.018977547724646174,
    "tap_initial_guess": 0.9403409133126717,
    "s_sc_mva": 10171.610395839054,
    "scr": 7.6273897849280505,
    "tap": 0.8918273769389402,
    "tap_within_range": true,
    "z0_design_pu": 1.0802105263157895,
    "z0_op_pu": 1.0802105263157895,
    "tap_at_limit": false,
    "margin_pu": 0.01978947368421058,
    "v_hv_op_pu": 0.9933284547234391,
    "p_op_mw": 1333.5637331578962,
    "q_op_mvar": -438.32120265962527,
    "q_rel_error": 7.474834122469231e-10,
    "pf_op": 0.9499999999307642,
    "drop_op_pu": -0.03360194503139624,
    "drop_bound_op_pu": 0.10171548401549291,
    "drop_bound_ilim_pu": 0.15604874238519192
   },
   {
    "asset_id": "RES17",
    "cluster": 3,
    "rank_in_cluster": 1,
    "seed_bus": 168,
    "hv_bus": 293,
    "hv_vn_kv": 400.0,
    "hv_area": 1,
    "collector_bus": 900017,
    "gsu_idx": "GSU_RES17",
    "pv_idx": "PV_RES17",
    "pvd1_idx": "RES17",
    "p_mw": 1067.957678421054,
    "sn_mva": 1228.151330184212,
    "q_target_mvar": -351.02071390072024,
    "gsu_x_device_pu": 0.12,
    "gsu_r_device_pu": 0.003,
    "gsu_x_pu_sysbase": 0.0097707828873174,
    "gsu_r_pu_sysbase": 0.000244269572182935,
    "d_to_seed_pu": 0.007756472221949345,
    "d_to_slack_pu": 0.016644969079451108,
    "tap_initial_guess": 0.9642893144915909,
    "s_sc_mva": 10987.466363213023,
    "scr": 10.288297547012997,
    "tap": 0.9058311229147386,
    "tap_within_range": true,
    "z0_design_pu": 1.06,
    "z0_op_pu": 1.06,
    "tap_at_limit": false,
    "margin_pu": 0.040000000000000036,
    "v_hv_op_pu": 0.9913458843795077,
    "p_op_mw": 1067.957678421054,
    "q_op_mvar": -351.02071435016626,
    "q_rel_error": 1.2803973490352924e-09,
    "pf_op": 0.9499999998814033,
    "drop_op_pu": -0.03440475084318573,
    "drop_bound_op_pu": 0.10365484578165077,
    "drop_bound_ilim_pu": 0.15604874238519195
   },
   {
    "asset_id": "RES18",
    "cluster": 3,
    "rank_in_cluster": 2,
    "seed_bus": 168,
    "hv_bus": 173,
    "hv_vn_kv": 400.0,
    "hv_area": 1,
    "collector_bus": 900018,
    "gsu_idx": "GSU_RES18",
    "pv_idx": "PV_RES18",
    "pvd1_idx": "RES18",
    "p_mw": 802.3516236842115,
    "sn_mva": 922.7043672368432,
    "q_target_mvar": -263.720225469453,
    "gsu_x_device_pu": 0.12,
    "gsu_r_device_pu": 0.003,
    "gsu_x_pu_sysbase": 0.013005248946567299,
    "gsu_r_pu_sysbase": 0.0003251312236641825,
    "d_to_seed_pu": 0.008715020187280927,
    "d_to_slack_pu": 0.012146604761073949,
    "tap_initial_guess": 0.9515028858959803,
    "s_sc_mva": 18235.250879046813,
    "scr": 22.72725615649009,
    "tap": 0.911577845358287,
    "tap_within_range": true,
    "z0_design_pu": 1.075157894736842,
    "z0_op_pu": 1.075157894736842,
    "tap_at_limit": false,
    "margin_pu": 0.024842105263158,
    "v_hv_op_pu": 1.0109005673515021,
    "p_op_mw": 802.3516236842115,
    "q_op_mvar": -263.720225611213,
    "q_rel_error": 5.375392853500685e-10,
    "pf_op": 0.9499999999502103,
    "drop_op_pu": -0.033799033625296016,
    "drop_bound_op_pu": 0.10219348902933445,
    "drop_bound_ilim_pu": 0.15604874238519195
   },
   {
    "asset_id": "RES19",
    "cluster": 3,
    "rank_in_cluster": 3,
    "seed_bus": 168,
    "hv_bus": 298,
    "hv_vn_kv": 400.0,
    "hv_area": 1,
    "collector_bus": 900019,
    "gsu_idx": "GSU_RES19",
    "pv_idx": "PV_RES19",
    "pvd1_idx": "RES19",
    "p_mw": 1233.9614626315804,
    "sn_mva": 1419.0556820263173,
    "q_target_mvar": -405.58351917026226,
    "gsu_x_device_pu": 0.12,
    "gsu_r_device_pu": 0.003,
    "gsu_x_pu_sysbase": 0.008456327790368872,
    "gsu_r_pu_sysbase": 0.0002114081947592218,
    "d_to_seed_pu": 0.011716227655609937,
    "d_to_slack_pu": 0.012538889650146658,
    "tap_initial_guess": 0.9274348165948392,
    "s_sc_mva": 14962.71044687629,
    "scr": 12.125751816403081,
    "tap": 0.8790549709075517,
    "tap_within_range": true,
    "z0_design_pu": 1.0886315789473684,
    "z0_op_pu": 1.0886315789473684,
    "tap_at_limit": false,
    "margin_pu": 0.011368421052631694,
    "v_hv_op_pu": 0.9862208265713291,
    "p_op_mw": 1233.9614626315804,
    "q_op_mvar": -405.58351941250726,
    "q_rel_error": 5.972752051831515e-10,
    "pf_op": 0.9499999999446774,
    "drop_op_pu": -0.03327872155765865,
    "drop_bound_op_pu": 0.10092866920824804,
    "drop_bound_ilim_pu": 0.1560487423851919
   },
   {
    "asset_id": "RES20",
    "cluster": 3,
    "rank_in_cluster": 4,
    "seed_bus": 168,
    "hv_bus": 367,
    "hv_vn_kv": 400.0,
    "hv_area": 1,
    "collector_bus": 900020,
    "gsu_idx": "GSU_RES20",
    "pv_idx": "PV_RES20",
    "pvd1_idx": "RES20",
    "p_mw": 968.3554078947379,
    "sn_mva": 1113.6087190789485,
    "q_target_mvar": -318.283030738995,
    "gsu_x_device_pu": 0.12,
    "gsu_r_device_pu": 0.003,
    "gsu_x_pu_sysbase": 0.010775777698584335,
    "gsu_r_pu_sysbase": 0.00026939444246460836,
    "d_to_seed_pu": 0.012063290209418522,
    "d_to_slack_pu": 0.013057907521824749,
    "tap_initial_guess": 0.9546216499048795,
    "s_sc_mva": 12995.377535962793,
    "scr": 13.420049529351534,
    "tap": 0.8986484282909007,
    "tap_within_range": true,
    "z0_design_pu": 1.068421052631579,
    "z0_op_pu": 1.068421052631579,
    "tap_at_limit": false,
    "margin_pu": 0.03157894736842115,
    "v_hv_op_pu": 0.9907478139799469,
    "p_op_mw": 968.3554078947379,
    "q_op_mvar": -318.28303102131315,
    "q_rel_error": 8.870033811677271e-10,
    "pf_op": 0.9499999999178413,
    "drop_op_pu": -0.034065506950131885,
    "drop_bound_op_pu": 0.10283786177154554,
    "drop_bound_ilim_pu": 0.15604874238519192
   }
  ]
 },
 "variants": {
  "baseline": {
   "scenario": "light_load",
   "max_abs_dv_vs_baseline_pu": 0.0,
   "relays_disabled": false,
   "dwell_s": 0.05,
   "plant_control": "fixed power factor",
   "trip_event": "plant_trip:RES08",
   "tds_ok": true,
   "neighbour_max_rise_pu": 0.06849352837716616,
   "neighbour_mean_final_dv_pu": 0.02551878637651449,
   "n_neighbours_over_pickup": 6,
   "max_abs_dv_any_bus_pu": 0.11282750229290084
  },
  "voltage_mode_res": {
   "scenario": "light_load",
   "max_abs_dv_vs_baseline_pu": 0.0,
   "relays_disabled": false,
   "dwell_s": 0.05,
   "plant_control": "voltage droop (over-voltage branch)",
   "trip_event": "plant_trip:RES08",
   "tds_ok": true,
   "neighbour_max_rise_pu": 0.03271899923782762,
   "neighbour_mean_final_dv_pu": 0.010818878678721614,
   "n_neighbours_over_pickup": 2,
   "max_abs_dv_any_bus_pu": 0.09107258710053445
  },
  "preserved_absorption": {
   "scenario": "light_load",
   "max_abs_dv_vs_baseline_pu": 0.0,
   "relays_disabled": false,
   "dwell_s": 0.05,
   "plant_control": "fixed power factor",
   "trip_event": "plant_trip:RES08",
   "tds_ok": true,
   "neighbour_max_rise_pu": 0.04016956197741428,
   "neighbour_mean_final_dv_pu": 0.016223491639015444,
   "n_neighbours_over_pickup": 5,
   "max_abs_dv_any_bus_pu": 0.04016956197741428
  },
  "delayed_protection": {
   "scenario": "light_load",
   "max_abs_dv_vs_baseline_pu": 0.0,
   "relays_disabled": false,
   "dwell_s": 0.2,
   "plant_control": "fixed power factor",
   "trip_event": "plant_trip:RES08",
   "tds_ok": true,
   "neighbour_max_rise_pu": 0.06849352837716616,
   "neighbour_mean_final_dv_pu": 0.02551878637651449,
   "n_neighbours_over_pickup": 6,
   "max_abs_dv_any_bus_pu": 0.11282750229290084
  },
  "no_ov_protection": {
   "scenario": "light_load",
   "max_abs_dv_vs_baseline_pu": 0.0,
   "relays_disabled": true,
   "dwell_s": 0.05,
   "plant_control": "fixed power factor",
   "trip_event": "plant_trip:RES08",
   "tds_ok": true,
   "neighbour_max_rise_pu": 0.06849352837716616,
   "neighbour_mean_final_dv_pu": 0.02551878637651449,
   "n_neighbours_over_pickup": 6,
   "max_abs_dv_any_bus_pu": 0.11282750229290084
  },
  "stock_load": {
   "scenario": "stock_load",
   "max_abs_dv_vs_baseline_pu": null,
   "relays_disabled": false,
   "dwell_s": 0.05,
   "plant_control": "fixed power factor",
   "trip_event": "plant_trip:RES08",
   "tds_ok": true,
   "neighbour_max_rise_pu": 0.10781210014551323,
   "neighbour_mean_final_dv_pu": 0.040508288899231026,
   "n_neighbours_over_pickup": 14,
   "max_abs_dv_any_bus_pu": 0.1579770589663203
  }
 },
 "core_runner_crosscheck": {
  "rows": [
   {
    "family": "plant_trip",
    "event": "plant_trip:RES01",
    "core_status": "ok",
    "core_error": null,
    "local_ok": true,
    "max_abs_diff_collector_max_v_pu": 1.9795776105446805e-05
   },
   {
    "family": "fixed_pf_ramp",
    "event": "fixed_pf_ramp:RES01",
    "core_status": "ok",
    "core_error": null,
    "local_ok": true,
    "max_abs_diff_collector_max_v_pu": 1.1546319456101628e-13
   },
   {
    "family": "load_disconnection",
    "event": "load_disconnection:PQ_25",
    "core_status": "ok",
    "core_error": null,
    "local_ok": true,
    "max_abs_diff_collector_max_v_pu": 2.5421908067535526e-07
   },
   {
    "family": "generator_trip",
    "event": "generator_trip:204",
    "core_status": "ok",
    "core_error": null,
    "local_ok": true,
    "max_abs_diff_collector_max_v_pu": 5.584668628366707e-05
   },
   {
    "family": "generation_redispatch",
    "event": "generation_redispatch:187->176",
    "core_status": "ok",
    "core_error": null,
    "local_ok": true,
    "max_abs_diff_collector_max_v_pu": 1.0169642905566434e-13
   },
   {
    "family": "shunt_reactor_disconnection",
    "event": "shunt_reactor_disconnection:SHR01",
    "core_status": "ok",
    "core_error": null,
    "local_ok": true,
    "max_abs_diff_collector_max_v_pu": 2.223908568410593e-08
   },
   {
    "family": "capacitor_switching",
    "event": "capacitor_switching:SHC01",
    "core_status": "ok",
    "core_error": null,
    "local_ok": true,
    "max_abs_diff_collector_max_v_pu": 1.0298827346488793e-08
   },
   {
    "family": "line_energization",
    "event": "line_energization:LPAR01",
    "core_status": "ok",
    "core_error": null,
    "local_ok": true,
    "max_abs_diff_collector_max_v_pu": 4.3833458773789857e-07
   }
  ]
 },
 "build_runtime_s": 9.392634167001233,
 "static": {
  "slug": "gbnetwork",
  "variant": "baseline",
  "pflow_converged": true,
  "tds_init_test_ok": true,
  "max_abs_fg_at_init": 2.0536461420306296e-11,
  "taps": [
   0.9602094134037605,
   0.9461078947858058,
   0.965831263519535,
   0.9505073571868924,
   0.9712603663138564,
   0.9533915952073697,
   0.9376419956774712,
   0.943203013782154,
   0.9279073578664785,
   0.9495991871005959,
   0.9352305934111905,
   0.9280994217750723,
   0.9500343638107166,
   0.9283255037387044,
   0.9308398046145365,
   0.9252413277385991,
   0.9510220645804143,
   0.9510464134625634,
   0.9273843734530455,
   0.9475694632077946
  ],
  "taps_within_range": true,
  "max_q_rel_error": 1.6580452598243823e-10,
  "q_within_1pct": true,
  "n_taps_at_limit": 0,
  "max_z0_error_pu": 0.0,
  "z0_shortfall_at_limit_pu": [],
  "margins_pu": [
   0.02652631578947373,
   0.013052631578947427,
   0.03326315789473688,
   0.018105263157894846,
   0.0383157894736843,
   0.023157894736842044,
   0.00968421052631574,
   0.029894736842105196,
   0.016421052631578892,
   0.03663157894736835,
   0.02147368421052631,
   0.008000000000000007,
   0.028210526315789464,
   0.01473684210526316,
   0.034947368421052616,
   0.01978947368421058,
   0.040000000000000036,
   0.024842105263158,
   0.011368421052631694,
   0.03157894736842115
  ],
  "n_states": 868,
  "n_algebraic": 10111,
  "n_zero_tf_states": 0,
  "augmented_size": 10111,
  "n_decoupled": 1323,
  "decoupled_examples": [
   "q PV 1",
   "q PV 2",
   "q PV 3",
   "q PV 4",
   "q PV 5",
   "q PV 6",
   "q PV 7",
   "q PV 8"
  ],
  "coupled_size": 8788,
  "rank_method": "sparse_lu",
  "lu_success": true,
  "u_diag_min": 0.0016666665000000002,
  "u_diag_max": 239424.82342124698,
  "cond_1_estimate": 599810972.7901447,
  "full_rank": true,
  "core_regularity_ok": true,
  "core_regularity": {
   "size": 9182,
   "condition_estimate": 23389983.723137375,
   "removed_decoupled": 929,
   "message": "augmented algebraic Jacobian is regular"
  }
 },
 "no_event": {
  "tds_ok": true,
  "reached_tf": true,
  "tds_message": "",
  "t_end": 3.0,
  "n_steps": 604,
  "pre_event_max_drift_pu": 0.0,
  "max_abs_dv_any_bus_pu": 0.0,
  "argmax_bus": "1",
  "collector_max_dv_pu": [
   0.0,
   0.0,
   0.0,
   0.0,
   0.0,
   0.0,
   0.0,
   0.0,
   0.0,
   0.0,
   0.0,
   0.0,
   0.0,
   0.0,
   0.0,
   0.0,
   0.0,
   0.0,
   0.0,
   0.0
  ],
  "collector_min_dv_pu": [
   0.0,
   0.0,
   0.0,
   0.0,
   0.0,
   0.0,
   0.0,
   0.0,
   0.0,
   0.0,
   0.0,
   0.0,
   0.0,
   0.0,
   0.0,
   0.0,
   0.0,
   0.0,
   0.0,
   0.0
  ],
  "collector_final_dv_pu": [
   0.0,
   0.0,
   0.0,
   0.0,
   0.0,
   0.0,
   0.0,
   0.0,
   0.0,
   0.0,
   0.0,
   0.0,
   0.0,
   0.0,
   0.0,
   0.0,
   0.0,
   0.0,
   0.0,
   0.0
  ],
  "collector_max_v_pu": [
   1.0734736842105264,
   1.0869473684210527,
   1.0667368421052632,
   1.0818947368421052,
   1.0616842105263158,
   1.076842105263158,
   1.0903157894736843,
   1.070105263157895,
   1.0835789473684212,
   1.0633684210526317,
   1.0785263157894738,
   1.092,
   1.0717894736842106,
   1.085263157894737,
   1.0650526315789475,
   1.0802105263157895,
   1.06,
   1.075157894736842,
   1.0886315789473684,
   1.068421052631579
  ],
  "max_abs_omega_dev": 0.0,
  "angle_spread_init_deg": 71.54211393446033,
  "angle_spread_max_deg": 71.54211393446033,
  "angle_spread_final_deg": 71.54211393446033,
  "runtime_s": 4.29773775000649,
  "loss_of_synchronism": false,
  "kind": "noevent",
  "id": "no_event_3s"
 },
 "families": {
  "plant_trip": {
   "n": 20,
   "n_converged": 20,
   "n_dv_gt_1e-4": 20,
   "max_abs_dv_any_bus_pu": 0.11282750229290084,
   "min_abs_dv_any_bus_pu": 0.04086309895885254,
   "max_collector_rise_pu": 0.06955486049924353,
   "max_collector_drop_pu": -0.024889421644969767,
   "n_collector_over_pickup": 9,
   "max_angle_spread_increase_deg": 8.803281967162619,
   "max_abs_omega_dev": 0.0015543640392853275,
   "n_loss_of_synchronism": 0,
   "n_collectors_over_pickup_total": 31,
   "failures": []
  },
  "fixed_pf_ramp": {
   "n": 20,
   "n_converged": 20,
   "n_dv_gt_1e-4": 20,
   "max_abs_dv_any_bus_pu": 0.043682554283343,
   "min_abs_dv_any_bus_pu": 0.014131919409696714,
   "max_collector_rise_pu": 0.043682554283343,
   "max_collector_drop_pu": -0.006289937936182266,
   "n_collector_over_pickup": 10,
   "max_angle_spread_increase_deg": 2.1918100418834,
   "max_abs_omega_dev": 0.00046347262665691336,
   "n_loss_of_synchronism": 0,
   "n_collectors_over_pickup_total": 17,
   "failures": []
  },
  "load_disconnection": {
   "n": 10,
   "n_converged": 10,
   "n_dv_gt_1e-4": 10,
   "max_abs_dv_any_bus_pu": 0.0746736196212976,
   "min_abs_dv_any_bus_pu": 0.034450147958430044,
   "max_collector_rise_pu": 0.023553371240849774,
   "max_collector_drop_pu": -0.008986861516027345,
   "n_collector_over_pickup": 2,
   "max_angle_spread_increase_deg": 3.4495696213245424,
   "max_abs_omega_dev": 0.0009899167345659432,
   "n_loss_of_synchronism": 0,
   "n_collectors_over_pickup_total": 3,
   "failures": []
  },
  "generator_trip": {
   "n": 6,
   "n_converged": 6,
   "n_dv_gt_1e-4": 6,
   "max_abs_dv_any_bus_pu": 0.010497271905081318,
   "min_abs_dv_any_bus_pu": 0.003942606330375131,
   "max_collector_rise_pu": 0.0004089924883665663,
   "max_collector_drop_pu": -0.006845140588001897,
   "n_collector_over_pickup": 0,
   "max_angle_spread_increase_deg": 1.7583962061561067,
   "max_abs_omega_dev": 0.0002709414759282103,
   "n_loss_of_synchronism": 0,
   "n_collectors_over_pickup_total": 0,
   "failures": []
  },
  "generation_redispatch": {
   "n": 3,
   "n_converged": 3,
   "n_dv_gt_1e-4": 3,
   "max_abs_dv_any_bus_pu": 0.0007636330602371899,
   "min_abs_dv_any_bus_pu": 0.0004686795029902324,
   "max_collector_rise_pu": 9.97420050683484e-05,
   "max_collector_drop_pu": -3.0803688997327328e-06,
   "n_collector_over_pickup": 0,
   "max_angle_spread_increase_deg": 0.0,
   "max_abs_omega_dev": 0.00011351593624886469,
   "n_loss_of_synchronism": 0,
   "n_collectors_over_pickup_total": 0,
   "failures": []
  },
  "shunt_reactor_disconnection": {
   "n": 5,
   "n_converged": 5,
   "n_dv_gt_1e-4": 5,
   "max_abs_dv_any_bus_pu": 0.016532704612119753,
   "min_abs_dv_any_bus_pu": 0.0029427660424337088,
   "max_collector_rise_pu": 0.016532704612119753,
   "max_collector_drop_pu": -0.0018723296827687363,
   "n_collector_over_pickup": 2,
   "max_angle_spread_increase_deg": 0.7226269468565789,
   "max_abs_omega_dev": 0.00011359182756631725,
   "n_loss_of_synchronism": 0,
   "n_collectors_over_pickup_total": 2,
   "failures": []
  },
  "capacitor_switching": {
   "n": 2,
   "n_converged": 2,
   "n_dv_gt_1e-4": 2,
   "max_abs_dv_any_bus_pu": 0.01731747226007241,
   "min_abs_dv_any_bus_pu": 0.0034003015470698283,
   "max_collector_rise_pu": 0.01731747226007241,
   "max_collector_drop_pu": 0.00018659039861446125,
   "n_collector_over_pickup": 1,
   "max_angle_spread_increase_deg": 0.0,
   "max_abs_omega_dev": 0.00012637945411386742,
   "n_loss_of_synchronism": 0,
   "n_collectors_over_pickup_total": 1,
   "failures": []
  },
  "line_energization": {
   "n": 2,
   "n_converged": 2,
   "n_dv_gt_1e-4": 2,
   "max_abs_dv_any_bus_pu": 0.015431075868472588,
   "min_abs_dv_any_bus_pu": 0.015107060136058115,
   "max_collector_rise_pu": 0.015431075868472588,
   "max_collector_drop_pu": 0.0014507419855862569,
   "n_collector_over_pickup": 0,
   "max_angle_spread_increase_deg": 0.0,
   "max_abs_omega_dev": 0.000164917927597652,
   "n_loss_of_synchronism": 0,
   "n_collectors_over_pickup_total": 0,
   "failures": []
  }
 },
 "controls": {
  "statcom": {
   "n": 5,
   "n_converged": 5,
   "n_bus_voltage_dropped": 5,
   "n_bus_voltage_dropped_first_0p5s": 5,
   "early_min_dv_pu_min": -0.011403394748791706,
   "early_min_dv_pu_max": -0.005814157289740551,
   "n_loss_of_synchronism": 0,
   "final_dv_at_bus_pu_min": -0.013474891894778018,
   "final_dv_at_bus_pu_max": -0.005638359719511099,
   "max_abs_dv_any_bus_pu": 0.014797856729843462
  },
  "plant_q_command": {
   "n": 20,
   "n_converged": 20,
   "n_bus_voltage_dropped": 20,
   "n_bus_voltage_dropped_first_0p5s": 20,
   "early_min_dv_pu_min": -0.04440610988067628,
   "early_min_dv_pu_max": -0.023118852273811052,
   "n_loss_of_synchronism": 0,
   "final_dv_at_bus_pu_min": -0.052457385153080294,
   "final_dv_at_bus_pu_max": -0.022980600106216498,
   "max_abs_dv_any_bus_pu": 0.052457385153080294
  },
  "avr_vref": {
   "n": 0
  },
  "fast_reactor": {
   "n": 5,
   "n_converged": 5,
   "n_bus_voltage_dropped": 5,
   "n_bus_voltage_dropped_first_0p5s": 5,
   "early_min_dv_pu_min": -0.006360514286999797,
   "early_min_dv_pu_max": -0.0021882746751229476,
   "n_loss_of_synchronism": 0,
   "final_dv_at_bus_pu_min": -0.008089562912411141,
   "final_dv_at_bus_pu_max": -0.0021950546464180043,
   "max_abs_dv_any_bus_pu": 0.008833451646849566
  },
  "manual_reactor": {
   "n": 5,
   "n_converged": 5,
   "n_bus_voltage_dropped": 0,
   "n_bus_voltage_dropped_first_0p5s": 0,
   "early_min_dv_pu_min": 0.0,
   "early_min_dv_pu_max": 0.0,
   "n_loss_of_synchronism": 0,
   "final_dv_at_bus_pu_min": 0.0,
   "final_dv_at_bus_pu_max": 0.0,
   "max_abs_dv_any_bus_pu": 0.0
  }
 },
 "interaction": {
  "tripped_block": "RES08",
  "tripped_q_mvar": -300.3448589929536,
  "rows": [
   {
    "asset_id": "RES01",
    "cluster": 0,
    "margin_pu": 0.02652631578947373,
    "max_dv_pu": 0.01787217807096475,
    "final_dv_pu": 0.01787217807096475,
    "max_v_pu": 1.091345862281491
   },
   {
    "asset_id": "RES02",
    "cluster": 0,
    "margin_pu": 0.013052631578947427,
    "max_dv_pu": 0.015704633767253506,
    "final_dv_pu": 0.015704633767253506,
    "max_v_pu": 1.1026520021883062
   },
   {
    "asset_id": "RES03",
    "cluster": 0,
    "margin_pu": 0.03326315789473688,
    "max_dv_pu": 0.023325658506990754,
    "final_dv_pu": 0.023325658506990754,
    "max_v_pu": 1.090062500612254
   },
   {
    "asset_id": "RES04",
    "cluster": 0,
    "margin_pu": 0.018105263157894846,
    "max_dv_pu": 0.013610261315089245,
    "final_dv_pu": 0.013610261315089245,
    "max_v_pu": 1.0955049981571945
   },
   {
    "asset_id": "RES05",
    "cluster": 0,
    "margin_pu": 0.0383157894736843,
    "max_dv_pu": 0.022113335031736403,
    "final_dv_pu": 0.022113335031736403,
    "max_v_pu": 1.0837975455580522
   },
   {
    "asset_id": "RES06",
    "cluster": 1,
    "margin_pu": 0.023157894736842044,
    "max_dv_pu": 0.05175286461670958,
    "final_dv_pu": 0.05175286461670958,
    "max_v_pu": 1.1285949698798676
   },
   {
    "asset_id": "RES07",
    "cluster": 1,
    "margin_pu": 0.00968421052631574,
    "max_dv_pu": 0.062111070115292266,
    "final_dv_pu": 0.062111070115292266,
    "max_v_pu": 1.1524268595889766
   },
   {
    "asset_id": "RES08",
    "cluster": 1,
    "margin_pu": 0.029894736842105196,
    "max_dv_pu": 0.11282750229290084,
    "final_dv_pu": 0.11282605961019398,
    "max_v_pu": 1.1829327654507957
   },
   {
    "asset_id": "RES09",
    "cluster": 1,
    "margin_pu": 0.016421052631578892,
    "max_dv_pu": 0.06849352837716616,
    "final_dv_pu": 0.06847046422690695,
    "max_v_pu": 1.1520724757455874
   },
   {
    "asset_id": "RES10",
    "cluster": 1,
    "margin_pu": 0.03663157894736835,
    "max_dv_pu": 0.06437435179686624,
    "final_dv_pu": 0.06437435179686624,
    "max_v_pu": 1.127742772849498
   },
   {
    "asset_id": "RES11",
    "cluster": 2,
    "margin_pu": 0.02147368421052631,
    "max_dv_pu": 0.007163679630561415,
    "final_dv_pu": 0.007163679630561415,
    "max_v_pu": 1.0856899954200352
   },
   {
    "asset_id": "RES12",
    "cluster": 2,
    "margin_pu": 0.008000000000000007,
    "max_dv_pu": 0.007204834932916571,
    "final_dv_pu": 0.007204834932916571,
    "max_v_pu": 1.0992048349329167
   },
   {
    "asset_id": "RES13",
    "cluster": 2,
    "margin_pu": 0.028210526315789464,
    "max_dv_pu": 0.008707636632887539,
    "final_dv_pu": 0.008707636632887539,
    "max_v_pu": 1.0804971103170982
   },
   {
    "asset_id": "RES14",
    "cluster": 2,
    "margin_pu": 0.01473684210526316,
    "max_dv_pu": 0.007999779214931113,
    "final_dv_pu": 0.007999779214931113,
    "max_v_pu": 1.093262937109668
   },
   {
    "asset_id": "RES15",
    "cluster": 2,
    "margin_pu": 0.034947368421052616,
    "max_dv_pu": 0.007242136090309881,
    "final_dv_pu": 0.007242136090309881,
    "max_v_pu": 1.0722947676692574
   },
   {
    "asset_id": "RES16",
    "cluster": 3,
    "margin_pu": 0.01978947368421058,
    "max_dv_pu": 0.018695824487014345,
    "final_dv_pu": 0.018695824487014345,
    "max_v_pu": 1.0989063508028039
   },
   {
    "asset_id": "RES17",
    "cluster": 3,
    "margin_pu": 0.040000000000000036,
    "max_dv_pu": 0.020240526262522485,
    "final_dv_pu": 0.020240526262522485,
    "max_v_pu": 1.0802405262625225
   },
   {
    "asset_id": "RES18",
    "cluster": 3,
    "margin_pu": 0.024842105263158,
    "max_dv_pu": 0.02155709720152532,
    "final_dv_pu": 0.02155709720152532,
    "max_v_pu": 1.0967149919383674
   },
   {
    "asset_id": "RES19",
    "cluster": 3,
    "margin_pu": 0.011368421052631694,
    "max_dv_pu": 0.024828945680375858,
    "final_dv_pu": 0.024828945680375858,
    "max_v_pu": 1.1134605246277443
   },
   {
    "asset_id": "RES20",
    "cluster": 3,
    "margin_pu": 0.03157894736842115,
    "max_dv_pu": 0.021881663572921095,
    "final_dv_pu": 0.021881663572921095,
    "max_v_pu": 1.0903027162045
   }
  ]
 },
 "events": [
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.0443716445312663,
   "argmax_bus": "900001",
   "collector_max_dv_pu": [
    0.0443716445312663,
    0.0047952079633875044,
    0.0033350025814005146,
    0.007875356488699747,
    0.002965062036013766,
    -0.0009965389649873035,
    -0.0010764225761894508,
    -0.0010503402204289358,
    -0.0011452408590699736,
    -0.0005479889950064099,
    0.0014393746240528582,
    0.0014463789050882525,
    0.0016505537548547888,
    0.0019731668183615714,
    0.0017528115335290195,
    0.0003053535327461887,
    0.000445535559605581,
    0.0005531136416585536,
    0.0008494372272886963,
    0.000831465161887035
   ],
   "collector_min_dv_pu": [
    0.04121495970493849,
    0.0021448676574840064,
    -0.0007408003005102692,
    0.005179512726731561,
    -0.0008089074707666732,
    -0.013522863719433342,
    -0.015239084271028824,
    -0.016079259328106277,
    -0.016964944089370437,
    -0.014218217263581634,
    0.00012574334860082637,
    0.00012457682803512782,
    0.0001730604908851685,
    0.0006120995019198716,
    0.0005037515612038579,
    -0.003329266635506478,
    -0.0034191135556012053,
    -0.003543033311809607,
    -0.003847883908555616,
    -0.0031208515034384376
   ],
   "collector_final_dv_pu": [
    0.04121495970493849,
    0.0021448676574840064,
    -0.0007408003005102692,
    0.005179512726731561,
    -0.0008089074707666732,
    -0.013522863719433342,
    -0.015239084271028824,
    -0.016079259328106277,
    -0.016964944089370437,
    -0.014218217263581634,
    0.00012574334860082637,
    0.00012457682803512782,
    0.0001730604908851685,
    0.0006120995019198716,
    0.0005037515612038579,
    -0.003329266635506478,
    -0.0034191135556012053,
    -0.003543033311809607,
    -0.003847883908555616,
    -0.0031208515034384376
   ],
   "collector_max_v_pu": [
    1.1178453287417927,
    1.0917425763844402,
    1.0700718446866637,
    1.089770093330805,
    1.0646492725623296,
    1.0758455662981707,
    1.089239366897495,
    1.069054922937466,
    1.0824337065093512,
    1.0628204320576253,
    1.0799656904135266,
    1.0934463789050883,
    1.0734400274390654,
    1.0872363247130985,
    1.0668054431124765,
    1.0805158798485357,
    1.0604455355596056,
    1.0757110083785006,
    1.089481016174657,
    1.069252517793466
   ],
   "max_abs_omega_dev": 0.0004973297555477263,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 75.87938092305002,
   "angle_spread_final_deg": 75.87938092305002,
   "runtime_s": 5.7844996670028195,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "plant_trip:RES01",
   "family": "plant_trip",
   "variant": "baseline",
   "self": [
    0
   ]
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.044915037510594225,
   "argmax_bus": "900002",
   "collector_max_dv_pu": [
    0.006185171093508801,
    0.044915037510594225,
    0.004015617367385316,
    0.005046226250138508,
    0.003058289095755562,
    -0.0005305566461484279,
    -0.0005400901118135515,
    -0.0004627706015623012,
    -0.0004793821505995055,
    4.321963780440363e-05,
    0.0012770890237034926,
    0.0012830062028810207,
    0.0015133661103519103,
    0.0017913108236649045,
    0.0015807352971108912,
    0.0005752892223598316,
    0.0006941125012134286,
    0.0007863303063451177,
    0.0010564395482166589,
    0.0009775660348527726
   ],
   "collector_min_dv_pu": [
    0.0038428502122331842,
    0.042588743872937096,
    0.0013670969857224602,
    0.00314630857988063,
    0.00065678903415467,
    -0.009802888660329412,
    -0.010988053951964893,
    -0.011478067280188409,
    -0.01210444455785975,
    -0.00978346652907236,
    0.0004507410131417977,
    0.00045183354087008354,
    0.0005570007990181036,
    0.0008550490990253401,
    0.0007309026262427576,
    -0.0017986654111887823,
    -0.0018048092349123301,
    -0.001858619069133649,
    -0.0019723617144402628,
    -0.001484005854137882
   ],
   "collector_final_dv_pu": [
    0.0038428502122331842,
    0.042588743872937096,
    0.0013670969857224602,
    0.00314630857988063,
    0.00065678903415467,
    -0.009802888660329412,
    -0.010988053951964893,
    -0.011478067280188409,
    -0.01210444455785975,
    -0.00978346652907236,
    0.0004507410131417977,
    0.00045183354087008354,
    0.0005570007990181036,
    0.0008550490990253401,
    0.0007309026262427576,
    -0.0017986654111887823,
    -0.0018048092349123301,
    -0.001858619069133649,
    -0.0019723617144402628,
    -0.001484005854137882
   ],
   "collector_max_v_pu": [
    1.0796588553040352,
    1.1318624059316469,
    1.0707524594726485,
    1.0869409630922438,
    1.0647424996220713,
    1.0763115486170096,
    1.0897756993618708,
    1.0696424925563326,
    1.0830995652178217,
    1.0634116406904361,
    1.0798034048131773,
    1.093283006202881,
    1.0733028397945625,
    1.0870544687184018,
    1.0666333668760584,
    1.0807858155381493,
    1.0606941125012135,
    1.0759442250431872,
    1.089688018495585,
    1.0693986186664317
   ],
   "max_abs_omega_dev": 0.0003974118492742207,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 74.51175297715359,
   "angle_spread_final_deg": 74.51175297715359,
   "runtime_s": 5.33796175000316,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "plant_trip:RES02",
   "family": "plant_trip",
   "variant": "baseline",
   "self": [
    1
   ]
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.050157844543903485,
   "argmax_bus": "900003",
   "collector_max_dv_pu": [
    0.010005614679458485,
    0.009067102592865695,
    0.050157844543903485,
    0.007783764234216006,
    0.008697958254568317,
    -0.0012472632297106934,
    -0.001229045540020124,
    -0.000977408973080518,
    -0.001023434884275698,
    0.0004148454723118533,
    0.0023150670606473245,
    0.002326563378952873,
    0.002812231217315553,
    0.0030159761774872784,
    0.0026803148028586854,
    0.0014045631225887423,
    0.0017995452455057404,
    0.002107302978627379,
    0.0028696108729453496,
    0.002819250730411227
   ],
   "collector_min_dv_pu": [
    0.0063953772211544635,
    0.005862984557391204,
    0.047053467127705195,
    0.004381139441196558,
    0.005663848943746164,
    -0.01190008203299664,
    -0.013112062612873565,
    -0.013263213232001192,
    -0.013880555754088642,
    -0.009825252339202617,
    0.0014152275169989625,
    0.0014277180687056745,
    0.001701575006557654,
    0.0017899111562187375,
    0.0015831816750735417,
    0.000408372080563435,
    0.0005885113873007608,
    0.0005973492443878126,
    0.0008861038935459309,
    0.0012425950411523168
   ],
   "collector_final_dv_pu": [
    0.007192881140377416,
    0.006648156770726388,
    0.047053467127705195,
    0.0055566244034515044,
    0.005663848943746164,
    -0.01190008203299664,
    -0.013112062612873565,
    -0.013263213232001192,
    -0.013880555754088642,
    -0.009825252339202617,
    0.0014860886141780938,
    0.0014929593216632675,
    0.0018222841266284373,
    0.0020207590318821467,
    0.0017880878995242266,
    0.000408372080563435,
    0.0005885113873007608,
    0.0005973492443878126,
    0.0008861038935459309,
    0.0012425950411523168
   ],
   "collector_max_v_pu": [
    1.0834792988899848,
    1.0960144710139184,
    1.1168946866491667,
    1.0896785010763212,
    1.070382168780884,
    1.0755948420334474,
    1.0890867439336642,
    1.0691278541848144,
    1.0825555124841455,
    1.0637832665249436,
    1.080841382850121,
    1.094326563378953,
    1.0746017049015262,
    1.0882791340722242,
    1.0677329463818062,
    1.0816150894383783,
    1.0617995452455058,
    1.0772651977154695,
    1.0915011898203137,
    1.0712403033619902
   ],
   "max_abs_omega_dev": 0.0006103923260881716,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 74.48016033786806,
   "angle_spread_final_deg": 74.48016033786806,
   "runtime_s": 5.9997593330044765,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "plant_trip:RES03",
   "family": "plant_trip",
   "variant": "baseline",
   "self": [
    2
   ]
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.044869065557244125,
   "argmax_bus": "900004",
   "collector_max_dv_pu": [
    0.0020736473619009654,
    0.0005102160816894408,
    9.903025942659127e-05,
    0.044869065557244125,
    -3.6520567490150313e-06,
    -0.0008874679083348269,
    -0.0010103807186530034,
    -0.0010913450453993168,
    -0.0012316696274310424,
    -0.001073771151781866,
    0.0006416104368045517,
    0.0006439969885185803,
    0.0007084193266635452,
    0.0011072037642287924,
    0.0010134600399287486,
    -0.0006092244408242298,
    -0.0005925735328116133,
    -0.0005790075294829222,
    -0.0005530602009866659,
    -0.00047978393205405645
   ],
   "collector_min_dv_pu": [
    -0.0030224763609565386,
    -0.003960931491548081,
    -0.006501611683034536,
    0.04136216964360839,
    -0.006290208203790559,
    -0.0135406997665235,
    -0.015444054679627062,
    -0.01667365040908697,
    -0.017754157548317107,
    -0.0161336122014637,
    -0.002017844497513188,
    -0.002031239858933942,
    -0.002307338636110101,
    -0.0016348796458898196,
    -0.0015263098414239895,
    -0.006858221870674308,
    -0.007199674787880195,
    -0.007367460464886344,
    -0.008098205414791115,
    -0.007417512494086065
   ],
   "collector_final_dv_pu": [
    -0.0030224763609565386,
    -0.003960931491548081,
    -0.006501611683034536,
    0.04136216964360839,
    -0.006290208203790559,
    -0.0135406997665235,
    -0.015444054679627062,
    -0.01667365040908697,
    -0.017754157548317107,
    -0.0161336122014637,
    -0.0020135005409134266,
    -0.0020268252373523143,
    -0.002307338636110101,
    -0.0016348796458898196,
    -0.0015263098414239895,
    -0.006858221870674308,
    -0.007199674787880195,
    -0.007367460464886344,
    -0.008098205414791115,
    -0.007417512494086065
   ],
   "collector_max_v_pu": [
    1.0755473315724273,
    1.087457584502742,
    1.0668358723646898,
    1.1267638023993494,
    1.0616805584695668,
    1.0759546373548232,
    1.0893054087550313,
    1.0690139181124956,
    1.0823472777409902,
    1.0622946499008499,
    1.0791679262262783,
    1.0926439969885187,
    1.0724978930108742,
    1.0863703616589657,
    1.0660660916188762,
    1.0796013018749653,
    1.0594074264671884,
    1.0745788872073592,
    1.0880785187463817,
    1.0679412686995249
   ],
   "max_abs_omega_dev": 0.00046944160795259204,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 76.73237823166126,
   "angle_spread_final_deg": 76.73237823166126,
   "runtime_s": 5.367871124995872,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "plant_trip:RES04",
   "family": "plant_trip",
   "variant": "baseline",
   "self": [
    3
   ]
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.044022037781529244,
   "argmax_bus": "900005",
   "collector_max_dv_pu": [
    0.005060232039729273,
    0.003910459445423342,
    0.004409035090144009,
    0.004075856806787348,
    0.044022037781529244,
    -0.0008173818000123401,
    -0.0008539489521774968,
    -0.0007691085823218202,
    -0.000787090142529312,
    -5.8108685756064204e-05,
    0.001391869059861106,
    0.0013990658232267972,
    0.0017068278879008858,
    0.0017365948123497787,
    0.0015518135175314196,
    0.0013561012538121364,
    0.0016188404745429708,
    0.0017656087004394028,
    0.002229020028090334,
    0.0022649747386780383
   ],
   "collector_min_dv_pu": [
    0.002976500206715027,
    0.002224113625691748,
    0.002517828242192488,
    0.00207705915485934,
    0.04206721098772248,
    -0.007280435346741054,
    -0.008077813725740013,
    -0.008253422308545089,
    -0.008558158651457815,
    -0.006308620232146289,
    0.0007130558899506312,
    0.0007194638273979592,
    0.0008734042887219573,
    0.0008818169935276288,
    0.0007806040739064546,
    0.0006184074867294775,
    0.000734694276645742,
    0.0007143662761568415,
    0.0009091873747666401,
    0.0011253259110182157
   ],
   "collector_final_dv_pu": [
    0.003383072923882846,
    0.0025473283306427508,
    0.002517828242192488,
    0.0027360124999848967,
    0.04206721098772248,
    -0.007280435346741054,
    -0.008077813725740013,
    -0.008253422308545089,
    -0.008558158651457815,
    -0.006308620232146289,
    0.0008459183958893224,
    0.0008500253644354583,
    0.001049332416073856,
    0.001092156870976746,
    0.0009721202297006126,
    0.0006184074867294775,
    0.000734694276645742,
    0.0007143662761568415,
    0.0009091873747666401,
    0.0011253259110182157
   ],
   "collector_max_v_pu": [
    1.0785339162502556,
    1.090857827866476,
    1.0711458771954072,
    1.0859705936488926,
    1.105706248307845,
    1.0760247234631457,
    1.0894618405215069,
    1.069336154575573,
    1.0827918572258919,
    1.0633103123668757,
    1.0799181848493349,
    1.0933990658232269,
    1.0734963015721115,
    1.0869997527070867,
    1.066604445096479,
    1.0815666275696016,
    1.061618840474543,
    1.0769235034372815,
    1.0908605989754587,
    1.070686027370257
   ],
   "max_abs_omega_dev": 0.0003614390914508103,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 73.39136657544503,
   "angle_spread_final_deg": 73.39136657544503,
   "runtime_s": 5.560615333990427,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "plant_trip:RES05",
   "family": "plant_trip",
   "variant": "baseline",
   "self": [
    4
   ]
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.10018609478049423,
   "argmax_bus": "900006",
   "collector_max_dv_pu": [
    0.017258739851497173,
    0.01515684508950077,
    0.02265922752134575,
    0.013130171050364847,
    0.021303683849210664,
    0.10018609478049423,
    0.06955486049924353,
    0.06721346164851405,
    0.06835624637236237,
    0.05934210758919334,
    0.0068496606887493705,
    0.006888985752847354,
    0.0083194460453202,
    0.007661867387359189,
    0.006936928722346192,
    0.017438216827463604,
    0.018941185170724184,
    0.02024129745544956,
    0.023392525806892328,
    0.0205984713320011
   ],
   "collector_min_dv_pu": [
    0.0025633101471158604,
    0.0024056106000049926,
    0.004073402355478928,
    0.001710906107495136,
    0.003682003449374749,
    0.06279702295013156,
    0.025318997196767334,
    0.020543635501447888,
    0.01867829279759392,
    0.015266550106082022,
    0.0009415025550416622,
    0.000950363042740987,
    0.0011466760957203892,
    0.0010508282549497316,
    0.0009419998113966432,
    0.0026144389025519743,
    0.0028442316467289785,
    0.0032000127821352198,
    0.0038265400229213764,
    0.00298926441799785
   ],
   "collector_final_dv_pu": [
    0.017258739851497173,
    0.01515684508950077,
    0.02265922752134575,
    0.013130171050364847,
    0.021303683849210664,
    0.1001716380316302,
    0.06954815215880461,
    0.0672078940298706,
    0.06835111147907935,
    0.05934210758919334,
    0.0068496606887493705,
    0.006888985752847354,
    0.0083194460453202,
    0.007661867387359189,
    0.006936928722346192,
    0.017438216827463604,
    0.018941185170724184,
    0.02024129745544956,
    0.023392525806892328,
    0.0205984713320011
   ],
   "collector_max_v_pu": [
    1.0907324240620235,
    1.1021042135105534,
    1.089396069626609,
    1.09502490789247,
    1.0829878943755264,
    1.1770282000436523,
    1.1598706499729279,
    1.137318724806409,
    1.1519351937407836,
    1.122710528641825,
    1.0853759764782231,
    1.0988889857528474,
    1.0801089197295308,
    1.0929250252820961,
    1.0719895603012937,
    1.0976487431432531,
    1.0789411851707242,
    1.0953991921922916,
    1.1120241047542607,
    1.08901952396358
   ],
   "max_abs_omega_dev": 0.0015543640392853275,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 71.54211393446033,
   "angle_spread_final_deg": 48.97648954487229,
   "runtime_s": 6.75435912499961,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "plant_trip:RES06",
   "family": "plant_trip",
   "variant": "baseline",
   "self": [
    5
   ]
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.09226724225903249,
   "argmax_bus": "900007",
   "collector_max_dv_pu": [
    0.014121719056678694,
    0.012455730677534582,
    0.018601376963454985,
    0.010727326832909334,
    0.017492602606460128,
    0.0477761942417525,
    0.09226724225903249,
    0.05562431636046039,
    0.05511758702684899,
    0.04915971533092556,
    0.0057330129550829945,
    0.005765858951510827,
    0.0069172201263587585,
    0.00637267264230279,
    0.005785859310910579,
    0.014459663248338916,
    0.015666851235618395,
    0.016715290483489964,
    0.019279489799783,
    0.016953627103993618
   ],
   "collector_min_dv_pu": [
    0.002275895134123962,
    0.0021242668509646734,
    0.003579662855420551,
    0.0015256054276364672,
    0.0032720658903446775,
    0.015693484582228523,
    0.058744568463369395,
    0.017956060372514626,
    0.015170340811692995,
    0.013875790612617678,
    0.0008481233153099232,
    0.0008561156063122688,
    0.0010345930941497716,
    0.0009450071079426525,
    0.0008471462049586265,
    0.0023700803742094934,
    0.0025815389753194307,
    0.0029070106080173463,
    0.003479239307021098,
    0.002718132054854605
   ],
   "collector_final_dv_pu": [
    0.014121719056678694,
    0.012455730677534582,
    0.018601376963454985,
    0.010727326832909334,
    0.017492602606460128,
    0.0477761942417525,
    0.09226724225903249,
    0.05562431636046039,
    0.05511758702684899,
    0.04915971533092556,
    0.0057330129550829945,
    0.005765858951510827,
    0.0069172201263587585,
    0.00637267264230279,
    0.005785859310910579,
    0.014459663248338916,
    0.015666851235618395,
    0.016715290483489964,
    0.019279489799783,
    0.016953627103993618
   ],
   "collector_max_v_pu": [
    1.087595403267205,
    1.0994030990985872,
    1.0853382190687182,
    1.0926220636750146,
    1.079176813132776,
    1.1246182995049105,
    1.1825830317327168,
    1.1257295795183553,
    1.1386965343952702,
    1.1125281363835573,
    1.0842593287445568,
    1.097765858951511,
    1.0787066938105694,
    1.0916358305370397,
    1.070838490889858,
    1.0946701895641284,
    1.0756668512356184,
    1.091873185220332,
    1.1079110687471514,
    1.0853746797355726
   ],
   "max_abs_omega_dev": 0.0011708446515015236,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 71.54211393446033,
   "angle_spread_final_deg": 55.55344483389894,
   "runtime_s": 6.512883917006548,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "plant_trip:RES07",
   "family": "plant_trip",
   "variant": "baseline",
   "self": [
    6
   ]
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.11282750229290084,
   "argmax_bus": "900008",
   "collector_max_dv_pu": [
    0.01787217807096475,
    0.015704633767253506,
    0.023325658506990754,
    0.013610261315089245,
    0.022113335031736403,
    0.05175286461670958,
    0.062111070115292266,
    0.11282750229290084,
    0.06849352837716616,
    0.06437435179686624,
    0.007163679630561415,
    0.007204834932916571,
    0.008707636632887539,
    0.007999779214931113,
    0.007242136090309881,
    0.018695824487014345,
    0.020240526262522485,
    0.02155709720152532,
    0.024828945680375858,
    0.021881663572921095
   ],
   "collector_min_dv_pu": [
    0.0037800827054381703,
    0.0034883195354409313,
    0.005820376454732656,
    0.0025534363630290713,
    0.005459663171432316,
    0.014294694335333036,
    0.020319594270043595,
    0.0727452946521212,
    0.022627403546090052,
    0.024939828160605915,
    0.0014526503970029303,
    0.0014663815362712107,
    0.001777775014592864,
    0.0016123046775813332,
    0.0014453785660075713,
    0.004135817947758191,
    0.004513921719511371,
    0.005092121508269987,
    0.006102587955590932,
    0.004763529501158548
   ],
   "collector_final_dv_pu": [
    0.01787217807096475,
    0.015704633767253506,
    0.023325658506990754,
    0.013610261315089245,
    0.022113335031736403,
    0.05175286461670958,
    0.062111070115292266,
    0.11282605961019398,
    0.06847046422690695,
    0.06437435179686624,
    0.007163679630561415,
    0.007204834932916571,
    0.008707636632887539,
    0.007999779214931113,
    0.007242136090309881,
    0.018695824487014345,
    0.020240526262522485,
    0.02155709720152532,
    0.024828945680375858,
    0.021881663572921095
   ],
   "collector_max_v_pu": [
    1.091345862281491,
    1.1026520021883062,
    1.090062500612254,
    1.0955049981571945,
    1.0837975455580522,
    1.1285949698798676,
    1.1524268595889766,
    1.1829327654507957,
    1.1520724757455874,
    1.127742772849498,
    1.0856899954200352,
    1.0992048349329167,
    1.0804971103170982,
    1.093262937109668,
    1.0722947676692574,
    1.0989063508028039,
    1.0802405262625225,
    1.0967149919383674,
    1.1134605246277443,
    1.0903027162045
   ],
   "max_abs_omega_dev": 0.001518042023508026,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 71.54211393446033,
   "angle_spread_final_deg": 52.68881752541774,
   "runtime_s": 7.1203603749891045,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "plant_trip:RES08",
   "family": "plant_trip",
   "variant": "baseline",
   "self": [
    7
   ]
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.09729188785306264,
   "argmax_bus": "900009",
   "collector_max_dv_pu": [
    0.014582842124806872,
    0.012977845474797078,
    0.01940761505866062,
    0.011084229135161383,
    0.01783988025033323,
    0.03612999449669596,
    0.04246587887786868,
    0.048074118531518106,
    0.09729188785306264,
    0.04515006250888831,
    0.005703924455643605,
    0.005736357557570404,
    0.0068917351209663025,
    0.006397688724443906,
    0.0057992462719491655,
    0.014023688681614743,
    0.015198159978534242,
    0.016188926503719392,
    0.018678531503133033,
    0.016506103351672907
   ],
   "collector_min_dv_pu": [
    0.003378207400946298,
    0.003207734626111014,
    0.005583460656888972,
    0.0022623421303928914,
    0.004648672109601515,
    0.007858502989809946,
    0.010586567562295146,
    0.014160687901956015,
    0.06414723771424713,
    0.013686699322063012,
    0.0011191401371182241,
    0.0011295555913251043,
    0.001359002401047693,
    0.0012768716203823693,
    0.0011420211289319138,
    0.002678894804737597,
    0.0029382985957444596,
    0.003312600830799539,
    0.004014854803036316,
    0.003161673951159294
   ],
   "collector_final_dv_pu": [
    0.014582842124806872,
    0.012977845474797078,
    0.01940761505866062,
    0.011084229135161383,
    0.01783988025033323,
    0.03612999449669596,
    0.04246587887786868,
    0.048074118531518106,
    0.09727476805213464,
    0.04515006250888831,
    0.005703924455643605,
    0.005736357557570404,
    0.0068917351209663025,
    0.006397688724443906,
    0.0057992462719491655,
    0.014023688681614743,
    0.015198159978534242,
    0.016188926503719392,
    0.018678531503133033,
    0.016506103351672907
   ],
   "collector_max_v_pu": [
    1.0880565263353332,
    1.0999252138958497,
    1.0861444571639238,
    1.0929789659772666,
    1.079524090776649,
    1.112972099759854,
    1.132781668351553,
    1.118179381689413,
    1.1808708352214838,
    1.10851848356152,
    1.0842302402451174,
    1.0977363575575705,
    1.078681208805177,
    1.0916608466191808,
    1.0708518778508966,
    1.0942342149974043,
    1.0751981599785343,
    1.0913468212405615,
    1.1073101104505014,
    1.0849271559832518
   ],
   "max_abs_omega_dev": 0.00113631639887124,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 71.54211393446033,
   "angle_spread_final_deg": 58.186343404601935,
   "runtime_s": 5.4120666249946225,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "plant_trip:RES09",
   "family": "plant_trip",
   "variant": "baseline",
   "self": [
    8
   ]
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.06564068874040951,
   "argmax_bus": "900010",
   "collector_max_dv_pu": [
    0.008341690028673465,
    0.007201762836152259,
    0.0102712172067434,
    0.006502316889710258,
    0.010285212071944327,
    0.01248368235588071,
    0.015330494137510087,
    0.01921551135758892,
    0.019535971587240075,
    0.06564068874040951,
    0.0038031382476213516,
    0.003825052873972057,
    0.004582735316120967,
    0.004152818736811614,
    0.0037841424486704245,
    0.010093184721617021,
    0.010856095090537199,
    0.01145146179088874,
    0.013042151829429027,
    0.011639182415836391
   ],
   "collector_min_dv_pu": [
    0.002368405624266323,
    0.002058781808742749,
    0.003256334449314391,
    0.0016703328087730451,
    0.0034622446627836645,
    0.001723693963803452,
    0.0028941208644579497,
    0.005405089712811062,
    0.004917488675893367,
    0.053060753716061226,
    0.0010555281294402086,
    0.0010656269453201972,
    0.0013111244307089098,
    0.0011528929491311235,
    0.0010336541105790964,
    0.003120607186466451,
    0.003451420687158313,
    0.003925840425214044,
    0.004758894575789929,
    0.003722277824508069
   ],
   "collector_final_dv_pu": [
    0.00828553834950152,
    0.007174327590641294,
    0.010236111242024837,
    0.006449862626187963,
    0.010225771398459038,
    0.01248368235588071,
    0.015330494137510087,
    0.01921551135758892,
    0.019535971587240075,
    0.06564068874040951,
    0.003757910362436112,
    0.0037794923790390733,
    0.004526206688760581,
    0.004106526088736295,
    0.003742106458582972,
    0.00997045762137394,
    0.010722258053720957,
    0.011311157509184655,
    0.012905868989583347,
    0.011479002382045245
   ],
   "collector_max_v_pu": [
    1.0818153742391998,
    1.094149131257205,
    1.0770080593120066,
    1.0883970537318155,
    1.0719694225982601,
    1.0893257876190388,
    1.1056462836111944,
    1.0893207745154838,
    1.1031149189556613,
    1.1290091097930413,
    1.0823294540370951,
    1.0958250528739721,
    1.0763722090003316,
    1.0894159766315485,
    1.068836774027618,
    1.0903037110374065,
    1.0708560950905373,
    1.0866093565277308,
    1.1016737307767974,
    1.0800602350474153
   ],
   "max_abs_omega_dev": 0.000906253518155653,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 71.54211393446033,
   "angle_spread_final_deg": 66.53063385287167,
   "runtime_s": 6.684911125004874,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "plant_trip:RES10",
   "family": "plant_trip",
   "variant": "baseline",
   "self": [
    9
   ]
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.0641910132966792,
   "argmax_bus": "900011",
   "collector_max_dv_pu": [
    -0.0009056388299788498,
    -0.0009384731299033611,
    -0.0010806706682098266,
    -0.00043730089922822124,
    -0.0010970134068715165,
    -0.0008019514727497512,
    -0.0009440653190415649,
    -0.0010790976764201154,
    -0.0011466538418871686,
    -0.0013226268574799693,
    0.0641910132966792,
    0.023637781491255172,
    0.009704842877814812,
    0.007776210408945605,
    0.012103878583239247,
    -0.0011147362512744508,
    -0.0011375901206458483,
    -0.001132080517651346,
    -0.001175657212668435,
    -0.0010271283800862285
   ],
   "collector_min_dv_pu": [
    -0.012946653742922365,
    -0.011625153991702719,
    -0.014406462546018961,
    -0.010743408967472723,
    -0.013957596060313104,
    -0.018523996702612733,
    -0.02135920427672855,
    -0.023524496455057164,
    -0.024889421644969767,
    -0.024376204775609978,
    0.059571426297762464,
    0.01875520735309566,
    0.00337446436312816,
    0.0019083582984604774,
    0.006821827992714136,
    -0.013543473037102016,
    -0.01436639047698729,
    -0.014583394275190287,
    -0.015923185437102916,
    -0.015465992112661198
   ],
   "collector_final_dv_pu": [
    -0.012820142124648326,
    -0.011503588558549271,
    -0.01440633342327069,
    -0.010483216379931548,
    -0.013951807943034078,
    -0.018523996702612733,
    -0.02135920427672855,
    -0.023524496455057164,
    -0.024889421644969767,
    -0.024376204775609978,
    0.059612065888062116,
    0.018796873600800845,
    0.0034539074881045906,
    0.001987869099222772,
    0.006900972131264949,
    -0.01347352829874171,
    -0.014297637191794887,
    -0.01454328648227321,
    -0.015906655424826166,
    -0.015355759922186518
   ],
   "collector_max_v_pu": [
    1.0725680453805475,
    1.0860088952911493,
    1.0656561714370534,
    1.081457435942877,
    1.0605871971194443,
    1.0760401537904083,
    1.0893717241546428,
    1.0690261654814748,
    1.082432293526534,
    1.0620457941951518,
    1.142717329086153,
    1.1156377814912553,
    1.0814943165620254,
    1.0930393683036825,
    1.0771565101621867,
    1.079095790064515,
    1.0588624098793542,
    1.0740258142191907,
    1.0874559217347,
    1.0673939242514927
   ],
   "max_abs_omega_dev": 0.0012605498359425926,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 80.34539590162295,
   "angle_spread_final_deg": 80.12128704792771,
   "runtime_s": 7.035565208003391,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "plant_trip:RES11",
   "family": "plant_trip",
   "variant": "baseline",
   "self": [
    10
   ]
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.05695936242692823,
   "argmax_bus": "900012",
   "collector_max_dv_pu": [
    -0.0007002679013166091,
    -0.0007287133196989259,
    -0.0008414228700948101,
    -0.00032839136749496234,
    -0.0008543349976029013,
    -0.0006299874113655513,
    -0.0007414004207724201,
    -0.000846984042245591,
    -0.0008998288818147238,
    -0.0010360403795195428,
    0.018517902752222204,
    0.05695936242692823,
    0.007728939944125379,
    0.006188950816268024,
    0.009570027742314302,
    -0.0008674299061495194,
    -0.0008843023278284345,
    -0.0008796179501529,
    -0.0009133186050973574,
    -0.0007932271263144663
   ],
   "collector_min_dv_pu": [
    -0.010038370950808728,
    -0.009026646023966745,
    -0.011201051729502254,
    -0.008292657621281174,
    -0.010851377805843665,
    -0.014513483202380995,
    -0.016723294440020853,
    -0.01839685093272414,
    -0.019466375907674527,
    -0.01903505374348069,
    0.014866728740597024,
    0.05344752167504363,
    0.00297371991559392,
    0.0017784985883309012,
    0.005617159386137605,
    -0.010504288405880802,
    -0.011139033665341858,
    -0.011310304441261465,
    -0.012355576726473805,
    -0.011966923847448907
   ],
   "collector_final_dv_pu": [
    -0.009942684947722213,
    -0.008932745890518845,
    -0.011200776706121518,
    -0.008102118711982964,
    -0.010846202033904628,
    -0.014513483202380995,
    -0.016723294440020853,
    -0.01839685093272414,
    -0.019466375907674527,
    -0.01903505374348069,
    0.014876921716777902,
    0.05345791352158025,
    0.003004457154327733,
    0.0018096432687253472,
    0.005644590238995217,
    -0.010449811433377532,
    -0.011085962735207566,
    -0.011279309440776375,
    -0.012342605782126537,
    -0.01188499560664158
   ],
   "collector_max_v_pu": [
    1.0727734163092097,
    1.0862186551013537,
    1.0658954192351684,
    1.0815663454746103,
    1.0608298755287129,
    1.0762121178517925,
    1.089574389052912,
    1.0692582791156493,
    1.0826791184866065,
    1.0623323806731122,
    1.097044218541696,
    1.1489593624269283,
    1.079518413628336,
    1.091452108711005,
    1.0746226593212618,
    1.07934309640964,
    1.0591156976721716,
    1.0742782767866892,
    1.087718260342271,
    1.0676278255052645
   ],
   "max_abs_omega_dev": 0.0009931112264137676,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 78.33390931128345,
   "angle_spread_final_deg": 78.33390931128345,
   "runtime_s": 7.354291167008341,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "plant_trip:RES12",
   "family": "plant_trip",
   "variant": "baseline",
   "self": [
    11
   ]
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.04086309895885254,
   "argmax_bus": "900013",
   "collector_max_dv_pu": [
    -0.0006660031479919226,
    -0.0006785312286883283,
    -0.0007818292674410809,
    -0.0003652747385824995,
    -0.0007996494304296498,
    -0.0005739491123391005,
    -0.0006768356899891081,
    -0.0007759791118424619,
    -0.00081746536114502,
    -0.0009624851995888584,
    0.0053632069319999864,
    0.005392468591895128,
    0.04086309895885254,
    0.003839792703653533,
    0.0038390211373167116,
    -0.0008469301912312766,
    -0.0008681987457561657,
    -0.0008620098680895971,
    -0.0008891677070352877,
    -0.0008050324460096014
   ],
   "collector_min_dv_pu": [
    -0.006480733962796581,
    -0.005863866817134689,
    -0.007426242900575808,
    -0.005200049719909394,
    -0.007187613627835265,
    -0.010087310130399318,
    -0.011603779539059556,
    -0.012724574483992557,
    -0.013437231176912423,
    -0.013063557760182753,
    0.0032922032518127864,
    0.003309910521763104,
    0.03826777785226687,
    0.0013317652443818329,
    0.001612953159945807,
    -0.006867776771258383,
    -0.007285255712969674,
    -0.007424065877135622,
    -0.008138039327972635,
    -0.007760957147086911
   ],
   "collector_final_dv_pu": [
    -0.006468228156035982,
    -0.0058476904539341845,
    -0.007426242900575808,
    -0.0051593488468917315,
    -0.007187613627835265,
    -0.010087310130399318,
    -0.011603779539059556,
    -0.012724574483992557,
    -0.013437231176912423,
    -0.013063557760182753,
    0.0032922032518127864,
    0.003309910521763104,
    0.03826777785226687,
    0.0013317652443818329,
    0.001612953159945807,
    -0.006866184184079582,
    -0.00728420827388887,
    -0.007424065877135622,
    -0.008138039327972635,
    -0.00775629634312236
   ],
   "collector_max_v_pu": [
    1.0728076810625344,
    1.0862688371923643,
    1.0659550128378221,
    1.0815294621035227,
    1.0608845610958861,
    1.076268156150819,
    1.0896389537836952,
    1.0693292840460524,
    1.0827614820072762,
    1.0624059358530429,
    1.0838895227214738,
    1.0973924685918952,
    1.1126525726430632,
    1.0891029505983905,
    1.0688916527162642,
    1.0793635961245582,
    1.0591318012542439,
    1.0742958848687525,
    1.087742411240333,
    1.0676160201855693
   ],
   "max_abs_omega_dev": 0.0003467037493543046,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 76.14969628362819,
   "angle_spread_final_deg": 76.14969628362819,
   "runtime_s": 6.106026458000997,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "plant_trip:RES13",
   "family": "plant_trip",
   "variant": "baseline",
   "self": [
    12
   ]
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.04502468941572735,
   "argmax_bus": "900014",
   "collector_max_dv_pu": [
    -0.0015294817297273333,
    -0.001451026598015659,
    -0.0015630624052944686,
    -0.0011373092599535894,
    -0.0015647534869429602,
    -0.0009122320838264031,
    -0.0010809198097645467,
    -0.0012502495097392874,
    -0.0013549335468590051,
    -0.001602240321033177,
    0.004262638592363643,
    0.00426834979278512,
    0.003726774620435913,
    0.04502468941572735,
    0.008427162030389068,
    -0.0015429734935619166,
    -0.0016176681341044663,
    -0.0016375437727531583,
    -0.0017267911023912674,
    -0.0017046097335284838
   ],
   "collector_min_dv_pu": [
    -0.011252709981118159,
    -0.010059221929681561,
    -0.01249878171713803,
    -0.009338268523817472,
    -0.0120941291617358,
    -0.015975753754334132,
    -0.01841093882433209,
    -0.020259866210923017,
    -0.021495295999934605,
    -0.020983102227476014,
    0.0002631233775718389,
    0.000244559006717493,
    -0.0012314525070173943,
    0.04068424368198409,
    0.004387267893462887,
    -0.01174170014490672,
    -0.012449697681024663,
    -0.012652465097642507,
    -0.013836586821351915,
    -0.013413691755797652
   ],
   "collector_final_dv_pu": [
    -0.011199581219682786,
    -0.010005344060528998,
    -0.01249878171713803,
    -0.009210120034275127,
    -0.0120941291617358,
    -0.015975753754334132,
    -0.01841093882433209,
    -0.020259866210923017,
    -0.021495295999934605,
    -0.020983102227476014,
    0.0002631233775718389,
    0.000244559006717493,
    -0.0012264060163660329,
    0.040689003073782315,
    0.004387888806943296,
    -0.011717665990517379,
    -0.012429595009086691,
    -0.012645841904571853,
    -0.013836443929634346,
    -0.01338273290836045
   ],
   "collector_max_v_pu": [
    1.071944202480799,
    1.085496341823037,
    1.0651737796999687,
    1.0807574275821517,
    1.0601194570393728,
    1.0759298731793316,
    1.0892348696639198,
    1.0688550136481556,
    1.0822240138215622,
    1.0617661807315986,
    1.0827889543818374,
    1.0962683497927852,
    1.0755162483046465,
    1.1302878473104643,
    1.0734797936093365,
    1.0786675528222276,
    1.0583823318658956,
    1.073520350964089,
    1.0869047878449771,
    1.0667164428980505
   ],
   "max_abs_omega_dev": 0.0005221685823069144,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 79.24681019400481,
   "angle_spread_final_deg": 79.24681019400481,
   "runtime_s": 4.699666665997938,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "plant_trip:RES14",
   "family": "plant_trip",
   "variant": "baseline",
   "self": [
    13
   ]
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.05266985696251836,
   "argmax_bus": "900015",
   "collector_max_dv_pu": [
    -0.0010688560609968256,
    -0.0010123370891905736,
    -0.001090215578228415,
    -0.0007896847367918625,
    -0.001091202537246705,
    -0.0006372772949818639,
    -0.0007550682924937213,
    -0.0008732256824719453,
    -0.000945734792059616,
    -0.0011184719916734753,
    0.00557302567586615,
    0.005566160155345834,
    0.0029598611198171643,
    0.006551363410397082,
    0.05266985696251836,
    -0.0010747321141839628,
    -0.001126288957286059,
    -0.0011395823037216868,
    -0.0012012530142171407,
    -0.0011833169112214215
   ],
   "collector_min_dv_pu": [
    -0.009004341116021664,
    -0.008036414398532754,
    -0.009878110051232847,
    -0.007572224706549946,
    -0.009569455002845562,
    -0.012404816330666257,
    -0.014297108824390392,
    -0.015738052072969078,
    -0.016706394141576153,
    -0.016356326871549642,
    0.0022319985589975833,
    0.0022041856801224835,
    -0.0011755090178577898,
    0.0027107142481828106,
    0.04940521356629923,
    -0.009331711450939029,
    -0.009892373842837587,
    -0.010038152432113145,
    -0.010957352209322702,
    -0.010679530279882998
   ],
   "collector_final_dv_pu": [
    -0.008921580309509514,
    -0.007956347300020372,
    -0.00987794443925094,
    -0.007408057855617489,
    -0.009565670597279974,
    -0.012404816330666257,
    -0.014297108824390392,
    -0.015738052072969078,
    -0.016706394141576153,
    -0.016356326871549642,
    0.002232559143349633,
    0.0022047852316047223,
    -0.0011591340468866118,
    0.002728935976159752,
    0.049411836864596825,
    -0.009288195700827506,
    -0.009852009866313294,
    -0.010015467746476325,
    -0.010948520838077958,
    -0.010623321976446887
   ],
   "collector_max_v_pu": [
    1.0724048281495295,
    1.085935031331862,
    1.0656466265270348,
    1.0811050521053134,
    1.060593007989069,
    1.0762048279681762,
    1.0895607211811906,
    1.069232037475423,
    1.0826332125763616,
    1.0622499490609583,
    1.08409934146534,
    1.097566160155346,
    1.0747493348040278,
    1.091814521305134,
    1.1177224885414658,
    1.0791357942016055,
    1.058873711042714,
    1.0740183124331204,
    1.0874303259331513,
    1.0672377357203575
   ],
   "max_abs_omega_dev": 0.0006172885273770801,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 77.57385286252399,
   "angle_spread_final_deg": 77.57385286252399,
   "runtime_s": 6.39213108299009,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "plant_trip:RES15",
   "family": "plant_trip",
   "variant": "baseline",
   "self": [
    14
   ]
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.08331750382305358,
   "argmax_bus": "900016",
   "collector_max_dv_pu": [
    0.004546991424681623,
    0.002870643610498158,
    0.003503068486508054,
    0.00432233784586078,
    0.004940776998969554,
    -9.562818410779883e-05,
    6.649677443948399e-05,
    0.0005020038943139848,
    0.0005229042681196283,
    0.002917918577048928,
    0.00545108662548599,
    0.00548520680991138,
    0.006722877321194254,
    0.005289079975489885,
    0.004885209704397653,
    0.08331750382305358,
    0.03713136860348132,
    0.027585896987181613,
    0.023758634587397687,
    0.028161584814323293
   ],
   "collector_min_dv_pu": [
    0.002889360945720343,
    0.001743009665480466,
    0.0008943992987571203,
    0.0022959945076013177,
    0.002680956044033067,
    -0.01481611711366293,
    -0.01642367179610882,
    -0.01665615595216008,
    -0.016616095493091843,
    -0.011308178673497649,
    0.002682976797596215,
    0.0027098860721546103,
    0.0034346111034788684,
    0.002673722719917393,
    0.0024194703207214285,
    0.07149921115462532,
    0.024689697655253973,
    0.01724895530190884,
    0.01480449777886994,
    0.016634445316174196
   ],
   "collector_final_dv_pu": [
    0.0030556663303200615,
    0.001743009665480466,
    0.0008943992987571203,
    0.0031752792477213188,
    0.002680956044033067,
    -0.01481611711366293,
    -0.01642367179610882,
    -0.01665615595216008,
    -0.016616095493091843,
    -0.011308178673497649,
    0.004304870635275515,
    0.004331751570074038,
    0.0052857987538319495,
    0.004145132576341748,
    0.0038393326225933944,
    0.07774853192594966,
    0.0316875125214795,
    0.022488139200701474,
    0.01881462253279409,
    0.022838336365850864
   ],
   "collector_max_v_pu": [
    1.078020675635208,
    1.0898180120315508,
    1.0702399105917713,
    1.086217074687966,
    1.0666249875252853,
    1.0767464770790502,
    1.0903822862481238,
    1.0706072670522089,
    1.0841018516365408,
    1.0662863396296807,
    1.0839774024149598,
    1.0974852068099115,
    1.0785123510054049,
    1.0905522378702268,
    1.0699378412833451,
    1.163528030138843,
    1.0971313686034814,
    1.1027437917240237,
    1.112390213534766,
    1.0965826374459022
   ],
   "max_abs_omega_dev": 0.0012155597440138832,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 75.19889748740336,
   "angle_spread_final_deg": 75.19889748740336,
   "runtime_s": 5.8784573749871925,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "plant_trip:RES16",
   "family": "plant_trip",
   "variant": "baseline",
   "self": [
    15
   ]
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.07047630869582377,
   "argmax_bus": "900017",
   "collector_max_dv_pu": [
    0.003933300526024697,
    0.0024866907827385543,
    0.002905409904093048,
    0.0036929655913671144,
    0.0042053072829364435,
    -0.00017354620979936897,
    -5.8424921940414265e-05,
    0.00028105990057292196,
    0.0003097649867347396,
    0.0022581470133336,
    0.004665763480595997,
    0.004694879755677839,
    0.0057172988510523215,
    0.004516468459902834,
    0.004180400037089305,
    0.028646283898927427,
    0.07047630869582377,
    0.022469655482228568,
    0.019452810088820494,
    0.023823786965127658
   ],
   "collector_min_dv_pu": [
    0.0023807292046182926,
    0.001511328120705091,
    0.0008890505133385407,
    0.00191317240831812,
    0.002322281112176139,
    -0.011407546086547482,
    -0.012630066288195962,
    -0.012766864442343318,
    -0.01278104131007285,
    -0.008514930530793663,
    0.002313741477183884,
    0.0023369912964597006,
    0.002968656933193259,
    0.002296407650851151,
    0.0020790608970664426,
    0.01804010535760603,
    0.061688749290517375,
    0.0140799681890178,
    0.012125614460786638,
    0.01459059643207783
   ],
   "collector_final_dv_pu": [
    0.0025704040058047717,
    0.001511328120705091,
    0.0008890505133385407,
    0.0026320905348737877,
    0.002322281112176139,
    -0.011407546086547482,
    -0.012630066288195962,
    -0.012766864442343318,
    -0.01278104131007285,
    -0.008514930530793663,
    0.0036405939012005284,
    0.0036633353794763845,
    0.004461703486636548,
    0.0034942848707162355,
    0.0032417652227385574,
    0.0241147585576178,
    0.0662525202004256,
    0.018291628007141236,
    0.015382364772756452,
    0.019516247158606337
   ],
   "collector_max_v_pu": [
    1.077406984736551,
    1.0894340592037912,
    1.0696422520093563,
    1.0855877024334724,
    1.0658895178092522,
    1.0766685590533587,
    1.090257364551744,
    1.0703863230584678,
    1.083888712355156,
    1.0656265680659653,
    1.0831920792700698,
    1.096694879755678,
    1.077506772535263,
    1.0897796263546398,
    1.0692330316160368,
    1.108856810214717,
    1.1304763086958238,
    1.0976275502190707,
    1.1080843890361889,
    1.0922448395967066
   ],
   "max_abs_omega_dev": 0.0007521468823091793,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 74.48457380494425,
   "angle_spread_final_deg": 74.48457380494425,
   "runtime_s": 5.595023667003261,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "plant_trip:RES17",
   "family": "plant_trip",
   "variant": "baseline",
   "self": [
    16
   ]
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.049944016633324484,
   "argmax_bus": "900018",
   "collector_max_dv_pu": [
    0.0027665426632965673,
    0.0017347144346877563,
    0.0018909428269018314,
    0.002630277048955021,
    0.0028601721872791863,
    -0.00039144925402778696,
    -0.00035981726228762057,
    -0.000184322207394505,
    -0.00012579821525027235,
    0.0010815936928703085,
    0.003168947670953548,
    0.0031885603548751362,
    0.0038772560336619577,
    0.0030911855361523966,
    0.0028599018997612635,
    0.013926473318244037,
    0.014714815446817742,
    0.049944016633324484,
    0.012396834540913781,
    0.014990398000740868
   ],
   "collector_min_dv_pu": [
    0.0015068765362582504,
    0.0009902423560881335,
    0.0005203210320925411,
    0.0012343822211311473,
    0.0014903380808164446,
    -0.00804720492818678,
    -0.00892126795504411,
    -0.009035976165322257,
    -0.009035053774878898,
    -0.006152144607618482,
    0.0014784414573245641,
    0.0014932769128863654,
    0.0019041391129885898,
    0.0014741915367144642,
    0.0013332139141324362,
    0.007394193330980903,
    0.00827937516868782,
    0.04477412786003421,
    0.007391505599454451,
    0.008745849102246295
   ],
   "collector_final_dv_pu": [
    0.0017179866593812765,
    0.0009902423560881335,
    0.0005203210320925411,
    0.001795895375369172,
    0.0014903380808164446,
    -0.00804720492818678,
    -0.00892126795504411,
    -0.009035976165322257,
    -0.009035053774878898,
    -0.006152144607618482,
    0.00240199823173759,
    0.002416878410467671,
    0.0029454897202825236,
    0.0023201592032262575,
    0.0021515250631147786,
    0.01114683845986053,
    0.011861718092573748,
    0.0471929602983181,
    0.009586326694741798,
    0.012045351336611887
   ],
   "collector_max_v_pu": [
    1.076240226873823,
    1.0886820828557404,
    1.068627784932165,
    1.0845250138910603,
    1.064544382713595,
    1.0764506560091303,
    1.0899559722113967,
    1.0699209409505004,
    1.083453149153171,
    1.064450014745502,
    1.0816952634604273,
    1.0951885603548752,
    1.0756667297178726,
    1.0883543434308893,
    1.0679125334787087,
    1.0941369996340335,
    1.0747148154468178,
    1.1251019113701666,
    1.1010284134882822,
    1.0834114506323198
   ],
   "max_abs_omega_dev": 0.0004514310032160962,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 73.62417208586642,
   "angle_spread_final_deg": 73.62417208586642,
   "runtime_s": 5.786196041997755,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "plant_trip:RES18",
   "family": "plant_trip",
   "variant": "baseline",
   "self": [
    17
   ]
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.058247200975041435,
   "argmax_bus": "900019",
   "collector_max_dv_pu": [
    0.004131546230233152,
    0.002620942132228743,
    0.0028640735053149236,
    0.003876522469591137,
    0.004334906663439941,
    -0.0009071478872004768,
    -0.0009023243127519454,
    -0.0006597650691926304,
    -0.0005444950660407066,
    0.0012392996965369107,
    0.004075364707675222,
    0.004100346645072195,
    0.005010300157882286,
    0.004063117891904611,
    0.00373789004909586,
    0.015827955428260543,
    0.016793251627533312,
    0.01618172938755502,
    0.058247200975041435,
    0.017480046649810177
   ],
   "collector_min_dv_pu": [
    0.0023649752918730726,
    0.0014240815283044217,
    0.000704565120488887,
    0.001926461543705793,
    0.0021803756106275607,
    -0.012348427071692036,
    -0.013702753996307715,
    -0.013924018121187043,
    -0.013894496620499908,
    -0.009631495087774278,
    0.0020345618325368076,
    0.0020548062045966375,
    0.00261942642948787,
    0.0020748068147495857,
    0.0018688312560628528,
    0.008161803986748817,
    0.009228234570396898,
    0.009518153961552978,
    0.0530181008523154,
    0.010076268996301208
   ],
   "collector_final_dv_pu": [
    0.0024882950129696546,
    0.0014240815283044217,
    0.000704565120488887,
    0.002584547678610827,
    0.0021803756106275607,
    -0.012348427071692036,
    -0.013702753996307715,
    -0.013924018121187043,
    -0.013894496620499908,
    -0.009631495087774278,
    0.0030588995580256295,
    0.003077700778129744,
    0.0037757615514457665,
    0.0030173193196953996,
    0.0027827207783717167,
    0.01238397853930362,
    0.013217946267754632,
    0.01255536327006257,
    0.05473520352529193,
    0.013733383324654902
   ],
   "collector_max_v_pu": [
    1.0776052304407595,
    1.0895683105532814,
    1.0696009156105781,
    1.0857712593116964,
    1.0660191171897557,
    1.0759349573759576,
    1.0894134651609324,
    1.0694454980887023,
    1.0830344523023805,
    1.0646077207491687,
    1.082601680497149,
    1.0961003466450723,
    1.076799773842093,
    1.0893262757866415,
    1.0687905216280433,
    1.09603848174405,
    1.0767932516275334,
    1.0913396241243971,
    1.1468787799224098,
    1.0859010992813891
   ],
   "max_abs_omega_dev": 0.000615118356319333,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 74.6197020855471,
   "angle_spread_final_deg": 74.6197020855471,
   "runtime_s": 5.66193437500624,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "plant_trip:RES19",
   "family": "plant_trip",
   "variant": "baseline",
   "self": [
    18
   ]
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.057970367426214864,
   "argmax_bus": "900020",
   "collector_max_dv_pu": [
    0.002068890987731109,
    0.0011358594703227975,
    0.0013565895240974513,
    0.002180539139340354,
    0.0019153995019784986,
    -0.0006402890377485981,
    -0.0006584617648222046,
    -0.0005392639662940013,
    -0.0004712681219070092,
    0.000506001221013852,
    0.00375856056747903,
    0.0037823388579671935,
    0.004598359099692306,
    0.0035127646502843834,
    0.0032738978393653806,
    0.012456579628521869,
    0.013694117619075907,
    0.012936981752513788,
    0.01125325921124487,
    0.057970367426214864
   ],
   "collector_min_dv_pu": [
    0.0007049060492470005,
    9.877973054184253e-06,
    -0.0009523783731304469,
    0.0011324711699944867,
    1.996400267767484e-05,
    -0.010791553878099602,
    -0.012069441553688609,
    -0.012473496997527977,
    -0.012590105811647101,
    -0.009628378061933729,
    0.0021543445774123704,
    0.002176311272543696,
    0.002811019764488165,
    0.0020728488835104475,
    0.001883511460452958,
    0.006618221482028952,
    0.007983409337380953,
    0.008050002558203984,
    0.007133377411697728,
    0.05314725668775444
   ],
   "collector_final_dv_pu": [
    0.0007049060492470005,
    9.877973054184253e-06,
    -0.0009523783731304469,
    0.0011324711699944867,
    1.996400267767484e-05,
    -0.010791553878099602,
    -0.012069441553688609,
    -0.012473496997527977,
    -0.012590105811647101,
    -0.009628378061933729,
    0.002800677864505552,
    0.002818758158889434,
    0.003470856330543448,
    0.002559718466701888,
    0.0023943827503918325,
    0.009403512057292396,
    0.010542744763240464,
    0.009769560111674735,
    0.008060514836663701,
    0.05486363448387621
   ],
   "collector_max_v_pu": [
    1.0755425751982575,
    1.0880832278913755,
    1.0680934316293607,
    1.0840752759814456,
    1.0635996100282943,
    1.0762018162254094,
    1.0896573277088621,
    1.069565999191601,
    1.0831076792465142,
    1.0638744222736456,
    1.0822848763569528,
    1.0957823388579673,
    1.076387832783903,
    1.0887759225450213,
    1.0683265294183129,
    1.0926671059443114,
    1.073694117619076,
    1.0880948764893559,
    1.0998848381586133,
    1.1263914200577938
   ],
   "max_abs_omega_dev": 0.0004804381731847718,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 74.59724438885897,
   "angle_spread_final_deg": 74.59724438885897,
   "runtime_s": 5.63313216700044,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "plant_trip:RES20",
   "family": "plant_trip",
   "variant": "baseline",
   "self": [
    19
   ]
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.015393984928197657,
   "argmax_bus": "900001",
   "collector_max_dv_pu": [
    0.015393984928197657,
    0.0019218330458714572,
    0.0014526689826439565,
    0.00287551296703481,
    0.0013152395511066839,
    0.0,
    0.0,
    0.0,
    0.0,
    9.790890332261881e-06,
    0.0006059129927866724,
    0.0006088165452322603,
    0.0006964979034562724,
    0.0008139274669485275,
    0.0007290150165748521,
    0.0001952249248766691,
    0.00025310506366871266,
    0.00029967391047280856,
    0.0004246170993280618,
    0.0004098811479325004
   ],
   "collector_min_dv_pu": [
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    -0.0032817401960487658,
    -0.0036776428674301087,
    -0.0038361580980250665,
    -0.004040723763915954,
    -0.0032420668317656443,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    -0.0005497988967382295,
    -0.0005260834318852048,
    -0.0005175928439900002,
    -0.000505707877266115,
    -0.00035489869001681384
   ],
   "collector_final_dv_pu": [
    0.01488427278287996,
    0.0015376350797686733,
    0.0007410968361074577,
    0.002476578208822966,
    0.0006647281133640437,
    -0.0032817401960487658,
    -0.0036776428674301087,
    -0.0038361580980250665,
    -0.004040723763915954,
    -0.0032420668317656443,
    0.00037424676099639953,
    0.00037562248547962085,
    0.0004410657527544881,
    0.0005846827464393023,
    0.0005157017082304538,
    -0.0005497988967382295,
    -0.0005260834318852048,
    -0.0005175928439900002,
    -0.000505707877266115,
    -0.00035489869001681384
   ],
   "collector_max_v_pu": [
    1.088867669138724,
    1.0888692014669241,
    1.0681895110879072,
    1.08477024980914,
    1.0629994500774225,
    1.076842105263158,
    1.0903157894736843,
    1.070105263157895,
    1.0835789473684212,
    1.063378211942964,
    1.0791322287822604,
    1.0926088165452323,
    1.072485971587667,
    1.0860770853616855,
    1.0657816465955223,
    1.0804057512406662,
    1.0602531050636688,
    1.075457568647315,
    1.0890561960466965,
    1.0688309337795114
   ],
   "max_abs_omega_dev": 0.00013242420931802723,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 72.48568017580132,
   "angle_spread_final_deg": 72.48568017580132,
   "runtime_s": 6.259854542004177,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "fixed_pf_ramp:RES01",
   "family": "fixed_pf_ramp",
   "variant": "baseline",
   "self": []
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.01544346618010417,
   "argmax_bus": "900002",
   "collector_max_dv_pu": [
    0.002253428133758062,
    0.01544346618010417,
    0.0015814877745878864,
    0.0017843974276228192,
    0.0012276893434139957,
    0.0,
    0.0,
    0.0,
    1.4101482759265593e-07,
    5.7852392095325555e-05,
    0.000513565235472857,
    0.0005159805221028879,
    0.000598644919533875,
    0.0006898137930577697,
    0.0006145928024077207,
    0.00023918131404321308,
    0.0002882514041790962,
    0.0003272439477828293,
    0.00043594550264214327,
    0.00040695122417311325
   ],
   "collector_min_dv_pu": [
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    -0.0023860074352739513,
    -0.002656728730767721,
    -0.0027376764552899946,
    -0.0028821804471406143,
    -0.002198995226463607,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    -0.0002374078831766102,
    -0.00020023775633970509,
    -0.0001805446551912393,
    -0.0001355826550406558,
    -3.742546546336989e-05
   ],
   "collector_final_dv_pu": [
    0.001961678009974044,
    0.015152094999153487,
    0.001191429464531879,
    0.0015679580638872093,
    0.0008768615473127017,
    -0.0023860074352739513,
    -0.002656728730767721,
    -0.0027376764552899946,
    -0.0028821804471406143,
    -0.002198995226463607,
    0.00039035293039324515,
    0.0003919999193746637,
    0.00046238231416606546,
    0.0005622841625436692,
    0.0004964306875518965,
    -0.0002374078831766102,
    -0.00020023775633970509,
    -0.0001805446551912393,
    -0.0001355826550406558,
    -3.742546546336989e-05
   ],
   "collector_max_v_pu": [
    1.0757271123442844,
    1.1023908346011568,
    1.068318329879851,
    1.083679134269728,
    1.0629118998697298,
    1.076842105263158,
    1.0903157894736843,
    1.070105263157895,
    1.0835790883832488,
    1.063426273444727,
    1.0790398810249466,
    1.092515980522103,
    1.0723881186037445,
    1.0859529716877947,
    1.0656672243813552,
    1.0804497076298327,
    1.0602882514041791,
    1.075485138684625,
    1.0890675244500105,
    1.068828003855752
   ],
   "max_abs_omega_dev": 0.00010429730780570079,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 72.15580519302937,
   "angle_spread_final_deg": 72.15580519302937,
   "runtime_s": 5.806179249993875,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "fixed_pf_ramp:RES02",
   "family": "fixed_pf_ramp",
   "variant": "baseline",
   "self": []
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.017675773595482225,
   "argmax_bus": "900003",
   "collector_max_dv_pu": [
    0.0036850743999239377,
    0.003384258942076279,
    0.017675773595482225,
    0.0028021920505971742,
    0.0033769488031105688,
    0.0,
    0.0,
    6.393640555657498e-06,
    2.90051398026403e-05,
    0.00031771488585263796,
    0.0009495099238636673,
    0.0009543212241662768,
    0.0011261519624623517,
    0.0011842219915241259,
    0.0010640369492544988,
    0.0008177132510889251,
    0.0009660029751954458,
    0.001071835518717812,
    0.0013683395037864532,
    0.0013010431631097497
   ],
   "collector_min_dv_pu": [
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    -0.0027533131183044013,
    -0.0029803939579347016,
    -0.0029003033682715174,
    -0.002964132556612098,
    -0.0017518856302249919,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0
   ],
   "collector_final_dv_pu": [
    0.003390443084109851,
    0.003147640209986813,
    0.017294513366890474,
    0.002588561384644139,
    0.0030231756239349483,
    -0.0027533131183044013,
    -0.0029803939579347016,
    -0.0029003033682715174,
    -0.002964132556612098,
    -0.0017518856302249919,
    0.000856390004603913,
    0.00086064976564737,
    0.001021898596629045,
    0.001080194096248821,
    0.000968757838117229,
    0.0007306751667786049,
    0.0008511006506213281,
    0.0009147758093455138,
    0.001144553389524905,
    0.0011483932122580143
   ],
   "collector_max_v_pu": [
    1.0771587586104503,
    1.090331627363129,
    1.0844126157007454,
    1.0846969288927024,
    1.0650611593294264,
    1.076842105263158,
    1.0903157894736843,
    1.0701116567984506,
    1.0836079525082238,
    1.0636861359384844,
    1.0794758257133374,
    1.0929543212241664,
    1.072915625646673,
    1.086447379886261,
    1.066116668528202,
    1.0810282395668784,
    1.0609660029751955,
    1.07622973025556,
    1.0899999184511548,
    1.0697220957946887
   ],
   "max_abs_omega_dev": 0.00016080588899192172,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 72.0898694022915,
   "angle_spread_final_deg": 72.0898694022915,
   "runtime_s": 5.965239249999286,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "fixed_pf_ramp:RES03",
   "family": "fixed_pf_ramp",
   "variant": "baseline",
   "self": []
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.01569087051410789,
   "argmax_bus": "900004",
   "collector_max_dv_pu": [
    0.0009448449979028162,
    0.0003066295316758172,
    0.0001521499081591493,
    0.01569087051410789,
    0.00011901013600179589,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.00028930354366174527,
    0.00029029638599720187,
    0.0003166957635096779,
    0.0004821349742567538,
    0.0004419810542983793,
    0.0,
    0.0,
    7.230611887010241e-09,
    3.217078519135441e-06,
    5.723228029053118e-06
   ],
   "collector_min_dv_pu": [
    -0.0001757353510571935,
    -0.0006825971832697952,
    -0.0013679726461568453,
    0.0,
    -0.001347440486709317,
    -0.0033380575379919897,
    -0.0038032716581568593,
    -0.004098657522801474,
    -0.004376383225697333,
    -0.003959366908228068,
    -0.0003467346402894478,
    -0.00034956813890363314,
    -0.0003961679248130068,
    -0.0001577824605119016,
    -0.00015389763044071358,
    -0.0017668434527382537,
    -0.0018345051139538882,
    -0.0018527130296930316,
    -0.002001481606181077,
    -0.001844690454722242
   ],
   "collector_final_dv_pu": [
    -0.0001757353510571935,
    -0.0006825971832697952,
    -0.0013679726461568453,
    0.014917046514734578,
    -0.001347440486709317,
    -0.0033380575379919897,
    -0.0038032716581568593,
    -0.004098657522801474,
    -0.004376383225697333,
    -0.003959366908228068,
    -0.0003467346402894478,
    -0.00034956813890363314,
    -0.0003961679248130068,
    -0.0001577824605119016,
    -0.00015389763044071358,
    -0.0017668434527382537,
    -0.0018345051139538882,
    -0.0018527130296930316,
    -0.002001481606181077,
    -0.001844690454722242
   ],
   "collector_max_v_pu": [
    1.0744185292084292,
    1.0872539979527285,
    1.0668889920134224,
    1.0975856073562131,
    1.0618032206623176,
    1.076842105263158,
    1.0903157894736843,
    1.070105263157895,
    1.0835789473684212,
    1.0633684210526317,
    1.0788156193331355,
    1.0922902963859973,
    1.0721061694477203,
    1.0857452928689937,
    1.0654946126332459,
    1.0802105263157895,
    1.06,
    1.075157901967454,
    1.0886347960258875,
    1.068426775859608
   ],
   "max_abs_omega_dev": 0.00012925600550994787,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 72.75406960245142,
   "angle_spread_final_deg": 72.75406960245142,
   "runtime_s": 7.510167082989938,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "fixed_pf_ramp:RES04",
   "family": "fixed_pf_ramp",
   "variant": "baseline",
   "self": []
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.015256082257204095,
   "argmax_bus": "900005",
   "collector_max_dv_pu": [
    0.0018555956785151206,
    0.001463812261965014,
    0.0017296853582113858,
    0.0014473408652435626,
    0.015256082257204095,
    0.0,
    0.0,
    0.0,
    0.0,
    9.866177369266538e-05,
    0.0005448565417274231,
    0.0005477140900163047,
    0.0006543567826986507,
    0.0006581723896339486,
    0.0005930766094783824,
    0.0006497791508750517,
    0.000743308227425743,
    0.0007999233244977422,
    0.000986919082189397,
    0.0009473660334391454
   ],
   "collector_min_dv_pu": [
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    -0.001797737272815958,
    -0.00196899952300833,
    -0.001954493560649695,
    -0.002003468017279797,
    -0.001264275146528382,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0
   ],
   "collector_final_dv_pu": [
    0.0016809379026330173,
    0.0013317800415080239,
    0.0015008120536272873,
    0.0013211671063226849,
    0.015006968940536325,
    -0.001797737272815958,
    -0.00196899952300833,
    -0.001954493560649695,
    -0.002003468017279797,
    -0.001264275146528382,
    0.0004891291986057755,
    0.0004916511995960438,
    0.0005901850558345245,
    0.0005954790324089743,
    0.000535897923661599,
    0.0005948347747370963,
    0.0006704040740956874,
    0.0007006447014679118,
    0.0008470635810420291,
    0.0008459369848996534
   ],
   "collector_max_v_pu": [
    1.0753292798890415,
    1.0884111806830177,
    1.0684665274634746,
    1.0833420777073488,
    1.0769402927835199,
    1.076842105263158,
    1.0903157894736843,
    1.070105263157895,
    1.0835789473684212,
    1.0634670828263244,
    1.0790711723312012,
    1.0925477140900164,
    1.0724438304669093,
    1.0859213302843709,
    1.0656457081884259,
    1.0808603054666646,
    1.0607433082274258,
    1.0759578180613398,
    1.0896184980295578,
    1.069368418665018
   ],
   "max_abs_omega_dev": 9.528277023507226e-05,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 71.90476649344237,
   "angle_spread_final_deg": 71.90476649344237,
   "runtime_s": 7.57074474998808,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "fixed_pf_ramp:RES05",
   "family": "fixed_pf_ramp",
   "variant": "baseline",
   "self": []
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.038175992773312295,
   "argmax_bus": "900006",
   "collector_max_dv_pu": [
    0.006151952479998002,
    0.005484955248417078,
    0.008395664167289318,
    0.004581502698425721,
    0.007817894717261797,
    0.038175992773312295,
    0.027608605385042617,
    0.026790137033562145,
    0.02685435984236939,
    0.023052589957208935,
    0.0025605054749240352,
    0.0025752251904787027,
    0.00304428952689495,
    0.002809221596849598,
    0.0025651816048646303,
    0.006279440576862472,
    0.006805642691150915,
    0.00730702509324499,
    0.008472854953804676,
    0.007316713641688288
   ],
   "collector_min_dv_pu": [
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0
   ],
   "collector_final_dv_pu": [
    0.006151952479998002,
    0.005484955248417078,
    0.008395664167289318,
    0.004581502698425721,
    0.007817894717261797,
    0.038175992773312295,
    0.027608605385042617,
    0.026790137033562145,
    0.02685435984236939,
    0.023052589957208935,
    0.0025605054749240352,
    0.0025752251904787027,
    0.00304428952689495,
    0.002809221596849598,
    0.0025651816048646303,
    0.006279440576862472,
    0.006805642691150915,
    0.00730702509324499,
    0.008472854953804676,
    0.007316713641688288
   ],
   "collector_max_v_pu": [
    1.0796256366905244,
    1.0924323236694697,
    1.0751325062725525,
    1.086476239540531,
    1.0695021052435776,
    1.1150180980364703,
    1.117924394858727,
    1.096895400191457,
    1.1104333072107906,
    1.0864210110098407,
    1.0810868212643978,
    1.0945752251904788,
    1.0748337632111056,
    1.0880723794915865,
    1.067617813183812,
    1.086489966892652,
    1.066805642691151,
    1.082464919830087,
    1.097104433901173,
    1.0757377662732672
   ],
   "max_abs_omega_dev": 0.00046347262665691336,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 71.54211393446033,
   "angle_spread_final_deg": 65.17608652838285,
   "runtime_s": 7.351023542010807,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "fixed_pf_ramp:RES06",
   "family": "fixed_pf_ramp",
   "variant": "baseline",
   "self": []
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.033813471034533915,
   "argmax_bus": "900007",
   "collector_max_dv_pu": [
    0.004816676997940084,
    0.004294204624271325,
    0.006547329041948657,
    0.003593662648316398,
    0.006115128781212231,
    0.017911297831983086,
    0.033813471034533915,
    0.020969091471950696,
    0.02045059857999809,
    0.01808510740338698,
    0.002021493709596589,
    0.0020331001870868004,
    0.0024013953967496615,
    0.0022148623325783934,
    0.002023439054277709,
    0.0049685586203178644,
    0.005378267501599421,
    0.00576544710465865,
    0.0066728375045652655,
    0.005772674015573687
   ],
   "collector_min_dv_pu": [
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0
   ],
   "collector_final_dv_pu": [
    0.004816676997940084,
    0.004294204624271325,
    0.006547329041948657,
    0.003593662648316398,
    0.006115128781212231,
    0.017911297831983086,
    0.033813471034533915,
    0.020969091471950696,
    0.02045059857999809,
    0.01808510740338698,
    0.002021493709596589,
    0.0020331001870868004,
    0.0024013953967496615,
    0.0022148623325783934,
    0.002023439054277709,
    0.0049685586203178644,
    0.005378267501599421,
    0.00576544710465865,
    0.0066728375045652655,
    0.005772674015573687
   ],
   "collector_max_v_pu": [
    1.0782903612084664,
    1.091241573045324,
    1.0732841711472119,
    1.0854883994904216,
    1.067799339307528,
    1.0947534030951411,
    1.1241292605082183,
    1.0910743546298456,
    1.1040295459484193,
    1.0814535284560187,
    1.0805478094990704,
    1.0940331001870869,
    1.0741908690809603,
    1.0874780202273153,
    1.0670760706332252,
    1.0851790849361074,
    1.0653782675015995,
    1.0809233418415007,
    1.0953044164519337,
    1.0741937266471526
   ],
   "max_abs_omega_dev": 0.0003380278886051524,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 71.54211393446033,
   "angle_spread_final_deg": 67.15521581506526,
   "runtime_s": 7.806771791001665,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "fixed_pf_ramp:RES07",
   "family": "fixed_pf_ramp",
   "variant": "baseline",
   "self": []
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.043682554283343,
   "argmax_bus": "900008",
   "collector_max_dv_pu": [
    0.0066479858191055285,
    0.005905537219468071,
    0.008942342035391349,
    0.0049802594934647,
    0.008427399048005269,
    0.020458405088099374,
    0.024713477966741726,
    0.043682554283343,
    0.027221710128604748,
    0.025546179292282645,
    0.0028102327856140974,
    0.0028263753278037207,
    0.003345568556154088,
    0.0030786245447731453,
    0.002810961565804293,
    0.0070179711949038825,
    0.007587242882830081,
    0.008117588177958268,
    0.00937077852933843,
    0.008132164580234802
   ],
   "collector_min_dv_pu": [
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0
   ],
   "collector_final_dv_pu": [
    0.0066479858191055285,
    0.005905537219468071,
    0.008942342035391349,
    0.0049802594934647,
    0.008427399048005269,
    0.020458405088099374,
    0.024713477966741726,
    0.043682554283343,
    0.027221710128604748,
    0.025546179292282645,
    0.0028102327856140974,
    0.0028263753278037207,
    0.003345568556154088,
    0.0030786245447731453,
    0.002810961565804293,
    0.0070179711949038825,
    0.007587242882830081,
    0.008117588177958268,
    0.00937077852933843,
    0.008132164580234802
   ],
   "collector_max_v_pu": [
    1.0801216700296319,
    1.0928529056405207,
    1.0756791841406546,
    1.08687499633557,
    1.070111609574321,
    1.0973005103512574,
    1.115029267440426,
    1.113787817441238,
    1.110800657497026,
    1.0889146003449144,
    1.0813365485750879,
    1.0948263753278038,
    1.0751350422403647,
    1.08834178243951,
    1.0678635931447518,
    1.0872284975106934,
    1.0675872428828301,
    1.0832754829148004,
    1.0980023574767068,
    1.0765532172118137
   ],
   "max_abs_omega_dev": 0.0004450050379752879,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 71.54211393446033,
   "angle_spread_final_deg": 66.24424154297975,
   "runtime_s": 7.493119582999498,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "fixed_pf_ramp:RES08",
   "family": "fixed_pf_ramp",
   "variant": "baseline",
   "self": []
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.03622056225315573,
   "argmax_bus": "900009",
   "collector_max_dv_pu": [
    0.005221077007703467,
    0.004693076255942952,
    0.00715487170810758,
    0.003907848671233616,
    0.00650821071501495,
    0.013460794929017972,
    0.01588611718746269,
    0.018170906558293787,
    0.03622056225315573,
    0.016813148666100286,
    0.0021032764307629126,
    0.002115237528012459,
    0.002500022317112105,
    0.002327681339208132,
    0.002123285491912208,
    0.004947519812319667,
    0.005363064123533823,
    0.005742629030226265,
    0.0066543993880721075,
    0.005796492081679094
   ],
   "collector_min_dv_pu": [
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0
   ],
   "collector_final_dv_pu": [
    0.005221077007703467,
    0.004693076255942952,
    0.00715487170810758,
    0.003907848671233616,
    0.00650821071501495,
    0.013460794929017972,
    0.01588611718746269,
    0.018170906558293787,
    0.03622056225315573,
    0.016813148666100286,
    0.0021032764307629126,
    0.002115237528012459,
    0.002500022317112105,
    0.002327681339208132,
    0.002123285491912208,
    0.004947519812319667,
    0.005363064123533823,
    0.005742629030226265,
    0.0066543993880721075,
    0.005796492081679094
   ],
   "collector_max_v_pu": [
    1.0786947612182298,
    1.0916404446769956,
    1.0738917138133708,
    1.0858025855133389,
    1.0681924212413307,
    1.090302900192176,
    1.106201906661147,
    1.0882761697161887,
    1.119799509621577,
    1.080181569718732,
    1.0806295922202367,
    1.0941152375280125,
    1.0742894960013227,
    1.087590839233945,
    1.0671759170708597,
    1.0851580461281092,
    1.0653630641235339,
    1.0809005237670684,
    1.0952859783354405,
    1.074217544713258
   ],
   "max_abs_omega_dev": 0.00032412232561818133,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 71.54211393446033,
   "angle_spread_final_deg": 67.85605217144108,
   "runtime_s": 7.542667332993005,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "fixed_pf_ramp:RES09",
   "family": "fixed_pf_ramp",
   "variant": "baseline",
   "self": []
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.023275209868460545,
   "argmax_bus": "900010",
   "collector_max_dv_pu": [
    0.002916349050579692,
    0.002522250485373023,
    0.003635077192583047,
    0.002253496896913454,
    0.00365544671253093,
    0.004462474435824815,
    0.005516433735488935,
    0.006996328246430039,
    0.006965858444098805,
    0.023275209868460545,
    0.0013647303981689785,
    0.0013725907401678228,
    0.0016297550563744156,
    0.001476809935040846,
    0.0013508091476166495,
    0.003571974990544069,
    0.0038417003884589906,
    0.004067466557713839,
    0.004635936897612325,
    0.00410134429127007
   ],
   "collector_min_dv_pu": [
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0
   ],
   "collector_final_dv_pu": [
    0.002916349050579692,
    0.002522250485373023,
    0.003635077192583047,
    0.002253496896913454,
    0.00365544671253093,
    0.004462474435824815,
    0.005516433735488935,
    0.006996328246430039,
    0.006965858444098805,
    0.023275209868460545,
    0.0013647303981689785,
    0.0013725907401678228,
    0.0016297550563744156,
    0.001476809935040846,
    0.0013508091476166495,
    0.003571974990544069,
    0.0038417003884589906,
    0.004067466557713839,
    0.004635936897612325,
    0.00410134429127007
   ],
   "collector_max_v_pu": [
    1.076390033261106,
    1.0894696189064257,
    1.0703719192978463,
    1.0841482337390187,
    1.0653396572388467,
    1.0813045796989829,
    1.0958322232091733,
    1.077101591404325,
    1.09054480581252,
    1.0866436309210923,
    1.0798910461876428,
    1.093372590740168,
    1.073419228740585,
    1.0867399678297778,
    1.0664034407265641,
    1.0837825013063336,
    1.063841700388459,
    1.079225361294556,
    1.0932675158449807,
    1.072522396922849
   ],
   "max_abs_omega_dev": 0.00020002628258442012,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 71.54211393446033,
   "angle_spread_final_deg": 70.15132867929833,
   "runtime_s": 7.484387292002793,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "fixed_pf_ramp:RES10",
   "family": "fixed_pf_ramp",
   "variant": "baseline",
   "self": []
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.024139033912868202,
   "argmax_bus": "900011",
   "collector_max_dv_pu": [
    4.218884108730947e-07,
    0.0,
    0.0,
    5.4927889655775886e-05,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.024139033912868202,
    0.010010290341386785,
    0.004220228466599751,
    0.003391029084552688,
    0.005173877177330866,
    0.0,
    0.0,
    0.0,
    0.0,
    3.859963926933219e-06
   ],
   "collector_min_dv_pu": [
    -0.0034941786892912496,
    -0.0031888506983699383,
    -0.003910213710715871,
    -0.002783281422011008,
    -0.0038033809382176376,
    -0.004659753576010228,
    -0.005380157132093499,
    -0.005940984330763843,
    -0.006289937936182266,
    -0.006262477317091841,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    -0.003671181154236036,
    -0.0038770714423974617,
    -0.003922872210503359,
    -0.004274480295420435,
    -0.004094646104731536
   ],
   "collector_final_dv_pu": [
    -0.0034941786892912496,
    -0.0031888506983699383,
    -0.003910213710715871,
    -0.002783281422011008,
    -0.0038033809382176376,
    -0.004659753576010228,
    -0.005380157132093499,
    -0.005940984330763843,
    -0.006289937936182266,
    -0.006262477317091841,
    0.023174310572273038,
    0.009024062102078734,
    0.0029309479448651476,
    0.002187802395163807,
    0.004139709671238556,
    -0.003671181154236036,
    -0.0038770714423974617,
    -0.003922872210503359,
    -0.004274480295420435,
    -0.004094646104731536
   ],
   "collector_max_v_pu": [
    1.0734741060989372,
    1.0869473684210527,
    1.0667368421052632,
    1.081949664731761,
    1.0616842105263158,
    1.076842105263158,
    1.0903157894736843,
    1.070105263157895,
    1.0835789473684212,
    1.0633684210526317,
    1.102665349702342,
    1.1020102903413869,
    1.0760097021508104,
    1.0886541869792896,
    1.0702265087562783,
    1.0802105263157895,
    1.06,
    1.075157894736842,
    1.0886315789473684,
    1.0684249125955059
   ],
   "max_abs_omega_dev": 0.00027580427826745524,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 73.73392397634373,
   "angle_spread_final_deg": 73.73392397634373,
   "runtime_s": 7.908234834001632,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "fixed_pf_ramp:RES11",
   "family": "fixed_pf_ramp",
   "variant": "baseline",
   "self": []
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.020900321788290377,
   "argmax_bus": "900012",
   "collector_max_dv_pu": [
    0.0,
    0.0,
    0.0,
    3.369755284832188e-05,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.007658351091708537,
    0.020900321788290377,
    0.0032364336255257253,
    0.0025934023815368246,
    0.003953830911760603,
    0.0,
    0.0,
    0.0,
    0.0,
    4.599633083302024e-07
   ],
   "collector_min_dv_pu": [
    -0.0027416740913777105,
    -0.0025015887916826074,
    -0.0030655178025529306,
    -0.0021870824650878085,
    -0.002982257100719421,
    -0.0036490412656657867,
    -0.004212826140524095,
    -0.004651365054035628,
    -0.0049249070322407995,
    -0.00490427751662903,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    -0.002879600184867881,
    -0.0030411637433684913,
    -0.003076891438053231,
    -0.0033523031995328356,
    -0.0032127864698410225
   ],
   "collector_final_dv_pu": [
    -0.0027416740913777105,
    -0.0025015887916826074,
    -0.0030655178025529306,
    -0.0021870824650878085,
    -0.002982257100719421,
    -0.0036490412656657867,
    -0.004212826140524095,
    -0.004651365054035628,
    -0.0049249070322407995,
    -0.00490427751662903,
    0.006890945656517378,
    0.020144356159079058,
    0.0022503407910139384,
    0.0016724232096132496,
    0.003165804326292765,
    -0.002879600184867881,
    -0.0030411637433684913,
    -0.003076891438053231,
    -0.0033523031995328356,
    -0.0032127864698410225
   ],
   "collector_max_v_pu": [
    1.0734736842105264,
    1.0869473684210527,
    1.0667368421052632,
    1.0819284343949536,
    1.0616842105263158,
    1.076842105263158,
    1.0903157894736843,
    1.070105263157895,
    1.0835789473684212,
    1.0633684210526317,
    1.0861846668811823,
    1.1129003217882905,
    1.0750259073097364,
    1.0878565602762738,
    1.069006462490708,
    1.0802105263157895,
    1.06,
    1.075157894736842,
    1.0886315789473684,
    1.0684215125948873
   ],
   "max_abs_omega_dev": 0.00021602316255453502,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 73.26299432706931,
   "angle_spread_final_deg": 73.26299432706931,
   "runtime_s": 7.695988374995068,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "fixed_pf_ramp:RES12",
   "family": "fixed_pf_ramp",
   "variant": "baseline",
   "self": []
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.014131919409696714,
   "argmax_bus": "900013",
   "collector_max_dv_pu": [
    0.0,
    0.0,
    0.0,
    6.111121486629401e-06,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0021804661626041444,
    0.002192308867382531,
    0.014131919409696714,
    0.0015351111817301089,
    0.001544268251356451,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0
   ],
   "collector_min_dv_pu": [
    -0.0017541616991738618,
    -0.0016109392034941994,
    -0.0020024763759041164,
    -0.0013706678643934378,
    -0.001945354298409585,
    -0.0025172137819193807,
    -0.002901684492953027,
    -0.003194181837711252,
    -0.003373960989486946,
    -0.003334248231102288,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    -0.0018545704589878476,
    -0.0019585324817938954,
    -0.001985224204150038,
    -0.0021686911131928444,
    -0.0020522272485588022
   ],
   "collector_final_dv_pu": [
    -0.0017541616991738618,
    -0.0016109392034941994,
    -0.0020024763759041164,
    -0.0013706678643934378,
    -0.001945354298409585,
    -0.0025172137819193807,
    -0.002901684492953027,
    -0.003194181837711252,
    -0.003373960989486946,
    -0.003334248231102288,
    0.0017658468161603214,
    0.0017755093565110514,
    0.013563628968769947,
    0.000987726958113111,
    0.0010717291412811747,
    -0.0018545704589878476,
    -0.0019585324817938954,
    -0.001985224204150038,
    -0.0021686911131928444,
    -0.0020522272485588022
   ],
   "collector_max_v_pu": [
    1.0734736842105264,
    1.0869473684210527,
    1.0667368421052632,
    1.0819008479635919,
    1.0616842105263158,
    1.076842105263158,
    1.0903157894736843,
    1.070105263157895,
    1.0835789473684212,
    1.0633684210526317,
    1.080706781952078,
    1.0941923088673826,
    1.0859213930939073,
    1.086798269076467,
    1.066596899830304,
    1.0802105263157895,
    1.06,
    1.075157894736842,
    1.0886315789473684,
    1.068421052631579
   ],
   "max_abs_omega_dev": 9.527202163039927e-05,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 72.69268303894478,
   "angle_spread_final_deg": 72.69268303894478,
   "runtime_s": 7.698163832988939,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "fixed_pf_ramp:RES13",
   "family": "fixed_pf_ramp",
   "variant": "baseline",
   "self": []
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.015861822968385786,
   "argmax_bus": "900014",
   "collector_max_dv_pu": [
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0019482172942058007,
    0.0019514055576104195,
    0.0016814650307819257,
    0.015861822968385786,
    0.00346121046223713,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0
   ],
   "collector_min_dv_pu": [
    -0.0030463176621160493,
    -0.0027596394428597293,
    -0.003377967842312035,
    -0.0024404687419399274,
    -0.003285653474325967,
    -0.003969804747375072,
    -0.0045830383388607565,
    -0.0050611100689190724,
    -0.0053791328530916616,
    -0.005342896065359204,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    -0.003218067970218952,
    -0.0033994976154481105,
    -0.00343935217961433,
    -0.0037434573873247334,
    -0.0036219405815212102
   ],
   "collector_final_dv_pu": [
    -0.0030463176621160493,
    -0.0027596394428597293,
    -0.003377967842312035,
    -0.0024404687419399274,
    -0.003285653474325967,
    -0.003969804747375072,
    -0.0045830383388607565,
    -0.0050611100689190724,
    -0.0053791328530916616,
    -0.005342896065359204,
    0.0010872147383598207,
    0.0010849523804805639,
    0.0005535040889212972,
    0.014873051403773818,
    0.002550036228882613,
    -0.003218067970218952,
    -0.0033994976154481105,
    -0.00343935217961433,
    -0.0037434573873247334,
    -0.0036219405815212102
   ],
   "collector_max_v_pu": [
    1.0734736842105264,
    1.0869473684210527,
    1.0667368421052632,
    1.0818947368421052,
    1.0616842105263158,
    1.076842105263158,
    1.0903157894736843,
    1.070105263157895,
    1.0835789473684212,
    1.0633684210526317,
    1.0804745330836796,
    1.0939514055576105,
    1.0734709387149926,
    1.1011249808631227,
    1.0685138420411846,
    1.0802105263157895,
    1.06,
    1.075157894736842,
    1.0886315789473684,
    1.068421052631579
   ],
   "max_abs_omega_dev": 0.00013969051471773852,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 73.57590978269172,
   "angle_spread_final_deg": 73.57590978269172,
   "runtime_s": 7.0031704580032965,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "fixed_pf_ramp:RES14",
   "family": "fixed_pf_ramp",
   "variant": "baseline",
   "self": []
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.018915401529056686,
   "argmax_bus": "900015",
   "collector_max_dv_pu": [
    0.0,
    0.0,
    0.0,
    1.3058497794204982e-06,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.00253635562252863,
    0.002534142036031639,
    0.001381138452908326,
    0.0027951172286293513,
    0.018915401529056686,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0
   ],
   "collector_min_dv_pu": [
    -0.002501121855394306,
    -0.002260342982522978,
    -0.002744727113624945,
    -0.002028371131119533,
    -0.0026715638745502535,
    -0.0031443984177494944,
    -0.003632477214803087,
    -0.004016427825330071,
    -0.004270218410711957,
    -0.0042611716974487734,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    -0.002619433035377705,
    -0.002767705511287355,
    -0.0027982537586463962,
    -0.003042844869930006,
    -0.0029556299231572325
   ],
   "collector_final_dv_pu": [
    -0.002501121855394306,
    -0.002260342982522978,
    -0.002744727113624945,
    -0.002028371131119533,
    -0.0026715638745502535,
    -0.0031443984177494944,
    -0.003632477214803087,
    -0.004016427825330071,
    -0.004270218410711957,
    -0.0042611716974487734,
    0.001837060678564706,
    0.001830133017266311,
    0.0004365576863110121,
    0.0019265224999545083,
    0.018193193331939472,
    -0.002619433035377705,
    -0.002767705511287355,
    -0.0027982537586463962,
    -0.003042844869930006,
    -0.0029556299231572325
   ],
   "collector_max_v_pu": [
    1.0734736842105264,
    1.0869473684210527,
    1.0667368421052632,
    1.0818960426918847,
    1.0616842105263158,
    1.076842105263158,
    1.0903157894736843,
    1.070105263157895,
    1.0835789473684212,
    1.0633684210526317,
    1.0810626714120024,
    1.0945341420360317,
    1.073170612137119,
    1.0880582751233663,
    1.0839680331080042,
    1.0802105263157895,
    1.06,
    1.075157894736842,
    1.0886315789473684,
    1.068421052631579
   ],
   "max_abs_omega_dev": 0.0001590714340979904,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 73.12251143597959,
   "angle_spread_final_deg": 73.12251143597959,
   "runtime_s": 7.494800624990603,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "fixed_pf_ramp:RES15",
   "family": "fixed_pf_ramp",
   "variant": "baseline",
   "self": []
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.03134974476393837,
   "argmax_bus": "900016",
   "collector_max_dv_pu": [
    0.00217668794506376,
    0.0015077949369426413,
    0.0017600654281089145,
    0.0019428027619303734,
    0.002445786628106017,
    6.228095166416203e-05,
    0.00011284582260095988,
    0.00024057252859188694,
    0.00023472695312287684,
    0.0012426670342655655,
    0.0022908297163242164,
    0.002305001595530598,
    0.00278088918853725,
    0.0022317667742326464,
    0.002069251092306601,
    0.03134974476393837,
    0.014880203466389963,
    0.011114507059458711,
    0.009706952994459117,
    0.011185988881911246
   ],
   "collector_min_dv_pu": [
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    -0.0033661661194241965,
    -0.003663369776811143,
    -0.0035362975893573623,
    -0.003477491901193286,
    -0.0015084199798338638,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0
   ],
   "collector_final_dv_pu": [
    0.0020347185800289047,
    0.0013983161619128825,
    0.0014778757333862025,
    0.0018523793729046112,
    0.0021980668196543984,
    -0.0033661661194241965,
    -0.003663369776811143,
    -0.0035362975893573623,
    -0.003477491901193286,
    -0.0015084199798338638,
    0.002185138560170774,
    0.002198592919647746,
    0.002649353803612531,
    0.002129592103806921,
    0.001974914387609328,
    0.030696320287432632,
    0.014283545342851145,
    0.010571410770340739,
    0.009174555152232866,
    0.010648457642829623
   ],
   "collector_max_v_pu": [
    1.0756503721555901,
    1.0884551633579953,
    1.0684969075333721,
    1.0838375396040356,
    1.0641299971544218,
    1.0769043862148222,
    1.0904286352962853,
    1.0703458356864868,
    1.083813674321544,
    1.0646110880868973,
    1.080817145505798,
    1.0943050015955307,
    1.0745703628727479,
    1.0874949246689696,
    1.067121882671254,
    1.1115602710797279,
    1.07488020346639,
    1.0862724017963008,
    1.0983385319418275,
    1.0796070415134902
   ],
   "max_abs_omega_dev": 0.0003500739569443079,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 72.21698199793919,
   "angle_spread_final_deg": 72.21698199793919,
   "runtime_s": 7.675145500004874,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "fixed_pf_ramp:RES16",
   "family": "fixed_pf_ramp",
   "variant": "baseline",
   "self": []
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.025600101085791582,
   "argmax_bus": "900017",
   "collector_max_dv_pu": [
    0.0016992135277462683,
    0.0011780353649040176,
    0.0013653311388892586,
    0.0015198375274769749,
    0.0018998768264979482,
    3.315476807608242e-05,
    6.694553823538563e-05,
    0.00015824315666046473,
    0.0001557213436564897,
    0.0009355333758542805,
    0.0018218280381108176,
    0.0018330972529405631,
    0.0022079607270790724,
    0.001769749966247458,
    0.001642380004378552,
    0.010883721233949872,
    0.025600101085791582,
    0.008553662592383438,
    0.007480124364945162,
    0.008973636109663286
   ],
   "collector_min_dv_pu": [
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    -0.002645069374366482,
    -0.002879152313761013,
    -0.0027805854021507592,
    -0.002746827293988119,
    -0.0012012483966625798,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0
   ],
   "collector_final_dv_pu": [
    0.0015805828924180254,
    0.0010878639162508197,
    0.0011412661198273444,
    0.0014418509543903113,
    0.0017016250027552804,
    -0.002645069374366482,
    -0.002879152313761013,
    -0.0027805854021507592,
    -0.002746827293988119,
    -0.0012012483966625798,
    0.0017360064363209915,
    0.001746710459133105,
    0.002102861883512608,
    0.0016864487931378402,
    0.001565406687971338,
    0.010491671663456437,
    0.025215845039294082,
    0.008170965672451569,
    0.007097438094596287,
    0.008592024943754994
   ],
   "collector_max_v_pu": [
    1.0751728977382726,
    1.0881254037859567,
    1.0681021732441525,
    1.0834145743695822,
    1.0635840873528137,
    1.0768752600312341,
    1.0903827350119197,
    1.0702635063145554,
    1.0837346687120777,
    1.064303954428486,
    1.0803481438275846,
    1.0938330972529406,
    1.0739974344112897,
    1.0870329078609844,
    1.066695011583326,
    1.0910942475497394,
    1.0856001010857916,
    1.0837115573292255,
    1.0961117033123136,
    1.0773946887412422
   ],
   "max_abs_omega_dev": 0.00022146648291199167,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 72.1026829074626,
   "angle_spread_final_deg": 72.1026829074626,
   "runtime_s": 7.730760165999527,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "fixed_pf_ramp:RES17",
   "family": "fixed_pf_ramp",
   "variant": "baseline",
   "self": []
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.017316097562237065,
   "argmax_bus": "900018",
   "collector_max_dv_pu": [
    0.0010977795814128832,
    0.0007476322595578733,
    0.0008446995005280122,
    0.0009982329455964223,
    0.0012001002953929696,
    0.0,
    3.549196421204215e-06,
    3.286977590666318e-05,
    3.590065256164898e-05,
    0.00045274283304208573,
    0.001159425494454469,
    0.0011665581665611935,
    0.0014064429283870972,
    0.0011334021804294547,
    0.0010508102521851193,
    0.005026759580823326,
    0.005310882868297506,
    0.017316097562237065,
    0.004524574371235879,
    0.005368532736822473
   ],
   "collector_min_dv_pu": [
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    -0.0019359673306222902,
    -0.0021172802992652784,
    -0.0020679986539007267,
    -0.0020381053362774626,
    -0.0010197371218663154,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0
   ],
   "collector_final_dv_pu": [
    0.0010108259658374585,
    0.0006840030436383593,
    0.0006913855529329105,
    0.0009389622071696024,
    0.0010603217174458557,
    -0.0019359673306222902,
    -0.0021172802992652784,
    -0.0020679986539007267,
    -0.0020381053362774626,
    -0.0010197371218663154,
    0.0010978660956140196,
    0.001104595840642153,
    0.0013310233259262727,
    0.001072919844592013,
    0.0009950745024520646,
    0.00482100905991345,
    0.005087449502837238,
    0.017067140128599556,
    0.004272005115177002,
    0.005119689671990946
   ],
   "collector_max_v_pu": [
    1.0745714637919392,
    1.0876950006806105,
    1.0675815416057912,
    1.0828929697877017,
    1.0628843108217088,
    1.076842105263158,
    1.0903193386701056,
    1.0701381329338016,
    1.0836148480209828,
    1.0638211638856738,
    1.0796857412839282,
    1.0931665581665613,
    1.0731959166125977,
    1.0863965600751664,
    1.0661034418311326,
    1.0852372858966128,
    1.0653108828682976,
    1.0924739922990792,
    1.0931561533186043,
    1.0737895853684014
   ],
   "max_abs_omega_dev": 0.00012759882516710785,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 71.946787665801,
   "angle_spread_final_deg": 71.946787665801,
   "runtime_s": 6.878422292007599,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "fixed_pf_ramp:RES18",
   "family": "fixed_pf_ramp",
   "variant": "baseline",
   "self": []
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.02088715202610647,
   "argmax_bus": "900019",
   "collector_max_dv_pu": [
    0.0017619122714698232,
    0.0012292217733880229,
    0.0014082339465524285,
    0.001568564914274928,
    0.001974789683122813,
    0.0,
    8.785992007265264e-07,
    3.9399012978780235e-05,
    4.439909440789869e-05,
    0.0007021101730133594,
    0.001602521429925119,
    0.0016122612180247131,
    0.001942842162051095,
    0.0015982843109227929,
    0.0014762437885618152,
    0.006013358986125317,
    0.0063766311954776,
    0.006181108076534381,
    0.02088715202610647,
    0.006576467578996992
   ],
   "collector_min_dv_pu": [
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    -0.0028678276697342575,
    -0.0031291547556469013,
    -0.0030424337340984042,
    -0.003002848323284235,
    -0.0014416168779207705,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0
   ],
   "collector_final_dv_pu": [
    0.0016184121713240796,
    0.0011250036460179746,
    0.0011686213922792454,
    0.0014692392538324661,
    0.001749659620852384,
    -0.0028678276697342575,
    -0.0031291547556469013,
    -0.0030424337340984042,
    -0.003002848323284235,
    -0.0014416168779207705,
    0.0015154147308131805,
    0.001524601581952334,
    0.00183764701315825,
    0.0015108755897903503,
    0.001395893668581616,
    0.005769065000288398,
    0.0061073986495525645,
    0.00587639993001976,
    0.020565388288555475,
    0.006268707596461365
   ],
   "collector_max_v_pu": [
    1.0752355964819962,
    1.0881765901944407,
    1.0681450760518156,
    1.0834633017563802,
    1.0636590002094386,
    1.076842105263158,
    1.090316668072885,
    1.0701446621708737,
    1.083623346462829,
    1.064070531225645,
    1.080128837219399,
    1.0936122612180248,
    1.0737323158462617,
    1.0868614422056597,
    1.0665288753675093,
    1.0862238853019148,
    1.0663766311954777,
    1.0813390028133765,
    1.1095187309734749,
    1.074997520210576
   ],
   "max_abs_omega_dev": 0.0001744045505776004,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 72.13370058516367,
   "angle_spread_final_deg": 72.13370058516367,
   "runtime_s": 6.832086499998695,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "fixed_pf_ramp:RES19",
   "family": "fixed_pf_ramp",
   "variant": "baseline",
   "self": []
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.020608244036644408,
   "argmax_bus": "900020",
   "collector_max_dv_pu": [
    0.0009706116297429901,
    0.0006045590653349642,
    0.0006716361352643307,
    0.000939121836170731,
    0.0009761943152775121,
    0.0,
    0.0,
    8.127124714985001e-06,
    9.993196136370841e-06,
    0.0002932319001738293,
    0.0014517622924157259,
    0.0014608777286528873,
    0.001761690666478355,
    0.0013676759499257063,
    0.0012761751521384035,
    0.004786060790351154,
    0.005271052832039658,
    0.005002473908986893,
    0.004405758785199776,
    0.020608244036644408
   ],
   "collector_min_dv_pu": [
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    -0.002606829010722178,
    -0.002885062061665611,
    -0.0029019363653146613,
    -0.00290197169259776,
    -0.0018490018897441285,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0
   ],
   "collector_final_dv_pu": [
    0.0008275041740579692,
    0.0004874944955457483,
    0.00037537427755274244,
    0.0008415692441445799,
    0.0007499041231207038,
    -0.002606829010722178,
    -0.002885062061665611,
    -0.0029019363653146613,
    -0.00290197169259776,
    -0.0018490018897441285,
    0.0013585075962798676,
    0.001367058644370589,
    0.0016512145552007862,
    0.0012758233864533786,
    0.001191283987715952,
    0.004549146270358184,
    0.005012188459134759,
    0.004712240964692027,
    0.004096861251985606,
    0.020317928570081856
   ],
   "collector_max_v_pu": [
    1.0744442958402693,
    1.0875519274863876,
    1.0674084782405275,
    1.082833858678276,
    1.0626604048415933,
    1.076842105263158,
    1.0903157894736843,
    1.0701133902826099,
    1.0835889405645576,
    1.0636616529528056,
    1.0799780780818895,
    1.093460877728653,
    1.073551164350689,
    1.0866308338446626,
    1.0663288067310859,
    1.0849965871061407,
    1.0652710528320397,
    1.080160368645829,
    1.0930373377325682,
    1.0890292966682233
   ],
   "max_abs_omega_dev": 0.00013846830228747553,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 72.1783939573362,
   "angle_spread_final_deg": 72.1783939573362,
   "runtime_s": 11.902578374996665,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "fixed_pf_ramp:RES20",
   "family": "fixed_pf_ramp",
   "variant": "baseline",
   "self": []
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.04175435885194734,
   "argmax_bus": "801",
   "collector_max_dv_pu": [
    0.004190268018375631,
    0.0030481681964200646,
    0.0026446716017700655,
    0.007291494795151676,
    0.0024863670138308702,
    0.00027027257685063866,
    0.0003696366553946895,
    0.0005264803619076108,
    0.0006237646402516006,
    0.0010916810635270835,
    0.011602051648613276,
    0.011632510428750464,
    0.009762206522176742,
    0.01551076546786101,
    0.017987413879672287,
    0.0019130448859765448,
    0.002130256417355314,
    0.002197819172660598,
    0.002438234891939395,
    0.0028224307407651583
   ],
   "collector_min_dv_pu": [
    0.00029012957789209537,
    -0.00041080643419388885,
    -0.0019491967144316114,
    0.00411374246938867,
    -0.0019020649908993992,
    -0.007053308189257201,
    -0.008003046773591649,
    -0.00855138936937938,
    -0.008986861516027345,
    -0.007920683654749627,
    0.009896766529341017,
    0.00991668978783733,
    0.0077106937909403594,
    0.013614257807409658,
    0.016268978892025387,
    -0.002166795680299316,
    -0.0022150423415585596,
    -0.0022819720189697357,
    -0.002541194506356481,
    -0.0018570197326064353
   ],
   "collector_final_dv_pu": [
    0.00029038297731465157,
    -0.0004101458708483108,
    -0.0019491967144316114,
    0.004121870777762604,
    -0.0019020649908993992,
    -0.007053308189257201,
    -0.008003046773591649,
    -0.00855138936937938,
    -0.008986861516027345,
    -0.007920683654749627,
    0.009896766529341017,
    0.00991668978783733,
    0.007710891880645887,
    0.013614302723023552,
    0.016268978892025387,
    -0.002166795680299316,
    -0.0022150423415585596,
    -0.0022819720189697357,
    -0.002541194506356481,
    -0.0018570197326064353
   ],
   "collector_max_v_pu": [
    1.077663952228902,
    1.0899955366174727,
    1.0693815137070333,
    1.089186231637257,
    1.0641705775401467,
    1.0771123778400087,
    1.090685426129079,
    1.0706317435198025,
    1.0842027120086728,
    1.0644601021161588,
    1.090128367438087,
    1.1036325104287505,
    1.0815516802063874,
    1.100773923362598,
    1.0830400454586198,
    1.082123571201766,
    1.0621302564173554,
    1.0773557139095027,
    1.0910698138393078,
    1.071243483372344
   ],
   "max_abs_omega_dev": 0.00044304504476422313,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 74.99168355578487,
   "angle_spread_final_deg": 74.99168355578487,
   "runtime_s": 11.168263583007501,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "load_disconnection:PQ_25",
   "family": "load_disconnection",
   "variant": "baseline",
   "self": []
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.06381241059550224,
   "argmax_bus": "971",
   "collector_max_dv_pu": [
    0.00876816763449062,
    0.006422966340518199,
    0.006940028931245346,
    0.014537092320265899,
    0.006590940051159011,
    0.005443508492783522,
    0.006312840323366986,
    0.007032729157237183,
    0.0076807044449154205,
    0.007719341021378279,
    0.004891736077531794,
    0.004916197568132885,
    0.005148010326516461,
    0.005610466810262338,
    0.0052620387622912546,
    0.005330872032253575,
    0.005653719896377085,
    0.005769323185299768,
    0.0063952229887971335,
    0.006193779961848334
   ],
   "collector_min_dv_pu": [
    0.006012750395459898,
    0.0040666999700864626,
    0.00384512030080586,
    0.01209580818770184,
    0.0036068285490384877,
    0.0010074700078526178,
    0.0012230381759723574,
    0.0014699451293573862,
    0.0017477956365115066,
    0.002100434954130481,
    0.003011874459016628,
    0.00303659270332024,
    0.003246940665475595,
    0.0038100523732651492,
    0.0035020819166275974,
    0.0021179251584080294,
    0.0022878627854714395,
    0.002420980155608987,
    0.0027550485385763324,
    0.002667611324606023
   ],
   "collector_final_dv_pu": [
    0.00876139860741132,
    0.006410913768033932,
    0.0069396151748628565,
    0.014537092320265899,
    0.006587288702002869,
    0.005443508492783522,
    0.006312840323366986,
    0.007032729157237183,
    0.0076807044449154205,
    0.007719341021378279,
    0.0047713801944906375,
    0.004795143955720338,
    0.005064297287597386,
    0.005546478327221438,
    0.005193323451253118,
    0.005251096982617387,
    0.005582500866576856,
    0.005715784604955143,
    0.006358009887029059,
    0.006130860137306904
   ],
   "collector_max_v_pu": [
    1.082241851845017,
    1.0933703347615709,
    1.0736768710365086,
    1.0964318291623711,
    1.0682751505774748,
    1.0822856137559416,
    1.0966286297970513,
    1.077137992315132,
    1.0912596518133366,
    1.07108776207401,
    1.0834180518670056,
    1.096916197568133,
    1.076937484010727,
    1.0908736247049993,
    1.0703146703412387,
    1.085541398348043,
    1.0656537198963771,
    1.0809272179221419,
    1.0950268019361655,
    1.0746148325934273
   ],
   "max_abs_omega_dev": 0.0009899167345659432,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 71.54211393446033,
   "angle_spread_final_deg": 69.41223640846216,
   "runtime_s": 11.751618458991288,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "load_disconnection:PQ_296",
   "family": "load_disconnection",
   "variant": "baseline",
   "self": []
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.0746736196212976,
   "argmax_bus": "818",
   "collector_max_dv_pu": [
    0.005581450937790944,
    0.004676595837035169,
    0.0049930697369342525,
    0.006053337064904962,
    0.004918074221989643,
    0.003649929306031696,
    0.004272624240658107,
    0.004845145790406846,
    0.005188123417021462,
    0.00566391703408331,
    0.018424774563230217,
    0.01844435171771952,
    0.011553426444247394,
    0.014461491872503007,
    0.023553371240849774,
    0.005143315393842718,
    0.005516846813159226,
    0.005544239877431245,
    0.005927789206915168,
    0.006458428515090597
   ],
   "collector_min_dv_pu": [
    0.0028281977472537356,
    0.0022770560321399014,
    0.0021757642790460885,
    0.00353392816836684,
    0.0021551949710949536,
    0.0006205119235906942,
    0.0007661720653542314,
    0.000948385511524652,
    0.0010385469581903894,
    0.001502585271528467,
    0.015417424073938868,
    0.015477248993360115,
    0.00919798932868865,
    0.012025197023825651,
    0.020522640486950072,
    0.002163253682049504,
    0.0023747396170101798,
    0.0024415467914069566,
    0.0025919962413878395,
    0.003062046573526267
   ],
   "collector_final_dv_pu": [
    0.005455040616214379,
    0.004563866205589573,
    0.004942445238578452,
    0.005891176507078821,
    0.004854299313231891,
    0.003649929306031696,
    0.004272624240658107,
    0.004845145790406846,
    0.005188123417021462,
    0.00566391703408331,
    0.018423475212279827,
    0.018443013146558496,
    0.011535284989507177,
    0.014446711855285566,
    0.02354920791039916,
    0.005032145819016343,
    0.0054054160840055765,
    0.005447981799539425,
    0.005844344854155192,
    0.006332912162954285
   ],
   "collector_max_v_pu": [
    1.0790551351483173,
    1.0916239642580878,
    1.0717299118421975,
    1.0879480739070102,
    1.0666022847483054,
    1.0804920345691897,
    1.0945884137143425,
    1.0749504089483017,
    1.0887670707854427,
    1.069032338086715,
    1.096951090352704,
    1.1104443517177196,
    1.083342900128458,
    1.09972464976724,
    1.0886060028197972,
    1.0853538417096322,
    1.0655168468131593,
    1.0807021346142733,
    1.0945593681542836,
    1.0748794811466695
   ],
   "max_abs_omega_dev": 0.0004111429096578245,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 71.54211393446033,
   "angle_spread_final_deg": 69.69157312011104,
   "runtime_s": 10.319709792005597,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "load_disconnection:PQ_189",
   "family": "load_disconnection",
   "variant": "baseline",
   "self": []
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.07323117439031246,
   "argmax_bus": "906",
   "collector_max_dv_pu": [
    0.0050250335590797945,
    0.004669161670965316,
    0.007192677300892569,
    0.0030042207520475372,
    0.01052421739622278,
    0.006258372454408523,
    0.007310473200949685,
    0.008247154336596507,
    0.008716669595073334,
    0.009627068062451727,
    0.0019392367702932845,
    0.0019505281652398843,
    0.002192556075511387,
    0.0020266967434052763,
    0.0018765165041692011,
    0.005596576690483079,
    0.005893134049112403,
    0.006312494800508661,
    0.007568999871616855,
    0.005804736046192582
   ],
   "collector_min_dv_pu": [
    0.0041665507266199775,
    0.003906837573899757,
    0.005787157356101691,
    0.0023990074718835963,
    0.00912561040314741,
    0.002563468931938484,
    0.003108324172308885,
    0.003739019119927578,
    0.004026510658118987,
    0.005471192672932723,
    0.001407776015010409,
    0.0014209779308127501,
    0.0016665785369904818,
    0.0015470467987535041,
    0.0013942609548693863,
    0.004249774969558917,
    0.004471607397505517,
    0.004898042557818227,
    0.005925862657736314,
    0.004424452966689252
   ],
   "collector_final_dv_pu": [
    0.0050250335590797945,
    0.004669161670965316,
    0.007192677300892569,
    0.0030042207520475372,
    0.01052421739622278,
    0.006258372454408523,
    0.007310473200949685,
    0.008247154336596507,
    0.008716669595073334,
    0.009627068062451727,
    0.0019392367702932845,
    0.0019505281652398843,
    0.002192556075511387,
    0.0020266967434052763,
    0.0018765165041692011,
    0.005596576690483079,
    0.005893134049112403,
    0.006312494800508661,
    0.007568999871616855,
    0.005804736046192582
   ],
   "collector_max_v_pu": [
    1.0784987177696062,
    1.091616530092018,
    1.0739295194061558,
    1.0848989575941528,
    1.0722084279225386,
    1.0831004777175666,
    1.097626262674634,
    1.0783524174944914,
    1.0922956169634945,
    1.0729954891150835,
    1.080465552559767,
    1.09395052816524,
    1.073982029759722,
    1.0872898546381422,
    1.0669291480831167,
    1.0858071030062726,
    1.0658931340491125,
    1.0814703895373508,
    1.0962005788189852,
    1.0742257886777715
   ],
   "max_abs_omega_dev": 0.00022500797404356732,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 71.54211393446033,
   "angle_spread_final_deg": 70.34120748180301,
   "runtime_s": 9.96047412500775,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "load_disconnection:PQ_249",
   "family": "load_disconnection",
   "variant": "baseline",
   "self": []
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.07215636479887655,
   "argmax_bus": "745",
   "collector_max_dv_pu": [
    0.00905597123527735,
    0.006974035025830716,
    0.007467224498626246,
    0.013407283724192975,
    0.007113589189132297,
    0.005922720980601204,
    0.006872404488159178,
    0.007665140821798699,
    0.008346088235605453,
    0.008453763103008605,
    0.006037810443920932,
    0.006067293607121327,
    0.006282625263742014,
    0.006985739435752869,
    0.006593699216592475,
    0.006018227845850044,
    0.006390590734864476,
    0.006506182982078945,
    0.00717501484743388,
    0.007057678541425805
   ],
   "collector_min_dv_pu": [
    0.005786717529258967,
    0.0041589159539408005,
    0.0038802799433701463,
    0.010515693105788149,
    0.003643142500558083,
    0.0010376799027147499,
    0.0012611722445097229,
    0.0015191188871299666,
    0.0017897648634692676,
    0.002190563430042758,
    0.0037399524280294916,
    0.003770076992832383,
    0.0039716328888437236,
    0.004773231311865356,
    0.004428026039026367,
    0.0023090013673301435,
    0.002498941723923398,
    0.002633559711256117,
    0.002970216942159709,
    0.0029530574141953814
   ],
   "collector_final_dv_pu": [
    0.00900681728615571,
    0.006924359861049112,
    0.007456919238112869,
    0.013373257884871315,
    0.007094506012040869,
    0.005922720980601204,
    0.006872404488159178,
    0.007665140821798699,
    0.008346088235605453,
    0.008453763103008605,
    0.0058357813330582875,
    0.005864167715157187,
    0.006130589299032652,
    0.006852439167521984,
    0.006456545993978935,
    0.0059193689583980635,
    0.006298844794683678,
    0.006433716367536535,
    0.007120091469660306,
    0.006967667865356075
   ],
   "collector_max_v_pu": [
    1.0825296554458037,
    1.0939214034468834,
    1.0742040666038895,
    1.0953020205662982,
    1.068797799715448,
    1.0827648262437592,
    1.0971881939618435,
    1.0777704039796936,
    1.0919250356040267,
    1.0718221841556403,
    1.0845641262333947,
    1.0980672936071214,
    1.0780720989479526,
    1.0922488973304898,
    1.07164633079554,
    1.0862287541616396,
    1.0663905907348645,
    1.081664077718921,
    1.0958065937948023,
    1.0754787311730047
   ],
   "max_abs_omega_dev": 0.0002973631062379578,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 71.54211393446033,
   "angle_spread_final_deg": 69.05150040233303,
   "runtime_s": 9.3722241249925,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "load_disconnection:PQ_123",
   "family": "load_disconnection",
   "variant": "baseline",
   "self": []
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.0637937014239045,
   "argmax_bus": "721",
   "collector_max_dv_pu": [
    0.004115331554388035,
    0.00347532826246133,
    0.004001638607993074,
    0.0032710414490622064,
    0.004230774100006274,
    0.0025959691491532766,
    0.003087804124540794,
    0.0036036779037400546,
    0.003728884556114087,
    0.004696910711744273,
    0.0033808303723030786,
    0.003401551382974599,
    0.003976893936551429,
    0.0033562485244864604,
    0.0031060572443510903,
    0.005593024474876751,
    0.006050635900483048,
    0.006083841880366592,
    0.0064927190146046865,
    0.00735956716593833
   ],
   "collector_min_dv_pu": [
    0.0031175468648976246,
    0.0026149778832318393,
    0.002857220743062161,
    0.002460370924487476,
    0.003101669469326218,
    0.0010583894277362837,
    0.001309287378219226,
    0.0016291266927164205,
    0.0016607897884968192,
    0.002655810254026836,
    0.0026239308221198687,
    0.0026498582138954063,
    0.003232547847202394,
    0.0026722419992069035,
    0.002412921564696413,
    0.004134270952642183,
    0.004525223543537793,
    0.004645237188240836,
    0.0049413324961207206,
    0.005779314211064923
   ],
   "collector_final_dv_pu": [
    0.004115139827624681,
    0.00347532826246133,
    0.004001638607993074,
    0.0032704087349106903,
    0.004230774100006274,
    0.0025959691491532766,
    0.003087804124540794,
    0.0036036779037400546,
    0.003728884556114087,
    0.004696910711744273,
    0.0033735621924082526,
    0.003394333468750954,
    0.003973606040932776,
    0.0033545419111629116,
    0.003103314445537686,
    0.005570367077460947,
    0.006035086109240861,
    0.00607778165494266,
    0.0064910108191384985,
    0.0073493965760820235
   ],
   "collector_max_v_pu": [
    1.0775890157649144,
    1.090422696683514,
    1.0707384807132563,
    1.0851657782911674,
    1.065914984626322,
    1.0794380744123113,
    1.0934035935982251,
    1.073708941061635,
    1.0873078319245353,
    1.068065331764376,
    1.0819071461617769,
    1.0954015513829747,
    1.075766367620762,
    1.0886194064192234,
    1.0681586888232986,
    1.0858035507906663,
    1.066050635900483,
    1.0812417366172087,
    1.095124297961973,
    1.0757806197975173
   ],
   "max_abs_omega_dev": 0.00012136615650404359,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 71.54211393446033,
   "angle_spread_final_deg": 70.88425784615373,
   "runtime_s": 8.599315833998844,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "load_disconnection:PQ_106",
   "family": "load_disconnection",
   "variant": "baseline",
   "self": []
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.034450147958430044,
   "argmax_bus": "817",
   "collector_max_dv_pu": [
    0.005883390017394019,
    0.004995496096175556,
    0.005482145167121866,
    0.005972216184089829,
    0.005350386986916256,
    0.004708622223847048,
    0.005473496788090726,
    0.006125640105476338,
    0.006551405321942871,
    0.006865964237466882,
    0.00644074373240322,
    0.006476184006565244,
    0.0072072293467213555,
    0.007306118905677339,
    0.006501329994792471,
    0.005358068156174456,
    0.005733561406327414,
    0.005795612503533221,
    0.006267245061835958,
    0.00657793498044823
   ],
   "collector_min_dv_pu": [
    0.003265351626944968,
    0.0027022450599545333,
    0.0025851911639398484,
    0.0037316326320131488,
    0.0025412188882900644,
    0.0008174013923771817,
    0.0009988644905436495,
    0.0012160549096162931,
    0.0013421828677175895,
    0.0018357689031054392,
    0.0047828778867107236,
    0.004826165256204273,
    0.0055078639611045865,
    0.0056924681565111435,
    0.004905027132466655,
    0.002398763977582208,
    0.0026141243841517614,
    0.002695500938059592,
    0.0028938407833869473,
    0.003259656190998328
   ],
   "collector_final_dv_pu": [
    0.0058494968636055855,
    0.004962920184237163,
    0.0054780893383823415,
    0.005929222169985371,
    0.005341054863158057,
    0.004708622223847048,
    0.005473496788090726,
    0.006125640105476338,
    0.006551405321942871,
    0.006865964237466882,
    0.006440232736016238,
    0.006475668611184648,
    0.007203915824931517,
    0.007304719463417486,
    0.006500266905985486,
    0.005306440348925134,
    0.0056864543760255515,
    0.005762099121258579,
    0.006244853551680141,
    0.00653024333814578
   ],
   "collector_max_v_pu": [
    1.0793570742279204,
    1.0919428645172282,
    1.072218987272385,
    1.087866953026195,
    1.067034597513232,
    1.081550727487005,
    1.095789286261775,
    1.0762309032633712,
    1.090130352690364,
    1.0702343852900986,
    1.084967059521877,
    1.0984761840065653,
    1.078996703030932,
    1.0925692768004143,
    1.07155396157374,
    1.085568594471964,
    1.0657335614063275,
    1.0809535072403753,
    1.0948988240092044,
    1.0749989876120272
   ],
   "max_abs_omega_dev": 0.0001396945922369497,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 71.54211393446033,
   "angle_spread_final_deg": 69.44502841794726,
   "runtime_s": 9.0322951249982,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "load_disconnection:PQ_188",
   "family": "load_disconnection",
   "variant": "baseline",
   "self": []
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.054465386251780545,
   "argmax_bus": "715",
   "collector_max_dv_pu": [
    0.005932009884830114,
    0.0053127914465369575,
    0.005985035135630534,
    0.004649085209456283,
    0.00598658615407599,
    0.005281419999990877,
    0.006147188360103861,
    0.006893675778493646,
    0.007281763291491661,
    0.007849802821282115,
    0.003769074911546655,
    0.0037907624677064877,
    0.004283949628464789,
    0.004006679072055208,
    0.0036789188839627673,
    0.0061513813169817855,
    0.006589461819201947,
    0.0067561834007405785,
    0.00751944215617284,
    0.007447087513184236
   ],
   "collector_min_dv_pu": [
    0.004128634901687578,
    0.0037346914524538644,
    0.003755545761880086,
    0.003241413295672846,
    0.0038470056278878673,
    0.0014063094889786854,
    0.0017141844102228632,
    0.0020802358670026777,
    0.0022192911822411787,
    0.0031309545379252235,
    0.0026624001013924037,
    0.002687350468516536,
    0.0031418614609941553,
    0.002941573779190465,
    0.002631531922541397,
    0.0039020604352830723,
    0.004208523204658476,
    0.004390762215949362,
    0.004887711609544265,
    0.004967264315698827
   ],
   "collector_final_dv_pu": [
    0.005932009884830114,
    0.0053127914465369575,
    0.005985035135630534,
    0.004649085209456283,
    0.00598658615407599,
    0.005281419999990877,
    0.006147188360103861,
    0.006893675778493646,
    0.007281763291491661,
    0.007849802821282115,
    0.003769074911546655,
    0.0037907624677064877,
    0.004283949628464789,
    0.004006679072055208,
    0.0036789188839627673,
    0.0061513813169817855,
    0.006589461819201947,
    0.0067561834007405785,
    0.00751944215617284,
    0.007447087513184236
   ],
   "collector_max_v_pu": [
    1.0794056940953565,
    1.0922601598675896,
    1.0727218772408937,
    1.0865438220515615,
    1.0676707966803918,
    1.082123525263149,
    1.0964629778337882,
    1.0769989389363885,
    1.0908607106599129,
    1.0712182238739139,
    1.0822953907010204,
    1.0957907624677066,
    1.0760734233126754,
    1.0892698369667921,
    1.0687315504629102,
    1.0863619076327713,
    1.066589461819202,
    1.0819140781375827,
    1.0961510211035412,
    1.0758681401447632
   ],
   "max_abs_omega_dev": 0.00017208962429782204,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 71.54211393446033,
   "angle_spread_final_deg": 69.8843831633482,
   "runtime_s": 10.139801333003561,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "load_disconnection:PQ_100",
   "family": "load_disconnection",
   "variant": "baseline",
   "self": []
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.03874586810017733,
   "argmax_bus": "972",
   "collector_max_dv_pu": [
    0.005260153158421321,
    0.004556446351496879,
    0.005396105583427513,
    0.003976880249717096,
    0.005458500442908187,
    0.005299468286628084,
    0.0061519795252287235,
    0.00686537637095852,
    0.007210241637067849,
    0.007684320634300912,
    0.0032372487270180272,
    0.003256195920179339,
    0.003707677695671263,
    0.0033849376837744583,
    0.0031161379362947272,
    0.005746936542393222,
    0.00614113479436007,
    0.0062813720668857265,
    0.006984574641264896,
    0.006918328817037134
   ],
   "collector_min_dv_pu": [
    0.0034206986397655736,
    0.0029222226503384796,
    0.0030748892048650944,
    0.0025909809012374385,
    0.0032267277517865622,
    0.0011976023339215214,
    0.0014611924818428434,
    0.001776491635300692,
    0.0018694441024558195,
    0.002694362391869598,
    0.0021932963726634114,
    0.0022141342569825806,
    0.0026125756952495305,
    0.0023732226511579135,
    0.002128770557559667,
    0.003441636171888307,
    0.0037134362883517458,
    0.003865694881800552,
    0.004283282999564264,
    0.004401359101391611
   ],
   "collector_final_dv_pu": [
    0.005260153158421321,
    0.004556446351496879,
    0.005396105583427513,
    0.003976880249717096,
    0.005458500442908187,
    0.005299468286628084,
    0.0061519795252287235,
    0.00686537637095852,
    0.007210241637067849,
    0.007684320634300912,
    0.0032372487270180272,
    0.003256195920179339,
    0.003707677695671263,
    0.0033849376837744583,
    0.0031161379362947272,
    0.005717625210885702,
    0.006126713880140411,
    0.0062813720668857265,
    0.006984574641264896,
    0.006918328817037134
   ],
   "collector_max_v_pu": [
    1.0787338373689477,
    1.0915038147725495,
    1.0721329476886907,
    1.0858716170918223,
    1.067142710969224,
    1.0821415735497861,
    1.096467768998913,
    1.0769706395288534,
    1.090789189005489,
    1.0710527416869327,
    1.0817635645164918,
    1.0952561959201794,
    1.0754971513798819,
    1.0886480955785114,
    1.0681687695152422,
    1.0859574628581827,
    1.0661411347943601,
    1.0814392668037278,
    1.0956161535886333,
    1.075339381448616
   ],
   "max_abs_omega_dev": 0.0008738163456389891,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 71.54211393446033,
   "angle_spread_final_deg": 69.8986097457748,
   "runtime_s": 10.305908334004926,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "load_disconnection:PQ_297",
   "family": "load_disconnection",
   "variant": "baseline",
   "self": []
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.04935525879353575,
   "argmax_bus": "718",
   "collector_max_dv_pu": [
    0.004181929151956476,
    0.003572546629045714,
    0.004298376376784319,
    0.003333190619267956,
    0.004556714982657084,
    0.003503216254834518,
    0.004125777027952804,
    0.004729507032434466,
    0.004854382427087911,
    0.005841237040636438,
    0.003629332698100951,
    0.0036522625740074144,
    0.004324621689940855,
    0.003512094005030386,
    0.0032614363888117115,
    0.006592503272893291,
    0.007184770391073236,
    0.00714897668891612,
    0.007351182847797455,
    0.009039228214878126
   ],
   "collector_min_dv_pu": [
    0.002938446408328188,
    0.0024812811539545176,
    0.0028118348012380334,
    0.002340294772921192,
    0.003110720917931742,
    0.0011796479656676073,
    0.0014545965519423554,
    0.0018012051668365725,
    0.001798177159310077,
    0.002904970021267994,
    0.002790057064713025,
    0.0028182085941452772,
    0.0034767612447133,
    0.0027352525127177785,
    0.002483445203715462,
    0.004905820309820008,
    0.005395455834568352,
    0.005429978645969058,
    0.005473371100367386,
    0.007153567235363534
   ],
   "collector_final_dv_pu": [
    0.004181929151956476,
    0.003572546629045714,
    0.004298376376784319,
    0.003333190619267956,
    0.004556714982657084,
    0.003503216254834518,
    0.004125777027952804,
    0.004729507032434466,
    0.004854382427087911,
    0.005841237040636438,
    0.003629332698100951,
    0.0036522625740074144,
    0.004324621689940855,
    0.003512094005030386,
    0.0032614363888117115,
    0.006592503272893291,
    0.007184770391073236,
    0.00714897668891612,
    0.007351182847797455,
    0.009039228214878126
   ],
   "collector_max_v_pu": [
    1.0776556133624828,
    1.0905199150500984,
    1.0710352184820475,
    1.0852279274613732,
    1.0662409255089729,
    1.0803453215179926,
    1.0944415665016372,
    1.0748347701903294,
    1.088433329795509,
    1.0692096580932682,
    1.0821556484875747,
    1.0956522625740075,
    1.0761140953741515,
    1.0887752518997673,
    1.0683140679677592,
    1.0868030295886828,
    1.0671847703910733,
    1.0823068714257582,
    1.0959827617951658,
    1.077460280846457
   ],
   "max_abs_omega_dev": 0.00020847082341624024,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 71.54211393446033,
   "angle_spread_final_deg": 70.5718123303686,
   "runtime_s": 9.801635625000927,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "load_disconnection:PQ_103",
   "family": "load_disconnection",
   "variant": "baseline",
   "self": []
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.010497271905081318,
   "argmax_bus": "801",
   "collector_max_dv_pu": [
    -0.0020645565894208406,
    -0.0016351704788348798,
    -0.0015187928565478792,
    -0.0029235607948918663,
    -0.001455413962292429,
    -0.00042075188295087607,
    -0.0005151175480921921,
    -0.0006284202487265578,
    -0.0007144625264892124,
    -0.0009482688068638279,
    -0.0035324093130417733,
    -0.003555721585675631,
    -0.0031937517534337267,
    -0.004507032458286098,
    -0.0049329604554511075,
    -0.0011739750523294123,
    -0.001279721872176287,
    -0.001330935800595956,
    -0.0014556754427808016,
    -0.001582709703746632
   ],
   "collector_min_dv_pu": [
    -0.004604951132537005,
    -0.0038409915924444427,
    -0.004134034014362298,
    -0.005248028860301623,
    -0.004002000068047851,
    -0.0034339839639925263,
    -0.003994268923648292,
    -0.00447544857935922,
    -0.004824265337351141,
    -0.0049877378513050186,
    -0.0054488858242551785,
    -0.005469395331215043,
    -0.005080721439762792,
    -0.006398931551476306,
    -0.006845140588001897,
    -0.0038252687454503054,
    -0.00407373057978333,
    -0.0041160606601289285,
    -0.004469090046907764,
    -0.00458867892363557
   ],
   "collector_final_dv_pu": [
    -0.004466444522807755,
    -0.003720227122594011,
    -0.004086774464876264,
    -0.005058420153471577,
    -0.00394513566034993,
    -0.0034339839639925263,
    -0.003994268923648292,
    -0.00447544857935922,
    -0.004824265337351141,
    -0.0049877378513050186,
    -0.00523362785633541,
    -0.005252899160592905,
    -0.004896482011025993,
    -0.006212369347510904,
    -0.006654588913237669,
    -0.003740106136381982,
    -0.00398826087933668,
    -0.004042006783928409,
    -0.004404441878373078,
    -0.004489249072994639
   ],
   "collector_max_v_pu": [
    1.0714091276211055,
    1.0853121979422178,
    1.0652180492487153,
    1.0789711760472134,
    1.0602287965640234,
    1.0764213533802072,
    1.0898006719255922,
    1.0694768429091683,
    1.082864484841932,
    1.062420152245768,
    1.074993906476432,
    1.0884442784143245,
    1.068595721930777,
    1.0807561254364508,
    1.0601196711234964,
    1.07903655126346,
    1.0587202781278238,
    1.0738269589362461,
    1.0871759035045876,
    1.0668383429278323
   ],
   "max_abs_omega_dev": 0.0002709414759282103,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 73.30051014061644,
   "angle_spread_final_deg": 73.30051014061644,
   "runtime_s": 9.531676625003456,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "generator_trip:204",
   "family": "generator_trip",
   "variant": "baseline",
   "self": []
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.003942606330375131,
   "argmax_bus": "900009",
   "collector_max_dv_pu": [
    0.00013606967218549038,
    -6.381310729208778e-05,
    -0.0005983516240424258,
    0.0004089924883665663,
    -0.0005059494491572725,
    -0.000677270360951443,
    -0.0007807008850404529,
    -0.0008616038939497361,
    -0.0010356298731986069,
    -0.0009194321340380007,
    -7.344244444484893e-05,
    -7.402265044942347e-05,
    -4.361812943631804e-05,
    2.319768821479329e-09,
    -1.5755669918959825e-05,
    -0.0005182388229418855,
    -0.0005238261862701155,
    -0.0005518463094620341,
    -0.0006183444450997833,
    -0.00047661481864635924
   ],
   "collector_min_dv_pu": [
    -0.0004938245057253265,
    -0.0005805647105741052,
    -0.001326979855111876,
    -9.478282276309535e-05,
    -0.0011907525073591163,
    -0.0030126996770376557,
    -0.0034129487836587202,
    -0.003634325746190159,
    -0.003942606330375131,
    -0.003365812438101301,
    -0.0002689868099212678,
    -0.00027070018634378634,
    -0.00028002183818487403,
    -0.000234702377620577,
    -0.00022651334756695896,
    -0.000995790927113216,
    -0.0010320563352266277,
    -0.0010961318295170663,
    -0.0012649087258422842,
    -0.0009671887944384672
   ],
   "collector_final_dv_pu": [
    -0.0004938245057253265,
    -0.0005805647105741052,
    -0.001326979855111876,
    -9.478282276309535e-05,
    -0.0011907525073591163,
    -0.0030126996770376557,
    -0.0034129487836587202,
    -0.003634325746190159,
    -0.003942606330375131,
    -0.003365812438101301,
    -0.0002689868099212678,
    -0.00027070018634378634,
    -0.00028002183818487403,
    -0.000234702377620577,
    -0.00022651334756695896,
    -0.000995790927113216,
    -0.0010320563352266277,
    -0.0010961318295170663,
    -0.0012649087258422842,
    -0.0009671887944384672
   ],
   "collector_max_v_pu": [
    1.0736097538827118,
    1.0868835553137606,
    1.0661384904812208,
    1.0823037293304718,
    1.0611782610771585,
    1.0761648349022066,
    1.089535088588644,
    1.0692436592639452,
    1.0825433174952226,
    1.0624489889185937,
    1.078452873345029,
    1.0919259773495507,
    1.0717458555547743,
    1.0852631602145058,
    1.0650368759090285,
    1.0796922874928476,
    1.05947617381373,
    1.07460604842738,
    1.0880132345022686,
    1.0679444378129326
   ],
   "max_abs_omega_dev": 0.00010189705094609813,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 72.28978899687704,
   "angle_spread_final_deg": 72.28978899687704,
   "runtime_s": 9.453854999999749,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "generator_trip:29",
   "family": "generator_trip",
   "variant": "baseline",
   "self": []
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.0052983474735224245,
   "argmax_bus": "43",
   "collector_max_dv_pu": [
    -0.00011180980197500467,
    -0.0002698913994649832,
    -0.0008169550132033354,
    0.00022130675240883413,
    -0.0010000262648743874,
    -0.0007996196867787742,
    -0.0009306366040700009,
    -0.001043986638119998,
    -0.0012210236720209267,
    -0.0011888280951768415,
    -0.0001183880184774111,
    -0.0001191897431429556,
    -9.308269172980665e-05,
    -5.7601491951997374e-05,
    -6.779736344841858e-05,
    -0.0006866115850412413,
    -0.0007003142019195163,
    -0.0007478611505555843,
    -0.0008550556517601393,
    -0.0006411508381565234
   ],
   "collector_min_dv_pu": [
    -0.0006693632834100516,
    -0.0007330633950408671,
    -0.0014531487956188638,
    -0.0002761913561137863,
    -0.001685862413766559,
    -0.0030047692477090937,
    -0.0034141793824415956,
    -0.003655285010299547,
    -0.003947462764759768,
    -0.003464093087176545,
    -0.0002921417736643228,
    -0.00029396455124031107,
    -0.0003060843213886777,
    -0.0002679153171440962,
    -0.000256056112017955,
    -0.0010459253555212822,
    -0.0010850851246058113,
    -0.0011665113584398146,
    -0.001369374943345214,
    -0.0010057754697680998
   ],
   "collector_final_dv_pu": [
    -0.0006693632834100516,
    -0.0007330633950408671,
    -0.0014531487956188638,
    -0.00022281731975559715,
    -0.001685862413766559,
    -0.0030047692477090937,
    -0.0034141793824415956,
    -0.003655285010299547,
    -0.003947462764759768,
    -0.003464093087176545,
    -0.0002921417736643228,
    -0.00029396455124031107,
    -0.0003060843213886777,
    -0.0002679153171440962,
    -0.000256056112017955,
    -0.0010459253555212822,
    -0.0010850851246058113,
    -0.0011665113584398146,
    -0.001369374943345214,
    -0.0010057754697680998
   ],
   "collector_max_v_pu": [
    1.0733618744085514,
    1.0866774770215877,
    1.0659198870920599,
    1.082116043594514,
    1.0606841842614414,
    1.0760424855763793,
    1.0893851528696143,
    1.069061276519775,
    1.0823579236964003,
    1.062179592957455,
    1.0784079277709964,
    1.0918808102568571,
    1.0716963909924808,
    1.085205556402785,
    1.064984834215499,
    1.0795239147307483,
    1.0592996857980805,
    1.0744100335862865,
    1.0877765232956083,
    1.0677799017934224
   ],
   "max_abs_omega_dev": 9.661664872406828e-05,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 72.21190380584362,
   "angle_spread_final_deg": 72.21190380584362,
   "runtime_s": 8.986540249999962,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "generator_trip:33",
   "family": "generator_trip",
   "variant": "baseline",
   "self": []
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.003955788913779346,
   "argmax_bus": "900009",
   "collector_max_dv_pu": [
    9.644002109587824e-05,
    -9.638085453955725e-05,
    -0.0006542717571973444,
    0.0003837008724361102,
    -0.0005507694934090424,
    -0.000684504695531718,
    -0.0007896857968840987,
    -0.0008727383981794734,
    -0.0010497238730600156,
    -0.0009363306509244662,
    -8.49287125523901e-05,
    -8.557079618487506e-05,
    -5.663897659635708e-05,
    -1.2913262385838564e-05,
    -2.7604836193573234e-05,
    -0.00053255327156565,
    -0.0005392645371367077,
    -0.0005687742871243184,
    -0.0006391369528855328,
    -0.0004932933909687076
   ],
   "collector_min_dv_pu": [
    -0.0005319073754181947,
    -0.0006119150863579392,
    -0.001381540699042949,
    -0.00011877475469934673,
    -0.0012341457567024428,
    -0.003018144964157088,
    -0.003420246256649495,
    -0.003644392690664855,
    -0.003955788913779346,
    -0.0033833764078523565,
    -0.0002798805136479121,
    -0.0002816529165978743,
    -0.00029241190129614125,
    -0.0002469536143254736,
    -0.0002377443197856266,
    -0.0010153949270881313,
    -0.00105298987796143,
    -0.0011181382522214012,
    -0.001291098630277654,
    -0.0009895561551827026
   ],
   "collector_final_dv_pu": [
    -0.0005319073754181947,
    -0.0006119150863579392,
    -0.001381540699042949,
    -0.00011877475469934673,
    -0.0012341457567024428,
    -0.003018144964157088,
    -0.003420246256649495,
    -0.003644392690664855,
    -0.003955788913779346,
    -0.0033833764078523565,
    -0.0002798805136479121,
    -0.0002816529165978743,
    -0.00029241190129614125,
    -0.0002469536143254736,
    -0.0002377443197856266,
    -0.0010153949270881313,
    -0.00105298987796143,
    -0.0011181382522214012,
    -0.001291098630277654,
    -0.0009895561551827026
   ],
   "collector_max_v_pu": [
    1.0735701242316222,
    1.086850987566513,
    1.0660825703480659,
    1.0822784377145414,
    1.0611334410329067,
    1.0761576005676263,
    1.0895261036768003,
    1.0692325247597154,
    1.0825292234953612,
    1.0624320904017073,
    1.0784413870769214,
    1.0919144292038152,
    1.0717328347076143,
    1.085250244632351,
    1.065025026742754,
    1.0796779730442239,
    1.0594607354628633,
    1.0745891204497178,
    1.0879924419944829,
    1.0679277592406102
   ],
   "max_abs_omega_dev": 0.00010124379160270092,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 72.28968848979773,
   "angle_spread_final_deg": 72.28968848979773,
   "runtime_s": 9.215874875008012,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "generator_trip:30",
   "family": "generator_trip",
   "variant": "baseline",
   "self": []
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.004132495352560994,
   "argmax_bus": "41",
   "collector_max_dv_pu": [
    1.0279027517157147e-05,
    -0.0001582010684944013,
    -0.0006610656089010014,
    0.00030229326216213437,
    -0.000761633805784756,
    -0.000770730666255437,
    -0.0008946576551549512,
    -0.0009991092128720513,
    -0.001166303150094583,
    -0.0011185504568191895,
    -7.782419653867834e-05,
    -7.840522910518288e-05,
    -4.675791181063538e-05,
    -1.2679409041149725e-05,
    -2.6560529417185563e-05,
    -0.0006299636106903428,
    -0.0006393768744619166,
    -0.0006807044143046781,
    -0.0007725231664015286,
    -0.0005499566673203837
   ],
   "collector_min_dv_pu": [
    -0.0005526329914862238,
    -0.000625464972102252,
    -0.001301725418332067,
    -0.0002111329988641053,
    -0.0014530904293672542,
    -0.0029787938613019538,
    -0.003380153038324396,
    -0.0036095702411542696,
    -0.0038910869838399975,
    -0.0033863241552301027,
    -0.00025391171150124237,
    -0.0002555241694621735,
    -0.0002622501275280076,
    -0.00022547698793706772,
    -0.00021714350120660697,
    -0.0009664516795755418,
    -0.001000444973372261,
    -0.0010772696236349688,
    -0.0012633360029574714,
    -0.0009169053588780063
   ],
   "collector_final_dv_pu": [
    -0.0005526329914862238,
    -0.000625464972102252,
    -0.001301725418332067,
    -0.0001463791558711236,
    -0.0014530904293672542,
    -0.0029787938613019538,
    -0.003380153038324396,
    -0.0036095702411542696,
    -0.0038910869838399975,
    -0.0033863241552301027,
    -0.00025391171150124237,
    -0.0002555241694621735,
    -0.0002622501275280076,
    -0.00022547698793706772,
    -0.00021714350120660697,
    -0.0009664516795755418,
    -0.001000444973372261,
    -0.0010772696236349688,
    -0.0012633360029574714,
    -0.0009169053588780063
   ],
   "collector_max_v_pu": [
    1.0734839632380435,
    1.0867891673525583,
    1.0660757764963622,
    1.0821970301042674,
    1.060922576720531,
    1.0760713745969026,
    1.0894211318185294,
    1.0691061539450228,
    1.0824126442183266,
    1.0622498705958126,
    1.078448491592935,
    1.091921594770895,
    1.0717427157724,
    1.0852504784856958,
    1.0650260710495303,
    1.0795805627050992,
    1.0593606231255381,
    1.0744771903225374,
    1.0878590557809669,
    1.0678710959642586
   ],
   "max_abs_omega_dev": 9.906956427008229e-05,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 72.21071055841303,
   "angle_spread_final_deg": 72.21071055841303,
   "runtime_s": 9.04018970899051,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "generator_trip:31",
   "family": "generator_trip",
   "variant": "baseline",
   "self": []
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.004383840615465928,
   "argmax_bus": "42",
   "collector_max_dv_pu": [
    -1.2909832004748267e-05,
    -0.00017941690124634313,
    -0.0006906735448404255,
    0.00028690824184773867,
    -0.0008069061291768875,
    -0.0007761948048599088,
    -0.0009014648820451221,
    -0.001007603755906139,
    -0.0011766625019684618,
    -0.0011318670305586753,
    -8.552929450256208e-05,
    -8.615247675036741e-05,
    -5.5557969601105484e-05,
    -2.1214056006746418e-05,
    -3.439297633001104e-05,
    -0.0006407061298563388,
    -0.0006509340339049263,
    -0.0006934419017385896,
    -0.0007881790006734057,
    -0.0005672964625980104
   ],
   "collector_min_dv_pu": [
    -0.0005748091077935058,
    -0.0006459008589718707,
    -0.0013304793717179297,
    -0.00022348591187770772,
    -0.0014973026235780562,
    -0.0029836887824938874,
    -0.003386571945067862,
    -0.0036182061595866344,
    -0.0039017433053643025,
    -0.0034010523510339397,
    -0.0002611720502556647,
    -0.00026282444819991646,
    -0.0002705754717309272,
    -0.0002335379063946874,
    -0.00022453446268588806,
    -0.000981530036513023,
    -0.0010165054344810631,
    -0.0010942044760409164,
    -0.0012834608148770688,
    -0.0009337733501895151
   ],
   "collector_final_dv_pu": [
    -0.0005748091077935058,
    -0.0006459008589718707,
    -0.0013304793717179297,
    -0.00016090539315150032,
    -0.0014973026235780562,
    -0.0029836887824938874,
    -0.003386571945067862,
    -0.0036182061595866344,
    -0.0039017433053643025,
    -0.0034010523510339397,
    -0.0002611720502556647,
    -0.00026282444819991646,
    -0.0002705754717309272,
    -0.0002335379063946874,
    -0.00022453446268588806,
    -0.000981530036513023,
    -0.0010165054344810631,
    -0.0010942044760409164,
    -0.0012834608148770688,
    -0.0009337733501895151
   ],
   "collector_max_v_pu": [
    1.0734607743785216,
    1.0867679515198063,
    1.0660461685604228,
    1.082181645083953,
    1.060877304397139,
    1.0760659104582981,
    1.0894143245916392,
    1.0690976594019888,
    1.0824022848664527,
    1.062236554022073,
    1.0784407864949712,
    1.0919138475232497,
    1.0717339157146095,
    1.0852419438387302,
    1.0650182386026175,
    1.0795698201859332,
    1.0593490659660951,
    1.0744644528351035,
    1.087843399946695,
    1.067853756168981
   ],
   "max_abs_omega_dev": 9.860335432343437e-05,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 72.21093455255937,
   "angle_spread_final_deg": 72.21093455255937,
   "runtime_s": 8.221488625000347,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "generator_trip:32",
   "family": "generator_trip",
   "variant": "baseline",
   "self": []
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.0007636330602371899,
   "argmax_bus": "254",
   "collector_max_dv_pu": [
    2.6828205254902926e-05,
    2.3794128215515187e-05,
    4.300311440985638e-05,
    1.6308479272586496e-05,
    4.45015506491675e-05,
    3.902851170334287e-05,
    4.8316001524773e-05,
    6.0880268827112616e-05,
    7.432264502571506e-05,
    9.97420050683484e-05,
    1.7285698951097217e-05,
    1.7391598975402545e-05,
    2.0056533228673956e-05,
    1.667023682494495e-05,
    1.5607493955460683e-05,
    5.205531747942693e-05,
    5.570687057665502e-05,
    5.8390876513048084e-05,
    6.59818984578564e-05,
    5.89533508836837e-05
   ],
   "collector_min_dv_pu": [
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0
   ],
   "collector_final_dv_pu": [
    2.6828205254902926e-05,
    2.3794128215515187e-05,
    4.300311440985638e-05,
    1.6308479272586496e-05,
    4.45015506491675e-05,
    3.902851170334287e-05,
    4.8316001524773e-05,
    6.0880268827112616e-05,
    7.432264502571506e-05,
    9.97420050683484e-05,
    1.7285698951097217e-05,
    1.7391598975402545e-05,
    2.0056533228673956e-05,
    1.667023682494495e-05,
    1.5607493955460683e-05,
    5.205531747942693e-05,
    5.570687057665502e-05,
    5.8390876513048084e-05,
    6.59818984578564e-05,
    5.89533508836837e-05
   ],
   "collector_max_v_pu": [
    1.0735005124157813,
    1.0869711625492682,
    1.066779845219673,
    1.0819110453213778,
    1.061728712076965,
    1.0768811337748614,
    1.0903641054752091,
    1.070166143426722,
    1.083653270013447,
    1.0634681630577,
    1.0785436014884249,
    1.0920173915989755,
    1.0718095302174393,
    1.0852798281315619,
    1.065068239072903,
    1.080262581633269,
    1.0600557068705767,
    1.0752162856133551,
    1.0886975608458263,
    1.0684800059824626
   ],
   "max_abs_omega_dev": 0.00011351593624886469,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 71.54211393446033,
   "angle_spread_final_deg": 71.53025960122362,
   "runtime_s": 6.2201846670068335,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "generation_redispatch:187->176",
   "family": "generation_redispatch",
   "variant": "baseline",
   "self": []
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.0004686795029902324,
   "argmax_bus": "153",
   "collector_max_dv_pu": [
    2.379329113821882e-05,
    2.2538905237068363e-05,
    4.000499159362292e-05,
    1.4922223584346028e-05,
    3.280451252618555e-05,
    2.605975904179658e-06,
    4.892201813433417e-06,
    8.871273162069926e-06,
    7.149609192236284e-06,
    2.05434482929423e-05,
    8.986958395018618e-06,
    9.038934595917425e-06,
    1.0197411777213006e-05,
    9.317723559609803e-06,
    8.663427836452797e-06,
    1.8261738070179945e-05,
    1.9717963006149475e-05,
    2.0580828685945463e-05,
    2.3678581274610977e-05,
    2.1761705748746252e-05
   ],
   "collector_min_dv_pu": [
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    -3.0803688997327328e-06,
    -2.4850657933672693e-06,
    -1.2034513550140957e-06,
    -2.697078133495623e-06,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0
   ],
   "collector_final_dv_pu": [
    2.379329113821882e-05,
    2.2538905237068363e-05,
    4.000499159362292e-05,
    1.4922223584346028e-05,
    3.280451252618555e-05,
    2.605975904179658e-06,
    4.892201813433417e-06,
    8.871273162069926e-06,
    7.149609192236284e-06,
    2.05434482929423e-05,
    8.986958395018618e-06,
    9.038934595917425e-06,
    1.0197411777213006e-05,
    9.317723559609803e-06,
    8.663427836452797e-06,
    1.8261738070179945e-05,
    1.9717963006149475e-05,
    2.0580828685945463e-05,
    2.3678581274610977e-05,
    2.1761705748746252e-05
   ],
   "collector_max_v_pu": [
    1.0734974775016646,
    1.0869699073262897,
    1.0667768470968568,
    1.0819096590656896,
    1.061717015038842,
    1.0768447112390622,
    1.0903206816754978,
    1.070114134431057,
    1.0835860969776134,
    1.0633889645009247,
    1.0785353027478688,
    1.092009038934596,
    1.0717996710959878,
    1.0852724756182965,
    1.065061295006784,
    1.0802287880538597,
    1.0600197179630062,
    1.075178475565528,
    1.088655257528643,
    1.0684428143373277
   ],
   "max_abs_omega_dev": 0.00011345203022328221,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 71.54211393446033,
   "angle_spread_final_deg": 71.53782664000077,
   "runtime_s": 5.957370916992659,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "generation_redispatch:111->177",
   "family": "generation_redispatch",
   "variant": "baseline",
   "self": []
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.0005493920034362887,
   "argmax_bus": "145",
   "collector_max_dv_pu": [
    2.5204182793947538e-05,
    2.3966273943187844e-05,
    4.244600506297935e-05,
    1.5859613028412767e-05,
    3.4677630124324565e-05,
    3.6291974738755783e-06,
    6.121642265100036e-06,
    1.0320983156564267e-05,
    9.135341120458662e-06,
    2.222236723392612e-05,
    9.457361157538813e-06,
    9.511856865485058e-06,
    1.073133520712588e-05,
    9.839751343942993e-06,
    9.143144821921467e-06,
    1.9165425474865216e-05,
    2.068354330719835e-05,
    2.1603319283025613e-05,
    2.487355560920612e-05,
    2.2786556243659106e-05
   ],
   "collector_min_dv_pu": [
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    -2.6599054487874696e-06,
    -2.025534432181786e-06,
    -8.017265746840252e-07,
    -1.9024583082227764e-06,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0
   ],
   "collector_final_dv_pu": [
    2.5204182793947538e-05,
    2.3966273943187844e-05,
    4.244600506297935e-05,
    1.5859613028412767e-05,
    3.4677630124324565e-05,
    3.6291974738755783e-06,
    6.121642265100036e-06,
    1.0320983156564267e-05,
    9.135341120458662e-06,
    2.222236723392612e-05,
    9.457361157538813e-06,
    9.511856865485058e-06,
    1.073133520712588e-05,
    9.839751343942993e-06,
    9.143144821921467e-06,
    1.9165425474865216e-05,
    2.068354330719835e-05,
    2.1603319283025613e-05,
    2.487355560920612e-05,
    2.2786556243659106e-05
   ],
   "collector_max_v_pu": [
    1.0734988883933203,
    1.0869713346949958,
    1.0667792881103262,
    1.0819105964551337,
    1.06171888815644,
    1.076845734460632,
    1.0903219111159494,
    1.0701155841410515,
    1.0835880827095417,
    1.0633906434198657,
    1.0785357731506313,
    1.0920095118568656,
    1.0718002050194178,
    1.0852729976460809,
    1.0650617747237694,
    1.0802296917412644,
    1.0600206835433073,
    1.0751794980561251,
    1.0886564525029776,
    1.0684438391878226
   ],
   "max_abs_omega_dev": 0.00011344496604270837,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 71.54211393446033,
   "angle_spread_final_deg": 71.53775442032301,
   "runtime_s": 7.588299416005611,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "generation_redispatch:104->178",
   "family": "generation_redispatch",
   "variant": "baseline",
   "self": []
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.0029427660424337088,
   "argmax_bus": "900001",
   "collector_max_dv_pu": [
    0.0029427660424337088,
    0.0016032031498314225,
    0.0015312976582475546,
    0.0017164972037606585,
    0.0014382365315306345,
    0.00024279298369522806,
    0.0003048239717540202,
    0.0003841048950548043,
    0.000467881732393316,
    0.0005920581077889508,
    0.000592072033910096,
    0.0005950855194207794,
    0.0006527358513415127,
    0.0006889514715098244,
    0.0006326511165821724,
    0.0006503572147393832,
    0.0007037133514333771,
    0.000739625981739156,
    0.0008683608790940323,
    0.000800190022673064
   ],
   "collector_min_dv_pu": [
    0.0026510807188160346,
    0.001397583737293706,
    0.0013392117187094321,
    0.0014704918340164852,
    0.0012481608972885194,
    -7.340008616107951e-05,
    -4.835672164960059e-05,
    2.0155097604446226e-05,
    9.07993347118996e-05,
    0.00028260504886179483,
    0.0004509989220213839,
    0.00045495500400005717,
    0.0005182372496106424,
    0.0005505558480147776,
    0.0004932032364945993,
    0.0005065793365779392,
    0.000550611821431346,
    0.0005966132199417551,
    0.0007135241123601421,
    0.0006296571981718735
   ],
   "collector_final_dv_pu": [
    0.0028295676103782252,
    0.0015142225999003056,
    0.0014171089533663306,
    0.00161991850547194,
    0.0013279561999155476,
    -7.340008616107951e-05,
    -4.835672164960059e-05,
    2.0155097604446226e-05,
    9.07993347118996e-05,
    0.00028260504886179483,
    0.0005404153072401385,
    0.0005431925035073171,
    0.0005983526164967667,
    0.000635018184479641,
    0.0005819411331093871,
    0.0005943573113231793,
    0.0006398168577077534,
    0.0006668630893900129,
    0.0007810822665339501,
    0.0007223409243597434
   ],
   "collector_max_v_pu": [
    1.07641645025296,
    1.088550571570884,
    1.0682681397635108,
    1.083611234045866,
    1.0631224470578464,
    1.0770848982468533,
    1.0906206134454384,
    1.0704893680529497,
    1.0840468291008145,
    1.0639604791604207,
    1.0791183878233839,
    1.0925950855194209,
    1.0724422095355521,
    1.0859521093662468,
    1.0656852826955296,
    1.080860883530529,
    1.0607037133514334,
    1.0758975207185812,
    1.0894999398264624,
    1.069221242654252
   ],
   "max_abs_omega_dev": 2.9634277521672914e-05,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 71.6372241064284,
   "angle_spread_final_deg": 71.6372241064284,
   "runtime_s": 6.1006509580038255,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "shunt_reactor_disconnection:SHR01",
   "family": "shunt_reactor_disconnection",
   "variant": "baseline",
   "self": []
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.014283232189845396,
   "argmax_bus": "900006",
   "collector_max_dv_pu": [
    0.0018768608663841668,
    0.0017038118739254315,
    0.0026308432847985674,
    0.0013725275291247563,
    0.0024410427838084114,
    0.014283232189845396,
    0.012751900166262597,
    0.011026958750901983,
    0.010192683345769504,
    0.007906689169520753,
    0.0007887315501304837,
    0.0007932351170389929,
    0.0009297338020251011,
    0.0008586076556942324,
    0.0007862719822389064,
    0.0020017630609197035,
    0.002150348128252544,
    0.002297260398840484,
    0.0026445741102210096,
    0.0022658775607709014
   ],
   "collector_min_dv_pu": [
    0.00040919974903363965,
    0.0004000691615559937,
    0.000684856641660847,
    0.0002589819790235204,
    0.0006180418405281607,
    0.009536691555536603,
    0.00750084578616339,
    0.005519181483192748,
    0.004558503526645552,
    0.00295295104949167,
    0.0001475913337973811,
    0.00014897967660876255,
    0.00017720678615518182,
    0.00016300268506608262,
    0.0001465632054862276,
    0.000457360688370434,
    0.00048691692103908224,
    0.0005415241953008465,
    0.0006316583431871248,
    0.0004884507538920335
   ],
   "collector_final_dv_pu": [
    0.0018768608663841668,
    0.0017038118739254315,
    0.0026308432847985674,
    0.0013725275291247563,
    0.0024410427838084114,
    0.014283232189845396,
    0.012751900166262597,
    0.011026958750901983,
    0.010192683345769504,
    0.007906689169520753,
    0.0007887315501304837,
    0.0007932351170389929,
    0.0009297338020251011,
    0.0008586076556942324,
    0.0007862719822389064,
    0.0020017630609197035,
    0.002150348128252544,
    0.002297260398840484,
    0.0026445741102210096,
    0.0022658775607709014
   ],
   "collector_max_v_pu": [
    1.0753505450769105,
    1.088651180294978,
    1.0693676853900618,
    1.08326726437123,
    1.0641252533101242,
    1.0911253374530034,
    1.103067689639947,
    1.0811322219087969,
    1.0937716307141907,
    1.0712751102221525,
    1.0793150473396043,
    1.092793235117039,
    1.0727192074862357,
    1.0861217655504312,
    1.0658389035611864,
    1.0822122893767092,
    1.0621503481282526,
    1.0774551551356826,
    1.0912761530575894,
    1.0706869301923498
   ],
   "max_abs_omega_dev": 0.00011359182756631725,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 71.54211393446033,
   "angle_spread_final_deg": 69.9235544011543,
   "runtime_s": 8.018003791003139,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "shunt_reactor_disconnection:SHR02",
   "family": "shunt_reactor_disconnection",
   "variant": "baseline",
   "self": []
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.013331646434347366,
   "argmax_bus": "900011",
   "collector_max_dv_pu": [
    0.0006209139792257012,
    0.0004690733709147299,
    0.0004349770121589991,
    0.0008350362635025643,
    0.0004374146285024416,
    6.109341945670366e-05,
    8.186063999726656e-05,
    0.0001139370413301144,
    0.0001244652771461574,
    0.00023809698290433445,
    0.013331646434347366,
    0.01018287900230086,
    0.00477275850026726,
    0.0038758649949743873,
    0.005446493241752837,
    0.0005277742638516436,
    0.0005912797009741677,
    0.0005974594444060344,
    0.0006268074117692368,
    0.0008274452933365595
   ],
   "collector_min_dv_pu": [
    -0.00020335038374685865,
    -0.0002690781341778692,
    -0.0005318594603891391,
    0.00016180167768942155,
    -0.0004857125633923598,
    -0.0014663102693164287,
    -0.0016637769253333712,
    -0.0017762221587929172,
    -0.0018723296827687363,
    -0.001637692086222442,
    0.011978992279112477,
    0.008984064161275285,
    0.004259609580365087,
    0.003415528546208302,
    0.00474027255807008,
    -0.0002970934397454883,
    -0.0002916317384820122,
    -0.0003167006530020444,
    -0.00039385756978416175,
    -0.00013111051352043823
   ],
   "collector_final_dv_pu": [
    -0.00020335038374685865,
    -0.0002690086132133285,
    -0.0005318594603891391,
    0.00016266009387977398,
    -0.0004857125633923598,
    -0.0014663102693164287,
    -0.0016637769253333712,
    -0.0017762221587929172,
    -0.0018723296827687363,
    -0.001637692086222442,
    0.01288775780044582,
    0.009739056295772652,
    0.004391343213389742,
    0.003526421211627051,
    0.005097360514302096,
    -0.0002970934397454883,
    -0.0002916317384820122,
    -0.0003167006530020444,
    -0.00039385756978416175,
    -0.00013111051352043823
   ],
   "collector_max_v_pu": [
    1.074094598189752,
    1.0874164417919674,
    1.0671718191174222,
    1.0827297731056078,
    1.0621216251548182,
    1.0769031986826147,
    1.0903976501136816,
    1.070219200199225,
    1.0837034126455674,
    1.063606518035536,
    1.0918579622238211,
    1.102182879002301,
    1.0765622321844779,
    1.0891390228897113,
    1.0704991248207003,
    1.0807383005796412,
    1.0605912797009742,
    1.0757553541812481,
    1.0892583863591376,
    1.0692484979249155
   ],
   "max_abs_omega_dev": 7.528100819498285e-05,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 72.26474088131691,
   "angle_spread_final_deg": 72.26474088131691,
   "runtime_s": 6.321509125002194,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "shunt_reactor_disconnection:SHR03",
   "family": "shunt_reactor_disconnection",
   "variant": "baseline",
   "self": []
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.016532704612119753,
   "argmax_bus": "900016",
   "collector_max_dv_pu": [
    0.0016033993404613867,
    0.00129580470355517,
    0.0016680200610665885,
    0.001257085190607965,
    0.002067630549544397,
    0.0006169104586644103,
    0.000788805460176345,
    0.0010367170240404011,
    0.0009587150791685595,
    0.0019389757748293768,
    0.0012927856895179612,
    0.0013007056903282521,
    0.0015376111646168145,
    0.0012670692401455241,
    0.0011769561778176563,
    0.016532704612119753,
    0.010504962497048353,
    0.007266007634332272,
    0.006260600718591025,
    0.006809096093002287
   ],
   "collector_min_dv_pu": [
    0.0010353453904168308,
    0.0008716530309609283,
    0.001163282668602994,
    0.0007532301362838112,
    0.001450957024487387,
    9.653919469365668e-05,
    0.00021741686803755655,
    0.00047410645628209735,
    0.00041304766709582275,
    0.0015459018191523732,
    0.0007504869669283654,
    0.0007579464455209628,
    0.0009364060556491527,
    0.0007560554096350813,
    0.0006846309317567467,
    0.013881849219105957,
    0.008187689862962255,
    0.005423087285015171,
    0.004546497679198902,
    0.004866979937827587
   ],
   "collector_final_dv_pu": [
    0.00147165417568762,
    0.0012023918821806312,
    0.0015203060436772553,
    0.0011503953359801589,
    0.001901365144678202,
    9.653919469365668e-05,
    0.00021741686803755655,
    0.00047410645628209735,
    0.00041304766709582275,
    0.0015459018191523732,
    0.0011765893127571037,
    0.0011838332532800866,
    0.0014038615220062223,
    0.0011564751218324787,
    0.0010730091282251664,
    0.016049702222758144,
    0.01005232529332889,
    0.006857871592940823,
    0.005868973073880346,
    0.006388233928366738
   ],
   "collector_max_v_pu": [
    1.0750770835509877,
    1.0882431731246078,
    1.0684048621663298,
    1.0831518220327132,
    1.0637518410758602,
    1.0774590157218225,
    1.0911045949338607,
    1.0711419801819353,
    1.0845376624475898,
    1.0653073968274611,
    1.0798191014789917,
    1.0933007056903283,
    1.0733270848488274,
    1.0865302271348825,
    1.0662295877567651,
    1.0967432309279093,
    1.0705049624970484,
    1.0824239023711744,
    1.0948921796659594,
    1.0752301487245812
   ],
   "max_abs_omega_dev": 7.724522593210992e-05,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 71.6254589221497,
   "angle_spread_final_deg": 71.6254589221497,
   "runtime_s": 7.719916500005638,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "shunt_reactor_disconnection:SHR04",
   "family": "shunt_reactor_disconnection",
   "variant": "baseline",
   "self": []
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.008133762657804855,
   "argmax_bus": "900002",
   "collector_max_dv_pu": [
    0.003872993790693835,
    0.008133762657804855,
    0.003691368125813499,
    0.0025880594873595175,
    0.0030047898588918542,
    0.0005906940471593902,
    0.0007353335641764325,
    0.0009131685027372605,
    0.001144772006319572,
    0.0013379248715785774,
    0.0011423840088289339,
    0.0011482820434296492,
    0.0012684218577050377,
    0.0013221234189646491,
    0.0012104585788668132,
    0.0013564076730947505,
    0.0014659244901826796,
    0.001542072884941792,
    0.001810396498391098,
    0.0016530935096175092
   ],
   "collector_min_dv_pu": [
    0.003269577333572027,
    0.007405441254185963,
    0.003183335919290542,
    0.002065956109788436,
    0.0025347259048229542,
    8.18888361553416e-05,
    0.00017128979168812286,
    0.0003416812459611229,
    0.0005555570467388193,
    0.000877872372043953,
    0.0008367653354990345,
    0.0008441623393253828,
    0.0009659069822858246,
    0.0010130760055604426,
    0.0009050963452734706,
    0.001017020666044699,
    0.0011029874525609884,
    0.0011968040734895435,
    0.0014320379714698461,
    0.0012472298940910953
   ],
   "collector_final_dv_pu": [
    0.003662526938831512,
    0.007930193908211702,
    0.003483680024253255,
    0.002412197708103081,
    0.002808045009522475,
    8.18888361553416e-05,
    0.00017128979168812286,
    0.0003416812459611229,
    0.0005555570467388193,
    0.000877872372043953,
    0.001048046448798745,
    0.0010535032917109444,
    0.0011690452090320491,
    0.0012223998276621462,
    0.0011170331780276932,
    0.001265860365003535,
    0.0013617322817907063,
    0.0014230460101802844,
    0.0016664601734401874,
    0.0015232975291568085
   ],
   "collector_max_v_pu": [
    1.0773466780012202,
    1.0950811310788575,
    1.0704282102310767,
    1.0844827963294648,
    1.0646890003852076,
    1.0774327993103174,
    1.0910511230378608,
    1.0710184316606322,
    1.0847237193747408,
    1.0647063459242103,
    1.0796686997983027,
    1.0931482820434297,
    1.0730578955419157,
    1.0865852813137016,
    1.0662630901578143,
    1.0815669339888843,
    1.0614659244901827,
    1.0766999676217839,
    1.0904419754457595,
    1.0700741461411964
   ],
   "max_abs_omega_dev": 5.9076649071232445e-05,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 71.6625423407856,
   "angle_spread_final_deg": 71.6625423407856,
   "runtime_s": 7.298301333008567,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "shunt_reactor_disconnection:SHR05",
   "family": "shunt_reactor_disconnection",
   "variant": "baseline",
   "self": []
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.0034003015470698283,
   "argmax_bus": "900003",
   "collector_max_dv_pu": [
    0.0016035340558666622,
    0.0015778566692481455,
    0.0034003015470698283,
    0.001050478479676098,
    0.0018262697889748214,
    0.0004347563027267132,
    0.0005430184811885397,
    0.0006836183390310779,
    0.0008919958709880937,
    0.0009771285548609843,
    0.0004894270586353056,
    0.0004920504008083526,
    0.0005538040946526657,
    0.000551091905249157,
    0.0005054292324793153,
    0.000827173247530455,
    0.0008865477303214853,
    0.0009347976723252938,
    0.0011045355321317452,
    0.000957860012375189
   ],
   "collector_min_dv_pu": [
    0.0012692452188627357,
    0.0012839977295773242,
    0.0029991813152727698,
    0.0007722222175754467,
    0.001492482860319555,
    0.0003684942580626238,
    0.00045350980056690915,
    0.0005521668464876228,
    0.0007418283875357812,
    0.0007777875861338934,
    0.0003242135250998146,
    0.00032713972451103857,
    0.00037958195026255304,
    0.0003813164164578886,
    0.00034148559029523184,
    0.000551628948091798,
    0.000594968616742575,
    0.0006518472092473804,
    0.0007947509719758994,
    0.0006446280805307847
   ],
   "collector_final_dv_pu": [
    0.001535505898058842,
    0.0015224922811309938,
    0.003330653322945132,
    0.0009942186622604599,
    0.0017571794775335103,
    0.00040214857603548815,
    0.0005066342727921835,
    0.000641251084450456,
    0.0008459195541408171,
    0.0009287924186991425,
    0.0004591909889237744,
    0.0004616700947568386,
    0.0005218058485565447,
    0.0005193443930116004,
    0.0004756686103060126,
    0.0007964147630925567,
    0.0008516451443814077,
    0.000895874039178457,
    0.001058876676730991,
    0.0009143120341443822
   ],
   "collector_max_v_pu": [
    1.075077218266393,
    1.0885252250903008,
    1.070137143652333,
    1.0829452153217813,
    1.0635104803152906,
    1.0772768615658848,
    1.0908588079548729,
    1.070788881496926,
    1.0844709432394093,
    1.0643455496074927,
    1.079015742848109,
    1.0924920504008084,
    1.0723432777788633,
    1.085814249799986,
    1.0655580608114268,
    1.08103769956332,
    1.0608865477303215,
    1.0760926924091674,
    1.0897361144795001,
    1.0693789126439541
   ],
   "max_abs_omega_dev": 2.812169641119855e-05,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 71.54211393446033,
   "angle_spread_final_deg": 71.50704821740024,
   "runtime_s": 7.331955041008769,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "capacitor_switching:SHC01",
   "family": "capacitor_switching",
   "variant": "baseline",
   "self": []
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.01731747226007241,
   "argmax_bus": "900007",
   "collector_max_dv_pu": [
    0.0021573140067945307,
    0.0019592240073202927,
    0.0030238116759839784,
    0.0015755136031754269,
    0.0028150480006412515,
    0.012802168804493474,
    0.01731747226007241,
    0.013282868910647672,
    0.01155702873577602,
    0.00936078695574194,
    0.0009091596259429569,
    0.0009143533150828276,
    0.0010714746789834972,
    0.000988748463956357,
    0.0009055642178903422,
    0.00232888559644584,
    0.0024995991434870746,
    0.002669775244418915,
    0.003071200480511793,
    0.0026274285842944334
   ],
   "collector_min_dv_pu": [
    0.0005155581641622664,
    0.0005020043252583761,
    0.0008552083505781738,
    0.00032720652365991754,
    0.0007805552418165274,
    0.0077331542872178805,
    0.011425093234796346,
    0.007159175717148525,
    0.005341273091786336,
    0.0038599139727810705,
    0.00018820030855337677,
    0.00018997278829591124,
    0.00022620117115423888,
    0.00020750777001321552,
    0.00018659039861446125,
    0.0005900123211639574,
    0.0006282276436946344,
    0.0006990092511509616,
    0.0008150189513358441,
    0.0006298502809543027
   ],
   "collector_final_dv_pu": [
    0.0021573140067945307,
    0.0019592240073202927,
    0.0030238116759839784,
    0.0015755136031754269,
    0.0028150480006412515,
    0.012802168804493474,
    0.01731747226007241,
    0.013282868910647672,
    0.01155702873577602,
    0.00936078695574194,
    0.0009091596259429569,
    0.0009143533150828276,
    0.0010714746789834972,
    0.000988748463956357,
    0.0009055642178903422,
    0.00232888559644584,
    0.0024995991434870746,
    0.002669775244418915,
    0.003071200480511793,
    0.0026274285842944334
   ],
   "collector_max_v_pu": [
    1.0756309982173209,
    1.088906592428373,
    1.0697606537812472,
    1.0834702504452807,
    1.064499258526957,
    1.0896442740676515,
    1.1076332617337568,
    1.0833881320685426,
    1.0951359761041972,
    1.0727292080083737,
    1.0794354754154167,
    1.092914353315083,
    1.0728609483631941,
    1.0862519063586933,
    1.0659581957968378,
    1.0825394119122353,
    1.0624995991434871,
    1.077827669981261,
    1.0917027794278802,
    1.0710484812158734
   ],
   "max_abs_omega_dev": 0.00012637945411386742,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 71.54211393446033,
   "angle_spread_final_deg": 69.80113858082791,
   "runtime_s": 9.613859332996071,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "capacitor_switching:SHC02",
   "family": "capacitor_switching",
   "variant": "baseline",
   "self": []
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.015431075868472588,
   "argmax_bus": "900003",
   "collector_max_dv_pu": [
    0.007720923509518363,
    0.007628014756781987,
    0.015431075868472588,
    0.005093044501044863,
    0.00928891679707422,
    0.0031832211035762725,
    0.003914293620549847,
    0.004767172563311384,
    0.005953778912522134,
    0.006318143535254173,
    0.0024413545393937586,
    0.0024546282089425997,
    0.002781330739590082,
    0.002738753948218875,
    0.0025100012442302866,
    0.004410831612916333,
    0.0047272511050022725,
    0.004986319889192625,
    0.0058649394910004204,
    0.005087717685505089
   ],
   "collector_min_dv_pu": [
    0.0056973700420774875,
    0.005849013341800102,
    0.012929344252959662,
    0.0034469458886197124,
    0.007132462648186566,
    0.0018249032693931078,
    0.0022807113156124714,
    0.002826128196896871,
    0.0038413932121783567,
    0.004074534153096554,
    0.001489863020085469,
    0.0015033503725498942,
    0.0017445918429848106,
    0.0017417125992482685,
    0.0015608530826665135,
    0.002651145664163579,
    0.00285492715008151,
    0.0031277061701762143,
    0.0038024143519310716,
    0.003073347988823194
   ],
   "collector_final_dv_pu": [
    0.007525817616798269,
    0.007475473738965732,
    0.015199216492597811,
    0.004937410239339579,
    0.009080885038932562,
    0.0031832211035762725,
    0.003914293620549847,
    0.0047671686699144455,
    0.005952028449472069,
    0.006299280644190164,
    0.0023593531007954915,
    0.002372220481564824,
    0.002695721145687946,
    0.0026529863981044066,
    0.002429428488845753,
    0.004346509970224011,
    0.004652017328481417,
    0.00490111947071048,
    0.005762308949215589,
    0.004987137424486088
   ],
   "collector_max_v_pu": [
    1.0811946077200447,
    1.0945753831778346,
    1.0821679179737358,
    1.08698778134315,
    1.07097312732339,
    1.0800253263667343,
    1.0942300830942342,
    1.0748724357212063,
    1.0895327262809433,
    1.069686564587886,
    1.0809676703288675,
    1.0944546282089427,
    1.0745708044238007,
    1.0880019118429558,
    1.0675626328231778,
    1.0846213579287058,
    1.0647272511050023,
    1.0801442146260347,
    1.0944965184383688,
    1.073508770317084
   ],
   "max_abs_omega_dev": 0.00015113922719889317,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 71.54211393446033,
   "angle_spread_final_deg": 70.84069814300297,
   "runtime_s": 9.550062791997334,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "line_energization:LPAR01",
   "family": "line_energization",
   "variant": "baseline",
   "self": []
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.015107060136058115,
   "argmax_bus": "325",
   "collector_max_dv_pu": [
    0.007408560096707983,
    0.0075191470286173345,
    0.011413474102595966,
    0.004956709382067714,
    0.010424850057507706,
    0.0036261265788413155,
    0.004441273298634751,
    0.0053754291391274744,
    0.006607469707915259,
    0.007021156441521015,
    0.002420965923946694,
    0.0024341927811786235,
    0.0027675427143287745,
    0.0027106465608288666,
    0.0024834273453371303,
    0.004586579159384652,
    0.004912507634188046,
    0.005193792858192436,
    0.00611239013447773,
    0.005252395557572065
   ],
   "collector_min_dv_pu": [
    0.005326256055435463,
    0.0056807663276225995,
    0.00897081897320251,
    0.0032633788316243084,
    0.008132438619419258,
    0.0019331550512822204,
    0.002423976237314829,
    0.003016274404191055,
    0.004060664038946227,
    0.004391366445065881,
    0.0014507419855862569,
    0.0014639184699294372,
    0.001702725376801606,
    0.0016888532164345271,
    0.00151358247414346,
    0.002744744726641102,
    0.00295007748599585,
    0.003237838899997625,
    0.003933050871535615,
    0.00314350911825656
   ],
   "collector_final_dv_pu": [
    0.0072412464616249395,
    0.007390226212538931,
    0.011212767906031873,
    0.0048232732643938014,
    0.010256202461374597,
    0.0036261265788413155,
    0.004441273298634751,
    0.0053754291391274744,
    0.006607469707915259,
    0.007014743383604971,
    0.0023555125537717547,
    0.0023684178820579938,
    0.002699659489356465,
    0.0026412963322921534,
    0.002418315386956582,
    0.004545413876669624,
    0.004862883694203068,
    0.005136192566477904,
    0.006040580366436954,
    0.005182223763077198
   ],
   "collector_max_v_pu": [
    1.0808822443072343,
    1.09446651544967,
    1.0781503162078592,
    1.086851446224173,
    1.0721090605838235,
    1.0804682318419994,
    1.094757062772319,
    1.0754806922970224,
    1.0901864170763365,
    1.0703895774941528,
    1.0809472817134205,
    1.0944341927811787,
    1.0745570163985394,
    1.0879738044555658,
    1.0675360589242846,
    1.0847971054751742,
    1.064912507634188,
    1.0803516875950345,
    1.0947439690818461,
    1.073673448189151
   ],
   "max_abs_omega_dev": 0.000164917927597652,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 71.54211393446033,
   "angle_spread_final_deg": 70.70666328934138,
   "runtime_s": 11.369472999998834,
   "loss_of_synchronism": false,
   "kind": "event",
   "id": "line_energization:LPAR02",
   "family": "line_energization",
   "variant": "baseline",
   "self": []
  }
 ],
 "control_runs": [
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.0065403974386781805,
   "argmax_bus": "900005",
   "collector_max_dv_pu": [
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0
   ],
   "collector_min_dv_pu": [
    -0.002724913427973652,
    -0.002330983567227163,
    -0.003261133013727102,
    -0.001796813908693462,
    -0.0065403974386781805,
    -0.0006658390269014269,
    -0.0008343449104866174,
    -0.0010519756832871874,
    -0.0012319175220998346,
    -0.001694731147278361,
    -0.0009003598455168405,
    -0.0009052808512752808,
    -0.0010281067982804704,
    -0.0009943819328102066,
    -0.000913391245796813,
    -0.001807226587902555,
    -0.0019290837626675383,
    -0.002036612063869514,
    -0.0024192859090579333,
    -0.0020428406408816713
   ],
   "collector_final_dv_pu": [
    -0.002603651738450674,
    -0.0022377783876326163,
    -0.003135324505635806,
    -0.0016982706919204116,
    -0.00639765111688928,
    -0.0004667521540784314,
    -0.0006231548643849116,
    -0.0008620418349962744,
    -0.0010522593088533316,
    -0.0015582715222746124,
    -0.0008436479496618521,
    -0.0008482865438135256,
    -0.0009671739435330728,
    -0.0009356735629595381,
    -0.0008583510289290608,
    -0.0017376972063154472,
    -0.0018509204160968018,
    -0.0019498356752691848,
    -0.0023189354240225057,
    -0.001947465914137858
   ],
   "collector_max_v_pu": [
    1.0734736842105264,
    1.0869473684210527,
    1.0667368421052632,
    1.0818947368421052,
    1.0616842105263158,
    1.076842105263158,
    1.0903157894736843,
    1.070105263157895,
    1.0835789473684212,
    1.0633684210526317,
    1.0785263157894738,
    1.092,
    1.0717894736842106,
    1.085263157894737,
    1.0650526315789475,
    1.0802105263157895,
    1.06,
    1.075157894736842,
    1.0886315789473684,
    1.068421052631579
   ],
   "max_abs_omega_dev": 5.2439128815473524e-05,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 71.59913454541541,
   "angle_spread_final_deg": 71.55323965379867,
   "runtime_s": 9.658951457997318,
   "loss_of_synchronism": false,
   "watch": {
    "315": {
     "final_dv_pu": -0.005959619466038291,
     "min_dv_pu": -0.0060929088583416835,
     "max_dv_pu": 0.0,
     "min_dv_first_0p5s_pu": -0.005902926608419179
    }
   },
   "kind": "control",
   "id": "statcom:STATCOM01",
   "family": "statcom",
   "bus": 315
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.014797856729843462,
   "argmax_bus": "900010",
   "collector_max_dv_pu": [
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0
   ],
   "collector_min_dv_pu": [
    -0.0022971179092596827,
    -0.0020710093314608713,
    -0.0031379137460052497,
    -0.00166089260792468,
    -0.003137126047561223,
    -0.006332003363668015,
    -0.007714282308791676,
    -0.009455666682982145,
    -0.008297554116984518,
    -0.014797856729843462,
    -0.0010433072806015353,
    -0.001049316381389831,
    -0.0012249257993024454,
    -0.0011138207303720282,
    -0.0010235166563981046,
    -0.002999324101709888,
    -0.003192364217438959,
    -0.0034076317182496485,
    -0.003890836344763171,
    -0.003264420343606078
   ],
   "collector_final_dv_pu": [
    -0.0022971179092596827,
    -0.0020710093314608713,
    -0.0031379137460052497,
    -0.00166089260792468,
    -0.003137126047561223,
    -0.006332003363668015,
    -0.007714282308791676,
    -0.009455666682982145,
    -0.008297554116984518,
    -0.014797856729843462,
    -0.0010433072806015353,
    -0.001049316381389831,
    -0.0012249257993024454,
    -0.0011138207303720282,
    -0.0010235166563981046,
    -0.002999324101709888,
    -0.003192364217438959,
    -0.0034076317182496485,
    -0.003890836344763171,
    -0.003264420343606078
   ],
   "collector_max_v_pu": [
    1.0734736842105264,
    1.0869473684210527,
    1.0667368421052632,
    1.0818947368421052,
    1.0616842105263158,
    1.076842105263158,
    1.0903157894736843,
    1.070105263157895,
    1.0835789473684212,
    1.0633684210526317,
    1.0785263157894738,
    1.092,
    1.0717894736842106,
    1.085263157894737,
    1.0650526315789475,
    1.0802105263157895,
    1.06,
    1.075157894736842,
    1.0886315789473684,
    1.068421052631579
   ],
   "max_abs_omega_dev": 0.00010065238890977213,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 72.62477847385315,
   "angle_spread_final_deg": 72.62477847385315,
   "runtime_s": 10.43478216699441,
   "loss_of_synchronism": false,
   "watch": {
    "280": {
     "final_dv_pu": -0.013474891894778018,
     "min_dv_pu": -0.013474891894778018,
     "max_dv_pu": 0.0,
     "min_dv_first_0p5s_pu": -0.011403394748791706
    }
   },
   "kind": "control",
   "id": "statcom:STATCOM02",
   "family": "statcom",
   "bus": 280
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.011285781110093707,
   "argmax_bus": "900015",
   "collector_max_dv_pu": [
    0.0001531599024473529,
    0.0002275970523200055,
    0.00048443375864626326,
    0.0,
    0.00045421242957077723,
    0.0013386771217271942,
    0.0015201234343917847,
    0.001625499053286683,
    0.00171368936320615,
    0.001515550569132662,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.000362883047607232,
    0.00036545948690358543,
    0.00038353147030600887,
    0.0004475691463543541,
    0.0002534375107299258
   ],
   "collector_min_dv_pu": [
    -0.0006012277179683334,
    -0.00044636245570828237,
    -0.0003976455811443014,
    -0.0008886328613062489,
    -0.00038931812070974736,
    -3.3898957930711404e-05,
    -4.917433801931992e-05,
    -7.546813284231568e-05,
    -8.516711919792641e-05,
    -0.00018076814265910457,
    -0.005067542879348297,
    -0.005070720438742349,
    -0.0032322473791015494,
    -0.0050624387318378705,
    -0.011285781110093707,
    -0.0004057315091319236,
    -0.0004551140211701554,
    -0.0004630664438567411,
    -0.00049491062540441,
    -0.0006336893556153633
   ],
   "collector_final_dv_pu": [
    0.0001531599024473529,
    0.0002275970523200055,
    0.00048443375864626326,
    -0.00027365840979576284,
    0.00045421242957077723,
    0.0013386771217271942,
    0.0015201234343917847,
    0.001625499053286683,
    0.00171368936320615,
    0.001515550569132662,
    -0.004768604200625415,
    -0.004770818744453065,
    -0.002887255259233168,
    -0.004743552067853596,
    -0.011001158110378828,
    0.000362883047607232,
    0.00036545948690358543,
    0.00038353147030600887,
    0.0004475691463543541,
    0.0002534375107299258
   ],
   "collector_max_v_pu": [
    1.0736268441129737,
    1.0871749654733727,
    1.0672212758639095,
    1.0818947368421052,
    1.0621384229558866,
    1.0781807823848852,
    1.0918359129080761,
    1.0717307622111816,
    1.0852926367316273,
    1.0648839716217644,
    1.0785263157894738,
    1.092,
    1.0717894736842106,
    1.085263157894737,
    1.0650526315789475,
    1.0805734093633967,
    1.0603654594869036,
    1.075541426207148,
    1.0890791480937227,
    1.0686744901423089
   ],
   "max_abs_omega_dev": 5.674360700069769e-05,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 71.54211393446033,
   "angle_spread_final_deg": 70.87013501858988,
   "runtime_s": 10.506634709003265,
   "loss_of_synchronism": false,
   "watch": {
    "434": {
     "final_dv_pu": -0.009822937937702836,
     "min_dv_pu": -0.01007709792742717,
     "max_dv_pu": 0.0,
     "min_dv_first_0p5s_pu": -0.01007709792742717
    }
   },
   "kind": "control",
   "id": "statcom:STATCOM03",
   "family": "statcom",
   "bus": 434
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.010338222715976508,
   "argmax_bus": "900020",
   "collector_max_dv_pu": [
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    2.588605867792637e-05,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0
   ],
   "collector_min_dv_pu": [
    -0.001457509387295275,
    -0.0011695917493419472,
    -0.001449572793062126,
    -0.001177987700334171,
    -0.0017702090825866268,
    -0.0004940752699671425,
    -0.0006352528885609221,
    -0.0008420510895843503,
    -0.0007897685285334077,
    -0.00158694596742337,
    -0.0013906451690002264,
    -0.0013992693055713268,
    -0.0016582287680095842,
    -0.0013322187760305138,
    -0.001242072298032193,
    -0.005425111844241881,
    -0.0060165053422676085,
    -0.00569798766092533,
    -0.005018219078541497,
    -0.010338222715976508
   ],
   "collector_final_dv_pu": [
    -0.0013525951888411214,
    -0.0010944623836992573,
    -0.0013283284408811546,
    -0.0010928840751391888,
    -0.0016390389830389651,
    2.588605867792637e-05,
    -6.0278250645140474e-05,
    -0.0002667749251643592,
    -0.00022012215330224905,
    -0.001168874199726888,
    -0.001297476148190091,
    -0.0013056040058130325,
    -0.001556610246461032,
    -0.0012458269518047516,
    -0.001159769704392577,
    -0.005175189501087862,
    -0.00576226435313254,
    -0.005446615672829447,
    -0.004767494793705751,
    -0.010077660396205168
   ],
   "collector_max_v_pu": [
    1.0734736842105264,
    1.0869473684210527,
    1.0667368421052632,
    1.0818947368421052,
    1.0616842105263158,
    1.076867991321836,
    1.0903157894736843,
    1.070105263157895,
    1.0835789473684212,
    1.0633684210526317,
    1.0785263157894738,
    1.092,
    1.0717894736842106,
    1.085263157894737,
    1.0650526315789475,
    1.0802105263157895,
    1.06,
    1.075157894736842,
    1.0886315789473684,
    1.068421052631579
   ],
   "max_abs_omega_dev": 5.710783914669726e-05,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 71.55646173815718,
   "angle_spread_final_deg": 71.4294958812859,
   "runtime_s": 6.643130707991077,
   "loss_of_synchronism": false,
   "watch": {
    "367": {
     "final_dv_pu": -0.009163137496428497,
     "min_dv_pu": -0.009400658054283584,
     "max_dv_pu": 0.0,
     "min_dv_first_0p5s_pu": -0.009024968836031322
    }
   },
   "kind": "control",
   "id": "statcom:STATCOM04",
   "family": "statcom",
   "bus": 367
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.006379226354251477,
   "argmax_bus": "900004",
   "collector_max_dv_pu": [
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.000635665595389856,
    0.0006909399448309372,
    0.0006751632025698839,
    0.0006582792388480918,
    0.000397221912439516,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0
   ],
   "collector_min_dv_pu": [
    -0.0024734595937074833,
    -0.0014676404668687582,
    -0.0013473701360111612,
    -0.006379226354251477,
    -0.001247705257541254,
    -0.00019165920818053905,
    -0.0002455910687317875,
    -0.00031887622497950296,
    -0.00038768130389965627,
    -0.000530626037670956,
    -0.0010244950982511991,
    -0.001029160846317323,
    -0.0010803352045931636,
    -0.001279589340171805,
    -0.0011899824028591688,
    -0.0006251871013229771,
    -0.0006824764687669571,
    -0.0007164987609877826,
    -0.0008368188716998404,
    -0.0008065237809644632
   ],
   "collector_final_dv_pu": [
    -0.0022392215985966857,
    -0.0012680873390129577,
    -0.001019744402485312,
    -0.0061722455686246125,
    -0.0009427571899041087,
    0.000635665595389856,
    0.0006909399448309372,
    0.0006751632025698839,
    0.0006582792388480918,
    0.000397221912439516,
    -0.0009113694878846168,
    -0.0009154588968394162,
    -0.0009542728439198012,
    -0.0011602395209551197,
    -0.0010784024312326945,
    -0.00035062981714806263,
    -0.00038825303503520203,
    -0.00040491668360842503,
    -0.0004796674766833764,
    -0.0004969464686572778
   ],
   "collector_max_v_pu": [
    1.0734736842105264,
    1.0869473684210527,
    1.0667368421052632,
    1.0818947368421052,
    1.0616842105263158,
    1.077477770858548,
    1.0910067294185153,
    1.0707804263604648,
    1.0842372266072693,
    1.0637656429650713,
    1.0785263157894738,
    1.092,
    1.0717894736842106,
    1.085263157894737,
    1.0650526315789475,
    1.0802105263157895,
    1.06,
    1.075157894736842,
    1.0886315789473684,
    1.068421052631579
   ],
   "max_abs_omega_dev": 4.6243804468826255e-05,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 71.54211393446033,
   "angle_spread_final_deg": 71.21587128508267,
   "runtime_s": 6.216233208004269,
   "loss_of_synchronism": false,
   "watch": {
    "358": {
     "final_dv_pu": -0.005638359719511099,
     "min_dv_pu": -0.005827598329686046,
     "max_dv_pu": 0.0,
     "min_dv_first_0p5s_pu": -0.005814157289740551
    }
   },
   "kind": "control",
   "id": "statcom:STATCOM05",
   "family": "statcom",
   "bus": 358
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.024125577611165516,
   "argmax_bus": "900001",
   "collector_max_dv_pu": [
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    8.940921911548827e-05,
    2.6854682036336897e-05,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0
   ],
   "collector_min_dv_pu": [
    -0.024125577611165516,
    -0.003414796425118549,
    -0.003263211417160461,
    -0.003655045088050368,
    -0.0030648698275705932,
    -0.0005161217541711505,
    -0.0006480728192932439,
    -0.000816908645057346,
    -0.0009950483200591442,
    -0.0012600264402855554,
    -0.0012632131409338054,
    -0.0012696288827211966,
    -0.001392326960123702,
    -0.0014691779970381624,
    -0.0013494154007851478,
    -0.0013897034592587065,
    -0.0015033981065382118,
    -0.0015796024300696043,
    -0.0018539719568977375,
    -0.0017085326479402418
   ],
   "collector_final_dv_pu": [
    -0.023949231319602804,
    -0.003285032743778782,
    -0.003087816926682585,
    -0.0035105154042995856,
    -0.002896884383913667,
    8.940921911548827e-05,
    2.6854682036336897e-05,
    -0.00012668292147721694,
    -0.00028255430809220883,
    -0.0006884032718905697,
    -0.001183015353877881,
    -0.0011890735546982167,
    -0.0013104285361211776,
    -0.0013878359197077028,
    -0.001272222869200812,
    -0.001313606936948375,
    -0.0014149250168624672,
    -0.0014756014682564267,
    -0.0017260341636493592,
    -0.0015985359498578156
   ],
   "collector_max_v_pu": [
    1.0734736842105264,
    1.0869473684210527,
    1.0667368421052632,
    1.0818947368421052,
    1.0616842105263158,
    1.0769315144822735,
    1.0903426441557207,
    1.070105263157895,
    1.0835789473684212,
    1.0633684210526317,
    1.0785263157894738,
    1.092,
    1.0717894736842106,
    1.085263157894737,
    1.0650526315789475,
    1.0802105263157895,
    1.06,
    1.075157894736842,
    1.0886315789473684,
    1.068421052631579
   ],
   "max_abs_omega_dev": 5.796714783690149e-05,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 71.55063536504954,
   "angle_spread_final_deg": 71.3847524811774,
   "runtime_s": 8.341007750001154,
   "loss_of_synchronism": false,
   "watch": {
    "900001": {
     "final_dv_pu": -0.023949231319602804,
     "min_dv_pu": -0.024125577611165516,
     "max_dv_pu": 0.0,
     "min_dv_first_0p5s_pu": -0.02395419863491366
    }
   },
   "kind": "control",
   "id": "plant_q_command:RES01",
   "family": "plant_q_command",
   "bus": 900001
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.023274970874251455,
   "argmax_bus": "900002",
   "collector_max_dv_pu": [
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0
   ],
   "collector_min_dv_pu": [
    -0.0027061621042645534,
    -0.023274970874251455,
    -0.0025801871476458516,
    -0.0018090067194171944,
    -0.0021009604041348773,
    -0.0004122181536168057,
    -0.000513183783705351,
    -0.0006375121484698543,
    -0.0007990893431546464,
    -0.0009345009250663061,
    -0.0008004402404839794,
    -0.0008045627177060144,
    -0.0008884213595623525,
    -0.0009256903345007395,
    -0.000847763434475457,
    -0.0009515718546175833,
    -0.0010282002393016132,
    -0.001081231217934242,
    -0.001268868153058822,
    -0.0011589261206901291
   ],
   "collector_final_dv_pu": [
    -0.002607787651731197,
    -0.023178471060696815,
    -0.0024808853124511643,
    -0.0017289697174318608,
    -0.0020076333097041044,
    -9.52302195857957e-05,
    -0.00016299257051466398,
    -0.0002868125750989936,
    -0.0004392396697285861,
    -0.0006641503439803742,
    -0.0007539120509161279,
    -0.0007578243711594546,
    -0.0008414537582881465,
    -0.0008785761831786587,
    -0.0008030410037078717,
    -0.0009139012386116807,
    -0.000983925951521858,
    -0.0010287597643787727,
    -0.0012036284742948933,
    -0.0011024740495777507
   ],
   "collector_max_v_pu": [
    1.0734736842105264,
    1.0869473684210527,
    1.0667368421052632,
    1.0818947368421052,
    1.0616842105263158,
    1.076842105263158,
    1.0903157894736843,
    1.070105263157895,
    1.0835789473684212,
    1.0633684210526317,
    1.0785263157894738,
    1.092,
    1.0717894736842106,
    1.085263157894737,
    1.0650526315789475,
    1.0802105263157895,
    1.06,
    1.075157894736842,
    1.0886315789473684,
    1.068421052631579
   ],
   "max_abs_omega_dev": 3.807561089930189e-05,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 71.5595974081913,
   "angle_spread_final_deg": 71.4854628646389,
   "runtime_s": 6.6966593749966705,
   "loss_of_synchronism": false,
   "watch": {
    "900002": {
     "final_dv_pu": -0.023178471060696815,
     "min_dv_pu": -0.023274970874251455,
     "max_dv_pu": 0.0,
     "min_dv_first_0p5s_pu": -0.023118852273811052
    }
   },
   "kind": "control",
   "id": "plant_q_command:RES02",
   "family": "plant_q_command",
   "bus": 900002
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.027139712185365594,
   "argmax_bus": "900003",
   "collector_max_dv_pu": [
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0
   ],
   "collector_min_dv_pu": [
    -0.004289879338468028,
    -0.0042208497234146325,
    -0.027139712185365594,
    -0.002810579930845325,
    -0.004886683092931943,
    -0.001176022336600635,
    -0.001466956868117153,
    -0.0018433536023652053,
    -0.002400732821079332,
    -0.00262578979982786,
    -0.0013127923082731918,
    -0.0013198150456716906,
    -0.0014848608884190373,
    -0.0014773130512661936,
    -0.0013553351412318726,
    -0.0022167852490189155,
    -0.0023758491147334304,
    -0.002504686746524376,
    -0.002959168880406926,
    -0.002566558636924121
   ],
   "collector_final_dv_pu": [
    -0.004184114235632697,
    -0.004138132085455659,
    -0.02702630212130752,
    -0.00272601464669453,
    -0.004776812972540956,
    -0.0011125859814340444,
    -0.0013978097490543462,
    -0.0017662076581141939,
    -0.0023196326977612536,
    -0.00254527512337277,
    -0.001264656809697673,
    -0.0012714604697208198,
    -0.0014365483180758254,
    -0.001428941642420245,
    -0.0013093101929351203,
    -0.0021811416927182137,
    -0.0023337483287673155,
    -0.0024548652182392328,
    -0.002898051783401856,
    -0.002510665456273653
   ],
   "collector_max_v_pu": [
    1.0734736842105264,
    1.0869473684210527,
    1.0667368421052632,
    1.0818947368421052,
    1.0616842105263158,
    1.076842105263158,
    1.0903157894736843,
    1.070105263157895,
    1.0835789473684212,
    1.0633684210526317,
    1.0785263157894738,
    1.092,
    1.0717894736842106,
    1.085263157894737,
    1.0650526315789475,
    1.0802105263157895,
    1.06,
    1.075157894736842,
    1.0886315789473684,
    1.068421052631579
   ],
   "max_abs_omega_dev": 7.007282480353538e-05,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 71.68019528167804,
   "angle_spread_final_deg": 71.66029380950926,
   "runtime_s": 7.001716041995678,
   "loss_of_synchronism": false,
   "watch": {
    "900003": {
     "final_dv_pu": -0.02702630212130752,
     "min_dv_pu": -0.027139712185365594,
     "max_dv_pu": 0.0,
     "min_dv_first_0p5s_pu": -0.02675425800491449
    }
   },
   "kind": "control",
   "id": "plant_q_command:RES03",
   "family": "plant_q_command",
   "bus": 900003
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.02525192723369174,
   "argmax_bus": "900004",
   "collector_max_dv_pu": [
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0007004028500610104,
    0.0007589532020084722,
    0.0007361405972345914,
    0.0007129601829762855,
    0.0004105990061340492,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0
   ],
   "collector_min_dv_pu": [
    -0.0029207762508487445,
    -0.0017338377625009116,
    -0.0015939402981668405,
    -0.02525192723369174,
    -0.0014759978449108146,
    -0.0002321153345579141,
    -0.0002967622825775784,
    -0.00038406593917050813,
    -0.00046621705695693016,
    -0.0006348746229860591,
    -0.0012106388394808043,
    -0.0012161508758383732,
    -0.0012764044068021008,
    -0.0015114652547401075,
    -0.0014056887576443522,
    -0.0007424254866399416,
    -0.0008101517615985987,
    -0.0008503146390983485,
    -0.0009927669631333291,
    -0.0009563891699015947
   ],
   "collector_final_dv_pu": [
    -0.0026701855961255294,
    -0.0015203256525886388,
    -0.0012342135676801647,
    -0.025027835073041294,
    -0.0011421262926933906,
    0.0007004028500610104,
    0.0007589532020084722,
    0.0007361405972345914,
    0.0007129601829762855,
    0.0004105990061340492,
    -0.0010877293376478914,
    -0.0010926062275837811,
    -0.0011400347644476838,
    -0.0013830672540049438,
    -0.001285459895508323,
    -0.00043281901416314383,
    -0.0004793885716081192,
    -0.0005010973656354167,
    -0.0005932395627026299,
    -0.0006109783943364366
   ],
   "collector_max_v_pu": [
    1.0734736842105264,
    1.0869473684210527,
    1.0667368421052632,
    1.0818947368421052,
    1.0616842105263158,
    1.077542508113219,
    1.0910747426756928,
    1.0708414037551295,
    1.0842919075513975,
    1.0637790200587658,
    1.0785263157894738,
    1.092,
    1.0717894736842106,
    1.085263157894737,
    1.0650526315789475,
    1.0802105263157895,
    1.06,
    1.075157894736842,
    1.0886315789473684,
    1.068421052631579
   ],
   "max_abs_omega_dev": 5.291836188270338e-05,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 71.54211393446033,
   "angle_spread_final_deg": 71.19031157011247,
   "runtime_s": 6.210471375001362,
   "loss_of_synchronism": false,
   "watch": {
    "900004": {
     "final_dv_pu": -0.025027835073041294,
     "min_dv_pu": -0.02525192723369174,
     "max_dv_pu": 0.0,
     "min_dv_first_0p5s_pu": -0.02522197799639292
    }
   },
   "kind": "control",
   "id": "plant_q_command:RES04",
   "family": "plant_q_command",
   "bus": 900004
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.023779933761408856,
   "argmax_bus": "900005",
   "collector_max_dv_pu": [
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0
   ],
   "collector_min_dv_pu": [
    -0.002376556047514855,
    -0.002033150439091136,
    -0.002844948432526584,
    -0.0015668373191117801,
    -0.023779933761408856,
    -0.0005836746228000678,
    -0.0007308198379285535,
    -0.000920068388808204,
    -0.0010767002423421879,
    -0.0014817512636293717,
    -0.0007852406950301649,
    -0.0007895334036527313,
    -0.0008966542548185519,
    -0.0008671985568626805,
    -0.0007965594314602864,
    -0.0015769281661150991,
    -0.001683232394269485,
    -0.001777109561807988,
    -0.0021110079776371915,
    -0.0017823412796984517
   ],
   "collector_final_dv_pu": [
    -0.0022980538793397898,
    -0.0019745820567409478,
    -0.002761862688449801,
    -0.0015046026225042919,
    -0.02368133448582932,
    -0.00042036093519026707,
    -0.0005592114952588378,
    -0.0007707433781263262,
    -0.0009392206292813121,
    -0.0013827240955606168,
    -0.000748319049562074,
    -0.0007524316781037932,
    -0.0008580419797610261,
    -0.0008299375927078856,
    -0.000761359858443944,
    -0.0015377476078650698,
    -0.0016382139779280713,
    -0.0017253913850217018,
    -0.002049698517074372,
    -0.0017256095739359711
   ],
   "collector_max_v_pu": [
    1.0734736842105264,
    1.0869473684210527,
    1.0667368421052632,
    1.0818947368421052,
    1.0616842105263158,
    1.076842105263158,
    1.0903157894736843,
    1.070105263157895,
    1.0835789473684212,
    1.0633684210526317,
    1.0785263157894738,
    1.092,
    1.0717894736842106,
    1.085263157894737,
    1.0650526315789475,
    1.0802105263157895,
    1.06,
    1.075157894736842,
    1.0886315789473684,
    1.068421052631579
   ],
   "max_abs_omega_dev": 4.363319051803316e-05,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 71.59282635675078,
   "angle_spread_final_deg": 71.56297829666732,
   "runtime_s": 6.345326583003043,
   "loss_of_synchronism": false,
   "watch": {
    "900005": {
     "final_dv_pu": -0.02368133448582932,
     "min_dv_pu": -0.023779933761408856,
     "max_dv_pu": 0.0,
     "min_dv_first_0p5s_pu": -0.02355680757376355
    }
   },
   "kind": "control",
   "id": "plant_q_command:RES05",
   "family": "plant_q_command",
   "bus": 900005
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.04322216694740666,
   "argmax_bus": "900006",
   "collector_max_dv_pu": [
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0
   ],
   "collector_min_dv_pu": [
    -0.0032414215541607394,
    -0.0029518465458016063,
    -0.004591913855769292,
    -0.0023539232161815526,
    -0.004251453780546255,
    -0.04322216694740666,
    -0.02246773776399169,
    -0.01952732634682297,
    -0.0180649226804952,
    -0.013994386559772698,
    -0.0013696929100621702,
    -0.0013775149604202674,
    -0.00160847041921941,
    -0.0014856279629105185,
    -0.0013624579227000666,
    -0.0034685810653085625,
    -0.003725113405305347,
    -0.003984895427964208,
    -0.004593325911245394,
    -0.003914874021167192
   ],
   "collector_final_dv_pu": [
    -0.0032414215541607394,
    -0.0029518465458016063,
    -0.004591913855769292,
    -0.0023539232161815526,
    -0.004251453780546255,
    -0.04322216694740666,
    -0.02246773776399169,
    -0.01952732634682297,
    -0.0180649226804952,
    -0.013994386559772698,
    -0.0013696929100621702,
    -0.0013775149604202674,
    -0.00160847041921941,
    -0.0014856279629105185,
    -0.0013624579227000666,
    -0.0034685810653085625,
    -0.003725113405305347,
    -0.003984895427964208,
    -0.004593325911245394,
    -0.003914874021167192
   ],
   "collector_max_v_pu": [
    1.0734736842105264,
    1.0869473684210527,
    1.0667368421052632,
    1.0818947368421052,
    1.0616842105263158,
    1.076842105263158,
    1.0903157894736843,
    1.070105263157895,
    1.0835789473684212,
    1.0633684210526317,
    1.0785263157894738,
    1.092,
    1.0717894736842106,
    1.085263157894737,
    1.0650526315789475,
    1.0802105263157895,
    1.06,
    1.075157894736842,
    1.0886315789473684,
    1.068421052631579
   ],
   "max_abs_omega_dev": 0.0001881205303535527,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 74.21588343358947,
   "angle_spread_final_deg": 74.21588343358947,
   "runtime_s": 6.9072478330053855,
   "loss_of_synchronism": false,
   "watch": {
    "900006": {
     "final_dv_pu": -0.04322216694740666,
     "min_dv_pu": -0.04322216694740666,
     "max_dv_pu": 0.0,
     "min_dv_first_0p5s_pu": -0.03760159243954497
    }
   },
   "kind": "control",
   "id": "plant_q_command:RES06",
   "family": "plant_q_command",
   "bus": 900006
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.040126196902258604,
   "argmax_bus": "900007",
   "collector_max_dv_pu": [
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0
   ],
   "collector_min_dv_pu": [
    -0.0027385543366054144,
    -0.0024937527807227244,
    -0.0038749320127271503,
    -0.0019876103480691576,
    -0.0036003962517958676,
    -0.016510817901185026,
    -0.040126196902258604,
    -0.017211590175682856,
    -0.015010029982741147,
    -0.01213332647771792,
    -0.001160505035108228,
    -0.0011671345976704828,
    -0.001362859399213212,
    -0.001257813131573915,
    -0.0011535866431340303,
    -0.002964435073921079,
    -0.0031811588488379616,
    -0.0034018169295162437,
    -0.003917882582527676,
    -0.003336308897675666
   ],
   "collector_final_dv_pu": [
    -0.0027385543366054144,
    -0.0024937527807227244,
    -0.0038749320127271503,
    -0.0019876103480691576,
    -0.0036003962517958676,
    -0.016510817901185026,
    -0.040126196902258604,
    -0.017211590175682856,
    -0.015010029982741147,
    -0.01213332647771792,
    -0.001160505035108228,
    -0.0011671345976704828,
    -0.001362859399213212,
    -0.001257813131573915,
    -0.0011535866431340303,
    -0.002964435073921079,
    -0.0031811588488379616,
    -0.0034018169295162437,
    -0.003917882582527676,
    -0.003336308897675666
   ],
   "collector_max_v_pu": [
    1.0734736842105264,
    1.0869473684210527,
    1.0667368421052632,
    1.0818947368421052,
    1.0616842105263158,
    1.076842105263158,
    1.0903157894736843,
    1.070105263157895,
    1.0835789473684212,
    1.0633684210526317,
    1.0785263157894738,
    1.092,
    1.0717894736842106,
    1.085263157894737,
    1.0650526315789475,
    1.0802105263157895,
    1.06,
    1.075157894736842,
    1.0886315789473684,
    1.068421052631579
   ],
   "max_abs_omega_dev": 0.00015308917502387942,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 73.64149516905194,
   "angle_spread_final_deg": 73.64149516905194,
   "runtime_s": 6.624518791999435,
   "loss_of_synchronism": false,
   "watch": {
    "900007": {
     "final_dv_pu": -0.040126196902258604,
     "min_dv_pu": -0.040126196902258604,
     "max_dv_pu": 0.0,
     "min_dv_first_0p5s_pu": -0.0350405425308169
    }
   },
   "kind": "control",
   "id": "plant_q_command:RES07",
   "family": "plant_q_command",
   "bus": 900007
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.052457385153080294,
   "argmax_bus": "900008",
   "collector_max_dv_pu": [
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0
   ],
   "collector_min_dv_pu": [
    -0.004280191260824573,
    -0.0039010352252315528,
    -0.0060567045373065564,
    -0.003096454151947592,
    -0.005670910100996407,
    -0.020204760049769455,
    -0.024483219675836665,
    -0.052457385153080294,
    -0.02327339856125521,
    -0.020255816200677623,
    -0.0018299566992820981,
    -0.001840411521198515,
    -0.002146232458310804,
    -0.001977650328748748,
    -0.0018149877357138688,
    -0.004759275237035121,
    -0.005097889620274243,
    -0.005449398827085172,
    -0.0062666437732885605,
    -0.0053174112097538195
   ],
   "collector_final_dv_pu": [
    -0.004280191260824573,
    -0.0039010352252315528,
    -0.0060567045373065564,
    -0.003096454151947592,
    -0.005670910100996407,
    -0.020204760049769455,
    -0.024483219675836665,
    -0.052457385153080294,
    -0.02327339856125521,
    -0.020255816200677623,
    -0.0018299566992820981,
    -0.001840411521198515,
    -0.002146232458310804,
    -0.001977650328748748,
    -0.0018149877357138688,
    -0.004759275237035121,
    -0.005097889620274243,
    -0.005449398827085172,
    -0.0062666437732885605,
    -0.0053174112097538195
   ],
   "collector_max_v_pu": [
    1.0734736842105264,
    1.0869473684210527,
    1.0667368421052632,
    1.0818947368421052,
    1.0616842105263158,
    1.076842105263158,
    1.0903157894736843,
    1.070105263157895,
    1.0835789473684212,
    1.0633684210526317,
    1.0785263157894738,
    1.092,
    1.0717894736842106,
    1.085263157894737,
    1.0650526315789475,
    1.0802105263157895,
    1.06,
    1.075157894736842,
    1.0886315789473684,
    1.068421052631579
   ],
   "max_abs_omega_dev": 0.00022175648852407193,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 74.46286039440076,
   "angle_spread_final_deg": 74.46286039440076,
   "runtime_s": 6.812533167001675,
   "loss_of_synchronism": false,
   "watch": {
    "900008": {
     "final_dv_pu": -0.052457385153080294,
     "min_dv_pu": -0.052457385153080294,
     "max_dv_pu": 0.0,
     "min_dv_first_0p5s_pu": -0.04440610988067628
    }
   },
   "kind": "control",
   "id": "plant_q_command:RES08",
   "family": "plant_q_command",
   "bus": 900008
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.04447676687388302,
   "argmax_bus": "900009",
   "collector_max_dv_pu": [
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0
   ],
   "collector_min_dv_pu": [
    -0.003390668111615369,
    -0.0031417328044707205,
    -0.004992821007558046,
    -0.0024245883559408377,
    -0.004464890622397633,
    -0.013379911730955651,
    -0.015305242662511542,
    -0.01687682839973581,
    -0.04447676687388302,
    -0.013178105393724993,
    -0.0013840905699975536,
    -0.0013919446953531978,
    -0.001619006814891799,
    -0.0015056289400399159,
    -0.0013810225278414467,
    -0.0034230429629062975,
    -0.003670541280961892,
    -0.003918375970993981,
    -0.004519339443297188,
    -0.0038528914556188454
   ],
   "collector_final_dv_pu": [
    -0.003390668111615369,
    -0.0031417328044707205,
    -0.004992821007558046,
    -0.0024245883559408377,
    -0.004464890622397633,
    -0.013379911730955651,
    -0.015305242662511542,
    -0.01687682839973581,
    -0.04447676687388302,
    -0.013178105393724993,
    -0.0013840905699975536,
    -0.0013919446953531978,
    -0.001619006814891799,
    -0.0015056289400399159,
    -0.0013810225278414467,
    -0.0034230429629062975,
    -0.003670541280961892,
    -0.003918375970993981,
    -0.004519339443297188,
    -0.0038528914556188454
   ],
   "collector_max_v_pu": [
    1.0734736842105264,
    1.0869473684210527,
    1.0667368421052632,
    1.0818947368421052,
    1.0616842105263158,
    1.076842105263158,
    1.0903157894736843,
    1.070105263157895,
    1.0835789473684212,
    1.0633684210526317,
    1.0785263157894738,
    1.092,
    1.0717894736842106,
    1.085263157894737,
    1.0650526315789475,
    1.0802105263157895,
    1.06,
    1.075157894736842,
    1.0886315789473684,
    1.068421052631579
   ],
   "max_abs_omega_dev": 0.00016231301876223903,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 73.62634518847602,
   "angle_spread_final_deg": 73.62634518847602,
   "runtime_s": 12.448669374993187,
   "loss_of_synchronism": false,
   "watch": {
    "900009": {
     "final_dv_pu": -0.04447676687388302,
     "min_dv_pu": -0.04447676687388302,
     "max_dv_pu": 0.0,
     "min_dv_first_0p5s_pu": -0.0385100876789517
    }
   },
   "kind": "control",
   "id": "plant_q_command:RES09",
   "family": "plant_q_command",
   "bus": 900009
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.03303235920955805,
   "argmax_bus": "900010",
   "collector_max_dv_pu": [
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0
   ],
   "collector_min_dv_pu": [
    -0.0022865937134308734,
    -0.0020606794580706467,
    -0.00312672854508933,
    -0.0016513469274370696,
    -0.0031285175402682164,
    -0.006313125407714448,
    -0.007694700445017411,
    -0.009443767920652713,
    -0.008278705435051048,
    -0.03303235920955805,
    -0.0010406523542401125,
    -0.0010466506319948277,
    -0.0012212281177135242,
    -0.001110035304517476,
    -0.0010202342681737697,
    -0.0029957606971018347,
    -0.003188206857721587,
    -0.003403623563833058,
    -0.0038857769081392934,
    -0.0032588998002160974
   ],
   "collector_final_dv_pu": [
    -0.0022865937134308734,
    -0.0020606794580706467,
    -0.00312672854508933,
    -0.0016513469274370696,
    -0.0031285175402682164,
    -0.006313125407714448,
    -0.007694700445017411,
    -0.009443767920652713,
    -0.008278705435051048,
    -0.03303235920955805,
    -0.0010406523542401125,
    -0.0010466506319948277,
    -0.0012212281177135242,
    -0.001110035304517476,
    -0.0010202342681737697,
    -0.0029957606971018347,
    -0.003188206857721587,
    -0.003403623563833058,
    -0.0038857769081392934,
    -0.0032588998002160974
   ],
   "collector_max_v_pu": [
    1.0734736842105264,
    1.0869473684210527,
    1.0667368421052632,
    1.0818947368421052,
    1.0616842105263158,
    1.076842105263158,
    1.0903157894736843,
    1.070105263157895,
    1.0835789473684212,
    1.0633684210526317,
    1.0785263157894738,
    1.092,
    1.0717894736842106,
    1.085263157894737,
    1.0650526315789475,
    1.0802105263157895,
    1.06,
    1.075157894736842,
    1.0886315789473684,
    1.068421052631579
   ],
   "max_abs_omega_dev": 9.615844463750634e-05,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 72.58333822767251,
   "angle_spread_final_deg": 72.58333822767251,
   "runtime_s": 11.008642000000691,
   "loss_of_synchronism": false,
   "watch": {
    "900010": {
     "final_dv_pu": -0.03303235920955805,
     "min_dv_pu": -0.03303235920955805,
     "max_dv_pu": 0.0,
     "min_dv_first_0p5s_pu": -0.03049156481181825
    }
   },
   "kind": "control",
   "id": "plant_q_command:RES10",
   "family": "plant_q_command",
   "bus": 900010
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.03815602594554335,
   "argmax_bus": "900011",
   "collector_max_dv_pu": [
    0.0002497831984531462,
    0.0003591645452794001,
    0.0007153813415403665,
    0.0,
    0.000652327845326317,
    0.001970129951417876,
    0.002236089317487977,
    0.0023875356413913806,
    0.0025173416472856758,
    0.0022044729118961826,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.00037876852100082736,
    0.0003650902834999581,
    0.0003965521879669698,
    0.0004999396885809748,
    0.00011830988152849997
   ],
   "collector_min_dv_pu": [
    -0.0009309983985070769,
    -0.0007021924013059788,
    -0.0006502816176479076,
    -0.0012547369167277278,
    -0.000654221109021913,
    -7.76698473514692e-05,
    -0.00010755867370426664,
    -0.00015683540833699716,
    -0.00016984261089381114,
    -0.00034930192721560616,
    -0.03815602594554335,
    -0.01539205218469375,
    -0.007215024003825565,
    -0.005861833210238476,
    -0.008241832530222037,
    -0.0007929629353484735,
    -0.0008882370733827027,
    -0.0008969071584126187,
    -0.0009406113160925766,
    -0.0012429235285134066
   ],
   "collector_final_dv_pu": [
    0.0002497831984531462,
    0.0003591645452794001,
    0.0007153813415403665,
    -0.00028548515843374034,
    0.000652327845326317,
    0.001970129951417876,
    0.002236089317487977,
    0.0023875356413913806,
    0.0025173416472856758,
    0.0022044729118961826,
    -0.03753752119375875,
    -0.014787253835933711,
    -0.006705254132272298,
    -0.005395653732138683,
    -0.0077704690807707255,
    0.00037876852100082736,
    0.0003650902834999581,
    0.0003965521879669698,
    0.0004999396885809748,
    0.00011830988152849997
   ],
   "collector_max_v_pu": [
    1.0737234674089795,
    1.087306532966332,
    1.0674522234468036,
    1.0818947368421052,
    1.062336538371642,
    1.078812235214576,
    1.0925518787911723,
    1.0724927987992863,
    1.0860962890157069,
    1.065572893964528,
    1.0785263157894738,
    1.092,
    1.0717894736842106,
    1.085263157894737,
    1.0650526315789475,
    1.0805892948367903,
    1.0603650902835,
    1.075554446924809,
    1.0891315186359494,
    1.0685393625131074
   ],
   "max_abs_omega_dev": 0.0001128708655888655,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 71.54211393446033,
   "angle_spread_final_deg": 70.57013269863894,
   "runtime_s": 10.387147250003181,
   "loss_of_synchronism": false,
   "watch": {
    "900011": {
     "final_dv_pu": -0.03753752119375875,
     "min_dv_pu": -0.03815602594554335,
     "max_dv_pu": 0.0,
     "min_dv_first_0p5s_pu": -0.03798367162938909
    }
   },
   "kind": "control",
   "id": "plant_q_command:RES11",
   "family": "plant_q_command",
   "bus": 900011
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.03326359416106195,
   "argmax_bus": "900012",
   "collector_max_dv_pu": [
    0.00020289965922160036,
    0.00028706055563110233,
    0.0005660694871638672,
    0.0,
    0.0005165630707368862,
    0.001545469379818698,
    0.0017543316879176096,
    0.0018736747061576242,
    0.0019754296503731172,
    0.0017314822671685715,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0003026320072541111,
    0.0002924687408871751,
    0.00031718918219669767,
    0.0003985881266175273,
    0.00010089092968978974
   ],
   "collector_min_dv_pu": [
    -0.000723508573977405,
    -0.0005455797864355461,
    -0.0005052341772380231,
    -0.0009750093485614286,
    -0.0005083535367849112,
    -5.9906589763736307e-05,
    -8.309136532247408e-05,
    -0.00012134998314405898,
    -0.00013141921695081216,
    -0.00027109487900189855,
    -0.011918696450745614,
    -0.03326359416106195,
    -0.005619255134019063,
    -0.004551388955272184,
    -0.006385183626367974,
    -0.0006167752034698104,
    -0.0006909584694958504,
    -0.0006977293497971715,
    -0.0007316548578808479,
    -0.0009673741877087583
   ],
   "collector_final_dv_pu": [
    0.00020289965922160036,
    0.00028706055563110233,
    0.0005660694871638672,
    -0.00021438823316022315,
    0.0005165630707368862,
    0.001545469379818698,
    0.0017543316879176096,
    0.0018736747061576242,
    0.0019754296503731172,
    0.0017314822671685715,
    -0.011449433822146471,
    -0.03278301025004815,
    -0.0052200667626303154,
    -0.004186153652096403,
    -0.006017413738195421,
    0.0003026320072541111,
    0.0002924687408871751,
    0.00031718918219669767,
    0.0003985881266175273,
    0.00010089092968978974
   ],
   "collector_max_v_pu": [
    1.073676583869748,
    1.0872344289766838,
    1.067302911592427,
    1.0818947368421052,
    1.0622007735970527,
    1.0783875746429767,
    1.092070121161602,
    1.0719789378640525,
    1.0855543770187943,
    1.0650999033198003,
    1.0785263157894738,
    1.092,
    1.0717894736842106,
    1.085263157894737,
    1.0650526315789475,
    1.0805131583230436,
    1.0602924687408872,
    1.0754750839190388,
    1.089030167073986,
    1.0685219435612687
   ],
   "max_abs_omega_dev": 8.803772296794854e-05,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 71.54211393446033,
   "angle_spread_final_deg": 70.78126048002335,
   "runtime_s": 10.246106875012629,
   "loss_of_synchronism": false,
   "watch": {
    "900012": {
     "final_dv_pu": -0.03278301025004815,
     "min_dv_pu": -0.03326359416106195,
     "max_dv_pu": 0.0,
     "min_dv_first_0p5s_pu": -0.03313475612209271
    }
   },
   "kind": "control",
   "id": "plant_q_command:RES12",
   "family": "plant_q_command",
   "bus": 900012
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.023208273925274803,
   "argmax_bus": "900013",
   "collector_max_dv_pu": [
    0.0,
    8.528156899334505e-06,
    0.00018582263400590548,
    0.0,
    0.0001454788442538657,
    0.000970353784398359,
    0.0010943922798130057,
    0.0011531765083552248,
    0.0012130892487598466,
    0.0009987795340560268,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0
   ],
   "collector_min_dv_pu": [
    -0.000622497890006013,
    -0.0004761411562927975,
    -0.0004516072126021786,
    -0.0007891949810228116,
    -0.0004599663114657204,
    -6.64360208024739e-05,
    -8.998580351926577e-05,
    -0.00012730008615968735,
    -0.00013571379285592933,
    -0.00026740744083531,
    -0.004185384275459558,
    -0.0042105039908835185,
    -0.023208273925274803,
    -0.003073846145483783,
    -0.0030371388980312553,
    -0.000589665426343311,
    -0.0006586170137539149,
    -0.0006626171010652993,
    -0.0006899776979660821,
    -0.0009152326911987529
   ],
   "collector_final_dv_pu": [
    -8.562576749060469e-05,
    8.528156899334505e-06,
    0.00018582263400590548,
    -0.00035533879822757797,
    0.0001454788442538657,
    0.000970353784398359,
    0.0010943922798130057,
    0.0011531765083552248,
    0.0012130892487598466,
    0.0009987795340560268,
    -0.0039611451227692385,
    -0.003985433016733708,
    -0.022980600106216498,
    -0.002867366688532602,
    -0.002840990122682685,
    -7.239935486413884e-05,
    -0.00010219875276251678,
    -8.256514855387032e-05,
    -3.680401502270669e-05,
    -0.0003085086469893916
   ],
   "collector_max_v_pu": [
    1.0734736842105264,
    1.086955896577952,
    1.066922664739269,
    1.0818947368421052,
    1.0618296893705697,
    1.0778124590475564,
    1.0914101817534974,
    1.0712584396662501,
    1.084792036617181,
    1.0643672005866878,
    1.0785263157894738,
    1.092,
    1.0717894736842106,
    1.085263157894737,
    1.0650526315789475,
    1.0802105263157895,
    1.06,
    1.075157894736842,
    1.0886315789473684,
    1.068421052631579
   ],
   "max_abs_omega_dev": 4.574228966047755e-05,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 71.54211393446033,
   "angle_spread_final_deg": 71.07081438886166,
   "runtime_s": 9.71298141599982,
   "loss_of_synchronism": false,
   "watch": {
    "900013": {
     "final_dv_pu": -0.022980600106216498,
     "min_dv_pu": -0.023208273925274803,
     "max_dv_pu": 0.0,
     "min_dv_first_0p5s_pu": -0.023205914638364078
    }
   },
   "kind": "control",
   "id": "plant_q_command:RES13",
   "family": "plant_q_command",
   "bus": 900013
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.02701042701151679,
   "argmax_bus": "900014",
   "collector_max_dv_pu": [
    0.0,
    0.00010547129740445804,
    0.00044506460007065485,
    0.0,
    0.0004093312829871465,
    0.0016706218401632,
    0.0018920958020265388,
    0.002012168239540202,
    0.002117430176433066,
    0.0018296714157761684,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.00028797513729794666,
    0.00027500820341885834,
    0.0002960938505900401,
    0.0003640441604135791,
    8.072340655274068e-05
   ],
   "collector_min_dv_pu": [
    -0.0009884787958820418,
    -0.0007434202419571712,
    -0.0006670325129125576,
    -0.0014133456878302475,
    -0.0006525191180932755,
    -7.35629661463566e-05,
    -0.00010189105613966909,
    -0.00014791136375236213,
    -0.00016558232628982594,
    -0.0003225752436788465,
    -0.0051541609566816415,
    -0.005169446976002634,
    -0.004702894650007172,
    -0.02701042701151679,
    -0.007208590141184912,
    -0.0006710014278006327,
    -0.00074980717300277,
    -0.0007627083036416682,
    -0.0008168360687397236,
    -0.0010282624848667599
   ],
   "collector_final_dv_pu": [
    -4.071110143799572e-05,
    0.00010547129740445804,
    0.00044506460007065485,
    -0.0006429925103912382,
    0.0004093312829871465,
    0.0016706218401632,
    0.0018920958020265388,
    0.002012168239540202,
    0.002117430176433066,
    0.0018296714157761684,
    -0.004810423489505222,
    -0.004824293473710606,
    -0.004281598257423802,
    -0.026613505100101742,
    -0.006861297175316361,
    0.00028797513729794666,
    0.00027500820341885834,
    0.0002960938505900401,
    0.0003640441604135791,
    8.072340655274068e-05
   ],
   "collector_max_v_pu": [
    1.0734736842105264,
    1.0870528397184571,
    1.0671819067053339,
    1.0818947368421052,
    1.062093541809303,
    1.0785127271033212,
    1.0922078852757109,
    1.072117431397435,
    1.0856963775448543,
    1.065198092468408,
    1.0785263157894738,
    1.092,
    1.0717894736842106,
    1.085263157894737,
    1.0650526315789475,
    1.0804985014530875,
    1.060275008203419,
    1.0754539885874321,
    1.088995623107782,
    1.0685017760381317
   ],
   "max_abs_omega_dev": 7.598217588355993e-05,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 71.54211393446033,
   "angle_spread_final_deg": 70.70849417997374,
   "runtime_s": 9.187078916002065,
   "loss_of_synchronism": false,
   "watch": {
    "900014": {
     "final_dv_pu": -0.026613505100101742,
     "min_dv_pu": -0.02701042701151679,
     "max_dv_pu": 0.0,
     "min_dv_first_0p5s_pu": -0.02701042701151679
    }
   },
   "kind": "control",
   "id": "plant_q_command:RES14",
   "family": "plant_q_command",
   "bus": 900014
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.030781678075565644,
   "argmax_bus": "900015",
   "collector_max_dv_pu": [
    0.0001592361811830756,
    0.00024531665622684606,
    0.0005198175891607537,
    0.0,
    0.0004879988669845847,
    0.001419695539513155,
    0.0016129040401096084,
    0.0017261080205641655,
    0.0018195880408355958,
    0.0016131630950502185,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.00039052536254091663,
    0.00039190202290351195,
    0.00040988074617032133,
    0.0004775275472455043,
    0.00026568020725714625
   ],
   "collector_min_dv_pu": [
    -0.0006831133631246544,
    -0.0005084943396993502,
    -0.0004544160664825547,
    -0.0010049408098664614,
    -0.00044490902994542836,
    -4.355097196051538e-05,
    -6.158183747762003e-05,
    -9.1934915234404e-05,
    -0.00010334497273656318,
    -0.00021171201254976957,
    -0.005675921477342749,
    -0.005679473069112317,
    -0.0036237798645433195,
    -0.005671988692013352,
    -0.030781678075565644,
    -0.00046299929906834514,
    -0.0005189552725122226,
    -0.000528013397911753,
    -0.000564375012304108,
    -0.0007204368387252469
   ],
   "collector_final_dv_pu": [
    0.0001592361811830756,
    0.00024531665622684606,
    0.0005198175891607537,
    -0.0003135415566259958,
    0.0004879988669845847,
    0.001419695539513155,
    0.0016129040401096084,
    0.0017261080205641655,
    0.0018195880408355958,
    0.0016131630950502185,
    -0.005360626292886472,
    -0.005363138505110943,
    -0.003249496373757932,
    -0.005325012747474656,
    -0.030466232595826925,
    0.00039052536254091663,
    0.00039190202290351195,
    0.00040988074617032133,
    0.0004775275472455043,
    0.00026568020725714625
   ],
   "collector_max_v_pu": [
    1.0736329203917094,
    1.0871926850772795,
    1.067256659694424,
    1.0818947368421052,
    1.0621722093933004,
    1.0782618008026712,
    1.091928693513794,
    1.071831371178459,
    1.0853985354092568,
    1.064981584147682,
    1.0785263157894738,
    1.092,
    1.0717894736842106,
    1.085263157894737,
    1.0650526315789475,
    1.0806010516783304,
    1.0603919020229036,
    1.0755677754830124,
    1.089109106494614,
    1.068686732838836
   ],
   "max_abs_omega_dev": 6.364867693919862e-05,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 71.54211393446033,
   "angle_spread_final_deg": 70.83379752351271,
   "runtime_s": 9.119417375011835,
   "loss_of_synchronism": false,
   "watch": {
    "900015": {
     "final_dv_pu": -0.030466232595826925,
     "min_dv_pu": -0.030781678075565644,
     "max_dv_pu": 0.0,
     "min_dv_first_0p5s_pu": -0.030781678075565644
    }
   },
   "kind": "control",
   "id": "plant_q_command:RES15",
   "family": "plant_q_command",
   "bus": 900015
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.0403551681851515,
   "argmax_bus": "900016",
   "collector_max_dv_pu": [
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0
   ],
   "collector_min_dv_pu": [
    -0.0021847515680077922,
    -0.001768164436954489,
    -0.0022749366175847108,
    -0.0017136658618637224,
    -0.002815281806478387,
    -0.0008304043506350833,
    -0.0010617435714492807,
    -0.001395942904020675,
    -0.00129183763983165,
    -0.002630520497780786,
    -0.0017602234955147456,
    -0.0017709623478909808,
    -0.0020917739760628606,
    -0.0017255472271828776,
    -0.0016034444420605087,
    -0.0403551681851515,
    -0.014212239165629192,
    -0.009837392546300006,
    -0.008484492016654244,
    -0.009226232075389307
   ],
   "collector_final_dv_pu": [
    -0.0020859584548016397,
    -0.0016985870681989201,
    -0.002154955565208505,
    -0.0016375516479705254,
    -0.0026810067393112647,
    -0.00022437585114465364,
    -0.0004004408643136781,
    -0.0007597239163377179,
    -0.0006894923930123031,
    -0.0022292976724083147,
    -0.0016679039808291662,
    -0.0016781096713982535,
    -0.0019875498774972744,
    -0.0016404649935988225,
    -0.0015227580303833754,
    -0.039934757696383105,
    -0.013835229315700692,
    -0.009500739579183515,
    -0.008163001733040964,
    -0.008885031978468128
   ],
   "collector_max_v_pu": [
    1.0734736842105264,
    1.0869473684210527,
    1.0667368421052632,
    1.0818947368421052,
    1.0616842105263158,
    1.076842105263158,
    1.0903157894736843,
    1.070105263157895,
    1.0835789473684212,
    1.0633684210526317,
    1.0785263157894738,
    1.092,
    1.0717894736842106,
    1.085263157894737,
    1.0650526315789475,
    1.0802105263157895,
    1.06,
    1.075157894736842,
    1.0886315789473684,
    1.068421052631579
   ],
   "max_abs_omega_dev": 0.00010370085251443228,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 71.58807381455495,
   "angle_spread_final_deg": 71.48287134292322,
   "runtime_s": 8.347269165999023,
   "loss_of_synchronism": false,
   "watch": {
    "900016": {
     "final_dv_pu": -0.039934757696383105,
     "min_dv_pu": -0.0403551681851515,
     "max_dv_pu": 0.0,
     "min_dv_first_0p5s_pu": -0.03918904667051071
    }
   },
   "kind": "control",
   "id": "plant_q_command:RES16",
   "family": "plant_q_command",
   "bus": 900016
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.034457665894447986,
   "argmax_bus": "900017",
   "collector_max_dv_pu": [
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0
   ],
   "collector_min_dv_pu": [
    -0.0018492048217979562,
    -0.0014980319947721643,
    -0.0019215906317129328,
    -0.0014524256695467308,
    -0.002372577229341699,
    -0.0007028969057800705,
    -0.0008992283805577816,
    -0.0011831826646060417,
    -0.001096242699841321,
    -0.0022186439862026397,
    -0.001511117329292988,
    -0.0015203550711344604,
    -0.0017959046393842826,
    -0.0014775545940119983,
    -0.0013735041725932984,
    -0.011369243910114069,
    -0.034457665894447986,
    -0.00820484988140735,
    -0.007087401181947728,
    -0.008131519311176394
   ],
   "collector_final_dv_pu": [
    -0.001767282254361735,
    -0.0014408430536771988,
    -0.001823443432866334,
    -0.0013885042451908802,
    -0.002263156769460428,
    -0.0002043744616202492,
    -0.00035479270206684177,
    -0.00065812721252545,
    -0.0005978380126863136,
    -0.0018909847831833915,
    -0.0014347306452024977,
    -0.0014435383195416929,
    -0.001710801413529195,
    -0.001407432838600453,
    -0.0013068172275390033,
    -0.011089887023689071,
    -0.034178684385449465,
    -0.00795114039660949,
    -0.0068418595653589875,
    -0.007871942496515683
   ],
   "collector_max_v_pu": [
    1.0734736842105264,
    1.0869473684210527,
    1.0667368421052632,
    1.0818947368421052,
    1.0616842105263158,
    1.076842105263158,
    1.0903157894736843,
    1.070105263157895,
    1.0835789473684212,
    1.0633684210526317,
    1.0785263157894738,
    1.092,
    1.0717894736842106,
    1.085263157894737,
    1.0650526315789475,
    1.0802105263157895,
    1.06,
    1.075157894736842,
    1.0886315789473684,
    1.068421052631579
   ],
   "max_abs_omega_dev": 7.555135846382122e-05,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 71.57938699688826,
   "angle_spread_final_deg": 71.48967156396915,
   "runtime_s": 8.142378999997163,
   "loss_of_synchronism": false,
   "watch": {
    "900017": {
     "final_dv_pu": -0.034178684385449465,
     "min_dv_pu": -0.034457665894447986,
     "max_dv_pu": 0.0,
     "min_dv_first_0p5s_pu": -0.03362395829241738
    }
   },
   "kind": "control",
   "id": "plant_q_command:RES17",
   "family": "plant_q_command",
   "bus": 900017
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.025024923968434587,
   "argmax_bus": "900018",
   "collector_max_dv_pu": [
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0
   ],
   "collector_min_dv_pu": [
    -0.0013953718881642985,
    -0.0011357443481729845,
    -0.0014694961967047782,
    -0.0010860717268261766,
    -0.0018166876757115258,
    -0.0005501896201260958,
    -0.0007040041385248941,
    -0.0009266712025042256,
    -0.0008559022415755013,
    -0.0017414676085603098,
    -0.001088902802908187,
    -0.0010955303734276889,
    -0.001291869325119599,
    -0.001070870302116056,
    -0.0009946901919024587,
    -0.005669706560520682,
    -0.0059312854284769845,
    -0.025024923968434587,
    -0.0050153243303285855,
    -0.00557637045799475
   ],
   "collector_final_dv_pu": [
    -0.0013370467036335487,
    -0.0010959723963948065,
    -0.001401853767607708,
    -0.0010398448028619,
    -0.0017401361537481286,
    -0.00022400738014405341,
    -0.00034930483771233867,
    -0.0005886045294694053,
    -0.0005387794874813778,
    -0.0015349575454561837,
    -0.0010344254511129858,
    -0.0010407519099511209,
    -0.0012317324155579623,
    -0.0010209877585236615,
    -0.0009471716278226516,
    -0.0055055454851735686,
    -0.005764494257441077,
    -0.024854389916639352,
    -0.004852376291749616,
    -0.005405159785846436
   ],
   "collector_max_v_pu": [
    1.0734736842105264,
    1.0869473684210527,
    1.0667368421052632,
    1.0818947368421052,
    1.0616842105263158,
    1.076842105263158,
    1.0903157894736843,
    1.070105263157895,
    1.0835789473684212,
    1.0633684210526317,
    1.0785263157894738,
    1.092,
    1.0717894736842106,
    1.085263157894737,
    1.0650526315789475,
    1.0802105263157895,
    1.06,
    1.075157894736842,
    1.0886315789473684,
    1.068421052631579
   ],
   "max_abs_omega_dev": 4.960804300102595e-05,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 71.57419596790284,
   "angle_spread_final_deg": 71.51635948009643,
   "runtime_s": 8.229712540996843,
   "loss_of_synchronism": false,
   "watch": {
    "900018": {
     "final_dv_pu": -0.024854389916639352,
     "min_dv_pu": -0.025024923968434587,
     "max_dv_pu": 0.0,
     "min_dv_first_0p5s_pu": -0.024535287989365218
    }
   },
   "kind": "control",
   "id": "plant_q_command:RES18",
   "family": "plant_q_command",
   "bus": 900018
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.031105217413928576,
   "argmax_bus": "900019",
   "collector_max_dv_pu": [
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0
   ],
   "collector_min_dv_pu": [
    -0.002470827937707254,
    -0.00202898128810558,
    -0.002672468056254429,
    -0.0018810960419486378,
    -0.0033131298793815933,
    -0.0009794210514100232,
    -0.0012516065193302062,
    -0.0016438578390178815,
    -0.0015302940024506384,
    -0.003101887363354816,
    -0.0017259333869839022,
    -0.0017362974323145153,
    -0.0020374735465547023,
    -0.001723673886701027,
    -0.001597984942167674,
    -0.00743371830973838,
    -0.007803055639491685,
    -0.007637270705082688,
    -0.031105217413928576,
    -0.0075230009040603285
   ],
   "collector_final_dv_pu": [
    -0.002377891428476664,
    -0.0019650012521121862,
    -0.002567593649139388,
    -0.0018068433182596433,
    -0.00319362633572573,
    -0.0005604463056518849,
    -0.0008004060667992086,
    -0.0012263706609554337,
    -0.0011481602911502797,
    -0.0028374377826594355,
    -0.001645377095103484,
    -0.0016553059347979016,
    -0.0019497298766042448,
    -0.001649373925990183,
    -0.0015271527694005194,
    -0.007221021718529341,
    -0.007584691110241959,
    -0.007416866826168489,
    -0.030878835906222646,
    -0.007294325190167372
   ],
   "collector_max_v_pu": [
    1.0734736842105264,
    1.0869473684210527,
    1.0667368421052632,
    1.0818947368421052,
    1.0616842105263158,
    1.076842105263158,
    1.0903157894736843,
    1.070105263157895,
    1.0835789473684212,
    1.0633684210526317,
    1.0785263157894738,
    1.092,
    1.0717894736842106,
    1.085263157894737,
    1.0650526315789475,
    1.0802105263157895,
    1.06,
    1.075157894736842,
    1.0886315789473684,
    1.068421052631579
   ],
   "max_abs_omega_dev": 8.030512547141377e-05,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 71.60895558391861,
   "angle_spread_final_deg": 71.53470878287206,
   "runtime_s": 8.692051833000733,
   "loss_of_synchronism": false,
   "watch": {
    "900019": {
     "final_dv_pu": -0.030878835906222646,
     "min_dv_pu": -0.031105217413928576,
     "max_dv_pu": 0.0,
     "min_dv_first_0p5s_pu": -0.030398604428785614
    }
   },
   "kind": "control",
   "id": "plant_q_command:RES19",
   "family": "plant_q_command",
   "bus": 900019
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.02995174816765278,
   "argmax_bus": "900020",
   "collector_max_dv_pu": [
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0
   ],
   "collector_min_dv_pu": [
    -0.0016764189956184339,
    -0.001345713267387083,
    -0.0016684007522969058,
    -0.001354491106899225,
    -0.0020367490843995473,
    -0.0005731643419812915,
    -0.0007361428730976449,
    -0.000973911707641939,
    -0.0009130467291103006,
    -0.0018268105945957736,
    -0.0015984468066718716,
    -0.0016083580464509861,
    -0.0019060174342480085,
    -0.0015313752697447836,
    -0.0014277551424164425,
    -0.00623740984403609,
    -0.006917714852114898,
    -0.006551524377058193,
    -0.005770097305365374,
    -0.02995174816765278
   ],
   "collector_final_dv_pu": [
    -0.0015889852525687864,
    -0.0012839339924848314,
    -0.001562866778135108,
    -0.0012850939588719967,
    -0.0019236022987452195,
    -5.328371103230367e-06,
    -0.00010952301652733532,
    -0.0003518078504824995,
    -0.0003036273405554457,
    -0.0013962213093670073,
    -0.0015177522066680549,
    -0.0015272390083644893,
    -0.0018191615844118658,
    -0.0014580606323495449,
    -0.0013575209578149394,
    -0.006027791337813282,
    -0.006703104659244952,
    -0.006335946189617525,
    -0.005554765886379487,
    -0.02972367973763923
   ],
   "collector_max_v_pu": [
    1.0734736842105264,
    1.0869473684210527,
    1.0667368421052632,
    1.0818947368421052,
    1.0616842105263158,
    1.076842105263158,
    1.0903157894736843,
    1.070105263157895,
    1.0835789473684212,
    1.0633684210526317,
    1.0785263157894738,
    1.092,
    1.0717894736842106,
    1.085263157894737,
    1.0650526315789475,
    1.0802105263157895,
    1.06,
    1.075157894736842,
    1.0886315789473684,
    1.068421052631579
   ],
   "max_abs_omega_dev": 6.288838421442122e-05,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 71.55936898290042,
   "angle_spread_final_deg": 71.43601820497828,
   "runtime_s": 6.413212250001379,
   "loss_of_synchronism": false,
   "watch": {
    "900020": {
     "final_dv_pu": -0.02972367973763923,
     "min_dv_pu": -0.02995174816765278,
     "max_dv_pu": 0.0,
     "min_dv_first_0p5s_pu": -0.029362799768010817
    }
   },
   "kind": "control",
   "id": "plant_q_command:RES20",
   "family": "plant_q_command",
   "bus": 900020
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.00244303809668156,
   "argmax_bus": "900001",
   "collector_max_dv_pu": [
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    3.4856713275077666e-05,
    1.0267252174456232e-05,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0
   ],
   "collector_min_dv_pu": [
    -0.00244303809668156,
    -0.001331145935062228,
    -0.0012715711348170178,
    -0.0014253116381817144,
    -0.0011943064199748665,
    -0.00020170163585597756,
    -0.0002532366369156769,
    -0.00031906114078461556,
    -0.00038858573966793486,
    -0.0004916458737926899,
    -0.0004921274397657882,
    -0.0004946285596312272,
    -0.0005424604660670962,
    -0.0005724972076595058,
    -0.0005257829807732151,
    -0.0005405947861103488,
    -0.0005849050943906864,
    -0.0006146570471707857,
    -0.0007215386714853889,
    -0.0006650062672184376
   ],
   "collector_final_dv_pu": [
    -0.002380201602837806,
    -0.0012846686141543273,
    -0.001207758328063413,
    -0.001373053876447372,
    -0.0011333626964555865,
    3.4856713275077666e-05,
    1.0267252174456232e-05,
    -5.002056837377644e-05,
    -0.0001110987032229005,
    -0.00027008034237718803,
    -0.00046299344197797687,
    -0.00046536602928215487,
    -0.0005130085313542754,
    -0.000543219354078639,
    -0.0004979280181143242,
    -0.0005145278982006118,
    -0.0005542921413044244,
    -0.0005781230712451624,
    -0.0006761014319596192,
    -0.0006264635694301912
   ],
   "collector_max_v_pu": [
    1.0734736842105264,
    1.0869473684210527,
    1.0667368421052632,
    1.0818947368421052,
    1.0616842105263158,
    1.0768769619764331,
    1.0903260567258588,
    1.070105263157895,
    1.0835789473684212,
    1.0633684210526317,
    1.0785263157894738,
    1.092,
    1.0717894736842106,
    1.085263157894737,
    1.0650526315789475,
    1.0802105263157895,
    1.06,
    1.075157894736842,
    1.0886315789473684,
    1.068421052631579
   ],
   "max_abs_omega_dev": 2.2395541267039576e-05,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 71.54522493327671,
   "angle_spread_final_deg": 71.48311880323354,
   "runtime_s": 4.831078082992462,
   "loss_of_synchronism": false,
   "watch": {
    "163": {
     "final_dv_pu": -0.0021950546464180043,
     "min_dv_pu": -0.0022531493863269247,
     "max_dv_pu": 0.0,
     "min_dv_first_0p5s_pu": -0.0021882746751229476
    }
   },
   "kind": "control",
   "id": "fast_reactor:FASTR01",
   "family": "fast_reactor",
   "bus": 163
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.008833451646849566,
   "argmax_bus": "900006",
   "collector_max_dv_pu": [
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0
   ],
   "collector_min_dv_pu": [
    -0.0011297187696348576,
    -0.0010281929218178831,
    -0.0016008415403512277,
    -0.0008201043803712782,
    -0.0014823185217225365,
    -0.008833451646849566,
    -0.007896309715312855,
    -0.006841444619979153,
    -0.006322277515067087,
    -0.004888345686693052,
    -0.00047594174721421467,
    -0.0004786634957469893,
    -0.0005593698341244124,
    -0.0005165435159752985,
    -0.00047354022802514883,
    -0.0012078837589613034,
    -0.0012976352414126868,
    -0.0013887687622413658,
    -0.0016014401414923274,
    -0.0013643850527709223
   ],
   "collector_final_dv_pu": [
    -0.0011297187696348576,
    -0.0010281929218178831,
    -0.0016008415403512277,
    -0.0008201043803712782,
    -0.0014823185217225365,
    -0.008833451646849566,
    -0.007896309715312855,
    -0.006841444619979153,
    -0.006322277515067087,
    -0.004888345686693052,
    -0.00047594174721421467,
    -0.0004786634957469893,
    -0.0005593698341244124,
    -0.0005165435159752985,
    -0.00047354022802514883,
    -0.0012078837589613034,
    -0.0012976352414126868,
    -0.0013887687622413658,
    -0.0016014401414923274,
    -0.0013643850527709223
   ],
   "collector_max_v_pu": [
    1.0734736842105264,
    1.0869473684210527,
    1.0667368421052632,
    1.0818947368421052,
    1.0616842105263158,
    1.076842105263158,
    1.0903157894736843,
    1.070105263157895,
    1.0835789473684212,
    1.0633684210526317,
    1.0785263157894738,
    1.092,
    1.0717894736842106,
    1.085263157894737,
    1.0650526315789475,
    1.0802105263157895,
    1.06,
    1.075157894736842,
    1.0886315789473684,
    1.068421052631579
   ],
   "max_abs_omega_dev": 6.630945687491341e-05,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 72.48189520615662,
   "angle_spread_final_deg": 72.48189520615662,
   "runtime_s": 7.783918334011105,
   "loss_of_synchronism": false,
   "watch": {
    "1406": {
     "final_dv_pu": -0.008089562912411141,
     "min_dv_pu": -0.008089562912411141,
     "max_dv_pu": 0.0,
     "min_dv_first_0p5s_pu": -0.006360514286999797
    }
   },
   "kind": "control",
   "id": "fast_reactor:FASTR02",
   "family": "fast_reactor",
   "bus": 1406
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.006585408365426204,
   "argmax_bus": "900011",
   "collector_max_dv_pu": [
    8.568759671234716e-05,
    0.00012137568417847078,
    0.000237177097689667,
    0.0,
    0.00021658823968562224,
    0.0006405819333554774,
    0.0007274051888979116,
    0.0007773824754242487,
    0.0008193575102182216,
    0.0007194094333098366,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.00012743078080679204,
    0.0001231252513043124,
    0.00013321164359081372,
    0.00016702529055123705,
    4.287625583554444e-05
   ],
   "collector_min_dv_pu": [
    -0.0003071063428536913,
    -0.00023206111159113085,
    -0.000215250476979012,
    -0.00041283434331917945,
    -0.00021645664215963478,
    -3.0289214105527762e-05,
    -4.05562181118313e-05,
    -5.6396416391990556e-05,
    -6.159935104355085e-05,
    -0.00011788392324407759,
    -0.006585408365426204,
    -0.005033691440189836,
    -0.0023592004964279045,
    -0.00191634496389681,
    -0.0026940262868073717,
    -0.0002612105425394695,
    -0.000292583309155825,
    -0.00029561648665454854,
    -0.0003101229004276451,
    -0.00040922261355835765
   ],
   "collector_final_dv_pu": [
    8.568759671234716e-05,
    0.00012137568417847078,
    0.000237177097689667,
    -8.963609755263668e-05,
    0.00021658823968562224,
    0.0006405819333554774,
    0.0007274051888979116,
    0.0007773824754242487,
    0.0008193575102182216,
    0.0007194094333098366,
    -0.00639794205230082,
    -0.004845642334150746,
    -0.0021958396259449398,
    -0.0017665729113249817,
    -0.0025450995487834582,
    0.00012743078080679204,
    0.0001231252513043124,
    0.00013321164359081372,
    0.00016702529055123705,
    4.287625583554444e-05
   ],
   "collector_max_v_pu": [
    1.0735593718072387,
    1.0870687441052311,
    1.0669740192029529,
    1.0818947368421052,
    1.0619007987660014,
    1.0774826871965135,
    1.0910431946625823,
    1.0708826456333191,
    1.0843983048786394,
    1.0640878304859416,
    1.0785263157894738,
    1.092,
    1.0717894736842106,
    1.085263157894737,
    1.0650526315789475,
    1.0803379570965963,
    1.0601231252513044,
    1.075291106380433,
    1.0887986042379196,
    1.0684639288874145
   ],
   "max_abs_omega_dev": 3.7179104949824904e-05,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 71.54211393446033,
   "angle_spread_final_deg": 71.22953866965294,
   "runtime_s": 7.8890724160009995,
   "loss_of_synchronism": false,
   "watch": {
    "427": {
     "final_dv_pu": -0.005748649649084614,
     "min_dv_pu": -0.005917275214346596,
     "max_dv_pu": 0.0,
     "min_dv_first_0p5s_pu": -0.005867678301026746
    }
   },
   "kind": "control",
   "id": "fast_reactor:FASTR03",
   "family": "fast_reactor",
   "bus": 427
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.0067973926552471475,
   "argmax_bus": "900016",
   "collector_max_dv_pu": [
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0
   ],
   "collector_min_dv_pu": [
    -0.0006639667839760666,
    -0.0005368735132686986,
    -0.0006906679288418704,
    -0.0005209582456784378,
    -0.000855365303583433,
    -0.0002537530645785324,
    -0.00032438696681502677,
    -0.00042624363089704964,
    -0.00039420969046410903,
    -0.0007989706515503237,
    -0.0005353703173931468,
    -0.0005386412537353724,
    -0.0006363917485259218,
    -0.0005247731910473785,
    -0.0004875705867446456,
    -0.0067973926552471475,
    -0.004326845064996476,
    -0.0029951439534721125,
    -0.002582558420801462,
    -0.002808834637281432
   ],
   "collector_final_dv_pu": [
    -0.000638035969915629,
    -0.0005189904818998503,
    -0.0006584748114071282,
    -0.0005012266814488076,
    -0.00081931938101798,
    -6.552532516401754e-05,
    -0.00011903370130528224,
    -0.00022877511364094438,
    -0.00020845899346189078,
    -0.0006782935500120324,
    -0.0005102039200997055,
    -0.0005133300984589972,
    -0.0006081496737098124,
    -0.0005019049021519617,
    -0.0004658161824702134,
    -0.006684455756963192,
    -0.004223358906136232,
    -0.00290236123105192,
    -0.002494097742305801,
    -0.00271500075240394
   ],
   "collector_max_v_pu": [
    1.0734736842105264,
    1.0869473684210527,
    1.0667368421052632,
    1.0818947368421052,
    1.0616842105263158,
    1.076842105263158,
    1.0903157894736843,
    1.070105263157895,
    1.0835789473684212,
    1.0633684210526317,
    1.0785263157894738,
    1.092,
    1.0717894736842106,
    1.085263157894737,
    1.0650526315789475,
    1.0802105263157895,
    1.06,
    1.075157894736842,
    1.0886315789473684,
    1.068421052631579
   ],
   "max_abs_omega_dev": 3.19063521474483e-05,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 71.55585822017555,
   "angle_spread_final_deg": 71.52571078407102,
   "runtime_s": 5.321377875006874,
   "loss_of_synchronism": false,
   "watch": {
    "168": {
     "final_dv_pu": -0.005942695859720182,
     "min_dv_pu": -0.006043451580847403,
     "max_dv_pu": 0.0,
     "min_dv_first_0p5s_pu": -0.0057315767567200915
    }
   },
   "kind": "control",
   "id": "fast_reactor:FASTR04",
   "family": "fast_reactor",
   "bus": 168
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.0028821250438364476,
   "argmax_bus": "900002",
   "collector_max_dv_pu": [
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0
   ],
   "collector_min_dv_pu": [
    -0.001373420975985029,
    -0.0028821250438364476,
    -0.001308920430804772,
    -0.0009182676985566296,
    -0.0010657258806683334,
    -0.0002095206742755984,
    -0.0002607954723898853,
    -0.0003238217731240667,
    -0.00040582774110276,
    -0.0004741852548921788,
    -0.0004059528495887754,
    -0.0004080441700216042,
    -0.0004506037868601265,
    -0.00046959241293831333,
    -0.00043002987287499295,
    -0.0004819108639320113,
    -0.0005207784876644084,
    -0.0005477022839857071,
    -0.0006428494092105552,
    -0.0005872020301076475
   ],
   "collector_final_dv_pu": [
    -0.001327946664110069,
    -0.002838326926096535,
    -0.0012628023896492646,
    -0.0008815091821621213,
    -0.0010225226248483654,
    -4.86608742211736e-05,
    -8.322088057943766e-05,
    -0.00014641376059842948,
    -0.00022393415306232178,
    -0.00033866664004800207,
    -0.0003843858830365754,
    -0.00038638052226636077,
    -0.00042903636516378185,
    -0.0004479333014193454,
    -0.00040941988158849085,
    -0.00046546211957454453,
    -0.0005012513950268804,
    -0.0005242129400819806,
    -0.000613314357577055,
    -0.0005619891752879358
   ],
   "collector_max_v_pu": [
    1.0734736842105264,
    1.0869473684210527,
    1.0667368421052632,
    1.0818947368421052,
    1.0616842105263158,
    1.076842105263158,
    1.0903157894736843,
    1.070105263157895,
    1.0835789473684212,
    1.0633684210526317,
    1.0785263157894738,
    1.092,
    1.0717894736842106,
    1.085263157894737,
    1.0650526315789475,
    1.0802105263157895,
    1.06,
    1.075157894736842,
    1.0886315789473684,
    1.068421052631579
   ],
   "max_abs_omega_dev": 1.9107553498098895e-05,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 71.55062684003472,
   "angle_spread_final_deg": 71.51503033355884,
   "runtime_s": 7.232784457999514,
   "loss_of_synchronism": false,
   "watch": {
    "98": {
     "final_dv_pu": -0.0025824447006421725,
     "min_dv_pu": -0.0026224155728811205,
     "max_dv_pu": 0.0,
     "min_dv_first_0p5s_pu": -0.0025479715701586247
    }
   },
   "kind": "control",
   "id": "fast_reactor:FASTR05",
   "family": "fast_reactor",
   "bus": 98
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.0,
   "argmax_bus": "1",
   "collector_max_dv_pu": [
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0
   ],
   "collector_min_dv_pu": [
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0
   ],
   "collector_final_dv_pu": [
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0
   ],
   "collector_max_v_pu": [
    1.0734736842105264,
    1.0869473684210527,
    1.0667368421052632,
    1.0818947368421052,
    1.0616842105263158,
    1.076842105263158,
    1.0903157894736843,
    1.070105263157895,
    1.0835789473684212,
    1.0633684210526317,
    1.0785263157894738,
    1.092,
    1.0717894736842106,
    1.085263157894737,
    1.0650526315789475,
    1.0802105263157895,
    1.06,
    1.075157894736842,
    1.0886315789473684,
    1.068421052631579
   ],
   "max_abs_omega_dev": 0.0,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 71.54211393446033,
   "angle_spread_final_deg": 71.54211393446033,
   "runtime_s": 6.3512147500005085,
   "loss_of_synchronism": false,
   "watch": {
    "163": {
     "final_dv_pu": 0.0,
     "min_dv_pu": 0.0,
     "max_dv_pu": 0.0,
     "min_dv_first_0p5s_pu": 0.0
    }
   },
   "kind": "control",
   "id": "manual_reactor:MANR01",
   "family": "manual_reactor",
   "bus": 163
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.0,
   "argmax_bus": "1",
   "collector_max_dv_pu": [
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0
   ],
   "collector_min_dv_pu": [
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0
   ],
   "collector_final_dv_pu": [
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0
   ],
   "collector_max_v_pu": [
    1.0734736842105264,
    1.0869473684210527,
    1.0667368421052632,
    1.0818947368421052,
    1.0616842105263158,
    1.076842105263158,
    1.0903157894736843,
    1.070105263157895,
    1.0835789473684212,
    1.0633684210526317,
    1.0785263157894738,
    1.092,
    1.0717894736842106,
    1.085263157894737,
    1.0650526315789475,
    1.0802105263157895,
    1.06,
    1.075157894736842,
    1.0886315789473684,
    1.068421052631579
   ],
   "max_abs_omega_dev": 0.0,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 71.54211393446033,
   "angle_spread_final_deg": 71.54211393446033,
   "runtime_s": 5.561582416004967,
   "loss_of_synchronism": false,
   "watch": {
    "1406": {
     "final_dv_pu": 0.0,
     "min_dv_pu": 0.0,
     "max_dv_pu": 0.0,
     "min_dv_first_0p5s_pu": 0.0
    }
   },
   "kind": "control",
   "id": "manual_reactor:MANR02",
   "family": "manual_reactor",
   "bus": 1406
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.0,
   "argmax_bus": "1",
   "collector_max_dv_pu": [
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0
   ],
   "collector_min_dv_pu": [
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0
   ],
   "collector_final_dv_pu": [
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0
   ],
   "collector_max_v_pu": [
    1.0734736842105264,
    1.0869473684210527,
    1.0667368421052632,
    1.0818947368421052,
    1.0616842105263158,
    1.076842105263158,
    1.0903157894736843,
    1.070105263157895,
    1.0835789473684212,
    1.0633684210526317,
    1.0785263157894738,
    1.092,
    1.0717894736842106,
    1.085263157894737,
    1.0650526315789475,
    1.0802105263157895,
    1.06,
    1.075157894736842,
    1.0886315789473684,
    1.068421052631579
   ],
   "max_abs_omega_dev": 0.0,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 71.54211393446033,
   "angle_spread_final_deg": 71.54211393446033,
   "runtime_s": 4.501272500012419,
   "loss_of_synchronism": false,
   "watch": {
    "427": {
     "final_dv_pu": 0.0,
     "min_dv_pu": 0.0,
     "max_dv_pu": 0.0,
     "min_dv_first_0p5s_pu": 0.0
    }
   },
   "kind": "control",
   "id": "manual_reactor:MANR03",
   "family": "manual_reactor",
   "bus": 427
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.0,
   "argmax_bus": "1",
   "collector_max_dv_pu": [
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0
   ],
   "collector_min_dv_pu": [
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0
   ],
   "collector_final_dv_pu": [
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0
   ],
   "collector_max_v_pu": [
    1.0734736842105264,
    1.0869473684210527,
    1.0667368421052632,
    1.0818947368421052,
    1.0616842105263158,
    1.076842105263158,
    1.0903157894736843,
    1.070105263157895,
    1.0835789473684212,
    1.0633684210526317,
    1.0785263157894738,
    1.092,
    1.0717894736842106,
    1.085263157894737,
    1.0650526315789475,
    1.0802105263157895,
    1.06,
    1.075157894736842,
    1.0886315789473684,
    1.068421052631579
   ],
   "max_abs_omega_dev": 0.0,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 71.54211393446033,
   "angle_spread_final_deg": 71.54211393446033,
   "runtime_s": 4.41730687499512,
   "loss_of_synchronism": false,
   "watch": {
    "168": {
     "final_dv_pu": 0.0,
     "min_dv_pu": 0.0,
     "max_dv_pu": 0.0,
     "min_dv_first_0p5s_pu": 0.0
    }
   },
   "kind": "control",
   "id": "manual_reactor:MANR04",
   "family": "manual_reactor",
   "bus": 168
  },
  {
   "tds_ok": true,
   "reached_tf": true,
   "tds_message": "",
   "t_end": 2.0,
   "n_steps": 404,
   "pre_event_max_drift_pu": 0.0,
   "max_abs_dv_any_bus_pu": 0.0,
   "argmax_bus": "1",
   "collector_max_dv_pu": [
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0
   ],
   "collector_min_dv_pu": [
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0
   ],
   "collector_final_dv_pu": [
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0
   ],
   "collector_max_v_pu": [
    1.0734736842105264,
    1.0869473684210527,
    1.0667368421052632,
    1.0818947368421052,
    1.0616842105263158,
    1.076842105263158,
    1.0903157894736843,
    1.070105263157895,
    1.0835789473684212,
    1.0633684210526317,
    1.0785263157894738,
    1.092,
    1.0717894736842106,
    1.085263157894737,
    1.0650526315789475,
    1.0802105263157895,
    1.06,
    1.075157894736842,
    1.0886315789473684,
    1.068421052631579
   ],
   "max_abs_omega_dev": 0.0,
   "angle_spread_init_deg": 71.54211393446033,
   "angle_spread_max_deg": 71.54211393446033,
   "angle_spread_final_deg": 71.54211393446033,
   "runtime_s": 5.0013455000007525,
   "loss_of_synchronism": false,
   "watch": {
    "98": {
     "final_dv_pu": 0.0,
     "min_dv_pu": 0.0,
     "max_dv_pu": 0.0,
     "min_dv_first_0p5s_pu": 0.0
    }
   },
   "kind": "control",
   "id": "manual_reactor:MANR05",
   "family": "manual_reactor",
   "bus": 98
  }
 ],
 "design_summary": {
  "device_counts": {
   "augmented": {
    "buses": 2244,
    "lines": 1559,
    "lines_in_service": 1557,
    "transformers": 1670,
    "transformers_in_service": 1670,
    "machines": 394,
    "machines_in_service": 394,
    "machines_models": {
     "GENCLS": 394
    },
    "exciters": 0,
    "exciters_in_service": 0,
    "exciters_models": {},
    "governors": 0,
    "governors_in_service": 0,
    "governors_models": {},
    "pss": 0,
    "pss_in_service": 0,
    "pss_models": {},
    "loads": 483,
    "loads_in_service": 483,
    "loads_models": {
     "PQ": 483
    },
    "shunts": 275,
    "shunts_in_service": 273,
    "shunts_models": {
     "Shunt": 275
    },
    "static_gens": 414,
    "static_gens_in_service": 0,
    "static_gens_models": {
     "PV": 413,
     "Slack": 1
    },
    "der": 20,
    "der_in_service": 20,
    "der_models": {
     "PVD1": 20
    },
    "freq_measurement": 20,
    "freq_measurement_in_service": 20,
    "freq_measurement_models": {
     "BusFreq": 20
    },
    "pvd1": 20
   },
   "base_case": {
    "buses": 2224,
    "lines": 1557,
    "lines_in_service": 1557,
    "transformers": 1650,
    "transformers_in_service": 1650,
    "machines": 394,
    "machines_in_service": 394,
    "machines_models": {
     "GENCLS": 394
    },
    "exciters": 0,
    "exciters_in_service": 0,
    "exciters_models": {},
    "governors": 0,
    "governors_in_service": 0,
    "governors_models": {},
    "pss": 0,
    "pss_in_service": 0,
    "pss_models": {},
    "loads": 483,
    "loads_in_service": 483,
    "loads_models": {
     "PQ": 483
    },
    "shunts": 253,
    "shunts_in_service": 253,
    "shunts_models": {
     "Shunt": 253
    },
    "static_gens": 394,
    "static_gens_in_service": 394,
    "static_gens_models": {
     "PV": 393,
     "Slack": 1
    },
    "der": 0,
    "der_in_service": 0,
    "der_models": {},
    "freq_measurement": 0,
    "freq_measurement_in_service": 0,
    "freq_measurement_models": {},
    "pvd1": 0
   }
  },
  "slack": {
   "idx": 206,
   "bus": 431,
   "p_mw": 299.99999998653186,
   "q_mvar": -522.5147835236428,
   "pmax_mw": 1500.0,
   "pmin_mw": 0.0,
   "qmax_mvar": 250.0,
   "qmin_mvar": -250.0,
   "base_case_p_mw": 310.63265435184985,
   "base_case_q_mvar": 280.8416600618366,
   "p_within_limits": true,
   "q_within_limits": false
  },
  "dispatch": {
   "rule": "proportional_must_run",
   "load_stock_mw": 60077.56000000007,
   "load_scale": 0.6,
   "load_p_mw": 36046.536000000044,
   "load_p_gross_mw": 36390.70200000007,
   "res_p_total_mw": 14058.149040000018,
   "res_share_of_load": 0.39,
   "dispatch_scale": 0.21418462348290235,
   "target_sync_mw": 22491.493896770167,
   "stock_losses_mw": 1220.3075543518594,
   "sync_pv_p0_total_stock_mw": 60987.234900000076,
   "sync_pv_p0_total_new_mw": 22191.493896770167,
   "slack_scheduled_mw": 300.0,
   "slack_pf_mw": 299.99999998653186,
   "loss_corrected": true,
   "feasible": true,
   "n_units": 394,
   "n_at_must_run": 148,
   "n_must_run_governor_basis": 0,
   "n_fixed_nonpositive": 85,
   "must_run_total_mw": 22237.04573999998,
   "units": [
    {
     "idx": 1,
     "kind": "PV",
     "bus": 2,
     "p0_pu": 303.7966,
     "pmax_pu": 820.5,
     "rating_pu": 911.6666666666667,
     "capability_pu": 820.5,
     "governor_min_pu": null,
     "must_run_pu": 164.1,
     "must_run_basis": "20 % capability",
     "p_new_pu": 164.1,
     "at_must_run": true
    },
    {
     "idx": 2,
     "kind": "PV",
     "bus": 3,
     "p0_pu": 304.3822,
     "pmax_pu": 820.5,
     "rating_pu": 911.6666666666667,
     "capability_pu": 820.5,
     "governor_min_pu": null,
     "must_run_pu": 164.1,
     "must_run_basis": "20 % capability",
     "p_new_pu": 164.1,
     "at_must_run": true
    },
    {
     "idx": 3,
     "kind": "PV",
     "bus": 4,
     "p0_pu": 303.9515,
     "pmax_pu": 820.5,
     "rating_pu": 911.6666666666667,
     "capability_pu": 820.5,
     "governor_min_pu": null,
     "must_run_pu": 164.1,
     "must_run_basis": "20 % capability",
     "p_new_pu": 164.1,
     "at_must_run": true
    },
    {
     "idx": 4,
     "kind": "PV",
     "bus": 6,
     "p0_pu": 191.25,
     "pmax_pu": 191.25,
     "rating_pu": 482.5,
     "capability_pu": 191.25,
     "governor_min_pu": null,
     "must_run_pu": 38.25000000000001,
     "must_run_basis": "20 % capability",
     "p_new_pu": 40.96280924110508,
     "at_must_run": false
    },
    {
     "idx": 5,
     "kind": "PV",
     "bus": 7,
     "p0_pu": 191.25,
     "pmax_pu": 191.25,
     "rating_pu": 482.5,
     "capability_pu": 191.25,
     "governor_min_pu": null,
     "must_run_pu": 38.25000000000001,
     "must_run_basis": "20 % capability",
     "p_new_pu": 40.96280924110508,
     "at_must_run": false
    },
    {
     "idx": 6,
     "kind": "PV",
     "bus": 9,
     "p0_pu": 191.25,
     "pmax_pu": 191.25,
     "rating_pu": 482.5,
     "capability_pu": 191.25,
     "governor_min_pu": null,
     "must_run_pu": 38.25000000000001,
     "must_run_basis": "20 % capability",
     "p_new_pu": 40.96280924110508,
     "at_must_run": false
    },
    {
     "idx": 7,
     "kind": "PV",
     "bus": 10,
     "p0_pu": 191.25,
     "pmax_pu": 191.25,
     "rating_pu": 482.5,
     "capability_pu": 191.25,
     "governor_min_pu": null,
     "must_run_pu": 38.25000000000001,
     "must_run_basis": "20 % capability",
     "p_new_pu": 40.96280924110508,
     "at_must_run": false
    },
    {
     "idx": 8,
     "kind": "PV",
     "bus": 11,
     "p0_pu": 191.25,
     "pmax_pu": 191.25,
     "rating_pu": 518.5,
     "capability_pu": 191.25,
     "governor_min_pu": null,
     "must_run_pu": 38.25000000000001,
     "must_run_basis": "20 % capability",
     "p_new_pu": 40.96280924110508,
     "at_must_run": false
    },
    {
     "idx": 9,
     "kind": "PV",
     "bus": 12,
     "p0_pu": 209.24999999999997,
     "pmax_pu": 209.24999999999997,
     "rating_pu": 704.7772,
     "capability_pu": 209.24999999999997,
     "governor_min_pu": null,
     "must_run_pu": 41.85,
     "must_run_basis": "20 % capability",
     "p_new_pu": 44.81813246379731,
     "at_must_run": false
    },
    {
     "idx": 10,
     "kind": "PV",
     "bus": 13,
     "p0_pu": 302.3886,
     "pmax_pu": 334.5,
     "rating_pu": 680.9256,
     "capability_pu": 334.5,
     "governor_min_pu": null,
     "must_run_pu": 66.9,
     "must_run_basis": "20 % capability",
     "p_new_pu": 66.9,
     "at_must_run": true
    },
    {
     "idx": 11,
     "kind": "PV",
     "bus": 15,
     "p0_pu": 290.4628,
     "pmax_pu": 742.5,
     "rating_pu": 825.0,
     "capability_pu": 742.5,
     "governor_min_pu": null,
     "must_run_pu": 148.5,
     "must_run_basis": "20 % capability",
     "p_new_pu": 148.5,
     "at_must_run": true
    },
    {
     "idx": 12,
     "kind": "PV",
     "bus": 16,
     "p0_pu": 290.18,
     "pmax_pu": 757.5,
     "rating_pu": 841.6666666666666,
     "capability_pu": 757.5,
     "governor_min_pu": null,
     "must_run_pu": 151.5,
     "must_run_basis": "20 % capability",
     "p_new_pu": 151.5,
     "at_must_run": true
    },
    {
     "idx": 13,
     "kind": "PV",
     "bus": 17,
     "p0_pu": 290.4318,
     "pmax_pu": 757.5,
     "rating_pu": 841.6666666666666,
     "capability_pu": 757.5,
     "governor_min_pu": null,
     "must_run_pu": 151.5,
     "must_run_basis": "20 % capability",
     "p_new_pu": 151.5,
     "at_must_run": true
    },
    {
     "idx": 14,
     "kind": "PV",
     "bus": 18,
     "p0_pu": 290.3847,
     "pmax_pu": 742.5,
     "rating_pu": 825.0,
     "capability_pu": 742.5,
     "governor_min_pu": null,
     "must_run_pu": 148.5,
     "must_run_basis": "20 % capability",
     "p_new_pu": 148.5,
     "at_must_run": true
    },
    {
     "idx": 15,
     "kind": "PV",
     "bus": 20,
     "p0_pu": 290.1997,
     "pmax_pu": 300.0,
     "rating_pu": 680.3994,
     "capability_pu": 300.0,
     "governor_min_pu": null,
     "must_run_pu": 60.00000000000001,
     "must_run_basis": "20 % capability",
     "p_new_pu": 62.15631347935122,
     "at_must_run": false
    },
    {
     "idx": 16,
     "kind": "PV",
     "bus": 21,
     "p0_pu": 290.1997,
     "pmax_pu": 300.0,
     "rating_pu": 388.0,
     "capability_pu": 300.0,
     "governor_min_pu": null,
     "must_run_pu": 60.00000000000001,
     "must_run_basis": "20 % capability",
     "p_new_pu": 62.15631347935122,
     "at_must_run": false
    },
    {
     "idx": 17,
     "kind": "PV",
     "bus": 22,
     "p0_pu": 144.0,
     "pmax_pu": 144.0,
     "rating_pu": 710.2434,
     "capability_pu": 144.0,
     "governor_min_pu": null,
     "must_run_pu": 28.799999999999997,
     "must_run_basis": "20 % capability",
     "p_new_pu": 30.842585781537935,
     "at_must_run": false
    },
    {
     "idx": 18,
     "kind": "PV",
     "bus": 24,
     "p0_pu": 305.1217,
     "pmax_pu": 790.5,
     "rating_pu": 878.3333333333334,
     "capability_pu": 790.5,
     "governor_min_pu": null,
     "must_run_pu": 158.10000000000002,
     "must_run_basis": "20 % capability",
     "p_new_pu": 158.10000000000002,
     "at_must_run": true
    },
    {
     "idx": 19,
     "kind": "PV",
     "bus": 25,
     "p0_pu": 305.002,
     "pmax_pu": 790.5,
     "rating_pu": 878.3333333333334,
     "capability_pu": 790.5,
     "governor_min_pu": null,
     "must_run_pu": 158.10000000000002,
     "must_run_basis": "20 % capability",
     "p_new_pu": 158.10000000000002,
     "at_must_run": true
    },
    {
     "idx": 20,
     "kind": "PV",
     "bus": 27,
     "p0_pu": 304.5867,
     "pmax_pu": 790.5,
     "rating_pu": 878.3333333333334,
     "capability_pu": 790.5,
     "governor_min_pu": null,
     "must_run_pu": 158.10000000000002,
     "must_run_basis": "20 % capability",
     "p_new_pu": 158.10000000000002,
     "at_must_run": true
    },
    {
     "idx": 21,
     "kind": "PV",
     "bus": 28,
     "p0_pu": 304.6193,
     "pmax_pu": 790.5,
     "rating_pu": 878.3333333333334,
     "capability_pu": 790.5,
     "governor_min_pu": null,
     "must_run_pu": 158.10000000000002,
     "must_run_basis": "20 % capability",
     "p_new_pu": 158.10000000000002,
     "at_must_run": true
    },
    {
     "idx": 22,
     "kind": "PV",
     "bus": 30,
     "p0_pu": 286.8438,
     "pmax_pu": 300.0,
     "rating_pu": 673.6876,
     "capability_pu": 300.0,
     "governor_min_pu": null,
     "must_run_pu": 60.00000000000001,
     "must_run_basis": "20 % capability",
     "p_new_pu": 61.43753130140494,
     "at_must_run": false
    },
    {
     "idx": 23,
     "kind": "PV",
     "bus": 31,
     "p0_pu": 286.8438,
     "pmax_pu": 300.0,
     "rating_pu": 673.6876,
     "capability_pu": 300.0,
     "governor_min_pu": null,
     "must_run_pu": 60.00000000000001,
     "must_run_basis": "20 % capability",
     "p_new_pu": 61.43753130140494,
     "at_must_run": false
    },
    {
     "idx": 24,
     "kind": "PV",
     "bus": 32,
     "p0_pu": 286.8438,
     "pmax_pu": 300.0,
     "rating_pu": 673.6876,
     "capability_pu": 300.0,
     "governor_min_pu": null,
     "must_run_pu": 60.00000000000001,
     "must_run_basis": "20 % capability",
     "p_new_pu": 61.43753130140494,
     "at_must_run": false
    },
    {
     "idx": 25,
     "kind": "PV",
     "bus": 33,
     "p0_pu": 286.8438,
     "pmax_pu": 300.0,
     "rating_pu": 673.6876,
     "capability_pu": 300.0,
     "governor_min_pu": null,
     "must_run_pu": 60.00000000000001,
     "must_run_basis": "20 % capability",
     "p_new_pu": 61.43753130140494,
     "at_must_run": false
    },
    {
     "idx": 26,
     "kind": "PV",
     "bus": 34,
     "p0_pu": 286.8438,
     "pmax_pu": 300.0,
     "rating_pu": 800.0,
     "capability_pu": 300.0,
     "governor_min_pu": null,
     "must_run_pu": 60.00000000000001,
     "must_run_basis": "20 % capability",
     "p_new_pu": 61.43753130140494,
     "at_must_run": false
    },
    {
     "idx": 27,
     "kind": "PV",
     "bus": 35,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 676.3524,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 28,
     "kind": "PV",
     "bus": 37,
     "p0_pu": 288.1762,
     "pmax_pu": 973.5,
     "rating_pu": 1081.6666666666667,
     "capability_pu": 973.5,
     "governor_min_pu": null,
     "must_run_pu": 194.70000000000002,
     "must_run_basis": "20 % capability",
     "p_new_pu": 194.70000000000002,
     "at_must_run": true
    },
    {
     "idx": 29,
     "kind": "PV",
     "bus": 38,
     "p0_pu": 288.17629999999997,
     "pmax_pu": 973.5,
     "rating_pu": 1081.6666666666667,
     "capability_pu": 973.5,
     "governor_min_pu": null,
     "must_run_pu": 194.70000000000002,
     "must_run_basis": "20 % capability",
     "p_new_pu": 194.70000000000002,
     "at_must_run": true
    },
    {
     "idx": 30,
     "kind": "PV",
     "bus": 39,
     "p0_pu": 288.1758,
     "pmax_pu": 973.5,
     "rating_pu": 1081.6666666666667,
     "capability_pu": 973.5,
     "governor_min_pu": null,
     "must_run_pu": 194.70000000000002,
     "must_run_basis": "20 % capability",
     "p_new_pu": 194.70000000000002,
     "at_must_run": true
    },
    {
     "idx": 31,
     "kind": "PV",
     "bus": 41,
     "p0_pu": 288.5539,
     "pmax_pu": 973.5,
     "rating_pu": 1081.6666666666667,
     "capability_pu": 973.5,
     "governor_min_pu": null,
     "must_run_pu": 194.70000000000002,
     "must_run_basis": "20 % capability",
     "p_new_pu": 194.70000000000002,
     "at_must_run": true
    },
    {
     "idx": 32,
     "kind": "PV",
     "bus": 42,
     "p0_pu": 288.5536,
     "pmax_pu": 973.5,
     "rating_pu": 1081.6666666666667,
     "capability_pu": 973.5,
     "governor_min_pu": null,
     "must_run_pu": 194.70000000000002,
     "must_run_basis": "20 % capability",
     "p_new_pu": 194.70000000000002,
     "at_must_run": true
    },
    {
     "idx": 33,
     "kind": "PV",
     "bus": 43,
     "p0_pu": 288.585,
     "pmax_pu": 973.5,
     "rating_pu": 1081.6666666666667,
     "capability_pu": 973.5,
     "governor_min_pu": null,
     "must_run_pu": 194.70000000000002,
     "must_run_basis": "20 % capability",
     "p_new_pu": 194.70000000000002,
     "at_must_run": true
    },
    {
     "idx": 34,
     "kind": "PV",
     "bus": 45,
     "p0_pu": 314.7812,
     "pmax_pu": 811.5,
     "rating_pu": 901.6666666666665,
     "capability_pu": 811.5,
     "governor_min_pu": null,
     "must_run_pu": 162.3,
     "must_run_basis": "20 % capability",
     "p_new_pu": 162.3,
     "at_must_run": true
    },
    {
     "idx": 35,
     "kind": "PV",
     "bus": 46,
     "p0_pu": 314.763,
     "pmax_pu": 811.5,
     "rating_pu": 901.6666666666665,
     "capability_pu": 811.5,
     "governor_min_pu": null,
     "must_run_pu": 162.3,
     "must_run_basis": "20 % capability",
     "p_new_pu": 162.3,
     "at_must_run": true
    },
    {
     "idx": 36,
     "kind": "PV",
     "bus": 48,
     "p0_pu": 289.2201,
     "pmax_pu": 724.5,
     "rating_pu": 805.0000000000001,
     "capability_pu": 724.5,
     "governor_min_pu": null,
     "must_run_pu": 144.9,
     "must_run_basis": "20 % capability",
     "p_new_pu": 144.9,
     "at_must_run": true
    },
    {
     "idx": 37,
     "kind": "PV",
     "bus": 49,
     "p0_pu": 288.6363,
     "pmax_pu": 724.5,
     "rating_pu": 805.0000000000001,
     "capability_pu": 724.5,
     "governor_min_pu": null,
     "must_run_pu": 144.9,
     "must_run_basis": "20 % capability",
     "p_new_pu": 144.9,
     "at_must_run": true
    },
    {
     "idx": 38,
     "kind": "PV",
     "bus": 51,
     "p0_pu": 288.1725,
     "pmax_pu": 732.0,
     "rating_pu": 813.3333333333333,
     "capability_pu": 732.0,
     "governor_min_pu": null,
     "must_run_pu": 146.4,
     "must_run_basis": "20 % capability",
     "p_new_pu": 146.4,
     "at_must_run": true
    },
    {
     "idx": 39,
     "kind": "PV",
     "bus": 52,
     "p0_pu": 288.4486,
     "pmax_pu": 732.0,
     "rating_pu": 813.3333333333333,
     "capability_pu": 732.0,
     "governor_min_pu": null,
     "must_run_pu": 146.4,
     "must_run_basis": "20 % capability",
     "p_new_pu": 146.4,
     "at_must_run": true
    },
    {
     "idx": 40,
     "kind": "PV",
     "bus": 54,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 41,
     "kind": "PV",
     "bus": 55,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 679.8976,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 42,
     "kind": "PV",
     "bus": 57,
     "p0_pu": 289.9488,
     "pmax_pu": 735.0,
     "rating_pu": 816.6666666666666,
     "capability_pu": 735.0,
     "governor_min_pu": null,
     "must_run_pu": 147.0,
     "must_run_basis": "20 % capability",
     "p_new_pu": 147.0,
     "at_must_run": true
    },
    {
     "idx": 43,
     "kind": "PV",
     "bus": 59,
     "p0_pu": 290.7522,
     "pmax_pu": 735.0,
     "rating_pu": 816.6666666666666,
     "capability_pu": 735.0,
     "governor_min_pu": null,
     "must_run_pu": 147.0,
     "must_run_basis": "20 % capability",
     "p_new_pu": 147.0,
     "at_must_run": true
    },
    {
     "idx": 44,
     "kind": "PV",
     "bus": 61,
     "p0_pu": 291.1783,
     "pmax_pu": 735.0,
     "rating_pu": 816.6666666666666,
     "capability_pu": 735.0,
     "governor_min_pu": null,
     "must_run_pu": 147.0,
     "must_run_basis": "20 % capability",
     "p_new_pu": 147.0,
     "at_must_run": true
    },
    {
     "idx": 45,
     "kind": "PV",
     "bus": 62,
     "p0_pu": 289.9952,
     "pmax_pu": 735.0,
     "rating_pu": 816.6666666666666,
     "capability_pu": 735.0,
     "governor_min_pu": null,
     "must_run_pu": 147.0,
     "must_run_basis": "20 % capability",
     "p_new_pu": 147.0,
     "at_must_run": true
    },
    {
     "idx": 46,
     "kind": "PV",
     "bus": 64,
     "p0_pu": 270.0,
     "pmax_pu": 270.0,
     "rating_pu": 370.0,
     "capability_pu": 270.0,
     "governor_min_pu": null,
     "must_run_pu": 54.0,
     "must_run_basis": "20 % capability",
     "p_new_pu": 57.82984834038364,
     "at_must_run": false
    },
    {
     "idx": 47,
     "kind": "PV",
     "bus": 65,
     "p0_pu": 135.0,
     "pmax_pu": 135.0,
     "rating_pu": 684.775,
     "capability_pu": 135.0,
     "governor_min_pu": null,
     "must_run_pu": 27.0,
     "must_run_basis": "20 % capability",
     "p_new_pu": 28.91492417019182,
     "at_must_run": false
    },
    {
     "idx": 48,
     "kind": "PV",
     "bus": 67,
     "p0_pu": 292.3875,
     "pmax_pu": 727.5,
     "rating_pu": 808.3333333333333,
     "capability_pu": 727.5,
     "governor_min_pu": null,
     "must_run_pu": 145.5,
     "must_run_basis": "20 % capability",
     "p_new_pu": 145.5,
     "at_must_run": true
    },
    {
     "idx": 49,
     "kind": "PV",
     "bus": 69,
     "p0_pu": 292.37190000000004,
     "pmax_pu": 727.5,
     "rating_pu": 808.3333333333333,
     "capability_pu": 727.5,
     "governor_min_pu": null,
     "must_run_pu": 145.5,
     "must_run_basis": "20 % capability",
     "p_new_pu": 145.5,
     "at_must_run": true
    },
    {
     "idx": 50,
     "kind": "PV",
     "bus": 71,
     "p0_pu": 292.7575,
     "pmax_pu": 727.5,
     "rating_pu": 808.3333333333333,
     "capability_pu": 727.5,
     "governor_min_pu": null,
     "must_run_pu": 145.5,
     "must_run_basis": "20 % capability",
     "p_new_pu": 145.5,
     "at_must_run": true
    },
    {
     "idx": 51,
     "kind": "PV",
     "bus": 73,
     "p0_pu": 292.77639999999997,
     "pmax_pu": 759.0,
     "rating_pu": 843.3333333333331,
     "capability_pu": 759.0,
     "governor_min_pu": null,
     "must_run_pu": 151.8,
     "must_run_basis": "20 % capability",
     "p_new_pu": 151.8,
     "at_must_run": true
    },
    {
     "idx": 52,
     "kind": "PV",
     "bus": 75,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 53,
     "kind": "PV",
     "bus": 76,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 54,
     "kind": "PV",
     "bus": 77,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 55,
     "kind": "PV",
     "bus": 78,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 674.4496,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 56,
     "kind": "PV",
     "bus": 80,
     "p0_pu": 287.2248,
     "pmax_pu": 906.0,
     "rating_pu": 1006.6666666666666,
     "capability_pu": 906.0,
     "governor_min_pu": null,
     "must_run_pu": 181.20000000000002,
     "must_run_basis": "20 % capability",
     "p_new_pu": 181.20000000000002,
     "at_must_run": true
    },
    {
     "idx": 57,
     "kind": "PV",
     "bus": 81,
     "p0_pu": 287.25489999999996,
     "pmax_pu": 906.0,
     "rating_pu": 1006.6666666666666,
     "capability_pu": 906.0,
     "governor_min_pu": null,
     "must_run_pu": 181.20000000000002,
     "must_run_basis": "20 % capability",
     "p_new_pu": 181.20000000000002,
     "at_must_run": true
    },
    {
     "idx": 58,
     "kind": "PV",
     "bus": 83,
     "p0_pu": 300.4165,
     "pmax_pu": 910.5,
     "rating_pu": 1011.6666666666667,
     "capability_pu": 910.5,
     "governor_min_pu": null,
     "must_run_pu": 182.10000000000002,
     "must_run_basis": "20 % capability",
     "p_new_pu": 182.10000000000002,
     "at_must_run": true
    },
    {
     "idx": 59,
     "kind": "PV",
     "bus": 84,
     "p0_pu": 300.3998,
     "pmax_pu": 894.0,
     "rating_pu": 993.3333333333331,
     "capability_pu": 894.0,
     "governor_min_pu": null,
     "must_run_pu": 178.8,
     "must_run_basis": "20 % capability",
     "p_new_pu": 178.8,
     "at_must_run": true
    },
    {
     "idx": 60,
     "kind": "PV",
     "bus": 85,
     "p0_pu": 300.4498,
     "pmax_pu": 900.75,
     "rating_pu": 1000.8333333333333,
     "capability_pu": 900.75,
     "governor_min_pu": null,
     "must_run_pu": 180.15,
     "must_run_basis": "20 % capability",
     "p_new_pu": 180.15,
     "at_must_run": true
    },
    {
     "idx": 61,
     "kind": "PV",
     "bus": 86,
     "p0_pu": 300.45000000000005,
     "pmax_pu": 903.75,
     "rating_pu": 1004.1666666666666,
     "capability_pu": 903.75,
     "governor_min_pu": null,
     "must_run_pu": 180.75,
     "must_run_basis": "20 % capability",
     "p_new_pu": 180.75,
     "at_must_run": true
    },
    {
     "idx": 62,
     "kind": "PV",
     "bus": 88,
     "p0_pu": 320.3082,
     "pmax_pu": 966.0,
     "rating_pu": 1073.3333333333333,
     "capability_pu": 966.0,
     "governor_min_pu": null,
     "must_run_pu": 193.20000000000002,
     "must_run_basis": "20 % capability",
     "p_new_pu": 193.20000000000002,
     "at_must_run": true
    },
    {
     "idx": 63,
     "kind": "PV",
     "bus": 89,
     "p0_pu": 320.2899,
     "pmax_pu": 925.5000000000001,
     "rating_pu": 1028.3333333333335,
     "capability_pu": 925.5000000000001,
     "governor_min_pu": null,
     "must_run_pu": 185.10000000000002,
     "must_run_basis": "20 % capability",
     "p_new_pu": 185.10000000000002,
     "at_must_run": true
    },
    {
     "idx": 64,
     "kind": "PV",
     "bus": 91,
     "p0_pu": 298.5716,
     "pmax_pu": 723.0,
     "rating_pu": 803.3333333333334,
     "capability_pu": 723.0,
     "governor_min_pu": null,
     "must_run_pu": 144.60000000000002,
     "must_run_basis": "20 % capability",
     "p_new_pu": 144.60000000000002,
     "at_must_run": true
    },
    {
     "idx": 65,
     "kind": "PV",
     "bus": 92,
     "p0_pu": 298.5988,
     "pmax_pu": 723.0,
     "rating_pu": 803.3333333333334,
     "capability_pu": 723.0,
     "governor_min_pu": null,
     "must_run_pu": 144.60000000000002,
     "must_run_basis": "20 % capability",
     "p_new_pu": 144.60000000000002,
     "at_must_run": true
    },
    {
     "idx": 66,
     "kind": "PV",
     "bus": 94,
     "p0_pu": 285.4042,
     "pmax_pu": 367.5,
     "rating_pu": 671.6324,
     "capability_pu": 367.5,
     "governor_min_pu": null,
     "must_run_pu": 73.5,
     "must_run_basis": "20 % capability",
     "p_new_pu": 73.5,
     "at_must_run": true
    },
    {
     "idx": 67,
     "kind": "PV",
     "bus": 96,
     "p0_pu": 285.8162,
     "pmax_pu": 367.5,
     "rating_pu": 671.6325999999999,
     "capability_pu": 367.5,
     "governor_min_pu": null,
     "must_run_pu": 73.5,
     "must_run_basis": "20 % capability",
     "p_new_pu": 73.5,
     "at_must_run": true
    },
    {
     "idx": 68,
     "kind": "PV",
     "bus": 97,
     "p0_pu": 285.81629999999996,
     "pmax_pu": 367.5,
     "rating_pu": 532.0,
     "capability_pu": 367.5,
     "governor_min_pu": null,
     "must_run_pu": 73.5,
     "must_run_basis": "20 % capability",
     "p_new_pu": 73.5,
     "at_must_run": true
    },
    {
     "idx": 69,
     "kind": "PV",
     "bus": 99,
     "p0_pu": 216.0,
     "pmax_pu": 216.0,
     "rating_pu": 532.0,
     "capability_pu": 216.0,
     "governor_min_pu": null,
     "must_run_pu": 43.2,
     "must_run_basis": "20 % capability",
     "p_new_pu": 46.263878672306916,
     "at_must_run": false
    },
    {
     "idx": 70,
     "kind": "PV",
     "bus": 100,
     "p0_pu": 216.0,
     "pmax_pu": 216.0,
     "rating_pu": 532.0,
     "capability_pu": 216.0,
     "governor_min_pu": null,
     "must_run_pu": 43.2,
     "must_run_basis": "20 % capability",
     "p_new_pu": 46.263878672306916,
     "at_must_run": false
    },
    {
     "idx": 71,
     "kind": "PV",
     "bus": 101,
     "p0_pu": 216.0,
     "pmax_pu": 216.0,
     "rating_pu": 532.0,
     "capability_pu": 216.0,
     "governor_min_pu": null,
     "must_run_pu": 43.2,
     "must_run_basis": "20 % capability",
     "p_new_pu": 46.263878672306916,
     "at_must_run": false
    },
    {
     "idx": 72,
     "kind": "PV",
     "bus": 102,
     "p0_pu": 216.0,
     "pmax_pu": 216.0,
     "rating_pu": 586.0,
     "capability_pu": 216.0,
     "governor_min_pu": null,
     "must_run_pu": 43.2,
     "must_run_basis": "20 % capability",
     "p_new_pu": 46.263878672306916,
     "at_must_run": false
    },
    {
     "idx": 73,
     "kind": "PV",
     "bus": 103,
     "p0_pu": 243.00000000000003,
     "pmax_pu": 243.00000000000003,
     "rating_pu": 586.0,
     "capability_pu": 243.00000000000003,
     "governor_min_pu": null,
     "must_run_pu": 48.6,
     "must_run_basis": "20 % capability",
     "p_new_pu": 52.046863506345275,
     "at_must_run": false
    },
    {
     "idx": 74,
     "kind": "PV",
     "bus": 104,
     "p0_pu": 243.00000000000003,
     "pmax_pu": 243.00000000000003,
     "rating_pu": 533.8,
     "capability_pu": 243.00000000000003,
     "governor_min_pu": null,
     "must_run_pu": 48.6,
     "must_run_basis": "20 % capability",
     "p_new_pu": 52.046863506345275,
     "at_must_run": false
    },
    {
     "idx": 75,
     "kind": "PV",
     "bus": 105,
     "p0_pu": 216.9,
     "pmax_pu": 216.9,
     "rating_pu": 533.8,
     "capability_pu": 216.9,
     "governor_min_pu": null,
     "must_run_pu": 43.38,
     "must_run_basis": "20 % capability",
     "p_new_pu": 46.456644833441516,
     "at_must_run": false
    },
    {
     "idx": 76,
     "kind": "PV",
     "bus": 106,
     "p0_pu": 216.9,
     "pmax_pu": 216.9,
     "rating_pu": 533.8,
     "capability_pu": 216.9,
     "governor_min_pu": null,
     "must_run_pu": 43.38,
     "must_run_basis": "20 % capability",
     "p_new_pu": 46.456644833441516,
     "at_must_run": false
    },
    {
     "idx": 77,
     "kind": "PV",
     "bus": 107,
     "p0_pu": 216.9,
     "pmax_pu": 216.9,
     "rating_pu": 663.2088,
     "capability_pu": 216.9,
     "governor_min_pu": null,
     "must_run_pu": 43.38,
     "must_run_basis": "20 % capability",
     "p_new_pu": 46.456644833441516,
     "at_must_run": false
    },
    {
     "idx": 78,
     "kind": "PV",
     "bus": 108,
     "p0_pu": 281.6044,
     "pmax_pu": 346.8,
     "rating_pu": 706.592,
     "capability_pu": 346.8,
     "governor_min_pu": null,
     "must_run_pu": 69.36,
     "must_run_basis": "20 % capability",
     "p_new_pu": 69.36,
     "at_must_run": true
    },
    {
     "idx": 79,
     "kind": "PV",
     "bus": 110,
     "p0_pu": 303.296,
     "pmax_pu": 727.5,
     "rating_pu": 808.3333333333333,
     "capability_pu": 727.5,
     "governor_min_pu": null,
     "must_run_pu": 145.5,
     "must_run_basis": "20 % capability",
     "p_new_pu": 145.5,
     "at_must_run": true
    },
    {
     "idx": 80,
     "kind": "PV",
     "bus": 111,
     "p0_pu": 303.3132,
     "pmax_pu": 727.5,
     "rating_pu": 808.3333333333333,
     "capability_pu": 727.5,
     "governor_min_pu": null,
     "must_run_pu": 145.5,
     "must_run_basis": "20 % capability",
     "p_new_pu": 145.5,
     "at_must_run": true
    },
    {
     "idx": 81,
     "kind": "PV",
     "bus": 113,
     "p0_pu": 302.5446,
     "pmax_pu": 727.5,
     "rating_pu": 808.3333333333333,
     "capability_pu": 727.5,
     "governor_min_pu": null,
     "must_run_pu": 145.5,
     "must_run_basis": "20 % capability",
     "p_new_pu": 145.5,
     "at_must_run": true
    },
    {
     "idx": 82,
     "kind": "PV",
     "bus": 114,
     "p0_pu": 302.5428,
     "pmax_pu": 727.5,
     "rating_pu": 808.3333333333333,
     "capability_pu": 727.5,
     "governor_min_pu": null,
     "must_run_pu": 145.5,
     "must_run_basis": "20 % capability",
     "p_new_pu": 145.5,
     "at_must_run": true
    },
    {
     "idx": 83,
     "kind": "PV",
     "bus": 116,
     "p0_pu": 297.3915,
     "pmax_pu": 315.0,
     "rating_pu": 694.8204,
     "capability_pu": 315.0,
     "governor_min_pu": null,
     "must_run_pu": 63.0,
     "must_run_basis": "20 % capability",
     "p_new_pu": 63.69668645451555,
     "at_must_run": false
    },
    {
     "idx": 84,
     "kind": "PV",
     "bus": 117,
     "p0_pu": 297.4102,
     "pmax_pu": 315.0,
     "rating_pu": 695.3764,
     "capability_pu": 315.0,
     "governor_min_pu": null,
     "must_run_pu": 63.0,
     "must_run_basis": "20 % capability",
     "p_new_pu": 63.70069170697468,
     "at_must_run": false
    },
    {
     "idx": 85,
     "kind": "PV",
     "bus": 118,
     "p0_pu": 297.6882,
     "pmax_pu": 367.5,
     "rating_pu": 713.7858,
     "capability_pu": 367.5,
     "governor_min_pu": null,
     "must_run_pu": 73.5,
     "must_run_basis": "20 % capability",
     "p_new_pu": 73.5,
     "at_must_run": true
    },
    {
     "idx": 86,
     "kind": "PV",
     "bus": 120,
     "p0_pu": 306.8929,
     "pmax_pu": 750.0,
     "rating_pu": 833.3333333333333,
     "capability_pu": 750.0,
     "governor_min_pu": null,
     "must_run_pu": 150.0,
     "must_run_basis": "20 % capability",
     "p_new_pu": 150.0,
     "at_must_run": true
    },
    {
     "idx": 87,
     "kind": "PV",
     "bus": 121,
     "p0_pu": 306.8755,
     "pmax_pu": 750.0,
     "rating_pu": 833.3333333333333,
     "capability_pu": 750.0,
     "governor_min_pu": null,
     "must_run_pu": 150.0,
     "must_run_basis": "20 % capability",
     "p_new_pu": 150.0,
     "at_must_run": true
    },
    {
     "idx": 88,
     "kind": "PV",
     "bus": 122,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 683.5658,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 89,
     "kind": "PV",
     "bus": 124,
     "p0_pu": 291.7829,
     "pmax_pu": 340.05,
     "rating_pu": 683.5346000000001,
     "capability_pu": 340.05,
     "governor_min_pu": null,
     "must_run_pu": 68.01,
     "must_run_basis": "20 % capability",
     "p_new_pu": 68.01,
     "at_must_run": true
    },
    {
     "idx": 90,
     "kind": "PV",
     "bus": 125,
     "p0_pu": 291.76730000000003,
     "pmax_pu": 340.05,
     "rating_pu": 683.4064,
     "capability_pu": 340.05,
     "governor_min_pu": null,
     "must_run_pu": 68.01,
     "must_run_basis": "20 % capability",
     "p_new_pu": 68.01,
     "at_must_run": true
    },
    {
     "idx": 91,
     "kind": "PV",
     "bus": 126,
     "p0_pu": 291.7032,
     "pmax_pu": 340.05,
     "rating_pu": 699.8124,
     "capability_pu": 340.05,
     "governor_min_pu": null,
     "must_run_pu": 68.01,
     "must_run_basis": "20 % capability",
     "p_new_pu": 68.01,
     "at_must_run": true
    },
    {
     "idx": 92,
     "kind": "PV",
     "bus": 128,
     "p0_pu": 299.9062,
     "pmax_pu": 750.0,
     "rating_pu": 833.3333333333333,
     "capability_pu": 750.0,
     "governor_min_pu": null,
     "must_run_pu": 150.0,
     "must_run_basis": "20 % capability",
     "p_new_pu": 150.0,
     "at_must_run": true
    },
    {
     "idx": 93,
     "kind": "PV",
     "bus": 129,
     "p0_pu": 300.35790000000003,
     "pmax_pu": 750.0,
     "rating_pu": 833.3333333333333,
     "capability_pu": 750.0,
     "governor_min_pu": null,
     "must_run_pu": 150.0,
     "must_run_basis": "20 % capability",
     "p_new_pu": 150.0,
     "at_must_run": true
    },
    {
     "idx": 94,
     "kind": "PV",
     "bus": 131,
     "p0_pu": 300.89709999999997,
     "pmax_pu": 750.0,
     "rating_pu": 833.3333333333333,
     "capability_pu": 750.0,
     "governor_min_pu": null,
     "must_run_pu": 150.0,
     "must_run_basis": "20 % capability",
     "p_new_pu": 150.0,
     "at_must_run": true
    },
    {
     "idx": 95,
     "kind": "PV",
     "bus": 132,
     "p0_pu": 300.2242,
     "pmax_pu": 750.0,
     "rating_pu": 833.3333333333333,
     "capability_pu": 750.0,
     "governor_min_pu": null,
     "must_run_pu": 150.0,
     "must_run_basis": "20 % capability",
     "p_new_pu": 150.0,
     "at_must_run": true
    },
    {
     "idx": 96,
     "kind": "PV",
     "bus": 134,
     "p0_pu": 299.90389999999996,
     "pmax_pu": 747.0,
     "rating_pu": 830.0000000000001,
     "capability_pu": 747.0,
     "governor_min_pu": null,
     "must_run_pu": 149.4,
     "must_run_basis": "20 % capability",
     "p_new_pu": 149.4,
     "at_must_run": true
    },
    {
     "idx": 97,
     "kind": "PV",
     "bus": 135,
     "p0_pu": 299.90610000000004,
     "pmax_pu": 747.0,
     "rating_pu": 830.0000000000001,
     "capability_pu": 747.0,
     "governor_min_pu": null,
     "must_run_pu": 149.4,
     "must_run_basis": "20 % capability",
     "p_new_pu": 149.4,
     "at_must_run": true
    },
    {
     "idx": 98,
     "kind": "PV",
     "bus": 137,
     "p0_pu": 227.99999999999997,
     "pmax_pu": 227.99999999999997,
     "rating_pu": 556.0,
     "capability_pu": 227.99999999999997,
     "governor_min_pu": null,
     "must_run_pu": 45.599999999999994,
     "must_run_basis": "20 % capability",
     "p_new_pu": 48.834094154101734,
     "at_must_run": false
    },
    {
     "idx": 99,
     "kind": "PV",
     "bus": 138,
     "p0_pu": 227.99999999999997,
     "pmax_pu": 227.99999999999997,
     "rating_pu": 556.0,
     "capability_pu": 227.99999999999997,
     "governor_min_pu": null,
     "must_run_pu": 45.599999999999994,
     "must_run_basis": "20 % capability",
     "p_new_pu": 48.834094154101734,
     "at_must_run": false
    },
    {
     "idx": 100,
     "kind": "PV",
     "bus": 139,
     "p0_pu": 227.99999999999997,
     "pmax_pu": 227.99999999999997,
     "rating_pu": 701.2592,
     "capability_pu": 227.99999999999997,
     "governor_min_pu": null,
     "must_run_pu": 45.599999999999994,
     "must_run_basis": "20 % capability",
     "p_new_pu": 48.834094154101734,
     "at_must_run": false
    },
    {
     "idx": 101,
     "kind": "PV",
     "bus": 140,
     "p0_pu": 300.6296,
     "pmax_pu": 388.5,
     "rating_pu": 717.639,
     "capability_pu": 388.5,
     "governor_min_pu": null,
     "must_run_pu": 77.7,
     "must_run_basis": "20 % capability",
     "p_new_pu": 77.7,
     "at_must_run": true
    },
    {
     "idx": 102,
     "kind": "PV",
     "bus": 142,
     "p0_pu": 308.8195,
     "pmax_pu": 892.5000000000001,
     "rating_pu": 991.6666666666667,
     "capability_pu": 892.5000000000001,
     "governor_min_pu": null,
     "must_run_pu": 178.5,
     "must_run_basis": "20 % capability",
     "p_new_pu": 178.5,
     "at_must_run": true
    },
    {
     "idx": 103,
     "kind": "PV",
     "bus": 143,
     "p0_pu": 308.81940000000003,
     "pmax_pu": 892.5000000000001,
     "rating_pu": 991.6666666666667,
     "capability_pu": 892.5000000000001,
     "governor_min_pu": null,
     "must_run_pu": 178.5,
     "must_run_basis": "20 % capability",
     "p_new_pu": 178.5,
     "at_must_run": true
    },
    {
     "idx": 104,
     "kind": "PV",
     "bus": 145,
     "p0_pu": 230.25000000000003,
     "pmax_pu": 230.25000000000003,
     "rating_pu": 560.5,
     "capability_pu": 230.25000000000003,
     "governor_min_pu": null,
     "must_run_pu": 46.050000000000004,
     "must_run_basis": "20 % capability",
     "p_new_pu": 49.316009556938276,
     "at_must_run": false
    },
    {
     "idx": 105,
     "kind": "PV",
     "bus": 146,
     "p0_pu": 230.25000000000003,
     "pmax_pu": 230.25000000000003,
     "rating_pu": 560.5,
     "capability_pu": 230.25000000000003,
     "governor_min_pu": null,
     "must_run_pu": 46.050000000000004,
     "must_run_basis": "20 % capability",
     "p_new_pu": 49.316009556938276,
     "at_must_run": false
    },
    {
     "idx": 106,
     "kind": "PV",
     "bus": 147,
     "p0_pu": 230.25000000000003,
     "pmax_pu": 230.25000000000003,
     "rating_pu": 560.5,
     "capability_pu": 230.25000000000003,
     "governor_min_pu": null,
     "must_run_pu": 46.050000000000004,
     "must_run_basis": "20 % capability",
     "p_new_pu": 49.316009556938276,
     "at_must_run": false
    },
    {
     "idx": 107,
     "kind": "PV",
     "bus": 148,
     "p0_pu": 230.25000000000003,
     "pmax_pu": 230.25000000000003,
     "rating_pu": 560.5,
     "capability_pu": 230.25000000000003,
     "governor_min_pu": null,
     "must_run_pu": 46.050000000000004,
     "must_run_basis": "20 % capability",
     "p_new_pu": 49.316009556938276,
     "at_must_run": false
    },
    {
     "idx": 108,
     "kind": "PV",
     "bus": 150,
     "p0_pu": 230.25000000000003,
     "pmax_pu": 230.25000000000003,
     "rating_pu": 560.5,
     "capability_pu": 230.25000000000003,
     "governor_min_pu": null,
     "must_run_pu": 46.050000000000004,
     "must_run_basis": "20 % capability",
     "p_new_pu": 49.316009556938276,
     "at_must_run": false
    },
    {
     "idx": 109,
     "kind": "PV",
     "bus": 151,
     "p0_pu": 230.25000000000003,
     "pmax_pu": 230.25000000000003,
     "rating_pu": 560.5,
     "capability_pu": 230.25000000000003,
     "governor_min_pu": null,
     "must_run_pu": 46.050000000000004,
     "must_run_basis": "20 % capability",
     "p_new_pu": 49.316009556938276,
     "at_must_run": false
    },
    {
     "idx": 110,
     "kind": "PV",
     "bus": 152,
     "p0_pu": 230.25000000000003,
     "pmax_pu": 230.25000000000003,
     "rating_pu": 560.5,
     "capability_pu": 230.25000000000003,
     "governor_min_pu": null,
     "must_run_pu": 46.050000000000004,
     "must_run_basis": "20 % capability",
     "p_new_pu": 49.316009556938276,
     "at_must_run": false
    },
    {
     "idx": 111,
     "kind": "PV",
     "bus": 153,
     "p0_pu": 230.25000000000003,
     "pmax_pu": 230.25000000000003,
     "rating_pu": 659.992,
     "capability_pu": 230.25000000000003,
     "governor_min_pu": null,
     "must_run_pu": 46.050000000000004,
     "must_run_basis": "20 % capability",
     "p_new_pu": 49.316009556938276,
     "at_must_run": false
    },
    {
     "idx": 112,
     "kind": "PV",
     "bus": 154,
     "p0_pu": 279.996,
     "pmax_pu": 485.25,
     "rating_pu": 660.0942,
     "capability_pu": 485.25,
     "governor_min_pu": null,
     "must_run_pu": 97.05,
     "must_run_basis": "20 % capability",
     "p_new_pu": 97.05,
     "at_must_run": true
    },
    {
     "idx": 113,
     "kind": "PV",
     "bus": 155,
     "p0_pu": 280.0471,
     "pmax_pu": 485.25,
     "rating_pu": 539.1666666666666,
     "capability_pu": 485.25,
     "governor_min_pu": null,
     "must_run_pu": 97.05,
     "must_run_basis": "20 % capability",
     "p_new_pu": 97.05,
     "at_must_run": true
    },
    {
     "idx": 114,
     "kind": "PV",
     "bus": 156,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 115,
     "kind": "PV",
     "bus": 158,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 699.5424,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 116,
     "kind": "PV",
     "bus": 159,
     "p0_pu": 299.7712,
     "pmax_pu": 525.0,
     "rating_pu": 703.2596,
     "capability_pu": 525.0,
     "governor_min_pu": null,
     "must_run_pu": 105.0,
     "must_run_basis": "20 % capability",
     "p_new_pu": 105.0,
     "at_must_run": true
    },
    {
     "idx": 117,
     "kind": "PV",
     "bus": 161,
     "p0_pu": 301.6298,
     "pmax_pu": 525.0,
     "rating_pu": 698.4128000000001,
     "capability_pu": 525.0,
     "governor_min_pu": null,
     "must_run_pu": 105.0,
     "must_run_basis": "20 % capability",
     "p_new_pu": 105.0,
     "at_must_run": true
    },
    {
     "idx": 118,
     "kind": "PV",
     "bus": 162,
     "p0_pu": 299.20640000000003,
     "pmax_pu": 525.0,
     "rating_pu": 678.6142,
     "capability_pu": 525.0,
     "governor_min_pu": null,
     "must_run_pu": 105.0,
     "must_run_basis": "20 % capability",
     "p_new_pu": 105.0,
     "at_must_run": true
    },
    {
     "idx": 119,
     "kind": "PV",
     "bus": 164,
     "p0_pu": 289.3071,
     "pmax_pu": 724.5,
     "rating_pu": 805.0000000000001,
     "capability_pu": 724.5,
     "governor_min_pu": null,
     "must_run_pu": 144.9,
     "must_run_basis": "20 % capability",
     "p_new_pu": 144.9,
     "at_must_run": true
    },
    {
     "idx": 120,
     "kind": "PV",
     "bus": 165,
     "p0_pu": 289.2751,
     "pmax_pu": 754.5,
     "rating_pu": 838.3333333333333,
     "capability_pu": 754.5,
     "governor_min_pu": null,
     "must_run_pu": 150.9,
     "must_run_basis": "20 % capability",
     "p_new_pu": 150.9,
     "at_must_run": true
    },
    {
     "idx": 121,
     "kind": "PV",
     "bus": 166,
     "p0_pu": 289.3216,
     "pmax_pu": 754.5,
     "rating_pu": 838.3333333333333,
     "capability_pu": 754.5,
     "governor_min_pu": null,
     "must_run_pu": 150.9,
     "must_run_basis": "20 % capability",
     "p_new_pu": 150.9,
     "at_must_run": true
    },
    {
     "idx": 122,
     "kind": "PV",
     "bus": 167,
     "p0_pu": 289.3064,
     "pmax_pu": 724.5,
     "rating_pu": 805.0000000000001,
     "capability_pu": 724.5,
     "governor_min_pu": null,
     "must_run_pu": 144.9,
     "must_run_basis": "20 % capability",
     "p_new_pu": 144.9,
     "at_must_run": true
    },
    {
     "idx": 123,
     "kind": "PV",
     "bus": 169,
     "p0_pu": 293.32210000000003,
     "pmax_pu": 367.5,
     "rating_pu": 686.612,
     "capability_pu": 367.5,
     "governor_min_pu": null,
     "must_run_pu": 73.5,
     "must_run_basis": "20 % capability",
     "p_new_pu": 73.5,
     "at_must_run": true
    },
    {
     "idx": 124,
     "kind": "PV",
     "bus": 170,
     "p0_pu": 293.306,
     "pmax_pu": 367.5,
     "rating_pu": 686.7698,
     "capability_pu": 367.5,
     "governor_min_pu": null,
     "must_run_pu": 73.5,
     "must_run_basis": "20 % capability",
     "p_new_pu": 73.5,
     "at_must_run": true
    },
    {
     "idx": 125,
     "kind": "PV",
     "bus": 171,
     "p0_pu": 293.3849,
     "pmax_pu": 367.5,
     "rating_pu": 687.8062,
     "capability_pu": 367.5,
     "governor_min_pu": null,
     "must_run_pu": 73.5,
     "must_run_basis": "20 % capability",
     "p_new_pu": 73.5,
     "at_must_run": true
    },
    {
     "idx": 126,
     "kind": "PV",
     "bus": 172,
     "p0_pu": 293.9031,
     "pmax_pu": 367.5,
     "rating_pu": 682.9386000000001,
     "capability_pu": 367.5,
     "governor_min_pu": null,
     "must_run_pu": 73.5,
     "must_run_basis": "20 % capability",
     "p_new_pu": 73.5,
     "at_must_run": true
    },
    {
     "idx": 127,
     "kind": "PV",
     "bus": 174,
     "p0_pu": 291.46930000000003,
     "pmax_pu": 517.5,
     "rating_pu": 682.9384,
     "capability_pu": 517.5,
     "governor_min_pu": null,
     "must_run_pu": 103.49999999999999,
     "must_run_basis": "20 % capability",
     "p_new_pu": 103.49999999999999,
     "at_must_run": true
    },
    {
     "idx": 128,
     "kind": "PV",
     "bus": 175,
     "p0_pu": 291.4692,
     "pmax_pu": 517.5,
     "rating_pu": 682.9376,
     "capability_pu": 517.5,
     "governor_min_pu": null,
     "must_run_pu": 103.49999999999999,
     "must_run_basis": "20 % capability",
     "p_new_pu": 103.49999999999999,
     "at_must_run": true
    },
    {
     "idx": 129,
     "kind": "PV",
     "bus": 176,
     "p0_pu": 291.4688,
     "pmax_pu": 517.5,
     "rating_pu": 682.938,
     "capability_pu": 517.5,
     "governor_min_pu": null,
     "must_run_pu": 103.49999999999999,
     "must_run_basis": "20 % capability",
     "p_new_pu": 103.49999999999999,
     "at_must_run": true
    },
    {
     "idx": 130,
     "kind": "PV",
     "bus": 177,
     "p0_pu": 291.469,
     "pmax_pu": 517.5,
     "rating_pu": 708.5292,
     "capability_pu": 517.5,
     "governor_min_pu": null,
     "must_run_pu": 103.49999999999999,
     "must_run_basis": "20 % capability",
     "p_new_pu": 103.49999999999999,
     "at_must_run": true
    },
    {
     "idx": 131,
     "kind": "PV",
     "bus": 178,
     "p0_pu": 304.2646,
     "pmax_pu": 349.5,
     "rating_pu": 708.5292,
     "capability_pu": 349.5,
     "governor_min_pu": null,
     "must_run_pu": 69.9,
     "must_run_basis": "20 % capability",
     "p_new_pu": 69.9,
     "at_must_run": true
    },
    {
     "idx": 132,
     "kind": "PV",
     "bus": 179,
     "p0_pu": 304.2646,
     "pmax_pu": 349.5,
     "rating_pu": 708.8517999999999,
     "capability_pu": 349.5,
     "governor_min_pu": null,
     "must_run_pu": 69.9,
     "must_run_basis": "20 % capability",
     "p_new_pu": 69.9,
     "at_must_run": true
    },
    {
     "idx": 133,
     "kind": "PV",
     "bus": 180,
     "p0_pu": 304.42589999999996,
     "pmax_pu": 426.0,
     "rating_pu": 473.3333333333333,
     "capability_pu": 426.0,
     "governor_min_pu": null,
     "must_run_pu": 85.2,
     "must_run_basis": "20 % capability",
     "p_new_pu": 85.2,
     "at_must_run": true
    },
    {
     "idx": 134,
     "kind": "PV",
     "bus": 182,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 607.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 135,
     "kind": "PV",
     "bus": 184,
     "p0_pu": 253.5,
     "pmax_pu": 253.5,
     "rating_pu": 607.0,
     "capability_pu": 253.5,
     "governor_min_pu": null,
     "must_run_pu": 50.7,
     "must_run_basis": "20 % capability",
     "p_new_pu": 54.295802052915754,
     "at_must_run": false
    },
    {
     "idx": 136,
     "kind": "PV",
     "bus": 185,
     "p0_pu": 253.5,
     "pmax_pu": 253.5,
     "rating_pu": 607.0,
     "capability_pu": 253.5,
     "governor_min_pu": null,
     "must_run_pu": 50.7,
     "must_run_basis": "20 % capability",
     "p_new_pu": 54.295802052915754,
     "at_must_run": false
    },
    {
     "idx": 137,
     "kind": "PV",
     "bus": 186,
     "p0_pu": 253.5,
     "pmax_pu": 253.5,
     "rating_pu": 663.6934,
     "capability_pu": 253.5,
     "governor_min_pu": null,
     "must_run_pu": 50.7,
     "must_run_basis": "20 % capability",
     "p_new_pu": 54.295802052915754,
     "at_must_run": false
    },
    {
     "idx": 138,
     "kind": "PV",
     "bus": 187,
     "p0_pu": 281.8467,
     "pmax_pu": 393.0,
     "rating_pu": 709.5008,
     "capability_pu": 393.0,
     "governor_min_pu": null,
     "must_run_pu": 78.60000000000001,
     "must_run_basis": "20 % capability",
     "p_new_pu": 78.60000000000001,
     "at_must_run": true
    },
    {
     "idx": 139,
     "kind": "PV",
     "bus": 188,
     "p0_pu": 304.7504,
     "pmax_pu": 345.0,
     "rating_pu": 709.5008,
     "capability_pu": 345.0,
     "governor_min_pu": null,
     "must_run_pu": 69.0,
     "must_run_basis": "20 % capability",
     "p_new_pu": 69.0,
     "at_must_run": true
    },
    {
     "idx": 140,
     "kind": "PV",
     "bus": 189,
     "p0_pu": 304.7504,
     "pmax_pu": 345.0,
     "rating_pu": 709.8288,
     "capability_pu": 345.0,
     "governor_min_pu": null,
     "must_run_pu": 69.0,
     "must_run_basis": "20 % capability",
     "p_new_pu": 69.0,
     "at_must_run": true
    },
    {
     "idx": 141,
     "kind": "PV",
     "bus": 190,
     "p0_pu": 304.9144,
     "pmax_pu": 434.99999999999994,
     "rating_pu": 622.0,
     "capability_pu": 434.99999999999994,
     "governor_min_pu": null,
     "must_run_pu": 87.0,
     "must_run_basis": "20 % capability",
     "p_new_pu": 87.0,
     "at_must_run": true
    },
    {
     "idx": 142,
     "kind": "PV",
     "bus": 191,
     "p0_pu": 261.0,
     "pmax_pu": 261.0,
     "rating_pu": 622.0,
     "capability_pu": 261.0,
     "governor_min_pu": null,
     "must_run_pu": 52.2,
     "must_run_basis": "20 % capability",
     "p_new_pu": 55.90218672903751,
     "at_must_run": false
    },
    {
     "idx": 143,
     "kind": "PV",
     "bus": 192,
     "p0_pu": 261.0,
     "pmax_pu": 261.0,
     "rating_pu": 604.0,
     "capability_pu": 261.0,
     "governor_min_pu": null,
     "must_run_pu": 52.2,
     "must_run_basis": "20 % capability",
     "p_new_pu": 55.90218672903751,
     "at_must_run": false
    },
    {
     "idx": 144,
     "kind": "PV",
     "bus": 193,
     "p0_pu": 252.0,
     "pmax_pu": 252.0,
     "rating_pu": 681.9169999999999,
     "capability_pu": 252.0,
     "governor_min_pu": null,
     "must_run_pu": 50.4,
     "must_run_basis": "20 % capability",
     "p_new_pu": 53.9745251176914,
     "at_must_run": false
    },
    {
     "idx": 145,
     "kind": "PV",
     "bus": 195,
     "p0_pu": 290.95849999999996,
     "pmax_pu": 373.5,
     "rating_pu": 681.9169999999999,
     "capability_pu": 373.5,
     "governor_min_pu": null,
     "must_run_pu": 74.7,
     "must_run_basis": "20 % capability",
     "p_new_pu": 74.7,
     "at_must_run": true
    },
    {
     "idx": 146,
     "kind": "PV",
     "bus": 196,
     "p0_pu": 290.95849999999996,
     "pmax_pu": 373.5,
     "rating_pu": 681.9169999999999,
     "capability_pu": 373.5,
     "governor_min_pu": null,
     "must_run_pu": 74.7,
     "must_run_basis": "20 % capability",
     "p_new_pu": 74.7,
     "at_must_run": true
    },
    {
     "idx": 147,
     "kind": "PV",
     "bus": 197,
     "p0_pu": 290.95849999999996,
     "pmax_pu": 375.0,
     "rating_pu": 688.567,
     "capability_pu": 375.0,
     "governor_min_pu": null,
     "must_run_pu": 75.0,
     "must_run_basis": "20 % capability",
     "p_new_pu": 75.0,
     "at_must_run": true
    },
    {
     "idx": 148,
     "kind": "PV",
     "bus": 199,
     "p0_pu": 294.2835,
     "pmax_pu": 400.04999999999995,
     "rating_pu": 688.567,
     "capability_pu": 400.04999999999995,
     "governor_min_pu": null,
     "must_run_pu": 80.01,
     "must_run_basis": "20 % capability",
     "p_new_pu": 80.01,
     "at_must_run": true
    },
    {
     "idx": 149,
     "kind": "PV",
     "bus": 200,
     "p0_pu": 294.2835,
     "pmax_pu": 400.04999999999995,
     "rating_pu": 688.567,
     "capability_pu": 400.04999999999995,
     "governor_min_pu": null,
     "must_run_pu": 80.01,
     "must_run_basis": "20 % capability",
     "p_new_pu": 80.01,
     "at_must_run": true
    },
    {
     "idx": 150,
     "kind": "PV",
     "bus": 201,
     "p0_pu": 294.2835,
     "pmax_pu": 399.90000000000003,
     "rating_pu": 713.3467999999999,
     "capability_pu": 399.90000000000003,
     "governor_min_pu": null,
     "must_run_pu": 79.98,
     "must_run_basis": "20 % capability",
     "p_new_pu": 79.98,
     "at_must_run": true
    },
    {
     "idx": 151,
     "kind": "PV",
     "bus": 203,
     "p0_pu": 306.67339999999996,
     "pmax_pu": 405.99999999999994,
     "rating_pu": 713.3467999999999,
     "capability_pu": 405.99999999999994,
     "governor_min_pu": null,
     "must_run_pu": 81.19999999999999,
     "must_run_basis": "20 % capability",
     "p_new_pu": 81.19999999999999,
     "at_must_run": true
    },
    {
     "idx": 152,
     "kind": "PV",
     "bus": 204,
     "p0_pu": 306.67339999999996,
     "pmax_pu": 405.99999999999994,
     "rating_pu": 713.3467999999999,
     "capability_pu": 405.99999999999994,
     "governor_min_pu": null,
     "must_run_pu": 81.19999999999999,
     "must_run_basis": "20 % capability",
     "p_new_pu": 81.19999999999999,
     "at_must_run": true
    },
    {
     "idx": 153,
     "kind": "PV",
     "bus": 205,
     "p0_pu": 306.67339999999996,
     "pmax_pu": 405.99999999999994,
     "rating_pu": 711.8516,
     "capability_pu": 405.99999999999994,
     "governor_min_pu": null,
     "must_run_pu": 81.19999999999999,
     "must_run_basis": "20 % capability",
     "p_new_pu": 81.19999999999999,
     "at_must_run": true
    },
    {
     "idx": 154,
     "kind": "PV",
     "bus": 206,
     "p0_pu": 305.9258,
     "pmax_pu": 633.0,
     "rating_pu": 713.5786,
     "capability_pu": 633.0,
     "governor_min_pu": null,
     "must_run_pu": 126.6,
     "must_run_basis": "20 % capability",
     "p_new_pu": 126.6,
     "at_must_run": true
    },
    {
     "idx": 155,
     "kind": "PV",
     "bus": 208,
     "p0_pu": 306.7893,
     "pmax_pu": 780.0,
     "rating_pu": 866.6666666666666,
     "capability_pu": 780.0,
     "governor_min_pu": null,
     "must_run_pu": 156.0,
     "must_run_basis": "20 % capability",
     "p_new_pu": 156.0,
     "at_must_run": true
    },
    {
     "idx": 156,
     "kind": "PV",
     "bus": 209,
     "p0_pu": 48.449999999999996,
     "pmax_pu": 48.449999999999996,
     "rating_pu": 683.821,
     "capability_pu": 48.449999999999996,
     "governor_min_pu": null,
     "must_run_pu": 9.69,
     "must_run_basis": "20 % capability",
     "p_new_pu": 10.37724500774662,
     "at_must_run": false
    },
    {
     "idx": 157,
     "kind": "PV",
     "bus": 211,
     "p0_pu": 291.9105,
     "pmax_pu": 385.5,
     "rating_pu": 683.821,
     "capability_pu": 385.5,
     "governor_min_pu": null,
     "must_run_pu": 77.10000000000001,
     "must_run_basis": "20 % capability",
     "p_new_pu": 77.10000000000001,
     "at_must_run": true
    },
    {
     "idx": 158,
     "kind": "PV",
     "bus": 212,
     "p0_pu": 291.9105,
     "pmax_pu": 385.5,
     "rating_pu": 684.0672,
     "capability_pu": 385.5,
     "governor_min_pu": null,
     "must_run_pu": 77.10000000000001,
     "must_run_basis": "20 % capability",
     "p_new_pu": 77.10000000000001,
     "at_must_run": true
    },
    {
     "idx": 159,
     "kind": "PV",
     "bus": 213,
     "p0_pu": 292.0336,
     "pmax_pu": 549.0,
     "rating_pu": 704.0341999999999,
     "capability_pu": 549.0,
     "governor_min_pu": null,
     "must_run_pu": 109.80000000000001,
     "must_run_basis": "20 % capability",
     "p_new_pu": 109.80000000000001,
     "at_must_run": true
    },
    {
     "idx": 160,
     "kind": "PV",
     "bus": 215,
     "p0_pu": 302.01709999999997,
     "pmax_pu": 409.5,
     "rating_pu": 704.0341999999999,
     "capability_pu": 409.5,
     "governor_min_pu": null,
     "must_run_pu": 81.89999999999999,
     "must_run_basis": "20 % capability",
     "p_new_pu": 81.89999999999999,
     "at_must_run": true
    },
    {
     "idx": 161,
     "kind": "PV",
     "bus": 216,
     "p0_pu": 302.01709999999997,
     "pmax_pu": 409.5,
     "rating_pu": 704.0341999999999,
     "capability_pu": 409.5,
     "governor_min_pu": null,
     "must_run_pu": 81.89999999999999,
     "must_run_basis": "20 % capability",
     "p_new_pu": 81.89999999999999,
     "at_must_run": true
    },
    {
     "idx": 162,
     "kind": "PV",
     "bus": 217,
     "p0_pu": 302.01709999999997,
     "pmax_pu": 388.5,
     "rating_pu": 702.7288000000001,
     "capability_pu": 388.5,
     "governor_min_pu": null,
     "must_run_pu": 77.7,
     "must_run_basis": "20 % capability",
     "p_new_pu": 77.7,
     "at_must_run": true
    },
    {
     "idx": 163,
     "kind": "PV",
     "bus": 219,
     "p0_pu": 301.36440000000005,
     "pmax_pu": 371.5,
     "rating_pu": 702.7288000000001,
     "capability_pu": 371.5,
     "governor_min_pu": null,
     "must_run_pu": 74.3,
     "must_run_basis": "20 % capability",
     "p_new_pu": 74.3,
     "at_must_run": true
    },
    {
     "idx": 164,
     "kind": "PV",
     "bus": 220,
     "p0_pu": 301.36440000000005,
     "pmax_pu": 371.5,
     "rating_pu": 702.7288000000001,
     "capability_pu": 371.5,
     "governor_min_pu": null,
     "must_run_pu": 74.3,
     "must_run_basis": "20 % capability",
     "p_new_pu": 74.3,
     "at_must_run": true
    },
    {
     "idx": 165,
     "kind": "PV",
     "bus": 221,
     "p0_pu": 301.36440000000005,
     "pmax_pu": 371.5,
     "rating_pu": 680.9914,
     "capability_pu": 371.5,
     "governor_min_pu": null,
     "must_run_pu": 74.3,
     "must_run_basis": "20 % capability",
     "p_new_pu": 74.3,
     "at_must_run": true
    },
    {
     "idx": 166,
     "kind": "PV",
     "bus": 222,
     "p0_pu": 290.4957,
     "pmax_pu": 592.5,
     "rating_pu": 668.4614,
     "capability_pu": 592.5,
     "governor_min_pu": null,
     "must_run_pu": 118.5,
     "must_run_basis": "20 % capability",
     "p_new_pu": 118.5,
     "at_must_run": true
    },
    {
     "idx": 167,
     "kind": "PV",
     "bus": 224,
     "p0_pu": 284.2307,
     "pmax_pu": 550.5,
     "rating_pu": 668.4614,
     "capability_pu": 550.5,
     "governor_min_pu": null,
     "must_run_pu": 110.1,
     "must_run_basis": "20 % capability",
     "p_new_pu": 110.1,
     "at_must_run": true
    },
    {
     "idx": 168,
     "kind": "PV",
     "bus": 225,
     "p0_pu": 284.2307,
     "pmax_pu": 550.5,
     "rating_pu": 668.4614,
     "capability_pu": 550.5,
     "governor_min_pu": null,
     "must_run_pu": 110.1,
     "must_run_basis": "20 % capability",
     "p_new_pu": 110.1,
     "at_must_run": true
    },
    {
     "idx": 169,
     "kind": "PV",
     "bus": 226,
     "p0_pu": 284.2307,
     "pmax_pu": 550.5,
     "rating_pu": 733.2776,
     "capability_pu": 550.5,
     "governor_min_pu": null,
     "must_run_pu": 110.1,
     "must_run_basis": "20 % capability",
     "p_new_pu": 110.1,
     "at_must_run": true
    },
    {
     "idx": 170,
     "kind": "PV",
     "bus": 228,
     "p0_pu": 316.6388,
     "pmax_pu": 637.5,
     "rating_pu": 733.2776,
     "capability_pu": 637.5,
     "governor_min_pu": null,
     "must_run_pu": 127.50000000000001,
     "must_run_basis": "20 % capability",
     "p_new_pu": 127.50000000000001,
     "at_must_run": true
    },
    {
     "idx": 171,
     "kind": "PV",
     "bus": 229,
     "p0_pu": 316.6388,
     "pmax_pu": 637.5,
     "rating_pu": 709.9192,
     "capability_pu": 637.5,
     "governor_min_pu": null,
     "must_run_pu": 127.50000000000001,
     "must_run_basis": "20 % capability",
     "p_new_pu": 127.50000000000001,
     "at_must_run": true
    },
    {
     "idx": 172,
     "kind": "PV",
     "bus": 231,
     "p0_pu": 304.9596,
     "pmax_pu": 600.0,
     "rating_pu": 709.9192,
     "capability_pu": 600.0,
     "governor_min_pu": null,
     "must_run_pu": 120.00000000000001,
     "must_run_basis": "20 % capability",
     "p_new_pu": 120.00000000000001,
     "at_must_run": true
    },
    {
     "idx": 173,
     "kind": "PV",
     "bus": 232,
     "p0_pu": 304.9596,
     "pmax_pu": 600.0,
     "rating_pu": 666.6666666666666,
     "capability_pu": 600.0,
     "governor_min_pu": null,
     "must_run_pu": 120.00000000000001,
     "must_run_basis": "20 % capability",
     "p_new_pu": 120.00000000000001,
     "at_must_run": true
    },
    {
     "idx": 174,
     "kind": "PV",
     "bus": 234,
     "p0_pu": 66.0,
     "pmax_pu": 66.0,
     "rating_pu": 231.99999999999997,
     "capability_pu": 66.0,
     "governor_min_pu": null,
     "must_run_pu": 13.200000000000001,
     "must_run_basis": "20 % capability",
     "p_new_pu": 14.136185149871555,
     "at_must_run": false
    },
    {
     "idx": 175,
     "kind": "PV",
     "bus": 235,
     "p0_pu": 66.0,
     "pmax_pu": 66.0,
     "rating_pu": 235.0,
     "capability_pu": 66.0,
     "governor_min_pu": null,
     "must_run_pu": 13.200000000000001,
     "must_run_basis": "20 % capability",
     "p_new_pu": 14.136185149871555,
     "at_must_run": false
    },
    {
     "idx": 176,
     "kind": "PV",
     "bus": 236,
     "p0_pu": 67.5,
     "pmax_pu": 67.5,
     "rating_pu": 235.0,
     "capability_pu": 67.5,
     "governor_min_pu": null,
     "must_run_pu": 13.5,
     "must_run_basis": "20 % capability",
     "p_new_pu": 14.45746208509591,
     "at_must_run": false
    },
    {
     "idx": 177,
     "kind": "PV",
     "bus": 237,
     "p0_pu": 67.5,
     "pmax_pu": 67.5,
     "rating_pu": 235.0,
     "capability_pu": 67.5,
     "governor_min_pu": null,
     "must_run_pu": 13.5,
     "must_run_basis": "20 % capability",
     "p_new_pu": 14.45746208509591,
     "at_must_run": false
    },
    {
     "idx": 178,
     "kind": "PV",
     "bus": 238,
     "p0_pu": 67.5,
     "pmax_pu": 67.5,
     "rating_pu": 235.0,
     "capability_pu": 67.5,
     "governor_min_pu": null,
     "must_run_pu": 13.5,
     "must_run_basis": "20 % capability",
     "p_new_pu": 14.45746208509591,
     "at_must_run": false
    },
    {
     "idx": 179,
     "kind": "PV",
     "bus": 239,
     "p0_pu": 67.5,
     "pmax_pu": 67.5,
     "rating_pu": 665.2792,
     "capability_pu": 67.5,
     "governor_min_pu": null,
     "must_run_pu": 13.5,
     "must_run_basis": "20 % capability",
     "p_new_pu": 14.45746208509591,
     "at_must_run": false
    },
    {
     "idx": 180,
     "kind": "PV",
     "bus": 241,
     "p0_pu": 282.6396,
     "pmax_pu": 363.75,
     "rating_pu": 665.2792,
     "capability_pu": 363.75,
     "governor_min_pu": null,
     "must_run_pu": 72.75,
     "must_run_basis": "20 % capability",
     "p_new_pu": 72.75,
     "at_must_run": true
    },
    {
     "idx": 181,
     "kind": "PV",
     "bus": 242,
     "p0_pu": 282.6396,
     "pmax_pu": 363.75,
     "rating_pu": 451.0,
     "capability_pu": 363.75,
     "governor_min_pu": null,
     "must_run_pu": 72.75,
     "must_run_basis": "20 % capability",
     "p_new_pu": 72.75,
     "at_must_run": true
    },
    {
     "idx": 182,
     "kind": "PV",
     "bus": 243,
     "p0_pu": 175.5,
     "pmax_pu": 175.5,
     "rating_pu": 451.0,
     "capability_pu": 175.5,
     "governor_min_pu": null,
     "must_run_pu": 35.099999999999994,
     "must_run_basis": "20 % capability",
     "p_new_pu": 37.589401421249356,
     "at_must_run": false
    },
    {
     "idx": 183,
     "kind": "PV",
     "bus": 244,
     "p0_pu": 175.5,
     "pmax_pu": 175.5,
     "rating_pu": 720.1842,
     "capability_pu": 175.5,
     "governor_min_pu": null,
     "must_run_pu": 35.099999999999994,
     "must_run_basis": "20 % capability",
     "p_new_pu": 37.589401421249356,
     "at_must_run": false
    },
    {
     "idx": 184,
     "kind": "PV",
     "bus": 249,
     "p0_pu": 310.0921,
     "pmax_pu": 342.0,
     "rating_pu": 720.5473999999999,
     "capability_pu": 342.0,
     "governor_min_pu": null,
     "must_run_pu": 68.4,
     "must_run_basis": "20 % capability",
     "p_new_pu": 68.4,
     "at_must_run": true
    },
    {
     "idx": 185,
     "kind": "PV",
     "bus": 251,
     "p0_pu": 310.27369999999996,
     "pmax_pu": 363.0,
     "rating_pu": 403.3333333333333,
     "capability_pu": 363.0,
     "governor_min_pu": null,
     "must_run_pu": 72.6,
     "must_run_basis": "20 % capability",
     "p_new_pu": 72.6,
     "at_must_run": true
    },
    {
     "idx": 186,
     "kind": "PV",
     "bus": 253,
     "p0_pu": 90.0,
     "pmax_pu": 90.0,
     "rating_pu": 607.0,
     "capability_pu": 90.0,
     "governor_min_pu": null,
     "must_run_pu": 18.000000000000004,
     "must_run_basis": "20 % capability",
     "p_new_pu": 19.276616113461213,
     "at_must_run": false
    },
    {
     "idx": 187,
     "kind": "PV",
     "bus": 254,
     "p0_pu": 253.5,
     "pmax_pu": 253.5,
     "rating_pu": 281.6666666666667,
     "capability_pu": 253.5,
     "governor_min_pu": null,
     "must_run_pu": 50.7,
     "must_run_basis": "20 % capability",
     "p_new_pu": 54.295802052915754,
     "at_must_run": false
    },
    {
     "idx": 188,
     "kind": "PV",
     "bus": 256,
     "p0_pu": 55.50000000000001,
     "pmax_pu": 55.50000000000001,
     "rating_pu": 211.0,
     "capability_pu": 55.50000000000001,
     "governor_min_pu": null,
     "must_run_pu": 11.100000000000001,
     "must_run_basis": "20 % capability",
     "p_new_pu": 11.887246603301081,
     "at_must_run": false
    },
    {
     "idx": 189,
     "kind": "PV",
     "bus": 257,
     "p0_pu": 55.50000000000001,
     "pmax_pu": 55.50000000000001,
     "rating_pu": 211.0,
     "capability_pu": 55.50000000000001,
     "governor_min_pu": null,
     "must_run_pu": 11.100000000000001,
     "must_run_basis": "20 % capability",
     "p_new_pu": 11.887246603301081,
     "at_must_run": false
    },
    {
     "idx": 190,
     "kind": "PV",
     "bus": 258,
     "p0_pu": 55.50000000000001,
     "pmax_pu": 55.50000000000001,
     "rating_pu": 231.99999999999997,
     "capability_pu": 55.50000000000001,
     "governor_min_pu": null,
     "must_run_pu": 11.100000000000001,
     "must_run_basis": "20 % capability",
     "p_new_pu": 11.887246603301081,
     "at_must_run": false
    },
    {
     "idx": 191,
     "kind": "PV",
     "bus": 259,
     "p0_pu": 66.0,
     "pmax_pu": 66.0,
     "rating_pu": 714.6297999999999,
     "capability_pu": 66.0,
     "governor_min_pu": null,
     "must_run_pu": 13.200000000000001,
     "must_run_basis": "20 % capability",
     "p_new_pu": 14.136185149871555,
     "at_must_run": false
    },
    {
     "idx": 192,
     "kind": "PV",
     "bus": 261,
     "p0_pu": 307.31489999999997,
     "pmax_pu": 630.0,
     "rating_pu": 700.0,
     "capability_pu": 630.0,
     "governor_min_pu": null,
     "must_run_pu": 126.0,
     "must_run_basis": "20 % capability",
     "p_new_pu": 126.0,
     "at_must_run": true
    },
    {
     "idx": 193,
     "kind": "PV",
     "bus": 263,
     "p0_pu": 105.0,
     "pmax_pu": 105.0,
     "rating_pu": 310.0,
     "capability_pu": 105.0,
     "governor_min_pu": null,
     "must_run_pu": 21.000000000000004,
     "must_run_basis": "20 % capability",
     "p_new_pu": 22.489385465704746,
     "at_must_run": false
    },
    {
     "idx": 194,
     "kind": "PV",
     "bus": 264,
     "p0_pu": 105.0,
     "pmax_pu": 105.0,
     "rating_pu": 310.0,
     "capability_pu": 105.0,
     "governor_min_pu": null,
     "must_run_pu": 21.000000000000004,
     "must_run_basis": "20 % capability",
     "p_new_pu": 22.489385465704746,
     "at_must_run": false
    },
    {
     "idx": 195,
     "kind": "PV",
     "bus": 265,
     "p0_pu": 105.0,
     "pmax_pu": 105.0,
     "rating_pu": 708.4034,
     "capability_pu": 105.0,
     "governor_min_pu": null,
     "must_run_pu": 21.000000000000004,
     "must_run_basis": "20 % capability",
     "p_new_pu": 22.489385465704746,
     "at_must_run": false
    },
    {
     "idx": 196,
     "kind": "PV",
     "bus": 270,
     "p0_pu": 304.2017,
     "pmax_pu": 585.0,
     "rating_pu": 610.0,
     "capability_pu": 585.0,
     "governor_min_pu": null,
     "must_run_pu": 117.0,
     "must_run_basis": "20 % capability",
     "p_new_pu": 117.0,
     "at_must_run": true
    },
    {
     "idx": 197,
     "kind": "PV",
     "bus": 272,
     "p0_pu": 254.99999999999997,
     "pmax_pu": 254.99999999999997,
     "rating_pu": 325.0,
     "capability_pu": 254.99999999999997,
     "governor_min_pu": null,
     "must_run_pu": 51.0,
     "must_run_basis": "20 % capability",
     "p_new_pu": 54.6170789881401,
     "at_must_run": false
    },
    {
     "idx": 198,
     "kind": "PV",
     "bus": 273,
     "p0_pu": 112.5,
     "pmax_pu": 112.5,
     "rating_pu": 463.0,
     "capability_pu": 112.5,
     "governor_min_pu": null,
     "must_run_pu": 22.5,
     "must_run_basis": "20 % capability",
     "p_new_pu": 24.095770141826513,
     "at_must_run": false
    },
    {
     "idx": 199,
     "kind": "PV",
     "bus": 275,
     "p0_pu": 181.5,
     "pmax_pu": 181.5,
     "rating_pu": 463.0,
     "capability_pu": 181.5,
     "governor_min_pu": null,
     "must_run_pu": 36.3,
     "must_run_basis": "20 % capability",
     "p_new_pu": 38.87450916214677,
     "at_must_run": false
    },
    {
     "idx": 200,
     "kind": "PV",
     "bus": 276,
     "p0_pu": 181.5,
     "pmax_pu": 181.5,
     "rating_pu": 463.0,
     "capability_pu": 181.5,
     "governor_min_pu": null,
     "must_run_pu": 36.3,
     "must_run_basis": "20 % capability",
     "p_new_pu": 38.87450916214677,
     "at_must_run": false
    },
    {
     "idx": 201,
     "kind": "PV",
     "bus": 277,
     "p0_pu": 181.5,
     "pmax_pu": 181.5,
     "rating_pu": 201.66666666666666,
     "capability_pu": 181.5,
     "governor_min_pu": null,
     "must_run_pu": 36.3,
     "must_run_basis": "20 % capability",
     "p_new_pu": 38.87450916214677,
     "at_must_run": false
    },
    {
     "idx": 202,
     "kind": "PV",
     "bus": 352,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 203,
     "kind": "PV",
     "bus": 353,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 727.6082,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 204,
     "kind": "PV",
     "bus": 408,
     "p0_pu": 313.8041,
     "pmax_pu": 2817.0,
     "rating_pu": 3130.0,
     "capability_pu": 2817.0,
     "governor_min_pu": null,
     "must_run_pu": 313.8041,
     "must_run_basis": "20 % capability",
     "p_new_pu": 313.8041,
     "at_must_run": true
    },
    {
     "idx": 205,
     "kind": "PV",
     "bus": 425,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 207,
     "kind": "PV",
     "bus": 572,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 208,
     "kind": "PV",
     "bus": 574,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 209,
     "kind": "PV",
     "bus": 585,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 210,
     "kind": "PV",
     "bus": 855,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 211,
     "kind": "PV",
     "bus": 882,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 212,
     "kind": "PV",
     "bus": 883,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 213,
     "kind": "PV",
     "bus": 884,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 214,
     "kind": "PV",
     "bus": 885,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 215,
     "kind": "PV",
     "bus": 886,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 216,
     "kind": "PV",
     "bus": 887,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 217,
     "kind": "PV",
     "bus": 888,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 218,
     "kind": "PV",
     "bus": 889,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 219,
     "kind": "PV",
     "bus": 890,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 220,
     "kind": "PV",
     "bus": 891,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 221,
     "kind": "PV",
     "bus": 892,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 222,
     "kind": "PV",
     "bus": 893,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 223,
     "kind": "PV",
     "bus": 894,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 224,
     "kind": "PV",
     "bus": 895,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 225,
     "kind": "PV",
     "bus": 896,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 226,
     "kind": "PV",
     "bus": 897,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 227,
     "kind": "PV",
     "bus": 898,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 228,
     "kind": "PV",
     "bus": 901,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 229,
     "kind": "PV",
     "bus": 903,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 230,
     "kind": "PV",
     "bus": 974,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 231,
     "kind": "PV",
     "bus": 975,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 232,
     "kind": "PV",
     "bus": 976,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 233,
     "kind": "PV",
     "bus": 977,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 234,
     "kind": "PV",
     "bus": 978,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 235,
     "kind": "PV",
     "bus": 979,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 236,
     "kind": "PV",
     "bus": 980,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 237,
     "kind": "PV",
     "bus": 981,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 238,
     "kind": "PV",
     "bus": 982,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 239,
     "kind": "PV",
     "bus": 983,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 240,
     "kind": "PV",
     "bus": 984,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 241,
     "kind": "PV",
     "bus": 985,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 493.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 242,
     "kind": "PV",
     "bus": 1083,
     "p0_pu": 196.5,
     "pmax_pu": 196.5,
     "rating_pu": 493.0,
     "capability_pu": 196.5,
     "governor_min_pu": null,
     "must_run_pu": 39.300000000000004,
     "must_run_basis": "20 % capability",
     "p_new_pu": 42.08727851439031,
     "at_must_run": false
    },
    {
     "idx": 243,
     "kind": "PV",
     "bus": 1084,
     "p0_pu": 196.5,
     "pmax_pu": 196.5,
     "rating_pu": 493.0,
     "capability_pu": 196.5,
     "governor_min_pu": null,
     "must_run_pu": 39.300000000000004,
     "must_run_basis": "20 % capability",
     "p_new_pu": 42.08727851439031,
     "at_must_run": false
    },
    {
     "idx": 244,
     "kind": "PV",
     "bus": 1085,
     "p0_pu": 196.5,
     "pmax_pu": 196.5,
     "rating_pu": 501.1,
     "capability_pu": 196.5,
     "governor_min_pu": null,
     "must_run_pu": 39.300000000000004,
     "must_run_basis": "20 % capability",
     "p_new_pu": 42.08727851439031,
     "at_must_run": false
    },
    {
     "idx": 245,
     "kind": "PV",
     "bus": 1288,
     "p0_pu": 200.55,
     "pmax_pu": 200.55,
     "rating_pu": 501.1,
     "capability_pu": 200.55,
     "governor_min_pu": null,
     "must_run_pu": 40.11,
     "must_run_basis": "20 % capability",
     "p_new_pu": 42.95472623949607,
     "at_must_run": false
    },
    {
     "idx": 246,
     "kind": "PV",
     "bus": 1289,
     "p0_pu": 200.55,
     "pmax_pu": 200.55,
     "rating_pu": 501.1,
     "capability_pu": 200.55,
     "governor_min_pu": null,
     "must_run_pu": 40.11,
     "must_run_basis": "20 % capability",
     "p_new_pu": 42.95472623949607,
     "at_must_run": false
    },
    {
     "idx": 247,
     "kind": "PV",
     "bus": 1290,
     "p0_pu": 200.55,
     "pmax_pu": 200.55,
     "rating_pu": 505.0,
     "capability_pu": 200.55,
     "governor_min_pu": null,
     "must_run_pu": 40.11,
     "must_run_basis": "20 % capability",
     "p_new_pu": 42.95472623949607,
     "at_must_run": false
    },
    {
     "idx": 248,
     "kind": "PV",
     "bus": 1323,
     "p0_pu": 202.5,
     "pmax_pu": 202.5,
     "rating_pu": 505.0,
     "capability_pu": 202.5,
     "governor_min_pu": null,
     "must_run_pu": 40.5,
     "must_run_basis": "20 % capability",
     "p_new_pu": 43.37238625528773,
     "at_must_run": false
    },
    {
     "idx": 249,
     "kind": "PV",
     "bus": 1324,
     "p0_pu": 202.5,
     "pmax_pu": 202.5,
     "rating_pu": 505.0,
     "capability_pu": 202.5,
     "governor_min_pu": null,
     "must_run_pu": 40.5,
     "must_run_basis": "20 % capability",
     "p_new_pu": 43.37238625528773,
     "at_must_run": false
    },
    {
     "idx": 250,
     "kind": "PV",
     "bus": 1325,
     "p0_pu": 202.5,
     "pmax_pu": 202.5,
     "rating_pu": 688.8052,
     "capability_pu": 202.5,
     "governor_min_pu": null,
     "must_run_pu": 40.5,
     "must_run_basis": "20 % capability",
     "p_new_pu": 43.37238625528773,
     "at_must_run": false
    },
    {
     "idx": 251,
     "kind": "PV",
     "bus": 1327,
     "p0_pu": 294.4026,
     "pmax_pu": 509.99999999999994,
     "rating_pu": 698.7814000000001,
     "capability_pu": 509.99999999999994,
     "governor_min_pu": null,
     "must_run_pu": 102.0,
     "must_run_basis": "20 % capability",
     "p_new_pu": 102.0,
     "at_must_run": true
    },
    {
     "idx": 252,
     "kind": "PV",
     "bus": 1372,
     "p0_pu": 299.39070000000004,
     "pmax_pu": 630.0,
     "rating_pu": 700.0,
     "capability_pu": 630.0,
     "governor_min_pu": null,
     "must_run_pu": 126.0,
     "must_run_basis": "20 % capability",
     "p_new_pu": 126.0,
     "at_must_run": true
    },
    {
     "idx": 253,
     "kind": "PV",
     "bus": 1374,
     "p0_pu": 61.5,
     "pmax_pu": 61.5,
     "rating_pu": 223.0,
     "capability_pu": 61.5,
     "governor_min_pu": null,
     "must_run_pu": 12.3,
     "must_run_basis": "20 % capability",
     "p_new_pu": 13.172354344198494,
     "at_must_run": false
    },
    {
     "idx": 254,
     "kind": "PV",
     "bus": 1375,
     "p0_pu": 61.5,
     "pmax_pu": 61.5,
     "rating_pu": 223.0,
     "capability_pu": 61.5,
     "governor_min_pu": null,
     "must_run_pu": 12.3,
     "must_run_basis": "20 % capability",
     "p_new_pu": 13.172354344198494,
     "at_must_run": false
    },
    {
     "idx": 255,
     "kind": "PV",
     "bus": 1376,
     "p0_pu": 61.5,
     "pmax_pu": 61.5,
     "rating_pu": 223.0,
     "capability_pu": 61.5,
     "governor_min_pu": null,
     "must_run_pu": 12.3,
     "must_run_basis": "20 % capability",
     "p_new_pu": 13.172354344198494,
     "at_must_run": false
    },
    {
     "idx": 256,
     "kind": "PV",
     "bus": 1377,
     "p0_pu": 61.5,
     "pmax_pu": 61.5,
     "rating_pu": 292.0,
     "capability_pu": 61.5,
     "governor_min_pu": null,
     "must_run_pu": 12.3,
     "must_run_basis": "20 % capability",
     "p_new_pu": 13.172354344198494,
     "at_must_run": false
    },
    {
     "idx": 257,
     "kind": "PV",
     "bus": 1378,
     "p0_pu": 96.0,
     "pmax_pu": 96.0,
     "rating_pu": 574.0,
     "capability_pu": 96.0,
     "governor_min_pu": null,
     "must_run_pu": 19.2,
     "must_run_basis": "20 % capability",
     "p_new_pu": 20.561723854358625,
     "at_must_run": false
    },
    {
     "idx": 258,
     "kind": "PV",
     "bus": 1387,
     "p0_pu": 237.0,
     "pmax_pu": 237.0,
     "rating_pu": 540.1528000000001,
     "capability_pu": 237.0,
     "governor_min_pu": null,
     "must_run_pu": 47.400000000000006,
     "must_run_basis": "20 % capability",
     "p_new_pu": 50.76175576544786,
     "at_must_run": false
    },
    {
     "idx": 259,
     "kind": "PV",
     "bus": 1392,
     "p0_pu": 220.0764,
     "pmax_pu": 432.0,
     "rating_pu": 540.1528000000001,
     "capability_pu": 432.0,
     "governor_min_pu": null,
     "must_run_pu": 86.4,
     "must_run_basis": "20 % capability",
     "p_new_pu": 86.4,
     "at_must_run": true
    },
    {
     "idx": 260,
     "kind": "PV",
     "bus": 1393,
     "p0_pu": 220.0764,
     "pmax_pu": 432.0,
     "rating_pu": 540.1528000000001,
     "capability_pu": 432.0,
     "governor_min_pu": null,
     "must_run_pu": 86.4,
     "must_run_basis": "20 % capability",
     "p_new_pu": 86.4,
     "at_must_run": true
    },
    {
     "idx": 261,
     "kind": "PV",
     "bus": 1394,
     "p0_pu": 220.0764,
     "pmax_pu": 432.0,
     "rating_pu": 540.1528000000001,
     "capability_pu": 432.0,
     "governor_min_pu": null,
     "must_run_pu": 86.4,
     "must_run_basis": "20 % capability",
     "p_new_pu": 86.4,
     "at_must_run": true
    },
    {
     "idx": 262,
     "kind": "PV",
     "bus": 1395,
     "p0_pu": 220.0764,
     "pmax_pu": 432.0,
     "rating_pu": 594.6086,
     "capability_pu": 432.0,
     "governor_min_pu": null,
     "must_run_pu": 86.4,
     "must_run_basis": "20 % capability",
     "p_new_pu": 86.4,
     "at_must_run": true
    },
    {
     "idx": 263,
     "kind": "PV",
     "bus": 1397,
     "p0_pu": 247.3043,
     "pmax_pu": 900.0,
     "rating_pu": 1000.0,
     "capability_pu": 900.0,
     "governor_min_pu": null,
     "must_run_pu": 180.0,
     "must_run_basis": "20 % capability",
     "p_new_pu": 180.0,
     "at_must_run": true
    },
    {
     "idx": 264,
     "kind": "PV",
     "bus": 1398,
     "p0_pu": 247.3043,
     "pmax_pu": 900.0,
     "rating_pu": 1000.0,
     "capability_pu": 900.0,
     "governor_min_pu": null,
     "must_run_pu": 180.0,
     "must_run_basis": "20 % capability",
     "p_new_pu": 180.0,
     "at_must_run": true
    },
    {
     "idx": 265,
     "kind": "PV",
     "bus": 1400,
     "p0_pu": 232.05149999999998,
     "pmax_pu": 907.4999999999999,
     "rating_pu": 1008.3333333333333,
     "capability_pu": 907.4999999999999,
     "governor_min_pu": null,
     "must_run_pu": 181.5,
     "must_run_basis": "20 % capability",
     "p_new_pu": 181.5,
     "at_must_run": true
    },
    {
     "idx": 266,
     "kind": "PV",
     "bus": 1401,
     "p0_pu": 232.032,
     "pmax_pu": 907.4999999999999,
     "rating_pu": 1008.3333333333333,
     "capability_pu": 907.4999999999999,
     "governor_min_pu": null,
     "must_run_pu": 181.5,
     "must_run_basis": "20 % capability",
     "p_new_pu": 181.5,
     "at_must_run": true
    },
    {
     "idx": 267,
     "kind": "PV",
     "bus": 1403,
     "p0_pu": 105.75000000000001,
     "pmax_pu": 105.75000000000001,
     "rating_pu": 257.5,
     "capability_pu": 105.75000000000001,
     "governor_min_pu": null,
     "must_run_pu": 21.150000000000002,
     "must_run_basis": "20 % capability",
     "p_new_pu": 22.650023933316927,
     "at_must_run": false
    },
    {
     "idx": 268,
     "kind": "PV",
     "bus": 1405,
     "p0_pu": 78.75,
     "pmax_pu": 78.75,
     "rating_pu": 481.1668,
     "capability_pu": 78.75,
     "governor_min_pu": null,
     "must_run_pu": 15.75,
     "must_run_basis": "20 % capability",
     "p_new_pu": 16.86703909927856,
     "at_must_run": false
    },
    {
     "idx": 269,
     "kind": "PV",
     "bus": 1407,
     "p0_pu": 190.5834,
     "pmax_pu": 864.0,
     "rating_pu": 960.0,
     "capability_pu": 864.0,
     "governor_min_pu": null,
     "must_run_pu": 172.8,
     "must_run_basis": "20 % capability",
     "p_new_pu": 172.8,
     "at_must_run": true
    },
    {
     "idx": 270,
     "kind": "PV",
     "bus": 1408,
     "p0_pu": 190.5834,
     "pmax_pu": 864.0,
     "rating_pu": 960.0,
     "capability_pu": 864.0,
     "governor_min_pu": null,
     "must_run_pu": 172.8,
     "must_run_basis": "20 % capability",
     "p_new_pu": 172.8,
     "at_must_run": true
    },
    {
     "idx": 271,
     "kind": "PV",
     "bus": 1409,
     "p0_pu": 190.5834,
     "pmax_pu": 864.0,
     "rating_pu": 960.0,
     "capability_pu": 864.0,
     "governor_min_pu": null,
     "must_run_pu": 172.8,
     "must_run_basis": "20 % capability",
     "p_new_pu": 172.8,
     "at_must_run": true
    },
    {
     "idx": 272,
     "kind": "PV",
     "bus": 1410,
     "p0_pu": 190.57649999999998,
     "pmax_pu": 864.0,
     "rating_pu": 960.0,
     "capability_pu": 864.0,
     "governor_min_pu": null,
     "must_run_pu": 172.8,
     "must_run_basis": "20 % capability",
     "p_new_pu": 172.8,
     "at_must_run": true
    },
    {
     "idx": 273,
     "kind": "PV",
     "bus": 1412,
     "p0_pu": 165.0,
     "pmax_pu": 165.0,
     "rating_pu": 430.0,
     "capability_pu": 165.0,
     "governor_min_pu": null,
     "must_run_pu": 33.0,
     "must_run_basis": "20 % capability",
     "p_new_pu": 35.340462874678884,
     "at_must_run": false
    },
    {
     "idx": 274,
     "kind": "PV",
     "bus": 1413,
     "p0_pu": 165.0,
     "pmax_pu": 165.0,
     "rating_pu": 430.0,
     "capability_pu": 165.0,
     "governor_min_pu": null,
     "must_run_pu": 33.0,
     "must_run_basis": "20 % capability",
     "p_new_pu": 35.340462874678884,
     "at_must_run": false
    },
    {
     "idx": 275,
     "kind": "PV",
     "bus": 1415,
     "p0_pu": 165.0,
     "pmax_pu": 165.0,
     "rating_pu": 430.0,
     "capability_pu": 165.0,
     "governor_min_pu": null,
     "must_run_pu": 33.0,
     "must_run_basis": "20 % capability",
     "p_new_pu": 35.340462874678884,
     "at_must_run": false
    },
    {
     "idx": 276,
     "kind": "PV",
     "bus": 1416,
     "p0_pu": 165.0,
     "pmax_pu": 165.0,
     "rating_pu": 380.8,
     "capability_pu": 165.0,
     "governor_min_pu": null,
     "must_run_pu": 33.0,
     "must_run_basis": "20 % capability",
     "p_new_pu": 35.340462874678884,
     "at_must_run": false
    },
    {
     "idx": 277,
     "kind": "PV",
     "bus": 1418,
     "p0_pu": 140.39999999999998,
     "pmax_pu": 140.39999999999998,
     "rating_pu": 206.63320000000002,
     "capability_pu": 140.39999999999998,
     "governor_min_pu": null,
     "must_run_pu": 28.08,
     "must_run_basis": "20 % capability",
     "p_new_pu": 30.071521136999486,
     "at_must_run": false
    },
    {
     "idx": 278,
     "kind": "PV",
     "bus": 1420,
     "p0_pu": 53.3166,
     "pmax_pu": 72.36,
     "rating_pu": 206.7418,
     "capability_pu": 72.36,
     "governor_min_pu": null,
     "must_run_pu": 14.472000000000001,
     "must_run_basis": "20 % capability",
     "p_new_pu": 14.472000000000001,
     "at_must_run": true
    },
    {
     "idx": 279,
     "kind": "PV",
     "bus": 1422,
     "p0_pu": 53.3709,
     "pmax_pu": 72.36,
     "rating_pu": 164.8,
     "capability_pu": 72.36,
     "governor_min_pu": null,
     "must_run_pu": 14.472000000000001,
     "must_run_basis": "20 % capability",
     "p_new_pu": 14.472000000000001,
     "at_must_run": true
    },
    {
     "idx": 280,
     "kind": "PV",
     "bus": 1424,
     "p0_pu": 32.4,
     "pmax_pu": 32.4,
     "rating_pu": 236.08,
     "capability_pu": 32.4,
     "governor_min_pu": null,
     "must_run_pu": 6.480000000000001,
     "must_run_basis": "20 % capability",
     "p_new_pu": 6.939581800846037,
     "at_must_run": false
    },
    {
     "idx": 281,
     "kind": "PV",
     "bus": 1426,
     "p0_pu": 68.04,
     "pmax_pu": 68.04,
     "rating_pu": 171.28,
     "capability_pu": 68.04,
     "governor_min_pu": null,
     "must_run_pu": 13.608000000000004,
     "must_run_basis": "20 % capability",
     "p_new_pu": 14.57312178177668,
     "at_must_run": false
    },
    {
     "idx": 282,
     "kind": "PV",
     "bus": 1428,
     "p0_pu": 35.64,
     "pmax_pu": 35.64,
     "rating_pu": 182.08,
     "capability_pu": 35.64,
     "governor_min_pu": null,
     "must_run_pu": 7.127999999999999,
     "must_run_basis": "20 % capability",
     "p_new_pu": 7.63353998093064,
     "at_must_run": false
    },
    {
     "idx": 283,
     "kind": "PV",
     "bus": 1430,
     "p0_pu": 41.04,
     "pmax_pu": 41.04,
     "rating_pu": 235.0,
     "capability_pu": 41.04,
     "governor_min_pu": null,
     "must_run_pu": 8.208,
     "must_run_basis": "20 % capability",
     "p_new_pu": 8.790136947738313,
     "at_must_run": false
    },
    {
     "idx": 284,
     "kind": "PV",
     "bus": 1432,
     "p0_pu": 67.5,
     "pmax_pu": 67.5,
     "rating_pu": 331.84,
     "capability_pu": 67.5,
     "governor_min_pu": null,
     "must_run_pu": 13.5,
     "must_run_basis": "20 % capability",
     "p_new_pu": 14.45746208509591,
     "at_must_run": false
    },
    {
     "idx": 285,
     "kind": "PV",
     "bus": 1434,
     "p0_pu": 115.92,
     "pmax_pu": 115.92,
     "rating_pu": 331.84,
     "capability_pu": 115.92,
     "governor_min_pu": null,
     "must_run_pu": 23.184,
     "must_run_basis": "20 % capability",
     "p_new_pu": 24.82828155413804,
     "at_must_run": false
    },
    {
     "idx": 286,
     "kind": "PV",
     "bus": 1436,
     "p0_pu": 115.92,
     "pmax_pu": 115.92,
     "rating_pu": 331.84,
     "capability_pu": 115.92,
     "governor_min_pu": null,
     "must_run_pu": 23.184,
     "must_run_basis": "20 % capability",
     "p_new_pu": 24.82828155413804,
     "at_must_run": false
    },
    {
     "idx": 287,
     "kind": "PV",
     "bus": 1438,
     "p0_pu": 115.92,
     "pmax_pu": 115.92,
     "rating_pu": 169.12,
     "capability_pu": 115.92,
     "governor_min_pu": null,
     "must_run_pu": 23.184,
     "must_run_basis": "20 % capability",
     "p_new_pu": 24.82828155413804,
     "at_must_run": false
    },
    {
     "idx": 288,
     "kind": "PV",
     "bus": 1440,
     "p0_pu": 34.56,
     "pmax_pu": 34.56,
     "rating_pu": 459.99999999999994,
     "capability_pu": 34.56,
     "governor_min_pu": null,
     "must_run_pu": 6.912,
     "must_run_basis": "20 % capability",
     "p_new_pu": 7.402220587569105,
     "at_must_run": false
    },
    {
     "idx": 289,
     "kind": "PV",
     "bus": 1683,
     "p0_pu": 180.0,
     "pmax_pu": 180.0,
     "rating_pu": 199.0,
     "capability_pu": 180.0,
     "governor_min_pu": null,
     "must_run_pu": 36.00000000000001,
     "must_run_basis": "20 % capability",
     "p_new_pu": 38.553232226922425,
     "at_must_run": false
    },
    {
     "idx": 290,
     "kind": "PV",
     "bus": 1728,
     "p0_pu": 49.5,
     "pmax_pu": 49.5,
     "rating_pu": 141.04,
     "capability_pu": 49.5,
     "governor_min_pu": null,
     "must_run_pu": 9.9,
     "must_run_basis": "20 % capability",
     "p_new_pu": 10.602138862403667,
     "at_must_run": false
    },
    {
     "idx": 291,
     "kind": "PV",
     "bus": 1786,
     "p0_pu": 20.52,
     "pmax_pu": 20.52,
     "rating_pu": 125.92000000000002,
     "capability_pu": 20.52,
     "governor_min_pu": null,
     "must_run_pu": 4.104,
     "must_run_basis": "20 % capability",
     "p_new_pu": 4.3950684738691566,
     "at_must_run": false
    },
    {
     "idx": 292,
     "kind": "PV",
     "bus": 1788,
     "p0_pu": 12.959999999999999,
     "pmax_pu": 12.959999999999999,
     "rating_pu": 160.48,
     "capability_pu": 12.959999999999999,
     "governor_min_pu": null,
     "must_run_pu": 2.5919999999999996,
     "must_run_basis": "20 % capability",
     "p_new_pu": 2.775832720338414,
     "at_must_run": false
    },
    {
     "idx": 293,
     "kind": "PV",
     "bus": 1790,
     "p0_pu": 30.240000000000002,
     "pmax_pu": 30.240000000000002,
     "rating_pu": 162.64,
     "capability_pu": 30.240000000000002,
     "governor_min_pu": null,
     "must_run_pu": 6.048000000000001,
     "must_run_basis": "20 % capability",
     "p_new_pu": 6.476943014122967,
     "at_must_run": false
    },
    {
     "idx": 294,
     "kind": "PV",
     "bus": 1792,
     "p0_pu": 31.319999999999997,
     "pmax_pu": 31.319999999999997,
     "rating_pu": 118.72,
     "capability_pu": 31.319999999999997,
     "governor_min_pu": null,
     "must_run_pu": 6.264,
     "must_run_basis": "20 % capability",
     "p_new_pu": 6.708262407484502,
     "at_must_run": false
    },
    {
     "idx": 295,
     "kind": "PV",
     "bus": 1794,
     "p0_pu": 9.36,
     "pmax_pu": 9.36,
     "rating_pu": 146.02,
     "capability_pu": 9.36,
     "governor_min_pu": null,
     "must_run_pu": 1.8719999999999997,
     "must_run_basis": "20 % capability",
     "p_new_pu": 2.0047680757999657,
     "at_must_run": false
    },
    {
     "idx": 296,
     "kind": "PV",
     "bus": 1796,
     "p0_pu": 23.01,
     "pmax_pu": 23.01,
     "rating_pu": 179.92,
     "capability_pu": 23.01,
     "governor_min_pu": null,
     "must_run_pu": 4.602,
     "must_run_basis": "20 % capability",
     "p_new_pu": 4.928388186341583,
     "at_must_run": false
    },
    {
     "idx": 297,
     "kind": "PV",
     "bus": 1798,
     "p0_pu": 39.96,
     "pmax_pu": 39.96,
     "rating_pu": 179.92,
     "capability_pu": 39.96,
     "governor_min_pu": null,
     "must_run_pu": 7.992000000000001,
     "must_run_basis": "20 % capability",
     "p_new_pu": 8.558817554376779,
     "at_must_run": false
    },
    {
     "idx": 298,
     "kind": "PV",
     "bus": 1800,
     "p0_pu": 39.96,
     "pmax_pu": 39.96,
     "rating_pu": 140.5,
     "capability_pu": 39.96,
     "governor_min_pu": null,
     "must_run_pu": 7.992000000000001,
     "must_run_basis": "20 % capability",
     "p_new_pu": 8.558817554376779,
     "at_must_run": false
    },
    {
     "idx": 299,
     "kind": "PV",
     "bus": 1802,
     "p0_pu": 20.25,
     "pmax_pu": 20.25,
     "rating_pu": 164.8,
     "capability_pu": 20.25,
     "governor_min_pu": null,
     "must_run_pu": 4.050000000000001,
     "must_run_basis": "20 % capability",
     "p_new_pu": 4.337238625528773,
     "at_must_run": false
    },
    {
     "idx": 300,
     "kind": "PV",
     "bus": 1804,
     "p0_pu": 32.4,
     "pmax_pu": 32.4,
     "rating_pu": 209.28,
     "capability_pu": 32.4,
     "governor_min_pu": null,
     "must_run_pu": 6.480000000000001,
     "must_run_basis": "20 % capability",
     "p_new_pu": 6.939581800846037,
     "at_must_run": false
    },
    {
     "idx": 301,
     "kind": "PV",
     "bus": 1806,
     "p0_pu": 54.64,
     "pmax_pu": 54.64,
     "rating_pu": 151.84,
     "capability_pu": 54.64,
     "governor_min_pu": null,
     "must_run_pu": 10.928,
     "must_run_basis": "20 % capability",
     "p_new_pu": 11.703047827105785,
     "at_must_run": false
    },
    {
     "idx": 302,
     "kind": "PV",
     "bus": 1812,
     "p0_pu": 25.919999999999998,
     "pmax_pu": 25.919999999999998,
     "rating_pu": 151.84,
     "capability_pu": 25.919999999999998,
     "governor_min_pu": null,
     "must_run_pu": 5.183999999999999,
     "must_run_basis": "20 % capability",
     "p_new_pu": 5.551665440676828,
     "at_must_run": false
    },
    {
     "idx": 303,
     "kind": "PV",
     "bus": 1814,
     "p0_pu": 25.919999999999998,
     "pmax_pu": 25.919999999999998,
     "rating_pu": 148.0,
     "capability_pu": 25.919999999999998,
     "governor_min_pu": null,
     "must_run_pu": 5.183999999999999,
     "must_run_basis": "20 % capability",
     "p_new_pu": 5.551665440676828,
     "at_must_run": false
    },
    {
     "idx": 304,
     "kind": "PV",
     "bus": 1824,
     "p0_pu": 24.0,
     "pmax_pu": 24.0,
     "rating_pu": 148.0,
     "capability_pu": 24.0,
     "governor_min_pu": null,
     "must_run_pu": 4.8,
     "must_run_basis": "20 % capability",
     "p_new_pu": 5.140430963589656,
     "at_must_run": false
    },
    {
     "idx": 305,
     "kind": "PV",
     "bus": 1826,
     "p0_pu": 24.0,
     "pmax_pu": 24.0,
     "rating_pu": 162.64,
     "capability_pu": 24.0,
     "governor_min_pu": null,
     "must_run_pu": 4.8,
     "must_run_basis": "20 % capability",
     "p_new_pu": 5.140430963589656,
     "at_must_run": false
    },
    {
     "idx": 306,
     "kind": "PV",
     "bus": 1828,
     "p0_pu": 31.319999999999997,
     "pmax_pu": 31.319999999999997,
     "rating_pu": 157.3,
     "capability_pu": 31.319999999999997,
     "governor_min_pu": null,
     "must_run_pu": 6.264,
     "must_run_basis": "20 % capability",
     "p_new_pu": 6.708262407484502,
     "at_must_run": false
    },
    {
     "idx": 307,
     "kind": "PV",
     "bus": 1830,
     "p0_pu": 28.65,
     "pmax_pu": 28.65,
     "rating_pu": 132.4,
     "capability_pu": 28.65,
     "governor_min_pu": null,
     "must_run_pu": 5.7299999999999995,
     "must_run_basis": "20 % capability",
     "p_new_pu": 6.136389462785152,
     "at_must_run": false
    },
    {
     "idx": 308,
     "kind": "PV",
     "bus": 1834,
     "p0_pu": 16.2,
     "pmax_pu": 16.2,
     "rating_pu": 164.8,
     "capability_pu": 16.2,
     "governor_min_pu": null,
     "must_run_pu": 3.2400000000000007,
     "must_run_basis": "20 % capability",
     "p_new_pu": 3.4697909004230185,
     "at_must_run": false
    },
    {
     "idx": 309,
     "kind": "PV",
     "bus": 1838,
     "p0_pu": 32.4,
     "pmax_pu": 32.4,
     "rating_pu": 175.0,
     "capability_pu": 32.4,
     "governor_min_pu": null,
     "must_run_pu": 6.480000000000001,
     "must_run_basis": "20 % capability",
     "p_new_pu": 6.939581800846037,
     "at_must_run": false
    },
    {
     "idx": 310,
     "kind": "PV",
     "bus": 1840,
     "p0_pu": 37.5,
     "pmax_pu": 37.5,
     "rating_pu": 175.0,
     "capability_pu": 37.5,
     "governor_min_pu": null,
     "must_run_pu": 7.500000000000001,
     "must_run_basis": "20 % capability",
     "p_new_pu": 8.031923380608838,
     "at_must_run": false
    },
    {
     "idx": 311,
     "kind": "PV",
     "bus": 1842,
     "p0_pu": 37.5,
     "pmax_pu": 37.5,
     "rating_pu": 199.36,
     "capability_pu": 37.5,
     "governor_min_pu": null,
     "must_run_pu": 7.500000000000001,
     "must_run_basis": "20 % capability",
     "p_new_pu": 8.031923380608838,
     "at_must_run": false
    },
    {
     "idx": 312,
     "kind": "PV",
     "bus": 1844,
     "p0_pu": 49.68,
     "pmax_pu": 49.68,
     "rating_pu": 199.36,
     "capability_pu": 49.68,
     "governor_min_pu": null,
     "must_run_pu": 9.936,
     "must_run_basis": "20 % capability",
     "p_new_pu": 10.64069209463059,
     "at_must_run": false
    },
    {
     "idx": 313,
     "kind": "PV",
     "bus": 1846,
     "p0_pu": 49.68,
     "pmax_pu": 49.68,
     "rating_pu": 169.0,
     "capability_pu": 49.68,
     "governor_min_pu": null,
     "must_run_pu": 9.936,
     "must_run_basis": "20 % capability",
     "p_new_pu": 10.64069209463059,
     "at_must_run": false
    },
    {
     "idx": 314,
     "kind": "PV",
     "bus": 1848,
     "p0_pu": 34.5,
     "pmax_pu": 34.5,
     "rating_pu": 169.0,
     "capability_pu": 34.5,
     "governor_min_pu": null,
     "must_run_pu": 6.8999999999999995,
     "must_run_basis": "20 % capability",
     "p_new_pu": 7.38936951016013,
     "at_must_run": false
    },
    {
     "idx": 315,
     "kind": "PV",
     "bus": 1849,
     "p0_pu": 34.5,
     "pmax_pu": 34.5,
     "rating_pu": 149.5,
     "capability_pu": 34.5,
     "governor_min_pu": null,
     "must_run_pu": 6.8999999999999995,
     "must_run_basis": "20 % capability",
     "p_new_pu": 7.38936951016013,
     "at_must_run": false
    },
    {
     "idx": 316,
     "kind": "PV",
     "bus": 1852,
     "p0_pu": 24.75,
     "pmax_pu": 24.75,
     "rating_pu": 417.68660000000006,
     "capability_pu": 24.75,
     "governor_min_pu": null,
     "must_run_pu": 4.95,
     "must_run_basis": "20 % capability",
     "p_new_pu": 5.301069431201833,
     "at_must_run": false
    },
    {
     "idx": 317,
     "kind": "PV",
     "bus": 1854,
     "p0_pu": 158.8433,
     "pmax_pu": 225.0,
     "rating_pu": 417.589,
     "capability_pu": 225.0,
     "governor_min_pu": null,
     "must_run_pu": 45.0,
     "must_run_basis": "20 % capability",
     "p_new_pu": 45.0,
     "at_must_run": true
    },
    {
     "idx": 318,
     "kind": "PV",
     "bus": 1855,
     "p0_pu": 158.7945,
     "pmax_pu": 225.0,
     "rating_pu": 600.0,
     "capability_pu": 225.0,
     "governor_min_pu": null,
     "must_run_pu": 45.0,
     "must_run_basis": "20 % capability",
     "p_new_pu": 45.0,
     "at_must_run": true
    },
    {
     "idx": 319,
     "kind": "PV",
     "bus": 1857,
     "p0_pu": 7.5,
     "pmax_pu": 7.5,
     "rating_pu": 211.0,
     "capability_pu": 7.5,
     "governor_min_pu": null,
     "must_run_pu": 1.5,
     "must_run_basis": "20 % capability",
     "p_new_pu": 1.6063846761217675,
     "at_must_run": false
    },
    {
     "idx": 320,
     "kind": "PV",
     "bus": 1861,
     "p0_pu": 55.50000000000001,
     "pmax_pu": 55.50000000000001,
     "rating_pu": 128.08,
     "capability_pu": 55.50000000000001,
     "governor_min_pu": null,
     "must_run_pu": 11.100000000000001,
     "must_run_basis": "20 % capability",
     "p_new_pu": 11.887246603301081,
     "at_must_run": false
    },
    {
     "idx": 321,
     "kind": "PV",
     "bus": 1863,
     "p0_pu": 14.04,
     "pmax_pu": 14.04,
     "rating_pu": 128.08,
     "capability_pu": 14.04,
     "governor_min_pu": null,
     "must_run_pu": 2.8080000000000003,
     "must_run_basis": "20 % capability",
     "p_new_pu": 3.007152113699949,
     "at_must_run": false
    },
    {
     "idx": 322,
     "kind": "PV",
     "bus": 1865,
     "p0_pu": 14.04,
     "pmax_pu": 14.04,
     "rating_pu": 165.1,
     "capability_pu": 14.04,
     "governor_min_pu": null,
     "must_run_pu": 2.8080000000000003,
     "must_run_basis": "20 % capability",
     "p_new_pu": 3.007152113699949,
     "at_must_run": false
    },
    {
     "idx": 323,
     "kind": "PV",
     "bus": 1867,
     "p0_pu": 32.550000000000004,
     "pmax_pu": 32.550000000000004,
     "rating_pu": 122.46,
     "capability_pu": 32.550000000000004,
     "governor_min_pu": null,
     "must_run_pu": 6.510000000000001,
     "must_run_basis": "20 % capability",
     "p_new_pu": 6.971709494368472,
     "at_must_run": false
    },
    {
     "idx": 324,
     "kind": "PV",
     "bus": 1873,
     "p0_pu": 11.23,
     "pmax_pu": 11.23,
     "rating_pu": 130.0,
     "capability_pu": 11.23,
     "governor_min_pu": null,
     "must_run_pu": 2.246,
     "must_run_basis": "20 % capability",
     "p_new_pu": 2.4052933217129935,
     "at_must_run": false
    },
    {
     "idx": 325,
     "kind": "PV",
     "bus": 1875,
     "p0_pu": 15.0,
     "pmax_pu": 15.0,
     "rating_pu": 130.0,
     "capability_pu": 15.0,
     "governor_min_pu": null,
     "must_run_pu": 3.0,
     "must_run_basis": "20 % capability",
     "p_new_pu": 3.212769352243535,
     "at_must_run": false
    },
    {
     "idx": 326,
     "kind": "PV",
     "bus": 1876,
     "p0_pu": 15.0,
     "pmax_pu": 15.0,
     "rating_pu": 130.0,
     "capability_pu": 15.0,
     "governor_min_pu": null,
     "must_run_pu": 3.0,
     "must_run_basis": "20 % capability",
     "p_new_pu": 3.212769352243535,
     "at_must_run": false
    },
    {
     "idx": 327,
     "kind": "PV",
     "bus": 1877,
     "p0_pu": 15.0,
     "pmax_pu": 15.0,
     "rating_pu": 145.0,
     "capability_pu": 15.0,
     "governor_min_pu": null,
     "must_run_pu": 3.0,
     "must_run_basis": "20 % capability",
     "p_new_pu": 3.212769352243535,
     "at_must_run": false
    },
    {
     "idx": 328,
     "kind": "PV",
     "bus": 1886,
     "p0_pu": 22.5,
     "pmax_pu": 22.5,
     "rating_pu": 124.9,
     "capability_pu": 22.5,
     "governor_min_pu": null,
     "must_run_pu": 4.500000000000001,
     "must_run_basis": "20 % capability",
     "p_new_pu": 4.819154028365303,
     "at_must_run": false
    },
    {
     "idx": 329,
     "kind": "PV",
     "bus": 1892,
     "p0_pu": 12.45,
     "pmax_pu": 12.45,
     "rating_pu": 240.39999999999998,
     "capability_pu": 12.45,
     "governor_min_pu": null,
     "must_run_pu": 2.49,
     "must_run_basis": "20 % capability",
     "p_new_pu": 2.666598562362134,
     "at_must_run": false
    },
    {
     "idx": 330,
     "kind": "PV",
     "bus": 1894,
     "p0_pu": 70.2,
     "pmax_pu": 70.2,
     "rating_pu": 155.98,
     "capability_pu": 70.2,
     "governor_min_pu": null,
     "must_run_pu": 14.040000000000003,
     "must_run_basis": "20 % capability",
     "p_new_pu": 15.035760568499745,
     "at_must_run": false
    },
    {
     "idx": 331,
     "kind": "PV",
     "bus": 1896,
     "p0_pu": 27.99,
     "pmax_pu": 27.99,
     "rating_pu": 139.96,
     "capability_pu": 27.99,
     "governor_min_pu": null,
     "must_run_pu": 5.598,
     "must_run_basis": "20 % capability",
     "p_new_pu": 5.995027611286436,
     "at_must_run": false
    },
    {
     "idx": 332,
     "kind": "PV",
     "bus": 1898,
     "p0_pu": 19.98,
     "pmax_pu": 19.98,
     "rating_pu": 251.2,
     "capability_pu": 19.98,
     "governor_min_pu": null,
     "must_run_pu": 3.9960000000000004,
     "must_run_basis": "20 % capability",
     "p_new_pu": 4.279408777188389,
     "at_must_run": false
    },
    {
     "idx": 333,
     "kind": "PV",
     "bus": 1902,
     "p0_pu": 75.6,
     "pmax_pu": 75.6,
     "rating_pu": 452.0236,
     "capability_pu": 75.6,
     "governor_min_pu": null,
     "must_run_pu": 15.120000000000001,
     "must_run_basis": "20 % capability",
     "p_new_pu": 16.192357535307416,
     "at_must_run": false
    },
    {
     "idx": 334,
     "kind": "PV",
     "bus": 1904,
     "p0_pu": 176.0118,
     "pmax_pu": 558.0,
     "rating_pu": 620.0,
     "capability_pu": 558.0,
     "governor_min_pu": null,
     "must_run_pu": 111.60000000000001,
     "must_run_basis": "20 % capability",
     "p_new_pu": 111.60000000000001,
     "at_must_run": true
    },
    {
     "idx": 335,
     "kind": "PV",
     "bus": 1906,
     "p0_pu": 175.93959999999998,
     "pmax_pu": 531.0,
     "rating_pu": 590.0,
     "capability_pu": 531.0,
     "governor_min_pu": null,
     "must_run_pu": 106.2,
     "must_run_basis": "20 % capability",
     "p_new_pu": 106.2,
     "at_must_run": true
    },
    {
     "idx": 336,
     "kind": "PV",
     "bus": 1908,
     "p0_pu": 175.4977,
     "pmax_pu": 399.0,
     "rating_pu": 450.9787999999999,
     "capability_pu": 399.0,
     "governor_min_pu": null,
     "must_run_pu": 79.80000000000001,
     "must_run_basis": "20 % capability",
     "p_new_pu": 79.80000000000001,
     "at_must_run": true
    },
    {
     "idx": 337,
     "kind": "PV",
     "bus": 1910,
     "p0_pu": 175.4894,
     "pmax_pu": 399.0,
     "rating_pu": 451.0403999999999,
     "capability_pu": 399.0,
     "governor_min_pu": null,
     "must_run_pu": 79.80000000000001,
     "must_run_basis": "20 % capability",
     "p_new_pu": 79.80000000000001,
     "at_must_run": true
    },
    {
     "idx": 338,
     "kind": "PV",
     "bus": 1912,
     "p0_pu": 175.5202,
     "pmax_pu": 399.0,
     "rating_pu": 443.33333333333337,
     "capability_pu": 399.0,
     "governor_min_pu": null,
     "must_run_pu": 79.80000000000001,
     "must_run_basis": "20 % capability",
     "p_new_pu": 79.80000000000001,
     "at_must_run": true
    },
    {
     "idx": 339,
     "kind": "PV",
     "bus": 1914,
     "p0_pu": 27.08,
     "pmax_pu": 27.08,
     "rating_pu": 150.4,
     "capability_pu": 27.08,
     "governor_min_pu": null,
     "must_run_pu": 5.416,
     "must_run_basis": "20 % capability",
     "p_new_pu": 5.800119603916995,
     "at_must_run": false
    },
    {
     "idx": 340,
     "kind": "PV",
     "bus": 1916,
     "p0_pu": 25.2,
     "pmax_pu": 25.2,
     "rating_pu": 155.86,
     "capability_pu": 25.2,
     "governor_min_pu": null,
     "must_run_pu": 5.04,
     "must_run_basis": "20 % capability",
     "p_new_pu": 5.397452511769139,
     "at_must_run": false
    },
    {
     "idx": 341,
     "kind": "PV",
     "bus": 1918,
     "p0_pu": 27.93,
     "pmax_pu": 27.93,
     "rating_pu": 220.00000000000003,
     "capability_pu": 27.93,
     "governor_min_pu": null,
     "must_run_pu": 5.586,
     "must_run_basis": "20 % capability",
     "p_new_pu": 5.982176533877462,
     "at_must_run": false
    },
    {
     "idx": 342,
     "kind": "PV",
     "bus": 1920,
     "p0_pu": 60.0,
     "pmax_pu": 60.0,
     "rating_pu": 220.00000000000003,
     "capability_pu": 60.0,
     "governor_min_pu": null,
     "must_run_pu": 12.0,
     "must_run_basis": "20 % capability",
     "p_new_pu": 12.85107740897414,
     "at_must_run": false
    },
    {
     "idx": 343,
     "kind": "PV",
     "bus": 1922,
     "p0_pu": 60.0,
     "pmax_pu": 60.0,
     "rating_pu": 220.00000000000003,
     "capability_pu": 60.0,
     "governor_min_pu": null,
     "must_run_pu": 12.0,
     "must_run_basis": "20 % capability",
     "p_new_pu": 12.85107740897414,
     "at_must_run": false
    },
    {
     "idx": 344,
     "kind": "PV",
     "bus": 1924,
     "p0_pu": 60.0,
     "pmax_pu": 60.0,
     "rating_pu": 197.5,
     "capability_pu": 60.0,
     "governor_min_pu": null,
     "must_run_pu": 12.0,
     "must_run_basis": "20 % capability",
     "p_new_pu": 12.85107740897414,
     "at_must_run": false
    },
    {
     "idx": 345,
     "kind": "PV",
     "bus": 1926,
     "p0_pu": 48.75,
     "pmax_pu": 48.75,
     "rating_pu": 115.6,
     "capability_pu": 48.75,
     "governor_min_pu": null,
     "must_run_pu": 9.75,
     "must_run_basis": "20 % capability",
     "p_new_pu": 10.44150039479149,
     "at_must_run": false
    },
    {
     "idx": 346,
     "kind": "PV",
     "bus": 1928,
     "p0_pu": 7.8,
     "pmax_pu": 7.8,
     "rating_pu": 136.0,
     "capability_pu": 7.8,
     "governor_min_pu": null,
     "must_run_pu": 1.56,
     "must_run_basis": "20 % capability",
     "p_new_pu": 1.6706400631666383,
     "at_must_run": false
    },
    {
     "idx": 347,
     "kind": "PV",
     "bus": 1930,
     "p0_pu": 18.0,
     "pmax_pu": 18.0,
     "rating_pu": 244.72,
     "capability_pu": 18.0,
     "governor_min_pu": null,
     "must_run_pu": 3.5999999999999996,
     "must_run_basis": "20 % capability",
     "p_new_pu": 3.855323222692242,
     "at_must_run": false
    },
    {
     "idx": 348,
     "kind": "PV",
     "bus": 1932,
     "p0_pu": 72.36,
     "pmax_pu": 72.36,
     "rating_pu": 140.5,
     "capability_pu": 72.36,
     "governor_min_pu": null,
     "must_run_pu": 14.472000000000001,
     "must_run_basis": "20 % capability",
     "p_new_pu": 15.498399355222814,
     "at_must_run": false
    },
    {
     "idx": 349,
     "kind": "PV",
     "bus": 1939,
     "p0_pu": 20.25,
     "pmax_pu": 20.25,
     "rating_pu": 146.2,
     "capability_pu": 20.25,
     "governor_min_pu": null,
     "must_run_pu": 4.050000000000001,
     "must_run_basis": "20 % capability",
     "p_new_pu": 4.337238625528773,
     "at_must_run": false
    },
    {
     "idx": 350,
     "kind": "PV",
     "bus": 1941,
     "p0_pu": 23.1,
     "pmax_pu": 23.1,
     "rating_pu": 114.99999999999999,
     "capability_pu": 23.1,
     "governor_min_pu": null,
     "must_run_pu": 4.62,
     "must_run_basis": "20 % capability",
     "p_new_pu": 4.947664802455044,
     "at_must_run": false
    },
    {
     "idx": 351,
     "kind": "PV",
     "bus": 2028,
     "p0_pu": 7.5,
     "pmax_pu": 7.5,
     "rating_pu": 118.6,
     "capability_pu": 7.5,
     "governor_min_pu": null,
     "must_run_pu": 1.5,
     "must_run_basis": "20 % capability",
     "p_new_pu": 1.6063846761217675,
     "at_must_run": false
    },
    {
     "idx": 352,
     "kind": "PV",
     "bus": 2039,
     "p0_pu": 9.3,
     "pmax_pu": 9.3,
     "rating_pu": 118.6,
     "capability_pu": 9.3,
     "governor_min_pu": null,
     "must_run_pu": 1.86,
     "must_run_basis": "20 % capability",
     "p_new_pu": 1.9919169983909923,
     "at_must_run": false
    },
    {
     "idx": 353,
     "kind": "PV",
     "bus": 2040,
     "p0_pu": 9.3,
     "pmax_pu": 9.3,
     "rating_pu": 175.0,
     "capability_pu": 9.3,
     "governor_min_pu": null,
     "must_run_pu": 1.86,
     "must_run_basis": "20 % capability",
     "p_new_pu": 1.9919169983909923,
     "at_must_run": false
    },
    {
     "idx": 354,
     "kind": "PV",
     "bus": 2074,
     "p0_pu": 37.5,
     "pmax_pu": 37.5,
     "rating_pu": 145.0,
     "capability_pu": 37.5,
     "governor_min_pu": null,
     "must_run_pu": 7.500000000000001,
     "must_run_basis": "20 % capability",
     "p_new_pu": 8.031923380608838,
     "at_must_run": false
    },
    {
     "idx": 355,
     "kind": "PV",
     "bus": 2090,
     "p0_pu": 22.5,
     "pmax_pu": 22.5,
     "rating_pu": 231.99999999999997,
     "capability_pu": 22.5,
     "governor_min_pu": null,
     "must_run_pu": 4.500000000000001,
     "must_run_basis": "20 % capability",
     "p_new_pu": 4.819154028365303,
     "at_must_run": false
    },
    {
     "idx": 356,
     "kind": "PV",
     "bus": 2212,
     "p0_pu": 66.0,
     "pmax_pu": 66.0,
     "rating_pu": 100.0,
     "capability_pu": 66.0,
     "governor_min_pu": null,
     "must_run_pu": 13.200000000000001,
     "must_run_basis": "20 % capability",
     "p_new_pu": 14.136185149871555,
     "at_must_run": false
    },
    {
     "idx": 357,
     "kind": "PV",
     "bus": 352,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 358,
     "kind": "PV",
     "bus": 353,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 359,
     "kind": "PV",
     "bus": 425,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 360,
     "kind": "PV",
     "bus": 572,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 361,
     "kind": "PV",
     "bus": 574,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 362,
     "kind": "PV",
     "bus": 585,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 363,
     "kind": "PV",
     "bus": 535,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 364,
     "kind": "PV",
     "bus": 560,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 365,
     "kind": "PV",
     "bus": 560,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 366,
     "kind": "PV",
     "bus": 412,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 367,
     "kind": "PV",
     "bus": 405,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 727.6082,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 368,
     "kind": "PV",
     "bus": 408,
     "p0_pu": 313.8041,
     "pmax_pu": 0.0,
     "rating_pu": 727.6082,
     "capability_pu": 313.8041,
     "governor_min_pu": null,
     "must_run_pu": 62.76082000000001,
     "must_run_basis": "20 % capability",
     "p_new_pu": 67.21201300589104,
     "at_must_run": false
    },
    {
     "idx": 369,
     "kind": "PV",
     "bus": 408,
     "p0_pu": 313.8041,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 313.8041,
     "governor_min_pu": null,
     "must_run_pu": 62.76082000000001,
     "must_run_basis": "20 % capability",
     "p_new_pu": 67.21201300589104,
     "at_must_run": false
    },
    {
     "idx": 370,
     "kind": "PV",
     "bus": 374,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 371,
     "kind": "PV",
     "bus": 374,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 372,
     "kind": "PV",
     "bus": 422,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 373,
     "kind": "PV",
     "bus": 422,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 374,
     "kind": "PV",
     "bus": 425,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 375,
     "kind": "PV",
     "bus": 425,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 376,
     "kind": "PV",
     "bus": 348,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 377,
     "kind": "PV",
     "bus": 359,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 378,
     "kind": "PV",
     "bus": 359,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 379,
     "kind": "PV",
     "bus": 444,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 380,
     "kind": "PV",
     "bus": 522,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 381,
     "kind": "PV",
     "bus": 541,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 382,
     "kind": "PV",
     "bus": 347,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 383,
     "kind": "PV",
     "bus": 565,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 384,
     "kind": "PV",
     "bus": 614,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 385,
     "kind": "PV",
     "bus": 546,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 386,
     "kind": "PV",
     "bus": 544,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 387,
     "kind": "PV",
     "bus": 533,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 388,
     "kind": "PV",
     "bus": 364,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 389,
     "kind": "PV",
     "bus": 606,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 390,
     "kind": "PV",
     "bus": 606,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 391,
     "kind": "PV",
     "bus": 567,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 392,
     "kind": "PV",
     "bus": 614,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 393,
     "kind": "PV",
     "bus": 624,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 394,
     "kind": "PV",
     "bus": 439,
     "p0_pu": 0.0,
     "pmax_pu": 0.0,
     "rating_pu": 100.0,
     "capability_pu": 0.0,
     "governor_min_pu": null,
     "must_run_pu": 0.0,
     "must_run_basis": "fixed (stock output <= 0)",
     "p_new_pu": 0.0,
     "at_must_run": false
    },
    {
     "idx": 206,
     "kind": "Slack",
     "bus": 431,
     "p0_pu": 310.63265435184985,
     "pmax_pu": 1500.0,
     "rating_pu": 1666.6666666666665,
     "capability_pu": 1500.0,
     "governor_min_pu": null,
     "must_run_pu": 300.0,
     "must_run_basis": "20 % capability",
     "p_new_pu": 300.0,
     "at_must_run": true
    }
   ],
   "units_unit_note": "all *_pu fields of 'units' are converted to MW (system base 100 MVA)",
   "rule_text": "one common factor k for every synchronous unit (PV and slack): P_i = max(k P_i,stock, must-run_i); must-run_i = max(20 % of capability_i, governor VMIN_i), capped at the stock output; capability = min(PV.pmax if < 99 pu, MVA rating if >= stock output); units with stock output <= 0 unchanged; k solved so that the slack produces exactly its own share (loss-corrected on the final power flow); voltage set points unchanged, all units online"
  },
  "operating_point": {
   "v_min_pu": 0.9459821457680668,
   "v_max_pu": 1.1508839972267824,
   "v_max_bus": 858,
   "v_max_non_collector_pu": 1.1508839972267824,
   "pflow_converged": true,
   "tds_initialized": true,
   "tds_init_test_ok": true,
   "max_abs_fg_at_init": 2.0536461420306296e-11,
   "controllers_at_limit": []
  },
  "voltage_profile": {
   "bus_v_min_pu": 0.9459821457680668,
   "bus_v_max_pu": 1.1508839972267824,
   "bus_v_min_bus": "671",
   "bus_v_max_bus": "858",
   "hv_v_min_pu": 0.99,
   "hv_v_max_pu": 1.111352392857547,
   "hv_v_mean_pu": 1.0560056362875883,
   "n_bus_over_1p10": 111,
   "n_hv_bus_over_1p10": 12,
   "kv_levels_over_1p10": [
    11.0,
    33.0,
    66.0,
    132.0,
    275.0
   ],
   "block_hv_v_pu": {
    "RES01": 1.0632772714555752,
    "RES02": 1.0599154551459002,
    "RES03": 1.0632543269910393,
    "RES04": 1.0602258969723968,
    "RES05": 1.0645213547398615,
    "RES06": 1.0588130498077934,
    "RES07": 1.0534695335161093,
    "RES08": 1.0413939822670888,
    "RES09": 1.036519710395999,
    "RES10": 1.0423148870285803,
    "RES11": 1.0401575827815452,
    "RES12": 1.0442522203078897,
    "RES13": 1.0504731609977063,
    "RES14": 1.038490283217949,
    "RES15": 1.023228473268713,
    "RES16": 1.0305453507408222,
    "RES17": 1.0408030830033443,
    "RES18": 1.0546695223602922,
    "RES19": 1.0404421004023794,
    "RES20": 1.044682613087075
   },
   "collector_v_pu": {
    "RES01": 1.0734736842105264,
    "RES02": 1.0869473684210527,
    "RES03": 1.0667368421052632,
    "RES04": 1.0818947368421052,
    "RES05": 1.0616842105263158,
    "RES06": 1.076842105263158,
    "RES07": 1.0903157894736843,
    "RES08": 1.070105263157895,
    "RES09": 1.0835789473684212,
    "RES10": 1.0633684210526317,
    "RES11": 1.0785263157894738,
    "RES12": 1.092,
    "RES13": 1.0717894736842106,
    "RES14": 1.085263157894737,
    "RES15": 1.0650526315789475,
    "RES16": 1.0802105263157895,
    "RES17": 1.06,
    "RES18": 1.075157894736842,
    "RES19": 1.0886315789473684,
    "RES20": 1.068421052631579
   },
   "n_machines": 394,
   "n_machines_absorbing_q": 202,
   "machine_q_total_mvar": 5104.3110136932155,
   "machine_q_min_mvar": -522.5147835236428,
   "machine_q_max_mvar": 263.7906348695394,
   "machine_q_over_sn_min": -0.3135088701141857,
   "machine_q_over_sn_max": 0.32837008489984165,
   "n_machines_rated": 316,
   "machines_q_below_minus_half_sn": [],
   "internal_angle_max_deg": 28.248270734015907,
   "internal_angle_p50_deg": 7.219884769852339,
   "internal_angle_p90_deg": 14.8141990014722,
   "internal_angle_p99_deg": 18.651854725974427,
   "n_internal_angle_over_60_deg": 0,
   "n_internal_angle_over_90_deg": 0,
   "internal_angle_top": [
    {
     "model": "GENCLS",
     "idx": 394,
     "angle_deg": 28.248270734015907
    },
    {
     "model": "GENCLS",
     "idx": 368,
     "angle_deg": 22.387624111496578
    },
    {
     "model": "GENCLS",
     "idx": 334,
     "angle_deg": 19.47149999735669
    },
    {
     "model": "GENCLS",
     "idx": 333,
     "angle_deg": 19.180251083885636
    },
    {
     "model": "GENCLS",
     "idx": 87,
     "angle_deg": 18.612082957099396
    }
   ],
   "min_machine_vf_pu": 0.5055341469334408,
   "machines_absorbing": [
    "1",
    "2",
    "3",
    "4",
    "5",
    "6",
    "7",
    "8",
    "9",
    "10",
    "12",
    "22",
    "23",
    "24",
    "25",
    "26",
    "40",
    "41",
    "47",
    "52",
    "53",
    "54",
    "55",
    "67",
    "68",
    "69",
    "71",
    "72",
    "75",
    "76",
    "77",
    "79",
    "81",
    "82",
    "86",
    "87",
    "88",
    "89",
    "90",
    "91",
    "104",
    "105",
    "106",
    "107",
    "108",
    "109",
    "110",
    "111",
    "114",
    "115",
    "118",
    "134",
    "154",
    "156",
    "157",
    "158",
    "159",
    "160",
    "161",
    "162",
    "167",
    "168",
    "169",
    "172",
    "173",
    "174",
    "175",
    "176",
    "177",
    "178",
    "179",
    "185",
    "188",
    "189",
    "190",
    "191",
    "197",
    "198",
    "199",
    "200",
    "201",
    "202",
    "203",
    "206",
    "207",
    "208",
    "210",
    "211",
    "214",
    "215",
    "216",
    "217",
    "220",
    "221",
    "222",
    "225",
    "228",
    "229",
    "230",
    "231",
    "232",
    "233",
    "234",
    "235",
    "236",
    "237",
    "238",
    "239",
    "240",
    "252",
    "253",
    "254",
    "257",
    "260",
    "261",
    "262",
    "263",
    "272",
    "273",
    "274",
    "275",
    "276",
    "282",
    "284",
    "285",
    "286",
    "290",
    "291",
    "293",
    "294",
    "295",
    "298",
    "299",
    "301",
    "302",
    "303",
    "305",
    "306",
    "307",
    "309",
    "310",
    "313",
    "314",
    "316",
    "317",
    "318",
    "319",
    "320",
    "322",
    "323",
    "328",
    "329",
    "330",
    "331",
    "332",
    "333",
    "334",
    "335",
    "336",
    "337",
    "338",
    "340",
    "345",
    "346",
    "347",
    "348",
    "349",
    "351",
    "352",
    "355",
    "356",
    "357",
    "359",
    "360",
    "361",
    "362",
    "363",
    "364",
    "365",
    "366",
    "369",
    "370",
    "371",
    "372",
    "375",
    "376",
    "377",
    "378",
    "380",
    "381",
    "382",
    "383",
    "384",
    "385",
    "386",
    "387",
    "388",
    "389",
    "390",
    "391",
    "393",
    "394"
   ]
  },
  "scenario": {
   "name": "light_load",
   "load_scale": 0.6,
   "res_share": 0.39,
   "tap_range": [
    0.9,
    1.1
   ],
   "dispatch_rule": "proportional_must_run",
   "must_run_fraction": 0.2,
   "description": "light load (every PQ load at 60 % of the stock P and Q), RES = 50 % of the scaled load, all synchronous units online with one common dispatch factor and a must-run minimum, stock voltage set points, taps within +/-10 %",
   "res_share_requested": 0.5,
   "res_share_capped": true,
   "res_share_reason": "capped by must-run: 22237 MW committed minimum vs 18787 MW required at the requested share 0.50 (scaled load 36047 MW - RES 18023 MW + losses 763 MW); 0 of 309 units on the governor-minimum basis",
   "res_share_search": [
    {
     "res_share": 0.5,
     "feasible": false,
     "must_run_mw": 22237.04573999998,
     "required_mw": 18786.757317241874,
     "losses_mw": 763.4893172418515,
     "balance_share": 0.4042823858925556
    },
    {
     "res_share": 0.4,
     "feasible": false,
     "must_run_mw": 22237.04573999998,
     "required_mw": 22137.486924366982,
     "losses_mw": 509.5653243669574,
     "balance_share": 0.397238047627295
    },
    {
     "res_share": 0.39,
     "feasible": true
    }
   ],
   "res_share_cap_detail": {
    "scenario": "light_load",
    "must_run_total_mw": 22237.04573999998,
    "sync_needed_mw": 18786.757317241874,
    "scaled_load_mw": 36046.536000000044,
    "res_share": 0.5,
    "res_mw": 18023.268000000022,
    "losses_mw": 763.4893172418515,
    "n_units_online": 309,
    "n_units_governor_minimum": 0,
    "slack_at_all_must_run_mw": -3150.2884227581076,
    "slack_must_run_mw": 300.0,
    "max_feasible_res_share": 0.4042823858925556,
    "largest_must_run_units": [
     {
      "unit": 204,
      "must_run_mw": 313.8041,
      "basis": "20 % capability",
      "stock_mw": 313.8041
     },
     {
      "unit": 206,
      "must_run_mw": 300.0,
      "basis": "20 % capability",
      "stock_mw": 310.63265435184985
     },
     {
      "unit": 28,
      "must_run_mw": 194.70000000000002,
      "basis": "20 % capability",
      "stock_mw": 288.1762
     },
     {
      "unit": 29,
      "must_run_mw": 194.70000000000002,
      "basis": "20 % capability",
      "stock_mw": 288.17629999999997
     },
     {
      "unit": 30,
      "must_run_mw": 194.70000000000002,
      "basis": "20 % capability",
      "stock_mw": 288.1758
     },
     {
      "unit": 31,
      "must_run_mw": 194.70000000000002,
      "basis": "20 % capability",
      "stock_mw": 288.5539
     },
     {
      "unit": 32,
      "must_run_mw": 194.70000000000002,
      "basis": "20 % capability",
      "stock_mw": 288.5536
     },
     {
      "unit": 33,
      "must_run_mw": 194.70000000000002,
      "basis": "20 % capability",
      "stock_mw": 288.585
     }
    ]
   }
  },
  "uel": {
   "applied": true,
   "rule": "zero-output synchronous condensers (GENCLS, |stock P| < 1 MW): Q >= -0.30 Sn (MVA rating, ANDES default 100 MVA where the data give none), enforced per device in the power flow: a condenser below its limit is switched from voltage control to fixed Q = limit (ANDES PV->PQ switching with qmin = limit on the condensers only; every other PV limit, all data placeholders, is set non-binding at +/-1e6 pu)",
   "q_over_sn": -0.3,
   "p_max_mw": 1.0,
   "n_condensers": 85,
   "n_at_limit": 39,
   "n_below_limit_without_uel": 26,
   "max_violation_mvar": 0.0,
   "n_spurious_conversions": 0,
   "reference_without_uel": {
    "max_voltage_rise_pu": 0.045725387186851485,
    "max_voltage_drop_pu": -1.7241748087037934e-06,
    "hv_v_max_without_uel_pu": 1.0955671104551434,
    "bus_v_max_without_uel_pu": 1.1486238952206753
   },
   "devices": [
    {
     "pv": 27,
     "bus": 35,
     "machines": [
      27
     ],
     "sn_mva": 676.3524,
     "q_limit_mvar": -202.90572,
     "q_without_uel_mvar": 15.702810721915087,
     "q_final_mvar": 14.803226996744693,
     "v0_setpoint_pu": 1.01,
     "v_bus_pu": 1.01,
     "fixed_q_at_limit": false,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 40,
     "bus": 54,
     "machines": [
      40
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": 21.385727235150824,
     "q_final_mvar": -14.060857023529472,
     "v0_setpoint_pu": 1.01,
     "v_bus_pu": 1.01,
     "fixed_q_at_limit": false,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 41,
     "bus": 55,
     "machines": [
      41
     ],
     "sn_mva": 679.8976,
     "q_limit_mvar": -203.96928,
     "q_without_uel_mvar": 21.30971131044146,
     "q_final_mvar": -14.010877837893055,
     "v0_setpoint_pu": 1.01,
     "v_bus_pu": 1.01,
     "fixed_q_at_limit": false,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 52,
     "bus": 75,
     "machines": [
      52
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": -57.07445843876787,
     "q_final_mvar": -30.0,
     "v0_setpoint_pu": 1.0,
     "v_bus_pu": 1.010391819736831,
     "fixed_q_at_limit": true,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 53,
     "bus": 76,
     "machines": [
      53
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": -57.074473960758674,
     "q_final_mvar": -30.0,
     "v0_setpoint_pu": 1.0,
     "v_bus_pu": 1.0103918205396054,
     "fixed_q_at_limit": true,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 54,
     "bus": 77,
     "machines": [
      54
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": -56.395361501035346,
     "q_final_mvar": -30.0,
     "v0_setpoint_pu": 1.0,
     "v_bus_pu": 1.010323139661778,
     "fixed_q_at_limit": true,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 55,
     "bus": 78,
     "machines": [
      55
     ],
     "sn_mva": 674.4496,
     "q_limit_mvar": -202.33488,
     "q_without_uel_mvar": -55.703758968135496,
     "q_final_mvar": -82.07905589379733,
     "v0_setpoint_pu": 1.0,
     "v_bus_pu": 1.0,
     "fixed_q_at_limit": false,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 88,
     "bus": 122,
     "machines": [
      88
     ],
     "sn_mva": 683.5658,
     "q_limit_mvar": -205.06973999999997,
     "q_without_uel_mvar": -89.76901269235167,
     "q_final_mvar": -122.47830163695002,
     "v0_setpoint_pu": 1.0,
     "v_bus_pu": 1.0,
     "fixed_q_at_limit": false,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 114,
     "bus": 156,
     "machines": [
      114
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": -3.590813919038579,
     "q_final_mvar": -3.6656917858464046,
     "v0_setpoint_pu": 1.01,
     "v_bus_pu": 1.01,
     "fixed_q_at_limit": false,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 115,
     "bus": 158,
     "machines": [
      115
     ],
     "sn_mva": 699.5424,
     "q_limit_mvar": -209.86272000000002,
     "q_without_uel_mvar": -20.000560813682327,
     "q_final_mvar": -28.103602805141247,
     "v0_setpoint_pu": 0.99,
     "v_bus_pu": 0.99,
     "fixed_q_at_limit": false,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 134,
     "bus": 182,
     "machines": [
      134
     ],
     "sn_mva": 607.0,
     "q_limit_mvar": -182.1,
     "q_without_uel_mvar": -1.179761329349793,
     "q_final_mvar": -1.49729466029591,
     "v0_setpoint_pu": 1.01,
     "v_bus_pu": 1.01,
     "fixed_q_at_limit": false,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 202,
     "bus": 352,
     "machines": [
      202
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": -254.90074644216872,
     "q_final_mvar": -30.0,
     "v0_setpoint_pu": 1.04,
     "v_bus_pu": 1.0590406734321862,
     "fixed_q_at_limit": true,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 203,
     "bus": 353,
     "machines": [
      203
     ],
     "sn_mva": 727.6082,
     "q_limit_mvar": -218.28246000000001,
     "q_without_uel_mvar": 78.39343766636351,
     "q_final_mvar": -149.8540261222252,
     "v0_setpoint_pu": 1.05,
     "v_bus_pu": 1.05,
     "fixed_q_at_limit": false,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 205,
     "bus": 425,
     "machines": [
      205
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": 96.58121132571871,
     "q_final_mvar": 93.36501169752715,
     "v0_setpoint_pu": 1.05,
     "v_bus_pu": 1.05,
     "fixed_q_at_limit": false,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 207,
     "bus": 572,
     "machines": [
      206
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": -43.00708971201237,
     "q_final_mvar": -30.0,
     "v0_setpoint_pu": 1.03,
     "v_bus_pu": 1.050618642882459,
     "fixed_q_at_limit": true,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 208,
     "bus": 574,
     "machines": [
      207
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": 2.1497056550095475,
     "q_final_mvar": -30.0,
     "v0_setpoint_pu": 1.05,
     "v_bus_pu": 1.054995735443571,
     "fixed_q_at_limit": true,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 209,
     "bus": 585,
     "machines": [
      208
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": -136.86977198530278,
     "q_final_mvar": -30.0,
     "v0_setpoint_pu": 1.03,
     "v_bus_pu": 1.054862623393057,
     "fixed_q_at_limit": true,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 210,
     "bus": 855,
     "machines": [
      209
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": 21.33512430635397,
     "q_final_mvar": 21.335124306353908,
     "v0_setpoint_pu": 1.05,
     "v_bus_pu": 1.05,
     "fixed_q_at_limit": false,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 211,
     "bus": 882,
     "machines": [
      210
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": -44.8023360465102,
     "q_final_mvar": -30.0,
     "v0_setpoint_pu": 1.02,
     "v_bus_pu": 1.065725387186855,
     "fixed_q_at_limit": true,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 212,
     "bus": 883,
     "machines": [
      211
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": -44.8023360465102,
     "q_final_mvar": -30.0,
     "v0_setpoint_pu": 1.02,
     "v_bus_pu": 1.065725387186855,
     "fixed_q_at_limit": true,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 213,
     "bus": 884,
     "machines": [
      212
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": 38.28390395188336,
     "q_final_mvar": 23.356546532387597,
     "v0_setpoint_pu": 1.05,
     "v_bus_pu": 1.05,
     "fixed_q_at_limit": false,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 214,
     "bus": 885,
     "machines": [
      213
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": 26.799478504394266,
     "q_final_mvar": 26.79947850439432,
     "v0_setpoint_pu": 1.05,
     "v_bus_pu": 1.05,
     "fixed_q_at_limit": false,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 215,
     "bus": 886,
     "machines": [
      214
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": -1.2595865225835678e-13,
     "q_final_mvar": -2.3749443703411775e-13,
     "v0_setpoint_pu": 1.05,
     "v_bus_pu": 1.05,
     "fixed_q_at_limit": false,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 216,
     "bus": 887,
     "machines": [
      215
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": -2.48593533737168e-13,
     "q_final_mvar": -7.61944172443118e-14,
     "v0_setpoint_pu": 1.05,
     "v_bus_pu": 1.05,
     "fixed_q_at_limit": false,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 217,
     "bus": 888,
     "machines": [
      216
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": -1.0381096131356076e-13,
     "q_final_mvar": -14.078622969605906,
     "v0_setpoint_pu": 1.05,
     "v_bus_pu": 1.05,
     "fixed_q_at_limit": false,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 218,
     "bus": 889,
     "machines": [
      217
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": 3.229857079108306e-14,
     "q_final_mvar": -14.181029727211955,
     "v0_setpoint_pu": 1.05,
     "v_bus_pu": 1.05,
     "fixed_q_at_limit": false,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 219,
     "bus": 890,
     "machines": [
      218
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": 25.393242537396954,
     "q_final_mvar": 25.393242537396798,
     "v0_setpoint_pu": 1.05,
     "v_bus_pu": 1.05,
     "fixed_q_at_limit": false,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 220,
     "bus": 891,
     "machines": [
      219
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": 25.393242537396954,
     "q_final_mvar": 25.393242537396798,
     "v0_setpoint_pu": 1.05,
     "v_bus_pu": 1.05,
     "fixed_q_at_limit": false,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 221,
     "bus": 892,
     "machines": [
      220
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": -8.899974654394235e-14,
     "q_final_mvar": -1.8983813864678198e-13,
     "v0_setpoint_pu": 1.05,
     "v_bus_pu": 1.05,
     "fixed_q_at_limit": false,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 222,
     "bus": 893,
     "machines": [
      221
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": -8.429234141903677e-14,
     "q_final_mvar": -1.886400601915165e-13,
     "v0_setpoint_pu": 1.05,
     "v_bus_pu": 1.05,
     "fixed_q_at_limit": false,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 223,
     "bus": 894,
     "machines": [
      222
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": 12.769124591087898,
     "q_final_mvar": -2.294277239281749,
     "v0_setpoint_pu": 1.05,
     "v_bus_pu": 1.05,
     "fixed_q_at_limit": false,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 224,
     "bus": 895,
     "machines": [
      223
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": 12.769124591088005,
     "q_final_mvar": 6.826749355373939,
     "v0_setpoint_pu": 1.05,
     "v_bus_pu": 1.05,
     "fixed_q_at_limit": false,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 225,
     "bus": 896,
     "machines": [
      224
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": 12.750517304706971,
     "q_final_mvar": 6.816801399479244,
     "v0_setpoint_pu": 1.05,
     "v_bus_pu": 1.05,
     "fixed_q_at_limit": false,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 226,
     "bus": 897,
     "machines": [
      225
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": -4.339106071050752e-14,
     "q_final_mvar": -6.174137782474011e-14,
     "v0_setpoint_pu": 1.05,
     "v_bus_pu": 1.05,
     "fixed_q_at_limit": false,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 227,
     "bus": 898,
     "machines": [
      226
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": 1.5760034145839916e-13,
     "q_final_mvar": 1.2038810541083418e-13,
     "v0_setpoint_pu": 1.05,
     "v_bus_pu": 1.05,
     "fixed_q_at_limit": false,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 228,
     "bus": 901,
     "machines": [
      227
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": 21.335119551366923,
     "q_final_mvar": 14.855951088889011,
     "v0_setpoint_pu": 1.05,
     "v_bus_pu": 1.05,
     "fixed_q_at_limit": false,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 229,
     "bus": 903,
     "machines": [
      228
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": 20.74697985734526,
     "q_final_mvar": -7.895217956709269,
     "v0_setpoint_pu": 1.05,
     "v_bus_pu": 1.05,
     "fixed_q_at_limit": false,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 230,
     "bus": 974,
     "machines": [
      229
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": 1.2461585657088218e-10,
     "q_final_mvar": -30.0,
     "v0_setpoint_pu": 1.05,
     "v_bus_pu": 1.0590905945848816,
     "fixed_q_at_limit": true,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 231,
     "bus": 975,
     "machines": [
      230
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": 1.8685191052169383e-10,
     "q_final_mvar": -3.821012977415425,
     "v0_setpoint_pu": 1.05,
     "v_bus_pu": 1.05,
     "fixed_q_at_limit": false,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 232,
     "bus": 976,
     "machines": [
      231
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": -1.3652753529292846e-10,
     "q_final_mvar": -30.0,
     "v0_setpoint_pu": 1.03,
     "v_bus_pu": 1.0314942454683305,
     "fixed_q_at_limit": true,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 233,
     "bus": 977,
     "machines": [
      232
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": 4.6748862832950665e-11,
     "q_final_mvar": -9.17260552436763e-11,
     "v0_setpoint_pu": 1.03,
     "v_bus_pu": 1.03,
     "fixed_q_at_limit": false,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 234,
     "bus": 978,
     "machines": [
      233
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": 9.009832642121862e-11,
     "q_final_mvar": -30.0,
     "v0_setpoint_pu": 1.01,
     "v_bus_pu": 1.0231259082566364,
     "fixed_q_at_limit": true,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 235,
     "bus": 979,
     "machines": [
      234
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": 1.7154610873487656e-10,
     "q_final_mvar": -30.0,
     "v0_setpoint_pu": 1.04,
     "v_bus_pu": 1.043274365294923,
     "fixed_q_at_limit": true,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 236,
     "bus": 980,
     "machines": [
      235
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": 3.2983786320437995e-11,
     "q_final_mvar": -7.992470176109374,
     "v0_setpoint_pu": 1.05,
     "v_bus_pu": 1.05,
     "fixed_q_at_limit": false,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 237,
     "bus": 981,
     "machines": [
      236
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": 3.2983786320437995e-11,
     "q_final_mvar": -7.992470176109374,
     "v0_setpoint_pu": 1.05,
     "v_bus_pu": 1.05,
     "fixed_q_at_limit": false,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 238,
     "bus": 982,
     "machines": [
      237
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": 1.0254474876071535e-10,
     "q_final_mvar": -30.0,
     "v0_setpoint_pu": 1.05,
     "v_bus_pu": 1.0515475478383471,
     "fixed_q_at_limit": true,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 239,
     "bus": 983,
     "machines": [
      238
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": 1.8685191052169383e-10,
     "q_final_mvar": -3.821012977415425,
     "v0_setpoint_pu": 1.05,
     "v_bus_pu": 1.05,
     "fixed_q_at_limit": false,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 240,
     "bus": 984,
     "machines": [
      239
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": 1.3550555843741715e-10,
     "q_final_mvar": -2.8934413992269386e-10,
     "v0_setpoint_pu": 1.05,
     "v_bus_pu": 1.05,
     "fixed_q_at_limit": false,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 241,
     "bus": 985,
     "machines": [
      240
     ],
     "sn_mva": 493.0,
     "q_limit_mvar": -147.9,
     "q_without_uel_mvar": 3.2977329875049724e-11,
     "q_final_mvar": -37.809735099395894,
     "v0_setpoint_pu": 1.05,
     "v_bus_pu": 1.05,
     "fixed_q_at_limit": false,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 357,
     "bus": 352,
     "machines": [
      356
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": -254.90074644216878,
     "q_final_mvar": -30.0,
     "v0_setpoint_pu": 1.04,
     "v_bus_pu": 1.0590406734321862,
     "fixed_q_at_limit": true,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 358,
     "bus": 353,
     "machines": [
      357
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": 78.39343766636337,
     "q_final_mvar": -30.0,
     "v0_setpoint_pu": 1.05,
     "v_bus_pu": 1.05,
     "fixed_q_at_limit": true,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 359,
     "bus": 425,
     "machines": [
      358
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": 96.58121132571871,
     "q_final_mvar": 93.36501169752715,
     "v0_setpoint_pu": 1.05,
     "v_bus_pu": 1.05,
     "fixed_q_at_limit": false,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 360,
     "bus": 572,
     "machines": [
      359
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": -43.00708971201262,
     "q_final_mvar": -30.0,
     "v0_setpoint_pu": 1.03,
     "v_bus_pu": 1.050618642882459,
     "fixed_q_at_limit": true,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 361,
     "bus": 574,
     "machines": [
      360
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": 2.1497056550093685,
     "q_final_mvar": -30.0,
     "v0_setpoint_pu": 1.05,
     "v_bus_pu": 1.054995735443571,
     "fixed_q_at_limit": true,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 362,
     "bus": 585,
     "machines": [
      361
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": -136.86977198530278,
     "q_final_mvar": -30.0,
     "v0_setpoint_pu": 1.03,
     "v_bus_pu": 1.054862623393057,
     "fixed_q_at_limit": true,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 363,
     "bus": 535,
     "machines": [
      362
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": 95.08686130854169,
     "q_final_mvar": -0.3670249461862422,
     "v0_setpoint_pu": 1.03,
     "v_bus_pu": 1.03,
     "fixed_q_at_limit": false,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 364,
     "bus": 560,
     "machines": [
      363
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": -237.79522166596846,
     "q_final_mvar": -30.0,
     "v0_setpoint_pu": 1.05,
     "v_bus_pu": 1.0849517312773211,
     "fixed_q_at_limit": true,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 365,
     "bus": 560,
     "machines": [
      364
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": -237.79522166596846,
     "q_final_mvar": -30.0,
     "v0_setpoint_pu": 1.05,
     "v_bus_pu": 1.0849517312773211,
     "fixed_q_at_limit": true,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 366,
     "bus": 412,
     "machines": [
      365
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": -490.74644041042586,
     "q_final_mvar": -30.0,
     "v0_setpoint_pu": 1.02,
     "v_bus_pu": 1.0316973630261874,
     "fixed_q_at_limit": true,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 367,
     "bus": 405,
     "machines": [
      366
     ],
     "sn_mva": 727.6082,
     "q_limit_mvar": -218.28246000000001,
     "q_without_uel_mvar": 14.899445029203392,
     "q_final_mvar": -108.54737102228724,
     "v0_setpoint_pu": 1.04,
     "v_bus_pu": 1.04,
     "fixed_q_at_limit": false,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 370,
     "bus": 374,
     "machines": [
      369
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": -188.2692174148012,
     "q_final_mvar": -30.0,
     "v0_setpoint_pu": 1.05,
     "v_bus_pu": 1.0635544299446338,
     "fixed_q_at_limit": true,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 371,
     "bus": 374,
     "machines": [
      370
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": -188.26921741480047,
     "q_final_mvar": -30.0,
     "v0_setpoint_pu": 1.05,
     "v_bus_pu": 1.0635544299446338,
     "fixed_q_at_limit": true,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 372,
     "bus": 422,
     "machines": [
      371
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": 90.04032651343843,
     "q_final_mvar": -4.882688987079641,
     "v0_setpoint_pu": 1.03,
     "v_bus_pu": 1.03,
     "fixed_q_at_limit": false,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 373,
     "bus": 422,
     "machines": [
      372
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": 90.04032651343846,
     "q_final_mvar": -4.882688987079769,
     "v0_setpoint_pu": 1.03,
     "v_bus_pu": 1.03,
     "fixed_q_at_limit": false,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 374,
     "bus": 425,
     "machines": [
      373
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": 96.58121132571871,
     "q_final_mvar": 93.36501169752715,
     "v0_setpoint_pu": 1.05,
     "v_bus_pu": 1.05,
     "fixed_q_at_limit": false,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 375,
     "bus": 425,
     "machines": [
      374
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": 96.5812113257189,
     "q_final_mvar": 93.3650116975274,
     "v0_setpoint_pu": 1.05,
     "v_bus_pu": 1.05,
     "fixed_q_at_limit": false,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 376,
     "bus": 348,
     "machines": [
      375
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": -355.4646140357918,
     "q_final_mvar": -30.0,
     "v0_setpoint_pu": 1.04,
     "v_bus_pu": 1.0517967486445976,
     "fixed_q_at_limit": true,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 377,
     "bus": 359,
     "machines": [
      376
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": -46.2745141388842,
     "q_final_mvar": -30.0,
     "v0_setpoint_pu": 1.04,
     "v_bus_pu": 1.0446536935629644,
     "fixed_q_at_limit": true,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 378,
     "bus": 359,
     "machines": [
      377
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": -46.27451413888399,
     "q_final_mvar": -30.0,
     "v0_setpoint_pu": 1.04,
     "v_bus_pu": 1.0446536935629644,
     "fixed_q_at_limit": true,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 379,
     "bus": 444,
     "machines": [
      378
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": -0.8766802861948377,
     "q_final_mvar": -3.343696602709359,
     "v0_setpoint_pu": 1.05,
     "v_bus_pu": 1.05,
     "fixed_q_at_limit": false,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 380,
     "bus": 522,
     "machines": [
      379
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": 119.35786246101581,
     "q_final_mvar": 116.85316937520864,
     "v0_setpoint_pu": 1.05,
     "v_bus_pu": 1.05,
     "fixed_q_at_limit": false,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 381,
     "bus": 541,
     "machines": [
      380
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": -19.572228543004652,
     "q_final_mvar": -30.0,
     "v0_setpoint_pu": 1.03,
     "v_bus_pu": 1.0360736791693912,
     "fixed_q_at_limit": true,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 382,
     "bus": 347,
     "machines": [
      381
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": -197.68229073887065,
     "q_final_mvar": -30.0,
     "v0_setpoint_pu": 1.04,
     "v_bus_pu": 1.0538055024195343,
     "fixed_q_at_limit": true,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 383,
     "bus": 565,
     "machines": [
      382
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": -85.62169461592302,
     "q_final_mvar": -30.0,
     "v0_setpoint_pu": 1.05,
     "v_bus_pu": 1.0591189236061698,
     "fixed_q_at_limit": true,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 384,
     "bus": 614,
     "machines": [
      383
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": -31.097295561574224,
     "q_final_mvar": -30.0,
     "v0_setpoint_pu": 1.05,
     "v_bus_pu": 1.0500036394238847,
     "fixed_q_at_limit": true,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 385,
     "bus": 546,
     "machines": [
      384
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": -45.617804847596936,
     "q_final_mvar": -30.0,
     "v0_setpoint_pu": 1.03,
     "v_bus_pu": 1.0315233323974449,
     "fixed_q_at_limit": true,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 386,
     "bus": 544,
     "machines": [
      385
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": 44.491850169720095,
     "q_final_mvar": -3.6221890316161036,
     "v0_setpoint_pu": 1.03,
     "v_bus_pu": 1.03,
     "fixed_q_at_limit": false,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 387,
     "bus": 533,
     "machines": [
      386
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": -206.70900572816814,
     "q_final_mvar": -30.0,
     "v0_setpoint_pu": 1.01,
     "v_bus_pu": 1.0231552330931575,
     "fixed_q_at_limit": true,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 388,
     "bus": 364,
     "machines": [
      387
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": -3.9246836260109386,
     "q_final_mvar": -30.0,
     "v0_setpoint_pu": 1.04,
     "v_bus_pu": 1.0433031237893309,
     "fixed_q_at_limit": true,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 389,
     "bus": 606,
     "machines": [
      388
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": -28.56908744696614,
     "q_final_mvar": -30.0,
     "v0_setpoint_pu": 1.05,
     "v_bus_pu": 1.050007612637546,
     "fixed_q_at_limit": true,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 390,
     "bus": 606,
     "machines": [
      389
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": -28.56908744696622,
     "q_final_mvar": -30.0,
     "v0_setpoint_pu": 1.05,
     "v_bus_pu": 1.050007612637546,
     "fixed_q_at_limit": true,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 391,
     "bus": 567,
     "machines": [
      390
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": -9.991410289512395,
     "q_final_mvar": -30.0,
     "v0_setpoint_pu": 1.05,
     "v_bus_pu": 1.0515760800716845,
     "fixed_q_at_limit": true,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 392,
     "bus": 614,
     "machines": [
      391
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": -31.097295561574157,
     "q_final_mvar": -30.0,
     "v0_setpoint_pu": 1.05,
     "v_bus_pu": 1.0500036394238847,
     "fixed_q_at_limit": true,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 393,
     "bus": 624,
     "machines": [
      392
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": 31.83579279248733,
     "q_final_mvar": 28.753594430419067,
     "v0_setpoint_pu": 1.05,
     "v_bus_pu": 1.05,
     "fixed_q_at_limit": false,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    },
    {
     "pv": 394,
     "bus": 439,
     "machines": [
      393
     ],
     "sn_mva": 100.0,
     "q_limit_mvar": -30.0,
     "q_without_uel_mvar": -66.94469413656789,
     "q_final_mvar": -30.0,
     "v0_setpoint_pu": 1.05,
     "v_bus_pu": 1.0500360128724502,
     "fixed_q_at_limit": true,
     "violation_mvar": 0.0,
     "spurious_conversion": false
    }
   ]
  },
  "blocks": [
   {
    "asset_id": "RES01",
    "cluster": 0,
    "rank_in_cluster": 0,
    "seed_bus": 163,
    "hv_bus": 163,
    "hv_vn_kv": 400.0,
    "hv_area": 1,
    "collector_bus": 900001,
    "gsu_idx": "GSU_RES01",
    "pv_idx": "PV_RES01",
    "pvd1_idx": "RES01",
    "p_mw": 758.4001455789484,
    "sn_mva": 872.1601674157904,
    "q_target_mvar": -249.27407321713622,
    "gsu_x_device_pu": 0.12,
    "gsu_r_device_pu": 0.003,
    "gsu_x_pu_sysbase": 0.013758940672051082,
    "gsu_r_pu_sysbase": 0.00034397351680127703,
    "d_to_seed_pu": 0.0,
    "d_to_slack_pu": 0.007854411802822698,
    "tap_initial_guess": 0.9522963585490559,
    "s_sc_mva": 25937.041391440576,
    "scr": 34.199678814197384,
    "tap": 0.9602094134037605,
    "tap_within_range": true,
    "z0_design_pu": 1.0734736842105264,
    "z0_op_pu": 1.0734736842105264,
    "tap_at_limit": false,
    "margin_pu": 0.02652631578947373,
    "v_hv_op_pu": 1.0632772714555752,
    "p_op_mw": 758.4001455789484,
    "q_op_mvar": -249.2740732157261,
    "q_rel_error": 5.6568918292942076e-12,
    "pf_op": 0.950000000000524,
    "drop_op_pu": -0.033865253122381755,
    "drop_bound_op_pu": 0.10235382397434208,
    "drop_bound_ilim_pu": 0.15604874238519195
   },
   {
    "asset_id": "RES02",
    "cluster": 0,
    "rank_in_cluster": 1,
    "seed_bus": 163,
    "hv_bus": 98,
    "hv_vn_kv": 400.0,
    "hv_area": 1,
    "collector_bus": 900002,
    "gsu_idx": "GSU_RES02",
    "pv_idx": "PV_RES02",
    "pvd1_idx": "RES02",
    "p_mw": 580.8235261263166,
    "sn_mva": 667.947055045264,
    "q_target_mvar": -190.90746095166043,
    "gsu_x_device_pu": 0.12,
    "gsu_r_device_pu": 0.003,
    "gsu_x_pu_sysbase": 0.017965495781977522,
    "gsu_r_pu_sysbase": 0.00044913739454943805,
    "d_to_seed_pu": 0.005047894927523366,
    "d_to_slack_pu": 0.010149562911800997,
    "tap_initial_guess": 0.9406172384646324,
    "s_sc_mva": 21932.533550664015,
    "scr": 37.76109707011793,
    "tap": 0.9461078947858058,
    "tap_within_range": true,
    "z0_design_pu": 1.0869473684210527,
    "z0_op_pu": 1.0869473684210527,
    "tap_at_limit": false,
    "margin_pu": 0.013052631578947427,
    "v_hv_op_pu": 1.0599154551459002,
    "p_op_mw": 580.8235261263166,
    "q_op_mvar": -190.90746095083426,
    "q_rel_error": 4.327548841864048e-12,
    "pf_op": 0.9500000000004007,
    "drop_op_pu": -0.0333428870427388,
    "drop_bound_op_pu": 0.10108505683618786,
    "drop_bound_ilim_pu": 0.156048742385192
   },
   {
    "asset_id": "RES03",
    "cluster": 0,
    "rank_in_cluster": 2,
    "seed_bus": 163,
    "hv_bus": 323,
    "hv_vn_kv": 400.0,
    "hv_area": 1,
    "collector_bus": 900003,
    "gsu_idx": "GSU_RES03",
    "pv_idx": "PV_RES03",
    "pvd1_idx": "RES03",
    "p_mw": 869.3855327368431,
    "sn_mva": 999.7933626473693,
    "q_target_mvar": -285.7532058830585,
    "gsu_x_device_pu": 0.12,
    "gsu_r_device_pu": 0.003,
    "gsu_x_pu_sysbase": 0.012002480160725415,
    "gsu_r_pu_sysbase": 0.00030006200401813535,
    "d_to_seed_pu": 0.005120566631182835,
    "d_to_slack_pu": 0.010230908622268017,
    "tap_initial_guess": 0.9577038081642376,
    "s_sc_mva": 21084.976186502194,
    "scr": 24.252734135253284,
    "tap": 0.965831263519535,
    "tap_within_range": true,
    "z0_design_pu": 1.0667368421052632,
    "z0_op_pu": 1.0667368421052632,
    "tap_at_limit": false,
    "margin_pu": 0.03326315789473688,
    "v_hv_op_pu": 1.0632543269910393,
    "p_op_mw": 869.3855327368431,
    "q_op_mvar": -285.7532058810956,
    "q_rel_error": 6.869279770255895e-12,
    "pf_op": 0.9500000000006361,
    "drop_op_pu": -0.03413280992535128,
    "drop_bound_op_pu": 0.10300022665188642,
    "drop_bound_ilim_pu": 0.15604874238519195
   },
   {
    "asset_id": "RES04",
    "cluster": 0,
    "rank_in_cluster": 3,
    "seed_bus": 163,
    "hv_bus": 358,
    "hv_vn_kv": 400.0,
    "hv_area": 1,
    "collector_bus": 900004,
    "gsu_idx": "GSU_RES04",
    "pv_idx": "PV_RES04",
    "pvd1_idx": "RES04",
    "p_mw": 691.8089132842114,
    "sn_mva": 795.580250276843,
    "q_target_mvar": -227.38659361758278,
    "gsu_x_device_pu": 0.12,
    "gsu_r_device_pu": 0.003,
    "gsu_x_pu_sysbase": 0.015083330683264555,
    "gsu_r_pu_sysbase": 0.0003770832670816139,
    "d_to_seed_pu": 0.005737475733109967,
    "d_to_slack_pu": 0.008483902009178555,
    "tap_initial_guess": 0.9434282987469038,
    "s_sc_mva": 18881.955174627237,
    "scr": 27.29359916019192,
    "tap": 0.9505073571868924,
    "tap_within_range": true,
    "z0_design_pu": 1.0818947368421052,
    "z0_op_pu": 1.0818947368421052,
    "tap_at_limit": false,
    "margin_pu": 0.018105263157894846,
    "v_hv_op_pu": 1.0602258969723968,
    "p_op_mw": 691.8089132842114,
    "q_op_mvar": -227.38659361598553,
    "q_rel_error": 7.0244055977810806e-12,
    "pf_op": 0.9500000000006507,
    "drop_op_pu": -0.03353681553453902,
    "drop_bound_op_pu": 0.10155714116464305,
    "drop_bound_ilim_pu": 0.15604874238519195
   },
   {
    "asset_id": "RES05",
    "cluster": 0,
    "rank_in_cluster": 4,
    "seed_bus": 163,
    "hv_bus": 315,
    "hv_vn_kv": 400.0,
    "hv_area": 1,
    "collector_bus": 900005,
    "gsu_idx": "GSU_RES05",
    "pv_idx": "PV_RES05",
    "pvd1_idx": "RES05",
    "p_mw": 514.2322938315797,
    "sn_mva": 591.3671379063165,
    "q_target_mvar": -169.01998135210704,
    "gsu_x_device_pu": 0.12,
    "gsu_r_device_pu": 0.003,
    "gsu_x_pu_sysbase": 0.020291962861658068,
    "gsu_r_pu_sysbase": 0.0005072990715414517,
    "d_to_seed_pu": 0.005950313310084826,
    "d_to_slack_pu": 0.010772919889386981,
    "tap_initial_guess": 0.9527541706953052,
    "s_sc_mva": 19259.369430555365,
    "scr": 37.452664217279114,
    "tap": 0.9712603663138564,
    "tap_within_range": true,
    "z0_design_pu": 1.0616842105263158,
    "z0_op_pu": 1.0616842105263158,
    "tap_at_limit": false,
    "margin_pu": 0.0383157894736843,
    "v_hv_op_pu": 1.0645213547398615,
    "p_op_mw": 514.2322938315797,
    "q_op_mvar": -169.01998134451674,
    "q_rel_error": 4.490761326675935e-11,
    "pf_op": 0.9500000000041595,
    "drop_op_pu": -0.034336374334930975,
    "drop_bound_op_pu": 0.10349041214419452,
    "drop_bound_ilim_pu": 0.15604874238519192
   },
   {
    "asset_id": "RES06",
    "cluster": 1,
    "rank_in_cluster": 0,
    "seed_bus": 1406,
    "hv_bus": 1406,
    "hv_vn_kv": 275.0,
    "hv_area": 1,
    "collector_bus": 900006,
    "gsu_idx": "GSU_RES06",
    "pv_idx": "PV_RES06",
    "pvd1_idx": "RES06",
    "p_mw": 802.7943004421063,
    "sn_mva": 923.2134455084222,
    "q_target_mvar": -263.8657262835052,
    "gsu_x_device_pu": 0.12,
    "gsu_r_device_pu": 0.003,
    "gsu_x_pu_sysbase": 0.01299807759341231,
    "gsu_r_pu_sysbase": 0.00032495193983530775,
    "d_to_seed_pu": 0.0,
    "d_to_slack_pu": 0.03316912587355954,
    "tap_initial_guess": 0.9487687150662678,
    "s_sc_mva": 10361.536878854575,
    "scr": 12.906839115759018,
    "tap": 0.9533915952073697,
    "tap_within_range": true,
    "z0_design_pu": 1.076842105263158,
    "z0_op_pu": 1.076842105263158,
    "tap_at_limit": false,
    "margin_pu": 0.023157894736842044,
    "v_hv_op_pu": 1.0588130498077934,
    "p_op_mw": 802.7943004421063,
    "q_op_mvar": -263.86572629027046,
    "q_rel_error": 2.5639006316368133e-11,
    "pf_op": 0.9499999999976252,
    "drop_op_pu": -0.0337330824460369,
    "drop_bound_op_pu": 0.10203365561031529,
    "drop_bound_ilim_pu": 0.15604874238519195
   },
   {
    "asset_id": "RES07",
    "cluster": 1,
    "rank_in_cluster": 1,
    "seed_bus": 1406,
    "hv_bus": 1479,
    "hv_vn_kv": 275.0,
    "hv_area": 1,
    "collector_bus": 900007,
    "gsu_idx": "GSU_RES07",
    "pv_idx": "PV_RES07",
    "pvd1_idx": "RES07",
    "p_mw": 625.2176809894745,
    "sn_mva": 719.0003331378955,
    "q_target_mvar": -205.4991140180294,
    "gsu_x_device_pu": 0.12,
    "gsu_r_device_pu": 0.003,
    "gsu_x_pu_sysbase": 0.016689839276748355,
    "gsu_r_pu_sysbase": 0.0004172459819187089,
    "d_to_seed_pu": 0.006362905996906844,
    "d_to_slack_pu": 0.031102087454556178,
    "tap_initial_guess": 0.9345576280134682,
    "s_sc_mva": 9345.736106565653,
    "scr": 14.947971547725613,
    "tap": 0.9376419956774712,
    "tap_within_range": true,
    "z0_design_pu": 1.0903157894736843,
    "z0_op_pu": 1.0903157894736843,
    "tap_at_limit": false,
    "margin_pu": 0.00968421052631574,
    "v_hv_op_pu": 1.0534695335161093,
    "p_op_mw": 625.2176809894745,
    "q_op_mvar": -205.49911402784446,
    "q_rel_error": 4.7762162515021945e-11,
    "pf_op": 0.9499999999955759,
    "drop_op_pu": -0.03321487401259615,
    "drop_bound_op_pu": 0.10077276471285737,
    "drop_bound_ilim_pu": 0.15604874238519192
   },
   {
    "asset_id": "RES08",
    "cluster": 1,
    "rank_in_cluster": 2,
    "seed_bus": 1406,
    "hv_bus": 1445,
    "hv_vn_kv": 400.0,
    "hv_area": 1,
    "collector_bus": 900008,
    "gsu_idx": "GSU_RES08",
    "pv_idx": "PV_RES08",
    "pvd1_idx": "RES08",
    "p_mw": 913.7796876000012,
    "sn_mva": 1050.8466407400012,
    "q_target_mvar": -300.3448589494276,
    "gsu_x_device_pu": 0.12,
    "gsu_r_device_pu": 0.003,
    "gsu_x_pu_sysbase": 0.011419363715669926,
    "gsu_r_pu_sysbase": 0.00028548409289174813,
    "d_to_seed_pu": 0.01162064885546775,
    "d_to_slack_pu": 0.02769471963099606,
    "tap_initial_guess": 0.952716787090606,
    "s_sc_mva": 9350.055872548932,
    "scr": 10.232286840503544,
    "tap": 0.943203013782154,
    "tap_within_range": true,
    "z0_design_pu": 1.070105263157895,
    "z0_op_pu": 1.070105263157895,
    "tap_at_limit": false,
    "margin_pu": 0.029894736842105196,
    "v_hv_op_pu": 1.0413939822670888,
    "p_op_mw": 913.7796876000012,
    "q_op_mvar": -300.3448589929536,
    "q_rel_error": 1.4492016736744715e-10,
    "pf_op": 0.9499999999865767,
    "drop_op_pu": -0.033998484444859756,
    "drop_bound_op_pu": 0.10267600795845609,
    "drop_bound_ilim_pu": 0.15604874238519192
   },
   {
    "asset_id": "RES09",
    "cluster": 1,
    "rank_in_cluster": 3,
    "seed_bus": 1406,
    "hv_bus": 1486,
    "hv_vn_kv": 400.0,
    "hv_area": 1,
    "collector_bus": 900009,
    "gsu_idx": "GSU_RES09",
    "pv_idx": "PV_RES09",
    "pvd1_idx": "RES09",
    "p_mw": 736.2030681473693,
    "sn_mva": 846.6335283694747,
    "q_target_mvar": -241.97824668395174,
    "gsu_x_device_pu": 0.12,
    "gsu_r_device_pu": 0.003,
    "gsu_x_pu_sysbase": 0.014173783104374229,
    "gsu_r_pu_sysbase": 0.0003543445776093557,
    "d_to_seed_pu": 0.01497291224862362,
    "d_to_slack_pu": 0.026005735166673063,
    "tap_initial_guess": 0.9385332477622983,
    "s_sc_mva": 9427.483212143185,
    "scr": 12.805547300783646,
    "tap": 0.9279073578664785,
    "tap_within_range": true,
    "z0_design_pu": 1.0835789473684212,
    "z0_op_pu": 1.0835789473684212,
    "tap_at_limit": false,
    "margin_pu": 0.016421052631578892,
    "v_hv_op_pu": 1.036519710395999,
    "p_op_mw": 736.2030681473693,
    "q_op_mvar": -241.97824670624294,
    "q_rel_error": 9.212064068015756e-11,
    "pf_op": 0.9499999999914672,
    "drop_op_pu": -0.03347191078971545,
    "drop_bound_op_pu": 0.10139929054792025,
    "drop_bound_ilim_pu": 0.15604874238519195
   },
   {
    "asset_id": "RES10",
    "cluster": 1,
    "rank_in_cluster": 4,
    "seed_bus": 1406,
    "hv_bus": 280,
    "hv_vn_kv": 400.0,
    "hv_area": 1,
    "collector_bus": 900010,
    "gsu_idx": "GSU_RES10",
    "pv_idx": "PV_RES10",
    "pvd1_idx": "RES10",
    "p_mw": 558.6264486947375,
    "sn_mva": 642.4204159989482,
    "q_target_mvar": -183.61163441847594,
    "gsu_x_device_pu": 0.12,
    "gsu_r_device_pu": 0.003,
    "gsu_x_pu_sysbase": 0.0186793565415263,
    "gsu_r_pu_sysbase": 0.0004669839135381575,
    "d_to_seed_pu": 0.019780720251376463,
    "d_to_slack_pu": 0.019153841718024475,
    "tap_initial_guess": 0.9609163772982954,
    "s_sc_mva": 10860.795515545067,
    "scr": 19.44196437694981,
    "tap": 0.9495991871005959,
    "tap_within_range": true,
    "z0_design_pu": 1.0633684210526317,
    "z0_op_pu": 1.0633684210526317,
    "tap_at_limit": false,
    "margin_pu": 0.03663157894736835,
    "v_hv_op_pu": 1.0423148870285803,
    "p_op_mw": 558.6264486947375,
    "q_op_mvar": -183.61163443584869,
    "q_rel_error": 9.461681303527366e-11,
    "pf_op": 0.9499999999912361,
    "drop_op_pu": -0.03426824627758429,
    "drop_bound_op_pu": 0.10332649939621315,
    "drop_bound_ilim_pu": 0.15604874238519198
   },
   {
    "asset_id": "RES11",
    "cluster": 2,
    "rank_in_cluster": 0,
    "seed_bus": 427,
    "hv_bus": 427,
    "hv_vn_kv": 400.0,
    "hv_area": 1,
    "collector_bus": 900011,
    "gsu_idx": "GSU_RES11",
    "pv_idx": "PV_RES11",
    "pvd1_idx": "RES11",
    "p_mw": 847.1884553052641,
    "sn_mva": 974.2667236010536,
    "q_target_mvar": -278.4573793498741,
    "gsu_x_device_pu": 0.12,
    "gsu_r_device_pu": 0.003,
    "gsu_x_pu_sysbase": 0.012316955623451843,
    "gsu_r_pu_sysbase": 0.0003079238905862961,
    "d_to_seed_pu": 0.0,
    "d_to_slack_pu": 0.01266647827398825,
    "tap_initial_guess": 0.948562148548714,
    "s_sc_mva": 9751.899297067484,
    "scr": 11.510897293275344,
    "tap": 0.9352305934111905,
    "tap_within_range": true,
    "z0_design_pu": 1.0785263157894738,
    "z0_op_pu": 1.0785263157894738,
    "tap_at_limit": false,
    "margin_pu": 0.02147368421052631,
    "v_hv_op_pu": 1.0401575827815452,
    "p_op_mw": 847.1884553052641,
    "q_op_mvar": -278.4573793637394,
    "q_rel_error": 4.97932894915178e-11,
    "pf_op": 0.9499999999953879,
    "drop_op_pu": -0.033667393558336034,
    "drop_bound_op_pu": 0.10187432138356273,
    "drop_bound_ilim_pu": 0.15604874238519198
   },
   {
    "asset_id": "RES12",
    "cluster": 2,
    "rank_in_cluster": 1,
    "seed_bus": 427,
    "hv_bus": 437,
    "hv_vn_kv": 400.0,
    "hv_area": 1,
    "collector_bus": 900012,
    "gsu_idx": "GSU_RES12",
    "pv_idx": "PV_RES12",
    "pvd1_idx": "RES12",
    "p_mw": 669.6118358526325,
    "sn_mva": 770.0536112305272,
    "q_target_mvar": -220.09076708439835,
    "gsu_x_device_pu": 0.12,
    "gsu_r_device_pu": 0.003,
    "gsu_x_pu_sysbase": 0.015583330595416972,
    "gsu_r_pu_sysbase": 0.0003895832648854243,
    "d_to_seed_pu": 0.005282504969419035,
    "d_to_slack_pu": 0.012532912590718703,
    "tap_initial_guess": 0.9361481976815569,
    "s_sc_mva": 9867.981279100342,
    "scr": 14.736868064070597,
    "tap": 0.9280994217750723,
    "tap_within_range": true,
    "z0_design_pu": 1.092,
    "z0_op_pu": 1.092,
    "tap_at_limit": false,
    "margin_pu": 0.008000000000000007,
    "v_hv_op_pu": 1.0442522203078897,
    "p_op_mw": 669.6118358526325,
    "q_op_mvar": -220.09076708971656,
    "q_rel_error": 2.416382482524141e-11,
    "pf_op": 0.9499999999977619,
    "drop_op_pu": -0.03315124544595105,
    "drop_bound_op_pu": 0.10061734113103675,
    "drop_bound_ilim_pu": 0.15604874238519195
   },
   {
    "asset_id": "RES13",
    "cluster": 2,
    "rank_in_cluster": 2,
    "seed_bus": 427,
    "hv_bus": 415,
    "hv_vn_kv": 400.0,
    "hv_area": 1,
    "collector_bus": 900013,
    "gsu_idx": "GSU_RES13",
    "pv_idx": "PV_RES13",
    "pvd1_idx": "RES13",
    "p_mw": 492.0352164000006,
    "sn_mva": 565.8404988600006,
    "q_target_mvar": -161.7241548189225,
    "gsu_x_device_pu": 0.12,
    "gsu_r_device_pu": 0.003,
    "gsu_x_pu_sysbase": 0.021207389757672723,
    "gsu_r_pu_sysbase": 0.000530184743941818,
    "d_to_seed_pu": 0.008786563025101089,
    "d_to_slack_pu": 0.005716382798072805,
    "tap_initial_guess": 0.946439014989771,
    "s_sc_mva": 19274.541011248024,
    "scr": 39.17309243080431,
    "tap": 0.9500343638107166,
    "tap_within_range": true,
    "z0_design_pu": 1.0717894736842106,
    "z0_op_pu": 1.0717894736842106,
    "tap_at_limit": false,
    "margin_pu": 0.028210526315789464,
    "v_hv_op_pu": 1.0504731609977063,
    "p_op_mw": 492.0352164000006,
    "q_op_mvar": -161.72415481826985,
    "q_rel_error": 4.0356105616189665e-12,
    "pf_op": 0.9500000000003738,
    "drop_op_pu": -0.03393175179243002,
    "drop_bound_op_pu": 0.10251466282562417,
    "drop_bound_ilim_pu": 0.15604874238519192
   },
   {
    "asset_id": "RES14",
    "cluster": 2,
    "rank_in_cluster": 3,
    "seed_bus": 427,
    "hv_bus": 428,
    "hv_vn_kv": 400.0,
    "hv_area": 1,
    "collector_bus": 900014,
    "gsu_idx": "GSU_RES14",
    "pv_idx": "PV_RES14",
    "pvd1_idx": "RES14",
    "p_mw": 780.5972230105273,
    "sn_mva": 897.6868064621062,
    "q_target_mvar": -256.56989975032064,
    "gsu_x_device_pu": 0.12,
    "gsu_r_device_pu": 0.003,
    "gsu_x_pu_sysbase": 0.01336769117426764,
    "gsu_r_pu_sysbase": 0.00033419227935669097,
    "d_to_seed_pu": 0.011076613815823949,
    "d_to_slack_pu": 0.005650453084470388,
    "tap_initial_guess": 0.9184956333580663,
    "s_sc_mva": 17774.314137588208,
    "scr": 22.77014779662943,
    "tap": 0.9283255037387044,
    "tap_within_range": true,
    "z0_design_pu": 1.085263157894737,
    "z0_op_pu": 1.085263157894737,
    "tap_at_limit": false,
    "margin_pu": 0.01473684210526316,
    "v_hv_op_pu": 1.038490283217949,
    "p_op_mw": 780.5972230105273,
    "q_op_mvar": -256.56989974377734,
    "q_rel_error": 2.550298862859736e-11,
    "pf_op": 0.9500000000023621,
    "drop_op_pu": -0.03340726431769925,
    "drop_bound_op_pu": 0.1012419298630767,
    "drop_bound_ilim_pu": 0.15604874238519195
   },
   {
    "asset_id": "RES15",
    "cluster": 2,
    "rank_in_cluster": 4,
    "seed_bus": 427,
    "hv_bus": 434,
    "hv_vn_kv": 400.0,
    "hv_area": 1,
    "collector_bus": 900015,
    "gsu_idx": "GSU_RES15",
    "pv_idx": "PV_RES15",
    "pvd1_idx": "RES15",
    "p_mw": 603.0206035578955,
    "sn_mva": 693.4736940915797,
    "q_target_mvar": -198.20328748484488,
    "gsu_x_device_pu": 0.12,
    "gsu_r_device_pu": 0.003,
    "gsu_x_pu_sysbase": 0.017304189188775902,
    "gsu_r_pu_sysbase": 0.00043260472971939754,
    "d_to_seed_pu": 0.012437170218490336,
    "d_to_slack_pu": 0.010730435765458315,
    "tap_initial_guess": 0.9343321241414406,
    "s_sc_mva": 10470.37358565317,
    "scr": 17.36321035115,
    "tap": 0.9308398046145365,
    "tap_within_range": true,
    "z0_design_pu": 1.0650526315789475,
    "z0_op_pu": 1.0650526315789475,
    "tap_at_limit": false,
    "margin_pu": 0.034947368421052616,
    "v_hv_op_pu": 1.023228473268713,
    "p_op_mw": 603.0206035578955,
    "q_op_mvar": -198.20328748705154,
    "q_rel_error": 1.1133302112626134e-11,
    "pf_op": 0.9499999999989688,
    "drop_op_pu": -0.034200395844428355,
    "drop_bound_op_pu": 0.1031631050496194,
    "drop_bound_ilim_pu": 0.15604874238519198
   },
   {
    "asset_id": "RES16",
    "cluster": 3,
    "rank_in_cluster": 0,
    "seed_bus": 168,
    "hv_bus": 168,
    "hv_vn_kv": 400.0,
    "hv_area": 1,
    "collector_bus": 900016,
    "gsu_idx": "GSU_RES16",
    "pv_idx": "PV_RES16",
    "pvd1_idx": "RES16",
    "p_mw": 891.5826101684221,
    "sn_mva": 1025.3200016936853,
    "q_target_mvar": -293.04903241624305,
    "gsu_x_device_pu": 0.12,
    "gsu_r_device_pu": 0.003,
    "gsu_x_pu_sysbase": 0.01170366322726337,
    "gsu_r_pu_sysbase": 0.00029259158068158423,
    "d_to_seed_pu": 0.0,
    "d_to_slack_pu": 0.018977547724646174,
    "tap_initial_guess": 0.9403409133126717,
    "s_sc_mva": 10171.610395839054,
    "scr": 11.4084889945505,
    "tap": 0.9252413277385991,
    "tap_within_range": true,
    "z0_design_pu": 1.0802105263157895,
    "z0_op_pu": 1.0802105263157895,
    "tap_at_limit": false,
    "margin_pu": 0.01978947368421058,
    "v_hv_op_pu": 1.0305453507408222,
    "p_op_mw": 891.5826101684221,
    "q_op_mvar": -293.0490324473204,
    "q_rel_error": 1.0604848976292274e-10,
    "pf_op": 0.9499999999901773,
    "drop_op_pu": -0.03360196761981826,
    "drop_bound_op_pu": 0.10171548400913163,
    "drop_bound_ilim_pu": 0.15604874238519195
   },
   {
    "asset_id": "RES17",
    "cluster": 3,
    "rank_in_cluster": 1,
    "seed_bus": 168,
    "hv_bus": 293,
    "hv_vn_kv": 400.0,
    "hv_area": 1,
    "collector_bus": 900017,
    "gsu_idx": "GSU_RES17",
    "pv_idx": "PV_RES17",
    "pvd1_idx": "RES17",
    "p_mw": 714.0059907157904,
    "sn_mva": 821.106889323159,
    "q_target_mvar": -234.6824201507673,
    "gsu_x_device_pu": 0.12,
    "gsu_r_device_pu": 0.003,
    "gsu_x_pu_sysbase": 0.014614418848551665,
    "gsu_r_pu_sysbase": 0.00036536047121379163,
    "d_to_seed_pu": 0.007756472221949345,
    "d_to_slack_pu": 0.016644969079451108,
    "tap_initial_guess": 0.9642893144915909,
    "s_sc_mva": 10987.466363213023,
    "scr": 15.38847923698525,
    "tap": 0.9510220645804143,
    "tap_within_range": true,
    "z0_design_pu": 1.06,
    "z0_op_pu": 1.06,
    "tap_at_limit": false,
    "margin_pu": 0.040000000000000036,
    "v_hv_op_pu": 1.0408030830033443,
    "p_op_mw": 714.0059907157904,
    "q_op_mvar": -234.6824201896787,
    "q_rel_error": 1.6580452598243823e-10,
    "pf_op": 0.9499999999846422,
    "drop_op_pu": -0.03440476910758217,
    "drop_bound_op_pu": 0.1036548457703863,
    "drop_bound_ilim_pu": 0.15604874238519198
   },
   {
    "asset_id": "RES18",
    "cluster": 3,
    "rank_in_cluster": 2,
    "seed_bus": 168,
    "hv_bus": 173,
    "hv_vn_kv": 400.0,
    "hv_area": 1,
    "collector_bus": 900018,
    "gsu_idx": "GSU_RES18",
    "pv_idx": "PV_RES18",
    "pvd1_idx": "RES18",
    "p_mw": 536.4293712631586,
    "sn_mva": 616.8937769526324,
    "q_target_mvar": -176.31580788529146,
    "gsu_x_device_pu": 0.12,
    "gsu_r_device_pu": 0.003,
    "gsu_x_pu_sysbase": 0.0194522954328998,
    "gsu_r_pu_sysbase": 0.000486307385822495,
    "d_to_seed_pu": 0.008715020187280927,
    "d_to_slack_pu": 0.012146604761073949,
    "tap_initial_guess": 0.9515028858959803,
    "s_sc_mva": 18235.250879046813,
    "scr": 33.993759208425345,
    "tap": 0.9510464134625634,
    "tap_within_range": true,
    "z0_design_pu": 1.075157894736842,
    "z0_op_pu": 1.075157894736842,
    "tap_at_limit": false,
    "margin_pu": 0.024842105263158,
    "v_hv_op_pu": 1.0546695223602922,
    "p_op_mw": 536.4293712631586,
    "q_op_mvar": -176.31580789462348,
    "q_rel_error": 5.2927766091277036e-11,
    "pf_op": 0.9499999999950975,
    "drop_op_pu": -0.03379904724925775,
    "drop_bound_op_pu": 0.10219348902450584,
    "drop_bound_ilim_pu": 0.156048742385192
   },
   {
    "asset_id": "RES19",
    "cluster": 3,
    "rank_in_cluster": 3,
    "seed_bus": 168,
    "hv_bus": 298,
    "hv_vn_kv": 400.0,
    "hv_area": 1,
    "collector_bus": 900019,
    "gsu_idx": "GSU_RES19",
    "pv_idx": "PV_RES19",
    "pvd1_idx": "RES19",
    "p_mw": 824.9913778736855,
    "sn_mva": 948.740084554738,
    "q_target_mvar": -271.1615528166897,
    "gsu_x_device_pu": 0.12,
    "gsu_r_device_pu": 0.003,
    "gsu_x_pu_sysbase": 0.012648353532603011,
    "gsu_r_pu_sysbase": 0.0003162088383150753,
    "d_to_seed_pu": 0.011716227655609937,
    "d_to_slack_pu": 0.012538889650146658,
    "tap_initial_guess": 0.9274348165948392,
    "s_sc_mva": 14962.71044687629,
    "scr": 18.13680827239777,
    "tap": 0.9273843734530455,
    "tap_within_range": true,
    "z0_design_pu": 1.0886315789473684,
    "z0_op_pu": 1.0886315789473684,
    "tap_at_limit": false,
    "margin_pu": 0.011368421052631694,
    "v_hv_op_pu": 1.0404421004023794,
    "p_op_mw": 824.9913778736855,
    "q_op_mvar": -271.1615528310548,
    "q_rel_error": 5.2976119765378385e-11,
    "pf_op": 0.949999999995093,
    "drop_op_pu": -0.03327874236672934,
    "drop_bound_op_pu": 0.10092866920289185,
    "drop_bound_ilim_pu": 0.15604874238519192
   },
   {
    "asset_id": "RES20",
    "cluster": 3,
    "rank_in_cluster": 4,
    "seed_bus": 168,
    "hv_bus": 367,
    "hv_vn_kv": 400.0,
    "hv_area": 1,
    "collector_bus": 900020,
    "gsu_idx": "GSU_RES20",
    "pv_idx": "PV_RES20",
    "pvd1_idx": "RES20",
    "p_mw": 647.4147584210534,
    "sn_mva": 744.5269721842113,
    "q_target_mvar": -212.79494055121387,
    "gsu_x_device_pu": 0.12,
    "gsu_r_device_pu": 0.003,
    "gsu_x_pu_sysbase": 0.016117616215831267,
    "gsu_r_pu_sysbase": 0.0004029404053957817,
    "d_to_seed_pu": 0.012063290209418522,
    "d_to_slack_pu": 0.013057907521824749,
    "tap_initial_guess": 0.9546216499048795,
    "s_sc_mva": 12995.377535962793,
    "scr": 20.072723655012975,
    "tap": 0.9475694632077946,
    "tap_within_range": true,
    "z0_design_pu": 1.068421052631579,
    "z0_op_pu": 1.068421052631579,
    "tap_at_limit": false,
    "margin_pu": 0.03157894736842115,
    "v_hv_op_pu": 1.044682613087075,
    "p_op_mw": 647.4147584210534,
    "q_op_mvar": -212.79494057454457,
    "q_rel_error": 1.09639425999364e-10,
    "pf_op": 0.9499999999898446,
    "drop_op_pu": -0.03406552344541347,
    "drop_bound_op_pu": 0.10283786176375116,
    "drop_bound_ilim_pu": 0.15604874238519192
   }
  ],
  "placement": {
   "rule": "candidates: in-service buses with Vn >= 200 kV, no static or synchronous generator, in the slack's island, short-circuit ratio S_sc/P_max >= 3 (S_sc: reactance network, machines through x''d; P_max = largest block). Strong set S: S_sc >= median over candidates. Hubs: strongest bus of S, then farthest-point (max-min effective reactance) sampling within S. Members: clusters take turns adding the nearest unassigned bus to their hub, first from S then from all candidates, skipping buses within 0.005 pu effective reactance of a placed plant (one plant per substation). Ties by bus order.",
   "strong_quantile": 0.5,
   "plant_spacing_pu": 0.005,
   "repairs": [],
   "n_candidates": 518,
   "scr_min": 3.0,
   "p_max_block_mw": 913.7796876000012,
   "cluster_seeds": [
    {
     "cluster": 0,
     "seed_bus": "163"
    },
    {
     "cluster": 1,
     "seed_bus": "1406"
    },
    {
     "cluster": 2,
     "seed_bus": "427"
    },
    {
     "cluster": 3,
     "seed_bus": "168"
    }
   ]
  },
  "n_excluded_candidates": 13,
  "redispatch": {
   "channel": "classical-machine mechanical power tm0 (no governors in the case)",
   "partition": "spectral bisection (median split of the Fiedler vector of the 1/|x| Laplacian)",
   "net_export_mw": {
    "A": -2567.4432283449223,
    "B": 3070.5501651016434
   },
   "n_pairs": 3,
   "pairing_rule": "down units in exporting, up units in importing (pseudo-)areas, ranked by P; a pair is used only if the down unit stays above max(must-run, governor VMIN) and the up unit below min(governor VMAX, capability) after the 20 % exchange",
   "n_down_candidates": 140,
   "n_down_with_headroom": 0
  },
  "control_notes": {
   "avr_vref": "not available: the case has no exciter models (classical machines, constant EMF)"
  },
  "event_family_counts": {
   "plant_trip": 20,
   "fixed_pf_ramp": 20,
   "load_disconnection": 10,
   "generator_trip": 6,
   "generation_redispatch": 3,
   "shunt_reactor_disconnection": 5,
   "capacitor_switching": 2,
   "line_energization": 2
  },
  "control_class_counts": {
   "statcom": 5,
   "plant_q_command": 20,
   "avr_vref": 0,
   "fast_reactor": 5,
   "manual_reactor": 5
  },
  "generator_trip_machines": [
   204,
   29,
   33,
   30,
   31,
   32
  ]
 },
 "validation_runtime_s": 283.0259870000009
}