{
  "schema": "pa_dvsa.benchmarks/case_design/v1",
  "slug": "gbnetwork",
  "label": "GB network",
  "case": "GBnetwork/GBnetwork.xlsx",
  "addfile": null,
  "variant": {
    "name": "stock_load",
    "relays_disabled": false,
    "relay_pickup_pu": 1.1,
    "relay_dwell_s": 0.05,
    "plant_control": "fixed power factor",
    "plant_trip_preserves_absorption": false,
    "description": "previous stock-load design (reference only): stock load, RES 35 %, taps [0.85, 1.15]"
  },
  "system_mva": 100.0,
  "system_freq_hz": 60.0,
  "preparation": {
    "regularization": [],
    "disabled_timed_events": [
      {
        "model": "Toggle",
        "idx": "1"
      },
      {
        "model": "Toggle",
        "idx": "2"
      }
    ],
    "load_scale": 1.0,
    "rating_corrections": [
      {
        "model": "GENCLS",
        "idx": 1,
        "gen": 1,
        "sn_old_mva": 708.7644,
        "sn_new_mva": 911.6666666666666,
        "pmax_mw": 820.5,
        "stock_p_mw": 303.7966,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 2,
        "gen": 2,
        "sn_old_mva": 707.903,
        "sn_new_mva": 911.6666666666666,
        "pmax_mw": 820.5,
        "stock_p_mw": 304.3822,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 3,
        "gen": 3,
        "sn_old_mva": 482.5,
        "sn_new_mva": 911.6666666666666,
        "pmax_mw": 820.5,
        "stock_p_mw": 303.9515,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 11,
        "gen": 11,
        "sn_old_mva": 680.36,
        "sn_new_mva": 825.0,
        "pmax_mw": 742.5,
        "stock_p_mw": 290.4628,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 12,
        "gen": 12,
        "sn_old_mva": 680.8636,
        "sn_new_mva": 841.6666666666666,
        "pmax_mw": 757.5,
        "stock_p_mw": 290.18,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 13,
        "gen": 13,
        "sn_old_mva": 680.7694,
        "sn_new_mva": 841.6666666666666,
        "pmax_mw": 757.5,
        "stock_p_mw": 290.4318,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 14,
        "gen": 14,
        "sn_old_mva": 680.3994,
        "sn_new_mva": 825.0,
        "pmax_mw": 742.5,
        "stock_p_mw": 290.3847,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 18,
        "gen": 18,
        "sn_old_mva": 710.004,
        "sn_new_mva": 878.3333333333333,
        "pmax_mw": 790.5,
        "stock_p_mw": 305.1217,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 19,
        "gen": 19,
        "sn_old_mva": 709.1734,
        "sn_new_mva": 878.3333333333333,
        "pmax_mw": 790.5,
        "stock_p_mw": 305.002,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 20,
        "gen": 20,
        "sn_old_mva": 709.2386,
        "sn_new_mva": 878.3333333333333,
        "pmax_mw": 790.5,
        "stock_p_mw": 304.5867,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 21,
        "gen": 21,
        "sn_old_mva": 673.6876,
        "sn_new_mva": 878.3333333333333,
        "pmax_mw": 790.5,
        "stock_p_mw": 304.6193,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 28,
        "gen": 28,
        "sn_old_mva": 676.3525999999999,
        "sn_new_mva": 1081.6666666666667,
        "pmax_mw": 973.5,
        "stock_p_mw": 288.1762,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 29,
        "gen": 29,
        "sn_old_mva": 676.3516,
        "sn_new_mva": 1081.6666666666667,
        "pmax_mw": 973.5,
        "stock_p_mw": 288.17629999999997,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 30,
        "gen": 30,
        "sn_old_mva": 677.1078,
        "sn_new_mva": 1081.6666666666667,
        "pmax_mw": 973.5,
        "stock_p_mw": 288.1758,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 31,
        "gen": 31,
        "sn_old_mva": 677.1072,
        "sn_new_mva": 1081.6666666666667,
        "pmax_mw": 973.5,
        "stock_p_mw": 288.5539,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 32,
        "gen": 32,
        "sn_old_mva": 677.17,
        "sn_new_mva": 1081.6666666666667,
        "pmax_mw": 973.5,
        "stock_p_mw": 288.5536,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 33,
        "gen": 33,
        "sn_old_mva": 729.5624,
        "sn_new_mva": 1081.6666666666667,
        "pmax_mw": 973.5,
        "stock_p_mw": 288.585,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 34,
        "gen": 34,
        "sn_old_mva": 729.526,
        "sn_new_mva": 901.6666666666666,
        "pmax_mw": 811.5,
        "stock_p_mw": 314.7812,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 35,
        "gen": 35,
        "sn_old_mva": 678.4402,
        "sn_new_mva": 901.6666666666666,
        "pmax_mw": 811.5,
        "stock_p_mw": 314.763,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 36,
        "gen": 36,
        "sn_old_mva": 677.2726,
        "sn_new_mva": 805.0,
        "pmax_mw": 724.5,
        "stock_p_mw": 289.2201,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 37,
        "gen": 37,
        "sn_old_mva": 676.345,
        "sn_new_mva": 805.0,
        "pmax_mw": 724.5,
        "stock_p_mw": 288.6363,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 38,
        "gen": 38,
        "sn_old_mva": 676.8972,
        "sn_new_mva": 813.3333333333333,
        "pmax_mw": 732.0,
        "stock_p_mw": 288.1725,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 39,
        "gen": 39,
        "sn_old_mva": 100.0,
        "sn_new_mva": 813.3333333333333,
        "pmax_mw": 732.0,
        "stock_p_mw": 288.4486,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 42,
        "gen": 42,
        "sn_old_mva": 681.5044,
        "sn_new_mva": 816.6666666666666,
        "pmax_mw": 735.0,
        "stock_p_mw": 289.9488,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 43,
        "gen": 43,
        "sn_old_mva": 682.3566,
        "sn_new_mva": 816.6666666666666,
        "pmax_mw": 735.0,
        "stock_p_mw": 290.7522,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 44,
        "gen": 44,
        "sn_old_mva": 679.9904,
        "sn_new_mva": 816.6666666666666,
        "pmax_mw": 735.0,
        "stock_p_mw": 291.1783,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 45,
        "gen": 45,
        "sn_old_mva": 640.0,
        "sn_new_mva": 816.6666666666666,
        "pmax_mw": 735.0,
        "stock_p_mw": 289.9952,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 48,
        "gen": 48,
        "sn_old_mva": 684.7438000000001,
        "sn_new_mva": 808.3333333333333,
        "pmax_mw": 727.5,
        "stock_p_mw": 292.3875,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 49,
        "gen": 49,
        "sn_old_mva": 685.515,
        "sn_new_mva": 808.3333333333333,
        "pmax_mw": 727.5,
        "stock_p_mw": 292.37190000000004,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 50,
        "gen": 50,
        "sn_old_mva": 685.5527999999999,
        "sn_new_mva": 808.3333333333333,
        "pmax_mw": 727.5,
        "stock_p_mw": 292.7575,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 51,
        "gen": 51,
        "sn_old_mva": 100.0,
        "sn_new_mva": 843.3333333333333,
        "pmax_mw": 759.0,
        "stock_p_mw": 292.77639999999997,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 56,
        "gen": 56,
        "sn_old_mva": 674.5097999999999,
        "sn_new_mva": 1006.6666666666666,
        "pmax_mw": 906.0,
        "stock_p_mw": 287.2248,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 57,
        "gen": 57,
        "sn_old_mva": 700.833,
        "sn_new_mva": 1006.6666666666666,
        "pmax_mw": 906.0,
        "stock_p_mw": 287.25489999999996,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 58,
        "gen": 58,
        "sn_old_mva": 700.7996,
        "sn_new_mva": 1011.6666666666666,
        "pmax_mw": 910.5,
        "stock_p_mw": 300.4165,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 59,
        "gen": 59,
        "sn_old_mva": 700.8996,
        "sn_new_mva": 993.3333333333333,
        "pmax_mw": 894.0,
        "stock_p_mw": 300.3998,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 60,
        "gen": 60,
        "sn_old_mva": 700.9000000000001,
        "sn_new_mva": 1000.8333333333333,
        "pmax_mw": 900.75,
        "stock_p_mw": 300.4498,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 61,
        "gen": 61,
        "sn_old_mva": 740.6164,
        "sn_new_mva": 1004.1666666666666,
        "pmax_mw": 903.75,
        "stock_p_mw": 300.45000000000005,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 62,
        "gen": 62,
        "sn_old_mva": 740.5798,
        "sn_new_mva": 1073.3333333333333,
        "pmax_mw": 966.0,
        "stock_p_mw": 320.3082,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 63,
        "gen": 63,
        "sn_old_mva": 697.1432,
        "sn_new_mva": 1028.3333333333335,
        "pmax_mw": 925.5000000000001,
        "stock_p_mw": 320.2899,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 64,
        "gen": 64,
        "sn_old_mva": 697.1976,
        "sn_new_mva": 803.3333333333333,
        "pmax_mw": 723.0,
        "stock_p_mw": 298.5716,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 65,
        "gen": 65,
        "sn_old_mva": 670.8084,
        "sn_new_mva": 803.3333333333333,
        "pmax_mw": 723.0,
        "stock_p_mw": 298.5988,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 79,
        "gen": 79,
        "sn_old_mva": 706.6264,
        "sn_new_mva": 808.3333333333333,
        "pmax_mw": 727.5,
        "stock_p_mw": 303.296,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 80,
        "gen": 80,
        "sn_old_mva": 705.0892,
        "sn_new_mva": 808.3333333333333,
        "pmax_mw": 727.5,
        "stock_p_mw": 303.3132,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 81,
        "gen": 81,
        "sn_old_mva": 705.0856,
        "sn_new_mva": 808.3333333333333,
        "pmax_mw": 727.5,
        "stock_p_mw": 302.5446,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 82,
        "gen": 82,
        "sn_old_mva": 694.783,
        "sn_new_mva": 808.3333333333333,
        "pmax_mw": 727.5,
        "stock_p_mw": 302.5428,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 86,
        "gen": 86,
        "sn_old_mva": 713.751,
        "sn_new_mva": 833.3333333333333,
        "pmax_mw": 750.0,
        "stock_p_mw": 306.8929,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 87,
        "gen": 87,
        "sn_old_mva": 100.0,
        "sn_new_mva": 833.3333333333333,
        "pmax_mw": 750.0,
        "stock_p_mw": 306.8755,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 92,
        "gen": 92,
        "sn_old_mva": 700.7158000000001,
        "sn_new_mva": 833.3333333333333,
        "pmax_mw": 750.0,
        "stock_p_mw": 299.9062,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 93,
        "gen": 93,
        "sn_old_mva": 701.7941999999999,
        "sn_new_mva": 833.3333333333333,
        "pmax_mw": 750.0,
        "stock_p_mw": 300.35790000000003,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 94,
        "gen": 94,
        "sn_old_mva": 700.4484,
        "sn_new_mva": 833.3333333333333,
        "pmax_mw": 750.0,
        "stock_p_mw": 300.89709999999997,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 95,
        "gen": 95,
        "sn_old_mva": 699.8077999999999,
        "sn_new_mva": 833.3333333333333,
        "pmax_mw": 750.0,
        "stock_p_mw": 300.2242,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 96,
        "gen": 96,
        "sn_old_mva": 699.8122000000001,
        "sn_new_mva": 830.0,
        "pmax_mw": 747.0,
        "stock_p_mw": 299.90389999999996,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 97,
        "gen": 97,
        "sn_old_mva": 556.0,
        "sn_new_mva": 830.0,
        "pmax_mw": 747.0,
        "stock_p_mw": 299.90610000000004,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 102,
        "gen": 102,
        "sn_old_mva": 717.6388000000001,
        "sn_new_mva": 991.6666666666667,
        "pmax_mw": 892.5000000000001,
        "stock_p_mw": 308.8195,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 103,
        "gen": 103,
        "sn_old_mva": 560.5,
        "sn_new_mva": 991.6666666666667,
        "pmax_mw": 892.5000000000001,
        "stock_p_mw": 308.81940000000003,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 113,
        "gen": 113,
        "sn_old_mva": 100.0,
        "sn_new_mva": 539.1666666666666,
        "pmax_mw": 485.25,
        "stock_p_mw": 280.0471,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 119,
        "gen": 119,
        "sn_old_mva": 678.5502,
        "sn_new_mva": 805.0,
        "pmax_mw": 724.5,
        "stock_p_mw": 289.3071,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 120,
        "gen": 120,
        "sn_old_mva": 678.6432,
        "sn_new_mva": 838.3333333333333,
        "pmax_mw": 754.5,
        "stock_p_mw": 289.2751,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 121,
        "gen": 121,
        "sn_old_mva": 678.6128,
        "sn_new_mva": 838.3333333333333,
        "pmax_mw": 754.5,
        "stock_p_mw": 289.3216,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 122,
        "gen": 122,
        "sn_old_mva": 686.6442000000001,
        "sn_new_mva": 805.0,
        "pmax_mw": 724.5,
        "stock_p_mw": 289.3064,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 133,
        "gen": 133,
        "sn_old_mva": 100.0,
        "sn_new_mva": 473.3333333333333,
        "pmax_mw": 426.0,
        "stock_p_mw": 304.42589999999996,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 155,
        "gen": 155,
        "sn_old_mva": 196.9,
        "sn_new_mva": 866.6666666666666,
        "pmax_mw": 780.0,
        "stock_p_mw": 306.7893,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 173,
        "gen": 173,
        "sn_old_mva": 232.0,
        "sn_new_mva": 666.6666666666666,
        "pmax_mw": 600.0,
        "stock_p_mw": 304.9596,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 185,
        "gen": 185,
        "sn_old_mva": 280.0,
        "sn_new_mva": 403.3333333333333,
        "pmax_mw": 363.0,
        "stock_p_mw": 310.27369999999996,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 187,
        "gen": 187,
        "sn_old_mva": 211.0,
        "sn_new_mva": 281.6666666666667,
        "pmax_mw": 253.5,
        "stock_p_mw": 253.5,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 192,
        "gen": 192,
        "sn_old_mva": 310.0,
        "sn_new_mva": 700.0,
        "pmax_mw": 630.0,
        "stock_p_mw": 307.31489999999997,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 201,
        "gen": 201,
        "sn_old_mva": 100.0,
        "sn_new_mva": 201.66666666666666,
        "pmax_mw": 181.5,
        "stock_p_mw": 181.5,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 204,
        "gen": 204,
        "sn_old_mva": 100.0,
        "sn_new_mva": 3130.0,
        "pmax_mw": 2817.0,
        "stock_p_mw": 313.8041,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 251,
        "gen": 252,
        "sn_old_mva": 223.0,
        "sn_new_mva": 700.0,
        "pmax_mw": 630.0,
        "stock_p_mw": 299.39070000000004,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 262,
        "gen": 263,
        "sn_old_mva": 594.6086,
        "sn_new_mva": 1000.0,
        "pmax_mw": 900.0,
        "stock_p_mw": 247.3043,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 263,
        "gen": 264,
        "sn_old_mva": 564.103,
        "sn_new_mva": 1000.0,
        "pmax_mw": 900.0,
        "stock_p_mw": 247.3043,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 264,
        "gen": 265,
        "sn_old_mva": 564.0640000000001,
        "sn_new_mva": 1008.3333333333331,
        "pmax_mw": 907.4999999999999,
        "stock_p_mw": 232.05149999999998,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 265,
        "gen": 266,
        "sn_old_mva": 311.5,
        "sn_new_mva": 1008.3333333333331,
        "pmax_mw": 907.4999999999999,
        "stock_p_mw": 232.032,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 268,
        "gen": 269,
        "sn_old_mva": 481.1668,
        "sn_new_mva": 960.0,
        "pmax_mw": 864.0,
        "stock_p_mw": 190.5834,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 269,
        "gen": 270,
        "sn_old_mva": 481.1668,
        "sn_new_mva": 960.0,
        "pmax_mw": 864.0,
        "stock_p_mw": 190.5834,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 270,
        "gen": 271,
        "sn_old_mva": 481.153,
        "sn_new_mva": 960.0,
        "pmax_mw": 864.0,
        "stock_p_mw": 190.5834,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 271,
        "gen": 272,
        "sn_old_mva": 430.0,
        "sn_new_mva": 960.0,
        "pmax_mw": 864.0,
        "stock_p_mw": 190.57649999999998,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 333,
        "gen": 334,
        "sn_old_mva": 451.8792,
        "sn_new_mva": 620.0,
        "pmax_mw": 558.0,
        "stock_p_mw": 176.0118,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 334,
        "gen": 335,
        "sn_old_mva": 450.9954,
        "sn_new_mva": 590.0,
        "pmax_mw": 531.0,
        "stock_p_mw": 175.93959999999998,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 337,
        "gen": 338,
        "sn_old_mva": 154.16,
        "sn_new_mva": 443.3333333333333,
        "pmax_mw": 399.0,
        "stock_p_mw": 175.5202,
        "condenser": false
      },
      {
        "model": "GENCLS",
        "idx": 394,
        "gen": 206,
        "sn_old_mva": 1100.0,
        "sn_new_mva": 1666.6666666666665,
        "pmax_mw": 1500.0,
        "stock_p_mw": 305.9952,
        "condenser": false
      }
    ]
  },
  "constants": {
    "res_share_of_load": 0.35,
    "load_scale": 1.0,
    "block_p_spread": 0.3,
    "plant_pf": 0.95,
    "must_run_fraction": 0.2,
    "kappa_q_over_p": -0.3286841051788632,
    "plant_sn_over_p": 1.15,
    "gsu_x_device_pu": 0.12,
    "gsu_x_over_r": 40.0,
    "collector_kv": 34.5,
    "z0_range_pu": [
      1.06,
      1.092
    ],
    "tap_range": [
      0.85,
      1.15
    ],
    "q_design_rel_tol": 0.01,
    "scr_min": 3.0,
    "plant_spacing_pu": 0.005,
    "strong_quantile": 0.5,
    "relay_pickup_pu": 1.1,
    "hv_min_kv": 200.0,
    "n_clusters": 4,
    "pvd1_ialim": 1.3,
    "pvd1_qlim_device": 0.6,
    "pvd1_fixed_pf": {
      "dqdv": -1.0,
      "v0": 0.01,
      "v1": 5.0
    },
    "pvd1_trip_disabled": {
      "vt0": 0.005,
      "vt1": 0.01,
      "vt2": 5.0,
      "vt3": 6.0,
      "ft0": 0.05,
      "ft1": 0.1,
      "ft2": 999.0,
      "ft3": 1000.0,
      "recflag": 0
    },
    "voltage_mode_breakpoint_offset_pu": 0.0001,
    "voltage_mode_saturation_dv_pu": 0.05,
    "p_permutation_alpha": 0.6180339887498949,
    "z0_permutation_alpha": 0.41421356237309515,
    "tds_defaults": {
      "tf": 2.0,
      "tstep": 0.005,
      "no_tqdm": 1,
      "criteria": 0
    }
  },
  "scenario": {
    "name": "stock_load",
    "load_scale": 1.0,
    "res_share": 0.35,
    "tap_range": [
      0.85,
      1.15
    ],
    "dispatch_rule": "pv_only_slack_keeps_base",
    "must_run_fraction": null,
    "description": "previous design kept for reference: stock load, RES = 35 % of the load, PV set points scaled by one factor (slack keeps its base output), taps within [0.85, 1.15]"
  },
  "uel": {
    "applied": false
  },
  "dispatch": {
    "rule": "pv_only_slack_keeps_base",
    "load_stock_mw": 60077.56000000007,
    "load_scale": 1.0,
    "load_p_mw": 60077.56000000007,
    "load_p_gross_mw": 60651.170000000115,
    "res_p_total_mw": 21027.146000000026,
    "res_share_of_load": 0.35,
    "dispatch_scale": 0.655220538617992,
    "target_sync_mw": 40270.7215543519,
    "stock_losses_mw": 1220.3075543518594,
    "sync_pv_p0_total_stock_mw": 60987.234900000076,
    "sync_pv_p0_total_new_mw": 39960.08890000006,
    "slack_scheduled_mw": 310.63265435184985,
    "slack_pf_mw": 382.4354101530235,
    "loss_corrected": false,
    "feasible": true,
    "rule_text": "all in-service synchronous PV p0 multiplied by (sum p0 - P_RES)/sum p0 so the renewable in-feed displaces synchronous generation and the slack keeps (approximately) its base output"
  },
  "voltage_profile": {
    "bus_v_min_pu": 0.904953859129947,
    "bus_v_max_pu": 1.0705341950576497,
    "bus_v_min_bus": "671",
    "bus_v_max_bus": "2191",
    "hv_v_min_pu": 0.9122535849981392,
    "hv_v_max_pu": 1.0575754462581954,
    "hv_v_mean_pu": 1.0339283909820873,
    "n_bus_over_1p10": 0,
    "n_hv_bus_over_1p10": 0,
    "kv_levels_over_1p10": [],
    "block_hv_v_pu": {
      "RES01": 1.0311177528689095,
      "RES02": 1.0385003027152082,
      "RES03": 1.0261838671685524,
      "RES04": 1.0299517389190056,
      "RES05": 1.0208110654097409,
      "RES06": 1.0272193739216036,
      "RES07": 1.01507381713232,
      "RES08": 0.9953769083573212,
      "RES09": 1.0224196222903708,
      "RES10": 0.9761947706574924,
      "RES11": 1.0291520371724174,
      "RES12": 1.0334219982936308,
      "RES13": 1.0312832547768813,
      "RES14": 1.0142241836165222,
      "RES15": 1.0126139638439096,
      "RES16": 0.9933284547234391,
      "RES17": 0.9913458843795077,
      "RES18": 1.0109005673515021,
      "RES19": 0.9862208265713291,
      "RES20": 0.9907478139799469
    },
    "collector_v_pu": {
      "RES01": 1.0734736842105264,
      "RES02": 1.0869473684210527,
      "RES03": 1.0667368421052632,
      "RES04": 1.0818947368421052,
      "RES05": 1.0616842105263158,
      "RES06": 1.076842105263158,
      "RES07": 1.0903157894736843,
      "RES08": 1.070105263157895,
      "RES09": 1.0835789473684212,
      "RES10": 1.0633684210526317,
      "RES11": 1.0785263157894738,
      "RES12": 1.092,
      "RES13": 1.0717894736842106,
      "RES14": 1.085263157894737,
      "RES15": 1.0650526315789475,
      "RES16": 1.0802105263157895,
      "RES17": 1.06,
      "RES18": 1.075157894736842,
      "RES19": 1.0886315789473684,
      "RES20": 1.068421052631579
    },
    "n_machines": 394,
    "n_machines_absorbing_q": 55,
    "machine_q_total_mvar": 32603.417767983472,
    "machine_q_min_mvar": -44.802336046510405,
    "machine_q_max_mvar": 675.2738682307712,
    "machine_q_over_sn_min": -0.10840471088907823,
    "machine_q_over_sn_max": 0.5298371000179268,
    "n_machines_rated": 316,
    "machines_q_below_minus_half_sn": [],
    "internal_angle_max_deg": 39.3796823129826,
    "internal_angle_p50_deg": 14.733474317645843,
    "internal_angle_p90_deg": 21.68916803781847,
    "internal_angle_p99_deg": 36.03025381327076,
    "n_internal_angle_over_60_deg": 0,
    "n_internal_angle_over_90_deg": 0,
    "internal_angle_top": [
      {
        "model": "GENCLS",
        "idx": 201,
        "angle_deg": 39.3796823129826
      },
      {
        "model": "GENCLS",
        "idx": 197,
        "angle_deg": 37.746430898896975
      },
      {
        "model": "GENCLS",
        "idx": 185,
        "angle_deg": 36.225621423200174
      },
      {
        "model": "GENCLS",
        "idx": 187,
        "angle_deg": 36.16448336318791
      },
      {
        "model": "GENCLS",
        "idx": 355,
        "angle_deg": 36.020150513814635
      }
    ],
    "min_machine_vf_pu": 0.2732943992248267,
    "machines_absorbing": [
      "1",
      "52",
      "53",
      "54",
      "55",
      "88",
      "115",
      "156",
      "172",
      "173",
      "210",
      "211",
      "216",
      "217",
      "220",
      "221",
      "225",
      "231",
      "232",
      "233",
      "234",
      "237",
      "240",
      "291",
      "293",
      "294",
      "299",
      "301",
      "302",
      "305",
      "307",
      "313",
      "314",
      "316",
      "317",
      "318",
      "319",
      "320",
      "329",
      "330",
      "331",
      "333",
      "334",
      "335",
      "336",
      "337",
      "338",
      "340",
      "345",
      "346",
      "347",
      "348",
      "349",
      "350",
      "355"
    ]
  },
  "slack": {
    "idx": 206,
    "bus": 431,
    "p_mw": 382.4354101530235,
    "q_mvar": 332.16752406975496,
    "pmax_mw": 1500.0,
    "pmin_mw": 0.0,
    "qmax_mvar": 250.0,
    "qmin_mvar": -250.0,
    "base_case_p_mw": 310.63265435184985,
    "base_case_q_mvar": 280.8416600618366,
    "p_within_limits": true,
    "q_within_limits": false
  },
  "base_case": {
    "v_range_pu": [
      0.9435102643852725,
      1.0576028207814279
    ],
    "device_counts": {
      "buses": 2224,
      "lines": 1557,
      "lines_in_service": 1557,
      "transformers": 1650,
      "transformers_in_service": 1650,
      "machines": 394,
      "machines_in_service": 394,
      "machines_models": {
        "GENCLS": 394
      },
      "exciters": 0,
      "exciters_in_service": 0,
      "exciters_models": {},
      "governors": 0,
      "governors_in_service": 0,
      "governors_models": {},
      "pss": 0,
      "pss_in_service": 0,
      "pss_models": {},
      "loads": 483,
      "loads_in_service": 483,
      "loads_models": {
        "PQ": 483
      },
      "shunts": 253,
      "shunts_in_service": 253,
      "shunts_models": {
        "Shunt": 253
      },
      "static_gens": 394,
      "static_gens_in_service": 394,
      "static_gens_models": {
        "PV": 393,
        "Slack": 1
      },
      "der": 0,
      "der_in_service": 0,
      "der_models": {},
      "freq_measurement": 0,
      "freq_measurement_in_service": 0,
      "freq_measurement_models": {},
      "pvd1": 0
    }
  },
  "operating_point": {
    "v_min_pu": 0.904953859129947,
    "v_max_pu": 1.092,
    "v_max_bus": 900012,
    "v_max_non_collector_pu": 1.0705341950576497,
    "pflow_converged": true,
    "tds_initialized": true,
    "tds_init_test_ok": true,
    "max_abs_fg_at_init": 3.3168134905281477e-11,
    "controllers_at_limit": []
  },
  "placement": {
    "rule": "candidates: in-service buses with Vn >= 200 kV, no static or synchronous generator, in the slack's island, short-circuit ratio S_sc/P_max >= 3 (S_sc: reactance network, machines through x''d; P_max = largest block). Strong set S: S_sc >= median over candidates. Hubs: strongest bus of S, then farthest-point (max-min effective reactance) sampling within S. Members: clusters take turns adding the nearest unassigned bus to their hub, first from S then from all candidates, skipping buses within 0.005 pu effective reactance of a placed plant (one plant per substation). Ties by bus order.",
    "strong_quantile": 0.5,
    "plant_spacing_pu": 0.005,
    "repairs": [],
    "n_candidates": 504,
    "scr_min": 3.0,
    "p_max_block_mw": 1366.7644900000016,
    "excluded": [
      {
        "bus": 622,
        "reason": "SCR 2.25 < 3",
        "s_sc_mva": 3080.7815239504134
      },
      {
        "bus": 623,
        "reason": "SCR 2.62 < 3",
        "s_sc_mva": 3577.796021299056
      },
      {
        "bus": 625,
        "reason": "SCR 2.69 < 3",
        "s_sc_mva": 3679.6877972042066
      },
      {
        "bus": 949,
        "reason": "SCR 1.91 < 3",
        "s_sc_mva": 2611.6586167939827
      },
      {
        "bus": 1411,
        "reason": "SCR 2.49 < 3",
        "s_sc_mva": 3408.096866145882
      },
      {
        "bus": 1414,
        "reason": "SCR 2.42 < 3",
        "s_sc_mva": 3306.3684917698993
      },
      {
        "bus": 1446,
        "reason": "SCR 2.71 < 3",
        "s_sc_mva": 3702.316102057234
      },
      {
        "bus": 1448,
        "reason": "SCR 2.71 < 3",
        "s_sc_mva": 3702.3161020572334
      },
      {
        "bus": 1489,
        "reason": "SCR 1.24 < 3",
        "s_sc_mva": 1698.1463397520736
      },
      {
        "bus": 1634,
        "reason": "SCR 2.73 < 3",
        "s_sc_mva": 3727.212437682759
      },
      {
        "bus": 1635,
        "reason": "SCR 2.72 < 3",
        "s_sc_mva": 3722.5160742940334
      },
      {
        "bus": 1701,
        "reason": "SCR 0.20 < 3",
        "s_sc_mva": 275.8627518249366
      },
      {
        "bus": 1702,
        "reason": "SCR 0.20 < 3",
        "s_sc_mva": 275.8627518249366
      },
      {
        "bus": 1718,
        "reason": "SCR 0.21 < 3",
        "s_sc_mva": 287.0030949155328
      },
      {
        "bus": 1719,
        "reason": "SCR 0.21 < 3",
        "s_sc_mva": 287.0030949155328
      },
      {
        "bus": 1731,
        "reason": "SCR 0.24 < 3",
        "s_sc_mva": 321.6601330438788
      },
      {
        "bus": 1732,
        "reason": "SCR 0.24 < 3",
        "s_sc_mva": 321.6601330438788
      },
      {
        "bus": 1773,
        "reason": "SCR 0.61 < 3",
        "s_sc_mva": 840.3106978545184
      },
      {
        "bus": 1853,
        "reason": "SCR 2.12 < 3",
        "s_sc_mva": 2897.6243903003137
      },
      {
        "bus": 1957,
        "reason": "SCR 1.57 < 3",
        "s_sc_mva": 2145.506872560888
      },
      {
        "bus": 1958,
        "reason": "SCR 2.36 < 3",
        "s_sc_mva": 3222.870454291653
      },
      {
        "bus": 1959,
        "reason": "SCR 1.10 < 3",
        "s_sc_mva": 1505.2109548934889
      },
      {
        "bus": 1969,
        "reason": "SCR 2.36 < 3",
        "s_sc_mva": 3220.7287849984295
      },
      {
        "bus": 1970,
        "reason": "SCR 2.58 < 3",
        "s_sc_mva": 3530.8543011088127
      },
      {
        "bus": 1971,
        "reason": "SCR 2.13 < 3",
        "s_sc_mva": 2911.183278440009
      },
      {
        "bus": 2052,
        "reason": "SCR 0.86 < 3",
        "s_sc_mva": 1173.3453364596758
      },
      {
        "bus": 2053,
        "reason": "SCR 1.04 < 3",
        "s_sc_mva": 1423.3388709189442
      }
    ],
    "candidates": [
      1,
      5,
      8,
      14,
      19,
      23,
      26,
      29,
      36,
      40,
      44,
      47,
      50,
      53,
      56,
      58,
      60,
      63,
      66,
      68,
      70,
      72,
      74,
      79,
      82,
      87,
      90,
      93,
      95,
      98,
      109,
      112,
      115,
      119,
      123,
      127,
      130,
      133,
      136,
      141,
      144,
      149,
      157,
      160,
      163,
      168,
      173,
      181,
      183,
      194,
      198,
      202,
      207,
      210,
      214,
      218,
      223,
      227,
      230,
      240,
      278,
      279,
      280,
      281,
      282,
      283,
      284,
      285,
      286,
      287,
      288,
      289,
      290,
      291,
      292,
      293,
      294,
      295,
      296,
      297,
      298,
      299,
      300,
      301,
      302,
      303,
      304,
      305,
      306,
      307,
      308,
      309,
      310,
      311,
      312,
      313,
      314,
      315,
      316,
      317,
      318,
      319,
      320,
      321,
      322,
      323,
      324,
      325,
      326,
      327,
      328,
      329,
      330,
      331,
      332,
      333,
      334,
      335,
      336,
      337,
      338,
      339,
      340,
      341,
      342,
      343,
      344,
      345,
      346,
      349,
      350,
      351,
      354,
      355,
      356,
      357,
      358,
      360,
      361,
      362,
      363,
      365,
      366,
      367,
      368,
      369,
      370,
      371,
      372,
      373,
      375,
      376,
      377,
      378,
      379,
      380,
      381,
      382,
      383,
      384,
      385,
      386,
      387,
      388,
      389,
      390,
      391,
      392,
      393,
      394,
      395,
      396,
      397,
      398,
      399,
      400,
      401,
      402,
      403,
      404,
      406,
      407,
      409,
      410,
      411,
      413,
      414,
      415,
      416,
      417,
      418,
      419,
      420,
      421,
      423,
      424,
      426,
      427,
      428,
      429,
      430,
      432,
      433,
      434,
      435,
      436,
      437,
      438,
      440,
      441,
      442,
      443,
      445,
      446,
      447,
      448,
      449,
      450,
      451,
      452,
      453,
      454,
      455,
      456,
      457,
      458,
      459,
      460,
      461,
      462,
      463,
      464,
      465,
      466,
      467,
      468,
      469,
      470,
      471,
      472,
      473,
      474,
      475,
      476,
      477,
      478,
      479,
      480,
      481,
      482,
      483,
      484,
      485,
      486,
      487,
      488,
      489,
      490,
      491,
      492,
      493,
      494,
      495,
      496,
      497,
      498,
      499,
      500,
      501,
      502,
      503,
      504,
      505,
      506,
      507,
      508,
      509,
      510,
      511,
      512,
      513,
      514,
      515,
      516,
      517,
      518,
      519,
      520,
      521,
      523,
      524,
      525,
      526,
      527,
      528,
      529,
      530,
      531,
      532,
      534,
      536,
      537,
      538,
      539,
      540,
      542,
      543,
      545,
      547,
      548,
      549,
      550,
      551,
      552,
      553,
      554,
      555,
      556,
      557,
      558,
      559,
      561,
      562,
      563,
      564,
      566,
      568,
      569,
      570,
      571,
      573,
      575,
      576,
      577,
      578,
      579,
      580,
      581,
      582,
      583,
      584,
      586,
      587,
      588,
      589,
      590,
      591,
      592,
      593,
      594,
      595,
      596,
      597,
      598,
      599,
      600,
      601,
      602,
      603,
      604,
      605,
      607,
      608,
      609,
      610,
      611,
      612,
      613,
      615,
      616,
      617,
      618,
      619,
      620,
      621,
      626,
      627,
      628,
      651,
      652,
      653,
      654,
      938,
      1391,
      1396,
      1399,
      1406,
      1444,
      1445,
      1447,
      1449,
      1462,
      1463,
      1464,
      1465,
      1466,
      1475,
      1476,
      1477,
      1478,
      1479,
      1480,
      1481,
      1482,
      1483,
      1484,
      1485,
      1486,
      1487,
      1488,
      1494,
      1495,
      1496,
      1497,
      1498,
      1499,
      1500,
      1501,
      1502,
      1503,
      1511,
      1512,
      1513,
      1514,
      1515,
      1516,
      1529,
      1531,
      1532,
      1533,
      1536,
      1537,
      1538,
      1539,
      1540,
      1541,
      1542,
      1545,
      1546,
      1547,
      1548,
      1560,
      1561,
      1569,
      1579,
      1586,
      1587,
      1588,
      1589,
      1590,
      1591,
      1592,
      1616,
      1617,
      1618,
      1619,
      1620,
      1621,
      1622,
      1625,
      1628,
      1629,
      1633,
      1636,
      1637,
      1638,
      1659,
      1672,
      1673,
      1674,
      1676,
      1903,
      1905,
      1907,
      1909,
      1911,
      1973,
      1974,
      1975,
      1976,
      1977,
      1978,
      2107,
      2114,
      2115,
      2116,
      2117,
      2118,
      2119,
      2120,
      2121,
      2122,
      2140,
      2141,
      2142,
      2143,
      2144,
      2145,
      2146,
      2147,
      2148,
      2149,
      2164,
      2165
    ],
    "cluster_seeds": [
      {
        "cluster": 0,
        "seed_bus": "163"
      },
      {
        "cluster": 1,
        "seed_bus": "1406"
      },
      {
        "cluster": 2,
        "seed_bus": "427"
      },
      {
        "cluster": 3,
        "seed_bus": "168"
      }
    ]
  },
  "tap_solve": {
    "iterations": 10,
    "converged": true,
    "history": [
      {
        "iteration": 0,
        "max_abs_v_col_error_pu": 0.0713563001554719,
        "n_at_limit": 0,
        "slack_p_pu": 3.879410990976238,
        "slack_deviation_pu": 0.0
      },
      {
        "iteration": 1,
        "max_abs_v_col_error_pu": 0.008391496967768752,
        "n_at_limit": 0,
        "slack_p_pu": 3.819137613864612,
        "slack_deviation_pu": 0.0
      },
      {
        "iteration": 2,
        "max_abs_v_col_error_pu": 0.0008574045670004526,
        "n_at_limit": 0,
        "slack_p_pu": 3.8248515342641447,
        "slack_deviation_pu": 0.0
      },
      {
        "iteration": 3,
        "max_abs_v_col_error_pu": 8.830446766650013e-05,
        "n_at_limit": 0,
        "slack_p_pu": 3.8243064124581565,
        "slack_deviation_pu": 0.0
      },
      {
        "iteration": 4,
        "max_abs_v_col_error_pu": 9.032452862767215e-06,
        "n_at_limit": 0,
        "slack_p_pu": 3.8243586950390442,
        "slack_deviation_pu": 0.0
      },
      {
        "iteration": 5,
        "max_abs_v_col_error_pu": 9.200747823623345e-07,
        "n_at_limit": 0,
        "slack_p_pu": 3.8243536567320406,
        "slack_deviation_pu": 0.0
      },
      {
        "iteration": 6,
        "max_abs_v_col_error_pu": 9.339159912080675e-08,
        "n_at_limit": 0,
        "slack_p_pu": 3.824354144300083,
        "slack_deviation_pu": 0.0
      },
      {
        "iteration": 7,
        "max_abs_v_col_error_pu": 9.452368665563426e-09,
        "n_at_limit": 0,
        "slack_p_pu": 3.824354096940711,
        "slack_deviation_pu": 0.0
      },
      {
        "iteration": 8,
        "max_abs_v_col_error_pu": 9.544123269478177e-10,
        "n_at_limit": 0,
        "slack_p_pu": 3.8243541015535225,
        "slack_deviation_pu": 0.0
      },
      {
        "iteration": 9,
        "max_abs_v_col_error_pu": 9.616929474987046e-11,
        "n_at_limit": 0,
        "slack_p_pu": 3.8243541011038635,
        "slack_deviation_pu": 0.0
      }
    ],
    "tap_at_limit": [
      false,
      false,
      false,
      false,
      false,
      false,
      false,
      false,
      false,
      false,
      false,
      false,
      false,
      false,
      false,
      false,
      false,
      false,
      false,
      false
    ]
  },
  "blocks": [
    {
      "asset_id": "RES01",
      "cluster": 0,
      "rank_in_cluster": 0,
      "seed_bus": 163,
      "hv_bus": 163,
      "hv_vn_kv": 400.0,
      "hv_area": 1,
      "collector_bus": 900001,
      "gsu_idx": "GSU_RES01",
      "pv_idx": "PV_RES01",
      "pvd1_idx": "RES01",
      "p_mw": 1134.3591921052644,
      "sn_mva": 1304.513070921054,
      "q_target_mvar": -372.84583600853705,
      "gsu_x_device_pu": 0.12,
      "gsu_r_device_pu": 0.003,
      "gsu_x_pu_sysbase": 0.009198834620742724,
      "gsu_r_pu_sysbase": 0.0002299708655185681,
      "d_to_seed_pu": 0.0,
      "d_to_slack_pu": 0.007854411802822698,
      "tap_initial_guess": 0.9522963585490559,
      "s_sc_mva": 25937.041391440576,
      "scr": 22.86492812149197,
      "tap": 0.9311672660231045,
      "tap_within_range": true,
      "z0_design_pu": 1.0734736842105264,
      "z0_op_pu": 1.0734736842105264,
      "tap_at_limit": false,
      "margin_pu": 0.02652631578947373,
      "v_hv_op_pu": 1.0311177528689095,
      "p_op_mw": 1134.3591921052644,
      "q_op_mvar": -372.845836053044,
      "q_rel_error": 1.1937098817840112e-10,
      "pf_op": 0.9499999999889432,
      "drop_op_pu": -0.03386523382584383,
      "drop_bound_op_pu": 0.10235382397558977,
      "drop_bound_ilim_pu": 0.15604874238519195
    },
    {
      "asset_id": "RES02",
      "cluster": 0,
      "rank_in_cluster": 1,
      "seed_bus": 163,
      "hv_bus": 98,
      "hv_vn_kv": 400.0,
      "hv_area": 1,
      "collector_bus": 900002,
      "gsu_idx": "GSU_RES02",
      "pv_idx": "PV_RES02",
      "pvd1_idx": "RES02",
      "p_mw": 868.7531373684219,
      "sn_mva": 999.0661079736851,
      "q_target_mvar": -285.5453475772698,
      "gsu_x_device_pu": 0.12,
      "gsu_r_device_pu": 0.003,
      "gsu_x_pu_sysbase": 0.012011217179950693,
      "gsu_r_pu_sysbase": 0.0003002804294987673,
      "d_to_seed_pu": 0.005047894927523366,
      "d_to_slack_pu": 0.010149562911800997,
      "tap_initial_guess": 0.9406172384646323,
      "s_sc_mva": 21932.533550664015,
      "scr": 25.245990612593136,
      "tap": 0.9269921890800381,
      "tap_within_range": true,
      "z0_design_pu": 1.0869473684210527,
      "z0_op_pu": 1.0869473684210527,
      "tap_at_limit": false,
      "margin_pu": 0.013052631578947427,
      "v_hv_op_pu": 1.0385003027152082,
      "p_op_mw": 868.7531373684219,
      "q_op_mvar": -285.5453475953805,
      "q_rel_error": 6.342499740585499e-11,
      "pf_op": 0.9499999999941252,
      "drop_op_pu": -0.03334287236925282,
      "drop_bound_op_pu": 0.1010850568368556,
      "drop_bound_ilim_pu": 0.15604874238519195
    },
    {
      "asset_id": "RES03",
      "cluster": 0,
      "rank_in_cluster": 2,
      "seed_bus": 163,
      "hv_bus": 323,
      "hv_vn_kv": 400.0,
      "hv_area": 1,
      "collector_bus": 900003,
      "gsu_idx": "GSU_RES03",
      "pv_idx": "PV_RES03",
      "pvd1_idx": "RES03",
      "p_mw": 1300.3629763157908,
      "sn_mva": 1495.4174227631593,
      "q_target_mvar": -427.40864127807896,
      "gsu_x_device_pu": 0.12,
      "gsu_r_device_pu": 0.003,
      "gsu_x_pu_sysbase": 0.008024515307456419,
      "gsu_r_pu_sysbase": 0.00020061288268641048,
      "d_to_seed_pu": 0.005120566631182835,
      "d_to_slack_pu": 0.010230908622268017,
      "tap_initial_guess": 0.9577038081642376,
      "s_sc_mva": 21084.976186502194,
      "scr": 16.21468510756934,
      "tap": 0.9321574865523686,
      "tap_within_range": true,
      "z0_design_pu": 1.0667368421052632,
      "z0_op_pu": 1.0667368421052632,
      "tap_at_limit": false,
      "margin_pu": 0.03326315789473688,
      "v_hv_op_pu": 1.0261838671685524,
      "p_op_mw": 1300.3629763157908,
      "q_op_mvar": -427.40864138277857,
      "q_rel_error": 2.4496375747835453e-10,
      "pf_op": 0.9499999999773101,
      "drop_op_pu": -0.03413278772943884,
      "drop_bound_op_pu": 0.10300022665441542,
      "drop_bound_ilim_pu": 0.1560487423851919
    },
    {
      "asset_id": "RES04",
      "cluster": 0,
      "rank_in_cluster": 3,
      "seed_bus": 163,
      "hv_bus": 358,
      "hv_vn_kv": 400.0,
      "hv_area": 1,
      "collector_bus": 900004,
      "gsu_idx": "GSU_RES04",
      "pv_idx": "PV_RES04",
      "pvd1_idx": "RES04",
      "p_mw": 1034.7569215789483,
      "sn_mva": 1189.9704598157905,
      "q_target_mvar": -340.1081528468118,
      "gsu_x_device_pu": 0.12,
      "gsu_r_device_pu": 0.003,
      "gsu_x_pu_sysbase": 0.010084283942525448,
      "gsu_r_pu_sysbase": 0.00025210709856313617,
      "d_to_seed_pu": 0.005737475733109967,
      "d_to_slack_pu": 0.008483902009178555,
      "tap_initial_guess": 0.9434282987469038,
      "s_sc_mva": 18881.955174627237,
      "scr": 18.247720581385458,
      "tap": 0.9233661652352742,
      "tap_within_range": true,
      "z0_design_pu": 1.0818947368421052,
      "z0_op_pu": 1.0818947368421052,
      "tap_at_limit": false,
      "margin_pu": 0.018105263157894846,
      "v_hv_op_pu": 1.0299517389190056,
      "p_op_mw": 1034.7569215789483,
      "q_op_mvar": -340.1081528738378,
      "q_rel_error": 7.946303443616663e-11,
      "pf_op": 0.9499999999926397,
      "drop_op_pu": -0.0335367980101311,
      "drop_bound_op_pu": 0.10155714116549944,
      "drop_bound_ilim_pu": 0.15604874238519192
    },
    {
      "asset_id": "RES05",
      "cluster": 0,
      "rank_in_cluster": 4,
      "seed_bus": 163,
      "hv_bus": 315,
      "hv_vn_kv": 400.0,
      "hv_area": 1,
      "collector_bus": 900005,
      "gsu_idx": "GSU_RES05",
      "pv_idx": "PV_RES05",
      "pvd1_idx": "RES05",
      "p_mw": 769.1508668421061,
      "sn_mva": 884.5234968684221,
      "q_target_mvar": -252.80766441554462,
      "gsu_x_device_pu": 0.12,
      "gsu_r_device_pu": 0.003,
      "gsu_x_pu_sysbase": 0.01356662659893711,
      "gsu_r_pu_sysbase": 0.00033916566497342777,
      "d_to_seed_pu": 0.005950313310084826,
      "d_to_slack_pu": 0.010772919889386981,
      "tap_initial_guess": 0.9527541706953052,
      "s_sc_mva": 19259.369430555365,
      "scr": 25.039781219552328,
      "tap": 0.931379475684001,
      "tap_within_range": true,
      "z0_design_pu": 1.0616842105263158,
      "z0_op_pu": 1.0616842105263158,
      "tap_at_limit": false,
      "margin_pu": 0.0383157894736843,
      "v_hv_op_pu": 1.0208110654097409,
      "p_op_mw": 769.1508668421061,
      "q_op_mvar": -252.80766446817165,
      "q_rel_error": 2.0817016754437714e-10,
      "pf_op": 0.9499999999807182,
      "drop_op_pu": -0.03433636117466743,
      "drop_bound_op_pu": 0.10349041214674815,
      "drop_bound_ilim_pu": 0.15604874238519195
    },
    {
      "asset_id": "RES06",
      "cluster": 1,
      "rank_in_cluster": 0,
      "seed_bus": 1406,
      "hv_bus": 1406,
      "hv_vn_kv": 275.0,
      "hv_area": 1,
      "collector_bus": 900006,
      "gsu_idx": "GSU_RES06",
      "pv_idx": "PV_RES06",
      "pvd1_idx": "RES06",
      "p_mw": 1200.760705789475,
      "sn_mva": 1380.874811657896,
      "q_target_mvar": -394.67095811635386,
      "gsu_x_device_pu": 0.12,
      "gsu_r_device_pu": 0.003,
      "gsu_x_pu_sysbase": 0.008690143305309947,
      "gsu_r_pu_sysbase": 0.00021725358263274868,
      "d_to_seed_pu": 0.0,
      "d_to_slack_pu": 0.03316912587355954,
      "tap_initial_guess": 0.9487687150662678,
      "s_sc_mva": 10361.536878854575,
      "scr": 8.629143865964602,
      "tap": 0.9249435825193685,
      "tap_within_range": true,
      "z0_design_pu": 1.076842105263158,
      "z0_op_pu": 1.076842105263158,
      "tap_at_limit": false,
      "margin_pu": 0.023157894736842044,
      "v_hv_op_pu": 1.0272193739216036,
      "p_op_mw": 1200.760705789475,
      "q_op_mvar": -394.67095823185235,
      "q_rel_error": 2.9264504336584346e-10,
      "pf_op": 0.9499999999728937,
      "drop_op_pu": -0.03373306206072946,
      "drop_bound_op_pu": 0.10203365561297154,
      "drop_bound_ilim_pu": 0.15604874238519195
    },
    {
      "asset_id": "RES07",
      "cluster": 1,
      "rank_in_cluster": 1,
      "seed_bus": 1406,
      "hv_bus": 1465,
      "hv_vn_kv": 275.0,
      "hv_area": 1,
      "collector_bus": 900007,
      "gsu_idx": "GSU_RES07",
      "pv_idx": "PV_RES07",
      "pvd1_idx": "RES07",
      "p_mw": 935.1546510526326,
      "sn_mva": 1075.4278487105275,
      "q_target_mvar": -307.3704696850866,
      "gsu_x_device_pu": 0.12,
      "gsu_r_device_pu": 0.003,
      "gsu_x_pu_sysbase": 0.011158349687883184,
      "gsu_r_pu_sysbase": 0.0002789587421970796,
      "d_to_seed_pu": 0.006755482993228361,
      "d_to_slack_pu": 0.02992455095736448,
      "tap_initial_guess": 0.934682860998909,
      "s_sc_mva": 9972.6791239185,
      "scr": 10.66420309484962,
      "tap": 0.9034678485951083,
      "tap_within_range": true,
      "z0_design_pu": 1.0903157894736843,
      "z0_op_pu": 1.0903157894736843,
      "tap_at_limit": false,
      "margin_pu": 0.00968421052631574,
      "v_hv_op_pu": 1.01507381713232,
      "p_op_mw": 935.1546510526326,
      "q_op_mvar": -307.37046979042645,
      "q_rel_error": 3.427129023130983e-10,
      "pf_op": 0.9499999999682561,
      "drop_op_pu": -0.0332148582530265,
      "drop_bound_op_pu": 0.10077276471575536,
      "drop_bound_ilim_pu": 0.15604874238519192
    },
    {
      "asset_id": "RES08",
      "cluster": 1,
      "rank_in_cluster": 2,
      "seed_bus": 1406,
      "hv_bus": 1486,
      "hv_vn_kv": 400.0,
      "hv_area": 1,
      "collector_bus": 900008,
      "gsu_idx": "GSU_RES08",
      "pv_idx": "PV_RES08",
      "pvd1_idx": "RES08",
      "p_mw": 1366.7644900000016,
      "sn_mva": 1571.7791635000015,
      "q_target_mvar": -449.2337633858958,
      "gsu_x_device_pu": 0.12,
      "gsu_r_device_pu": 0.003,
      "gsu_x_pu_sysbase": 0.0076346603127621804,
      "gsu_r_pu_sysbase": 0.0001908665078190545,
      "d_to_seed_pu": 0.01497291224862362,
      "d_to_slack_pu": 0.026005735166673063,
      "tap_initial_guess": 0.9497178565785737,
      "s_sc_mva": 9427.483212143185,
      "scr": 6.897664726527372,
      "tap": 0.9015248173013397,
      "tap_within_range": true,
      "z0_design_pu": 1.070105263157895,
      "z0_op_pu": 1.070105263157895,
      "tap_at_limit": false,
      "margin_pu": 0.029894736842105196,
      "v_hv_op_pu": 0.9953769083573212,
      "p_op_mw": 1366.7644900000016,
      "q_op_mvar": -449.2337637660416,
      "q_rel_error": 8.462092845712159e-10,
      "pf_op": 0.9499999999216198,
      "drop_op_pu": -0.03399846117098382,
      "drop_bound_op_pu": 0.10267600796547666,
      "drop_bound_ilim_pu": 0.15604874238519195
    },
    {
      "asset_id": "RES09",
      "cluster": 1,
      "rank_in_cluster": 3,
      "seed_bus": 1406,
      "hv_bus": 280,
      "hv_vn_kv": 400.0,
      "hv_area": 1,
      "collector_bus": 900009,
      "gsu_idx": "GSU_RES09",
      "pv_idx": "PV_RES09",
      "pvd1_idx": "RES09",
      "p_mw": 1101.1584352631592,
      "sn_mva": 1266.332200552633,
      "q_target_mvar": -361.9332749546286,
      "gsu_x_device_pu": 0.12,
      "gsu_r_device_pu": 0.003,
      "gsu_x_pu_sysbase": 0.009476186418353058,
      "gsu_r_pu_sysbase": 0.00023690466045882646,
      "d_to_seed_pu": 0.019780720251376463,
      "d_to_slack_pu": 0.019153841718024475,
      "tap_initial_guess": 0.9439446620058708,
      "s_sc_mva": 10860.795515545067,
      "scr": 9.863063450037972,
      "tap": 0.9152847713931257,
      "tap_within_range": true,
      "z0_design_pu": 1.0835789473684212,
      "z0_op_pu": 1.0835789473684212,
      "tap_at_limit": false,
      "margin_pu": 0.016421052631578892,
      "v_hv_op_pu": 1.0224196222903708,
      "p_op_mw": 1101.1584352631592,
      "q_op_mvar": -361.93327502607644,
      "q_rel_error": 1.9740619276206844e-10,
      "pf_op": 0.9499999999817152,
      "drop_op_pu": -0.0334718921579249,
      "drop_bound_op_pu": 0.10139929054896114,
      "drop_bound_ilim_pu": 0.1560487423851919
    },
    {
      "asset_id": "RES10",
      "cluster": 1,
      "rank_in_cluster": 4,
      "seed_bus": 1406,
      "hv_bus": 474,
      "hv_vn_kv": 275.0,
      "hv_area": 1,
      "collector_bus": 900010,
      "gsu_idx": "GSU_RES10",
      "pv_idx": "PV_RES10",
      "pvd1_idx": "RES10",
      "p_mw": 835.5523805263168,
      "sn_mva": 960.8852376052643,
      "q_target_mvar": -274.63278652336146,
      "gsu_x_device_pu": 0.12,
      "gsu_r_device_pu": 0.003,
      "gsu_x_pu_sysbase": 0.0124884840877633,
      "gsu_r_pu_sysbase": 0.0003122121021940825,
      "d_to_seed_pu": 0.02060379973289786,
      "d_to_slack_pu": 0.019291583013093572,
      "tap_initial_guess": 0.9419918428347699,
      "s_sc_mva": 10862.063328926532,
      "scr": 12.999859233342722,
      "tap": 0.8893605802373309,
      "tap_within_range": true,
      "z0_design_pu": 1.0633684210526317,
      "z0_op_pu": 1.0633684210526317,
      "tap_at_limit": false,
      "margin_pu": 0.03663157894736835,
      "v_hv_op_pu": 0.9761947706574924,
      "p_op_mw": 835.5523805263168,
      "q_op_mvar": -274.6327867622398,
      "q_rel_error": 8.698099828336765e-10,
      "pf_op": 0.9499999999194338,
      "drop_op_pu": -0.03426823200994189,
      "drop_bound_op_pu": 0.10332649940402269,
      "drop_bound_ilim_pu": 0.15604874238519195
    },
    {
      "asset_id": "RES11",
      "cluster": 2,
      "rank_in_cluster": 0,
      "seed_bus": 427,
      "hv_bus": 427,
      "hv_vn_kv": 400.0,
      "hv_area": 1,
      "collector_bus": 900011,
      "gsu_idx": "GSU_RES11",
      "pv_idx": "PV_RES11",
      "pvd1_idx": "RES11",
      "p_mw": 1267.1622194736856,
      "sn_mva": 1457.2365523947383,
      "q_target_mvar": -416.49608022417056,
      "gsu_x_device_pu": 0.12,
      "gsu_r_device_pu": 0.003,
      "gsu_x_pu_sysbase": 0.00823476461682209,
      "gsu_r_pu_sysbase": 0.00020586911542055226,
      "d_to_seed_pu": 0.0,
      "d_to_slack_pu": 0.01266647827398825,
      "tap_initial_guess": 0.948562148548714,
      "s_sc_mva": 9751.899297067484,
      "scr": 7.695857047504088,
      "tap": 0.9253352616700089,
      "tap_within_range": true,
      "z0_design_pu": 1.0785263157894738,
      "z0_op_pu": 1.0785263157894738,
      "tap_at_limit": false,
      "margin_pu": 0.02147368421052631,
      "v_hv_op_pu": 1.0291520371724174,
      "p_op_mw": 1267.1622194736856,
      "q_op_mvar": -416.4960802753969,
      "q_rel_error": 1.2299350345272636e-10,
      "pf_op": 0.9499999999886076,
      "drop_op_pu": -0.03366737205837067,
      "drop_bound_op_pu": 0.1018743213842898,
      "drop_bound_ilim_pu": 0.15604874238519192
    },
    {
      "asset_id": "RES12",
      "cluster": 2,
      "rank_in_cluster": 1,
      "seed_bus": 427,
      "hv_bus": 437,
      "hv_vn_kv": 400.0,
      "hv_area": 1,
      "collector_bus": 900012,
      "gsu_idx": "GSU_RES12",
      "pv_idx": "PV_RES12",
      "pvd1_idx": "RES12",
      "p_mw": 1001.5561647368432,
      "sn_mva": 1151.7895894473695,
      "q_target_mvar": -329.19559179290343,
      "gsu_x_device_pu": 0.12,
      "gsu_r_device_pu": 0.003,
      "gsu_x_pu_sysbase": 0.010418569598078777,
      "gsu_r_pu_sysbase": 0.0002604642399519694,
      "d_to_seed_pu": 0.005282504969419035,
      "d_to_slack_pu": 0.012532912590718703,
      "tap_initial_guess": 0.9361481976815569,
      "s_sc_mva": 9867.981279100342,
      "scr": 9.852648934264343,
      "tap": 0.9184738656004383,
      "tap_within_range": true,
      "z0_design_pu": 1.092,
      "z0_op_pu": 1.092,
      "tap_at_limit": false,
      "margin_pu": 0.008000000000000007,
      "v_hv_op_pu": 1.0334219982936308,
      "p_op_mw": 1001.5561647368432,
      "q_op_mvar": -329.1955918166713,
      "q_rel_error": 7.219986278167607e-11,
      "pf_op": 0.9499999999933124,
      "drop_op_pu": -0.03315122857420305,
      "drop_bound_op_pu": 0.100617341131508,
      "drop_bound_ilim_pu": 0.15604874238519192
    },
    {
      "asset_id": "RES13",
      "cluster": 2,
      "rank_in_cluster": 2,
      "seed_bus": 427,
      "hv_bus": 415,
      "hv_vn_kv": 400.0,
      "hv_area": 1,
      "collector_bus": 900013,
      "gsu_idx": "GSU_RES13",
      "pv_idx": "PV_RES13",
      "pvd1_idx": "RES13",
      "p_mw": 735.9501100000007,
      "sn_mva": 846.3426265000007,
      "q_target_mvar": -241.8951033616362,
      "gsu_x_device_pu": 0.12,
      "gsu_r_device_pu": 0.003,
      "gsu_x_pu_sysbase": 0.014178654866558336,
      "gsu_r_pu_sysbase": 0.0003544663716639584,
      "d_to_seed_pu": 0.008786563025101089,
      "d_to_slack_pu": 0.005716382798072805,
      "tap_initial_guess": 0.946439014989771,
      "s_sc_mva": 19274.541011248024,
      "scr": 26.190010368023458,
      "tap": 0.9326792709613256,
      "tap_within_range": true,
      "z0_design_pu": 1.0717894736842106,
      "z0_op_pu": 1.0717894736842106,
      "tap_at_limit": false,
      "margin_pu": 0.028210526315789464,
      "v_hv_op_pu": 1.0312832547768813,
      "p_op_mw": 735.9501100000007,
      "q_op_mvar": -241.89510337790983,
      "q_rel_error": 6.727564497502968e-11,
      "pf_op": 0.9499999999937685,
      "drop_op_pu": -0.033931739261718,
      "drop_bound_op_pu": 0.10251466282633695,
      "drop_bound_ilim_pu": 0.15604874238519195
    },
    {
      "asset_id": "RES14",
      "cluster": 2,
      "rank_in_cluster": 3,
      "seed_bus": 427,
      "hv_bus": 428,
      "hv_vn_kv": 400.0,
      "hv_area": 1,
      "collector_bus": 900014,
      "gsu_idx": "GSU_RES14",
      "pv_idx": "PV_RES14",
      "pvd1_idx": "RES14",
      "p_mw": 1167.5599489473695,
      "sn_mva": 1342.6939412894749,
      "q_target_mvar": -383.75839706244534,
      "gsu_x_device_pu": 0.12,
      "gsu_r_device_pu": 0.003,
      "gsu_x_pu_sysbase": 0.008937256385081796,
      "gsu_r_pu_sysbase": 0.00022343140962704489,
      "d_to_seed_pu": 0.011076613815823949,
      "d_to_slack_pu": 0.005650453084470388,
      "tap_initial_guess": 0.9184956333580663,
      "s_sc_mva": 17774.314137588208,
      "scr": 15.223470241175109,
      "tap": 0.9066336084104732,
      "tap_within_range": true,
      "z0_design_pu": 1.085263157894737,
      "z0_op_pu": 1.085263157894737,
      "tap_at_limit": false,
      "margin_pu": 0.01473684210526316,
      "v_hv_op_pu": 1.0142241836165222,
      "p_op_mw": 1167.5599489473695,
      "q_op_mvar": -383.7583970782469,
      "q_rel_error": 4.1175744887720875e-11,
      "pf_op": 0.949999999996186,
      "drop_op_pu": -0.03340724457873723,
      "drop_bound_op_pu": 0.10124192986373487,
      "drop_bound_ilim_pu": 0.15604874238519192
    },
    {
      "asset_id": "RES15",
      "cluster": 2,
      "rank_in_cluster": 4,
      "seed_bus": 427,
      "hv_bus": 434,
      "hv_vn_kv": 400.0,
      "hv_area": 1,
      "collector_bus": 900015,
      "gsu_idx": "GSU_RES15",
      "pv_idx": "PV_RES15",
      "pvd1_idx": "RES15",
      "p_mw": 901.9538942105273,
      "sn_mva": 1037.246978342106,
      "q_target_mvar": -296.4579086311782,
      "gsu_x_device_pu": 0.12,
      "gsu_r_device_pu": 0.003,
      "gsu_x_pu_sysbase": 0.011569086486210177,
      "gsu_r_pu_sysbase": 0.0002892271621552544,
      "d_to_seed_pu": 0.012437170218490336,
      "d_to_slack_pu": 0.010730435765458315,
      "tap_initial_guess": 0.9343321241414406,
      "s_sc_mva": 10470.37358565317,
      "scr": 11.60854634905457,
      "tap": 0.9211837063717595,
      "tap_within_range": true,
      "z0_design_pu": 1.0650526315789475,
      "z0_op_pu": 1.0650526315789475,
      "tap_at_limit": false,
      "margin_pu": 0.034947368421052616,
      "v_hv_op_pu": 1.0126139638439096,
      "p_op_mw": 901.9538942105273,
      "q_op_mvar": -296.45790864938147,
      "q_rel_error": 6.140236499610674e-11,
      "pf_op": 0.9499999999943126,
      "drop_op_pu": -0.0342003804312887,
      "drop_bound_op_pu": 0.10316310505012502,
      "drop_bound_ilim_pu": 0.15604874238519195
    },
    {
      "asset_id": "RES16",
      "cluster": 3,
      "rank_in_cluster": 0,
      "seed_bus": 168,
      "hv_bus": 168,
      "hv_vn_kv": 400.0,
      "hv_area": 1,
      "collector_bus": 900016,
      "gsu_idx": "GSU_RES16",
      "pv_idx": "PV_RES16",
      "pvd1_idx": "RES16",
      "p_mw": 1333.5637331578962,
      "sn_mva": 1533.5982931315805,
      "q_target_mvar": -438.3212023319874,
      "gsu_x_device_pu": 0.12,
      "gsu_r_device_pu": 0.003,
      "gsu_x_pu_sysbase": 0.007824734843370366,
      "gsu_r_pu_sysbase": 0.00019561837108425916,
      "d_to_seed_pu": 0.0,
      "d_to_slack_pu": 0.018977547724646174,
      "tap_initial_guess": 0.9403409133126717,
      "s_sc_mva": 10171.610395839054,
      "scr": 7.6273897849280505,
      "tap": 0.8918273769389402,
      "tap_within_range": true,
      "z0_design_pu": 1.0802105263157895,
      "z0_op_pu": 1.0802105263157895,
      "tap_at_limit": false,
      "margin_pu": 0.01978947368421058,
      "v_hv_op_pu": 0.9933284547234391,
      "p_op_mw": 1333.5637331578962,
      "q_op_mvar": -438.32120265962527,
      "q_rel_error": 7.474834122469231e-10,
      "pf_op": 0.9499999999307642,
      "drop_op_pu": -0.03360194503139624,
      "drop_bound_op_pu": 0.10171548401549291,
      "drop_bound_ilim_pu": 0.15604874238519192
    },
    {
      "asset_id": "RES17",
      "cluster": 3,
      "rank_in_cluster": 1,
      "seed_bus": 168,
      "hv_bus": 293,
      "hv_vn_kv": 400.0,
      "hv_area": 1,
      "collector_bus": 900017,
      "gsu_idx": "GSU_RES17",
      "pv_idx": "PV_RES17",
      "pvd1_idx": "RES17",
      "p_mw": 1067.957678421054,
      "sn_mva": 1228.151330184212,
      "q_target_mvar": -351.02071390072024,
      "gsu_x_device_pu": 0.12,
      "gsu_r_device_pu": 0.003,
      "gsu_x_pu_sysbase": 0.0097707828873174,
      "gsu_r_pu_sysbase": 0.000244269572182935,
      "d_to_seed_pu": 0.007756472221949345,
      "d_to_slack_pu": 0.016644969079451108,
      "tap_initial_guess": 0.9642893144915909,
      "s_sc_mva": 10987.466363213023,
      "scr": 10.288297547012997,
      "tap": 0.9058311229147386,
      "tap_within_range": true,
      "z0_design_pu": 1.06,
      "z0_op_pu": 1.06,
      "tap_at_limit": false,
      "margin_pu": 0.040000000000000036,
      "v_hv_op_pu": 0.9913458843795077,
      "p_op_mw": 1067.957678421054,
      "q_op_mvar": -351.02071435016626,
      "q_rel_error": 1.2803973490352924e-09,
      "pf_op": 0.9499999998814033,
      "drop_op_pu": -0.03440475084318573,
      "drop_bound_op_pu": 0.10365484578165077,
      "drop_bound_ilim_pu": 0.15604874238519195
    },
    {
      "asset_id": "RES18",
      "cluster": 3,
      "rank_in_cluster": 2,
      "seed_bus": 168,
      "hv_bus": 173,
      "hv_vn_kv": 400.0,
      "hv_area": 1,
      "collector_bus": 900018,
      "gsu_idx": "GSU_RES18",
      "pv_idx": "PV_RES18",
      "pvd1_idx": "RES18",
      "p_mw": 802.3516236842115,
      "sn_mva": 922.7043672368432,
      "q_target_mvar": -263.720225469453,
      "gsu_x_device_pu": 0.12,
      "gsu_r_device_pu": 0.003,
      "gsu_x_pu_sysbase": 0.013005248946567299,
      "gsu_r_pu_sysbase": 0.0003251312236641825,
      "d_to_seed_pu": 0.008715020187280927,
      "d_to_slack_pu": 0.012146604761073949,
      "tap_initial_guess": 0.9515028858959803,
      "s_sc_mva": 18235.250879046813,
      "scr": 22.72725615649009,
      "tap": 0.911577845358287,
      "tap_within_range": true,
      "z0_design_pu": 1.075157894736842,
      "z0_op_pu": 1.075157894736842,
      "tap_at_limit": false,
      "margin_pu": 0.024842105263158,
      "v_hv_op_pu": 1.0109005673515021,
      "p_op_mw": 802.3516236842115,
      "q_op_mvar": -263.720225611213,
      "q_rel_error": 5.375392853500685e-10,
      "pf_op": 0.9499999999502103,
      "drop_op_pu": -0.033799033625296016,
      "drop_bound_op_pu": 0.10219348902933445,
      "drop_bound_ilim_pu": 0.15604874238519195
    },
    {
      "asset_id": "RES19",
      "cluster": 3,
      "rank_in_cluster": 3,
      "seed_bus": 168,
      "hv_bus": 298,
      "hv_vn_kv": 400.0,
      "hv_area": 1,
      "collector_bus": 900019,
      "gsu_idx": "GSU_RES19",
      "pv_idx": "PV_RES19",
      "pvd1_idx": "RES19",
      "p_mw": 1233.9614626315804,
      "sn_mva": 1419.0556820263173,
      "q_target_mvar": -405.58351917026226,
      "gsu_x_device_pu": 0.12,
      "gsu_r_device_pu": 0.003,
      "gsu_x_pu_sysbase": 0.008456327790368872,
      "gsu_r_pu_sysbase": 0.0002114081947592218,
      "d_to_seed_pu": 0.011716227655609937,
      "d_to_slack_pu": 0.012538889650146658,
      "tap_initial_guess": 0.9274348165948392,
      "s_sc_mva": 14962.71044687629,
      "scr": 12.125751816403081,
      "tap": 0.8790549709075517,
      "tap_within_range": true,
      "z0_design_pu": 1.0886315789473684,
      "z0_op_pu": 1.0886315789473684,
      "tap_at_limit": false,
      "margin_pu": 0.011368421052631694,
      "v_hv_op_pu": 0.9862208265713291,
      "p_op_mw": 1233.9614626315804,
      "q_op_mvar": -405.58351941250726,
      "q_rel_error": 5.972752051831515e-10,
      "pf_op": 0.9499999999446774,
      "drop_op_pu": -0.03327872155765865,
      "drop_bound_op_pu": 0.10092866920824804,
      "drop_bound_ilim_pu": 0.1560487423851919
    },
    {
      "asset_id": "RES20",
      "cluster": 3,
      "rank_in_cluster": 4,
      "seed_bus": 168,
      "hv_bus": 367,
      "hv_vn_kv": 400.0,
      "hv_area": 1,
      "collector_bus": 900020,
      "gsu_idx": "GSU_RES20",
      "pv_idx": "PV_RES20",
      "pvd1_idx": "RES20",
      "p_mw": 968.3554078947379,
      "sn_mva": 1113.6087190789485,
      "q_target_mvar": -318.283030738995,
      "gsu_x_device_pu": 0.12,
      "gsu_r_device_pu": 0.003,
      "gsu_x_pu_sysbase": 0.010775777698584335,
      "gsu_r_pu_sysbase": 0.00026939444246460836,
      "d_to_seed_pu": 0.012063290209418522,
      "d_to_slack_pu": 0.013057907521824749,
      "tap_initial_guess": 0.9546216499048795,
      "s_sc_mva": 12995.377535962793,
      "scr": 13.420049529351534,
      "tap": 0.8986484282909007,
      "tap_within_range": true,
      "z0_design_pu": 1.068421052631579,
      "z0_op_pu": 1.068421052631579,
      "tap_at_limit": false,
      "margin_pu": 0.03157894736842115,
      "v_hv_op_pu": 0.9907478139799469,
      "p_op_mw": 968.3554078947379,
      "q_op_mvar": -318.28303102131315,
      "q_rel_error": 8.870033811677271e-10,
      "pf_op": 0.9499999999178413,
      "drop_op_pu": -0.034065506950131885,
      "drop_bound_op_pu": 0.10283786177154554,
      "drop_bound_ilim_pu": 0.15604874238519192
    }
  ],
  "hidden_outputs": [
    {
      "asset_id": "RES01",
      "collector_bus": 900001,
      "hv_bus": 163,
      "collector_v_address": 4468,
      "hv_v_address": 2406,
      "hv_a_address": 162,
      "tap": 0.9311672660231045,
      "gsu_r_pu_sysbase": 0.0002299708655185681,
      "gsu_x_pu_sysbase": 0.009198834620742724,
      "gsu_z_abs_pu_sysbase": 0.009201708807540168,
      "v_hv_op_pu": 1.0311177528689095,
      "z0_pu": 1.0734736842105264,
      "drop_op_pu": -0.03386523382584383,
      "drop_bound_op_pu": 0.10235382397558977,
      "current_limit_pu_sysbase": 16.9586699219737,
      "drop_bound_ilim_pu": 0.15604874238519195
    },
    {
      "asset_id": "RES02",
      "collector_bus": 900002,
      "hv_bus": 98,
      "collector_v_address": 4469,
      "hv_v_address": 2341,
      "hv_a_address": 97,
      "tap": 0.9269921890800381,
      "gsu_r_pu_sysbase": 0.00030028042949876727,
      "gsu_x_pu_sysbase": 0.012011217179950691,
      "gsu_z_abs_pu_sysbase": 0.012014970099017417,
      "v_hv_op_pu": 1.0385003027152082,
      "z0_pu": 1.0869473684210527,
      "drop_op_pu": -0.03334287236925282,
      "drop_bound_op_pu": 0.1010850568368556,
      "current_limit_pu_sysbase": 12.987859403657907,
      "drop_bound_ilim_pu": 0.15604874238519195
    },
    {
      "asset_id": "RES03",
      "collector_bus": 900003,
      "hv_bus": 323,
      "collector_v_address": 4470,
      "hv_v_address": 2566,
      "hv_a_address": 322,
      "tap": 0.9321574865523686,
      "gsu_r_pu_sysbase": 0.0002006128826864105,
      "gsu_x_pu_sysbase": 0.008024515307456419,
      "gsu_z_abs_pu_sysbase": 0.008027022576790359,
      "v_hv_op_pu": 1.0261838671685524,
      "z0_pu": 1.0667368421052632,
      "drop_op_pu": -0.03413278772943884,
      "drop_bound_op_pu": 0.10300022665441542,
      "current_limit_pu_sysbase": 19.44042649592107,
      "drop_bound_ilim_pu": 0.1560487423851919
    },
    {
      "asset_id": "RES04",
      "collector_bus": 900004,
      "hv_bus": 358,
      "collector_v_address": 4471,
      "hv_v_address": 2601,
      "hv_a_address": 357,
      "tap": 0.9233661652352742,
      "gsu_r_pu_sysbase": 0.0002521070985631362,
      "gsu_x_pu_sysbase": 0.010084283942525448,
      "gsu_z_abs_pu_sysbase": 0.010087434789014624,
      "v_hv_op_pu": 1.0299517389190056,
      "z0_pu": 1.0818947368421052,
      "drop_op_pu": -0.0335367980101311,
      "drop_bound_op_pu": 0.10155714116549944,
      "current_limit_pu_sysbase": 15.469615977605274,
      "drop_bound_ilim_pu": 0.15604874238519192
    },
    {
      "asset_id": "RES05",
      "collector_bus": 900005,
      "hv_bus": 315,
      "collector_v_address": 4472,
      "hv_v_address": 2558,
      "hv_a_address": 314,
      "tap": 0.931379475684001,
      "gsu_r_pu_sysbase": 0.00033916566497342777,
      "gsu_x_pu_sysbase": 0.01356662659893711,
      "gsu_z_abs_pu_sysbase": 0.013570865507523268,
      "v_hv_op_pu": 1.0208110654097409,
      "z0_pu": 1.0616842105263158,
      "drop_op_pu": -0.03433636117466743,
      "drop_bound_op_pu": 0.10349041214674815,
      "current_limit_pu_sysbase": 11.498805459289487,
      "drop_bound_ilim_pu": 0.15604874238519195
    },
    {
      "asset_id": "RES06",
      "collector_bus": 900006,
      "hv_bus": 1406,
      "collector_v_address": 4473,
      "hv_v_address": 3649,
      "hv_a_address": 1405,
      "tap": 0.9249435825193685,
      "gsu_r_pu_sysbase": 0.0002172535826327487,
      "gsu_x_pu_sysbase": 0.008690143305309947,
      "gsu_z_abs_pu_sysbase": 0.008692858550902002,
      "v_hv_op_pu": 1.0272193739216036,
      "z0_pu": 1.076842105263158,
      "drop_op_pu": -0.03373306206072946,
      "drop_bound_op_pu": 0.10203365561297154,
      "current_limit_pu_sysbase": 17.95137255155265,
      "drop_bound_ilim_pu": 0.15604874238519195
    },
    {
      "asset_id": "RES07",
      "collector_bus": 900007,
      "hv_bus": 1465,
      "collector_v_address": 4474,
      "hv_v_address": 3708,
      "hv_a_address": 1464,
      "tap": 0.9034678485951083,
      "gsu_r_pu_sysbase": 0.0002789587421970796,
      "gsu_x_pu_sysbase": 0.011158349687883184,
      "gsu_z_abs_pu_sysbase": 0.011161836127489552,
      "v_hv_op_pu": 1.01507381713232,
      "z0_pu": 1.0903157894736843,
      "drop_op_pu": -0.0332148582530265,
      "drop_bound_op_pu": 0.10077276471575536,
      "current_limit_pu_sysbase": 13.980562033236858,
      "drop_bound_ilim_pu": 0.15604874238519192
    },
    {
      "asset_id": "RES08",
      "collector_bus": 900008,
      "hv_bus": 1486,
      "collector_v_address": 4475,
      "hv_v_address": 3729,
      "hv_a_address": 1485,
      "tap": 0.9015248173013397,
      "gsu_r_pu_sysbase": 0.0001908665078190545,
      "gsu_x_pu_sysbase": 0.0076346603127621804,
      "gsu_z_abs_pu_sysbase": 0.007637045771440221,
      "v_hv_op_pu": 0.9953769083573212,
      "z0_pu": 1.070105263157895,
      "drop_op_pu": -0.03399846117098382,
      "drop_bound_op_pu": 0.10267600796547666,
      "current_limit_pu_sysbase": 20.43312912550002,
      "drop_bound_ilim_pu": 0.15604874238519195
    },
    {
      "asset_id": "RES09",
      "collector_bus": 900009,
      "hv_bus": 280,
      "collector_v_address": 4476,
      "hv_v_address": 2523,
      "hv_a_address": 279,
      "tap": 0.9152847713931257,
      "gsu_r_pu_sysbase": 0.0002369046604588264,
      "gsu_x_pu_sysbase": 0.009476186418353056,
      "gsu_z_abs_pu_sysbase": 0.009479147264048915,
      "v_hv_op_pu": 1.0224196222903708,
      "z0_pu": 1.0835789473684212,
      "drop_op_pu": -0.0334718921579249,
      "drop_bound_op_pu": 0.10139929054896114,
      "current_limit_pu_sysbase": 16.462318607184226,
      "drop_bound_ilim_pu": 0.1560487423851919
    },
    {
      "asset_id": "RES10",
      "collector_bus": 900010,
      "hv_bus": 474,
      "collector_v_address": 4477,
      "hv_v_address": 2717,
      "hv_a_address": 473,
      "tap": 0.8893605802373309,
      "gsu_r_pu_sysbase": 0.0003122121021940825,
      "gsu_x_pu_sysbase": 0.0124884840877633,
      "gsu_z_abs_pu_sysbase": 0.012492386129441948,
      "v_hv_op_pu": 0.9761947706574924,
      "z0_pu": 1.0633684210526317,
      "drop_op_pu": -0.03426823200994189,
      "drop_bound_op_pu": 0.10332649940402269,
      "current_limit_pu_sysbase": 12.491508088868436,
      "drop_bound_ilim_pu": 0.15604874238519195
    },
    {
      "asset_id": "RES11",
      "collector_bus": 900011,
      "hv_bus": 427,
      "collector_v_address": 4478,
      "hv_v_address": 2670,
      "hv_a_address": 426,
      "tap": 0.9253352616700089,
      "gsu_r_pu_sysbase": 0.00020586911542055226,
      "gsu_x_pu_sysbase": 0.00823476461682209,
      "gsu_z_abs_pu_sysbase": 0.008237337578802335,
      "v_hv_op_pu": 1.0291520371724174,
      "z0_pu": 1.0785263157894738,
      "drop_op_pu": -0.03366737205837067,
      "drop_bound_op_pu": 0.1018743213842898,
      "current_limit_pu_sysbase": 18.944075181131595,
      "drop_bound_ilim_pu": 0.15604874238519192
    },
    {
      "asset_id": "RES12",
      "collector_bus": 900012,
      "hv_bus": 437,
      "collector_v_address": 4479,
      "hv_v_address": 2680,
      "hv_a_address": 436,
      "tap": 0.9184738656004383,
      "gsu_r_pu_sysbase": 0.00026046423995196945,
      "gsu_x_pu_sysbase": 0.010418569598078777,
      "gsu_z_abs_pu_sysbase": 0.01042182489251787,
      "v_hv_op_pu": 1.0334219982936308,
      "z0_pu": 1.092,
      "drop_op_pu": -0.03315122857420305,
      "drop_bound_op_pu": 0.100617341131508,
      "current_limit_pu_sysbase": 14.973264662815803,
      "drop_bound_ilim_pu": 0.15604874238519192
    },
    {
      "asset_id": "RES13",
      "collector_bus": 900013,
      "hv_bus": 415,
      "collector_v_address": 4480,
      "hv_v_address": 2658,
      "hv_a_address": 414,
      "tap": 0.9326792709613256,
      "gsu_r_pu_sysbase": 0.0003544663716639584,
      "gsu_x_pu_sysbase": 0.014178654866558336,
      "gsu_z_abs_pu_sysbase": 0.014183085004103268,
      "v_hv_op_pu": 1.0312832547768813,
      "z0_pu": 1.0717894736842106,
      "drop_op_pu": -0.033931739261718,
      "drop_bound_op_pu": 0.10251466282633695,
      "current_limit_pu_sysbase": 11.00245414450001,
      "drop_bound_ilim_pu": 0.15604874238519195
    },
    {
      "asset_id": "RES14",
      "collector_bus": 900014,
      "hv_bus": 428,
      "collector_v_address": 4481,
      "hv_v_address": 2671,
      "hv_a_address": 427,
      "tap": 0.9066336084104732,
      "gsu_r_pu_sysbase": 0.00022343140962704489,
      "gsu_x_pu_sysbase": 0.008937256385081794,
      "gsu_z_abs_pu_sysbase": 0.008940048841448979,
      "v_hv_op_pu": 1.0142241836165222,
      "z0_pu": 1.085263157894737,
      "drop_op_pu": -0.03340724457873723,
      "drop_bound_op_pu": 0.10124192986373487,
      "current_limit_pu_sysbase": 17.455021236763173,
      "drop_bound_ilim_pu": 0.15604874238519192
    },
    {
      "asset_id": "RES15",
      "collector_bus": 900015,
      "hv_bus": 434,
      "collector_v_address": 4482,
      "hv_v_address": 2677,
      "hv_a_address": 433,
      "tap": 0.9211837063717595,
      "gsu_r_pu_sysbase": 0.0002892271621552544,
      "gsu_x_pu_sysbase": 0.011569086486210176,
      "gsu_z_abs_pu_sysbase": 0.011572701261016777,
      "v_hv_op_pu": 1.0126139638439096,
      "z0_pu": 1.0650526315789475,
      "drop_op_pu": -0.0342003804312887,
      "drop_bound_op_pu": 0.10316310505012502,
      "current_limit_pu_sysbase": 13.48421071844738,
      "drop_bound_ilim_pu": 0.15604874238519195
    },
    {
      "asset_id": "RES16",
      "collector_bus": 900016,
      "hv_bus": 168,
      "collector_v_address": 4483,
      "hv_v_address": 2411,
      "hv_a_address": 167,
      "tap": 0.8918273769389402,
      "gsu_r_pu_sysbase": 0.0001956183710842592,
      "gsu_x_pu_sysbase": 0.007824734843370368,
      "gsu_z_abs_pu_sysbase": 0.007827179691061139,
      "v_hv_op_pu": 0.9933284547234391,
      "z0_pu": 1.0802105263157895,
      "drop_op_pu": -0.03360194503139624,
      "drop_bound_op_pu": 0.10171548401549291,
      "current_limit_pu_sysbase": 19.936777810710545,
      "drop_bound_ilim_pu": 0.15604874238519192
    },
    {
      "asset_id": "RES17",
      "collector_bus": 900017,
      "hv_bus": 293,
      "collector_v_address": 4484,
      "hv_v_address": 2536,
      "hv_a_address": 292,
      "tap": 0.9058311229147386,
      "gsu_r_pu_sysbase": 0.000244269572182935,
      "gsu_x_pu_sysbase": 0.0097707828873174,
      "gsu_z_abs_pu_sysbase": 0.00977383578002971,
      "v_hv_op_pu": 0.9913458843795077,
      "z0_pu": 1.06,
      "drop_op_pu": -0.03440475084318573,
      "drop_bound_op_pu": 0.10365484578165077,
      "current_limit_pu_sysbase": 15.965967292394756,
      "drop_bound_ilim_pu": 0.15604874238519195
    },
    {
      "asset_id": "RES18",
      "collector_bus": 900018,
      "hv_bus": 173,
      "collector_v_address": 4485,
      "hv_v_address": 2416,
      "hv_a_address": 172,
      "tap": 0.911577845358287,
      "gsu_r_pu_sysbase": 0.0003251312236641825,
      "gsu_x_pu_sysbase": 0.013005248946567299,
      "gsu_z_abs_pu_sysbase": 0.013009312452039547,
      "v_hv_op_pu": 1.0109005673515021,
      "z0_pu": 1.075157894736842,
      "drop_op_pu": -0.033799033625296016,
      "drop_bound_op_pu": 0.10219348902933445,
      "current_limit_pu_sysbase": 11.99515677407896,
      "drop_bound_ilim_pu": 0.15604874238519195
    },
    {
      "asset_id": "RES19",
      "collector_bus": 900019,
      "hv_bus": 298,
      "collector_v_address": 4486,
      "hv_v_address": 2541,
      "hv_a_address": 297,
      "tap": 0.8790549709075517,
      "gsu_r_pu_sysbase": 0.00021140819475922178,
      "gsu_x_pu_sysbase": 0.00845632779036887,
      "gsu_z_abs_pu_sysbase": 0.008458969980025714,
      "v_hv_op_pu": 0.9862208265713291,
      "z0_pu": 1.0886315789473684,
      "drop_op_pu": -0.03327872155765865,
      "drop_bound_op_pu": 0.10092866920824804,
      "current_limit_pu_sysbase": 18.447723866342123,
      "drop_bound_ilim_pu": 0.1560487423851919
    },
    {
      "asset_id": "RES20",
      "collector_bus": 900020,
      "hv_bus": 367,
      "collector_v_address": 4487,
      "hv_v_address": 2610,
      "hv_a_address": 366,
      "tap": 0.8986484282909007,
      "gsu_r_pu_sysbase": 0.00026939444246460836,
      "gsu_x_pu_sysbase": 0.010775777698584333,
      "gsu_z_abs_pu_sysbase": 0.010779144603118481,
      "v_hv_op_pu": 0.9907478139799469,
      "z0_pu": 1.068421052631579,
      "drop_op_pu": -0.034065506950131885,
      "drop_bound_op_pu": 0.10283786177154554,
      "current_limit_pu_sysbase": 14.47691334802633,
      "drop_bound_ilim_pu": 0.15604874238519192
    }
  ],
  "pvd1_parameters": [
    {
      "asset_id": "RES01",
      "Sn_input": 1304.513070921054,
      "Sn_sysbase": 1304.513070921054,
      "ialim_input": 1.3,
      "ialim_sysbase": 16.9586699219737,
      "qmx_input": 0.6,
      "qmx_sysbase": 7.827078425526324,
      "qmn_input": -0.6,
      "qmn_sysbase": -7.827078425526324,
      "dqdv_input": -1.0,
      "dqdv_sysbase": -13.04513070921054,
      "v0_input": 0.01,
      "v0_sysbase": 0.01,
      "v1_input": 5.0,
      "v1_sysbase": 5.0,
      "vt0_input": 0.005,
      "vt0_sysbase": 0.005,
      "vt1_input": 0.01,
      "vt1_sysbase": 0.01,
      "vt2_input": 5.0,
      "vt2_sysbase": 5.0,
      "vt3_input": 6.0,
      "vt3_sysbase": 6.0,
      "ft0_input": 0.05,
      "ft0_sysbase": 0.05,
      "ft1_input": 0.1,
      "ft1_sysbase": 0.1,
      "ft2_input": 999.0,
      "ft2_sysbase": 999.0,
      "ft3_input": 1000.0,
      "ft3_sysbase": 1000.0,
      "recflag_input": 0.0,
      "recflag_sysbase": 0.0,
      "pqflag_input": 0.0,
      "pqflag_sysbase": 0.0,
      "tip_input": 0.02,
      "tip_sysbase": 0.02,
      "tiq_input": 0.02,
      "tiq_sysbase": 0.02,
      "fn_input": 60.0,
      "fn_sysbase": 60.0,
      "Vqu": 5.314187734592958,
      "Vql": -0.8758122654070422,
      "pref0": 11.343591921052644,
      "qref0": -3.72845836053044
    },
    {
      "asset_id": "RES02",
      "Sn_input": 999.0661079736851,
      "Sn_sysbase": 999.0661079736851,
      "ialim_input": 1.3,
      "ialim_sysbase": 12.987859403657907,
      "qmx_input": 0.6,
      "qmx_sysbase": 5.994396647842111,
      "qmn_input": -0.6,
      "qmn_sysbase": -5.994396647842111,
      "dqdv_input": -1.0,
      "dqdv_sysbase": -9.990661079736851,
      "v0_input": 0.01,
      "v0_sysbase": 0.01,
      "v1_input": 5.0,
      "v1_sysbase": 5.0,
      "vt0_input": 0.005,
      "vt0_sysbase": 0.005,
      "vt1_input": 0.01,
      "vt1_sysbase": 0.01,
      "vt2_input": 5.0,
      "vt2_sysbase": 5.0,
      "vt3_input": 6.0,
      "vt3_sysbase": 6.0,
      "ft0_input": 0.05,
      "ft0_sysbase": 0.05,
      "ft1_input": 0.1,
      "ft1_sysbase": 0.1,
      "ft2_input": 999.0,
      "ft2_sysbase": 999.0,
      "ft3_input": 1000.0,
      "ft3_sysbase": 1000.0,
      "recflag_input": 0.0,
      "recflag_sysbase": 0.0,
      "pqflag_input": 0.0,
      "pqflag_sysbase": 0.0,
      "tip_input": 0.02,
      "tip_sysbase": 0.02,
      "tiq_input": 0.02,
      "tiq_sysbase": 0.02,
      "fn_input": 60.0,
      "fn_sysbase": 60.0,
      "Vqu": 5.3141877346089474,
      "Vql": -0.8758122653910522,
      "pref0": 8.68753137368422,
      "qref0": -2.855453475953805
    },
    {
      "asset_id": "RES03",
      "Sn_input": 1495.4174227631593,
      "Sn_sysbase": 1495.4174227631593,
      "ialim_input": 1.3,
      "ialim_sysbase": 19.44042649592107,
      "qmx_input": 0.6,
      "qmx_sysbase": 8.972504536578954,
      "qmn_input": -0.6,
      "qmn_sysbase": -8.972504536578954,
      "dqdv_input": -1.0,
      "dqdv_sysbase": -14.954174227631592,
      "v0_input": 0.01,
      "v0_sysbase": 0.01,
      "v1_input": 5.0,
      "v1_sysbase": 5.0,
      "vt0_input": 0.005,
      "vt0_sysbase": 0.005,
      "vt1_input": 0.01,
      "vt1_sysbase": 0.01,
      "vt2_input": 5.0,
      "vt2_sysbase": 5.0,
      "vt3_input": 6.0,
      "vt3_sysbase": 6.0,
      "ft0_input": 0.05,
      "ft0_sysbase": 0.05,
      "ft1_input": 0.1,
      "ft1_sysbase": 0.1,
      "ft2_input": 999.0,
      "ft2_sysbase": 999.0,
      "ft3_input": 1000.0,
      "ft3_sysbase": 1000.0,
      "recflag_input": 0.0,
      "recflag_sysbase": 0.0,
      "pqflag_input": 0.0,
      "pqflag_sysbase": 0.0,
      "tip_input": 0.02,
      "tip_sysbase": 0.02,
      "tiq_input": 0.02,
      "tiq_sysbase": 0.02,
      "fn_input": 60.0,
      "fn_sysbase": 60.0,
      "Vqu": 5.314187734557062,
      "Vql": -0.8758122654429382,
      "pref0": 13.003629763157907,
      "qref0": -4.274086413827786
    },
    {
      "asset_id": "RES04",
      "Sn_input": 1189.9704598157905,
      "Sn_sysbase": 1189.9704598157905,
      "ialim_input": 1.3,
      "ialim_sysbase": 15.469615977605274,
      "qmx_input": 0.6,
      "qmx_sysbase": 7.139822758894743,
      "qmn_input": -0.6,
      "qmn_sysbase": -7.139822758894743,
      "dqdv_input": -1.0,
      "dqdv_sysbase": -11.899704598157905,
      "v0_input": 0.01,
      "v0_sysbase": 0.01,
      "v1_input": 5.0,
      "v1_sysbase": 5.0,
      "vt0_input": 0.005,
      "vt0_sysbase": 0.005,
      "vt1_input": 0.01,
      "vt1_sysbase": 0.01,
      "vt2_input": 5.0,
      "vt2_sysbase": 5.0,
      "vt3_input": 6.0,
      "vt3_sysbase": 6.0,
      "ft0_input": 0.05,
      "ft0_sysbase": 0.05,
      "ft1_input": 0.1,
      "ft1_sysbase": 0.1,
      "ft2_input": 999.0,
      "ft2_sysbase": 999.0,
      "ft3_input": 1000.0,
      "ft3_sysbase": 1000.0,
      "recflag_input": 0.0,
      "recflag_sysbase": 0.0,
      "pqflag_input": 0.0,
      "pqflag_sysbase": 0.0,
      "tip_input": 0.02,
      "tip_sysbase": 0.02,
      "tiq_input": 0.02,
      "tiq_sysbase": 0.02,
      "fn_input": 60.0,
      "fn_sysbase": 60.0,
      "Vqu": 5.3141877346043636,
      "Vql": -0.8758122653956362,
      "pref0": 10.347569215789484,
      "qref0": -3.401081528738378
    },
    {
      "asset_id": "RES05",
      "Sn_input": 884.5234968684221,
      "Sn_sysbase": 884.5234968684221,
      "ialim_input": 1.3,
      "ialim_sysbase": 11.498805459289487,
      "qmx_input": 0.6,
      "qmx_sysbase": 5.307140981210532,
      "qmn_input": -0.6,
      "qmn_sysbase": -5.307140981210532,
      "dqdv_input": -1.0,
      "dqdv_sysbase": -8.84523496868422,
      "v0_input": 0.01,
      "v0_sysbase": 0.01,
      "v1_input": 5.0,
      "v1_sysbase": 5.0,
      "vt0_input": 0.005,
      "vt0_sysbase": 0.005,
      "vt1_input": 0.01,
      "vt1_sysbase": 0.01,
      "vt2_input": 5.0,
      "vt2_sysbase": 5.0,
      "vt3_input": 6.0,
      "vt3_sysbase": 6.0,
      "ft0_input": 0.05,
      "ft0_sysbase": 0.05,
      "ft1_input": 0.1,
      "ft1_sysbase": 0.1,
      "ft2_input": 999.0,
      "ft2_sysbase": 999.0,
      "ft3_input": 1000.0,
      "ft3_sysbase": 1000.0,
      "recflag_input": 0.0,
      "recflag_sysbase": 0.0,
      "pqflag_input": 0.0,
      "pqflag_sysbase": 0.0,
      "tip_input": 0.02,
      "tip_sysbase": 0.02,
      "tiq_input": 0.02,
      "tiq_sysbase": 0.02,
      "fn_input": 60.0,
      "fn_sysbase": 60.0,
      "Vqu": 5.314187734567578,
      "Vql": -0.8758122654324221,
      "pref0": 7.691508668421061,
      "qref0": -2.5280766446817164
    },
    {
      "asset_id": "RES06",
      "Sn_input": 1380.874811657896,
      "Sn_sysbase": 1380.874811657896,
      "ialim_input": 1.3,
      "ialim_sysbase": 17.95137255155265,
      "qmx_input": 0.6,
      "qmx_sysbase": 8.285248869947376,
      "qmn_input": -0.6,
      "qmn_sysbase": -8.285248869947376,
      "dqdv_input": -1.0,
      "dqdv_sysbase": -13.808748116578961,
      "v0_input": 0.01,
      "v0_sysbase": 0.01,
      "v1_input": 5.0,
      "v1_sysbase": 5.0,
      "vt0_input": 0.005,
      "vt0_sysbase": 0.005,
      "vt1_input": 0.01,
      "vt1_sysbase": 0.01,
      "vt2_input": 5.0,
      "vt2_sysbase": 5.0,
      "vt3_input": 6.0,
      "vt3_sysbase": 6.0,
      "ft0_input": 0.05,
      "ft0_sysbase": 0.05,
      "ft1_input": 0.1,
      "ft1_sysbase": 0.1,
      "ft2_input": 999.0,
      "ft2_sysbase": 999.0,
      "ft3_input": 1000.0,
      "ft3_sysbase": 1000.0,
      "recflag_input": 0.0,
      "recflag_sysbase": 0.0,
      "pqflag_input": 0.0,
      "pqflag_sysbase": 0.0,
      "tip_input": 0.02,
      "tip_sysbase": 0.02,
      "tiq_input": 0.02,
      "tiq_sysbase": 0.02,
      "fn_input": 60.0,
      "fn_sysbase": 60.0,
      "Vqu": 5.314187734543434,
      "Vql": -0.8758122654565661,
      "pref0": 12.00760705789475,
      "qref0": -3.9467095823185234
    },
    {
      "asset_id": "RES07",
      "Sn_input": 1075.4278487105275,
      "Sn_sysbase": 1075.4278487105275,
      "ialim_input": 1.3,
      "ialim_sysbase": 13.980562033236858,
      "qmx_input": 0.6,
      "qmx_sysbase": 6.452567092263164,
      "qmn_input": -0.6,
      "qmn_sysbase": -6.452567092263164,
      "dqdv_input": -1.0,
      "dqdv_sysbase": -10.754278487105275,
      "v0_input": 0.01,
      "v0_sysbase": 0.01,
      "v1_input": 5.0,
      "v1_sysbase": 5.0,
      "vt0_input": 0.005,
      "vt0_sysbase": 0.005,
      "vt1_input": 0.01,
      "vt1_sysbase": 0.01,
      "vt2_input": 5.0,
      "vt2_sysbase": 5.0,
      "vt3_input": 6.0,
      "vt3_sysbase": 6.0,
      "ft0_input": 0.05,
      "ft0_sysbase": 0.05,
      "ft1_input": 0.1,
      "ft1_sysbase": 0.1,
      "ft2_input": 999.0,
      "ft2_sysbase": 999.0,
      "ft3_input": 1000.0,
      "ft3_sysbase": 1000.0,
      "recflag_input": 0.0,
      "recflag_sysbase": 0.0,
      "pqflag_input": 0.0,
      "pqflag_sysbase": 0.0,
      "tip_input": 0.02,
      "tip_sysbase": 0.02,
      "tiq_input": 0.02,
      "tiq_sysbase": 0.02,
      "fn_input": 60.0,
      "fn_sysbase": 60.0,
      "Vqu": 5.314187734529124,
      "Vql": -0.875812265470876,
      "pref0": 9.351546510526326,
      "qref0": -3.0737046979042644
    },
    {
      "asset_id": "RES08",
      "Sn_input": 1571.7791635000015,
      "Sn_sysbase": 1571.7791635000015,
      "ialim_input": 1.3,
      "ialim_sysbase": 20.43312912550002,
      "qmx_input": 0.6,
      "qmx_sysbase": 9.430674981000008,
      "qmn_input": -0.6,
      "qmn_sysbase": -9.430674981000008,
      "dqdv_input": -1.0,
      "dqdv_sysbase": -15.717791635000015,
      "v0_input": 0.01,
      "v0_sysbase": 0.01,
      "v1_input": 5.0,
      "v1_sysbase": 5.0,
      "vt0_input": 0.005,
      "vt0_sysbase": 0.005,
      "vt1_input": 0.01,
      "vt1_sysbase": 0.01,
      "vt2_input": 5.0,
      "vt2_sysbase": 5.0,
      "vt3_input": 6.0,
      "vt3_sysbase": 6.0,
      "ft0_input": 0.05,
      "ft0_sysbase": 0.05,
      "ft1_input": 0.1,
      "ft1_sysbase": 0.1,
      "ft2_input": 999.0,
      "ft2_sysbase": 999.0,
      "ft3_input": 1000.0,
      "ft3_sysbase": 1000.0,
      "recflag_input": 0.0,
      "recflag_sysbase": 0.0,
      "pqflag_input": 0.0,
      "pqflag_sysbase": 0.0,
      "tip_input": 0.02,
      "tip_sysbase": 0.02,
      "tiq_input": 0.02,
      "tiq_sysbase": 0.02,
      "fn_input": 60.0,
      "fn_sysbase": 60.0,
      "Vqu": 5.314187734385218,
      "Vql": -0.8758122656147814,
      "pref0": 13.667644900000015,
      "qref0": -4.492337637660416
    },
    {
      "asset_id": "RES09",
      "Sn_input": 1266.332200552633,
      "Sn_sysbase": 1266.332200552633,
      "ialim_input": 1.3,
      "ialim_sysbase": 16.462318607184226,
      "qmx_input": 0.6,
      "qmx_sysbase": 7.597993203315797,
      "qmn_input": -0.6,
      "qmn_sysbase": -7.597993203315797,
      "dqdv_input": -1.0,
      "dqdv_sysbase": -12.663322005526329,
      "v0_input": 0.01,
      "v0_sysbase": 0.01,
      "v1_input": 5.0,
      "v1_sysbase": 5.0,
      "vt0_input": 0.005,
      "vt0_sysbase": 0.005,
      "vt1_input": 0.01,
      "vt1_sysbase": 0.01,
      "vt2_input": 5.0,
      "vt2_sysbase": 5.0,
      "vt3_input": 6.0,
      "vt3_sysbase": 6.0,
      "ft0_input": 0.05,
      "ft0_sysbase": 0.05,
      "ft1_input": 0.1,
      "ft1_sysbase": 0.1,
      "ft2_input": 999.0,
      "ft2_sysbase": 999.0,
      "ft3_input": 1000.0,
      "ft3_sysbase": 1000.0,
      "recflag_input": 0.0,
      "recflag_sysbase": 0.0,
      "pqflag_input": 0.0,
      "pqflag_sysbase": 0.0,
      "tip_input": 0.02,
      "tip_sysbase": 0.02,
      "tiq_input": 0.02,
      "tiq_sysbase": 0.02,
      "fn_input": 60.0,
      "fn_sysbase": 60.0,
      "Vqu": 5.3141877345706545,
      "Vql": -0.8758122654293456,
      "pref0": 11.01158435263159,
      "qref0": -3.6193327502607646
    },
    {
      "asset_id": "RES10",
      "Sn_input": 960.8852376052643,
      "Sn_sysbase": 960.8852376052643,
      "ialim_input": 1.3,
      "ialim_sysbase": 12.491508088868436,
      "qmx_input": 0.6,
      "qmx_sysbase": 5.765311425631585,
      "qmn_input": -0.6,
      "qmn_sysbase": -5.765311425631585,
      "dqdv_input": -1.0,
      "dqdv_sysbase": -9.608852376052642,
      "v0_input": 0.01,
      "v0_sysbase": 0.01,
      "v1_input": 5.0,
      "v1_sysbase": 5.0,
      "vt0_input": 0.005,
      "vt0_sysbase": 0.005,
      "vt1_input": 0.01,
      "vt1_sysbase": 0.01,
      "vt2_input": 5.0,
      "vt2_sysbase": 5.0,
      "vt3_input": 6.0,
      "vt3_sysbase": 6.0,
      "ft0_input": 0.05,
      "ft0_sysbase": 0.05,
      "ft1_input": 0.1,
      "ft1_sysbase": 0.1,
      "ft2_input": 999.0,
      "ft2_sysbase": 999.0,
      "ft3_input": 1000.0,
      "ft3_sysbase": 1000.0,
      "recflag_input": 0.0,
      "recflag_sysbase": 0.0,
      "pqflag_input": 0.0,
      "pqflag_sysbase": 0.0,
      "tip_input": 0.02,
      "tip_sysbase": 0.02,
      "tiq_input": 0.02,
      "tiq_sysbase": 0.02,
      "fn_input": 60.0,
      "fn_sysbase": 60.0,
      "Vqu": 5.314187734378473,
      "Vql": -0.8758122656215268,
      "pref0": 8.355523805263168,
      "qref0": -2.746327867622398
    },
    {
      "asset_id": "RES11",
      "Sn_input": 1457.2365523947383,
      "Sn_sysbase": 1457.2365523947383,
      "ialim_input": 1.3,
      "ialim_sysbase": 18.944075181131595,
      "qmx_input": 0.6,
      "qmx_sysbase": 8.74341931436843,
      "qmn_input": -0.6,
      "qmn_sysbase": -8.74341931436843,
      "dqdv_input": -1.0,
      "dqdv_sysbase": -14.572365523947383,
      "v0_input": 0.01,
      "v0_sysbase": 0.01,
      "v1_input": 5.0,
      "v1_sysbase": 5.0,
      "vt0_input": 0.005,
      "vt0_sysbase": 0.005,
      "vt1_input": 0.01,
      "vt1_sysbase": 0.01,
      "vt2_input": 5.0,
      "vt2_sysbase": 5.0,
      "vt3_input": 6.0,
      "vt3_sysbase": 6.0,
      "ft0_input": 0.05,
      "ft0_sysbase": 0.05,
      "ft1_input": 0.1,
      "ft1_sysbase": 0.1,
      "ft2_input": 999.0,
      "ft2_sysbase": 999.0,
      "ft3_input": 1000.0,
      "ft3_sysbase": 1000.0,
      "recflag_input": 0.0,
      "recflag_sysbase": 0.0,
      "pqflag_input": 0.0,
      "pqflag_sysbase": 0.0,
      "tip_input": 0.02,
      "tip_sysbase": 0.02,
      "tiq_input": 0.02,
      "tiq_sysbase": 0.02,
      "fn_input": 60.0,
      "fn_sysbase": 60.0,
      "Vqu": 5.314187734591922,
      "Vql": -0.8758122654080776,
      "pref0": 12.671622194736855,
      "qref0": -4.164960802753969
    },
    {
      "asset_id": "RES12",
      "Sn_input": 1151.7895894473695,
      "Sn_sysbase": 1151.7895894473695,
      "ialim_input": 1.3,
      "ialim_sysbase": 14.973264662815803,
      "qmx_input": 0.6,
      "qmx_sysbase": 6.910737536684216,
      "qmn_input": -0.6,
      "qmn_sysbase": -6.910737536684216,
      "dqdv_input": -1.0,
      "dqdv_sysbase": -11.517895894473694,
      "v0_input": 0.01,
      "v0_sysbase": 0.01,
      "v1_input": 5.0,
      "v1_sysbase": 5.0,
      "vt0_input": 0.005,
      "vt0_sysbase": 0.005,
      "vt1_input": 0.01,
      "vt1_sysbase": 0.01,
      "vt2_input": 5.0,
      "vt2_sysbase": 5.0,
      "vt3_input": 6.0,
      "vt3_sysbase": 6.0,
      "ft0_input": 0.05,
      "ft0_sysbase": 0.05,
      "ft1_input": 0.1,
      "ft1_sysbase": 0.1,
      "ft2_input": 999.0,
      "ft2_sysbase": 999.0,
      "ft3_input": 1000.0,
      "ft3_sysbase": 1000.0,
      "recflag_input": 0.0,
      "recflag_sysbase": 0.0,
      "pqflag_input": 0.0,
      "pqflag_sysbase": 0.0,
      "tip_input": 0.02,
      "tip_sysbase": 0.02,
      "tiq_input": 0.02,
      "tiq_sysbase": 0.02,
      "fn_input": 60.0,
      "fn_sysbase": 60.0,
      "Vqu": 5.31418773460644,
      "Vql": -0.8758122653935603,
      "pref0": 10.015561647368433,
      "qref0": -3.291955918166713
    },
    {
      "asset_id": "RES13",
      "Sn_input": 846.3426265000007,
      "Sn_sysbase": 846.3426265000007,
      "ialim_input": 1.3,
      "ialim_sysbase": 11.00245414450001,
      "qmx_input": 0.6,
      "qmx_sysbase": 5.078055759000004,
      "qmn_input": -0.6,
      "qmn_sysbase": -5.078055759000004,
      "dqdv_input": -1.0,
      "dqdv_sysbase": -8.463426265000008,
      "v0_input": 0.01,
      "v0_sysbase": 0.01,
      "v1_input": 5.0,
      "v1_sysbase": 5.0,
      "vt0_input": 0.005,
      "vt0_sysbase": 0.005,
      "vt1_input": 0.01,
      "vt1_sysbase": 0.01,
      "vt2_input": 5.0,
      "vt2_sysbase": 5.0,
      "vt3_input": 6.0,
      "vt3_sysbase": 6.0,
      "ft0_input": 0.05,
      "ft0_sysbase": 0.05,
      "ft1_input": 0.1,
      "ft1_sysbase": 0.1,
      "ft2_input": 999.0,
      "ft2_sysbase": 999.0,
      "ft3_input": 1000.0,
      "ft3_sysbase": 1000.0,
      "recflag_input": 0.0,
      "recflag_sysbase": 0.0,
      "pqflag_input": 0.0,
      "pqflag_sysbase": 0.0,
      "tip_input": 0.02,
      "tip_sysbase": 0.02,
      "tiq_input": 0.02,
      "tiq_sysbase": 0.02,
      "fn_input": 60.0,
      "fn_sysbase": 60.0,
      "Vqu": 5.314187734607847,
      "Vql": -0.8758122653921527,
      "pref0": 7.359501100000007,
      "qref0": -2.4189510337790985
    },
    {
      "asset_id": "RES14",
      "Sn_input": 1342.6939412894749,
      "Sn_sysbase": 1342.6939412894749,
      "ialim_input": 1.3,
      "ialim_sysbase": 17.455021236763173,
      "qmx_input": 0.6,
      "qmx_sysbase": 8.056163647736849,
      "qmn_input": -0.6,
      "qmn_sysbase": -8.056163647736849,
      "dqdv_input": -1.0,
      "dqdv_sysbase": -13.426939412894749,
      "v0_input": 0.01,
      "v0_sysbase": 0.01,
      "v1_input": 5.0,
      "v1_sysbase": 5.0,
      "vt0_input": 0.005,
      "vt0_sysbase": 0.005,
      "vt1_input": 0.01,
      "vt1_sysbase": 0.01,
      "vt2_input": 5.0,
      "vt2_sysbase": 5.0,
      "vt3_input": 6.0,
      "vt3_sysbase": 6.0,
      "ft0_input": 0.05,
      "ft0_sysbase": 0.05,
      "ft1_input": 0.1,
      "ft1_sysbase": 0.1,
      "ft2_input": 999.0,
      "ft2_sysbase": 999.0,
      "ft3_input": 1000.0,
      "ft3_sysbase": 1000.0,
      "recflag_input": 0.0,
      "recflag_sysbase": 0.0,
      "pqflag_input": 0.0,
      "pqflag_sysbase": 0.0,
      "tip_input": 0.02,
      "tip_sysbase": 0.02,
      "tiq_input": 0.02,
      "tiq_sysbase": 0.02,
      "fn_input": 60.0,
      "fn_sysbase": 60.0,
      "Vqu": 5.314187734615307,
      "Vql": -0.875812265384693,
      "pref0": 11.675599489473695,
      "qref0": -3.837583970782469
    },
    {
      "asset_id": "RES15",
      "Sn_input": 1037.246978342106,
      "Sn_sysbase": 1037.246978342106,
      "ialim_input": 1.3,
      "ialim_sysbase": 13.48421071844738,
      "qmx_input": 0.6,
      "qmx_sysbase": 6.223481870052636,
      "qmn_input": -0.6,
      "qmn_sysbase": -6.223481870052636,
      "dqdv_input": -1.0,
      "dqdv_sysbase": -10.37246978342106,
      "v0_input": 0.01,
      "v0_sysbase": 0.01,
      "v1_input": 5.0,
      "v1_sysbase": 5.0,
      "vt0_input": 0.005,
      "vt0_sysbase": 0.005,
      "vt1_input": 0.01,
      "vt1_sysbase": 0.01,
      "vt2_input": 5.0,
      "vt2_sysbase": 5.0,
      "vt3_input": 6.0,
      "vt3_sysbase": 6.0,
      "ft0_input": 0.05,
      "ft0_sysbase": 0.05,
      "ft1_input": 0.1,
      "ft1_sysbase": 0.1,
      "ft2_input": 999.0,
      "ft2_sysbase": 999.0,
      "ft3_input": 1000.0,
      "ft3_sysbase": 1000.0,
      "recflag_input": 0.0,
      "recflag_sysbase": 0.0,
      "pqflag_input": 0.0,
      "pqflag_sysbase": 0.0,
      "tip_input": 0.02,
      "tip_sysbase": 0.02,
      "tiq_input": 0.02,
      "tiq_sysbase": 0.02,
      "fn_input": 60.0,
      "fn_sysbase": 60.0,
      "Vqu": 5.314187734609526,
      "Vql": -0.8758122653904742,
      "pref0": 9.019538942105273,
      "qref0": -2.9645790864938144
    },
    {
      "asset_id": "RES16",
      "Sn_input": 1533.5982931315805,
      "Sn_sysbase": 1533.5982931315805,
      "ialim_input": 1.3,
      "ialim_sysbase": 19.936777810710545,
      "qmx_input": 0.6,
      "qmx_sysbase": 9.201589758789483,
      "qmn_input": -0.6,
      "qmn_sysbase": -9.201589758789483,
      "dqdv_input": -1.0,
      "dqdv_sysbase": -15.335982931315804,
      "v0_input": 0.01,
      "v0_sysbase": 0.01,
      "v1_input": 5.0,
      "v1_sysbase": 5.0,
      "vt0_input": 0.005,
      "vt0_sysbase": 0.005,
      "vt1_input": 0.01,
      "vt1_sysbase": 0.01,
      "vt2_input": 5.0,
      "vt2_sysbase": 5.0,
      "vt3_input": 6.0,
      "vt3_sysbase": 6.0,
      "ft0_input": 0.05,
      "ft0_sysbase": 0.05,
      "ft1_input": 0.1,
      "ft1_sysbase": 0.1,
      "ft2_input": 999.0,
      "ft2_sysbase": 999.0,
      "ft3_input": 1000.0,
      "ft3_sysbase": 1000.0,
      "recflag_input": 0.0,
      "recflag_sysbase": 0.0,
      "pqflag_input": 0.0,
      "pqflag_sysbase": 0.0,
      "tip_input": 0.02,
      "tip_sysbase": 0.02,
      "tiq_input": 0.02,
      "tiq_sysbase": 0.02,
      "fn_input": 60.0,
      "fn_sysbase": 60.0,
      "Vqu": 5.314187734413435,
      "Vql": -0.8758122655865646,
      "pref0": 13.335637331578962,
      "qref0": -4.383212026596253
    },
    {
      "asset_id": "RES17",
      "Sn_input": 1228.151330184212,
      "Sn_sysbase": 1228.151330184212,
      "ialim_input": 1.3,
      "ialim_sysbase": 15.965967292394756,
      "qmx_input": 0.6,
      "qmx_sysbase": 7.368907981105272,
      "qmn_input": -0.6,
      "qmn_sysbase": -7.368907981105272,
      "dqdv_input": -1.0,
      "dqdv_sysbase": -12.28151330184212,
      "v0_input": 0.01,
      "v0_sysbase": 0.01,
      "v1_input": 5.0,
      "v1_sysbase": 5.0,
      "vt0_input": 0.005,
      "vt0_sysbase": 0.005,
      "vt1_input": 0.01,
      "vt1_sysbase": 0.01,
      "vt2_input": 5.0,
      "vt2_sysbase": 5.0,
      "vt3_input": 6.0,
      "vt3_sysbase": 6.0,
      "ft0_input": 0.05,
      "ft0_sysbase": 0.05,
      "ft1_input": 0.1,
      "ft1_sysbase": 0.1,
      "ft2_input": 999.0,
      "ft2_sysbase": 999.0,
      "ft3_input": 1000.0,
      "ft3_sysbase": 1000.0,
      "recflag_input": 0.0,
      "recflag_sysbase": 0.0,
      "pqflag_input": 0.0,
      "pqflag_sysbase": 0.0,
      "tip_input": 0.02,
      "tip_sysbase": 0.02,
      "tiq_input": 0.02,
      "tiq_sysbase": 0.02,
      "fn_input": 60.0,
      "fn_sysbase": 60.0,
      "Vqu": 5.314187734261123,
      "Vql": -0.8758122657388777,
      "pref0": 10.67957678421054,
      "qref0": -3.5102071435016624
    },
    {
      "asset_id": "RES18",
      "Sn_input": 922.7043672368432,
      "Sn_sysbase": 922.7043672368432,
      "ialim_input": 1.3,
      "ialim_sysbase": 11.99515677407896,
      "qmx_input": 0.6,
      "qmx_sysbase": 5.536226203421059,
      "qmn_input": -0.6,
      "qmn_sysbase": -5.536226203421059,
      "dqdv_input": -1.0,
      "dqdv_sysbase": -9.227043672368431,
      "v0_input": 0.01,
      "v0_sysbase": 0.01,
      "v1_input": 5.0,
      "v1_sysbase": 5.0,
      "vt0_input": 0.005,
      "vt0_sysbase": 0.005,
      "vt1_input": 0.01,
      "vt1_sysbase": 0.01,
      "vt2_input": 5.0,
      "vt2_sysbase": 5.0,
      "vt3_input": 6.0,
      "vt3_sysbase": 6.0,
      "ft0_input": 0.05,
      "ft0_sysbase": 0.05,
      "ft1_input": 0.1,
      "ft1_sysbase": 0.1,
      "ft2_input": 999.0,
      "ft2_sysbase": 999.0,
      "ft3_input": 1000.0,
      "ft3_sysbase": 1000.0,
      "recflag_input": 0.0,
      "recflag_sysbase": 0.0,
      "pqflag_input": 0.0,
      "pqflag_sysbase": 0.0,
      "tip_input": 0.02,
      "tip_sysbase": 0.02,
      "tiq_input": 0.02,
      "tiq_sysbase": 0.02,
      "fn_input": 60.0,
      "fn_sysbase": 60.0,
      "Vqu": 5.31418773447344,
      "Vql": -0.8758122655265598,
      "pref0": 8.023516236842115,
      "qref0": -2.63720225611213
    },
    {
      "asset_id": "RES19",
      "Sn_input": 1419.0556820263173,
      "Sn_sysbase": 1419.0556820263173,
      "ialim_input": 1.3,
      "ialim_sysbase": 18.447723866342123,
      "qmx_input": 0.6,
      "qmx_sysbase": 8.514334092157904,
      "qmn_input": -0.6,
      "qmn_sysbase": -8.514334092157904,
      "dqdv_input": -1.0,
      "dqdv_sysbase": -14.190556820263174,
      "v0_input": 0.01,
      "v0_sysbase": 0.01,
      "v1_input": 5.0,
      "v1_sysbase": 5.0,
      "vt0_input": 0.005,
      "vt0_sysbase": 0.005,
      "vt1_input": 0.01,
      "vt1_sysbase": 0.01,
      "vt2_input": 5.0,
      "vt2_sysbase": 5.0,
      "vt3_input": 6.0,
      "vt3_sysbase": 6.0,
      "ft0_input": 0.05,
      "ft0_sysbase": 0.05,
      "ft1_input": 0.1,
      "ft1_sysbase": 0.1,
      "ft2_input": 999.0,
      "ft2_sysbase": 999.0,
      "ft3_input": 1000.0,
      "ft3_sysbase": 1000.0,
      "recflag_input": 0.0,
      "recflag_sysbase": 0.0,
      "pqflag_input": 0.0,
      "pqflag_sysbase": 0.0,
      "tip_input": 0.02,
      "tip_sysbase": 0.02,
      "tiq_input": 0.02,
      "tiq_sysbase": 0.02,
      "fn_input": 60.0,
      "fn_sysbase": 60.0,
      "Vqu": 5.314187734456367,
      "Vql": -0.8758122655436331,
      "pref0": 12.339614626315804,
      "qref0": -4.0558351941250725
    },
    {
      "asset_id": "RES20",
      "Sn_input": 1113.6087190789485,
      "Sn_sysbase": 1113.6087190789485,
      "ialim_input": 1.3,
      "ialim_sysbase": 14.47691334802633,
      "qmx_input": 0.6,
      "qmx_sysbase": 6.681652314473691,
      "qmn_input": -0.6,
      "qmn_sysbase": -6.681652314473691,
      "dqdv_input": -1.0,
      "dqdv_sysbase": -11.136087190789485,
      "v0_input": 0.01,
      "v0_sysbase": 0.01,
      "v1_input": 5.0,
      "v1_sysbase": 5.0,
      "vt0_input": 0.005,
      "vt0_sysbase": 0.005,
      "vt1_input": 0.01,
      "vt1_sysbase": 0.01,
      "vt2_input": 5.0,
      "vt2_sysbase": 5.0,
      "vt3_input": 6.0,
      "vt3_sysbase": 6.0,
      "ft0_input": 0.05,
      "ft0_sysbase": 0.05,
      "ft1_input": 0.1,
      "ft1_sysbase": 0.1,
      "ft2_input": 999.0,
      "ft2_sysbase": 999.0,
      "ft3_input": 1000.0,
      "ft3_sysbase": 1000.0,
      "recflag_input": 0.0,
      "recflag_sysbase": 0.0,
      "pqflag_input": 0.0,
      "pqflag_sysbase": 0.0,
      "tip_input": 0.02,
      "tip_sysbase": 0.02,
      "tiq_input": 0.02,
      "tiq_sysbase": 0.02,
      "fn_input": 60.0,
      "fn_sysbase": 60.0,
      "Vqu": 5.314187734373559,
      "Vql": -0.8758122656264409,
      "pref0": 9.68355407894738,
      "qref0": -3.1828303102131317
    }
  ],
  "added_devices": {
    "shunt_reactors_in_service": [
      {
        "idx": "SHR01",
        "bus": 163,
        "vn_kv": 400.0,
        "mvar": 60.0,
        "b_sys": -0.6,
        "near_block": "RES01",
        "cluster": 0
      },
      {
        "idx": "SHR02",
        "bus": 1406,
        "vn_kv": 275.0,
        "mvar": 80.0,
        "b_sys": -0.8,
        "near_block": "RES06",
        "cluster": 1
      },
      {
        "idx": "SHR03",
        "bus": 427,
        "vn_kv": 400.0,
        "mvar": 100.0,
        "b_sys": -1.0,
        "near_block": "RES11",
        "cluster": 2
      },
      {
        "idx": "SHR04",
        "bus": 168,
        "vn_kv": 400.0,
        "mvar": 120.0,
        "b_sys": -1.2,
        "near_block": "RES16",
        "cluster": 3
      },
      {
        "idx": "SHR05",
        "bus": 98,
        "vn_kv": 400.0,
        "mvar": 140.0,
        "b_sys": -1.4,
        "near_block": "RES02",
        "cluster": 0
      }
    ],
    "capacitors_out_of_service": [
      {
        "idx": "SHC01",
        "bus": 323,
        "vn_kv": 400.0,
        "mvar": 55.0,
        "b_sys": 0.55,
        "near_block": "RES03",
        "cluster": 0
      },
      {
        "idx": "SHC02",
        "bus": 1465,
        "vn_kv": 275.0,
        "mvar": 85.0,
        "b_sys": 0.85,
        "near_block": "RES07",
        "cluster": 1
      }
    ],
    "parallel_circuits_out_of_service": [
      {
        "idx": "LPAR01",
        "parallel_to": "Line_273",
        "bus1": 325,
        "bus2": 323,
        "b_sys": 2.6865,
        "x_sys": 0.01623,
        "charging_mvar_at_1pu": 268.65000000000003,
        "input": {
          "Sn": 100.0,
          "fn": 60.0,
          "Vn1": 400.0,
          "Vn2": 400.0,
          "r": 0.00105,
          "x": 0.01623,
          "b": 2.6865,
          "g": 0.0,
          "b1": 0.0,
          "g1": 0.0,
          "b2": 0.0,
          "g2": 0.0,
          "trans": 0.0,
          "tap": 1.0,
          "phi": 0.0
        }
      },
      {
        "idx": "LPAR02",
        "parallel_to": "Line_274",
        "bus1": 325,
        "bus2": 320,
        "b_sys": 2.6865,
        "x_sys": 0.01623,
        "charging_mvar_at_1pu": 268.65000000000003,
        "input": {
          "Sn": 100.0,
          "fn": 60.0,
          "Vn1": 400.0,
          "Vn2": 400.0,
          "r": 0.00105,
          "x": 0.01623,
          "b": 2.6865,
          "g": 0.0,
          "b1": 0.0,
          "g1": 0.0,
          "b2": 0.0,
          "g2": 0.0,
          "trans": 0.0,
          "tap": 1.0,
          "phi": 0.0
        }
      }
    ],
    "statcom_shunts_b0": [
      {
        "idx": "STATCOM01",
        "bus": 315,
        "vn_kv": 400.0,
        "mvar": 100.0,
        "near_block": "RES05",
        "cluster": 0
      },
      {
        "idx": "STATCOM02",
        "bus": 474,
        "vn_kv": 275.0,
        "mvar": 100.0,
        "near_block": "RES10",
        "cluster": 1
      },
      {
        "idx": "STATCOM03",
        "bus": 434,
        "vn_kv": 400.0,
        "mvar": 100.0,
        "near_block": "RES15",
        "cluster": 2
      },
      {
        "idx": "STATCOM04",
        "bus": 367,
        "vn_kv": 400.0,
        "mvar": 100.0,
        "near_block": "RES20",
        "cluster": 3
      },
      {
        "idx": "STATCOM05",
        "bus": 358,
        "vn_kv": 400.0,
        "mvar": 100.0,
        "near_block": "RES04",
        "cluster": 0
      }
    ],
    "fast_reactor_shunts_b0": [
      {
        "idx": "FASTR01",
        "bus": 163,
        "vn_kv": 400.0,
        "mvar": 50.0,
        "cluster": 0
      },
      {
        "idx": "FASTR02",
        "bus": 1406,
        "vn_kv": 275.0,
        "mvar": 50.0,
        "cluster": 1
      },
      {
        "idx": "FASTR03",
        "bus": 427,
        "vn_kv": 400.0,
        "mvar": 50.0,
        "cluster": 2
      },
      {
        "idx": "FASTR04",
        "bus": 168,
        "vn_kv": 400.0,
        "mvar": 50.0,
        "cluster": 3
      },
      {
        "idx": "FASTR05",
        "bus": 98,
        "vn_kv": 400.0,
        "mvar": 50.0,
        "cluster": 0
      }
    ],
    "manual_reactor_shunts_b0": [
      {
        "idx": "MANR01",
        "bus": 163,
        "vn_kv": 400.0,
        "mvar": 100.0,
        "cluster": 0
      },
      {
        "idx": "MANR02",
        "bus": 1406,
        "vn_kv": 275.0,
        "mvar": 100.0,
        "cluster": 1
      },
      {
        "idx": "MANR03",
        "bus": 427,
        "vn_kv": 400.0,
        "mvar": 100.0,
        "cluster": 2
      },
      {
        "idx": "MANR04",
        "bus": 168,
        "vn_kv": 400.0,
        "mvar": 100.0,
        "cluster": 3
      },
      {
        "idx": "MANR05",
        "bus": 98,
        "vn_kv": 400.0,
        "mvar": 100.0,
        "cluster": 0
      }
    ],
    "collector_reactors_out_of_service": []
  },
  "machines": [
    {
      "model": "GENCLS",
      "idx": 1,
      "bus": 2,
      "gen": 1,
      "sn_mva": 911.6666666666666,
      "u": 1.0,
      "p_base_pu": 3.037966,
      "p_op_pu": 1.9905377188231457,
      "q_op_pu": -0.00819878031198007,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 2,
      "bus": 3,
      "gen": 2,
      "sn_mva": 911.6666666666666,
      "u": 1.0,
      "p_base_pu": 3.043822,
      "p_op_pu": 1.9943746902972934,
      "q_op_pu": 0.050314979459123554,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 3,
      "bus": 4,
      "gen": 3,
      "sn_mva": 911.6666666666666,
      "u": 1.0,
      "p_base_pu": 3.039515,
      "p_op_pu": 1.9915526554374672,
      "q_op_pu": 0.0024255758762574686,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 4,
      "bus": 6,
      "gen": 4,
      "sn_mva": 482.5,
      "u": 1.0,
      "p_base_pu": 1.9125,
      "p_op_pu": 1.2531092801069097,
      "q_op_pu": 0.24916926015310592,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 5,
      "bus": 7,
      "gen": 5,
      "sn_mva": 482.5,
      "u": 1.0,
      "p_base_pu": 1.9125,
      "p_op_pu": 1.2531092801069088,
      "q_op_pu": 0.24903412709113032,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 6,
      "bus": 9,
      "gen": 6,
      "sn_mva": 482.5,
      "u": 1.0,
      "p_base_pu": 1.9125,
      "p_op_pu": 1.2531092801069095,
      "q_op_pu": 0.17751738018259605,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 7,
      "bus": 10,
      "gen": 7,
      "sn_mva": 482.5,
      "u": 1.0,
      "p_base_pu": 1.9125,
      "p_op_pu": 1.2531092801069097,
      "q_op_pu": 0.1866329829694312,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 8,
      "bus": 11,
      "gen": 8,
      "sn_mva": 518.5,
      "u": 1.0,
      "p_base_pu": 1.9125,
      "p_op_pu": 1.2531092801069095,
      "q_op_pu": 0.18657735723220986,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 9,
      "bus": 12,
      "gen": 9,
      "sn_mva": 704.7772,
      "u": 1.0,
      "p_base_pu": 2.0925,
      "p_op_pu": 1.3710489770581482,
      "q_op_pu": 0.26922205723432174,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 10,
      "bus": 13,
      "gen": 10,
      "sn_mva": 680.9256,
      "u": 1.0,
      "p_base_pu": 3.023886,
      "p_op_pu": 1.9813122136394048,
      "q_op_pu": 0.4059371938822628,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 11,
      "bus": 15,
      "gen": 11,
      "sn_mva": 825.0,
      "u": 1.0,
      "p_base_pu": 2.904628,
      "p_op_pu": 1.9031719226449006,
      "q_op_pu": 1.24950010101113,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 12,
      "bus": 16,
      "gen": 12,
      "sn_mva": 841.6666666666666,
      "u": 1.0,
      "p_base_pu": 2.9018,
      "p_op_pu": 1.901318958961689,
      "q_op_pu": 0.845782742800351,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 13,
      "bus": 17,
      "gen": 13,
      "sn_mva": 841.6666666666666,
      "u": 1.0,
      "p_base_pu": 2.904318,
      "p_op_pu": 1.9029688042779294,
      "q_op_pu": 1.1861982509320996,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 14,
      "bus": 18,
      "gen": 14,
      "sn_mva": 825.0,
      "u": 1.0,
      "p_base_pu": 2.903847,
      "p_op_pu": 1.9026601954042397,
      "q_op_pu": 1.1006866948295964,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 15,
      "bus": 20,
      "gen": 15,
      "sn_mva": 680.3994,
      "u": 1.0,
      "p_base_pu": 2.901997,
      "p_op_pu": 1.901448037407797,
      "q_op_pu": 1.3247874452995825,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 16,
      "bus": 21,
      "gen": 16,
      "sn_mva": 388.0,
      "u": 1.0,
      "p_base_pu": 2.901997,
      "p_op_pu": 1.9014480374077969,
      "q_op_pu": 1.3247874452995823,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 17,
      "bus": 22,
      "gen": 17,
      "sn_mva": 710.2434,
      "u": 1.0,
      "p_base_pu": 1.44,
      "p_op_pu": 0.9435175756099086,
      "q_op_pu": 1.416021120324225,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 18,
      "bus": 24,
      "gen": 18,
      "sn_mva": 878.3333333333333,
      "u": 1.0,
      "p_base_pu": 3.051217,
      "p_op_pu": 1.9992200461803737,
      "q_op_pu": 1.2726767488692587,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 19,
      "bus": 25,
      "gen": 19,
      "sn_mva": 878.3333333333333,
      "u": 1.0,
      "p_base_pu": 3.05002,
      "p_op_pu": 1.998435747195648,
      "q_op_pu": 1.165735467988648,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 20,
      "bus": 27,
      "gen": 20,
      "sn_mva": 878.3333333333333,
      "u": 1.0,
      "p_base_pu": 3.045867,
      "p_op_pu": 1.9957146162987673,
      "q_op_pu": 0.8192466582988737,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 21,
      "bus": 28,
      "gen": 21,
      "sn_mva": 878.3333333333333,
      "u": 1.0,
      "p_base_pu": 3.046193,
      "p_op_pu": 1.995928218194357,
      "q_op_pu": 0.8458870599691737,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 22,
      "bus": 30,
      "gen": 22,
      "sn_mva": 673.6876,
      "u": 1.0,
      "p_base_pu": 2.868438,
      "p_op_pu": 1.879459491352316,
      "q_op_pu": 0.5522746976088311,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 23,
      "bus": 31,
      "gen": 23,
      "sn_mva": 673.6876,
      "u": 1.0,
      "p_base_pu": 2.868438,
      "p_op_pu": 1.879459491352316,
      "q_op_pu": 0.5522746976088311,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 24,
      "bus": 32,
      "gen": 24,
      "sn_mva": 673.6876,
      "u": 1.0,
      "p_base_pu": 2.868438,
      "p_op_pu": 1.879459491352316,
      "q_op_pu": 0.5522746976088311,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 25,
      "bus": 33,
      "gen": 25,
      "sn_mva": 673.6876,
      "u": 1.0,
      "p_base_pu": 2.868438,
      "p_op_pu": 1.879459491352316,
      "q_op_pu": 0.5522746976088311,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 26,
      "bus": 34,
      "gen": 26,
      "sn_mva": 800.0,
      "u": 1.0,
      "p_base_pu": 2.868438,
      "p_op_pu": 1.8794594913523153,
      "q_op_pu": 0.5522746976088311,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 27,
      "bus": 35,
      "gen": 27,
      "sn_mva": 676.3524,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -5.823483344936265e-17,
      "q_op_pu": 0.8819071824278938,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 28,
      "bus": 37,
      "gen": 28,
      "sn_mva": 1081.6666666666667,
      "u": 1.0,
      "p_base_pu": 2.881762,
      "p_op_pu": 1.8881896498088613,
      "q_op_pu": 1.6833879509050726,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 29,
      "bus": 38,
      "gen": 29,
      "sn_mva": 1081.6666666666667,
      "u": 1.0,
      "p_base_pu": 2.881763,
      "p_op_pu": 1.8881903050294009,
      "q_op_pu": 1.6916162717900556,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 30,
      "bus": 39,
      "gen": 30,
      "sn_mva": 1081.6666666666667,
      "u": 1.0,
      "p_base_pu": 2.881758,
      "p_op_pu": 1.8881870289267066,
      "q_op_pu": 1.6725307693932472,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 31,
      "bus": 41,
      "gen": 31,
      "sn_mva": 1081.6666666666667,
      "u": 1.0,
      "p_base_pu": 2.885539,
      "p_op_pu": 1.8906644177832224,
      "q_op_pu": 1.9096818874037642,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 32,
      "bus": 42,
      "gen": 32,
      "sn_mva": 1081.6666666666667,
      "u": 1.0,
      "p_base_pu": 2.885536,
      "p_op_pu": 1.8906624521216067,
      "q_op_pu": 1.9051974385072994,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 33,
      "bus": 43,
      "gen": 33,
      "sn_mva": 1081.6666666666667,
      "u": 1.0,
      "p_base_pu": 2.88585,
      "p_op_pu": 1.8908681913707317,
      "q_op_pu": 1.964688897762712,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 34,
      "bus": 45,
      "gen": 34,
      "sn_mva": 901.6666666666666,
      "u": 1.0,
      "p_base_pu": 3.147812,
      "p_op_pu": 2.062511074108179,
      "q_op_pu": 1.64922348433328,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 35,
      "bus": 46,
      "gen": 35,
      "sn_mva": 901.6666666666666,
      "u": 1.0,
      "p_base_pu": 3.14763,
      "p_op_pu": 2.06239182397015,
      "q_op_pu": 1.5675960554848662,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 36,
      "bus": 48,
      "gen": 36,
      "sn_mva": 805.0,
      "u": 1.0,
      "p_base_pu": 2.892201,
      "p_op_pu": 1.8950294970114945,
      "q_op_pu": 1.893460045190896,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 37,
      "bus": 49,
      "gen": 37,
      "sn_mva": 805.0,
      "u": 1.0,
      "p_base_pu": 2.886363,
      "p_op_pu": 1.8912043195070438,
      "q_op_pu": 1.4048157928454414,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 38,
      "bus": 51,
      "gen": 38,
      "sn_mva": 813.3333333333333,
      "u": 1.0,
      "p_base_pu": 2.881725,
      "p_op_pu": 1.8881654066489326,
      "q_op_pu": 1.4387850233178363,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 39,
      "bus": 52,
      "gen": 39,
      "sn_mva": 813.3333333333333,
      "u": 1.0,
      "p_base_pu": 2.884486,
      "p_op_pu": 1.8899744705560573,
      "q_op_pu": 1.611998795788761,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 40,
      "bus": 54,
      "gen": 40,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 5.095618386464586e-18,
      "q_op_pu": 0.2595672423278802,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 41,
      "bus": 55,
      "gen": 41,
      "sn_mva": 679.8976,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -3.3895024562462566e-19,
      "q_op_pu": 0.258644605350047,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 42,
      "bus": 57,
      "gen": 42,
      "sn_mva": 816.6666666666666,
      "u": 1.0,
      "p_base_pu": 2.899488,
      "p_op_pu": 1.899804089076405,
      "q_op_pu": 2.231119546646682,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 43,
      "bus": 59,
      "gen": 43,
      "sn_mva": 816.6666666666666,
      "u": 1.0,
      "p_base_pu": 2.907522,
      "p_op_pu": 1.9050681308836608,
      "q_op_pu": 3.1900145166751273,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 44,
      "bus": 61,
      "gen": 44,
      "sn_mva": 816.6666666666666,
      "u": 1.0,
      "p_base_pu": 2.911783,
      "p_op_pu": 1.907860025598713,
      "q_op_pu": 3.209260768323876,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 45,
      "bus": 62,
      "gen": 45,
      "sn_mva": 816.6666666666666,
      "u": 1.0,
      "p_base_pu": 2.899952,
      "p_op_pu": 1.9001081114063232,
      "q_op_pu": 2.317837405642298,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 46,
      "bus": 64,
      "gen": 46,
      "sn_mva": 370.0,
      "u": 1.0,
      "p_base_pu": 2.7,
      "p_op_pu": 1.7690954542685788,
      "q_op_pu": 0.5649437629785815,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 47,
      "bus": 65,
      "gen": 47,
      "sn_mva": 684.775,
      "u": 1.0,
      "p_base_pu": 1.35,
      "p_op_pu": 0.8845477271342892,
      "q_op_pu": 0.3831343105293875,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 48,
      "bus": 67,
      "gen": 48,
      "sn_mva": 808.3333333333333,
      "u": 1.0,
      "p_base_pu": 2.923875,
      "p_op_pu": 1.9157829523516814,
      "q_op_pu": 1.6887590117928506,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 49,
      "bus": 69,
      "gen": 49,
      "sn_mva": 808.3333333333333,
      "u": 1.0,
      "p_base_pu": 2.923719,
      "p_op_pu": 1.9156807379476568,
      "q_op_pu": 1.7193355567684707,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 50,
      "bus": 71,
      "gen": 50,
      "sn_mva": 808.3333333333333,
      "u": 1.0,
      "p_base_pu": 2.927575,
      "p_op_pu": 1.918207268344567,
      "q_op_pu": 1.9801657402859778,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 51,
      "bus": 73,
      "gen": 51,
      "sn_mva": 843.3333333333333,
      "u": 1.0,
      "p_base_pu": 2.927764,
      "p_op_pu": 1.9183311050263665,
      "q_op_pu": 1.9917148138042062,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 52,
      "bus": 75,
      "gen": 52,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -7.1646366379633e-19,
      "q_op_pu": -0.06896777137628367,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 53,
      "bus": 76,
      "gen": 53,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 7.618515990745575e-20,
      "q_op_pu": -0.06896777366448703,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 54,
      "bus": 77,
      "gen": 54,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -1.3852376223211852e-18,
      "q_op_pu": -0.06814715298852085,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 55,
      "bus": 78,
      "gen": 55,
      "sn_mva": 674.4496,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 1.2232089490013966e-18,
      "q_op_pu": -0.06731142094035472,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 56,
      "bus": 80,
      "gen": 56,
      "sn_mva": 1006.6666666666666,
      "u": 1.0,
      "p_base_pu": 2.872248,
      "p_op_pu": 1.8819558816044495,
      "q_op_pu": 3.3008078734728623,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 57,
      "bus": 81,
      "gen": 57,
      "sn_mva": 1006.6666666666666,
      "u": 1.0,
      "p_base_pu": 2.872549,
      "p_op_pu": 1.8821531029865748,
      "q_op_pu": 3.4067263767171285,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 58,
      "bus": 83,
      "gen": 58,
      "sn_mva": 1011.6666666666666,
      "u": 1.0,
      "p_base_pu": 3.004165,
      "p_op_pu": 1.9683906093973198,
      "q_op_pu": 2.126978894251667,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 59,
      "bus": 84,
      "gen": 59,
      "sn_mva": 993.3333333333333,
      "u": 1.0,
      "p_base_pu": 3.003998,
      "p_op_pu": 1.9682811875673707,
      "q_op_pu": 2.0666508482762076,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 60,
      "bus": 85,
      "gen": 60,
      "sn_mva": 1000.8333333333333,
      "u": 1.0,
      "p_base_pu": 3.004498,
      "p_op_pu": 1.9686087978366795,
      "q_op_pu": 2.2639248416490907,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 61,
      "bus": 86,
      "gen": 61,
      "sn_mva": 1004.1666666666666,
      "u": 1.0,
      "p_base_pu": 3.0045,
      "p_op_pu": 1.9686101082777567,
      "q_op_pu": 2.2761133309845025,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 62,
      "bus": 88,
      "gen": 62,
      "sn_mva": 1073.3333333333333,
      "u": 1.0,
      "p_base_pu": 3.203082,
      "p_op_pu": 2.098725113277595,
      "q_op_pu": 1.1603625898483072,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 63,
      "bus": 89,
      "gen": 63,
      "sn_mva": 1028.3333333333335,
      "u": 1.0,
      "p_base_pu": 3.202899,
      "p_op_pu": 2.098605207919028,
      "q_op_pu": 1.1579857540259217,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 64,
      "bus": 91,
      "gen": 64,
      "sn_mva": 803.3333333333333,
      "u": 1.0,
      "p_base_pu": 2.985716,
      "p_op_pu": 1.9563024456803557,
      "q_op_pu": 3.840941102822893,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 65,
      "bus": 92,
      "gen": 65,
      "sn_mva": 803.3333333333333,
      "u": 1.0,
      "p_base_pu": 2.985988,
      "p_op_pu": 1.9564806656668607,
      "q_op_pu": 3.8154481931169735,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 66,
      "bus": 94,
      "gen": 66,
      "sn_mva": 671.6324,
      "u": 1.0,
      "p_base_pu": 2.854042,
      "p_op_pu": 1.870026936478371,
      "q_op_pu": 1.5131738095804013,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 67,
      "bus": 96,
      "gen": 67,
      "sn_mva": 671.6325999999999,
      "u": 1.0,
      "p_base_pu": 2.858162,
      "p_op_pu": 1.8727264450974777,
      "q_op_pu": 0.46012901743925705,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 68,
      "bus": 97,
      "gen": 68,
      "sn_mva": 532.0,
      "u": 1.0,
      "p_base_pu": 2.858163,
      "p_op_pu": 1.8727271003180168,
      "q_op_pu": 0.4602948074856311,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 69,
      "bus": 99,
      "gen": 69,
      "sn_mva": 532.0,
      "u": 1.0,
      "p_base_pu": 2.16,
      "p_op_pu": 1.4152763634148624,
      "q_op_pu": 0.3385316476524224,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 70,
      "bus": 100,
      "gen": 70,
      "sn_mva": 532.0,
      "u": 1.0,
      "p_base_pu": 2.16,
      "p_op_pu": 1.4152763634148622,
      "q_op_pu": 0.47698253579036276,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 71,
      "bus": 101,
      "gen": 71,
      "sn_mva": 532.0,
      "u": 1.0,
      "p_base_pu": 2.16,
      "p_op_pu": 1.415276363414863,
      "q_op_pu": 0.34015329133318123,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 72,
      "bus": 102,
      "gen": 72,
      "sn_mva": 586.0,
      "u": 1.0,
      "p_base_pu": 2.16,
      "p_op_pu": 1.415276363414863,
      "q_op_pu": 0.34015329133318123,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 73,
      "bus": 103,
      "gen": 73,
      "sn_mva": 586.0,
      "u": 1.0,
      "p_base_pu": 2.43,
      "p_op_pu": 1.5921859088417216,
      "q_op_pu": 0.4229039103748675,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 74,
      "bus": 104,
      "gen": 74,
      "sn_mva": 533.8,
      "u": 1.0,
      "p_base_pu": 2.43,
      "p_op_pu": 1.5921859088417203,
      "q_op_pu": 0.42290391037486713,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 75,
      "bus": 105,
      "gen": 75,
      "sn_mva": 533.8,
      "u": 1.0,
      "p_base_pu": 2.169,
      "p_op_pu": 1.4211733482624247,
      "q_op_pu": 0.3484877424082995,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 76,
      "bus": 106,
      "gen": 76,
      "sn_mva": 533.8,
      "u": 1.0,
      "p_base_pu": 2.169,
      "p_op_pu": 1.4211733482624247,
      "q_op_pu": 0.3484877424082995,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 77,
      "bus": 107,
      "gen": 77,
      "sn_mva": 663.2088,
      "u": 1.0,
      "p_base_pu": 2.169,
      "p_op_pu": 1.421173348262425,
      "q_op_pu": 0.34848774240829944,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 78,
      "bus": 108,
      "gen": 78,
      "sn_mva": 706.592,
      "u": 1.0,
      "p_base_pu": 2.816044,
      "p_op_pu": 1.8451298664519653,
      "q_op_pu": 0.5136932111290001,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 79,
      "bus": 110,
      "gen": 79,
      "sn_mva": 808.3333333333333,
      "u": 1.0,
      "p_base_pu": 3.03296,
      "p_op_pu": 1.987257684806825,
      "q_op_pu": 0.6614423325589827,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 80,
      "bus": 111,
      "gen": 80,
      "sn_mva": 808.3333333333333,
      "u": 1.0,
      "p_base_pu": 3.033132,
      "p_op_pu": 1.9873703827394664,
      "q_op_pu": 0.6783811875314756,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 81,
      "bus": 113,
      "gen": 81,
      "sn_mva": 808.3333333333333,
      "u": 1.0,
      "p_base_pu": 3.025446,
      "p_op_pu": 1.982334357679649,
      "q_op_pu": 0.6637834552365306,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 82,
      "bus": 114,
      "gen": 82,
      "sn_mva": 808.3333333333333,
      "u": 1.0,
      "p_base_pu": 3.025428,
      "p_op_pu": 1.982322563709955,
      "q_op_pu": 0.6638389029406399,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 83,
      "bus": 116,
      "gen": 83,
      "sn_mva": 694.8204,
      "u": 1.0,
      "p_base_pu": 2.973915,
      "p_op_pu": 1.9485701881041257,
      "q_op_pu": 1.147746115619971,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 84,
      "bus": 117,
      "gen": 84,
      "sn_mva": 695.3764,
      "u": 1.0,
      "p_base_pu": 2.974102,
      "p_op_pu": 1.9486927143448476,
      "q_op_pu": 1.1482646346327714,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 85,
      "bus": 118,
      "gen": 85,
      "sn_mva": 713.7858,
      "u": 1.0,
      "p_base_pu": 2.976882,
      "p_op_pu": 1.950514227442206,
      "q_op_pu": 1.4795781209683172,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 86,
      "bus": 120,
      "gen": 86,
      "sn_mva": 833.3333333333333,
      "u": 1.0,
      "p_base_pu": 3.068929,
      "p_op_pu": 2.010825312360375,
      "q_op_pu": 0.3828048905115704,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 87,
      "bus": 121,
      "gen": 87,
      "sn_mva": 833.3333333333333,
      "u": 1.0,
      "p_base_pu": 3.068755,
      "p_op_pu": 2.0107113039866555,
      "q_op_pu": 0.3615840766684304,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 88,
      "bus": 122,
      "gen": 88,
      "sn_mva": 683.5658,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 1.621884477716955e-19,
      "q_op_pu": -0.03654545416615367,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 89,
      "bus": 124,
      "gen": 89,
      "sn_mva": 683.5346000000001,
      "u": 1.0,
      "p_base_pu": 2.917829,
      "p_op_pu": 1.9118214889751965,
      "q_op_pu": 0.030481085924192297,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 90,
      "bus": 125,
      "gen": 90,
      "sn_mva": 683.4064,
      "u": 1.0,
      "p_base_pu": 2.917673,
      "p_op_pu": 1.9117192745711726,
      "q_op_pu": 0.03172849250803844,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 91,
      "bus": 126,
      "gen": 91,
      "sn_mva": 699.8124,
      "u": 1.0,
      "p_base_pu": 2.917032,
      "p_op_pu": 1.9112992782059184,
      "q_op_pu": 0.02962273530449555,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 92,
      "bus": 128,
      "gen": 92,
      "sn_mva": 833.3333333333333,
      "u": 1.0,
      "p_base_pu": 2.999062,
      "p_op_pu": 1.9650470189887521,
      "q_op_pu": 2.5065109114229327,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 93,
      "bus": 129,
      "gen": 93,
      "sn_mva": 833.3333333333333,
      "u": 1.0,
      "p_base_pu": 3.003579,
      "p_op_pu": 1.9680066501616897,
      "q_op_pu": 2.525856487453195,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 94,
      "bus": 131,
      "gen": 94,
      "sn_mva": 833.3333333333333,
      "u": 1.0,
      "p_base_pu": 3.008971,
      "p_op_pu": 1.9715395993059177,
      "q_op_pu": 2.384225555279215,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 95,
      "bus": 132,
      "gen": 95,
      "sn_mva": 833.3333333333333,
      "u": 1.0,
      "p_base_pu": 3.002242,
      "p_op_pu": 1.9671306203015586,
      "q_op_pu": 2.41401219020071,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 96,
      "bus": 134,
      "gen": 96,
      "sn_mva": 830.0,
      "u": 1.0,
      "p_base_pu": 2.999039,
      "p_op_pu": 1.9650319489163635,
      "q_op_pu": 2.2128928639953487,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 97,
      "bus": 135,
      "gen": 97,
      "sn_mva": 830.0,
      "u": 1.0,
      "p_base_pu": 2.999061,
      "p_op_pu": 1.9650463637682134,
      "q_op_pu": 2.220459244607854,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 98,
      "bus": 137,
      "gen": 98,
      "sn_mva": 556.0,
      "u": 1.0,
      "p_base_pu": 2.28,
      "p_op_pu": 1.4939028280490214,
      "q_op_pu": 0.5730061133533966,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 99,
      "bus": 138,
      "gen": 99,
      "sn_mva": 556.0,
      "u": 1.0,
      "p_base_pu": 2.28,
      "p_op_pu": 1.4939028280490216,
      "q_op_pu": 0.7602743738408032,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 100,
      "bus": 139,
      "gen": 100,
      "sn_mva": 701.2592,
      "u": 1.0,
      "p_base_pu": 2.28,
      "p_op_pu": 1.493902828049022,
      "q_op_pu": 0.5721377504957643,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 101,
      "bus": 140,
      "gen": 101,
      "sn_mva": 717.639,
      "u": 1.0,
      "p_base_pu": 3.006296,
      "p_op_pu": 1.969786884365115,
      "q_op_pu": 0.9892052866574705,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 102,
      "bus": 142,
      "gen": 102,
      "sn_mva": 991.6666666666667,
      "u": 1.0,
      "p_base_pu": 3.088195,
      "p_op_pu": 2.0234487912573886,
      "q_op_pu": 2.7583983886638364,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 103,
      "bus": 143,
      "gen": 103,
      "sn_mva": 991.6666666666667,
      "u": 1.0,
      "p_base_pu": 3.088194,
      "p_op_pu": 2.023448136036851,
      "q_op_pu": 2.7566793147727764,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 104,
      "bus": 145,
      "gen": 104,
      "sn_mva": 560.5,
      "u": 1.0,
      "p_base_pu": 2.3025,
      "p_op_pu": 1.5086452901679261,
      "q_op_pu": 0.300684260714729,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 105,
      "bus": 146,
      "gen": 105,
      "sn_mva": 560.5,
      "u": 1.0,
      "p_base_pu": 2.3025,
      "p_op_pu": 1.5086452901679268,
      "q_op_pu": 0.3329670160632733,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 106,
      "bus": 147,
      "gen": 106,
      "sn_mva": 560.5,
      "u": 1.0,
      "p_base_pu": 2.3025,
      "p_op_pu": 1.5086452901679268,
      "q_op_pu": 0.3329670160632733,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 107,
      "bus": 148,
      "gen": 107,
      "sn_mva": 560.5,
      "u": 1.0,
      "p_base_pu": 2.3025,
      "p_op_pu": 1.508645290167927,
      "q_op_pu": 0.31403836630114373,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 108,
      "bus": 150,
      "gen": 108,
      "sn_mva": 560.5,
      "u": 1.0,
      "p_base_pu": 2.3025,
      "p_op_pu": 1.508645290167927,
      "q_op_pu": 0.32009057902081534,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 109,
      "bus": 151,
      "gen": 109,
      "sn_mva": 560.5,
      "u": 1.0,
      "p_base_pu": 2.3025,
      "p_op_pu": 1.508645290167927,
      "q_op_pu": 0.2984582960800447,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 110,
      "bus": 152,
      "gen": 110,
      "sn_mva": 560.5,
      "u": 1.0,
      "p_base_pu": 2.3025,
      "p_op_pu": 1.508645290167927,
      "q_op_pu": 0.32009057902081534,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 111,
      "bus": 153,
      "gen": 111,
      "sn_mva": 659.992,
      "u": 1.0,
      "p_base_pu": 2.3025,
      "p_op_pu": 1.5086452901679266,
      "q_op_pu": 0.3185261253412836,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 112,
      "bus": 154,
      "gen": 112,
      "sn_mva": 660.0942,
      "u": 1.0,
      "p_base_pu": 2.79996,
      "p_op_pu": 1.8345912993088325,
      "q_op_pu": 0.9050496958523206,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 113,
      "bus": 155,
      "gen": 113,
      "sn_mva": 539.1666666666666,
      "u": 1.0,
      "p_base_pu": 2.800471,
      "p_op_pu": 1.8349261170040667,
      "q_op_pu": 0.9313987048999363,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 114,
      "bus": 156,
      "gen": 114,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 1.672813712120416e-19,
      "q_op_pu": 0.019220587303423093,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 115,
      "bus": 158,
      "gen": 115,
      "sn_mva": 699.5424,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 2.0633147984414092e-20,
      "q_op_pu": -0.02245255510062196,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 116,
      "bus": 159,
      "gen": 116,
      "sn_mva": 703.2596,
      "u": 1.0,
      "p_base_pu": 2.997712,
      "p_op_pu": 1.964162471261618,
      "q_op_pu": 0.36384211015404966,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 117,
      "bus": 161,
      "gen": 117,
      "sn_mva": 698.4128000000001,
      "u": 1.0,
      "p_base_pu": 3.016298,
      "p_op_pu": 1.976340400192373,
      "q_op_pu": 0.9469968426111769,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 118,
      "bus": 162,
      "gen": 118,
      "sn_mva": 678.6142,
      "u": 1.0,
      "p_base_pu": 2.992064,
      "p_op_pu": 1.9604617856595041,
      "q_op_pu": 0.18023132252854035,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 119,
      "bus": 164,
      "gen": 119,
      "sn_mva": 805.0,
      "u": 1.0,
      "p_base_pu": 2.893071,
      "p_op_pu": 1.8955995388800932,
      "q_op_pu": 2.252326607791969,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 120,
      "bus": 165,
      "gen": 120,
      "sn_mva": 838.3333333333333,
      "u": 1.0,
      "p_base_pu": 2.892751,
      "p_op_pu": 1.8953898683077348,
      "q_op_pu": 2.205362223666601,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 121,
      "bus": 166,
      "gen": 121,
      "sn_mva": 838.3333333333333,
      "u": 1.0,
      "p_base_pu": 2.893216,
      "p_op_pu": 1.8956945458581917,
      "q_op_pu": 2.260775544595882,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 122,
      "bus": 167,
      "gen": 122,
      "sn_mva": 805.0,
      "u": 1.0,
      "p_base_pu": 2.893064,
      "p_op_pu": 1.8955949523363218,
      "q_op_pu": 2.243794419907555,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 123,
      "bus": 169,
      "gen": 123,
      "sn_mva": 686.612,
      "u": 1.0,
      "p_base_pu": 2.933221,
      "p_op_pu": 1.9219066435056065,
      "q_op_pu": 1.1581531406203691,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 124,
      "bus": 170,
      "gen": 124,
      "sn_mva": 686.7698,
      "u": 1.0,
      "p_base_pu": 2.93306,
      "p_op_pu": 1.9218011529988877,
      "q_op_pu": 1.1275717882134422,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 125,
      "bus": 171,
      "gen": 125,
      "sn_mva": 687.8062,
      "u": 1.0,
      "p_base_pu": 2.933849,
      "p_op_pu": 1.9223181220038583,
      "q_op_pu": 1.175722010717773,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 126,
      "bus": 172,
      "gen": 126,
      "sn_mva": 682.9386000000001,
      "u": 1.0,
      "p_base_pu": 2.939031,
      "p_op_pu": 1.9257134748349756,
      "q_op_pu": 1.285461456597885,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 127,
      "bus": 174,
      "gen": 127,
      "sn_mva": 682.9384,
      "u": 1.0,
      "p_base_pu": 2.914693,
      "p_op_pu": 1.9097667173660913,
      "q_op_pu": 2.403649667064452,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 128,
      "bus": 175,
      "gen": 128,
      "sn_mva": 682.9376,
      "u": 1.0,
      "p_base_pu": 2.914692,
      "p_op_pu": 1.9097660621455534,
      "q_op_pu": 2.403212324846489,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 129,
      "bus": 176,
      "gen": 129,
      "sn_mva": 682.938,
      "u": 1.0,
      "p_base_pu": 2.914688,
      "p_op_pu": 1.9097634412633981,
      "q_op_pu": 2.3955674784401437,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 130,
      "bus": 177,
      "gen": 130,
      "sn_mva": 708.5292,
      "u": 1.0,
      "p_base_pu": 2.91469,
      "p_op_pu": 1.9097647517044745,
      "q_op_pu": 2.399766667617574,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 131,
      "bus": 178,
      "gen": 131,
      "sn_mva": 708.5292,
      "u": 1.0,
      "p_base_pu": 3.042646,
      "p_op_pu": 1.9936041509438789,
      "q_op_pu": 0.606442774167565,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 132,
      "bus": 179,
      "gen": 132,
      "sn_mva": 708.8517999999999,
      "u": 1.0,
      "p_base_pu": 3.042646,
      "p_op_pu": 1.9936041509438787,
      "q_op_pu": 0.606442774167565,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 133,
      "bus": 180,
      "gen": 133,
      "sn_mva": 473.3333333333333,
      "u": 1.0,
      "p_base_pu": 3.044259,
      "p_op_pu": 1.9946610216726697,
      "q_op_pu": 0.6931655559191714,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 134,
      "bus": 182,
      "gen": 134,
      "sn_mva": 607.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -7.803638672707646e-20,
      "q_op_pu": 0.18889412788433624,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 135,
      "bus": 184,
      "gen": 135,
      "sn_mva": 607.0,
      "u": 1.0,
      "p_base_pu": 2.535,
      "p_op_pu": 1.6609840653966095,
      "q_op_pu": 0.3881189964446641,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 136,
      "bus": 185,
      "gen": 136,
      "sn_mva": 607.0,
      "u": 1.0,
      "p_base_pu": 2.535,
      "p_op_pu": 1.6609840653966095,
      "q_op_pu": 0.3874350227829453,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 137,
      "bus": 186,
      "gen": 137,
      "sn_mva": 663.6934,
      "u": 1.0,
      "p_base_pu": 2.535,
      "p_op_pu": 1.66098406539661,
      "q_op_pu": 0.410004462311111,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 138,
      "bus": 187,
      "gen": 138,
      "sn_mva": 709.5008,
      "u": 1.0,
      "p_base_pu": 2.818467,
      "p_op_pu": 1.8467174658170358,
      "q_op_pu": 0.7996781689346575,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 139,
      "bus": 188,
      "gen": 139,
      "sn_mva": 709.5008,
      "u": 1.0,
      "p_base_pu": 3.047504,
      "p_op_pu": 1.9967872123204846,
      "q_op_pu": 0.8549867483672706,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 140,
      "bus": 189,
      "gen": 140,
      "sn_mva": 709.8288,
      "u": 1.0,
      "p_base_pu": 3.047504,
      "p_op_pu": 1.996787212320486,
      "q_op_pu": 0.9084755468692661,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 141,
      "bus": 190,
      "gen": 141,
      "sn_mva": 622.0,
      "u": 1.0,
      "p_base_pu": 3.049144,
      "p_op_pu": 1.9978617740038194,
      "q_op_pu": 1.026151684765717,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 142,
      "bus": 191,
      "gen": 142,
      "sn_mva": 622.0,
      "u": 1.0,
      "p_base_pu": 2.61,
      "p_op_pu": 1.7101256057929595,
      "q_op_pu": 0.37820123105157677,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 143,
      "bus": 192,
      "gen": 143,
      "sn_mva": 604.0,
      "u": 1.0,
      "p_base_pu": 2.61,
      "p_op_pu": 1.7101256057929588,
      "q_op_pu": 0.3775745756410913,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 144,
      "bus": 193,
      "gen": 144,
      "sn_mva": 681.9169999999999,
      "u": 1.0,
      "p_base_pu": 2.52,
      "p_op_pu": 1.6511557573173399,
      "q_op_pu": 0.39336544840773496,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 145,
      "bus": 195,
      "gen": 145,
      "sn_mva": 681.9169999999999,
      "u": 1.0,
      "p_base_pu": 2.909585,
      "p_op_pu": 1.9064198508548302,
      "q_op_pu": 1.627047250633153,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 146,
      "bus": 196,
      "gen": 146,
      "sn_mva": 681.9169999999999,
      "u": 1.0,
      "p_base_pu": 2.909585,
      "p_op_pu": 1.9064198508548302,
      "q_op_pu": 1.627047250633153,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 147,
      "bus": 197,
      "gen": 147,
      "sn_mva": 688.567,
      "u": 1.0,
      "p_base_pu": 2.909585,
      "p_op_pu": 1.9064198508548298,
      "q_op_pu": 1.6270472506331526,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 148,
      "bus": 199,
      "gen": 148,
      "sn_mva": 688.567,
      "u": 1.0,
      "p_base_pu": 2.942835,
      "p_op_pu": 1.9282059337638784,
      "q_op_pu": 1.6235575323106488,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 149,
      "bus": 200,
      "gen": 149,
      "sn_mva": 688.567,
      "u": 1.0,
      "p_base_pu": 2.942835,
      "p_op_pu": 1.9282059337638784,
      "q_op_pu": 1.6235575323106488,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 150,
      "bus": 201,
      "gen": 150,
      "sn_mva": 713.3467999999999,
      "u": 1.0,
      "p_base_pu": 2.942835,
      "p_op_pu": 1.9282059337638777,
      "q_op_pu": 1.7235683556633639,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 151,
      "bus": 203,
      "gen": 151,
      "sn_mva": 713.3467999999999,
      "u": 1.0,
      "p_base_pu": 3.066734,
      "p_op_pu": 2.009387103278109,
      "q_op_pu": 1.0786318343579504,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 152,
      "bus": 204,
      "gen": 152,
      "sn_mva": 713.3467999999999,
      "u": 1.0,
      "p_base_pu": 3.066734,
      "p_op_pu": 2.009387103278109,
      "q_op_pu": 1.0786318343579504,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 153,
      "bus": 205,
      "gen": 153,
      "sn_mva": 711.8516,
      "u": 1.0,
      "p_base_pu": 3.066734,
      "p_op_pu": 2.009387103278109,
      "q_op_pu": 1.0786318343579504,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 154,
      "bus": 206,
      "gen": 154,
      "sn_mva": 713.5786,
      "u": 1.0,
      "p_base_pu": 3.059258,
      "p_op_pu": 2.0044886745314,
      "q_op_pu": 0.2016895404039638,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 155,
      "bus": 208,
      "gen": 155,
      "sn_mva": 866.6666666666666,
      "u": 1.0,
      "p_base_pu": 3.067893,
      "p_op_pu": 2.0101465038823676,
      "q_op_pu": 1.2538636918462625,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 156,
      "bus": 209,
      "gen": 156,
      "sn_mva": 683.821,
      "u": 1.0,
      "p_base_pu": 0.4845,
      "p_op_pu": 0.3174543509604171,
      "q_op_pu": -0.017760003809679636,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 157,
      "bus": 211,
      "gen": 157,
      "sn_mva": 683.821,
      "u": 1.0,
      "p_base_pu": 2.919105,
      "p_op_pu": 1.9126575503824734,
      "q_op_pu": 0.5936972076296081,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 158,
      "bus": 212,
      "gen": 158,
      "sn_mva": 684.0672,
      "u": 1.0,
      "p_base_pu": 2.919105,
      "p_op_pu": 1.9126575503824736,
      "q_op_pu": 0.5936972076296081,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 159,
      "bus": 213,
      "gen": 159,
      "sn_mva": 704.0341999999999,
      "u": 1.0,
      "p_base_pu": 2.920336,
      "p_op_pu": 1.913464126865511,
      "q_op_pu": 0.7711091826441652,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 160,
      "bus": 215,
      "gen": 160,
      "sn_mva": 704.0341999999999,
      "u": 1.0,
      "p_base_pu": 3.020171,
      "p_op_pu": 1.9788780693384402,
      "q_op_pu": 0.33000979159201194,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 161,
      "bus": 216,
      "gen": 161,
      "sn_mva": 704.0341999999999,
      "u": 1.0,
      "p_base_pu": 3.020171,
      "p_op_pu": 1.9788780693384402,
      "q_op_pu": 0.33000979159201194,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 162,
      "bus": 217,
      "gen": 162,
      "sn_mva": 702.7288000000001,
      "u": 1.0,
      "p_base_pu": 3.020171,
      "p_op_pu": 1.97887806933844,
      "q_op_pu": 0.3300097915920118,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 163,
      "bus": 219,
      "gen": 163,
      "sn_mva": 702.7288000000001,
      "u": 1.0,
      "p_base_pu": 3.013644,
      "p_op_pu": 1.9746014448828788,
      "q_op_pu": 0.824405630678091,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 164,
      "bus": 220,
      "gen": 164,
      "sn_mva": 702.7288000000001,
      "u": 1.0,
      "p_base_pu": 3.013644,
      "p_op_pu": 1.9746014448828788,
      "q_op_pu": 0.824405630678091,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 165,
      "bus": 221,
      "gen": 165,
      "sn_mva": 680.9914,
      "u": 1.0,
      "p_base_pu": 3.013644,
      "p_op_pu": 1.9746014448828797,
      "q_op_pu": 0.8244056306780915,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 166,
      "bus": 222,
      "gen": 166,
      "sn_mva": 668.4614,
      "u": 1.0,
      "p_base_pu": 2.904957,
      "p_op_pu": 1.903387490202106,
      "q_op_pu": 1.3403654853876033,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 167,
      "bus": 224,
      "gen": 167,
      "sn_mva": 668.4614,
      "u": 1.0,
      "p_base_pu": 2.842307,
      "p_op_pu": 1.8623379234576882,
      "q_op_pu": 0.5329194097952278,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 168,
      "bus": 225,
      "gen": 168,
      "sn_mva": 668.4614,
      "u": 1.0,
      "p_base_pu": 2.842307,
      "p_op_pu": 1.8623379234576882,
      "q_op_pu": 0.5329194097952278,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 169,
      "bus": 226,
      "gen": 169,
      "sn_mva": 733.2776,
      "u": 1.0,
      "p_base_pu": 2.842307,
      "p_op_pu": 1.8623379234576882,
      "q_op_pu": 0.5329194097952278,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 170,
      "bus": 228,
      "gen": 170,
      "sn_mva": 733.2776,
      "u": 1.0,
      "p_base_pu": 3.166388,
      "p_op_pu": 2.0746824508335466,
      "q_op_pu": 0.5688028583623764,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 171,
      "bus": 229,
      "gen": 171,
      "sn_mva": 709.9192,
      "u": 1.0,
      "p_base_pu": 3.166388,
      "p_op_pu": 2.074682450833546,
      "q_op_pu": 0.5688028583623765,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 172,
      "bus": 231,
      "gen": 172,
      "sn_mva": 709.9192,
      "u": 1.0,
      "p_base_pu": 3.049596,
      "p_op_pu": 1.9981579336872735,
      "q_op_pu": -0.27360646552120804,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 173,
      "bus": 232,
      "gen": 173,
      "sn_mva": 666.6666666666666,
      "u": 1.0,
      "p_base_pu": 3.049596,
      "p_op_pu": 1.9981579336872737,
      "q_op_pu": -0.27360646552120815,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 174,
      "bus": 234,
      "gen": 174,
      "sn_mva": 232.0,
      "u": 1.0,
      "p_base_pu": 0.66,
      "p_op_pu": 0.4324455554878747,
      "q_op_pu": 0.06848260931583972,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 175,
      "bus": 235,
      "gen": 175,
      "sn_mva": 235.0,
      "u": 1.0,
      "p_base_pu": 0.66,
      "p_op_pu": 0.43244555548787483,
      "q_op_pu": 0.06848260931583978,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 176,
      "bus": 236,
      "gen": 176,
      "sn_mva": 235.0,
      "u": 1.0,
      "p_base_pu": 0.675,
      "p_op_pu": 0.4422738635671445,
      "q_op_pu": 0.06864718405935097,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 177,
      "bus": 237,
      "gen": 177,
      "sn_mva": 235.0,
      "u": 1.0,
      "p_base_pu": 0.675,
      "p_op_pu": 0.4422738635671445,
      "q_op_pu": 0.06864718405935097,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 178,
      "bus": 238,
      "gen": 178,
      "sn_mva": 235.0,
      "u": 1.0,
      "p_base_pu": 0.675,
      "p_op_pu": 0.4422738635671445,
      "q_op_pu": 0.06864718405935097,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 179,
      "bus": 239,
      "gen": 179,
      "sn_mva": 665.2792,
      "u": 1.0,
      "p_base_pu": 0.675,
      "p_op_pu": 0.4422738635671447,
      "q_op_pu": 0.068647184059351,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 180,
      "bus": 241,
      "gen": 180,
      "sn_mva": 665.2792,
      "u": 1.0,
      "p_base_pu": 2.826396,
      "p_op_pu": 1.8519127094677386,
      "q_op_pu": 0.7184947664557014,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 181,
      "bus": 242,
      "gen": 181,
      "sn_mva": 451.0,
      "u": 1.0,
      "p_base_pu": 2.826396,
      "p_op_pu": 1.8519127094677383,
      "q_op_pu": 0.7184947664557015,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 182,
      "bus": 243,
      "gen": 182,
      "sn_mva": 451.0,
      "u": 1.0,
      "p_base_pu": 1.755,
      "p_op_pu": 1.1499120452745757,
      "q_op_pu": 0.2674970745983001,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 183,
      "bus": 244,
      "gen": 183,
      "sn_mva": 720.1842,
      "u": 1.0,
      "p_base_pu": 1.755,
      "p_op_pu": 1.1499120452745757,
      "q_op_pu": 0.2674970745983001,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 184,
      "bus": 249,
      "gen": 184,
      "sn_mva": 720.5473999999999,
      "u": 1.0,
      "p_base_pu": 3.100921,
      "p_op_pu": 2.0317871278318433,
      "q_op_pu": 0.3192328897809854,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 185,
      "bus": 251,
      "gen": 185,
      "sn_mva": 403.3333333333333,
      "u": 1.0,
      "p_base_pu": 3.102737,
      "p_op_pu": 2.032977008329972,
      "q_op_pu": 0.15937086980029602,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 186,
      "bus": 253,
      "gen": 186,
      "sn_mva": 607.0,
      "u": 1.0,
      "p_base_pu": 0.9,
      "p_op_pu": 0.5896984847561928,
      "q_op_pu": 0.2280404079771563,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 187,
      "bus": 254,
      "gen": 187,
      "sn_mva": 281.6666666666667,
      "u": 1.0,
      "p_base_pu": 2.535,
      "p_op_pu": 1.6609840653966095,
      "q_op_pu": 0.44571000631323476,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 188,
      "bus": 256,
      "gen": 188,
      "sn_mva": 211.0,
      "u": 1.0,
      "p_base_pu": 0.555,
      "p_op_pu": 0.3636473989329856,
      "q_op_pu": 0.01461332345098132,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 189,
      "bus": 257,
      "gen": 189,
      "sn_mva": 211.0,
      "u": 1.0,
      "p_base_pu": 0.555,
      "p_op_pu": 0.36364739893298553,
      "q_op_pu": 0.01429140413158339,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 190,
      "bus": 258,
      "gen": 190,
      "sn_mva": 232.0,
      "u": 1.0,
      "p_base_pu": 0.555,
      "p_op_pu": 0.3636473989329856,
      "q_op_pu": 0.015037552375813959,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 191,
      "bus": 259,
      "gen": 191,
      "sn_mva": 714.6297999999999,
      "u": 1.0,
      "p_base_pu": 0.66,
      "p_op_pu": 0.4324455554878746,
      "q_op_pu": 0.023508685047302393,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 192,
      "bus": 261,
      "gen": 192,
      "sn_mva": 700.0,
      "u": 1.0,
      "p_base_pu": 3.073149,
      "p_op_pu": 2.013590343033344,
      "q_op_pu": 0.9173097542034417,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 193,
      "bus": 263,
      "gen": 193,
      "sn_mva": 310.0,
      "u": 1.0,
      "p_base_pu": 1.05,
      "p_op_pu": 0.6879815655488918,
      "q_op_pu": 0.4631935454356091,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 194,
      "bus": 264,
      "gen": 194,
      "sn_mva": 310.0,
      "u": 1.0,
      "p_base_pu": 1.05,
      "p_op_pu": 0.6879815655488917,
      "q_op_pu": 0.4543158701461777,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 195,
      "bus": 265,
      "gen": 195,
      "sn_mva": 708.4034,
      "u": 1.0,
      "p_base_pu": 1.05,
      "p_op_pu": 0.6879815655488916,
      "q_op_pu": 0.4529021066997548,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 196,
      "bus": 270,
      "gen": 196,
      "sn_mva": 610.0,
      "u": 1.0,
      "p_base_pu": 3.042017,
      "p_op_pu": 1.9931920172250883,
      "q_op_pu": 1.2122906133245133,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 197,
      "bus": 272,
      "gen": 197,
      "sn_mva": 325.0,
      "u": 1.0,
      "p_base_pu": 2.55,
      "p_op_pu": 1.6708123734758793,
      "q_op_pu": 0.05044120143471664,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 198,
      "bus": 273,
      "gen": 198,
      "sn_mva": 463.0,
      "u": 1.0,
      "p_base_pu": 1.125,
      "p_op_pu": 0.7371231059452412,
      "q_op_pu": 0.04318793462057416,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 199,
      "bus": 275,
      "gen": 199,
      "sn_mva": 463.0,
      "u": 1.0,
      "p_base_pu": 1.815,
      "p_op_pu": 1.1892252775916554,
      "q_op_pu": 0.14096608843624703,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 200,
      "bus": 276,
      "gen": 200,
      "sn_mva": 463.0,
      "u": 1.0,
      "p_base_pu": 1.815,
      "p_op_pu": 1.1892252775916554,
      "q_op_pu": 0.14096608843624703,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 201,
      "bus": 277,
      "gen": 201,
      "sn_mva": 201.66666666666666,
      "u": 1.0,
      "p_base_pu": 1.815,
      "p_op_pu": 1.1892252775916554,
      "q_op_pu": 0.14096608843624703,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 202,
      "bus": 352,
      "gen": 202,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 6.35304015384972e-19,
      "q_op_pu": 1.0028123299307026,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 203,
      "bus": 353,
      "gen": 203,
      "sn_mva": 727.6082,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -3.2063484592797333e-18,
      "q_op_pu": 2.5593699835061816,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 204,
      "bus": 408,
      "gen": 204,
      "sn_mva": 3130.0,
      "u": 1.0,
      "p_base_pu": 3.138041,
      "p_op_pu": 2.0561089142253417,
      "q_op_pu": 3.8551381863726344,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 205,
      "bus": 425,
      "gen": 205,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 3.0819421206757166e-18,
      "q_op_pu": 2.2256182718772135,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 206,
      "bus": 572,
      "gen": 207,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -5.088327001726399e-18,
      "q_op_pu": 0.43604893635142217,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 207,
      "bus": 574,
      "gen": 208,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 1.1289990018964974e-17,
      "q_op_pu": 0.36554529105563227,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 208,
      "bus": 585,
      "gen": 209,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 5.116879641322026e-17,
      "q_op_pu": 1.7663306754056076,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 209,
      "bus": 855,
      "gen": 210,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -6.715582010246642e-19,
      "q_op_pu": 0.2133512430635396,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 210,
      "bus": 882,
      "gen": 211,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 8.725126525845761e-19,
      "q_op_pu": -0.44802336046510405,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 211,
      "bus": 883,
      "gen": 212,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 8.725126525845761e-19,
      "q_op_pu": -0.44802336046510405,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 212,
      "bus": 884,
      "gen": 213,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -3.521200764860483e-18,
      "q_op_pu": 0.3828390395188325,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 213,
      "bus": 885,
      "gen": 214,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 5.737588743129365e-18,
      "q_op_pu": 0.2679947850439426,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 214,
      "bus": 886,
      "gen": 215,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -1.0467643287773e-37,
      "q_op_pu": 2.012696408367095e-19,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 215,
      "bus": 887,
      "gen": 216,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 8.081700163033058e-37,
      "q_op_pu": 2.029379278672558e-19,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 216,
      "bus": 888,
      "gen": 217,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 2.3601283518970254e-33,
      "q_op_pu": -5.29893091915764e-16,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 217,
      "bus": 889,
      "gen": 218,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 1.6977887242070963e-33,
      "q_op_pu": -5.466684509508919e-16,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 218,
      "bus": 890,
      "gen": 219,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -1.8618705679216888e-18,
      "q_op_pu": 0.2539324253739679,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 219,
      "bus": 891,
      "gen": 220,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -1.8618705679216888e-18,
      "q_op_pu": 0.2539324253739679,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 220,
      "bus": 892,
      "gen": 221,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 3.63011780362294e-33,
      "q_op_pu": -7.338011254304562e-16,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 221,
      "bus": 893,
      "gen": 222,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 3.3761868882384057e-33,
      "q_op_pu": -7.29981516926503e-16,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 222,
      "bus": 894,
      "gen": 223,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 1.0617082546775189e-18,
      "q_op_pu": 0.1276912459108814,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 223,
      "bus": 895,
      "gen": 224,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -2.748998966236456e-18,
      "q_op_pu": 0.12769124591088024,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 224,
      "bus": 896,
      "gen": 225,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -3.024622169028755e-19,
      "q_op_pu": 0.12750517304706793,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 225,
      "bus": 897,
      "gen": 226,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 3.4016650234616296e-32,
      "q_op_pu": -1.500917773929875e-15,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 226,
      "bus": 898,
      "gen": 227,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -1.4615274486688638e-32,
      "q_op_pu": 7.345946521925395e-16,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 227,
      "bus": 901,
      "gen": 228,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 1.2500809212116582e-18,
      "q_op_pu": 0.21335119551366685,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 228,
      "bus": 903,
      "gen": 229,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 8.717909631228065e-20,
      "q_op_pu": 0.20746979857345477,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 229,
      "bus": 974,
      "gen": 230,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 6.088429122507964e-30,
      "q_op_pu": 7.941086331121898e-13,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 230,
      "bus": 975,
      "gen": 231,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 2.7707218449615412e-31,
      "q_op_pu": 1.5872862974585539e-12,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 231,
      "bus": 976,
      "gen": 232,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -2.5319581843214213e-31,
      "q_op_pu": -1.6279956761664462e-13,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 232,
      "bus": 977,
      "gen": 233,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -1.5430923818124647e-33,
      "q_op_pu": -1.5937168689750532e-16,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 233,
      "bus": 978,
      "gen": 234,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -3.1196621596418764e-31,
      "q_op_pu": -4.2390928741935216e-13,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 234,
      "bus": 979,
      "gen": 235,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 1.9455108970360725e-29,
      "q_op_pu": -2.8820783909654995e-12,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 235,
      "bus": 980,
      "gen": 236,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -3.338970295809474e-30,
      "q_op_pu": 8.422736048630083e-13,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 236,
      "bus": 981,
      "gen": 237,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -3.338970295809474e-30,
      "q_op_pu": 8.422736048630083e-13,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 237,
      "bus": 982,
      "gen": 238,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 2.0064590736838243e-33,
      "q_op_pu": -1.6907554738703235e-16,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 238,
      "bus": 983,
      "gen": 239,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 2.7707218449615412e-31,
      "q_op_pu": 1.5872862974585539e-12,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 239,
      "bus": 984,
      "gen": 240,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 4.2877014884456753e-32,
      "q_op_pu": 4.8602092975023254e-14,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 240,
      "bus": 985,
      "gen": 241,
      "sn_mva": 493.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 1.7328068071407972e-30,
      "q_op_pu": -2.323833188047005e-13,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 241,
      "bus": 1083,
      "gen": 242,
      "sn_mva": 493.0,
      "u": 1.0,
      "p_base_pu": 1.965,
      "p_op_pu": 1.2875083583843543,
      "q_op_pu": 0.37402690853370524,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 242,
      "bus": 1084,
      "gen": 243,
      "sn_mva": 493.0,
      "u": 1.0,
      "p_base_pu": 1.965,
      "p_op_pu": 1.2875083583843543,
      "q_op_pu": 0.37402690853370524,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 243,
      "bus": 1085,
      "gen": 244,
      "sn_mva": 501.1,
      "u": 1.0,
      "p_base_pu": 1.965,
      "p_op_pu": 1.287508358384354,
      "q_op_pu": 0.37402690853370524,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 244,
      "bus": 1288,
      "gen": 245,
      "sn_mva": 501.1,
      "u": 1.0,
      "p_base_pu": 2.0055,
      "p_op_pu": 1.314044790198383,
      "q_op_pu": 0.4724107401803059,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 245,
      "bus": 1289,
      "gen": 246,
      "sn_mva": 501.1,
      "u": 1.0,
      "p_base_pu": 2.0055,
      "p_op_pu": 1.314044790198383,
      "q_op_pu": 0.4724107401803059,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 246,
      "bus": 1290,
      "gen": 247,
      "sn_mva": 505.0,
      "u": 1.0,
      "p_base_pu": 2.0055,
      "p_op_pu": 1.314044790198383,
      "q_op_pu": 0.47241074018030593,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 247,
      "bus": 1323,
      "gen": 248,
      "sn_mva": 505.0,
      "u": 1.0,
      "p_base_pu": 2.025,
      "p_op_pu": 1.3268215907014342,
      "q_op_pu": 0.2727052545463012,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 248,
      "bus": 1324,
      "gen": 249,
      "sn_mva": 505.0,
      "u": 1.0,
      "p_base_pu": 2.025,
      "p_op_pu": 1.3268215907014342,
      "q_op_pu": 0.2727052545463012,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 249,
      "bus": 1325,
      "gen": 250,
      "sn_mva": 688.8052,
      "u": 1.0,
      "p_base_pu": 2.025,
      "p_op_pu": 1.3268215907014342,
      "q_op_pu": 0.2727052545463012,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 250,
      "bus": 1327,
      "gen": 251,
      "sn_mva": 698.7814000000001,
      "u": 1.0,
      "p_base_pu": 2.944026,
      "p_op_pu": 1.928986301425372,
      "q_op_pu": 1.0876543632249467,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 251,
      "bus": 1372,
      "gen": 252,
      "sn_mva": 700.0,
      "u": 1.0,
      "p_base_pu": 2.993907,
      "p_op_pu": 1.9616693571121773,
      "q_op_pu": 1.6336027652381089,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 252,
      "bus": 1374,
      "gen": 253,
      "sn_mva": 223.0,
      "u": 1.0,
      "p_base_pu": 0.615,
      "p_op_pu": 0.4029606312500649,
      "q_op_pu": 0.04057550299167789,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 253,
      "bus": 1375,
      "gen": 254,
      "sn_mva": 223.0,
      "u": 1.0,
      "p_base_pu": 0.615,
      "p_op_pu": 0.4029606312500649,
      "q_op_pu": 0.04057550299167789,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 254,
      "bus": 1376,
      "gen": 255,
      "sn_mva": 223.0,
      "u": 1.0,
      "p_base_pu": 0.615,
      "p_op_pu": 0.4029606312500651,
      "q_op_pu": 0.040294845947239435,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 255,
      "bus": 1377,
      "gen": 256,
      "sn_mva": 292.0,
      "u": 1.0,
      "p_base_pu": 0.615,
      "p_op_pu": 0.4029606312500651,
      "q_op_pu": 0.12057155216853915,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 256,
      "bus": 1378,
      "gen": 257,
      "sn_mva": 574.0,
      "u": 1.0,
      "p_base_pu": 0.96,
      "p_op_pu": 0.6290117170732726,
      "q_op_pu": 0.1604972558182512,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 257,
      "bus": 1387,
      "gen": 258,
      "sn_mva": 540.1528000000001,
      "u": 1.0,
      "p_base_pu": 2.37,
      "p_op_pu": 1.5528726765246414,
      "q_op_pu": 0.2547227954006366,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 258,
      "bus": 1392,
      "gen": 259,
      "sn_mva": 540.1528000000001,
      "u": 1.0,
      "p_base_pu": 2.200764,
      "p_op_pu": 1.441985773451087,
      "q_op_pu": 1.0439883986409,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 259,
      "bus": 1393,
      "gen": 260,
      "sn_mva": 540.1528000000001,
      "u": 1.0,
      "p_base_pu": 2.200764,
      "p_op_pu": 1.441985773451087,
      "q_op_pu": 1.0439883986409,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 260,
      "bus": 1394,
      "gen": 261,
      "sn_mva": 540.1528000000001,
      "u": 1.0,
      "p_base_pu": 2.200764,
      "p_op_pu": 1.4419857734510868,
      "q_op_pu": 0.4350908156523917,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 261,
      "bus": 1395,
      "gen": 262,
      "sn_mva": 594.6086,
      "u": 1.0,
      "p_base_pu": 2.200764,
      "p_op_pu": 1.441985773451087,
      "q_op_pu": 0.43509081565239177,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 262,
      "bus": 1397,
      "gen": 263,
      "sn_mva": 1000.0,
      "u": 1.0,
      "p_base_pu": 2.473043,
      "p_op_pu": 1.6203885664854554,
      "q_op_pu": 0.4968778277217451,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 263,
      "bus": 1398,
      "gen": 264,
      "sn_mva": 1000.0,
      "u": 1.0,
      "p_base_pu": 2.473043,
      "p_op_pu": 1.6203885664854554,
      "q_op_pu": 0.4968778277217451,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 264,
      "bus": 1400,
      "gen": 265,
      "sn_mva": 1008.3333333333331,
      "u": 1.0,
      "p_base_pu": 2.320515,
      "p_op_pu": 1.5204490881711297,
      "q_op_pu": 1.723805220814325,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 265,
      "bus": 1401,
      "gen": 266,
      "sn_mva": 1008.3333333333331,
      "u": 1.0,
      "p_base_pu": 2.32032,
      "p_op_pu": 1.5203213201660994,
      "q_op_pu": 1.6446676984098454,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 266,
      "bus": 1403,
      "gen": 267,
      "sn_mva": 257.5,
      "u": 1.0,
      "p_base_pu": 1.0575,
      "p_op_pu": 0.6928957195885265,
      "q_op_pu": 0.4739077129266569,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 267,
      "bus": 1405,
      "gen": 268,
      "sn_mva": 481.1668,
      "u": 1.0,
      "p_base_pu": 0.7875,
      "p_op_pu": 0.5159861741616685,
      "q_op_pu": 0.3324881423079181,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 268,
      "bus": 1407,
      "gen": 269,
      "sn_mva": 960.0,
      "u": 1.0,
      "p_base_pu": 1.905834,
      "p_op_pu": 1.2487415799964823,
      "q_op_pu": 1.494702737881472,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 269,
      "bus": 1408,
      "gen": 270,
      "sn_mva": 960.0,
      "u": 1.0,
      "p_base_pu": 1.905834,
      "p_op_pu": 1.2487415799964823,
      "q_op_pu": 1.494702737881472,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 270,
      "bus": 1409,
      "gen": 271,
      "sn_mva": 960.0,
      "u": 1.0,
      "p_base_pu": 1.905834,
      "p_op_pu": 1.2487415799964823,
      "q_op_pu": 1.502065900225973,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 271,
      "bus": 1410,
      "gen": 272,
      "sn_mva": 960.0,
      "u": 1.0,
      "p_base_pu": 1.905765,
      "p_op_pu": 1.2486963697793174,
      "q_op_pu": 1.473273105397756,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 272,
      "bus": 1412,
      "gen": 273,
      "sn_mva": 430.0,
      "u": 1.0,
      "p_base_pu": 1.65,
      "p_op_pu": 1.0811138887196867,
      "q_op_pu": 0.14259984702036832,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 273,
      "bus": 1413,
      "gen": 274,
      "sn_mva": 430.0,
      "u": 1.0,
      "p_base_pu": 1.65,
      "p_op_pu": 1.0811138887196865,
      "q_op_pu": 0.1440029620886149,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 274,
      "bus": 1415,
      "gen": 275,
      "sn_mva": 430.0,
      "u": 1.0,
      "p_base_pu": 1.65,
      "p_op_pu": 1.0811138887196865,
      "q_op_pu": 0.14248090552921083,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 275,
      "bus": 1416,
      "gen": 276,
      "sn_mva": 380.8,
      "u": 1.0,
      "p_base_pu": 1.65,
      "p_op_pu": 1.0811138887196872,
      "q_op_pu": 0.14248090552921094,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 276,
      "bus": 1418,
      "gen": 277,
      "sn_mva": 206.6332,
      "u": 1.0,
      "p_base_pu": 1.404,
      "p_op_pu": 0.9199296362196605,
      "q_op_pu": 0.10614984771835562,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 277,
      "bus": 1420,
      "gen": 278,
      "sn_mva": 206.7418,
      "u": 1.0,
      "p_base_pu": 0.533166,
      "p_op_pu": 0.3493413136928004,
      "q_op_pu": 0.33956783457638795,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 278,
      "bus": 1422,
      "gen": 279,
      "sn_mva": 164.8,
      "u": 1.0,
      "p_base_pu": 0.533709,
      "p_op_pu": 0.34969709844527,
      "q_op_pu": 0.3397457138940342,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 279,
      "bus": 1424,
      "gen": 280,
      "sn_mva": 236.08,
      "u": 1.0,
      "p_base_pu": 0.324,
      "p_op_pu": 0.21229145451222936,
      "q_op_pu": 0.044316763897480085,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 280,
      "bus": 1426,
      "gen": 281,
      "sn_mva": 171.28,
      "u": 1.0,
      "p_base_pu": 0.6804000000000001,
      "p_op_pu": 0.44581205447568184,
      "q_op_pu": 0.13172657804833354,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 281,
      "bus": 1428,
      "gen": 282,
      "sn_mva": 182.08,
      "u": 1.0,
      "p_base_pu": 0.3564,
      "p_op_pu": 0.23352059996345242,
      "q_op_pu": 0.1862644322051842,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 282,
      "bus": 1430,
      "gen": 283,
      "sn_mva": 235.0,
      "u": 1.0,
      "p_base_pu": 0.4104,
      "p_op_pu": 0.2689025090488239,
      "q_op_pu": 0.04068111392369244,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 283,
      "bus": 1432,
      "gen": 284,
      "sn_mva": 331.84,
      "u": 1.0,
      "p_base_pu": 0.675,
      "p_op_pu": 0.44227386356714465,
      "q_op_pu": 0.040557421091578935,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 284,
      "bus": 1434,
      "gen": 285,
      "sn_mva": 331.84,
      "u": 1.0,
      "p_base_pu": 1.1592,
      "p_op_pu": 0.7595316483659766,
      "q_op_pu": 0.24291039044220625,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 285,
      "bus": 1436,
      "gen": 286,
      "sn_mva": 331.84,
      "u": 1.0,
      "p_base_pu": 1.1592,
      "p_op_pu": 0.7595316483659766,
      "q_op_pu": 0.24291039044220625,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 286,
      "bus": 1438,
      "gen": 287,
      "sn_mva": 169.12,
      "u": 1.0,
      "p_base_pu": 1.1592,
      "p_op_pu": 0.7595316483659762,
      "q_op_pu": 0.2429103904422062,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 287,
      "bus": 1440,
      "gen": 288,
      "sn_mva": 460.0,
      "u": 1.0,
      "p_base_pu": 0.3456,
      "p_op_pu": 0.22644421814637805,
      "q_op_pu": 0.11667873395525401,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 288,
      "bus": 1683,
      "gen": 289,
      "sn_mva": 199.0,
      "u": 1.0,
      "p_base_pu": 1.8,
      "p_op_pu": 1.179396969512386,
      "q_op_pu": 0.7398036634889367,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 289,
      "bus": 1728,
      "gen": 290,
      "sn_mva": 141.04,
      "u": 1.0,
      "p_base_pu": 0.495,
      "p_op_pu": 0.32433416661590586,
      "q_op_pu": 0.1619885972989591,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 290,
      "bus": 1786,
      "gen": 291,
      "sn_mva": 125.92,
      "u": 1.0,
      "p_base_pu": 0.2052,
      "p_op_pu": 0.13445125452441195,
      "q_op_pu": 0.027680916694775435,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 291,
      "bus": 1788,
      "gen": 292,
      "sn_mva": 160.48,
      "u": 1.0,
      "p_base_pu": 0.1296,
      "p_op_pu": 0.08491658180489173,
      "q_op_pu": -0.008670741525841038,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 292,
      "bus": 1790,
      "gen": 293,
      "sn_mva": 162.64,
      "u": 1.0,
      "p_base_pu": 0.3024,
      "p_op_pu": 0.1981386908780808,
      "q_op_pu": 0.05116883973376724,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 293,
      "bus": 1792,
      "gen": 294,
      "sn_mva": 118.72,
      "u": 1.0,
      "p_base_pu": 0.3132,
      "p_op_pu": 0.20521507269515507,
      "q_op_pu": -0.0011681140535809015,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 294,
      "bus": 1794,
      "gen": 295,
      "sn_mva": 146.02,
      "u": 1.0,
      "p_base_pu": 0.09359999999999999,
      "p_op_pu": 0.06132864241464404,
      "q_op_pu": -0.009243627586018693,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 295,
      "bus": 1796,
      "gen": 296,
      "sn_mva": 179.92,
      "u": 1.0,
      "p_base_pu": 0.2301,
      "p_op_pu": 0.15076624593599997,
      "q_op_pu": 0.028436033269202174,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 296,
      "bus": 1798,
      "gen": 297,
      "sn_mva": 179.92,
      "u": 1.0,
      "p_base_pu": 0.3996,
      "p_op_pu": 0.2618261272317496,
      "q_op_pu": 0.09255694705565484,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 297,
      "bus": 1800,
      "gen": 298,
      "sn_mva": 140.5,
      "u": 1.0,
      "p_base_pu": 0.3996,
      "p_op_pu": 0.2618261272317498,
      "q_op_pu": 0.09255694705565494,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 298,
      "bus": 1802,
      "gen": 299,
      "sn_mva": 164.8,
      "u": 1.0,
      "p_base_pu": 0.2025,
      "p_op_pu": 0.13268215907014339,
      "q_op_pu": 0.005886517939359039,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 299,
      "bus": 1804,
      "gen": 300,
      "sn_mva": 209.28,
      "u": 1.0,
      "p_base_pu": 0.324,
      "p_op_pu": 0.21229145451222936,
      "q_op_pu": -0.06501445127435868,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 300,
      "bus": 1806,
      "gen": 301,
      "sn_mva": 151.84,
      "u": 1.0,
      "p_base_pu": 0.5464,
      "p_op_pu": 0.3580125023008711,
      "q_op_pu": 0.11451092085105347,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 301,
      "bus": 1812,
      "gen": 302,
      "sn_mva": 151.84,
      "u": 1.0,
      "p_base_pu": 0.2592,
      "p_op_pu": 0.16983316360978357,
      "q_op_pu": -0.03248607219645748,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 302,
      "bus": 1814,
      "gen": 303,
      "sn_mva": 148.0,
      "u": 1.0,
      "p_base_pu": 0.2592,
      "p_op_pu": 0.16983316360978354,
      "q_op_pu": -0.03248607219645748,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 303,
      "bus": 1824,
      "gen": 304,
      "sn_mva": 148.0,
      "u": 1.0,
      "p_base_pu": 0.24,
      "p_op_pu": 0.1572529292683182,
      "q_op_pu": 0.013510429181644433,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 304,
      "bus": 1826,
      "gen": 305,
      "sn_mva": 162.64,
      "u": 1.0,
      "p_base_pu": 0.24,
      "p_op_pu": 0.15725292926831805,
      "q_op_pu": 0.03693684041861521,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 305,
      "bus": 1828,
      "gen": 306,
      "sn_mva": 157.3,
      "u": 1.0,
      "p_base_pu": 0.3132,
      "p_op_pu": 0.20521507269515513,
      "q_op_pu": -0.0236783777418542,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 306,
      "bus": 1830,
      "gen": 307,
      "sn_mva": 132.4,
      "u": 1.0,
      "p_base_pu": 0.2865,
      "p_op_pu": 0.18772068431405478,
      "q_op_pu": 0.03663416113590528,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 307,
      "bus": 1834,
      "gen": 308,
      "sn_mva": 164.8,
      "u": 1.0,
      "p_base_pu": 0.162,
      "p_op_pu": 0.10614572725611471,
      "q_op_pu": -0.028021909171175877,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 308,
      "bus": 1838,
      "gen": 309,
      "sn_mva": 175.0,
      "u": 1.0,
      "p_base_pu": 0.324,
      "p_op_pu": 0.21229145451222942,
      "q_op_pu": 0.08623930215469762,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 309,
      "bus": 1840,
      "gen": 310,
      "sn_mva": 175.0,
      "u": 1.0,
      "p_base_pu": 0.375,
      "p_op_pu": 0.2457077019817469,
      "q_op_pu": 0.08105645001686808,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 310,
      "bus": 1842,
      "gen": 311,
      "sn_mva": 199.36,
      "u": 1.0,
      "p_base_pu": 0.375,
      "p_op_pu": 0.245707701981747,
      "q_op_pu": 0.11335280958529592,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 311,
      "bus": 1844,
      "gen": 312,
      "sn_mva": 199.36,
      "u": 1.0,
      "p_base_pu": 0.4968,
      "p_op_pu": 0.3255135635854185,
      "q_op_pu": 0.0473761261966761,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 312,
      "bus": 1846,
      "gen": 313,
      "sn_mva": 169.0,
      "u": 1.0,
      "p_base_pu": 0.4968,
      "p_op_pu": 0.32551356358541844,
      "q_op_pu": 0.05131744027989592,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 313,
      "bus": 1848,
      "gen": 314,
      "sn_mva": 169.0,
      "u": 1.0,
      "p_base_pu": 0.345,
      "p_op_pu": 0.22605108582320735,
      "q_op_pu": -0.029759917076514448,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 314,
      "bus": 1849,
      "gen": 315,
      "sn_mva": 149.5,
      "u": 1.0,
      "p_base_pu": 0.345,
      "p_op_pu": 0.22605108582320727,
      "q_op_pu": -0.025596762083609278,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 315,
      "bus": 1852,
      "gen": 316,
      "sn_mva": 417.6866,
      "u": 1.0,
      "p_base_pu": 0.2475,
      "p_op_pu": 0.16216708330795299,
      "q_op_pu": 0.08792184929364606,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 316,
      "bus": 1854,
      "gen": 317,
      "sn_mva": 417.589,
      "u": 1.0,
      "p_base_pu": 1.588433,
      "p_op_pu": 1.0407739258185926,
      "q_op_pu": -0.276306429598097,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 317,
      "bus": 1855,
      "gen": 318,
      "sn_mva": 600.0,
      "u": 1.0,
      "p_base_pu": 1.587945,
      "p_op_pu": 1.040454178195747,
      "q_op_pu": -0.2669527348586145,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 318,
      "bus": 1857,
      "gen": 319,
      "sn_mva": 211.0,
      "u": 1.0,
      "p_base_pu": 0.075,
      "p_op_pu": 0.049141540396349374,
      "q_op_pu": -0.0032395081762302542,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 319,
      "bus": 1861,
      "gen": 320,
      "sn_mva": 128.08,
      "u": 1.0,
      "p_base_pu": 0.555,
      "p_op_pu": 0.3636473989329856,
      "q_op_pu": -0.0661362987282523,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 320,
      "bus": 1863,
      "gen": 321,
      "sn_mva": 128.08,
      "u": 1.0,
      "p_base_pu": 0.1404,
      "p_op_pu": 0.09199296362196613,
      "q_op_pu": -5.022285943715073e-05,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 321,
      "bus": 1865,
      "gen": 322,
      "sn_mva": 165.1,
      "u": 1.0,
      "p_base_pu": 0.1404,
      "p_op_pu": 0.09199296362196606,
      "q_op_pu": 0.02348095685873662,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 322,
      "bus": 1867,
      "gen": 323,
      "sn_mva": 122.46,
      "u": 1.0,
      "p_base_pu": 0.3255,
      "p_op_pu": 0.21327428532015646,
      "q_op_pu": 0.016151015756541272,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 323,
      "bus": 1873,
      "gen": 324,
      "sn_mva": 130.0,
      "u": 1.0,
      "p_base_pu": 0.1123,
      "p_op_pu": 0.07358126648680045,
      "q_op_pu": 0.015061395862211963,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 324,
      "bus": 1875,
      "gen": 325,
      "sn_mva": 130.0,
      "u": 1.0,
      "p_base_pu": 0.15,
      "p_op_pu": 0.09828308079269887,
      "q_op_pu": 0.022670806398777728,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 325,
      "bus": 1876,
      "gen": 326,
      "sn_mva": 130.0,
      "u": 1.0,
      "p_base_pu": 0.15,
      "p_op_pu": 0.09828308079269887,
      "q_op_pu": 0.022670806398777728,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 326,
      "bus": 1877,
      "gen": 327,
      "sn_mva": 145.0,
      "u": 1.0,
      "p_base_pu": 0.15,
      "p_op_pu": 0.0982830807926988,
      "q_op_pu": 0.022670806398777714,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 327,
      "bus": 1886,
      "gen": 328,
      "sn_mva": 124.9,
      "u": 1.0,
      "p_base_pu": 0.225,
      "p_op_pu": 0.14742462118904823,
      "q_op_pu": 0.05480876061311857,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 328,
      "bus": 1892,
      "gen": 329,
      "sn_mva": 240.4,
      "u": 1.0,
      "p_base_pu": 0.1245,
      "p_op_pu": 0.08157495705794007,
      "q_op_pu": 0.04559004379410438,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 329,
      "bus": 1894,
      "gen": 330,
      "sn_mva": 155.98,
      "u": 1.0,
      "p_base_pu": 0.7020000000000001,
      "p_op_pu": 0.45996481810983025,
      "q_op_pu": -0.1070995677954803,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 330,
      "bus": 1896,
      "gen": 331,
      "sn_mva": 139.96,
      "u": 1.0,
      "p_base_pu": 0.2799,
      "p_op_pu": 0.18339622875917588,
      "q_op_pu": -0.0007278953027928456,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 331,
      "bus": 1898,
      "gen": 332,
      "sn_mva": 251.2,
      "u": 1.0,
      "p_base_pu": 0.1998,
      "p_op_pu": 0.13091306361587482,
      "q_op_pu": -0.015122451536346886,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 332,
      "bus": 1902,
      "gen": 333,
      "sn_mva": 452.0236,
      "u": 1.0,
      "p_base_pu": 0.7559999999999999,
      "p_op_pu": 0.49534672719520184,
      "q_op_pu": 0.04766144869104465,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 333,
      "bus": 1904,
      "gen": 334,
      "sn_mva": 620.0,
      "u": 1.0,
      "p_base_pu": 1.760118,
      "p_op_pu": 1.153265463991223,
      "q_op_pu": -0.10585371480927372,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 334,
      "bus": 1906,
      "gen": 335,
      "sn_mva": 590.0,
      "u": 1.0,
      "p_base_pu": 1.759396,
      "p_op_pu": 1.1527923947623406,
      "q_op_pu": -0.14299701870298748,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 335,
      "bus": 1908,
      "gen": 336,
      "sn_mva": 450.9788,
      "u": 1.0,
      "p_base_pu": 1.754977,
      "p_op_pu": 1.1498969752021875,
      "q_op_pu": -0.06437707745666432,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 336,
      "bus": 1910,
      "gen": 337,
      "sn_mva": 451.0404,
      "u": 1.0,
      "p_base_pu": 1.754894,
      "p_op_pu": 1.1498425918974822,
      "q_op_pu": -0.026194494122998013,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 337,
      "bus": 1912,
      "gen": 338,
      "sn_mva": 443.3333333333333,
      "u": 1.0,
      "p_base_pu": 1.755202,
      "p_op_pu": 1.1500443998233763,
      "q_op_pu": -0.01964784945442577,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 338,
      "bus": 1914,
      "gen": 339,
      "sn_mva": 150.4,
      "u": 1.0,
      "p_base_pu": 0.2708,
      "p_op_pu": 0.17743372185775222,
      "q_op_pu": -0.0108984731926722,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 339,
      "bus": 1916,
      "gen": 340,
      "sn_mva": 155.86,
      "u": 1.0,
      "p_base_pu": 0.252,
      "p_op_pu": 0.16511557573173402,
      "q_op_pu": 0.044523495582542504,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 340,
      "bus": 1918,
      "gen": 341,
      "sn_mva": 220.0,
      "u": 1.0,
      "p_base_pu": 0.2793,
      "p_op_pu": 0.18300309643600518,
      "q_op_pu": -0.01659837003397521,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 341,
      "bus": 1920,
      "gen": 342,
      "sn_mva": 220.0,
      "u": 1.0,
      "p_base_pu": 0.6,
      "p_op_pu": 0.39313232317079516,
      "q_op_pu": 0.10957308316163615,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 342,
      "bus": 1922,
      "gen": 343,
      "sn_mva": 220.0,
      "u": 1.0,
      "p_base_pu": 0.6,
      "p_op_pu": 0.3931323231707953,
      "q_op_pu": 0.11015877979866438,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 343,
      "bus": 1924,
      "gen": 344,
      "sn_mva": 197.5,
      "u": 1.0,
      "p_base_pu": 0.6,
      "p_op_pu": 0.3931323231707955,
      "q_op_pu": 0.10941469761263667,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 344,
      "bus": 1926,
      "gen": 345,
      "sn_mva": 115.6,
      "u": 1.0,
      "p_base_pu": 0.4875,
      "p_op_pu": 0.3194200125762711,
      "q_op_pu": 0.16425071692863186,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 345,
      "bus": 1928,
      "gen": 346,
      "sn_mva": 136.0,
      "u": 1.0,
      "p_base_pu": 0.078,
      "p_op_pu": 0.05110720201220336,
      "q_op_pu": -0.018956963072557606,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 346,
      "bus": 1930,
      "gen": 347,
      "sn_mva": 244.72,
      "u": 1.0,
      "p_base_pu": 0.18,
      "p_op_pu": 0.11793969695123856,
      "q_op_pu": -0.00834242898113151,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 347,
      "bus": 1932,
      "gen": 348,
      "sn_mva": 140.5,
      "u": 1.0,
      "p_base_pu": 0.7236,
      "p_op_pu": 0.474117581743979,
      "q_op_pu": -0.15230861879915492,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 348,
      "bus": 1939,
      "gen": 349,
      "sn_mva": 146.2,
      "u": 1.0,
      "p_base_pu": 0.2025,
      "p_op_pu": 0.13268215907014344,
      "q_op_pu": -0.023811895233283406,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 349,
      "bus": 1941,
      "gen": 350,
      "sn_mva": 115.0,
      "u": 1.0,
      "p_base_pu": 0.231,
      "p_op_pu": 0.15135594442075612,
      "q_op_pu": -0.05583151708721482,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 350,
      "bus": 2028,
      "gen": 351,
      "sn_mva": 118.6,
      "u": 1.0,
      "p_base_pu": 0.075,
      "p_op_pu": 0.04914154039634944,
      "q_op_pu": -0.0018761721396938805,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 351,
      "bus": 2039,
      "gen": 352,
      "sn_mva": 118.6,
      "u": 1.0,
      "p_base_pu": 0.09300000000000001,
      "p_op_pu": 0.06093551009147325,
      "q_op_pu": 5.976264168553163e-05,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 352,
      "bus": 2040,
      "gen": 353,
      "sn_mva": 175.0,
      "u": 1.0,
      "p_base_pu": 0.09300000000000001,
      "p_op_pu": 0.060935510091473244,
      "q_op_pu": 5.976264168553293e-05,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 353,
      "bus": 2074,
      "gen": 354,
      "sn_mva": 145.0,
      "u": 1.0,
      "p_base_pu": 0.375,
      "p_op_pu": 0.24570770198174707,
      "q_op_pu": 2.4922938115526372e-05,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 354,
      "bus": 2090,
      "gen": 355,
      "sn_mva": 232.0,
      "u": 1.0,
      "p_base_pu": 0.225,
      "p_op_pu": 0.14742462118904823,
      "q_op_pu": 8.573030303457227e-06,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 355,
      "bus": 2212,
      "gen": 356,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.66,
      "p_op_pu": 0.43244555548787456,
      "q_op_pu": -0.05375916225951091,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 356,
      "bus": 352,
      "gen": 357,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 6.458671178087677e-19,
      "q_op_pu": 1.0028123299306997,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 357,
      "bus": 353,
      "gen": 358,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -2.422690316622643e-18,
      "q_op_pu": 2.5593699835061834,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 358,
      "bus": 425,
      "gen": 359,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 3.0819421206757166e-18,
      "q_op_pu": 2.2256182718772135,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 359,
      "bus": 572,
      "gen": 360,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -1.2604951585573932e-17,
      "q_op_pu": 0.4360489363514219,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 360,
      "bus": 574,
      "gen": 361,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 1.118217645688886e-17,
      "q_op_pu": 0.36554529105563216,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 361,
      "bus": 585,
      "gen": 362,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -6.007689354975334e-18,
      "q_op_pu": 1.7663306754056074,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 362,
      "bus": 535,
      "gen": 363,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -8.11898899812309e-18,
      "q_op_pu": 3.3730115195310466,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 363,
      "bus": 560,
      "gen": 364,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 4.533049925085532e-18,
      "q_op_pu": 0.36516816938065155,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 364,
      "bus": 560,
      "gen": 365,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -2.3897878824756867e-18,
      "q_op_pu": 0.3651681693806523,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 365,
      "bus": 412,
      "gen": 366,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 1.9192137035578857e-17,
      "q_op_pu": 3.5879616145553226,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 366,
      "bus": 405,
      "gen": 367,
      "sn_mva": 727.6082,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 9.84005930808213e-18,
      "q_op_pu": 2.6830621356315207,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 367,
      "bus": 408,
      "gen": 368,
      "sn_mva": 727.6082,
      "u": 1.0,
      "p_base_pu": 3.138041,
      "p_op_pu": 2.056108914225343,
      "q_op_pu": 3.8551381863726366,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 368,
      "bus": 408,
      "gen": 369,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 3.138041,
      "p_op_pu": 2.0561089142253426,
      "q_op_pu": 3.855138186372634,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 369,
      "bus": 374,
      "gen": 370,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -7.472560705020506e-18,
      "q_op_pu": 3.9307376947501638,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 370,
      "bus": 374,
      "gen": 371,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -7.472560705020506e-18,
      "q_op_pu": 3.9307376947501638,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 371,
      "bus": 422,
      "gen": 372,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -1.723069351434724e-17,
      "q_op_pu": 2.5527463939613595,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 372,
      "bus": 422,
      "gen": 373,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -1.723069351434724e-17,
      "q_op_pu": 2.5527463939613595,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 373,
      "bus": 425,
      "gen": 374,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 3.0819421206757166e-18,
      "q_op_pu": 2.2256182718772135,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 374,
      "bus": 425,
      "gen": 375,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 4.481310651495279e-18,
      "q_op_pu": 2.225618271877208,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 375,
      "bus": 348,
      "gen": 376,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 8.608729261766255e-17,
      "q_op_pu": 2.9439617454867437,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 376,
      "bus": 359,
      "gen": 377,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -1.803927033837286e-16,
      "q_op_pu": 6.7527386823077125,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 377,
      "bus": 359,
      "gen": 378,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -1.984593890604621e-17,
      "q_op_pu": 6.752738682307706,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 378,
      "bus": 444,
      "gen": 379,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -1.5586292359490206e-16,
      "q_op_pu": 4.389861139161353,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 379,
      "bus": 522,
      "gen": 380,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -1.4763746747704556e-17,
      "q_op_pu": 5.236766844319876,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 380,
      "bus": 541,
      "gen": 381,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 1.6865062311372842e-17,
      "q_op_pu": 1.2922047688475469,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 381,
      "bus": 347,
      "gen": 382,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -1.0776800857278155e-18,
      "q_op_pu": 2.4235263835426477,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 382,
      "bus": 565,
      "gen": 383,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 2.833800692375471e-17,
      "q_op_pu": 1.68663239833956,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 383,
      "bus": 614,
      "gen": 384,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -1.6427317754387962e-17,
      "q_op_pu": 1.017868919375456,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 384,
      "bus": 546,
      "gen": 385,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -2.5600643794472274e-17,
      "q_op_pu": 5.075097054030656,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 385,
      "bus": 544,
      "gen": 386,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 1.1099266854670716e-17,
      "q_op_pu": 2.2398526383858046,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 386,
      "bus": 533,
      "gen": 387,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -1.2675691743737394e-18,
      "q_op_pu": 1.2275468405384728,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 387,
      "bus": 364,
      "gen": 388,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -4.790718820081657e-17,
      "q_op_pu": 5.005393098217018,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 388,
      "bus": 606,
      "gen": 389,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -1.0714145260379047e-17,
      "q_op_pu": 1.024452114693074,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 389,
      "bus": 606,
      "gen": 390,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 3.840048317327871e-18,
      "q_op_pu": 1.024452114693074,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 390,
      "bus": 567,
      "gen": 391,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -3.484461964549927e-17,
      "q_op_pu": 1.852681872275843,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 391,
      "bus": 614,
      "gen": 392,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -1.6427317754387962e-17,
      "q_op_pu": 1.017868919375456,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 392,
      "bus": 624,
      "gen": 393,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": 1.5993802523592458e-18,
      "q_op_pu": 1.0874818329199227,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 393,
      "bus": 439,
      "gen": 394,
      "sn_mva": 100.0,
      "u": 1.0,
      "p_base_pu": 0.0,
      "p_op_pu": -3.346793273837314e-18,
      "q_op_pu": 1.0211567198424325,
      "area": 1,
      "slack_linked": false,
      "exciters": [],
      "governors": [],
      "pss": []
    },
    {
      "model": "GENCLS",
      "idx": 394,
      "bus": 431,
      "gen": 206,
      "sn_mva": 1666.6666666666665,
      "u": 1.0,
      "p_base_pu": 3.106326543518499,
      "p_op_pu": 3.8243541015302354,
      "q_op_pu": 3.3216752406975503,
      "area": 1,
      "slack_linked": true,
      "exciters": [],
      "governors": [],
      "pss": []
    }
  ],
  "generator_trip_rule": "largest in-service synchronous machines by MVA rating (ties: |P|, idx) not linked to the slack; trip sets u=0 on the machine and every linked exciter/governor/PSS",
  "generator_trip_machines": [
    204,
    33,
    31,
    32,
    29,
    28
  ],
  "load_disconnection_rule": "largest |q0| in-service PQ loads (n_blocks/2), signed; q<0 loads flagged",
  "redispatch": {
    "channel": "classical-machine mechanical power tm0 (no governors in the case)",
    "partition": "spectral bisection (median split of the Fiedler vector of the 1/|x| Laplacian)",
    "net_export_mw": {
      "A": -1796.2725187015026,
      "B": 3088.3828288545647
    },
    "n_pairs": 3,
    "pairing_rule": "down units in exporting, up units in importing (pseudo-)areas, ranked by P; a pair is used only if the down unit stays above max(must-run, governor VMIN) and the up unit below min(governor VMAX, capability) after the 20 % exchange",
    "n_down_candidates": 139,
    "n_down_with_headroom": 137
  },
  "control_notes": {
    "avr_vref": "not available: the case has no exciter models (classical machines, constant EMF)"
  },
  "event_family_counts": {
    "plant_trip": 20,
    "fixed_pf_ramp": 20,
    "load_disconnection": 10,
    "generator_trip": 6,
    "generation_redispatch": 3,
    "shunt_reactor_disconnection": 5,
    "capacitor_switching": 2,
    "line_energization": 2
  },
  "control_class_counts": {
    "statcom": 5,
    "plant_q_command": 20,
    "avr_vref": 0,
    "fast_reactor": 5,
    "manual_reactor": 5
  },
  "events": [
    {
      "event_id": "plant_trip:RES01",
      "family": "plant_trip",
      "kind": "switch",
      "description": "trip of plant RES01 (1134.4 MW, -372.8 Mvar)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES01",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [
        "RES01"
      ],
      "metadata": {
        "asset_id": "RES01",
        "bus": 900001,
        "hv_bus": 163,
        "p_mw": 1134.3591921052644,
        "q_mvar": -372.84583600853705,
        "cluster": 0
      }
    },
    {
      "event_id": "plant_trip:RES02",
      "family": "plant_trip",
      "kind": "switch",
      "description": "trip of plant RES02 (868.8 MW, -285.5 Mvar)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES02",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [
        "RES02"
      ],
      "metadata": {
        "asset_id": "RES02",
        "bus": 900002,
        "hv_bus": 98,
        "p_mw": 868.7531373684219,
        "q_mvar": -285.5453475772698,
        "cluster": 0
      }
    },
    {
      "event_id": "plant_trip:RES03",
      "family": "plant_trip",
      "kind": "switch",
      "description": "trip of plant RES03 (1300.4 MW, -427.4 Mvar)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES03",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [
        "RES03"
      ],
      "metadata": {
        "asset_id": "RES03",
        "bus": 900003,
        "hv_bus": 323,
        "p_mw": 1300.3629763157908,
        "q_mvar": -427.40864127807896,
        "cluster": 0
      }
    },
    {
      "event_id": "plant_trip:RES04",
      "family": "plant_trip",
      "kind": "switch",
      "description": "trip of plant RES04 (1034.8 MW, -340.1 Mvar)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES04",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [
        "RES04"
      ],
      "metadata": {
        "asset_id": "RES04",
        "bus": 900004,
        "hv_bus": 358,
        "p_mw": 1034.7569215789483,
        "q_mvar": -340.1081528468118,
        "cluster": 0
      }
    },
    {
      "event_id": "plant_trip:RES05",
      "family": "plant_trip",
      "kind": "switch",
      "description": "trip of plant RES05 (769.2 MW, -252.8 Mvar)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES05",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [
        "RES05"
      ],
      "metadata": {
        "asset_id": "RES05",
        "bus": 900005,
        "hv_bus": 315,
        "p_mw": 769.1508668421061,
        "q_mvar": -252.80766441554462,
        "cluster": 0
      }
    },
    {
      "event_id": "plant_trip:RES06",
      "family": "plant_trip",
      "kind": "switch",
      "description": "trip of plant RES06 (1200.8 MW, -394.7 Mvar)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES06",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [
        "RES06"
      ],
      "metadata": {
        "asset_id": "RES06",
        "bus": 900006,
        "hv_bus": 1406,
        "p_mw": 1200.760705789475,
        "q_mvar": -394.67095811635386,
        "cluster": 1
      }
    },
    {
      "event_id": "plant_trip:RES07",
      "family": "plant_trip",
      "kind": "switch",
      "description": "trip of plant RES07 (935.2 MW, -307.4 Mvar)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES07",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [
        "RES07"
      ],
      "metadata": {
        "asset_id": "RES07",
        "bus": 900007,
        "hv_bus": 1465,
        "p_mw": 935.1546510526326,
        "q_mvar": -307.3704696850866,
        "cluster": 1
      }
    },
    {
      "event_id": "plant_trip:RES08",
      "family": "plant_trip",
      "kind": "switch",
      "description": "trip of plant RES08 (1366.8 MW, -449.2 Mvar)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES08",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [
        "RES08"
      ],
      "metadata": {
        "asset_id": "RES08",
        "bus": 900008,
        "hv_bus": 1486,
        "p_mw": 1366.7644900000016,
        "q_mvar": -449.2337633858958,
        "cluster": 1
      }
    },
    {
      "event_id": "plant_trip:RES09",
      "family": "plant_trip",
      "kind": "switch",
      "description": "trip of plant RES09 (1101.2 MW, -361.9 Mvar)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES09",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [
        "RES09"
      ],
      "metadata": {
        "asset_id": "RES09",
        "bus": 900009,
        "hv_bus": 280,
        "p_mw": 1101.1584352631592,
        "q_mvar": -361.9332749546286,
        "cluster": 1
      }
    },
    {
      "event_id": "plant_trip:RES10",
      "family": "plant_trip",
      "kind": "switch",
      "description": "trip of plant RES10 (835.6 MW, -274.6 Mvar)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES10",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [
        "RES10"
      ],
      "metadata": {
        "asset_id": "RES10",
        "bus": 900010,
        "hv_bus": 474,
        "p_mw": 835.5523805263168,
        "q_mvar": -274.63278652336146,
        "cluster": 1
      }
    },
    {
      "event_id": "plant_trip:RES11",
      "family": "plant_trip",
      "kind": "switch",
      "description": "trip of plant RES11 (1267.2 MW, -416.5 Mvar)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES11",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [
        "RES11"
      ],
      "metadata": {
        "asset_id": "RES11",
        "bus": 900011,
        "hv_bus": 427,
        "p_mw": 1267.1622194736856,
        "q_mvar": -416.49608022417056,
        "cluster": 2
      }
    },
    {
      "event_id": "plant_trip:RES12",
      "family": "plant_trip",
      "kind": "switch",
      "description": "trip of plant RES12 (1001.6 MW, -329.2 Mvar)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES12",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [
        "RES12"
      ],
      "metadata": {
        "asset_id": "RES12",
        "bus": 900012,
        "hv_bus": 437,
        "p_mw": 1001.5561647368432,
        "q_mvar": -329.19559179290343,
        "cluster": 2
      }
    },
    {
      "event_id": "plant_trip:RES13",
      "family": "plant_trip",
      "kind": "switch",
      "description": "trip of plant RES13 (736.0 MW, -241.9 Mvar)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES13",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [
        "RES13"
      ],
      "metadata": {
        "asset_id": "RES13",
        "bus": 900013,
        "hv_bus": 415,
        "p_mw": 735.9501100000007,
        "q_mvar": -241.8951033616362,
        "cluster": 2
      }
    },
    {
      "event_id": "plant_trip:RES14",
      "family": "plant_trip",
      "kind": "switch",
      "description": "trip of plant RES14 (1167.6 MW, -383.8 Mvar)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES14",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [
        "RES14"
      ],
      "metadata": {
        "asset_id": "RES14",
        "bus": 900014,
        "hv_bus": 428,
        "p_mw": 1167.5599489473695,
        "q_mvar": -383.75839706244534,
        "cluster": 2
      }
    },
    {
      "event_id": "plant_trip:RES15",
      "family": "plant_trip",
      "kind": "switch",
      "description": "trip of plant RES15 (902.0 MW, -296.5 Mvar)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES15",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [
        "RES15"
      ],
      "metadata": {
        "asset_id": "RES15",
        "bus": 900015,
        "hv_bus": 434,
        "p_mw": 901.9538942105273,
        "q_mvar": -296.4579086311782,
        "cluster": 2
      }
    },
    {
      "event_id": "plant_trip:RES16",
      "family": "plant_trip",
      "kind": "switch",
      "description": "trip of plant RES16 (1333.6 MW, -438.3 Mvar)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES16",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [
        "RES16"
      ],
      "metadata": {
        "asset_id": "RES16",
        "bus": 900016,
        "hv_bus": 168,
        "p_mw": 1333.5637331578962,
        "q_mvar": -438.3212023319874,
        "cluster": 3
      }
    },
    {
      "event_id": "plant_trip:RES17",
      "family": "plant_trip",
      "kind": "switch",
      "description": "trip of plant RES17 (1068.0 MW, -351.0 Mvar)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES17",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [
        "RES17"
      ],
      "metadata": {
        "asset_id": "RES17",
        "bus": 900017,
        "hv_bus": 293,
        "p_mw": 1067.957678421054,
        "q_mvar": -351.02071390072024,
        "cluster": 3
      }
    },
    {
      "event_id": "plant_trip:RES18",
      "family": "plant_trip",
      "kind": "switch",
      "description": "trip of plant RES18 (802.4 MW, -263.7 Mvar)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES18",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [
        "RES18"
      ],
      "metadata": {
        "asset_id": "RES18",
        "bus": 900018,
        "hv_bus": 173,
        "p_mw": 802.3516236842115,
        "q_mvar": -263.720225469453,
        "cluster": 3
      }
    },
    {
      "event_id": "plant_trip:RES19",
      "family": "plant_trip",
      "kind": "switch",
      "description": "trip of plant RES19 (1234.0 MW, -405.6 Mvar)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES19",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [
        "RES19"
      ],
      "metadata": {
        "asset_id": "RES19",
        "bus": 900019,
        "hv_bus": 298,
        "p_mw": 1233.9614626315804,
        "q_mvar": -405.58351917026226,
        "cluster": 3
      }
    },
    {
      "event_id": "plant_trip:RES20",
      "family": "plant_trip",
      "kind": "switch",
      "description": "trip of plant RES20 (968.4 MW, -318.3 Mvar)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES20",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [
        "RES20"
      ],
      "metadata": {
        "asset_id": "RES20",
        "bus": 900020,
        "hv_bus": 367,
        "p_mw": 968.3554078947379,
        "q_mvar": -318.283030738995,
        "cluster": 3
      }
    },
    {
      "event_id": "fixed_pf_ramp:RES01",
      "family": "fixed_pf_ramp",
      "kind": "param",
      "description": "fixed-PF output ramp of RES01 to 70% over 0.5 s",
      "profile": {
        "kind": "ramp",
        "start_s": 0.0,
        "duration_s": 0.5,
        "description": "linear ramp over 0.5 s"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES01",
          "attr": "pref0",
          "base": 11.343591921052644,
          "value": 7.94051434473685
        },
        {
          "model": "PVD1",
          "idx": "RES01",
          "attr": "qref0",
          "base": -3.72845836053044,
          "value": -2.6099208523713076
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "asset_id": "RES01",
        "bus": 900001,
        "dp_mw": -340.30775763157936,
        "dq_mvar": 111.85375081591322,
        "cluster": 0
      }
    },
    {
      "event_id": "fixed_pf_ramp:RES02",
      "family": "fixed_pf_ramp",
      "kind": "param",
      "description": "fixed-PF output ramp of RES02 to 70% over 0.5 s",
      "profile": {
        "kind": "ramp",
        "start_s": 0.0,
        "duration_s": 0.5,
        "description": "linear ramp over 0.5 s"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES02",
          "attr": "pref0",
          "base": 8.68753137368422,
          "value": 6.0812719615789534
        },
        {
          "model": "PVD1",
          "idx": "RES02",
          "attr": "qref0",
          "base": -2.855453475953805,
          "value": -1.9988174331676634
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "asset_id": "RES02",
        "bus": 900002,
        "dp_mw": -260.6259412105266,
        "dq_mvar": 85.66360427861417,
        "cluster": 0
      }
    },
    {
      "event_id": "fixed_pf_ramp:RES03",
      "family": "fixed_pf_ramp",
      "kind": "param",
      "description": "fixed-PF output ramp of RES03 to 70% over 0.5 s",
      "profile": {
        "kind": "ramp",
        "start_s": 0.0,
        "duration_s": 0.5,
        "description": "linear ramp over 0.5 s"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES03",
          "attr": "pref0",
          "base": 13.003629763157907,
          "value": 9.102540834210535
        },
        {
          "model": "PVD1",
          "idx": "RES03",
          "attr": "qref0",
          "base": -4.274086413827786,
          "value": -2.99186048967945
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "asset_id": "RES03",
        "bus": 900003,
        "dp_mw": -390.10889289473727,
        "dq_mvar": 128.2225924148336,
        "cluster": 0
      }
    },
    {
      "event_id": "fixed_pf_ramp:RES04",
      "family": "fixed_pf_ramp",
      "kind": "param",
      "description": "fixed-PF output ramp of RES04 to 70% over 0.5 s",
      "profile": {
        "kind": "ramp",
        "start_s": 0.0,
        "duration_s": 0.5,
        "description": "linear ramp over 0.5 s"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES04",
          "attr": "pref0",
          "base": 10.347569215789484,
          "value": 7.243298451052638
        },
        {
          "model": "PVD1",
          "idx": "RES04",
          "attr": "qref0",
          "base": -3.401081528738378,
          "value": -2.3807570701168643
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "asset_id": "RES04",
        "bus": 900004,
        "dp_mw": -310.42707647368456,
        "dq_mvar": 102.03244586215135,
        "cluster": 0
      }
    },
    {
      "event_id": "fixed_pf_ramp:RES05",
      "family": "fixed_pf_ramp",
      "kind": "param",
      "description": "fixed-PF output ramp of RES05 to 70% over 0.5 s",
      "profile": {
        "kind": "ramp",
        "start_s": 0.0,
        "duration_s": 0.5,
        "description": "linear ramp over 0.5 s"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES05",
          "attr": "pref0",
          "base": 7.691508668421061,
          "value": 5.3840560678947424
        },
        {
          "model": "PVD1",
          "idx": "RES05",
          "attr": "qref0",
          "base": -2.5280766446817164,
          "value": -1.7696536512772014
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "asset_id": "RES05",
        "bus": 900005,
        "dp_mw": -230.7452600526319,
        "dq_mvar": 75.8422993404515,
        "cluster": 0
      }
    },
    {
      "event_id": "fixed_pf_ramp:RES06",
      "family": "fixed_pf_ramp",
      "kind": "param",
      "description": "fixed-PF output ramp of RES06 to 70% over 0.5 s",
      "profile": {
        "kind": "ramp",
        "start_s": 0.0,
        "duration_s": 0.5,
        "description": "linear ramp over 0.5 s"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES06",
          "attr": "pref0",
          "base": 12.00760705789475,
          "value": 8.405324940526326
        },
        {
          "model": "PVD1",
          "idx": "RES06",
          "attr": "qref0",
          "base": -3.9467095823185234,
          "value": -2.7626967076229665
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "asset_id": "RES06",
        "bus": 900006,
        "dp_mw": -360.2282117368426,
        "dq_mvar": 118.40128746955571,
        "cluster": 1
      }
    },
    {
      "event_id": "fixed_pf_ramp:RES07",
      "family": "fixed_pf_ramp",
      "kind": "param",
      "description": "fixed-PF output ramp of RES07 to 70% over 0.5 s",
      "profile": {
        "kind": "ramp",
        "start_s": 0.0,
        "duration_s": 0.5,
        "description": "linear ramp over 0.5 s"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES07",
          "attr": "pref0",
          "base": 9.351546510526326,
          "value": 6.546082557368428
        },
        {
          "model": "PVD1",
          "idx": "RES07",
          "attr": "qref0",
          "base": -3.0737046979042644,
          "value": -2.151593288532985
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "asset_id": "RES07",
        "bus": 900007,
        "dp_mw": -280.5463953157898,
        "dq_mvar": 92.21114093712795,
        "cluster": 1
      }
    },
    {
      "event_id": "fixed_pf_ramp:RES08",
      "family": "fixed_pf_ramp",
      "kind": "param",
      "description": "fixed-PF output ramp of RES08 to 70% over 0.5 s",
      "profile": {
        "kind": "ramp",
        "start_s": 0.0,
        "duration_s": 0.5,
        "description": "linear ramp over 0.5 s"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES08",
          "attr": "pref0",
          "base": 13.667644900000015,
          "value": 9.56735143000001
        },
        {
          "model": "PVD1",
          "idx": "RES08",
          "attr": "qref0",
          "base": -4.492337637660416,
          "value": -3.144636346362291
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "asset_id": "RES08",
        "bus": 900008,
        "dp_mw": -410.0293470000005,
        "dq_mvar": 134.7701291298125,
        "cluster": 1
      }
    },
    {
      "event_id": "fixed_pf_ramp:RES09",
      "family": "fixed_pf_ramp",
      "kind": "param",
      "description": "fixed-PF output ramp of RES09 to 70% over 0.5 s",
      "profile": {
        "kind": "ramp",
        "start_s": 0.0,
        "duration_s": 0.5,
        "description": "linear ramp over 0.5 s"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES09",
          "attr": "pref0",
          "base": 11.01158435263159,
          "value": 7.708109046842113
        },
        {
          "model": "PVD1",
          "idx": "RES09",
          "attr": "qref0",
          "base": -3.6193327502607646,
          "value": -2.533532925182535
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "asset_id": "RES09",
        "bus": 900009,
        "dp_mw": -330.3475305789478,
        "dq_mvar": 108.57998250782295,
        "cluster": 1
      }
    },
    {
      "event_id": "fixed_pf_ramp:RES10",
      "family": "fixed_pf_ramp",
      "kind": "param",
      "description": "fixed-PF output ramp of RES10 to 70% over 0.5 s",
      "profile": {
        "kind": "ramp",
        "start_s": 0.0,
        "duration_s": 0.5,
        "description": "linear ramp over 0.5 s"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES10",
          "attr": "pref0",
          "base": 8.355523805263168,
          "value": 5.848866663684217
        },
        {
          "model": "PVD1",
          "idx": "RES10",
          "attr": "qref0",
          "base": -2.746327867622398,
          "value": -1.9224295073356785
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "asset_id": "RES10",
        "bus": 900010,
        "dp_mw": -250.66571415789508,
        "dq_mvar": 82.38983602867195,
        "cluster": 1
      }
    },
    {
      "event_id": "fixed_pf_ramp:RES11",
      "family": "fixed_pf_ramp",
      "kind": "param",
      "description": "fixed-PF output ramp of RES11 to 70% over 0.5 s",
      "profile": {
        "kind": "ramp",
        "start_s": 0.0,
        "duration_s": 0.5,
        "description": "linear ramp over 0.5 s"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES11",
          "attr": "pref0",
          "base": 12.671622194736855,
          "value": 8.870135536315798
        },
        {
          "model": "PVD1",
          "idx": "RES11",
          "attr": "qref0",
          "base": -4.164960802753969,
          "value": -2.915472561927778
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "asset_id": "RES11",
        "bus": 900011,
        "dp_mw": -380.1486658421057,
        "dq_mvar": 124.9488240826191,
        "cluster": 2
      }
    },
    {
      "event_id": "fixed_pf_ramp:RES12",
      "family": "fixed_pf_ramp",
      "kind": "param",
      "description": "fixed-PF output ramp of RES12 to 70% over 0.5 s",
      "profile": {
        "kind": "ramp",
        "start_s": 0.0,
        "duration_s": 0.5,
        "description": "linear ramp over 0.5 s"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES12",
          "attr": "pref0",
          "base": 10.015561647368433,
          "value": 7.010893153157903
        },
        {
          "model": "PVD1",
          "idx": "RES12",
          "attr": "qref0",
          "base": -3.291955918166713,
          "value": -2.3043691427166992
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "asset_id": "RES12",
        "bus": 900012,
        "dp_mw": -300.46684942105304,
        "dq_mvar": 98.7586775450014,
        "cluster": 2
      }
    },
    {
      "event_id": "fixed_pf_ramp:RES13",
      "family": "fixed_pf_ramp",
      "kind": "param",
      "description": "fixed-PF output ramp of RES13 to 70% over 0.5 s",
      "profile": {
        "kind": "ramp",
        "start_s": 0.0,
        "duration_s": 0.5,
        "description": "linear ramp over 0.5 s"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES13",
          "attr": "pref0",
          "base": 7.359501100000007,
          "value": 5.151650770000005
        },
        {
          "model": "PVD1",
          "idx": "RES13",
          "attr": "qref0",
          "base": -2.4189510337790985,
          "value": -1.6932657236453688
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "asset_id": "RES13",
        "bus": 900013,
        "dp_mw": -220.78503300000025,
        "dq_mvar": 72.56853101337296,
        "cluster": 2
      }
    },
    {
      "event_id": "fixed_pf_ramp:RES14",
      "family": "fixed_pf_ramp",
      "kind": "param",
      "description": "fixed-PF output ramp of RES14 to 70% over 0.5 s",
      "profile": {
        "kind": "ramp",
        "start_s": 0.0,
        "duration_s": 0.5,
        "description": "linear ramp over 0.5 s"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES14",
          "attr": "pref0",
          "base": 11.675599489473695,
          "value": 8.172919642631586
        },
        {
          "model": "PVD1",
          "idx": "RES14",
          "attr": "qref0",
          "base": -3.837583970782469,
          "value": -2.686308779547728
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "asset_id": "RES14",
        "bus": 900014,
        "dp_mw": -350.2679846842109,
        "dq_mvar": 115.1275191234741,
        "cluster": 2
      }
    },
    {
      "event_id": "fixed_pf_ramp:RES15",
      "family": "fixed_pf_ramp",
      "kind": "param",
      "description": "fixed-PF output ramp of RES15 to 70% over 0.5 s",
      "profile": {
        "kind": "ramp",
        "start_s": 0.0,
        "duration_s": 0.5,
        "description": "linear ramp over 0.5 s"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES15",
          "attr": "pref0",
          "base": 9.019538942105273,
          "value": 6.313677259473691
        },
        {
          "model": "PVD1",
          "idx": "RES15",
          "attr": "qref0",
          "base": -2.9645790864938144,
          "value": -2.07520536054567
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "asset_id": "RES15",
        "bus": 900015,
        "dp_mw": -270.58616826315824,
        "dq_mvar": 88.93737259481445,
        "cluster": 2
      }
    },
    {
      "event_id": "fixed_pf_ramp:RES16",
      "family": "fixed_pf_ramp",
      "kind": "param",
      "description": "fixed-PF output ramp of RES16 to 70% over 0.5 s",
      "profile": {
        "kind": "ramp",
        "start_s": 0.0,
        "duration_s": 0.5,
        "description": "linear ramp over 0.5 s"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES16",
          "attr": "pref0",
          "base": 13.335637331578962,
          "value": 9.334946132105273
        },
        {
          "model": "PVD1",
          "idx": "RES16",
          "attr": "qref0",
          "base": -4.383212026596253,
          "value": -3.068248418617377
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "asset_id": "RES16",
        "bus": 900016,
        "dp_mw": -400.0691199473689,
        "dq_mvar": 131.4963607978876,
        "cluster": 3
      }
    },
    {
      "event_id": "fixed_pf_ramp:RES17",
      "family": "fixed_pf_ramp",
      "kind": "param",
      "description": "fixed-PF output ramp of RES17 to 70% over 0.5 s",
      "profile": {
        "kind": "ramp",
        "start_s": 0.0,
        "duration_s": 0.5,
        "description": "linear ramp over 0.5 s"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES17",
          "attr": "pref0",
          "base": 10.67957678421054,
          "value": 7.475703748947377
        },
        {
          "model": "PVD1",
          "idx": "RES17",
          "attr": "qref0",
          "base": -3.5102071435016624,
          "value": -2.4571450004511632
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "asset_id": "RES17",
        "bus": 900017,
        "dp_mw": -320.38730352631626,
        "dq_mvar": 105.30621430504989,
        "cluster": 3
      }
    },
    {
      "event_id": "fixed_pf_ramp:RES18",
      "family": "fixed_pf_ramp",
      "kind": "param",
      "description": "fixed-PF output ramp of RES18 to 70% over 0.5 s",
      "profile": {
        "kind": "ramp",
        "start_s": 0.0,
        "duration_s": 0.5,
        "description": "linear ramp over 0.5 s"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES18",
          "attr": "pref0",
          "base": 8.023516236842115,
          "value": 5.61646136578948
        },
        {
          "model": "PVD1",
          "idx": "RES18",
          "attr": "qref0",
          "base": -2.63720225611213,
          "value": -1.846041579278491
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "asset_id": "RES18",
        "bus": 900018,
        "dp_mw": -240.7054871052635,
        "dq_mvar": 79.11606768336391,
        "cluster": 3
      }
    },
    {
      "event_id": "fixed_pf_ramp:RES19",
      "family": "fixed_pf_ramp",
      "kind": "param",
      "description": "fixed-PF output ramp of RES19 to 70% over 0.5 s",
      "profile": {
        "kind": "ramp",
        "start_s": 0.0,
        "duration_s": 0.5,
        "description": "linear ramp over 0.5 s"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES19",
          "attr": "pref0",
          "base": 12.339614626315804,
          "value": 8.637730238421062
        },
        {
          "model": "PVD1",
          "idx": "RES19",
          "attr": "qref0",
          "base": -4.0558351941250725,
          "value": -2.8390846358875503
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "asset_id": "RES19",
        "bus": 900019,
        "dp_mw": -370.18843878947416,
        "dq_mvar": 121.6750558237522,
        "cluster": 3
      }
    },
    {
      "event_id": "fixed_pf_ramp:RES20",
      "family": "fixed_pf_ramp",
      "kind": "param",
      "description": "fixed-PF output ramp of RES20 to 70% over 0.5 s",
      "profile": {
        "kind": "ramp",
        "start_s": 0.0,
        "duration_s": 0.5,
        "description": "linear ramp over 0.5 s"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES20",
          "attr": "pref0",
          "base": 9.68355407894738,
          "value": 6.778487855263165
        },
        {
          "model": "PVD1",
          "idx": "RES20",
          "attr": "qref0",
          "base": -3.1828303102131317,
          "value": -2.227981217149192
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "asset_id": "RES20",
        "bus": 900020,
        "dp_mw": -290.50662236842146,
        "dq_mvar": 95.48490930639396,
        "cluster": 3
      }
    },
    {
      "event_id": "load_disconnection:PQ_25",
      "family": "load_disconnection",
      "kind": "switch",
      "description": "disconnection of load PQ_25 at bus 408 (0.0 MW, +1127.0 Mvar)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PQ",
          "idx": "PQ_25",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "load": "PQ_25",
        "bus": 408,
        "p_mw": 0.0,
        "q_mvar": 1127.0,
        "negative_q": false
      }
    },
    {
      "event_id": "load_disconnection:PQ_296",
      "family": "load_disconnection",
      "kind": "switch",
      "description": "disconnection of load PQ_296 at bus 971 (734.1 MW, +334.4 Mvar)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PQ",
          "idx": "PQ_296",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "load": "PQ_296",
        "bus": 971,
        "p_mw": 734.12,
        "q_mvar": 334.41999999999996,
        "negative_q": false
      }
    },
    {
      "event_id": "load_disconnection:PQ_189",
      "family": "load_disconnection",
      "kind": "switch",
      "description": "disconnection of load PQ_189 at bus 818 (724.1 MW, +286.2 Mvar)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PQ",
          "idx": "PQ_189",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "load": "PQ_189",
        "bus": 818,
        "p_mw": 724.12,
        "q_mvar": 286.24,
        "negative_q": false
      }
    },
    {
      "event_id": "load_disconnection:PQ_249",
      "family": "load_disconnection",
      "kind": "switch",
      "description": "disconnection of load PQ_249 at bus 906 (615.7 MW, +280.5 Mvar)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PQ",
          "idx": "PQ_249",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "load": "PQ_249",
        "bus": 906,
        "p_mw": 615.71,
        "q_mvar": 280.5,
        "negative_q": false
      }
    },
    {
      "event_id": "load_disconnection:PQ_123",
      "family": "load_disconnection",
      "kind": "switch",
      "description": "disconnection of load PQ_123 at bus 745 (838.9 MW, +275.7 Mvar)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PQ",
          "idx": "PQ_123",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "load": "PQ_123",
        "bus": 745,
        "p_mw": 838.87,
        "q_mvar": 275.74,
        "negative_q": false
      }
    },
    {
      "event_id": "load_disconnection:PQ_106",
      "family": "load_disconnection",
      "kind": "switch",
      "description": "disconnection of load PQ_106 at bus 721 (393.3 MW, +222.3 Mvar)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PQ",
          "idx": "PQ_106",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "load": "PQ_106",
        "bus": 721,
        "p_mw": 393.28,
        "q_mvar": 222.35,
        "negative_q": false
      }
    },
    {
      "event_id": "load_disconnection:PQ_188",
      "family": "load_disconnection",
      "kind": "switch",
      "description": "disconnection of load PQ_188 at bus 817 (674.0 MW, +209.3 Mvar)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PQ",
          "idx": "PQ_188",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "load": "PQ_188",
        "bus": 817,
        "p_mw": 673.97,
        "q_mvar": 209.3,
        "negative_q": false
      }
    },
    {
      "event_id": "load_disconnection:PQ_100",
      "family": "load_disconnection",
      "kind": "switch",
      "description": "disconnection of load PQ_100 at bus 715 (656.0 MW, +198.1 Mvar)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PQ",
          "idx": "PQ_100",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "load": "PQ_100",
        "bus": 715,
        "p_mw": 656.04,
        "q_mvar": 198.10000000000002,
        "negative_q": false
      }
    },
    {
      "event_id": "load_disconnection:PQ_297",
      "family": "load_disconnection",
      "kind": "switch",
      "description": "disconnection of load PQ_297 at bus 972 (630.3 MW, +197.9 Mvar)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PQ",
          "idx": "PQ_297",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "load": "PQ_297",
        "bus": 972,
        "p_mw": 630.34,
        "q_mvar": 197.9,
        "negative_q": false
      }
    },
    {
      "event_id": "load_disconnection:PQ_103",
      "family": "load_disconnection",
      "kind": "switch",
      "description": "disconnection of load PQ_103 at bus 718 (489.6 MW, +189.8 Mvar)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PQ",
          "idx": "PQ_103",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "load": "PQ_103",
        "bus": 718,
        "p_mw": 489.59999999999997,
        "q_mvar": 189.82000000000002,
        "negative_q": false
      }
    },
    {
      "event_id": "generator_trip:204",
      "family": "generator_trip",
      "kind": "switch",
      "description": "trip of GENCLS 204 at bus 408 (3130 MVA, 205.6 MW) with 0 linked controller(s)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "GENCLS",
          "idx": 204,
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "machine": 204,
        "model": "GENCLS",
        "bus": 408,
        "sn_mva": 3130.0,
        "p_mw": 205.61089142253417,
        "q_mvar": 385.51381863726346,
        "linked": []
      }
    },
    {
      "event_id": "generator_trip:33",
      "family": "generator_trip",
      "kind": "switch",
      "description": "trip of GENCLS 33 at bus 43 (1082 MVA, 189.1 MW) with 0 linked controller(s)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "GENCLS",
          "idx": 33,
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "machine": 33,
        "model": "GENCLS",
        "bus": 43,
        "sn_mva": 1081.6666666666667,
        "p_mw": 189.08681913707318,
        "q_mvar": 196.4688897762712,
        "linked": []
      }
    },
    {
      "event_id": "generator_trip:31",
      "family": "generator_trip",
      "kind": "switch",
      "description": "trip of GENCLS 31 at bus 41 (1082 MVA, 189.1 MW) with 0 linked controller(s)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "GENCLS",
          "idx": 31,
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "machine": 31,
        "model": "GENCLS",
        "bus": 41,
        "sn_mva": 1081.6666666666667,
        "p_mw": 189.06644177832223,
        "q_mvar": 190.96818874037643,
        "linked": []
      }
    },
    {
      "event_id": "generator_trip:32",
      "family": "generator_trip",
      "kind": "switch",
      "description": "trip of GENCLS 32 at bus 42 (1082 MVA, 189.1 MW) with 0 linked controller(s)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "GENCLS",
          "idx": 32,
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "machine": 32,
        "model": "GENCLS",
        "bus": 42,
        "sn_mva": 1081.6666666666667,
        "p_mw": 189.06624521216065,
        "q_mvar": 190.51974385072995,
        "linked": []
      }
    },
    {
      "event_id": "generator_trip:29",
      "family": "generator_trip",
      "kind": "switch",
      "description": "trip of GENCLS 29 at bus 38 (1082 MVA, 188.8 MW) with 0 linked controller(s)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "GENCLS",
          "idx": 29,
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "machine": 29,
        "model": "GENCLS",
        "bus": 38,
        "sn_mva": 1081.6666666666667,
        "p_mw": 188.81903050294008,
        "q_mvar": 169.16162717900556,
        "linked": []
      }
    },
    {
      "event_id": "generator_trip:28",
      "family": "generator_trip",
      "kind": "switch",
      "description": "trip of GENCLS 28 at bus 37 (1082 MVA, 188.8 MW) with 0 linked controller(s)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "GENCLS",
          "idx": 28,
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "machine": 28,
        "model": "GENCLS",
        "bus": 37,
        "sn_mva": 1081.6666666666667,
        "p_mw": 188.81896498088614,
        "q_mvar": 168.33879509050726,
        "linked": []
      }
    },
    {
      "event_id": "generation_redispatch:61->394",
      "family": "generation_redispatch",
      "kind": "param",
      "description": "exchange reduction: 61 -39.4 MW, 394 +39.4 MW over 1 s",
      "profile": {
        "kind": "ramp",
        "start_s": 0.0,
        "duration_s": 1.0,
        "description": "linear ramp over 1 s"
      },
      "mutations": [
        {
          "model": "GENCLS",
          "idx": 61,
          "attr": "tm0",
          "base": 1.9686101082777567,
          "value": 1.5748880866222055
        },
        {
          "model": "GENCLS",
          "idx": 394,
          "attr": "tm0",
          "base": 3.8243541015302354,
          "value": 4.218076123185787
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "down_machine": 61,
        "up_machine": 394,
        "down_area": "B",
        "up_area": "A",
        "dp_mw": 39.37220216555514,
        "down_p_mw": 196.8610108277757,
        "up_p_mw": 382.43541015302355,
        "up_within_governor_limit": true,
        "governor_limits": {},
        "channel": "classical-machine mechanical power tm0 (no governors in the case)"
      }
    },
    {
      "event_id": "generation_redispatch:60->62",
      "family": "generation_redispatch",
      "kind": "param",
      "description": "exchange reduction: 60 -39.4 MW, 62 +39.4 MW over 1 s",
      "profile": {
        "kind": "ramp",
        "start_s": 0.0,
        "duration_s": 1.0,
        "description": "linear ramp over 1 s"
      },
      "mutations": [
        {
          "model": "GENCLS",
          "idx": 60,
          "attr": "tm0",
          "base": 1.9686087978366795,
          "value": 1.5748870382693436
        },
        {
          "model": "GENCLS",
          "idx": 62,
          "attr": "tm0",
          "base": 2.098725113277595,
          "value": 2.4924468728449307
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "down_machine": 60,
        "up_machine": 62,
        "down_area": "B",
        "up_area": "A",
        "dp_mw": 39.37217595673359,
        "down_p_mw": 196.86087978366794,
        "up_p_mw": 209.87251132775947,
        "up_within_governor_limit": true,
        "governor_limits": {},
        "channel": "classical-machine mechanical power tm0 (no governors in the case)"
      }
    },
    {
      "event_id": "generation_redispatch:58->63",
      "family": "generation_redispatch",
      "kind": "param",
      "description": "exchange reduction: 58 -39.4 MW, 63 +39.4 MW over 1 s",
      "profile": {
        "kind": "ramp",
        "start_s": 0.0,
        "duration_s": 1.0,
        "description": "linear ramp over 1 s"
      },
      "mutations": [
        {
          "model": "GENCLS",
          "idx": 58,
          "attr": "tm0",
          "base": 1.9683906093973198,
          "value": 1.5747124875178558
        },
        {
          "model": "GENCLS",
          "idx": 63,
          "attr": "tm0",
          "base": 2.098605207919028,
          "value": 2.4922833297984917
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "down_machine": 58,
        "up_machine": 63,
        "down_area": "B",
        "up_area": "A",
        "dp_mw": 39.3678121879464,
        "down_p_mw": 196.83906093973198,
        "up_p_mw": 209.8605207919028,
        "up_within_governor_limit": true,
        "governor_limits": {},
        "channel": "classical-machine mechanical power tm0 (no governors in the case)"
      }
    },
    {
      "event_id": "shunt_reactor_disconnection:SHR01",
      "family": "shunt_reactor_disconnection",
      "kind": "switch",
      "description": "disconnection of 60.0 Mvar reactor SHR01 at bus 163",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "Shunt",
          "idx": "SHR01",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "bus": 163,
        "q_mvar_at_1pu": -60.0,
        "near_block": "RES01"
      }
    },
    {
      "event_id": "shunt_reactor_disconnection:SHR02",
      "family": "shunt_reactor_disconnection",
      "kind": "switch",
      "description": "disconnection of 80.0 Mvar reactor SHR02 at bus 1406",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "Shunt",
          "idx": "SHR02",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "bus": 1406,
        "q_mvar_at_1pu": -80.0,
        "near_block": "RES06"
      }
    },
    {
      "event_id": "shunt_reactor_disconnection:SHR03",
      "family": "shunt_reactor_disconnection",
      "kind": "switch",
      "description": "disconnection of 100.0 Mvar reactor SHR03 at bus 427",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "Shunt",
          "idx": "SHR03",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "bus": 427,
        "q_mvar_at_1pu": -100.0,
        "near_block": "RES11"
      }
    },
    {
      "event_id": "shunt_reactor_disconnection:SHR04",
      "family": "shunt_reactor_disconnection",
      "kind": "switch",
      "description": "disconnection of 120.0 Mvar reactor SHR04 at bus 168",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "Shunt",
          "idx": "SHR04",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "bus": 168,
        "q_mvar_at_1pu": -120.0,
        "near_block": "RES16"
      }
    },
    {
      "event_id": "shunt_reactor_disconnection:SHR05",
      "family": "shunt_reactor_disconnection",
      "kind": "switch",
      "description": "disconnection of 140.0 Mvar reactor SHR05 at bus 98",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "Shunt",
          "idx": "SHR05",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "bus": 98,
        "q_mvar_at_1pu": -140.0,
        "near_block": "RES02"
      }
    },
    {
      "event_id": "capacitor_switching:SHC01",
      "family": "capacitor_switching",
      "kind": "switch",
      "description": "energization of 55.0 Mvar capacitor SHC01 at bus 323",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "Shunt",
          "idx": "SHC01",
          "attr": "u",
          "base": 0.0,
          "value": 1.0
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "bus": 323,
        "q_mvar_at_1pu": 55.0,
        "near_block": "RES03"
      }
    },
    {
      "event_id": "capacitor_switching:SHC02",
      "family": "capacitor_switching",
      "kind": "switch",
      "description": "energization of 85.0 Mvar capacitor SHC02 at bus 1465",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "Shunt",
          "idx": "SHC02",
          "attr": "u",
          "base": 0.0,
          "value": 1.0
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "bus": 1465,
        "q_mvar_at_1pu": 85.0,
        "near_block": "RES07"
      }
    },
    {
      "event_id": "line_energization:LPAR01",
      "family": "line_energization",
      "kind": "switch",
      "description": "energization of circuit LPAR01 parallel to Line_273 (325-323, charging 268.7 Mvar at 1 pu)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "Line",
          "idx": "LPAR01",
          "attr": "u",
          "base": 0.0,
          "value": 1.0
        },
        {
          "model": "Line",
          "idx": "LPAR01",
          "attr": "ghk",
          "base": 0.0,
          "value": 3.969555754110108
        },
        {
          "model": "Line",
          "idx": "LPAR01",
          "attr": "bhk",
          "base": 0.0,
          "value": -61.357443819358494
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "bus1": 325,
        "bus2": 323,
        "parallel_to": "Line_273",
        "charging_mvar_at_1pu": 268.65000000000003
      }
    },
    {
      "event_id": "line_energization:LPAR02",
      "family": "line_energization",
      "kind": "switch",
      "description": "energization of circuit LPAR02 parallel to Line_274 (325-320, charging 268.7 Mvar at 1 pu)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "Line",
          "idx": "LPAR02",
          "attr": "u",
          "base": 0.0,
          "value": 1.0
        },
        {
          "model": "Line",
          "idx": "LPAR02",
          "attr": "ghk",
          "base": 0.0,
          "value": 3.969555754110108
        },
        {
          "model": "Line",
          "idx": "LPAR02",
          "attr": "bhk",
          "base": 0.0,
          "value": -61.357443819358494
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "bus1": 325,
        "bus2": 320,
        "parallel_to": "Line_274",
        "charging_mvar_at_1pu": 268.65000000000003
      }
    }
  ],
  "controls": [
    {
      "control_id": "statcom:STATCOM01",
      "control_class": "statcom",
      "description": "100 Mvar STATCOM (absorbing) at bus 315 as controlled susceptance",
      "alpha_max": 1.0,
      "mvar_per_unit": 100.0,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.02 s, first-order tau 0.03 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "Shunt",
          "idx": "STATCOM01",
          "attr": "b",
          "base": 0.0,
          "value": -1.0
        }
      ],
      "metadata": {
        "bus": 315,
        "direction": "absorb",
        "model": "controlled susceptance b in [-Q/Sb, 0]",
        "delay_s": 0.02,
        "tau_s": 0.03
      }
    },
    {
      "control_id": "statcom:STATCOM02",
      "control_class": "statcom",
      "description": "100 Mvar STATCOM (absorbing) at bus 474 as controlled susceptance",
      "alpha_max": 1.0,
      "mvar_per_unit": 100.0,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.02 s, first-order tau 0.03 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "Shunt",
          "idx": "STATCOM02",
          "attr": "b",
          "base": 0.0,
          "value": -1.0
        }
      ],
      "metadata": {
        "bus": 474,
        "direction": "absorb",
        "model": "controlled susceptance b in [-Q/Sb, 0]",
        "delay_s": 0.02,
        "tau_s": 0.03
      }
    },
    {
      "control_id": "statcom:STATCOM03",
      "control_class": "statcom",
      "description": "100 Mvar STATCOM (absorbing) at bus 434 as controlled susceptance",
      "alpha_max": 1.0,
      "mvar_per_unit": 100.0,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.02 s, first-order tau 0.03 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "Shunt",
          "idx": "STATCOM03",
          "attr": "b",
          "base": 0.0,
          "value": -1.0
        }
      ],
      "metadata": {
        "bus": 434,
        "direction": "absorb",
        "model": "controlled susceptance b in [-Q/Sb, 0]",
        "delay_s": 0.02,
        "tau_s": 0.03
      }
    },
    {
      "control_id": "statcom:STATCOM04",
      "control_class": "statcom",
      "description": "100 Mvar STATCOM (absorbing) at bus 367 as controlled susceptance",
      "alpha_max": 1.0,
      "mvar_per_unit": 100.0,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.02 s, first-order tau 0.03 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "Shunt",
          "idx": "STATCOM04",
          "attr": "b",
          "base": 0.0,
          "value": -1.0
        }
      ],
      "metadata": {
        "bus": 367,
        "direction": "absorb",
        "model": "controlled susceptance b in [-Q/Sb, 0]",
        "delay_s": 0.02,
        "tau_s": 0.03
      }
    },
    {
      "control_id": "statcom:STATCOM05",
      "control_class": "statcom",
      "description": "100 Mvar STATCOM (absorbing) at bus 358 as controlled susceptance",
      "alpha_max": 1.0,
      "mvar_per_unit": 100.0,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.02 s, first-order tau 0.03 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "Shunt",
          "idx": "STATCOM05",
          "attr": "b",
          "base": 0.0,
          "value": -1.0
        }
      ],
      "metadata": {
        "bus": 358,
        "direction": "absorb",
        "model": "controlled susceptance b in [-Q/Sb, 0]",
        "delay_s": 0.02,
        "tau_s": 0.03
      }
    },
    {
      "control_id": "plant_q_command:RES01",
      "control_class": "plant_q_command",
      "description": "additional absorption command of RES01 up to PF 0.9 at S_n",
      "alpha_max": 1.0,
      "mvar_per_unit": 195.77822865874106,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.1 s, first-order tau 0 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES01",
          "attr": "qref0",
          "base": -3.72845836053044,
          "value": -5.686240647117851
        }
      ],
      "metadata": {
        "asset_id": "RES01",
        "bus": 900001,
        "headroom_mvar": 195.77822865874106,
        "delay_s": 0.1
      }
    },
    {
      "control_id": "plant_q_command:RES02",
      "control_class": "plant_q_command",
      "description": "additional absorption command of RES02 up to PF 0.9 at S_n",
      "alpha_max": 1.0,
      "mvar_per_unit": 149.93747268010895,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.1 s, first-order tau 0 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES02",
          "attr": "qref0",
          "base": -2.855453475953805,
          "value": -4.354828202754895
        }
      ],
      "metadata": {
        "asset_id": "RES02",
        "bus": 900002,
        "headroom_mvar": 149.93747268010895,
        "delay_s": 0.1
      }
    },
    {
      "control_id": "plant_q_command:RES03",
      "control_class": "plant_q_command",
      "description": "additional absorption command of RES03 up to PF 0.9 at S_n",
      "alpha_max": 1.0,
      "mvar_per_unit": 224.4287011453861,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.1 s, first-order tau 0 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES03",
          "attr": "qref0",
          "base": -4.274086413827786,
          "value": -6.518373425281647
        }
      ],
      "metadata": {
        "asset_id": "RES03",
        "bus": 900003,
        "headroom_mvar": 224.4287011453861,
        "delay_s": 0.1
      }
    },
    {
      "control_id": "plant_q_command:RES04",
      "control_class": "plant_q_command",
      "description": "additional absorption command of RES04 up to PF 0.9 at S_n",
      "alpha_max": 1.0,
      "mvar_per_unit": 178.58794516675403,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.1 s, first-order tau 0 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES04",
          "attr": "qref0",
          "base": -3.401081528738378,
          "value": -5.186960980405918
        }
      ],
      "metadata": {
        "asset_id": "RES04",
        "bus": 900004,
        "headroom_mvar": 178.58794516675403,
        "delay_s": 0.1
      }
    },
    {
      "control_id": "plant_q_command:RES05",
      "control_class": "plant_q_command",
      "description": "additional absorption command of RES05 up to PF 0.9 at S_n",
      "alpha_max": 1.0,
      "mvar_per_unit": 132.747189188122,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.1 s, first-order tau 0 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES05",
          "attr": "qref0",
          "base": -2.5280766446817164,
          "value": -3.8555485365629365
        }
      ],
      "metadata": {
        "asset_id": "RES05",
        "bus": 900005,
        "headroom_mvar": 132.747189188122,
        "delay_s": 0.1
      }
    },
    {
      "control_id": "plant_q_command:RES06",
      "control_class": "plant_q_command",
      "description": "additional absorption command of RES06 up to PF 0.9 at S_n",
      "alpha_max": 1.0,
      "mvar_per_unit": 207.238417653399,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.1 s, first-order tau 0 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES06",
          "attr": "qref0",
          "base": -3.9467095823185234,
          "value": -6.019093758852513
        }
      ],
      "metadata": {
        "asset_id": "RES06",
        "bus": 900006,
        "headroom_mvar": 207.238417653399,
        "delay_s": 0.1
      }
    },
    {
      "control_id": "plant_q_command:RES07",
      "control_class": "plant_q_command",
      "description": "additional absorption command of RES07 up to PF 0.9 at S_n",
      "alpha_max": 1.0,
      "mvar_per_unit": 161.39766167476708,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.1 s, first-order tau 0 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES07",
          "attr": "qref0",
          "base": -3.0737046979042644,
          "value": -4.687681314651935
        }
      ],
      "metadata": {
        "asset_id": "RES07",
        "bus": 900007,
        "headroom_mvar": 161.39766167476708,
        "delay_s": 0.1
      }
    },
    {
      "control_id": "plant_q_command:RES08",
      "control_class": "plant_q_command",
      "description": "additional absorption command of RES08 up to PF 0.9 at S_n",
      "alpha_max": 1.0,
      "mvar_per_unit": 235.88889014004408,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.1 s, first-order tau 0 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES08",
          "attr": "qref0",
          "base": -4.492337637660416,
          "value": -6.851226539060857
        }
      ],
      "metadata": {
        "asset_id": "RES08",
        "bus": 900008,
        "headroom_mvar": 235.88889014004408,
        "delay_s": 0.1
      }
    },
    {
      "control_id": "plant_q_command:RES09",
      "control_class": "plant_q_command",
      "description": "additional absorption command of RES09 up to PF 0.9 at S_n",
      "alpha_max": 1.0,
      "mvar_per_unit": 190.04813416141207,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.1 s, first-order tau 0 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES09",
          "attr": "qref0",
          "base": -3.6193327502607646,
          "value": -5.519814091874885
        }
      ],
      "metadata": {
        "asset_id": "RES09",
        "bus": 900009,
        "headroom_mvar": 190.04813416141207,
        "delay_s": 0.1
      }
    },
    {
      "control_id": "plant_q_command:RES10",
      "control_class": "plant_q_command",
      "description": "additional absorption command of RES10 up to PF 0.9 at S_n",
      "alpha_max": 1.0,
      "mvar_per_unit": 144.20737818277996,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.1 s, first-order tau 0 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES10",
          "attr": "qref0",
          "base": -2.746327867622398,
          "value": -4.188401649450197
        }
      ],
      "metadata": {
        "asset_id": "RES10",
        "bus": 900010,
        "headroom_mvar": 144.20737818277996,
        "delay_s": 0.1
      }
    },
    {
      "control_id": "plant_q_command:RES11",
      "control_class": "plant_q_command",
      "description": "additional absorption command of RES11 up to PF 0.9 at S_n",
      "alpha_max": 1.0,
      "mvar_per_unit": 218.69860664805714,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.1 s, first-order tau 0 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES11",
          "attr": "qref0",
          "base": -4.164960802753969,
          "value": -6.35194686923454
        }
      ],
      "metadata": {
        "asset_id": "RES11",
        "bus": 900011,
        "headroom_mvar": 218.69860664805714,
        "delay_s": 0.1
      }
    },
    {
      "control_id": "plant_q_command:RES12",
      "control_class": "plant_q_command",
      "description": "additional absorption command of RES12 up to PF 0.9 at S_n",
      "alpha_max": 1.0,
      "mvar_per_unit": 172.85785066942495,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.1 s, first-order tau 0 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES12",
          "attr": "qref0",
          "base": -3.291955918166713,
          "value": -5.020534424860962
        }
      ],
      "metadata": {
        "asset_id": "RES12",
        "bus": 900012,
        "headroom_mvar": 172.85785066942495,
        "delay_s": 0.1
      }
    },
    {
      "control_id": "plant_q_command:RES13",
      "control_class": "plant_q_command",
      "description": "additional absorption command of RES13 up to PF 0.9 at S_n",
      "alpha_max": 1.0,
      "mvar_per_unit": 127.01709469079296,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.1 s, first-order tau 0 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES13",
          "attr": "qref0",
          "base": -2.4189510337790985,
          "value": -3.689121980687028
        }
      ],
      "metadata": {
        "asset_id": "RES13",
        "bus": 900013,
        "headroom_mvar": 127.01709469079296,
        "delay_s": 0.1
      }
    },
    {
      "control_id": "plant_q_command:RES14",
      "control_class": "plant_q_command",
      "description": "additional absorption command of RES14 up to PF 0.9 at S_n",
      "alpha_max": 1.0,
      "mvar_per_unit": 201.50832315607005,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.1 s, first-order tau 0 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES14",
          "attr": "qref0",
          "base": -3.837583970782469,
          "value": -5.85266720234317
        }
      ],
      "metadata": {
        "asset_id": "RES14",
        "bus": 900014,
        "headroom_mvar": 201.50832315607005,
        "delay_s": 0.1
      }
    },
    {
      "control_id": "plant_q_command:RES15",
      "control_class": "plant_q_command",
      "description": "additional absorption command of RES15 up to PF 0.9 at S_n",
      "alpha_max": 1.0,
      "mvar_per_unit": 155.66756717743786,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.1 s, first-order tau 0 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES15",
          "attr": "qref0",
          "base": -2.9645790864938144,
          "value": -4.521254758268193
        }
      ],
      "metadata": {
        "asset_id": "RES15",
        "bus": 900015,
        "headroom_mvar": 155.66756717743786,
        "delay_s": 0.1
      }
    },
    {
      "control_id": "plant_q_command:RES16",
      "control_class": "plant_q_command",
      "description": "additional absorption command of RES16 up to PF 0.9 at S_n",
      "alpha_max": 1.0,
      "mvar_per_unit": 230.15879564271503,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.1 s, first-order tau 0 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES16",
          "attr": "qref0",
          "base": -4.383212026596253,
          "value": -6.684799983023403
        }
      ],
      "metadata": {
        "asset_id": "RES16",
        "bus": 900016,
        "headroom_mvar": 230.15879564271503,
        "delay_s": 0.1
      }
    },
    {
      "control_id": "plant_q_command:RES17",
      "control_class": "plant_q_command",
      "description": "additional absorption command of RES17 up to PF 0.9 at S_n",
      "alpha_max": 1.0,
      "mvar_per_unit": 184.31803966408307,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.1 s, first-order tau 0 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES17",
          "attr": "qref0",
          "base": -3.5102071435016624,
          "value": -5.353387540142493
        }
      ],
      "metadata": {
        "asset_id": "RES17",
        "bus": 900017,
        "headroom_mvar": 184.31803966408307,
        "delay_s": 0.1
      }
    },
    {
      "control_id": "plant_q_command:RES18",
      "control_class": "plant_q_command",
      "description": "additional absorption command of RES18 up to PF 0.9 at S_n",
      "alpha_max": 1.0,
      "mvar_per_unit": 138.47728368545106,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.1 s, first-order tau 0 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES18",
          "attr": "qref0",
          "base": -2.63720225611213,
          "value": -4.02197509296664
        }
      ],
      "metadata": {
        "asset_id": "RES18",
        "bus": 900018,
        "headroom_mvar": 138.47728368545106,
        "delay_s": 0.1
      }
    },
    {
      "control_id": "plant_q_command:RES19",
      "control_class": "plant_q_command",
      "description": "additional absorption command of RES19 up to PF 0.9 at S_n",
      "alpha_max": 1.0,
      "mvar_per_unit": 212.9685121507281,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.1 s, first-order tau 0 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES19",
          "attr": "qref0",
          "base": -4.0558351941250725,
          "value": -6.1855203156323535
        }
      ],
      "metadata": {
        "asset_id": "RES19",
        "bus": 900019,
        "headroom_mvar": 212.9685121507281,
        "delay_s": 0.1
      }
    },
    {
      "control_id": "plant_q_command:RES20",
      "control_class": "plant_q_command",
      "description": "additional absorption command of RES20 up to PF 0.9 at S_n",
      "alpha_max": 1.0,
      "mvar_per_unit": 167.12775617209599,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.1 s, first-order tau 0 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES20",
          "attr": "qref0",
          "base": -3.1828303102131317,
          "value": -4.854107871934092
        }
      ],
      "metadata": {
        "asset_id": "RES20",
        "bus": 900020,
        "headroom_mvar": 167.12775617209599,
        "delay_s": 0.1
      }
    },
    {
      "control_id": "fast_reactor:FASTR01",
      "control_class": "fast_reactor",
      "description": "50 Mvar breaker-switched reactor at bus 163 (150 ms)",
      "alpha_max": 1.0,
      "mvar_per_unit": 50.0,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.15 s, first-order tau 0 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "Shunt",
          "idx": "FASTR01",
          "attr": "b",
          "base": 0.0,
          "value": -0.5
        }
      ],
      "metadata": {
        "bus": 163,
        "delay_s": 0.15
      }
    },
    {
      "control_id": "fast_reactor:FASTR02",
      "control_class": "fast_reactor",
      "description": "50 Mvar breaker-switched reactor at bus 1406 (150 ms)",
      "alpha_max": 1.0,
      "mvar_per_unit": 50.0,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.15 s, first-order tau 0 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "Shunt",
          "idx": "FASTR02",
          "attr": "b",
          "base": 0.0,
          "value": -0.5
        }
      ],
      "metadata": {
        "bus": 1406,
        "delay_s": 0.15
      }
    },
    {
      "control_id": "fast_reactor:FASTR03",
      "control_class": "fast_reactor",
      "description": "50 Mvar breaker-switched reactor at bus 427 (150 ms)",
      "alpha_max": 1.0,
      "mvar_per_unit": 50.0,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.15 s, first-order tau 0 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "Shunt",
          "idx": "FASTR03",
          "attr": "b",
          "base": 0.0,
          "value": -0.5
        }
      ],
      "metadata": {
        "bus": 427,
        "delay_s": 0.15
      }
    },
    {
      "control_id": "fast_reactor:FASTR04",
      "control_class": "fast_reactor",
      "description": "50 Mvar breaker-switched reactor at bus 168 (150 ms)",
      "alpha_max": 1.0,
      "mvar_per_unit": 50.0,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.15 s, first-order tau 0 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "Shunt",
          "idx": "FASTR04",
          "attr": "b",
          "base": 0.0,
          "value": -0.5
        }
      ],
      "metadata": {
        "bus": 168,
        "delay_s": 0.15
      }
    },
    {
      "control_id": "fast_reactor:FASTR05",
      "control_class": "fast_reactor",
      "description": "50 Mvar breaker-switched reactor at bus 98 (150 ms)",
      "alpha_max": 1.0,
      "mvar_per_unit": 50.0,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.15 s, first-order tau 0 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "Shunt",
          "idx": "FASTR05",
          "attr": "b",
          "base": 0.0,
          "value": -0.5
        }
      ],
      "metadata": {
        "bus": 98,
        "delay_s": 0.15
      }
    },
    {
      "control_id": "manual_reactor:MANR01",
      "control_class": "manual_reactor",
      "description": "100 Mvar operator-switched reactor at bus 163 (30 s)",
      "alpha_max": 1.0,
      "mvar_per_unit": 100.0,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 30 s, first-order tau 0 s",
        "n_samples": 3101,
        "horizon_s": 31.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "Shunt",
          "idx": "MANR01",
          "attr": "b",
          "base": 0.0,
          "value": -1.0
        }
      ],
      "metadata": {
        "bus": 163,
        "delay_s": 30.0
      }
    },
    {
      "control_id": "manual_reactor:MANR02",
      "control_class": "manual_reactor",
      "description": "100 Mvar operator-switched reactor at bus 1406 (30 s)",
      "alpha_max": 1.0,
      "mvar_per_unit": 100.0,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 30 s, first-order tau 0 s",
        "n_samples": 3101,
        "horizon_s": 31.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "Shunt",
          "idx": "MANR02",
          "attr": "b",
          "base": 0.0,
          "value": -1.0
        }
      ],
      "metadata": {
        "bus": 1406,
        "delay_s": 30.0
      }
    },
    {
      "control_id": "manual_reactor:MANR03",
      "control_class": "manual_reactor",
      "description": "100 Mvar operator-switched reactor at bus 427 (30 s)",
      "alpha_max": 1.0,
      "mvar_per_unit": 100.0,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 30 s, first-order tau 0 s",
        "n_samples": 3101,
        "horizon_s": 31.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "Shunt",
          "idx": "MANR03",
          "attr": "b",
          "base": 0.0,
          "value": -1.0
        }
      ],
      "metadata": {
        "bus": 427,
        "delay_s": 30.0
      }
    },
    {
      "control_id": "manual_reactor:MANR04",
      "control_class": "manual_reactor",
      "description": "100 Mvar operator-switched reactor at bus 168 (30 s)",
      "alpha_max": 1.0,
      "mvar_per_unit": 100.0,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 30 s, first-order tau 0 s",
        "n_samples": 3101,
        "horizon_s": 31.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "Shunt",
          "idx": "MANR04",
          "attr": "b",
          "base": 0.0,
          "value": -1.0
        }
      ],
      "metadata": {
        "bus": 168,
        "delay_s": 30.0
      }
    },
    {
      "control_id": "manual_reactor:MANR05",
      "control_class": "manual_reactor",
      "description": "100 Mvar operator-switched reactor at bus 98 (30 s)",
      "alpha_max": 1.0,
      "mvar_per_unit": 100.0,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 30 s, first-order tau 0 s",
        "n_samples": 3101,
        "horizon_s": 31.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "Shunt",
          "idx": "MANR05",
          "attr": "b",
          "base": 0.0,
          "value": -1.0
        }
      ],
      "metadata": {
        "bus": 98,
        "delay_s": 30.0
      }
    }
  ],
  "device_counts": {
    "augmented": {
      "buses": 2244,
      "lines": 1559,
      "lines_in_service": 1557,
      "transformers": 1670,
      "transformers_in_service": 1670,
      "machines": 394,
      "machines_in_service": 394,
      "machines_models": {
        "GENCLS": 394
      },
      "exciters": 0,
      "exciters_in_service": 0,
      "exciters_models": {},
      "governors": 0,
      "governors_in_service": 0,
      "governors_models": {},
      "pss": 0,
      "pss_in_service": 0,
      "pss_models": {},
      "loads": 483,
      "loads_in_service": 483,
      "loads_models": {
        "PQ": 483
      },
      "shunts": 275,
      "shunts_in_service": 273,
      "shunts_models": {
        "Shunt": 275
      },
      "static_gens": 414,
      "static_gens_in_service": 0,
      "static_gens_models": {
        "PV": 413,
        "Slack": 1
      },
      "der": 20,
      "der_in_service": 20,
      "der_models": {
        "PVD1": 20
      },
      "freq_measurement": 20,
      "freq_measurement_in_service": 20,
      "freq_measurement_models": {
        "BusFreq": 20
      },
      "pvd1": 20
    },
    "base_case": {
      "buses": 2224,
      "lines": 1557,
      "lines_in_service": 1557,
      "transformers": 1650,
      "transformers_in_service": 1650,
      "machines": 394,
      "machines_in_service": 394,
      "machines_models": {
        "GENCLS": 394
      },
      "exciters": 0,
      "exciters_in_service": 0,
      "exciters_models": {},
      "governors": 0,
      "governors_in_service": 0,
      "governors_models": {},
      "pss": 0,
      "pss_in_service": 0,
      "pss_models": {},
      "loads": 483,
      "loads_in_service": 483,
      "loads_models": {
        "PQ": 483
      },
      "shunts": 253,
      "shunts_in_service": 253,
      "shunts_models": {
        "Shunt": 253
      },
      "static_gens": 394,
      "static_gens_in_service": 394,
      "static_gens_models": {
        "PV": 393,
        "Slack": 1
      },
      "der": 0,
      "der_in_service": 0,
      "der_models": {},
      "freq_measurement": 0,
      "freq_measurement_in_service": 0,
      "freq_measurement_models": {},
      "pvd1": 0
    }
  },
  "protected_output_addresses": [
    4468,
    4469,
    4470,
    4471,
    4472,
    4473,
    4474,
    4475,
    4476,
    4477,
    4478,
    4479,
    4480,
    4481,
    4482,
    4483,
    4484,
    4485,
    4486,
    4487
  ],
  "runtime_s": {
    "base_analysis_s": 1.186165457998868,
    "tap_solve_s": 2.6161418330011657,
    "final_build_s": 1.066666708997218,
    "total_s": 4.899233124990133
  }
}