{
 "S3:plant_trip:RES03": {
  "job_id": "S3:plant_trip:RES03",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES03",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 17.690335042003426,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0834793586575215,
    "t_max_window_s": 1.3801000000000003,
    "max_v_after_pu": 1.0814845949262863,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0960145144614843,
    "t_max_window_s": 1.4001000000000003,
    "max_v_after_pu": 1.094383019782567,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1168947448445317,
    "t_max_window_s": 1.3001000000000003,
    "max_v_after_pu": 1.1148256014892695,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0896785314868098,
    "t_max_window_s": 1.4161000000000004,
    "max_v_after_pu": 1.0880501484963299,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.07038221654564,
    "t_max_window_s": 1.3141000000000003,
    "max_v_after_pu": 1.068283905476371,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0756132946128247,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0673911793324273,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.089106810581822,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0799337795509871,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0691469902304815,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0596638314385958,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0825738764772554,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.07256666795625,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0637881929455963,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0559842075041224,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0808413697492727,
    "t_max_window_s": 1.3421000000000003,
    "max_v_after_pu": 1.0801725824673443,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0943265528115167,
    "t_max_window_s": 1.3401000000000003,
    "max_v_after_pu": 1.0936543020985139,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.074601699260106,
    "t_max_window_s": 1.3641000000000003,
    "max_v_after_pu": 1.0737867963040044,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.08827912600693,
    "t_max_window_s": 1.3761000000000003,
    "max_v_after_pu": 1.0875012337943855,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0677329329670227,
    "t_max_window_s": 1.3681000000000003,
    "max_v_after_pu": 1.067033743508733,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0816150381498701,
    "t_max_window_s": 0.9000000000000004,
    "max_v_after_pu": 1.0803261593201745,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.061799527313703,
    "t_max_window_s": 1.2181000000000002,
    "max_v_after_pu": 1.060394939053503,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.07726518470103,
    "t_max_window_s": 1.2041000000000002,
    "max_v_after_pu": 1.0757493315977427,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0915011816467866,
    "t_max_window_s": 1.1841000000000002,
    "max_v_after_pu": 1.0897221060209015,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0712402822225409,
    "t_max_window_s": 1.3281000000000003,
    "max_v_after_pu": 1.0696228583688188,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.8446677920001093,
  "sim_s": 15.845667250003316,
  "max_abs_dv_all_buses_pu": 0.050157902739268456,
  "max_abs_dv_bus": "V_900003",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 29.96834783400118,
  "job": {
   "job_id": "S3:plant_trip:RES03",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "plant_trip:RES03",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:plant_trip:RES05": {
  "job_id": "S3:plant_trip:RES05",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES05",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 17.534659292010474,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0785339236488325,
    "t_max_window_s": 1.3921000000000003,
    "max_v_after_pu": 1.0773714569690687,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0908578328746523,
    "t_max_window_s": 1.4121000000000004,
    "max_v_after_pu": 1.0899575837632052,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0711458876623663,
    "t_max_window_s": 1.3101000000000003,
    "max_v_after_pu": 1.069941460879783,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.085970608687558,
    "t_max_window_s": 1.4261000000000004,
    "max_v_after_pu": 1.0850033122515435,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1057062526995771,
    "t_max_window_s": 1.3161000000000003,
    "max_v_after_pu": 1.1043878098805127,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0760371543116118,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0711857644190206,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0894757194554583,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0840529028449883,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0693501364568188,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0637322759140184,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0828050428696592,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0769488385682027,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0633161303857674,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0587189716283296,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0799181845420447,
    "t_max_window_s": 1.4001000000000003,
    "max_v_after_pu": 1.0795016461131968,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0933990670737987,
    "t_max_window_s": 1.4001000000000003,
    "max_v_after_pu": 1.0929803738707302,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.073496298675425,
    "t_max_window_s": 1.4121000000000004,
    "max_v_after_pu": 1.0729853811479007,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.086999759665024,
    "t_max_window_s": 1.4141000000000004,
    "max_v_after_pu": 1.0865161605520086,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.066604442038438,
    "t_max_window_s": 1.4121000000000004,
    "max_v_after_pu": 1.0661688777630314,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0815666189751403,
    "t_max_window_s": 1.4781000000000004,
    "max_v_after_pu": 1.080824811878152,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.061618839263687,
    "t_max_window_s": 1.4441000000000004,
    "max_v_after_pu": 1.0607932351211176,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0769234954059141,
    "t_max_window_s": 1.3921000000000003,
    "max_v_after_pu": 1.0760400950525704,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0908605973045375,
    "t_max_window_s": 1.3401000000000003,
    "max_v_after_pu": 1.0898382134010955,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0706860205430613,
    "t_max_window_s": 1.4221000000000004,
    "max_v_after_pu": 1.069695427085027,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.68276258300466,
  "sim_s": 15.851896709005814,
  "max_abs_dv_all_buses_pu": 0.04402204217326133,
  "max_abs_dv_bus": "V_900005",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 30.07462712499546,
  "job": {
   "job_id": "S3:plant_trip:RES05",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "plant_trip:RES05",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:plant_trip:RES01": {
  "job_id": "S3:plant_trip:RES01",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES01",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 17.480122875000234,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1178453675997024,
    "t_max_window_s": 1.1661000000000001,
    "max_v_after_pu": 1.1159890318657284,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.091742601695295,
    "t_max_window_s": 1.1821000000000002,
    "max_v_after_pu": 1.090315343632526,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070071849523724,
    "t_max_window_s": 0.8000000000000003,
    "max_v_after_pu": 1.067595206063026,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0897701230293297,
    "t_max_window_s": 1.2381000000000002,
    "max_v_after_pu": 1.088157810548716,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0646492735118052,
    "t_max_window_s": 0.8100000000000003,
    "max_v_after_pu": 1.062343558645035,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0758619287216942,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0666987011646336,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0892580452558558,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0788935526987882,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0690747187135714,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0580660783422593,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0824529265207408,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0708131896331965,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0628330817720884,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0528583170665207,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0799656852064592,
    "t_max_window_s": 0.6240000000000001,
    "max_v_after_pu": 1.079058956838991,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0934463713944322,
    "t_max_window_s": 0.6240000000000001,
    "max_v_after_pu": 1.092533861990398,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0734400217351483,
    "t_max_window_s": 0.8080000000000003,
    "max_v_after_pu": 1.0724519886906991,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0872363054060306,
    "t_max_window_s": 0.9860000000000004,
    "max_v_after_pu": 1.0863745705266048,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.066805425806606,
    "t_max_window_s": 0.9400000000000004,
    "max_v_after_pu": 1.066003301311891,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0805159703969893,
    "t_max_window_s": 0.54,
    "max_v_after_pu": 1.0774870358819622,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0604455591019621,
    "t_max_window_s": 0.544,
    "max_v_after_pu": 1.0573061593152713,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0757110268666954,
    "t_max_window_s": 0.542,
    "max_v_after_pu": 1.0724984613523643,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0894810497709786,
    "t_max_window_s": 0.546,
    "max_v_after_pu": 1.0859148273699917,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.069252530565898,
    "t_max_window_s": 0.552,
    "max_v_after_pu": 1.0661880833489499,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.6105748330010101,
  "sim_s": 15.869548041999224,
  "max_abs_dv_all_buses_pu": 0.044371683389176075,
  "max_abs_dv_bus": "V_900001",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 30.384915125003317,
  "job": {
   "job_id": "S3:plant_trip:RES01",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "plant_trip:RES01",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:plant_trip:RES04": {
  "job_id": "S3:plant_trip:RES04",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES04",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 17.587573583004996,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0755473473047894,
    "t_max_window_s": 0.544,
    "max_v_after_pu": 1.0720541714037974,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0874576352993983,
    "t_max_window_s": 0.516,
    "max_v_after_pu": 1.084382937657375,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0668383974233293,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.062197261755078,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1267638104759394,
    "t_max_window_s": 0.7020000000000002,
    "max_v_after_pu": 1.1245864741170741,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0616837672404944,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.057243959345156,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0759694854670108,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0671320094974137,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0893229849160555,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0792378168561731,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0690338884454498,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0581343514428925,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0823669757970822,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0707826113010022,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0623126027793885,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0517329261339206,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0791679512722154,
    "t_max_window_s": 0.546,
    "max_v_after_pu": 1.0770641592268937,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0926440451799886,
    "t_max_window_s": 0.546,
    "max_v_after_pu": 1.0905275133983952,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.072497933854931,
    "t_max_window_s": 0.538,
    "max_v_after_pu": 1.0701826346043848,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0863703747298883,
    "t_max_window_s": 0.548,
    "max_v_after_pu": 1.0842976802829993,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0660660963214659,
    "t_max_window_s": 0.552,
    "max_v_after_pu": 1.0641245057617026,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0796122125734573,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0748030023511916,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0594183473184946,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0543802992391558,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0745884237815002,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0694797476330673,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0880883170520488,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.082478739927692,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0679505741171285,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0627427670146277,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.7008707920031156,
  "sim_s": 15.88670279100188,
  "max_abs_dv_all_buses_pu": 0.04486907363383419,
  "max_abs_dv_bus": "V_900004",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 30.884281541002565,
  "job": {
   "job_id": "S3:plant_trip:RES04",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "plant_trip:RES04",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:plant_trip:RES02": {
  "job_id": "S3:plant_trip:RES02",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES02",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 17.782668500003638,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.079658866293308,
    "t_max_window_s": 1.2981000000000003,
    "max_v_after_pu": 1.0783867078847218,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1318624212192367,
    "t_max_window_s": 1.3181000000000003,
    "max_v_after_pu": 1.1306225585875764,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0707524685939336,
    "t_max_window_s": 1.0861,
    "max_v_after_pu": 1.0693025750769283,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.086940974786669,
    "t_max_window_s": 1.3521000000000003,
    "max_v_after_pu": 1.0859002903271175,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0647425141589415,
    "t_max_window_s": 1.0801,
    "max_v_after_pu": 1.0634066738648396,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0763201091940493,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0696072499643463,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0897850851129098,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0822167488113423,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0696516383102839,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0616589849147426,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0831082373401077,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0745976908562933,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.063414584568193,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0563155050422022,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.079803403431344,
    "t_max_window_s": 1.1041,
    "max_v_after_pu": 1.0792767402260708,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0932830044725987,
    "t_max_window_s": 1.1021,
    "max_v_after_pu": 1.092753319551903,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0733028396688538,
    "t_max_window_s": 1.1461000000000001,
    "max_v_after_pu": 1.0726967626789294,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0870544676540908,
    "t_max_window_s": 1.2181000000000002,
    "max_v_after_pu": 1.086497691069919,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0666333657292677,
    "t_max_window_s": 1.1981000000000002,
    "max_v_after_pu": 1.066122476230981,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0807858324269635,
    "t_max_window_s": 0.56,
    "max_v_after_pu": 1.0785905405730392,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0606941090694406,
    "t_max_window_s": 0.562,
    "max_v_after_pu": 1.0584705066738505,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0759442265583647,
    "t_max_window_s": 0.562,
    "max_v_after_pu": 1.0737193230269184,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.089688042953547,
    "t_max_window_s": 0.5660000000000001,
    "max_v_after_pu": 1.0872821508575217,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0693986114923928,
    "t_max_window_s": 0.5720000000000001,
    "max_v_after_pu": 1.06735579547122,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.6495571669947822,
  "sim_s": 16.133111333008856,
  "max_abs_dv_all_buses_pu": 0.044915052798184085,
  "max_abs_dv_bus": "V_900002",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 31.134942541990313,
  "job": {
   "job_id": "S3:plant_trip:RES02",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "plant_trip:RES02",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:plant_trip:RES06": {
  "job_id": "S3:plant_trip:RES06",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES06",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 26.384038415999385,
  "trip_order": [
   "RES07",
   "RES09",
   "RES08",
   "RES10",
   "RES19",
   "RES16",
   "RES18",
   "RES02",
   "RES12",
   "RES17",
   "RES20",
   "RES11",
   "RES14",
   "RES13",
   "RES15"
  ],
  "tripped_within_window": [
   "RES07",
   "RES09",
   "RES08",
   "RES10",
   "RES19",
   "RES16",
   "RES18",
   "RES02",
   "RES12",
   "RES17",
   "RES20",
   "RES11",
   "RES14",
   "RES13",
   "RES15"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.098552943914938,
    "t_max_window_s": 0.7840000000000003,
    "max_v_after_pu": 1.097057856325754,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": 0.6520000000000001,
    "trip_s": 0.7020000000000002,
    "would_trip_s": 0.7020000000000002,
    "first_pickup_rel_s": 0.15200000000000014,
    "trip_rel_s": 0.20200000000000018,
    "max_v_window_pu": 1.1455294698389895,
    "t_max_window_s": 0.7840000000000003,
    "max_v_after_pu": 1.1429868027078625,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0990219248981514,
    "t_max_window_s": 2.316099999999966,
    "max_v_after_pu": 1.0978878863334522,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": 0.7480000000000002,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": 0.24800000000000022,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1005820925314165,
    "t_max_window_s": 0.7840000000000003,
    "max_v_after_pu": 1.0969294775076066,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.094621314877044,
    "t_max_window_s": 2.2740999999999705,
    "max_v_after_pu": 1.0929725160945314,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1973384588011275,
    "t_max_window_s": 1.9621000000000008,
    "max_v_after_pu": 1.1900626706217232,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.230119398739531,
    "t_max_window_s": 1.9081000000000008,
    "max_v_after_pu": 1.2206455931936067,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.225361592890255,
    "t_max_window_s": 1.8281000000000007,
    "max_v_after_pu": 1.2147054791491696,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.2347321565105838,
    "t_max_window_s": 1.8181000000000007,
    "max_v_after_pu": 1.2223117169112694,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.2087923040602149,
    "t_max_window_s": 1.9121000000000008,
    "max_v_after_pu": 1.1998247377974993,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": 0.7340000000000002,
    "trip_s": 0.7840000000000003,
    "would_trip_s": 0.7840000000000003,
    "first_pickup_rel_s": 0.2340000000000002,
    "trip_rel_s": 0.28400000000000025,
    "max_v_window_pu": 1.1814859146604137,
    "t_max_window_s": 1.7841000000000007,
    "max_v_after_pu": 1.181398940827769,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.6820000000000002,
    "trip_s": 0.7320000000000002,
    "would_trip_s": 0.7320000000000002,
    "first_pickup_rel_s": 0.18200000000000016,
    "trip_rel_s": 0.2320000000000002,
    "max_v_window_pu": 1.1928407352373374,
    "t_max_window_s": 1.7861000000000007,
    "max_v_after_pu": 1.1927478413738002,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": 0.7860000000000003,
    "trip_s": 0.8360000000000003,
    "would_trip_s": 0.8360000000000003,
    "first_pickup_rel_s": 0.28600000000000025,
    "trip_rel_s": 0.3360000000000003,
    "max_v_window_pu": 1.148467443694993,
    "t_max_window_s": 2.340099999999963,
    "max_v_after_pu": 1.1480781232228567,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": 0.7340000000000002,
    "trip_s": 0.7840000000000003,
    "would_trip_s": 0.7840000000000003,
    "first_pickup_rel_s": 0.2340000000000002,
    "trip_rel_s": 0.28400000000000025,
    "max_v_window_pu": 1.1604454099873407,
    "t_max_window_s": 2.4740999999999485,
    "max_v_after_pu": 1.1604342584660134,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": 0.7860000000000003,
    "trip_s": 0.8360000000000003,
    "would_trip_s": 0.8360000000000003,
    "first_pickup_rel_s": 0.28600000000000025,
    "trip_rel_s": 0.3360000000000003,
    "max_v_window_pu": 1.1536032180985962,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.1536141060650629,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": 0.6300000000000001,
    "trip_s": 0.6800000000000002,
    "would_trip_s": 0.6800000000000002,
    "first_pickup_rel_s": 0.13000000000000012,
    "trip_rel_s": 0.18000000000000016,
    "max_v_window_pu": 1.2214797696217594,
    "t_max_window_s": 1.7301000000000006,
    "max_v_after_pu": 1.2112426451636398,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": 0.6820000000000002,
    "trip_s": 0.7320000000000002,
    "would_trip_s": 0.7320000000000002,
    "first_pickup_rel_s": 0.18200000000000016,
    "trip_rel_s": 0.2320000000000002,
    "max_v_window_pu": 1.2004188238049964,
    "t_max_window_s": 1.7501000000000007,
    "max_v_after_pu": 1.190304450847371,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": 0.6300000000000001,
    "trip_s": 0.6800000000000002,
    "would_trip_s": 0.6800000000000002,
    "first_pickup_rel_s": 0.13000000000000012,
    "trip_rel_s": 0.18000000000000016,
    "max_v_window_pu": 1.197626729307059,
    "t_max_window_s": 1.7481000000000007,
    "max_v_after_pu": 1.1872773754996864,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": 0.5780000000000001,
    "trip_s": 0.6280000000000001,
    "would_trip_s": 0.6280000000000001,
    "first_pickup_rel_s": 0.07800000000000007,
    "trip_rel_s": 0.1280000000000001,
    "max_v_window_pu": 1.21286428062423,
    "t_max_window_s": 1.8501000000000007,
    "max_v_after_pu": 1.2027828085217789,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": 0.6820000000000002,
    "trip_s": 0.7320000000000002,
    "would_trip_s": 0.7320000000000002,
    "first_pickup_rel_s": 0.18200000000000016,
    "trip_rel_s": 0.2320000000000002,
    "max_v_window_pu": 1.1980918272920746,
    "t_max_window_s": 1.7581000000000007,
    "max_v_after_pu": 1.1883786121387485,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.685397583001759,
  "sim_s": 24.698640832997626,
  "max_abs_dv_all_buses_pu": 0.15525632973236014,
  "max_abs_dv_bus": "V_900008",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 38.87722216700786,
  "job": {
   "job_id": "S3:plant_trip:RES06",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "plant_trip:RES06",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:plant_trip:RES11": {
  "job_id": "S3:plant_trip:RES11",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES11",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 21.020442583001568,
  "trip_order": [
   "RES12"
  ],
  "tripped_within_window": [
   "RES12"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.07258214091136,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.054212973053977,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0860224422068325,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0696120764872574,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0656731987695074,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0455132156230806,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0814658779628092,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0660813461355758,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0606041804296642,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.041086410975947,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0760566917583991,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0507042895287024,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0893916461120234,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0601715533758047,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0690495782765905,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0368970161706674,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0824553338924718,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.048692125586053,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.062071026686157,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.028767243466892,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1556825358796092,
    "t_max_window_s": 0.6080000000000001,
    "max_v_after_pu": 1.1501301075184234,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.1668579263301615,
    "t_max_window_s": 0.6060000000000001,
    "max_v_after_pu": 1.1612171098368194,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0860259597844975,
    "t_max_window_s": 0.5840000000000001,
    "max_v_after_pu": 1.076890015643193,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0964800031638846,
    "t_max_window_s": 0.5840000000000001,
    "max_v_after_pu": 1.0879230498044072,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0831810412231888,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0754900792370716,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0791193957955656,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0604666449984987,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0588864938422746,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.038966507028412,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0740473055475548,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0537641739054744,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0874785827962492,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0652796381777228,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0674155433505577,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0455102665649154,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 2.061318374995608,
  "sim_s": 18.95912420800596,
  "max_abs_dv_all_buses_pu": 0.07715622009013545,
  "max_abs_dv_bus": "V_900011",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 21.048335458006477,
  "job": {
   "job_id": "S3:plant_trip:RES11",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "plant_trip:RES11",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:plant_trip:RES07": {
  "job_id": "S3:plant_trip:RES07",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES07",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 22.458572874995298,
  "trip_order": [
   "RES09",
   "RES06",
   "RES08",
   "RES10",
   "RES19",
   "RES16",
   "RES18",
   "RES02",
   "RES12",
   "RES17",
   "RES20",
   "RES11",
   "RES14",
   "RES13",
   "RES15"
  ],
  "tripped_within_window": [
   "RES09",
   "RES06",
   "RES08",
   "RES10",
   "RES19",
   "RES16",
   "RES18",
   "RES02",
   "RES12",
   "RES17",
   "RES20",
   "RES11",
   "RES14",
   "RES13",
   "RES15"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0988430009231058,
    "t_max_window_s": 0.8360000000000003,
    "max_v_after_pu": 1.097249980537588,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": 0.6940000000000002,
    "trip_s": 0.7440000000000002,
    "would_trip_s": 0.7440000000000002,
    "first_pickup_rel_s": 0.19400000000000017,
    "trip_rel_s": 0.24400000000000022,
    "max_v_window_pu": 1.145767672910115,
    "t_max_window_s": 0.8360000000000003,
    "max_v_after_pu": 1.1430427149460018,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0988349766640975,
    "t_max_window_s": 2.3660999999999603,
    "max_v_after_pu": 1.098219927178134,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": 0.7880000000000003,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": 0.28800000000000026,
    "trip_rel_s": null,
    "max_v_window_pu": 1.100794415602433,
    "t_max_window_s": 0.8360000000000003,
    "max_v_after_pu": 1.0968707692383313,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0944447171620282,
    "t_max_window_s": 2.322099999999965,
    "max_v_after_pu": 1.0934068999636797,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": 0.5780000000000001,
    "trip_s": 0.6280000000000001,
    "would_trip_s": 0.6280000000000001,
    "first_pickup_rel_s": 0.07800000000000007,
    "trip_rel_s": 0.1280000000000001,
    "max_v_window_pu": 1.1976799293952494,
    "t_max_window_s": 1.9821000000000009,
    "max_v_after_pu": 1.190726328198059,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.230410202546847,
    "t_max_window_s": 1.9341000000000008,
    "max_v_after_pu": 1.2215372942953147,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": 0.5780000000000001,
    "trip_s": 0.6280000000000001,
    "would_trip_s": 0.6280000000000001,
    "first_pickup_rel_s": 0.07800000000000007,
    "trip_rel_s": 0.1280000000000001,
    "max_v_window_pu": 1.2255664909114476,
    "t_max_window_s": 1.8521000000000007,
    "max_v_after_pu": 1.2156599327395037,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": 0.526,
    "trip_s": 0.5760000000000001,
    "would_trip_s": 0.5760000000000001,
    "first_pickup_rel_s": 0.026000000000000023,
    "trip_rel_s": 0.07600000000000007,
    "max_v_window_pu": 1.2348447028776757,
    "t_max_window_s": 1.8401000000000007,
    "max_v_after_pu": 1.223394607237096,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": 0.6300000000000001,
    "trip_s": 0.6800000000000002,
    "would_trip_s": 0.6800000000000002,
    "first_pickup_rel_s": 0.13000000000000012,
    "trip_rel_s": 0.18000000000000016,
    "max_v_window_pu": 1.2088416163278417,
    "t_max_window_s": 1.9401000000000008,
    "max_v_after_pu": 1.2008178475896492,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": 0.7860000000000003,
    "trip_s": 0.8360000000000003,
    "would_trip_s": 0.8360000000000003,
    "first_pickup_rel_s": 0.28600000000000025,
    "trip_rel_s": 0.3360000000000003,
    "max_v_window_pu": 1.1814766305745694,
    "t_max_window_s": 1.8381000000000007,
    "max_v_after_pu": 1.1814066266397079,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.7340000000000002,
    "trip_s": 0.7840000000000003,
    "would_trip_s": 0.7840000000000003,
    "first_pickup_rel_s": 0.2340000000000002,
    "trip_rel_s": 0.28400000000000025,
    "max_v_window_pu": 1.1928313758078792,
    "t_max_window_s": 1.8401000000000007,
    "max_v_after_pu": 1.1927556466948548,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": 0.8380000000000003,
    "trip_s": 0.8880000000000003,
    "would_trip_s": 0.8880000000000003,
    "first_pickup_rel_s": 0.3380000000000003,
    "trip_rel_s": 0.38800000000000034,
    "max_v_window_pu": 1.1484436110336567,
    "t_max_window_s": 2.3900999999999577,
    "max_v_after_pu": 1.1482539271925654,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": 0.7860000000000003,
    "trip_s": 0.8360000000000003,
    "would_trip_s": 0.8360000000000003,
    "first_pickup_rel_s": 0.28600000000000025,
    "trip_rel_s": 0.3360000000000003,
    "max_v_window_pu": 1.160408868281086,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.1604197401895313,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": 0.8380000000000003,
    "trip_s": 0.8880000000000003,
    "would_trip_s": 0.8880000000000003,
    "first_pickup_rel_s": 0.3380000000000003,
    "trip_rel_s": 0.38800000000000034,
    "max_v_window_pu": 1.1535252120661519,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.15360245627748,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": 0.6820000000000002,
    "trip_s": 0.7320000000000002,
    "would_trip_s": 0.7320000000000002,
    "first_pickup_rel_s": 0.18200000000000016,
    "trip_rel_s": 0.2320000000000002,
    "max_v_window_pu": 1.2215838611522762,
    "t_max_window_s": 1.7761000000000007,
    "max_v_after_pu": 1.2106719120146292,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": 0.7340000000000002,
    "trip_s": 0.7840000000000003,
    "would_trip_s": 0.7840000000000003,
    "first_pickup_rel_s": 0.2340000000000002,
    "trip_rel_s": 0.28400000000000025,
    "max_v_window_pu": 1.2005178928414473,
    "t_max_window_s": 1.7961000000000007,
    "max_v_after_pu": 1.1897440791072906,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": 0.6820000000000002,
    "trip_s": 0.7320000000000002,
    "would_trip_s": 0.7320000000000002,
    "first_pickup_rel_s": 0.18200000000000016,
    "trip_rel_s": 0.2320000000000002,
    "max_v_window_pu": 1.1977294983246056,
    "t_max_window_s": 1.7901000000000007,
    "max_v_after_pu": 1.1868005555042138,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": 0.6300000000000001,
    "trip_s": 0.6800000000000002,
    "would_trip_s": 0.6800000000000002,
    "first_pickup_rel_s": 0.13000000000000012,
    "trip_rel_s": 0.18000000000000016,
    "max_v_window_pu": 1.2129234405216323,
    "t_max_window_s": 1.8881000000000008,
    "max_v_after_pu": 1.2038231583369035,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": 0.7340000000000002,
    "trip_s": 0.7840000000000003,
    "would_trip_s": 0.7840000000000003,
    "first_pickup_rel_s": 0.2340000000000002,
    "trip_rel_s": 0.28400000000000025,
    "max_v_window_pu": 1.1981852348172284,
    "t_max_window_s": 1.7981000000000007,
    "max_v_after_pu": 1.187886019775597,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.8640393750101794,
  "sim_s": 20.59453349998512,
  "max_abs_dv_all_buses_pu": 0.15546122775355276,
  "max_abs_dv_bus": "V_900008",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 22.478865416996996,
  "job": {
   "job_id": "S3:plant_trip:RES07",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "plant_trip:RES07",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:plant_trip:RES09": {
  "job_id": "S3:plant_trip:RES09",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES09",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 23.942048834011075,
  "trip_order": [
   "RES07",
   "RES08",
   "RES06",
   "RES10",
   "RES19",
   "RES16",
   "RES18",
   "RES02",
   "RES12",
   "RES17",
   "RES20",
   "RES11",
   "RES14",
   "RES13",
   "RES15"
  ],
  "tripped_within_window": [
   "RES07",
   "RES08",
   "RES06",
   "RES10",
   "RES19",
   "RES16",
   "RES18",
   "RES02",
   "RES12",
   "RES17",
   "RES20",
   "RES11",
   "RES14",
   "RES13",
   "RES15"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0987402723457025,
    "t_max_window_s": 0.8100000000000003,
    "max_v_after_pu": 1.0971445122609986,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": 0.6720000000000002,
    "trip_s": 0.7220000000000002,
    "would_trip_s": 0.7220000000000002,
    "first_pickup_rel_s": 0.17200000000000015,
    "trip_rel_s": 0.2220000000000002,
    "max_v_window_pu": 1.1456860270606475,
    "t_max_window_s": 0.8100000000000003,
    "max_v_after_pu": 1.1429951483577891,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0988524488990123,
    "t_max_window_s": 2.3460999999999625,
    "max_v_after_pu": 1.0980650003110604,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": 0.7660000000000002,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": 0.26600000000000024,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1007228090499608,
    "t_max_window_s": 0.8100000000000003,
    "max_v_after_pu": 1.096892465957506,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0944409035377236,
    "t_max_window_s": 2.304099999999967,
    "max_v_after_pu": 1.0931935219202842,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": 0.558,
    "trip_s": 0.6080000000000001,
    "would_trip_s": 0.6080000000000001,
    "first_pickup_rel_s": 0.05800000000000005,
    "trip_rel_s": 0.1080000000000001,
    "max_v_window_pu": 1.19733673255498,
    "t_max_window_s": 1.9741000000000009,
    "max_v_after_pu": 1.1903178476660523,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.230027292496046,
    "t_max_window_s": 1.9281000000000008,
    "max_v_after_pu": 1.2211123246281514,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.2251225680198932,
    "t_max_window_s": 1.8541000000000007,
    "max_v_after_pu": 1.2153089290727817,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.2342889564548805,
    "t_max_window_s": 1.8441000000000007,
    "max_v_after_pu": 1.2231915564272648,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": 0.6040000000000001,
    "trip_s": 0.6540000000000001,
    "would_trip_s": 0.6540000000000001,
    "first_pickup_rel_s": 0.10400000000000009,
    "trip_rel_s": 0.15400000000000014,
    "max_v_window_pu": 1.2085792100589898,
    "t_max_window_s": 1.9341000000000008,
    "max_v_after_pu": 1.200410890920458,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": 0.7600000000000002,
    "trip_s": 0.8100000000000003,
    "would_trip_s": 0.8100000000000003,
    "first_pickup_rel_s": 0.26000000000000023,
    "trip_rel_s": 0.3100000000000003,
    "max_v_window_pu": 1.181486092712355,
    "t_max_window_s": 1.8101000000000007,
    "max_v_after_pu": 1.1814265930181478,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.7080000000000002,
    "trip_s": 0.7580000000000002,
    "would_trip_s": 0.7580000000000002,
    "first_pickup_rel_s": 0.20800000000000018,
    "trip_rel_s": 0.25800000000000023,
    "max_v_window_pu": 1.1928408801401742,
    "t_max_window_s": 1.8121000000000007,
    "max_v_after_pu": 1.192775545323532,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": 0.8120000000000003,
    "trip_s": 0.8620000000000003,
    "would_trip_s": 0.8620000000000003,
    "first_pickup_rel_s": 0.3120000000000003,
    "trip_rel_s": 0.3620000000000003,
    "max_v_window_pu": 1.1484481465281464,
    "t_max_window_s": 2.3660999999999603,
    "max_v_after_pu": 1.1481728610644724,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": 0.7600000000000002,
    "trip_s": 0.8100000000000003,
    "would_trip_s": 0.8100000000000003,
    "first_pickup_rel_s": 0.26000000000000023,
    "trip_rel_s": 0.3100000000000003,
    "max_v_window_pu": 1.1604297052634365,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.1604297807750923,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": 0.8120000000000003,
    "trip_s": 0.8620000000000003,
    "would_trip_s": 0.8620000000000003,
    "first_pickup_rel_s": 0.3120000000000003,
    "trip_rel_s": 0.3620000000000003,
    "max_v_window_pu": 1.1535727178824686,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.1536105670914174,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": 0.6560000000000001,
    "trip_s": 0.7060000000000002,
    "would_trip_s": 0.7060000000000002,
    "first_pickup_rel_s": 0.15600000000000014,
    "trip_rel_s": 0.20600000000000018,
    "max_v_window_pu": 1.221469212910898,
    "t_max_window_s": 1.7521000000000007,
    "max_v_after_pu": 1.2110842107480695,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": 0.7080000000000002,
    "trip_s": 0.7580000000000002,
    "would_trip_s": 0.7580000000000002,
    "first_pickup_rel_s": 0.20800000000000018,
    "trip_rel_s": 0.25800000000000023,
    "max_v_window_pu": 1.2003958320458468,
    "t_max_window_s": 1.7721000000000007,
    "max_v_after_pu": 1.1901543710302376,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": 0.6560000000000001,
    "trip_s": 0.7060000000000002,
    "would_trip_s": 0.7060000000000002,
    "first_pickup_rel_s": 0.15600000000000014,
    "trip_rel_s": 0.20600000000000018,
    "max_v_window_pu": 1.1975940961434826,
    "t_max_window_s": 1.7661000000000007,
    "max_v_after_pu": 1.1871708579981048,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": 0.6040000000000001,
    "trip_s": 0.6540000000000001,
    "would_trip_s": 0.6540000000000001,
    "first_pickup_rel_s": 0.10400000000000009,
    "trip_rel_s": 0.15400000000000014,
    "max_v_window_pu": 1.212784151987806,
    "t_max_window_s": 1.8681000000000008,
    "max_v_after_pu": 1.2032754897995717,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": 0.7080000000000002,
    "trip_s": 0.7580000000000002,
    "would_trip_s": 0.7580000000000002,
    "first_pickup_rel_s": 0.20800000000000018,
    "trip_rel_s": 0.25800000000000023,
    "max_v_window_pu": 1.1980595155314573,
    "t_max_window_s": 1.7761000000000007,
    "max_v_after_pu": 1.1882630831084173,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.7276077499991516,
  "sim_s": 22.214441084011924,
  "max_abs_dv_all_buses_pu": 0.15501730486199827,
  "max_abs_dv_bus": "V_900008",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 23.990407916993718,
  "job": {
   "job_id": "S3:plant_trip:RES09",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "plant_trip:RES09",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:plant_trip:RES12": {
  "job_id": "S3:plant_trip:RES12",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES12",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 15.780865166001604,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0727841216706822,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0660712011049625,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0862290945809494,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0802118876787217,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.065908667257551,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.058494573390129,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0815722563269585,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.076013255251272,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.060843092874247,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0536714039180695,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.076225308539279,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0669226937451046,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0895902596185927,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0788826117979857,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0692768956767686,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0575227528985351,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0826974534178435,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0703421754989009,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0623523600395137,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0501801961710808,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0970441705178782,
    "t_max_window_s": 0.6560000000000001,
    "max_v_after_pu": 1.0957910106393471,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.148959339334909,
    "t_max_window_s": 0.6460000000000001,
    "max_v_after_pu": 1.1477411144757,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0795183900993173,
    "t_max_window_s": 0.5760000000000001,
    "max_v_after_pu": 1.0767924189316722,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0914521439707672,
    "t_max_window_s": 0.5760000000000001,
    "max_v_after_pu": 1.0888697877984828,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0746226442390958,
    "t_max_window_s": 0.5900000000000001,
    "max_v_after_pu": 1.0725073834140872,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0793614087387469,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.07255785470626,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0591343278281382,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.051878749227802,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0742948736549789,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0669188466511743,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0877357574742357,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.079649106917416,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.06764425975226,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0597114351367494,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 2.0453992080001626,
  "sim_s": 13.735465958001441,
  "max_abs_dv_all_buses_pu": 0.05695933933490882,
  "max_abs_dv_bus": "V_900012",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 15.803881208004896,
  "job": {
   "job_id": "S3:plant_trip:RES12",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "plant_trip:RES12",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:plant_trip:RES10": {
  "job_id": "S3:plant_trip:RES10",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES10",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 24.516231750007137,
  "trip_order": [
   "RES07",
   "RES08",
   "RES09",
   "RES19",
   "RES06",
   "RES02",
   "RES16",
   "RES18",
   "RES12",
   "RES04",
   "RES17",
   "RES20",
   "RES11",
   "RES14",
   "RES13",
   "RES15"
  ],
  "tripped_within_window": [
   "RES07",
   "RES08",
   "RES09",
   "RES19",
   "RES06",
   "RES02",
   "RES16",
   "RES18",
   "RES12",
   "RES04",
   "RES17",
   "RES20",
   "RES11",
   "RES14",
   "RES13",
   "RES15"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": 1.4821000000000004,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": 0.9821000000000004,
    "trip_rel_s": null,
    "max_v_window_pu": 1.102147861853789,
    "t_max_window_s": 1.4881000000000004,
    "max_v_after_pu": 1.0988567521853279,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": 1.3781000000000003,
    "trip_s": 1.4281000000000004,
    "would_trip_s": 1.4281000000000004,
    "first_pickup_rel_s": 0.8781000000000003,
    "trip_rel_s": 0.9281000000000004,
    "max_v_window_pu": 1.1471293246717629,
    "t_max_window_s": 1.4881000000000004,
    "max_v_after_pu": 1.142599048982141,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0988516871702008,
    "t_max_window_s": 1.4881000000000004,
    "max_v_after_pu": 1.097422501404019,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": 1.4301000000000004,
    "trip_s": 1.4801000000000004,
    "would_trip_s": 1.4801000000000004,
    "first_pickup_rel_s": 0.9301000000000004,
    "trip_rel_s": 0.9801000000000004,
    "max_v_window_pu": 1.1454349885883324,
    "t_max_window_s": 1.4881000000000004,
    "max_v_after_pu": 1.1407467120784145,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.093888622235192,
    "t_max_window_s": 1.4881000000000004,
    "max_v_after_pu": 1.0930709929828137,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": 1.3341000000000003,
    "trip_s": 1.3841000000000003,
    "would_trip_s": 1.3841000000000003,
    "first_pickup_rel_s": 0.8341000000000003,
    "trip_rel_s": 0.8841000000000003,
    "max_v_window_pu": 1.18611774134952,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.186377157795495,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": 1.2741000000000002,
    "trip_s": 1.3241000000000003,
    "would_trip_s": 1.3241000000000003,
    "first_pickup_rel_s": 0.7741000000000002,
    "trip_rel_s": 0.8241000000000003,
    "max_v_window_pu": 1.219480240421968,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.2195437058092604,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": 1.3261000000000003,
    "trip_s": 1.3761000000000003,
    "would_trip_s": 1.3761000000000003,
    "first_pickup_rel_s": 0.8261000000000003,
    "trip_rel_s": 0.8761000000000003,
    "max_v_window_pu": 1.2162135943488634,
    "t_max_window_s": 2.4720999999999487,
    "max_v_after_pu": 1.2162009541705683,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": 1.3261000000000003,
    "trip_s": 1.3761000000000003,
    "would_trip_s": 1.3761000000000003,
    "first_pickup_rel_s": 0.8261000000000003,
    "trip_rel_s": 0.8761000000000003,
    "max_v_window_pu": 1.2259211867540123,
    "t_max_window_s": 2.4820999999999476,
    "max_v_after_pu": 1.2259149861204621,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.200930548805959,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.2011231675398035,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": 1.4381000000000004,
    "trip_s": 1.4881000000000004,
    "would_trip_s": 1.4881000000000004,
    "first_pickup_rel_s": 0.9381000000000004,
    "trip_rel_s": 0.9881000000000004,
    "max_v_window_pu": 1.1823062719952417,
    "t_max_window_s": 2.4460999999999515,
    "max_v_after_pu": 1.1822567720272372,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 1.3861000000000003,
    "trip_s": 1.4361000000000004,
    "would_trip_s": 1.4361000000000004,
    "first_pickup_rel_s": 0.8861000000000003,
    "trip_rel_s": 0.9361000000000004,
    "max_v_window_pu": 1.1936585192150564,
    "t_max_window_s": 2.4480999999999513,
    "max_v_after_pu": 1.1936132841859302,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": 1.4901000000000004,
    "trip_s": 1.5401000000000005,
    "would_trip_s": 1.5401000000000005,
    "first_pickup_rel_s": 0.9901000000000004,
    "trip_rel_s": 1.0401000000000005,
    "max_v_window_pu": 1.1472993860491636,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.1484625865667508,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": 1.4381000000000004,
    "trip_s": 1.4881000000000004,
    "would_trip_s": 1.4881000000000004,
    "first_pickup_rel_s": 0.9381000000000004,
    "trip_rel_s": 0.9881000000000004,
    "max_v_window_pu": 1.1604007153018037,
    "t_max_window_s": 1.6721000000000006,
    "max_v_after_pu": 1.1610131160152457,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": 1.4901000000000004,
    "trip_s": 1.5401000000000005,
    "would_trip_s": 1.5401000000000005,
    "first_pickup_rel_s": 0.9901000000000004,
    "trip_rel_s": 1.0401000000000005,
    "max_v_window_pu": 1.1534733519885105,
    "t_max_window_s": 1.6801000000000006,
    "max_v_after_pu": 1.1540848689871743,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": 1.3781000000000003,
    "trip_s": 1.4281000000000004,
    "would_trip_s": 1.4281000000000004,
    "first_pickup_rel_s": 0.8781000000000003,
    "trip_rel_s": 0.9281000000000004,
    "max_v_window_pu": 1.2183503686350723,
    "t_max_window_s": 2.4560999999999504,
    "max_v_after_pu": 1.2182897372054124,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": 1.4301000000000004,
    "trip_s": 1.4801000000000004,
    "would_trip_s": 1.4801000000000004,
    "first_pickup_rel_s": 0.9301000000000004,
    "trip_rel_s": 0.9801000000000004,
    "max_v_window_pu": 1.197305209665863,
    "t_max_window_s": 2.478099999999948,
    "max_v_after_pu": 1.1972921264092768,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": 1.3781000000000003,
    "trip_s": 1.4281000000000004,
    "would_trip_s": 1.4281000000000004,
    "first_pickup_rel_s": 0.8781000000000003,
    "trip_rel_s": 0.9281000000000004,
    "max_v_window_pu": 1.1944882233989578,
    "t_max_window_s": 2.478099999999948,
    "max_v_after_pu": 1.1944792156787087,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": 1.3261000000000003,
    "trip_s": 1.3761000000000003,
    "would_trip_s": 1.3761000000000003,
    "first_pickup_rel_s": 0.8261000000000003,
    "trip_rel_s": 0.8761000000000003,
    "max_v_window_pu": 1.2096206597079258,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.2097077853547538,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": 1.4301000000000004,
    "trip_s": 1.4801000000000004,
    "would_trip_s": 1.4801000000000004,
    "first_pickup_rel_s": 0.9301000000000004,
    "trip_rel_s": 0.9801000000000004,
    "max_v_window_pu": 1.1953104200290436,
    "t_max_window_s": 2.480099999999948,
    "max_v_after_pu": 1.1953031489386279,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.6314685409888625,
  "sim_s": 22.884763209018274,
  "max_abs_dv_all_buses_pu": 0.14610833119096855,
  "max_abs_dv_bus": "V_900008",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 24.536006458001793,
  "job": {
   "job_id": "S3:plant_trip:RES10",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "plant_trip:RES10",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:plant_trip:RES08": {
  "job_id": "S3:plant_trip:RES08",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES08",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 25.60595574999752,
  "trip_order": [
   "RES07",
   "RES09",
   "RES06",
   "RES10",
   "RES19",
   "RES16",
   "RES18",
   "RES02",
   "RES12",
   "RES17",
   "RES20",
   "RES11",
   "RES14",
   "RES13",
   "RES15"
  ],
  "tripped_within_window": [
   "RES07",
   "RES09",
   "RES06",
   "RES10",
   "RES19",
   "RES16",
   "RES18",
   "RES02",
   "RES12",
   "RES17",
   "RES20",
   "RES11",
   "RES14",
   "RES13",
   "RES15"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0980932785077704,
    "t_max_window_s": 0.7580000000000002,
    "max_v_after_pu": 1.0971370583970197,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": 0.6440000000000001,
    "trip_s": 0.6940000000000002,
    "would_trip_s": 0.6940000000000002,
    "first_pickup_rel_s": 0.14400000000000013,
    "trip_rel_s": 0.19400000000000017,
    "max_v_window_pu": 1.1451513131168547,
    "t_max_window_s": 0.7580000000000002,
    "max_v_after_pu": 1.1430791971598693,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0991824885556025,
    "t_max_window_s": 2.3080999999999667,
    "max_v_after_pu": 1.0979587852491477,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": 0.7420000000000002,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": 0.24200000000000021,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1002526437385307,
    "t_max_window_s": 0.7580000000000002,
    "max_v_after_pu": 1.0970586293244686,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0947360523447796,
    "t_max_window_s": 2.2660999999999714,
    "max_v_after_pu": 1.093003967636524,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.1962611058555708,
    "t_max_window_s": 1.9861000000000009,
    "max_v_after_pu": 1.1898277262568104,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.2289331166257484,
    "t_max_window_s": 1.9441000000000008,
    "max_v_after_pu": 1.2206053202994227,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.2240556181341735,
    "t_max_window_s": 1.8821000000000008,
    "max_v_after_pu": 1.2148814775103378,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.2335145695359986,
    "t_max_window_s": 1.8621000000000008,
    "max_v_after_pu": 1.2225085652979593,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.2080675780742387,
    "t_max_window_s": 1.9441000000000008,
    "max_v_after_pu": 1.1998993343525173,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": 0.7080000000000002,
    "trip_s": 0.7580000000000002,
    "would_trip_s": 0.7580000000000002,
    "first_pickup_rel_s": 0.20800000000000018,
    "trip_rel_s": 0.25800000000000023,
    "max_v_window_pu": 1.181539889496983,
    "t_max_window_s": 1.7561000000000007,
    "max_v_after_pu": 1.1814530368172556,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.6560000000000001,
    "trip_s": 0.7060000000000002,
    "would_trip_s": 0.7060000000000002,
    "first_pickup_rel_s": 0.15600000000000014,
    "trip_rel_s": 0.20600000000000018,
    "max_v_window_pu": 1.1928952364333856,
    "t_max_window_s": 1.7581000000000007,
    "max_v_after_pu": 1.1928019119674391,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": 0.7600000000000002,
    "trip_s": 0.8100000000000003,
    "would_trip_s": 0.8100000000000003,
    "first_pickup_rel_s": 0.26000000000000023,
    "trip_rel_s": 0.3100000000000003,
    "max_v_window_pu": 1.148493220138694,
    "t_max_window_s": 2.3200999999999654,
    "max_v_after_pu": 1.1480179730651088,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": 0.7080000000000002,
    "trip_s": 0.7580000000000002,
    "would_trip_s": 0.7580000000000002,
    "first_pickup_rel_s": 0.20800000000000018,
    "trip_rel_s": 0.25800000000000023,
    "max_v_window_pu": 1.1604857692886632,
    "t_max_window_s": 2.4540999999999507,
    "max_v_after_pu": 1.1604540811356618,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": 0.7600000000000002,
    "trip_s": 0.8100000000000003,
    "would_trip_s": 0.8100000000000003,
    "first_pickup_rel_s": 0.26000000000000023,
    "trip_rel_s": 0.3100000000000003,
    "max_v_window_pu": 1.1536365269176487,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.153638463016687,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": 0.6040000000000001,
    "trip_s": 0.6540000000000001,
    "would_trip_s": 0.6540000000000001,
    "first_pickup_rel_s": 0.10400000000000009,
    "trip_rel_s": 0.15400000000000014,
    "max_v_window_pu": 1.2210926631592147,
    "t_max_window_s": 1.7101000000000006,
    "max_v_after_pu": 1.211693647607614,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": 0.6560000000000001,
    "trip_s": 0.7060000000000002,
    "would_trip_s": 0.7060000000000002,
    "first_pickup_rel_s": 0.15600000000000014,
    "trip_rel_s": 0.20600000000000018,
    "max_v_window_pu": 1.2000190228927492,
    "t_max_window_s": 1.7341000000000006,
    "max_v_after_pu": 1.1907820335332833,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": 0.6100000000000001,
    "trip_s": 0.6600000000000001,
    "would_trip_s": 0.6600000000000001,
    "first_pickup_rel_s": 0.1100000000000001,
    "trip_rel_s": 0.16000000000000014,
    "max_v_window_pu": 1.1971952071818819,
    "t_max_window_s": 1.7381000000000006,
    "max_v_after_pu": 1.1877621035030426,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.2124632713587518,
    "t_max_window_s": 1.8481000000000007,
    "max_v_after_pu": 1.2028531887194913,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": 0.6560000000000001,
    "trip_s": 0.7060000000000002,
    "would_trip_s": 0.7060000000000002,
    "first_pickup_rel_s": 0.15600000000000014,
    "trip_rel_s": 0.20600000000000018,
    "max_v_window_pu": 1.1976953040698843,
    "t_max_window_s": 1.7501000000000007,
    "max_v_after_pu": 1.1888553520030358,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.7957149580033729,
  "sim_s": 23.810240791994147,
  "max_abs_dv_all_buses_pu": 0.15395035497627862,
  "max_abs_dv_bus": "V_900008",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 25.627179041999625,
  "job": {
   "job_id": "S3:plant_trip:RES08",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "plant_trip:RES08",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:plant_trip:RES13": {
  "job_id": "S3:plant_trip:RES13",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES13",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 17.38011362501129,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0728162860650385,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0686728507292402,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0862770115618368,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0825405734423394,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0659655364248168,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.061315311243951,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0815347342745851,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0781317162568567,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0608950818021656,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.056412410339106,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0762788423838137,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0700190801997183,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0896518647749152,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.082458634571237,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0693445164005375,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0614736936145373,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0827762911881205,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0745143401437554,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0624221733148376,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.054378372478631,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0838895071069046,
    "t_max_window_s": 0.6540000000000001,
    "max_v_after_pu": 1.0831087408239548,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0973924545793619,
    "t_max_window_s": 0.6520000000000001,
    "max_v_after_pu": 1.0966057949659482,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1126525896124109,
    "t_max_window_s": 0.5700000000000001,
    "max_v_after_pu": 1.1112564982664512,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0891029050379075,
    "t_max_window_s": 0.5820000000000001,
    "max_v_after_pu": 1.0877307634227242,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0688916341424046,
    "t_max_window_s": 0.5960000000000001,
    "max_v_after_pu": 1.0677686590866142,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0793793772356024,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0751908684612461,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.059147881001056,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0546792464455839,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0743099544572636,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.069758385546145,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0877572151938208,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0827415387486192,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0676303357661219,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.062775798821477,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.883781958007603,
  "sim_s": 15.496331667003687,
  "max_abs_dv_all_buses_pu": 0.040863115928200244,
  "max_abs_dv_bus": "V_900013",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 17.404841833995306,
  "job": {
   "job_id": "S3:plant_trip:RES13",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "plant_trip:RES13",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:plant_trip:RES15": {
  "job_id": "S3:plant_trip:RES15",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES15",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 16.229017042001942,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.072417303078507,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.066656739923963,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0859464307115332,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0808005280872013,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.065660642948713,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0593678608393384,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0811141534401063,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0763005174298024,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.060606894857797,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0545250763783776,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0762168290037777,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0684499111576058,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0895752827871528,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0806341722698873,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0692493491921347,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0594302027098228,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.082650224793439,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0722902056605323,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0622689555690856,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0520871148453939,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.084099307800959,
    "t_max_window_s": 0.5760000000000001,
    "max_v_after_pu": 1.0822951921020942,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0975661875163207,
    "t_max_window_s": 0.5760000000000001,
    "max_v_after_pu": 1.0957449357535167,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.07474932450058,
    "t_max_window_s": 0.558,
    "max_v_after_pu": 1.0721106140723515,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0918145225958957,
    "t_max_window_s": 0.5660000000000001,
    "max_v_after_pu": 1.0893492253646355,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1177224735759133,
    "t_max_window_s": 0.558,
    "max_v_after_pu": 1.1156905907167018,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.079156055775513,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0733720095841808,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.058894535042137,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0527238985156648,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0740366302357864,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0677507885000104,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0874497152178428,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0805631313808244,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0672571513349316,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0605583158777863,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.76274129099329,
  "sim_s": 14.466275751008652,
  "max_abs_dv_all_buses_pu": 0.05266984199696578,
  "max_abs_dv_bus": "V_900015",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 16.251840249999077,
  "job": {
   "job_id": "S3:plant_trip:RES15",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "plant_trip:RES15",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:plant_trip:RES14": {
  "job_id": "S3:plant_trip:RES14",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES14",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 20.779532417000155,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0719615418263722,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.064829443733333,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.085512027286345,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.079146051268319,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0651930656797592,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0573145882362196,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0807705379600023,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0748141997899134,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0601385495206592,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0525410452973658,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.075946316049765,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0657367031555176,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0892548573280123,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0775116269186862,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0688788347506963,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0560030269141671,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0822473438723315,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.068669146161785,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0617922836711684,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0485647534599762,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.082788898896019,
    "t_max_window_s": 0.5740000000000001,
    "max_v_after_pu": 1.0804860058342813,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0962682822775587,
    "t_max_window_s": 0.5720000000000001,
    "max_v_after_pu": 1.0939473834551448,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0755162258623625,
    "t_max_window_s": 0.558,
    "max_v_after_pu": 1.07231392557976,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.130287931363477,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.1275353933986096,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0734797075837796,
    "t_max_window_s": 0.5780000000000001,
    "max_v_after_pu": 1.0709725664054344,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.078695862372134,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0714273646200765,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0584114688349668,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0506831907343912,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.073545899180699,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0657019920019803,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0869318483100745,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.078317510203839,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.066743818041561,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.058374050188248,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 2.9958177080116,
  "sim_s": 17.783714708988555,
  "max_abs_dv_all_buses_pu": 0.04502477346874012,
  "max_abs_dv_bus": "V_900014",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 20.83473108400358,
  "job": {
   "job_id": "S3:plant_trip:RES14",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "plant_trip:RES14",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:plant_trip:RES18": {
  "job_id": "S3:plant_trip:RES18",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES18",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 29.166716082996572,
  "trip_order": [
   "RES19",
   "RES16",
   "RES17",
   "RES20",
   "RES12",
   "RES11",
   "RES14",
   "RES13"
  ],
  "tripped_within_window": [
   "RES19",
   "RES16",
   "RES17",
   "RES20",
   "RES12",
   "RES11",
   "RES14",
   "RES13"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0814183631802075,
    "t_max_window_s": 1.3161000000000003,
    "max_v_after_pu": 1.0228565740262097,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0919089988764563,
    "t_max_window_s": 1.2681000000000002,
    "max_v_after_pu": 1.0361948868493875,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0728183421496278,
    "t_max_window_s": 1.2681000000000002,
    "max_v_after_pu": 0.9972404672188783,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0890317713683766,
    "t_max_window_s": 1.3181000000000003,
    "max_v_after_pu": 1.0433418787296334,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0707959890620726,
    "t_max_window_s": 1.2681000000000002,
    "max_v_after_pu": 1.0003659169713268,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0764557908888144,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 0.9238860670715433,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0899606536474928,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 0.9124598170939139,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0699230408846647,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 0.8729739091325794,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0834546480879983,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 0.8866535299477926,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0644500439370062,
    "t_max_window_s": 0.552,
    "max_v_after_pu": 0.8799017546377215,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": 1.3201000000000003,
    "trip_s": 1.3701000000000003,
    "would_trip_s": 1.3701000000000003,
    "first_pickup_rel_s": 0.8201000000000003,
    "trip_rel_s": 0.8701000000000003,
    "max_v_window_pu": 1.1701183252380194,
    "t_max_window_s": 1.5661000000000005,
    "max_v_after_pu": 1.1575832944602142,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 1.2681000000000002,
    "trip_s": 1.3181000000000003,
    "would_trip_s": 1.3181000000000003,
    "first_pickup_rel_s": 0.7681000000000002,
    "trip_rel_s": 0.8181000000000003,
    "max_v_window_pu": 1.1814300390633385,
    "t_max_window_s": 1.5641000000000005,
    "max_v_after_pu": 1.1687525737693976,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": 1.3721000000000003,
    "trip_s": 1.4221000000000004,
    "would_trip_s": 1.4221000000000004,
    "first_pickup_rel_s": 0.8721000000000003,
    "trip_rel_s": 0.9221000000000004,
    "max_v_window_pu": 1.138969035713423,
    "t_max_window_s": 1.4481000000000004,
    "max_v_after_pu": 1.1202287836038123,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": 1.3201000000000003,
    "trip_s": 1.3701000000000003,
    "would_trip_s": 1.3701000000000003,
    "first_pickup_rel_s": 0.8201000000000003,
    "trip_rel_s": 0.8701000000000003,
    "max_v_window_pu": 1.1501245851177582,
    "t_max_window_s": 1.4241000000000004,
    "max_v_after_pu": 1.1305364747460824,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.099816326037183,
    "t_max_window_s": 1.4501000000000004,
    "max_v_after_pu": 1.0819267076882602,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": 1.1641000000000001,
    "trip_s": 1.2141000000000002,
    "would_trip_s": 1.2141000000000002,
    "first_pickup_rel_s": 0.6641000000000001,
    "trip_rel_s": 0.7141000000000002,
    "max_v_window_pu": 1.18844132456054,
    "t_max_window_s": 1.6561000000000006,
    "max_v_after_pu": 1.1534324701271605,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": 1.2161000000000002,
    "trip_s": 1.2661000000000002,
    "would_trip_s": 1.2661000000000002,
    "first_pickup_rel_s": 0.7161000000000002,
    "trip_rel_s": 0.7661000000000002,
    "max_v_window_pu": 1.1675349441360723,
    "t_max_window_s": 1.3701000000000003,
    "max_v_after_pu": 1.1274946630724707,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1642708108447524,
    "t_max_window_s": 1.3181000000000003,
    "max_v_after_pu": 1.1165915499152428,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": 1.1121,
    "trip_s": 1.1621000000000001,
    "would_trip_s": 1.1621000000000001,
    "first_pickup_rel_s": 0.6121000000000001,
    "trip_rel_s": 0.6621000000000001,
    "max_v_window_pu": 1.1775442627165116,
    "t_max_window_s": 1.3181000000000003,
    "max_v_after_pu": 1.118832761854912,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": 1.2161000000000002,
    "trip_s": 1.2661000000000002,
    "would_trip_s": 1.2661000000000002,
    "first_pickup_rel_s": 0.7161000000000002,
    "trip_rel_s": 0.7661000000000002,
    "max_v_window_pu": 1.1671151233998576,
    "t_max_window_s": 1.3701000000000003,
    "max_v_after_pu": 1.1221564890989715,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.5473837919998914,
  "sim_s": 27.61933229099668,
  "max_abs_dv_all_buses_pu": 0.7679488127427783,
  "max_abs_dv_bus": "V_900008",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 29.201374833006412,
  "job": {
   "job_id": "S3:plant_trip:RES18",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "plant_trip:RES18",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:plant_trip:RES19": {
  "job_id": "S3:plant_trip:RES19",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES19",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 16.549429041013354,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0776052327093197,
    "t_max_window_s": 1.4201000000000004,
    "max_v_after_pu": 1.0760824309638959,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0895683069786355,
    "t_max_window_s": 1.4041000000000003,
    "max_v_after_pu": 1.088372568702537,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.069600920686713,
    "t_max_window_s": 1.1881000000000002,
    "max_v_after_pu": 1.0678881831142737,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0857712640372177,
    "t_max_window_s": 1.4701000000000004,
    "max_v_after_pu": 1.084461208599354,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0660191214118608,
    "t_max_window_s": 1.3081000000000003,
    "max_v_after_pu": 1.0643310989390324,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0759477320283561,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0672973729190538,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0894267502208577,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0797080202625717,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0694562981444697,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0593321297864897,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0830437655798846,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0729451445609948,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0646078925166094,
    "t_max_window_s": 0.54,
    "max_v_after_pu": 1.0564008053331073,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0826016700993009,
    "t_max_window_s": 1.4641000000000004,
    "max_v_after_pu": 1.0818014122688542,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0961003356120071,
    "t_max_window_s": 1.4641000000000004,
    "max_v_after_pu": 1.0952957930019307,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.076799768348117,
    "t_max_window_s": 1.4601000000000004,
    "max_v_after_pu": 1.0758134382690587,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0893262817874159,
    "t_max_window_s": 1.4661000000000004,
    "max_v_after_pu": 1.088457031343482,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0687905217935307,
    "t_max_window_s": 1.4661000000000004,
    "max_v_after_pu": 1.0680037042942665,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.09603847218856,
    "t_max_window_s": 1.4881000000000004,
    "max_v_after_pu": 1.0936407293354318,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.076793303468514,
    "t_max_window_s": 1.4741000000000004,
    "max_v_after_pu": 1.0742804115981435,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0913396682906338,
    "t_max_window_s": 1.4461000000000004,
    "max_v_after_pu": 1.0887892710614515,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.146878841928975,
    "t_max_window_s": 1.4241000000000004,
    "max_v_after_pu": 1.1444231042316233,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.085901142674397,
    "t_max_window_s": 1.4561000000000004,
    "max_v_after_pu": 1.08318813758348,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 2.810104374992079,
  "sim_s": 13.739324666021275,
  "max_abs_dv_all_buses_pu": 0.05824726298160665,
  "max_abs_dv_bus": "V_900019",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 16.582894207997015,
  "job": {
   "job_id": "S3:plant_trip:RES19",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "plant_trip:RES19",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:plant_trip:RES20": {
  "job_id": "S3:plant_trip:RES20",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES20",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 15.7635552080028,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0755425689640787,
    "t_max_window_s": 1.3121000000000003,
    "max_v_after_pu": 1.0744429251574663,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.088083220631945,
    "t_max_window_s": 0.7160000000000002,
    "max_v_after_pu": 1.0871036237847782,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0680934168362501,
    "t_max_window_s": 0.6020000000000001,
    "max_v_after_pu": 1.0663657159478488,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0840752686317192,
    "t_max_window_s": 1.4061000000000003,
    "max_v_after_pu": 1.083144370466482,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0635995924003712,
    "t_max_window_s": 1.0441,
    "max_v_after_pu": 1.0622825058591605,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0762113181808168,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.068762210382309,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0896673362806595,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0812631561099488,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0695744979271105,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.06074204670318,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0831151798420102,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0742345323741676,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0638745009507182,
    "t_max_window_s": 0.534,
    "max_v_after_pu": 1.0564475461756226,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0822848761086163,
    "t_max_window_s": 1.4361000000000004,
    "max_v_after_pu": 1.0816177374066096,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0957823392466064,
    "t_max_window_s": 1.4361000000000004,
    "max_v_after_pu": 1.0951116921557396,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0763878221747463,
    "t_max_window_s": 1.4281000000000004,
    "max_v_after_pu": 1.0755936225816396,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.088775931416746,
    "t_max_window_s": 1.4301000000000004,
    "max_v_after_pu": 1.0880786232877497,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0683265176811045,
    "t_max_window_s": 1.4321000000000004,
    "max_v_after_pu": 1.067688614895584,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.092667140331341,
    "t_max_window_s": 1.4741000000000004,
    "max_v_after_pu": 1.0907565992230095,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0736941871072794,
    "t_max_window_s": 1.4601000000000004,
    "max_v_after_pu": 1.0717056653548378,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0880948816589857,
    "t_max_window_s": 1.4281000000000004,
    "max_v_after_pu": 1.0860930995702798,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.099884879813581,
    "t_max_window_s": 1.4061000000000003,
    "max_v_after_pu": 1.0978905342545826,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1263914629923861,
    "t_max_window_s": 1.4341000000000004,
    "max_v_after_pu": 1.124387968312527,
    "tripped_by": "seed"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 2.197144165998907,
  "sim_s": 13.566411042003892,
  "max_abs_dv_all_buses_pu": 0.05797041036080719,
  "max_abs_dv_bus": "V_900020",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 15.817283291995409,
  "job": {
   "job_id": "S3:plant_trip:RES20",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "plant_trip:RES20",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:fixed_pf_ramp:RES01": {
  "job_id": "S3:fixed_pf_ramp:RES01",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES01",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 14.32789658299589,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.088867830127067,
    "t_max_window_s": 1.4541000000000004,
    "max_v_after_pu": 1.0881226409473823,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.088869346073334,
    "t_max_window_s": 1.4681000000000004,
    "max_v_after_pu": 1.0882619416476502,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.068189493218964,
    "t_max_window_s": 1.1281,
    "max_v_after_pu": 1.0672677135819362,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0847706605880127,
    "t_max_window_s": 1.5201000000000005,
    "max_v_after_pu": 1.0841521396808909,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0629994302515517,
    "t_max_window_s": 1.1461000000000001,
    "max_v_after_pu": 1.0621408303246995,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.076842105263158,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0736394823036388,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0903157894736843,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0867160297170324,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070105263157895,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0663256269371317,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0835789473684212,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0795968464378256,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0633782150392699,
    "t_max_window_s": 0.6240000000000001,
    "max_v_after_pu": 1.0601008283595368,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0791322142439952,
    "t_max_window_s": 1.1361,
    "max_v_after_pu": 1.07881645880425,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0926088020557991,
    "t_max_window_s": 1.1341,
    "max_v_after_pu": 1.0922911795342327,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.072485956895932,
    "t_max_window_s": 1.2301000000000002,
    "max_v_after_pu": 1.0721155534078046,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.086077071863814,
    "t_max_window_s": 1.3441000000000003,
    "max_v_after_pu": 1.0857416516748566,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0657816330013674,
    "t_max_window_s": 1.3201000000000003,
    "max_v_after_pu": 1.0654745668810874,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0804057457899219,
    "t_max_window_s": 0.9720000000000004,
    "max_v_after_pu": 1.079420595979726,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0602531525517673,
    "t_max_window_s": 1.0021,
    "max_v_after_pu": 1.0592244989809407,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0754575683583834,
    "t_max_window_s": 1.0061,
    "max_v_after_pu": 1.0744020122026776,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0890562157078743,
    "t_max_window_s": 1.0121,
    "max_v_after_pu": 1.0878820001113103,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.068830919176764,
    "t_max_window_s": 1.0161,
    "max_v_after_pu": 1.0677942699724896,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.877259499990032,
  "sim_s": 12.450637083005859,
  "max_abs_dv_all_buses_pu": 0.015394145916540536,
  "max_abs_dv_bus": "V_900001",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 14.345454374997644,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES01",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "fixed_pf_ramp:RES01",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:plant_trip:RES16": {
  "job_id": "S3:plant_trip:RES16",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES16",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 35.13550720899366,
  "trip_order": [
   "RES19",
   "RES18",
   "RES17",
   "RES20",
   "RES12",
   "RES11",
   "RES14",
   "RES13"
  ],
  "tripped_within_window": [
   "RES19",
   "RES18",
   "RES17",
   "RES20",
   "RES12",
   "RES11",
   "RES14",
   "RES13"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0812375087543937,
    "t_max_window_s": 0.7060000000000002,
    "max_v_after_pu": 0.9852306800091203,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0920547897185586,
    "t_max_window_s": 0.6620000000000001,
    "max_v_after_pu": 1.0023498433525333,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.07324142158973,
    "t_max_window_s": 0.6560000000000001,
    "max_v_after_pu": 0.9383503381656304,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0886408308893252,
    "t_max_window_s": 0.7060000000000002,
    "max_v_after_pu": 1.01899266018972,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0709038066017253,
    "t_max_window_s": 0.6960000000000002,
    "max_v_after_pu": 0.9466538574669388,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0767475710045689,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 0.7493795534583901,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.090382424513979,
    "t_max_window_s": 0.514,
    "max_v_after_pu": 0.7013898906326737,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0706075085669928,
    "t_max_window_s": 0.53,
    "max_v_after_pu": 0.6312221934749775,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0841019931566638,
    "t_max_window_s": 0.532,
    "max_v_after_pu": 0.639210131838449,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0668079243240343,
    "t_max_window_s": 0.552,
    "max_v_after_pu": 0.6721321366128531,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": 0.7080000000000002,
    "trip_s": 0.7580000000000002,
    "would_trip_s": 0.7580000000000002,
    "first_pickup_rel_s": 0.20800000000000018,
    "trip_rel_s": 0.25800000000000023,
    "max_v_window_pu": 1.1701099329992244,
    "t_max_window_s": 0.9740000000000004,
    "max_v_after_pu": 1.142761851704797,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.6560000000000001,
    "trip_s": 0.7060000000000002,
    "would_trip_s": 0.7060000000000002,
    "first_pickup_rel_s": 0.15600000000000014,
    "trip_rel_s": 0.20600000000000018,
    "max_v_window_pu": 1.1814189999767029,
    "t_max_window_s": 0.9720000000000004,
    "max_v_after_pu": 1.1537766044241877,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": 0.7700000000000002,
    "trip_s": 0.8200000000000003,
    "would_trip_s": 0.8200000000000003,
    "first_pickup_rel_s": 0.27000000000000024,
    "trip_rel_s": 0.3200000000000003,
    "max_v_window_pu": 1.1386701533421242,
    "t_max_window_s": 0.8880000000000003,
    "max_v_after_pu": 1.1027989017699975,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": 0.7180000000000002,
    "trip_s": 0.7680000000000002,
    "would_trip_s": 0.7680000000000002,
    "first_pickup_rel_s": 0.2180000000000002,
    "trip_rel_s": 0.26800000000000024,
    "max_v_window_pu": 1.1499025771346312,
    "t_max_window_s": 0.8220000000000003,
    "max_v_after_pu": 1.115969697382045,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.099721309946771,
    "t_max_window_s": 0.8560000000000003,
    "max_v_after_pu": 1.0686484650884034,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1888912341226188,
    "t_max_window_s": 1.0881,
    "max_v_after_pu": 1.1061334072913727,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": 0.6040000000000001,
    "trip_s": 0.6540000000000001,
    "would_trip_s": 0.6540000000000001,
    "first_pickup_rel_s": 0.10400000000000009,
    "trip_rel_s": 0.15400000000000014,
    "max_v_window_pu": 1.1660871981586898,
    "t_max_window_s": 1.0521,
    "max_v_after_pu": 1.0785576229896623,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.161600083256826,
    "t_max_window_s": 0.7580000000000002,
    "max_v_after_pu": 1.0647882815827932,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.1754213143009198,
    "t_max_window_s": 0.7060000000000002,
    "max_v_after_pu": 1.0614633669031752,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": 0.6040000000000001,
    "trip_s": 0.6540000000000001,
    "would_trip_s": 0.6540000000000001,
    "first_pickup_rel_s": 0.10400000000000009,
    "trip_rel_s": 0.15400000000000014,
    "max_v_window_pu": 1.1645645682500114,
    "t_max_window_s": 0.7580000000000002,
    "max_v_after_pu": 1.0733178267110621,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.5781546249927487,
  "sim_s": 33.55735258400091,
  "max_abs_dv_all_buses_pu": 1.2828430869771736,
  "max_abs_dv_bus": "V_900008",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 35.162791499999,
  "job": {
   "job_id": "S3:plant_trip:RES16",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "plant_trip:RES16",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:plant_trip:RES17": {
  "job_id": "S3:plant_trip:RES17",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES17",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 36.68141425000795,
  "trip_order": [
   "RES19",
   "RES16",
   "RES18",
   "RES20",
   "RES12",
   "RES11",
   "RES14",
   "RES13"
  ],
  "tripped_within_window": [
   "RES19",
   "RES16",
   "RES18",
   "RES20",
   "RES12",
   "RES11",
   "RES14",
   "RES13"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0812242402374725,
    "t_max_window_s": 0.7060000000000002,
    "max_v_after_pu": 0.9853615803656183,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.092069248122825,
    "t_max_window_s": 0.6560000000000001,
    "max_v_after_pu": 1.0024593745453683,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0732622635730609,
    "t_max_window_s": 0.6560000000000001,
    "max_v_after_pu": 0.9384806970630414,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.088624273338601,
    "t_max_window_s": 0.7060000000000002,
    "max_v_after_pu": 1.0191063189360883,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0708984856514228,
    "t_max_window_s": 0.6700000000000002,
    "max_v_after_pu": 0.9467894039801282,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0766705270913761,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 0.7494265389850824,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.090257442700959,
    "t_max_window_s": 0.502,
    "max_v_after_pu": 0.7014513909064429,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070386445176777,
    "t_max_window_s": 0.528,
    "max_v_after_pu": 0.6313012489071879,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0838888705904364,
    "t_max_window_s": 0.53,
    "max_v_after_pu": 0.6393130133351272,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0671273782213935,
    "t_max_window_s": 0.6040000000000001,
    "max_v_after_pu": 0.6722597408064297,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": 0.7080000000000002,
    "trip_s": 0.7580000000000002,
    "would_trip_s": 0.7580000000000002,
    "first_pickup_rel_s": 0.20800000000000018,
    "trip_rel_s": 0.25800000000000023,
    "max_v_window_pu": 1.170107491466818,
    "t_max_window_s": 0.9760000000000004,
    "max_v_after_pu": 1.142819513888742,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.6560000000000001,
    "trip_s": 0.7060000000000002,
    "would_trip_s": 0.7060000000000002,
    "first_pickup_rel_s": 0.15600000000000014,
    "trip_rel_s": 0.20600000000000018,
    "max_v_window_pu": 1.1814162556965306,
    "t_max_window_s": 0.9760000000000004,
    "max_v_after_pu": 1.1538348928622764,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": 0.7700000000000002,
    "trip_s": 0.8200000000000003,
    "would_trip_s": 0.8200000000000003,
    "first_pickup_rel_s": 0.27000000000000024,
    "trip_rel_s": 0.3200000000000003,
    "max_v_window_pu": 1.1386388064714419,
    "t_max_window_s": 0.8900000000000003,
    "max_v_after_pu": 1.1028686066316309,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": 0.7180000000000002,
    "trip_s": 0.7680000000000002,
    "would_trip_s": 0.7680000000000002,
    "first_pickup_rel_s": 0.2180000000000002,
    "trip_rel_s": 0.26800000000000024,
    "max_v_window_pu": 1.1498811037701808,
    "t_max_window_s": 0.8240000000000003,
    "max_v_after_pu": 1.1160347706411522,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0997077431857853,
    "t_max_window_s": 0.8580000000000003,
    "max_v_after_pu": 1.068708110430079,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.1885696463342044,
    "t_max_window_s": 1.0981,
    "max_v_after_pu": 1.1060251276019886,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.165860086797285,
    "t_max_window_s": 1.0581,
    "max_v_after_pu": 1.0785896493606597,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": 0.6040000000000001,
    "trip_s": 0.6540000000000001,
    "would_trip_s": 0.6540000000000001,
    "first_pickup_rel_s": 0.10400000000000009,
    "trip_rel_s": 0.15400000000000014,
    "max_v_window_pu": 1.1613284308744682,
    "t_max_window_s": 0.7580000000000002,
    "max_v_after_pu": 1.0648642825124484,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.1752362159467273,
    "t_max_window_s": 0.7060000000000002,
    "max_v_after_pu": 1.0615667850719568,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": 0.6040000000000001,
    "trip_s": 0.6540000000000001,
    "would_trip_s": 0.6540000000000001,
    "first_pickup_rel_s": 0.10400000000000009,
    "trip_rel_s": 0.15400000000000014,
    "max_v_window_pu": 1.1643069593849034,
    "t_max_window_s": 0.7580000000000002,
    "max_v_after_pu": 1.0734030849670235,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.8281524579942925,
  "sim_s": 34.853261792013654,
  "max_abs_dv_all_buses_pu": 1.2826687714549438,
  "max_abs_dv_bus": "V_900008",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 36.7066531249875,
  "job": {
   "job_id": "S3:plant_trip:RES17",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "plant_trip:RES17",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:fixed_pf_ramp:RES03": {
  "job_id": "S3:fixed_pf_ramp:RES03",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES03",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 16.19764770900656,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.077158748983441,
    "t_max_window_s": 1.6701000000000006,
    "max_v_after_pu": 1.076287089580488,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.09033162327439,
    "t_max_window_s": 1.6861000000000006,
    "max_v_after_pu": 1.0895764893932485,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0844126079338876,
    "t_max_window_s": 1.6001000000000005,
    "max_v_after_pu": 1.0835222793333688,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0846969299413984,
    "t_max_window_s": 1.7021000000000006,
    "max_v_after_pu": 1.0839521860039636,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0650611593344856,
    "t_max_window_s": 1.6121000000000005,
    "max_v_after_pu": 1.0641869329151767,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.076842105263158,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0741219829028452,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0903157894736843,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0873413905330032,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0701116611610295,
    "t_max_window_s": 0.6040000000000001,
    "max_v_after_pu": 1.067141997625545,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.083607960878854,
    "t_max_window_s": 0.6640000000000001,
    "max_v_after_pu": 1.0805261878014183,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0636861252827168,
    "t_max_window_s": 0.9260000000000004,
    "max_v_after_pu": 1.061363133316775,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0794758214239106,
    "t_max_window_s": 1.6621000000000006,
    "max_v_after_pu": 1.0791411700644922,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0929543163208189,
    "t_max_window_s": 1.6621000000000006,
    "max_v_after_pu": 1.0926179293890537,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0729156190388274,
    "t_max_window_s": 1.6761000000000006,
    "max_v_after_pu": 1.0725037543393139,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0864473777555255,
    "t_max_window_s": 1.6821000000000006,
    "max_v_after_pu": 1.0860570657931479,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0661166668469164,
    "t_max_window_s": 1.6781000000000006,
    "max_v_after_pu": 1.0657648399073356,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0810282244844394,
    "t_max_window_s": 1.6481000000000006,
    "max_v_after_pu": 1.0804771506661615,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0609659849612285,
    "t_max_window_s": 1.6341000000000006,
    "max_v_after_pu": 1.0603250371868955,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0762297134493657,
    "t_max_window_s": 1.5961000000000005,
    "max_v_after_pu": 1.0754987375606897,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0899999007057513,
    "t_max_window_s": 1.5621000000000005,
    "max_v_after_pu": 1.0891222105948943,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0697220807724819,
    "t_max_window_s": 1.6541000000000006,
    "max_v_after_pu": 1.0689263556518185,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.5398359170067124,
  "sim_s": 14.657811791999848,
  "max_abs_dv_all_buses_pu": 0.0176757658286244,
  "max_abs_dv_bus": "V_900003",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 16.221585291990777,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES03",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "fixed_pf_ramp:RES03",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:fixed_pf_ramp:RES05": {
  "job_id": "S3:fixed_pf_ramp:RES05",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES05",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 15.34764720799285,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0753301087113032,
    "t_max_window_s": 1.6701000000000006,
    "max_v_after_pu": 1.0747997798874167,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.088411908214897,
    "t_max_window_s": 1.6881000000000006,
    "max_v_after_pu": 1.0879610405839524,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0684670089508324,
    "t_max_window_s": 1.5961000000000005,
    "max_v_after_pu": 1.067920470324213,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0833429230400418,
    "t_max_window_s": 1.7041000000000006,
    "max_v_after_pu": 1.0828879152830118,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0769408814038612,
    "t_max_window_s": 1.6021000000000005,
    "max_v_after_pu": 1.0763839568136795,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.076842105263158,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0750787725150437,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0903157894736843,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0883669930726154,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070105263157895,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0681298805970054,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0835789473684212,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0815358984194647,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0634670829329806,
    "t_max_window_s": 0.8260000000000003,
    "max_v_after_pu": 1.061961569142273,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0790714812088675,
    "t_max_window_s": 1.6881000000000006,
    "max_v_after_pu": 1.078852301285643,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0925480240376972,
    "t_max_window_s": 1.6881000000000006,
    "max_v_after_pu": 1.0923276936224675,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0724442124813165,
    "t_max_window_s": 1.6961000000000006,
    "max_v_after_pu": 1.072175949506267,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0859217184175578,
    "t_max_window_s": 1.6981000000000006,
    "max_v_after_pu": 1.08567037183457,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0656460501526723,
    "t_max_window_s": 1.6961000000000006,
    "max_v_after_pu": 1.0654185879138878,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.080860753156271,
    "t_max_window_s": 1.7421000000000006,
    "max_v_after_pu": 1.080423047578048,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0607437665623873,
    "t_max_window_s": 1.7161000000000006,
    "max_v_after_pu": 1.0602507910028869,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.075958227234393,
    "t_max_window_s": 1.6741000000000006,
    "max_v_after_pu": 1.0754374556804789,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0896188693089064,
    "t_max_window_s": 1.6301000000000005,
    "max_v_after_pu": 1.0890497762033735,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0693689907389554,
    "t_max_window_s": 1.7001000000000006,
    "max_v_after_pu": 1.0687989168924628,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.6789462919987272,
  "sim_s": 13.668700915994123,
  "max_abs_dv_all_buses_pu": 0.015256670877545453,
  "max_abs_dv_bus": "V_900005",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 15.374861290998524,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES05",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "fixed_pf_ramp:RES05",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:fixed_pf_ramp:RES02": {
  "job_id": "S3:fixed_pf_ramp:RES02",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES02",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 18.823703707996174,
  "trip_order": [
   "RES02"
  ],
  "tripped_within_window": [
   "RES02"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0795626198844326,
    "t_max_window_s": 1.7281000000000006,
    "max_v_after_pu": 1.077074064945334,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": 0.9540000000000004,
    "trip_s": 1.0041,
    "would_trip_s": 1.0041,
    "first_pickup_rel_s": 0.4540000000000004,
    "trip_rel_s": 0.5041,
    "max_v_window_pu": 1.1317565757187675,
    "t_max_window_s": 1.7521000000000007,
    "max_v_after_pu": 1.1295273480326562,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0707086990464807,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0678755431610565,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.086848454660465,
    "t_max_window_s": 1.7841000000000007,
    "max_v_after_pu": 1.0848182924451701,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0647071741434693,
    "t_max_window_s": 1.4881000000000004,
    "max_v_after_pu": 1.0621226958524699,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.076842105263158,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0679074852387156,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0903157894736843,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0802582801666791,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070105263157895,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0595075152204139,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0835790892590782,
    "t_max_window_s": 0.536,
    "max_v_after_pu": 1.07235031915077,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0634262764715903,
    "t_max_window_s": 0.7560000000000002,
    "max_v_after_pu": 1.05409173791664,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0797906113178437,
    "t_max_window_s": 1.5101000000000004,
    "max_v_after_pu": 1.0789107950814198,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.093270193064088,
    "t_max_window_s": 1.5081000000000004,
    "max_v_after_pu": 1.0923852548287518,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0732837058287885,
    "t_max_window_s": 1.5601000000000005,
    "max_v_after_pu": 1.072257778727052,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0870277674117432,
    "t_max_window_s": 1.6401000000000006,
    "max_v_after_pu": 1.0860261505306532,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0666110251626255,
    "t_max_window_s": 1.6181000000000005,
    "max_v_after_pu": 1.0657033893480305,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0807247476055892,
    "t_max_window_s": 1.0381,
    "max_v_after_pu": 1.0783095893514574,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0606375176184675,
    "t_max_window_s": 1.0421,
    "max_v_after_pu": 1.058076308836092,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.075892751013067,
    "t_max_window_s": 1.0421,
    "max_v_after_pu": 1.0731673923814078,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0896388606225302,
    "t_max_window_s": 1.0461,
    "max_v_after_pu": 1.0865035359699156,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0693628119739116,
    "t_max_window_s": 1.0521,
    "max_v_after_pu": 1.0667850572781887,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.880880790995434,
  "sim_s": 16.94282291700074,
  "max_abs_dv_all_buses_pu": 0.04480920729771487,
  "max_abs_dv_bus": "V_900002",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 18.856827290990623,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES02",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "fixed_pf_ramp:RES02",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:fixed_pf_ramp:RES04": {
  "job_id": "S3:fixed_pf_ramp:RES04",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES04",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 17.433724290996906,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0744185594239442,
    "t_max_window_s": 1.0221,
    "max_v_after_pu": 1.073429484816119,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0872539928622744,
    "t_max_window_s": 1.0001,
    "max_v_after_pu": 1.0863598849005989,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.06688899560434,
    "t_max_window_s": 0.8560000000000003,
    "max_v_after_pu": 1.0655008278953644,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0975855354062125,
    "t_max_window_s": 1.1121,
    "max_v_after_pu": 1.096936867266792,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0618032211372725,
    "t_max_window_s": 0.8300000000000003,
    "max_v_after_pu": 1.0604747960692882,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.076842105263158,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0735942487216346,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0903157894736843,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0866226734029736,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070105263157895,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0661414115584564,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0835789473684212,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.079367917911492,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0633684210526317,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0595869811419334,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.078815604730647,
    "t_max_window_s": 1.0061,
    "max_v_after_pu": 1.0782829660818882,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0922902799043892,
    "t_max_window_s": 1.0061,
    "max_v_after_pu": 1.0917544784659228,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0721061710131397,
    "t_max_window_s": 1.0061,
    "max_v_after_pu": 1.0715042604742555,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0857452928685984,
    "t_max_window_s": 1.0161,
    "max_v_after_pu": 1.0852100468475123,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0654946046705922,
    "t_max_window_s": 1.0161,
    "max_v_after_pu": 1.0649968562867063,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0802105263157895,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.078662239717347,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.06,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.058388668873262,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0751579021678532,
    "t_max_window_s": 0.514,
    "max_v_after_pu": 1.073520556011736,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0886347990304694,
    "t_max_window_s": 0.5940000000000001,
    "max_v_after_pu": 1.086851907622119,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0684267776415883,
    "t_max_window_s": 0.6160000000000001,
    "max_v_after_pu": 1.066804643039275,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.6494567079935223,
  "sim_s": 15.784267583003384,
  "max_abs_dv_all_buses_pu": 0.015690798564107267,
  "max_abs_dv_bus": "V_900004",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 17.522172750002937,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES04",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "fixed_pf_ramp:RES04",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:fixed_pf_ramp:RES06": {
  "job_id": "S3:fixed_pf_ramp:RES06",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES06",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 27.02507199998945,
  "trip_order": [
   "RES07",
   "RES06",
   "RES09",
   "RES08",
   "RES10",
   "RES19",
   "RES16",
   "RES18",
   "RES02",
   "RES12",
   "RES17",
   "RES20",
   "RES11",
   "RES14",
   "RES13",
   "RES15"
  ],
  "tripped_within_window": [
   "RES07",
   "RES06",
   "RES09",
   "RES08",
   "RES10",
   "RES19",
   "RES16",
   "RES18",
   "RES02",
   "RES12",
   "RES17",
   "RES20",
   "RES11",
   "RES14",
   "RES13",
   "RES15"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0986254221560647,
    "t_max_window_s": 1.2201000000000002,
    "max_v_after_pu": 1.097671957652786,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": 1.0801,
    "trip_s": 1.1301,
    "would_trip_s": 1.1301,
    "first_pickup_rel_s": 0.5801000000000001,
    "trip_rel_s": 0.6301000000000001,
    "max_v_window_pu": 1.1455977354348295,
    "t_max_window_s": 1.2201000000000002,
    "max_v_after_pu": 1.1432663979663324,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0972646214289623,
    "t_max_window_s": 1.2201000000000002,
    "max_v_after_pu": 1.09900278691858,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": 1.1781000000000001,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": 0.6781000000000001,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1006339360540163,
    "t_max_window_s": 1.2201000000000002,
    "max_v_after_pu": 1.0970226145373079,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.093007466682664,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0945934628596865,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": 0.9600000000000004,
    "trip_s": 1.0101,
    "would_trip_s": 1.0101,
    "first_pickup_rel_s": 0.4600000000000004,
    "trip_rel_s": 0.5101,
    "max_v_window_pu": 1.1968742248476507,
    "t_max_window_s": 2.414099999999955,
    "max_v_after_pu": 1.1966216031450256,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": 0.9080000000000004,
    "trip_s": 0.9580000000000004,
    "would_trip_s": 0.9580000000000004,
    "first_pickup_rel_s": 0.40800000000000036,
    "trip_rel_s": 0.4580000000000004,
    "max_v_window_pu": 1.2296293850926205,
    "t_max_window_s": 2.3580999999999612,
    "max_v_after_pu": 1.2289169666893418,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": 1.0121,
    "trip_s": 1.0621,
    "would_trip_s": 1.0621,
    "first_pickup_rel_s": 0.5121,
    "trip_rel_s": 0.5621,
    "max_v_window_pu": 1.2249417046554798,
    "t_max_window_s": 2.2720999999999707,
    "max_v_after_pu": 1.2234667649757585,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": 0.9600000000000004,
    "trip_s": 1.0101,
    "would_trip_s": 1.0101,
    "first_pickup_rel_s": 0.4600000000000004,
    "trip_rel_s": 0.5101,
    "max_v_window_pu": 1.234349887254672,
    "t_max_window_s": 2.262099999999972,
    "max_v_after_pu": 1.2325438150309806,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": 1.0121,
    "trip_s": 1.0621,
    "would_trip_s": 1.0621,
    "first_pickup_rel_s": 0.5121,
    "trip_rel_s": 0.5621,
    "max_v_window_pu": 1.2085138553853294,
    "t_max_window_s": 2.3580999999999612,
    "max_v_after_pu": 1.207932078541938,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": 1.1701000000000001,
    "trip_s": 1.2201000000000002,
    "would_trip_s": 1.2201000000000002,
    "first_pickup_rel_s": 0.6701000000000001,
    "trip_rel_s": 0.7201000000000002,
    "max_v_window_pu": 1.181503481517496,
    "t_max_window_s": 2.2180999999999766,
    "max_v_after_pu": 1.18008295833511,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 1.1181,
    "trip_s": 1.1681000000000001,
    "would_trip_s": 1.1681000000000001,
    "first_pickup_rel_s": 0.6181000000000001,
    "trip_rel_s": 0.6681000000000001,
    "max_v_window_pu": 1.192858306232404,
    "t_max_window_s": 2.2200999999999764,
    "max_v_after_pu": 1.1914478907598043,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": 1.2221000000000002,
    "trip_s": 1.2721000000000002,
    "would_trip_s": 1.2721000000000002,
    "first_pickup_rel_s": 0.7221000000000002,
    "trip_rel_s": 0.7721000000000002,
    "max_v_window_pu": 1.147711100964426,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.1484709943742015,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": 1.1701000000000001,
    "trip_s": 1.2201000000000002,
    "would_trip_s": 1.2201000000000002,
    "first_pickup_rel_s": 0.6701000000000001,
    "trip_rel_s": 0.7201000000000002,
    "max_v_window_pu": 1.1597107313227764,
    "t_max_window_s": 1.4221000000000004,
    "max_v_after_pu": 1.1604529848195293,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": 1.2221000000000002,
    "trip_s": 1.2721000000000002,
    "would_trip_s": 1.2721000000000002,
    "first_pickup_rel_s": 0.7221000000000002,
    "trip_rel_s": 0.7721000000000002,
    "max_v_window_pu": 1.152944060394944,
    "t_max_window_s": 1.4181000000000004,
    "max_v_after_pu": 1.1536207061817376,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": 1.0661,
    "trip_s": 1.1161,
    "would_trip_s": 1.1161,
    "first_pickup_rel_s": 0.5661,
    "trip_rel_s": 0.6161000000000001,
    "max_v_window_pu": 1.2213876092496059,
    "t_max_window_s": 2.1660999999999824,
    "max_v_after_pu": 1.2175539200774277,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": 1.1181,
    "trip_s": 1.1681000000000001,
    "would_trip_s": 1.1681000000000001,
    "first_pickup_rel_s": 0.6181000000000001,
    "trip_rel_s": 0.6681000000000001,
    "max_v_window_pu": 1.2003230808309617,
    "t_max_window_s": 2.18609999999998,
    "max_v_after_pu": 1.1974168615830867,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": 1.0661,
    "trip_s": 1.1161,
    "would_trip_s": 1.1161,
    "first_pickup_rel_s": 0.5661,
    "trip_rel_s": 0.6161000000000001,
    "max_v_window_pu": 1.1975265814949632,
    "t_max_window_s": 2.1840999999999804,
    "max_v_after_pu": 1.195167567114422,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": 1.0141,
    "trip_s": 1.0641,
    "would_trip_s": 1.0641,
    "first_pickup_rel_s": 0.5141,
    "trip_rel_s": 0.5641,
    "max_v_window_pu": 1.212751674466058,
    "t_max_window_s": 2.286099999999969,
    "max_v_after_pu": 1.2116798201225119,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": 1.1181,
    "trip_s": 1.1681000000000001,
    "would_trip_s": 1.1681000000000001,
    "first_pickup_rel_s": 0.6181000000000001,
    "trip_rel_s": 0.6681000000000001,
    "max_v_window_pu": 1.1979969713472516,
    "t_max_window_s": 2.1940999999999793,
    "max_v_after_pu": 1.1960352762200432,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 4.346303833997808,
  "sim_s": 22.67876816599164,
  "max_abs_dv_all_buses_pu": 0.1548364414975849,
  "max_abs_dv_bus": "V_900008",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 27.050571999992826,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES06",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "fixed_pf_ramp:RES06",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:fixed_pf_ramp:RES07": {
  "job_id": "S3:fixed_pf_ramp:RES07",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES07",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 25.63971908399253,
  "trip_order": [
   "RES07",
   "RES09",
   "RES06",
   "RES08",
   "RES10",
   "RES19",
   "RES16",
   "RES18",
   "RES02",
   "RES12",
   "RES17",
   "RES20",
   "RES04",
   "RES11",
   "RES14",
   "RES13",
   "RES15"
  ],
  "tripped_within_window": [
   "RES07",
   "RES09",
   "RES06",
   "RES08",
   "RES10",
   "RES19",
   "RES16",
   "RES18",
   "RES02",
   "RES12",
   "RES17",
   "RES20",
   "RES04",
   "RES11",
   "RES14",
   "RES13",
   "RES15"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0988774479017804,
    "t_max_window_s": 1.1021,
    "max_v_after_pu": 1.0988938780819093,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": 0.9580000000000004,
    "trip_s": 1.0081,
    "would_trip_s": 1.0081,
    "first_pickup_rel_s": 0.4580000000000004,
    "trip_rel_s": 0.5081,
    "max_v_window_pu": 1.1457993586789166,
    "t_max_window_s": 1.1021,
    "max_v_after_pu": 1.1425731858733628,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0976020712597399,
    "t_max_window_s": 1.1021,
    "max_v_after_pu": 1.0977712800418313,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": 1.0521,
    "trip_s": 1.1021,
    "would_trip_s": 1.1021,
    "first_pickup_rel_s": 0.5521,
    "trip_rel_s": 0.6021000000000001,
    "max_v_window_pu": 1.1421767567977155,
    "t_max_window_s": 1.1541000000000001,
    "max_v_after_pu": 1.1403858489569072,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0934967440529348,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.093519699774241,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": 0.8460000000000003,
    "trip_s": 0.8960000000000004,
    "would_trip_s": 0.8960000000000004,
    "first_pickup_rel_s": 0.3460000000000003,
    "trip_rel_s": 0.39600000000000035,
    "max_v_window_pu": 1.1916071638905228,
    "t_max_window_s": 2.132099999999986,
    "max_v_after_pu": 1.187392390484636,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": 0.7300000000000002,
    "trip_s": 0.7800000000000002,
    "would_trip_s": 0.7800000000000002,
    "first_pickup_rel_s": 0.2300000000000002,
    "trip_rel_s": 0.28000000000000025,
    "max_v_window_pu": 1.224924000177078,
    "t_max_window_s": 2.070099999999993,
    "max_v_after_pu": 1.219153767909062,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": 0.8460000000000003,
    "trip_s": 0.8960000000000004,
    "would_trip_s": 0.8960000000000004,
    "first_pickup_rel_s": 0.3460000000000003,
    "trip_rel_s": 0.39600000000000035,
    "max_v_window_pu": 1.2213903950954508,
    "t_max_window_s": 1.9761000000000009,
    "max_v_after_pu": 1.2140567554148007,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": 0.7940000000000003,
    "trip_s": 0.8440000000000003,
    "would_trip_s": 0.8440000000000003,
    "first_pickup_rel_s": 0.29400000000000026,
    "trip_rel_s": 0.3440000000000003,
    "max_v_window_pu": 1.2310332735806362,
    "t_max_window_s": 1.9721000000000009,
    "max_v_after_pu": 1.2228846108091898,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": 0.8980000000000004,
    "trip_s": 0.9480000000000004,
    "would_trip_s": 0.9480000000000004,
    "first_pickup_rel_s": 0.39800000000000035,
    "trip_rel_s": 0.4480000000000004,
    "max_v_window_pu": 1.2055667531318537,
    "t_max_window_s": 2.014099999999999,
    "max_v_after_pu": 1.2007239374494514,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": 1.0521,
    "trip_s": 1.1021,
    "would_trip_s": 1.1021,
    "first_pickup_rel_s": 0.5521,
    "trip_rel_s": 0.6021000000000001,
    "max_v_window_pu": 1.1821138908479656,
    "t_max_window_s": 2.086099999999991,
    "max_v_after_pu": 1.1807874777806056,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 1.0001,
    "trip_s": 1.0501,
    "would_trip_s": 1.0501,
    "first_pickup_rel_s": 0.5001,
    "trip_rel_s": 0.5501,
    "max_v_window_pu": 1.193466154292754,
    "t_max_window_s": 2.088099999999991,
    "max_v_after_pu": 1.1921117512426613,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": 1.1041,
    "trip_s": 1.1541000000000001,
    "would_trip_s": 1.1541000000000001,
    "first_pickup_rel_s": 0.6041000000000001,
    "trip_rel_s": 0.6541000000000001,
    "max_v_window_pu": 1.148203762891509,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.148345339318829,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": 1.0521,
    "trip_s": 1.1021,
    "would_trip_s": 1.1021,
    "first_pickup_rel_s": 0.5521,
    "trip_rel_s": 0.6021000000000001,
    "max_v_window_pu": 1.1604432720423068,
    "t_max_window_s": 1.3021000000000003,
    "max_v_after_pu": 1.1608509686886797,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": 1.1041,
    "trip_s": 1.1541000000000001,
    "would_trip_s": 1.1541000000000001,
    "first_pickup_rel_s": 0.6041000000000001,
    "trip_rel_s": 0.6541000000000001,
    "max_v_window_pu": 1.153504118596843,
    "t_max_window_s": 1.2981000000000003,
    "max_v_after_pu": 1.1539625133953297,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": 0.9500000000000004,
    "trip_s": 1.0,
    "would_trip_s": 1.0,
    "first_pickup_rel_s": 0.4500000000000004,
    "trip_rel_s": 0.5,
    "max_v_window_pu": 1.2206953028011884,
    "t_max_window_s": 2.0280999999999976,
    "max_v_after_pu": 1.2121658652127116,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": 1.0001,
    "trip_s": 1.0501,
    "would_trip_s": 1.0501,
    "first_pickup_rel_s": 0.5001,
    "trip_rel_s": 0.5501,
    "max_v_window_pu": 1.1997168334469517,
    "t_max_window_s": 2.0380999999999965,
    "max_v_after_pu": 1.192585354752969,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": 0.9500000000000004,
    "trip_s": 1.0,
    "would_trip_s": 1.0,
    "first_pickup_rel_s": 0.4500000000000004,
    "trip_rel_s": 0.5,
    "max_v_window_pu": 1.1970210880421428,
    "t_max_window_s": 2.024099999999998,
    "max_v_after_pu": 1.190811661834782,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": 0.8980000000000004,
    "trip_s": 0.9480000000000004,
    "would_trip_s": 0.9480000000000004,
    "first_pickup_rel_s": 0.39800000000000035,
    "trip_rel_s": 0.4480000000000004,
    "max_v_window_pu": 1.2122738781339917,
    "t_max_window_s": 2.0820999999999916,
    "max_v_after_pu": 1.2078810853945334,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": 1.0001,
    "trip_s": 1.0501,
    "would_trip_s": 1.0501,
    "first_pickup_rel_s": 0.5001,
    "trip_rel_s": 0.5501,
    "max_v_window_pu": 1.1977052835886715,
    "t_max_window_s": 2.0280999999999976,
    "max_v_after_pu": 1.192166343306234,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 2.0515528340038145,
  "sim_s": 23.588166249988717,
  "max_abs_dv_all_buses_pu": 0.15128513193755588,
  "max_abs_dv_bus": "V_900008",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 25.679029624996474,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES07",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "fixed_pf_ramp:RES07",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:fixed_pf_ramp:RES10": {
  "job_id": "S3:fixed_pf_ramp:RES10",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES10",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 18.3406314580061,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0764524432249936,
    "t_max_window_s": 2.1940999999999793,
    "max_v_after_pu": 1.0763303214669289,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0895374843824024,
    "t_max_window_s": 2.216099999999977,
    "max_v_after_pu": 1.089443877320484,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0704586966885326,
    "t_max_window_s": 2.2200999999999764,
    "max_v_after_pu": 1.070352189253811,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.084197434145968,
    "t_max_window_s": 2.18609999999998,
    "max_v_after_pu": 1.0840871512248214,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.065407252788146,
    "t_max_window_s": 2.196099999999979,
    "max_v_after_pu": 1.0652872368362412,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0817502513033403,
    "t_max_window_s": 2.4640999999999496,
    "max_v_after_pu": 1.0817481423452455,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0963132945283085,
    "t_max_window_s": 2.4540999999999507,
    "max_v_after_pu": 1.0963090190890192,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0775470918425079,
    "t_max_window_s": 2.4260999999999537,
    "max_v_after_pu": 1.0775359819497041,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0909600634086256,
    "t_max_window_s": 2.388099999999958,
    "max_v_after_pu": 1.0909330408210989,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.086974996439771,
    "t_max_window_s": 2.37009999999996,
    "max_v_after_pu": 1.0869427397595048,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.079909947711682,
    "t_max_window_s": 2.1560999999999835,
    "max_v_after_pu": 1.0798394597421213,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0933915728845878,
    "t_max_window_s": 2.1560999999999835,
    "max_v_after_pu": 1.0933206428393647,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0734420089193948,
    "t_max_window_s": 2.1540999999999837,
    "max_v_after_pu": 1.0733564264688185,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.08676296842118,
    "t_max_window_s": 2.162099999999983,
    "max_v_after_pu": 1.0866863368508195,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0664241760074773,
    "t_max_window_s": 2.162099999999983,
    "max_v_after_pu": 1.0663544752357865,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0838347408692888,
    "t_max_window_s": 2.1580999999999833,
    "max_v_after_pu": 1.0836450048971593,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0638936746499676,
    "t_max_window_s": 2.1560999999999835,
    "max_v_after_pu": 1.063698489404411,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0792739306052421,
    "t_max_window_s": 2.152099999999984,
    "max_v_after_pu": 1.0790859937056214,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0933231022451486,
    "t_max_window_s": 2.160099999999983,
    "max_v_after_pu": 1.0931375097138611,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0725707439969294,
    "t_max_window_s": 2.1460999999999846,
    "max_v_after_pu": 1.0723622719816621,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.4228947500087088,
  "sim_s": 16.917736707997392,
  "max_abs_dv_all_buses_pu": 0.023606575387139284,
  "max_abs_dv_bus": "V_900010",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 18.36406100000022,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES10",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "fixed_pf_ramp:RES10",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:fixed_pf_ramp:RES11": {
  "job_id": "S3:fixed_pf_ramp:RES11",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES11",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 21.720202042008168,
  "trip_order": [
   "RES12",
   "RES11"
  ],
  "tripped_within_window": [
   "RES12",
   "RES11"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0734741075309908,
    "t_max_window_s": 0.54,
    "max_v_after_pu": 1.0540969956874235,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0869473684210527,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.069533301011626,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0667368421052632,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.044221266625199,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0819496755987317,
    "t_max_window_s": 0.6960000000000002,
    "max_v_after_pu": 1.0660589081187468,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0616842105263158,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0400291131466832,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.076842105263158,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0426453518640195,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0903157894736843,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.050798765751312,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070105263157895,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0269244669907083,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0835789473684212,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0383155088941145,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0633684210526317,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0202785592649566,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": 0.9640000000000004,
    "trip_s": 1.0141,
    "would_trip_s": 1.0141,
    "first_pickup_rel_s": 0.4640000000000004,
    "trip_rel_s": 0.5141,
    "max_v_window_pu": 1.1557303342424232,
    "t_max_window_s": 1.0541,
    "max_v_after_pu": 1.1500077792286918,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.9160000000000004,
    "trip_s": 0.9660000000000004,
    "would_trip_s": 0.9660000000000004,
    "first_pickup_rel_s": 0.41600000000000037,
    "trip_rel_s": 0.4660000000000004,
    "max_v_window_pu": 1.1669034410110828,
    "t_max_window_s": 1.0521,
    "max_v_after_pu": 1.161090385779852,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0858391724320726,
    "t_max_window_s": 1.0361,
    "max_v_after_pu": 1.0766675245021944,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0962901708617792,
    "t_max_window_s": 1.0381,
    "max_v_after_pu": 1.0877672388313302,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0830354571873513,
    "t_max_window_s": 1.0521,
    "max_v_after_pu": 1.0753411443936407,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0802105263157895,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0598925740022267,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.06,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.038314205513605,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.075157894736842,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0528947873166667,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0886315789473684,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.064061128383667,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0684249171920095,
    "t_max_window_s": 0.5760000000000001,
    "max_v_after_pu": 1.0449787259151977,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.4817309159989236,
  "sim_s": 20.238471126009244,
  "max_abs_dv_all_buses_pu": 0.07720401845294944,
  "max_abs_dv_bus": "V_900011",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 21.749896332999924,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES11",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "fixed_pf_ramp:RES11",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:fixed_pf_ramp:RES08": {
  "job_id": "S3:fixed_pf_ramp:RES08",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES08",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 24.110363416009932,
  "trip_order": [
   "RES07",
   "RES08",
   "RES09",
   "RES06",
   "RES10",
   "RES19",
   "RES02",
   "RES16",
   "RES18",
   "RES12",
   "RES17",
   "RES20",
   "RES04",
   "RES11",
   "RES14",
   "RES13",
   "RES15"
  ],
  "tripped_within_window": [
   "RES07",
   "RES08",
   "RES09",
   "RES06",
   "RES10",
   "RES19",
   "RES02",
   "RES16",
   "RES18",
   "RES12",
   "RES17",
   "RES20",
   "RES04",
   "RES11",
   "RES14",
   "RES13",
   "RES15"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0989766904305573,
    "t_max_window_s": 1.2561000000000002,
    "max_v_after_pu": 1.0988059380326707,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": 1.1021,
    "trip_s": 1.1521000000000001,
    "would_trip_s": 1.1521000000000001,
    "first_pickup_rel_s": 0.6021000000000001,
    "trip_rel_s": 0.6521000000000001,
    "max_v_window_pu": 1.1458774260832596,
    "t_max_window_s": 1.2561000000000002,
    "max_v_after_pu": 1.1424944365704486,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0976969329351813,
    "t_max_window_s": 1.2561000000000002,
    "max_v_after_pu": 1.0976789354569338,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": 1.2061000000000002,
    "trip_s": 1.2561000000000002,
    "would_trip_s": 1.2561000000000002,
    "first_pickup_rel_s": 0.7061000000000002,
    "trip_rel_s": 0.7561000000000002,
    "max_v_window_pu": 1.1422395043841547,
    "t_max_window_s": 1.3081000000000003,
    "max_v_after_pu": 1.1403439916693547,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0926254011373098,
    "t_max_window_s": 1.2561000000000002,
    "max_v_after_pu": 1.0934188128200768,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": 1.0041,
    "trip_s": 1.0541,
    "would_trip_s": 1.0541,
    "first_pickup_rel_s": 0.5041,
    "trip_rel_s": 0.5541,
    "max_v_window_pu": 1.1911302553630903,
    "t_max_window_s": 2.2920999999999685,
    "max_v_after_pu": 1.1898163616864976,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": 0.9460000000000004,
    "trip_s": 0.9960000000000004,
    "would_trip_s": 0.9960000000000004,
    "first_pickup_rel_s": 0.4460000000000004,
    "trip_rel_s": 0.49600000000000044,
    "max_v_window_pu": 1.224433700192294,
    "t_max_window_s": 2.2300999999999753,
    "max_v_after_pu": 1.2222830507038598,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": 0.9980000000000004,
    "trip_s": 1.0481,
    "would_trip_s": 1.0481,
    "first_pickup_rel_s": 0.49800000000000044,
    "trip_rel_s": 0.5481,
    "max_v_window_pu": 1.220881052166673,
    "t_max_window_s": 2.1400999999999852,
    "max_v_after_pu": 1.217628214042369,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": 0.9980000000000004,
    "trip_s": 1.0481,
    "would_trip_s": 1.0481,
    "first_pickup_rel_s": 0.49800000000000044,
    "trip_rel_s": 0.5481,
    "max_v_window_pu": 1.2306408049831532,
    "t_max_window_s": 2.1380999999999855,
    "max_v_after_pu": 1.226979021626233,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": 1.0501,
    "trip_s": 1.1001,
    "would_trip_s": 1.1001,
    "first_pickup_rel_s": 0.5501,
    "trip_rel_s": 0.6001000000000001,
    "max_v_window_pu": 1.2052012097656863,
    "t_max_window_s": 2.180099999999981,
    "max_v_after_pu": 1.2034592629679095,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": 1.2061000000000002,
    "trip_s": 1.2561000000000002,
    "would_trip_s": 1.2561000000000002,
    "first_pickup_rel_s": 0.7061000000000002,
    "trip_rel_s": 0.7561000000000002,
    "max_v_window_pu": 1.1821384591924224,
    "t_max_window_s": 2.2400999999999742,
    "max_v_after_pu": 1.1806261218620948,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 1.1541000000000001,
    "trip_s": 1.2041000000000002,
    "would_trip_s": 1.2041000000000002,
    "first_pickup_rel_s": 0.6541000000000001,
    "trip_rel_s": 0.7041000000000002,
    "max_v_window_pu": 1.193490941467104,
    "t_max_window_s": 2.242099999999974,
    "max_v_after_pu": 1.1919943277462695,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": 1.2581000000000002,
    "trip_s": 1.3081000000000003,
    "would_trip_s": 1.3081000000000003,
    "first_pickup_rel_s": 0.7581000000000002,
    "trip_rel_s": 0.8081000000000003,
    "max_v_window_pu": 1.1479502036100222,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.1483365605136413,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": 1.2061000000000002,
    "trip_s": 1.2561000000000002,
    "would_trip_s": 1.2561000000000002,
    "first_pickup_rel_s": 0.7061000000000002,
    "trip_rel_s": 0.7561000000000002,
    "max_v_window_pu": 1.160453747784075,
    "t_max_window_s": 1.4541000000000004,
    "max_v_after_pu": 1.1608481893577005,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": 1.2581000000000002,
    "trip_s": 1.3081000000000003,
    "would_trip_s": 1.3081000000000003,
    "first_pickup_rel_s": 0.7581000000000002,
    "trip_rel_s": 0.8081000000000003,
    "max_v_window_pu": 1.1535086942196555,
    "t_max_window_s": 1.4521000000000004,
    "max_v_after_pu": 1.15396408611112,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": 1.1021,
    "trip_s": 1.1521000000000001,
    "would_trip_s": 1.1521000000000001,
    "first_pickup_rel_s": 0.6021000000000001,
    "trip_rel_s": 0.6521000000000001,
    "max_v_window_pu": 1.2205720799969324,
    "t_max_window_s": 2.1760999999999813,
    "max_v_after_pu": 1.2166428143036991,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": 1.1541000000000001,
    "trip_s": 1.2041000000000002,
    "would_trip_s": 1.2041000000000002,
    "first_pickup_rel_s": 0.6541000000000001,
    "trip_rel_s": 0.7041000000000002,
    "max_v_window_pu": 1.1995842309068359,
    "t_max_window_s": 2.18809999999998,
    "max_v_after_pu": 1.1964221737214624,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": 1.1021,
    "trip_s": 1.1521000000000001,
    "would_trip_s": 1.1521000000000001,
    "first_pickup_rel_s": 0.6021000000000001,
    "trip_rel_s": 0.6521000000000001,
    "max_v_window_pu": 1.1968785732959821,
    "t_max_window_s": 2.1740999999999815,
    "max_v_after_pu": 1.1940652389908346,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": 1.0501,
    "trip_s": 1.1001,
    "would_trip_s": 1.1001,
    "first_pickup_rel_s": 0.5501,
    "trip_rel_s": 0.6001000000000001,
    "max_v_window_pu": 1.2121101600155262,
    "t_max_window_s": 2.2300999999999753,
    "max_v_after_pu": 1.2104800198161028,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": 1.1541000000000001,
    "trip_s": 1.2041000000000002,
    "would_trip_s": 1.2041000000000002,
    "first_pickup_rel_s": 0.6541000000000001,
    "trip_rel_s": 0.7041000000000002,
    "max_v_window_pu": 1.197573531647472,
    "t_max_window_s": 2.1760999999999813,
    "max_v_after_pu": 1.1950878564933975,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 2.1596422500006156,
  "sim_s": 21.950721166009316,
  "max_abs_dv_all_buses_pu": 0.1507757890087782,
  "max_abs_dv_bus": "V_900008",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 24.137716625002213,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES08",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "fixed_pf_ramp:RES08",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:fixed_pf_ramp:RES09": {
  "job_id": "S3:fixed_pf_ramp:RES09",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES09",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 26.408880959003,
  "trip_order": [
   "RES09",
   "RES07",
   "RES06",
   "RES08",
   "RES10",
   "RES19",
   "RES02",
   "RES16",
   "RES18",
   "RES12",
   "RES17",
   "RES20",
   "RES04",
   "RES11",
   "RES14",
   "RES13",
   "RES15"
  ],
  "tripped_within_window": [
   "RES09",
   "RES07",
   "RES06",
   "RES08",
   "RES10",
   "RES19",
   "RES02",
   "RES16",
   "RES18",
   "RES12",
   "RES17",
   "RES20",
   "RES04",
   "RES11",
   "RES14",
   "RES13",
   "RES15"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0991445907756456,
    "t_max_window_s": 1.2061000000000002,
    "max_v_after_pu": 1.0987011728840703,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": 1.0521,
    "trip_s": 1.1021,
    "would_trip_s": 1.1021,
    "first_pickup_rel_s": 0.5521,
    "trip_rel_s": 0.6021000000000001,
    "max_v_window_pu": 1.1460237999462402,
    "t_max_window_s": 1.2061000000000002,
    "max_v_after_pu": 1.142394345976231,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0979338013598638,
    "t_max_window_s": 1.2061000000000002,
    "max_v_after_pu": 1.0975724948270393,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": 1.1561000000000001,
    "trip_s": 1.2061000000000002,
    "would_trip_s": 1.2061000000000002,
    "first_pickup_rel_s": 0.6561000000000001,
    "trip_rel_s": 0.7061000000000002,
    "max_v_window_pu": 1.142383937834873,
    "t_max_window_s": 1.2581000000000002,
    "max_v_after_pu": 1.1402626046674702,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0928169866350719,
    "t_max_window_s": 1.2061000000000002,
    "max_v_after_pu": 1.093309976473675,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": 0.9480000000000004,
    "trip_s": 0.9980000000000004,
    "would_trip_s": 0.9980000000000004,
    "first_pickup_rel_s": 0.4480000000000004,
    "trip_rel_s": 0.49800000000000044,
    "max_v_window_pu": 1.1916072286418382,
    "t_max_window_s": 2.234099999999975,
    "max_v_after_pu": 1.1892901958107618,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": 0.8960000000000004,
    "trip_s": 0.9460000000000004,
    "would_trip_s": 0.9460000000000004,
    "first_pickup_rel_s": 0.39600000000000035,
    "trip_rel_s": 0.4460000000000004,
    "max_v_window_pu": 1.224855958847865,
    "t_max_window_s": 2.1720999999999817,
    "max_v_after_pu": 1.2214627996504495,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": 0.9480000000000004,
    "trip_s": 0.9980000000000004,
    "would_trip_s": 0.9980000000000004,
    "first_pickup_rel_s": 0.4480000000000004,
    "trip_rel_s": 0.49800000000000044,
    "max_v_window_pu": 1.2212248637145449,
    "t_max_window_s": 2.078099999999992,
    "max_v_after_pu": 1.2165125031404325,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": 0.8440000000000003,
    "trip_s": 0.8940000000000003,
    "would_trip_s": 0.8940000000000003,
    "first_pickup_rel_s": 0.3440000000000003,
    "trip_rel_s": 0.39400000000000035,
    "max_v_window_pu": 1.2306219794418198,
    "t_max_window_s": 2.068099999999993,
    "max_v_after_pu": 1.2256752163557214,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": 0.9999,
    "trip_s": 1.0501,
    "would_trip_s": 1.0501,
    "first_pickup_rel_s": 0.4999,
    "trip_rel_s": 0.5501,
    "max_v_window_pu": 1.2054162008831828,
    "t_max_window_s": 2.1080999999999888,
    "max_v_after_pu": 1.2026414785646071,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": 1.1561000000000001,
    "trip_s": 1.2061000000000002,
    "would_trip_s": 1.2061000000000002,
    "first_pickup_rel_s": 0.6561000000000001,
    "trip_rel_s": 0.7061000000000002,
    "max_v_window_pu": 1.182109998904984,
    "t_max_window_s": 2.1920999999999795,
    "max_v_after_pu": 1.1802207330306262,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 1.1041,
    "trip_s": 1.1541000000000001,
    "would_trip_s": 1.1541000000000001,
    "first_pickup_rel_s": 0.6041000000000001,
    "trip_rel_s": 0.6541000000000001,
    "max_v_window_pu": 1.1934622616123227,
    "t_max_window_s": 2.1940999999999793,
    "max_v_after_pu": 1.191590714165367,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": 1.2081000000000002,
    "trip_s": 1.2581000000000002,
    "would_trip_s": 1.2581000000000002,
    "first_pickup_rel_s": 0.7081000000000002,
    "trip_rel_s": 0.7581000000000002,
    "max_v_window_pu": 1.148005405861209,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.1483220911427379,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": 1.1561000000000001,
    "trip_s": 1.2061000000000002,
    "would_trip_s": 1.2061000000000002,
    "first_pickup_rel_s": 0.6561000000000001,
    "trip_rel_s": 0.7061000000000002,
    "max_v_window_pu": 1.1604981443759377,
    "t_max_window_s": 1.4041000000000003,
    "max_v_after_pu": 1.1608322555142805,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": 1.2081000000000002,
    "trip_s": 1.2581000000000002,
    "would_trip_s": 1.2581000000000002,
    "first_pickup_rel_s": 0.7081000000000002,
    "trip_rel_s": 0.7581000000000002,
    "max_v_window_pu": 1.153537718880665,
    "t_max_window_s": 1.4021000000000003,
    "max_v_after_pu": 1.1539580068174098,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": 1.0521,
    "trip_s": 1.1021,
    "would_trip_s": 1.1021,
    "first_pickup_rel_s": 0.5521,
    "trip_rel_s": 0.6021000000000001,
    "max_v_window_pu": 1.2206784993143733,
    "t_max_window_s": 2.126099999999987,
    "max_v_after_pu": 1.2153335009488835,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": 1.1041,
    "trip_s": 1.1541000000000001,
    "would_trip_s": 1.1541000000000001,
    "first_pickup_rel_s": 0.6041000000000001,
    "trip_rel_s": 0.6541000000000001,
    "max_v_window_pu": 1.1996886063401446,
    "t_max_window_s": 2.1360999999999857,
    "max_v_after_pu": 1.1953001747503986,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": 1.0521,
    "trip_s": 1.1021,
    "would_trip_s": 1.1021,
    "first_pickup_rel_s": 0.5521,
    "trip_rel_s": 0.6021000000000001,
    "max_v_window_pu": 1.196986812874751,
    "t_max_window_s": 2.1200999999999874,
    "max_v_after_pu": 1.1930895774297585,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": 0.9999,
    "trip_s": 1.0501,
    "would_trip_s": 1.0501,
    "first_pickup_rel_s": 0.4999,
    "trip_rel_s": 0.5501,
    "max_v_window_pu": 1.212201067495816,
    "t_max_window_s": 2.1720999999999817,
    "max_v_after_pu": 1.2097130241135456,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": 1.1041,
    "trip_s": 1.1541000000000001,
    "would_trip_s": 1.1541000000000001,
    "first_pickup_rel_s": 0.6041000000000001,
    "trip_rel_s": 0.6541000000000001,
    "max_v_window_pu": 1.1976728808966315,
    "t_max_window_s": 2.1200999999999874,
    "max_v_after_pu": 1.1942106919194195,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.7873967079940485,
  "sim_s": 24.62148425100895,
  "max_abs_dv_all_buses_pu": 0.15111960055664997,
  "max_abs_dv_bus": "V_900008",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 26.453379415994277,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES09",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "fixed_pf_ramp:RES09",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:fixed_pf_ramp:RES13": {
  "job_id": "S3:fixed_pf_ramp:RES13",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES13",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 15.491147000007913,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0734736842105264,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0721259724880954,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0869473684210527,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0856941505085689,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0667368421052632,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0651118292157853,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.081900849305689,
    "t_max_window_s": 0.6260000000000001,
    "max_v_after_pu": 1.0808951533180904,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0616842105263158,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0601174476626687,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.076842105263158,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.074368315357438,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0903157894736843,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.087484194979117,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070105263157895,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0670309026963254,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0835789473684212,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0803530873729696,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0633684210526317,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0602832602862808,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.080706776952251,
    "t_max_window_s": 1.1881000000000002,
    "max_v_after_pu": 1.0804875185343321,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.09419230296501,
    "t_max_window_s": 1.1841000000000002,
    "max_v_after_pu": 1.0939717417474126,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0859212948191945,
    "t_max_window_s": 1.0941,
    "max_v_after_pu": 1.085580679833347,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.086798220709586,
    "t_max_window_s": 1.0541,
    "max_v_after_pu": 1.0864627612935334,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0665968555437766,
    "t_max_window_s": 1.0661,
    "max_v_after_pu": 1.066317331706177,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0802105263157895,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.078773360495653,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.06,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0584796818884066,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.075157894736842,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0736037022087852,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0886315789473684,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0869154259002205,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.068421052631579,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0668502948059262,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 2.013440291993902,
  "sim_s": 13.477706708014011,
  "max_abs_dv_all_buses_pu": 0.014131821134983902,
  "max_abs_dv_bus": "V_900013",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 15.50361558298755,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES13",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "fixed_pf_ramp:RES13",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:fixed_pf_ramp:RES12": {
  "job_id": "S3:fixed_pf_ramp:RES12",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES12",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 17.794510833002278,
  "trip_order": [
   "RES12"
  ],
  "tripped_within_window": [
   "RES12"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0734736842105264,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.066070186090084,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0869473684210527,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.080211056194108,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0667368421052632,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0582596914052442,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0819284405106253,
    "t_max_window_s": 0.6840000000000002,
    "max_v_after_pu": 1.0760097163810645,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0616842105263158,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.053491265951768,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.076842105263158,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0649239559802797,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0903157894736843,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0766467637931818,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070105263157895,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0552021072214237,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0835789473684212,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0679375199958323,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0633684210526317,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0482351317687841,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0970533654126606,
    "t_max_window_s": 0.9040000000000004,
    "max_v_after_pu": 1.0957788713997867,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.7040000000000002,
    "trip_s": 0.7540000000000002,
    "would_trip_s": 0.7540000000000002,
    "first_pickup_rel_s": 0.20400000000000018,
    "trip_rel_s": 0.2540000000000002,
    "max_v_window_pu": 1.1489677996913936,
    "t_max_window_s": 0.8920000000000003,
    "max_v_after_pu": 1.1477295108841024,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0794996119271374,
    "t_max_window_s": 0.8240000000000003,
    "max_v_after_pu": 1.0767860050013678,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0914328391139982,
    "t_max_window_s": 0.8220000000000003,
    "max_v_after_pu": 1.0888637979732665,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0746100252313566,
    "t_max_window_s": 0.8380000000000003,
    "max_v_after_pu": 1.0725000771363966,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0802105263157895,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.072538667193995,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.06,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0518424573224907,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.075157894736842,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0668254584189822,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0886315789473684,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0794736194237662,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0684215148146612,
    "t_max_window_s": 0.542,
    "max_v_after_pu": 1.0597001109677513,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 2.1993396670004586,
  "sim_s": 15.595171166001819,
  "max_abs_dv_all_buses_pu": 0.05696779969139354,
  "max_abs_dv_bus": "V_900012",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 17.818568707996747,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES12",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "fixed_pf_ramp:RES12",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:fixed_pf_ramp:RES14": {
  "job_id": "S3:fixed_pf_ramp:RES14",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES14",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 16.346495999998297,
  "trip_order": [
   "RES14"
  ],
  "tripped_within_window": [
   "RES14"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0734736842105264,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0646308701903118,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0869473684210527,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0789596234870238,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0667368421052632,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0565292096964907,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0818947368421052,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.074780039456967,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0616842105263158,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.05187425298939,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.076842105263158,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0616817113124397,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0903157894736843,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0729544191544658,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070105263157895,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0512272821473871,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0835789473684212,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0637020535836805,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0633684210526317,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.044450079998782,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0826672587822315,
    "t_max_window_s": 1.0841,
    "max_v_after_pu": 1.0803676235408992,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0961456072647304,
    "t_max_window_s": 1.0821,
    "max_v_after_pu": 1.0938283791763277,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0753395362587752,
    "t_max_window_s": 1.0641,
    "max_v_after_pu": 1.0722224587097338,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": 0.9820000000000004,
    "trip_s": 1.0321,
    "would_trip_s": 1.0321,
    "first_pickup_rel_s": 0.48200000000000043,
    "trip_rel_s": 0.5321,
    "max_v_window_pu": 1.130155625389018,
    "t_max_window_s": 1.0541,
    "max_v_after_pu": 1.1274898609825823,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0733433155836662,
    "t_max_window_s": 1.0881,
    "max_v_after_pu": 1.0709093701995538,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0802105263157895,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0711500284908102,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.06,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0503493914225146,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.075157894736842,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.065244880306581,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0886315789473684,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0776682025475555,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.068421052631579,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0580520805585638,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 2.1382284999999683,
  "sim_s": 14.208267499998328,
  "max_abs_dv_all_buses_pu": 0.044892467494280996,
  "max_abs_dv_bus": "V_900014",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 16.367632167006377,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES14",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "fixed_pf_ramp:RES14",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:fixed_pf_ramp:RES15": {
  "job_id": "S3:fixed_pf_ramp:RES15",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES15",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 15.418015458999434,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0734736842105264,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0715574048049308,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0869473684210527,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0851965044120933,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0667368421052632,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0645353101163166,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0818960449908475,
    "t_max_window_s": 0.5640000000000001,
    "max_v_after_pu": 1.0804051683741551,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0616842105263158,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.059560579163049,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.076842105263158,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0737525749705026,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0903157894736843,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0867755588554546,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070105263157895,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.066252807882956,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0835789473684212,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0795179396206063,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0633684210526317,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.059461466965121,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0810625971689543,
    "t_max_window_s": 1.0481,
    "max_v_after_pu": 1.0806679750233743,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0945340882922139,
    "t_max_window_s": 1.0481,
    "max_v_after_pu": 1.094135941610845,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0731705916403662,
    "t_max_window_s": 1.0261,
    "max_v_after_pu": 1.0725724079278265,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0880582487643107,
    "t_max_window_s": 1.0421,
    "max_v_after_pu": 1.0875119128770607,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0839678311090248,
    "t_max_window_s": 1.0821,
    "max_v_after_pu": 1.0835327485610582,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0802105263157895,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0782401410061875,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.06,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.057908531190501,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.075157894736842,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0730188509431164,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0886315789473684,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0862750792098144,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.068421052631579,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.066196877427616,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 2.0092252920003375,
  "sim_s": 13.408790166999097,
  "max_abs_dv_all_buses_pu": 0.018915199530077365,
  "max_abs_dv_bus": "V_900015",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 15.45099054199818,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES15",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "fixed_pf_ramp:RES15",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:fixed_pf_ramp:RES17": {
  "job_id": "S3:fixed_pf_ramp:RES17",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES17",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 17.29439833300421,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0751728767589737,
    "t_max_window_s": 1.7341000000000006,
    "max_v_after_pu": 1.074329432508957,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0881253875630026,
    "t_max_window_s": 1.7121000000000006,
    "max_v_after_pu": 1.0874959888865119,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0681021482146436,
    "t_max_window_s": 1.5741000000000005,
    "max_v_after_pu": 1.0671727172381493,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0834145588693058,
    "t_max_window_s": 1.7781000000000007,
    "max_v_after_pu": 1.082714118271017,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0635840643547163,
    "t_max_window_s": 1.6561000000000006,
    "max_v_after_pu": 1.0626431440788278,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0768752659773875,
    "t_max_window_s": 0.7020000000000002,
    "max_v_after_pu": 1.0743090054406037,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0903827478021888,
    "t_max_window_s": 0.7420000000000002,
    "max_v_after_pu": 1.08752491113526,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0702635163513279,
    "t_max_window_s": 0.8180000000000003,
    "max_v_after_pu": 1.0673287110289453,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0837346718700456,
    "t_max_window_s": 0.8240000000000003,
    "max_v_after_pu": 1.080755451288559,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0643038985400841,
    "t_max_window_s": 1.0161,
    "max_v_after_pu": 1.0618755504793946,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0803481283531007,
    "t_max_window_s": 1.7701000000000007,
    "max_v_after_pu": 1.079800899803909,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.093833082237818,
    "t_max_window_s": 1.7681000000000007,
    "max_v_after_pu": 1.0932828116196083,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.073997416751826,
    "t_max_window_s": 1.7661000000000007,
    "max_v_after_pu": 1.0733455639443945,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0870328935533713,
    "t_max_window_s": 1.7721000000000007,
    "max_v_after_pu": 1.0864529431789407,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0666949999613646,
    "t_max_window_s": 1.7721000000000007,
    "max_v_after_pu": 1.0661623023300026,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0910941906533582,
    "t_max_window_s": 1.7501000000000007,
    "max_v_after_pu": 1.0895262837678368,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0856000599082702,
    "t_max_window_s": 1.7461000000000007,
    "max_v_after_pu": 1.084046965626574,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.08371151125762,
    "t_max_window_s": 1.7361000000000006,
    "max_v_after_pu": 1.0821956489067468,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0961116736253935,
    "t_max_window_s": 1.7281000000000006,
    "max_v_after_pu": 1.094590562472222,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.077394631255797,
    "t_max_window_s": 1.7461000000000007,
    "max_v_after_pu": 1.0757650504126002,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 2.2027425419946667,
  "sim_s": 15.091655791009543,
  "max_abs_dv_all_buses_pu": 0.02560005990827019,
  "max_abs_dv_bus": "V_900017",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 17.32102516699524,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES17",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "fixed_pf_ramp:RES17",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:fixed_pf_ramp:RES18": {
  "job_id": "S3:fixed_pf_ramp:RES18",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES18",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 16.81988216699392,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0745721629633558,
    "t_max_window_s": 1.7341000000000006,
    "max_v_after_pu": 1.0739716281753091,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0876954186598657,
    "t_max_window_s": 1.7221000000000006,
    "max_v_after_pu": 1.0872433519244078,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0675817867259243,
    "t_max_window_s": 1.5881000000000005,
    "max_v_after_pu": 1.0669516972175304,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0828936542220775,
    "t_max_window_s": 1.7721000000000007,
    "max_v_after_pu": 1.0823927211809972,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0628848222571687,
    "t_max_window_s": 1.6601000000000006,
    "max_v_after_pu": 1.0622446470821685,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.076842105263158,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.074972486410808,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.090319341042821,
    "t_max_window_s": 0.6080000000000001,
    "max_v_after_pu": 1.0882476181426217,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0701381354548114,
    "t_max_window_s": 0.7100000000000002,
    "max_v_after_pu": 1.0680284676287752,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0836148547411366,
    "t_max_window_s": 0.7220000000000002,
    "max_v_after_pu": 1.0814807548924472,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0638211847437469,
    "t_max_window_s": 1.0061,
    "max_v_after_pu": 1.0621417500074621,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0796864384341591,
    "t_max_window_s": 1.7621000000000007,
    "max_v_after_pu": 1.0793142038876236,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0931672589769912,
    "t_max_window_s": 1.7621000000000007,
    "max_v_after_pu": 1.0927929573234647,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0731967383965868,
    "t_max_window_s": 1.7581000000000007,
    "max_v_after_pu": 1.0727524939448645,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0863972402747013,
    "t_max_window_s": 1.7641000000000007,
    "max_v_after_pu": 1.0860020685441514,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0661040717298829,
    "t_max_window_s": 1.7641000000000007,
    "max_v_after_pu": 1.0657411473541623,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.085239721094624,
    "t_max_window_s": 1.7681000000000007,
    "max_v_after_pu": 1.084213962073828,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0653133027652473,
    "t_max_window_s": 1.7561000000000007,
    "max_v_after_pu": 1.064258852502896,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0924761536593555,
    "t_max_window_s": 1.7321000000000006,
    "max_v_after_pu": 1.0914652144493673,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0931581701856379,
    "t_max_window_s": 1.7241000000000006,
    "max_v_after_pu": 1.092129161745693,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0737920391644251,
    "t_max_window_s": 1.7421000000000006,
    "max_v_after_pu": 1.0726899790645774,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.3384875000047032,
  "sim_s": 15.481394666989218,
  "max_abs_dv_all_buses_pu": 0.017318258922513374,
  "max_abs_dv_bus": "V_900018",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 16.869342167003197,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES18",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "fixed_pf_ramp:RES18",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:fixed_pf_ramp:RES19": {
  "job_id": "S3:fixed_pf_ramp:RES19",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES19",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 19.368141333994572,
  "trip_order": [
   "RES19"
  ],
  "tripped_within_window": [
   "RES19"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.077578085342431,
    "t_max_window_s": 1.7361000000000006,
    "max_v_after_pu": 1.0750274420264205,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0895541338742283,
    "t_max_window_s": 1.7161000000000006,
    "max_v_after_pu": 1.0876243151889724,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0695955899993723,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0665179805600815,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0857430537221944,
    "t_max_window_s": 1.7901000000000007,
    "max_v_after_pu": 1.083668152001309,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0659991744747417,
    "t_max_window_s": 1.6221000000000005,
    "max_v_after_pu": 1.0628756968066024,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.076842105263158,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0656420372108524,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
