    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0903166738368482,
    "t_max_window_s": 0.562,
    "max_v_after_pu": 1.0777861441002288,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070144672909164,
    "t_max_window_s": 0.6880000000000002,
    "max_v_after_pu": 1.057180147766214,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0836233498291337,
    "t_max_window_s": 0.7000000000000002,
    "max_v_after_pu": 1.070600867301646,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0645452396137078,
    "t_max_window_s": 0.8720000000000003,
    "max_v_after_pu": 1.0540695713330495,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.08257571831109,
    "t_max_window_s": 1.7861000000000007,
    "max_v_after_pu": 1.0810331134757845,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0960742390905065,
    "t_max_window_s": 1.7861000000000007,
    "max_v_after_pu": 1.0945223409093574,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0767694452783156,
    "t_max_window_s": 1.7821000000000007,
    "max_v_after_pu": 1.0749003354730047,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0893009578719188,
    "t_max_window_s": 1.7861000000000007,
    "max_v_after_pu": 1.0876920736489692,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0687671246206092,
    "t_max_window_s": 1.7861000000000007,
    "max_v_after_pu": 1.0672985130776624,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0959427819441905,
    "t_max_window_s": 1.8101000000000007,
    "max_v_after_pu": 1.091316807808463,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0766988719248087,
    "t_max_window_s": 1.7981000000000007,
    "max_v_after_pu": 1.0719466962456978,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0912530565073433,
    "t_max_window_s": 1.7681000000000007,
    "max_v_after_pu": 1.0866165779236374,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": 0.8080000000000003,
    "trip_s": 0.8580000000000003,
    "would_trip_s": 0.8580000000000003,
    "first_pickup_rel_s": 0.3080000000000003,
    "trip_rel_s": 0.3580000000000003,
    "max_v_window_pu": 1.1468031192289787,
    "t_max_window_s": 1.7461000000000007,
    "max_v_after_pu": 1.142310193455891,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0858076804375327,
    "t_max_window_s": 1.7781000000000007,
    "max_v_after_pu": 1.0808750200196726,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.5693247500021243,
  "sim_s": 17.798816583992448,
  "max_abs_dv_all_buses_pu": 0.05817154028161031,
  "max_abs_dv_bus": "V_900019",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 19.424287875008304,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES19",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "fixed_pf_ramp:RES19",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:fixed_pf_ramp:RES20": {
  "job_id": "S3:fixed_pf_ramp:RES20",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES20",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 19.26520029200765,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0744442837235795,
    "t_max_window_s": 1.6361000000000006,
    "max_v_after_pu": 1.073780531735727,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0875519133010336,
    "t_max_window_s": 1.5561000000000005,
    "max_v_after_pu": 1.0869989789237324,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0674084571740883,
    "t_max_window_s": 1.2061000000000002,
    "max_v_after_pu": 1.0666491601662336,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.082833852373317,
    "t_max_window_s": 1.6981000000000006,
    "max_v_after_pu": 1.0822604885097526,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.062660385951198,
    "t_max_window_s": 1.5201000000000005,
    "max_v_after_pu": 1.061946002030298,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.076842105263158,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0743116557093548,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0903157894736843,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.087492183228779,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070113395774517,
    "t_max_window_s": 0.6240000000000001,
    "max_v_after_pu": 1.0672095612959538,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0835889457230738,
    "t_max_window_s": 0.6340000000000001,
    "max_v_after_pu": 1.0806331081756098,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0636616502908534,
    "t_max_window_s": 0.9160000000000004,
    "max_v_after_pu": 1.061329744221807,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0799780717819156,
    "t_max_window_s": 1.7181000000000006,
    "max_v_after_pu": 1.0795798695849887,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0934608716743521,
    "t_max_window_s": 1.7181000000000006,
    "max_v_after_pu": 1.093060469333838,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0735511584529165,
    "t_max_window_s": 1.7141000000000006,
    "max_v_after_pu": 1.0730791450526955,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0866308273400194,
    "t_max_window_s": 1.7161000000000006,
    "max_v_after_pu": 1.0862107450508962,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.066328806643446,
    "t_max_window_s": 1.7181000000000006,
    "max_v_after_pu": 1.0659424445198158,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.084996580195491,
    "t_max_window_s": 1.7541000000000007,
    "max_v_after_pu": 1.0839365204769669,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0652710351974721,
    "t_max_window_s": 1.7401000000000006,
    "max_v_after_pu": 1.0641798170438335,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0801603608524768,
    "t_max_window_s": 1.7141000000000006,
    "max_v_after_pu": 1.0790949886053196,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.093037320214251,
    "t_max_window_s": 1.6941000000000006,
    "max_v_after_pu": 1.0919564960954504,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0890292776933643,
    "t_max_window_s": 1.7201000000000006,
    "max_v_after_pu": 1.0879103219767612,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 2.0302515420044074,
  "sim_s": 17.23494875000324,
  "max_abs_dv_all_buses_pu": 0.02060822506178539,
  "max_abs_dv_bus": "V_900020",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 19.311878084001364,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES20",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "fixed_pf_ramp:RES20",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:fixed_pf_ramp:RES16": {
  "job_id": "S3:fixed_pf_ramp:RES16",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES16",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 31.365259583995794,
  "trip_order": [
   "RES16",
   "RES19",
   "RES18",
   "RES17",
   "RES20",
   "RES12",
   "RES11",
   "RES14",
   "RES13"
  ],
  "tripped_within_window": [
   "RES16",
   "RES19",
   "RES18",
   "RES17",
   "RES20",
   "RES12",
   "RES11",
   "RES14",
   "RES13"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0812859730468314,
    "t_max_window_s": 1.1321,
    "max_v_after_pu": 1.0146866226364262,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.092046605572743,
    "t_max_window_s": 1.0821,
    "max_v_after_pu": 1.0291683222627392,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0732144429394121,
    "t_max_window_s": 1.0821,
    "max_v_after_pu": 0.9842287763098914,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0887180115651791,
    "t_max_window_s": 1.1321,
    "max_v_after_pu": 1.0381675267424122,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070915450542808,
    "t_max_window_s": 1.1061,
    "max_v_after_pu": 0.988644811976017,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0769043897406059,
    "t_max_window_s": 0.7300000000000002,
    "max_v_after_pu": 0.8863070771970135,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.090428643236702,
    "t_max_window_s": 0.7680000000000002,
    "max_v_after_pu": 0.8678877051833563,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0704205262870417,
    "t_max_window_s": 0.9260000000000004,
    "max_v_after_pu": 0.8222297492894176,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0839276128397968,
    "t_max_window_s": 0.9260000000000004,
    "max_v_after_pu": 0.8343236717089785,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.066626142467767,
    "t_max_window_s": 0.9780000000000004,
    "max_v_after_pu": 0.8348715143013552,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": 1.1341,
    "trip_s": 1.1841000000000002,
    "would_trip_s": 1.1841000000000002,
    "first_pickup_rel_s": 0.6341000000000001,
    "trip_rel_s": 0.6841000000000002,
    "max_v_window_pu": 1.170116972547282,
    "t_max_window_s": 1.3941000000000003,
    "max_v_after_pu": 1.1529375414163598,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 1.0821,
    "trip_s": 1.1321,
    "would_trip_s": 1.1321,
    "first_pickup_rel_s": 0.5821000000000001,
    "trip_rel_s": 0.6321000000000001,
    "max_v_window_pu": 1.1814270207282156,
    "t_max_window_s": 1.3921000000000003,
    "max_v_after_pu": 1.1640721032322818,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": 1.1901000000000002,
    "trip_s": 1.2401000000000002,
    "would_trip_s": 1.2401000000000002,
    "first_pickup_rel_s": 0.6901000000000002,
    "trip_rel_s": 0.7401000000000002,
    "max_v_window_pu": 1.1387643966877417,
    "t_max_window_s": 1.3041000000000003,
    "max_v_after_pu": 1.1157225527139072,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": 1.1381000000000001,
    "trip_s": 1.1881000000000002,
    "would_trip_s": 1.1881000000000002,
    "first_pickup_rel_s": 0.6381000000000001,
    "trip_rel_s": 0.6881000000000002,
    "max_v_window_pu": 1.1499698988055056,
    "t_max_window_s": 1.2421000000000002,
    "max_v_after_pu": 1.1269927299077203,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.099760858561526,
    "t_max_window_s": 1.2761000000000002,
    "max_v_after_pu": 1.0785168906020155,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": 0.8740000000000003,
    "trip_s": 0.9240000000000004,
    "would_trip_s": 0.9240000000000004,
    "first_pickup_rel_s": 0.37400000000000033,
    "trip_rel_s": 0.4240000000000004,
    "max_v_window_pu": 1.1892473986877548,
    "t_max_window_s": 1.4941000000000004,
    "max_v_after_pu": 1.1413467312920493,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": 1.0301,
    "trip_s": 1.0801,
    "would_trip_s": 1.0801,
    "first_pickup_rel_s": 0.5301,
    "trip_rel_s": 0.5801000000000001,
    "max_v_window_pu": 1.1664605916461335,
    "t_max_window_s": 1.4601000000000004,
    "max_v_after_pu": 1.1151730657366141,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": 0.9780000000000004,
    "trip_s": 1.0281,
    "would_trip_s": 1.0281,
    "first_pickup_rel_s": 0.4780000000000004,
    "trip_rel_s": 0.5281,
    "max_v_window_pu": 1.1623908187132839,
    "t_max_window_s": 1.1841000000000002,
    "max_v_after_pu": 1.1035691028267494,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": 0.9260000000000004,
    "trip_s": 0.9760000000000004,
    "would_trip_s": 0.9760000000000004,
    "first_pickup_rel_s": 0.4260000000000004,
    "trip_rel_s": 0.4760000000000004,
    "max_v_window_pu": 1.1760252409003886,
    "t_max_window_s": 1.1321,
    "max_v_after_pu": 1.1049338575539347,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": 1.0301,
    "trip_s": 1.0801,
    "would_trip_s": 1.0801,
    "first_pickup_rel_s": 0.5301,
    "trip_rel_s": 0.5801000000000001,
    "max_v_window_pu": 1.1653583028513192,
    "t_max_window_s": 1.1841000000000002,
    "max_v_after_pu": 1.109715735549753,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 2.8141448329988634,
  "sim_s": 28.55111475099693,
  "max_abs_dv_all_buses_pu": 0.9754084471118003,
  "max_abs_dv_bus": "V_900008",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 31.394049708003877,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES16",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "fixed_pf_ramp:RES16",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:load_disconnection:PQ_25": {
  "job_id": "S3:load_disconnection:PQ_25",
  "kind": "S3",
  "label": "",
  "seed_id": "load_disconnection:PQ_25",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 25.920412167004542,
  "trip_order": [
   "RES12",
   "RES14",
   "RES11",
   "RES15"
  ],
  "tripped_within_window": [
   "RES12",
   "RES14",
   "RES11",
   "RES15"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0776592540173697,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.0235679063143688,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0899938158272868,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.041645752742472,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0693803879870862,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.007163171984102,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.089170156837559,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.0447543802485701,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0641696277873105,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.0045372287953256,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0771124560675538,
    "t_max_window_s": 0.514,
    "max_v_after_pu": 0.9887379327065384,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0906854950743126,
    "t_max_window_s": 0.522,
    "max_v_after_pu": 0.9883847724023733,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0706318622070685,
    "t_max_window_s": 0.53,
    "max_v_after_pu": 0.95743805050341,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0842027763214461,
    "t_max_window_s": 0.528,
    "max_v_after_pu": 0.9654229078504877,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.064460265164655,
    "t_max_window_s": 0.54,
    "max_v_after_pu": 0.9504605345346845,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.1701767655161328,
    "t_max_window_s": 0.6560000000000001,
    "max_v_after_pu": 1.151620540785974,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.1814111346309089,
    "t_max_window_s": 0.6560000000000001,
    "max_v_after_pu": 1.1626029957922932,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0973925012825716,
    "t_max_window_s": 0.6560000000000001,
    "max_v_after_pu": 1.070100203004064,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": 0.51,
    "trip_s": 0.56,
    "would_trip_s": 0.56,
    "first_pickup_rel_s": 0.010000000000000009,
    "trip_rel_s": 0.06000000000000005,
    "max_v_window_pu": 1.1568574062772266,
    "t_max_window_s": 0.6560000000000001,
    "max_v_after_pu": 1.1328673261740736,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": 0.6040000000000001,
    "trip_s": 0.6540000000000001,
    "would_trip_s": 0.6540000000000001,
    "first_pickup_rel_s": 0.10400000000000009,
    "trip_rel_s": 0.15400000000000014,
    "max_v_window_pu": 1.1545545046104335,
    "t_max_window_s": 0.6560000000000001,
    "max_v_after_pu": 1.13359456688105,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0821187167471942,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.0265774454636065,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0621250660182637,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.0027075591504786,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0773527367361122,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.0163363448013485,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0910666933150042,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.0237233086199564,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0712379706789728,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.0063965673720816,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 2.7086590830003843,
  "sim_s": 23.211753084004158,
  "max_abs_dv_all_buses_pu": 0.14019733697429537,
  "max_abs_dv_bus": "V_900009",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 25.943878540987498,
  "job": {
   "job_id": "S3:load_disconnection:PQ_25",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "load_disconnection:PQ_25",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:load_disconnection:PQ_296": {
  "job_id": "S3:load_disconnection:PQ_296",
  "kind": "S3",
  "label": "",
  "seed_id": "load_disconnection:PQ_296",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 21.717540500001633,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0822418544041401,
    "t_max_window_s": 1.9361000000000008,
    "max_v_after_pu": 1.0819128090844476,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0933703228320513,
    "t_max_window_s": 1.8961000000000008,
    "max_v_after_pu": 1.0931453120201573,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0736768636040994,
    "t_max_window_s": 1.9841000000000009,
    "max_v_after_pu": 1.0734517670666386,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0964318861148645,
    "t_max_window_s": 2.0061,
    "max_v_after_pu": 1.0958516538969039,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0682751478033659,
    "t_max_window_s": 1.9501000000000008,
    "max_v_after_pu": 1.0680261635230741,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0825815839016082,
    "t_max_window_s": 2.3360999999999637,
    "max_v_after_pu": 1.0825165364479492,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0969494767586319,
    "t_max_window_s": 2.3280999999999645,
    "max_v_after_pu": 1.0968701658509041,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0774439699528044,
    "t_max_window_s": 2.3120999999999663,
    "max_v_after_pu": 1.077345165818211,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0915475031419566,
    "t_max_window_s": 2.298099999999968,
    "max_v_after_pu": 1.0914291622883805,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0712821592549906,
    "t_max_window_s": 2.260099999999972,
    "max_v_after_pu": 1.0711385120111596,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.083418055585269,
    "t_max_window_s": 1.7061000000000006,
    "max_v_after_pu": 1.083096508777412,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0969162010667766,
    "t_max_window_s": 1.7061000000000006,
    "max_v_after_pu": 1.096592836107909,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0769374789448174,
    "t_max_window_s": 1.7581000000000007,
    "max_v_after_pu": 1.0765644254064108,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0908736246910307,
    "t_max_window_s": 1.7801000000000007,
    "max_v_after_pu": 1.0905299108324635,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0703146683183637,
    "t_max_window_s": 1.7661000000000007,
    "max_v_after_pu": 1.0700005228601386,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0855413853230056,
    "t_max_window_s": 1.8221000000000007,
    "max_v_after_pu": 1.0848770680998774,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0656537088281182,
    "t_max_window_s": 1.8341000000000007,
    "max_v_after_pu": 1.065001926839021,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0809272057629828,
    "t_max_window_s": 1.8521000000000007,
    "max_v_after_pu": 1.080346384432449,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0950267832226395,
    "t_max_window_s": 1.8781000000000008,
    "max_v_after_pu": 1.094479582879008,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0746148265122837,
    "t_max_window_s": 1.8441000000000007,
    "max_v_after_pu": 1.073974895067593,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 6.310879208002007,
  "sim_s": 15.406661291999626,
  "max_abs_dv_all_buses_pu": 0.06381433379082901,
  "max_abs_dv_bus": "V_971",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 21.80140729100094,
  "job": {
   "job_id": "S3:load_disconnection:PQ_296",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "load_disconnection:PQ_296",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:load_disconnection:PQ_106": {
  "job_id": "S3:load_disconnection:PQ_106",
  "kind": "S3",
  "label": "",
  "seed_id": "load_disconnection:PQ_106",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 13.15976770799898,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0775892984802093,
    "t_max_window_s": 1.9601000000000008,
    "max_v_after_pu": 1.07755616987391,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0904228703489656,
    "t_max_window_s": 2.0100999999999996,
    "max_v_after_pu": 1.090400621719216,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070740882436189,
    "t_max_window_s": 2.1480999999999844,
    "max_v_after_pu": 1.0707220899144692,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.085166144077021,
    "t_max_window_s": 1.9381000000000008,
    "max_v_after_pu": 1.0851256844896715,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0659163929285793,
    "t_max_window_s": 2.1760999999999813,
    "max_v_after_pu": 1.0659028415930294,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0795019171327196,
    "t_max_window_s": 2.3360999999999637,
    "max_v_after_pu": 1.0794876641514493,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.093473682279992,
    "t_max_window_s": 2.3300999999999643,
    "max_v_after_pu": 1.0934561851969455,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.07377658039649,
    "t_max_window_s": 2.3200999999999654,
    "max_v_after_pu": 1.073756407046381,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0873678069547896,
    "t_max_window_s": 2.2940999999999683,
    "max_v_after_pu": 1.0873410924303872,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.068123504386138,
    "t_max_window_s": 2.316099999999966,
    "max_v_after_pu": 1.0681026981539956,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.081907424702779,
    "t_max_window_s": 1.6921000000000006,
    "max_v_after_pu": 1.0818972523431278,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0954018296105497,
    "t_max_window_s": 1.6941000000000006,
    "max_v_after_pu": 1.095391592239846,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0757666401619919,
    "t_max_window_s": 1.8221000000000007,
    "max_v_after_pu": 1.0757398772249784,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.088619631328151,
    "t_max_window_s": 1.8641000000000008,
    "max_v_after_pu": 1.0885951101883877,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.068158893299237,
    "t_max_window_s": 1.8021000000000007,
    "max_v_after_pu": 1.068141908298527,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0858043073860968,
    "t_max_window_s": 1.6641000000000006,
    "max_v_after_pu": 1.085762645014959,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0660513018851228,
    "t_max_window_s": 1.7001000000000006,
    "max_v_after_pu": 1.0660127593630464,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.081242183524073,
    "t_max_window_s": 1.7661000000000007,
    "max_v_after_pu": 1.081213476478078,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0951245826575615,
    "t_max_window_s": 1.8481000000000007,
    "max_v_after_pu": 1.0950994129535108,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0757812067166415,
    "t_max_window_s": 1.7621000000000007,
    "max_v_after_pu": 1.0757319676062513,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 2.5055824580049375,
  "sim_s": 10.654185249994043,
  "max_abs_dv_all_buses_pu": 0.06379443104526339,
  "max_abs_dv_bus": "V_721",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 13.196680875000311,
  "job": {
   "job_id": "S3:load_disconnection:PQ_106",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "load_disconnection:PQ_106",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:load_disconnection:PQ_249": {
  "job_id": "S3:load_disconnection:PQ_249",
  "kind": "S3",
  "label": "",
  "seed_id": "load_disconnection:PQ_249",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 18.753565667007933,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0789498284410686,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0789499498413082,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0920528032641814,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0920554750984435,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0743421468836127,
    "t_max_window_s": 2.4900999999999467,
    "max_v_after_pu": 1.0743419376886616,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0853240264753057,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0853258493235345,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0725293198129808,
    "t_max_window_s": 2.4080999999999557,
    "max_v_after_pu": 1.0725141041804889,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0831786750638612,
    "t_max_window_s": 2.352099999999962,
    "max_v_after_pu": 1.083165413801783,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.09773004503326,
    "t_max_window_s": 2.3720999999999597,
    "max_v_after_pu": 1.0977172508442428,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0784950770572734,
    "t_max_window_s": 2.414099999999955,
    "max_v_after_pu": 1.0784880555609584,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0924362179381142,
    "t_max_window_s": 2.4100999999999555,
    "max_v_after_pu": 1.0924286614159509,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0732615162982844,
    "t_max_window_s": 2.4620999999999498,
    "max_v_after_pu": 1.073259508971414,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0806741973554128,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0806823274608077,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.094160152780708,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0941682811144464,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0742293195198669,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0742364958983301,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0875269735662256,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.087532482029439,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0671455452805,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0671514334309138,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0862885015834032,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.086354404975069,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0663867807795522,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.06643871857023,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.081948222022794,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0819802734995947,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0966838404896948,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0967029618898585,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0747467527279158,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.07477988440718,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.9824298750027083,
  "sim_s": 16.771135792005225,
  "max_abs_dv_all_buses_pu": 0.07338932888284133,
  "max_abs_dv_bus": "V_906",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 18.77732945900061,
  "job": {
   "job_id": "S3:load_disconnection:PQ_249",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "load_disconnection:PQ_249",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:load_disconnection:PQ_189": {
  "job_id": "S3:load_disconnection:PQ_189",
  "kind": "S3",
  "label": "",
  "seed_id": "load_disconnection:PQ_189",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 25.506591790996026,
  "trip_order": [
   "RES12",
   "RES11",
   "RES14",
   "RES15",
   "RES13"
  ],
  "tripped_within_window": [
   "RES12",
   "RES11",
   "RES14",
   "RES15",
   "RES13"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.076512113286866,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.0229852907627097,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0893834721129807,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.0413873439593202,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0690837608291346,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.0072413683708634,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0856940508387511,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.0422082750903745,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0640084045018274,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.004678799050829,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0775190056250816,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 0.9884449220964444,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0911561936346619,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 0.9880587384500644,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.071153197841006,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 0.9571061287381377,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0847116845606357,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 0.9651907110928163,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0650100628204504,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 0.9502846701029773,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.1820049347241517,
    "t_max_window_s": 0.7080000000000002,
    "max_v_after_pu": 1.1647025096779866,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.1933097975325893,
    "t_max_window_s": 0.7080000000000002,
    "max_v_after_pu": 1.1757809409480233,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": 0.6560000000000001,
    "trip_s": 0.7060000000000002,
    "would_trip_s": 0.7060000000000002,
    "first_pickup_rel_s": 0.15600000000000014,
    "trip_rel_s": 0.20600000000000018,
    "max_v_window_pu": 1.1384855954057989,
    "t_max_window_s": 0.7080000000000002,
    "max_v_after_pu": 1.1137518773472372,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.1596457060739886,
    "t_max_window_s": 0.7080000000000002,
    "max_v_after_pu": 1.1370261927256895,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": 0.6040000000000001,
    "trip_s": 0.6540000000000001,
    "would_trip_s": 0.6540000000000001,
    "first_pickup_rel_s": 0.10400000000000009,
    "trip_rel_s": 0.15400000000000014,
    "max_v_window_pu": 1.1642056815921198,
    "t_max_window_s": 0.7080000000000002,
    "max_v_after_pu": 1.1444018222914467,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0826638697575002,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.027168791144768,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0626813323225235,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.0033447614571214,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.07786370392601,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.016973414500723,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.091502350176588,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.0243384267659248,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0718132386574317,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.007076421974754,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 3.121783416994731,
  "sim_s": 22.384808374001295,
  "max_abs_dv_all_buses_pu": 0.1377718501122348,
  "max_abs_dv_bus": "V_900009",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 25.548647667004843,
  "job": {
   "job_id": "S3:load_disconnection:PQ_189",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "load_disconnection:PQ_189",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:load_disconnection:PQ_123": {
  "job_id": "S3:load_disconnection:PQ_123",
  "kind": "S3",
  "label": "",
  "seed_id": "load_disconnection:PQ_123",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 18.11098291700182,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0825296360333898,
    "t_max_window_s": 1.8401000000000007,
    "max_v_after_pu": 1.0820579082726496,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0939213816161804,
    "t_max_window_s": 1.8221000000000007,
    "max_v_after_pu": 1.09354684595363,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0742040446341596,
    "t_max_window_s": 1.9241000000000008,
    "max_v_after_pu": 1.073866618297226,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0953020087065874,
    "t_max_window_s": 1.8821000000000008,
    "max_v_after_pu": 1.0947378020847323,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0687977711949876,
    "t_max_window_s": 1.8981000000000008,
    "max_v_after_pu": 1.0684261976670402,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0831294156174613,
    "t_max_window_s": 2.350099999999962,
    "max_v_after_pu": 1.0830671994038135,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0975818306440337,
    "t_max_window_s": 2.342099999999963,
    "max_v_after_pu": 1.0975047156443236,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.07814309241292,
    "t_max_window_s": 2.324099999999965,
    "max_v_after_pu": 1.0780437417847708,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0922794839739958,
    "t_max_window_s": 2.3100999999999665,
    "max_v_after_pu": 1.0921594565996608,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0720474446550279,
    "t_max_window_s": 2.2640999999999716,
    "max_v_after_pu": 1.0718900718123716,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0845641151245375,
    "t_max_window_s": 1.6441000000000006,
    "max_v_after_pu": 1.0841549290432364,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0980672833022407,
    "t_max_window_s": 1.6441000000000006,
    "max_v_after_pu": 1.0976558422301832,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0780720823671859,
    "t_max_window_s": 1.6961000000000006,
    "max_v_after_pu": 1.0776100071708767,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0922488869501974,
    "t_max_window_s": 1.7041000000000006,
    "max_v_after_pu": 1.0918248169223832,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0716463165431032,
    "t_max_window_s": 1.6901000000000006,
    "max_v_after_pu": 1.0712554867889288,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0862287358224236,
    "t_max_window_s": 1.8161000000000007,
    "max_v_after_pu": 1.0854285511386728,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0663905750505285,
    "t_max_window_s": 1.8241000000000007,
    "max_v_after_pu": 1.0655966714837322,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0816640674609863,
    "t_max_window_s": 1.8401000000000007,
    "max_v_after_pu": 1.0809469986045772,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0958065616832815,
    "t_max_window_s": 1.8621000000000008,
    "max_v_after_pu": 1.0951217990345643,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0754787037965863,
    "t_max_window_s": 1.8281000000000007,
    "max_v_after_pu": 1.0746782599549884,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 2.3821496250020573,
  "sim_s": 15.728833291999763,
  "max_abs_dv_all_buses_pu": 0.07215636782130086,
  "max_abs_dv_bus": "V_745",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 18.184048499999335,
  "job": {
   "job_id": "S3:load_disconnection:PQ_123",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "load_disconnection:PQ_123",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:load_disconnection:PQ_103": {
  "job_id": "S3:load_disconnection:PQ_103",
  "kind": "S3",
  "label": "",
  "seed_id": "load_disconnection:PQ_103",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 18.525952417010558,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0776978178103254,
    "t_max_window_s": 2.380099999999959,
    "max_v_after_pu": 1.0776916191653867,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.090556768545126,
    "t_max_window_s": 2.398099999999957,
    "max_v_after_pu": 1.0905528852361686,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.071096684247108,
    "t_max_window_s": 2.406099999999956,
    "max_v_after_pu": 1.0710919688861715,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0852528809722426,
    "t_max_window_s": 2.3300999999999643,
    "max_v_after_pu": 1.0852439011224222,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0663130647020573,
    "t_max_window_s": 2.434099999999953,
    "max_v_after_pu": 1.0663105728245024,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0804700019405937,
    "t_max_window_s": 2.3640999999999606,
    "max_v_after_pu": 1.0804525864196544,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.09458205278895,
    "t_max_window_s": 2.362099999999961,
    "max_v_after_pu": 1.0945617658301783,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0749808919180683,
    "t_max_window_s": 2.362099999999961,
    "max_v_after_pu": 1.074959533102785,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0885773388342745,
    "t_max_window_s": 2.350099999999962,
    "max_v_after_pu": 1.0885510736111603,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0693631282675315,
    "t_max_window_s": 2.380099999999959,
    "max_v_after_pu": 1.069346000654452,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0822070337388792,
    "t_max_window_s": 2.4760999999999482,
    "max_v_after_pu": 1.0822068424689153,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0957038749344683,
    "t_max_window_s": 2.4760999999999482,
    "max_v_after_pu": 1.0957036711914392,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0761509961828373,
    "t_max_window_s": 2.396099999999957,
    "max_v_after_pu": 1.0761476024213303,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0888081084072987,
    "t_max_window_s": 2.380099999999959,
    "max_v_after_pu": 1.0888038804155102,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0683510121147768,
    "t_max_window_s": 2.4200999999999544,
    "max_v_after_pu": 1.0683491704717583,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0869587082840269,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.086958768736823,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0673324529988446,
    "t_max_window_s": 2.488099999999947,
    "max_v_after_pu": 1.067332321054849,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.082437928959858,
    "t_max_window_s": 2.4620999999999498,
    "max_v_after_pu": 1.082436662729003,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0961121369753055,
    "t_max_window_s": 2.4540999999999507,
    "max_v_after_pu": 1.0961101936642892,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.077577100490189,
    "t_max_window_s": 2.4540999999999507,
    "max_v_after_pu": 1.077575288609847,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 2.361508792004315,
  "sim_s": 16.164443625006243,
  "max_abs_dv_all_buses_pu": 0.0493979050586868,
  "max_abs_dv_bus": "V_718",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 18.547734833002323,
  "job": {
   "job_id": "S3:load_disconnection:PQ_103",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "load_disconnection:PQ_103",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:load_disconnection:PQ_297": {
  "job_id": "S3:load_disconnection:PQ_297",
  "kind": "S3",
  "label": "",
  "seed_id": "load_disconnection:PQ_297",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 21.350475915998686,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0788484886138645,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0788589768234922,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0916086870077706,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0916262294435861,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0722388217191272,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0722450360303246,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0859861214041793,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0859897805248353,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.067252795141884,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0672679082050367,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0823305168985398,
    "t_max_window_s": 2.316099999999966,
    "max_v_after_pu": 1.0822729257685393,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.096677130288133,
    "t_max_window_s": 2.316099999999966,
    "max_v_after_pu": 1.0966128392737347,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.07717979220708,
    "t_max_window_s": 2.314099999999966,
    "max_v_after_pu": 1.0771139339946663,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0910029291580572,
    "t_max_window_s": 2.306099999999967,
    "max_v_after_pu": 1.0909283790483697,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0712365074633718,
    "t_max_window_s": 2.3360999999999637,
    "max_v_after_pu": 1.0711963562504028,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.081839029195178,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0818574516256214,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0953319439836318,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0953504183051124,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0755708214246202,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0755822781973103,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0887196556858068,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0887263714683684,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0682386258478063,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0682480847208882,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0860293874359201,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0861223212688602,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0662334379042155,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.066314356331187,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0815497204074334,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0816081977433707,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.095731267640423,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0957782698867091,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0754521166136808,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0755152342490273,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 2.584904250004911,
  "sim_s": 18.765571665993775,
  "max_abs_dv_all_buses_pu": 0.03915969200109548,
  "max_abs_dv_bus": "V_972",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 21.381592624995392,
  "job": {
   "job_id": "S3:load_disconnection:PQ_297",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "load_disconnection:PQ_297",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:load_disconnection:PQ_188": {
  "job_id": "S3:load_disconnection:PQ_188",
  "kind": "S3",
  "label": "",
  "seed_id": "load_disconnection:PQ_188",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 26.150549749989295,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0793570634180913,
    "t_max_window_s": 1.8561000000000007,
    "max_v_after_pu": 1.0789720855909763,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0919428509147553,
    "t_max_window_s": 1.8481000000000007,
    "max_v_after_pu": 1.091606253702283,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0722189733748198,
    "t_max_window_s": 1.9501000000000008,
    "max_v_after_pu": 1.0719393743026384,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0878669467371394,
    "t_max_window_s": 1.8301000000000007,
    "max_v_after_pu": 1.0874812634395088,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.067034575231103,
    "t_max_window_s": 1.9221000000000008,
    "max_v_after_pu": 1.0667366646844991,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0818922283082617,
    "t_max_window_s": 2.378099999999959,
    "max_v_after_pu": 1.0818571203368836,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0961588753231641,
    "t_max_window_s": 2.37009999999996,
    "max_v_after_pu": 1.0961143311807968,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0765848056106466,
    "t_max_window_s": 2.352099999999962,
    "max_v_after_pu": 1.0765255110102125,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0904808897288039,
    "t_max_window_s": 2.342099999999963,
    "max_v_after_pu": 1.0904091293912397,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0704592723648843,
    "t_max_window_s": 2.296099999999968,
    "max_v_after_pu": 1.0703602487740784,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0849670491970853,
    "t_max_window_s": 1.9761000000000009,
    "max_v_after_pu": 1.0848332603975277,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0984761737806676,
    "t_max_window_s": 1.9761000000000009,
    "max_v_after_pu": 1.0983415604122582,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0789966977698622,
    "t_max_window_s": 1.9461000000000008,
    "max_v_after_pu": 1.0787866581292085,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0925692711652606,
    "t_max_window_s": 1.9681000000000008,
    "max_v_after_pu": 1.092334269773432,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0715539568950323,
    "t_max_window_s": 1.9701000000000009,
    "max_v_after_pu": 1.071368305234875,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0855685843959078,
    "t_max_window_s": 1.8361000000000007,
    "max_v_after_pu": 1.0850830106475857,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0657335500742982,
    "t_max_window_s": 1.8461000000000007,
    "max_v_after_pu": 1.0652445362021754,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0809534854163696,
    "t_max_window_s": 1.8681000000000008,
    "max_v_after_pu": 1.0805094830023605,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0948988060588494,
    "t_max_window_s": 1.8941000000000008,
    "max_v_after_pu": 1.0944691854585828,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0749989751774538,
    "t_max_window_s": 1.8501000000000007,
    "max_v_after_pu": 1.0744823176047167,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 6.522845665997011,
  "sim_s": 19.627704083992285,
  "max_abs_dv_all_buses_pu": 0.034450148582444884,
  "max_abs_dv_bus": "V_817",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 26.164855541996076,
  "job": {
   "job_id": "S3:load_disconnection:PQ_188",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "load_disconnection:PQ_188",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:load_disconnection:PQ_100": {
  "job_id": "S3:load_disconnection:PQ_100",
  "kind": "S3",
  "label": "",
  "seed_id": "load_disconnection:PQ_100",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 24.752442834011163,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0795127393471307,
    "t_max_window_s": 2.380099999999959,
    "max_v_after_pu": 1.0795003496075921,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0923820648661968,
    "t_max_window_s": 2.4200999999999544,
    "max_v_after_pu": 1.092376365448395,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.072862987967708,
    "t_max_window_s": 2.416099999999955,
    "max_v_after_pu": 1.0728556853579418,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0866214759735389,
    "t_max_window_s": 2.340099999999963,
    "max_v_after_pu": 1.0866029998650752,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0678150650355676,
    "t_max_window_s": 2.432099999999953,
    "max_v_after_pu": 1.0678103737547477,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0823367615970645,
    "t_max_window_s": 2.352099999999962,
    "max_v_after_pu": 1.0823008734812503,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0967041856527184,
    "t_max_window_s": 2.352099999999962,
    "max_v_after_pu": 1.0966633713625018,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.077251014136668,
    "t_max_window_s": 2.3540999999999617,
    "max_v_after_pu": 1.0772083631953604,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0911091928316246,
    "t_max_window_s": 2.342099999999963,
    "max_v_after_pu": 1.0910587799634246,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.07147119617899,
    "t_max_window_s": 2.36809999999996,
    "max_v_after_pu": 1.0714363328444916,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0823302661460927,
    "t_max_window_s": 2.414099999999955,
    "max_v_after_pu": 1.0823280978830028,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.09582572399061,
    "t_max_window_s": 2.414099999999955,
    "max_v_after_pu": 1.0958235042809235,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0761028284173,
    "t_max_window_s": 2.3100999999999665,
    "max_v_after_pu": 1.0760915287724315,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0892980178338996,
    "t_max_window_s": 2.2820999999999696,
    "max_v_after_pu": 1.0892816416434792,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0687605280550532,
    "t_max_window_s": 2.322099999999965,
    "max_v_after_pu": 1.0687510007038774,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0864830268505437,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.086483021161468,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0667124927046632,
    "t_max_window_s": 2.4740999999999485,
    "max_v_after_pu": 1.0667119333129214,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0820377395996603,
    "t_max_window_s": 2.4480999999999513,
    "max_v_after_pu": 1.0820352814366425,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.096285750874588,
    "t_max_window_s": 2.4360999999999526,
    "max_v_after_pu": 1.0962815772699548,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0759807546140419,
    "t_max_window_s": 2.434099999999953,
    "max_v_after_pu": 1.0759767717431545,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 4.998160707997158,
  "sim_s": 19.754282126014004,
  "max_abs_dv_all_buses_pu": 0.0544748208411161,
  "max_abs_dv_bus": "V_715",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 24.767020583007252,
  "job": {
   "job_id": "S3:load_disconnection:PQ_100",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "load_disconnection:PQ_100",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:generator_trip:29": {
  "job_id": "S3:generator_trip:29",
  "kind": "S3",
  "label": "",
  "seed_id": "generator_trip:29",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 18.771332125004847,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0736104298808784,
    "t_max_window_s": 1.3201000000000003,
    "max_v_after_pu": 1.0732389536849163,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.086884164168311,
    "t_max_window_s": 1.3401000000000003,
    "max_v_after_pu": 1.0866024698328363,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0661387363644255,
    "t_max_window_s": 1.2181000000000002,
    "max_v_after_pu": 1.0657325444555257,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.082304473977999,
    "t_max_window_s": 1.3601000000000003,
    "max_v_after_pu": 1.08199991673993,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0611785629149073,
    "t_max_window_s": 1.2361000000000002,
    "max_v_after_pu": 1.0607888378402643,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0761759191849192,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0744580953439562,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0895483616031658,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0876124142137733,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0692590360086993,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.067217047489328,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0825588823197527,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0804077878631846,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0624636822055287,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0606903607759617,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0784529982841184,
    "t_max_window_s": 1.2801000000000002,
    "max_v_after_pu": 1.0783306681113518,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0919261022249385,
    "t_max_window_s": 1.2801000000000002,
    "max_v_after_pu": 1.0918031048410348,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0717460337219111,
    "t_max_window_s": 1.2981000000000003,
    "max_v_after_pu": 1.0715964662204915,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0852633779473297,
    "t_max_window_s": 1.3161000000000003,
    "max_v_after_pu": 1.0851193113856596,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0650370601671602,
    "t_max_window_s": 1.3101000000000003,
    "max_v_after_pu": 1.0649074268685208,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0797021044765918,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0792879185646562,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0594862319095961,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.05906627679514,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.074615158919527,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0741968907353199,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0880232662403373,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0875539179991425,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0679536656783517,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0675878353504438,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 2.748688334002509,
  "sim_s": 16.022643791002338,
  "max_abs_dv_all_buses_pu": 0.0041390374981706834,
  "max_abs_dv_bus": "V_900009",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 18.7977163750038,
  "job": {
   "job_id": "S3:generator_trip:29",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "generator_trip:29",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:generator_trip:204": {
  "job_id": "S3:generator_trip:204",
  "kind": "S3",
  "label": "",
  "seed_id": "generator_trip:204",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 21.093737333008903,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.071426706844777,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0696271964839932,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0853258126238277,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0837638363843054,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0652326845097304,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0632912015565072,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0789938423138432,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0773671917112122,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0602428247909372,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.05837979549061,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0764271503115617,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.074582912466039,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.089808055238726,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.087668601378465,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.069486289416894,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0670990640141889,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0828737395551675,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0803234748326058,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0624322325037823,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0598348008964813,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0750461209262847,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0735254063454573,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0884954032574035,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0869813537496076,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0686314486916866,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0672248672740048,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0808003471608951,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0793800868058376,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.06017551780978,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0586892217330606,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0790561417535025,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0773493229742959,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0587408738407764,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0569144658224974,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.073844905408105,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.071983481159392,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.087195205403876,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0851252987960678,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.06685966388654,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0648705564069236,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 2.1975212499964982,
  "sim_s": 18.896216083012405,
  "max_abs_dv_all_buses_pu": 0.010497274730124184,
  "max_abs_dv_bus": "V_801",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 21.129666958004236,
  "job": {
   "job_id": "S3:generator_trip:204",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "generator_trip:204",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:generation_redispatch:187->176": {
  "job_id": "S3:generation_redispatch:187->176",
  "kind": "S3",
  "label": "",
  "seed_id": "generation_redispatch:187->176",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 9.316135374989244,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0735114148382492,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0735157915187332,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0869796938532454,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0869851087630436,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0667908983639829,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0667930434259398,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0819208724213816,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.08192588426954,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.061738543799941,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0617397298919666,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0769121922296816,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0769224294662383,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0903985893495822,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0904098813130896,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0702013964742225,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0702120663671881,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0836890059808943,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0836968874833186,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0634915945449377,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.063499164103365,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0785483360563488,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0785484966005459,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.092022151222183,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.092022311747131,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0718151304799621,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0718153885870745,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0852852621980549,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0852858637699865,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0650731803917124,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0650736390500641,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.080272798177478,
    "t_max_window_s": 2.4660999999999493,
    "max_v_after_pu": 1.080272750041257,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0600661676244123,
    "t_max_window_s": 2.4640999999999496,
    "max_v_after_pu": 1.0600661133696336,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.07522637196662,
    "t_max_window_s": 2.45809999999995,
    "max_v_after_pu": 1.0752263029751283,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0887079879319577,
    "t_max_window_s": 2.46009999999995,
    "max_v_after_pu": 1.0887079288627564,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.06849083352603,
    "t_max_window_s": 2.468099999999949,
    "max_v_after_pu": 1.0684907879835337,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.7783354580024024,
  "sim_s": 7.537799916986842,
  "max_abs_dv_all_buses_pu": 0.0007645209005333609,
  "max_abs_dv_bus": "V_254",
  "n_buses_moved_1e-4": 109,
  "error": null,
  "job_wall_s": 9.33722441700229,
  "job": {
   "job_id": "S3:generation_redispatch:187->176",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "generation_redispatch:187->176",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:generator_trip:33": {
  "job_id": "S3:generator_trip:33",
  "kind": "S3",
  "label": "",
  "seed_id": "generator_trip:33",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 13.801087875006488,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0733626203472186,
    "t_max_window_s": 1.3621000000000003,
    "max_v_after_pu": 1.07302299210087,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0866781320870076,
    "t_max_window_s": 1.3781000000000003,
    "max_v_after_pu": 1.0864133411329144,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0659202162668202,
    "t_max_window_s": 1.2661000000000002,
    "max_v_after_pu": 1.0655617636206531,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0821168246395565,
    "t_max_window_s": 1.4001000000000003,
    "max_v_after_pu": 1.0818368072913058,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0606846387711837,
    "t_max_window_s": 1.2761000000000002,
    "max_v_after_pu": 1.0602655748826058,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.076055631623608,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0743964640083727,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0894009788201016,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0875318178819102,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0690797850875535,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.067110051566776,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.082376459454044,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0803118793604014,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.062197915688122,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0605098363457457,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0784081265873793,
    "t_max_window_s": 1.3601000000000003,
    "max_v_after_pu": 1.0782935521000452,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0918810095348688,
    "t_max_window_s": 1.3601000000000003,
    "max_v_after_pu": 1.091765812803937,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0716966554456637,
    "t_max_window_s": 1.3701000000000003,
    "max_v_after_pu": 1.0715537234030776,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0852058421117534,
    "t_max_window_s": 1.3781000000000003,
    "max_v_after_pu": 1.0850693144453465,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0649850844064792,
    "t_max_window_s": 1.3761000000000003,
    "max_v_after_pu": 1.0648627043230086,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0795368892044659,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.079210556147817,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0593130196438816,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0589841292881488,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0744221357681323,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0740962753763952,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0877899427433175,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0874147903107338,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0677854297570233,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0675177350185265,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 2.245565709003131,
  "sim_s": 11.555522166003357,
  "max_abs_dv_all_buses_pu": 0.005574100847487884,
  "max_abs_dv_bus": "V_43",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 13.839459791997797,
  "job": {
   "job_id": "S3:generator_trip:33",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "generator_trip:33",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:generator_trip:30": {
  "job_id": "S3:generator_trip:30",
  "kind": "S3",
  "label": "",
  "seed_id": "generator_trip:30",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 13.17772474999947,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.073570793221805,
    "t_max_window_s": 1.3181000000000003,
    "max_v_after_pu": 1.0732008939691782,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0868515862596524,
    "t_max_window_s": 1.3401000000000003,
    "max_v_after_pu": 1.086571141891592,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0660828159942166,
    "t_max_window_s": 1.2161000000000002,
    "max_v_after_pu": 1.0656778787727792,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0822791720928029,
    "t_max_window_s": 1.3601000000000003,
    "max_v_after_pu": 1.0819760159333052,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0611337351257482,
    "t_max_window_s": 1.2361000000000002,
    "max_v_after_pu": 1.0607453785252725,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0761688074416749,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0744516979218222,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0895395314779528,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0876041001547883,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0692480968997014,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0672059986986053,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0825449921677062,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0803936182088958,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0624470264663612,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0606721431988013,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0784415067324564,
    "t_max_window_s": 1.2781000000000002,
    "max_v_after_pu": 1.078319833940293,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0919145493405544,
    "t_max_window_s": 1.2781000000000002,
    "max_v_after_pu": 1.0917922118059593,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0717330094972424,
    "t_max_window_s": 1.2961000000000003,
    "max_v_after_pu": 1.0715841934737378,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0852504585099476,
    "t_max_window_s": 1.3161000000000003,
    "max_v_after_pu": 1.0851071376464496,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.065025205186006,
    "t_max_window_s": 1.3081000000000003,
    "max_v_after_pu": 1.0648962600868304,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0796880619286315,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0792689510314328,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0594710787883397,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.05904595362391,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0745984906503034,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0741753840588348,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.088002769957865,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0875281553554372,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0679372669352454,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0675660365561432,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.5215647500008345,
  "sim_s": 11.656159999998636,
  "max_abs_dv_all_buses_pu": 0.004150975329557882,
  "max_abs_dv_bus": "V_900009",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 13.200028124992969,
  "job": {
   "job_id": "S3:generator_trip:30",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "generator_trip:30",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:generation_redispatch:111->177": {
  "job_id": "S3:generation_redispatch:111->177",
  "kind": "S3",
  "label": "",
  "seed_id": "generation_redispatch:111->177",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 9.227268417002051,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0734998782738474,
    "t_max_window_s": 2.286099999999969,
    "max_v_after_pu": 1.0734986841426186,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0869715121049603,
    "t_max_window_s": 2.2480999999999733,
    "max_v_after_pu": 1.0869701159795133,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0667786821001422,
    "t_max_window_s": 2.18809999999998,
    "max_v_after_pu": 1.066774303622878,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0819122052538628,
    "t_max_window_s": 2.378099999999959,
    "max_v_after_pu": 1.0819119617624962,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0617193837374168,
    "t_max_window_s": 2.2360999999999747,
    "max_v_after_pu": 1.0617167539220562,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.076860528621758,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0768668831880464,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0903382750586768,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.090344759599047,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0701323864730017,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0701379729204863,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0836067664957059,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0836127452211475,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0634034860444335,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0634055062982786,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0785369291431905,
    "t_max_window_s": 2.380099999999959,
    "max_v_after_pu": 1.0785367697101318,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0920106739018045,
    "t_max_window_s": 2.3760999999999592,
    "max_v_after_pu": 1.0920105133628113,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.071801665565697,
    "t_max_window_s": 2.3940999999999573,
    "max_v_after_pu": 1.0718015309998696,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0852742918608793,
    "t_max_window_s": 2.396099999999957,
    "max_v_after_pu": 1.0852741763875544,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0650629421429358,
    "t_max_window_s": 2.3900999999999577,
    "max_v_after_pu": 1.0650628211621747,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0802336605841296,
    "t_max_window_s": 2.45809999999995,
    "max_v_after_pu": 1.0802336212973407,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0600247543450838,
    "t_max_window_s": 2.450099999999951,
    "max_v_after_pu": 1.0600246922078673,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0751834933469677,
    "t_max_window_s": 2.442099999999952,
    "max_v_after_pu": 1.0751834041470671,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0886604688201496,
    "t_max_window_s": 2.422099999999954,
    "max_v_after_pu": 1.088660298471481,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0684479692593558,
    "t_max_window_s": 2.434099999999953,
    "max_v_after_pu": 1.0684478500655832,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.4757751249999274,
  "sim_s": 7.751493292002124,
  "max_abs_dv_all_buses_pu": 0.0004691802853475924,
  "max_abs_dv_bus": "V_153",
  "n_buses_moved_1e-4": 3,
  "error": null,
  "job_wall_s": 9.284012000003713,
  "job": {
   "job_id": "S3:generation_redispatch:111->177",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "generation_redispatch:111->177",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:generator_trip:31": {
  "job_id": "S3:generator_trip:31",
  "kind": "S3",
  "label": "",
  "seed_id": "generator_trip:31",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 13.49712429200008,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0734847149923592,
    "t_max_window_s": 1.3641000000000003,
    "max_v_after_pu": 1.0731387780601462,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0867898396970948,
    "t_max_window_s": 1.3801000000000003,
    "max_v_after_pu": 1.0865200718356987,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.066076123269637,
    "t_max_window_s": 1.2721000000000002,
    "max_v_after_pu": 1.0657126095951195,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0821978199265816,
    "t_max_window_s": 1.4021000000000003,
    "max_v_after_pu": 1.0819121995427037,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0609230474986242,
    "t_max_window_s": 1.2821000000000002,
    "max_v_after_pu": 1.060497771928114,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.076084024434237,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.07442478486242,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.089436332791784,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0875682475258506,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0691238751305232,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0671579133168265,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0824303730459035,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0803703374366822,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0622672131675677,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0605885261698844,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0784487027110479,
    "t_max_window_s": 1.3661000000000003,
    "max_v_after_pu": 1.0783312373457092,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0919218061672078,
    "t_max_window_s": 1.3661000000000003,
    "max_v_after_pu": 1.0918037061472732,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0717429921421129,
    "t_max_window_s": 1.3761000000000003,
    "max_v_after_pu": 1.071596749203478,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0852507747715963,
    "t_max_window_s": 1.3841000000000003,
    "max_v_after_pu": 1.0851110936341097,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.065026330553923,
    "t_max_window_s": 1.3801000000000003,
    "max_v_after_pu": 1.0649010391928848,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0795924697554917,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0792871446287104,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0593728394881419,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.059065930279217,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0744882758460301,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0741830470990148,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0878713169205518,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0875185196525883,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0678713331029297,
    "t_max_window_s": 1.3261000000000003,
    "max_v_after_pu": 1.067603848704134,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.6593863750022138,
  "sim_s": 11.837737916997867,
  "max_abs_dv_all_buses_pu": 0.004413717808704032,
  "max_abs_dv_bus": "V_41",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 13.52254137500131,
  "job": {
   "job_id": "S3:generator_trip:31",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "generator_trip:31",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:generator_trip:32": {
  "job_id": "S3:generator_trip:32",
  "kind": "S3",
  "label": "",
  "seed_id": "generator_trip:32",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 13.465421375003643,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0734615199036905,
    "t_max_window_s": 1.3641000000000003,
    "max_v_after_pu": 1.073116761254908,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0867686166628887,
    "t_max_window_s": 1.3801000000000003,
    "max_v_after_pu": 1.0864997804932854,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0660465057164823,
    "t_max_window_s": 1.2701000000000002,
    "max_v_after_pu": 1.0656839436654433,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0821824327373086,
    "t_max_window_s": 1.4021000000000003,
    "max_v_after_pu": 1.0818978557054506,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0608777657560549,
    "t_max_window_s": 1.2801000000000002,
    "max_v_after_pu": 1.060453644521802,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0760786541706444,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0744194368340232,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0894296438218278,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0875613632193062,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0691155296155885,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0671488595494334,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0824201664358077,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0803592755131752,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0622540822427886,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0605736100535497,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.078440992558971,
    "t_max_window_s": 1.3641000000000003,
    "max_v_after_pu": 1.0783240749910084,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0919140543197712,
    "t_max_window_s": 1.3641000000000003,
    "max_v_after_pu": 1.0917965042460056,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.071734188322385,
    "t_max_window_s": 1.3741000000000003,
    "max_v_after_pu": 1.0715885709623576,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0852422377042992,
    "t_max_window_s": 1.3821000000000003,
    "max_v_after_pu": 1.0851031508790403,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0650184940877039,
    "t_max_window_s": 1.3801000000000003,
    "max_v_after_pu": 1.064893751656839,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.079581929624423,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0792726104466426,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.059361494214268,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0590504039211102,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0744757311228168,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0741665743141655,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.087855880714765,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.087498823758281,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.067853983747152,
    "t_max_window_s": 1.3241000000000003,
    "max_v_after_pu": 1.067587496658945,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.6286837920051767,
  "sim_s": 11.836737582998467,
  "max_abs_dv_all_buses_pu": 0.004663907279907953,
  "max_abs_dv_bus": "V_42",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 13.487854834005702,
  "job": {
   "job_id": "S3:generator_trip:32",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "generator_trip:32",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:generation_redispatch:104->178": {
  "job_id": "S3:generation_redispatch:104->178",
  "kind": "S3",
  "label": "",
  "seed_id": "generation_redispatch:104->178",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 11.14587045799999,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0735007651680755,
    "t_max_window_s": 2.2480999999999733,
    "max_v_after_pu": 1.0734991302911987,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.086972531342193,
    "t_max_window_s": 2.2080999999999777,
    "max_v_after_pu": 1.0869706195009443,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0667806240787425,
    "t_max_window_s": 2.1560999999999835,
    "max_v_after_pu": 1.0667752855504407,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0819126238640135,
    "t_max_window_s": 2.3360999999999637,
    "max_v_after_pu": 1.081912197841754,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.061720774090911,
    "t_max_window_s": 2.206099999999978,
    "max_v_after_pu": 1.061717503231569,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0768617003794316,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0768675988003213,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0903396138428814,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0903456204215445,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0701338427307827,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0701389776005494,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0836086070655426,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0836139913944431,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0634048539660046,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.063406641990587,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0785372152234565,
    "t_max_window_s": 2.3540999999999617,
    "max_v_after_pu": 1.07853699464862,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0920109616347218,
    "t_max_window_s": 2.3540999999999617,
    "max_v_after_pu": 1.0920107395288903,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0718019706358963,
    "t_max_window_s": 2.37009999999996,
    "max_v_after_pu": 1.0718017701059903,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0852745692818377,
    "t_max_window_s": 2.36809999999996,
    "max_v_after_pu": 1.0852743860025431,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0650632061795966,
    "t_max_window_s": 2.362099999999961,
    "max_v_after_pu": 1.065063021700322,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0802343166547428,
    "t_max_window_s": 2.440099999999952,
    "max_v_after_pu": 1.0802342332723982,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0600254372544504,
    "t_max_window_s": 2.432099999999953,
    "max_v_after_pu": 1.0600253182396535,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0751841991105218,
    "t_max_window_s": 2.422099999999954,
    "max_v_after_pu": 1.0751840390492937,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0886612745598283,
    "t_max_window_s": 2.4020999999999564,
    "max_v_after_pu": 1.0886609990682408,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0684486537651423,
    "t_max_window_s": 2.414099999999955,
    "max_v_after_pu": 1.0684484519280797,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 2.7845022909896215,
  "sim_s": 8.361368167010369,
  "max_abs_dv_all_buses_pu": 0.0005500142557248733,
  "max_abs_dv_bus": "V_145",
  "n_buses_moved_1e-4": 2,
  "error": null,
  "job_wall_s": 11.176641500002006,
  "job": {
   "job_id": "S3:generation_redispatch:104->178",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "generation_redispatch:104->178",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:shunt_reactor_disconnection:SHR01": {
  "job_id": "S3:shunt_reactor_disconnection:SHR01",
  "kind": "S3",
  "label": "",
  "seed_id": "shunt_reactor_disconnection:SHR01",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 10.571364750008797,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0764155309482182,
    "t_max_window_s": 1.3701000000000003,
    "max_v_after_pu": 1.076338575459412,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0885498368919813,
    "t_max_window_s": 1.3981000000000003,
    "max_v_after_pu": 1.0884924727348355,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0682674740759766,
    "t_max_window_s": 1.3261000000000003,
    "max_v_after_pu": 1.068197480970071,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0836103545953173,
    "t_max_window_s": 1.3961000000000003,
    "max_v_after_pu": 1.0835418917561002,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0631217517388416,
    "t_max_window_s": 1.3421000000000003,
    "max_v_after_pu": 1.0630520151766993,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0770849501594855,
    "t_max_window_s": 0.5820000000000001,
    "max_v_after_pu": 1.076877291600386,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0906206854167506,
    "t_max_window_s": 0.5840000000000001,
    "max_v_after_pu": 1.0903888417261984,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0704894183949496,
    "t_max_window_s": 0.5900000000000001,
    "max_v_after_pu": 1.070251870190864,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.08404688132318,
    "t_max_window_s": 0.5900000000000001,
    "max_v_after_pu": 1.08380152045155,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0639604640728362,
    "t_max_window_s": 0.6020000000000001,
    "max_v_after_pu": 1.0637626654073093,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0791179241675863,
    "t_max_window_s": 1.3801000000000003,
    "max_v_after_pu": 1.0790805897842137,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0925946200713388,
    "t_max_window_s": 1.3801000000000003,
    "max_v_after_pu": 1.092557128379345,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.072441731127798,
    "t_max_window_s": 1.3921000000000003,
    "max_v_after_pu": 1.072401829339329,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0859516325174845,
    "t_max_window_s": 1.3921000000000003,
    "max_v_after_pu": 1.085913066878522,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0656848353216695,
    "t_max_window_s": 1.3881000000000003,
    "max_v_after_pu": 1.0656485462811078,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0808604427214121,
    "t_max_window_s": 1.4361000000000004,
    "max_v_after_pu": 1.0808112522914248,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0607032357081303,
    "t_max_window_s": 1.4201000000000004,
    "max_v_after_pu": 1.0606497360436553,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0758970385046538,
    "t_max_window_s": 1.3881000000000003,
    "max_v_after_pu": 1.0758408420663546,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0894994308573527,
    "t_max_window_s": 1.3581000000000003,
    "max_v_after_pu": 1.0894365493501632,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0692206513676383,
    "t_max_window_s": 1.4101000000000004,
    "max_v_after_pu": 1.0691582711697774,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.8269423340098,
  "sim_s": 8.744422415998997,
  "max_abs_dv_all_buses_pu": 0.0029418467376918223,
  "max_abs_dv_bus": "V_900001",
  "n_buses_moved_1e-4": 2063,
  "error": null,
  "job_wall_s": 10.592859917000169,
  "job": {
   "job_id": "S3:shunt_reactor_disconnection:SHR01",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "shunt_reactor_disconnection:SHR01",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:shunt_reactor_disconnection:SHR05": {
  "job_id": "S3:shunt_reactor_disconnection:SHR05",
  "kind": "S3",
  "label": "",
  "seed_id": "shunt_reactor_disconnection:SHR05",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 10.639317042005132,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0773461679282332,
    "t_max_window_s": 1.4401000000000004,
    "max_v_after_pu": 1.0771905448009762,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0950806365704782,
    "t_max_window_s": 1.4401000000000004,
    "max_v_after_pu": 1.0949372684570897,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0704278715066287,
    "t_max_window_s": 1.4021000000000003,
    "max_v_after_pu": 1.0702852414024093,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0844822846583533,
    "t_max_window_s": 1.4621000000000004,
    "max_v_after_pu": 1.0843474169552743,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0646886467978025,
    "t_max_window_s": 1.4141000000000004,
    "max_v_after_pu": 1.0645481841854119,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0774328533236497,
    "t_max_window_s": 0.5920000000000001,
    "max_v_after_pu": 1.0770968674347907,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0910512047801517,
    "t_max_window_s": 0.5960000000000001,
    "max_v_after_pu": 1.0906788922421866,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0710185294655548,
    "t_max_window_s": 0.6020000000000001,
    "max_v_after_pu": 1.0706440155488934,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0847238171245228,
    "t_max_window_s": 0.6020000000000001,
    "max_v_after_pu": 1.084337803808398,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0647063064994564,
    "t_max_window_s": 0.6200000000000001,
    "max_v_after_pu": 1.0644127325036523,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0796684743958203,
    "t_max_window_s": 1.4261000000000004,
    "max_v_after_pu": 1.0795921936180224,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.093148055691876,
    "t_max_window_s": 1.4261000000000004,
    "max_v_after_pu": 1.0930714390270613,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0730576360814665,
    "t_max_window_s": 1.4441000000000004,
    "max_v_after_pu": 1.072974560539084,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.086585020756521,
    "t_max_window_s": 1.4441000000000004,
    "max_v_after_pu": 1.0865053617839946,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.066262855133644,
    "t_max_window_s": 1.4381000000000004,
    "max_v_after_pu": 1.0661883413724438,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0815666318630197,
    "t_max_window_s": 1.5041000000000004,
    "max_v_after_pu": 1.0814536478828303,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0614656078600062,
    "t_max_window_s": 1.4901000000000004,
    "max_v_after_pu": 1.0613449446095036,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.076699672753971,
    "t_max_window_s": 1.4621000000000004,
    "max_v_after_pu": 1.076576842721945,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0904416838516746,
    "t_max_window_s": 1.4381000000000004,
    "max_v_after_pu": 1.0903076659657231,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0700737740381194,
    "t_max_window_s": 1.4781000000000004,
    "max_v_after_pu": 1.069936658272191,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 2.2560079590039095,
  "sim_s": 8.383309083001222,
  "max_abs_dv_all_buses_pu": 0.008133268149425499,
  "max_abs_dv_bus": "V_900002",
  "n_buses_moved_1e-4": 2240,
  "error": null,
  "job_wall_s": 10.660992167002405,
  "job": {
   "job_id": "S3:shunt_reactor_disconnection:SHR05",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "shunt_reactor_disconnection:SHR05",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:shunt_reactor_disconnection:SHR04": {
  "job_id": "S3:shunt_reactor_disconnection:SHR04",
  "kind": "S3",
  "label": "",
  "seed_id": "shunt_reactor_disconnection:SHR04",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 11.274171000011847,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0750781010954769,
    "t_max_window_s": 1.5521000000000005,
    "max_v_after_pu": 1.0748966199872965,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0882439109901128,
    "t_max_window_s": 1.5621000000000005,
    "max_v_after_pu": 1.0880968137188114,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.068405708382274,
    "t_max_window_s": 1.5001000000000004,
    "max_v_after_pu": 1.0682346825902373,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0831527649149033,
    "t_max_window_s": 1.5761000000000005,
    "max_v_after_pu": 1.0829905929577457,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0637528699211127,
    "t_max_window_s": 1.5101000000000004,
    "max_v_after_pu": 1.0635694465542966,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0774590119273317,
    "t_max_window_s": 0.6000000000000001,
    "max_v_after_pu": 1.077109132316821,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0911045925447278,
    "t_max_window_s": 0.6040000000000001,
    "max_v_after_pu": 1.0907181281713942,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0711420014233353,
    "t_max_window_s": 0.6160000000000001,
    "max_v_after_pu": 1.0707609513267242,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0845376923011902,
    "t_max_window_s": 0.6240000000000001,
    "max_v_after_pu": 1.0841800847909715,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.065307499285131,
    "t_max_window_s": 1.0121,
    "max_v_after_pu": 1.0650543107891515,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0798199751523447,
    "t_max_window_s": 1.5261000000000005,
    "max_v_after_pu": 1.0797016584534556,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0933015842326754,
    "t_max_window_s": 1.5261000000000005,
    "max_v_after_pu": 1.093182650818485,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0733280974746089,
    "t_max_window_s": 1.5341000000000005,
    "max_v_after_pu": 1.0731899518617154,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.086531089654111,
    "t_max_window_s": 1.5421000000000005,
    "max_v_after_pu": 1.0864097904876826,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.066230388741382,
    "t_max_window_s": 1.5381000000000005,
    "max_v_after_pu": 1.0661178244399279,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0967463619361069,
    "t_max_window_s": 1.4901000000000004,
    "max_v_after_pu": 1.0963552312830402,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0705079710682819,
    "t_max_window_s": 1.5001000000000004,
    "max_v_after_pu": 1.070135387920223,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.082426598684768,
    "t_max_window_s": 1.5001000000000004,
    "max_v_after_pu": 1.082086296037439,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0948947345968147,
    "t_max_window_s": 1.5001000000000004,
    "max_v_after_pu": 1.0945623213289624,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.075233029788634,
    "t_max_window_s": 1.5081000000000004,
    "max_v_after_pu": 1.0748710524315732,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 2.2535502079990692,
  "sim_s": 9.020620792012778,
  "max_abs_dv_all_buses_pu": 0.016535835620317352,
  "max_abs_dv_bus": "V_900016",
  "n_buses_moved_1e-4": 2240,
  "error": null,
  "job_wall_s": 11.43650029199489,
  "job": {
   "job_id": "S3:shunt_reactor_disconnection:SHR04",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "shunt_reactor_disconnection:SHR04",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:shunt_reactor_disconnection:SHR03": {
  "job_id": "S3:shunt_reactor_disconnection:SHR03",
  "kind": "S3",
  "label": "",
  "seed_id": "shunt_reactor_disconnection:SHR03",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 19.604326708009467,
  "trip_order": [
   "RES12",
   "RES11"
  ],
  "tripped_within_window": [
   "RES12",
   "RES11"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0740940693355596,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.0538278211191516,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0874163919794053,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.069184579843582,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0671718256783507,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.0446816135869332,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0827272899251406,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.0660619147369506,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0621216204263282,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.0403417461676334,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.076904104630297,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0479506985782046,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0903984998121803,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0570490189645283,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0702197363968402,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.033566718213575,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.083704153028824,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0452352182044795,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.06360655085849,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0257862134862303,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.1676415920568386,
    "t_max_window_s": 0.6720000000000002,
    "max_v_after_pu": 1.1616352364591058,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.1757517429705155,
    "t_max_window_s": 0.6700000000000002,
    "max_v_after_pu": 1.1696687302586075,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0903687119122198,
    "t_max_window_s": 0.6400000000000001,
    "max_v_after_pu": 1.0806877456038766,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0999878559729146,
    "t_max_window_s": 0.6400000000000001,
    "max_v_after_pu": 1.0909301626721735,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0881070690383206,
    "t_max_window_s": 0.6540000000000001,
    "max_v_after_pu": 1.0799473762965923,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0807364660186138,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.060019614136409,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0605892569797006,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.0384972381803765,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0757541123296406,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.0532311197607591,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0892571960761106,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.0646087337365342,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0692457971558151,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.0451657888822554,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.4112632500036852,
  "sim_s": 18.19306345800578,
  "max_abs_dv_all_buses_pu": 0.08911527626736482,
  "max_abs_dv_bus": "V_900011",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 19.63967412499187,
  "job": {
   "job_id": "S3:shunt_reactor_disconnection:SHR03",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "shunt_reactor_disconnection:SHR03",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:capacitor_switching:SHC01": {
  "job_id": "S3:capacitor_switching:SHC01",
  "kind": "S3",
  "label": "",
  "seed_id": "capacitor_switching:SHC01",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 14.41983887499373,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0750760713021068,
    "t_max_window_s": 1.5341000000000005,
    "max_v_after_pu": 1.074995160657742,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0885242364659773,
    "t_max_window_s": 1.5541000000000005,
    "max_v_after_pu": 1.088457822385084,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070136039553796,
    "t_max_window_s": 1.5201000000000005,
    "max_v_after_pu": 1.070056574849029,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0829442049637468,
    "t_max_window_s": 1.5521000000000005,
    "max_v_after_pu": 1.0828744747410621,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.063509372783408,
    "t_max_window_s": 1.5221000000000005,
    "max_v_after_pu": 1.063429026479046,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0772767402009353,
    "t_max_window_s": 1.2621000000000002,
    "max_v_after_pu": 1.077254572290645,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0908586118405228,
    "t_max_window_s": 1.3201000000000003,
    "max_v_after_pu": 1.0908316895228911,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0707885316191759,
    "t_max_window_s": 1.3961000000000003,
    "max_v_after_pu": 1.0707524293023107,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0844705187151056,
    "t_max_window_s": 1.4301000000000004,
    "max_v_after_pu": 1.0844294711324667,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0643449458169614,
    "t_max_window_s": 1.4821000000000004,
    "max_v_after_pu": 1.0642908232727624,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0790152102255886,
    "t_max_window_s": 1.5321000000000005,
    "max_v_after_pu": 1.0789770353356787,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0924915152340664,
    "t_max_window_s": 1.5321000000000005,
    "max_v_after_pu": 1.0924531564569862,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0723426827136018,
    "t_max_window_s": 1.5561000000000005,
    "max_v_after_pu": 1.072298978948568,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0858136747995206,
    "t_max_window_s": 1.5501000000000005,
    "max_v_after_pu": 1.0857726002784232,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0655575304997174,
    "t_max_window_s": 1.5441000000000005,
    "max_v_after_pu": 1.065519585743333,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0810368105470325,
    "t_max_window_s": 1.6561000000000006,
    "max_v_after_pu": 1.0809638493354568,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0608856062635679,
    "t_max_window_s": 1.6421000000000006,
    "max_v_after_pu": 1.0608087642759432,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0760917477527976,
    "t_max_window_s": 1.6221000000000005,
    "max_v_after_pu": 1.0760151980848787,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0897350962890684,
    "t_max_window_s": 1.6041000000000005,
    "max_v_after_pu": 1.0896533692012063,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0693778597979942,
    "t_max_window_s": 1.6201000000000005,
    "max_v_after_pu": 1.069293169485456,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 4.932617457991,
  "sim_s": 9.48722141700273,
  "max_abs_dv_all_buses_pu": 0.003399197448532787,
  "max_abs_dv_bus": "V_900003",
  "n_buses_moved_1e-4": 2235,
  "error": null,
  "job_wall_s": 14.447905458000605,
  "job": {
   "job_id": "S3:capacitor_switching:SHC01",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "capacitor_switching:SHC01",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:shunt_reactor_disconnection:SHR02": {
  "job_id": "S3:shunt_reactor_disconnection:SHR02",
  "kind": "S3",
  "label": "",
  "seed_id": "shunt_reactor_disconnection:SHR02",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 24.938066415998037,
  "trip_order": [
   "RES07",
   "RES06",
   "RES09",
   "RES08",
   "RES10",
   "RES19",
   "RES02",
   "RES16",
   "RES18",
   "RES12",
   "RES17",
   "RES20",
   "RES04",
   "RES11",
   "RES14",
   "RES13",
   "RES15"
  ],
  "tripped_within_window": [
   "RES07",
   "RES06",
   "RES09",
   "RES08",
   "RES10",
   "RES19",
   "RES02",
   "RES16",
   "RES18",
   "RES12",
   "RES17",
   "RES20",
   "RES04",
   "RES11",
   "RES14",
   "RES13",
   "RES15"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0988116100917782,
    "t_max_window_s": 1.2621000000000002,
    "max_v_after_pu": 1.0998711410081565,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": 1.1081,
    "trip_s": 1.1581000000000001,
    "would_trip_s": 1.1581000000000001,
    "first_pickup_rel_s": 0.6081000000000001,
    "trip_rel_s": 0.6581000000000001,
    "max_v_window_pu": 1.1458070613102431,
    "t_max_window_s": 1.2621000000000002,
    "max_v_after_pu": 1.14347586230654,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0976041477918839,
    "t_max_window_s": 1.2621000000000002,
    "max_v_after_pu": 1.099124499334664,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": 1.2121000000000002,
    "trip_s": 1.2621000000000002,
    "would_trip_s": 1.2621000000000002,
    "first_pickup_rel_s": 0.7121000000000002,
    "trip_rel_s": 0.7621000000000002,
    "max_v_window_pu": 1.1420500002525282,
    "t_max_window_s": 1.3141000000000003,
    "max_v_after_pu": 1.1410967330427821,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.093268285294878,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0947122546232146,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": 1.0041,
    "trip_s": 1.0541,
    "would_trip_s": 1.0541,
    "first_pickup_rel_s": 0.5041,
    "trip_rel_s": 0.5541,
    "max_v_window_pu": 1.2011157999051554,
    "t_max_window_s": 2.4020999999999564,
    "max_v_after_pu": 1.200799363272371,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": 0.9520000000000004,
    "trip_s": 1.0021,
    "would_trip_s": 1.0021,
    "first_pickup_rel_s": 0.4520000000000004,
    "trip_rel_s": 0.5021,
    "max_v_window_pu": 1.232114131212585,
    "t_max_window_s": 2.340099999999963,
    "max_v_after_pu": 1.2312758855656587,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": 1.0561,
    "trip_s": 1.1061,
    "would_trip_s": 1.1061,
    "first_pickup_rel_s": 0.5561,
    "trip_rel_s": 0.6061000000000001,
    "max_v_window_pu": 1.2263171964267947,
    "t_max_window_s": 2.2480999999999733,
    "max_v_after_pu": 1.224580140307368,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": 1.0041,
    "trip_s": 1.0541,
    "would_trip_s": 1.0541,
    "first_pickup_rel_s": 0.5041,
    "trip_rel_s": 0.5541,
    "max_v_window_pu": 1.2350860446061322,
    "t_max_window_s": 2.2460999999999736,
    "max_v_after_pu": 1.2331043049963302,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": 1.0561,
    "trip_s": 1.1061,
    "would_trip_s": 1.1061,
    "first_pickup_rel_s": 0.5561,
    "trip_rel_s": 0.6061000000000001,
    "max_v_window_pu": 1.2082914408152043,
    "t_max_window_s": 2.322099999999965,
    "max_v_after_pu": 1.2075513499823542,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": 1.2121000000000002,
    "trip_s": 1.2621000000000002,
    "would_trip_s": 1.2621000000000002,
    "first_pickup_rel_s": 0.7121000000000002,
    "trip_rel_s": 0.7621000000000002,
    "max_v_window_pu": 1.182246697148871,
    "t_max_window_s": 2.242099999999974,
    "max_v_after_pu": 1.1807696394233282,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 1.1601000000000001,
    "trip_s": 1.2101000000000002,
    "would_trip_s": 1.2101000000000002,
    "first_pickup_rel_s": 0.6601000000000001,
    "trip_rel_s": 0.7101000000000002,
    "max_v_window_pu": 1.1936001466733275,
    "t_max_window_s": 2.244099999999974,
    "max_v_after_pu": 1.1921388172223106,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": 1.2641000000000002,
    "trip_s": 1.3141000000000003,
    "would_trip_s": 1.3141000000000003,
    "first_pickup_rel_s": 0.7641000000000002,
    "trip_rel_s": 0.8141000000000003,
    "max_v_window_pu": 1.1481022336292204,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.1485997550651637,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": 1.2121000000000002,
    "trip_s": 1.2621000000000002,
    "would_trip_s": 1.2621000000000002,
    "first_pickup_rel_s": 0.7121000000000002,
    "trip_rel_s": 0.7621000000000002,
    "max_v_window_pu": 1.160464871750208,
    "t_max_window_s": 1.4661000000000004,
    "max_v_after_pu": 1.161110592064449,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": 1.2641000000000002,
    "trip_s": 1.3141000000000003,
    "would_trip_s": 1.3141000000000003,
    "first_pickup_rel_s": 0.7641000000000002,
    "trip_rel_s": 0.8141000000000003,
    "max_v_window_pu": 1.1535506951952137,
    "t_max_window_s": 1.4641000000000004,
    "max_v_after_pu": 1.1541639751668704,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": 1.1081,
    "trip_s": 1.1581000000000001,
    "would_trip_s": 1.1581000000000001,
    "first_pickup_rel_s": 0.6081000000000001,
    "trip_rel_s": 0.6581000000000001,
    "max_v_window_pu": 1.2208495514439002,
    "t_max_window_s": 2.198099999999979,
    "max_v_after_pu": 1.2174599592129125,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": 1.1601000000000001,
    "trip_s": 1.2101000000000002,
    "would_trip_s": 1.2101000000000002,
    "first_pickup_rel_s": 0.6601000000000001,
    "trip_rel_s": 0.7101000000000002,
    "max_v_window_pu": 1.1999187555946735,
    "t_max_window_s": 2.214099999999977,
    "max_v_after_pu": 1.197283539007767,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": 1.1081,
    "trip_s": 1.1581000000000001,
    "would_trip_s": 1.1581000000000001,
    "first_pickup_rel_s": 0.6081000000000001,
    "trip_rel_s": 0.6581000000000001,
    "max_v_window_pu": 1.1972765633872844,
    "t_max_window_s": 2.206099999999978,
    "max_v_after_pu": 1.1950172440663647,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": 1.0561,
    "trip_s": 1.1061,
    "would_trip_s": 1.1061,
    "first_pickup_rel_s": 0.5561,
    "trip_rel_s": 0.6061000000000001,
    "max_v_window_pu": 1.2127000142079747,
    "t_max_window_s": 2.28009999999997,
    "max_v_after_pu": 1.2115568330269972,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": 1.1601000000000001,
    "trip_s": 1.2101000000000002,
    "would_trip_s": 1.2101000000000002,
    "first_pickup_rel_s": 0.6601000000000001,
    "trip_rel_s": 0.7101000000000002,
    "max_v_window_pu": 1.1979201135049662,
    "t_max_window_s": 2.2100999999999775,
    "max_v_after_pu": 1.1959545247922054,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.7196723750093952,
  "sim_s": 23.218394040988642,
  "max_abs_dv_all_buses_pu": 0.15621193326889982,
  "max_abs_dv_bus": "V_900008",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 24.96052533299371,
  "job": {
   "job_id": "S3:shunt_reactor_disconnection:SHR02",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "shunt_reactor_disconnection:SHR02",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:line_energization:LPAR02": {
  "job_id": "S3:line_energization:LPAR02",
  "kind": "S3",
  "label": "",
  "seed_id": "line_energization:LPAR02",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 16.461686791997636,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0808822365085953,
    "t_max_window_s": 1.6921000000000006,
    "max_v_after_pu": 1.0803869171716245,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0944665093054768,
    "t_max_window_s": 1.7121000000000006,
    "max_v_after_pu": 1.094040545774085,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0781503036843711,
    "t_max_window_s": 1.6641000000000006,
    "max_v_after_pu": 1.077626411802925,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0868514468316244,
    "t_max_window_s": 1.7061000000000006,
    "max_v_after_pu": 1.0864273749852011,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0721090502106583,
    "t_max_window_s": 1.6921000000000006,
    "max_v_after_pu": 1.071599722629548,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0804864043388622,
    "t_max_window_s": 2.134099999999986,
    "max_v_after_pu": 1.080388052291703,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.094770150651793,
    "t_max_window_s": 2.1080999999999888,
    "max_v_after_pu": 1.094640944605145,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.075482914752788,
    "t_max_window_s": 2.044099999999996,
    "max_v_after_pu": 1.0753000595151634,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0901865416849397,
    "t_max_window_s": 2.0120999999999993,
    "max_v_after_pu": 1.089959359127503,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070389562111779,
    "t_max_window_s": 1.9341000000000008,
    "max_v_after_pu": 1.0700938942539726,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.08094727950874,
    "t_max_window_s": 1.6841000000000006,
    "max_v_after_pu": 1.0807227957392105,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0944341908780952,
    "t_max_window_s": 1.6841000000000006,
    "max_v_after_pu": 1.0942085267110218,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0745570103997608,
    "t_max_window_s": 1.7141000000000006,
    "max_v_after_pu": 1.074286671668687,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0879738017561562,
    "t_max_window_s": 1.7061000000000006,
    "max_v_after_pu": 1.0877236906993117,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0675360544667591,
    "t_max_window_s": 1.6981000000000006,
    "max_v_after_pu": 1.0673083342044272,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0847970997667038,
    "t_max_window_s": 1.8281000000000007,
    "max_v_after_pu": 1.0843527245883848,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0649124997003014,
    "t_max_window_s": 1.8181000000000007,
    "max_v_after_pu": 1.0644319594721494,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.080351683216913,
    "t_max_window_s": 1.8041000000000007,
    "max_v_after_pu": 1.0798609076035453,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.094743963360363,
    "t_max_window_s": 1.7901000000000007,
    "max_v_after_pu": 1.09420407741644,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.073673445491841,
    "t_max_window_s": 1.7941000000000007,
    "max_v_after_pu": 1.0731176133682396,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.7694701250002254,
  "sim_s": 14.69221666699741,
  "max_abs_dv_all_buses_pu": 0.015107047364122383,
  "max_abs_dv_bus": "V_325",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 16.494777415995486,
  "job": {
   "job_id": "S3:line_energization:LPAR02",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "line_energization:LPAR02",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:line_energization:LPAR01": {
  "job_id": "S3:line_energization:LPAR01",
  "kind": "S3",
  "label": "",
  "seed_id": "line_energization:LPAR01",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 18.1064362499892,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.081194728464258,
    "t_max_window_s": 1.6661000000000006,
    "max_v_after_pu": 1.0807234044497873,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0945754886806653,
    "t_max_window_s": 1.6841000000000006,
    "max_v_after_pu": 1.094173319107416,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0821680439702424,
    "t_max_window_s": 1.6381000000000006,
    "max_v_after_pu": 1.081669671971431,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0869878849870112,
    "t_max_window_s": 1.6821000000000006,
    "max_v_after_pu": 1.0865846626471514,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070973255286123,
    "t_max_window_s": 1.6501000000000006,
    "max_v_after_pu": 1.0704854456219712,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0800339051848802,
    "t_max_window_s": 2.1000999999999896,
    "max_v_after_pu": 1.079935408762101,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0942347817567613,
    "t_max_window_s": 2.070099999999993,
    "max_v_after_pu": 1.0941034206427498,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0748724938046295,
    "t_max_window_s": 2.0001000000000007,
    "max_v_after_pu": 1.0746818923112247,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0895327943116366,
    "t_max_window_s": 1.9661000000000008,
    "max_v_after_pu": 1.0892938342821916,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0696866374025245,
    "t_max_window_s": 1.8801000000000008,
    "max_v_after_pu": 1.069367197585434,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0809677167861604,
    "t_max_window_s": 1.6521000000000006,
    "max_v_after_pu": 1.0807520424569457,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0944546748480934,
    "t_max_window_s": 1.6521000000000006,
    "max_v_after_pu": 1.0942378807407769,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.074570863842748,
    "t_max_window_s": 1.6801000000000006,
    "max_v_after_pu": 1.0743132630114787,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0880019705602355,
    "t_max_window_s": 1.6761000000000006,
    "max_v_after_pu": 1.0877633379555134,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0675626818953114,
    "t_max_window_s": 1.6681000000000006,
    "max_v_after_pu": 1.0673448975655246,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0846214443749411,
    "t_max_window_s": 1.7881000000000007,
    "max_v_after_pu": 1.0841226608193417,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0647273420184742,
    "t_max_window_s": 1.7781000000000007,
    "max_v_after_pu": 1.0641931263880522,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0801443063744547,
    "t_max_window_s": 1.7641000000000007,
    "max_v_after_pu": 1.0796151591220216,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0944966302398638,
    "t_max_window_s": 1.7501000000000007,
    "max_v_after_pu": 1.0939330642438525,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0735088833338258,
    "t_max_window_s": 1.7541000000000007,
    "max_v_after_pu": 1.072936380118118,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 2.644582042004913,
  "sim_s": 15.461854207984288,
  "max_abs_dv_all_buses_pu": 0.01543120186497915,
  "max_abs_dv_bus": "V_900003",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 18.129060583989485,
  "job": {
   "job_id": "S3:line_energization:LPAR01",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "line_energization:LPAR01",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:capacitor_switching:SHC02": {
  "job_id": "S3:capacitor_switching:SHC02",
  "kind": "S3",
  "label": "",
  "seed_id": "capacitor_switching:SHC02",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 28.678673750007874,
  "trip_order": [
   "RES07",
   "RES06",
   "RES09",
   "RES08",
   "RES10",
   "RES19",
   "RES16",
   "RES18",
   "RES02",
   "RES12",
   "RES17",
   "RES20",
   "RES11",
   "RES14",
   "RES13",
   "RES15",
   "RES03",
   "RES01",
   "RES05",
   "RES04"
  ],
  "tripped_within_window": [
   "RES07",
   "RES06",
   "RES09",
   "RES08",
   "RES10",
   "RES19",
   "RES16",
   "RES18",
   "RES02",
   "RES12",
   "RES17",
   "RES20",
   "RES11",
   "RES14",
   "RES13",
   "RES15",
   "RES03",
   "RES01",
   "RES05",
   "RES04"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": 2.3080999999999667,
    "trip_s": 2.3580999999999612,
    "would_trip_s": 2.3580999999999612,
    "first_pickup_rel_s": 1.8080999999999667,
    "trip_rel_s": 1.8580999999999612,
    "max_v_window_pu": 1.1484185462137457,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.1490118678763914,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": 0.6620000000000001,
    "trip_s": 0.7120000000000002,
    "would_trip_s": 0.7120000000000002,
    "first_pickup_rel_s": 0.16200000000000014,
    "trip_rel_s": 0.2120000000000002,
    "max_v_window_pu": 1.152419560425598,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.1528643854099003,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": 2.2560999999999725,
    "trip_s": 2.306099999999967,
    "would_trip_s": 2.306099999999967,
    "first_pickup_rel_s": 1.7560999999999725,
    "trip_rel_s": 1.806099999999967,
    "max_v_window_pu": 1.1500876190065277,
    "t_max_window_s": 2.4120999999999553,
    "max_v_after_pu": 1.1500143449867155,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": 0.7700000000000002,
    "trip_s": 2.4100999999999555,
    "would_trip_s": 2.4100999999999555,
    "first_pickup_rel_s": 0.27000000000000024,
    "trip_rel_s": 1.9100999999999555,
    "max_v_window_pu": 1.1496772487983111,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.1515760769736403,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": 2.3080999999999667,
    "trip_s": 2.3580999999999612,
    "would_trip_s": 2.3580999999999612,
    "first_pickup_rel_s": 1.8080999999999667,
    "trip_rel_s": 1.8580999999999612,
    "max_v_window_pu": 1.143165626144236,
    "t_max_window_s": 2.360099999999961,
    "max_v_after_pu": 1.142658853651662,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.2058356477008771,
    "t_max_window_s": 2.0580999999999943,
    "max_v_after_pu": 1.196070102546396,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.2424481946323227,
    "t_max_window_s": 2.0080999999999998,
    "max_v_after_pu": 1.2309996351764718,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": 0.6040000000000001,
    "trip_s": 0.6540000000000001,
    "would_trip_s": 0.6540000000000001,
    "first_pickup_rel_s": 0.10400000000000009,
    "trip_rel_s": 0.15400000000000014,
    "max_v_window_pu": 1.2328263202147942,
    "t_max_window_s": 1.9421000000000008,
    "max_v_after_pu": 1.2211745405462575,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.2402975934081086,
    "t_max_window_s": 1.9281000000000008,
    "max_v_after_pu": 1.2275406777834046,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": 0.6040000000000001,
    "trip_s": 0.6540000000000001,
    "would_trip_s": 0.6540000000000001,
    "first_pickup_rel_s": 0.10400000000000009,
    "trip_rel_s": 0.15400000000000014,
    "max_v_window_pu": 1.213089178028417,
    "t_max_window_s": 2.0061,
    "max_v_after_pu": 1.2053889030447131,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": 0.7600000000000002,
    "trip_s": 0.8100000000000003,
    "would_trip_s": 0.8100000000000003,
    "first_pickup_rel_s": 0.26000000000000023,
    "trip_rel_s": 0.3100000000000003,
    "max_v_window_pu": 1.1816278265666802,
    "t_max_window_s": 1.8041000000000007,
    "max_v_after_pu": 1.1829493531270963,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.7080000000000002,
    "trip_s": 0.7580000000000002,
    "would_trip_s": 0.7580000000000002,
    "first_pickup_rel_s": 0.20800000000000018,
    "trip_rel_s": 0.25800000000000023,
    "max_v_window_pu": 1.192983728343979,
    "t_max_window_s": 1.8061000000000007,
    "max_v_after_pu": 1.194294988796561,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": 0.8120000000000003,
    "trip_s": 0.8620000000000003,
    "would_trip_s": 0.8620000000000003,
    "first_pickup_rel_s": 0.3120000000000003,
    "trip_rel_s": 0.3620000000000003,
    "max_v_window_pu": 1.1503955453683936,
    "t_max_window_s": 2.4120999999999553,
    "max_v_after_pu": 1.150182395532692,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": 0.7600000000000002,
    "trip_s": 0.8100000000000003,
    "would_trip_s": 0.8100000000000003,
    "first_pickup_rel_s": 0.26000000000000023,
    "trip_rel_s": 0.3100000000000003,
    "max_v_window_pu": 1.1629118887484617,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.1629546644065312,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": 0.8120000000000003,
    "trip_s": 0.8620000000000003,
    "would_trip_s": 0.8620000000000003,
    "first_pickup_rel_s": 0.3120000000000003,
    "trip_rel_s": 0.3620000000000003,
    "max_v_window_pu": 1.1553843076495498,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.155502124966775,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": 0.6560000000000001,
    "trip_s": 0.7060000000000002,
    "would_trip_s": 0.7060000000000002,
    "first_pickup_rel_s": 0.15600000000000014,
    "trip_rel_s": 0.20600000000000018,
    "max_v_window_pu": 1.2218456304060665,
    "t_max_window_s": 1.7681000000000007,
    "max_v_after_pu": 1.2116779880704376,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": 0.7080000000000002,
    "trip_s": 0.7580000000000002,
    "would_trip_s": 0.7580000000000002,
    "first_pickup_rel_s": 0.20800000000000018,
    "trip_rel_s": 0.25800000000000023,
    "max_v_window_pu": 1.2008470438921428,
    "t_max_window_s": 1.7921000000000007,
    "max_v_after_pu": 1.1916738443693768,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": 0.6560000000000001,
    "trip_s": 0.7060000000000002,
    "would_trip_s": 0.7060000000000002,
    "first_pickup_rel_s": 0.15600000000000014,
    "trip_rel_s": 0.20600000000000018,
    "max_v_window_pu": 1.1981408321876745,
    "t_max_window_s": 1.7981000000000007,
    "max_v_after_pu": 1.1895626013260419,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": 0.6040000000000001,
    "trip_s": 0.6540000000000001,
    "would_trip_s": 0.6540000000000001,
    "first_pickup_rel_s": 0.10400000000000009,
    "trip_rel_s": 0.15400000000000014,
    "max_v_window_pu": 1.2136175479922369,
    "t_max_window_s": 1.9081000000000008,
    "max_v_after_pu": 1.2075746953819102,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": 0.7080000000000002,
    "trip_s": 0.7580000000000002,
    "would_trip_s": 0.7580000000000002,
    "first_pickup_rel_s": 0.20800000000000018,
    "trip_rel_s": 0.25800000000000023,
    "max_v_window_pu": 1.1985466259433701,
    "t_max_window_s": 1.8101000000000007,
    "max_v_after_pu": 1.1916347370109515,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 4.313440375000937,
  "sim_s": 24.365233375006937,
  "max_abs_dv_all_buses_pu": 0.16272105705689932,
  "max_abs_dv_bus": "V_900008",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 28.701599416002864,
  "job": {
   "job_id": "S3:capacitor_switching:SHC02",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "capacitor_switching:SHC02",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S4:plant_trip:RES07:all": {
  "job_id": "S4:plant_trip:RES07:all",
  "kind": "S4",
  "label": "",
  "seed_id": "plant_trip:RES07",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 19.099385458990582,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0835037465509503,
    "t_max_window_s": 2.1640999999999826,
    "max_v_after_pu": 1.0829186027715747,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0956962373614867,
    "t_max_window_s": 2.168099999999982,
    "max_v_after_pu": 1.095200672676129,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.079468760290744,
    "t_max_window_s": 2.142099999999985,
    "max_v_after_pu": 1.07874799408004,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0897153832757471,
    "t_max_window_s": 2.1740999999999815,
    "max_v_after_pu": 1.0892579465938792,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.073660598296182,
    "t_max_window_s": 2.1460999999999846,
    "max_v_after_pu": 1.0729714452927885,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.097526767377867,
    "t_max_window_s": 2.088099999999991,
    "max_v_after_pu": 1.0965501595041798,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.161645396907726,
    "t_max_window_s": 2.080099999999992,
    "max_v_after_pu": 1.1604840586086986,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0970994931751923,
    "t_max_window_s": 2.070099999999993,
    "max_v_after_pu": 1.0956825897578122,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0998625577698107,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0950728228616118,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0936432871247568,
    "t_max_window_s": 2.0940999999999903,
    "max_v_after_pu": 1.0922320822759524,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0825904808988356,
    "t_max_window_s": 2.1740999999999815,
    "max_v_after_pu": 1.0823699048307045,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0960871787503514,
    "t_max_window_s": 2.1740999999999815,
    "max_v_after_pu": 1.0958652474680628,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.076714179168814,
    "t_max_window_s": 2.1760999999999813,
    "max_v_after_pu": 1.0764449232886573,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898189921496488,
    "t_max_window_s": 2.1760999999999813,
    "max_v_after_pu": 1.0895678252436278,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.069183575317954,
    "t_max_window_s": 2.1740999999999815,
    "max_v_after_pu": 1.0689577521611517,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0897356283666066,
    "t_max_window_s": 2.2020999999999784,
    "max_v_after_pu": 1.089238007203434,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070371360956745,
    "t_max_window_s": 2.196099999999979,
    "max_v_after_pu": 1.069823306984613,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0862482169925303,
    "t_max_window_s": 2.1840999999999804,
    "max_v_after_pu": 1.0856542265172557,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0985863025032527,
    "t_max_window_s": 2.1720999999999817,
    "max_v_after_pu": 1.0979002134368139,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0798986935678618,
    "t_max_window_s": 2.18609999999998,
    "max_v_after_pu": 1.0792757662240324,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES06",
     0.3737599577513331
    ],
    [
     "plant_q_command:RES08",
     0.25729170708101023
    ],
    [
     "plant_q_command:RES09",
     0.8102967776111251
    ],
    [
     "plant_q_command:RES19",
     0.1308725190100246
    ],
    [
     "statcom:STATCOM02",
     0.329288622616766
    ]
   ]
  },
  "build_s": 3.297620666999137,
  "sim_s": 15.801764791991445,
  "error": null,
  "job_wall_s": 19.10215479200997,
  "job": {
   "job_id": "S4:plant_trip:RES07:all",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "plant_trip:RES07",
   "controls": [
    [
     "plant_q_command:RES06",
     0.3737599577513331
    ],
    [
     "plant_q_command:RES08",
     0.25729170708101023
    ],
    [
     "plant_q_command:RES09",
     0.8102967776111251
    ],
    [
     "plant_q_command:RES19",
     0.1308725190100246
    ],
    [
     "statcom:STATCOM02",
     0.329288622616766
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S4:plant_trip:RES06:all": {
  "job_id": "S4:plant_trip:RES06:all",
  "kind": "S4",
  "label": "",
  "seed_id": "plant_trip:RES06",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 25.97907945899351,
  "trip_order": [
   "RES07",
   "RES09",
   "RES08",
   "RES10",
   "RES19",
   "RES16",
   "RES18",
   "RES02",
   "RES12",
   "RES17",
   "RES20",
   "RES11",
   "RES14",
   "RES13",
   "RES15"
  ],
  "tripped_within_window": [
   "RES07",
   "RES09",
   "RES08",
   "RES10",
   "RES19",
   "RES16",
   "RES18",
   "RES02",
   "RES12",
   "RES17",
   "RES20",
   "RES11",
   "RES14",
   "RES13",
   "RES15"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0983306763555611,
    "t_max_window_s": 0.8100000000000003,
    "max_v_after_pu": 1.0960354635834064,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": 0.7060000000000002,
    "trip_s": 0.7560000000000002,
    "would_trip_s": 0.7560000000000002,
    "first_pickup_rel_s": 0.20600000000000018,
    "trip_rel_s": 0.2560000000000002,
    "max_v_window_pu": 1.1452772694698818,
    "t_max_window_s": 0.8100000000000003,
    "max_v_after_pu": 1.142070009506238,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.097481792254248,
    "t_max_window_s": 2.322099999999965,
    "max_v_after_pu": 1.0964251394440703,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": 0.7840000000000003,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": 0.28400000000000025,
    "trip_rel_s": null,
    "max_v_window_pu": 1.100464235158031,
    "t_max_window_s": 0.8100000000000003,
    "max_v_after_pu": 1.0961712930451604,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0931429700855686,
    "t_max_window_s": 2.28009999999997,
    "max_v_after_pu": 1.0915838053631133,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1899964001752437,
    "t_max_window_s": 1.9081000000000008,
    "max_v_after_pu": 1.1811297702365635,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.2238559798641129,
    "t_max_window_s": 1.8501000000000007,
    "max_v_after_pu": 1.2126781463855891,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.220001055810835,
    "t_max_window_s": 1.7561000000000007,
    "max_v_after_pu": 1.207602619636172,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.2304752849352982,
    "t_max_window_s": 1.7481000000000007,
    "max_v_after_pu": 1.2164006746498268,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": 0.554,
    "trip_s": 0.6040000000000001,
    "would_trip_s": 0.6040000000000001,
    "first_pickup_rel_s": 0.05400000000000005,
    "trip_rel_s": 0.10400000000000009,
    "max_v_window_pu": 1.2022700185323538,
    "t_max_window_s": 1.8501000000000007,
    "max_v_after_pu": 1.192401096994841,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": 0.7600000000000002,
    "trip_s": 0.8100000000000003,
    "would_trip_s": 0.8100000000000003,
    "first_pickup_rel_s": 0.26000000000000023,
    "trip_rel_s": 0.3100000000000003,
    "max_v_window_pu": 1.1812731546758315,
    "t_max_window_s": 1.8161000000000007,
    "max_v_after_pu": 1.1810593862099183,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.7080000000000002,
    "trip_s": 0.7580000000000002,
    "would_trip_s": 0.7580000000000002,
    "first_pickup_rel_s": 0.20800000000000018,
    "trip_rel_s": 0.25800000000000023,
    "max_v_window_pu": 1.1926260723590136,
    "t_max_window_s": 1.8181000000000007,
    "max_v_after_pu": 1.1924056398994594,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": 0.8120000000000003,
    "trip_s": 0.8620000000000003,
    "would_trip_s": 0.8620000000000003,
    "first_pickup_rel_s": 0.3120000000000003,
    "trip_rel_s": 0.3620000000000003,
    "max_v_window_pu": 1.1481153454979538,
    "t_max_window_s": 2.3560999999999614,
    "max_v_after_pu": 1.1477857482509377,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": 0.7600000000000002,
    "trip_s": 0.8100000000000003,
    "would_trip_s": 0.8100000000000003,
    "first_pickup_rel_s": 0.26000000000000023,
    "trip_rel_s": 0.3100000000000003,
    "max_v_window_pu": 1.1601074508234757,
    "t_max_window_s": 2.488099999999947,
    "max_v_after_pu": 1.1601050055039948,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": 0.8120000000000003,
    "trip_s": 0.8620000000000003,
    "would_trip_s": 0.8620000000000003,
    "first_pickup_rel_s": 0.3120000000000003,
    "trip_rel_s": 0.3620000000000003,
    "max_v_window_pu": 1.153313151035566,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.153334699124875,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": 0.6560000000000001,
    "trip_s": 0.7060000000000002,
    "would_trip_s": 0.7060000000000002,
    "first_pickup_rel_s": 0.15600000000000014,
    "trip_rel_s": 0.20600000000000018,
    "max_v_window_pu": 1.2207847173497544,
    "t_max_window_s": 1.7481000000000007,
    "max_v_after_pu": 1.209710427387412,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": 0.7080000000000002,
    "trip_s": 0.7580000000000002,
    "would_trip_s": 0.7580000000000002,
    "first_pickup_rel_s": 0.20800000000000018,
    "trip_rel_s": 0.25800000000000023,
    "max_v_window_pu": 1.1996527408997575,
    "t_max_window_s": 1.7641000000000007,
    "max_v_after_pu": 1.188663885131952,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": 0.6720000000000002,
    "trip_s": 0.7220000000000002,
    "would_trip_s": 0.7220000000000002,
    "first_pickup_rel_s": 0.17200000000000015,
    "trip_rel_s": 0.2220000000000002,
    "max_v_window_pu": 1.1967448558035847,
    "t_max_window_s": 1.7561000000000007,
    "max_v_after_pu": 1.185485728510966,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": 0.6040000000000001,
    "trip_s": 0.6540000000000001,
    "would_trip_s": 0.6540000000000001,
    "first_pickup_rel_s": 0.10400000000000009,
    "trip_rel_s": 0.15400000000000014,
    "max_v_window_pu": 1.2117177024388046,
    "t_max_window_s": 1.8481000000000007,
    "max_v_after_pu": 1.2014570695485705,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": 0.7080000000000002,
    "trip_s": 0.7580000000000002,
    "would_trip_s": 0.7580000000000002,
    "first_pickup_rel_s": 0.20800000000000018,
    "trip_rel_s": 0.25800000000000023,
    "max_v_window_pu": 1.197315398895761,
    "t_max_window_s": 1.7641000000000007,
    "max_v_after_pu": 1.1867171827354266,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "fast_reactor:FASTR02",
     1.0
    ],
    [
     "plant_q_command:RES07",
     1.0
    ],
    [
     "plant_q_command:RES08",
     0.2654366317499709
    ],
    [
     "plant_q_command:RES09",
     0.2884791369478151
    ],
    [
     "statcom:STATCOM02",
     0.4055072308211243
    ]
   ]
  },
  "build_s": 1.7820775420113932,
  "sim_s": 24.197001916982117,
  "error": null,
  "job_wall_s": 25.98225170900696,
  "job": {
   "job_id": "S4:plant_trip:RES06:all",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "plant_trip:RES06",
   "controls": [
    [
     "fast_reactor:FASTR02",
     1.0
    ],
    [
     "plant_q_command:RES07",
     1.0
    ],
    [
     "plant_q_command:RES08",
     0.2654366317499709
    ],
    [
     "plant_q_command:RES09",
     0.2884791369478151
    ],
    [
     "statcom:STATCOM02",
     0.4055072308211243
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S4:plant_trip:RES10:all": {
  "job_id": "S4:plant_trip:RES10:all",
  "kind": "S4",
  "label": "",
  "seed_id": "plant_trip:RES10",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 17.91758337500505,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0811628332578893,
    "t_max_window_s": 1.8761000000000008,
    "max_v_after_pu": 1.0799583913328756,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.093559815053262,
    "t_max_window_s": 1.9061000000000008,
    "max_v_after_pu": 1.0925490166787257,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0761032845311862,
    "t_max_window_s": 1.9021000000000008,
    "max_v_after_pu": 1.0749516561086305,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0879272684727235,
    "t_max_window_s": 1.8721000000000008,
    "max_v_after_pu": 1.0868684222772018,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0710980422661003,
    "t_max_window_s": 1.8741000000000008,
    "max_v_after_pu": 1.0699075161270601,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.08632112890002,
    "t_max_window_s": 2.1660999999999824,
    "max_v_after_pu": 1.0858040938506195,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0988991563548942,
    "t_max_window_s": 2.1540999999999837,
    "max_v_after_pu": 1.0982730052380643,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0859678132245394,
    "t_max_window_s": 2.126099999999987,
    "max_v_after_pu": 1.0852321910213307,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0984543391554933,
    "t_max_window_s": 2.086099999999991,
    "max_v_after_pu": 1.097531420520053,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1266314134350648,
    "t_max_window_s": 2.0640999999999936,
    "max_v_after_pu": 1.1257467660107991,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.082033761516017,
    "t_max_window_s": 1.8381000000000007,
    "max_v_after_pu": 1.0814502278967149,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0955276269718581,
    "t_max_window_s": 1.8381000000000007,
    "max_v_after_pu": 1.0949406364930168,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0760215228761252,
    "t_max_window_s": 1.8361000000000007,
    "max_v_after_pu": 1.0753057677830153,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0891006319292436,
    "t_max_window_s": 1.8461000000000007,
    "max_v_after_pu": 1.08844784091506,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.068548040641359,
    "t_max_window_s": 1.8441000000000007,
    "max_v_after_pu": 1.0679592562728502,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0893356139724393,
    "t_max_window_s": 1.8481000000000007,
    "max_v_after_pu": 1.08762634869463,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.069827937351669,
    "t_max_window_s": 1.8421000000000007,
    "max_v_after_pu": 1.068092486076257,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0855509014814018,
    "t_max_window_s": 1.8321000000000007,
    "max_v_after_pu": 1.0839047873007555,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0990793704378068,
    "t_max_window_s": 1.8341000000000007,
    "max_v_after_pu": 1.0974264791333321,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0790259208425623,
    "t_max_window_s": 1.8281000000000007,
    "max_v_after_pu": 1.0772348503664284,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES07",
     0.16195503018918347
    ],
    [
     "plant_q_command:RES09",
     0.0623778709327074
    ],
    [
     "plant_q_command:RES19",
     0.06403018357522004
    ]
   ]
  },
  "build_s": 2.7452791249961592,
  "sim_s": 15.172304250008892,
  "error": null,
  "job_wall_s": 17.92003733300953,
  "job": {
   "job_id": "S4:plant_trip:RES10:all",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "plant_trip:RES10",
   "controls": [
    [
     "plant_q_command:RES07",
     0.16195503018918347
    ],
    [
     "plant_q_command:RES09",
     0.0623778709327074
    ],
    [
     "plant_q_command:RES19",
     0.06403018357522004
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S4:plant_trip:RES08:all": {
  "job_id": "S4:plant_trip:RES08:all",
  "kind": "S4",
  "label": "",
  "seed_id": "plant_trip:RES08",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 25.301137542002834,
  "trip_order": [
   "RES07",
   "RES09",
   "RES06",
   "RES10",
   "RES19",
   "RES16",
   "RES18",
   "RES02",
   "RES12",
   "RES17",
   "RES20",
   "RES11",
   "RES14",
   "RES13",
   "RES15"
  ],
  "tripped_within_window": [
   "RES07",
   "RES09",
   "RES06",
   "RES10",
   "RES19",
   "RES16",
   "RES18",
   "RES02",
   "RES12",
   "RES17",
   "RES20",
   "RES11",
   "RES14",
   "RES13",
   "RES15"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0976887894679337,
    "t_max_window_s": 0.7620000000000002,
    "max_v_after_pu": 1.0965508731105438,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": 0.6600000000000001,
    "trip_s": 0.7100000000000002,
    "would_trip_s": 0.7100000000000002,
    "first_pickup_rel_s": 0.16000000000000014,
    "trip_rel_s": 0.2100000000000002,
    "max_v_window_pu": 1.1447883569950439,
    "t_max_window_s": 0.7620000000000002,
    "max_v_after_pu": 1.1425687997058698,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0983116209840176,
    "t_max_window_s": 2.3080999999999667,
    "max_v_after_pu": 1.0970973902564316,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0999885605563493,
    "t_max_window_s": 0.7620000000000002,
    "max_v_after_pu": 1.0966636926484994,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.093862215303606,
    "t_max_window_s": 2.268099999999971,
    "max_v_after_pu": 1.092143189231149,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.192551758067244,
    "t_max_window_s": 1.9761000000000009,
    "max_v_after_pu": 1.1858064199395273,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.2253944505736687,
    "t_max_window_s": 1.9301000000000008,
    "max_v_after_pu": 1.2167364842184105,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.2205570774056063,
    "t_max_window_s": 1.8661000000000008,
    "max_v_after_pu": 1.2110457929756913,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.2307273963968646,
    "t_max_window_s": 1.8481000000000007,
    "max_v_after_pu": 1.219387600767965,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.2031378553105403,
    "t_max_window_s": 1.9361000000000008,
    "max_v_after_pu": 1.1948083124470612,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": 0.7120000000000002,
    "trip_s": 0.7620000000000002,
    "would_trip_s": 0.7620000000000002,
    "first_pickup_rel_s": 0.2120000000000002,
    "trip_rel_s": 0.26200000000000023,
    "max_v_window_pu": 1.181399683175932,
    "t_max_window_s": 1.7601000000000007,
    "max_v_after_pu": 1.1812512054718953,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.6600000000000001,
    "trip_s": 0.7100000000000002,
    "would_trip_s": 0.7100000000000002,
    "first_pickup_rel_s": 0.16000000000000014,
    "trip_rel_s": 0.2100000000000002,
    "max_v_window_pu": 1.1927535813785863,
    "t_max_window_s": 1.7641000000000007,
    "max_v_after_pu": 1.1925981513750354,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": 0.7640000000000002,
    "trip_s": 0.8140000000000003,
    "would_trip_s": 0.8140000000000003,
    "first_pickup_rel_s": 0.26400000000000023,
    "trip_rel_s": 0.3140000000000003,
    "max_v_window_pu": 1.148276213607091,
    "t_max_window_s": 2.322099999999965,
    "max_v_after_pu": 1.147804135057824,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": 0.7120000000000002,
    "trip_s": 0.7620000000000002,
    "would_trip_s": 0.7620000000000002,
    "first_pickup_rel_s": 0.2120000000000002,
    "trip_rel_s": 0.26200000000000023,
    "max_v_window_pu": 1.160287860481474,
    "t_max_window_s": 2.4540999999999507,
    "max_v_after_pu": 1.1602570811261672,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": 0.7640000000000002,
    "trip_s": 0.8140000000000003,
    "would_trip_s": 0.8140000000000003,
    "first_pickup_rel_s": 0.26400000000000023,
    "trip_rel_s": 0.3140000000000003,
    "max_v_window_pu": 1.1534673723343427,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.1534692208922046,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": 0.6080000000000001,
    "trip_s": 0.6580000000000001,
    "would_trip_s": 0.6580000000000001,
    "first_pickup_rel_s": 0.1080000000000001,
    "trip_rel_s": 0.15800000000000014,
    "max_v_window_pu": 1.2204458929341793,
    "t_max_window_s": 1.7141000000000006,
    "max_v_after_pu": 1.2108903979599688,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": 0.6600000000000001,
    "trip_s": 0.7100000000000002,
    "would_trip_s": 0.7100000000000002,
    "first_pickup_rel_s": 0.16000000000000014,
    "trip_rel_s": 0.2100000000000002,
    "max_v_window_pu": 1.1993244859105023,
    "t_max_window_s": 1.7381000000000006,
    "max_v_after_pu": 1.1899204897262365,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": 0.6280000000000001,
    "trip_s": 0.6780000000000002,
    "would_trip_s": 0.6780000000000002,
    "first_pickup_rel_s": 0.1280000000000001,
    "trip_rel_s": 0.17800000000000016,
    "max_v_window_pu": 1.1964111375690873,
    "t_max_window_s": 1.7401000000000006,
    "max_v_after_pu": 1.1867998488378055,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.2115230635578096,
    "t_max_window_s": 1.8481000000000007,
    "max_v_after_pu": 1.2017443174407378,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": 0.6600000000000001,
    "trip_s": 0.7100000000000002,
    "would_trip_s": 0.7100000000000002,
    "first_pickup_rel_s": 0.16000000000000014,
    "trip_rel_s": 0.2100000000000002,
    "max_v_window_pu": 1.1969971608806096,
    "t_max_window_s": 1.7501000000000007,
    "max_v_after_pu": 1.1879804061781085,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "fast_reactor:FASTR02",
     0.35361731207327884
    ],
    [
     "plant_q_command:RES07",
     1.0
    ],
    [
     "plant_q_command:RES09",
     0.6222403647612464
    ],
    [
     "statcom:STATCOM02",
     0.34908480775149103
    ]
   ]
  },
  "build_s": 2.0437877499934984,
  "sim_s": 23.257349792009336,
  "error": null,
  "job_wall_s": 25.303811584002688,
  "job": {
   "job_id": "S4:plant_trip:RES08:all",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "plant_trip:RES08",
   "controls": [
    [
     "fast_reactor:FASTR02",
     0.35361731207327884
    ],
    [
     "plant_q_command:RES07",
     1.0
    ],
    [
     "plant_q_command:RES09",
     0.6222403647612464
    ],
    [
     "statcom:STATCOM02",
     0.34908480775149103
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S4:plant_trip:RES09:all": {
  "job_id": "S4:plant_trip:RES09:all",
  "kind": "S4",
  "label": "",
  "seed_id": "plant_trip:RES09",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 27.107654999999795,
  "trip_order": [
   "RES07",
   "RES08",
   "RES06",
   "RES10",
   "RES19",
   "RES16",
   "RES18",
   "RES02",
   "RES12",
   "RES17",
   "RES20",
   "RES04",
   "RES11",
   "RES14",
   "RES13",
   "RES15"
  ],
  "tripped_within_window": [
   "RES07",
   "RES08",
   "RES06",
   "RES10",
   "RES19",
   "RES16",
   "RES18",
   "RES02",
   "RES12",
   "RES17",
   "RES20",
   "RES04",
   "RES11",
   "RES14",
   "RES13",
   "RES15"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0988976139967812,
    "t_max_window_s": 0.8340000000000003,
    "max_v_after_pu": 1.0976892865757446,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": 0.6960000000000002,
    "trip_s": 0.7460000000000002,
    "would_trip_s": 0.7460000000000002,
    "first_pickup_rel_s": 0.19600000000000017,
    "trip_rel_s": 0.24600000000000022,
    "max_v_window_pu": 1.145787754430289,
    "t_max_window_s": 0.8340000000000003,
    "max_v_after_pu": 1.1418763370978473,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.097590570581029,
    "t_max_window_s": 0.8340000000000003,
    "max_v_after_pu": 1.0958604688114224,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": 0.7840000000000003,
    "trip_s": 0.8340000000000003,
    "would_trip_s": 0.8340000000000003,
    "first_pickup_rel_s": 0.28400000000000025,
    "trip_rel_s": 0.3340000000000003,
    "max_v_window_pu": 1.1422380656828628,
    "t_max_window_s": 0.8860000000000003,
    "max_v_after_pu": 1.1399845807307363,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0929025416592328,
    "t_max_window_s": 2.2480999999999733,
    "max_v_after_pu": 1.0909862235201595,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": 0.5760000000000001,
    "trip_s": 0.6260000000000001,
    "would_trip_s": 0.6260000000000001,
    "first_pickup_rel_s": 0.07600000000000007,
    "trip_rel_s": 0.1260000000000001,
    "max_v_window_pu": 1.1914365017800583,
    "t_max_window_s": 1.8441000000000007,
    "max_v_after_pu": 1.1799371366403857,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.2244501008828441,
    "t_max_window_s": 1.7821000000000007,
    "max_v_after_pu": 1.2104111957114885,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.2204335667447528,
    "t_max_window_s": 1.6861000000000006,
    "max_v_after_pu": 1.2050056457000489,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.2302206920770502,
    "t_max_window_s": 1.6721000000000006,
    "max_v_after_pu": 1.2133769335269404,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": 0.6040000000000001,
    "trip_s": 0.6540000000000001,
    "would_trip_s": 0.6540000000000001,
    "first_pickup_rel_s": 0.10400000000000009,
    "trip_rel_s": 0.15400000000000014,
    "max_v_window_pu": 1.203064408525141,
    "t_max_window_s": 1.7041000000000006,
    "max_v_after_pu": 1.1906910785756506,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": 0.7840000000000003,
    "trip_s": 0.8340000000000003,
    "would_trip_s": 0.8340000000000003,
    "first_pickup_rel_s": 0.28400000000000025,
    "trip_rel_s": 0.3340000000000003,
    "max_v_window_pu": 1.1820213725034097,
    "t_max_window_s": 1.8221000000000007,
    "max_v_after_pu": 1.181508794552947,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.7320000000000002,
    "trip_s": 0.7820000000000003,
    "would_trip_s": 0.7820000000000003,
    "first_pickup_rel_s": 0.2320000000000002,
    "trip_rel_s": 0.28200000000000025,
    "max_v_window_pu": 1.1933728383124809,
    "t_max_window_s": 1.8241000000000007,
    "max_v_after_pu": 1.192855808920556,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": 0.8360000000000003,
    "trip_s": 0.8860000000000003,
    "would_trip_s": 0.8860000000000003,
    "first_pickup_rel_s": 0.3360000000000003,
    "trip_rel_s": 0.38600000000000034,
    "max_v_window_pu": 1.1481943229021288,
    "t_max_window_s": 2.3460999999999625,
    "max_v_after_pu": 1.147867554796429,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": 0.7840000000000003,
    "trip_s": 0.8340000000000003,
    "would_trip_s": 0.8340000000000003,
    "first_pickup_rel_s": 0.28400000000000025,
    "trip_rel_s": 0.3340000000000003,
    "max_v_window_pu": 1.160709335391722,
    "t_max_window_s": 2.4840999999999474,
    "max_v_after_pu": 1.1607057694780571,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": 0.8360000000000003,
    "trip_s": 0.8860000000000003,
    "would_trip_s": 0.8860000000000003,
    "first_pickup_rel_s": 0.3360000000000003,
    "trip_rel_s": 0.38600000000000034,
    "max_v_window_pu": 1.1538355674677636,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.1538508154349625,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": 0.6800000000000002,
    "trip_s": 0.7300000000000002,
    "would_trip_s": 0.7300000000000002,
    "first_pickup_rel_s": 0.18000000000000016,
    "trip_rel_s": 0.2300000000000002,
    "max_v_window_pu": 1.220429377971725,
    "t_max_window_s": 1.7521000000000007,
    "max_v_after_pu": 1.2081161187369003,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": 0.7320000000000002,
    "trip_s": 0.7820000000000003,
    "would_trip_s": 0.7820000000000003,
    "first_pickup_rel_s": 0.2320000000000002,
    "trip_rel_s": 0.28200000000000025,
    "max_v_window_pu": 1.199419163148815,
    "t_max_window_s": 1.7621000000000007,
    "max_v_after_pu": 1.1871626419559345,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": 0.6820000000000002,
    "trip_s": 0.7320000000000002,
    "would_trip_s": 0.7320000000000002,
    "first_pickup_rel_s": 0.18200000000000016,
    "trip_rel_s": 0.2320000000000002,
    "max_v_window_pu": 1.196676337126789,
    "t_max_window_s": 1.7441000000000006,
    "max_v_after_pu": 1.1841051556827122,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": 0.6040000000000001,
    "trip_s": 0.6780000000000002,
    "would_trip_s": 0.6780000000000002,
    "first_pickup_rel_s": 0.10400000000000009,
    "trip_rel_s": 0.17800000000000016,
    "max_v_window_pu": 1.2118299283903413,
    "t_max_window_s": 1.7961000000000007,
    "max_v_after_pu": 1.2001378448664533,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": 0.7320000000000002,
    "trip_s": 0.7820000000000003,
    "would_trip_s": 0.7820000000000003,
    "first_pickup_rel_s": 0.2320000000000002,
    "trip_rel_s": 0.28200000000000025,
    "max_v_window_pu": 1.1974065961973859,
    "t_max_window_s": 1.7461000000000007,
    "max_v_after_pu": 1.1854862874242171,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES07",
     0.8964001301284013
    ],
    [
     "plant_q_command:RES08",
     0.05863797836070931
    ],
    [
     "plant_q_command:RES19",
     0.11409042214631387
    ],
    [
     "statcom:STATCOM02",
     0.2399975991116445
    ]
   ]
  },
  "build_s": 3.7262716249970254,
  "sim_s": 23.38138337500277,
  "error": null,
  "job_wall_s": 27.110231624988955,
  "job": {
   "job_id": "S4:plant_trip:RES09:all",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "plant_trip:RES09",
   "controls": [
    [
     "plant_q_command:RES07",
     0.8964001301284013
    ],
    [
     "plant_q_command:RES08",
     0.05863797836070931
    ],
    [
     "plant_q_command:RES19",
     0.11409042214631387
    ],
    [
     "statcom:STATCOM02",
     0.2399975991116445
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S4:plant_trip:RES11:all": {
  "job_id": "S4:plant_trip:RES11:all",
  "kind": "S4",
  "label": "",
  "seed_id": "plant_trip:RES11",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 20.818229957993026,
  "trip_order": [
   "RES12"
  ],
  "tripped_within_window": [
   "RES12"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.07258214091136,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0543079284702765,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0860224422068325,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0697219311544253,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0656731987695074,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0456944728545143,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0814658779628092,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0660535319245317,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0606041804296642,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0412558180399618,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0760566917583991,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0511440251496555,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0893916461120234,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0606736582076566,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0690495782765905,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0374394383956562,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0824553338924718,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.049258546443341,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.062071026686157,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0292758869269285,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.154853177114417,
    "t_max_window_s": 0.552,
    "max_v_after_pu": 1.1490316486614849,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.1660263085861013,
    "t_max_window_s": 0.552,
    "max_v_after_pu": 1.1601137863455604,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0853912250222961,
    "t_max_window_s": 0.552,
    "max_v_after_pu": 1.0762108677912403,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0955140225696223,
    "t_max_window_s": 0.552,
    "max_v_after_pu": 1.0867211122295226,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0809557066806936,
    "t_max_window_s": 0.552,
    "max_v_after_pu": 1.0725807930556983,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0791193957955656,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0606038284274846,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0588864938422746,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0391087728893722,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0740473055475548,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.053913844296595,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0874785827962492,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0654522223092466,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0674155433505577,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0456320944110535,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES12",
     0.010614215673583909
    ],
    [
     "statcom:STATCOM03",
     0.2715116433404688
    ]
   ]
  },
  "build_s": 3.4317429999937303,
  "sim_s": 17.386486957999296,
  "error": null,
  "job_wall_s": 20.822067165994667,
  "job": {
   "job_id": "S4:plant_trip:RES11:all",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "plant_trip:RES11",
   "controls": [
    [
     "plant_q_command:RES12",
     0.010614215673583909
    ],
    [
     "statcom:STATCOM03",
     0.2715116433404688
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S4:plant_trip:RES18:all": {
  "job_id": "S4:plant_trip:RES18:all",
  "kind": "S4",
  "label": "",
  "seed_id": "plant_trip:RES18",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 15.447737832990242,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0760800688750307,
    "t_max_window_s": 1.4421000000000004,
    "max_v_after_pu": 1.0750967195634822,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0885515263735297,
    "t_max_window_s": 1.4161000000000004,
    "max_v_after_pu": 1.0877796875376642,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0684581532764803,
    "t_max_window_s": 1.1961000000000002,
    "max_v_after_pu": 1.0673961086163233,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.084403983543767,
    "t_max_window_s": 1.4901000000000004,
    "max_v_after_pu": 1.0835320531557053,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0643280550888783,
    "t_max_window_s": 1.3361000000000003,
    "max_v_after_pu": 1.0632892398573854,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0764557908888144,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0708043326800627,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0899606536474928,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0836045328128565,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0699230408846647,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0632940252680194,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0834546480879983,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0768696538360087,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0644500439370062,
    "t_max_window_s": 0.552,
    "max_v_after_pu": 1.0589936314352848,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0815845481349804,
    "t_max_window_s": 1.4761000000000004,
    "max_v_after_pu": 1.0809898233154733,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0950771727597644,
    "t_max_window_s": 1.4761000000000004,
    "max_v_after_pu": 1.094479224842974,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.075535712045536,
    "t_max_window_s": 1.4721000000000004,
    "max_v_after_pu": 1.0748062993406304,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0882438950419204,
    "t_max_window_s": 1.4781000000000004,
    "max_v_after_pu": 1.0876108518643897,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.067810308241173,
    "t_max_window_s": 1.4781000000000004,
    "max_v_after_pu": 1.067233491622448,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0936413117613735,
    "t_max_window_s": 1.4841000000000004,
    "max_v_after_pu": 1.0918086953751192,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
