    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0741947652174564,
    "t_max_window_s": 1.4721000000000004,
    "max_v_after_pu": 1.0722937217019397,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1246139691482444,
    "t_max_window_s": 1.4401000000000004,
    "max_v_after_pu": 1.1227819057724429,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0988476304869366,
    "t_max_window_s": 1.4321000000000004,
    "max_v_after_pu": 1.096968522135702,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0829129110668665,
    "t_max_window_s": 1.4541000000000004,
    "max_v_after_pu": 1.0808828265989685,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES19",
     0.07427836195094746
    ]
   ]
  },
  "build_s": 1.5376440830004867,
  "sim_s": 13.910093749989755,
  "error": null,
  "job_wall_s": 15.44950729199627,
  "job": {
   "job_id": "S4:plant_trip:RES18:all",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "plant_trip:RES18",
   "controls": [
    [
     "plant_q_command:RES19",
     0.07427836195094746
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S4:plant_trip:RES20:all": {
  "job_id": "S4:plant_trip:RES20:all",
  "kind": "S4",
  "label": "",
  "seed_id": "plant_trip:RES20",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 16.22744099999545,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0754658202325007,
    "t_max_window_s": 1.3081000000000003,
    "max_v_after_pu": 1.0743706734251537,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0880800768576728,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0870444697580117,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0680933726931392,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0662864544546846,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0840168963826406,
    "t_max_window_s": 1.4041000000000003,
    "max_v_after_pu": 1.083090818381288,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0634983813884722,
    "t_max_window_s": 1.0341,
    "max_v_after_pu": 1.0621818967814527,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0762113181808168,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0687457724280642,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0896673362806595,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0812392444349725,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0695744979271105,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.060704741066897,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0831151798420102,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0741998960317183,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0638745009507182,
    "t_max_window_s": 0.534,
    "max_v_after_pu": 1.0563574899955945,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0822313356564073,
    "t_max_window_s": 1.4341000000000004,
    "max_v_after_pu": 1.0815672386577244,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0957284731301575,
    "t_max_window_s": 1.4341000000000004,
    "max_v_after_pu": 1.0950608824783712,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0763244801121763,
    "t_max_window_s": 1.4261000000000004,
    "max_v_after_pu": 1.0755337493411647,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.088722520601631,
    "t_max_window_s": 1.4281000000000004,
    "max_v_after_pu": 1.0880283519190543,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.068277089875083,
    "t_max_window_s": 1.4321000000000004,
    "max_v_after_pu": 1.067642088927805,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.092423211532773,
    "t_max_window_s": 1.4741000000000004,
    "max_v_after_pu": 1.0905216429856117,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0734384850788783,
    "t_max_window_s": 1.4601000000000004,
    "max_v_after_pu": 1.0714589981290654,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0878446436700384,
    "t_max_window_s": 1.4261000000000004,
    "max_v_after_pu": 1.085851486570237,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0988149815033108,
    "t_max_window_s": 1.4041000000000003,
    "max_v_after_pu": 1.0968274207525601,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.12615958170194,
    "t_max_window_s": 1.4341000000000004,
    "max_v_after_pu": 1.1241647966741373,
    "tripped_by": "seed"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES19",
     0.03643769422576097
    ]
   ]
  },
  "build_s": 2.244879542005947,
  "sim_s": 13.982561457989505,
  "error": null,
  "job_wall_s": 16.229241167005966,
  "job": {
   "job_id": "S4:plant_trip:RES20:all",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "plant_trip:RES20",
   "controls": [
    [
     "plant_q_command:RES19",
     0.03643769422576097
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S4:fixed_pf_ramp:RES02:all": {
  "job_id": "S4:fixed_pf_ramp:RES02:all",
  "kind": "S4",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES02",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 13.936015583007247,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0752776797825376,
    "t_max_window_s": 1.5921000000000005,
    "max_v_after_pu": 1.0747156115028111,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0984837426613225,
    "t_max_window_s": 1.6121000000000005,
    "max_v_after_pu": 1.0979628837853186,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.06788948038261,
    "t_max_window_s": 1.4081000000000004,
    "max_v_after_pu": 1.0672618386796748,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0833799647030904,
    "t_max_window_s": 1.6401000000000006,
    "max_v_after_pu": 1.0829064813300382,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0625633247981818,
    "t_max_window_s": 1.4021000000000003,
    "max_v_after_pu": 1.0619730953920992,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.076842105263158,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0745278983047741,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0903157894736843,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0877171843110536,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070105263157895,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0673797957138504,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0835790892590782,
    "t_max_window_s": 0.536,
    "max_v_after_pu": 1.0806840891904368,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0633967416274805,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0610214224038637,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0789077647323253,
    "t_max_window_s": 1.4581000000000004,
    "max_v_after_pu": 1.0786900322225819,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.092383185147349,
    "t_max_window_s": 1.4561000000000004,
    "max_v_after_pu": 1.092164279751749,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.072241370442664,
    "t_max_window_s": 1.4861000000000004,
    "max_v_after_pu": 1.071976872024076,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.085799906128486,
    "t_max_window_s": 1.5421000000000005,
    "max_v_after_pu": 1.0855517952582088,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.065527101607844,
    "t_max_window_s": 1.5281000000000005,
    "max_v_after_pu": 1.0653026223307633,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0803032031528912,
    "t_max_window_s": 1.0101,
    "max_v_after_pu": 1.0796060417715183,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0601297360611492,
    "t_max_window_s": 1.0161,
    "max_v_after_pu": 1.059377834939535,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0753173291762186,
    "t_max_window_s": 1.0201,
    "max_v_after_pu": 1.0745445330174772,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0888686397749547,
    "t_max_window_s": 1.0261,
    "max_v_after_pu": 1.0880235561201725,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0686500953287963,
    "t_max_window_s": 1.0301,
    "max_v_after_pu": 1.0679007081201477,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES02",
     0.17717943979225403
    ]
   ]
  },
  "build_s": 2.5713827079889597,
  "sim_s": 11.364632875018287,
  "error": null,
  "job_wall_s": 13.938123916988843,
  "job": {
   "job_id": "S4:fixed_pf_ramp:RES02:all",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "fixed_pf_ramp:RES02",
   "controls": [
    [
     "plant_q_command:RES02",
     0.17717943979225403
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S4:plant_trip:RES16:all": {
  "job_id": "S4:plant_trip:RES16:all",
  "kind": "S4",
  "label": "",
  "seed_id": "plant_trip:RES16",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 33.80457724998996,
  "trip_order": [
   "RES19",
   "RES18",
   "RES17",
   "RES20",
   "RES12",
   "RES11",
   "RES14",
   "RES13"
  ],
  "tripped_within_window": [
   "RES19",
   "RES18",
   "RES17",
   "RES20",
   "RES12",
   "RES11",
   "RES14",
   "RES13"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.080964476764212,
    "t_max_window_s": 0.7060000000000002,
    "max_v_after_pu": 0.9853521369802244,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0918325486650973,
    "t_max_window_s": 0.6600000000000001,
    "max_v_after_pu": 1.0025201010299412,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.072958040520145,
    "t_max_window_s": 0.6560000000000001,
    "max_v_after_pu": 0.9388228403385682,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.088428928012151,
    "t_max_window_s": 0.7060000000000002,
    "max_v_after_pu": 1.0189883425465949,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070557381104462,
    "t_max_window_s": 0.6940000000000002,
    "max_v_after_pu": 0.94698271757792,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0767475710045689,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 0.7530310306455203,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.090382424513979,
    "t_max_window_s": 0.514,
    "max_v_after_pu": 0.7058003296394402,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0706031704015753,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 0.6358655424787694,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.084097166919667,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 0.6437473977052166,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0665696813720404,
    "t_max_window_s": 0.552,
    "max_v_after_pu": 0.6752976516292137,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": 0.7080000000000002,
    "trip_s": 0.7580000000000002,
    "would_trip_s": 0.7580000000000002,
    "first_pickup_rel_s": 0.20800000000000018,
    "trip_rel_s": 0.25800000000000023,
    "max_v_window_pu": 1.169908793148107,
    "t_max_window_s": 0.9800000000000004,
    "max_v_after_pu": 1.1426403232087508,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.6560000000000001,
    "trip_s": 0.7060000000000002,
    "would_trip_s": 0.7060000000000002,
    "first_pickup_rel_s": 0.15600000000000014,
    "trip_rel_s": 0.20600000000000018,
    "max_v_window_pu": 1.1812153058367132,
    "t_max_window_s": 0.9780000000000004,
    "max_v_after_pu": 1.1536537943259768,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": 0.7880000000000003,
    "trip_s": 0.8380000000000003,
    "would_trip_s": 0.8380000000000003,
    "first_pickup_rel_s": 0.28800000000000026,
    "trip_rel_s": 0.3380000000000003,
    "max_v_window_pu": 1.1383986406671396,
    "t_max_window_s": 0.8920000000000003,
    "max_v_after_pu": 1.1026349750598998,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": 0.7360000000000002,
    "trip_s": 0.7860000000000003,
    "would_trip_s": 0.7860000000000003,
    "first_pickup_rel_s": 0.2360000000000002,
    "trip_rel_s": 0.28600000000000025,
    "max_v_window_pu": 1.1496783675428988,
    "t_max_window_s": 0.8400000000000003,
    "max_v_after_pu": 1.115853373902333,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0994969942106232,
    "t_max_window_s": 0.8660000000000003,
    "max_v_after_pu": 1.0685380803430249,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.188026465262737,
    "t_max_window_s": 1.0901,
    "max_v_after_pu": 1.105588694188542,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": 0.6040000000000001,
    "trip_s": 0.6540000000000001,
    "would_trip_s": 0.6540000000000001,
    "first_pickup_rel_s": 0.10400000000000009,
    "trip_rel_s": 0.15400000000000014,
    "max_v_window_pu": 1.165069190345318,
    "t_max_window_s": 1.0541,
    "max_v_after_pu": 1.077899750637571,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.1604583343508763,
    "t_max_window_s": 0.7580000000000002,
    "max_v_after_pu": 1.0642178978528611,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.1744478123283015,
    "t_max_window_s": 0.7060000000000002,
    "max_v_after_pu": 1.0611380565771364,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": 0.6040000000000001,
    "trip_s": 0.6540000000000001,
    "would_trip_s": 0.6540000000000001,
    "first_pickup_rel_s": 0.10400000000000009,
    "trip_rel_s": 0.15400000000000014,
    "max_v_window_pu": 1.1622700648589785,
    "t_max_window_s": 0.7580000000000002,
    "max_v_after_pu": 1.0716050342526855,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES19",
     0.3358426405647378
    ],
    [
     "statcom:STATCOM04",
     0.2539638622550422
    ]
   ]
  },
  "build_s": 3.1542471249995288,
  "sim_s": 30.650330124990433,
  "error": null,
  "job_wall_s": 33.80705883400515,
  "job": {
   "job_id": "S4:plant_trip:RES16:all",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "plant_trip:RES16",
   "controls": [
    [
     "plant_q_command:RES19",
     0.3358426405647378
    ],
    [
     "statcom:STATCOM04",
     0.2539638622550422
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S4:fixed_pf_ramp:RES06:all": {
  "job_id": "S4:fixed_pf_ramp:RES06:all",
  "kind": "S4",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES06",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 18.075129125005333,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0783217879677827,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0783499868776443,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0912153158240372,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0912413080030865,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0730217680649092,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0730425843327465,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0856215679831112,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.085649959043903,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.067601791409754,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0676237829318524,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0951908652592948,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0952168666649693,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0963294254834082,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0963439282201384,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0850063534884284,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.085011172653244,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.096026054851622,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0960267905357117,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0787352689117804,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0787464718849809,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0805744351806559,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0805882578674622,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.094059758953573,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.094073635893122,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0742399033360848,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0742575094931068,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0875248491736702,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0875409833159848,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0671143874588018,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0671288584609382,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0851308345297728,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0851760366640204,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0653302446585098,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.065374845675324,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0808311128676282,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0808703181538952,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0951634207024565,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.095201041704431,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.074206760811868,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0742512805733613,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES06",
     0.374224293473275
    ],
    [
     "plant_q_command:RES07",
     0.39648594018042843
    ],
    [
     "plant_q_command:RES09",
     0.15440309216018
    ]
   ]
  },
  "build_s": 1.8094311250024475,
  "sim_s": 16.265698000002885,
  "error": null,
  "job_wall_s": 18.07952162499714,
  "job": {
   "job_id": "S4:fixed_pf_ramp:RES06:all",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "fixed_pf_ramp:RES06",
   "controls": [
    [
     "plant_q_command:RES06",
     0.374224293473275
    ],
    [
     "plant_q_command:RES07",
     0.39648594018042843
    ],
    [
     "plant_q_command:RES09",
     0.15440309216018
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S4:plant_trip:RES17:all": {
  "job_id": "S4:plant_trip:RES17:all",
  "kind": "S4",
  "label": "",
  "seed_id": "plant_trip:RES17",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 33.33972016698681,
  "trip_order": [
   "RES19",
   "RES16",
   "RES18",
   "RES20",
   "RES12",
   "RES11",
   "RES14",
   "RES13"
  ],
  "tripped_within_window": [
   "RES19",
   "RES16",
   "RES18",
   "RES20",
   "RES12",
   "RES11",
   "RES14",
   "RES13"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0809082804058683,
    "t_max_window_s": 0.7060000000000002,
    "max_v_after_pu": 0.9855657168787106,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.091812502206224,
    "t_max_window_s": 0.6560000000000001,
    "max_v_after_pu": 1.0027206489065126,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0729344717002505,
    "t_max_window_s": 0.6560000000000001,
    "max_v_after_pu": 0.9391604798756625,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0883790502506,
    "t_max_window_s": 0.7060000000000002,
    "max_v_after_pu": 1.019130506718239,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0705003189847584,
    "t_max_window_s": 0.6560000000000001,
    "max_v_after_pu": 0.9472863286032066,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0766705270913761,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 0.7543429581263363,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.090257442700959,
    "t_max_window_s": 0.502,
    "max_v_after_pu": 0.7073986469409058,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0703845417563433,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 0.6375637010765989,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.083886564634693,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 0.6454363778897306,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.066725142014798,
    "t_max_window_s": 0.6040000000000001,
    "max_v_after_pu": 0.6765751954226348,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": 0.7080000000000002,
    "trip_s": 0.7580000000000002,
    "would_trip_s": 0.7580000000000002,
    "first_pickup_rel_s": 0.20800000000000018,
    "trip_rel_s": 0.25800000000000023,
    "max_v_window_pu": 1.1698841067778452,
    "t_max_window_s": 0.9840000000000004,
    "max_v_after_pu": 1.1426942066308723,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.6560000000000001,
    "trip_s": 0.7060000000000002,
    "would_trip_s": 0.7060000000000002,
    "first_pickup_rel_s": 0.15600000000000014,
    "trip_rel_s": 0.20600000000000018,
    "max_v_window_pu": 1.1811899062825764,
    "t_max_window_s": 0.9820000000000004,
    "max_v_after_pu": 1.153708303084894,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": 0.7960000000000003,
    "trip_s": 0.8460000000000003,
    "would_trip_s": 0.8460000000000003,
    "first_pickup_rel_s": 0.29600000000000026,
    "trip_rel_s": 0.3460000000000003,
    "max_v_window_pu": 1.1383321656524532,
    "t_max_window_s": 0.8960000000000004,
    "max_v_after_pu": 1.1026966829067244,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": 0.7440000000000002,
    "trip_s": 0.7940000000000003,
    "would_trip_s": 0.7940000000000003,
    "first_pickup_rel_s": 0.24400000000000022,
    "trip_rel_s": 0.29400000000000026,
    "max_v_window_pu": 1.1496207236470015,
    "t_max_window_s": 0.8480000000000003,
    "max_v_after_pu": 1.115914748072876,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0994446670565774,
    "t_max_window_s": 0.8720000000000003,
    "max_v_after_pu": 1.068594664935599,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.1876269795751064,
    "t_max_window_s": 1.1021,
    "max_v_after_pu": 1.1054640156741784,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1647362671455588,
    "t_max_window_s": 1.0621,
    "max_v_after_pu": 1.0779022307245276,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": 0.6040000000000001,
    "trip_s": 0.6540000000000001,
    "would_trip_s": 0.6540000000000001,
    "first_pickup_rel_s": 0.10400000000000009,
    "trip_rel_s": 0.15400000000000014,
    "max_v_window_pu": 1.1600076115960978,
    "t_max_window_s": 0.7580000000000002,
    "max_v_after_pu": 1.0642901105799725,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.1741100019144013,
    "t_max_window_s": 0.7060000000000002,
    "max_v_after_pu": 1.0612933252657755,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": 0.6040000000000001,
    "trip_s": 0.6540000000000001,
    "would_trip_s": 0.6540000000000001,
    "first_pickup_rel_s": 0.10400000000000009,
    "trip_rel_s": 0.15400000000000014,
    "max_v_window_pu": 1.1616526363087285,
    "t_max_window_s": 0.7580000000000002,
    "max_v_after_pu": 1.0714917365312002,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES16",
     0.13716954231413556
    ],
    [
     "plant_q_command:RES19",
     0.18399859672149876
    ],
    [
     "statcom:STATCOM04",
     0.29393032604620417
    ]
   ]
  },
  "build_s": 1.7428239169967128,
  "sim_s": 31.596896249990095,
  "error": null,
  "job_wall_s": 33.34218766599952,
  "job": {
   "job_id": "S4:plant_trip:RES17:all",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "plant_trip:RES17",
   "controls": [
    [
     "plant_q_command:RES16",
     0.13716954231413556
    ],
    [
     "plant_q_command:RES19",
     0.18399859672149876
    ],
    [
     "statcom:STATCOM04",
     0.29393032604620417
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S4:fixed_pf_ramp:RES07:all": {
  "job_id": "S4:fixed_pf_ramp:RES07:all",
  "kind": "S4",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES07",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 18.48224479200144,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0771304729924067,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0771386154040679,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.090174581649514,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0901823612281578,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0714958145552627,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.071501781439639,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.084702011677057,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.084710362619181,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0661545998054804,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0661607917809302,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0846392427373275,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0846452920712588,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0970745648876539,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0970798283124397,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.08091393697094,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0809164775917506,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0955529851233332,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.095553102683603,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0749031561225055,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0749082898125812,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0800785014613083,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0800826763330746,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0935609927124663,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0935651801788702,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0736433357383655,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0736486669637815,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0869744702991384,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0869792976725683,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0666137887266969,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0666181367697603,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.083931431098596,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.083945710228382,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0640274503663163,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0640415345772851,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0794405864825976,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0794528635565843,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0935599665172113,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0935718566534245,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0727861662309865,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.072800054510459,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES07",
     0.7887014294292043
    ]
   ]
  },
  "build_s": 2.47498824998911,
  "sim_s": 16.00725654201233,
  "error": null,
  "job_wall_s": 18.484504666994326,
  "job": {
   "job_id": "S4:fixed_pf_ramp:RES07:all",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "fixed_pf_ramp:RES07",
   "controls": [
    [
     "plant_q_command:RES07",
     0.7887014294292043
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S4:fixed_pf_ramp:RES07:plant_q_command": {
  "job_id": "S4:fixed_pf_ramp:RES07:plant_q_command",
  "kind": "S4",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES07",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 21.630042583012255,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0771304729924067,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0771386154040679,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.090174581649514,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0901823612281578,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0714958145552627,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.071501781439639,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.084702011677057,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.084710362619181,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0661545998054804,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0661607917809302,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0846392427373275,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0846452920712588,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0970745648876539,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0970798283124397,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.08091393697094,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0809164775917506,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0955529851233332,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.095553102683603,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0749031561225055,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0749082898125812,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0800785014613083,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0800826763330746,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0935609927124663,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0935651801788702,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0736433357383655,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0736486669637815,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0869744702991384,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0869792976725683,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0666137887266969,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0666181367697603,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.083931431098596,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.083945710228382,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0640274503663163,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0640415345772851,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0794405864825976,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0794528635565843,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0935599665172113,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0935718566534245,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0727861662309865,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.072800054510459,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES07",
     0.7887014294292043
    ]
   ]
  },
  "build_s": 4.922425166005269,
  "sim_s": 16.707617417006986,
  "error": null,
  "job_wall_s": 21.633230999999796,
  "job": {
   "job_id": "S4:fixed_pf_ramp:RES07:plant_q_command",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "fixed_pf_ramp:RES07",
   "controls": [
    [
     "plant_q_command:RES07",
     0.7887014294292043
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S4:fixed_pf_ramp:RES07:statcom": {
  "job_id": "S4:fixed_pf_ramp:RES07:statcom",
  "kind": "S4",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES07",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 28.07740391700645,
  "trip_order": [
   "RES07",
   "RES09",
   "RES06",
   "RES08",
   "RES10",
   "RES19",
   "RES16",
   "RES18",
   "RES02",
   "RES12",
   "RES17",
   "RES20",
   "RES11",
   "RES14",
   "RES13",
   "RES15"
  ],
  "tripped_within_window": [
   "RES07",
   "RES09",
   "RES06",
   "RES08",
   "RES10",
   "RES19",
   "RES16",
   "RES18",
   "RES02",
   "RES12",
   "RES17",
   "RES20",
   "RES11",
   "RES14",
   "RES13",
   "RES15"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.097412211844122,
    "t_max_window_s": 1.5301000000000005,
    "max_v_after_pu": 1.092973768148084,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": 1.4281000000000004,
    "trip_s": 1.4781000000000004,
    "would_trip_s": 1.4781000000000004,
    "first_pickup_rel_s": 0.9281000000000004,
    "trip_rel_s": 0.9781000000000004,
    "max_v_window_pu": 1.1444474950875667,
    "t_max_window_s": 1.5301000000000005,
    "max_v_after_pu": 1.139223707867409,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0959412544719591,
    "t_max_window_s": 1.5301000000000005,
    "max_v_after_pu": 1.0931514973347485,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": 1.5281000000000005,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": 1.0281000000000005,
    "trip_rel_s": null,
    "max_v_window_pu": 1.100058187663059,
    "t_max_window_s": 1.5301000000000005,
    "max_v_after_pu": 1.0937327075120984,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0872228406946565,
    "t_max_window_s": 1.5301000000000005,
    "max_v_after_pu": 1.0854370603159995,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": 1.2341000000000002,
    "trip_s": 1.2841000000000002,
    "would_trip_s": 1.2841000000000002,
    "first_pickup_rel_s": 0.7341000000000002,
    "trip_rel_s": 0.7841000000000002,
    "max_v_window_pu": 1.1978852424239288,
    "t_max_window_s": 2.4120999999999553,
    "max_v_after_pu": 1.1976891075040965,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": 0.8560000000000003,
    "trip_s": 0.9060000000000004,
    "would_trip_s": 0.9060000000000004,
    "first_pickup_rel_s": 0.3560000000000003,
    "trip_rel_s": 0.40600000000000036,
    "max_v_window_pu": 1.2296038772093116,
    "t_max_window_s": 2.3540999999999617,
    "max_v_after_pu": 1.229075218856311,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": 1.2341000000000002,
    "trip_s": 1.2841000000000002,
    "would_trip_s": 1.2841000000000002,
    "first_pickup_rel_s": 0.7341000000000002,
    "trip_rel_s": 0.7841000000000002,
    "max_v_window_pu": 1.2231148622455266,
    "t_max_window_s": 2.270099999999971,
    "max_v_after_pu": 1.2218888689893885,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": 1.1821000000000002,
    "trip_s": 1.2321000000000002,
    "would_trip_s": 1.2321000000000002,
    "first_pickup_rel_s": 0.6821000000000002,
    "trip_rel_s": 0.7321000000000002,
    "max_v_window_pu": 1.233294198729253,
    "t_max_window_s": 2.242099999999974,
    "max_v_after_pu": 1.2318574757988254,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": 1.2861000000000002,
    "trip_s": 1.3361000000000003,
    "would_trip_s": 1.3361000000000003,
    "first_pickup_rel_s": 0.7861000000000002,
    "trip_rel_s": 0.8361000000000003,
    "max_v_window_pu": 1.1984087064848574,
    "t_max_window_s": 2.2400999999999742,
    "max_v_after_pu": 1.1976475733048864,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": 1.4801000000000004,
    "trip_s": 1.5301000000000005,
    "would_trip_s": 1.5301000000000005,
    "first_pickup_rel_s": 0.9801000000000004,
    "trip_rel_s": 1.0301000000000005,
    "max_v_window_pu": 1.1805126685251028,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.1805516801869433,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 1.4281000000000004,
    "trip_s": 1.4781000000000004,
    "would_trip_s": 1.4781000000000004,
    "first_pickup_rel_s": 0.9281000000000004,
    "trip_rel_s": 0.9781000000000004,
    "max_v_window_pu": 1.1918536597493559,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.1918975325213843,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": 1.5321000000000005,
    "trip_s": 1.5821000000000005,
    "would_trip_s": 1.5821000000000005,
    "first_pickup_rel_s": 1.0321000000000005,
    "trip_rel_s": 1.0821000000000005,
    "max_v_window_pu": 1.1458700106176667,
    "t_max_window_s": 1.7981000000000007,
    "max_v_after_pu": 1.1471041370186101,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": 1.4801000000000004,
    "trip_s": 1.5301000000000005,
    "would_trip_s": 1.5301000000000005,
    "first_pickup_rel_s": 0.9801000000000004,
    "trip_rel_s": 1.0301000000000005,
    "max_v_window_pu": 1.159076696053062,
    "t_max_window_s": 1.7081000000000006,
    "max_v_after_pu": 1.1591070671361432,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": 1.5321000000000005,
    "trip_s": 1.5821000000000005,
    "would_trip_s": 1.5821000000000005,
    "first_pickup_rel_s": 1.0321000000000005,
    "trip_rel_s": 1.0821000000000005,
    "max_v_window_pu": 1.1522755646126341,
    "t_max_window_s": 1.7061000000000006,
    "max_v_after_pu": 1.1525044685334171,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": 1.3761000000000003,
    "trip_s": 1.4261000000000004,
    "would_trip_s": 1.4261000000000004,
    "first_pickup_rel_s": 0.8761000000000003,
    "trip_rel_s": 0.9261000000000004,
    "max_v_window_pu": 1.2196157419725906,
    "t_max_window_s": 2.434099999999953,
    "max_v_after_pu": 1.2194807316715928,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": 1.4281000000000004,
    "trip_s": 1.4781000000000004,
    "would_trip_s": 1.4781000000000004,
    "first_pickup_rel_s": 0.9281000000000004,
    "trip_rel_s": 0.9781000000000004,
    "max_v_window_pu": 1.1983396964828221,
    "t_max_window_s": 2.440099999999952,
    "max_v_after_pu": 1.1982464431739586,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": 1.4121000000000004,
    "trip_s": 1.4621000000000004,
    "would_trip_s": 1.4621000000000004,
    "first_pickup_rel_s": 0.9121000000000004,
    "trip_rel_s": 0.9621000000000004,
    "max_v_window_pu": 1.1952635681284203,
    "t_max_window_s": 2.4120999999999553,
    "max_v_after_pu": 1.1951135293816304,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": 1.2861000000000002,
    "trip_s": 1.3361000000000003,
    "would_trip_s": 1.3361000000000003,
    "first_pickup_rel_s": 0.7861000000000002,
    "trip_rel_s": 0.8361000000000003,
    "max_v_window_pu": 1.2096470660698386,
    "t_max_window_s": 2.452099999999951,
    "max_v_after_pu": 1.2096223546272928,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": 1.4281000000000004,
    "trip_s": 1.4781000000000004,
    "would_trip_s": 1.4781000000000004,
    "first_pickup_rel_s": 0.9281000000000004,
    "trip_rel_s": 0.9781000000000004,
    "max_v_window_pu": 1.1959378375682461,
    "t_max_window_s": 2.414099999999955,
    "max_v_after_pu": 1.1958178634290204,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "statcom:STATCOM01",
     1.0
    ],
    [
     "statcom:STATCOM02",
     1.0
    ]
   ]
  },
  "build_s": 2.271939707992715,
  "sim_s": 25.805464209013735,
  "error": null,
  "job_wall_s": 28.079684124997584,
  "job": {
   "job_id": "S4:fixed_pf_ramp:RES07:statcom",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "fixed_pf_ramp:RES07",
   "controls": [
    [
     "statcom:STATCOM01",
     1.0
    ],
    [
     "statcom:STATCOM02",
     1.0
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S4:fixed_pf_ramp:RES08:all": {
  "job_id": "S4:fixed_pf_ramp:RES08:all",
  "kind": "S4",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES08",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 20.46002179099014,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0784855243295906,
    "t_max_window_s": 2.4740999999999485,
    "max_v_after_pu": 1.0784838140905757,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0913555093120821,
    "t_max_window_s": 2.478099999999948,
    "max_v_after_pu": 1.0913545334203336,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0731972970403927,
    "t_max_window_s": 2.468099999999949,
    "max_v_after_pu": 1.0731946508397634,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0857503363259777,
    "t_max_window_s": 2.4760999999999482,
    "max_v_after_pu": 1.0857492862085227,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0678276895450964,
    "t_max_window_s": 2.468099999999949,
    "max_v_after_pu": 1.0678250103225941,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0868896377089714,
    "t_max_window_s": 2.488099999999947,
    "max_v_after_pu": 1.0868890250320753,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.096416221118264,
    "t_max_window_s": 2.4920999999999465,
    "max_v_after_pu": 1.096415883322431,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0938078954701413,
    "t_max_window_s": 2.4900999999999467,
    "max_v_after_pu": 1.093807539165053,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0958350340263738,
    "t_max_window_s": 2.452099999999951,
    "max_v_after_pu": 1.0958229667070813,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0802461499201752,
    "t_max_window_s": 2.488099999999947,
    "max_v_after_pu": 1.080245446718359,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0806724137027939,
    "t_max_window_s": 2.4720999999999487,
    "max_v_after_pu": 1.0806716409143113,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.09415829754363,
    "t_max_window_s": 2.4720999999999487,
    "max_v_after_pu": 1.0941575151474812,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0743577246237204,
    "t_max_window_s": 2.4740999999999485,
    "max_v_after_pu": 1.0743569101374464,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.087626712769347,
    "t_max_window_s": 2.4740999999999485,
    "max_v_after_pu": 1.0876259219458793,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0672079376801227,
    "t_max_window_s": 2.4740999999999485,
    "max_v_after_pu": 1.067207205669576,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0854719436796545,
    "t_max_window_s": 2.4840999999999474,
    "max_v_after_pu": 1.0854712142587029,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.06568910257208,
    "t_max_window_s": 2.4820999999999476,
    "max_v_after_pu": 1.0656882294193086,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0812038729161926,
    "t_max_window_s": 2.480099999999948,
    "max_v_after_pu": 1.0812027132120179,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0955818139906282,
    "t_max_window_s": 2.478099999999948,
    "max_v_after_pu": 1.0955804873659878,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0745691547047138,
    "t_max_window_s": 2.480099999999948,
    "max_v_after_pu": 1.0745679585259618,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES07",
     0.31173439436903627
    ],
    [
     "plant_q_command:RES08",
     0.3335918219961983
    ],
    [
     "plant_q_command:RES09",
     0.16072749454528085
    ]
   ]
  },
  "build_s": 4.978550250001717,
  "sim_s": 15.481471540988423,
  "error": null,
  "job_wall_s": 20.463612999999896,
  "job": {
   "job_id": "S4:fixed_pf_ramp:RES08:all",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "fixed_pf_ramp:RES08",
   "controls": [
    [
     "plant_q_command:RES07",
     0.31173439436903627
    ],
    [
     "plant_q_command:RES08",
     0.3335918219961983
    ],
    [
     "plant_q_command:RES09",
     0.16072749454528085
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S4:fixed_pf_ramp:RES07:all_but_fast_reactor": {
  "job_id": "S4:fixed_pf_ramp:RES07:all_but_fast_reactor",
  "kind": "S4",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES07",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 22.58940979099134,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0771304729924067,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0771386154040679,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.090174581649514,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0901823612281578,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0714958145552627,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.071501781439639,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.084702011677057,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.084710362619181,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0661545998054804,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0661607917809302,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0846392427373275,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0846452920712588,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0970745648876539,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0970798283124397,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.08091393697094,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0809164775917506,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0955529851233332,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.095553102683603,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0749031561225055,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0749082898125812,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0800785014613083,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0800826763330746,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0935609927124663,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0935651801788702,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0736433357383655,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0736486669637815,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0869744702991384,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0869792976725683,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0666137887266969,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0666181367697603,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.083931431098596,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.083945710228382,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0640274503663163,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0640415345772851,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0794405864825976,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0794528635565843,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0935599665172113,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.0935718566534245,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0727861662309865,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.072800054510459,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES07",
     0.7887014294292043
    ]
   ]
  },
  "build_s": 6.187024875005591,
  "sim_s": 16.40238491598575,
  "error": null,
  "job_wall_s": 22.591832374993828,
  "job": {
   "job_id": "S4:fixed_pf_ramp:RES07:all_but_fast_reactor",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "fixed_pf_ramp:RES07",
   "controls": [
    [
     "plant_q_command:RES07",
     0.7887014294292043
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S4:fixed_pf_ramp:RES09:all": {
  "job_id": "S4:fixed_pf_ramp:RES09:all",
  "kind": "S4",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES09",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 19.385978791993693,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0772454695572027,
    "t_max_window_s": 2.4080999999999557,
    "max_v_after_pu": 1.077231398095304,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0902884763954312,
    "t_max_window_s": 2.4100999999999555,
    "max_v_after_pu": 1.0902764028393883,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0716564474063237,
    "t_max_window_s": 2.4100999999999555,
    "max_v_after_pu": 1.0716418517820512,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0848020822866746,
    "t_max_window_s": 2.4100999999999555,
    "max_v_after_pu": 1.084790429297433,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0662254891754832,
    "t_max_window_s": 2.4120999999999553,
    "max_v_after_pu": 1.0662115087679083,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0838033520797123,
    "t_max_window_s": 2.4820999999999476,
    "max_v_after_pu": 1.0838022597879315,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0979538648337874,
    "t_max_window_s": 2.478099999999948,
    "max_v_after_pu": 1.097952341912102,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0800620413393263,
    "t_max_window_s": 2.4560999999999504,
    "max_v_after_pu": 1.0800559009386732,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0963371761870935,
    "t_max_window_s": 2.4260999999999537,
    "max_v_after_pu": 1.096322811702426,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0741251679389356,
    "t_max_window_s": 2.45809999999995,
    "max_v_after_pu": 1.0741195968478685,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0800817109973995,
    "t_max_window_s": 2.4380999999999524,
    "max_v_after_pu": 1.0800786937875921,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.093564161458329,
    "t_max_window_s": 2.4380999999999524,
    "max_v_after_pu": 1.0935611213274168,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0736494831235324,
    "t_max_window_s": 2.4360999999999526,
    "max_v_after_pu": 1.0736457243066593,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0869910643990703,
    "t_max_window_s": 2.4300999999999533,
    "max_v_after_pu": 1.0869868762623953,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0666269684755043,
    "t_max_window_s": 2.432099999999953,
    "max_v_after_pu": 1.0666233077109937,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0838387838118533,
    "t_max_window_s": 2.4740999999999485,
    "max_v_after_pu": 1.0838374131355368,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0639297375836574,
    "t_max_window_s": 2.468099999999949,
    "max_v_after_pu": 1.0639276403003677,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.07933086216162,
    "t_max_window_s": 2.46009999999995,
    "max_v_after_pu": 1.0793275366548434,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.093435647309848,
    "t_max_window_s": 2.4540999999999507,
    "max_v_after_pu": 1.0934309062748584,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0726993566215821,
    "t_max_window_s": 2.45809999999995,
    "max_v_after_pu": 1.0726954638336348,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES07",
     0.03875934691402143
    ],
    [
     "plant_q_command:RES09",
     0.6077286688087296
    ]
   ]
  },
  "build_s": 2.5039038750110194,
  "sim_s": 16.882074916982674,
  "error": null,
  "job_wall_s": 19.388993083004607,
  "job": {
   "job_id": "S4:fixed_pf_ramp:RES09:all",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "fixed_pf_ramp:RES09",
   "controls": [
    [
     "plant_q_command:RES07",
     0.03875934691402143
    ],
    [
     "plant_q_command:RES09",
     0.6077286688087296
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S4:fixed_pf_ramp:RES11:all": {
  "job_id": "S4:fixed_pf_ramp:RES11:all",
  "kind": "S4",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES11",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 18.29083670899854,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0734741075309908,
    "t_max_window_s": 0.54,
    "max_v_after_pu": 1.070866047585061,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0869473684210527,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0845626541897646,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0667368421052632,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0637174854373914,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0819297181281275,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0798499543387148,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0616842105263158,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0587671069866509,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.076842105263158,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0724988550139192,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0903157894736843,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.085339891263905,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070105263157895,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.06469281993849,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0835789473684212,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0778927553780662,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0633684210526317,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.057891198984492,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0965408693180927,
    "t_max_window_s": 1.4001000000000003,
    "max_v_after_pu": 1.09616150583406,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0981272454582633,
    "t_max_window_s": 1.3981000000000003,
    "max_v_after_pu": 1.097739646504792,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0747011965348865,
    "t_max_window_s": 1.0581,
    "max_v_after_pu": 1.0740258883275302,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0875935661553835,
    "t_max_window_s": 1.0521,
    "max_v_after_pu": 1.0869541160341567,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0687377017965984,
    "t_max_window_s": 1.0741,
    "max_v_after_pu": 1.0682412496273268,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0802105263157895,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.077489752655473,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.06,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0571115458150628,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.075157894736842,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.072207040244909,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0886315789473684,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0853845047722688,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0684249171920095,
    "t_max_window_s": 0.5760000000000001,
    "max_v_after_pu": 1.0653595564658558,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES11",
     0.16083347477142307
    ],
    [
     "plant_q_command:RES12",
     0.053564508656297756
    ]
   ]
  },
  "build_s": 4.123644457999035,
  "sim_s": 14.167192250999506,
  "error": null,
  "job_wall_s": 18.292804957993212,
  "job": {
   "job_id": "S4:fixed_pf_ramp:RES11:all",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "fixed_pf_ramp:RES11",
   "controls": [
    [
     "plant_q_command:RES11",
     0.16083347477142307
    ],
    [
     "plant_q_command:RES12",
     0.053564508656297756
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S4:fixed_pf_ramp:RES07:fast_reactor": {
  "job_id": "S4:fixed_pf_ramp:RES07:fast_reactor",
  "kind": "S4",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES07",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 31.750238292006543,
  "trip_order": [
   "RES07",
   "RES09",
   "RES08",
   "RES06",
   "RES10",
   "RES19",
   "RES18",
   "RES12",
   "RES16",
   "RES20",
   "RES02",
   "RES11",
   "RES14",
   "RES17",
   "RES13",
   "RES15"
  ],
  "tripped_within_window": [
   "RES07",
   "RES09",
   "RES08",
   "RES06",
   "RES10",
   "RES19",
   "RES18",
   "RES12",
   "RES16",
   "RES20",
   "RES02",
   "RES11",
   "RES14",
   "RES17",
   "RES13",
   "RES15"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0989973281041328,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.094097632701997,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": 1.4081000000000004,
    "trip_s": 1.4581000000000004,
    "would_trip_s": 1.4581000000000004,
    "first_pickup_rel_s": 0.9081000000000004,
    "trip_rel_s": 0.9581000000000004,
    "max_v_window_pu": 1.1443470694300297,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.138436236971146,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.098753446857253,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0951181385199813,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": 1.4601000000000004,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": 0.9601000000000004,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1009524431482745,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0943243808848175,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0932902378875187,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.091063914938044,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": 1.2001000000000002,
    "trip_s": 1.2501000000000002,
    "would_trip_s": 1.2501000000000002,
    "first_pickup_rel_s": 0.7001000000000002,
    "trip_rel_s": 0.7501000000000002,
    "max_v_window_pu": 1.1970265679516063,
    "t_max_window_s": 2.3360999999999637,
    "max_v_after_pu": 1.196171930240946,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": 0.8580000000000003,
    "trip_s": 0.9080000000000004,
    "would_trip_s": 0.9080000000000004,
    "first_pickup_rel_s": 0.3580000000000003,
    "trip_rel_s": 0.40800000000000036,
    "max_v_window_pu": 1.231071893309778,
    "t_max_window_s": 2.27809999999997,
    "max_v_after_pu": 1.2296046030305567,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": 1.1481000000000001,
    "trip_s": 1.1981000000000002,
    "would_trip_s": 1.1981000000000002,
    "first_pickup_rel_s": 0.6481000000000001,
    "trip_rel_s": 0.6981000000000002,
    "max_v_window_pu": 1.2271711666076979,
    "t_max_window_s": 2.196099999999979,
    "max_v_after_pu": 1.224684947962048,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": 1.0961,
    "trip_s": 1.1461000000000001,
    "would_trip_s": 1.1461000000000001,
    "first_pickup_rel_s": 0.5961000000000001,
    "trip_rel_s": 0.6461000000000001,
    "max_v_window_pu": 1.2366909980223784,
    "t_max_window_s": 2.160099999999983,
    "max_v_after_pu": 1.2338137294645242,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": 1.2001000000000002,
    "trip_s": 1.2501000000000002,
    "would_trip_s": 1.2501000000000002,
    "first_pickup_rel_s": 0.7001000000000002,
    "trip_rel_s": 0.7501000000000002,
    "max_v_window_pu": 1.209642406121996,
    "t_max_window_s": 2.1480999999999844,
    "max_v_after_pu": 1.2078284967353423,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": 1.4481000000000004,
    "trip_s": 1.4981000000000004,
    "would_trip_s": 1.4981000000000004,
    "first_pickup_rel_s": 0.9481000000000004,
    "trip_rel_s": 0.9981000000000004,
    "max_v_window_pu": 1.1808143113406195,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.1808168394577194,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 1.3961000000000003,
    "trip_s": 1.4461000000000004,
    "would_trip_s": 1.4461000000000004,
    "first_pickup_rel_s": 0.8961000000000003,
    "trip_rel_s": 0.9461000000000004,
    "max_v_window_pu": 1.1921608972836955,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.1921646774756862,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": 1.5001000000000004,
    "trip_s": 1.5501000000000005,
    "would_trip_s": 1.5501000000000005,
    "first_pickup_rel_s": 1.0001000000000004,
    "trip_rel_s": 1.0501000000000005,
    "max_v_window_pu": 1.146270137610187,
    "t_max_window_s": 1.7581000000000007,
    "max_v_after_pu": 1.1474072221562297,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": 1.4481000000000004,
    "trip_s": 1.4981000000000004,
    "would_trip_s": 1.4981000000000004,
    "first_pickup_rel_s": 0.9481000000000004,
    "trip_rel_s": 0.9981000000000004,
    "max_v_window_pu": 1.159521459538468,
    "t_max_window_s": 1.6681000000000006,
    "max_v_after_pu": 1.159390520647364,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": 1.5001000000000004,
    "trip_s": 1.5501000000000005,
    "would_trip_s": 1.5501000000000005,
    "first_pickup_rel_s": 1.0001000000000004,
    "trip_rel_s": 1.0501000000000005,
    "max_v_window_pu": 1.152621408345391,
    "t_max_window_s": 1.6681000000000006,
    "max_v_after_pu": 1.152762019047,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": 1.3961000000000003,
    "trip_s": 1.4461000000000004,
    "would_trip_s": 1.4461000000000004,
    "first_pickup_rel_s": 0.8961000000000003,
    "trip_rel_s": 0.9461000000000004,
    "max_v_window_pu": 1.2158998065362976,
    "t_max_window_s": 2.4120999999999553,
    "max_v_after_pu": 1.2156539180171992,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": 1.4481000000000004,
    "trip_s": 1.4981000000000004,
    "would_trip_s": 1.4981000000000004,
    "first_pickup_rel_s": 0.9481000000000004,
    "trip_rel_s": 0.9981000000000004,
    "max_v_window_pu": 1.1972488178673522,
    "t_max_window_s": 2.4120999999999553,
    "max_v_after_pu": 1.1970423112307853,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": 1.3441000000000003,
    "trip_s": 1.3941000000000003,
    "would_trip_s": 1.3941000000000003,
    "first_pickup_rel_s": 0.8441000000000003,
    "trip_rel_s": 0.8941000000000003,
    "max_v_window_pu": 1.19564066893731,
    "t_max_window_s": 2.3720999999999597,
    "max_v_after_pu": 1.1953222971761377,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": 1.2101000000000002,
    "trip_s": 1.2601000000000002,
    "would_trip_s": 1.2601000000000002,
    "first_pickup_rel_s": 0.7101000000000002,
    "trip_rel_s": 0.7601000000000002,
    "max_v_window_pu": 1.2109785004182698,
    "t_max_window_s": 2.3720999999999597,
    "max_v_after_pu": 1.2108239006108883,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": 1.3961000000000003,
    "trip_s": 1.4461000000000004,
    "would_trip_s": 1.4461000000000004,
    "first_pickup_rel_s": 0.8961000000000003,
    "trip_rel_s": 0.9461000000000004,
    "max_v_window_pu": 1.1963044859140919,
    "t_max_window_s": 2.3740999999999595,
    "max_v_after_pu": 1.1960433153581513,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "fast_reactor:FASTR02",
     1.0
    ],
    [
     "fast_reactor:FASTR04",
     1.0
    ],
    [
     "fast_reactor:FASTR05",
     1.0
    ]
   ]
  },
  "build_s": 7.325754499994218,
  "sim_s": 24.424483792012325,
  "error": null,
  "job_wall_s": 31.75280770799145,
  "job": {
   "job_id": "S4:fixed_pf_ramp:RES07:fast_reactor",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "fixed_pf_ramp:RES07",
   "controls": [
    [
     "fast_reactor:FASTR02",
     1.0
    ],
    [
     "fast_reactor:FASTR04",
     1.0
    ],
    [
     "fast_reactor:FASTR05",
     1.0
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S4:fixed_pf_ramp:RES14:all": {
  "job_id": "S4:fixed_pf_ramp:RES14:all",
  "kind": "S4",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES14",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 14.312662791999173,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0734736842105264,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0710630303384636,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0869473684210527,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0847559947627121,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0667368421052632,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0639966430970949,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0818947368421052,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0799690464717768,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0616842105263158,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.059038946181839,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.076842105263158,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.073073800526774,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0903157894736843,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0859952075998578,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070105263157895,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0653977615210521,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0835789473684212,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0786134749567036,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0633684210526317,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0585764980959504,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0799069542978685,
    "t_max_window_s": 1.0421,
    "max_v_after_pu": 1.0794007088688016,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0933820792030637,
    "t_max_window_s": 1.0401,
    "max_v_after_pu": 1.0928720782642607,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0729551436223048,
    "t_max_window_s": 1.0301,
    "max_v_after_pu": 1.0722469084914497,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.098122330753742,
    "t_max_window_s": 1.0761,
    "max_v_after_pu": 1.097517241240297,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0677189506139981,
    "t_max_window_s": 1.0501,
    "max_v_after_pu": 1.0671603198228323,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0802105263157895,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0777369646103394,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.06,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0573730225811995,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.075157894736842,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0724734147786568,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0886315789473684,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.085678331762188,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.068421052631579,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0656113227685513,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES14",
     0.1185291809558861
    ]
   ]
  },
  "build_s": 2.4426393330068095,
  "sim_s": 11.870023458992364,
  "error": null,
  "job_wall_s": 14.318748249992495,
  "job": {
   "job_id": "S4:fixed_pf_ramp:RES14:all",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "fixed_pf_ramp:RES14",
   "controls": [
    [
     "plant_q_command:RES14",
     0.1185291809558861
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S4:fixed_pf_ramp:RES12:all": {
  "job_id": "S4:fixed_pf_ramp:RES12:all",
  "kind": "S4",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES12",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 16.1638180410082,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0734736842105264,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.071425741235895,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0869473684210527,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0851046950575214,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0667368421052632,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.064457221006992,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0819174921239423,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0801868927697413,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0616842105263158,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0594727563907376,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.076842105263158,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0737789647718035,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0903157894736843,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.086801448663615,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070105263157895,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0662720205212262,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0835789473684212,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.079549105002496,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0633684210526317,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0594383660212008,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0809852971640332,
    "t_max_window_s": 1.4581000000000004,
    "max_v_after_pu": 1.0807357250608163,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0981430647038157,
    "t_max_window_s": 1.4561000000000004,
    "max_v_after_pu": 1.0978952149462011,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0725685246017818,
    "t_max_window_s": 1.0601,
    "max_v_after_pu": 1.072122882250679,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0858686026119537,
    "t_max_window_s": 1.0561,
    "max_v_after_pu": 1.0854442892987657,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0662213096295456,
    "t_max_window_s": 1.0781,
    "max_v_after_pu": 1.0659051752485358,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0802105263157895,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.07809557295981,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.06,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.057747545791466,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.075157894736842,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0728623400618924,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0886315789473684,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0861196075705797,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0684215148146612,
    "t_max_window_s": 0.542,
    "max_v_after_pu": 1.0659776173351279,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES12",
     0.47822119445759403
    ]
   ]
  },
  "build_s": 2.5761520840023877,
  "sim_s": 13.587665957005811,
  "error": null,
  "job_wall_s": 16.167942500003846,
  "job": {
   "job_id": "S4:fixed_pf_ramp:RES12:all",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "fixed_pf_ramp:RES12",
   "controls": [
    [
     "plant_q_command:RES12",
     0.47822119445759403
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S4:fixed_pf_ramp:RES19:all": {
  "job_id": "S4:fixed_pf_ramp:RES19:all",
  "kind": "S4",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES19",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 15.161616375000449,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0743538334422598,
    "t_max_window_s": 1.7341000000000006,
    "max_v_after_pu": 1.073591557211537,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0874527190287644,
    "t_max_window_s": 1.7241000000000006,
    "max_v_after_pu": 1.08686687127211,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0671886394338084,
    "t_max_window_s": 1.5761000000000005,
    "max_v_after_pu": 1.0663729089020901,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.082795735902359,
    "t_max_window_s": 1.7761000000000007,
    "max_v_after_pu": 1.0821637470469476,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0624696889533634,
    "t_max_window_s": 1.6541000000000006,
    "max_v_after_pu": 1.0616473566382945,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.076842105263158,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0738310445615025,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0903166738368482,
    "t_max_window_s": 0.562,
    "max_v_after_pu": 1.0869304593193945,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0701311460200569,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0665765698955618,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.083606459027057,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0800493683366563,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0635349084152812,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0606075429445956,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0795210147299075,
    "t_max_window_s": 1.7801000000000007,
    "max_v_after_pu": 1.0790701302783616,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0930007537532722,
    "t_max_window_s": 1.7801000000000007,
    "max_v_after_pu": 1.0925473749337535,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0730119130061164,
    "t_max_window_s": 1.7741000000000007,
    "max_v_after_pu": 1.0724719024066733,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0862530439378346,
    "t_max_window_s": 1.7781000000000007,
    "max_v_after_pu": 1.085769747039114,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.06596584626362,
    "t_max_window_s": 1.7801000000000007,
    "max_v_after_pu": 1.0655230586768973,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0835510072427101,
    "t_max_window_s": 1.7961000000000007,
    "max_v_after_pu": 1.0823228206688797,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0635693682125542,
    "t_max_window_s": 1.7841000000000007,
    "max_v_after_pu": 1.0623060750205315,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0785877528938603,
    "t_max_window_s": 1.7581000000000007,
    "max_v_after_pu": 1.0773614132124492,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0980831308072163,
    "t_max_window_s": 1.7401000000000006,
    "max_v_after_pu": 1.0968523688975946,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0722947701257735,
    "t_max_window_s": 1.7661000000000007,
    "max_v_after_pu": 1.0709727774085507,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES19",
     0.39538260828982663
    ]
   ]
  },
  "build_s": 2.606067750006332,
  "sim_s": 12.555548624994117,
  "error": null,
  "job_wall_s": 15.163844416005304,
  "job": {
   "job_id": "S4:fixed_pf_ramp:RES19:all",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "fixed_pf_ramp:RES19",
   "controls": [
    [
     "plant_q_command:RES19",
     0.39538260828982663
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S4:fixed_pf_ramp:RES16:all": {
  "job_id": "S4:fixed_pf_ramp:RES16:all",
  "kind": "S4",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES16",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 17.062965917008114,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0748773963156832,
    "t_max_window_s": 1.7621000000000007,
    "max_v_after_pu": 1.0739591030350473,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0878300240167276,
    "t_max_window_s": 1.7301000000000006,
    "max_v_after_pu": 1.087156200035036,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0676866816240893,
    "t_max_window_s": 1.5841000000000005,
    "max_v_after_pu": 1.0666327899085706,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0832350185174897,
    "t_max_window_s": 1.8101000000000007,
    "max_v_after_pu": 1.0824751425722734,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.063126387291855,
    "t_max_window_s": 1.6761000000000006,
    "max_v_after_pu": 1.0620095436917818,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.076875169392732,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0735504892839751,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0903673367386642,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0866360497506031,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0701920717475377,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0663199506396064,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0836619210100504,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0797670297200144,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0636322474204603,
    "t_max_window_s": 1.0201,
    "max_v_after_pu": 1.0607018199629983,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0802008876820237,
    "t_max_window_s": 1.8001000000000007,
    "max_v_after_pu": 1.0795268119320114,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.093684937096986,
    "t_max_window_s": 1.8001000000000007,
    "max_v_after_pu": 1.0930070984393778,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0738343793966025,
    "t_max_window_s": 1.7941000000000007,
    "max_v_after_pu": 1.0730312281092962,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.086889834859412,
    "t_max_window_s": 1.8001000000000007,
    "max_v_after_pu": 1.0861761588301972,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0665607579787153,
    "t_max_window_s": 1.8021000000000007,
    "max_v_after_pu": 1.065905245462685,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0963345558477868,
    "t_max_window_s": 1.7461000000000007,
    "max_v_after_pu": 1.0943373352866492,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0696884591690734,
    "t_max_window_s": 1.7541000000000007,
    "max_v_after_pu": 1.067680732464254,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0827060101126114,
    "t_max_window_s": 1.7521000000000007,
    "max_v_after_pu": 1.0808123531201066,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0952762206121631,
    "t_max_window_s": 1.7441000000000006,
    "max_v_after_pu": 1.0933828996545683,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0762778333034269,
    "t_max_window_s": 1.7621000000000007,
    "max_v_after_pu": 1.0742397580366811,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES16",
     0.4211239481775143
    ]
   ]
  },
  "build_s": 2.653129959013313,
  "sim_s": 14.409835957994801,
  "error": null,
  "job_wall_s": 17.065982457992504,
  "job": {
   "job_id": "S4:fixed_pf_ramp:RES16:all",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "fixed_pf_ramp:RES16",
   "controls": [
    [
     "plant_q_command:RES16",
     0.4211239481775143
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S4:shunt_reactor_disconnection:SHR02:all": {
  "job_id": "S4:shunt_reactor_disconnection:SHR02:all",
  "kind": "S4",
  "label": "",
  "seed_id": "shunt_reactor_disconnection:SHR02",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 12.392774124993593,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0751544570698288,
    "t_max_window_s": 2.2580999999999722,
    "max_v_after_pu": 1.0751184127013675,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0884722706776995,
    "t_max_window_s": 2.262099999999972,
    "max_v_after_pu": 1.0884418305254147,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.069070821441038,
    "t_max_window_s": 2.2400999999999742,
    "max_v_after_pu": 1.0690254662252958,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0831324381587757,
    "t_max_window_s": 2.268099999999971,
    "max_v_after_pu": 1.0831044057709254,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0638518887664443,
    "t_max_window_s": 2.242099999999974,
    "max_v_after_pu": 1.063808808516167,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.089684118799966,
    "t_max_window_s": 2.3280999999999645,
    "max_v_after_pu": 1.089671464491547,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.099451378155524,
    "t_max_window_s": 2.252099999999973,
    "max_v_after_pu": 1.0994156196360945,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0796418075936713,
    "t_max_window_s": 2.2080999999999777,
    "max_v_after_pu": 1.0795802196832567,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0924777180287337,
    "t_max_window_s": 2.1660999999999824,
    "max_v_after_pu": 1.0923803018784985,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0702601970652386,
    "t_max_window_s": 2.214099999999977,
    "max_v_after_pu": 1.0701824084079217,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0792347414667403,
    "t_max_window_s": 2.270099999999971,
    "max_v_after_pu": 1.0792203836924539,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0927124468230238,
    "t_max_window_s": 2.270099999999971,
    "max_v_after_pu": 1.0926979931349052,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0726252577396338,
    "t_max_window_s": 2.268099999999971,
    "max_v_after_pu": 1.0726077450759162,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0860352460306586,
    "t_max_window_s": 2.268099999999971,
    "max_v_after_pu": 1.0860188630202143,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0657595314935617,
    "t_max_window_s": 2.268099999999971,
    "max_v_after_pu": 1.065744775706405,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0820042195189215,
    "t_max_window_s": 2.2820999999999696,
    "max_v_after_pu": 1.0819745068228066,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.061924847729812,
    "t_max_window_s": 2.2760999999999703,
    "max_v_after_pu": 1.0618917098808303,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0772083528450673,
    "t_max_window_s": 2.268099999999971,
    "max_v_after_pu": 1.0771719547765415,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0909864434857346,
    "t_max_window_s": 2.260099999999972,
    "max_v_after_pu": 1.090944068611682,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.07045045974763,
    "t_max_window_s": 2.270099999999971,
    "max_v_after_pu": 1.0704123765546643,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES07",
     0.09733302538293637
    ]
   ]
  },
  "build_s": 4.060486333997687,
  "sim_s": 8.332287790995906,
  "error": null,
  "job_wall_s": 12.399794041994028,
  "job": {
   "job_id": "S4:shunt_reactor_disconnection:SHR02:all",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "shunt_reactor_disconnection:SHR02",
   "controls": [
    [
     "plant_q_command:RES07",
     0.09733302538293637
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S4:load_disconnection:PQ_25:all": {
  "job_id": "S4:load_disconnection:PQ_25:all",
  "kind": "S4",
  "label": "",
  "seed_id": "load_disconnection:PQ_25",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 24.03736645799654,
  "trip_order": [
   "RES12",
   "RES14",
   "RES11",
   "RES15"
  ],
  "tripped_within_window": [
   "RES12",
   "RES14",
   "RES11",
   "RES15"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0776127315356543,
    "t_max_window_s": 0.546,
    "max_v_after_pu": 1.0237079186257472,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0899599042104184,
    "t_max_window_s": 0.542,
    "max_v_after_pu": 1.0417822066990046,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0693500957614572,
    "t_max_window_s": 0.542,
    "max_v_after_pu": 1.0073982073059466,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0891015529968602,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.0448130446413697,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0641402554508272,
    "t_max_window_s": 0.542,
    "max_v_after_pu": 1.0047564190697635,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0771124560675538,
    "t_max_window_s": 0.514,
    "max_v_after_pu": 0.9892282839306495,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0906854792669576,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 0.9889558867224157,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0706302072192129,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 0.9580737832203388,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.08420163807273,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 0.9660868168311796,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0644511928719558,
    "t_max_window_s": 0.528,
    "max_v_after_pu": 0.9510620894711468,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.1696630579440468,
    "t_max_window_s": 0.6560000000000001,
    "max_v_after_pu": 1.1511963714843232,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.1808948841681934,
    "t_max_window_s": 0.6560000000000001,
    "max_v_after_pu": 1.1621773364131072,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.097046454682022,
    "t_max_window_s": 0.6560000000000001,
    "max_v_after_pu": 1.0698729849098692,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": 0.51,
    "trip_s": 0.56,
    "would_trip_s": 0.56,
    "first_pickup_rel_s": 0.010000000000000009,
    "trip_rel_s": 0.06000000000000005,
    "max_v_window_pu": 1.156313212016459,
    "t_max_window_s": 0.6560000000000001,
    "max_v_after_pu": 1.132427750571326,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": 0.6040000000000001,
    "trip_s": 0.6540000000000001,
    "would_trip_s": 0.6540000000000001,
    "first_pickup_rel_s": 0.10400000000000009,
    "trip_rel_s": 0.15400000000000014,
    "max_v_window_pu": 1.1532895686095803,
    "t_max_window_s": 0.6560000000000001,
    "max_v_after_pu": 1.1324274058223005,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0820879286367628,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.0267615976987399,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.062090480774881,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.0029033341164855,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0773173511862515,
    "t_max_window_s": 0.546,
    "max_v_after_pu": 1.0165446176435018,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0910288102211576,
    "t_max_window_s": 0.546,
    "max_v_after_pu": 1.0239602423649994,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.071189741851544,
    "t_max_window_s": 0.548,
    "max_v_after_pu": 1.0065887810017589,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "statcom:STATCOM03",
     0.12029048214315897
    ]
   ]
  },
  "build_s": 5.2304832079971675,
  "sim_s": 18.806883249999373,
  "error": null,
  "job_wall_s": 24.041968334000558,
  "job": {
   "job_id": "S4:load_disconnection:PQ_25:all",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "load_disconnection:PQ_25",
   "controls": [
    [
     "statcom:STATCOM03",
     0.12029048214315897
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S4:load_disconnection:PQ_189:all": {
  "job_id": "S4:load_disconnection:PQ_189:all",
  "kind": "S4",
  "label": "",
  "seed_id": "load_disconnection:PQ_189",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 22.207026999996742,
  "trip_order": [
   "RES12",
   "RES11",
   "RES14",
   "RES15",
   "RES13"
  ],
  "tripped_within_window": [
   "RES12",
   "RES11",
   "RES14",
   "RES15",
   "RES13"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0764390960840022,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.0231684103393197,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0893284868680229,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.0415682220491669,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0690343105337345,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.0075544714299716,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0855907881979687,
    "t_max_window_s": 0.532,
    "max_v_after_pu": 1.0422740635838712,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.063959960028745,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.004970370491665,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.077513189346966,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 0.9891186827626078,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0911481909293794,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 0.988843234967136,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0711417138142503,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 0.957978874077377,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0846987930131562,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 0.966101378566317,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0649854630699205,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 0.9511076892460144,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.1812122630208561,
    "t_max_window_s": 0.7080000000000002,
    "max_v_after_pu": 1.1640387344952925,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.1925132018682927,
    "t_max_window_s": 0.7080000000000002,
    "max_v_after_pu": 1.1751146833735029,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": 0.6560000000000001,
    "trip_s": 0.7060000000000002,
    "would_trip_s": 0.7060000000000002,
    "first_pickup_rel_s": 0.15600000000000014,
    "trip_rel_s": 0.20600000000000018,
    "max_v_window_pu": 1.1379759183065186,
    "t_max_window_s": 0.7080000000000002,
    "max_v_after_pu": 1.113401496697459,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.1588139717792418,
    "t_max_window_s": 0.7080000000000002,
    "max_v_after_pu": 1.1363426357029744,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": 0.6040000000000001,
    "trip_s": 0.6540000000000001,
    "would_trip_s": 0.6540000000000001,
    "first_pickup_rel_s": 0.10400000000000009,
    "trip_rel_s": 0.15400000000000014,
    "max_v_window_pu": 1.162281268935586,
    "t_max_window_s": 0.7080000000000002,
    "max_v_after_pu": 1.142626209806432,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0826150273918183,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.0274164491588338,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0626265943242872,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.0036073901096147,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0778074415701797,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.0172490971077355,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0914421799960403,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.024652707168957,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0717372567069845,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.0073327078274175,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES12",
     0.030904751389309523
    ],
    [
     "statcom:STATCOM03",
     0.1774803906060394
    ]
   ]
  },
  "build_s": 2.983493541003554,
  "sim_s": 19.223533458993188,
  "error": null,
  "job_wall_s": 22.209916791005526,
  "job": {
   "job_id": "S4:load_disconnection:PQ_189:all",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "load_disconnection:PQ_189",
   "controls": [
    [
     "plant_q_command:RES12",
     0.030904751389309523
    ],
    [
     "statcom:STATCOM03",
     0.1774803906060394
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S4:shunt_reactor_disconnection:SHR03:all": {
  "job_id": "S4:shunt_reactor_disconnection:SHR03:all",
  "kind": "S4",
  "label": "",
  "seed_id": "shunt_reactor_disconnection:SHR03",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 21.893280792006408,
  "trip_order": [
   "RES12",
   "RES11"
  ],
  "tripped_within_window": [
   "RES12",
   "RES11"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0740827108706723,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.053864791511423,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0874100542013252,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0692266830765835,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.067166267681455,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0447517973516978,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0827070163537085,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0660537189287231,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0621159433245349,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.040407339885335,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.076904104630297,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0481191138827124,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0903984998121803,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.057241455481764,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0702197363968402,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0337748793237262,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.083704153028824,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0454524817352338,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.06360655085849,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.025981443570259,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.1672039687396,
    "t_max_window_s": 0.6680000000000001,
    "max_v_after_pu": 1.1612336212760395,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.1753133916780083,
    "t_max_window_s": 0.6640000000000001,
    "max_v_after_pu": 1.1692664166174407,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0900760909474116,
    "t_max_window_s": 0.6380000000000001,
    "max_v_after_pu": 1.0804415596465349,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0995125093524751,
    "t_max_window_s": 0.6380000000000001,
    "max_v_after_pu": 1.0904941910482826,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0870170577524514,
    "t_max_window_s": 0.6520000000000001,
    "max_v_after_pu": 1.0788903362192526,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.080718376744252,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0600729399472724,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0605696234729285,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0385526627510215,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.075738211359716,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0532894250869307,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0892407335541334,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.064675879003706,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.069221883218927,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0452140442635895,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES12",
     0.0009743998956330135
    ],
    [
     "statcom:STATCOM03",
     0.09824489247460551
    ]
   ]
  },
  "build_s": 3.8671525420068065,
  "sim_s": 18.0261282499996,
  "error": null,
  "job_wall_s": 21.904594624997117,
  "job": {
   "job_id": "S4:shunt_reactor_disconnection:SHR03:all",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "shunt_reactor_disconnection:SHR03",
   "controls": [
    [
     "plant_q_command:RES12",
     0.0009743998956330135
    ],
    [
     "statcom:STATCOM03",
     0.09824489247460551
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S4:capacitor_switching:SHC02:all": {
  "job_id": "S4:capacitor_switching:SHC02:all",
  "kind": "S4",
  "label": "",
  "seed_id": "capacitor_switching:SHC02",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 25.95070770800521,
  "trip_order": [
   "RES07",
   "RES06",
   "RES09",
   "RES08",
   "RES10",
   "RES19",
   "RES16",
   "RES18",
   "RES02",
   "RES12",
   "RES17",
   "RES20",
   "RES11",
   "RES14",
   "RES13",
   "RES15",
   "RES03",
   "RES01",
   "RES05",
   "RES04"
  ],
  "tripped_within_window": [
   "RES07",
   "RES06",
   "RES09",
   "RES08",
   "RES10",
   "RES19",
   "RES16",
   "RES18",
   "RES02",
   "RES12",
   "RES17",
   "RES20",
   "RES11",
   "RES14",
   "RES13",
   "RES15",
   "RES03",
   "RES01",
   "RES05",
   "RES04"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": 2.3480999999999623,
    "trip_s": 2.398099999999957,
    "would_trip_s": 2.398099999999957,
    "first_pickup_rel_s": 1.8480999999999623,
    "trip_rel_s": 1.8980999999999568,
    "max_v_window_pu": 1.1479244310850254,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.1482477048646453,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": 0.6720000000000002,
    "trip_s": 0.7220000000000002,
    "would_trip_s": 0.7220000000000002,
    "first_pickup_rel_s": 0.17200000000000015,
    "trip_rel_s": 0.2220000000000002,
    "max_v_window_pu": 1.1519891416643926,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.1522464233963359,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": 2.296099999999968,
    "trip_s": 2.3460999999999625,
    "would_trip_s": 2.3460999999999625,
    "first_pickup_rel_s": 1.796099999999968,
    "trip_rel_s": 1.8460999999999625,
    "max_v_window_pu": 1.1497122841577574,
    "t_max_window_s": 2.4000999999999566,
    "max_v_after_pu": 1.14947981472796,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": 0.7780000000000002,
    "trip_s": 2.432099999999953,
    "would_trip_s": 2.432099999999953,
    "first_pickup_rel_s": 0.27800000000000025,
    "trip_rel_s": 1.932099999999953,
    "max_v_window_pu": 1.1493034307514067,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.1510112128269179,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": 2.3480999999999623,
    "trip_s": 2.398099999999957,
    "would_trip_s": 2.398099999999957,
    "first_pickup_rel_s": 1.8480999999999623,
    "trip_rel_s": 1.8980999999999568,
    "max_v_window_pu": 1.1427131407301658,
    "t_max_window_s": 2.4000999999999566,
    "max_v_after_pu": 1.1421069594715456,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.2054133077901776,
    "t_max_window_s": 2.052099999999995,
    "max_v_after_pu": 1.1957733036091849,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.2418920373649545,
    "t_max_window_s": 2.0021000000000004,
    "max_v_after_pu": 1.2305483292186017,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": 0.6040000000000001,
    "trip_s": 0.6540000000000001,
    "would_trip_s": 0.6540000000000001,
    "first_pickup_rel_s": 0.10400000000000009,
    "trip_rel_s": 0.15400000000000014,
    "max_v_window_pu": 1.2320690001090404,
    "t_max_window_s": 1.9361000000000008,
    "max_v_after_pu": 1.2204768284258651,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.2397306503256216,
    "t_max_window_s": 1.9221000000000008,
    "max_v_after_pu": 1.2270146915509663,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": 0.6040000000000001,
    "trip_s": 0.6540000000000001,
    "would_trip_s": 0.6540000000000001,
    "first_pickup_rel_s": 0.10400000000000009,
    "trip_rel_s": 0.15400000000000014,
    "max_v_window_pu": 1.2114382207138388,
    "t_max_window_s": 2.0021000000000004,
    "max_v_after_pu": 1.2037557402185108,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": 0.7640000000000002,
    "trip_s": 0.8140000000000003,
    "would_trip_s": 0.8140000000000003,
    "first_pickup_rel_s": 0.26400000000000023,
    "trip_rel_s": 0.3140000000000003,
    "max_v_window_pu": 1.1815768092775438,
    "t_max_window_s": 1.8101000000000007,
    "max_v_after_pu": 1.1829299851808852,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.7120000000000002,
    "trip_s": 0.7620000000000002,
    "would_trip_s": 0.7620000000000002,
    "first_pickup_rel_s": 0.2120000000000002,
    "trip_rel_s": 0.26200000000000023,
    "max_v_window_pu": 1.1929322668443385,
    "t_max_window_s": 1.8121000000000007,
    "max_v_after_pu": 1.1942754877134114,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": 0.8160000000000003,
    "trip_s": 0.8660000000000003,
    "would_trip_s": 0.8660000000000003,
    "first_pickup_rel_s": 0.3160000000000003,
    "trip_rel_s": 0.3660000000000003,
    "max_v_window_pu": 1.1502980349095444,
    "t_max_window_s": 2.434099999999953,
    "max_v_after_pu": 1.1501264552504338,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": 0.7640000000000002,
    "trip_s": 0.8140000000000003,
    "would_trip_s": 0.8140000000000003,
    "first_pickup_rel_s": 0.26400000000000023,
    "trip_rel_s": 0.3140000000000003,
    "max_v_window_pu": 1.162837243589266,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.1628814749848693,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": 0.8160000000000003,
    "trip_s": 0.8660000000000003,
    "would_trip_s": 0.8660000000000003,
    "first_pickup_rel_s": 0.3160000000000003,
    "trip_rel_s": 0.3660000000000003,
    "max_v_window_pu": 1.1553354840160037,
    "t_max_window_s": 2.498099999999946,
    "max_v_after_pu": 1.1554669260574566,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": 0.6600000000000001,
    "trip_s": 0.7100000000000002,
    "would_trip_s": 0.7100000000000002,
    "first_pickup_rel_s": 0.16000000000000014,
    "trip_rel_s": 0.2100000000000002,
    "max_v_window_pu": 1.2216603141450988,
    "t_max_window_s": 1.7701000000000007,
    "max_v_after_pu": 1.2114176206712532,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": 0.7120000000000002,
    "trip_s": 0.7620000000000002,
    "would_trip_s": 0.7620000000000002,
    "first_pickup_rel_s": 0.2120000000000002,
    "trip_rel_s": 0.26200000000000023,
    "max_v_window_pu": 1.200646175505274,
    "t_max_window_s": 1.7941000000000007,
    "max_v_after_pu": 1.1914342365796633,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": 0.6600000000000001,
    "trip_s": 0.7100000000000002,
    "would_trip_s": 0.7100000000000002,
    "first_pickup_rel_s": 0.16000000000000014,
    "trip_rel_s": 0.2100000000000002,
    "max_v_window_pu": 1.1979108543677157,
    "t_max_window_s": 1.8001000000000007,
    "max_v_after_pu": 1.1893446617396264,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": 0.6080000000000001,
    "trip_s": 0.6580000000000001,
    "would_trip_s": 0.6580000000000001,
    "first_pickup_rel_s": 0.1080000000000001,
    "trip_rel_s": 0.15800000000000014,
    "max_v_window_pu": 1.2133358812475952,
    "t_max_window_s": 1.9101000000000008,
    "max_v_after_pu": 1.2072146860151816,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": 0.7120000000000002,
    "trip_s": 0.7620000000000002,
    "would_trip_s": 0.7620000000000002,
    "first_pickup_rel_s": 0.2120000000000002,
    "trip_rel_s": 0.26200000000000023,
    "max_v_window_pu": 1.1983448948541144,
    "t_max_window_s": 1.8121000000000007,
    "max_v_after_pu": 1.1914538807392396,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES07",
     0.1067665760030853
    ],
    [
     "statcom:STATCOM02",
     0.14456153930893834
    ]
   ]
  },
  "build_s": 1.8038576249964535,
  "sim_s": 24.146850083008758,
  "error": null,
  "job_wall_s": 25.953849917001207,
  "job": {
   "job_id": "S4:capacitor_switching:SHC02:all",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "5be0563c4f41d6d5b1c75ccd16fee4d7295db154",
   "seed_id": "capacitor_switching:SHC02",
   "controls": [
    [
     "plant_q_command:RES07",
     0.1067665760030853
    ],
    [
     "statcom:STATCOM02",
     0.14456153930893834
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 }
}