{
 "system": "gbnetwork",
 "a_rerun": {
  "seeds": [
   "fixed_pf_ramp:RES08",
   "plant_trip:RES08",
   "plant_trip:RES09"
  ],
  "runs": [
   {
    "seed_id": "fixed_pf_ramp:RES08",
    "rerun": "identical",
    "tstep": 0.002,
    "status": "ok",
    "trip_order_ref": [
     "RES07",
     "RES08",
     "RES09",
     "RES06",
     "RES10",
     "RES19",
     "RES02",
     "RES16",
     "RES18",
     "RES12",
     "RES17",
     "RES20",
     "RES04",
     "RES11",
     "RES14",
     "RES13",
     "RES15"
    ],
    "trip_order_rerun": [
     "RES07",
     "RES08",
     "RES09",
     "RES06",
     "RES10",
     "RES19",
     "RES02",
     "RES16",
     "RES18",
     "RES12",
     "RES17",
     "RES20",
     "RES04",
     "RES11",
     "RES14",
     "RES13",
     "RES15"
    ],
    "same_trip_set_in_window": true,
    "identical_trip_order": true,
    "max_abs_trip_time_diff_s": 0.0,
    "max_v_diff_pu": 0.0,
    "runtime_s": 8.908563459001016
   },
   {
    "seed_id": "fixed_pf_ramp:RES08",
    "rerun": "finer_step",
    "tstep": 0.001,
    "status": "ok",
    "trip_order_ref": [
     "RES07",
     "RES08",
     "RES09",
     "RES06",
     "RES10",
     "RES19",
     "RES02",
     "RES16",
     "RES18",
     "RES12",
     "RES17",
     "RES20",
     "RES04",
     "RES11",
     "RES14",
     "RES13",
     "RES15"
    ],
    "trip_order_rerun": [
     "RES07",
     "RES08",
     "RES09",
     "RES06",
     "RES10",
     "RES19",
     "RES16",
     "RES18",
     "RES02",
     "RES12",
     "RES17",
     "RES20",
     "RES04",
     "RES11",
     "RES14",
     "RES13",
     "RES15"
    ],
    "same_trip_set_in_window": true,
    "identical_trip_order": false,
    "max_abs_trip_time_diff_s": 0.007000000000022322,
    "max_v_diff_pu": 0.00021139415223547786,
    "runtime_s": 14.837780957997893
   },
   {
    "seed_id": "plant_trip:RES08",
    "rerun": "identical",
    "tstep": 0.002,
    "status": "ok",
    "trip_order_ref": [
     "RES07",
     "RES09",
     "RES06",
     "RES10",
     "RES19",
     "RES16",
     "RES18",
     "RES02",
     "RES12",
     "RES17",
     "RES20",
     "RES11",
     "RES14",
     "RES13",
     "RES15"
    ],
    "trip_order_rerun": [
     "RES07",
     "RES09",
     "RES06",
     "RES10",
     "RES19",
     "RES16",
     "RES18",
     "RES02",
     "RES12",
     "RES17",
     "RES20",
     "RES11",
     "RES14",
     "RES13",
     "RES15"
    ],
    "same_trip_set_in_window": true,
    "identical_trip_order": true,
    "max_abs_trip_time_diff_s": 0.0,
    "max_v_diff_pu": 0.0,
    "runtime_s": 9.501199708000058
   },
   {
    "seed_id": "plant_trip:RES08",
    "rerun": "finer_step",
    "tstep": 0.001,
    "status": "ok",
    "trip_order_ref": [
     "RES07",
     "RES09",
     "RES06",
     "RES10",
     "RES19",
     "RES16",
     "RES18",
     "RES02",
     "RES12",
     "RES17",
     "RES20",
     "RES11",
     "RES14",
     "RES13",
     "RES15"
    ],
    "trip_order_rerun": [
     "RES07",
     "RES09",
     "RES06",
     "RES10",
     "RES19",
     "RES16",
     "RES18",
     "RES02",
     "RES12",
     "RES17",
     "RES20",
     "RES11",
     "RES14",
     "RES13",
     "RES15"
    ],
    "same_trip_set_in_window": true,
    "identical_trip_order": true,
    "max_abs_trip_time_diff_s": 0.0050000000000000044,
    "max_v_diff_pu": 0.0001729661803409055,
    "runtime_s": 15.607181499988656
   },
   {
    "seed_id": "plant_trip:RES09",
    "rerun": "identical",
    "tstep": 0.002,
    "status": "ok",
    "trip_order_ref": [
     "RES07",
     "RES08",
     "RES06",
     "RES10",
     "RES19",
     "RES16",
     "RES18",
     "RES02",
     "RES12",
     "RES17",
     "RES20",
     "RES11",
     "RES14",
     "RES13",
     "RES15"
    ],
    "trip_order_rerun": [
     "RES07",
     "RES08",
     "RES06",
     "RES10",
     "RES19",
     "RES16",
     "RES18",
     "RES02",
     "RES12",
     "RES17",
     "RES20",
     "RES11",
     "RES14",
     "RES13",
     "RES15"
    ],
    "same_trip_set_in_window": true,
    "identical_trip_order": true,
    "max_abs_trip_time_diff_s": 0.0,
    "max_v_diff_pu": 0.0,
    "runtime_s": 9.609372874998371
   },
   {
    "seed_id": "plant_trip:RES09",
    "rerun": "finer_step",
    "tstep": 0.001,
    "status": "ok",
    "trip_order_ref": [
     "RES07",
     "RES08",
     "RES06",
     "RES10",
     "RES19",
     "RES16",
     "RES18",
     "RES02",
     "RES12",
     "RES17",
     "RES20",
     "RES11",
     "RES14",
     "RES13",
     "RES15"
    ],
    "trip_order_rerun": [
     "RES07",
     "RES08",
     "RES06",
     "RES10",
     "RES19",
     "RES16",
     "RES18",
     "RES02",
     "RES12",
     "RES17",
     "RES20",
     "RES11",
     "RES14",
     "RES13",
     "RES15"
    ],
    "same_trip_set_in_window": true,
    "identical_trip_order": true,
    "max_abs_trip_time_diff_s": 0.006000000000000005,
    "max_v_diff_pu": 0.00023356691825404674,
    "runtime_s": 16.172184625000227
   }
  ],
  "all_identical": true,
  "finer_step_same_sets": true,
  "note": "carried over from the original run (rescore)"
 },
 "b_no_noop": {
  "threshold_pu": 0.0001,
  "n_events": 68,
  "noop_events": [],
  "min_max_abs_dv_pu": 0.0004691802853475924,
  "min_event": "generation_redispatch:111->177",
  "passed": true
 },
 "c_self_terms": {
  "violations": [],
  "passed": true,
  "n_self_entries": 20
 },
 "d_rigorous_K": {
  "bound": "balanced_lognorm_interval_bound",
  "max_abs_diff_K_vs_envelope": 0.0,
  "n_entries_padding_negative": 0,
  "n_entries_padding_above_tolerance": 0,
  "max_k_trip_minus_k_pickup": 0.0,
  "non_certified_entries": [],
  "passed": true
 },
 "e_mitigation_spot_checks": {
  "checks": [
   {
    "seed_id": "fixed_pf_ramp:RES07",
    "tds_status": "ok",
    "controls": [
     [
      "plant_q_command:RES07",
      0.6202007031963086
     ]
    ],
    "late_trips_mitigated": [
     "RES02",
     "RES06",
     "RES07",
     "RES08",
     "RES09",
     "RES10",
     "RES12",
     "RES16",
     "RES17",
     "RES18",
     "RES19",
     "RES20"
    ],
    "max_v_window_mitigated": {
     "RES01": 1.0753983620390608,
     "RES02": 1.08866095743662,
     "RES03": 1.069418933505075,
     "RES04": 1.0833089848013553,
     "RES05": 1.0641749535517988,
     "RES06": 1.0821967202373224,
     "RES07": 1.0977387232371487,
     "RES08": 1.077524624760884,
     "RES09": 1.0913832472827714,
     "RES10": 1.0708919188036061,
     "RES11": 1.0793278743655432,
     "RES12": 1.0928062575689808,
     "RES13": 1.0727411681407704,
     "RES14": 1.0861394551453045,
     "RES15": 1.065853573469314,
     "RES16": 1.082147151487783,
     "RES17": 1.062115057596622,
     "RES18": 1.0774557015604929,
     "RES19": 1.0913318488082502,
     "RES20": 1.070709193614289
    },
    "assets_at_or_above_pickup_mitigated": {},
    "trips_mitigated": [],
    "trips_unmitigated": [
     "RES07",
     "RES09",
     "RES06",
     "RES08",
     "RES10",
     "RES19",
     "RES16",
     "RES18",
     "RES02",
     "RES12",
     "RES17",
     "RES20",
     "RES04",
     "RES11",
     "RES14",
     "RES13",
     "RES15"
    ],
    "plot": "results/revised/gbnetwork/sanity/mitigation_check_fixed_pf_ramp_RES07.png"
   },
   {
    "seed_id": "plant_trip:RES06",
    "tds_status": "ok",
    "controls": [
     [
      "fast_reactor:FASTR02",
      0.6940991874657109
     ],
     [
      "plant_q_command:RES07",
      1.0
     ],
     [
      "plant_q_command:RES09",
      0.17803043196821383
     ],
     [
      "statcom:STATCOM02",
      0.4000117512041841
     ]
    ],
    "late_trips_mitigated": [],
    "max_v_window_mitigated": {
     "RES01": 1.0984304184394942,
     "RES02": 1.1028700630353483,
     "RES03": 1.0969317344270757,
     "RES04": 1.1005309992987722,
     "RES05": 1.0918345137172825,
     "RES07": 1.1169705093926035,
     "RES08": 1.118959992276285,
     "RES09": 1.103569683665965,
     "RES10": 1.101154490629324,
     "RES11": 1.1110068703345037,
     "RES12": 1.1040699287300613,
     "RES13": 1.1071560248720917,
     "RES14": 1.1064594793017122,
     "RES15": 1.103377394346864,
     "RES16": 1.1017269234442164,
     "RES17": 1.1165315629002162,
     "RES18": 1.1174794574715512,
     "RES19": 1.1076223473361875,
     "RES20": 1.1195643477875983
    },
    "assets_at_or_above_pickup_mitigated": {
     "RES02": 1.1028700630353483,
     "RES04": 1.1005309992987722,
     "RES07": 1.1169705093926035,
     "RES08": 1.118959992276285,
     "RES09": 1.103569683665965,
     "RES10": 1.101154490629324,
     "RES11": 1.1110068703345037,
     "RES12": 1.1040699287300613,
     "RES13": 1.1071560248720917,
     "RES14": 1.1064594793017122,
     "RES15": 1.103377394346864,
     "RES16": 1.1017269234442164,
     "RES17": 1.1165315629002162,
     "RES18": 1.1174794574715512,
     "RES19": 1.1076223473361875,
     "RES20": 1.1195643477875983
    },
    "trips_mitigated": [
     "RES07",
     "RES09",
     "RES08",
     "RES10",
     "RES19",
     "RES16",
     "RES18",
     "RES02",
     "RES12",
     "RES17",
     "RES20",
     "RES11",
     "RES14",
     "RES13",
     "RES15"
    ],
    "trips_unmitigated": [
     "RES07",
     "RES09",
     "RES08",
     "RES10",
     "RES19",
     "RES16",
     "RES18",
     "RES02",
     "RES12",
     "RES17",
     "RES20",
     "RES11",
     "RES14",
     "RES13",
     "RES15"
    ],
    "plot": "results/revised/gbnetwork/sanity/mitigation_check_plant_trip_RES06.png"
   }
  ]
 },
 "f_predicted_times_in_window": {
  "n_predicted_trips_with_time": 294,
  "outside_window": [],
  "predicted_trips_without_time_estimate": [],
  "passed": true
 },
 "anomalies": []
}