    "max_v_window_pu": 1.1891066586562378,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.195088804152932,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.2226599817501478,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2274356981639432,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.2192435903533214,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2220802671633082,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.2293816201045271,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.232009121164407,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.2012677749724765,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.204036109625949,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": 0.7120000000000002,
    "trip_s": 0.7620000000000002,
    "would_trip_s": 0.7620000000000002,
    "first_pickup_rel_s": 0.2120000000000002,
    "trip_rel_s": 0.26200000000000023,
    "max_v_window_pu": 1.1810548086566197,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1814204872712448,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.6600000000000001,
    "trip_s": 0.7100000000000002,
    "would_trip_s": 0.7100000000000002,
    "first_pickup_rel_s": 0.16000000000000014,
    "trip_rel_s": 0.2100000000000002,
    "max_v_window_pu": 1.1923870132851984,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1927745921757265,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": 0.7640000000000002,
    "trip_s": 0.8140000000000003,
    "would_trip_s": 0.8140000000000003,
    "first_pickup_rel_s": 0.26400000000000023,
    "trip_rel_s": 0.3140000000000003,
    "max_v_window_pu": 1.1463392309714233,
    "t_max_window_s": 1.0741,
    "max_v_after_pu": 1.1474416417947566,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": 0.7120000000000002,
    "trip_s": 0.7620000000000002,
    "would_trip_s": 0.7620000000000002,
    "first_pickup_rel_s": 0.2120000000000002,
    "trip_rel_s": 0.26200000000000023,
    "max_v_window_pu": 1.1594260422901983,
    "t_max_window_s": 0.9660000000000004,
    "max_v_after_pu": 1.1574295225759028,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": 0.7640000000000002,
    "trip_s": 0.8140000000000003,
    "would_trip_s": 0.8140000000000003,
    "first_pickup_rel_s": 0.26400000000000023,
    "trip_rel_s": 0.3140000000000003,
    "max_v_window_pu": 1.1527157125617558,
    "t_max_window_s": 0.9620000000000004,
    "max_v_after_pu": 1.1506208371902937,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": 0.6080000000000001,
    "trip_s": 0.6580000000000001,
    "would_trip_s": 0.6580000000000001,
    "first_pickup_rel_s": 0.1080000000000001,
    "trip_rel_s": 0.15800000000000014,
    "max_v_window_pu": 1.2191982345075634,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2205755612831153,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": 0.6600000000000001,
    "trip_s": 0.7100000000000002,
    "would_trip_s": 0.7100000000000002,
    "first_pickup_rel_s": 0.16000000000000014,
    "trip_rel_s": 0.2100000000000002,
    "max_v_window_pu": 1.19810490664215,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1994670665842528,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": 0.6280000000000001,
    "trip_s": 0.6780000000000002,
    "would_trip_s": 0.6780000000000002,
    "first_pickup_rel_s": 0.1280000000000001,
    "trip_rel_s": 0.17800000000000016,
    "max_v_window_pu": 1.1955144333252465,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1965736143021417,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.2103087350615818,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2117256417038547,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": 0.6600000000000001,
    "trip_s": 0.7100000000000002,
    "would_trip_s": 0.7100000000000002,
    "first_pickup_rel_s": 0.16000000000000014,
    "trip_rel_s": 0.2100000000000002,
    "max_v_window_pu": 1.1961794554037193,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1971443143463785,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES07",
     0.8830732577973114
    ],
    [
     "plant_q_command:RES09",
     0.5048558449322663
    ],
    [
     "statcom:STATCOM02",
     0.3464108101266924
    ]
   ]
  },
  "build_s": 1.2785519169992767,
  "sim_s": 11.450357041991083,
  "error": null,
  "job_wall_s": 12.730420541003696,
  "job": {
   "job_id": "S4:plant_trip:RES08:all",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "80c56f06c2498911d6b1f72c7f21d8a3c1a60e77",
   "seed_id": "plant_trip:RES08",
   "controls": [
    [
     "plant_q_command:RES07",
     0.8830732577973114
    ],
    [
     "plant_q_command:RES09",
     0.5048558449322663
    ],
    [
     "statcom:STATCOM02",
     0.3464108101266924
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S4:fixed_pf_ramp:RES08:all": {
  "job_id": "S4:fixed_pf_ramp:RES08:all",
  "kind": "S4",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES08",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 11.951532624996617,
  "trip_order": [
   "RES07",
   "RES09",
   "RES06",
   "RES08",
   "RES10",
   "RES19",
   "RES02",
   "RES16",
   "RES18",
   "RES12",
   "RES17",
   "RES20",
   "RES11",
   "RES14",
   "RES13",
   "RES15"
  ],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0768650562828443,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0996577633733005,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": 1.8061000000000007,
    "trip_s": 1.8561000000000007,
    "would_trip_s": 1.8561000000000007,
    "first_pickup_rel_s": 1.3061000000000007,
    "trip_rel_s": 1.3561000000000007,
    "max_v_window_pu": 1.0899576971649623,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1464900023220044,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.071419246130877,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0985474332517617,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": 1.8661000000000008,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": 1.3661000000000008,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0843893243451979,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1014264162766276,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.06609879004813,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0934141125003283,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": 1.7541000000000007,
    "trip_s": 1.8041000000000007,
    "would_trip_s": 1.8041000000000007,
    "first_pickup_rel_s": 1.2541000000000007,
    "trip_rel_s": 1.3041000000000007,
    "max_v_window_pu": 1.0855256843082544,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1710878303762207,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": 1.7021000000000006,
    "trip_s": 1.7521000000000007,
    "would_trip_s": 1.7521000000000007,
    "first_pickup_rel_s": 1.2021000000000006,
    "trip_rel_s": 1.2521000000000007,
    "max_v_window_pu": 1.0973304205132173,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.200962459797826,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": 1.7541000000000007,
    "trip_s": 1.8041000000000007,
    "would_trip_s": 1.8041000000000007,
    "first_pickup_rel_s": 1.2541000000000007,
    "trip_rel_s": 1.3041000000000007,
    "max_v_window_pu": 1.0948334796187162,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.195413838656717,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": 1.7021000000000006,
    "trip_s": 1.7521000000000007,
    "would_trip_s": 1.7521000000000007,
    "first_pickup_rel_s": 1.2021000000000006,
    "trip_rel_s": 1.2521000000000007,
    "max_v_window_pu": 1.0969900159303876,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.204123822268696,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": 1.7541000000000007,
    "trip_s": 1.8041000000000007,
    "would_trip_s": 1.8041000000000007,
    "first_pickup_rel_s": 1.2541000000000007,
    "trip_rel_s": 1.3041000000000007,
    "max_v_window_pu": 1.0776340621180314,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1850987844524978,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": 1.8781000000000008,
    "trip_s": 1.9281000000000008,
    "would_trip_s": 1.9281000000000008,
    "first_pickup_rel_s": 1.3781000000000008,
    "trip_rel_s": 1.4281000000000008,
    "max_v_window_pu": 1.079967899022133,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.176476834739614,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 1.8261000000000007,
    "trip_s": 1.8761000000000008,
    "would_trip_s": 1.8761000000000008,
    "first_pickup_rel_s": 1.3261000000000007,
    "trip_rel_s": 1.3761000000000008,
    "max_v_window_pu": 1.0934500095020827,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1878281540158753,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": 1.9301000000000008,
    "trip_s": 1.9801000000000009,
    "would_trip_s": 1.9801000000000009,
    "first_pickup_rel_s": 1.4301000000000008,
    "trip_rel_s": 1.4801000000000009,
    "max_v_window_pu": 1.0735003083793901,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1452657998261593,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": 1.8781000000000008,
    "trip_s": 1.9281000000000008,
    "would_trip_s": 1.9281000000000008,
    "first_pickup_rel_s": 1.3781000000000008,
    "trip_rel_s": 1.4281000000000008,
    "max_v_window_pu": 1.0868321867322872,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1593470449852772,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": 1.9301000000000008,
    "trip_s": 1.9801000000000009,
    "would_trip_s": 1.9801000000000009,
    "first_pickup_rel_s": 1.4301000000000008,
    "trip_rel_s": 1.4801000000000009,
    "max_v_window_pu": 1.0664876324945145,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1525850906900235,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": 1.8061000000000007,
    "trip_s": 1.8561000000000007,
    "would_trip_s": 1.8561000000000007,
    "first_pickup_rel_s": 1.3061000000000007,
    "trip_rel_s": 1.3561000000000007,
    "max_v_window_pu": 1.0837938466308639,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1945474702516334,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": 1.8581000000000008,
    "trip_s": 1.9081000000000008,
    "would_trip_s": 1.9081000000000008,
    "first_pickup_rel_s": 1.3581000000000008,
    "trip_rel_s": 1.4081000000000008,
    "max_v_window_pu": 1.0638996613601304,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.176793626093225,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": 1.8061000000000007,
    "trip_s": 1.8561000000000007,
    "would_trip_s": 1.8561000000000007,
    "first_pickup_rel_s": 1.3061000000000007,
    "trip_rel_s": 1.3561000000000007,
    "max_v_window_pu": 1.0793816098578837,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1769931486111898,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": 1.7541000000000007,
    "trip_s": 1.8041000000000007,
    "would_trip_s": 1.8041000000000007,
    "first_pickup_rel_s": 1.2541000000000007,
    "trip_rel_s": 1.3041000000000007,
    "max_v_window_pu": 1.0935674448038954,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1958627898055119,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": 1.8581000000000008,
    "trip_s": 1.9081000000000008,
    "would_trip_s": 1.9081000000000008,
    "first_pickup_rel_s": 1.3581000000000008,
    "trip_rel_s": 1.4081000000000008,
    "max_v_window_pu": 1.0726131970136492,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1790054895486863,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES07",
     0.2031940568974782
    ],
    [
     "plant_q_command:RES08",
     0.23409362737454437
    ],
    [
     "plant_q_command:RES09",
     0.024790876270775076
    ]
   ]
  },
  "build_s": 1.0779328329954296,
  "sim_s": 10.873599792001187,
  "error": null,
  "job_wall_s": 11.953239916998427,
  "job": {
   "job_id": "S4:fixed_pf_ramp:RES08:all",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "80c56f06c2498911d6b1f72c7f21d8a3c1a60e77",
   "seed_id": "fixed_pf_ramp:RES08",
   "controls": [
    [
     "plant_q_command:RES07",
     0.2031940568974782
    ],
    [
     "plant_q_command:RES08",
     0.23409362737454437
    ],
    [
     "plant_q_command:RES09",
     0.024790876270775076
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S3:plant_trip:RES19": {
  "job_id": "S3:plant_trip:RES19",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES19",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 8.63185550000344,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0776052327093197,
    "t_max_window_s": 1.4201000000000004,
    "max_v_after_pu": 1.07757450999555,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0895683069786355,
    "t_max_window_s": 1.4041000000000003,
    "max_v_after_pu": 1.0895428047027247,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.069600920686713,
    "t_max_window_s": 1.1881000000000002,
    "max_v_after_pu": 1.0693238968929426,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0857712640372177,
    "t_max_window_s": 1.4701000000000004,
    "max_v_after_pu": 1.0857673535415064,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0660191214118608,
    "t_max_window_s": 1.3081000000000003,
    "max_v_after_pu": 1.065860560302733,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0759477320283561,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0678140093220625,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0894267502208577,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.080360506345037,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0694562981444697,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.060188365442836,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0830437655798846,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0740317840089926,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0646078925166094,
    "t_max_window_s": 0.54,
    "max_v_after_pu": 1.057759114714808,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0826016700993009,
    "t_max_window_s": 1.4641000000000004,
    "max_v_after_pu": 1.0825963975969362,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0961003356120071,
    "t_max_window_s": 1.4641000000000004,
    "max_v_after_pu": 1.0960950127420728,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.076799768348117,
    "t_max_window_s": 1.4601000000000004,
    "max_v_after_pu": 1.0767923156435182,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0893262817874159,
    "t_max_window_s": 1.4661000000000004,
    "max_v_after_pu": 1.0893213397490744,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0687905217935307,
    "t_max_window_s": 1.4661000000000004,
    "max_v_after_pu": 1.0687860315224889,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.09603847218856,
    "t_max_window_s": 1.4881000000000004,
    "max_v_after_pu": 1.096036445866004,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.076793303468514,
    "t_max_window_s": 1.4741000000000004,
    "max_v_after_pu": 1.0767837168565388,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0913396682906338,
    "t_max_window_s": 1.4461000000000004,
    "max_v_after_pu": 1.0912975096734185,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.146878841928975,
    "t_max_window_s": 1.4241000000000004,
    "max_v_after_pu": 1.1468086905564734,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.085901142674397,
    "t_max_window_s": 1.4561000000000004,
    "max_v_after_pu": 1.0858709248636085,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.2563544160075253,
  "sim_s": 7.375501083995914,
  "max_abs_dv_all_buses_pu": 0.05824726298160665,
  "max_abs_dv_bus": "V_900019",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 8.638527208997402,
  "job": {
   "job_id": "S3:plant_trip:RES19",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "80c56f06c2498911d6b1f72c7f21d8a3c1a60e77",
   "seed_id": "plant_trip:RES19",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S4:plant_trip:RES11:all": {
  "job_id": "S4:plant_trip:RES11:all",
  "kind": "S4",
  "label": "",
  "seed_id": "plant_trip:RES11",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 9.969807875007973,
  "trip_order": [
   "RES12"
  ],
  "tripped_within_window": [
   "RES12"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.07258214091136,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0524963865129828,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0860224422068325,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0681980415325614,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0656731987695074,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0452057122137244,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0814658779628092,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.063410999743664,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0606041804296642,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0405003056110784,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0760566917583991,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.057675379241649,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0893916461120234,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0679187647950423,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0690495782765905,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0448356649931834,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0824553338924718,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0568020765131192,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.062071026686157,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0348454679880221,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.154853177114417,
    "t_max_window_s": 0.552,
    "max_v_after_pu": 1.1476314041102282,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.1660263085861013,
    "t_max_window_s": 0.552,
    "max_v_after_pu": 1.1586965148240065,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0853912250222961,
    "t_max_window_s": 0.552,
    "max_v_after_pu": 1.0741434391537281,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0955140225696223,
    "t_max_window_s": 0.552,
    "max_v_after_pu": 1.084776328620857,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0809557066806936,
    "t_max_window_s": 0.552,
    "max_v_after_pu": 1.0707119155748606,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0791193957955656,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0585787925647006,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0588864938422746,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.037052476830234,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0740473055475548,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0521443639061803,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0874785827962492,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.063925644584373,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0674155433505577,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0432438510375233,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES12",
     0.010614215674072338
    ],
    [
     "statcom:STATCOM03",
     0.2715116433404688
    ]
   ]
  },
  "build_s": 1.2902362500026356,
  "sim_s": 8.679571625005337,
  "error": null,
  "job_wall_s": 9.971061250005732,
  "job": {
   "job_id": "S4:plant_trip:RES11:all",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "80c56f06c2498911d6b1f72c7f21d8a3c1a60e77",
   "seed_id": "plant_trip:RES11",
   "controls": [
    [
     "plant_q_command:RES12",
     0.010614215674072338
    ],
    [
     "statcom:STATCOM03",
     0.2715116433404688
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S4:plant_trip:RES06:all": {
  "job_id": "S4:plant_trip:RES06:all",
  "kind": "S4",
  "label": "",
  "seed_id": "plant_trip:RES06",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 13.390695082998718,
  "trip_order": [
   "RES07",
   "RES09",
   "RES08",
   "RES10",
   "RES19",
   "RES16",
   "RES18",
   "RES02",
   "RES12",
   "RES17",
   "RES20",
   "RES11",
   "RES14",
   "RES13",
   "RES15"
  ],
  "tripped_within_window": [
   "RES07",
   "RES09",
   "RES08",
   "RES10",
   "RES19",
   "RES16",
   "RES18",
   "RES02",
   "RES12",
   "RES17",
   "RES20",
   "RES11",
   "RES14",
   "RES13",
   "RES15"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0984304184394942,
    "t_max_window_s": 0.8100000000000003,
    "max_v_after_pu": 1.0925395617011002,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": 0.7000000000000002,
    "trip_s": 0.7500000000000002,
    "would_trip_s": 0.7500000000000002,
    "first_pickup_rel_s": 0.20000000000000018,
    "trip_rel_s": 0.2500000000000002,
    "max_v_window_pu": 1.1453664502675105,
    "t_max_window_s": 0.8100000000000003,
    "max_v_after_pu": 1.1372167548400853,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0969317344270757,
    "t_max_window_s": 0.8100000000000003,
    "max_v_after_pu": 1.0943605843302706,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": 0.7800000000000002,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": 0.28000000000000025,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1005309992987722,
    "t_max_window_s": 0.8100000000000003,
    "max_v_after_pu": 1.0899575901580787,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0918345137172825,
    "t_max_window_s": 0.8100000000000003,
    "max_v_after_pu": 1.090862553476129,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1885215467130075,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1921431745063389,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.2228808156098192,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.225571167201982,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.2199115972563743,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.22126662057313,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.2303244274518375,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.231534544017992,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.2018685468816408,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.20303872954898,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": 0.7600000000000002,
    "trip_s": 0.8100000000000003,
    "would_trip_s": 0.8100000000000003,
    "first_pickup_rel_s": 0.26000000000000023,
    "trip_rel_s": 0.3100000000000003,
    "max_v_window_pu": 1.180736210376848,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1812895573002413,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.7080000000000002,
    "trip_s": 0.7580000000000002,
    "would_trip_s": 0.7580000000000002,
    "first_pickup_rel_s": 0.20800000000000018,
    "trip_rel_s": 0.25800000000000023,
    "max_v_window_pu": 1.1920644612438493,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.192642625513732,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": 0.8120000000000003,
    "trip_s": 0.8620000000000003,
    "would_trip_s": 0.8620000000000003,
    "first_pickup_rel_s": 0.3120000000000003,
    "trip_rel_s": 0.3620000000000003,
    "max_v_window_pu": 1.1464789487069227,
    "t_max_window_s": 1.1061,
    "max_v_after_pu": 1.1472028509226773,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": 0.7600000000000002,
    "trip_s": 0.8100000000000003,
    "would_trip_s": 0.8100000000000003,
    "first_pickup_rel_s": 0.26000000000000023,
    "trip_rel_s": 0.3100000000000003,
    "max_v_window_pu": 1.1595928965994258,
    "t_max_window_s": 1.0061,
    "max_v_after_pu": 1.1569862937856377,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": 0.8120000000000003,
    "trip_s": 0.8620000000000003,
    "would_trip_s": 0.8620000000000003,
    "first_pickup_rel_s": 0.3120000000000003,
    "trip_rel_s": 0.3620000000000003,
    "max_v_window_pu": 1.1528149541358153,
    "t_max_window_s": 1.0041,
    "max_v_after_pu": 1.1502908873279352,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": 0.6560000000000001,
    "trip_s": 0.7060000000000002,
    "would_trip_s": 0.7060000000000002,
    "first_pickup_rel_s": 0.15600000000000014,
    "trip_rel_s": 0.20600000000000018,
    "max_v_window_pu": 1.2189845855404082,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2209013749041093,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": 0.7080000000000002,
    "trip_s": 0.7580000000000002,
    "would_trip_s": 0.7580000000000002,
    "first_pickup_rel_s": 0.20800000000000018,
    "trip_rel_s": 0.25800000000000023,
    "max_v_window_pu": 1.1980256216966472,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.199778704049431,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": 0.6700000000000002,
    "trip_s": 0.7200000000000002,
    "would_trip_s": 0.7200000000000002,
    "first_pickup_rel_s": 0.17000000000000015,
    "trip_rel_s": 0.2200000000000002,
    "max_v_window_pu": 1.195637691343493,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1968867402749037,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": 0.6040000000000001,
    "trip_s": 0.6540000000000001,
    "would_trip_s": 0.6540000000000001,
    "first_pickup_rel_s": 0.10400000000000009,
    "trip_rel_s": 0.15400000000000014,
    "max_v_window_pu": 1.2106456332157798,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.211888417162916,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": 0.7080000000000002,
    "trip_s": 0.7580000000000002,
    "would_trip_s": 0.7580000000000002,
    "first_pickup_rel_s": 0.20800000000000018,
    "trip_rel_s": 0.25800000000000023,
    "max_v_window_pu": 1.1963382458863474,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1974432493727467,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "fast_reactor:FASTR02",
     0.6940991874657109
    ],
    [
     "plant_q_command:RES07",
     1.0
    ],
    [
     "plant_q_command:RES09",
     0.17803043196821383
    ],
    [
     "statcom:STATCOM02",
     0.4000117512041841
    ]
   ]
  },
  "build_s": 1.227506541996263,
  "sim_s": 12.163188541002455,
  "error": null,
  "job_wall_s": 13.395488958005444,
  "job": {
   "job_id": "S4:plant_trip:RES06:all",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "80c56f06c2498911d6b1f72c7f21d8a3c1a60e77",
   "seed_id": "plant_trip:RES06",
   "controls": [
    [
     "fast_reactor:FASTR02",
     0.6940991874657109
    ],
    [
     "plant_q_command:RES07",
     1.0
    ],
    [
     "plant_q_command:RES09",
     0.17803043196821383
    ],
    [
     "statcom:STATCOM02",
     0.4000117512041841
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S3:fixed_pf_ramp:RES03": {
  "job_id": "S3:fixed_pf_ramp:RES03",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES03",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 8.976059624998015,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.077074958622904,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.077158748983441,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0902450363198593,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.09033162327439,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0843873031577846,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0844126079338876,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0845926134757329,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0846969299413984,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0650297719937227,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0650611593344856,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.076842105263158,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0752202143700715,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0903157894736843,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0886040283009466,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0701116611610295,
    "t_max_window_s": 0.6040000000000001,
    "max_v_after_pu": 1.0685275602046174,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.083607960878854,
    "t_max_window_s": 0.6640000000000001,
    "max_v_after_pu": 1.0819887784234568,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0636861252827168,
    "t_max_window_s": 0.9260000000000004,
    "max_v_after_pu": 1.062780761911763,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.079453675673646,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0794758214239106,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.092932114757627,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0929543163208189,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0728841466540342,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0729156190388274,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0864121541509326,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0864473777555255,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0660867534102736,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0661166668469164,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0810180296838967,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0810282244844394,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.06095441901452,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0609659849612285,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0762224152527509,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0762297134493657,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0899960066662937,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0899999007057513,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.06969623062523,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0697220807724819,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.2208651660039322,
  "sim_s": 7.755194458994083,
  "max_abs_dv_all_buses_pu": 0.0176757658286244,
  "max_abs_dv_bus": "V_900003",
  "n_buses_moved_1e-4": 2240,
  "error": null,
  "job_wall_s": 8.987507415993605,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES03",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "80c56f06c2498911d6b1f72c7f21d8a3c1a60e77",
   "seed_id": "fixed_pf_ramp:RES03",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S4:load_disconnection:PQ_25:all": {
  "job_id": "S4:load_disconnection:PQ_25:all",
  "kind": "S4",
  "label": "",
  "seed_id": "load_disconnection:PQ_25",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 10.934007999996538,
  "trip_order": [
   "RES12",
   "RES14",
   "RES11",
   "RES15"
  ],
  "tripped_within_window": [
   "RES12",
   "RES14",
   "RES11",
   "RES15"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0776127315356543,
    "t_max_window_s": 0.546,
    "max_v_after_pu": 1.030598969987692,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0899599042104184,
    "t_max_window_s": 0.542,
    "max_v_after_pu": 1.0483350310900548,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0693500957614572,
    "t_max_window_s": 0.542,
    "max_v_after_pu": 1.0221642266883664,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0891015529968602,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.0466060630422787,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0641402554508272,
    "t_max_window_s": 0.542,
    "max_v_after_pu": 1.0178073877805145,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0771124560675538,
    "t_max_window_s": 0.514,
    "max_v_after_pu": 1.0380701332315785,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0906854792669576,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0448646254173934,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0706302072192129,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.018572899587045,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.08420163807273,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0288215278945694,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0644511928719558,
    "t_max_window_s": 0.528,
    "max_v_after_pu": 1.0047588926476414,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.1696630579440468,
    "t_max_window_s": 0.6560000000000001,
    "max_v_after_pu": 1.151763919400276,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.1808948841681934,
    "t_max_window_s": 0.6560000000000001,
    "max_v_after_pu": 1.1627486610265565,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.097046454682022,
    "t_max_window_s": 0.6560000000000001,
    "max_v_after_pu": 1.0705440624239442,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": 0.51,
    "trip_s": 0.56,
    "would_trip_s": 0.56,
    "first_pickup_rel_s": 0.010000000000000009,
    "trip_rel_s": 0.06000000000000005,
    "max_v_window_pu": 1.156313212016459,
    "t_max_window_s": 0.6560000000000001,
    "max_v_after_pu": 1.132673519282352,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": 0.6040000000000001,
    "trip_s": 0.6540000000000001,
    "would_trip_s": 0.6540000000000001,
    "first_pickup_rel_s": 0.10400000000000009,
    "trip_rel_s": 0.15400000000000014,
    "max_v_window_pu": 1.1532895686095803,
    "t_max_window_s": 0.6560000000000001,
    "max_v_after_pu": 1.1324464749505168,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0820879286367628,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.03460025320941,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.062090480774881,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.0116271218980488,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0773173511862515,
    "t_max_window_s": 0.546,
    "max_v_after_pu": 1.026727737802241,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0910288102211576,
    "t_max_window_s": 0.546,
    "max_v_after_pu": 1.0367260914804126,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.071189741851544,
    "t_max_window_s": 0.548,
    "max_v_after_pu": 1.0152604073778095,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "statcom:STATCOM03",
     0.12029048214315897
    ]
   ]
  },
  "build_s": 1.3468985840008827,
  "sim_s": 9.587109415995656,
  "error": null,
  "job_wall_s": 10.937827208006638,
  "job": {
   "job_id": "S4:load_disconnection:PQ_25:all",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "80c56f06c2498911d6b1f72c7f21d8a3c1a60e77",
   "seed_id": "load_disconnection:PQ_25",
   "controls": [
    [
     "statcom:STATCOM03",
     0.12029048214315897
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S4:plant_trip:RES07:all": {
  "job_id": "S4:plant_trip:RES07:all",
  "kind": "S4",
  "label": "",
  "seed_id": "plant_trip:RES07",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 12.475082458011457,
  "trip_order": [
   "RES19",
   "RES09",
   "RES06",
   "RES08",
   "RES10",
   "RES02",
   "RES16",
   "RES18",
   "RES12",
   "RES20",
   "RES01",
   "RES03",
   "RES04",
   "RES17",
   "RES11",
   "RES14",
   "RES05",
   "RES13",
   "RES15"
  ],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": 1.6901000000000006,
    "trip_s": 1.7401000000000006,
    "would_trip_s": 1.7401000000000006,
    "first_pickup_rel_s": 1.1901000000000006,
    "trip_rel_s": 1.2401000000000006,
    "max_v_window_pu": 1.0816834611553177,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1498975236835165,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": 1.6381000000000006,
    "trip_s": 1.6881000000000006,
    "would_trip_s": 1.6881000000000006,
    "first_pickup_rel_s": 1.1381000000000006,
    "trip_rel_s": 1.1881000000000006,
    "max_v_window_pu": 1.0941208030620797,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.155766934327583,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": 1.6901000000000006,
    "trip_s": 1.7401000000000006,
    "would_trip_s": 1.7401000000000006,
    "first_pickup_rel_s": 1.1901000000000006,
    "trip_rel_s": 1.2401000000000006,
    "max_v_window_pu": 1.0776362837556976,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1493621396695297,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": 1.6901000000000006,
    "trip_s": 1.7401000000000006,
    "would_trip_s": 1.7401000000000006,
    "first_pickup_rel_s": 1.1901000000000006,
    "trip_rel_s": 1.2401000000000006,
    "max_v_window_pu": 1.0881177372015913,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.154358072632256,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": 1.7421000000000006,
    "trip_s": 1.7921000000000007,
    "would_trip_s": 1.7921000000000007,
    "first_pickup_rel_s": 1.2421000000000006,
    "trip_rel_s": 1.2921000000000007,
    "max_v_window_pu": 1.0719020136585198,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.140798956322655,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": 1.5861000000000005,
    "trip_s": 1.6361000000000006,
    "would_trip_s": 1.6361000000000006,
    "first_pickup_rel_s": 1.0861000000000005,
    "trip_rel_s": 1.1361000000000006,
    "max_v_window_pu": 1.098573940950247,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1855717400124588,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1609775193796852,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2151887663327927,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": 1.5961000000000005,
    "trip_s": 1.6461000000000006,
    "would_trip_s": 1.6461000000000006,
    "first_pickup_rel_s": 1.0961000000000005,
    "trip_rel_s": 1.1461000000000006,
    "max_v_window_pu": 1.0981780869056315,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2080904833855344,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": 1.5821000000000005,
    "trip_s": 1.6321000000000006,
    "would_trip_s": 1.6321000000000006,
    "first_pickup_rel_s": 1.0821000000000005,
    "trip_rel_s": 1.1321000000000006,
    "max_v_window_pu": 1.0998880761188286,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.2178839691028738,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": 1.6341000000000006,
    "trip_s": 1.6841000000000006,
    "would_trip_s": 1.6841000000000006,
    "first_pickup_rel_s": 1.1341000000000006,
    "trip_rel_s": 1.1841000000000006,
    "max_v_window_pu": 1.091580141251121,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1938388087893368,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": 1.7001000000000006,
    "trip_s": 1.7501000000000007,
    "would_trip_s": 1.7501000000000007,
    "first_pickup_rel_s": 1.2001000000000006,
    "trip_rel_s": 1.2501000000000007,
    "max_v_window_pu": 1.0819060952756105,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1789579502656629,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 1.6481000000000006,
    "trip_s": 1.6981000000000006,
    "would_trip_s": 1.6981000000000006,
    "first_pickup_rel_s": 1.1481000000000006,
    "trip_rel_s": 1.1981000000000006,
    "max_v_window_pu": 1.0953993641312434,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1903139612554892,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": 1.7421000000000006,
    "trip_s": 1.7921000000000007,
    "would_trip_s": 1.7921000000000007,
    "first_pickup_rel_s": 1.2421000000000006,
    "trip_rel_s": 1.2921000000000007,
    "max_v_window_pu": 1.0758492738874534,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1482254531380802,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": 1.7001000000000006,
    "trip_s": 1.7501000000000007,
    "would_trip_s": 1.7501000000000007,
    "first_pickup_rel_s": 1.2001000000000006,
    "trip_rel_s": 1.2501000000000007,
    "max_v_window_pu": 1.0890037499807952,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1623093511045604,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": 1.7521000000000007,
    "trip_s": 1.8021000000000007,
    "would_trip_s": 1.8021000000000007,
    "first_pickup_rel_s": 1.2521000000000007,
    "trip_rel_s": 1.3021000000000007,
    "max_v_window_pu": 1.0684571149143745,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.154782942917264,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": 1.6381000000000006,
    "trip_s": 1.6881000000000006,
    "would_trip_s": 1.6881000000000006,
    "first_pickup_rel_s": 1.1381000000000006,
    "trip_rel_s": 1.1881000000000006,
    "max_v_window_pu": 1.0881920526353215,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.19957013668279,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": 1.6901000000000006,
    "trip_s": 1.7401000000000006,
    "would_trip_s": 1.7401000000000006,
    "first_pickup_rel_s": 1.1901000000000006,
    "trip_rel_s": 1.2401000000000006,
    "max_v_window_pu": 1.0687496334485274,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1819174181655352,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": 1.6381000000000006,
    "trip_s": 1.6881000000000006,
    "would_trip_s": 1.6881000000000006,
    "first_pickup_rel_s": 1.1381000000000006,
    "trip_rel_s": 1.1881000000000006,
    "max_v_window_pu": 1.0846313646086765,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1827538797376782,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": 1.5801000000000005,
    "trip_s": 1.6301000000000005,
    "would_trip_s": 1.6301000000000005,
    "first_pickup_rel_s": 1.0801000000000005,
    "trip_rel_s": 1.1301000000000005,
    "max_v_window_pu": 1.0992036332593607,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.202704119330584,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": 1.6861000000000006,
    "trip_s": 1.7361000000000006,
    "would_trip_s": 1.7361000000000006,
    "first_pickup_rel_s": 1.1861000000000006,
    "trip_rel_s": 1.2361000000000006,
    "max_v_window_pu": 1.0780542485444056,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1851377106336742,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES06",
     0.288914747133955
    ],
    [
     "plant_q_command:RES08",
     0.17823695616624086
    ],
    [
     "plant_q_command:RES09",
     0.691997875219345
    ],
    [
     "plant_q_command:RES19",
     0.0238198441967695
    ],
    [
     "statcom:STATCOM02",
     0.32339050125554114
    ]
   ]
  },
  "build_s": 1.3985474170040106,
  "sim_s": 11.076535041007446,
  "error": null,
  "job_wall_s": 12.47635770800116,
  "job": {
   "job_id": "S4:plant_trip:RES07:all",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "80c56f06c2498911d6b1f72c7f21d8a3c1a60e77",
   "seed_id": "plant_trip:RES07",
   "controls": [
    [
     "plant_q_command:RES06",
     0.288914747133955
    ],
    [
     "plant_q_command:RES08",
     0.17823695616624086
    ],
    [
     "plant_q_command:RES09",
     0.691997875219345
    ],
    [
     "plant_q_command:RES19",
     0.0238198441967695
    ],
    [
     "statcom:STATCOM02",
     0.32339050125554114
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S3:generator_trip:204": {
  "job_id": "S3:generator_trip:204",
  "kind": "S3",
  "label": "",
  "seed_id": "generator_trip:204",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 8.018972084013512,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.071426706844777,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0690176549570125,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0853258126238277,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.083241747475061,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0652326845097304,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.062873300976628,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0789938423138432,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0768339315902518,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0602428247909372,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0579333141091325,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0764271503115617,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0745608091714125,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.089808055238726,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0876227951390387,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.069486289416894,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0670039080276323,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0828737395551675,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.080193686265873,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0624322325037823,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0595984068647213,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0750461209262847,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0732909591911808,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0884954032574035,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0867453613791,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0686314486916866,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0668911522525522,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0808003471608951,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0790490079029387,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.06017551780978,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0583963598192674,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0790561417535025,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0766468320242704,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0587408738407764,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0562022524052754,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.073844905408105,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0713275500929074,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.087195205403876,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0844880810424156,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.06685966388654,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0641093770247763,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.068413832996157,
  "sim_s": 6.950558251017355,
  "max_abs_dv_all_buses_pu": 0.010497274730124184,
  "max_abs_dv_bus": "V_801",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 8.027155832998687,
  "job": {
   "job_id": "S3:generator_trip:204",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "80c56f06c2498911d6b1f72c7f21d8a3c1a60e77",
   "seed_id": "generator_trip:204",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:fixed_pf_ramp:RES04": {
  "job_id": "S3:fixed_pf_ramp:RES04",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES04",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 8.856602208004915,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0744185594239442,
    "t_max_window_s": 1.0221,
    "max_v_after_pu": 1.0739355980712226,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0872539928622744,
    "t_max_window_s": 1.0001,
    "max_v_after_pu": 1.0867803226543735,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.06688899560434,
    "t_max_window_s": 0.8560000000000003,
    "max_v_after_pu": 1.0661356311258483,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0975855354062125,
    "t_max_window_s": 1.1121,
    "max_v_after_pu": 1.097398578836297,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0618032211372725,
    "t_max_window_s": 0.8300000000000003,
    "max_v_after_pu": 1.0610606610711033,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.076842105263158,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0750716035906154,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0903157894736843,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0882942416214871,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070105263157895,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0679173712772725,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0835789473684212,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0812201490818443,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0633684210526317,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.061232165801221,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.078815604730647,
    "t_max_window_s": 1.0061,
    "max_v_after_pu": 1.078470462896605,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0922902799043892,
    "t_max_window_s": 1.0061,
    "max_v_after_pu": 1.0919429145547734,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0721061710131397,
    "t_max_window_s": 1.0061,
    "max_v_after_pu": 1.071734387086565,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0857452928685984,
    "t_max_window_s": 1.0161,
    "max_v_after_pu": 1.0854263964186983,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0654946046705922,
    "t_max_window_s": 1.0161,
    "max_v_after_pu": 1.065193193103692,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0802105263157895,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0791056571100601,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.06,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0588735448875728,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0751579021678532,
    "t_max_window_s": 0.514,
    "max_v_after_pu": 1.0740439619583448,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0886347990304694,
    "t_max_window_s": 0.5940000000000001,
    "max_v_after_pu": 1.0874640765002546,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0684267776415883,
    "t_max_window_s": 0.6160000000000001,
    "max_v_after_pu": 1.067335954665449,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.232034582993947,
  "sim_s": 7.624567625010968,
  "max_abs_dv_all_buses_pu": 0.015690798564107267,
  "max_abs_dv_bus": "V_900004",
  "n_buses_moved_1e-4": 2243,
  "error": null,
  "job_wall_s": 8.876331624996965,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES04",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "80c56f06c2498911d6b1f72c7f21d8a3c1a60e77",
   "seed_id": "fixed_pf_ramp:RES04",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S4:plant_trip:RES16:all": {
  "job_id": "S4:plant_trip:RES16:all",
  "kind": "S4",
  "label": "",
  "seed_id": "plant_trip:RES16",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 14.64286654200987,
  "trip_order": [
   "RES19",
   "RES18",
   "RES17",
   "RES20",
   "RES12",
   "RES11",
   "RES14",
   "RES13"
  ],
  "tripped_within_window": [
   "RES19",
   "RES18",
   "RES17",
   "RES20",
   "RES12",
   "RES11",
   "RES14",
   "RES13"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.080964476764212,
    "t_max_window_s": 0.7060000000000002,
    "max_v_after_pu": 1.04447261460161,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0918325486650973,
    "t_max_window_s": 0.6600000000000001,
    "max_v_after_pu": 1.0553672146070254,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.072958040520145,
    "t_max_window_s": 0.6560000000000001,
    "max_v_after_pu": 1.027176221479606,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.088428928012151,
    "t_max_window_s": 0.7060000000000002,
    "max_v_after_pu": 1.0591182390609881,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070557381104462,
    "t_max_window_s": 0.6940000000000002,
    "max_v_after_pu": 1.0277673895696822,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0767475710045689,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 0.9932535051305559,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.090382424513979,
    "t_max_window_s": 0.514,
    "max_v_after_pu": 0.9937079200040173,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0706031704015753,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 0.9640828676263294,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.084097166919667,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 0.9798138815679891,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0665696813720404,
    "t_max_window_s": 0.552,
    "max_v_after_pu": 0.964511460648364,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": 0.7080000000000002,
    "trip_s": 0.7580000000000002,
    "would_trip_s": 0.7580000000000002,
    "first_pickup_rel_s": 0.20800000000000018,
    "trip_rel_s": 0.25800000000000023,
    "max_v_window_pu": 1.169908793148107,
    "t_max_window_s": 0.9800000000000004,
    "max_v_after_pu": 1.166110037780227,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.6560000000000001,
    "trip_s": 0.7060000000000002,
    "would_trip_s": 0.7060000000000002,
    "first_pickup_rel_s": 0.15600000000000014,
    "trip_rel_s": 0.20600000000000018,
    "max_v_window_pu": 1.1812153058367132,
    "t_max_window_s": 0.9780000000000004,
    "max_v_after_pu": 1.1773417306491651,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": 0.7880000000000003,
    "trip_s": 0.8380000000000003,
    "would_trip_s": 0.8380000000000003,
    "first_pickup_rel_s": 0.28800000000000026,
    "trip_rel_s": 0.3380000000000003,
    "max_v_window_pu": 1.1383986406671396,
    "t_max_window_s": 0.8920000000000003,
    "max_v_after_pu": 1.1299013701753275,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": 0.7360000000000002,
    "trip_s": 0.7860000000000003,
    "would_trip_s": 0.7860000000000003,
    "first_pickup_rel_s": 0.2360000000000002,
    "trip_rel_s": 0.28600000000000025,
    "max_v_window_pu": 1.1496783675428988,
    "t_max_window_s": 0.8400000000000003,
    "max_v_after_pu": 1.1390605958404787,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0994969942106232,
    "t_max_window_s": 0.8660000000000003,
    "max_v_after_pu": 1.0898177522804882,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.188026465262737,
    "t_max_window_s": 1.0901,
    "max_v_after_pu": 1.1761539502144556,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": 0.6040000000000001,
    "trip_s": 0.6540000000000001,
    "would_trip_s": 0.6540000000000001,
    "first_pickup_rel_s": 0.10400000000000009,
    "trip_rel_s": 0.15400000000000014,
    "max_v_window_pu": 1.165069190345318,
    "t_max_window_s": 1.0541,
    "max_v_after_pu": 1.1511577715227164,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.1604583343508763,
    "t_max_window_s": 0.7580000000000002,
    "max_v_after_pu": 1.142275657677823,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.1744478123283015,
    "t_max_window_s": 0.7060000000000002,
    "max_v_after_pu": 1.1474807916673846,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": 0.6040000000000001,
    "trip_s": 0.6540000000000001,
    "would_trip_s": 0.6540000000000001,
    "first_pickup_rel_s": 0.10400000000000009,
    "trip_rel_s": 0.15400000000000014,
    "max_v_window_pu": 1.1622700648589785,
    "t_max_window_s": 0.7580000000000002,
    "max_v_after_pu": 1.1459729275083719,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES19",
     0.3358426405986208
    ],
    [
     "statcom:STATCOM04",
     0.2539638622550422
    ]
   ]
  },
  "build_s": 1.1993366250098916,
  "sim_s": 13.443529916999978,
  "error": null,
  "job_wall_s": 14.643995291000465,
  "job": {
   "job_id": "S4:plant_trip:RES16:all",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "80c56f06c2498911d6b1f72c7f21d8a3c1a60e77",
   "seed_id": "plant_trip:RES16",
   "controls": [
    [
     "plant_q_command:RES19",
     0.3358426405986208
    ],
    [
     "statcom:STATCOM04",
     0.2539638622550422
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S3:fixed_pf_ramp:RES17": {
  "job_id": "S3:fixed_pf_ramp:RES17",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES17",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 8.33579195800121,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.075090745763149,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0751728767589737,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0880856022326268,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0881253875630026,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0680961766231438,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0681021482146436,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0833035740864831,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0834145588693058,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.063547557170512,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0635840643547163,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0768752659773875,
    "t_max_window_s": 0.7020000000000002,
    "max_v_after_pu": 1.0755257912287814,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0903827478021888,
    "t_max_window_s": 0.7420000000000002,
    "max_v_after_pu": 1.0889222527182905,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0702635163513279,
    "t_max_window_s": 0.8180000000000003,
    "max_v_after_pu": 1.0688636120177315,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0837346718700456,
    "t_max_window_s": 0.8240000000000003,
    "max_v_after_pu": 1.0824046135387484,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0643038985400841,
    "t_max_window_s": 1.0161,
    "max_v_after_pu": 1.0634675619394474,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0802303544572316,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0803481283531007,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.093714685807514,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.093833082237818,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0738605113168644,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.073997416751826,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0869169053853394,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0870328935533713,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0665869964122099,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0666949999613646,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0906778422828816,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0910941906533582,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.085214735496896,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0856000599082702,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.083387901457595,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.08371151125762,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0958359193670917,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0961116736253935,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0770208238492858,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.077394631255797,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.2787374170002295,
  "sim_s": 7.05705454100098,
  "max_abs_dv_all_buses_pu": 0.02560005990827019,
  "max_abs_dv_bus": "V_900017",
  "n_buses_moved_1e-4": 2240,
  "error": null,
  "job_wall_s": 8.343745040998328,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES17",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "80c56f06c2498911d6b1f72c7f21d8a3c1a60e77",
   "seed_id": "fixed_pf_ramp:RES17",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:plant_trip:RES20": {
  "job_id": "S3:plant_trip:RES20",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES20",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 8.725571458999184,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0755425689640787,
    "t_max_window_s": 1.3121000000000003,
    "max_v_after_pu": 1.0754606843079295,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.088083220631945,
    "t_max_window_s": 0.7160000000000002,
    "max_v_after_pu": 1.0878903534931728,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0680934168362501,
    "t_max_window_s": 0.6020000000000001,
    "max_v_after_pu": 1.0673297360496448,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0840752686317192,
    "t_max_window_s": 1.4061000000000003,
    "max_v_after_pu": 1.084051968725218,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0635995924003712,
    "t_max_window_s": 1.0441,
    "max_v_after_pu": 1.0633003202673807,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0762113181808168,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0691828050869556,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0896673362806595,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0817773408072473,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0695744979271105,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.061385865654243,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0831151798420102,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0750443470347915,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0638745009507182,
    "t_max_window_s": 0.534,
    "max_v_after_pu": 1.0574032554019854,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0822848761086163,
    "t_max_window_s": 1.4361000000000004,
    "max_v_after_pu": 1.0822699424750573,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0957823392466064,
    "t_max_window_s": 1.4361000000000004,
    "max_v_after_pu": 1.0957673043330234,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0763878221747463,
    "t_max_window_s": 1.4281000000000004,
    "max_v_after_pu": 1.0763667612512404,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.088775931416746,
    "t_max_window_s": 1.4301000000000004,
    "max_v_after_pu": 1.0887597970066276,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0683265176811045,
    "t_max_window_s": 1.4321000000000004,
    "max_v_after_pu": 1.0683123335562068,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.092667140331341,
    "t_max_window_s": 1.4741000000000004,
    "max_v_after_pu": 1.0926587407560777,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0736941871072794,
    "t_max_window_s": 1.4601000000000004,
    "max_v_after_pu": 1.0736743262304258,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0880948816589857,
    "t_max_window_s": 1.4281000000000004,
    "max_v_after_pu": 1.0880357497530786,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.099884879813581,
    "t_max_window_s": 1.4061000000000003,
    "max_v_after_pu": 1.099793517258985,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1263914629923861,
    "t_max_window_s": 1.4341000000000004,
    "max_v_after_pu": 1.1263413192353464,
    "tripped_by": "seed"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.1929052080085967,
  "sim_s": 7.532666250990587,
  "max_abs_dv_all_buses_pu": 0.05797041036080719,
  "max_abs_dv_bus": "V_900020",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 8.734548292006366,
  "job": {
   "job_id": "S3:plant_trip:RES20",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "80c56f06c2498911d6b1f72c7f21d8a3c1a60e77",
   "seed_id": "plant_trip:RES20",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:generation_redispatch:111->177": {
  "job_id": "S3:generation_redispatch:111->177",
  "kind": "S3",
  "label": "",
  "seed_id": "generation_redispatch:111->177",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 5.358936208998784,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.073485216287982,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0734973741893237,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0869590946924004,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0869698137897763,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0667577593351398,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.066776752790379,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0819014585644366,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0819095644815848,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0617004846376683,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.06171691863749,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.076842105263158,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0768445000784674,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0903157894736843,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0903204423343094,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070105263157895,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.070113878539478,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0835789473684212,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0835858241802223,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0633742727561895,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0633887217313518,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0785302686557086,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.078535287531279,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0920039760656788,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0920090237015414,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0717938948705237,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.071799638042477,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0852672314092338,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.085272440312362,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0650564300248921,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0650612679778824,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0802178818827461,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0802286756838284,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0600080122965239,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0600195993222041,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0751663424938895,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.075178355891099,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0886415323437788,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.088655127385745,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0684300159083306,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.068442687734173,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.0742161249945639,
  "sim_s": 4.2847200840042206,
  "max_abs_dv_all_buses_pu": 0.0004691802853475924,
  "max_abs_dv_bus": "V_153",
  "n_buses_moved_1e-4": 3,
  "error": null,
  "job_wall_s": 5.36889599999995,
  "job": {
   "job_id": "S3:generation_redispatch:111->177",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "80c56f06c2498911d6b1f72c7f21d8a3c1a60e77",
   "seed_id": "generation_redispatch:111->177",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:fixed_pf_ramp:RES19": {
  "job_id": "S3:fixed_pf_ramp:RES19",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES19",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 8.67696137499297,
  "trip_order": [
   "RES19"
  ],
  "tripped_within_window": [
   "RES19"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0773555195948323,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0775780853424952,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0894545964828333,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0895541338742007,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0695955899994534,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0695955861262667,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0854118172794123,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0857430537221455,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0659426764478241,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0659991744747719,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.076842105263158,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0711759353878698,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0903166738368713,
    "t_max_window_s": 0.562,
    "max_v_after_pu": 1.0841154411761107,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070144672909313,
    "t_max_window_s": 0.6880000000000002,
    "max_v_after_pu": 1.0640670253769082,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0836233498286063,
    "t_max_window_s": 0.7000000000000002,
    "max_v_after_pu": 1.077893991262114,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.064545239614047,
    "t_max_window_s": 0.8720000000000003,
    "max_v_after_pu": 1.0608946022216568,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0822688631120403,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0825757183110574,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0957657878595612,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0960742390904707,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0764085507313972,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0767694452782468,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0889973124186194,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.08930095787181,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.068487964714349,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0687671246205217,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0945959006170813,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0959427819441603,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0754623400024166,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.076698871924776,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0903046151481877,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0912530565073353,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": 0.8080000000000003,
    "trip_s": 0.8580000000000003,
    "would_trip_s": 0.8580000000000003,
    "first_pickup_rel_s": 0.3080000000000003,
    "trip_rel_s": 0.3580000000000003,
    "max_v_window_pu": 1.1460984783409967,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1468031192289796,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0847040374529098,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0858076804375385,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.18791437499749,
  "sim_s": 7.48904699999548,
  "max_abs_dv_all_buses_pu": 0.0581715402816112,
  "max_abs_dv_bus": "V_900019",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 8.6853855419904,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES19",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "80c56f06c2498911d6b1f72c7f21d8a3c1a60e77",
   "seed_id": "fixed_pf_ramp:RES19",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:fixed_pf_ramp:RES09": {
  "job_id": "S3:fixed_pf_ramp:RES09",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES09",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 12.096880500001134,
  "trip_order": [
   "RES09",
   "RES07",
   "RES06",
   "RES08",
   "RES10",
   "RES19",
   "RES02",
   "RES16",
   "RES18",
   "RES12",
   "RES17",
   "RES20",
   "RES04",
   "RES11",
   "RES14",
   "RES13",
   "RES15"
  ],
  "tripped_within_window": [
   "RES09",
   "RES07",
   "RES06",
   "RES08",
   "RES10",
   "RES19",
   "RES02",
   "RES16",
   "RES18",
   "RES12",
   "RES17",
   "RES20",
   "RES04",
   "RES11",
   "RES14",
   "RES13",
   "RES15"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0991445907757627,
    "t_max_window_s": 1.2061000000000002,
    "max_v_after_pu": 1.098018759218464,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": 1.0521,
    "trip_s": 1.1021,
    "would_trip_s": 1.1021,
    "first_pickup_rel_s": 0.5521,
    "trip_rel_s": 0.6021000000000001,
    "max_v_window_pu": 1.1460237999463294,
    "t_max_window_s": 1.2061000000000002,
    "max_v_after_pu": 1.1417354336215633,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.09793380135998,
    "t_max_window_s": 1.2061000000000002,
    "max_v_after_pu": 1.096409181463761,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": 1.1561000000000001,
    "trip_s": 1.2061000000000002,
    "would_trip_s": 1.2061000000000002,
    "first_pickup_rel_s": 0.6561000000000001,
    "trip_rel_s": 0.7061000000000002,
    "max_v_window_pu": 1.142383937834842,
    "t_max_window_s": 1.2581000000000002,
    "max_v_after_pu": 1.1403838075149726,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.092816986635178,
    "t_max_window_s": 1.2061000000000002,
    "max_v_after_pu": 1.0917632196175464,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": 0.9480000000000004,
    "trip_s": 0.9980000000000004,
    "would_trip_s": 0.9980000000000004,
    "first_pickup_rel_s": 0.4480000000000004,
    "trip_rel_s": 0.49800000000000044,
    "max_v_window_pu": 1.1815182635429073,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1904152872564555,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": 0.8960000000000004,
    "trip_s": 0.9460000000000004,
    "would_trip_s": 0.9460000000000004,
    "first_pickup_rel_s": 0.39600000000000035,
    "trip_rel_s": 0.4460000000000004,
    "max_v_window_pu": 1.2137105038470717,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2242026151911216,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": 0.9480000000000004,
    "trip_s": 0.9980000000000004,
    "would_trip_s": 0.9980000000000004,
    "first_pickup_rel_s": 0.4480000000000004,
    "trip_rel_s": 0.49800000000000044,
    "max_v_window_pu": 1.2102568387160995,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2210944894251319,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": 0.8440000000000003,
    "trip_s": 0.8940000000000003,
    "would_trip_s": 0.8940000000000003,
    "first_pickup_rel_s": 0.3440000000000003,
    "trip_rel_s": 0.39400000000000035,
    "max_v_window_pu": 1.219767114181334,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.230531726551744,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": 0.9999,
    "trip_s": 1.0501,
    "would_trip_s": 1.0501,
    "first_pickup_rel_s": 0.4999,
    "trip_rel_s": 0.5501,
    "max_v_window_pu": 1.196289190064047,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.205276101184806,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": 1.1561000000000001,
    "trip_s": 1.2061000000000002,
    "would_trip_s": 1.2061000000000002,
    "first_pickup_rel_s": 0.6561000000000001,
    "trip_rel_s": 0.7061000000000002,
    "max_v_window_pu": 1.1786728732185985,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1818102748148451,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 1.1041,
    "trip_s": 1.1541000000000001,
    "would_trip_s": 1.1541000000000001,
    "first_pickup_rel_s": 0.6041000000000001,
    "trip_rel_s": 0.6541000000000001,
    "max_v_window_pu": 1.1900211982894626,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1931455851073047,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": 1.2081000000000002,
    "trip_s": 1.2581000000000002,
    "would_trip_s": 1.2581000000000002,
    "first_pickup_rel_s": 0.7081000000000002,
    "trip_rel_s": 0.7581000000000002,
    "max_v_window_pu": 1.1469539538209648,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.146954270218071,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": 1.1561000000000001,
    "trip_s": 1.2061000000000002,
    "would_trip_s": 1.2061000000000002,
    "first_pickup_rel_s": 0.6561000000000001,
    "trip_rel_s": 0.7061000000000002,
    "max_v_window_pu": 1.1604981443759954,
    "t_max_window_s": 1.4041000000000003,
    "max_v_after_pu": 1.1601888700371277,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": 1.2081000000000002,
    "trip_s": 1.2581000000000002,
    "would_trip_s": 1.2581000000000002,
    "first_pickup_rel_s": 0.7081000000000002,
    "trip_rel_s": 0.7581000000000002,
    "max_v_window_pu": 1.1535377188807598,
    "t_max_window_s": 1.4021000000000003,
    "max_v_after_pu": 1.1532003982976797,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": 1.0521,
    "trip_s": 1.1021,
    "would_trip_s": 1.1021,
    "first_pickup_rel_s": 0.5521,
    "trip_rel_s": 0.6021000000000001,
    "max_v_window_pu": 1.2037338878794157,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2201377323074363,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": 1.1041,
    "trip_s": 1.1541000000000001,
    "would_trip_s": 1.1541000000000001,
    "first_pickup_rel_s": 0.6041000000000001,
    "trip_rel_s": 0.6541000000000001,
    "max_v_window_pu": 1.1847775705147805,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1991630365585901,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": 1.0521,
    "trip_s": 1.1021,
    "would_trip_s": 1.1021,
    "first_pickup_rel_s": 0.5521,
    "trip_rel_s": 0.6021000000000001,
    "max_v_window_pu": 1.1844555182826535,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1966622322882967,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": 0.9999,
    "trip_s": 1.0501,
    "would_trip_s": 1.0501,
    "first_pickup_rel_s": 0.4999,
    "trip_rel_s": 0.5501,
    "max_v_window_pu": 1.2021343793202126,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2117972782041153,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": 1.1041,
    "trip_s": 1.1541000000000001,
    "would_trip_s": 1.1541000000000001,
    "first_pickup_rel_s": 0.6041000000000001,
    "trip_rel_s": 0.6541000000000001,
    "max_v_window_pu": 1.1860994625139683,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.197384007805239,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.159129749998101,
  "sim_s": 10.937750750003033,
  "max_abs_dv_all_buses_pu": 0.150989226267237,
  "max_abs_dv_bus": "V_900008",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 12.104653709000559,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES09",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "80c56f06c2498911d6b1f72c7f21d8a3c1a60e77",
   "seed_id": "fixed_pf_ramp:RES09",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S4:fixed_pf_ramp:RES07:statcom": {
  "job_id": "S4:fixed_pf_ramp:RES07:statcom",
  "kind": "S4",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES07",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 13.785873290995369,
  "trip_order": [
   "RES07",
   "RES09",
   "RES06",
   "RES08",
   "RES10",
   "RES19",
   "RES02",
   "RES12",
   "RES18",
   "RES16",
   "RES11",
   "RES14",
   "RES17",
   "RES20",
   "RES13",
   "RES15"
  ],
  "tripped_within_window": [
   "RES07",
   "RES09",
   "RES06",
   "RES08",
   "RES10",
   "RES19"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0869772033036662,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0991781969466154,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": 1.5761000000000005,
    "trip_s": 1.6261000000000005,
    "would_trip_s": 1.6261000000000005,
    "first_pickup_rel_s": 1.0761000000000005,
    "trip_rel_s": 1.1261000000000005,
    "max_v_window_pu": 1.0986739905496608,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1461996513445365,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0867399687700008,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0990732176359101,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": 1.6941000000000006,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": 1.1941000000000006,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0918493597888972,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1012069221361838,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0769028810161678,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.089368335323573,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": 1.2661000000000002,
    "trip_s": 1.3161000000000003,
    "would_trip_s": 1.3161000000000003,
    "first_pickup_rel_s": 0.7661000000000002,
    "trip_rel_s": 0.8161000000000003,
    "max_v_window_pu": 1.1758328344599842,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2038000871062642,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": 0.8700000000000003,
    "trip_s": 0.9200000000000004,
    "would_trip_s": 0.9200000000000004,
    "first_pickup_rel_s": 0.37000000000000033,
    "trip_rel_s": 0.4200000000000004,
    "max_v_window_pu": 1.2047586789545996,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.235477254151064,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": 1.2661000000000002,
    "trip_s": 1.3161000000000003,
    "would_trip_s": 1.3161000000000003,
    "first_pickup_rel_s": 0.7661000000000002,
    "trip_rel_s": 0.8161000000000003,
    "max_v_window_pu": 1.1963697324259182,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2283294966829634,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": 1.2141000000000002,
    "trip_s": 1.2641000000000002,
    "would_trip_s": 1.2641000000000002,
    "first_pickup_rel_s": 0.7141000000000002,
    "trip_rel_s": 0.7641000000000002,
    "max_v_window_pu": 1.20600186821677,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2389711860506976,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": 1.3181000000000003,
    "trip_s": 1.3681000000000003,
    "would_trip_s": 1.3681000000000003,
    "first_pickup_rel_s": 0.8181000000000003,
    "trip_rel_s": 0.8681000000000003,
    "max_v_window_pu": 1.171924488762838,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2012678628454325,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": 1.6821000000000006,
    "trip_s": 1.7321000000000006,
    "would_trip_s": 1.7321000000000006,
    "first_pickup_rel_s": 1.1821000000000006,
    "trip_rel_s": 1.2321000000000006,
    "max_v_window_pu": 1.0845164317552098,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1764462221742589,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 1.6301000000000005,
    "trip_s": 1.6801000000000006,
    "would_trip_s": 1.6801000000000006,
    "first_pickup_rel_s": 1.1301000000000005,
    "trip_rel_s": 1.1801000000000006,
    "max_v_window_pu": 1.0980266711900544,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1877762591761876,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": 1.7341000000000006,
    "trip_s": 1.7841000000000007,
    "would_trip_s": 1.7841000000000007,
    "first_pickup_rel_s": 1.2341000000000006,
    "trip_rel_s": 1.2841000000000007,
    "max_v_window_pu": 1.079103790262144,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1449274760415422,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": 1.6821000000000006,
    "trip_s": 1.7321000000000006,
    "would_trip_s": 1.7321000000000006,
    "first_pickup_rel_s": 1.1821000000000006,
    "trip_rel_s": 1.2321000000000006,
    "max_v_window_pu": 1.091788440296198,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.158618114157022,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": 1.7341000000000006,
    "trip_s": 1.7841000000000007,
    "would_trip_s": 1.7841000000000007,
    "first_pickup_rel_s": 1.2341000000000006,
    "trip_rel_s": 1.2841000000000007,
    "max_v_window_pu": 1.0709872121482065,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1516131869861215,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": 1.6421000000000006,
    "trip_s": 1.6921000000000006,
    "would_trip_s": 1.6921000000000006,
    "first_pickup_rel_s": 1.1421000000000006,
    "trip_rel_s": 1.1921000000000006,
    "max_v_window_pu": 1.0962433467247126,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1985363579366755,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": 1.6941000000000006,
    "trip_s": 1.7441000000000006,
    "would_trip_s": 1.7441000000000006,
    "first_pickup_rel_s": 1.1941000000000006,
    "trip_rel_s": 1.2441000000000006,
    "max_v_window_pu": 1.0781190761543848,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.179978880698561,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": 1.6361000000000006,
    "trip_s": 1.6861000000000006,
    "would_trip_s": 1.6861000000000006,
    "first_pickup_rel_s": 1.1361000000000006,
    "trip_rel_s": 1.1861000000000006,
    "max_v_window_pu": 1.0955040452898066,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.180716958872146,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": 1.3701000000000003,
    "trip_s": 1.4201000000000004,
    "would_trip_s": 1.4201000000000004,
    "first_pickup_rel_s": 0.8701000000000003,
    "trip_rel_s": 0.9201000000000004,
    "max_v_window_pu": 1.155696970293106,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1998566976483793,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": 1.6941000000000006,
    "trip_s": 1.7441000000000006,
    "would_trip_s": 1.7441000000000006,
    "first_pickup_rel_s": 1.1941000000000006,
    "trip_rel_s": 1.2441000000000006,
    "max_v_window_pu": 1.0844789784615583,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1779753261736214,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "statcom:STATCOM01",
     1.0
    ],
    [
     "statcom:STATCOM02",
     1.0
    ],
    [
     "statcom:STATCOM04",
     1.0
    ]
   ]
  },
  "build_s": 1.2356017080019228,
  "sim_s": 12.550271582993446,
  "error": null,
  "job_wall_s": 13.787376666994533,
  "job": {
   "job_id": "S4:fixed_pf_ramp:RES07:statcom",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "80c56f06c2498911d6b1f72c7f21d8a3c1a60e77",
   "seed_id": "fixed_pf_ramp:RES07",
   "controls": [
    [
     "statcom:STATCOM01",
     1.0
    ],
    [
     "statcom:STATCOM02",
     1.0
    ],
    [
     "statcom:STATCOM04",
     1.0
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S3:plant_trip:RES14": {
  "job_id": "S3:plant_trip:RES14",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES14",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 8.82013841700973,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0719615418263722,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.063662340539455,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.085512027286345,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0781194843819812,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0651930656797592,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0564298401368923,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0807705379600023,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0735667870757555,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0601385495206592,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0515969904245883,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.075946316049765,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0669212200829823,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0892548573280123,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0787756991240514,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0688788347506963,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0571861310326462,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0822473438723315,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0698160178964384,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0617922836711684,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.049118545392781,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.082788898896019,
    "t_max_window_s": 0.5740000000000001,
    "max_v_after_pu": 1.0800753630909565,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0962682822775587,
    "t_max_window_s": 0.5720000000000001,
    "max_v_after_pu": 1.0935335692886194,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0755162258623625,
    "t_max_window_s": 0.558,
    "max_v_after_pu": 1.0716832441102506,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.130287931363477,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.1269962143850516,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0734797075837796,
    "t_max_window_s": 0.5780000000000001,
    "max_v_after_pu": 1.070488610312277,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.078695862372134,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.070117426806399,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0584114688349668,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0493341439674002,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.073545899180699,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0644338858898452,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0869318483100745,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.077055126334714,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.066743818041561,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0569067789790263,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.331893583002966,
  "sim_s": 7.488244834006764,
  "max_abs_dv_all_buses_pu": 0.04502477346874012,
  "max_abs_dv_bus": "V_900014",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 8.829018792006536,
  "job": {
   "job_id": "S3:plant_trip:RES14",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "80c56f06c2498911d6b1f72c7f21d8a3c1a60e77",
   "seed_id": "plant_trip:RES14",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:load_disconnection:PQ_123": {
  "job_id": "S3:load_disconnection:PQ_123",
  "kind": "S3",
  "label": "",
  "seed_id": "load_disconnection:PQ_123",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 8.11544262499956,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0822259049714473,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0825296360333898,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.093687620709704,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0939213816161804,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0737627871182998,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0742040446341596,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0949175856776978,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0953020087065874,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0683999039832481,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0687977711949876,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0810804000432923,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0827595190216994,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0952901745838468,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0971823172547608,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0757774511497353,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.077764487127821,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898548731407092,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0919191088997977,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0700403635245241,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0718176821494607,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0845145454507163,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0845641151245375,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0980173662724277,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0980672833022407,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0779809391824602,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0780720823671859,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0921590220108353,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0922488869501974,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.07157136342958,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0716463165431032,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0858717291966726,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0862287358224236,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0660058531939505,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0663905750505285,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0812582940140616,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0816640674609863,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0953331148912389,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0958065616832815,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0750715725073683,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0754787037965863,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.1382388329948299,
  "sim_s": 6.97720379200473,
  "max_abs_dv_all_buses_pu": 0.07215636782130086,
  "max_abs_dv_bus": "V_745",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 8.124960833010846,
  "job": {
   "job_id": "S3:load_disconnection:PQ_123",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "80c56f06c2498911d6b1f72c7f21d8a3c1a60e77",
   "seed_id": "load_disconnection:PQ_123",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:fixed_pf_ramp:RES06": {
  "job_id": "S3:fixed_pf_ramp:RES06",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES06",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 12.614359167011571,
  "trip_order": [
   "RES07",
   "RES06",
   "RES09",
   "RES08",
   "RES10",
   "RES19",
   "RES16",
   "RES18",
   "RES02",
   "RES12",
   "RES17",
   "RES20",
   "RES11",
   "RES14",
   "RES13",
   "RES15"
  ],
  "tripped_within_window": [
   "RES07",
   "RES06",
   "RES09",
   "RES08",
   "RES10",
   "RES19",
   "RES16",
   "RES18",
   "RES02",
   "RES12",
   "RES17",
   "RES20",
   "RES11",
   "RES14",
   "RES13",
   "RES15"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0986254221560647,
    "t_max_window_s": 1.2201000000000002,
    "max_v_after_pu": 1.095101283646101,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": 1.0801,
    "trip_s": 1.1301,
    "would_trip_s": 1.1301,
    "first_pickup_rel_s": 0.5801000000000001,
    "trip_rel_s": 0.6301000000000001,
    "max_v_window_pu": 1.1455977354348295,
    "t_max_window_s": 1.2201000000000002,
    "max_v_after_pu": 1.1410277344062811,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0972646214289623,
    "t_max_window_s": 1.2201000000000002,
    "max_v_after_pu": 1.095483658242708,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": 1.1781000000000001,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": 0.6781000000000001,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1006339360540163,
    "t_max_window_s": 1.2201000000000002,
    "max_v_after_pu": 1.0957601580390817,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.092197728973647,
    "t_max_window_s": 1.2201000000000002,
    "max_v_after_pu": 1.0909437742182366,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": 0.9600000000000004,
    "trip_s": 1.0101,
    "would_trip_s": 1.0101,
    "first_pickup_rel_s": 0.4600000000000004,
    "trip_rel_s": 0.5101,
    "max_v_window_pu": 1.1816584503811558,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1928474899556432,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": 0.9080000000000004,
    "trip_s": 0.9580000000000004,
    "would_trip_s": 0.9580000000000004,
    "first_pickup_rel_s": 0.40800000000000036,
    "trip_rel_s": 0.4580000000000004,
    "max_v_window_pu": 1.2133311427160696,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2266909599457414,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": 1.0121,
    "trip_s": 1.0621,
    "would_trip_s": 1.0621,
    "first_pickup_rel_s": 0.5121,
    "trip_rel_s": 0.5621,
    "max_v_window_pu": 1.2092603631134622,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2234702244467857,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": 0.9600000000000004,
    "trip_s": 1.0101,
    "would_trip_s": 1.0101,
    "first_pickup_rel_s": 0.4600000000000004,
    "trip_rel_s": 0.5101,
    "max_v_window_pu": 1.2182371508792742,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2329848691920389,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": 1.0121,
    "trip_s": 1.0621,
    "would_trip_s": 1.0621,
    "first_pickup_rel_s": 0.5121,
    "trip_rel_s": 0.5621,
    "max_v_window_pu": 1.1953166230053451,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2068774211509607,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": 1.1701000000000001,
    "trip_s": 1.2201000000000002,
    "would_trip_s": 1.2201000000000002,
    "first_pickup_rel_s": 0.6701000000000001,
    "trip_rel_s": 0.7201000000000002,
    "max_v_window_pu": 1.1785304054736156,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1812379002373805,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 1.1181,
    "trip_s": 1.1681000000000001,
    "would_trip_s": 1.1681000000000001,
    "first_pickup_rel_s": 0.6181000000000001,
    "trip_rel_s": 0.6681000000000001,
    "max_v_window_pu": 1.1898807894651517,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1925735479616701,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": 1.2221000000000002,
    "trip_s": 1.2721000000000002,
    "would_trip_s": 1.2721000000000002,
    "first_pickup_rel_s": 0.7221000000000002,
    "trip_rel_s": 0.7721000000000002,
    "max_v_window_pu": 1.1466113606531902,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1466294022667185,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": 1.1701000000000001,
    "trip_s": 1.2201000000000002,
    "would_trip_s": 1.2201000000000002,
    "first_pickup_rel_s": 0.6701000000000001,
    "trip_rel_s": 0.7201000000000002,
    "max_v_window_pu": 1.1597107313227764,
    "t_max_window_s": 1.4221000000000004,
    "max_v_after_pu": 1.1594884790995856,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": 1.2221000000000002,
    "trip_s": 1.2721000000000002,
    "would_trip_s": 1.2721000000000002,
    "first_pickup_rel_s": 0.7221000000000002,
    "trip_rel_s": 0.7721000000000002,
    "max_v_window_pu": 1.152944060394944,
    "t_max_window_s": 1.4181000000000004,
    "max_v_after_pu": 1.1526967039564184,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": 1.0661,
    "trip_s": 1.1161,
    "would_trip_s": 1.1161,
    "first_pickup_rel_s": 0.5661,
    "trip_rel_s": 0.6161000000000001,
    "max_v_window_pu": 1.2035228518605285,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2205828587147065,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": 1.1181,
    "trip_s": 1.1681000000000001,
    "would_trip_s": 1.1681000000000001,
    "first_pickup_rel_s": 0.6181000000000001,
    "trip_rel_s": 0.6681000000000001,
    "max_v_window_pu": 1.1844870519917965,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1995029750420123,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": 1.0661,
    "trip_s": 1.1161,
    "would_trip_s": 1.1161,
    "first_pickup_rel_s": 0.5661,
    "trip_rel_s": 0.6161000000000001,
    "max_v_window_pu": 1.1840455722936494,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.196918895337804,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": 1.0141,
    "trip_s": 1.0641,
    "would_trip_s": 1.0641,
    "first_pickup_rel_s": 0.5141,
    "trip_rel_s": 0.5641,
    "max_v_window_pu": 1.2015643513346186,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2118180828092329,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": 1.1181,
    "trip_s": 1.1681000000000001,
    "would_trip_s": 1.1681000000000001,
    "first_pickup_rel_s": 0.6181000000000001,
    "trip_rel_s": 0.6681000000000001,
    "max_v_window_pu": 1.1855877517274944,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1974440299156552,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.2723694589949446,
  "sim_s": 11.341989708016627,
  "max_abs_dv_all_buses_pu": 0.15336496128889077,
  "max_abs_dv_bus": "V_900008",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 12.623291791998781,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES06",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "80c56f06c2498911d6b1f72c7f21d8a3c1a60e77",
   "seed_id": "fixed_pf_ramp:RES06",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:line_energization:LPAR01": {
  "job_id": "S3:line_energization:LPAR01",
  "kind": "S3",
  "label": "",
  "seed_id": "line_energization:LPAR01",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 8.664732416989864,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0811328987896054,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.081194728464258,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0945117416776309,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0945754886806653,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0821213752517695,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0821680439702424,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.086926208627022,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0869878849870112,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070921906290085,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.070973255286123,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0797235036543233,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0800249304162948,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0939043996875109,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0942297843451383,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0745721742565808,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0748724938957737,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0892231445149296,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0895327943116366,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0694642608833043,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0696866374025245,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0809456945305158,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0809677167861604,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0944325093434184,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0944546748480934,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0745357785817453,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.074570863842748,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0879700579023808,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0880019705602355,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0675358831328685,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0675626818953114,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0844908450919055,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0846214443749411,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.064596818938134,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0647273420184742,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0800233754483923,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0801443063744547,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0943750962718355,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0944966302398638,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.073383172877951,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0735088833338258,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.2590900829964085,
  "sim_s": 7.405642333993455,
  "max_abs_dv_all_buses_pu": 0.01543120186497915,
  "max_abs_dv_bus": "V_900003",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 8.67131404200336,
  "job": {
   "job_id": "S3:line_energization:LPAR01",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "80c56f06c2498911d6b1f72c7f21d8a3c1a60e77",
   "seed_id": "line_energization:LPAR01",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S4:shunt_reactor_disconnection:SHR02:all": {
  "job_id": "S4:shunt_reactor_disconnection:SHR02:all",
  "kind": "S4",
  "label": "",
  "seed_id": "shunt_reactor_disconnection:SHR02",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 8.582093957986217,
  "trip_order": [
   "RES07",
   "RES06",
   "RES09",
   "RES08",
   "RES10",
   "RES19",
   "RES02",
   "RES16",
   "RES18"
  ],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.074792706502711,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0975623734053213,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": 1.9241000000000008,
    "trip_s": 1.9741000000000009,
    "would_trip_s": 1.9741000000000009,
    "first_pickup_rel_s": 1.4241000000000008,
    "trip_rel_s": 1.4741000000000009,
    "max_v_window_pu": 1.088155846402004,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1456350398947364,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0686627534978308,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.096762720213271,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0828318632636047,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.099396126780181,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0634582465125677,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0910890787574687,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": 1.8201000000000007,
    "trip_s": 1.8701000000000008,
    "would_trip_s": 1.8701000000000008,
    "first_pickup_rel_s": 1.3201000000000007,
    "trip_rel_s": 1.3701000000000008,
    "max_v_window_pu": 1.0893746097368953,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1763213833901784,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": 1.7681000000000007,
    "trip_s": 1.8181000000000007,
    "would_trip_s": 1.8181000000000007,
    "first_pickup_rel_s": 1.2681000000000007,
    "trip_rel_s": 1.3181000000000007,
    "max_v_window_pu": 1.0994798390322167,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2026443549293955,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": 1.8661000000000008,
    "trip_s": 1.9161000000000008,
    "would_trip_s": 1.9161000000000008,
    "first_pickup_rel_s": 1.3661000000000008,
    "trip_rel_s": 1.4161000000000008,
    "max_v_window_pu": 1.0791339525993637,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.194283657380233,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": 1.8201000000000007,
    "trip_s": 1.8701000000000008,
    "would_trip_s": 1.8701000000000008,
    "first_pickup_rel_s": 1.3201000000000007,
    "trip_rel_s": 1.3701000000000008,
    "max_v_window_pu": 1.0918586211353254,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.201909022181128,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": 1.8721000000000008,
    "trip_s": 1.9221000000000008,
    "would_trip_s": 1.9221000000000008,
    "first_pickup_rel_s": 1.3721000000000008,
    "trip_rel_s": 1.4221000000000008,
    "max_v_window_pu": 1.0695906876391188,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1822543070323341,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0790771204024632,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0907086997173285,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 1.9761000000000009,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": 1.4761000000000009,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0925539784829486,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1042628390834,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0724341231240855,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0866642280830006,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0858577836399936,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.098118876506455,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.065598338776305,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.076778672086417,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": 1.9241000000000008,
    "trip_s": 1.9741000000000009,
    "would_trip_s": 1.9741000000000009,
    "first_pickup_rel_s": 1.4241000000000008,
    "trip_rel_s": 1.4741000000000009,
    "max_v_window_pu": 1.0816326926541178,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1779338456959698,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": 1.9761000000000009,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": 1.4761000000000009,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0615282515084747,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.116926153844331,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": 1.9241000000000008,
    "trip_s": 1.9741000000000009,
    "would_trip_s": 1.9741000000000009,
    "first_pickup_rel_s": 1.4241000000000008,
    "trip_rel_s": 1.4741000000000009,
    "max_v_window_pu": 1.0768020251223316,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.161396454438464,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": 1.8721000000000008,
    "trip_s": 1.9221000000000008,
    "would_trip_s": 1.9221000000000008,
    "first_pickup_rel_s": 1.3721000000000008,
    "trip_rel_s": 1.4221000000000008,
    "max_v_window_pu": 1.0905365992957705,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1824154416573323,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": 1.9761000000000009,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": 1.4761000000000009,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0700185244380558,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1199816944969447,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES07",
     0.07638399574307149
    ]
   ]
  },
  "build_s": 1.302609542006394,
  "sim_s": 7.279484415979823,
  "error": null,
  "job_wall_s": 8.583519125008024,
  "job": {
   "job_id": "S4:shunt_reactor_disconnection:SHR02:all",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "80c56f06c2498911d6b1f72c7f21d8a3c1a60e77",
   "seed_id": "shunt_reactor_disconnection:SHR02",
   "controls": [
    [
     "plant_q_command:RES07",
     0.07638399574307149
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S3:line_energization:LPAR02": {
  "job_id": "S3:line_energization:LPAR02",
  "kind": "S3",
  "label": "",
  "seed_id": "line_energization:LPAR02",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 8.62306745898968,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0808007641221922,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0808822365085953,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0943820639241808,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0944665093054768,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0780851599395094,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0781503036843711,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.086772808826621,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0868514468316244,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0720244944562096,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0721090502106583,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0800669769469717,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.080467513721196,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0943211483266244,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0947564080401782,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.075067859712318,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0754803968626265,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0897565457804574,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0901863135315213,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070074567145052,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.070389562111779,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0809164407162557,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.08094727950874,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.09440315446073,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0944341908780952,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.074509634115402,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0745570103997608,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.087930923490905,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0879738017561562,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.067499650927838,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0675360544667591,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0846336695705003,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0847970997667038,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0647468494988177,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0649124997003014,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0801944929897196,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.080351683216913,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0945828189283586,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.094743963360363,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0735103448644359,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.073673445491841,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.21745200001169,
  "sim_s": 7.405615458977991,
  "max_abs_dv_all_buses_pu": 0.015107047364122383,
  "max_abs_dv_bus": "V_325",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 8.631398875004379,
  "job": {
   "job_id": "S3:line_energization:LPAR02",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "80c56f06c2498911d6b1f72c7f21d8a3c1a60e77",
   "seed_id": "line_energization:LPAR02",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:capacitor_switching:SHC02": {
  "job_id": "S3:capacitor_switching:SHC02",
  "kind": "S3",
  "label": "",
  "seed_id": "capacitor_switching:SHC02",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 13.38996508299897,
  "trip_order": [
   "RES07",
   "RES06",
   "RES09",
   "RES08",
   "RES10",
   "RES19",
   "RES16",
   "RES18",
   "RES02",
   "RES12",
   "RES17",
   "RES20",
   "RES11",
   "RES14",
   "RES13",
   "RES15"
  ],
  "tripped_within_window": [
   "RES07",
   "RES06",
   "RES09",
   "RES08",
   "RES10",
   "RES19",
   "RES16",
   "RES18",
   "RES02",
   "RES12",
   "RES17",
   "RES20",
   "RES11",
   "RES14",
   "RES13",
   "RES15"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.098630872724406,
    "t_max_window_s": 0.8100000000000003,
    "max_v_after_pu": 1.0934686367647781,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": 0.6620000000000001,
    "trip_s": 0.7120000000000002,
    "would_trip_s": 0.7120000000000002,
    "first_pickup_rel_s": 0.16200000000000014,
    "trip_rel_s": 0.2120000000000002,
    "max_v_window_pu": 1.145666702421912,
    "t_max_window_s": 0.8100000000000003,
    "max_v_after_pu": 1.1378363471166093,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0973755375141725,
    "t_max_window_s": 0.8100000000000003,
    "max_v_after_pu": 1.0960315789130064,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": 0.7700000000000002,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": 0.27000000000000024,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1006007214417364,
    "t_max_window_s": 0.8100000000000003,
    "max_v_after_pu": 1.0904915091308087,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0922857856137558,
    "t_max_window_s": 0.8100000000000003,
    "max_v_after_pu": 1.0925448219116796,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.1981321575020303,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2057075805345647,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.2360021435314732,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2424458186427896,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": 0.6040000000000001,
    "trip_s": 0.6540000000000001,
    "would_trip_s": 0.6540000000000001,
    "first_pickup_rel_s": 0.10400000000000009,
    "trip_rel_s": 0.15400000000000014,
    "max_v_window_pu": 1.2286137196664697,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2328263202147942,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.2363200152282046,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2402975934081086,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": 0.6040000000000001,
    "trip_s": 0.6540000000000001,
    "would_trip_s": 0.6540000000000001,
    "first_pickup_rel_s": 0.10400000000000009,
    "trip_rel_s": 0.15400000000000014,
    "max_v_window_pu": 1.2092033937823203,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2130883654586804,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": 0.7600000000000002,
    "trip_s": 0.8100000000000003,
    "would_trip_s": 0.8100000000000003,
    "first_pickup_rel_s": 0.26000000000000023,
    "trip_rel_s": 0.3100000000000003,
    "max_v_window_pu": 1.181176368999972,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1816278265666802,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.7080000000000002,
    "trip_s": 0.7580000000000002,
    "would_trip_s": 0.7580000000000002,
    "first_pickup_rel_s": 0.20800000000000018,
    "trip_rel_s": 0.25800000000000023,
    "max_v_window_pu": 1.1925094317928608,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.192983728343979,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": 0.8120000000000003,
    "trip_s": 0.8620000000000003,
    "would_trip_s": 0.8620000000000003,
    "first_pickup_rel_s": 0.3120000000000003,
    "trip_rel_s": 0.3620000000000003,
    "max_v_window_pu": 1.1467415307612967,
    "t_max_window_s": 1.1241,
    "max_v_after_pu": 1.1475940437690624,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": 0.7600000000000002,
    "trip_s": 0.8100000000000003,
    "would_trip_s": 0.8100000000000003,
    "first_pickup_rel_s": 0.26000000000000023,
    "trip_rel_s": 0.3100000000000003,
    "max_v_window_pu": 1.1597867329754559,
    "t_max_window_s": 1.0161,
    "max_v_after_pu": 1.1572978831448038,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": 0.8120000000000003,
    "trip_s": 0.8620000000000003,
    "would_trip_s": 0.8620000000000003,
    "first_pickup_rel_s": 0.3120000000000003,
    "trip_rel_s": 0.3620000000000003,
    "max_v_window_pu": 1.1530301400601295,
    "t_max_window_s": 1.0121,
    "max_v_after_pu": 1.1505548891108293,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": 0.6560000000000001,
    "trip_s": 0.7060000000000002,
    "would_trip_s": 0.7060000000000002,
    "first_pickup_rel_s": 0.15600000000000014,
    "trip_rel_s": 0.20600000000000018,
    "max_v_window_pu": 1.2196785676195596,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2218456304060665,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": 0.7080000000000002,
    "trip_s": 0.7580000000000002,
    "would_trip_s": 0.7580000000000002,
    "first_pickup_rel_s": 0.20800000000000018,
    "trip_rel_s": 0.25800000000000023,
    "max_v_window_pu": 1.1987703289577354,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2008470438921428,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": 0.6560000000000001,
    "trip_s": 0.7060000000000002,
    "would_trip_s": 0.7060000000000002,
    "first_pickup_rel_s": 0.15600000000000014,
    "trip_rel_s": 0.20600000000000018,
    "max_v_window_pu": 1.1965065464244402,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1981408321876745,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": 0.6040000000000001,
    "trip_s": 0.6540000000000001,
    "would_trip_s": 0.6540000000000001,
    "first_pickup_rel_s": 0.10400000000000009,
    "trip_rel_s": 0.15400000000000014,
    "max_v_window_pu": 1.211696606298171,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2136175479922369,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": 0.7080000000000002,
    "trip_s": 0.7580000000000002,
    "would_trip_s": 0.7580000000000002,
    "first_pickup_rel_s": 0.20800000000000018,
    "trip_rel_s": 0.25800000000000023,
    "max_v_window_pu": 1.197079440789554,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1985466259433701,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.3690183750004508,
  "sim_s": 12.020946707998519,
  "max_abs_dv_all_buses_pu": 0.16272105705689932,
  "max_abs_dv_bus": "V_900008",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 13.399836457989295,
  "job": {
   "job_id": "S3:capacitor_switching:SHC02",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "80c56f06c2498911d6b1f72c7f21d8a3c1a60e77",
   "seed_id": "capacitor_switching:SHC02",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:shunt_reactor_disconnection:SHR05": {
  "job_id": "S3:shunt_reactor_disconnection:SHR05",
  "kind": "S3",
  "label": "",
  "seed_id": "shunt_reactor_disconnection:SHR05",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 6.223848541994812,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0773461679282332,
    "t_max_window_s": 1.4401000000000004,
    "max_v_after_pu": 1.0773428893959445,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0950806365704782,
    "t_max_window_s": 1.4401000000000004,
    "max_v_after_pu": 1.0950774704088382,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0704278715066287,
    "t_max_window_s": 1.4021000000000003,
    "max_v_after_pu": 1.0704208679380314,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0844822846583533,
    "t_max_window_s": 1.4621000000000004,
    "max_v_after_pu": 1.0844811410708246,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0646886467978025,
    "t_max_window_s": 1.4141000000000004,
    "max_v_after_pu": 1.064683146343162,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0774328533236497,
    "t_max_window_s": 0.5920000000000001,
    "max_v_after_pu": 1.0771266868326812,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0910512047801517,
    "t_max_window_s": 0.5960000000000001,
    "max_v_after_pu": 1.0907176154690146,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0710185294655548,
    "t_max_window_s": 0.6020000000000001,
    "max_v_after_pu": 1.070699220477247,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0847238171245228,
    "t_max_window_s": 0.6020000000000001,
    "max_v_after_pu": 1.084400131900958,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0647063064994564,
    "t_max_window_s": 0.6200000000000001,
    "max_v_after_pu": 1.0644994700198536,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0796684743958203,
    "t_max_window_s": 1.4261000000000004,
    "max_v_after_pu": 1.0796662158483545,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.093148055691876,
    "t_max_window_s": 1.4261000000000004,
    "max_v_after_pu": 1.093145787425055,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0730576360814665,
    "t_max_window_s": 1.4441000000000004,
    "max_v_after_pu": 1.0730563106927526,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.086585020756521,
    "t_max_window_s": 1.4441000000000004,
    "max_v_after_pu": 1.086583699410503,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.066262855133644,
    "t_max_window_s": 1.4381000000000004,
    "max_v_after_pu": 1.0662613355602,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0815666143899683,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0815666318630197,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0614656078600062,
    "t_max_window_s": 1.4901000000000004,
    "max_v_after_pu": 1.0614655664251829,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.076699672753971,
    "t_max_window_s": 1.4621000000000004,
    "max_v_after_pu": 1.076699023038991,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0904416838516746,
    "t_max_window_s": 1.4381000000000004,
    "max_v_after_pu": 1.0904396879030498,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0700737740381194,
    "t_max_window_s": 1.4781000000000004,
    "max_v_after_pu": 1.0700734970833041,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.4399511249939678,
  "sim_s": 4.783897417000844,
  "max_abs_dv_all_buses_pu": 0.008133268149425499,
  "max_abs_dv_bus": "V_900002",
  "n_buses_moved_1e-4": 2240,
  "error": null,
  "job_wall_s": 6.230580250005005,
  "job": {
   "job_id": "S3:shunt_reactor_disconnection:SHR05",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "80c56f06c2498911d6b1f72c7f21d8a3c1a60e77",
   "seed_id": "shunt_reactor_disconnection:SHR05",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S4:fixed_pf_ramp:RES07:all": {
  "job_id": "S4:fixed_pf_ramp:RES07:all",
  "kind": "S4",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES07",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 10.70766545800143,
  "trip_order": [
   "RES07",
   "RES09",
   "RES06",
   "RES08",
   "RES10",
   "RES19",
   "RES02",
   "RES16",
   "RES18",
   "RES12",
   "RES17",
   "RES20"
  ],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0753983620390608,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0990459647469528,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": 1.8921000000000008,
    "trip_s": 1.9421000000000008,
    "would_trip_s": 1.9421000000000008,
    "first_pickup_rel_s": 1.3921000000000008,
    "trip_rel_s": 1.4421000000000008,
    "max_v_window_pu": 1.08866095743662,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1463164975512,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.069418933505075,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.097853759271121,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": 1.9721000000000009,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": 1.4721000000000009,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0833089848013553,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.100941415591414,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0641749535517988,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0926953683039655,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": 1.7881000000000007,
    "trip_s": 1.8381000000000007,
    "would_trip_s": 1.8381000000000007,
    "first_pickup_rel_s": 1.2881000000000007,
    "trip_rel_s": 1.3381000000000007,
    "max_v_window_pu": 1.0821967202373224,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1710310903444616,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": 1.7261000000000006,
    "trip_s": 1.7761000000000007,
    "would_trip_s": 1.7761000000000007,
    "first_pickup_rel_s": 1.2261000000000006,
    "trip_rel_s": 1.2761000000000007,
    "max_v_window_pu": 1.0977387232371487,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2004283591736609,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": 1.8301000000000007,
    "trip_s": 1.8801000000000008,
    "would_trip_s": 1.8801000000000008,
    "first_pickup_rel_s": 1.3301000000000007,
    "trip_rel_s": 1.3801000000000008,
    "max_v_window_pu": 1.077524624760884,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.194857101954646,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": 1.7781000000000007,
    "trip_s": 1.8281000000000007,
    "would_trip_s": 1.8281000000000007,
    "first_pickup_rel_s": 1.2781000000000007,
    "trip_rel_s": 1.3281000000000007,
    "max_v_window_pu": 1.0913832472827714,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2034891841421624,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": 1.8401000000000007,
    "trip_s": 1.8901000000000008,
    "would_trip_s": 1.8901000000000008,
    "first_pickup_rel_s": 1.3401000000000007,
    "trip_rel_s": 1.3901000000000008,
    "max_v_window_pu": 1.0708919188036061,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.184004133877983,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": 1.9841000000000009,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": 1.4841000000000009,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0793278743655432,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1105698289524337,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 1.9321000000000008,
    "trip_s": 1.9821000000000009,
    "would_trip_s": 1.9821000000000009,
    "first_pickup_rel_s": 1.4321000000000008,
    "trip_rel_s": 1.4821000000000009,
    "max_v_window_pu": 1.0928062575689808,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1623771305614619,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0727411681407704,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.097544078126095,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": 1.9841000000000009,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": 1.4841000000000009,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0861394551453045,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.106378825715929,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.065853573469314,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0878599170564092,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": 1.8921000000000008,
    "trip_s": 1.9421000000000008,
    "would_trip_s": 1.9421000000000008,
    "first_pickup_rel_s": 1.3921000000000008,
    "trip_rel_s": 1.4421000000000008,
    "max_v_window_pu": 1.082147151487783,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1937406186215445,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": 1.9441000000000008,
    "trip_s": 1.9941000000000009,
    "would_trip_s": 1.9941000000000009,
    "first_pickup_rel_s": 1.4441000000000008,
    "trip_rel_s": 1.4941000000000009,
    "max_v_window_pu": 1.062115057596622,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.175974808770434,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": 1.8921000000000008,
    "trip_s": 1.9421000000000008,
    "would_trip_s": 1.9421000000000008,
    "first_pickup_rel_s": 1.3921000000000008,
    "trip_rel_s": 1.4421000000000008,
    "max_v_window_pu": 1.0774557015604929,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1761396415176957,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": 1.8401000000000007,
    "trip_s": 1.8901000000000008,
    "would_trip_s": 1.8901000000000008,
    "first_pickup_rel_s": 1.3401000000000007,
    "trip_rel_s": 1.3901000000000008,
    "max_v_window_pu": 1.0913318488082502,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1949695103494684,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": 1.9441000000000008,
    "trip_s": 1.9941000000000009,
    "would_trip_s": 1.9941000000000009,
    "first_pickup_rel_s": 1.4441000000000008,
    "trip_rel_s": 1.4941000000000009,
    "max_v_window_pu": 1.070709193614289,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1781625154886801,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES07",
     0.6202007031963086
    ]
   ]
  },
  "build_s": 1.189571333990898,
  "sim_s": 9.518094124010531,
  "error": null,
  "job_wall_s": 10.708882791004726,
  "job": {
   "job_id": "S4:fixed_pf_ramp:RES07:all",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "80c56f06c2498911d6b1f72c7f21d8a3c1a60e77",
   "seed_id": "fixed_pf_ramp:RES07",
   "controls": [
    [
     "plant_q_command:RES07",
     0.6202007031963086
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S4:fixed_pf_ramp:RES07:plant_q_command": {
  "job_id": "S4:fixed_pf_ramp:RES07:plant_q_command",
  "kind": "S4",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES07",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 10.605642124995939,
  "trip_order": [
   "RES07",
   "RES09",
   "RES06",
   "RES08",
   "RES10",
   "RES19",
   "RES02",
   "RES16",
   "RES18",
   "RES12",
   "RES17",
   "RES20"
  ],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0753983620390608,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0990459647469528,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": 1.8921000000000008,
    "trip_s": 1.9421000000000008,
    "would_trip_s": 1.9421000000000008,
    "first_pickup_rel_s": 1.3921000000000008,
    "trip_rel_s": 1.4421000000000008,
    "max_v_window_pu": 1.08866095743662,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1463164975512,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.069418933505075,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.097853759271121,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": 1.9721000000000009,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": 1.4721000000000009,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0833089848013553,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.100941415591414,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0641749535517988,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0926953683039655,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": 1.7881000000000007,
    "trip_s": 1.8381000000000007,
    "would_trip_s": 1.8381000000000007,
    "first_pickup_rel_s": 1.2881000000000007,
    "trip_rel_s": 1.3381000000000007,
    "max_v_window_pu": 1.0821967202373224,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1710310903444616,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": 1.7261000000000006,
    "trip_s": 1.7761000000000007,
    "would_trip_s": 1.7761000000000007,
    "first_pickup_rel_s": 1.2261000000000006,
    "trip_rel_s": 1.2761000000000007,
    "max_v_window_pu": 1.0977387232371487,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2004283591736609,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": 1.8301000000000007,
    "trip_s": 1.8801000000000008,
    "would_trip_s": 1.8801000000000008,
    "first_pickup_rel_s": 1.3301000000000007,
    "trip_rel_s": 1.3801000000000008,
    "max_v_window_pu": 1.077524624760884,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.194857101954646,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": 1.7781000000000007,
    "trip_s": 1.8281000000000007,
    "would_trip_s": 1.8281000000000007,
    "first_pickup_rel_s": 1.2781000000000007,
    "trip_rel_s": 1.3281000000000007,
    "max_v_window_pu": 1.0913832472827714,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2034891841421624,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": 1.8401000000000007,
    "trip_s": 1.8901000000000008,
    "would_trip_s": 1.8901000000000008,
    "first_pickup_rel_s": 1.3401000000000007,
    "trip_rel_s": 1.3901000000000008,
    "max_v_window_pu": 1.0708919188036061,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.184004133877983,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": 1.9841000000000009,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": 1.4841000000000009,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0793278743655432,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1105698289524337,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 1.9321000000000008,
    "trip_s": 1.9821000000000009,
    "would_trip_s": 1.9821000000000009,
    "first_pickup_rel_s": 1.4321000000000008,
    "trip_rel_s": 1.4821000000000009,
    "max_v_window_pu": 1.0928062575689808,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1623771305614619,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0727411681407704,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.097544078126095,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": 1.9841000000000009,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": 1.4841000000000009,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0861394551453045,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.106378825715929,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.065853573469314,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0878599170564092,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": 1.8921000000000008,
    "trip_s": 1.9421000000000008,
    "would_trip_s": 1.9421000000000008,
    "first_pickup_rel_s": 1.3921000000000008,
    "trip_rel_s": 1.4421000000000008,
    "max_v_window_pu": 1.082147151487783,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1937406186215445,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": 1.9441000000000008,
    "trip_s": 1.9941000000000009,
    "would_trip_s": 1.9941000000000009,
    "first_pickup_rel_s": 1.4441000000000008,
    "trip_rel_s": 1.4941000000000009,
    "max_v_window_pu": 1.062115057596622,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.175974808770434,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": 1.8921000000000008,
    "trip_s": 1.9421000000000008,
    "would_trip_s": 1.9421000000000008,
    "first_pickup_rel_s": 1.3921000000000008,
    "trip_rel_s": 1.4421000000000008,
    "max_v_window_pu": 1.0774557015604929,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1761396415176957,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": 1.8401000000000007,
    "trip_s": 1.8901000000000008,
    "would_trip_s": 1.8901000000000008,
    "first_pickup_rel_s": 1.3401000000000007,
    "trip_rel_s": 1.3901000000000008,
    "max_v_window_pu": 1.0913318488082502,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1949695103494684,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": 1.9441000000000008,
    "trip_s": 1.9941000000000009,
    "would_trip_s": 1.9941000000000009,
    "first_pickup_rel_s": 1.4441000000000008,
    "trip_rel_s": 1.4941000000000009,
    "max_v_window_pu": 1.070709193614289,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1781625154886801,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES07",
     0.6202007031963086
    ]
   ]
  },
  "build_s": 1.1201563329959754,
  "sim_s": 9.485485791999963,
  "error": null,
  "job_wall_s": 10.607006958991406,
  "job": {
   "job_id": "S4:fixed_pf_ramp:RES07:plant_q_command",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "80c56f06c2498911d6b1f72c7f21d8a3c1a60e77",
   "seed_id": "fixed_pf_ramp:RES07",
   "controls": [
    [
     "plant_q_command:RES07",
     0.6202007031963086
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S3:shunt_reactor_disconnection:SHR03": {
  "job_id": "S3:shunt_reactor_disconnection:SHR03",
  "kind": "S3",
  "label": "",
  "seed_id": "shunt_reactor_disconnection:SHR03",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 10.711006333003752,
  "trip_order": [
   "RES12",
   "RES11"
  ],
  "tripped_within_window": [
   "RES12",
   "RES11"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0740940693355596,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.0532220809911168,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0874163919794053,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.0687294965046208,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0671718256783507,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.0457882235370806,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0827272899251406,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.064342444141352,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0621216204263282,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.0410708934007746,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.076904104630297,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0581405117879361,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0903984998121803,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0684602483022367,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0702197363968402,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.04544711557765,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.083704153028824,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0574649601335184,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.06360655085849,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0355353365007691,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.1676415920568386,
    "t_max_window_s": 0.6720000000000002,
    "max_v_after_pu": 1.1607464490596728,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.1757517429705155,
    "t_max_window_s": 0.6700000000000002,
    "max_v_after_pu": 1.1687676457620335,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0903687119122198,
    "t_max_window_s": 0.6400000000000001,
    "max_v_after_pu": 1.0792124105956165,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0999878559729146,
    "t_max_window_s": 0.6400000000000001,
    "max_v_after_pu": 1.0895154569116758,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0881070690383206,
    "t_max_window_s": 0.6540000000000001,
    "max_v_after_pu": 1.0785400440677895,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0807364660186138,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.0592190123260494,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0605892569797006,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.0377637731541425,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0757541123296406,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.052873327767213,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0892571960761106,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.0647098242511988,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0692457971558151,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.0441963949202508,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.5011934999929508,
  "sim_s": 9.209812833010801,
  "max_abs_dv_all_buses_pu": 0.08911527626736482,
  "max_abs_dv_bus": "V_900011",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 10.717982333007967,
  "job": {
   "job_id": "S3:shunt_reactor_disconnection:SHR03",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "80c56f06c2498911d6b1f72c7f21d8a3c1a60e77",
   "seed_id": "shunt_reactor_disconnection:SHR03",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:plant_trip:RES10": {
  "job_id": "S3:plant_trip:RES10",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES10",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 12.13272229199356,
  "trip_order": [
   "RES07",
   "RES08",
   "RES09",
   "RES19",
   "RES06",
   "RES02",
   "RES16",
   "RES18",
   "RES12",
   "RES04",
   "RES17",
   "RES20",
   "RES11",
   "RES14",
   "RES13",
   "RES15"
  ],
  "tripped_within_window": [
   "RES07",
   "RES08",
   "RES09",
   "RES19",
   "RES06",
   "RES02",
   "RES16",
   "RES18",
   "RES12",
   "RES04",
   "RES17",
   "RES20",
   "RES11",
   "RES14"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": 1.4821000000000004,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": 0.9821000000000004,
    "trip_rel_s": null,
    "max_v_window_pu": 1.102147861853789,
    "t_max_window_s": 1.4881000000000004,
    "max_v_after_pu": 1.0993336232905295,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": 1.3781000000000003,
    "trip_s": 1.4281000000000004,
    "would_trip_s": 1.4281000000000004,
    "first_pickup_rel_s": 0.8781000000000003,
    "trip_rel_s": 0.9281000000000004,
    "max_v_window_pu": 1.1471293246717629,
    "t_max_window_s": 1.4881000000000004,
    "max_v_after_pu": 1.1443463613763372,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0988516871702008,
    "t_max_window_s": 1.4881000000000004,
    "max_v_after_pu": 1.0962305062530073,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": 1.4301000000000004,
    "trip_s": 1.4801000000000004,
    "would_trip_s": 1.4801000000000004,
    "first_pickup_rel_s": 0.9301000000000004,
    "trip_rel_s": 0.9801000000000004,
    "max_v_window_pu": 1.1454349885883324,
    "t_max_window_s": 1.4881000000000004,
    "max_v_after_pu": 1.142910430272145,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.093888622235192,
    "t_max_window_s": 1.4881000000000004,
    "max_v_after_pu": 1.0912502796417887,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": 1.3341000000000003,
    "trip_s": 1.3841000000000003,
    "would_trip_s": 1.3841000000000003,
    "first_pickup_rel_s": 0.8341000000000003,
    "trip_rel_s": 0.8841000000000003,
    "max_v_window_pu": 1.1671482178620214,
    "t_max_window_s": 1.4281000000000004,
    "max_v_after_pu": 1.18209463844289,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": 1.2741000000000002,
    "trip_s": 1.3241000000000003,
    "would_trip_s": 1.3241000000000003,
    "first_pickup_rel_s": 0.7741000000000002,
    "trip_rel_s": 0.8241000000000003,
    "max_v_window_pu": 1.197141063829954,
    "t_max_window_s": 1.4281000000000004,
    "max_v_after_pu": 1.2147592473576634,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": 1.3261000000000003,
    "trip_s": 1.3761000000000003,
    "would_trip_s": 1.3761000000000003,
    "first_pickup_rel_s": 0.8261000000000003,
    "trip_rel_s": 0.8761000000000003,
    "max_v_window_pu": 1.1919329003075756,
    "t_max_window_s": 1.4801000000000004,
    "max_v_after_pu": 1.2116235590289668,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": 1.3261000000000003,
    "trip_s": 1.3761000000000003,
    "would_trip_s": 1.3761000000000003,
    "first_pickup_rel_s": 0.8261000000000003,
    "trip_rel_s": 0.8761000000000003,
    "max_v_window_pu": 1.2008179144876578,
    "t_max_window_s": 1.4801000000000004,
    "max_v_after_pu": 1.2209667723173045,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1830704461945953,
    "t_max_window_s": 1.4801000000000004,
    "max_v_after_pu": 1.1972121417178456,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": 1.4381000000000004,
    "trip_s": 1.4881000000000004,
    "would_trip_s": 1.4881000000000004,
    "first_pickup_rel_s": 0.9381000000000004,
    "trip_rel_s": 0.9881000000000004,
    "max_v_window_pu": 1.171460936126559,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1800963115947807,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 1.3861000000000003,
    "trip_s": 1.4361000000000004,
    "would_trip_s": 1.4361000000000004,
    "first_pickup_rel_s": 0.8861000000000003,
    "trip_rel_s": 0.9361000000000004,
    "max_v_window_pu": 1.1827968444974197,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.191427120080627,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": 1.4901000000000004,
    "trip_s": 1.5401000000000005,
    "would_trip_s": 1.5401000000000005,
    "first_pickup_rel_s": 0.9901000000000004,
    "trip_rel_s": 1.0401000000000005,
    "max_v_window_pu": 1.107415219706884,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1466590639001144,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": 1.4381000000000004,
    "trip_s": 1.4881000000000004,
    "would_trip_s": 1.4881000000000004,
    "first_pickup_rel_s": 0.9381000000000004,
    "trip_rel_s": 0.9881000000000004,
    "max_v_window_pu": 1.154931080302821,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1604007153018037,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": 1.4901000000000004,
    "trip_s": 1.5401000000000005,
    "would_trip_s": 1.5401000000000005,
    "first_pickup_rel_s": 0.9901000000000004,
    "trip_rel_s": 1.0401000000000005,
    "max_v_window_pu": 1.1036133330614437,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1534733519885105,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": 1.3781000000000003,
    "trip_s": 1.4281000000000004,
    "would_trip_s": 1.4281000000000004,
    "first_pickup_rel_s": 0.8781000000000003,
    "trip_rel_s": 0.9281000000000004,
    "max_v_window_pu": 1.1950774170240865,
    "t_max_window_s": 1.4881000000000004,
    "max_v_after_pu": 1.2111876712576102,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": 1.4301000000000004,
    "trip_s": 1.4801000000000004,
    "would_trip_s": 1.4801000000000004,
    "first_pickup_rel_s": 0.9301000000000004,
    "trip_rel_s": 0.9801000000000004,
    "max_v_window_pu": 1.1773677604171853,
    "t_max_window_s": 1.4881000000000004,
    "max_v_after_pu": 1.1909585347057075,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": 1.3781000000000003,
    "trip_s": 1.4281000000000004,
    "would_trip_s": 1.4281000000000004,
    "first_pickup_rel_s": 0.8781000000000003,
    "trip_rel_s": 0.9281000000000004,
    "max_v_window_pu": 1.1775871541470864,
    "t_max_window_s": 1.4881000000000004,
    "max_v_after_pu": 1.1894246208173216,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": 1.3261000000000003,
    "trip_s": 1.3761000000000003,
    "would_trip_s": 1.3761000000000003,
    "first_pickup_rel_s": 0.8261000000000003,
    "trip_rel_s": 0.8761000000000003,
    "max_v_window_pu": 1.196424404674256,
    "t_max_window_s": 1.4881000000000004,
    "max_v_after_pu": 1.205542940171178,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": 1.4301000000000004,
    "trip_s": 1.4801000000000004,
    "would_trip_s": 1.4801000000000004,
    "first_pickup_rel_s": 0.9301000000000004,
    "trip_rel_s": 0.9801000000000004,
    "max_v_window_pu": 1.1797146830815926,
    "t_max_window_s": 1.4881000000000004,
    "max_v_after_pu": 1.190670851334626,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.3278403749864083,
  "sim_s": 10.804881917007151,
  "max_abs_dv_all_buses_pu": 0.1415182958710719,
  "max_abs_dv_bus": "V_900008",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 12.143681665998884,
  "job": {
   "job_id": "S3:plant_trip:RES10",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "80c56f06c2498911d6b1f72c7f21d8a3c1a60e77",
   "seed_id": "plant_trip:RES10",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:plant_trip:RES08": {
  "job_id": "S3:plant_trip:RES08",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES08",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 12.628438082989305,
  "trip_order": [
   "RES07",
   "RES09",
   "RES06",
   "RES10",
   "RES19",
   "RES16",
   "RES18",
   "RES02",
   "RES12",
   "RES17",
   "RES20",
   "RES11",
   "RES14",
   "RES13",
   "RES15"
  ],
  "tripped_within_window": [
   "RES07",
   "RES09",
   "RES06",
   "RES10",
   "RES19",
   "RES16",
   "RES18",
   "RES02",
   "RES12",
   "RES17",
   "RES20",
   "RES11",
   "RES14",
   "RES13",
   "RES15"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0980932785077704,
    "t_max_window_s": 0.7580000000000002,
    "max_v_after_pu": 1.0938579577211056,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": 0.6440000000000001,
    "trip_s": 0.6940000000000002,
    "would_trip_s": 0.6940000000000002,
    "first_pickup_rel_s": 0.14400000000000013,
    "trip_rel_s": 0.19400000000000017,
    "max_v_window_pu": 1.1451513131168547,
    "t_max_window_s": 0.7580000000000002,
    "max_v_after_pu": 1.138502472757803,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0965054049040177,
    "t_max_window_s": 0.7580000000000002,
    "max_v_after_pu": 1.0959613760595786,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": 0.7420000000000002,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": 0.24200000000000021,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1002526437385307,
    "t_max_window_s": 0.7580000000000002,
    "max_v_after_pu": 1.0912401338141653,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0915114769281686,
    "t_max_window_s": 0.7580000000000002,
    "max_v_after_pu": 1.0923835885874207,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.1899244868811336,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1962611058555708,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.2238474380171698,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2289331166257484,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.220989017419465,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2240556181341735,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.2306761942871038,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2335145695359986,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.2051007008487085,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2080675780742387,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": 0.7080000000000002,
    "trip_s": 0.7580000000000002,
    "would_trip_s": 0.7580000000000002,
    "first_pickup_rel_s": 0.20800000000000018,
    "trip_rel_s": 0.25800000000000023,
    "max_v_window_pu": 1.1811923439175211,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.181539889496983,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.6560000000000001,
    "trip_s": 0.7060000000000002,
    "would_trip_s": 0.7060000000000002,
    "first_pickup_rel_s": 0.15600000000000014,
    "trip_rel_s": 0.20600000000000018,
    "max_v_window_pu": 1.1925261304548447,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1928952364333856,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": 0.7600000000000002,
    "trip_s": 0.8100000000000003,
    "would_trip_s": 0.8100000000000003,
    "first_pickup_rel_s": 0.26000000000000023,
    "trip_rel_s": 0.3100000000000003,
    "max_v_window_pu": 1.1465017556365884,
    "t_max_window_s": 1.0701,
    "max_v_after_pu": 1.1476103859110827,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": 0.7080000000000002,
    "trip_s": 0.7580000000000002,
    "would_trip_s": 0.7580000000000002,
    "first_pickup_rel_s": 0.20800000000000018,
    "trip_rel_s": 0.25800000000000023,
    "max_v_window_pu": 1.159565680420488,
    "t_max_window_s": 0.9620000000000004,
    "max_v_after_pu": 1.1575945692002052,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": 0.7600000000000002,
    "trip_s": 0.8100000000000003,
    "would_trip_s": 0.8100000000000003,
    "first_pickup_rel_s": 0.26000000000000023,
    "trip_rel_s": 0.3100000000000003,
    "max_v_window_pu": 1.152838814864163,
    "t_max_window_s": 0.9600000000000004,
    "max_v_after_pu": 1.1507575820591516,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": 0.6040000000000001,
    "trip_s": 0.6540000000000001,
    "would_trip_s": 0.6540000000000001,
    "first_pickup_rel_s": 0.10400000000000009,
    "trip_rel_s": 0.15400000000000014,
    "max_v_window_pu": 1.219774074077425,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2210926631592147,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": 0.6560000000000001,
    "trip_s": 0.7060000000000002,
    "would_trip_s": 0.7060000000000002,
    "first_pickup_rel_s": 0.15600000000000014,
    "trip_rel_s": 0.20600000000000018,
    "max_v_window_pu": 1.1987071086215249,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2000190228927492,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": 0.6100000000000001,
    "trip_s": 0.6600000000000001,
    "would_trip_s": 0.6600000000000001,
    "first_pickup_rel_s": 0.1100000000000001,
    "trip_rel_s": 0.16000000000000014,
    "max_v_window_pu": 1.1961720174469785,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1971952071818819,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.2110566871449238,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2124632713587518,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": 0.6560000000000001,
    "trip_s": 0.7060000000000002,
    "would_trip_s": 0.7060000000000002,
    "first_pickup_rel_s": 0.15600000000000014,
    "trip_rel_s": 0.20600000000000018,
    "max_v_window_pu": 1.1967637146422978,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1976953040698843,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.414720667002257,
  "sim_s": 11.213717415987048,
  "max_abs_dv_all_buses_pu": 0.15395035497627862,
  "max_abs_dv_bus": "V_900008",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 12.639490458997898,
  "job": {
   "job_id": "S3:plant_trip:RES08",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "80c56f06c2498911d6b1f72c7f21d8a3c1a60e77",
   "seed_id": "plant_trip:RES08",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:shunt_reactor_disconnection:SHR04": {
  "job_id": "S3:shunt_reactor_disconnection:SHR04",
  "kind": "S3",
  "label": "",
  "seed_id": "shunt_reactor_disconnection:SHR04",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 6.784531917001004,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0750758688278108,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0750781010954769,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.088241683608374,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0882439109901128,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0684057063363106,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.068405708382274,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0831486492309053,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0831527649149033,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0637527703845995,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0637528699211127,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0774590119273317,
    "t_max_window_s": 0.6000000000000001,
    "max_v_after_pu": 1.0771528282072818,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0911045925447278,
    "t_max_window_s": 0.6040000000000001,
    "max_v_after_pu": 1.0907753318293323,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0711420014233353,
    "t_max_window_s": 0.6160000000000001,
    "max_v_after_pu": 1.0708435532968426,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0845376923011902,
    "t_max_window_s": 0.6240000000000001,
    "max_v_after_pu": 1.0842809526788872,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.065307499285131,
    "t_max_window_s": 1.0121,
    "max_v_after_pu": 1.0652000012433867,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.079819422856419,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0798199751523447,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0933010294747545,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0933015842326754,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0733271344764803,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0733280974746089,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.086529878843382,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.086531089654111,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0662294376278365,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.066230388741382,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0967463619361069,
    "t_max_window_s": 1.4901000000000004,
    "max_v_after_pu": 1.096746090095439,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0705079689140344,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0705079710682819,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0824265911224313,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.082426598684768,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.094894722919321,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0948947345968147,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0752327687961827,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.075233029788634,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.2875157919916091,
  "sim_s": 5.497016125009395,
  "max_abs_dv_all_buses_pu": 0.016535835620317352,
  "max_abs_dv_bus": "V_900016",
  "n_buses_moved_1e-4": 2240,
  "error": null,
  "job_wall_s": 6.791889375002938,
  "job": {
   "job_id": "S3:shunt_reactor_disconnection:SHR04",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "80c56f06c2498911d6b1f72c7f21d8a3c1a60e77",
   "seed_id": "shunt_reactor_disconnection:SHR04",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:fixed_pf_ramp:RES02": {
  "job_id": "S3:fixed_pf_ramp:RES02",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES02",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 9.181228415996884,
  "trip_order": [
   "RES02"
  ],
  "tripped_within_window": [
   "RES02"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0793124366988538,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0795626198844694,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": 0.9540000000000004,
    "trip_s": 1.0041,
    "would_trip_s": 1.0041,
    "first_pickup_rel_s": 0.4540000000000004,
    "trip_rel_s": 0.5041,
    "max_v_window_pu": 1.1314138799870834,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1317565757187027,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0707086990464534,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0707086891646758,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0864809816477021,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0868484546604629,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0647071741434095,
    "t_max_window_s": 1.4881000000000004,
    "max_v_after_pu": 1.0647068426125972,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.076842105263158,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0736207377407614,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0903157894736843,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0867585917780245,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070105263157895,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0664940708125819,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0835790892594317,
    "t_max_window_s": 0.536,
    "max_v_after_pu": 1.0797080599052231,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0634262764712796,
    "t_max_window_s": 0.7560000000000002,
    "max_v_after_pu": 1.0607644955584552,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0797905042405676,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0797906113178817,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.093270100408243,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0932701930640198,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.073279039608116,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.07328370582881,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0869990155733598,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0870277674116726,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.066593253007804,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0666110251626062,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0807247476055903,
    "t_max_window_s": 1.0381,
    "max_v_after_pu": 1.0800605014788056,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0606375176185128,
    "t_max_window_s": 1.0421,
    "max_v_after_pu": 1.0600087355913188,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0758927510131209,
    "t_max_window_s": 1.0421,
    "max_v_after_pu": 1.0752956695122682,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0896388606224736,
    "t_max_window_s": 1.0461,
    "max_v_after_pu": 1.0890432562593195,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.069362811973933,
    "t_max_window_s": 1.0521,
    "max_v_after_pu": 1.0689119310990127,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.2630551670008572,
  "sim_s": 7.918173248996027,
  "max_abs_dv_all_buses_pu": 0.04480920729765003,
  "max_abs_dv_bus": "V_900002",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 9.188625665992731,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES02",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "80c56f06c2498911d6b1f72c7f21d8a3c1a60e77",
   "seed_id": "fixed_pf_ramp:RES02",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S4:fixed_pf_ramp:RES09:all": {
  "job_id": "S4:fixed_pf_ramp:RES09:all",
  "kind": "S4",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES09",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 10.250613791999058,
  "trip_order": [
   "RES09",
   "RES07",
   "RES06",
   "RES08",
   "RES19"
  ],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0759530118467775,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0888253419934075,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": 1.9961000000000009,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": 1.4961000000000009,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0891682162871708,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1004150206074073,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0701994755082387,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.08845597062648,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.083733823925984,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.092969685267463,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0647861570691297,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.08232433454428,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": 1.9321000000000008,
    "trip_s": 1.9821000000000009,
    "would_trip_s": 1.9821000000000009,
    "first_pickup_rel_s": 1.4321000000000008,
    "trip_rel_s": 1.4821000000000009,
    "max_v_window_pu": 1.0814730169337479,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1700855038691687,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": 1.8801000000000008,
    "trip_s": 1.9301000000000008,
    "would_trip_s": 1.9301000000000008,
    "first_pickup_rel_s": 1.3801000000000008,
    "trip_rel_s": 1.4301000000000008,
    "max_v_window_pu": 1.0961947699224088,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1982727163545797,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": 1.9321000000000008,
    "trip_s": 1.9821000000000009,
    "would_trip_s": 1.9821000000000009,
    "first_pickup_rel_s": 1.4321000000000008,
    "trip_rel_s": 1.4821000000000009,
    "max_v_window_pu": 1.0774494208032235,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1888074999602802,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": 1.8281000000000007,
    "trip_s": 1.8781000000000008,
    "would_trip_s": 1.8781000000000008,
    "first_pickup_rel_s": 1.3281000000000007,
    "trip_rel_s": 1.3781000000000008,
    "max_v_window_pu": 1.0968914635834328,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1988894694057373,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": 1.9721000000000009,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": 1.4721000000000009,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0711339339296613,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1306339016779299,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0794937518790433,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0855382460833487,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0929730184187678,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0990625474968054,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.07293879542019,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.080338494029188,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.086338406259931,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0928195615646654,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0660331327982682,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0719123559323789,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": 1.9961000000000009,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": 1.4961000000000009,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0823628775306822,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1009121693393862,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0623614529131464,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0830200005589288,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0777261700835459,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0999406110564143,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": 1.9441000000000008,
    "trip_s": 1.9941000000000009,
    "would_trip_s": 1.9941000000000009,
    "first_pickup_rel_s": 1.4441000000000008,
    "trip_rel_s": 1.4941000000000009,
    "max_v_window_pu": 1.0916629487053326,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1591815724163137,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0710122012374208,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.093313024109179,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES09",
     0.4830792351142889
    ]
   ]
  },
  "build_s": 1.4319052920036484,
  "sim_s": 8.81870849999541,
  "error": null,
  "job_wall_s": 10.251974708007765,
  "job": {
   "job_id": "S4:fixed_pf_ramp:RES09:all",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "80c56f06c2498911d6b1f72c7f21d8a3c1a60e77",
   "seed_id": "fixed_pf_ramp:RES09",
   "controls": [
    [
     "plant_q_command:RES09",
     0.4830792351142889
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S3:plant_trip:RES05": {
  "job_id": "S3:plant_trip:RES05",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES05",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 8.126676125000813,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0785339236488325,
    "t_max_window_s": 1.3921000000000003,
    "max_v_after_pu": 1.0784667340682481,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0908578328746523,
    "t_max_window_s": 1.4121000000000004,
    "max_v_after_pu": 1.0908217792251027,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0711458876623663,
    "t_max_window_s": 1.3101000000000003,
    "max_v_after_pu": 1.0709752779375068,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.085970608687558,
    "t_max_window_s": 1.4261000000000004,
    "max_v_after_pu": 1.0859429222391643,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1057062526995771,
    "t_max_window_s": 1.3161000000000003,
    "max_v_after_pu": 1.1055230697334473,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0760371543116118,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0712690955612745,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0894757194554583,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0841896215289573,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0693501364568188,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0639698588097555,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0828050428696592,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.077230161753257,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0633161303857674,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0592507968339742,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0799181845420447,
    "t_max_window_s": 1.4001000000000003,
    "max_v_after_pu": 1.079900437117293,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0933990670737987,
    "t_max_window_s": 1.4001000000000003,
    "max_v_after_pu": 1.093381171566331,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.073496298675425,
    "t_max_window_s": 1.4121000000000004,
    "max_v_after_pu": 1.0734790455377885,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.086999759665024,
    "t_max_window_s": 1.4141000000000004,
    "max_v_after_pu": 1.0869838618195922,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.066604442038438,
    "t_max_window_s": 1.4121000000000004,
    "max_v_after_pu": 1.0665890694987743,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0815666189751403,
    "t_max_window_s": 1.4781000000000004,
    "max_v_after_pu": 1.0815654903829066,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.061618839263687,
    "t_max_window_s": 1.4441000000000004,
    "max_v_after_pu": 1.061611110241567,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0769234954059141,
    "t_max_window_s": 1.3921000000000003,
    "max_v_after_pu": 1.0768934594468278,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0908605973045375,
    "t_max_window_s": 1.3401000000000003,
    "max_v_after_pu": 1.0907868164456542,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0706860205430613,
    "t_max_window_s": 1.4221000000000004,
    "max_v_after_pu": 1.0706658470834687,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.3426520840002922,
  "sim_s": 6.784024041000521,
  "max_abs_dv_all_buses_pu": 0.04402204217326133,
  "max_abs_dv_bus": "V_900005",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 16.95635191600013,
  "job": {
   "job_id": "S3:plant_trip:RES05",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "80c56f06c2498911d6b1f72c7f21d8a3c1a60e77",
   "seed_id": "plant_trip:RES05",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:fixed_pf_ramp:RES13": {
  "job_id": "S3:fixed_pf_ramp:RES13",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES13",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 8.38444866600912,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0734736842105264,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0723654202211674,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0869473684210527,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.085904941110648,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0667368421052632,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0654978399779431,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.081900849305689,
    "t_max_window_s": 0.6260000000000001,
    "max_v_after_pu": 1.0810513824448922,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0616842105263158,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0604651612810965,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.076842105263158,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0755737681488526,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0903157894736843,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0888415296947003,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070105263157895,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0684583531413594,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0835789473684212,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.081843512548491,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0633684210526317,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.061561270254424,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.080706776952251,
    "t_max_window_s": 1.1881000000000002,
    "max_v_after_pu": 1.0806636138488852,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.09419230296501,
    "t_max_window_s": 1.1841000000000002,
    "max_v_after_pu": 1.0941485342369477,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0859212948191945,
    "t_max_window_s": 1.0941,
    "max_v_after_pu": 1.0857402403972112,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.086798220709586,
    "t_max_window_s": 1.0541,
    "max_v_after_pu": 1.0866137108881442,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0665968555437766,
    "t_max_window_s": 1.0661,
    "max_v_after_pu": 1.066465189850536,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0802105263157895,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0790079522446219,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.06,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0587405890282287,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.075157894736842,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0738995218835785,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0886315789473684,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0872764869459934,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.068421052631579,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0671327257200098,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.2777544999989914,
  "sim_s": 7.106694166010129,
  "max_abs_dv_all_buses_pu": 0.014131821134983902,
  "max_abs_dv_bus": "V_900013",
  "n_buses_moved_1e-4": 2243,
  "error": null,
  "job_wall_s": 8.395619624992833,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES13",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "80c56f06c2498911d6b1f72c7f21d8a3c1a60e77",
   "seed_id": "fixed_pf_ramp:RES13",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:plant_trip:RES15": {
  "job_id": "S3:plant_trip:RES15",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES15",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 8.837911499998881,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.072417303078507,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.065570422788149,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0859464307115332,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0798613465457505,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.065660642948713,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0585346768288773,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0811141534401063,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0750746110239078,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.060606894857797,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0536510673653459,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0762168290037777,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0691850892816714,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0895752827871528,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0814024731549934,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0692493491921347,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0601123563594965,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.082650224793439,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0729293328130551,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0622689555690856,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0522735780771442,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.084099307800959,
    "t_max_window_s": 0.5760000000000001,
    "max_v_after_pu": 1.081865284014526,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0975661875163207,
    "t_max_window_s": 0.5760000000000001,
    "max_v_after_pu": 1.095311664496879,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.07474932450058,
    "t_max_window_s": 0.558,
    "max_v_after_pu": 1.0714595893098056,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0918145225958957,
    "t_max_window_s": 0.5660000000000001,
    "max_v_after_pu": 1.088720627976385,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1177224735759133,
    "t_max_window_s": 0.558,
    "max_v_after_pu": 1.1151711703602016,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.079156055775513,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0721692854705465,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.058894535042137,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0514981154049856,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0740366302357864,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0666129458644042,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0874497152178428,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.079416099085982,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0672571513349316,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0592123660970512,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.3162293339992175,
  "sim_s": 7.521682165999664,
  "max_abs_dv_all_buses_pu": 0.05266984199696578,
  "max_abs_dv_bus": "V_900015",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 8.84467258299992,
  "job": {
   "job_id": "S3:plant_trip:RES15",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "80c56f06c2498911d6b1f72c7f21d8a3c1a60e77",
   "seed_id": "plant_trip:RES15",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:load_disconnection:PQ_296": {
  "job_id": "S3:load_disconnection:PQ_296",
  "kind": "S3",
  "label": "",
  "seed_id": "load_disconnection:PQ_296",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 8.652595332998317,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0818405152838904,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0822418544041401,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0930993356912313,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0933703228320513,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0732181809740649,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0736768636040994,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0956435281843346,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0964317480864225,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0678670583349983,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0682751478033659,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0807860477893139,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0822811147390576,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0949377360991157,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0966236402463667,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0753612982706005,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0771329597507557,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.089418347143063,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0912546469423061,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.069486824491926,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.071083851368033,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.083335596818509,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.083418055585269,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0968332260490847,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0969162010667766,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0768066254852946,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0769374789448174,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.090731699744226,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0908736246910307,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0701928925394255,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0703146683183637,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0852122276160818,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0855413853230056,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0652960343653648,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0656537088281182,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0805476678829355,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0809272057629828,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.094579648642605,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0950267832226395,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0742263572418036,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0746148265122837,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.1210600829945179,
  "sim_s": 7.531535250003799,
  "max_abs_dv_all_buses_pu": 0.06381162259258644,
  "max_abs_dv_bus": "V_971",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 8.660558707997552,
  "job": {
   "job_id": "S3:load_disconnection:PQ_296",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "80c56f06c2498911d6b1f72c7f21d8a3c1a60e77",
   "seed_id": "load_disconnection:PQ_296",
   "controls": [],
   "kind": "S3",
