   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S4:fixed_pf_ramp:RES12:all": {
  "job_id": "S4:fixed_pf_ramp:RES12:all",
  "kind": "S4",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES12",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 9.014174916010234,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0734736842105264,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0717442350224662,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0869473684210527,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0853902740932786,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0667368421052632,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0649833960462691,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0819174921239423,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0803745958635802,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0616842105263158,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0599466053307074,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.076842105263158,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0754343005371745,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0903157894736843,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0886658679780936,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070105263157895,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0682330197197072,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0835789473684212,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0815950926540758,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0633684210526317,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0611946433718098,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.080985429597615,
    "t_max_window_s": 1.4581000000000004,
    "max_v_after_pu": 1.0809823012448199,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0981434404277517,
    "t_max_window_s": 1.4561000000000004,
    "max_v_after_pu": 1.098140109703922,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0725685872553965,
    "t_max_window_s": 1.0601,
    "max_v_after_pu": 1.0723267311943945,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0858686533032789,
    "t_max_window_s": 1.0561,
    "max_v_after_pu": 1.0856216396455034,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.066221380645845,
    "t_max_window_s": 1.0781,
    "max_v_after_pu": 1.0660889991709037,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0802105263157895,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0784089904193686,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.06,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0580956152995822,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.075157894736842,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0732568019260516,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0886315789473684,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0866041393405848,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0684215148146612,
    "t_max_window_s": 0.542,
    "max_v_after_pu": 1.0663494681024035,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES12",
     0.4782091915658615
    ]
   ]
  },
  "build_s": 1.3556496249948395,
  "sim_s": 7.658525291015394,
  "error": null,
  "job_wall_s": 9.015508415992372,
  "job": {
   "job_id": "S4:fixed_pf_ramp:RES12:all",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "80c56f06c2498911d6b1f72c7f21d8a3c1a60e77",
   "seed_id": "fixed_pf_ramp:RES12",
   "controls": [
    [
     "plant_q_command:RES12",
     0.4782091915658615
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S4:capacitor_switching:SHC02:all": {
  "job_id": "S4:capacitor_switching:SHC02:all",
  "kind": "S4",
  "label": "",
  "seed_id": "capacitor_switching:SHC02",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 12.007282875012606,
  "trip_order": [
   "RES07",
   "RES06",
   "RES09",
   "RES08",
   "RES10",
   "RES19",
   "RES16",
   "RES18",
   "RES02",
   "RES12",
   "RES17",
   "RES20",
   "RES11",
   "RES14",
   "RES13",
   "RES15"
  ],
  "tripped_within_window": [
   "RES07",
   "RES06",
   "RES09",
   "RES08",
   "RES10",
   "RES19",
   "RES16",
   "RES18",
   "RES02",
   "RES12",
   "RES17",
   "RES20",
   "RES11",
   "RES14",
   "RES13",
   "RES15"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.098538161722573,
    "t_max_window_s": 0.8140000000000003,
    "max_v_after_pu": 1.0932677500658916,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": 0.6720000000000002,
    "trip_s": 0.7220000000000002,
    "would_trip_s": 0.7220000000000002,
    "first_pickup_rel_s": 0.17200000000000015,
    "trip_rel_s": 0.2220000000000002,
    "max_v_window_pu": 1.145576206641124,
    "t_max_window_s": 0.8140000000000003,
    "max_v_after_pu": 1.1376648906257854,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0972407308497827,
    "t_max_window_s": 0.8140000000000003,
    "max_v_after_pu": 1.0957523661343087,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": 0.7780000000000002,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": 0.27800000000000025,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1005422737346964,
    "t_max_window_s": 0.8140000000000003,
    "max_v_after_pu": 1.0903329922275313,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0921338754297183,
    "t_max_window_s": 0.8140000000000003,
    "max_v_after_pu": 1.0922545956418277,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.1979570870945158,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.205312086122846,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.2356670568100823,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2418919152368917,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": 0.6040000000000001,
    "trip_s": 0.6540000000000001,
    "would_trip_s": 0.6540000000000001,
    "first_pickup_rel_s": 0.10400000000000009,
    "trip_rel_s": 0.15400000000000014,
    "max_v_window_pu": 1.2280270453759083,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2320690001090404,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.2359167083763467,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2397306503256216,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": 0.6040000000000001,
    "trip_s": 0.6540000000000001,
    "would_trip_s": 0.6540000000000001,
    "first_pickup_rel_s": 0.10400000000000009,
    "trip_rel_s": 0.15400000000000014,
    "max_v_window_pu": 1.2077107853304965,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2114381629142936,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": 0.7640000000000002,
    "trip_s": 0.8140000000000003,
    "would_trip_s": 0.8140000000000003,
    "first_pickup_rel_s": 0.26400000000000023,
    "trip_rel_s": 0.3140000000000003,
    "max_v_window_pu": 1.1810995474658994,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1815768092775438,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.7120000000000002,
    "trip_s": 0.7620000000000002,
    "would_trip_s": 0.7620000000000002,
    "first_pickup_rel_s": 0.2120000000000002,
    "trip_rel_s": 0.26200000000000023,
    "max_v_window_pu": 1.192431837705035,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1929322668443385,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": 0.8160000000000003,
    "trip_s": 0.8660000000000003,
    "would_trip_s": 0.8660000000000003,
    "first_pickup_rel_s": 0.3160000000000003,
    "trip_rel_s": 0.3660000000000003,
    "max_v_window_pu": 1.1466853404874804,
    "t_max_window_s": 1.1261,
    "max_v_after_pu": 1.1475199080594927,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": 0.7640000000000002,
    "trip_s": 0.8140000000000003,
    "would_trip_s": 0.8140000000000003,
    "first_pickup_rel_s": 0.26400000000000023,
    "trip_rel_s": 0.3140000000000003,
    "max_v_window_pu": 1.159739837453968,
    "t_max_window_s": 1.0201,
    "max_v_after_pu": 1.1572179314773277,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": 0.8160000000000003,
    "trip_s": 0.8660000000000003,
    "would_trip_s": 0.8660000000000003,
    "first_pickup_rel_s": 0.3160000000000003,
    "trip_rel_s": 0.3660000000000003,
    "max_v_window_pu": 1.1529861743261074,
    "t_max_window_s": 1.0161,
    "max_v_after_pu": 1.150491636736893,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": 0.6600000000000001,
    "trip_s": 0.7100000000000002,
    "would_trip_s": 0.7100000000000002,
    "first_pickup_rel_s": 0.16000000000000014,
    "trip_rel_s": 0.2100000000000002,
    "max_v_window_pu": 1.2194393425194228,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2216603141450988,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": 0.7120000000000002,
    "trip_s": 0.7620000000000002,
    "would_trip_s": 0.7620000000000002,
    "first_pickup_rel_s": 0.2120000000000002,
    "trip_rel_s": 0.26200000000000023,
    "max_v_window_pu": 1.1985281698236367,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.200646175505274,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": 0.6600000000000001,
    "trip_s": 0.7100000000000002,
    "would_trip_s": 0.7100000000000002,
    "first_pickup_rel_s": 0.16000000000000014,
    "trip_rel_s": 0.2100000000000002,
    "max_v_window_pu": 1.1962522729993696,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1979108543677157,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": 0.6080000000000001,
    "trip_s": 0.6580000000000001,
    "would_trip_s": 0.6580000000000001,
    "first_pickup_rel_s": 0.1080000000000001,
    "trip_rel_s": 0.15800000000000014,
    "max_v_window_pu": 1.2114196115849527,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2133358812475952,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": 0.7120000000000002,
    "trip_s": 0.7620000000000002,
    "would_trip_s": 0.7620000000000002,
    "first_pickup_rel_s": 0.2120000000000002,
    "trip_rel_s": 0.26200000000000023,
    "max_v_window_pu": 1.1968566047197078,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1983448948541144,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES07",
     0.08669289008115401
    ],
    [
     "statcom:STATCOM02",
     0.14456153930893834
    ]
   ]
  },
  "build_s": 1.0892538330081152,
  "sim_s": 10.918029042004491,
  "error": null,
  "job_wall_s": 12.008679374994244,
  "job": {
   "job_id": "S4:capacitor_switching:SHC02:all",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "80c56f06c2498911d6b1f72c7f21d8a3c1a60e77",
   "seed_id": "capacitor_switching:SHC02",
   "controls": [
    [
     "plant_q_command:RES07",
     0.08669289008115401
    ],
    [
     "statcom:STATCOM02",
     0.14456153930893834
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S3:load_disconnection:PQ_106": {
  "job_id": "S3:load_disconnection:PQ_106",
  "kind": "S3",
  "label": "",
  "seed_id": "load_disconnection:PQ_106",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 6.150882166999509,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0775278925719773,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0775892984802093,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0903702273859532,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.090422861412989,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0706513116439198,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.070738657417819,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0851107821579098,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.085166144077021,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0658498124023015,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0659150453285773,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0790828640196664,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0794384603279035,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.093003723121208,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0934040449575002,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0732977196934124,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.073709440745172,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0868759790181073,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0873085293635363,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0677081522302552,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0680656990049346,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0818982906485208,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.081907424702779,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0953925863394156,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0954018296105497,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0757418047237834,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0757666401619919,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0885935003311822,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.088619631328151,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0681413270640856,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.068158893299237,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.08578624670169,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0858043073860968,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0660263846430387,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0660513018851228,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.081207213309494,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.081242183524073,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0950732946721737,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0951245826575615,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0757418631380835,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0757812067166415,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.3198893340013456,
  "sim_s": 4.830992832998163,
  "max_abs_dv_all_buses_pu": 0.06379443104526339,
  "max_abs_dv_bus": "V_721",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 6.157344249993912,
  "job": {
   "job_id": "S3:load_disconnection:PQ_106",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "80c56f06c2498911d6b1f72c7f21d8a3c1a60e77",
   "seed_id": "load_disconnection:PQ_106",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:plant_trip:RES13": {
  "job_id": "S3:plant_trip:RES13",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES13",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 8.837019915998098,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0728162860650385,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0679866522424712,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0862770115618368,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.081924802818032,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0659655364248168,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0607505574402958,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0815347342745851,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0774270642609007,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0608950818021656,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0558165880005443,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0762788423838137,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0705203951372138,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0896518647749152,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0829799988250202,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0693445164005375,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.061931723665917,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0827762911881205,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0749500802478584,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0624221733148376,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.054490141678329,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0838895071069046,
    "t_max_window_s": 0.6540000000000001,
    "max_v_after_pu": 1.0830855630072556,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0973924545793619,
    "t_max_window_s": 0.6520000000000001,
    "max_v_after_pu": 1.0965820904891495,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1126525896124109,
    "t_max_window_s": 0.5700000000000001,
    "max_v_after_pu": 1.1110368972536697,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0891029050379075,
    "t_max_window_s": 0.5820000000000001,
    "max_v_after_pu": 1.0875231536940284,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0688916341424046,
    "t_max_window_s": 0.5960000000000001,
    "max_v_after_pu": 1.0676239188969434,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0793793772356024,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0743997097879587,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.059147881001056,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.053862758399911,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0743099544572636,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0689876643932479,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0877572151938208,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0819652509940711,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0676303357661219,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.061891773990005,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.1915117500029737,
  "sim_s": 7.645508165995125,
  "max_abs_dv_all_buses_pu": 0.040863115928200244,
  "max_abs_dv_bus": "V_900013",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 8.843596249993425,
  "job": {
   "job_id": "S3:plant_trip:RES13",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "80c56f06c2498911d6b1f72c7f21d8a3c1a60e77",
   "seed_id": "plant_trip:RES13",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:load_disconnection:PQ_103": {
  "job_id": "S3:load_disconnection:PQ_103",
  "kind": "S3",
  "label": "",
  "seed_id": "load_disconnection:PQ_103",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 7.539867707993835,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0775097276326195,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0776552288609216,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0904042712151438,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0905195895308393,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070841926839941,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0710346908094104,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0851045414788065,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0852276881451541,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.066072205459485,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0662403254887272,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0797511118300618,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.080344256922286,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0937721010482109,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0944403633666955,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0741389660208713,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0748335175688515,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0876941417593466,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0884320908267404,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.068583303324506,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.069208334979794,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0820709672521778,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0821552567967743,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0955669409980728,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0956518683988479,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.076004835628715,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.076113766314432,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0886733408634883,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.088774950237789,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0682257654481764,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0683137507762404,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0866777087991806,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.086801851418754,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0670354135841758,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0671836101856733,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0821289943433736,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0823057889273615,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0957738903036303,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0959816863667022,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.077275776330699,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0774593036791122,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.271989000000758,
  "sim_s": 6.267878707993077,
  "max_abs_dv_all_buses_pu": 0.049354852337448296,
  "max_abs_dv_bus": "V_718",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 7.546292250000988,
  "job": {
   "job_id": "S3:load_disconnection:PQ_103",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "80c56f06c2498911d6b1f72c7f21d8a3c1a60e77",
   "seed_id": "load_disconnection:PQ_103",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:shunt_reactor_disconnection:SHR02": {
  "job_id": "S3:shunt_reactor_disconnection:SHR02",
  "kind": "S3",
  "label": "",
  "seed_id": "shunt_reactor_disconnection:SHR02",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 12.283554584006197,
  "trip_order": [
   "RES07",
   "RES06",
   "RES09",
   "RES08",
   "RES10",
   "RES19",
   "RES02",
   "RES16",
   "RES18",
   "RES12",
   "RES17",
   "RES20",
   "RES04",
   "RES11",
   "RES14",
   "RES13",
   "RES15"
  ],
  "tripped_within_window": [
   "RES07",
   "RES06",
   "RES09",
   "RES08",
   "RES10",
   "RES19",
   "RES02",
   "RES16",
   "RES18",
   "RES12",
   "RES17",
   "RES20",
   "RES04",
   "RES11",
   "RES14",
   "RES13",
   "RES15"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0988116100917782,
    "t_max_window_s": 1.2621000000000002,
    "max_v_after_pu": 1.0975512086762598,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": 1.1081,
    "trip_s": 1.1581000000000001,
    "would_trip_s": 1.1581000000000001,
    "first_pickup_rel_s": 0.6081000000000001,
    "trip_rel_s": 0.6581000000000001,
    "max_v_window_pu": 1.1458070613102431,
    "t_max_window_s": 1.2621000000000002,
    "max_v_after_pu": 1.141788478878233,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0976041477918839,
    "t_max_window_s": 1.2621000000000002,
    "max_v_after_pu": 1.0959569473795527,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": 1.2121000000000002,
    "trip_s": 1.2621000000000002,
    "would_trip_s": 1.2621000000000002,
    "first_pickup_rel_s": 0.7121000000000002,
    "trip_rel_s": 0.7621000000000002,
    "max_v_window_pu": 1.1420500002525282,
    "t_max_window_s": 1.3141000000000003,
    "max_v_after_pu": 1.1402815726828301,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0924939153139694,
    "t_max_window_s": 1.2621000000000002,
    "max_v_after_pu": 1.091318131157176,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": 1.0041,
    "trip_s": 1.0541,
    "would_trip_s": 1.0541,
    "first_pickup_rel_s": 0.5041,
    "trip_rel_s": 0.5541,
    "max_v_window_pu": 1.1860971295039973,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1979885677191655,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": 0.9520000000000004,
    "trip_s": 1.0021,
    "would_trip_s": 1.0021,
    "first_pickup_rel_s": 0.4520000000000004,
    "trip_rel_s": 0.5021,
    "max_v_window_pu": 1.2151116213873119,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.229780295939426,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": 1.0561,
    "trip_s": 1.1061,
    "would_trip_s": 1.1061,
    "first_pickup_rel_s": 0.5561,
    "trip_rel_s": 0.6061000000000001,
    "max_v_window_pu": 1.2088243704374597,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2250751230675903,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": 1.0041,
    "trip_s": 1.0541,
    "would_trip_s": 1.0541,
    "first_pickup_rel_s": 0.5041,
    "trip_rel_s": 0.5541,
    "max_v_window_pu": 1.2167326295615613,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.233832895548051,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": 1.0561,
    "trip_s": 1.1061,
    "would_trip_s": 1.1061,
    "first_pickup_rel_s": 0.5561,
    "trip_rel_s": 0.6061000000000001,
    "max_v_window_pu": 1.1933425322400766,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.206973147492068,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": 1.2121000000000002,
    "trip_s": 1.2621000000000002,
    "would_trip_s": 1.2621000000000002,
    "first_pickup_rel_s": 0.7121000000000002,
    "trip_rel_s": 0.7621000000000002,
    "max_v_window_pu": 1.1783796857368825,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1818292397574457,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 1.1601000000000001,
    "trip_s": 1.2101000000000002,
    "would_trip_s": 1.2101000000000002,
    "first_pickup_rel_s": 0.6601000000000001,
    "trip_rel_s": 0.7101000000000002,
    "max_v_window_pu": 1.1897320658163852,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1931630742328194,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": 1.2641000000000002,
    "trip_s": 1.3141000000000003,
    "would_trip_s": 1.3141000000000003,
    "first_pickup_rel_s": 0.7641000000000002,
    "trip_rel_s": 0.8141000000000003,
    "max_v_window_pu": 1.1468232424925517,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1469522669885452,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": 1.2121000000000002,
    "trip_s": 1.2621000000000002,
    "would_trip_s": 1.2621000000000002,
    "first_pickup_rel_s": 0.7121000000000002,
    "trip_rel_s": 0.7621000000000002,
    "max_v_window_pu": 1.160464871750208,
    "t_max_window_s": 1.4661000000000004,
    "max_v_after_pu": 1.1604269452352531,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": 1.2641000000000002,
    "trip_s": 1.3141000000000003,
    "would_trip_s": 1.3141000000000003,
    "first_pickup_rel_s": 0.7641000000000002,
    "trip_rel_s": 0.8141000000000003,
    "max_v_window_pu": 1.1535506951952137,
    "t_max_window_s": 1.4641000000000004,
    "max_v_after_pu": 1.1535025230542502,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": 1.1081,
    "trip_s": 1.1581000000000001,
    "would_trip_s": 1.1581000000000001,
    "first_pickup_rel_s": 0.6081000000000001,
    "trip_rel_s": 0.6581000000000001,
    "max_v_window_pu": 1.2001351863612264,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2195105140633977,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": 1.1601000000000001,
    "trip_s": 1.2101000000000002,
    "would_trip_s": 1.2101000000000002,
    "first_pickup_rel_s": 0.6601000000000001,
    "trip_rel_s": 0.7101000000000002,
    "max_v_window_pu": 1.181416367440314,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1986207356122949,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": 1.1081,
    "trip_s": 1.1581000000000001,
    "would_trip_s": 1.1581000000000001,
    "first_pickup_rel_s": 0.6081000000000001,
    "trip_rel_s": 0.6581000000000001,
    "max_v_window_pu": 1.1812110841614427,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1963075083007646,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": 1.0561,
    "trip_s": 1.1061,
    "would_trip_s": 1.1061,
    "first_pickup_rel_s": 0.5561,
    "trip_rel_s": 0.6061000000000001,
    "max_v_window_pu": 1.1991246728473857,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2115784333564479,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": 1.1601000000000001,
    "trip_s": 1.2101000000000002,
    "would_trip_s": 1.2101000000000002,
    "first_pickup_rel_s": 0.6601000000000001,
    "trip_rel_s": 0.7101000000000002,
    "max_v_window_pu": 1.1829587998715707,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1970441792060897,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.5251687499985565,
  "sim_s": 10.75838583400764,
  "max_abs_dv_all_buses_pu": 0.15496985990969536,
  "max_abs_dv_bus": "V_900008",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 12.292754042005981,
  "job": {
   "job_id": "S3:shunt_reactor_disconnection:SHR02",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "80c56f06c2498911d6b1f72c7f21d8a3c1a60e77",
   "seed_id": "shunt_reactor_disconnection:SHR02",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:load_disconnection:PQ_297": {
  "job_id": "S3:load_disconnection:PQ_297",
  "kind": "S3",
  "label": "",
  "seed_id": "load_disconnection:PQ_297",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 8.146398249999038,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0784476251494182,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.078733154784152,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.091294185946831,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0915033514663839,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0717914800769655,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0721322420670087,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0855921143987397,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0858707799141492,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0668647892644467,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0671421833104784,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0809685515671592,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0821384244228172,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0951515270475363,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0964642692876654,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.075604880901552,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0769671042228222,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0893455269289478,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0907854877517495,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.069865234573103,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0710498060471354,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0816522816132452,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0817633198674441,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0951442485864822,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0952559496961134,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0753326241801673,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.075496773328157,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0884794184693394,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0886476605655837,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.068028293742839,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.068168413317899,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0858787735207185,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0859574358514352,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0660362212155676,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0661410950811048,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0812909731039169,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.081439249968624,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0953977469721008,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0956159868184892,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0751762494763601,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0753393651583185,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.224878708992037,
  "sim_s": 6.921519541007001,
  "max_abs_dv_all_buses_pu": 0.03873858476488712,
  "max_abs_dv_bus": "V_972",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 8.154377250000834,
  "job": {
   "job_id": "S3:load_disconnection:PQ_297",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "80c56f06c2498911d6b1f72c7f21d8a3c1a60e77",
   "seed_id": "load_disconnection:PQ_297",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:fixed_pf_ramp:RES01": {
  "job_id": "S3:fixed_pf_ramp:RES01",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES01",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 8.435513417003676,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.088867830127067,
    "t_max_window_s": 1.4541000000000004,
    "max_v_after_pu": 1.0888639654144852,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.088869346073334,
    "t_max_window_s": 1.4681000000000004,
    "max_v_after_pu": 1.0888679568945452,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.068189493218964,
    "t_max_window_s": 1.1281,
    "max_v_after_pu": 1.0680822895571436,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0847696899393342,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0847706605880127,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0629994302515517,
    "t_max_window_s": 1.1461000000000001,
    "max_v_after_pu": 1.0629079371430805,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.076842105263158,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0750231367281733,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0903157894736843,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0882907919464024,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070105263157895,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0680196710285046,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0835789473684212,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0813741271981872,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0633782150392699,
    "t_max_window_s": 0.6240000000000001,
    "max_v_after_pu": 1.0617366201253433,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0791322142439952,
    "t_max_window_s": 1.1361,
    "max_v_after_pu": 1.0790994692386493,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0926088020557991,
    "t_max_window_s": 1.1341,
    "max_v_after_pu": 1.0925756748831923,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.072485956895932,
    "t_max_window_s": 1.2301000000000002,
    "max_v_after_pu": 1.0724586062618364,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.086077071863814,
    "t_max_window_s": 1.3441000000000003,
    "max_v_after_pu": 1.0860649354431238,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0657816330013674,
    "t_max_window_s": 1.3201000000000003,
    "max_v_after_pu": 1.0657677798132679,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0804057457899219,
    "t_max_window_s": 0.9720000000000004,
    "max_v_after_pu": 1.080043812190782,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0602531525517673,
    "t_max_window_s": 1.0021,
    "max_v_after_pu": 1.0598968414313243,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0754575683583834,
    "t_max_window_s": 1.0061,
    "max_v_after_pu": 1.0751066630102561,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0890562157078743,
    "t_max_window_s": 1.0121,
    "max_v_after_pu": 1.0886820944554012,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.068830919176764,
    "t_max_window_s": 1.0161,
    "max_v_after_pu": 1.0685327217366851,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.1534243750065798,
  "sim_s": 7.2820890419970965,
  "max_abs_dv_all_buses_pu": 0.015394145916540536,
  "max_abs_dv_bus": "V_900001",
  "n_buses_moved_1e-4": 2243,
  "error": null,
  "job_wall_s": 8.443148332997225,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES01",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "80c56f06c2498911d6b1f72c7f21d8a3c1a60e77",
   "seed_id": "fixed_pf_ramp:RES01",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S4:plant_trip:RES10:all": {
  "job_id": "S4:plant_trip:RES10:all",
  "kind": "S4",
  "label": "",
  "seed_id": "plant_trip:RES10",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 11.42622899998969,
  "trip_order": [
   "RES07",
   "RES09",
   "RES06",
   "RES08",
   "RES19",
   "RES02",
   "RES12",
   "RES16",
   "RES18",
   "RES20",
   "RES04",
   "RES11",
   "RES14",
   "RES17",
   "RES13",
   "RES15"
  ],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": 1.8121000000000007,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": 1.3121000000000007,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0807089345024445,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1000252317803356,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": 1.7121000000000006,
    "trip_s": 1.7621000000000007,
    "would_trip_s": 1.7621000000000007,
    "first_pickup_rel_s": 1.2121000000000006,
    "trip_rel_s": 1.2621000000000007,
    "max_v_window_pu": 1.0930959517754104,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1470483666210856,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.075625539982608,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0988920930565182,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": 1.7641000000000007,
    "trip_s": 1.8141000000000007,
    "would_trip_s": 1.8141000000000007,
    "first_pickup_rel_s": 1.2641000000000007,
    "trip_rel_s": 1.3141000000000007,
    "max_v_window_pu": 1.0875219187849192,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1431587995743937,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0707093067401885,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0935688905990357,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": 1.6601000000000006,
    "trip_s": 1.7101000000000006,
    "would_trip_s": 1.7101000000000006,
    "first_pickup_rel_s": 1.1601000000000006,
    "trip_rel_s": 1.2101000000000006,
    "max_v_window_pu": 1.0850735825851379,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1711700866744377,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": 1.6081000000000005,
    "trip_s": 1.6581000000000006,
    "would_trip_s": 1.6581000000000006,
    "first_pickup_rel_s": 1.1081000000000005,
    "trip_rel_s": 1.1581000000000006,
    "max_v_window_pu": 1.099056971878783,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2016967665398182,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": 1.6601000000000006,
    "trip_s": 1.7101000000000006,
    "would_trip_s": 1.7101000000000006,
    "first_pickup_rel_s": 1.1601000000000006,
    "trip_rel_s": 1.2101000000000006,
    "max_v_window_pu": 1.0848132319578414,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1969500636654125,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": 1.6521000000000006,
    "trip_s": 1.7021000000000006,
    "would_trip_s": 1.7021000000000006,
    "first_pickup_rel_s": 1.1521000000000006,
    "trip_rel_s": 1.2021000000000006,
    "max_v_window_pu": 1.0986295344025099,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2056971099834441,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.125643218965906,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1858027590123517,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": 1.7641000000000007,
    "trip_s": 1.8141000000000007,
    "would_trip_s": 1.8141000000000007,
    "first_pickup_rel_s": 1.2641000000000007,
    "trip_rel_s": 1.3141000000000007,
    "max_v_window_pu": 1.0818882935531946,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1777715146156242,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 1.7121000000000006,
    "trip_s": 1.7621000000000007,
    "would_trip_s": 1.7621000000000007,
    "first_pickup_rel_s": 1.2121000000000006,
    "trip_rel_s": 1.2621000000000007,
    "max_v_window_pu": 1.0953815145672676,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1891232564845058,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": 1.8161000000000007,
    "trip_s": 1.8661000000000008,
    "would_trip_s": 1.8661000000000008,
    "first_pickup_rel_s": 1.3161000000000007,
    "trip_rel_s": 1.3661000000000008,
    "max_v_window_pu": 1.0758374211299178,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.146351961200888,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": 1.7641000000000007,
    "trip_s": 1.8141000000000007,
    "would_trip_s": 1.8141000000000007,
    "first_pickup_rel_s": 1.2641000000000007,
    "trip_rel_s": 1.3141000000000007,
    "max_v_window_pu": 1.0889155764923308,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.160380411441906,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": 1.8161000000000007,
    "trip_s": 1.8661000000000008,
    "would_trip_s": 1.8661000000000008,
    "first_pickup_rel_s": 1.3161000000000007,
    "trip_rel_s": 1.3661000000000008,
    "max_v_window_pu": 1.0683840320019875,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1534673508607352,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": 1.7121000000000006,
    "trip_s": 1.7621000000000007,
    "would_trip_s": 1.7621000000000007,
    "first_pickup_rel_s": 1.2121000000000006,
    "trip_rel_s": 1.2621000000000007,
    "max_v_window_pu": 1.0889098588488981,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1955037882969217,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": 1.7641000000000007,
    "trip_s": 1.8141000000000007,
    "would_trip_s": 1.8141000000000007,
    "first_pickup_rel_s": 1.2641000000000007,
    "trip_rel_s": 1.3141000000000007,
    "max_v_window_pu": 1.0694250361432613,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1771699545228187,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": 1.7121000000000006,
    "trip_s": 1.7621000000000007,
    "would_trip_s": 1.7621000000000007,
    "first_pickup_rel_s": 1.2121000000000006,
    "trip_rel_s": 1.2621000000000007,
    "max_v_window_pu": 1.0852159782056816,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1770555720519043,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": 1.6601000000000006,
    "trip_s": 1.7101000000000006,
    "would_trip_s": 1.7101000000000006,
    "first_pickup_rel_s": 1.1601000000000006,
    "trip_rel_s": 1.2101000000000006,
    "max_v_window_pu": 1.0991015351476592,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1953134351296157,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": 1.7581000000000007,
    "trip_s": 1.8081000000000007,
    "would_trip_s": 1.8081000000000007,
    "first_pickup_rel_s": 1.2581000000000007,
    "trip_rel_s": 1.3081000000000007,
    "max_v_window_pu": 1.0786493309394434,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.179050861957466,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES07",
     0.09224868196526317
    ],
    [
     "plant_q_command:RES09",
     0.0068316005387185
    ],
    [
     "plant_q_command:RES19",
     0.04788819118260179
    ]
   ]
  },
  "build_s": 1.2233333750045858,
  "sim_s": 10.202895624985103,
  "error": null,
  "job_wall_s": 11.428077000004123,
  "job": {
   "job_id": "S4:plant_trip:RES10:all",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "80c56f06c2498911d6b1f72c7f21d8a3c1a60e77",
   "seed_id": "plant_trip:RES10",
   "controls": [
    [
     "plant_q_command:RES07",
     0.09224868196526317
    ],
    [
     "plant_q_command:RES09",
     0.0068316005387185
    ],
    [
     "plant_q_command:RES19",
     0.04788819118260179
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S3:shunt_reactor_disconnection:SHR01": {
  "job_id": "S3:shunt_reactor_disconnection:SHR01",
  "kind": "S3",
  "label": "",
  "seed_id": "shunt_reactor_disconnection:SHR01",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 6.093038958992111,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0764155309482182,
    "t_max_window_s": 1.3701000000000003,
    "max_v_after_pu": 1.0764087365563357,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0885498368919813,
    "t_max_window_s": 1.3981000000000003,
    "max_v_after_pu": 1.0885465925385824,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0682674740759766,
    "t_max_window_s": 1.3261000000000003,
    "max_v_after_pu": 1.0682578113820462,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0836103545953173,
    "t_max_window_s": 1.3961000000000003,
    "max_v_after_pu": 1.0836063478501956,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0631217517388416,
    "t_max_window_s": 1.3421000000000003,
    "max_v_after_pu": 1.0631135937321228,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0770849501594855,
    "t_max_window_s": 0.5820000000000001,
    "max_v_after_pu": 1.0768882784659968,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0906206854167506,
    "t_max_window_s": 0.5840000000000001,
    "max_v_after_pu": 1.0904033476230186,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0704894183949496,
    "t_max_window_s": 0.5900000000000001,
    "max_v_after_pu": 1.0702732866742157,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.08404688132318,
    "t_max_window_s": 0.5900000000000001,
    "max_v_after_pu": 1.0838259535411325,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0639604640728362,
    "t_max_window_s": 0.6020000000000001,
    "max_v_after_pu": 1.063798330237612,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0791179241675863,
    "t_max_window_s": 1.3801000000000003,
    "max_v_after_pu": 1.0791151189453105,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0925946200713388,
    "t_max_window_s": 1.3801000000000003,
    "max_v_after_pu": 1.0925918017140888,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.072441731127798,
    "t_max_window_s": 1.3921000000000003,
    "max_v_after_pu": 1.0724394078743213,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0859516325174845,
    "t_max_window_s": 1.3921000000000003,
    "max_v_after_pu": 1.0859493151173958,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0656848353216695,
    "t_max_window_s": 1.3881000000000003,
    "max_v_after_pu": 1.0656824726020353,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0808604427214121,
    "t_max_window_s": 1.4361000000000004,
    "max_v_after_pu": 1.0808597100249324,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0607032357081303,
    "t_max_window_s": 1.4201000000000004,
    "max_v_after_pu": 1.0607019487093856,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0758970385046538,
    "t_max_window_s": 1.3881000000000003,
    "max_v_after_pu": 1.0758943632710003,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0894994308573527,
    "t_max_window_s": 1.3581000000000003,
    "max_v_after_pu": 1.0894946501209306,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0692206513676383,
    "t_max_window_s": 1.4101000000000004,
    "max_v_after_pu": 1.0692185634439466,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.2587003329972504,
  "sim_s": 4.83433862599486,
  "max_abs_dv_all_buses_pu": 0.0029418467376918223,
  "max_abs_dv_bus": "V_900001",
  "n_buses_moved_1e-4": 2060,
  "error": null,
  "job_wall_s": 6.101982708001742,
  "job": {
   "job_id": "S3:shunt_reactor_disconnection:SHR01",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "80c56f06c2498911d6b1f72c7f21d8a3c1a60e77",
   "seed_id": "shunt_reactor_disconnection:SHR01",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:fixed_pf_ramp:RES11": {
  "job_id": "S3:fixed_pf_ramp:RES11",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES11",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 9.858851124998182,
  "trip_order": [
   "RES12",
   "RES11"
  ],
  "tripped_within_window": [
   "RES12",
   "RES11"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0734741075309915,
    "t_max_window_s": 0.54,
    "max_v_after_pu": 1.0621914899521407,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0869473684210527,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0767494516069724,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0667368421052632,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.055376704579633,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0819496755986817,
    "t_max_window_s": 0.6960000000000002,
    "max_v_after_pu": 1.0720024660869536,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0616842105263158,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0503999746026456,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.076842105263158,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0683168242996564,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0903157894736843,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0802824332849832,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070105263157895,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0586453143842254,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0835789473684212,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0714574644137267,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0633684210526317,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0497889024340206,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": 0.9640000000000004,
    "trip_s": 1.0141,
    "would_trip_s": 1.0141,
    "first_pickup_rel_s": 0.4640000000000004,
    "trip_rel_s": 0.5141,
    "max_v_window_pu": 1.1557303342425584,
    "t_max_window_s": 1.0541,
    "max_v_after_pu": 1.1528864290982686,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.9160000000000004,
    "trip_s": 0.9660000000000004,
    "would_trip_s": 0.9660000000000004,
    "first_pickup_rel_s": 0.41600000000000037,
    "trip_rel_s": 0.4660000000000004,
    "max_v_window_pu": 1.1669034410111079,
    "t_max_window_s": 1.0521,
    "max_v_after_pu": 1.1639971605686632,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.085839172432056,
    "t_max_window_s": 1.0361,
    "max_v_after_pu": 1.0806341274436049,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0962901708617554,
    "t_max_window_s": 1.0381,
    "max_v_after_pu": 1.0913204199844553,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0830354571873864,
    "t_max_window_s": 1.0521,
    "max_v_after_pu": 1.0784531415256466,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0802105263157895,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0684045610438058,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.06,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0475230246709641,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.075157894736842,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0627277134786506,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0886315789473684,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.075418765557213,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0684249171920035,
    "t_max_window_s": 0.5760000000000001,
    "max_v_after_pu": 1.054865982895024,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.165652499999851,
  "sim_s": 8.693198624998331,
  "max_abs_dv_all_buses_pu": 0.07720401845308467,
  "max_abs_dv_bus": "V_900011",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 9.86753800000588,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES11",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "80c56f06c2498911d6b1f72c7f21d8a3c1a60e77",
   "seed_id": "fixed_pf_ramp:RES11",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S4:plant_trip:RES20:all": {
  "job_id": "S4:plant_trip:RES20:all",
  "kind": "S4",
  "label": "",
  "seed_id": "plant_trip:RES20",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 9.103272708001896,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0754658202325007,
    "t_max_window_s": 1.3081000000000003,
    "max_v_after_pu": 1.0753814558382024,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0880800768576728,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0878255512670445,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0680933726931392,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0672432288029083,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0840168963826406,
    "t_max_window_s": 1.4041000000000003,
    "max_v_after_pu": 1.0839925566592,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0634983813884722,
    "t_max_window_s": 1.0341,
    "max_v_after_pu": 1.0631923020834184,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0762113181808168,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0691607490505517,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0896673362806595,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0817467646798566,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0695744979271105,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0613406388818645,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0831151798420102,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0750007957317054,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0638745009507182,
    "t_max_window_s": 0.534,
    "max_v_after_pu": 1.057303740496559,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0822313356564073,
    "t_max_window_s": 1.4341000000000004,
    "max_v_after_pu": 1.0822159895225736,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0957284731301575,
    "t_max_window_s": 1.4341000000000004,
    "max_v_after_pu": 1.0957130229180165,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0763244801121763,
    "t_max_window_s": 1.4261000000000004,
    "max_v_after_pu": 1.076302853310322,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.088722520601631,
    "t_max_window_s": 1.4281000000000004,
    "max_v_after_pu": 1.0887058956686102,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.068277089875083,
    "t_max_window_s": 1.4321000000000004,
    "max_v_after_pu": 1.0682624794921391,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.092423211532773,
    "t_max_window_s": 1.4741000000000004,
    "max_v_after_pu": 1.0924143491424996,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0734384850788783,
    "t_max_window_s": 1.4601000000000004,
    "max_v_after_pu": 1.073417895933057,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0878446436700384,
    "t_max_window_s": 1.4261000000000004,
    "max_v_after_pu": 1.0877842644839615,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0988149815033108,
    "t_max_window_s": 1.4041000000000003,
    "max_v_after_pu": 1.0987219141169113,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.12615958170194,
    "t_max_window_s": 1.4341000000000004,
    "max_v_after_pu": 1.1261082483249647,
    "tripped_by": "seed"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES19",
     0.03643769422943712
    ]
   ]
  },
  "build_s": 1.438363124994794,
  "sim_s": 7.664909583007102,
  "error": null,
  "job_wall_s": 9.104490750003606,
  "job": {
   "job_id": "S4:plant_trip:RES20:all",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "80c56f06c2498911d6b1f72c7f21d8a3c1a60e77",
   "seed_id": "plant_trip:RES20",
   "controls": [
    [
     "plant_q_command:RES19",
     0.03643769422943712
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S4:fixed_pf_ramp:RES02:all": {
  "job_id": "S4:fixed_pf_ramp:RES02:all",
  "kind": "S4",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES02",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 7.838246084007551,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.07526629247461,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0752811554081896,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0984891088093482,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0985139069759906,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0678927912061307,
    "t_max_window_s": 1.4081000000000004,
    "max_v_after_pu": 1.0678847260979603,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0833509357898419,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0833822811330036,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0625660155264518,
    "t_max_window_s": 1.4021000000000003,
    "max_v_after_pu": 1.0625582146509422,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.076842105263158,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0755221481462713,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0903157894736843,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.088851317227958,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070105263157895,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0686050406731131,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0835790892594317,
    "t_max_window_s": 0.536,
    "max_v_after_pu": 1.0819704976318378,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0633967416276444,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0622212390995338,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.078908785153364,
    "t_max_window_s": 1.4581000000000004,
    "max_v_after_pu": 1.078908153058461,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0923842109132724,
    "t_max_window_s": 1.4581000000000004,
    "max_v_after_pu": 1.0923835573366936,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.072242504235627,
    "t_max_window_s": 1.4861000000000004,
    "max_v_after_pu": 1.0722424158630794,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0858000893579665,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.085801089501322,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.065527752897536,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.065528184765991,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0803043339717575,
    "t_max_window_s": 1.0101,
    "max_v_after_pu": 1.0800712196942668,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0601309597291195,
    "t_max_window_s": 1.0161,
    "max_v_after_pu": 1.0599088157471155,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0753186243579158,
    "t_max_window_s": 1.0201,
    "max_v_after_pu": 1.0751053566763362,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0888701749090162,
    "t_max_window_s": 1.0261,
    "max_v_after_pu": 1.0886532880090842,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0686514679833694,
    "t_max_window_s": 1.0301,
    "max_v_after_pu": 1.0684896263415682,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES02",
     0.17581691085535966
    ]
   ]
  },
  "build_s": 1.2042692090035416,
  "sim_s": 6.633976875004009,
  "error": null,
  "job_wall_s": 7.839540708999266,
  "job": {
   "job_id": "S4:fixed_pf_ramp:RES02:all",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "80c56f06c2498911d6b1f72c7f21d8a3c1a60e77",
   "seed_id": "fixed_pf_ramp:RES02",
   "controls": [
    [
     "plant_q_command:RES02",
     0.17581691085535966
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S3:generator_trip:29": {
  "job_id": "S3:generator_trip:29",
  "kind": "S3",
  "label": "",
  "seed_id": "generator_trip:29",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 7.617634916008683,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0736104298808784,
    "t_max_window_s": 1.3201000000000003,
    "max_v_after_pu": 1.0735511408476617,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.086884164168311,
    "t_max_window_s": 1.3401000000000003,
    "max_v_after_pu": 1.0868465028405043,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0661387363644255,
    "t_max_window_s": 1.2181000000000002,
    "max_v_after_pu": 1.06601787705613,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.082304473977999,
    "t_max_window_s": 1.3601000000000003,
    "max_v_after_pu": 1.0822728033475175,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0611785629149073,
    "t_max_window_s": 1.2361000000000002,
    "max_v_after_pu": 1.0610751793659234,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0761759191849192,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0744300470109878,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0895483616031658,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0875911278914807,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0692590360086993,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0672150223148593,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0825588823197527,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0804074347921104,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0624636822055287,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0607652440149984,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0784529982841184,
    "t_max_window_s": 1.2801000000000002,
    "max_v_after_pu": 1.0784315720886435,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0919261022249385,
    "t_max_window_s": 1.2801000000000002,
    "max_v_after_pu": 1.0919045067962423,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0717460337219111,
    "t_max_window_s": 1.2981000000000003,
    "max_v_after_pu": 1.0717228946314714,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0852633779473297,
    "t_max_window_s": 1.3161000000000003,
    "max_v_after_pu": 1.0852430559520938,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0650370601671602,
    "t_max_window_s": 1.3101000000000003,
    "max_v_after_pu": 1.0650179892435647,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0797021044765918,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0794422588442651,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0594862319095961,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.05923944713379,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.074615158919527,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0743785607429437,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0880232662403373,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.087759865521864,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0679536656783517,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0678008020386347,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.2519490830018185,
  "sim_s": 6.365685833006864,
  "max_abs_dv_all_buses_pu": 0.003941289508798906,
  "max_abs_dv_bus": "V_900009",
  "n_buses_moved_1e-4": 2243,
  "error": null,
  "job_wall_s": 7.624650666999514,
  "job": {
   "job_id": "S3:generator_trip:29",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "80c56f06c2498911d6b1f72c7f21d8a3c1a60e77",
   "seed_id": "generator_trip:29",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S4:fixed_pf_ramp:RES14:all": {
  "job_id": "S4:fixed_pf_ramp:RES14:all",
  "kind": "S4",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES14",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 8.912380583002232,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0734736842105264,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0714143088628407,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0869473684210527,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0850706879930263,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0667368421052632,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.064582487788319,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0818947368421052,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0801849939545796,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0616842105263158,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0595649237957956,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.076842105263158,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0749447591221604,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0903157894736843,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0881020053081427,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070105263157895,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.067613255253917,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0835789473684212,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0809222622951897,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0633684210526317,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0605557749868584,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0799069542980144,
    "t_max_window_s": 1.0421,
    "max_v_after_pu": 1.079571916953169,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.093382079203075,
    "t_max_window_s": 1.0401,
    "max_v_after_pu": 1.0930439215036116,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0729551436221982,
    "t_max_window_s": 1.0301,
    "max_v_after_pu": 1.0724336554806264,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0981223307537535,
    "t_max_window_s": 1.0761,
    "max_v_after_pu": 1.0977038215033794,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0677189506140372,
    "t_max_window_s": 1.0501,
    "max_v_after_pu": 1.0673279872665025,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0802105263157895,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0780728192538322,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.06,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0577486209679743,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.075157894736842,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0729033348521595,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0886315789473684,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0862097143706122,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.068421052631579,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0660157614181958,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES14",
     0.11852918095012911
    ]
   ]
  },
  "build_s": 1.2749194170028204,
  "sim_s": 7.637461165999412,
  "error": null,
  "job_wall_s": 8.913785875003668,
  "job": {
   "job_id": "S4:fixed_pf_ramp:RES14:all",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "80c56f06c2498911d6b1f72c7f21d8a3c1a60e77",
   "seed_id": "fixed_pf_ramp:RES14",
   "controls": [
    [
     "plant_q_command:RES14",
     0.11852918095012911
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S4:fixed_pf_ramp:RES11:all": {
  "job_id": "S4:fixed_pf_ramp:RES11:all",
  "kind": "S4",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES11",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 9.090116541003226,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0734741075309915,
    "t_max_window_s": 0.54,
    "max_v_after_pu": 1.0712932853457162,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0869473684210527,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0849448668748745,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0667368421052632,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0644301423387545,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0819297181280514,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0801004246151964,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0616842105263158,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.059407658338906,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.076842105263158,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0747759512415724,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0903157894736843,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.087903997087671,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070105263157895,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.067389432199441,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0835789473684212,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0807045760227436,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0633684210526317,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0603003852553805,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0965408693179282,
    "t_max_window_s": 1.4001000000000003,
    "max_v_after_pu": 1.096518668495383,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0981272454582458,
    "t_max_window_s": 1.3981000000000003,
    "max_v_after_pu": 1.0981039804622799,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0747011965348048,
    "t_max_window_s": 1.0581,
    "max_v_after_pu": 1.074315672599876,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.087593566155397,
    "t_max_window_s": 1.0521,
    "max_v_after_pu": 1.0872061551917431,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.068737701796631,
    "t_max_window_s": 1.0741,
    "max_v_after_pu": 1.0685057784807261,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0802105263157895,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0779074226616343,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.06,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.057576529396011,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.075157894736842,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.072736957703588,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0886315789473684,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.086037597476072,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0684249171920035,
    "t_max_window_s": 0.5760000000000001,
    "max_v_after_pu": 1.0658570170028507,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES11",
     0.16083347478667442
    ],
    [
     "plant_q_command:RES12",
     0.05356450865876245
    ]
   ]
  },
  "build_s": 1.2606635420088423,
  "sim_s": 7.829452998994384,
  "error": null,
  "job_wall_s": 9.09125875000609,
  "job": {
   "job_id": "S4:fixed_pf_ramp:RES11:all",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "80c56f06c2498911d6b1f72c7f21d8a3c1a60e77",
   "seed_id": "fixed_pf_ramp:RES11",
   "controls": [
    [
     "plant_q_command:RES11",
     0.16083347478667442
    ],
    [
     "plant_q_command:RES12",
     0.05356450865876245
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S3:plant_trip:RES04": {
  "job_id": "S3:plant_trip:RES04",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES04",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 8.195864042005269,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0755473473047894,
    "t_max_window_s": 0.544,
    "max_v_after_pu": 1.0720843135055942,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0874576352993983,
    "t_max_window_s": 0.516,
    "max_v_after_pu": 1.084302989191234,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0668383974233293,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0621915062053666,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1267638104759394,
    "t_max_window_s": 0.7020000000000002,
    "max_v_after_pu": 1.124936118219777,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0616837672404944,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0572006477071794,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0759694854670108,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0678907230992285,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0893229849160555,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0800716419116931,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0690338884454498,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0589715528940493,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0823669757970822,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0715894463662263,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0623126027793885,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0523415099107556,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0791679512722154,
    "t_max_window_s": 0.546,
    "max_v_after_pu": 1.0769158160219496,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0926440451799886,
    "t_max_window_s": 0.546,
    "max_v_after_pu": 1.0903779700844367,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.072497933854931,
    "t_max_window_s": 0.538,
    "max_v_after_pu": 1.0700500738610024,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0863703747298883,
    "t_max_window_s": 0.548,
    "max_v_after_pu": 1.0841987855022723,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0660660963214659,
    "t_max_window_s": 0.552,
    "max_v_after_pu": 1.0640220681318455,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0796122125734573,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0744922843540305,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0594183473184946,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0540862273322316,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0745884237815002,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0692289002452715,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0880883170520488,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0822646217028389,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0679505741171285,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0624782515593534,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.3613307920022635,
  "sim_s": 6.834533250003005,
  "max_abs_dv_all_buses_pu": 0.04486907363383419,
  "max_abs_dv_bus": "V_900004",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 17.078505917001166,
  "job": {
   "job_id": "S3:plant_trip:RES04",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "80c56f06c2498911d6b1f72c7f21d8a3c1a60e77",
   "seed_id": "plant_trip:RES04",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:generation_redispatch:104->178": {
  "job_id": "S3:generation_redispatch:104->178",
  "kind": "S3",
  "label": "",
  "seed_id": "generation_redispatch:104->178",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 6.261972833002801,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0734864793181003,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0734988122661149,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0869603451773762,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0869712666625637,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.066759950535798,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0667792214535494,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.08190230778733,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0819105256086716,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.061702101392518,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.061718820163624,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.076842105263158,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.076845547728586,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0903157894736843,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0903217003674257,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070105263157895,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0701153606368738,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0835789473684212,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0835878446348692,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0633753058653352,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0633904377594243,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0785306211934653,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0785357346187447,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.09200433056454,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0920094731143282,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0717943111193087,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0718001594066082,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0852676521856515,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.085272955921085,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0650568097520519,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0650617365995092,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0802184912937551,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.080229611424992,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0600086770750188,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0600205987737308,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0751670593739977,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0751794118711386,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0886424002864912,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0886563575035078,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0684307506929467,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.068443749429377,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.4308440419990802,
  "sim_s": 4.831128791003721,
  "max_abs_dv_all_buses_pu": 0.0005500142557248733,
  "max_abs_dv_bus": "V_145",
  "n_buses_moved_1e-4": 2,
  "error": null,
  "job_wall_s": 6.273504042008426,
  "job": {
   "job_id": "S3:generation_redispatch:104->178",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "80c56f06c2498911d6b1f72c7f21d8a3c1a60e77",
   "seed_id": "generation_redispatch:104->178",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:fixed_pf_ramp:RES08": {
  "job_id": "S3:fixed_pf_ramp:RES08",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES08",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 12.312101916002575,
  "trip_order": [
   "RES07",
   "RES08",
   "RES09",
   "RES06",
   "RES10",
   "RES19",
   "RES02",
   "RES16",
   "RES18",
   "RES12",
   "RES17",
   "RES20",
   "RES04",
   "RES11",
   "RES14",
   "RES13",
   "RES15"
  ],
  "tripped_within_window": [
   "RES07",
   "RES08",
   "RES09",
   "RES06",
   "RES10",
   "RES19",
   "RES02",
   "RES16",
   "RES18",
   "RES12",
   "RES17",
   "RES20",
   "RES04",
   "RES11",
   "RES14",
   "RES13",
   "RES15"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0989766904305573,
    "t_max_window_s": 1.2561000000000002,
    "max_v_after_pu": 1.0977666020576815,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": 1.1021,
    "trip_s": 1.1521000000000001,
    "would_trip_s": 1.1521000000000001,
    "first_pickup_rel_s": 0.6021000000000001,
    "trip_rel_s": 0.6521000000000001,
    "max_v_window_pu": 1.1458774260832596,
    "t_max_window_s": 1.2561000000000002,
    "max_v_after_pu": 1.1418682826412936,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0976969329351813,
    "t_max_window_s": 1.2561000000000002,
    "max_v_after_pu": 1.096047990817196,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": 1.2061000000000002,
    "trip_s": 1.2561000000000002,
    "would_trip_s": 1.2561000000000002,
    "first_pickup_rel_s": 0.7061000000000002,
    "trip_rel_s": 0.7561000000000002,
    "max_v_window_pu": 1.1422395043841547,
    "t_max_window_s": 1.3081000000000003,
    "max_v_after_pu": 1.1404443424997988,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0926254011373098,
    "t_max_window_s": 1.2561000000000002,
    "max_v_after_pu": 1.0914395035374407,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": 1.0041,
    "trip_s": 1.0541,
    "would_trip_s": 1.0541,
    "first_pickup_rel_s": 0.5041,
    "trip_rel_s": 0.5541,
    "max_v_window_pu": 1.17883966450659,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1895719525531352,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": 0.9460000000000004,
    "trip_s": 0.9960000000000004,
    "would_trip_s": 0.9960000000000004,
    "first_pickup_rel_s": 0.4460000000000004,
    "trip_rel_s": 0.49600000000000044,
    "max_v_window_pu": 1.210491982916508,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2234057192413348,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": 0.9980000000000004,
    "trip_s": 1.0481,
    "would_trip_s": 1.0481,
    "first_pickup_rel_s": 0.49800000000000044,
    "trip_rel_s": 0.5481,
    "max_v_window_pu": 1.206624901776221,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.220478529325927,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": 0.9980000000000004,
    "trip_s": 1.0481,
    "would_trip_s": 1.0481,
    "first_pickup_rel_s": 0.49800000000000044,
    "trip_rel_s": 0.5481,
    "max_v_window_pu": 1.2155048282566936,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2302341864550583,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": 1.0501,
    "trip_s": 1.1001,
    "would_trip_s": 1.1001,
    "first_pickup_rel_s": 0.5501,
    "trip_rel_s": 0.6001000000000001,
    "max_v_window_pu": 1.1931364578411077,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2047913247961857,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": 1.2061000000000002,
    "trip_s": 1.2561000000000002,
    "would_trip_s": 1.2561000000000002,
    "first_pickup_rel_s": 0.7061000000000002,
    "trip_rel_s": 0.7561000000000002,
    "max_v_window_pu": 1.1783568104974789,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1817029240927528,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 1.1541000000000001,
    "trip_s": 1.2041000000000002,
    "would_trip_s": 1.2041000000000002,
    "first_pickup_rel_s": 0.6541000000000001,
    "trip_rel_s": 0.7041000000000002,
    "max_v_window_pu": 1.1897083539902857,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1930353947650734,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": 1.2581000000000002,
    "trip_s": 1.3081000000000003,
    "would_trip_s": 1.3081000000000003,
    "first_pickup_rel_s": 0.7581000000000002,
    "trip_rel_s": 0.8081000000000003,
    "max_v_window_pu": 1.146837594218844,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1469154280701441,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": 1.2061000000000002,
    "trip_s": 1.2561000000000002,
    "would_trip_s": 1.2561000000000002,
    "first_pickup_rel_s": 0.7061000000000002,
    "trip_rel_s": 0.7561000000000002,
    "max_v_window_pu": 1.160453747784075,
    "t_max_window_s": 1.4541000000000004,
    "max_v_after_pu": 1.1603829936453458,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": 1.2581000000000002,
    "trip_s": 1.3081000000000003,
    "would_trip_s": 1.3081000000000003,
    "first_pickup_rel_s": 0.7581000000000002,
    "trip_rel_s": 0.8081000000000003,
    "max_v_window_pu": 1.1535086942196555,
    "t_max_window_s": 1.4521000000000004,
    "max_v_after_pu": 1.153425728791508,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": 1.1021,
    "trip_s": 1.1521000000000001,
    "would_trip_s": 1.1521000000000001,
    "first_pickup_rel_s": 0.6021000000000001,
    "trip_rel_s": 0.6521000000000001,
    "max_v_window_pu": 1.2006834059441203,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2194857275213804,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": 1.1541000000000001,
    "trip_s": 1.2041000000000002,
    "would_trip_s": 1.2041000000000002,
    "first_pickup_rel_s": 0.6541000000000001,
    "trip_rel_s": 0.7041000000000002,
    "max_v_window_pu": 1.1819805141209452,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1985626798554991,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": 1.1021,
    "trip_s": 1.1521000000000001,
    "would_trip_s": 1.1521000000000001,
    "first_pickup_rel_s": 0.6021000000000001,
    "trip_rel_s": 0.6521000000000001,
    "max_v_window_pu": 1.1818033202701574,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1961801400984802,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": 1.0501,
    "trip_s": 1.1001,
    "would_trip_s": 1.1001,
    "first_pickup_rel_s": 0.5501,
    "trip_rel_s": 0.6001000000000001,
    "max_v_window_pu": 1.1997250669257709,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.211374978125996,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": 1.1541000000000001,
    "trip_s": 1.2041000000000002,
    "would_trip_s": 1.2041000000000002,
    "first_pickup_rel_s": 0.6541000000000001,
    "trip_rel_s": 0.7041000000000002,
    "max_v_window_pu": 1.1835713557474246,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1969501329074592,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.322803125003702,
  "sim_s": 10.989298790998873,
  "max_abs_dv_all_buses_pu": 0.15037326616803215,
  "max_abs_dv_bus": "V_900008",
  "n_buses_moved_1e-4": 2244,
  "error": null,
  "job_wall_s": 12.31879783300974,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES08",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "80c56f06c2498911d6b1f72c7f21d8a3c1a60e77",
   "seed_id": "fixed_pf_ramp:RES08",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:fixed_pf_ramp:RES05": {
  "job_id": "S3:fixed_pf_ramp:RES05",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES05",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 8.491672290998395,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.075280697021359,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0753301087113032,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0883642098855337,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.088411908214897,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0684536942724692,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0684670089508324,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0832804172654935,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0833429230400418,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0769231091877143,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0769408814038612,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.076842105263158,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0757502156315024,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0903157894736843,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0891377346620639,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070105263157895,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0689739802295277,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0835789473684212,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0824302902584744,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0634670829329806,
    "t_max_window_s": 0.8260000000000003,
    "max_v_after_pu": 1.0628273684225216,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0790513248432798,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0790714812088675,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0925277970084708,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0925480240376972,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.072417664628521,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0724442124813165,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0858945929033443,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0859217184175578,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0656222797039259,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0656460501526723,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0808247548493888,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.080860753156271,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0607104539631043,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0607437665623873,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0759348662909463,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.075958227234393,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0896037096339333,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0896188693089064,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0693298351818266,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0693689907389554,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.239247624995187,
  "sim_s": 7.252424666003208,
  "max_abs_dv_all_buses_pu": 0.015256670877545453,
  "max_abs_dv_bus": "V_900005",
  "n_buses_moved_1e-4": 2238,
  "error": null,
  "job_wall_s": 8.500983791003819,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES05",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "80c56f06c2498911d6b1f72c7f21d8a3c1a60e77",
   "seed_id": "fixed_pf_ramp:RES05",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S4:fixed_pf_ramp:RES19:all": {
  "job_id": "S4:fixed_pf_ramp:RES19:all",
  "kind": "S4",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES19",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 8.925758583005518,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.074299367848373,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.074372711099605,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0874265871725894,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0874682216567504,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0672040840539747,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0672091196494595,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0827116911390229,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.082810026391718,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0624648570688144,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0624951518426038,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.076842105263158,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0749824152157497,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0903166738368713,
    "t_max_window_s": 0.562,
    "max_v_after_pu": 1.0882512352333684,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0701311460196254,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.06802236996634,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0836064590265668,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0815986104534498,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0635349084149783,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0621014240802655,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0794368686247926,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.079534018448823,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0929161972041277,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0930138361259312,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0729169094857647,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0730273285071361,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0861710092544183,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0862660640973896,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0658888746767303,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0659778947253682,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0832554025333925,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0836081768486907,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0633026516702275,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0636294157760247,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0783908360414225,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0786466027387265,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.09812031530929,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0983276022062807,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0720562899030321,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0723525882645977,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES19",
     0.38702198173337643
    ]
   ]
  },
  "build_s": 1.2274732920050155,
  "sim_s": 7.698285291000502,
  "error": null,
  "job_wall_s": 8.929497082994203,
  "job": {
   "job_id": "S4:fixed_pf_ramp:RES19:all",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "80c56f06c2498911d6b1f72c7f21d8a3c1a60e77",
   "seed_id": "fixed_pf_ramp:RES19",
   "controls": [
    [
     "plant_q_command:RES19",
     0.38702198173337643
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S4:plant_trip:RES09:all": {
  "job_id": "S4:plant_trip:RES09:all",
  "kind": "S4",
  "label": "",
  "seed_id": "plant_trip:RES09",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 13.204542457999196,
  "trip_order": [
   "RES07",
   "RES08",
   "RES06",
   "RES10",
   "RES19",
   "RES16",
   "RES18",
   "RES02",
   "RES12",
   "RES17",
   "RES20",
   "RES11",
   "RES14",
   "RES13",
   "RES15"
  ],
  "tripped_within_window": [
   "RES07",
   "RES08",
   "RES06",
   "RES10",
   "RES19",
   "RES16",
   "RES18",
   "RES02",
   "RES12",
   "RES17",
   "RES20",
   "RES11",
   "RES14",
   "RES13",
   "RES15"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0983859903595794,
    "t_max_window_s": 0.8100000000000003,
    "max_v_after_pu": 1.0926403162755098,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": 0.6920000000000002,
    "trip_s": 0.7420000000000002,
    "would_trip_s": 0.7420000000000002,
    "first_pickup_rel_s": 0.19200000000000017,
    "trip_rel_s": 0.24200000000000021,
    "max_v_window_pu": 1.145376454284086,
    "t_max_window_s": 0.8100000000000003,
    "max_v_after_pu": 1.1372385553326367,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0969021038434543,
    "t_max_window_s": 0.8100000000000003,
    "max_v_after_pu": 1.094634493813754,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": 0.7820000000000003,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": 0.28200000000000025,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1004793848506962,
    "t_max_window_s": 0.8100000000000003,
    "max_v_after_pu": 1.0900067848950101,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.091815114601947,
    "t_max_window_s": 0.8100000000000003,
    "max_v_after_pu": 1.0911560779631897,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": 0.5760000000000001,
    "trip_s": 0.6260000000000001,
    "would_trip_s": 0.6260000000000001,
    "first_pickup_rel_s": 0.07600000000000007,
    "trip_rel_s": 0.1260000000000001,
    "max_v_window_pu": 1.1906171607221672,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1962519499672946,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.2242243392618781,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2287027728886641,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.2208804100482669,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2234659417981446,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.2306975533847675,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2329645701384624,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": 0.6040000000000001,
    "trip_s": 0.6540000000000001,
    "would_trip_s": 0.6540000000000001,
    "first_pickup_rel_s": 0.10400000000000009,
    "trip_rel_s": 0.15400000000000014,
    "max_v_window_pu": 1.2032944973198019,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2056445001423097,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": 0.7600000000000002,
    "trip_s": 0.8100000000000003,
    "would_trip_s": 0.8100000000000003,
    "first_pickup_rel_s": 0.26000000000000023,
    "trip_rel_s": 0.3100000000000003,
    "max_v_window_pu": 1.1809059079009996,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1814191395929354,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.7080000000000002,
    "trip_s": 0.7580000000000002,
    "would_trip_s": 0.7580000000000002,
    "first_pickup_rel_s": 0.20800000000000018,
    "trip_rel_s": 0.25800000000000023,
    "max_v_window_pu": 1.1922360194028632,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1927732464183576,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": 0.8120000000000003,
    "trip_s": 0.8620000000000003,
    "would_trip_s": 0.8620000000000003,
    "first_pickup_rel_s": 0.3120000000000003,
    "trip_rel_s": 0.3620000000000003,
    "max_v_window_pu": 1.1465221437545912,
    "t_max_window_s": 1.1141,
    "max_v_after_pu": 1.1473211541101653,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": 0.7600000000000002,
    "trip_s": 0.8100000000000003,
    "would_trip_s": 0.8100000000000003,
    "first_pickup_rel_s": 0.26000000000000023,
    "trip_rel_s": 0.3100000000000003,
    "max_v_window_pu": 1.1596162086866382,
    "t_max_window_s": 1.0121,
    "max_v_after_pu": 1.1570849137387307,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": 0.8120000000000003,
    "trip_s": 0.8620000000000003,
    "would_trip_s": 0.8620000000000003,
    "first_pickup_rel_s": 0.3120000000000003,
    "trip_rel_s": 0.3620000000000003,
    "max_v_window_pu": 1.1528576902622838,
    "t_max_window_s": 1.0081,
    "max_v_after_pu": 1.1503858221344008,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": 0.6560000000000001,
    "trip_s": 0.7060000000000002,
    "would_trip_s": 0.7060000000000002,
    "first_pickup_rel_s": 0.15600000000000014,
    "trip_rel_s": 0.20600000000000018,
    "max_v_window_pu": 1.2190125700452819,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.221015996223391,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": 0.7080000000000002,
    "trip_s": 0.7580000000000002,
    "would_trip_s": 0.7580000000000002,
    "first_pickup_rel_s": 0.20800000000000018,
    "trip_rel_s": 0.25800000000000023,
    "max_v_window_pu": 1.1980492110678114,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1999180715723352,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": 0.6660000000000001,
    "trip_s": 0.7160000000000002,
    "would_trip_s": 0.7160000000000002,
    "first_pickup_rel_s": 0.16600000000000015,
    "trip_rel_s": 0.2160000000000002,
    "max_v_window_pu": 1.195671498005909,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.197061424902885,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": 0.6040000000000001,
    "trip_s": 0.6540000000000001,
    "would_trip_s": 0.6540000000000001,
    "first_pickup_rel_s": 0.10400000000000009,
    "trip_rel_s": 0.15400000000000014,
    "max_v_window_pu": 1.2106934210989482,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2121886631545409,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": 0.7080000000000002,
    "trip_s": 0.7580000000000002,
    "would_trip_s": 0.7580000000000002,
    "first_pickup_rel_s": 0.20800000000000018,
    "trip_rel_s": 0.25800000000000023,
    "max_v_window_pu": 1.1963486397097438,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.197584692137066,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES07",
     0.7436686929738976
    ],
    [
     "plant_q_command:RES19",
     0.023032124438193788
    ],
    [
     "statcom:STATCOM02",
     0.23810812203665307
    ]
   ]
  },
  "build_s": 1.3006634999910602,
  "sim_s": 11.903878958008136,
  "error": null,
  "job_wall_s": 13.20569775000331,
  "job": {
   "job_id": "S4:plant_trip:RES09:all",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "80c56f06c2498911d6b1f72c7f21d8a3c1a60e77",
   "seed_id": "plant_trip:RES09",
   "controls": [
    [
     "plant_q_command:RES07",
     0.7436686929738976
    ],
    [
     "plant_q_command:RES19",
     0.023032124438193788
    ],
    [
     "statcom:STATCOM02",
     0.23810812203665307
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S4:load_disconnection:PQ_189:all": {
  "job_id": "S4:load_disconnection:PQ_189:all",
  "kind": "S4",
  "label": "",
  "seed_id": "load_disconnection:PQ_189",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 10.96014779098914,
  "trip_order": [
   "RES12",
   "RES11",
   "RES14",
   "RES15",
   "RES13"
  ],
  "tripped_within_window": [
   "RES12",
   "RES11",
   "RES14",
   "RES15",
   "RES13"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0764390960840022,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.0321919960641739,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0893284868680229,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.0499327263812896,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0690343105337345,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.0244640140812165,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0855907881979687,
    "t_max_window_s": 0.532,
    "max_v_after_pu": 1.0460315643421858,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.063959960028745,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.0200783484519416,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.077513189346966,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.0411410648714592,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0911481909293794,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.0484288768197907,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0711417138142503,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.0225418414191556,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0846987930131562,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.0331263498516,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0649854630699205,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.0089165961522486,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.1812122630208561,
    "t_max_window_s": 0.7080000000000002,
    "max_v_after_pu": 1.1659002420700693,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.1925132018682927,
    "t_max_window_s": 0.7080000000000002,
    "max_v_after_pu": 1.1769941596548799,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": 0.6560000000000001,
    "trip_s": 0.7060000000000002,
    "would_trip_s": 0.7060000000000002,
    "first_pickup_rel_s": 0.15600000000000014,
    "trip_rel_s": 0.20600000000000018,
    "max_v_window_pu": 1.1379759183065186,
    "t_max_window_s": 0.7080000000000002,
    "max_v_after_pu": 1.1154505529280212,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.1588139717792418,
    "t_max_window_s": 0.7080000000000002,
    "max_v_after_pu": 1.1378821944547852,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": 0.6040000000000001,
    "trip_s": 0.6540000000000001,
    "would_trip_s": 0.6540000000000001,
    "first_pickup_rel_s": 0.10400000000000009,
    "trip_rel_s": 0.15400000000000014,
    "max_v_window_pu": 1.162281268935586,
    "t_max_window_s": 0.7080000000000002,
    "max_v_after_pu": 1.1438140534522858,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0826150273918183,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.0373961242638328,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0626265943242872,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.0145921587691573,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0778074415701797,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.0297081639924535,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0914421799960403,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.0399140506675422,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0717372567069845,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.018612674628197,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES12",
     0.021815781542018797
    ],
    [
     "statcom:STATCOM03",
     0.1774803906060394
    ]
   ]
  },
  "build_s": 1.1919023749942426,
  "sim_s": 9.768245415994897,
  "error": null,
  "job_wall_s": 10.9613212080003,
  "job": {
   "job_id": "S4:load_disconnection:PQ_189:all",
   "slug": "gbnetwork",
   "variant": "baseline",
   "fingerprint": "80c56f06c2498911d6b1f72c7f21d8a3c1a60e77",
   "seed_id": "load_disconnection:PQ_189",
   "controls": [
    [
     "plant_q_command:RES12",
     0.021815781542018797
    ],
    [
     "statcom:STATCOM03",
     0.1774803906060394
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S7:no_ov_protection:fixed_pf_ramp:RES07": {
  "job_id": "S7:no_ov_protection:fixed_pf_ramp:RES07",
  "kind": "S7",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES07",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 6.798028958000941,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": false,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0764817951225791,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.078290303341792,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0896550074283973,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0912415242932143,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0710146607646502,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0732840902014606,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0840720253491722,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0854883568113538,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0656506952508062,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.067799262517327,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0904495233504705,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.094753197046757,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": 0.7300000000000002,
    "trip_s": null,
    "would_trip_s": 0.7800000000000002,
    "first_pickup_rel_s": 0.2300000000000002,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1193300697699637,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1241290448349297,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0858474444596466,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0910741039834766,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": 1.6121000000000005,
    "trip_s": null,
    "would_trip_s": 1.6621000000000006,
    "first_pickup_rel_s": 1.1121000000000005,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0983803372164134,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1040293008469606,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0763840784913754,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.081453308400269,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0797803067260365,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0805477667228311,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0932613045369692,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0940330575972264,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0732701520647088,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0741908280684656,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0866264597775763,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0874779821001075,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.066300646282294,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.067076031751475,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0833399934262968,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0851790074327474,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0633957986646685,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.065378184674378,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0788357281475351,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0809232583783346,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0929316316620439,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0953043211679052,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0720416902961725,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0741936414897981,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.0989367909933208,
  "sim_s": 5.6990921670076204,
  "error": null,
  "job_wall_s": 15.230570416999399,
  "job": {
   "job_id": "S7:no_ov_protection:fixed_pf_ramp:RES07",
   "slug": "gbnetwork",
   "variant": "no_ov_protection",
   "fingerprint": "d4434f53aa681c211525f5c91410cacaf431c21d",
   "seed_id": "fixed_pf_ramp:RES07",
   "controls": [],
   "kind": "S7",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S7mit:delayed_protection:fixed_pf_ramp:RES07": {
  "job_id": "S7mit:delayed_protection:fixed_pf_ramp:RES07",
  "kind": "S7mit",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES07",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 7.45677020799485,
  "trip_order": [
   "RES07"
  ],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0753983620390608,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0790260552148625,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.08866095743662,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0919574982062632,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.069418933505075,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0746420868665607,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0833089848013553,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.085914253873164,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0641749535517988,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0690150330108599,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": 1.9281000000000008,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": 1.4281000000000008,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0821967202373224,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1024301560566436,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": 1.7261000000000006,
    "trip_s": 1.9261000000000008,
    "would_trip_s": 1.9261000000000008,
    "first_pickup_rel_s": 1.2261000000000006,
    "trip_rel_s": 1.4261000000000008,
    "max_v_window_pu": 1.0977387232371487,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1590933743478957,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": 1.9981000000000009,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": 1.4981000000000009,
    "trip_rel_s": null,
    "max_v_window_pu": 1.077524624760884,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1000513024800285,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": 1.9281000000000008,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": 1.4281000000000008,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0913832472827714,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1111052390842495,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0708919188036061,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0881527273145184,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0793278743655432,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0808259406369463,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0928062575689808,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0943131108976751,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0727411681407704,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0745117579624726,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0861394551453045,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0877687940400844,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.065853573469314,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0673438321488915,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.082147151487783,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0860297916390853,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.062115057596622,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0663106498234498,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0774557015604929,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0819873303856071,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0913318488082502,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0966264963298593,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070709193614289,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0751361959595223,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES07",
     0.6202007031963086
    ]
   ]
  },
  "build_s": 1.1134098329930566,
  "sim_s": 6.343360375001794,
  "error": null,
  "job_wall_s": 15.698211334005464,
  "job": {
   "job_id": "S7mit:delayed_protection:fixed_pf_ramp:RES07",
   "slug": "gbnetwork",
   "variant": "delayed_protection",
   "fingerprint": "b1bd5672982f80785385820659e8e45966811738",
   "seed_id": "fixed_pf_ramp:RES07",
   "controls": [
    [
     "plant_q_command:RES07",
     0.6202007031963086
    ]
   ],
   "kind": "S7mit",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S7mit:preserved_absorption:fixed_pf_ramp:RES07": {
  "job_id": "S7mit:preserved_absorption:fixed_pf_ramp:RES07",
  "kind": "S7mit",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES07",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 7.463492541995947,
  "trip_order": [
   "RES07"
  ],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0753983620390608,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0779292176437953,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.08866095743662,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0908798272186817,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.069418933505075,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0727925247014478,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0833089848013553,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0852277075650736,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0641749535517988,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0673279413395982,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0821967202373224,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0850615287545078,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": 1.7261000000000006,
    "trip_s": 1.7761000000000007,
    "would_trip_s": 1.7761000000000007,
    "first_pickup_rel_s": 1.2261000000000006,
    "trip_rel_s": 1.2761000000000007,
    "max_v_window_pu": 1.0977387232371487,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1024572594569124,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.077524624760884,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0838385981296883,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0913832472827714,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0992046347346127,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0708919188036061,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0795210429613666,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0793278743655432,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0803898923398456,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0928062575689808,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0938744010401849,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0727411681407704,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.074011526070298,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0861394551453045,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0873088713526935,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.065853573469314,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.066919957576013,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.082147151487783,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0846622177062397,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.062115057596622,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0648659465102064,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0774557015604929,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.080421162754636,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0913318488082502,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0948093839352497,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070709193614289,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.073722902400874,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES07",
     0.6202007031963086
    ]
   ]
  },
  "build_s": 0.9774912919965573,
  "sim_s": 6.48600124999939,
  "error": null,
  "job_wall_s": 15.897319083000184,
  "job": {
   "job_id": "S7mit:preserved_absorption:fixed_pf_ramp:RES07",
   "slug": "gbnetwork",
   "variant": "preserved_absorption",
   "fingerprint": "a2bca023d1a5d096975fc5f0cbe2987f018c90ac",
   "seed_id": "fixed_pf_ramp:RES07",
   "controls": [
    [
     "plant_q_command:RES07",
     0.6202007031963086
    ]
   ],
   "kind": "S7mit",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S7:preserved_absorption:fixed_pf_ramp:RES07": {
  "job_id": "S7:preserved_absorption:fixed_pf_ramp:RES07",
  "kind": "S7",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES07",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 8.52594258300087,
  "trip_order": [
   "RES07",
   "RES09",
   "RES19",
   "RES08",
   "RES10"
  ],
  "tripped_within_window": [
   "RES07",
   "RES09"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0805642364809989,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0860896599533636,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0931217890547216,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0972918413279507,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.076470306069642,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0826461468564543,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0872053829337482,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0919139358590142,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0705936951839163,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0764615847540704,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0871659908759228,
    "t_max_window_s": 1.3661000000000003,
    "max_v_after_pu": 1.096506376991885,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": 0.7300000000000002,
    "trip_s": 0.7800000000000002,
    "would_trip_s": 0.7800000000000002,
    "first_pickup_rel_s": 0.2300000000000002,
    "trip_rel_s": 0.28000000000000025,
    "max_v_window_pu": 1.1047914038062054,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1158061292042842,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": 1.8861000000000008,
    "trip_s": 1.9361000000000008,
    "would_trip_s": 1.9361000000000008,
    "first_pickup_rel_s": 1.3861000000000008,
    "trip_rel_s": 1.4361000000000008,
    "max_v_window_pu": 1.0887461376188214,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1015000972524647,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": 1.3161000000000003,
    "trip_s": 1.3661000000000003,
    "would_trip_s": 1.3661000000000003,
    "first_pickup_rel_s": 0.8161000000000003,
    "trip_rel_s": 0.8661000000000003,
    "max_v_window_pu": 1.105689112569251,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1193485798966911,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": 1.9381000000000008,
    "trip_s": 1.9881000000000009,
    "would_trip_s": 1.9881000000000009,
    "first_pickup_rel_s": 1.4381000000000008,
    "trip_rel_s": 1.4881000000000009,
    "max_v_window_pu": 1.0879859250235282,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1030225417536155,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0813810548589964,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0837399829656116,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0948714476657087,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0972443940506833,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0752126458981406,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0783448660566255,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0884236920917632,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0911551670009487,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0679306152951273,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0703510442153068,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0866912485914273,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0913854697187186,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0671847037294118,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0730346973054359,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0830333588755503,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0897019366489031,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": 1.6301000000000005,
    "trip_s": 1.6801000000000006,
    "would_trip_s": 1.6801000000000006,
    "first_pickup_rel_s": 1.1301000000000005,
    "trip_rel_s": 1.1801000000000006,
    "max_v_window_pu": 1.0980369339145832,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.106798241409905,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.076422061942219,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0844811281060864,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.9564497500105062,
  "sim_s": 7.569492832990363,
  "error": null,
  "job_wall_s": 17.053879583007074,
  "job": {
   "job_id": "S7:preserved_absorption:fixed_pf_ramp:RES07",
   "slug": "gbnetwork",
   "variant": "preserved_absorption",
   "fingerprint": "a2bca023d1a5d096975fc5f0cbe2987f018c90ac",
   "seed_id": "fixed_pf_ramp:RES07",
   "controls": [],
   "kind": "S7",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S7:delayed_protection:fixed_pf_ramp:RES07": {
  "job_id": "S7:delayed_protection:fixed_pf_ramp:RES07",
  "kind": "S7",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES07",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 11.412444125002366,
  "trip_order": [
   "RES07",
   "RES09",
   "RES06",
   "RES08",
   "RES10",
   "RES19",
   "RES02",
   "RES12",
   "RES16",
   "RES18",
   "RES20",
   "RES03",
   "RES04",
   "RES01",
   "RES11",
   "RES14",
   "RES17",
   "RES05"
  ],
  "tripped_within_window": [
   "RES07",
   "RES09",
   "RES06",
   "RES08",
   "RES10",
   "RES19"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": 1.6281000000000005,
    "trip_s": 1.8281000000000007,
    "would_trip_s": 1.8281000000000007,
    "first_pickup_rel_s": 1.1281000000000005,
    "trip_rel_s": 1.3281000000000007,
    "max_v_window_pu": 1.092858441200182,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1552904391389982,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": 1.4121000000000004,
    "trip_s": 1.6121000000000005,
    "would_trip_s": 1.6121000000000005,
    "first_pickup_rel_s": 0.9121000000000004,
    "trip_rel_s": 1.1121000000000005,
    "max_v_window_pu": 1.103678434871116,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1595938772113188,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": 1.6141000000000005,
    "trip_s": 1.8141000000000007,
    "would_trip_s": 1.8141000000000007,
    "first_pickup_rel_s": 1.1141000000000005,
    "trip_rel_s": 1.3141000000000007,
    "max_v_window_pu": 1.0939018349047696,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1574037777543835,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": 1.6141000000000005,
    "trip_s": 1.8141000000000007,
    "would_trip_s": 1.8141000000000007,
    "first_pickup_rel_s": 1.1141000000000005,
    "trip_rel_s": 1.3141000000000007,
    "max_v_window_pu": 1.0959801088940688,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.157427903131227,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": 1.7321000000000006,
    "trip_s": 1.9321000000000008,
    "would_trip_s": 1.9321000000000008,
    "first_pickup_rel_s": 1.2321000000000006,
    "trip_rel_s": 1.4321000000000008,
    "max_v_window_pu": 1.0877222864051055,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1501646763194449,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": 1.1341,
    "trip_s": 1.3341000000000003,
    "would_trip_s": 1.3341000000000003,
    "first_pickup_rel_s": 0.6341000000000001,
    "trip_rel_s": 0.8341000000000003,
    "max_v_window_pu": 1.1816955660973196,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2090006204836083,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": 0.7300000000000002,
    "trip_s": 0.9300000000000004,
    "would_trip_s": 0.9300000000000004,
    "first_pickup_rel_s": 0.2300000000000002,
    "trip_rel_s": 0.4300000000000004,
    "max_v_window_pu": 1.2122336370535531,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2426720449425088,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": 1.1341,
    "trip_s": 1.3341000000000003,
    "would_trip_s": 1.3341000000000003,
    "first_pickup_rel_s": 0.6341000000000001,
    "trip_rel_s": 0.8341000000000003,
    "max_v_window_pu": 1.205983988359055,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2383334372040802,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": 0.9320000000000004,
    "trip_s": 1.1321,
    "would_trip_s": 1.1321,
    "first_pickup_rel_s": 0.4320000000000004,
    "trip_rel_s": 0.6321000000000001,
    "max_v_window_pu": 1.2151797513798288,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.249075149821502,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": 1.2601000000000002,
    "trip_s": 1.4601000000000004,
    "would_trip_s": 1.4601000000000004,
    "first_pickup_rel_s": 0.7601000000000002,
    "trip_rel_s": 0.9601000000000004,
    "max_v_window_pu": 1.1882448004409865,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2206581599077577,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": 1.6801000000000006,
    "trip_s": 1.8801000000000008,
    "would_trip_s": 1.8801000000000008,
    "first_pickup_rel_s": 1.1801000000000006,
    "trip_rel_s": 1.3801000000000008,
    "max_v_window_pu": 1.0873124624275596,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1729651459438941,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 1.4781000000000004,
    "trip_s": 1.6781000000000006,
    "would_trip_s": 1.6781000000000006,
    "first_pickup_rel_s": 0.9781000000000004,
    "trip_rel_s": 1.1781000000000006,
    "max_v_window_pu": 1.1008421764367944,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.184311908200113,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": 1.8161000000000007,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": 1.3161000000000007,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0824505838419443,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.110787122699783,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": 1.6801000000000006,
    "trip_s": 1.8801000000000008,
    "would_trip_s": 1.8801000000000008,
    "first_pickup_rel_s": 1.1801000000000006,
    "trip_rel_s": 1.3801000000000008,
    "max_v_window_pu": 1.0947163858544806,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1574848976098628,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": 1.8821000000000008,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": 1.3821000000000008,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0736630819462047,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1057128574737243,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": 1.4781000000000004,
    "trip_s": 1.6781000000000006,
    "would_trip_s": 1.6781000000000006,
    "first_pickup_rel_s": 0.9781000000000004,
    "trip_rel_s": 1.1781000000000006,
    "max_v_window_pu": 1.1052832763506821,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2078689619711562,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": 1.6801000000000006,
    "trip_s": 1.8801000000000008,
    "would_trip_s": 1.8801000000000008,
    "first_pickup_rel_s": 1.1801000000000006,
    "trip_rel_s": 1.3801000000000008,
    "max_v_window_pu": 1.0880207554297878,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.191007343291669,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": 1.4781000000000004,
    "trip_s": 1.6781000000000006,
    "would_trip_s": 1.6781000000000006,
    "first_pickup_rel_s": 0.9781000000000004,
    "trip_rel_s": 1.1781000000000006,
    "max_v_window_pu": 1.1055066032550585,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.1929438156819192,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": 1.2761000000000002,
    "trip_s": 1.4761000000000004,
    "would_trip_s": 1.4761000000000004,
    "first_pickup_rel_s": 0.7761000000000002,
    "trip_rel_s": 0.9761000000000004,
    "max_v_window_pu": 1.1654711299973575,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2141590154699586,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": 1.5301000000000005,
    "trip_s": 1.7301000000000006,
    "would_trip_s": 1.7301000000000006,
    "first_pickup_rel_s": 1.0301000000000005,
    "trip_rel_s": 1.2301000000000006,
    "max_v_window_pu": 1.098975141566565,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.19498723605712,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.1055597090016818,
  "sim_s": 10.306884416000685,
  "error": null,
  "job_wall_s": 19.841825667012017,
  "job": {
   "job_id": "S7:delayed_protection:fixed_pf_ramp:RES07",
   "slug": "gbnetwork",
   "variant": "delayed_protection",
   "fingerprint": "b1bd5672982f80785385820659e8e45966811738",
   "seed_id": "fixed_pf_ramp:RES07",
   "controls": [],
   "kind": "S7",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S7:voltage_mode_res:fixed_pf_ramp:RES07": {
  "job_id": "S7:voltage_mode_res:fixed_pf_ramp:RES07",
  "kind": "S7",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES07",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 15.261531209005625,
  "trip_order": [
   "RES07",
   "RES09",
   "RES06",
   "RES08",
   "RES10",
   "RES19",
   "RES02"
  ],
  "tripped_within_window": [
   "RES07",
   "RES09"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0811343391431125,
    "t_max_window_s": 1.3401000000000003,
    "max_v_after_pu": 1.0938813452240708,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": 1.8181000000000007,
    "trip_s": 1.8681000000000008,
    "would_trip_s": 1.8681000000000008,
    "first_pickup_rel_s": 1.3181000000000007,
    "trip_rel_s": 1.3681000000000008,
    "max_v_window_pu": 1.0939333931862412,
    "t_max_window_s": 1.3401000000000003,
    "max_v_after_pu": 1.146879981289529,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0778467542931771,
    "t_max_window_s": 1.3401000000000003,
    "max_v_after_pu": 1.0925317640306857,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.087742357779915,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0968713309364664,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0715721429597256,
    "t_max_window_s": 1.3401000000000003,
    "max_v_after_pu": 1.086150143367072,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": 1.3401000000000003,
    "trip_s": 1.5361000000000005,
    "would_trip_s": 1.5361000000000005,
    "first_pickup_rel_s": 0.8401000000000003,
    "trip_rel_s": 1.0361000000000005,
    "max_v_window_pu": 1.1005133207010453,
    "t_max_window_s": 1.3401000000000003,
    "max_v_after_pu": 1.2067510332603675,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": 0.7840000000000003,
    "trip_s": 0.8340000000000003,
    "would_trip_s": 0.8340000000000003,
    "first_pickup_rel_s": 0.28400000000000025,
    "trip_rel_s": 0.3340000000000003,
    "max_v_window_pu": 1.165493575086688,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.23832763100182,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": 1.3401000000000003,
    "trip_s": 1.5561000000000005,
    "would_trip_s": 1.5561000000000005,
    "first_pickup_rel_s": 0.8401000000000003,
    "trip_rel_s": 1.0561000000000005,
    "max_v_window_pu": 1.1016282406403877,
    "t_max_window_s": 1.3401000000000003,
    "max_v_after_pu": 1.2309789184255082,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": 1.2881000000000002,
    "trip_s": 1.3381000000000003,
    "would_trip_s": 1.3381000000000003,
    "first_pickup_rel_s": 0.7881000000000002,
    "trip_rel_s": 0.8381000000000003,
    "max_v_window_pu": 1.1723675281472188,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.2412571949795679,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": 1.5381000000000005,
    "trip_s": 1.5881000000000005,
    "would_trip_s": 1.5881000000000005,
    "first_pickup_rel_s": 1.0381000000000005,
    "trip_rel_s": 1.0881000000000005,
    "max_v_window_pu": 1.0918720637826527,
    "t_max_window_s": 1.3401000000000003,
    "max_v_after_pu": 1.205686669806291,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0818031253745546,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0857802733324975,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0952957795739668,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0993219232558387,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0756940879415178,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0812046319767061,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0888945887594648,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0938299571463446,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0683618304678508,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0725993338067947,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0869874953722078,
    "t_max_window_s": 1.3401000000000003,
    "max_v_after_pu": 1.0978740714824045,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.067426616913309,
    "t_max_window_s": 1.3401000000000003,
    "max_v_after_pu": 1.0806048416652712,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": 1.9961000000000009,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": 1.4961000000000009,
    "trip_rel_s": null,
    "max_v_window_pu": 1.08332927947368,
    "t_max_window_s": 1.3401000000000003,
    "max_v_after_pu": 1.1000787650813442,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": 1.5381000000000005,
    "trip_s": 1.6081000000000005,
    "would_trip_s": 1.6081000000000005,
    "first_pickup_rel_s": 1.0381000000000005,
    "trip_rel_s": 1.1081000000000005,
    "max_v_window_pu": 1.098152966687898,
    "t_max_window_s": 1.3401000000000003,
    "max_v_after_pu": 1.1687680399307807,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0764267585776255,
    "t_max_window_s": 1.3401000000000003,
    "max_v_after_pu": 1.0932706267481398,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 1.110774417000357,
  "sim_s": 14.150756792005268,
  "error": null,
  "job_wall_s": 23.49709870800143,
  "job": {
   "job_id": "S7:voltage_mode_res:fixed_pf_ramp:RES07",
   "slug": "gbnetwork",
   "variant": "voltage_mode_res",
   "fingerprint": "47d637829a6ebdd95ad45dfef4dfeabe0747421c",
   "seed_id": "fixed_pf_ramp:RES07",
   "controls": [],
   "kind": "S7",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S7mit:voltage_mode_res:fixed_pf_ramp:RES07": {
  "job_id": "S7mit:voltage_mode_res:fixed_pf_ramp:RES07",
  "kind": "S7mit",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES07",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 7.068570874995203,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0734736842105264,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0752960908530789,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0765247212446438,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0869473684210527,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.088563127933264,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0896287734037933,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0667368421052632,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0692549269860996,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.07074658139988,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0818947368421052,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.083242270165339,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.084223933835667,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0616842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0640230149347045,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0654379843295454,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.076842105263158,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0814957154446034,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0830724266656058,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0903157894736843,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0964924534896523,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0981177015795658,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.070105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0761926230943912,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0779243038099828,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0835789473684212,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0900096791326361,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0921184275800144,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0633684210526317,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0697353392748123,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0717683950059045,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0785263157894738,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0792866131626153,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.079815163279962,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0927647395829823,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0932962265395008,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0717894736842106,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.072693219987493,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0733276587440048,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.085263157894737,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.086095476566781,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0866829812416554,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0650526315789475,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.065813184833623,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0663482154853274,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0802105263157895,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.08202302455144,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0832358521559458,
    "tripped_by": ""
   },
   {
    "asset_id": "RES17",
    "collector_bus": "900017",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0619829956731888,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.063293549454348,
    "tripped_by": ""
   },
   {
    "asset_id": "RES18",
    "collector_bus": "900018",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.075157894736842,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0773121924190014,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0786869912188712,
    "tripped_by": ""
   },
   {
    "asset_id": "RES19",
    "collector_bus": "900019",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0886315789473684,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0911651024687483,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.0927237214415335,
    "tripped_by": ""
   },
   {
    "asset_id": "RES20",
    "collector_bus": "900020",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.068421052631579,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0705771534627473,
    "t_max_window_s": 1.4981000000000004,
    "max_v_after_pu": 1.072018131690408,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES07",
     0.6202007031963086
    ]
   ]
  },
  "build_s": 0.9711294579901733,
  "sim_s": 6.0974414170050295,
  "error": null,
  "job_wall_s": 14.852007833003881,
  "job": {
   "job_id": "S7mit:voltage_mode_res:fixed_pf_ramp:RES07",
   "slug": "gbnetwork",
   "variant": "voltage_mode_res",
   "fingerprint": "47d637829a6ebdd95ad45dfef4dfeabe0747421c",
   "seed_id": "fixed_pf_ramp:RES07",
   "controls": [
    [
     "plant_q_command:RES07",
     0.6202007031963086
    ]
   ],
   "kind": "S7mit",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 }
}