{
 "label": "final_granada",
 "kwargs": {
  "tie_scale": 15.0,
  "voltage_control": "q_control",
  "q_control_tc_s": 10.0,
  "ehv_surplus_mvar": 1600.0,
  "uel_tc_s": 1.0,
  "load_model": "es",
  "embedded_pv_share": 0.15,
  "tap_margin_pu": 0.005,
  "actions": {
   "res_reduction_mw": 708.0,
   "net_load_mw": 0.0
  },
  "block_tap_factor": [
   [
    "Granada355",
    0.9723
   ]
  ]
 },
 "record": {
  "area_load_mw": 11444.966820000001,
  "res_share": 0.45,
  "fleet_blocks": 26,
  "fleet_mw": 5446.0,
  "commitment_c": 1.5,
  "export_target_mw": 870.0,
  "export_reduction_mw": 3300.5,
  "export_base_case_mw": 860.2899108295942,
  "tie_scale": 15.0,
  "exciter_completion": "all",
  "export_counterpart": "rest_load",
  "pre_cascade_actions": [
   "OA1a",
   "OA1b",
   "OA3"
  ],
  "initiating_block": null,
  "initiating_time_s": 15.0,
  "voltage_control": "q_control",
  "q_control_tc_s": 10.0,
  "tap_margin_pu": 0.005,
  "initial_mesh_closed": 2,
  "granada_instantaneous": true,
  "documented_settings": false,
  "actions": [
   "RES500"
  ],
  "tf_s": 100.0,
  "ehv_surplus_mvar": 1600.0,
  "uel_tc_s": 1.0
 },
 "tds_ok": false,
 "final_time_s": 18.585408100267852,
 "stopped_reason": null,
 "gsu_tap": 0.92978,
 "block_trips": 26,
 "lost_block_p_mw": 5248.215251542833,
 "generator_trips": 10,
 "ufls_stages_operated": 6,
 "ufls_shed_mw": 7268.539001262365,
 "separation": true,
 "separation_time_s": 16.66266084,
 "affected_area_collapse": false,
 "blackout_emerged": false,
 "max_collector_v_pu": 1.2694068789804933,
 "area_net_export_t0_mw": 860.1738603715386,
 "timeline": [
  [
   0.0,
   "operator_action",
   "RES500"
  ],
  [
   7.65,
   "plant_trip",
   "TRIP_Granada355"
  ],
  [
   8.86,
   "plant_trip",
   "TRIP_Seville550"
  ],
  [
   9.01,
   "plant_trip",
   "TRIP_Badajoz145"
  ],
  [
   9.01,
   "plant_trip",
   "TRIP_RES05"
  ],
  [
   9.08,
   "plant_trip",
   "TRIP_Cadiz128"
  ],
  [
   9.17,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   9.18,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   9.19,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   9.2,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   9.21,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   9.22,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   9.23,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   9.24,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   9.25,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   9.26,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   9.27,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   9.28,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   9.29,
   "plant_trip",
   "TRIP_RES04"
  ],
  [
   9.29,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   9.3,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   9.31,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   9.32,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   9.33,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   9.34,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   9.35,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   9.36,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   9.37,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   9.38,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   9.39,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   9.4,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   9.41,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   9.42,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   9.43,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   9.45,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   9.47,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   9.48,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   9.5,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   9.51,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   9.52,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   9.63,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   9.64,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   16.663,
   "out_of_step_separation",
   "SEPARATION"
  ],
  [
   16.663,
   "numerical",
   "RETIRE_OTHER_ISLANDS"
  ],
  [
   17.361,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.371,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.381,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.391,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.401,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.411,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.421,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.431,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.451,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.461,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.471,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.481,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.491,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.511,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.521,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.531,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.541,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.551,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.561,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.571,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.581,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.591,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.681,
   "ufls",
   "UFLS1"
  ],
  [
   17.937,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.947,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.947,
   "ufls",
   "UFLS2"
  ],
  [
   17.957,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.967,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.977,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.987,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.997,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.007,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.017,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.027,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.037,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.047,
   "plant_trip",
   "TRIP_RES03"
  ],
  [
   18.047,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.057,
   "plant_trip",
   "TRIP_Badajoz582"
  ],
  [
   18.057,
   "plant_trip",
   "TRIP_Segovia94"
  ],
  [
   18.057,
   "plant_trip",
   "TRIP_Huelva34"
  ],
  [
   18.057,
   "plant_trip",
   "TRIP_Caceres38"
  ],
  [
   18.057,
   "plant_trip",
   "TRIP_Badajoz16"
  ],
  [
   18.057,
   "plant_trip",
   "TRIP_Cadiz26"
  ],
  [
   18.057,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.067,
   "plant_trip",
   "TRIP_Cuenca530"
  ],
  [
   18.067,
   "plant_trip",
   "TRIP_RES07"
  ],
  [
   18.067,
   "plant_trip",
   "TRIP_RES09"
  ],
  [
   18.067,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.077,
   "plant_trip",
   "TRIP_Badajoz118"
  ],
  [
   18.077,
   "plant_trip",
   "TRIP_RES06"
  ],
  [
   18.077,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.087,
   "plant_trip",
   "TRIP_RES10"
  ],
  [
   18.087,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.097,
   "plant_trip",
   "TRIP_Caceres41"
  ],
  [
   18.097,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.107,
   "plant_trip",
   "TRIP_RES01"
  ],
  [
   18.107,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.117,
   "plant_trip",
   "TRIP_RES08"
  ],
  [
   18.126,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.134,
   "plant_trip",
   "TRIP_Segovia23"
  ],
  [
   18.134,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.143,
   "plant_trip",
   "TRIP_Badajoz72"
  ],
  [
   18.143,
   "plant_trip",
   "TRIP_Malaga154"
  ],
  [
   18.143,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.15,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.159,
   "plant_trip",
   "TRIP_RES02"
  ],
  [
   18.159,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.159,
   "generator_trip",
   "GTRIP_GENROU_369"
  ],
  [
   18.228,
   "plant_trip_other",
   "TRIP_GNET_363"
  ],
  [
   18.228,
   "plant_trip_other",
   "TRIP_GNET_364"
  ],
  [
   18.228,
   "plant_trip_other",
   "TRIP_GNET_365"
  ],
  [
   18.228,
   "plant_trip_other",
   "TRIP_GNET_435"
  ],
  [
   18.228,
   "plant_trip_other",
   "TRIP_GNET_436"
  ],
  [
   18.228,
   "plant_trip_other",
   "TRIP_GNET_437"
  ],
  [
   18.228,
   "plant_trip_other",
   "TRIP_GNET_438"
  ],
  [
   18.228,
   "plant_trip_other",
   "TRIP_GNET_439"
  ],
  [
   18.238,
   "generator_trip",
   "GTRIP_GENROU_375"
  ],
  [
   18.238,
   "ufls",
   "UFLS3"
  ],
  [
   18.317,
   "ufls",
   "UFLS4"
  ],
  [
   18.37,
   "ufls",
   "UFLS5"
  ],
  [
   18.412,
   "generator_trip",
   "GTRIP_GENROU_296"
  ],
  [
   18.412,
   "generator_trip",
   "GTRIP_GENROU_344"
  ],
  [
   18.421,
   "ufls",
   "UFLS6"
  ],
  [
   18.489,
   "generator_trip",
   "GTRIP_GENROU_322"
  ],
  [
   18.489,
   "generator_trip",
   "GTRIP_GENROU_350"
  ],
  [
   18.489,
   "generator_trip",
   "GTRIP_GENROU_351"
  ],
  [
   18.489,
   "generator_trip",
   "GTRIP_GENROU_352"
  ],
  [
   18.503,
   "generator_trip",
   "GTRIP_GENROU_349"
  ],
  [
   18.579,
   "generator_trip",
   "GTRIP_GENROU_321"
  ],
  [
   18.585,
   "tds_nonconvergence",
   "TDS_STOP"
  ]
 ],
 "wall_s": 95.83387684822083
}