{
  "mode": "physics",
  "variant": "iberian_sequence:final_granada",
  "variant_description": "",
  "tds_ok": false,
  "final_time_s": 18.585408100267852,
  "horizon_s": 100.0,
  "stopped_reason": null,
  "wall_time_s": 95.41815686225891,
  "build_time_s": 0.0,
  "accepted_steps": 1896,
  "rejected_step_calls": 1,
  "gsu_tap": 0.92978,
  "area_net_export_t0_mw": 860.1738603715386,
  "operator_actions": [
    {
      "t": 0.0,
      "code": "RES500",
      "description": "Output of the protected plants reduced pro rata at fixed power factor (P and Q together)."
    }
  ],
  "block_trips": 26,
  "block_trip_sequence": [
    {
      "t": 7.65,
      "block": "Granada355",
      "trigger": "plant_OVI",
      "v_pu": 1.1000043383877922,
      "p_mw": 347.66755412817577,
      "lost_q_absorption_mvar": 161.59196177788453,
      "pickup_start_s": 7.65,
      "cause": "during ramp RES500"
    },
    {
      "t": 8.86,
      "block": "Seville550",
      "trigger": "plant_OV1",
      "v_pu": 1.1008807602254271,
      "p_mw": 536.7625701348064,
      "lost_q_absorption_mvar": 176.4253250520063,
      "pickup_start_s": 7.86,
      "cause": "during ramp RES500"
    },
    {
      "t": 9.01,
      "block": "Badajoz145",
      "trigger": "plant_OV1",
      "v_pu": 1.1007308525821426,
      "p_mw": 141.39233433613896,
      "lost_q_absorption_mvar": 36.079423244391755,
      "pickup_start_s": 8.01,
      "cause": "during ramp RES500"
    },
    {
      "t": 9.01,
      "block": "RES05",
      "trigger": "plant_OV1",
      "v_pu": 1.1041059876469688,
      "p_mw": 390.23303263354927,
      "lost_q_absorption_mvar": 128.26339514093178,
      "pickup_start_s": 8.01,
      "cause": "during ramp RES500"
    },
    {
      "t": 9.08,
      "block": "Cadiz128",
      "trigger": "plant_OV1",
      "v_pu": 1.1040837418263276,
      "p_mw": 124.87365761103224,
      "lost_q_absorption_mvar": 41.04398641229384,
      "pickup_start_s": 8.08,
      "cause": "during ramp RES500"
    },
    {
      "t": 9.29,
      "block": "RES04",
      "trigger": "plant_OV1",
      "v_pu": 1.1027668332040932,
      "p_mw": 311.5825461019693,
      "lost_q_absorption_mvar": 102.41223035437675,
      "pickup_start_s": 8.29,
      "cause": "during ramp RES500"
    },
    {
      "t": 18.047392356,
      "block": "RES03",
      "trigger": "plant_OV1",
      "v_pu": 1.2489717820608037,
      "p_mw": 238.8964696087867,
      "lost_q_absorption_mvar": 78.52147233963356,
      "pickup_start_s": 17.041362481,
      "cause": "during ramp RES500"
    },
    {
      "t": 18.057392356,
      "block": "Badajoz582",
      "trigger": "plant_OV1",
      "v_pu": 1.2233288324597673,
      "p_mw": 555.8245770289457,
      "lost_q_absorption_mvar": 157.57913265974258,
      "pickup_start_s": 17.051362481,
      "cause": "during ramp RES500"
    },
    {
      "t": 18.057392356,
      "block": "Segovia94",
      "trigger": "plant_OV1",
      "v_pu": 1.2620841055668037,
      "p_mw": 89.86488882008491,
      "lost_q_absorption_mvar": 29.537160566856535,
      "pickup_start_s": 17.051362481,
      "cause": "during ramp RES500"
    },
    {
      "t": 18.057392356,
      "block": "Huelva34",
      "trigger": "plant_OV1",
      "v_pu": 1.2638591641433523,
      "p_mw": 32.50524549304473,
      "lost_q_absorption_mvar": 10.68395752791428,
      "pickup_start_s": 17.051362481,
      "cause": "during ramp RES500"
    },
    {
      "t": 18.057392356,
      "block": "Caceres38",
      "trigger": "plant_OV1",
      "v_pu": 1.2621462198085658,
      "p_mw": 36.328867681481306,
      "lost_q_absorption_mvar": 11.940721365133564,
      "pickup_start_s": 17.051362481,
      "cause": "during ramp RES500"
    },
    {
      "t": 18.057392356,
      "block": "Badajoz16",
      "trigger": "plant_OV1",
      "v_pu": 1.2609531983079962,
      "p_mw": 15.296229745354847,
      "lost_q_absorption_mvar": 5.027627586405442,
      "pickup_start_s": 17.051362481,
      "cause": "during ramp RES500"
    },
    {
      "t": 18.057392356,
      "block": "Cadiz26",
      "trigger": "plant_OV1",
      "v_pu": 1.2605745370962995,
      "p_mw": 24.856579188902234,
      "lost_q_absorption_mvar": 8.169962488186918,
      "pickup_start_s": 17.051362481,
      "cause": "during ramp RES500"
    },
    {
      "t": 18.067392356,
      "block": "Cuenca530",
      "trigger": "plant_OV1",
      "v_pu": 1.2341107116327412,
      "p_mw": 507.6675128946329,
      "lost_q_absorption_mvar": 166.86224220955435,
      "pickup_start_s": 17.061362481,
      "cause": "during ramp RES500"
    },
    {
      "t": 18.067392356,
      "block": "RES07",
      "trigger": "plant_OV1",
      "v_pu": 1.2684262160502877,
      "p_mw": 172.912520161846,
      "lost_q_absorption_mvar": 56.833596953813235,
      "pickup_start_s": 17.061362481,
      "cause": "during ramp RES500"
    },
    {
      "t": 18.067392356,
      "block": "RES09",
      "trigger": "plant_OV1",
      "v_pu": 1.23911086516835,
      "p_mw": 306.52763606026537,
      "lost_q_absorption_mvar": 100.75076176244553,
      "pickup_start_s": 17.061362481,
      "cause": "during ramp RES500"
    },
    {
      "t": 18.077392356,
      "block": "Badajoz118",
      "trigger": "plant_OV1",
      "v_pu": 1.2786554951901046,
      "p_mw": 113.57649787932311,
      "lost_q_absorption_mvar": 37.33078957072537,
      "pickup_start_s": 17.071362481,
      "cause": "during ramp RES500"
    },
    {
      "t": 18.077392356,
      "block": "RES06",
      "trigger": "plant_OV1",
      "v_pu": 1.2792222717275576,
      "p_mw": 115.50812496341476,
      "lost_q_absorption_mvar": 37.96568469036858,
      "pickup_start_s": 17.071362481,
      "cause": "during ramp RES500"
    },
    {
      "t": 18.087392356,
      "block": "RES10",
      "trigger": "plant_OV1",
      "v_pu": 1.2540479300818554,
      "p_mw": 383.5732837554812,
      "lost_q_absorption_mvar": 126.0744415482013,
      "pickup_start_s": 17.081362481,
      "cause": "during ramp RES500"
    },
    {
      "t": 18.097392356,
      "block": "Caceres41",
      "trigger": "plant_OV1",
      "v_pu": 1.2675408150585377,
      "p_mw": 39.28612702487224,
      "lost_q_absorption_mvar": 12.912725503936151,
      "pickup_start_s": 17.091362481,
      "cause": "during ramp RES500"
    },
    {
      "t": 18.107392356,
      "block": "RES01",
      "trigger": "plant_OV1",
      "v_pu": 1.268849065845341,
      "p_mw": 114.84761230822423,
      "lost_q_absorption_mvar": 37.74858468273401,
      "pickup_start_s": 17.101362481,
      "cause": "during ramp RES500"
    },
    {
      "t": 18.116892356,
      "block": "RES08",
      "trigger": "plant_OV1",
      "v_pu": 1.2659911085189912,
      "p_mw": 239.09636128079885,
      "lost_q_absorption_mvar": 78.58717355473057,
      "pickup_start_s": 17.111362481,
      "cause": "during ramp RES500"
    },
    {
      "t": 18.134491106,
      "block": "Segovia23",
      "trigger": "plant_OV2",
      "v_pu": 1.273325647833256,
      "p_mw": 21.955816617628056,
      "lost_q_absorption_mvar": 7.216527926528596,
      "pickup_start_s": 17.967392356,
      "cause": "during ramp RES500"
    },
    {
      "t": 18.142636168,
      "block": "Badajoz72",
      "trigger": "plant_OV2",
      "v_pu": 1.2640587364285407,
      "p_mw": 68.68698066276015,
      "lost_q_absorption_mvar": 22.57631876706673,
      "pickup_start_s": 17.977392356,
      "cause": "during ramp RES500"
    },
    {
      "t": 18.142636168,
      "block": "Malaga154",
      "trigger": "plant_OV2",
      "v_pu": 1.2675300801529836,
      "p_mw": 146.9611419132471,
      "lost_q_absorption_mvar": 48.30379142586317,
      "pickup_start_s": 17.977392356,
      "cause": "during ramp RES500"
    },
    {
      "t": 18.158885568,
      "block": "RES02",
      "trigger": "plant_OV2",
      "v_pu": 1.2567662954485013,
      "p_mw": 171.5310835080654,
      "lost_q_absorption_mvar": 56.37954069202227,
      "pickup_start_s": 17.997392356,
      "cause": "during ramp RES500"
    }
  ],
  "trips_initiated_after_a_previous_trip": 0,
  "neighbour_rise_per_trip": [
    {
      "trip": "Granada355",
      "t": 7.65,
      "lost_q_absorption_mvar": 161.59196177788453,
      "lost_p_mw": 347.66755412817577,
      "max_dv_settle_pu": 0.017810941096656707,
      "max_dv_settle_block": "Huelva34",
      "max_dv_peak_pu": 0.02594293008084092,
      "max_dv_peak_block": "Huelva34",
      "median_dv_settle_pu": 0.012983776007188474,
      "window_end_s": 8.859999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Seville550",
      "t": 8.86,
      "lost_q_absorption_mvar": 176.4253250520063,
      "lost_p_mw": 536.7625701348064,
      "max_dv_settle_pu": 0.005487517211988147,
      "max_dv_settle_block": "RES05",
      "max_dv_peak_pu": 0.005553473425933486,
      "max_dv_peak_block": "RES05",
      "median_dv_settle_pu": -0.002746295043629443,
      "window_end_s": 9.009999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Badajoz145",
      "t": 9.01,
      "lost_q_absorption_mvar": 36.079423244391755,
      "lost_p_mw": 141.39233433613896,
      "max_dv_settle_pu": 0.006422931487265249,
      "max_dv_settle_block": "Cadiz128",
      "max_dv_peak_pu": 0.006474241244766921,
      "max_dv_peak_block": "Cadiz128",
      "median_dv_settle_pu": 0.0047406103070885,
      "window_end_s": 9.079999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES05",
      "t": 9.01,
      "lost_q_absorption_mvar": 128.26339514093178,
      "lost_p_mw": 390.23303263354927,
      "max_dv_settle_pu": 0.006422931487265249,
      "max_dv_settle_block": "Cadiz128",
      "max_dv_peak_pu": 0.006474241244766921,
      "max_dv_peak_block": "Cadiz128",
      "median_dv_settle_pu": 0.0047406103070885,
      "window_end_s": 9.079999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Cadiz128",
      "t": 9.08,
      "lost_q_absorption_mvar": 41.04398641229384,
      "lost_p_mw": 124.87365761103224,
      "max_dv_settle_pu": 0.010444288467593488,
      "max_dv_settle_block": "Segovia94",
      "max_dv_peak_pu": 0.011110637184728711,
      "max_dv_peak_block": "Segovia94",
      "median_dv_settle_pu": 0.0036448499511885224,
      "window_end_s": 9.289999998999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES04",
      "t": 9.29,
      "lost_q_absorption_mvar": 102.41223035437675,
      "lost_p_mw": 311.5825461019693,
      "max_dv_settle_pu": -0.048424183229235584,
      "max_dv_settle_block": "Badajoz582",
      "max_dv_peak_pu": 0.007964929474883586,
      "max_dv_peak_block": "RES03",
      "median_dv_settle_pu": -0.0633723730564748,
      "window_end_s": 11.29,
      "truncated_by_next_trip": false
    },
    {
      "trip": "RES03",
      "t": 18.047392356,
      "lost_q_absorption_mvar": 78.52147233963356,
      "lost_p_mw": 238.8964696087867,
      "max_dv_settle_pu": 0.005988353367213595,
      "max_dv_settle_block": "RES08",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Segovia23",
      "median_dv_settle_pu": 0.005613807053972852,
      "window_end_s": 18.057392355,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Badajoz582",
      "t": 18.057392356,
      "lost_q_absorption_mvar": 157.57913265974258,
      "lost_p_mw": 555.8245770289457,
      "max_dv_settle_pu": 0.00861026248271668,
      "max_dv_settle_block": "Caceres41",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Segovia23",
      "median_dv_settle_pu": 0.008504267529316989,
      "window_end_s": 18.067392355,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Segovia94",
      "t": 18.057392356,
      "lost_q_absorption_mvar": 29.537160566856535,
      "lost_p_mw": 89.86488882008491,
      "max_dv_settle_pu": 0.00861026248271668,
      "max_dv_settle_block": "Caceres41",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Segovia23",
      "median_dv_settle_pu": 0.008504267529316989,
      "window_end_s": 18.067392355,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Huelva34",
      "t": 18.057392356,
      "lost_q_absorption_mvar": 10.68395752791428,
      "lost_p_mw": 32.50524549304473,
      "max_dv_settle_pu": 0.00861026248271668,
      "max_dv_settle_block": "Caceres41",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Segovia23",
      "median_dv_settle_pu": 0.008504267529316989,
      "window_end_s": 18.067392355,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Caceres38",
      "t": 18.057392356,
      "lost_q_absorption_mvar": 11.940721365133564,
      "lost_p_mw": 36.328867681481306,
      "max_dv_settle_pu": 0.00861026248271668,
      "max_dv_settle_block": "Caceres41",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Segovia23",
      "median_dv_settle_pu": 0.008504267529316989,
      "window_end_s": 18.067392355,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Badajoz16",
      "t": 18.057392356,
      "lost_q_absorption_mvar": 5.027627586405442,
      "lost_p_mw": 15.296229745354847,
      "max_dv_settle_pu": 0.00861026248271668,
      "max_dv_settle_block": "Caceres41",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Segovia23",
      "median_dv_settle_pu": 0.008504267529316989,
      "window_end_s": 18.067392355,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Cadiz26",
      "t": 18.057392356,
      "lost_q_absorption_mvar": 8.169962488186918,
      "lost_p_mw": 24.856579188902234,
      "max_dv_settle_pu": 0.00861026248271668,
      "max_dv_settle_block": "Caceres41",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Segovia23",
      "median_dv_settle_pu": 0.008504267529316989,
      "window_end_s": 18.067392355,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Cuenca530",
      "t": 18.067392356,
      "lost_q_absorption_mvar": 166.86224220955435,
      "lost_p_mw": 507.6675128946329,
      "max_dv_settle_pu": 0.01722052582646305,
      "max_dv_settle_block": "Caceres41",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Segovia23",
      "median_dv_settle_pu": 0.017008535909063816,
      "window_end_s": 18.077392355,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES07",
      "t": 18.067392356,
      "lost_q_absorption_mvar": 56.833596953813235,
      "lost_p_mw": 172.912520161846,
      "max_dv_settle_pu": 0.01722052582646305,
      "max_dv_settle_block": "Caceres41",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Segovia23",
      "median_dv_settle_pu": 0.017008535909063816,
      "window_end_s": 18.077392355,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES09",
      "t": 18.067392356,
      "lost_q_absorption_mvar": 100.75076176244553,
      "lost_p_mw": 306.52763606026537,
      "max_dv_settle_pu": 0.01722052582646305,
      "max_dv_settle_block": "Caceres41",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Segovia23",
      "median_dv_settle_pu": 0.017008535909063816,
      "window_end_s": 18.077392355,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Badajoz118",
      "t": 18.077392356,
      "lost_q_absorption_mvar": 37.33078957072537,
      "lost_p_mw": 113.57649787932311,
      "max_dv_settle_pu": 0.005618359078694013,
      "max_dv_settle_block": "RES08",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Segovia23",
      "median_dv_settle_pu": 0.005203349828576731,
      "window_end_s": 18.087392355,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES06",
      "t": 18.077392356,
      "lost_q_absorption_mvar": 37.96568469036858,
      "lost_p_mw": 115.50812496341476,
      "max_dv_settle_pu": 0.005618359078694013,
      "max_dv_settle_block": "RES08",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Segovia23",
      "median_dv_settle_pu": 0.005203349828576731,
      "window_end_s": 18.087392355,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES10",
      "t": 18.087392356,
      "lost_q_absorption_mvar": 126.0744415482013,
      "lost_p_mw": 383.5732837554812,
      "max_dv_settle_pu": 0.011236718719226158,
      "max_dv_settle_block": "RES08",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Segovia23",
      "median_dv_settle_pu": 0.010406700177490458,
      "window_end_s": 18.097392355,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Caceres41",
      "t": 18.097392356,
      "lost_q_absorption_mvar": 12.912725503936151,
      "lost_p_mw": 39.28612702487224,
      "max_dv_settle_pu": 0.0026303838131660484,
      "max_dv_settle_block": "Malaga154",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Segovia23",
      "median_dv_settle_pu": 0.0023310693585514297,
      "window_end_s": 18.107392354999998,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES01",
      "t": 18.107392356,
      "lost_q_absorption_mvar": 37.74858468273401,
      "lost_p_mw": 114.84761230822423,
      "max_dv_settle_pu": 0.005129248685561638,
      "max_dv_settle_block": "Malaga154",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Segovia23",
      "median_dv_settle_pu": 0.004545585470627889,
      "window_end_s": 18.116892355,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES08",
      "t": 18.116892356,
      "lost_q_absorption_mvar": 78.58717355473057,
      "lost_p_mw": 239.09636128079885,
      "max_dv_settle_pu": 0.00501724886327537,
      "max_dv_settle_block": "Malaga154",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Badajoz72",
      "median_dv_settle_pu": 0.0036303121751459777,
      "window_end_s": 18.134491105,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Segovia23",
      "t": 18.134491106,
      "lost_q_absorption_mvar": 7.216527926528596,
      "lost_p_mw": 21.955816617628056,
      "max_dv_settle_pu": 0.002095745953516026,
      "max_dv_settle_block": "RES02",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "RES02",
      "median_dv_settle_pu": 0.002095745953516026,
      "window_end_s": 18.142636167,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Badajoz72",
      "t": 18.142636168,
      "lost_q_absorption_mvar": 22.57631876706673,
      "lost_p_mw": 68.68698066276015,
      "max_dv_settle_pu": 0.004086705394129586,
      "max_dv_settle_block": "RES02",
      "max_dv_peak_pu": 0.004086705394129586,
      "max_dv_peak_block": "RES02",
      "median_dv_settle_pu": 0.004086705394129586,
      "window_end_s": 18.158885567,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Malaga154",
      "t": 18.142636168,
      "lost_q_absorption_mvar": 48.30379142586317,
      "lost_p_mw": 146.9611419132471,
      "max_dv_settle_pu": 0.004086705394129586,
      "max_dv_settle_block": "RES02",
      "max_dv_peak_pu": 0.004086705394129586,
      "max_dv_peak_block": "RES02",
      "median_dv_settle_pu": 0.004086705394129586,
      "window_end_s": 18.158885567,
      "truncated_by_next_trip": true
    }
  ],
  "other_plant_trips": 8,
  "generator_trips": 10,
  "generator_trip_triggers": [
    "generator_OV1",
    "generator_OV2",
    "generator_UF"
  ],
  "ufls_stages_operated": 6,
  "ufls_shed_mw": 7268.539001262365,
  "separation": true,
  "separation_time_s": 16.66266084,
  "island_collapses": [],
  "affected_area_collapse": false,
  "blackout_emerged": false,
  "lost_block_p_mw": 5248.215251542833,
  "lost_block_q_absorption_mvar": 1736.8185358037479,
  "lost_total_p_mw": 23062.410310509076,
  "lost_total_q_absorption_mvar": 13462.13828808549,
  "max_collector_v_pu": 1.2694068789804933,
  "max_zone_hv_v_pu": 1.7386123745441446,
  "max_area_v_pu": 1.8584724062621292,
  "max_system_v_pu": 1.8584724062621292,
  "max_gen_terminal_v_pu": 1.5135082368758188,
  "control_flatness": {
    "vmax_pu": 0.8184724062621291,
    "vmin_pu": 0.9833321206557128,
    "collector_vmax_online_pu": 0.32382233302461627,
    "zone_hv_vmax_pu": 1.34551629958781,
    "affected_island_f_pu": 0.06456073628342085
  },
  "commitment": {
    "commitment_c": 1.5,
    "dispatch_rule": "must_run",
    "rule": "ascending MVA rating, then bus id, then idx; slack unit kept; stop at capacity <= C x dispatch",
    "c_ratio": 1.5,
    "dispatch_mw_for_rule": 7095.048819999995,
    "capacity_limit_mva": 10642.573229999993,
    "before": {
      "units": 137,
      "mva": 31278.500000000015
    },
    "decommitted_count": 125,
    "decommitted_mva": 20719.940000000006,
    "dispatch": {
      "rule": "must_run",
      "k": 0.8675573470663385,
      "units": 11,
      "target_mw": 5854.382819999995,
      "units_at_must_run": 0,
      "units_at_capability": 0,
      "must_run_fraction": 0.2
    },
    "export_reduction": {
      "rule": "rest-of-interconnection load scaled down pro rata (constant PF)",
      "delta_mw": 3300.5000000000005,
      "factor": 0.9325638894574119,
      "loads": 1109
    },
    "area_online_sync_units": 12,
    "area_online_sync_mva": 10558.560000000001,
    "area_online_units_with_exciter": 12,
    "area_online_units_with_governor": 9,
    "pss_completion": []
  },
  "plant_ov_mode": "standard",
  "min_system_v_pu": -0.0023954721155282498,
  "min_area_v_pu": -0.0023954721155282498,
  "affected_f_eq_hz_min": 46.77196318582896,
  "affected_f_eq_hz_max": 50.0,
  "max_coi_angle_change_deg": 128.59295938638653,
  "per_block": {
    "Granada355": {
      "hv_bus": 7187,
      "collector_bus": 8161,
      "p_mw": 355.0,
      "q_mvar": -165.0,
      "q_source": "report",
      "tap": 0.9040250940000001,
      "z0_pu": 1.0949894431647187,
      "hv_v0_pu": 1.03147395000732,
      "margin_to_ov1_pu": 0.005010556835281399,
      "max_v_before_trip_pu": 1.1000043383877922,
      "max_v_time_s": 7.65,
      "first_ov1_pickup_s": 7.65,
      "trip_time_s": 7.65,
      "trip_stage": "plant_OVI",
      "trip_v_pu": 1.1000043383877922
    },
    "Badajoz582": {
      "hv_bus": 7346,
      "collector_bus": 8162,
      "p_mw": 582.0,
      "q_mvar": -165.0,
      "q_source": "report",
      "tap": 0.92978,
      "z0_pu": 1.0819407303146062,
      "hv_v0_pu": 1.0331023706314488,
      "margin_to_ov1_pu": 0.01805926968539384,
      "max_v_before_trip_pu": 1.2233288324597673,
      "max_v_time_s": 18.057392356,
      "first_ov1_pickup_s": 9.04,
      "trip_time_s": 18.057392356,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.2233288324597673
    },
    "Badajoz145": {
      "hv_bus": 7042,
      "collector_bus": 8163,
      "p_mw": 145.0,
      "q_mvar": -37.0,
      "q_source": "report",
      "tap": 0.92978,
      "z0_pu": 1.0828319495702694,
      "hv_v0_pu": 1.0313679438801144,
      "margin_to_ov1_pu": 0.017168050429730686,
      "max_v_before_trip_pu": 1.1126691422512665,
      "max_v_time_s": 8.44,
      "first_ov1_pickup_s": 8.01,
      "trip_time_s": 9.01,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1007308525821426
    },
    "Segovia23": {
      "hv_bus": 7261,
      "collector_bus": 8164,
      "p_mw": 23.0,
      "q_mvar": -7.559734419113854,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92978,
      "z0_pu": 1.063210063204854,
      "hv_v0_pu": 1.0204193530016599,
      "margin_to_ov1_pu": 0.03678993679514608,
      "max_v_before_trip_pu": 1.273325647833256,
      "max_v_time_s": 18.134491106,
      "first_ov1_pickup_s": 12.29,
      "trip_time_s": 18.134491106,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.273325647833256
    },
    "Seville550": {
      "hv_bus": 7366,
      "collector_bus": 8165,
      "p_mw": 550.0,
      "q_mvar": -180.77625784837477,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92978,
      "z0_pu": 1.0869042653521122,
      "hv_v0_pu": 1.0415849279712917,
      "margin_to_ov1_pu": 0.013095734647887936,
      "max_v_before_trip_pu": 1.105759151907679,
      "max_v_time_s": 8.35,
      "first_ov1_pickup_s": 7.86,
      "trip_time_s": 8.86,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1008807602254271
    },
    "Segovia94": {
      "hv_bus": 7043,
      "collector_bus": 8166,
      "p_mw": 94.0,
      "q_mvar": -30.896305886813142,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92978,
      "z0_pu": 1.068300373267695,
      "hv_v0_pu": 1.0249622649952836,
      "margin_to_ov1_pu": 0.031699626732305086,
      "max_v_before_trip_pu": 1.2620841055668037,
      "max_v_time_s": 18.057392356,
      "first_ov1_pickup_s": 9.13,
      "trip_time_s": 18.057392356,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.2620841055668037
    },
    "Badajoz118": {
      "hv_bus": 7059,
      "collector_bus": 8167,
      "p_mw": 118.0,
      "q_mvar": -38.784724411105856,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92978,
      "z0_pu": 1.0641157044290774,
      "hv_v0_pu": 1.0212274287864263,
      "margin_to_ov1_pu": 0.03588429557092265,
      "max_v_before_trip_pu": 1.2786554951901046,
      "max_v_time_s": 18.077392356,
      "first_ov1_pickup_s": 10.98,
      "trip_time_s": 18.077392356,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.2786554951901046
    },
    "Huelva34": {
      "hv_bus": 7274,
      "collector_bus": 8168,
      "p_mw": 34.0,
      "q_mvar": -11.175259576081348,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92978,
      "z0_pu": 1.0593143619568886,
      "hv_v0_pu": 1.0169441732175566,
      "margin_to_ov1_pu": 0.04068563804311154,
      "max_v_before_trip_pu": 1.2638591641433523,
      "max_v_time_s": 18.057392356,
      "first_ov1_pickup_s": 12.23,
      "trip_time_s": 18.057392356,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.2638591641433523
    },
    "Caceres38": {
      "hv_bus": 7019,
      "collector_bus": 8169,
      "p_mw": 38.0,
      "q_mvar": -12.489995996796802,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92978,
      "z0_pu": 1.0649849746494648,
      "hv_v0_pu": 1.022003130071593,
      "margin_to_ov1_pu": 0.035015025350535245,
      "max_v_before_trip_pu": 1.2621462198085658,
      "max_v_time_s": 18.057392356,
      "first_ov1_pickup_s": 10.78,
      "trip_time_s": 18.057392356,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.2621462198085658
    },
    "Badajoz72": {
      "hv_bus": 7096,
      "collector_bus": 8170,
      "p_mw": 72.0,
      "q_mvar": -23.665255572878152,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92978,
      "z0_pu": 1.0577493872835082,
      "hv_v0_pu": 1.0155485216020645,
      "margin_to_ov1_pu": 0.04225061271649189,
      "max_v_before_trip_pu": 1.2640587364285407,
      "max_v_time_s": 18.142636168,
      "first_ov1_pickup_s": 12.3,
      "trip_time_s": 18.142636168,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2640587364285407
    },
    "Badajoz16": {
      "hv_bus": 7415,
      "collector_bus": 8171,
      "p_mw": 16.0,
      "q_mvar": -5.258945682861811,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92978,
      "z0_pu": 1.0669256975321306,
      "hv_v0_pu": 1.023735190864565,
      "margin_to_ov1_pu": 0.033074302467869465,
      "max_v_before_trip_pu": 1.2609531983079962,
      "max_v_time_s": 18.057392356,
      "first_ov1_pickup_s": 9.22,
      "trip_time_s": 18.057392356,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.2609531983079962
    },
    "Caceres41": {
      "hv_bus": 7327,
      "collector_bus": 8172,
      "p_mw": 41.0,
      "q_mvar": -13.476048312333392,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92978,
      "z0_pu": 1.0666799158231934,
      "hv_v0_pu": 1.0235158152165473,
      "margin_to_ov1_pu": 0.03332008417680665,
      "max_v_before_trip_pu": 1.2675408150585377,
      "max_v_time_s": 18.097392356,
      "first_ov1_pickup_s": 12.29,
      "trip_time_s": 18.097392356,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.2675408150585377
    },
    "Cadiz26": {
      "hv_bus": 7029,
      "collector_bus": 8173,
      "p_mw": 26.0,
      "q_mvar": -8.545786734650443,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92978,
      "z0_pu": 1.0648983455045014,
      "hv_v0_pu": 1.0219258236437456,
      "margin_to_ov1_pu": 0.035101654495498735,
      "max_v_before_trip_pu": 1.2605745370962995,
      "max_v_time_s": 18.057392356,
      "first_ov1_pickup_s": 10.85,
      "trip_time_s": 18.057392356,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.2605745370962995
    },
    "Cadiz128": {
      "hv_bus": 7018,
      "collector_bus": 8174,
      "p_mw": 128.0,
      "q_mvar": -42.07156546289449,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92978,
      "z0_pu": 1.0785755377099304,
      "hv_v0_pu": 1.034139485630341,
      "margin_to_ov1_pu": 0.021424462290069668,
      "max_v_before_trip_pu": 1.1097447070634365,
      "max_v_time_s": 8.44,
      "first_ov1_pickup_s": 8.08,
      "trip_time_s": 9.08,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1040837418263276
    },
    "Malaga154": {
      "hv_bus": 7304,
      "collector_bus": 8175,
      "p_mw": 154.0,
      "q_mvar": -50.61735219754493,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92978,
      "z0_pu": 1.0575689334742573,
      "hv_v0_pu": 1.0153876029300541,
      "margin_to_ov1_pu": 0.0424310665257428,
      "max_v_before_trip_pu": 1.2675300801529836,
      "max_v_time_s": 18.142636168,
      "first_ov1_pickup_s": 12.32,
      "trip_time_s": 18.142636168,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2675300801529836
    },
    "Cuenca530": {
      "hv_bus": 7125,
      "collector_bus": 8176,
      "p_mw": 530.0,
      "q_mvar": -174.20257574479749,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92978,
      "z0_pu": 1.0769713259119553,
      "hv_v0_pu": 1.0327060632107472,
      "margin_to_ov1_pu": 0.023028674088044765,
      "max_v_before_trip_pu": 1.2341107116327412,
      "max_v_time_s": 18.067392356,
      "first_ov1_pickup_s": 9.12,
      "trip_time_s": 18.067392356,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.2341107116327412
    },
    "RES01": {
      "hv_bus": 7305,
      "collector_bus": 8177,
      "p_mw": 120.0,
      "q_mvar": -39.44209262146359,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92978,
      "z0_pu": 1.0648947312051396,
      "hv_v0_pu": 1.0219225937855392,
      "margin_to_ov1_pu": 0.035105268794860534,
      "max_v_before_trip_pu": 1.268849065845341,
      "max_v_time_s": 18.107392356,
      "first_ov1_pickup_s": 12.29,
      "trip_time_s": 18.107392356,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.268849065845341
    },
    "RES02": {
      "hv_bus": 7095,
      "collector_bus": 8178,
      "p_mw": 180.0,
      "q_mvar": -59.16313893219538,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92978,
      "z0_pu": 1.0544970369835998,
      "hv_v0_pu": 1.0126487882866717,
      "margin_to_ov1_pu": 0.04550296301640033,
      "max_v_before_trip_pu": 1.2571032655830114,
      "max_v_time_s": 18.150373978,
      "first_ov1_pickup_s": 12.32,
      "trip_time_s": 18.158885568,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2567662954485013
    },
    "RES03": {
      "hv_bus": 7342,
      "collector_bus": 8179,
      "p_mw": 250.0,
      "q_mvar": -82.1710262947158,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92978,
      "z0_pu": 1.076739853048397,
      "hv_v0_pu": 1.0324992681536265,
      "margin_to_ov1_pu": 0.023260146951603167,
      "max_v_before_trip_pu": 1.2489717820608037,
      "max_v_time_s": 18.047392356,
      "first_ov1_pickup_s": 9.09,
      "trip_time_s": 18.047392356,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.2489717820608037
    },
    "RES04": {
      "hv_bus": 7409,
      "collector_bus": 8180,
      "p_mw": 320.0,
      "q_mvar": -105.17891365723622,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92978,
      "z0_pu": 1.0810576033375954,
      "hv_v0_pu": 1.0363577006198983,
      "margin_to_ov1_pu": 0.018942396662404715,
      "max_v_before_trip_pu": 1.1077368552535238,
      "max_v_time_s": 9.21,
      "first_ov1_pickup_s": 8.29,
      "trip_time_s": 9.29,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1027668332040932
    },
    "RES05": {
      "hv_bus": 7331,
      "collector_bus": 8181,
      "p_mw": 400.0,
      "q_mvar": -131.47364207154527,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92978,
      "z0_pu": 1.0851163894200317,
      "hv_v0_pu": 1.03998616907885,
      "margin_to_ov1_pu": 0.014883610579968343,
      "max_v_before_trip_pu": 1.1042887289070251,
      "max_v_time_s": 8.96,
      "first_ov1_pickup_s": 8.01,
      "trip_time_s": 9.01,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1041059876469688
    },
    "RES06": {
      "hv_bus": 7407,
      "collector_bus": 8182,
      "p_mw": 120.0,
      "q_mvar": -39.44209262146359,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92978,
      "z0_pu": 1.0640129892123993,
      "hv_v0_pu": 1.021135774800615,
      "margin_to_ov1_pu": 0.035987010787600804,
      "max_v_before_trip_pu": 1.2792222717275576,
      "max_v_time_s": 18.077392356,
      "first_ov1_pickup_s": 10.97,
      "trip_time_s": 18.077392356,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.2792222717275576
    },
    "RES07": {
      "hv_bus": 7058,
      "collector_bus": 8183,
      "p_mw": 180.0,
      "q_mvar": -59.16313893219538,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92978,
      "z0_pu": 1.0704842411964417,
      "hv_v0_pu": 1.0269119956420463,
      "margin_to_ov1_pu": 0.02951575880355839,
      "max_v_before_trip_pu": 1.2684262160502877,
      "max_v_time_s": 18.067392356,
      "first_ov1_pickup_s": 9.19,
      "trip_time_s": 18.067392356,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.2684262160502877
    },
    "RES08": {
      "hv_bus": 7341,
      "collector_bus": 8184,
      "p_mw": 250.0,
      "q_mvar": -82.1710262947158,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92978,
      "z0_pu": 1.0603919588262252,
      "hv_v0_pu": 1.017905298987109,
      "margin_to_ov1_pu": 0.03960804117377492,
      "max_v_before_trip_pu": 1.2659911085189912,
      "max_v_time_s": 18.116892356,
      "first_ov1_pickup_s": 12.32,
      "trip_time_s": 18.116892356,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.2659911085189912
    },
    "RES09": {
      "hv_bus": 7347,
      "collector_bus": 8185,
      "p_mw": 320.0,
      "q_mvar": -105.17891365723622,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92978,
      "z0_pu": 1.0763889700009843,
      "hv_v0_pu": 1.0321857787887425,
      "margin_to_ov1_pu": 0.023611029999015765,
      "max_v_before_trip_pu": 1.23911086516835,
      "max_v_time_s": 18.067392356,
      "first_ov1_pickup_s": 9.15,
      "trip_time_s": 18.067392356,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.23911086516835
    },
    "RES10": {
      "hv_bus": 7186,
      "collector_bus": 8186,
      "p_mw": 400.0,
      "q_mvar": -131.47364207154527,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92978,
      "z0_pu": 1.0680087495346142,
      "hv_v0_pu": 1.0247019238820212,
      "margin_to_ov1_pu": 0.03199125046538587,
      "max_v_before_trip_pu": 1.2540479300818554,
      "max_v_time_s": 18.087392356,
      "first_ov1_pickup_s": 12.3,
      "trip_time_s": 18.087392356,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.2540479300818554
    }
  },
  "initial_margin_min_pu": 0.005010556835281399,
  "initial_collector_v_pu": {
    "Granada355": 1.0949894431647187,
    "Badajoz582": 1.0819407303146062,
    "Badajoz145": 1.0828319495702694,
    "Segovia23": 1.063210063204854,
    "Seville550": 1.0869042653521122,
    "Segovia94": 1.068300373267695,
    "Badajoz118": 1.0641157044290774,
    "Huelva34": 1.0593143619568886,
    "Caceres38": 1.0649849746494648,
    "Badajoz72": 1.0577493872835082,
    "Badajoz16": 1.0669256975321306,
    "Caceres41": 1.0666799158231934,
    "Cadiz26": 1.0648983455045014,
    "Cadiz128": 1.0785755377099304,
    "Malaga154": 1.0575689334742573,
    "Cuenca530": 1.0769713259119553,
    "RES01": 1.0648947312051396,
    "RES02": 1.0544970369835998,
    "RES03": 1.076739853048397,
    "RES04": 1.0810576033375954,
    "RES05": 1.0851163894200317,
    "RES06": 1.0640129892123993,
    "RES07": 1.0704842411964417,
    "RES08": 1.0603919588262252,
    "RES09": 1.0763889700009843,
    "RES10": 1.0680087495346142
  },
  "interpretation": "26 of 16 protected plants tripped between t=7.65 s and t=18.16 s (5248 MW, 1737 MVAr absorption lost). Generator trips: 10; UFLS stages: 6; separation: yes; affected-area collapse: no. Affected-island frequency stayed within 46.772-50.000 Hz (50-Hz equivalent); system voltage range -0.002-1.858 pu. TDS did not converge beyond t=18.585 s (inconclusive, not a blackout).",
  "event_jump_solves": {
    "count": 52,
    "failures": [
      {
        "t": 18.579211647,
        "event": "trip GENROU_321",
        "iterations": 36,
        "max_residual": 1.6413148025068596e-05
      }
    ]
  }
}
