{
 "label": "final_k10",
 "kwargs": {
  "tie_scale": 10.0,
  "voltage_control": "q_control",
  "q_control_tc_s": 10.0,
  "ehv_surplus_mvar": 1600.0,
  "uel_tc_s": 1.0,
  "load_model": "es",
  "embedded_pv_share": 0.15,
  "tap_margin_pu": 0.01,
  "actions": {
   "res_reduction_mw": 708.0,
   "net_load_mw": 0.0
  }
 },
 "record": {
  "area_load_mw": 11444.966820000001,
  "res_share": 0.45,
  "fleet_blocks": 26,
  "fleet_mw": 5446.0,
  "commitment_c": 1.5,
  "export_target_mw": 870.0,
  "export_reduction_mw": 3279.5,
  "export_base_case_mw": 864.8409386417903,
  "tie_scale": 10.0,
  "exciter_completion": "all",
  "export_counterpart": "rest_load",
  "pre_cascade_actions": [
   "OA1a",
   "OA1b",
   "OA3"
  ],
  "initiating_block": null,
  "initiating_time_s": 15.0,
  "voltage_control": "q_control",
  "q_control_tc_s": 10.0,
  "tap_margin_pu": 0.01,
  "initial_mesh_closed": 2,
  "granada_instantaneous": true,
  "documented_settings": false,
  "actions": [
   "RES500"
  ],
  "tf_s": 100.0,
  "ehv_surplus_mvar": 1600.0,
  "uel_tc_s": 1.0
 },
 "tds_ok": false,
 "final_time_s": 36.532949398054036,
 "stopped_reason": null,
 "gsu_tap": 0.92974,
 "block_trips": 26,
 "lost_block_p_mw": 5021.437184953311,
 "generator_trips": 10,
 "ufls_stages_operated": 4,
 "ufls_shed_mw": 4668.356460405901,
 "separation": true,
 "separation_time_s": 35.065319516,
 "affected_area_collapse": false,
 "blackout_emerged": false,
 "max_collector_v_pu": 1.3146952306630593,
 "area_net_export_t0_mw": 864.7581625564512,
 "timeline": [
  [
   0.0,
   "operator_action",
   "RES500"
  ],
  [
   17.07,
   "plant_trip",
   "TRIP_Seville550"
  ],
  [
   17.35,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.73,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.83,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.92,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.08,
   "plant_trip",
   "TRIP_RES05"
  ],
  [
   18.12,
   "plant_trip",
   "TRIP_Badajoz145"
  ],
  [
   18.15,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.17,
   "plant_trip",
   "TRIP_RES04"
  ],
  [
   18.22,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.25,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.44,
   "plant_trip",
   "TRIP_Cadiz128"
  ],
  [
   18.57,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.58,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.59,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.6,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.61,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.62,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.64,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.83,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.9,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.94,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.94,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   24.8,
   "plant_trip",
   "TRIP_Granada355"
  ],
  [
   31.25,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   31.26,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   31.27,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   31.28,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   32.914,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   33.014,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   33.024,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   34.627,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   34.637,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   34.647,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   34.657,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   34.667,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   35.065,
   "out_of_step_separation",
   "SEPARATION"
  ],
  [
   35.065,
   "numerical",
   "RETIRE_OTHER_ISLANDS"
  ],
  [
   35.758,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   35.768,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   35.778,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   35.788,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   35.798,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   35.808,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   35.818,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   35.828,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   35.838,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   35.848,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   35.858,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   35.868,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   35.888,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   35.898,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   35.918,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   35.928,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   35.938,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   35.958,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   35.968,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   35.978,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   35.988,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   35.998,
   "ufls",
   "UFLS1"
  ],
  [
   36.144,
   "ufls",
   "UFLS2"
  ],
  [
   36.211,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   36.221,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   36.231,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   36.251,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   36.261,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   36.271,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   36.281,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   36.291,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   36.311,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   36.321,
   "plant_trip",
   "TRIP_Badajoz582"
  ],
  [
   36.321,
   "plant_trip",
   "TRIP_Segovia94"
  ],
  [
   36.321,
   "plant_trip",
   "TRIP_Badajoz118"
  ],
  [
   36.321,
   "plant_trip",
   "TRIP_Huelva34"
  ],
  [
   36.321,
   "plant_trip",
   "TRIP_Caceres38"
  ],
  [
   36.321,
   "plant_trip",
   "TRIP_Badajoz16"
  ],
  [
   36.321,
   "plant_trip",
   "TRIP_Caceres41"
  ],
  [
   36.321,
   "plant_trip",
   "TRIP_Cadiz26"
  ],
  [
   36.321,
   "plant_trip",
   "TRIP_Cuenca530"
  ],
  [
   36.321,
   "plant_trip",
   "TRIP_RES01"
  ],
  [
   36.321,
   "plant_trip",
   "TRIP_RES03"
  ],
  [
   36.321,
   "plant_trip",
   "TRIP_RES06"
  ],
  [
   36.321,
   "plant_trip",
   "TRIP_RES07"
  ],
  [
   36.321,
   "plant_trip",
   "TRIP_RES09"
  ],
  [
   36.321,
   "plant_trip",
   "TRIP_RES10"
  ],
  [
   36.321,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   36.331,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   36.341,
   "plant_trip",
   "TRIP_Segovia23"
  ],
  [
   36.341,
   "plant_trip",
   "TRIP_RES08"
  ],
  [
   36.341,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   36.351,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   36.351,
   "ufls",
   "UFLS3"
  ],
  [
   36.361,
   "plant_trip",
   "TRIP_Badajoz72"
  ],
  [
   36.361,
   "plant_trip",
   "TRIP_Malaga154"
  ],
  [
   36.361,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   36.391,
   "plant_trip",
   "TRIP_RES02"
  ],
  [
   36.411,
   "generator_trip",
   "GTRIP_GENROU_369"
  ],
  [
   36.441,
   "plant_trip_other",
   "TRIP_GNET_435"
  ],
  [
   36.441,
   "plant_trip_other",
   "TRIP_GNET_436"
  ],
  [
   36.441,
   "plant_trip_other",
   "TRIP_GNET_437"
  ],
  [
   36.441,
   "plant_trip_other",
   "TRIP_GNET_438"
  ],
  [
   36.441,
   "plant_trip_other",
   "TRIP_GNET_439"
  ],
  [
   36.46,
   "plant_trip_other",
   "TRIP_GNET_363"
  ],
  [
   36.46,
   "plant_trip_other",
   "TRIP_GNET_364"
  ],
  [
   36.46,
   "plant_trip_other",
   "TRIP_GNET_365"
  ],
  [
   36.479,
   "generator_trip",
   "GTRIP_GENROU_375"
  ],
  [
   36.498,
   "generator_trip",
   "GTRIP_GENROU_296"
  ],
  [
   36.507,
   "ufls",
   "UFLS4"
  ],
  [
   36.516,
   "generator_trip",
   "GTRIP_GENROU_322"
  ],
  [
   36.525,
   "generator_trip",
   "GTRIP_GENROU_321"
  ],
  [
   36.525,
   "generator_trip",
   "GTRIP_GENROU_344"
  ],
  [
   36.525,
   "generator_trip",
   "GTRIP_GENROU_349"
  ],
  [
   36.525,
   "generator_trip",
   "GTRIP_GENROU_350"
  ],
  [
   36.525,
   "generator_trip",
   "GTRIP_GENROU_351"
  ],
  [
   36.525,
   "generator_trip",
   "GTRIP_GENROU_352"
  ],
  [
   36.533,
   "tds_nonconvergence",
   "TDS_STOP"
  ]
 ],
 "wall_s": 139.6091320514679
}