{
  "mode": "physics",
  "variant": "iberian_sequence:final_k12",
  "variant_description": "",
  "tds_ok": false,
  "final_time_s": 26.54601725251934,
  "horizon_s": 100.0,
  "stopped_reason": null,
  "wall_time_s": 191.57272100448608,
  "build_time_s": 0.0,
  "accepted_steps": 4154,
  "rejected_step_calls": 46,
  "gsu_tap": 0.92873,
  "area_net_export_t0_mw": 863.1496760391087,
  "operator_actions": [
    {
      "t": 0.0,
      "code": "RES500",
      "description": "Output of the protected plants reduced pro rata at fixed power factor (P and Q together)."
    }
  ],
  "block_trips": 26,
  "block_trip_sequence": [
    {
      "t": 16.56,
      "block": "Seville550",
      "trigger": "plant_OV1",
      "v_pu": 1.1007844969717937,
      "p_mw": 525.3691394522712,
      "lost_q_absorption_mvar": 172.68048548945913,
      "pickup_start_s": 15.56,
      "cause": "during ramp RES500"
    },
    {
      "t": 17.57,
      "block": "RES05",
      "trigger": "plant_OV1",
      "v_pu": 1.1015642586595011,
      "p_mw": 380.92083647913864,
      "lost_q_absorption_mvar": 125.20262428212973,
      "pickup_start_s": 16.57,
      "cause": "during ramp RES500"
    },
    {
      "t": 17.62,
      "block": "Badajoz145",
      "trigger": "plant_OV1",
      "v_pu": 1.1045805902481276,
      "p_mw": 138.0203848886854,
      "lost_q_absorption_mvar": 35.218994764694834,
      "pickup_start_s": 16.62,
      "cause": "during ramp RES500"
    },
    {
      "t": 17.93,
      "block": "Cadiz128",
      "trigger": "plant_OV1",
      "v_pu": 1.1124471270512144,
      "p_mw": 121.87292157483205,
      "lost_q_absorption_mvar": 40.0576921722482,
      "pickup_start_s": 16.93,
      "cause": "during ramp RES500"
    },
    {
      "t": 18.64,
      "block": "RES04",
      "trigger": "plant_OV1",
      "v_pu": 1.0794526750485196,
      "p_mw": 303.57153714692777,
      "lost_q_absorption_mvar": 99.77913904490997,
      "pickup_start_s": 17.64,
      "cause": "during ramp RES500"
    },
    {
      "t": 18.93,
      "block": "Segovia94",
      "trigger": "plant_OV1",
      "v_pu": 1.0795624030076238,
      "p_mw": 89.19445805993665,
      "lost_q_absorption_mvar": 29.316800638105367,
      "pickup_start_s": 17.93,
      "cause": "during ramp RES500"
    },
    {
      "t": 20.77,
      "block": "RES07",
      "trigger": "plant_OV1",
      "v_pu": 1.0898244711433909,
      "p_mw": 170.0080513339109,
      "lost_q_absorption_mvar": 55.87894422603318,
      "pickup_start_s": 19.77,
      "cause": "during ramp RES500"
    },
    {
      "t": 20.8,
      "block": "Caceres38",
      "trigger": "plant_OV1",
      "v_pu": 1.0969173255484013,
      "p_mw": 35.94129093173935,
      "lost_q_absorption_mvar": 11.81333104921838,
      "pickup_start_s": 19.8,
      "cause": "during ramp RES500"
    },
    {
      "t": 20.87,
      "block": "Badajoz16",
      "trigger": "plant_OV1",
      "v_pu": 1.1036104152071282,
      "p_mw": 15.118284165545276,
      "lost_q_absorption_mvar": 4.9691397028453,
      "pickup_start_s": 19.87,
      "cause": "during ramp RES500"
    },
    {
      "t": 21.86,
      "block": "Cadiz26",
      "trigger": "plant_OV1",
      "v_pu": 1.0938630786621444,
      "p_mw": 24.45164563077018,
      "lost_q_absorption_mvar": 8.036867264300355,
      "pickup_start_s": 20.86,
      "cause": "during ramp RES500"
    },
    {
      "t": 21.88,
      "block": "Badajoz118",
      "trigger": "plant_OV1",
      "v_pu": 1.0940471861777212,
      "p_mw": 111.02794370950694,
      "lost_q_absorption_mvar": 36.49312032800848,
      "pickup_start_s": 20.88,
      "cause": "during ramp RES500"
    },
    {
      "t": 21.88,
      "block": "RES06",
      "trigger": "plant_OV1",
      "v_pu": 1.0940793925070649,
      "p_mw": 112.91199464598233,
      "lost_q_absorption_mvar": 37.1123779241753,
      "pickup_start_s": 20.88,
      "cause": "during ramp RES500"
    },
    {
      "t": 21.94,
      "block": "Huelva34",
      "trigger": "plant_OV1",
      "v_pu": 1.0953381378055524,
      "p_mw": 31.998522779123707,
      "lost_q_absorption_mvar": 10.517405826701747,
      "pickup_start_s": 20.94,
      "cause": "during ramp RES500"
    },
    {
      "t": 22.02,
      "block": "RES03",
      "trigger": "plant_OV1",
      "v_pu": 1.092114527983098,
      "p_mw": 235.2115300573681,
      "lost_q_absorption_mvar": 77.31029128465734,
      "pickup_start_s": 21.02,
      "cause": "during ramp RES500"
    },
    {
      "t": 22.06,
      "block": "Badajoz582",
      "trigger": "plant_OV1",
      "v_pu": 1.0937873379414418,
      "p_mw": 547.5587658138346,
      "lost_q_absorption_mvar": 155.23573257608706,
      "pickup_start_s": 21.06,
      "cause": "during ramp RES500"
    },
    {
      "t": 22.12,
      "block": "Cuenca530",
      "trigger": "plant_OV1",
      "v_pu": 1.0994060582075371,
      "p_mw": 498.83872062194115,
      "lost_q_absorption_mvar": 163.96035851619163,
      "pickup_start_s": 21.12,
      "cause": "during ramp RES500"
    },
    {
      "t": 22.12,
      "block": "RES09",
      "trigger": "plant_OV1",
      "v_pu": 1.0986264467942983,
      "p_mw": 301.172125881108,
      "lost_q_absorption_mvar": 98.99049070004791,
      "pickup_start_s": 21.12,
      "cause": "during ramp RES500"
    },
    {
      "t": 23.59787406,
      "block": "Granada355",
      "trigger": "plant_OVI",
      "v_pu": 1.1004024930538008,
      "p_mw": 333.55094363992214,
      "lost_q_absorption_mvar": 155.0307199794958,
      "pickup_start_s": 23.59787406,
      "cause": "during ramp RES500"
    },
    {
      "t": 26.427517253,
      "block": "Segovia23",
      "trigger": "plant_OV2",
      "v_pu": 1.3770466607162808,
      "p_mw": 21.5074992818673,
      "lost_q_absorption_mvar": 7.069173150787495,
      "pickup_start_s": 26.267517253,
      "cause": "during ramp RES500"
    },
    {
      "t": 26.427517253,
      "block": "Badajoz72",
      "trigger": "plant_OV2",
      "v_pu": 1.3687807193999961,
      "p_mw": 67.30274514526181,
      "lost_q_absorption_mvar": 22.121342564379308,
      "pickup_start_s": 26.267517253,
      "cause": "during ramp RES500"
    },
    {
      "t": 26.427517253,
      "block": "Caceres41",
      "trigger": "plant_OV2",
      "v_pu": 1.3743838970988853,
      "p_mw": 38.35529972064606,
      "lost_q_absorption_mvar": 12.60677737265093,
      "pickup_start_s": 26.267517253,
      "cause": "during ramp RES500"
    },
    {
      "t": 26.427517253,
      "block": "Malaga154",
      "trigger": "plant_OV2",
      "v_pu": 1.3671248623764434,
      "p_mw": 143.9910984813594,
      "lost_q_absorption_mvar": 47.3275853581572,
      "pickup_start_s": 26.267517253,
      "cause": "during ramp RES500"
    },
    {
      "t": 26.427517253,
      "block": "RES01",
      "trigger": "plant_OV2",
      "v_pu": 1.3740370004827944,
      "p_mw": 112.24307371374044,
      "lost_q_absorption_mvar": 36.89251425099154,
      "pickup_start_s": 26.267517253,
      "cause": "during ramp RES500"
    },
    {
      "t": 26.427517253,
      "block": "RES02",
      "trigger": "plant_OV2",
      "v_pu": 1.3601602988777683,
      "p_mw": 168.2081796495178,
      "lost_q_absorption_mvar": 55.28735500907309,
      "pickup_start_s": 26.267517253,
      "cause": "during ramp RES500"
    },
    {
      "t": 26.427517253,
      "block": "RES08",
      "trigger": "plant_OV2",
      "v_pu": 1.3655040125769247,
      "p_mw": 233.84826097997765,
      "lost_q_absorption_mvar": 76.86220640665549,
      "pickup_start_s": 26.267517253,
      "cause": "during ramp RES500"
    },
    {
      "t": 26.427517253,
      "block": "RES10",
      "trigger": "plant_OV2",
      "v_pu": 1.3549799475289768,
      "p_mw": 374.2737738646477,
      "lost_q_absorption_mvar": 123.0178404541969,
      "pickup_start_s": 26.267517253,
      "cause": "during ramp RES500"
    }
  ],
  "trips_initiated_after_a_previous_trip": 0,
  "neighbour_rise_per_trip": [
    {
      "trip": "Seville550",
      "t": 16.56,
      "lost_q_absorption_mvar": 172.68048548945913,
      "lost_p_mw": 525.3691394522712,
      "max_dv_settle_pu": 0.009411054133935393,
      "max_dv_settle_block": "Huelva34",
      "max_dv_peak_pu": 0.014078395853603487,
      "max_dv_peak_block": "Huelva34",
      "median_dv_settle_pu": 0.004581203915329013,
      "window_end_s": 17.569999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES05",
      "t": 17.57,
      "lost_q_absorption_mvar": 125.20262428212973,
      "lost_p_mw": 380.92083647913864,
      "max_dv_settle_pu": 0.002525019595027267,
      "max_dv_settle_block": "Cuenca530",
      "max_dv_peak_pu": 0.002525019595027267,
      "max_dv_peak_block": "Cuenca530",
      "median_dv_settle_pu": -0.0008338670998508935,
      "window_end_s": 17.619999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Badajoz145",
      "t": 17.62,
      "lost_q_absorption_mvar": 35.218994764694834,
      "lost_p_mw": 138.0203848886854,
      "max_dv_settle_pu": 0.00950598265577729,
      "max_dv_settle_block": "Cadiz128",
      "max_dv_peak_pu": 0.00950598265577729,
      "max_dv_peak_block": "Cadiz128",
      "median_dv_settle_pu": 0.0074577151972679,
      "window_end_s": 17.929999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Cadiz128",
      "t": 17.93,
      "lost_q_absorption_mvar": 40.0576921722482,
      "lost_p_mw": 121.87292157483205,
      "max_dv_settle_pu": 0.00045378723597777615,
      "max_dv_settle_block": "Huelva34",
      "max_dv_peak_pu": 0.012593433293490497,
      "max_dv_peak_block": "Segovia94",
      "median_dv_settle_pu": -0.00969260723290677,
      "window_end_s": 18.639999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES04",
      "t": 18.64,
      "lost_q_absorption_mvar": 99.77913904490997,
      "lost_p_mw": 303.57153714692777,
      "max_dv_settle_pu": -0.00457688496954245,
      "max_dv_settle_block": "RES03",
      "max_dv_peak_pu": 0.001972126113928274,
      "max_dv_peak_block": "RES03",
      "median_dv_settle_pu": -0.007445485026849941,
      "window_end_s": 18.929999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Segovia94",
      "t": 18.93,
      "lost_q_absorption_mvar": 29.316800638105367,
      "lost_p_mw": 89.19445805993665,
      "max_dv_settle_pu": 0.017988163004555968,
      "max_dv_settle_block": "Badajoz118",
      "max_dv_peak_pu": 0.025172448048552898,
      "max_dv_peak_block": "Segovia23",
      "median_dv_settle_pu": 0.016250931920519518,
      "window_end_s": 20.769999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES07",
      "t": 20.77,
      "lost_q_absorption_mvar": 55.87894422603318,
      "lost_p_mw": 170.0080513339109,
      "max_dv_settle_pu": 0.008700157859616198,
      "max_dv_settle_block": "Badajoz118",
      "max_dv_peak_pu": 0.008700157859616198,
      "max_dv_peak_block": "Badajoz118",
      "median_dv_settle_pu": 0.005275583640598436,
      "window_end_s": 20.799999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Caceres38",
      "t": 20.8,
      "lost_q_absorption_mvar": 11.81333104921838,
      "lost_p_mw": 35.94129093173935,
      "max_dv_settle_pu": 0.006086322549974543,
      "max_dv_settle_block": "Badajoz118",
      "max_dv_peak_pu": 0.006086322549974543,
      "max_dv_peak_block": "Badajoz118",
      "median_dv_settle_pu": 0.005354051876207633,
      "window_end_s": 20.869999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Badajoz16",
      "t": 20.87,
      "lost_q_absorption_mvar": 4.9691397028453,
      "lost_p_mw": 15.118284165545276,
      "max_dv_settle_pu": 0.017574719518003823,
      "max_dv_settle_block": "RES08",
      "max_dv_peak_pu": 0.020796628060320455,
      "max_dv_peak_block": "Segovia23",
      "median_dv_settle_pu": 0.0170020509983706,
      "window_end_s": 21.859999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Cadiz26",
      "t": 21.86,
      "lost_q_absorption_mvar": 8.036867264300355,
      "lost_p_mw": 24.45164563077018,
      "max_dv_settle_pu": 0.0010235530095235035,
      "max_dv_settle_block": "RES06",
      "max_dv_peak_pu": 0.0010235530095235035,
      "max_dv_peak_block": "RES06",
      "median_dv_settle_pu": 8.696629666071765e-05,
      "window_end_s": 21.879999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Badajoz118",
      "t": 21.88,
      "lost_q_absorption_mvar": 36.49312032800848,
      "lost_p_mw": 111.02794370950694,
      "max_dv_settle_pu": 0.006867743938935078,
      "max_dv_settle_block": "Badajoz72",
      "max_dv_peak_pu": 0.006867743938935078,
      "max_dv_peak_block": "Badajoz72",
      "median_dv_settle_pu": 0.005223897643971798,
      "window_end_s": 21.939999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES06",
      "t": 21.88,
      "lost_q_absorption_mvar": 37.1123779241753,
      "lost_p_mw": 112.91199464598233,
      "max_dv_settle_pu": 0.006867743938935078,
      "max_dv_settle_block": "Badajoz72",
      "max_dv_peak_pu": 0.006867743938935078,
      "max_dv_peak_block": "Badajoz72",
      "median_dv_settle_pu": 0.005223897643971798,
      "window_end_s": 21.939999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Huelva34",
      "t": 21.94,
      "lost_q_absorption_mvar": 10.517405826701747,
      "lost_p_mw": 31.998522779123707,
      "max_dv_settle_pu": 0.0032478399746398434,
      "max_dv_settle_block": "Badajoz72",
      "max_dv_peak_pu": 0.0032478399746398434,
      "max_dv_peak_block": "Badajoz72",
      "median_dv_settle_pu": 0.0026366509950761507,
      "window_end_s": 22.019999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES03",
      "t": 22.02,
      "lost_q_absorption_mvar": 77.31029128465734,
      "lost_p_mw": 235.2115300573681,
      "max_dv_settle_pu": 0.001923304620212063,
      "max_dv_settle_block": "Granada355",
      "max_dv_peak_pu": 0.001923304620212063,
      "max_dv_peak_block": "Granada355",
      "median_dv_settle_pu": 0.0014784772007045976,
      "window_end_s": 22.059999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Badajoz582",
      "t": 22.06,
      "lost_q_absorption_mvar": 155.23573257608706,
      "lost_p_mw": 547.5587658138346,
      "max_dv_settle_pu": 0.008614865579741782,
      "max_dv_settle_block": "Cuenca530",
      "max_dv_peak_pu": 0.008614865579741782,
      "max_dv_peak_block": "Cuenca530",
      "median_dv_settle_pu": 0.004141921753833655,
      "window_end_s": 22.119999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Cuenca530",
      "t": 22.12,
      "lost_q_absorption_mvar": 163.96035851619163,
      "lost_p_mw": 498.83872062194115,
      "max_dv_settle_pu": -0.0610098093933098,
      "max_dv_settle_block": "Granada355",
      "max_dv_peak_pu": 0.011579974844812657,
      "max_dv_peak_block": "Granada355",
      "median_dv_settle_pu": -0.0963115314423253,
      "window_end_s": 23.597874059,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES09",
      "t": 22.12,
      "lost_q_absorption_mvar": 98.99049070004791,
      "lost_p_mw": 301.172125881108,
      "max_dv_settle_pu": -0.0610098093933098,
      "max_dv_settle_block": "Granada355",
      "max_dv_peak_pu": 0.011579974844812657,
      "max_dv_peak_block": "Granada355",
      "median_dv_settle_pu": -0.0963115314423253,
      "window_end_s": 23.597874059,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Granada355",
      "t": 23.59787406,
      "lost_q_absorption_mvar": 155.0307199794958,
      "lost_p_mw": 333.55094363992214,
      "max_dv_settle_pu": -0.04258394882762606,
      "max_dv_settle_block": "RES10",
      "max_dv_peak_pu": 0.09256502523939059,
      "max_dv_peak_block": "Badajoz72",
      "median_dv_settle_pu": -0.06767598176152556,
      "window_end_s": 25.59787406,
      "truncated_by_next_trip": false
    }
  ],
  "other_plant_trips": 8,
  "generator_trips": 11,
  "generator_trip_triggers": [
    "generator_OV2"
  ],
  "ufls_stages_operated": 5,
  "ufls_shed_mw": 6115.286144147774,
  "separation": true,
  "separation_time_s": 25.908240243,
  "island_collapses": [],
  "affected_area_collapse": false,
  "blackout_emerged": false,
  "lost_block_p_mw": 5136.469027649561,
  "lost_block_q_absorption_mvar": 1698.7893103362019,
  "lost_total_p_mw": 33069.01421658335,
  "lost_total_q_absorption_mvar": 13059.245842301463,
  "max_collector_v_pu": 1.3690805675113686,
  "max_zone_hv_v_pu": 1.6770906148723155,
  "max_area_v_pu": 1.7858790972572494,
  "max_system_v_pu": 1.7858790972572494,
  "max_gen_terminal_v_pu": 1.3691245752170311,
  "control_flatness": {
    "vmax_pu": 0.7458790972572493,
    "vmin_pu": 1.1091837754898872,
    "collector_vmax_online_pu": 0.46353871600912155,
    "zone_hv_vmax_pu": 1.4428941179138886,
    "affected_island_f_pu": 0.05342299793930361
  },
  "commitment": {
    "commitment_c": 1.5,
    "dispatch_rule": "must_run",
    "rule": "ascending MVA rating, then bus id, then idx; slack unit kept; stop at capacity <= C x dispatch",
    "c_ratio": 1.5,
    "dispatch_mw_for_rule": 7107.648819999996,
    "capacity_limit_mva": 10661.473229999994,
    "before": {
      "units": 137,
      "mva": 31278.500000000015
    },
    "decommitted_count": 125,
    "decommitted_mva": 20719.940000000006,
    "dispatch": {
      "rule": "must_run",
      "k": 0.8694245332256878,
      "units": 11,
      "target_mw": 5866.982819999996,
      "units_at_must_run": 0,
      "units_at_capability": 0,
      "must_run_fraction": 0.2
    },
    "export_reduction": {
      "rule": "rest-of-interconnection load scaled down pro rata (constant PF)",
      "delta_mw": 3287.8999999999996,
      "factor": 0.9328213337818586,
      "loads": 1109
    },
    "area_online_sync_units": 12,
    "area_online_sync_mva": 10558.560000000001,
    "area_online_units_with_exciter": 12,
    "area_online_units_with_governor": 9,
    "pss_completion": []
  },
  "plant_ov_mode": "standard",
  "min_system_v_pu": -0.13801845784082692,
  "min_area_v_pu": -0.005715594804090616,
  "affected_f_eq_hz_min": 47.32885010303482,
  "affected_f_eq_hz_max": 50.0,
  "max_coi_angle_change_deg": 130.47218862505565,
  "per_block": {
    "Granada355": {
      "hv_bus": 7187,
      "collector_bus": 8161,
      "p_mw": 355.0,
      "q_mvar": -165.0,
      "q_source": "report",
      "tap": 0.92873,
      "z0_pu": 1.0648768566430422,
      "hv_v0_pu": 1.0331170398055742,
      "margin_to_ov1_pu": 0.035123143356957875,
      "max_v_before_trip_pu": 1.1004024930538008,
      "max_v_time_s": 23.59787406,
      "first_ov1_pickup_s": 23.59787406,
      "trip_time_s": 23.59787406,
      "trip_stage": "plant_OVI",
      "trip_v_pu": 1.1004024930538008
    },
    "Badajoz582": {
      "hv_bus": 7346,
      "collector_bus": 8162,
      "p_mw": 582.0,
      "q_mvar": -165.0,
      "q_source": "report",
      "tap": 0.92873,
      "z0_pu": 1.0840456023966323,
      "hv_v0_pu": 1.0338230220971374,
      "margin_to_ov1_pu": 0.01595439760336781,
      "max_v_before_trip_pu": 1.1069132582755772,
      "max_v_time_s": 18.06,
      "first_ov1_pickup_s": 17.87,
      "trip_time_s": 22.06,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.0937873379414418
    },
    "Badajoz145": {
      "hv_bus": 7042,
      "collector_bus": 8163,
      "p_mw": 145.0,
      "q_mvar": -37.0,
      "q_source": "report",
      "tap": 0.92873,
      "z0_pu": 1.0862962644972227,
      "hv_v0_pu": 1.0333179101524932,
      "margin_to_ov1_pu": 0.01370373550277737,
      "max_v_before_trip_pu": 1.1104105857364266,
      "max_v_time_s": 17.29,
      "first_ov1_pickup_s": 16.62,
      "trip_time_s": 17.62,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1045805902481276
    },
    "Segovia23": {
      "hv_bus": 7261,
      "collector_bus": 8164,
      "p_mw": 23.0,
      "q_mvar": -7.559734419113854,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92873,
      "z0_pu": 1.0671381485754838,
      "hv_v0_pu": 1.0227685021076456,
      "margin_to_ov1_pu": 0.03286185142451625,
      "max_v_before_trip_pu": 1.3770466607162808,
      "max_v_time_s": 26.427517253,
      "first_ov1_pickup_s": 23.61787406,
      "trip_time_s": 26.427517253,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.3770466607162808
    },
    "Seville550": {
      "hv_bus": 7366,
      "collector_bus": 8165,
      "p_mw": 550.0,
      "q_mvar": -180.77625784837477,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92873,
      "z0_pu": 1.0899915818547425,
      "hv_v0_pu": 1.043166937195355,
      "margin_to_ov1_pu": 0.010008418145257547,
      "max_v_before_trip_pu": 1.1007844969717937,
      "max_v_time_s": 16.56,
      "first_ov1_pickup_s": 15.56,
      "trip_time_s": 16.56,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1007844969717937
    },
    "Segovia94": {
      "hv_bus": 7043,
      "collector_bus": 8166,
      "p_mw": 94.0,
      "q_mvar": -30.896305886813142,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92873,
      "z0_pu": 1.071697577393,
      "hv_v0_pu": 1.0268345221790165,
      "margin_to_ov1_pu": 0.02830242260700011,
      "max_v_before_trip_pu": 1.1130881372749424,
      "max_v_time_s": 18.06,
      "first_ov1_pickup_s": 17.93,
      "trip_time_s": 18.93,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.0795624030076238
    },
    "Badajoz118": {
      "hv_bus": 7059,
      "collector_bus": 8167,
      "p_mw": 118.0,
      "q_mvar": -38.784724411105856,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92873,
      "z0_pu": 1.067620302836191,
      "hv_v0_pu": 1.023198387176025,
      "margin_to_ov1_pu": 0.03237969716380906,
      "max_v_before_trip_pu": 1.119201325324545,
      "max_v_time_s": 21.22,
      "first_ov1_pickup_s": 17.95,
      "trip_time_s": 21.88,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.0940471861777212
    },
    "Huelva34": {
      "hv_bus": 7274,
      "collector_bus": 8168,
      "p_mw": 34.0,
      "q_mvar": -11.175259576081348,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92873,
      "z0_pu": 1.062595317118637,
      "hv_v0_pu": 1.018719133340264,
      "margin_to_ov1_pu": 0.037404682881363005,
      "max_v_before_trip_pu": 1.1110611592799937,
      "max_v_time_s": 21.22,
      "first_ov1_pickup_s": 18.03,
      "trip_time_s": 21.94,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.0953381378055524
    },
    "Caceres38": {
      "hv_bus": 7019,
      "collector_bus": 8169,
      "p_mw": 38.0,
      "q_mvar": -12.489995996796802,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92873,
      "z0_pu": 1.0684262467598213,
      "hv_v0_pu": 1.0239170185092221,
      "margin_to_ov1_pu": 0.03157375324017875,
      "max_v_before_trip_pu": 1.1089887940023075,
      "max_v_time_s": 18.06,
      "first_ov1_pickup_s": 17.94,
      "trip_time_s": 20.8,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.0969173255484013
    },
    "Badajoz72": {
      "hv_bus": 7096,
      "collector_bus": 8170,
      "p_mw": 72.0,
      "q_mvar": -23.665255572878152,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92873,
      "z0_pu": 1.0613235742964953,
      "hv_v0_pu": 1.017585866940046,
      "margin_to_ov1_pu": 0.038676425703504824,
      "max_v_before_trip_pu": 1.3687807193999961,
      "max_v_time_s": 26.427517253,
      "first_ov1_pickup_s": 23.62787406,
      "trip_time_s": 26.427517253,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.3687807193999961
    },
    "Badajoz16": {
      "hv_bus": 7415,
      "collector_bus": 8171,
      "p_mw": 16.0,
      "q_mvar": -5.258945682861811,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92873,
      "z0_pu": 1.0703540891979182,
      "hv_v0_pu": 1.0256362333560392,
      "margin_to_ov1_pu": 0.0296459108020819,
      "max_v_before_trip_pu": 1.1101206393051934,
      "max_v_time_s": 18.06,
      "first_ov1_pickup_s": 17.94,
      "trip_time_s": 20.87,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1036104152071282
    },
    "Caceres41": {
      "hv_bus": 7327,
      "collector_bus": 8172,
      "p_mw": 41.0,
      "q_mvar": -13.476048312333392,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92873,
      "z0_pu": 1.07044214439099,
      "hv_v0_pu": 1.0257147660183676,
      "margin_to_ov1_pu": 0.029557855609010142,
      "max_v_before_trip_pu": 1.3743838970988853,
      "max_v_time_s": 26.427517253,
      "first_ov1_pickup_s": 23.59787406,
      "trip_time_s": 26.427517253,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.3743838970988853
    },
    "Cadiz26": {
      "hv_bus": 7029,
      "collector_bus": 8173,
      "p_mw": 26.0,
      "q_mvar": -8.545786734650443,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92873,
      "z0_pu": 1.068327139804112,
      "hv_v0_pu": 1.0238286463006299,
      "margin_to_ov1_pu": 0.031672860195888,
      "max_v_before_trip_pu": 1.119615105717202,
      "max_v_time_s": 21.22,
      "first_ov1_pickup_s": 17.94,
      "trip_time_s": 21.86,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.0938630786621444
    },
    "Cadiz128": {
      "hv_bus": 7018,
      "collector_bus": 8174,
      "p_mw": 128.0,
      "q_mvar": -42.07156546289449,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92873,
      "z0_pu": 1.0820929234548557,
      "hv_v0_pu": 1.036111728771159,
      "margin_to_ov1_pu": 0.01790707654514434,
      "max_v_before_trip_pu": 1.1124471270512144,
      "max_v_time_s": 17.93,
      "first_ov1_pickup_s": 16.93,
      "trip_time_s": 17.93,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1124471270512144
    },
    "Malaga154": {
      "hv_bus": 7304,
      "collector_bus": 8175,
      "p_mw": 154.0,
      "q_mvar": -50.61735219754493,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92873,
      "z0_pu": 1.0612593631916742,
      "hv_v0_pu": 1.0175286476769547,
      "margin_to_ov1_pu": 0.038740636808325846,
      "max_v_before_trip_pu": 1.3671248623764434,
      "max_v_time_s": 26.427517253,
      "first_ov1_pickup_s": 23.64787406,
      "trip_time_s": 26.427517253,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.3671248623764434
    },
    "Cuenca530": {
      "hv_bus": 7125,
      "collector_bus": 8176,
      "p_mw": 530.0,
      "q_mvar": -174.20257574479749,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92873,
      "z0_pu": 1.0793110845890703,
      "hv_v0_pu": 1.0336281748428269,
      "margin_to_ov1_pu": 0.020688915410929765,
      "max_v_before_trip_pu": 1.1041659557118306,
      "max_v_time_s": 18.06,
      "first_ov1_pickup_s": 17.94,
      "trip_time_s": 22.12,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.0994060582075371
    },
    "RES01": {
      "hv_bus": 7305,
      "collector_bus": 8177,
      "p_mw": 120.0,
      "q_mvar": -39.44209262146359,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92873,
      "z0_pu": 1.068665995491434,
      "hv_v0_pu": 1.0241308000041864,
      "margin_to_ov1_pu": 0.03133400450856616,
      "max_v_before_trip_pu": 1.3740370004827944,
      "max_v_time_s": 26.427517253,
      "first_ov1_pickup_s": 23.60787406,
      "trip_time_s": 26.427517253,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.3740370004827944
    },
    "RES02": {
      "hv_bus": 7095,
      "collector_bus": 8178,
      "p_mw": 180.0,
      "q_mvar": -59.16313893219538,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92873,
      "z0_pu": 1.0577689814785516,
      "hv_v0_pu": 1.0144191111043535,
      "margin_to_ov1_pu": 0.042231018521448505,
      "max_v_before_trip_pu": 1.3601602988777683,
      "max_v_time_s": 26.427517253,
      "first_ov1_pickup_s": 23.64787406,
      "trip_time_s": 26.427517253,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.3601602988777683
    },
    "RES03": {
      "hv_bus": 7342,
      "collector_bus": 8179,
      "p_mw": 250.0,
      "q_mvar": -82.1710262947158,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92873,
      "z0_pu": 1.0802087093464623,
      "hv_v0_pu": 1.0344294859133052,
      "margin_to_ov1_pu": 0.019791290653537796,
      "max_v_before_trip_pu": 1.108353261019674,
      "max_v_time_s": 21.25,
      "first_ov1_pickup_s": 17.93,
      "trip_time_s": 22.02,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.092114527983098
    },
    "RES04": {
      "hv_bus": 7409,
      "collector_bus": 8180,
      "p_mw": 320.0,
      "q_mvar": -105.17891365723622,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92873,
      "z0_pu": 1.0844455744514256,
      "hv_v0_pu": 1.0382126032891676,
      "margin_to_ov1_pu": 0.015554425548574446,
      "max_v_before_trip_pu": 1.1116327239307915,
      "max_v_time_s": 18.06,
      "first_ov1_pickup_s": 17.64,
      "trip_time_s": 18.64,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.0794526750485196
    },
    "RES05": {
      "hv_bus": 7331,
      "collector_bus": 8181,
      "p_mw": 400.0,
      "q_mvar": -131.47364207154527,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92873,
      "z0_pu": 1.087864239378292,
      "hv_v0_pu": 1.0412662489368174,
      "margin_to_ov1_pu": 0.01213576062170807,
      "max_v_before_trip_pu": 1.1053679618601346,
      "max_v_time_s": 17.07,
      "first_ov1_pickup_s": 16.57,
      "trip_time_s": 17.57,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1015642586595011
    },
    "RES06": {
      "hv_bus": 7407,
      "collector_bus": 8182,
      "p_mw": 120.0,
      "q_mvar": -39.44209262146359,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92873,
      "z0_pu": 1.0675048045313702,
      "hv_v0_pu": 1.0230954066858517,
      "margin_to_ov1_pu": 0.03249519546862989,
      "max_v_before_trip_pu": 1.1191354725142868,
      "max_v_time_s": 21.22,
      "first_ov1_pickup_s": 17.95,
      "trip_time_s": 21.88,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.0940793925070649
    },
    "RES07": {
      "hv_bus": 7058,
      "collector_bus": 8183,
      "p_mw": 180.0,
      "q_mvar": -59.16313893219538,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92873,
      "z0_pu": 1.073940016127236,
      "hv_v0_pu": 1.0288349626167976,
      "margin_to_ov1_pu": 0.02605998387276398,
      "max_v_before_trip_pu": 1.1119224302983879,
      "max_v_time_s": 18.06,
      "first_ov1_pickup_s": 17.94,
      "trip_time_s": 20.77,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.0898244711433909
    },
    "RES08": {
      "hv_bus": 7341,
      "collector_bus": 8184,
      "p_mw": 250.0,
      "q_mvar": -82.1710262947158,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92873,
      "z0_pu": 1.0640090992765319,
      "hv_v0_pu": 1.0199791334554125,
      "margin_to_ov1_pu": 0.03599090072346822,
      "max_v_before_trip_pu": 1.3655040125769247,
      "max_v_time_s": 26.427517253,
      "first_ov1_pickup_s": 23.61787406,
      "trip_time_s": 26.427517253,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.3655040125769247
    },
    "RES09": {
      "hv_bus": 7347,
      "collector_bus": 8185,
      "p_mw": 320.0,
      "q_mvar": -105.17891365723622,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92873,
      "z0_pu": 1.0789580809456,
      "hv_v0_pu": 1.0333130820723808,
      "margin_to_ov1_pu": 0.021041919054400005,
      "max_v_before_trip_pu": 1.1038991271448524,
      "max_v_time_s": 18.06,
      "first_ov1_pickup_s": 17.95,
      "trip_time_s": 22.12,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.0986264467942983
    },
    "RES10": {
      "hv_bus": 7186,
      "collector_bus": 8186,
      "p_mw": 400.0,
      "q_mvar": -131.47364207154527,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92873,
      "z0_pu": 1.0709979694365444,
      "hv_v0_pu": 1.026210488868109,
      "margin_to_ov1_pu": 0.02900203056345574,
      "max_v_before_trip_pu": 1.3549799475289768,
      "max_v_time_s": 26.427517253,
      "first_ov1_pickup_s": 23.57787406,
      "trip_time_s": 26.427517253,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.3549799475289768
    }
  },
  "initial_margin_min_pu": 0.010008418145257547,
  "initial_collector_v_pu": {
    "Granada355": 1.0648768566430422,
    "Badajoz582": 1.0840456023966323,
    "Badajoz145": 1.0862962644972227,
    "Segovia23": 1.0671381485754838,
    "Seville550": 1.0899915818547425,
    "Segovia94": 1.071697577393,
    "Badajoz118": 1.067620302836191,
    "Huelva34": 1.062595317118637,
    "Caceres38": 1.0684262467598213,
    "Badajoz72": 1.0613235742964953,
    "Badajoz16": 1.0703540891979182,
    "Caceres41": 1.07044214439099,
    "Cadiz26": 1.068327139804112,
    "Cadiz128": 1.0820929234548557,
    "Malaga154": 1.0612593631916742,
    "Cuenca530": 1.0793110845890703,
    "RES01": 1.068665995491434,
    "RES02": 1.0577689814785516,
    "RES03": 1.0802087093464623,
    "RES04": 1.0844455744514256,
    "RES05": 1.087864239378292,
    "RES06": 1.0675048045313702,
    "RES07": 1.073940016127236,
    "RES08": 1.0640090992765319,
    "RES09": 1.0789580809456,
    "RES10": 1.0709979694365444
  },
  "interpretation": "26 of 16 protected plants tripped between t=16.56 s and t=26.43 s (5136 MW, 1699 MVAr absorption lost). Generator trips: 11; UFLS stages: 5; separation: yes; affected-area collapse: no. Affected-island frequency stayed within 47.329-50.000 Hz (50-Hz equivalent); system voltage range -0.138-1.786 pu. TDS did not converge beyond t=26.546 s (inconclusive, not a blackout).",
  "event_jump_solves": {
    "count": 52,
    "failures": [
      {
        "t": 25.908240243,
        "event": "separation",
        "iterations": 25,
        "max_residual": 3.366546179606189e-07
      },
      {
        "t": 26.546017253,
        "event": "trip GENROU_352",
        "iterations": 50,
        "max_residual": 0.029106747980453207
      }
    ]
  }
}
