{
 "label": "final_m02",
 "kwargs": {
  "tie_scale": 15.0,
  "voltage_control": "q_control",
  "q_control_tc_s": 10.0,
  "ehv_surplus_mvar": 1600.0,
  "uel_tc_s": 1.0,
  "load_model": "es",
  "embedded_pv_share": 0.15,
  "tap_margin_pu": 0.02,
  "actions": {
   "res_reduction_mw": 708.0,
   "net_load_mw": 0.0
  }
 },
 "record": {
  "area_load_mw": 11444.966820000001,
  "res_share": 0.45,
  "fleet_blocks": 26,
  "fleet_mw": 5446.0,
  "commitment_c": 1.5,
  "export_target_mw": 870.0,
  "export_reduction_mw": 3300.5,
  "export_base_case_mw": 860.3010227111514,
  "tie_scale": 15.0,
  "exciter_completion": "all",
  "export_counterpart": "rest_load",
  "pre_cascade_actions": [
   "OA1a",
   "OA1b",
   "OA3"
  ],
  "initiating_block": null,
  "initiating_time_s": 15.0,
  "voltage_control": "q_control",
  "q_control_tc_s": 10.0,
  "tap_margin_pu": 0.02,
  "initial_mesh_closed": 2,
  "granada_instantaneous": true,
  "documented_settings": false,
  "actions": [
   "RES500"
  ],
  "tf_s": 100.0,
  "ehv_surplus_mvar": 1600.0,
  "uel_tc_s": 1.0
 },
 "tds_ok": false,
 "final_time_s": 33.89714943110328,
 "stopped_reason": null,
 "gsu_tap": 0.93502,
 "block_trips": 26,
 "lost_block_p_mw": 5032.190232360548,
 "generator_trips": 9,
 "ufls_stages_operated": 5,
 "ufls_shed_mw": 4693.739385581511,
 "separation": true,
 "separation_time_s": 32.68046263,
 "affected_area_collapse": false,
 "blackout_emerged": false,
 "max_collector_v_pu": 1.2983067889068431,
 "area_net_export_t0_mw": 860.213996134357,
 "timeline": [
  [
   0.0,
   "operator_action",
   "RES500"
  ],
  [
   14.2,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   14.7,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   14.73,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   14.83,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   14.87,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   15.18,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   15.35,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   15.42,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   16.23,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   16.4,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   16.49,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   16.75,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.2,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.25,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.32,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.49,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.54,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.58,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.72,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.8,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.82,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.86,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.88,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.92,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.95,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.96,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.97,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.99,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.0,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.01,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.04,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.06,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.08,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.09,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.1,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.15,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.16,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.17,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.18,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.19,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.2,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.21,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.22,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.23,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.24,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.25,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.26,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.27,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.28,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.3,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.31,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.32,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.33,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.34,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.35,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.36,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.37,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.38,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.39,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.4,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.41,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.42,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.43,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.44,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.45,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.46,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.47,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.48,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.49,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.5,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.51,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.52,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.53,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.54,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.55,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.56,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.58,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.59,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.6,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.61,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.62,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.64,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.67,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.7,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.74,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.75,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.76,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.79,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.93,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.94,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.97,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.98,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   22.74,
   "plant_trip",
   "TRIP_Badajoz145"
  ],
  [
   23.26,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   23.28,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   23.32,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   23.33,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   23.39,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   23.48,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   23.75,
   "plant_trip",
   "TRIP_Cadiz128"
  ],
  [
   23.98,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   24.02,
   "plant_trip",
   "TRIP_Seville550"
  ],
  [
   24.03,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   24.06,
   "plant_trip",
   "TRIP_Segovia94"
  ],
  [
   24.08,
   "plant_trip",
   "TRIP_RES07"
  ],
  [
   24.24,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   24.25,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   24.26,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   24.31,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   24.42,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   24.47,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   24.49,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   24.5,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   24.52,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   24.53,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   24.54,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   24.57,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   24.58,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   24.59,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   24.66,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   24.72,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   24.76,
   "plant_trip",
   "TRIP_Badajoz16"
  ],
  [
   24.8,
   "plant_trip",
   "TRIP_Caceres38"
  ],
  [
   24.87,
   "plant_trip",
   "TRIP_Cadiz26"
  ],
  [
   24.96,
   "plant_trip",
   "TRIP_Badajoz118"
  ],
  [
   24.96,
   "plant_trip",
   "TRIP_RES06"
  ],
  [
   25.03,
   "plant_trip",
   "TRIP_RES05"
  ],
  [
   25.09,
   "plant_trip",
   "TRIP_Huelva34"
  ],
  [
   25.12,
   "plant_trip",
   "TRIP_Badajoz582"
  ],
  [
   25.37,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   25.42,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   25.43,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   25.53,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   25.55,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   25.56,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   25.57,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   25.58,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   30.089,
   "plant_trip",
   "TRIP_Granada355"
  ],
  [
   31.946,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   31.956,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   31.976,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   31.986,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   32.006,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   32.016,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   32.026,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   32.036,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   32.046,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   32.056,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   32.066,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   32.076,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   32.086,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   32.096,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   32.106,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   32.68,
   "out_of_step_separation",
   "SEPARATION"
  ],
  [
   32.68,
   "numerical",
   "RETIRE_OTHER_ISLANDS"
  ],
  [
   33.188,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   33.218,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   33.238,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   33.258,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   33.268,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   33.278,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   33.288,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   33.308,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   33.328,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   33.338,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   33.348,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   33.358,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   33.368,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   33.378,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   33.388,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   33.398,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   33.408,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   33.408,
   "ufls",
   "UFLS1"
  ],
  [
   33.448,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   33.518,
   "ufls",
   "UFLS2"
  ],
  [
   33.625,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   33.635,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   33.645,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   33.655,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   33.655,
   "ufls",
   "UFLS3"
  ],
  [
   33.665,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   33.675,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   33.685,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   33.695,
   "plant_trip",
   "TRIP_Segovia23"
  ],
  [
   33.695,
   "plant_trip",
   "TRIP_Badajoz72"
  ],
  [
   33.695,
   "plant_trip",
   "TRIP_Caceres41"
  ],
  [
   33.695,
   "plant_trip",
   "TRIP_Malaga154"
  ],
  [
   33.695,
   "plant_trip",
   "TRIP_Cuenca530"
  ],
  [
   33.695,
   "plant_trip",
   "TRIP_RES01"
  ],
  [
   33.695,
   "plant_trip",
   "TRIP_RES03"
  ],
  [
   33.695,
   "plant_trip",
   "TRIP_RES04"
  ],
  [
   33.695,
   "plant_trip",
   "TRIP_RES08"
  ],
  [
   33.695,
   "plant_trip",
   "TRIP_RES09"
  ],
  [
   33.695,
   "plant_trip",
   "TRIP_RES10"
  ],
  [
   33.695,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   33.705,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   33.715,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   33.725,
   "plant_trip_other",
   "TRIP_GNET_363"
  ],
  [
   33.725,
   "plant_trip_other",
   "TRIP_GNET_364"
  ],
  [
   33.725,
   "plant_trip_other",
   "TRIP_GNET_365"
  ],
  [
   33.725,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   33.735,
   "plant_trip",
   "TRIP_RES02"
  ],
  [
   33.735,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   33.735,
   "generator_trip",
   "GTRIP_GENROU_369"
  ],
  [
   33.755,
   "plant_trip_other",
   "TRIP_GNET_435"
  ],
  [
   33.755,
   "plant_trip_other",
   "TRIP_GNET_436"
  ],
  [
   33.755,
   "plant_trip_other",
   "TRIP_GNET_437"
  ],
  [
   33.755,
   "plant_trip_other",
   "TRIP_GNET_438"
  ],
  [
   33.755,
   "plant_trip_other",
   "TRIP_GNET_439"
  ],
  [
   33.805,
   "ufls",
   "UFLS4"
  ],
  [
   33.834,
   "generator_trip",
   "GTRIP_GENROU_296"
  ],
  [
   33.834,
   "generator_trip",
   "GTRIP_GENROU_322"
  ],
  [
   33.834,
   "generator_trip",
   "GTRIP_GENROU_344"
  ],
  [
   33.834,
   "generator_trip",
   "GTRIP_GENROU_375"
  ],
  [
   33.872,
   "generator_trip",
   "GTRIP_GENROU_321"
  ],
  [
   33.872,
   "generator_trip",
   "GTRIP_GENROU_351"
  ],
  [
   33.892,
   "generator_trip",
   "GTRIP_GENROU_350"
  ],
  [
   33.892,
   "generator_trip",
   "GTRIP_GENROU_352"
  ],
  [
   33.897,
   "ufls",
   "UFLS5"
  ],
  [
   33.897,
   "tds_nonconvergence",
   "TDS_STOP"
  ]
 ],
 "wall_s": 121.80424809455872
}