{
  "mode": "physics",
  "variant": "iberian_sequence:final_m02",
  "variant_description": "",
  "tds_ok": false,
  "final_time_s": 33.89714943110328,
  "horizon_s": 100.0,
  "stopped_reason": null,
  "wall_time_s": 121.06582713127136,
  "build_time_s": 0.0,
  "accepted_steps": 3397,
  "rejected_step_calls": 47,
  "gsu_tap": 0.93502,
  "area_net_export_t0_mw": 860.213996134357,
  "operator_actions": [
    {
      "t": 0.0,
      "code": "RES500",
      "description": "Output of the protected plants reduced pro rata at fixed power factor (P and Q together)."
    }
  ],
  "block_trips": 26,
  "block_trip_sequence": [
    {
      "t": 22.74,
      "block": "Badajoz145",
      "trigger": "plant_OV1",
      "v_pu": 1.1000059125439818,
      "p_mw": 136.0684280564739,
      "lost_q_absorption_mvar": 34.72090922820368,
      "pickup_start_s": 21.74,
      "cause": "during ramp RES500"
    },
    {
      "t": 23.75,
      "block": "Cadiz128",
      "trigger": "plant_OV1",
      "v_pu": 1.1090614056606438,
      "p_mw": 119.76555620123929,
      "lost_q_absorption_mvar": 39.36503466997871,
      "pickup_start_s": 22.75,
      "cause": "during ramp RES500"
    },
    {
      "t": 24.02,
      "block": "Seville550",
      "trigger": "plant_OV1",
      "v_pu": 1.0996175926012435,
      "p_mw": 514.3638921804641,
      "lost_q_absorption_mvar": 169.06323563785145,
      "pickup_start_s": 23.02,
      "cause": "during ramp RES500"
    },
    {
      "t": 24.06,
      "block": "Segovia94",
      "trigger": "plant_OV1",
      "v_pu": 1.1077640066717749,
      "p_mw": 87.87887465322093,
      "lost_q_absorption_mvar": 28.88438927951941,
      "pickup_start_s": 23.06,
      "cause": "during ramp RES500"
    },
    {
      "t": 24.08,
      "block": "RES07",
      "trigger": "plant_OV1",
      "v_pu": 1.1100437725473118,
      "p_mw": 168.49884967956555,
      "lost_q_absorption_mvar": 55.382893630592,
      "pickup_start_s": 23.08,
      "cause": "during ramp RES500"
    },
    {
      "t": 24.76,
      "block": "Badajoz16",
      "trigger": "plant_OV1",
      "v_pu": 1.1002078758462548,
      "p_mw": 14.908934005428028,
      "lost_q_absorption_mvar": 4.900329632744837,
      "pickup_start_s": 23.76,
      "cause": "during ramp RES500"
    },
    {
      "t": 24.8,
      "block": "Caceres38",
      "trigger": "plant_OV1",
      "v_pu": 1.0986366969395405,
      "p_mw": 35.411236901664935,
      "lost_q_absorption_mvar": 11.639110714300482,
      "pickup_start_s": 23.8,
      "cause": "during ramp RES500"
    },
    {
      "t": 24.87,
      "block": "Cadiz26",
      "trigger": "plant_OV1",
      "v_pu": 1.0941783719804559,
      "p_mw": 24.229257554150344,
      "lost_q_absorption_mvar": 7.963771838334117,
      "pickup_start_s": 23.87,
      "cause": "during ramp RES500"
    },
    {
      "t": 24.96,
      "block": "Badajoz118",
      "trigger": "plant_OV1",
      "v_pu": 1.0900764178444267,
      "p_mw": 109.97930834061684,
      "lost_q_absorption_mvar": 36.14845055012592,
      "pickup_start_s": 23.96,
      "cause": "during ramp RES500"
    },
    {
      "t": 24.96,
      "block": "RES06",
      "trigger": "plant_OV1",
      "v_pu": 1.0902460753252252,
      "p_mw": 111.84379061260947,
      "lost_q_absorption_mvar": 36.76127623731769,
      "pickup_start_s": 23.96,
      "cause": "during ramp RES500"
    },
    {
      "t": 25.03,
      "block": "RES05",
      "trigger": "plant_OV1",
      "v_pu": 1.0864694279382996,
      "p_mw": 372.9756950160321,
      "lost_q_absorption_mvar": 122.59118256980905,
      "pickup_start_s": 24.03,
      "cause": "during ramp RES500"
    },
    {
      "t": 25.09,
      "block": "Huelva34",
      "trigger": "plant_OV1",
      "v_pu": 1.0963691623015723,
      "p_mw": 31.703943320901352,
      "lost_q_absorption_mvar": 10.420582241071855,
      "pickup_start_s": 24.09,
      "cause": "during ramp RES500"
    },
    {
      "t": 25.12,
      "block": "Badajoz582",
      "trigger": "plant_OV1",
      "v_pu": 1.0848788212565812,
      "p_mw": 542.7412240913969,
      "lost_q_absorption_mvar": 153.8699346650867,
      "pickup_start_s": 24.12,
      "cause": "during ramp RES500"
    },
    {
      "t": 30.089,
      "block": "Granada355",
      "trigger": "plant_OVI",
      "v_pu": 1.1000134338966279,
      "p_mw": 326.893868177427,
      "lost_q_absorption_mvar": 151.93658661766028,
      "pickup_start_s": 30.089,
      "cause": "during ramp RES500"
    },
    {
      "t": 33.694913962,
      "block": "Segovia23",
      "trigger": "plant_OV2",
      "v_pu": 1.2843962850874784,
      "p_mw": 21.074751138180837,
      "lost_q_absorption_mvar": 6.9269357180362885,
      "pickup_start_s": 33.528384087,
      "cause": "during ramp RES500"
    },
    {
      "t": 33.694913962,
      "block": "Badajoz72",
      "trigger": "plant_OV2",
      "v_pu": 1.2723749477854078,
      "p_mw": 65.97814269831869,
      "lost_q_absorption_mvar": 21.685966791736412,
      "pickup_start_s": 33.528384087,
      "cause": "during ramp RES500"
    },
    {
      "t": 33.694913962,
      "block": "Caceres41",
      "trigger": "plant_OV2",
      "v_pu": 1.2889387696904258,
      "p_mw": 37.554768732591036,
      "lost_q_absorption_mvar": 12.343655555521856,
      "pickup_start_s": 33.528384087,
      "cause": "during ramp RES500"
    },
    {
      "t": 33.694913962,
      "block": "Malaga154",
      "trigger": "plant_OV2",
      "v_pu": 1.274111202514328,
      "p_mw": 141.10263355715708,
      "lost_q_absorption_mvar": 46.37819284805442,
      "pickup_start_s": 33.528384087,
      "cause": "during ramp RES500"
    },
    {
      "t": 33.694913962,
      "block": "Cuenca530",
      "trigger": "plant_OV2",
      "v_pu": 1.2722546493290192,
      "p_mw": 484.82088339350565,
      "lost_q_absorption_mvar": 159.35291822896437,
      "pickup_start_s": 33.528384087,
      "cause": "during ramp RES500"
    },
    {
      "t": 33.694913962,
      "block": "RES01",
      "trigger": "plant_OV2",
      "v_pu": 1.2862260176727072,
      "p_mw": 109.92701996705352,
      "lost_q_absorption_mvar": 36.131264189905735,
      "pickup_start_s": 33.528384087,
      "cause": "during ramp RES500"
    },
    {
      "t": 33.694913962,
      "block": "RES03",
      "trigger": "plant_OV2",
      "v_pu": 1.3004231596046372,
      "p_mw": 228.90114067068544,
      "lost_q_absorption_mvar": 75.23616659241145,
      "pickup_start_s": 33.528384087,
      "cause": "during ramp RES500"
    },
    {
      "t": 33.694913962,
      "block": "RES04",
      "trigger": "plant_OV2",
      "v_pu": 1.3040418394315245,
      "p_mw": 292.9616453339322,
      "lost_q_absorption_mvar": 96.29183624457876,
      "pickup_start_s": 33.528384087,
      "cause": "during ramp RES500"
    },
    {
      "t": 33.694913962,
      "block": "RES08",
      "trigger": "plant_OV2",
      "v_pu": 1.2793727193812818,
      "p_mw": 228.98811980298302,
      "lost_q_absorption_mvar": 75.2647552529504,
      "pickup_start_s": 33.528384087,
      "cause": "during ramp RES500"
    },
    {
      "t": 33.694913962,
      "block": "RES09",
      "trigger": "plant_OV2",
      "v_pu": 1.2783198486602076,
      "p_mw": 292.7902313229351,
      "lost_q_absorption_mvar": 96.23549518684848,
      "pickup_start_s": 33.528384087,
      "cause": "during ramp RES500"
    },
    {
      "t": 33.694913962,
      "block": "RES10",
      "trigger": "plant_OV2",
      "v_pu": 1.279942302921312,
      "p_mw": 366.1338025963271,
      "lost_q_absorption_mvar": 120.3423612807007,
      "pickup_start_s": 33.528384087,
      "cause": "during ramp RES500"
    },
    {
      "t": 33.734913962,
      "block": "RES02",
      "trigger": "plant_OV2",
      "v_pu": 1.2811246731808485,
      "p_mw": 164.69423435568766,
      "lost_q_absorption_mvar": 54.1323770464363,
      "pickup_start_s": 33.568384087,
      "cause": "during ramp RES500"
    }
  ],
  "trips_initiated_after_a_previous_trip": 0,
  "neighbour_rise_per_trip": [
    {
      "trip": "Badajoz145",
      "t": 22.74,
      "lost_q_absorption_mvar": 34.72090922820368,
      "lost_p_mw": 136.0684280564739,
      "max_dv_settle_pu": 0.016679280101290495,
      "max_dv_settle_block": "Cadiz128",
      "max_dv_peak_pu": 0.016702349418309614,
      "max_dv_peak_block": "Cadiz128",
      "median_dv_settle_pu": 0.011082950176297457,
      "window_end_s": 23.749999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Cadiz128",
      "t": 23.75,
      "lost_q_absorption_mvar": 39.36503466997871,
      "lost_p_mw": 119.76555620123929,
      "max_dv_settle_pu": 0.011239919761717898,
      "max_dv_settle_block": "Segovia94",
      "max_dv_peak_pu": 0.011239919761717898,
      "max_dv_peak_block": "Segovia94",
      "median_dv_settle_pu": 0.008042403546420607,
      "window_end_s": 24.019999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Seville550",
      "t": 24.02,
      "lost_q_absorption_mvar": 169.06323563785145,
      "lost_p_mw": 514.3638921804641,
      "max_dv_settle_pu": 0.005078683091842562,
      "max_dv_settle_block": "RES05",
      "max_dv_peak_pu": 0.005078683091842562,
      "max_dv_peak_block": "RES05",
      "median_dv_settle_pu": 0.0004657614553778,
      "window_end_s": 24.059999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Segovia94",
      "t": 24.06,
      "lost_q_absorption_mvar": 28.88438927951941,
      "lost_p_mw": 87.87887465322093,
      "max_dv_settle_pu": 0.00520642715143671,
      "max_dv_settle_block": "Caceres38",
      "max_dv_peak_pu": 0.00520642715143671,
      "max_dv_peak_block": "Caceres38",
      "median_dv_settle_pu": 0.0021502892496880754,
      "window_end_s": 24.079999998999998,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES07",
      "t": 24.08,
      "lost_q_absorption_mvar": 55.382893630592,
      "lost_p_mw": 168.49884967956555,
      "max_dv_settle_pu": 0.0042945998605914415,
      "max_dv_settle_block": "Huelva34",
      "max_dv_peak_pu": 0.010396382015274597,
      "max_dv_peak_block": "Badajoz118",
      "median_dv_settle_pu": -0.0004846575587187374,
      "window_end_s": 24.759999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Badajoz16",
      "t": 24.76,
      "lost_q_absorption_mvar": 4.900329632744837,
      "lost_p_mw": 14.908934005428028,
      "max_dv_settle_pu": -0.0015376478617410427,
      "max_dv_settle_block": "Cadiz26",
      "max_dv_peak_pu": -0.0002537842809777757,
      "max_dv_peak_block": "Cadiz26",
      "median_dv_settle_pu": -0.002291903061127143,
      "window_end_s": 24.799999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Caceres38",
      "t": 24.8,
      "lost_q_absorption_mvar": 11.639110714300482,
      "lost_p_mw": 35.411236901664935,
      "max_dv_settle_pu": -0.0013332613370713453,
      "max_dv_settle_block": "Huelva34",
      "max_dv_peak_pu": 0.0005275993435245319,
      "max_dv_peak_block": "Huelva34",
      "median_dv_settle_pu": -0.002882069862059966,
      "window_end_s": 24.869999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Cadiz26",
      "t": 24.87,
      "lost_q_absorption_mvar": 7.963771838334117,
      "lost_p_mw": 24.229257554150344,
      "max_dv_settle_pu": -0.0011511723436259391,
      "max_dv_settle_block": "Huelva34",
      "max_dv_peak_pu": 0.0005813409507537948,
      "max_dv_peak_block": "RES06",
      "median_dv_settle_pu": -0.002647980925916782,
      "window_end_s": 24.959999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Badajoz118",
      "t": 24.96,
      "lost_q_absorption_mvar": 36.14845055012592,
      "lost_p_mw": 109.97930834061684,
      "max_dv_settle_pu": 0.006729276627681413,
      "max_dv_settle_block": "Huelva34",
      "max_dv_peak_pu": 0.006729276627681413,
      "max_dv_peak_block": "Huelva34",
      "median_dv_settle_pu": 0.004025234378479237,
      "window_end_s": 25.029999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES06",
      "t": 24.96,
      "lost_q_absorption_mvar": 36.76127623731769,
      "lost_p_mw": 111.84379061260947,
      "max_dv_settle_pu": 0.006729276627681413,
      "max_dv_settle_block": "Huelva34",
      "max_dv_peak_pu": 0.006729276627681413,
      "max_dv_peak_block": "Huelva34",
      "median_dv_settle_pu": 0.004025234378479237,
      "window_end_s": 25.029999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES05",
      "t": 25.03,
      "lost_q_absorption_mvar": 122.59118256980905,
      "lost_p_mw": 372.9756950160321,
      "max_dv_settle_pu": 0.0030045156305713583,
      "max_dv_settle_block": "Cuenca530",
      "max_dv_peak_pu": 0.0030045156305713583,
      "max_dv_peak_block": "Cuenca530",
      "median_dv_settle_pu": 0.0016883137418011174,
      "window_end_s": 25.089999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Huelva34",
      "t": 25.09,
      "lost_q_absorption_mvar": 10.420582241071855,
      "lost_p_mw": 31.703943320901352,
      "max_dv_settle_pu": 0.0013063940236262006,
      "max_dv_settle_block": "Badajoz72",
      "max_dv_peak_pu": 0.0013063940236262006,
      "max_dv_peak_block": "Badajoz72",
      "median_dv_settle_pu": 0.0010612195374133382,
      "window_end_s": 25.119999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Badajoz582",
      "t": 25.12,
      "lost_q_absorption_mvar": 153.8699346650867,
      "lost_p_mw": 542.7412240913969,
      "max_dv_settle_pu": -0.004382271827833684,
      "max_dv_settle_block": "Cuenca530",
      "max_dv_peak_pu": 0.011898657828348647,
      "max_dv_peak_block": "Cuenca530",
      "median_dv_settle_pu": -0.015457002653938012,
      "window_end_s": 27.12,
      "truncated_by_next_trip": false
    },
    {
      "trip": "Granada355",
      "t": 30.089,
      "lost_q_absorption_mvar": 151.93658661766028,
      "lost_p_mw": 326.893868177427,
      "max_dv_settle_pu": -0.016723434060787357,
      "max_dv_settle_block": "Cuenca530",
      "max_dv_peak_pu": 0.042806143069910485,
      "max_dv_peak_block": "RES10",
      "median_dv_settle_pu": -0.035316440257648685,
      "window_end_s": 32.089,
      "truncated_by_next_trip": false
    },
    {
      "trip": "Segovia23",
      "t": 33.694913962,
      "lost_q_absorption_mvar": 6.9269357180362885,
      "lost_p_mw": 21.074751138180837,
      "max_dv_settle_pu": 0.011957781021650238,
      "max_dv_settle_block": "RES02",
      "max_dv_peak_pu": 0.011957781021650238,
      "max_dv_peak_block": "RES02",
      "median_dv_settle_pu": 0.011957781021650238,
      "window_end_s": 33.724913961000006,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Badajoz72",
      "t": 33.694913962,
      "lost_q_absorption_mvar": 21.685966791736412,
      "lost_p_mw": 65.97814269831869,
      "max_dv_settle_pu": 0.011957781021650238,
      "max_dv_settle_block": "RES02",
      "max_dv_peak_pu": 0.011957781021650238,
      "max_dv_peak_block": "RES02",
      "median_dv_settle_pu": 0.011957781021650238,
      "window_end_s": 33.724913961000006,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Caceres41",
      "t": 33.694913962,
      "lost_q_absorption_mvar": 12.343655555521856,
      "lost_p_mw": 37.554768732591036,
      "max_dv_settle_pu": 0.011957781021650238,
      "max_dv_settle_block": "RES02",
      "max_dv_peak_pu": 0.011957781021650238,
      "max_dv_peak_block": "RES02",
      "median_dv_settle_pu": 0.011957781021650238,
      "window_end_s": 33.724913961000006,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Malaga154",
      "t": 33.694913962,
      "lost_q_absorption_mvar": 46.37819284805442,
      "lost_p_mw": 141.10263355715708,
      "max_dv_settle_pu": 0.011957781021650238,
      "max_dv_settle_block": "RES02",
      "max_dv_peak_pu": 0.011957781021650238,
      "max_dv_peak_block": "RES02",
      "median_dv_settle_pu": 0.011957781021650238,
      "window_end_s": 33.724913961000006,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Cuenca530",
      "t": 33.694913962,
      "lost_q_absorption_mvar": 159.35291822896437,
      "lost_p_mw": 484.82088339350565,
      "max_dv_settle_pu": 0.011957781021650238,
      "max_dv_settle_block": "RES02",
      "max_dv_peak_pu": 0.011957781021650238,
      "max_dv_peak_block": "RES02",
      "median_dv_settle_pu": 0.011957781021650238,
      "window_end_s": 33.724913961000006,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES01",
      "t": 33.694913962,
      "lost_q_absorption_mvar": 36.131264189905735,
      "lost_p_mw": 109.92701996705352,
      "max_dv_settle_pu": 0.011957781021650238,
      "max_dv_settle_block": "RES02",
      "max_dv_peak_pu": 0.011957781021650238,
      "max_dv_peak_block": "RES02",
      "median_dv_settle_pu": 0.011957781021650238,
      "window_end_s": 33.724913961000006,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES03",
      "t": 33.694913962,
      "lost_q_absorption_mvar": 75.23616659241145,
      "lost_p_mw": 228.90114067068544,
      "max_dv_settle_pu": 0.011957781021650238,
      "max_dv_settle_block": "RES02",
      "max_dv_peak_pu": 0.011957781021650238,
      "max_dv_peak_block": "RES02",
      "median_dv_settle_pu": 0.011957781021650238,
      "window_end_s": 33.724913961000006,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES04",
      "t": 33.694913962,
      "lost_q_absorption_mvar": 96.29183624457876,
      "lost_p_mw": 292.9616453339322,
      "max_dv_settle_pu": 0.011957781021650238,
      "max_dv_settle_block": "RES02",
      "max_dv_peak_pu": 0.011957781021650238,
      "max_dv_peak_block": "RES02",
      "median_dv_settle_pu": 0.011957781021650238,
      "window_end_s": 33.724913961000006,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES08",
      "t": 33.694913962,
      "lost_q_absorption_mvar": 75.2647552529504,
      "lost_p_mw": 228.98811980298302,
      "max_dv_settle_pu": 0.011957781021650238,
      "max_dv_settle_block": "RES02",
      "max_dv_peak_pu": 0.011957781021650238,
      "max_dv_peak_block": "RES02",
      "median_dv_settle_pu": 0.011957781021650238,
      "window_end_s": 33.724913961000006,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES09",
      "t": 33.694913962,
      "lost_q_absorption_mvar": 96.23549518684848,
      "lost_p_mw": 292.7902313229351,
      "max_dv_settle_pu": 0.011957781021650238,
      "max_dv_settle_block": "RES02",
      "max_dv_peak_pu": 0.011957781021650238,
      "max_dv_peak_block": "RES02",
      "median_dv_settle_pu": 0.011957781021650238,
      "window_end_s": 33.724913961000006,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES10",
      "t": 33.694913962,
      "lost_q_absorption_mvar": 120.3423612807007,
      "lost_p_mw": 366.1338025963271,
      "max_dv_settle_pu": 0.011957781021650238,
      "max_dv_settle_block": "RES02",
      "max_dv_peak_pu": 0.011957781021650238,
      "max_dv_peak_block": "RES02",
      "median_dv_settle_pu": 0.011957781021650238,
      "window_end_s": 33.724913961000006,
      "truncated_by_next_trip": true
    }
  ],
  "other_plant_trips": 8,
  "generator_trips": 9,
  "generator_trip_triggers": [
    "generator_OV2"
  ],
  "ufls_stages_operated": 5,
  "ufls_shed_mw": 4693.739385581511,
  "separation": true,
  "separation_time_s": 32.68046263,
  "island_collapses": [],
  "affected_area_collapse": false,
  "blackout_emerged": false,
  "lost_block_p_mw": 5032.190232360548,
  "lost_block_q_absorption_mvar": 1663.9696124487411,
  "lost_total_p_mw": 23385.721632926685,
  "lost_total_q_absorption_mvar": 7522.750918509103,
  "max_collector_v_pu": 1.2983067889068431,
  "max_zone_hv_v_pu": 1.4093015360316288,
  "max_area_v_pu": 1.4973912999073913,
  "max_system_v_pu": 1.4973912999073913,
  "max_gen_terminal_v_pu": 1.3094862097151638,
  "control_flatness": {
    "vmax_pu": 0.45739129990739125,
    "vmin_pu": 0.9202338527221658,
    "collector_vmax_online_pu": 0.3473532659648857,
    "zone_hv_vmax_pu": 0.914471209938932,
    "affected_island_f_pu": 0.053714731544723726
  },
  "commitment": {
    "commitment_c": 1.5,
    "dispatch_rule": "must_run",
    "rule": "ascending MVA rating, then bus id, then idx; slack unit kept; stop at capacity <= C x dispatch",
    "c_ratio": 1.5,
    "dispatch_mw_for_rule": 7095.048819999995,
    "capacity_limit_mva": 10642.573229999993,
    "before": {
      "units": 137,
      "mva": 31278.500000000015
    },
    "decommitted_count": 125,
    "decommitted_mva": 20719.940000000006,
    "dispatch": {
      "rule": "must_run",
      "k": 0.8675573470663385,
      "units": 11,
      "target_mw": 5854.382819999995,
      "units_at_must_run": 0,
      "units_at_capability": 0,
      "must_run_fraction": 0.2
    },
    "export_reduction": {
      "rule": "rest-of-interconnection load scaled down pro rata (constant PF)",
      "delta_mw": 3300.5000000000005,
      "factor": 0.9325638894574119,
      "loads": 1109
    },
    "area_online_sync_units": 12,
    "area_online_sync_mva": 10558.560000000001,
    "area_online_units_with_exciter": 12,
    "area_online_units_with_governor": 9,
    "pss_completion": []
  },
  "plant_ov_mode": "standard",
  "min_system_v_pu": 0.050223240377606726,
  "min_area_v_pu": 0.050223240377606726,
  "affected_f_eq_hz_min": 47.314263422763815,
  "affected_f_eq_hz_max": 50.0,
  "max_coi_angle_change_deg": 122.52430427958147,
  "per_block": {
    "Granada355": {
      "hv_bus": 7187,
      "collector_bus": 8161,
      "p_mw": 355.0,
      "q_mvar": -165.0,
      "q_source": "report",
      "tap": 0.93502,
      "z0_pu": 1.0546461574656456,
      "hv_v0_pu": 1.0310570459404176,
      "margin_to_ov1_pu": 0.04535384253435448,
      "max_v_before_trip_pu": 1.1000134338966279,
      "max_v_time_s": 30.089,
      "first_ov1_pickup_s": 30.089,
      "trip_time_s": 30.089,
      "trip_stage": "plant_OVI",
      "trip_v_pu": 1.1000134338966279
    },
    "Badajoz582": {
      "hv_bus": 7346,
      "collector_bus": 8162,
      "p_mw": 582.0,
      "q_mvar": -165.0,
      "q_source": "report",
      "tap": 0.93502,
      "z0_pu": 1.0753079458202537,
      "hv_v0_pu": 1.0329394048080045,
      "margin_to_ov1_pu": 0.024692054179746403,
      "max_v_before_trip_pu": 1.1025703170010175,
      "max_v_time_s": 24.32,
      "first_ov1_pickup_s": 24.12,
      "trip_time_s": 25.12,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.0848788212565812
    },
    "Badajoz145": {
      "hv_bus": 7042,
      "collector_bus": 8163,
      "p_mw": 145.0,
      "q_mvar": -37.0,
      "q_source": "report",
      "tap": 0.93502,
      "z0_pu": 1.076084863144021,
      "hv_v0_pu": 1.0310758039356471,
      "margin_to_ov1_pu": 0.023915136855979124,
      "max_v_before_trip_pu": 1.1017557105757407,
      "max_v_time_s": 22.11,
      "first_ov1_pickup_s": 21.74,
      "trip_time_s": 22.74,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1000059125439818
    },
    "Segovia23": {
      "hv_bus": 7261,
      "collector_bus": 8164,
      "p_mw": 23.0,
      "q_mvar": -7.559734419113854,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.93502,
      "z0_pu": 1.0564454117025253,
      "hv_v0_pu": 1.0201026242163527,
      "margin_to_ov1_pu": 0.04355458829747483,
      "max_v_before_trip_pu": 1.2843962850874784,
      "max_v_time_s": 33.694913962,
      "first_ov1_pickup_s": 28.52,
      "trip_time_s": 33.694913962,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2843962850874784
    },
    "Seville550": {
      "hv_bus": 7366,
      "collector_bus": 8165,
      "p_mw": 550.0,
      "q_mvar": -180.77625784837477,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.93502,
      "z0_pu": 1.079990628865441,
      "hv_v0_pu": 1.0412393389243142,
      "margin_to_ov1_pu": 0.02000937113455903,
      "max_v_before_trip_pu": 1.1014653418690843,
      "max_v_time_s": 23.19,
      "first_ov1_pickup_s": 23.02,
      "trip_time_s": 24.02,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.0996175926012435
    },
    "Segovia94": {
      "hv_bus": 7043,
      "collector_bus": 8166,
      "p_mw": 94.0,
      "q_mvar": -30.896305886813142,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.93502,
      "z0_pu": 1.0615468265827626,
      "hv_v0_pu": 1.0246779383553057,
      "margin_to_ov1_pu": 0.03845317341723753,
      "max_v_before_trip_pu": 1.1084402066458023,
      "max_v_time_s": 24.02,
      "first_ov1_pickup_s": 23.06,
      "trip_time_s": 24.06,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1077640066717749
    },
    "Badajoz118": {
      "hv_bus": 7059,
      "collector_bus": 8167,
      "p_mw": 118.0,
      "q_mvar": -38.784724411105856,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.93502,
      "z0_pu": 1.0573606179876636,
      "hv_v0_pu": 1.0209232642992598,
      "margin_to_ov1_pu": 0.042639382012336524,
      "max_v_before_trip_pu": 1.114783874135209,
      "max_v_time_s": 24.35,
      "first_ov1_pickup_s": 23.96,
      "trip_time_s": 24.96,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.0900764178444267
    },
    "Huelva34": {
      "hv_bus": 7274,
      "collector_bus": 8168,
      "p_mw": 34.0,
      "q_mvar": -11.175259576081348,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.93502,
      "z0_pu": 1.0527090819661975,
      "hv_v0_pu": 1.0167531599790247,
      "margin_to_ov1_pu": 0.04729091803380259,
      "max_v_before_trip_pu": 1.108371817492234,
      "max_v_time_s": 24.39,
      "first_ov1_pickup_s": 24.09,
      "trip_time_s": 25.09,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.0963691623015723
    },
    "Caceres38": {
      "hv_bus": 7019,
      "collector_bus": 8169,
      "p_mw": 38.0,
      "q_mvar": -12.489995996796802,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.93502,
      "z0_pu": 1.0582765690667382,
      "hv_v0_pu": 1.0217446591307324,
      "margin_to_ov1_pu": 0.04172343093326192,
      "max_v_before_trip_pu": 1.1182143612785411,
      "max_v_time_s": 24.36,
      "first_ov1_pickup_s": 23.8,
      "trip_time_s": 24.8,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.0986366969395405
    },
    "Badajoz72": {
      "hv_bus": 7096,
      "collector_bus": 8170,
      "p_mw": 72.0,
      "q_mvar": -23.665255572878152,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.93502,
      "z0_pu": 1.051054632846695,
      "hv_v0_pu": 1.015270436685853,
      "margin_to_ov1_pu": 0.04894536715330511,
      "max_v_before_trip_pu": 1.2723749477854078,
      "max_v_time_s": 33.694913962,
      "first_ov1_pickup_s": 28.53,
      "trip_time_s": 33.694913962,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2723749477854078
    },
    "Badajoz16": {
      "hv_bus": 7415,
      "collector_bus": 8171,
      "p_mw": 16.0,
      "q_mvar": -5.258945682861811,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.93502,
      "z0_pu": 1.0601874169913807,
      "hv_v0_pu": 1.023458489209506,
      "margin_to_ov1_pu": 0.03981258300861934,
      "max_v_before_trip_pu": 1.1185702024078508,
      "max_v_time_s": 24.36,
      "first_ov1_pickup_s": 23.76,
      "trip_time_s": 24.76,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1002078758462548
    },
    "Caceres41": {
      "hv_bus": 7327,
      "collector_bus": 8172,
      "p_mw": 41.0,
      "q_mvar": -13.476048312333392,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.93502,
      "z0_pu": 1.0598683125626411,
      "hv_v0_pu": 1.0231722614160035,
      "margin_to_ov1_pu": 0.040131687437358954,
      "max_v_before_trip_pu": 1.2889387696904258,
      "max_v_time_s": 33.694913962,
      "first_ov1_pickup_s": 28.54,
      "trip_time_s": 33.694913962,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2889387696904258
    },
    "Cadiz26": {
      "hv_bus": 7029,
      "collector_bus": 8173,
      "p_mw": 26.0,
      "q_mvar": -8.545786734650443,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.93502,
      "z0_pu": 1.0581802942776382,
      "hv_v0_pu": 1.0216583203683358,
      "margin_to_ov1_pu": 0.04181970572236193,
      "max_v_before_trip_pu": 1.1157992034368176,
      "max_v_time_s": 24.36,
      "first_ov1_pickup_s": 23.87,
      "trip_time_s": 24.87,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.0941783719804559
    },
    "Cadiz128": {
      "hv_bus": 7018,
      "collector_bus": 8174,
      "p_mw": 128.0,
      "q_mvar": -42.07156546289449,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.93502,
      "z0_pu": 1.0717631990248802,
      "hv_v0_pu": 1.0338478822011798,
      "margin_to_ov1_pu": 0.028236800975119936,
      "max_v_before_trip_pu": 1.1138084879595056,
      "max_v_time_s": 23.22,
      "first_ov1_pickup_s": 22.75,
      "trip_time_s": 23.75,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1090614056606438
    },
    "Malaga154": {
      "hv_bus": 7304,
      "collector_bus": 8175,
      "p_mw": 154.0,
      "q_mvar": -50.61735219754493,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.93502,
      "z0_pu": 1.0508517964632003,
      "hv_v0_pu": 1.0150886682232245,
      "margin_to_ov1_pu": 0.04914820353679983,
      "max_v_before_trip_pu": 1.274111202514328,
      "max_v_time_s": 33.694913962,
      "first_ov1_pickup_s": 30.069,
      "trip_time_s": 33.694913962,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.274111202514328
    },
    "Cuenca530": {
      "hv_bus": 7125,
      "collector_bus": 8176,
      "p_mw": 530.0,
      "q_mvar": -174.20257574479749,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.93502,
      "z0_pu": 1.0702608168884673,
      "hv_v0_pu": 1.0324987749841463,
      "margin_to_ov1_pu": 0.029739183111532785,
      "max_v_before_trip_pu": 1.2722546493290192,
      "max_v_time_s": 33.694913962,
      "first_ov1_pickup_s": 28.43,
      "trip_time_s": 33.694913962,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2722546493290192
    },
    "RES01": {
      "hv_bus": 7305,
      "collector_bus": 8177,
      "p_mw": 120.0,
      "q_mvar": -39.44209262146359,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.93502,
      "z0_pu": 1.0581033759607839,
      "hv_v0_pu": 1.0215893360044128,
      "margin_to_ov1_pu": 0.041896624039216235,
      "max_v_before_trip_pu": 1.2862260176727072,
      "max_v_time_s": 33.694913962,
      "first_ov1_pickup_s": 28.55,
      "trip_time_s": 33.694913962,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2862260176727072
    },
    "RES02": {
      "hv_bus": 7095,
      "collector_bus": 8178,
      "p_mw": 180.0,
      "q_mvar": -59.16313893219538,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.93502,
      "z0_pu": 1.0478647278078592,
      "hv_v0_pu": 1.0124123714262123,
      "margin_to_ov1_pu": 0.05213527219214087,
      "max_v_before_trip_pu": 1.2811246731808485,
      "max_v_time_s": 33.734913962,
      "first_ov1_pickup_s": 28.56,
      "trip_time_s": 33.734913962,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2811246731808485
    },
    "RES03": {
      "hv_bus": 7342,
      "collector_bus": 8179,
      "p_mw": 250.0,
      "q_mvar": -82.1710262947158,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.93502,
      "z0_pu": 1.0698475862404218,
      "hv_v0_pu": 1.0321277567129996,
      "margin_to_ov1_pu": 0.030152413759578334,
      "max_v_before_trip_pu": 1.3004231596046372,
      "max_v_time_s": 33.694913962,
      "first_ov1_pickup_s": 24.12,
      "trip_time_s": 33.694913962,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.3004231596046372
    },
    "RES04": {
      "hv_bus": 7409,
      "collector_bus": 8180,
      "p_mw": 320.0,
      "q_mvar": -105.17891365723622,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.93502,
      "z0_pu": 1.0741468330375097,
      "hv_v0_pu": 1.0359887057870178,
      "margin_to_ov1_pu": 0.025853166962490404,
      "max_v_before_trip_pu": 1.3040418394315245,
      "max_v_time_s": 33.694913962,
      "first_ov1_pickup_s": 24.08,
      "trip_time_s": 33.694913962,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.3040418394315245
    },
    "RES05": {
      "hv_bus": 7331,
      "collector_bus": 8181,
      "p_mw": 400.0,
      "q_mvar": -131.47364207154527,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.93502,
      "z0_pu": 1.0782838262413115,
      "hv_v0_pu": 1.039705478654795,
      "margin_to_ov1_pu": 0.021716173758688617,
      "max_v_before_trip_pu": 1.1096894743684302,
      "max_v_time_s": 24.25,
      "first_ov1_pickup_s": 24.03,
      "trip_time_s": 25.03,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.0864694279382996
    },
    "RES06": {
      "hv_bus": 7407,
      "collector_bus": 8182,
      "p_mw": 120.0,
      "q_mvar": -39.44209262146359,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.93502,
      "z0_pu": 1.0572614850374327,
      "hv_v0_pu": 1.0208343701501483,
      "margin_to_ov1_pu": 0.04273851496256742,
      "max_v_before_trip_pu": 1.11475372075455,
      "max_v_time_s": 24.35,
      "first_ov1_pickup_s": 23.96,
      "trip_time_s": 24.96,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.0902460753252252
    },
    "RES07": {
      "hv_bus": 7058,
      "collector_bus": 8183,
      "p_mw": 180.0,
      "q_mvar": -59.16313893219538,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.93502,
      "z0_pu": 1.0637187817234035,
      "hv_v0_pu": 1.026626630776367,
      "margin_to_ov1_pu": 0.03628121827659658,
      "max_v_before_trip_pu": 1.1100437725473118,
      "max_v_time_s": 24.08,
      "first_ov1_pickup_s": 23.08,
      "trip_time_s": 24.08,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1100437725473118
    },
    "RES08": {
      "hv_bus": 7341,
      "collector_bus": 8184,
      "p_mw": 250.0,
      "q_mvar": -82.1710262947158,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.93502,
      "z0_pu": 1.0536254655836879,
      "hv_v0_pu": 1.0175745269554324,
      "margin_to_ov1_pu": 0.04637453441631223,
      "max_v_before_trip_pu": 1.2793727193812818,
      "max_v_time_s": 33.694913962,
      "first_ov1_pickup_s": 30.079,
      "trip_time_s": 33.694913962,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2793727193812818
    },
    "RES09": {
      "hv_bus": 7347,
      "collector_bus": 8185,
      "p_mw": 320.0,
      "q_mvar": -105.17891365723622,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.93502,
      "z0_pu": 1.0696361535154861,
      "hv_v0_pu": 1.031937917931358,
      "margin_to_ov1_pu": 0.030363846484513957,
      "max_v_before_trip_pu": 1.2783198486602076,
      "max_v_time_s": 33.694913962,
      "first_ov1_pickup_s": 28.45,
      "trip_time_s": 33.694913962,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2783198486602076
    },
    "RES10": {
      "hv_bus": 7186,
      "collector_bus": 8186,
      "p_mw": 400.0,
      "q_mvar": -131.47364207154527,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.93502,
      "z0_pu": 1.0612166104488396,
      "hv_v0_pu": 1.024381688828784,
      "margin_to_ov1_pu": 0.03878338955116045,
      "max_v_before_trip_pu": 1.279942302921312,
      "max_v_time_s": 33.694913962,
      "first_ov1_pickup_s": 28.53,
      "trip_time_s": 33.694913962,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.279942302921312
    }
  },
  "initial_margin_min_pu": 0.02000937113455903,
  "initial_collector_v_pu": {
    "Granada355": 1.0546461574656456,
    "Badajoz582": 1.0753079458202537,
    "Badajoz145": 1.076084863144021,
    "Segovia23": 1.0564454117025253,
    "Seville550": 1.079990628865441,
    "Segovia94": 1.0615468265827626,
    "Badajoz118": 1.0573606179876636,
    "Huelva34": 1.0527090819661975,
    "Caceres38": 1.0582765690667382,
    "Badajoz72": 1.051054632846695,
    "Badajoz16": 1.0601874169913807,
    "Caceres41": 1.0598683125626411,
    "Cadiz26": 1.0581802942776382,
    "Cadiz128": 1.0717631990248802,
    "Malaga154": 1.0508517964632003,
    "Cuenca530": 1.0702608168884673,
    "RES01": 1.0581033759607839,
    "RES02": 1.0478647278078592,
    "RES03": 1.0698475862404218,
    "RES04": 1.0741468330375097,
    "RES05": 1.0782838262413115,
    "RES06": 1.0572614850374327,
    "RES07": 1.0637187817234035,
    "RES08": 1.0536254655836879,
    "RES09": 1.0696361535154861,
    "RES10": 1.0612166104488396
  },
  "interpretation": "26 of 16 protected plants tripped between t=22.74 s and t=33.73 s (5032 MW, 1664 MVAr absorption lost). Generator trips: 9; UFLS stages: 5; separation: yes; affected-area collapse: no. Affected-island frequency stayed within 47.314-50.000 Hz (50-Hz equivalent); system voltage range 0.050-1.497 pu. TDS did not converge beyond t=33.897 s (inconclusive, not a blackout).",
  "event_jump_solves": {
    "count": 50,
    "failures": [
      {
        "t": 33.897149431,
        "event": "UFLS5",
        "iterations": 50,
        "max_residual": 0.026895553437482657
      }
    ]
  }
}
