{
  "mode": "physics",
  "variant": "iberian_sequence:final_m03",
  "variant_description": "",
  "tds_ok": false,
  "final_time_s": 60.63564418701598,
  "horizon_s": 100.0,
  "stopped_reason": null,
  "wall_time_s": 331.7173240184784,
  "build_time_s": 0.0,
  "accepted_steps": 7355,
  "rejected_step_calls": 45,
  "gsu_tap": 0.94283,
  "area_net_export_t0_mw": 860.2590080344323,
  "operator_actions": [
    {
      "t": 0.0,
      "code": "RES500",
      "description": "Output of the protected plants reduced pro rata at fixed power factor (P and Q together)."
    }
  ],
  "block_trips": 26,
  "block_trip_sequence": [
    {
      "t": 42.17,
      "block": "Badajoz145",
      "trigger": "plant_OV1",
      "v_pu": 1.099703162323726,
      "p_mw": 128.4495843774161,
      "lost_q_absorption_mvar": 32.77679049630657,
      "pickup_start_s": 41.17,
      "cause": "during ramp RES500"
    },
    {
      "t": 43.18,
      "block": "Cadiz128",
      "trigger": "plant_OV1",
      "v_pu": 1.1071136925785674,
      "p_mw": 113.0347938070609,
      "lost_q_absorption_mvar": 37.15274003524801,
      "pickup_start_s": 42.18,
      "cause": "during ramp RES500"
    },
    {
      "t": 43.47,
      "block": "Seville550",
      "trigger": "plant_OV1",
      "v_pu": 1.1010311412647906,
      "p_mw": 485.37596640132324,
      "lost_q_absorption_mvar": 159.53536519194597,
      "pickup_start_s": 42.47,
      "cause": "during ramp RES500"
    },
    {
      "t": 55.1645,
      "block": "Granada355",
      "trigger": "plant_OVI",
      "v_pu": 1.100206019933536,
      "p_mw": 309.25666995079746,
      "lost_q_absorption_mvar": 143.7390156108537,
      "pickup_start_s": 55.1645,
      "cause": "slow post-action dynamics (no preceding trip)"
    },
    {
      "t": 60.260085778,
      "block": "Segovia94",
      "trigger": "plant_OV2",
      "v_pu": 1.244559369387642,
      "p_mw": 82.32722288907716,
      "lost_q_absorption_mvar": 27.05964958685393,
      "pickup_start_s": 60.100085778,
      "cause": "after trip Granada355 (t=55.16 s)"
    },
    {
      "t": 60.260085778,
      "block": "Badajoz118",
      "trigger": "plant_OV2",
      "v_pu": 1.2355850797598242,
      "p_mw": 103.34493120393576,
      "lost_q_absorption_mvar": 33.96783623699559,
      "pickup_start_s": 60.100085778,
      "cause": "after trip Granada355 (t=55.16 s)"
    },
    {
      "t": 60.260085778,
      "block": "Huelva34",
      "trigger": "plant_OV2",
      "v_pu": 1.2465001512324303,
      "p_mw": 29.780442825573417,
      "lost_q_absorption_mvar": 9.788358201953415,
      "pickup_start_s": 60.100085778,
      "cause": "after trip Granada355 (t=55.16 s)"
    },
    {
      "t": 60.260085778,
      "block": "Caceres38",
      "trigger": "plant_OV2",
      "v_pu": 1.2446919480842338,
      "p_mw": 33.28277366404049,
      "lost_q_absorption_mvar": 10.939518679635247,
      "pickup_start_s": 60.100085778,
      "cause": "after trip Granada355 (t=55.16 s)"
    },
    {
      "t": 60.260085778,
      "block": "Badajoz16",
      "trigger": "plant_OV2",
      "v_pu": 1.2435614575641116,
      "p_mw": 14.013237533131983,
      "lost_q_absorption_mvar": 4.605928439456665,
      "pickup_start_s": 60.100085778,
      "cause": "after trip Granada355 (t=55.16 s)"
    },
    {
      "t": 60.260085778,
      "block": "Cadiz26",
      "trigger": "plant_OV2",
      "v_pu": 1.2432562078135898,
      "p_mw": 22.77179247188632,
      "lost_q_absorption_mvar": 7.484726231939258,
      "pickup_start_s": 60.100085778,
      "cause": "after trip Granada355 (t=55.16 s)"
    },
    {
      "t": 60.260085778,
      "block": "RES06",
      "trigger": "plant_OV2",
      "v_pu": 1.2359305399165248,
      "p_mw": 105.09661176859464,
      "lost_q_absorption_mvar": 34.54358579593961,
      "pickup_start_s": 60.100085778,
      "cause": "after trip Granada355 (t=55.16 s)"
    },
    {
      "t": 60.260085778,
      "block": "RES07",
      "trigger": "plant_OV2",
      "v_pu": 1.236923391281762,
      "p_mw": 157.61960592475018,
      "lost_q_absorption_mvar": 51.80705913103929,
      "pickup_start_s": 60.100085778,
      "cause": "after trip Granada355 (t=55.16 s)"
    },
    {
      "t": 60.330085778,
      "block": "RES04",
      "trigger": "plant_OV2",
      "v_pu": 1.248658436420635,
      "p_mw": 277.71940692769175,
      "lost_q_absorption_mvar": 91.28195474838938,
      "pickup_start_s": 60.170085778,
      "cause": "after trip Granada355 (t=55.16 s)"
    },
    {
      "t": 60.400085778,
      "block": "Badajoz582",
      "trigger": "plant_OV2",
      "v_pu": 1.22348051389538,
      "p_mw": 506.56932136746605,
      "lost_q_absorption_mvar": 143.61501378896241,
      "pickup_start_s": 60.240085778,
      "cause": "after trip Granada355 (t=55.16 s)"
    },
    {
      "t": 60.400085778,
      "block": "Segovia23",
      "trigger": "plant_OV2",
      "v_pu": 1.2324219102280947,
      "p_mw": 20.023563945330718,
      "lost_q_absorption_mvar": 6.581427197862872,
      "pickup_start_s": 60.240085778,
      "cause": "after trip Granada355 (t=55.16 s)"
    },
    {
      "t": 60.400085778,
      "block": "Badajoz72",
      "trigger": "plant_OV2",
      "v_pu": 1.2237432918266524,
      "p_mw": 62.689107906208775,
      "lost_q_absorption_mvar": 20.604913336596915,
      "pickup_start_s": 60.240085778,
      "cause": "after trip Granada355 (t=55.16 s)"
    },
    {
      "t": 60.400085778,
      "block": "Caceres41",
      "trigger": "plant_OV2",
      "v_pu": 1.2354135656717058,
      "p_mw": 35.68964485794378,
      "lost_q_absorption_mvar": 11.73061898394706,
      "pickup_start_s": 60.240085778,
      "cause": "after trip Granada355 (t=55.16 s)"
    },
    {
      "t": 60.400085778,
      "block": "Malaga154",
      "trigger": "plant_OV2",
      "v_pu": 1.2238243813753258,
      "p_mw": 134.077156246033,
      "lost_q_absorption_mvar": 44.06903012542239,
      "pickup_start_s": 60.240085778,
      "cause": "after trip Granada355 (t=55.16 s)"
    },
    {
      "t": 60.400085778,
      "block": "Cuenca530",
      "trigger": "plant_OV2",
      "v_pu": 1.2245073630461005,
      "p_mw": 461.294361690625,
      "lost_q_absorption_mvar": 151.6201244953824,
      "pickup_start_s": 60.240085778,
      "cause": "after trip Granada355 (t=55.16 s)"
    },
    {
      "t": 60.400085778,
      "block": "RES01",
      "trigger": "plant_OV2",
      "v_pu": 1.2335008850115785,
      "p_mw": 104.46295980390896,
      "lost_q_absorption_mvar": 34.33531446744896,
      "pickup_start_s": 60.240085778,
      "cause": "after trip Granada355 (t=55.16 s)"
    },
    {
      "t": 60.400085778,
      "block": "RES03",
      "trigger": "plant_OV2",
      "v_pu": 1.2461999524406668,
      "p_mw": 217.59477596768372,
      "lost_q_absorption_mvar": 71.51994423032471,
      "pickup_start_s": 60.240085778,
      "cause": "after trip Granada355 (t=55.16 s)"
    },
    {
      "t": 60.400085778,
      "block": "RES05",
      "trigger": "plant_OV2",
      "v_pu": 1.2396406039333931,
      "p_mw": 348.12236316099694,
      "lost_q_absorption_mvar": 114.42228742803371,
      "pickup_start_s": 60.240085778,
      "cause": "after trip Granada355 (t=55.16 s)"
    },
    {
      "t": 60.400085778,
      "block": "RES08",
      "trigger": "plant_OV2",
      "v_pu": 1.2274009009590572,
      "p_mw": 217.63022713976494,
      "lost_q_absorption_mvar": 71.5315964669423,
      "pickup_start_s": 60.240085778,
      "cause": "after trip Granada355 (t=55.16 s)"
    },
    {
      "t": 60.400085778,
      "block": "RES09",
      "trigger": "plant_OV2",
      "v_pu": 1.229045407220871,
      "p_mw": 278.5154164249209,
      "lost_q_absorption_mvar": 91.54359042544671,
      "pickup_start_s": 60.240085778,
      "cause": "after trip Granada355 (t=55.16 s)"
    },
    {
      "t": 60.400085778,
      "block": "RES10",
      "trigger": "plant_OV2",
      "v_pu": 1.2286631689574843,
      "p_mw": 348.15887422925056,
      "lost_q_absorption_mvar": 114.43428803568649,
      "pickup_start_s": 60.240085778,
      "cause": "after trip Granada355 (t=55.16 s)"
    },
    {
      "t": 60.410085778,
      "block": "RES02",
      "trigger": "plant_OV2",
      "v_pu": 1.2168688747049066,
      "p_mw": 156.85156311808004,
      "lost_q_absorption_mvar": 51.55461566918995,
      "pickup_start_s": 60.250085778,
      "cause": "after trip Granada355 (t=55.16 s)"
    }
  ],
  "trips_initiated_after_a_previous_trip": 22,
  "neighbour_rise_per_trip": [
    {
      "trip": "Badajoz145",
      "t": 42.17,
      "lost_q_absorption_mvar": 32.77679049630657,
      "lost_p_mw": 128.4495843774161,
      "max_dv_settle_pu": 0.014885155518402415,
      "max_dv_settle_block": "Cadiz128",
      "max_dv_peak_pu": 0.01503112996400735,
      "max_dv_peak_block": "Cadiz128",
      "median_dv_settle_pu": 0.011830252154283238,
      "window_end_s": 43.179999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Cadiz128",
      "t": 43.18,
      "lost_q_absorption_mvar": 37.15274003524801,
      "lost_p_mw": 113.0347938070609,
      "max_dv_settle_pu": 0.011012975305246808,
      "max_dv_settle_block": "Segovia94",
      "max_dv_peak_pu": 0.011012975305246808,
      "max_dv_peak_block": "Segovia94",
      "median_dv_settle_pu": 0.007768133648258457,
      "window_end_s": 43.469999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Seville550",
      "t": 43.47,
      "lost_q_absorption_mvar": 159.53536519194597,
      "lost_p_mw": 485.37596640132324,
      "max_dv_settle_pu": -0.016254120679077166,
      "max_dv_settle_block": "RES05",
      "max_dv_peak_pu": 0.004943141761030612,
      "max_dv_peak_block": "RES05",
      "median_dv_settle_pu": -0.026624518020745613,
      "window_end_s": 45.47,
      "truncated_by_next_trip": false
    },
    {
      "trip": "Granada355",
      "t": 55.1645,
      "lost_q_absorption_mvar": 143.7390156108537,
      "lost_p_mw": 309.25666995079746,
      "max_dv_settle_pu": -0.010081397431298766,
      "max_dv_settle_block": "Badajoz582",
      "max_dv_peak_pu": 0.02354124287329129,
      "max_dv_peak_block": "RES05",
      "median_dv_settle_pu": -0.02954024634885366,
      "window_end_s": 57.1645,
      "truncated_by_next_trip": false
    },
    {
      "trip": "Segovia94",
      "t": 60.260085778,
      "lost_q_absorption_mvar": 27.05964958685393,
      "lost_p_mw": 82.32722288907716,
      "max_dv_settle_pu": 0.016747526064838647,
      "max_dv_settle_block": "Badajoz72",
      "max_dv_peak_pu": 0.021898366333184205,
      "max_dv_peak_block": "Badajoz72",
      "median_dv_settle_pu": 0.012600574910228146,
      "window_end_s": 60.330085777,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Badajoz118",
      "t": 60.260085778,
      "lost_q_absorption_mvar": 33.96783623699559,
      "lost_p_mw": 103.34493120393576,
      "max_dv_settle_pu": 0.016747526064838647,
      "max_dv_settle_block": "Badajoz72",
      "max_dv_peak_pu": 0.021898366333184205,
      "max_dv_peak_block": "Badajoz72",
      "median_dv_settle_pu": 0.012600574910228146,
      "window_end_s": 60.330085777,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Huelva34",
      "t": 60.260085778,
      "lost_q_absorption_mvar": 9.788358201953415,
      "lost_p_mw": 29.780442825573417,
      "max_dv_settle_pu": 0.016747526064838647,
      "max_dv_settle_block": "Badajoz72",
      "max_dv_peak_pu": 0.021898366333184205,
      "max_dv_peak_block": "Badajoz72",
      "median_dv_settle_pu": 0.012600574910228146,
      "window_end_s": 60.330085777,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Caceres38",
      "t": 60.260085778,
      "lost_q_absorption_mvar": 10.939518679635247,
      "lost_p_mw": 33.28277366404049,
      "max_dv_settle_pu": 0.016747526064838647,
      "max_dv_settle_block": "Badajoz72",
      "max_dv_peak_pu": 0.021898366333184205,
      "max_dv_peak_block": "Badajoz72",
      "median_dv_settle_pu": 0.012600574910228146,
      "window_end_s": 60.330085777,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Badajoz16",
      "t": 60.260085778,
      "lost_q_absorption_mvar": 4.605928439456665,
      "lost_p_mw": 14.013237533131983,
      "max_dv_settle_pu": 0.016747526064838647,
      "max_dv_settle_block": "Badajoz72",
      "max_dv_peak_pu": 0.021898366333184205,
      "max_dv_peak_block": "Badajoz72",
      "median_dv_settle_pu": 0.012600574910228146,
      "window_end_s": 60.330085777,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Cadiz26",
      "t": 60.260085778,
      "lost_q_absorption_mvar": 7.484726231939258,
      "lost_p_mw": 22.77179247188632,
      "max_dv_settle_pu": 0.016747526064838647,
      "max_dv_settle_block": "Badajoz72",
      "max_dv_peak_pu": 0.021898366333184205,
      "max_dv_peak_block": "Badajoz72",
      "median_dv_settle_pu": 0.012600574910228146,
      "window_end_s": 60.330085777,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES06",
      "t": 60.260085778,
      "lost_q_absorption_mvar": 34.54358579593961,
      "lost_p_mw": 105.09661176859464,
      "max_dv_settle_pu": 0.016747526064838647,
      "max_dv_settle_block": "Badajoz72",
      "max_dv_peak_pu": 0.021898366333184205,
      "max_dv_peak_block": "Badajoz72",
      "median_dv_settle_pu": 0.012600574910228146,
      "window_end_s": 60.330085777,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES07",
      "t": 60.260085778,
      "lost_q_absorption_mvar": 51.80705913103929,
      "lost_p_mw": 157.61960592475018,
      "max_dv_settle_pu": 0.016747526064838647,
      "max_dv_settle_block": "Badajoz72",
      "max_dv_peak_pu": 0.021898366333184205,
      "max_dv_peak_block": "Badajoz72",
      "median_dv_settle_pu": 0.012600574910228146,
      "window_end_s": 60.330085777,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES04",
      "t": 60.330085778,
      "lost_q_absorption_mvar": 91.28195474838938,
      "lost_p_mw": 277.71940692769175,
      "max_dv_settle_pu": -0.0025235681049553538,
      "max_dv_settle_block": "Badajoz582",
      "max_dv_peak_pu": -0.0020410951324927318,
      "max_dv_peak_block": "RES03",
      "median_dv_settle_pu": -0.004063869662657815,
      "window_end_s": 60.400085777,
      "truncated_by_next_trip": true
    }
  ],
  "other_plant_trips": 8,
  "generator_trips": 9,
  "generator_trip_triggers": [
    "generator_OV2"
  ],
  "ufls_stages_operated": 5,
  "ufls_shed_mw": 6083.716626021134,
  "separation": true,
  "separation_time_s": 59.382108421,
  "island_collapses": [],
  "affected_area_collapse": false,
  "blackout_emerged": false,
  "lost_block_p_mw": 4753.752375603493,
  "lost_block_q_absorption_mvar": 1572.2452930378033,
  "lost_total_p_mw": 23066.55965186168,
  "lost_total_q_absorption_mvar": 9446.827470507054,
  "max_collector_v_pu": 1.2566898694951254,
  "max_zone_hv_v_pu": 1.4822615065669857,
  "max_area_v_pu": 1.5806679767500844,
  "max_system_v_pu": 1.5806679767500844,
  "max_gen_terminal_v_pu": 1.3541162021584903,
  "control_flatness": {
    "vmax_pu": 0.5406679767499938,
    "vmin_pu": 0.8347442142149248,
    "collector_vmax_online_pu": 0.32308637995035994,
    "zone_hv_vmax_pu": 1.0007146835554752,
    "affected_island_f_pu": 0.052195064462102314
  },
  "commitment": {
    "commitment_c": 1.5,
    "dispatch_rule": "must_run",
    "rule": "ascending MVA rating, then bus id, then idx; slack unit kept; stop at capacity <= C x dispatch",
    "c_ratio": 1.5,
    "dispatch_mw_for_rule": 7095.048819999995,
    "capacity_limit_mva": 10642.573229999993,
    "before": {
      "units": 137,
      "mva": 31278.500000000015
    },
    "decommitted_count": 125,
    "decommitted_mva": 20719.940000000006,
    "dispatch": {
      "rule": "must_run",
      "k": 0.8675573470663385,
      "units": 11,
      "target_mw": 5854.382819999995,
      "units_at_must_run": 0,
      "units_at_capability": 0,
      "must_run_fraction": 0.2
    },
    "export_reduction": {
      "rule": "rest-of-interconnection load scaled down pro rata (constant PF)",
      "delta_mw": 3300.5000000000005,
      "factor": 0.9325638894574119,
      "loads": 1109
    },
    "area_online_sync_units": 12,
    "area_online_sync_mva": 10558.560000000001,
    "area_online_units_with_exciter": 12,
    "area_online_units_with_governor": 9,
    "pss_completion": []
  },
  "plant_ov_mode": "standard",
  "min_system_v_pu": 0.14452543848486069,
  "min_area_v_pu": 0.14452543848486069,
  "affected_f_eq_hz_min": 47.41152420990051,
  "affected_f_eq_hz_max": 50.02127743300563,
  "max_coi_angle_change_deg": 131.19083363528358,
  "per_block": {
    "Granada355": {
      "hv_bus": 7187,
      "collector_bus": 8161,
      "p_mw": 355.0,
      "q_mvar": -165.0,
      "q_source": "report",
      "tap": 0.94283,
      "z0_pu": 1.0445744817079337,
      "hv_v0_pu": 1.0306905160063977,
      "margin_to_ov1_pu": 0.055425518292066434,
      "max_v_before_trip_pu": 1.100206019933536,
      "max_v_time_s": 55.1645,
      "first_ov1_pickup_s": 55.1645,
      "trip_time_s": 55.1645,
      "trip_stage": "plant_OVI",
      "trip_v_pu": 1.100206019933536
    },
    "Badajoz582": {
      "hv_bus": 7346,
      "collector_bus": 8162,
      "p_mw": 582.0,
      "q_mvar": -165.0,
      "q_source": "report",
      "tap": 0.94283,
      "z0_pu": 1.065631193148166,
      "hv_v0_pu": 1.0327687590768135,
      "margin_to_ov1_pu": 0.03436880685183419,
      "max_v_before_trip_pu": 1.228725346891489,
      "max_v_time_s": 60.300085778,
      "first_ov1_pickup_s": 46.96,
      "trip_time_s": 60.400085778,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.22348051389538
    },
    "Badajoz145": {
      "hv_bus": 7042,
      "collector_bus": 8163,
      "p_mw": 145.0,
      "q_mvar": -37.0,
      "q_source": "report",
      "tap": 0.94283,
      "z0_pu": 1.0662393868415185,
      "hv_v0_pu": 1.030712006533939,
      "margin_to_ov1_pu": 0.033760613158481556,
      "max_v_before_trip_pu": 1.100339693121831,
      "max_v_time_s": 41.43,
      "first_ov1_pickup_s": 41.17,
      "trip_time_s": 42.17,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.099703162323726
    },
    "Segovia23": {
      "hv_bus": 7261,
      "collector_bus": 8164,
      "p_mw": 23.0,
      "q_mvar": -7.559734419113854,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.94283,
      "z0_pu": 1.0466278173853898,
      "hv_v0_pu": 1.0197515941614164,
      "margin_to_ov1_pu": 0.0533721826146103,
      "max_v_before_trip_pu": 1.2411157928489487,
      "max_v_time_s": 60.300085778,
      "first_ov1_pickup_s": 55.1045,
      "trip_time_s": 60.400085778,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2324219102280947
    },
    "Seville550": {
      "hv_bus": 7366,
      "collector_bus": 8165,
      "p_mw": 550.0,
      "q_mvar": -180.77625784837477,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.94283,
      "z0_pu": 1.0699978051104142,
      "hv_v0_pu": 1.0408848636160435,
      "margin_to_ov1_pu": 0.030002194889585887,
      "max_v_before_trip_pu": 1.1016394517300305,
      "max_v_time_s": 42.65,
      "first_ov1_pickup_s": 42.47,
      "trip_time_s": 43.47,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1010311412647906
    },
    "Segovia94": {
      "hv_bus": 7043,
      "collector_bus": 8166,
      "p_mw": 94.0,
      "q_mvar": -30.896305886813142,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.94283,
      "z0_pu": 1.051686060876647,
      "hv_v0_pu": 1.0243213314705737,
      "margin_to_ov1_pu": 0.04831393912335313,
      "max_v_before_trip_pu": 1.244559369387642,
      "max_v_time_s": 60.260085778,
      "first_ov1_pickup_s": 43.19,
      "trip_time_s": 60.260085778,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.244559369387642
    },
    "Badajoz118": {
      "hv_bus": 7059,
      "collector_bus": 8167,
      "p_mw": 118.0,
      "q_mvar": -38.784724411105856,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.94283,
      "z0_pu": 1.0475050143658693,
      "hv_v0_pu": 1.020543892114375,
      "margin_to_ov1_pu": 0.0524949856341308,
      "max_v_before_trip_pu": 1.2355850797598242,
      "max_v_time_s": 60.260085778,
      "first_ov1_pickup_s": 46.82,
      "trip_time_s": 60.260085778,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2355850797598242
    },
    "Huelva34": {
      "hv_bus": 7274,
      "collector_bus": 8168,
      "p_mw": 34.0,
      "q_mvar": -11.175259576081348,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.94283,
      "z0_pu": 1.0430413665158238,
      "hv_v0_pu": 1.0165130241365123,
      "margin_to_ov1_pu": 0.05695863348417629,
      "max_v_before_trip_pu": 1.2465001512324303,
      "max_v_time_s": 60.260085778,
      "first_ov1_pickup_s": 53.54,
      "trip_time_s": 60.260085778,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2465001512324303
    },
    "Caceres38": {
      "hv_bus": 7019,
      "collector_bus": 8169,
      "p_mw": 38.0,
      "q_mvar": -12.489995996796802,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.94283,
      "z0_pu": 1.0484747948495483,
      "hv_v0_pu": 1.0214199095605796,
      "margin_to_ov1_pu": 0.05152520515045178,
      "max_v_before_trip_pu": 1.2446919480842338,
      "max_v_time_s": 60.260085778,
      "first_ov1_pickup_s": 43.41,
      "trip_time_s": 60.260085778,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2446919480842338
    },
    "Badajoz72": {
      "hv_bus": 7096,
      "collector_bus": 8170,
      "p_mw": 72.0,
      "q_mvar": -23.665255572878152,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.94283,
      "z0_pu": 1.0413129677265571,
      "hv_v0_pu": 1.0149527315616624,
      "margin_to_ov1_pu": 0.05868703227344296,
      "max_v_before_trip_pu": 1.2317172760229074,
      "max_v_time_s": 60.300085778,
      "first_ov1_pickup_s": 55.1745,
      "trip_time_s": 60.400085778,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2237432918266524
    },
    "Badajoz16": {
      "hv_bus": 7415,
      "collector_bus": 8171,
      "p_mw": 16.0,
      "q_mvar": -5.258945682861811,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.94283,
      "z0_pu": 1.0503482018276205,
      "hv_v0_pu": 1.023112439224992,
      "margin_to_ov1_pu": 0.049651798172379635,
      "max_v_before_trip_pu": 1.2435614575641116,
      "max_v_time_s": 60.260085778,
      "first_ov1_pickup_s": 43.33,
      "trip_time_s": 60.260085778,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2435614575641116
    },
    "Caceres41": {
      "hv_bus": 7327,
      "collector_bus": 8172,
      "p_mw": 41.0,
      "q_mvar": -13.476048312333392,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.94283,
      "z0_pu": 1.0500017439006712,
      "hv_v0_pu": 1.0227994050979596,
      "margin_to_ov1_pu": 0.04999825609932884,
      "max_v_before_trip_pu": 1.244000116675733,
      "max_v_time_s": 60.300085778,
      "first_ov1_pickup_s": 53.51,
      "trip_time_s": 60.400085778,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2354135656717058
    },
    "Cadiz26": {
      "hv_bus": 7029,
      "collector_bus": 8173,
      "p_mw": 26.0,
      "q_mvar": -8.545786734650443,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.94283,
      "z0_pu": 1.0483676657989838,
      "hv_v0_pu": 1.0213231347758307,
      "margin_to_ov1_pu": 0.05163233420101632,
      "max_v_before_trip_pu": 1.2432562078135898,
      "max_v_time_s": 60.260085778,
      "first_ov1_pickup_s": 46.82,
      "trip_time_s": 60.260085778,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2432562078135898
    },
    "Cadiz128": {
      "hv_bus": 7018,
      "collector_bus": 8174,
      "p_mw": 128.0,
      "q_mvar": -42.07156546289449,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.94283,
      "z0_pu": 1.0618210999215454,
      "hv_v0_pu": 1.033484939879419,
      "margin_to_ov1_pu": 0.0381789000784547,
      "max_v_before_trip_pu": 1.1124703237726559,
      "max_v_time_s": 42.62,
      "first_ov1_pickup_s": 42.18,
      "trip_time_s": 43.18,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1071136925785674
    },
    "Malaga154": {
      "hv_bus": 7304,
      "collector_bus": 8175,
      "p_mw": 154.0,
      "q_mvar": -50.61735219754493,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.94283,
      "z0_pu": 1.0410985126267356,
      "hv_v0_pu": 1.014759151627507,
      "margin_to_ov1_pu": 0.058901487373264505,
      "max_v_before_trip_pu": 1.232034273863013,
      "max_v_time_s": 60.300085778,
      "first_ov1_pickup_s": 55.1745,
      "trip_time_s": 60.400085778,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2238243813753258
    },
    "Cuenca530": {
      "hv_bus": 7125,
      "collector_bus": 8176,
      "p_mw": 530.0,
      "q_mvar": -174.20257574479749,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.94283,
      "z0_pu": 1.0604897243258635,
      "hv_v0_pu": 1.0322806036833083,
      "margin_to_ov1_pu": 0.039510275674136563,
      "max_v_before_trip_pu": 1.2305776208014534,
      "max_v_time_s": 60.300085778,
      "first_ov1_pickup_s": 51.85,
      "trip_time_s": 60.400085778,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2245073630461005
    },
    "RES01": {
      "hv_bus": 7305,
      "collector_bus": 8177,
      "p_mw": 120.0,
      "q_mvar": -39.44209262146359,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.94283,
      "z0_pu": 1.048259086790812,
      "hv_v0_pu": 1.0212250461096184,
      "margin_to_ov1_pu": 0.051740913209188166,
      "max_v_before_trip_pu": 1.2419705344681145,
      "max_v_time_s": 60.300085778,
      "first_ov1_pickup_s": 53.55,
      "trip_time_s": 60.400085778,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2335008850115785
    },
    "RES02": {
      "hv_bus": 7095,
      "collector_bus": 8178,
      "p_mw": 180.0,
      "q_mvar": -59.16313893219538,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.94283,
      "z0_pu": 1.038196444030192,
      "hv_v0_pu": 1.0121400794062274,
      "margin_to_ov1_pu": 0.06180355596980802,
      "max_v_before_trip_pu": 1.222657584591617,
      "max_v_time_s": 60.300085778,
      "first_ov1_pickup_s": 56.730198719,
      "trip_time_s": 60.410085778,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2168688747049066
    },
    "RES03": {
      "hv_bus": 7342,
      "collector_bus": 8179,
      "p_mw": 250.0,
      "q_mvar": -82.1710262947158,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.94283,
      "z0_pu": 1.0598908616900744,
      "hv_v0_pu": 1.031738960615276,
      "margin_to_ov1_pu": 0.040109138309925685,
      "max_v_before_trip_pu": 1.2534168025996184,
      "max_v_time_s": 60.300085778,
      "first_ov1_pickup_s": 50.28,
      "trip_time_s": 60.400085778,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2461999524406668
    },
    "RES04": {
      "hv_bus": 7409,
      "collector_bus": 8180,
      "p_mw": 320.0,
      "q_mvar": -105.17891365723622,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.94283,
      "z0_pu": 1.0641650265582192,
      "hv_v0_pu": 1.0356055652341802,
      "margin_to_ov1_pu": 0.03583497344178088,
      "max_v_before_trip_pu": 1.2566898694951254,
      "max_v_time_s": 60.300085778,
      "first_ov1_pickup_s": 46.88,
      "trip_time_s": 60.330085778,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.248658436420635
    },
    "RES05": {
      "hv_bus": 7331,
      "collector_bus": 8181,
      "p_mw": 400.0,
      "q_mvar": -131.47364207154527,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.94283,
      "z0_pu": 1.0683752752791689,
      "hv_v0_pu": 1.039415991464406,
      "margin_to_ov1_pu": 0.03162472472083122,
      "max_v_before_trip_pu": 1.2469296451689054,
      "max_v_time_s": 60.300085778,
      "first_ov1_pickup_s": 43.48,
      "trip_time_s": 60.400085778,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2396406039333931
    },
    "RES06": {
      "hv_bus": 7407,
      "collector_bus": 8182,
      "p_mw": 120.0,
      "q_mvar": -39.44209262146359,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.94283,
      "z0_pu": 1.0474101541764513,
      "hv_v0_pu": 1.0204582086814509,
      "margin_to_ov1_pu": 0.05258984582354875,
      "max_v_before_trip_pu": 1.2359305399165248,
      "max_v_time_s": 60.260085778,
      "first_ov1_pickup_s": 46.83,
      "trip_time_s": 60.260085778,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2359305399165248
    },
    "RES07": {
      "hv_bus": 7058,
      "collector_bus": 8183,
      "p_mw": 180.0,
      "q_mvar": -59.16313893219538,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.94283,
      "z0_pu": 1.0538486497903798,
      "hv_v0_pu": 1.0262758174002358,
      "margin_to_ov1_pu": 0.046151350209620245,
      "max_v_before_trip_pu": 1.236923391281762,
      "max_v_time_s": 60.260085778,
      "first_ov1_pickup_s": 43.24,
      "trip_time_s": 60.260085778,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.236923391281762
    },
    "RES08": {
      "hv_bus": 7341,
      "collector_bus": 8184,
      "p_mw": 250.0,
      "q_mvar": -82.1710262947158,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.94283,
      "z0_pu": 1.0438291559876856,
      "hv_v0_pu": 1.0172242793819002,
      "margin_to_ov1_pu": 0.056170844012314536,
      "max_v_before_trip_pu": 1.2355912908553595,
      "max_v_time_s": 60.300085778,
      "first_ov1_pickup_s": 55.1645,
      "trip_time_s": 60.400085778,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2274009009590572
    },
    "RES09": {
      "hv_bus": 7347,
      "collector_bus": 8185,
      "p_mw": 320.0,
      "q_mvar": -105.17891365723622,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.94283,
      "z0_pu": 1.0598220250778747,
      "hv_v0_pu": 1.0316766983045047,
      "margin_to_ov1_pu": 0.04017797492212538,
      "max_v_before_trip_pu": 1.2355470689896415,
      "max_v_time_s": 60.300085778,
      "first_ov1_pickup_s": 51.85,
      "trip_time_s": 60.400085778,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.229045407220871
    },
    "RES10": {
      "hv_bus": 7186,
      "collector_bus": 8186,
      "p_mw": 400.0,
      "q_mvar": -131.47364207154527,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.94283,
      "z0_pu": 1.0514064928462594,
      "hv_v0_pu": 1.0240686831571162,
      "margin_to_ov1_pu": 0.04859350715374067,
      "max_v_before_trip_pu": 1.236243801966905,
      "max_v_time_s": 60.300085778,
      "first_ov1_pickup_s": 53.53,
      "trip_time_s": 60.400085778,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2286631689574843
    }
  },
  "initial_margin_min_pu": 0.030002194889585887,
  "initial_collector_v_pu": {
    "Granada355": 1.0445744817079337,
    "Badajoz582": 1.065631193148166,
    "Badajoz145": 1.0662393868415185,
    "Segovia23": 1.0466278173853898,
    "Seville550": 1.0699978051104142,
    "Segovia94": 1.051686060876647,
    "Badajoz118": 1.0475050143658693,
    "Huelva34": 1.0430413665158238,
    "Caceres38": 1.0484747948495483,
    "Badajoz72": 1.0413129677265571,
    "Badajoz16": 1.0503482018276205,
    "Caceres41": 1.0500017439006712,
    "Cadiz26": 1.0483676657989838,
    "Cadiz128": 1.0618210999215454,
    "Malaga154": 1.0410985126267356,
    "Cuenca530": 1.0604897243258635,
    "RES01": 1.048259086790812,
    "RES02": 1.038196444030192,
    "RES03": 1.0598908616900744,
    "RES04": 1.0641650265582192,
    "RES05": 1.0683752752791689,
    "RES06": 1.0474101541764513,
    "RES07": 1.0538486497903798,
    "RES08": 1.0438291559876856,
    "RES09": 1.0598220250778747,
    "RES10": 1.0514064928462594
  },
  "interpretation": "26 of 16 protected plants tripped between t=42.17 s and t=60.41 s (4754 MW, 1572 MVAr absorption lost). Generator trips: 9; UFLS stages: 5; separation: yes; affected-area collapse: no. Affected-island frequency stayed within 47.412-50.021 Hz (50-Hz equivalent); system voltage range 0.145-1.581 pu. TDS did not converge beyond t=60.636 s (inconclusive, not a blackout).",
  "event_jump_solves": {
    "count": 50,
    "failures": []
  }
}
