{
 "label": "final_m04",
 "kwargs": {
  "tie_scale": 15.0,
  "voltage_control": "q_control",
  "q_control_tc_s": 10.0,
  "ehv_surplus_mvar": 1600.0,
  "uel_tc_s": 1.0,
  "load_model": "es",
  "embedded_pv_share": 0.15,
  "tap_margin_pu": 0.04,
  "actions": {
   "res_reduction_mw": 708.0,
   "net_load_mw": 0.0
  }
 },
 "record": {
  "area_load_mw": 11444.966820000001,
  "res_share": 0.45,
  "fleet_blocks": 26,
  "fleet_mw": 5446.0,
  "commitment_c": 1.5,
  "export_target_mw": 870.0,
  "export_reduction_mw": 3300.5,
  "export_base_case_mw": 860.3010227111514,
  "tie_scale": 15.0,
  "exciter_completion": "all",
  "export_counterpart": "rest_load",
  "pre_cascade_actions": [
   "OA1a",
   "OA1b",
   "OA3"
  ],
  "initiating_block": null,
  "initiating_time_s": 15.0,
  "voltage_control": "q_control",
  "q_control_tc_s": 10.0,
  "tap_margin_pu": 0.04,
  "initial_mesh_closed": 2,
  "granada_instantaneous": true,
  "documented_settings": false,
  "actions": [
   "RES500"
  ],
  "tf_s": 100.0,
  "ehv_surplus_mvar": 1600.0,
  "uel_tc_s": 1.0
 },
 "tds_ok": false,
 "final_time_s": 84.03012528873124,
 "stopped_reason": null,
 "gsu_tap": 0.95078,
 "block_trips": 26,
 "lost_block_p_mw": 4760.704122442551,
 "generator_trips": 9,
 "ufls_stages_operated": 6,
 "ufls_shed_mw": 5996.48554837905,
 "separation": true,
 "separation_time_s": 81.732112996,
 "affected_area_collapse": false,
 "blackout_emerged": false,
 "max_collector_v_pu": 1.30884867079282,
 "area_net_export_t0_mw": 860.3049150644455,
 "timeline": [
  [
   0.0,
   "operator_action",
   "RES500"
  ],
  [
   14.02,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   14.54,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   14.57,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   14.67,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   14.71,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   15.02,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   15.18,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   15.25,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   16.03,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   16.18,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   16.3,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   16.54,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.92,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.97,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.04,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.05,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.21,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.26,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.29,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.45,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.53,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.55,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.6,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.62,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.67,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.71,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.72,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.74,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.75,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.77,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.8,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.81,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.82,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.83,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.84,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.85,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.86,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.91,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.92,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.93,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.94,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.95,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.96,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.97,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.98,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.99,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.0,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.01,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.02,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.03,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.04,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.06,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.07,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.08,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.09,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.11,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.12,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.13,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.14,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.15,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.16,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.17,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.18,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.19,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.2,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.21,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.22,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.23,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.24,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.25,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.26,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.27,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.28,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.29,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.3,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.31,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.32,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.33,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.34,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.35,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.36,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.37,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.39,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.41,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.46,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.52,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.53,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.54,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.62,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.69,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.7,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   20.01,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   20.02,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   20.03,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   23.0,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   23.03,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   23.06,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   23.07,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   23.13,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   23.2,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   23.68,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   23.74,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   23.94,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   31.31,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   31.32,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   31.34,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   31.35,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   31.36,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   31.37,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   31.45,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   31.56,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   31.63,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   31.64,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   31.65,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   31.67,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   31.68,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   31.86,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   31.94,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   32.34,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   33.11,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   33.17,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   33.2,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   33.21,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   33.3,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   33.39,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   33.6,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   33.77,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   34.82,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   34.85,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   35.23,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   38.61,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   38.79,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   39.07,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   40.33,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   45.64,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   45.65,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   45.66,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   45.67,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   45.68,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   45.72,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   45.74,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   45.75,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   45.76,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   45.77,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   45.78,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   45.79,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   45.8,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   45.81,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   45.82,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   45.83,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   45.84,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   45.85,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   45.86,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   45.87,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   45.88,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   45.89,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   45.9,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   45.91,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   45.92,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   45.93,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   45.94,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   45.95,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   45.96,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   45.97,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   45.98,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   45.99,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   46.0,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   46.01,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   46.03,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   50.58,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   50.63,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   50.64,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   50.73,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   50.75,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   50.77,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   50.82,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   50.83,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   50.85,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   50.89,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   50.9,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   50.91,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   50.92,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   50.96,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   57.76,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   57.79,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   57.8,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   57.82,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   57.83,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   57.85,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   57.86,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   59.43,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   79.452,
   "plant_trip",
   "TRIP_Granada355"
  ],
  [
   81.732,
   "out_of_step_separation",
   "SEPARATION"
  ],
  [
   81.732,
   "numerical",
   "RETIRE_OTHER_ISLANDS"
  ],
  [
   82.402,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   82.432,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   82.442,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   82.452,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   82.462,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   82.472,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   82.482,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   82.492,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   82.502,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   82.512,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   82.522,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   82.532,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   82.542,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   82.552,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   82.562,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   82.572,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   82.582,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   82.592,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   82.602,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   83.211,
   "plant_trip",
   "TRIP_Seville550"
  ],
  [
   83.211,
   "plant_trip",
   "TRIP_RES05"
  ],
  [
   83.221,
   "plant_trip",
   "TRIP_Badajoz582"
  ],
  [
   83.301,
   "ufls",
   "UFLS1"
  ],
  [
   83.451,
   "ufls",
   "UFLS2"
  ],
  [
   83.521,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   83.62,
   "ufls",
   "UFLS3"
  ],
  [
   83.669,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   83.679,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   83.688,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   83.698,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   83.708,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   83.718,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   83.738,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   83.748,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   83.768,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   83.778,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   83.798,
   "plant_trip",
   "TRIP_Badajoz145"
  ],
  [
   83.798,
   "plant_trip",
   "TRIP_Caceres41"
  ],
  [
   83.798,
   "plant_trip",
   "TRIP_Cuenca530"
  ],
  [
   83.798,
   "plant_trip",
   "TRIP_RES03"
  ],
  [
   83.798,
   "plant_trip",
   "TRIP_RES04"
  ],
  [
   83.798,
   "plant_trip",
   "TRIP_RES09"
  ],
  [
   83.798,
   "plant_trip",
   "TRIP_RES10"
  ],
  [
   83.798,
   "plant_trip_other",
   "TRIP_GNET_435"
  ],
  [
   83.798,
   "plant_trip_other",
   "TRIP_GNET_436"
  ],
  [
   83.798,
   "plant_trip_other",
   "TRIP_GNET_437"
  ],
  [
   83.798,
   "plant_trip_other",
   "TRIP_GNET_438"
  ],
  [
   83.798,
   "plant_trip_other",
   "TRIP_GNET_439"
  ],
  [
   83.798,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   83.798,
   "generator_trip",
   "GTRIP_GENROU_369"
  ],
  [
   83.808,
   "plant_trip",
   "TRIP_Segovia94"
  ],
  [
   83.808,
   "plant_trip",
   "TRIP_Huelva34"
  ],
  [
   83.808,
   "plant_trip",
   "TRIP_Caceres38"
  ],
  [
   83.808,
   "plant_trip",
   "TRIP_Badajoz16"
  ],
  [
   83.808,
   "plant_trip",
   "TRIP_Cadiz128"
  ],
  [
   83.808,
   "plant_trip",
   "TRIP_RES01"
  ],
  [
   83.808,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   83.818,
   "plant_trip",
   "TRIP_Cadiz26"
  ],
  [
   83.818,
   "plant_trip",
   "TRIP_RES07"
  ],
  [
   83.818,
   "plant_trip",
   "TRIP_RES08"
  ],
  [
   83.828,
   "plant_trip",
   "TRIP_Segovia23"
  ],
  [
   83.828,
   "plant_trip",
   "TRIP_Badajoz118"
  ],
  [
   83.828,
   "plant_trip",
   "TRIP_RES06"
  ],
  [
   83.828,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   83.828,
   "generator_trip",
   "GTRIP_GENROU_375"
  ],
  [
   83.838,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   83.848,
   "plant_trip",
   "TRIP_Malaga154"
  ],
  [
   83.858,
   "plant_trip",
   "TRIP_Badajoz72"
  ],
  [
   83.858,
   "ufls",
   "UFLS4"
  ],
  [
   83.898,
   "plant_trip",
   "TRIP_RES02"
  ],
  [
   83.898,
   "plant_trip_other",
   "TRIP_GNET_363"
  ],
  [
   83.898,
   "plant_trip_other",
   "TRIP_GNET_364"
  ],
  [
   83.898,
   "plant_trip_other",
   "TRIP_GNET_365"
  ],
  [
   83.907,
   "generator_trip",
   "GTRIP_GENROU_296"
  ],
  [
   83.936,
   "generator_trip",
   "GTRIP_GENROU_322"
  ],
  [
   83.946,
   "generator_trip",
   "GTRIP_GENROU_344"
  ],
  [
   83.973,
   "generator_trip",
   "GTRIP_GENROU_321"
  ],
  [
   83.973,
   "generator_trip",
   "GTRIP_GENROU_351"
  ],
  [
   83.981,
   "ufls",
   "UFLS5"
  ],
  [
   83.99,
   "generator_trip",
   "GTRIP_GENROU_350"
  ],
  [
   83.99,
   "generator_trip",
   "GTRIP_GENROU_352"
  ],
  [
   84.03,
   "ufls",
   "UFLS6"
  ],
  [
   84.03,
   "tds_nonconvergence",
   "TDS_STOP"
  ]
 ],
 "wall_s": 459.66819190979004
}