{
 "label": "final_main",
 "kwargs": {
  "tie_scale": 15.0,
  "voltage_control": "q_control",
  "q_control_tc_s": 10.0,
  "ehv_surplus_mvar": 1600.0,
  "uel_tc_s": 1.0,
  "load_model": "es",
  "embedded_pv_share": 0.15,
  "tap_margin_pu": 0.01,
  "actions": {
   "res_reduction_mw": 708.0,
   "net_load_mw": 0.0
  }
 },
 "record": {
  "area_load_mw": 11444.966820000001,
  "res_share": 0.45,
  "fleet_blocks": 26,
  "fleet_mw": 5446.0,
  "commitment_c": 1.5,
  "export_target_mw": 870.0,
  "export_reduction_mw": 3300.5,
  "export_base_case_mw": 860.3010227111514,
  "tie_scale": 15.0,
  "exciter_completion": "all",
  "export_counterpart": "rest_load",
  "pre_cascade_actions": [
   "OA1a",
   "OA1b",
   "OA3"
  ],
  "initiating_block": null,
  "initiating_time_s": 15.0,
  "voltage_control": "q_control",
  "q_control_tc_s": 10.0,
  "tap_margin_pu": 0.01,
  "initial_mesh_closed": 2,
  "granada_instantaneous": true,
  "documented_settings": false,
  "actions": [
   "RES500"
  ],
  "tf_s": 100.0,
  "ehv_surplus_mvar": 1600.0,
  "uel_tc_s": 1.0
 },
 "tds_ok": false,
 "final_time_s": 20.286085271933498,
 "stopped_reason": null,
 "gsu_tap": 0.92732,
 "block_trips": 26,
 "lost_block_p_mw": 5204.101090864622,
 "generator_trips": 9,
 "ufls_stages_operated": 6,
 "ufls_shed_mw": 6568.974327942342,
 "separation": true,
 "separation_time_s": 19.245387493,
 "affected_area_collapse": false,
 "blackout_emerged": false,
 "max_collector_v_pu": 1.306489063397347,
 "area_net_export_t0_mw": 860.170371314133,
 "timeline": [
  [
   0.0,
   "operator_action",
   "RES500"
  ],
  [
   14.29,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   14.79,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   14.82,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   14.92,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   14.96,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   15.18,
   "plant_trip",
   "TRIP_Seville550"
  ],
  [
   15.26,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   15.43,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   15.5,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   15.79,
   "plant_trip",
   "TRIP_Badajoz145"
  ],
  [
   16.19,
   "plant_trip",
   "TRIP_RES05"
  ],
  [
   16.36,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   16.51,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   16.52,
   "plant_trip",
   "TRIP_Cadiz128"
  ],
  [
   16.58,
   "plant_trip",
   "TRIP_RES04"
  ],
  [
   16.59,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   16.68,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   16.69,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   16.7,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   16.71,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   16.72,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   16.75,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   16.8,
   "plant_trip",
   "TRIP_Segovia94"
  ],
  [
   16.8,
   "plant_trip",
   "TRIP_Caceres38"
  ],
  [
   16.8,
   "plant_trip",
   "TRIP_Badajoz16"
  ],
  [
   16.8,
   "plant_trip",
   "TRIP_RES07"
  ],
  [
   16.81,
   "plant_trip",
   "TRIP_Badajoz582"
  ],
  [
   16.81,
   "plant_trip",
   "TRIP_Cadiz26"
  ],
  [
   16.88,
   "plant_trip",
   "TRIP_Badajoz118"
  ],
  [
   16.88,
   "plant_trip",
   "TRIP_RES06"
  ],
  [
   16.89,
   "plant_trip",
   "TRIP_Huelva34"
  ],
  [
   16.92,
   "plant_trip",
   "TRIP_RES03"
  ],
  [
   17.01,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.16,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.17,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.19,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.2,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.23,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.302,
   "plant_trip",
   "TRIP_Granada355"
  ],
  [
   18.486,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.496,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.516,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.526,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.536,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.546,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.556,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.586,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.596,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.606,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.626,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.245,
   "out_of_step_separation",
   "SEPARATION"
  ],
  [
   19.245,
   "numerical",
   "RETIRE_OTHER_ISLANDS"
  ],
  [
   19.688,
   "ufls",
   "UFLS1"
  ],
  [
   19.758,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.778,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.798,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.798,
   "ufls",
   "UFLS2"
  ],
  [
   19.808,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.818,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.828,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.838,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.848,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.858,
   "plant_trip",
   "TRIP_Segovia23"
  ],
  [
   19.858,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.878,
   "plant_trip",
   "TRIP_Badajoz72"
  ],
  [
   19.878,
   "plant_trip",
   "TRIP_Caceres41"
  ],
  [
   19.878,
   "plant_trip",
   "TRIP_Malaga154"
  ],
  [
   19.878,
   "plant_trip",
   "TRIP_RES01"
  ],
  [
   19.878,
   "plant_trip",
   "TRIP_RES02"
  ],
  [
   19.878,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.887,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.897,
   "plant_trip",
   "TRIP_RES08"
  ],
  [
   19.897,
   "plant_trip_other",
   "TRIP_GNET_363"
  ],
  [
   19.897,
   "plant_trip_other",
   "TRIP_GNET_364"
  ],
  [
   19.897,
   "plant_trip_other",
   "TRIP_GNET_365"
  ],
  [
   19.897,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.907,
   "plant_trip",
   "TRIP_RES10"
  ],
  [
   19.907,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.916,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.916,
   "ufls",
   "UFLS3"
  ],
  [
   19.924,
   "plant_trip",
   "TRIP_RES09"
  ],
  [
   19.924,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.934,
   "plant_trip",
   "TRIP_Cuenca530"
  ],
  [
   19.934,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.944,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.953,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.973,
   "plant_trip_other",
   "TRIP_GNET_435"
  ],
  [
   19.973,
   "plant_trip_other",
   "TRIP_GNET_436"
  ],
  [
   19.973,
   "plant_trip_other",
   "TRIP_GNET_437"
  ],
  [
   19.973,
   "plant_trip_other",
   "TRIP_GNET_438"
  ],
  [
   19.973,
   "plant_trip_other",
   "TRIP_GNET_439"
  ],
  [
   19.973,
   "generator_trip",
   "GTRIP_GENROU_369"
  ],
  [
   19.993,
   "generator_trip",
   "GTRIP_GENROU_375"
  ],
  [
   20.033,
   "generator_trip",
   "GTRIP_GENROU_296"
  ],
  [
   20.033,
   "ufls",
   "UFLS4"
  ],
  [
   20.053,
   "generator_trip",
   "GTRIP_GENROU_322"
  ],
  [
   20.091,
   "generator_trip",
   "GTRIP_GENROU_321"
  ],
  [
   20.091,
   "generator_trip",
   "GTRIP_GENROU_344"
  ],
  [
   20.091,
   "generator_trip",
   "GTRIP_GENROU_350"
  ],
  [
   20.091,
   "generator_trip",
   "GTRIP_GENROU_351"
  ],
  [
   20.12,
   "ufls",
   "UFLS5"
  ],
  [
   20.165,
   "ufls",
   "UFLS6"
  ],
  [
   20.284,
   "generator_trip",
   "GTRIP_GENROU_352"
  ],
  [
   20.286,
   "tds_nonconvergence",
   "TDS_STOP"
  ]
 ],
 "wall_s": 78.87186098098755
}