{
  "mode": "physics",
  "variant": "iberian_sequence:final_main",
  "variant_description": "",
  "tds_ok": false,
  "final_time_s": 20.286085271933498,
  "horizon_s": 100.0,
  "stopped_reason": null,
  "wall_time_s": 78.5292661190033,
  "build_time_s": 0.0,
  "accepted_steps": 2076,
  "rejected_step_calls": 3,
  "gsu_tap": 0.92732,
  "area_net_export_t0_mw": 860.170371314133,
  "operator_actions": [
    {
      "t": 0.0,
      "code": "RES500",
      "description": "Output of the protected plants reduced pro rata at fixed power factor (P and Q together)."
    }
  ],
  "block_trips": 26,
  "block_trip_sequence": [
    {
      "t": 15.18,
      "block": "Seville550",
      "trigger": "plant_OV1",
      "v_pu": 1.100950157627889,
      "p_mw": 527.4285726456774,
      "lost_q_absorption_mvar": 173.35738844580953,
      "pickup_start_s": 14.18,
      "cause": "during ramp RES500"
    },
    {
      "t": 15.79,
      "block": "Badajoz145",
      "trigger": "plant_OV1",
      "v_pu": 1.1117819830715652,
      "p_mw": 138.87154822649433,
      "lost_q_absorption_mvar": 35.43618816813993,
      "pickup_start_s": 14.79,
      "cause": "during ramp RES500"
    },
    {
      "t": 16.19,
      "block": "RES05",
      "trigger": "plant_OV1",
      "v_pu": 1.1093877881088605,
      "p_mw": 382.4078789583825,
      "lost_q_absorption_mvar": 125.69139150892585,
      "pickup_start_s": 15.19,
      "cause": "during ramp RES500"
    },
    {
      "t": 16.52,
      "block": "Cadiz128",
      "trigger": "plant_OV1",
      "v_pu": 1.1097574570761495,
      "p_mw": 122.25857120521258,
      "lost_q_absorption_mvar": 40.1844490717068,
      "pickup_start_s": 15.52,
      "cause": "during ramp RES500"
    },
    {
      "t": 16.58,
      "block": "RES04",
      "trigger": "plant_OV1",
      "v_pu": 1.1029676218622664,
      "p_mw": 305.7754757354495,
      "lost_q_absorption_mvar": 100.50353862765249,
      "pickup_start_s": 15.58,
      "cause": "during ramp RES500"
    },
    {
      "t": 16.8,
      "block": "Segovia94",
      "trigger": "plant_OV1",
      "v_pu": 1.103950850929853,
      "p_mw": 89.71888667393812,
      "lost_q_absorption_mvar": 29.48917198406718,
      "pickup_start_s": 15.8,
      "cause": "during ramp RES500"
    },
    {
      "t": 16.8,
      "block": "Caceres38",
      "trigger": "plant_OV1",
      "v_pu": 1.1010006051441816,
      "p_mw": 36.27047505714306,
      "lost_q_absorption_mvar": 11.921528638569342,
      "pickup_start_s": 15.8,
      "cause": "during ramp RES500"
    },
    {
      "t": 16.8,
      "block": "Badajoz16",
      "trigger": "plant_OV1",
      "v_pu": 1.1009598604082669,
      "p_mw": 15.271313929595323,
      "lost_q_absorption_mvar": 5.019438153854548,
      "pickup_start_s": 15.8,
      "cause": "during ramp RES500"
    },
    {
      "t": 16.8,
      "block": "RES07",
      "trigger": "plant_OV1",
      "v_pu": 1.1009496723937435,
      "p_mw": 171.79438731098065,
      "lost_q_absorption_mvar": 56.46608446806073,
      "pickup_start_s": 15.8,
      "cause": "during ramp RES500"
    },
    {
      "t": 16.81,
      "block": "Badajoz582",
      "trigger": "plant_OV1",
      "v_pu": 1.1010353902109413,
      "p_mw": 556.4034829021906,
      "lost_q_absorption_mvar": 157.7432554619087,
      "pickup_start_s": 15.81,
      "cause": "during ramp RES500"
    },
    {
      "t": 16.81,
      "block": "Cadiz26",
      "trigger": "plant_OV1",
      "v_pu": 1.1125772185333893,
      "p_mw": 25.003902395516302,
      "lost_q_absorption_mvar": 8.218385284849726,
      "pickup_start_s": 15.81,
      "cause": "during ramp RES500"
    },
    {
      "t": 16.88,
      "block": "Badajoz118",
      "trigger": "plant_OV1",
      "v_pu": 1.1129958426840973,
      "p_mw": 112.682218779131,
      "lost_q_absorption_mvar": 37.03685424898756,
      "pickup_start_s": 15.88,
      "cause": "during ramp RES500"
    },
    {
      "t": 16.88,
      "block": "RES06",
      "trigger": "plant_OV1",
      "v_pu": 1.1131714540222855,
      "p_mw": 114.59223560195602,
      "lost_q_absorption_mvar": 37.66464641927438,
      "pickup_start_s": 15.88,
      "cause": "during ramp RES500"
    },
    {
      "t": 16.89,
      "block": "Huelva34",
      "trigger": "plant_OV1",
      "v_pu": 1.117476842136301,
      "p_mw": 32.57731616057759,
      "lost_q_absorption_mvar": 10.707646011368361,
      "pickup_start_s": 15.89,
      "cause": "during ramp RES500"
    },
    {
      "t": 16.92,
      "block": "RES03",
      "trigger": "plant_OV1",
      "v_pu": 1.1124627236414806,
      "p_mw": 238.79602799823124,
      "lost_q_absorption_mvar": 78.48845878286527,
      "pickup_start_s": 15.92,
      "cause": "during ramp RES500"
    },
    {
      "t": 18.302154116,
      "block": "Granada355",
      "trigger": "plant_OVI",
      "v_pu": 1.1019577351815544,
      "p_mw": 339.0727064536086,
      "lost_q_absorption_mvar": 157.59712801237367,
      "pickup_start_s": 18.302154116,
      "cause": "during ramp RES500"
    },
    {
      "t": 19.858193408,
      "block": "Segovia23",
      "trigger": "plant_OV2",
      "v_pu": 1.2846377376297544,
      "p_mw": 21.8911646865174,
      "lost_q_absorption_mvar": 7.195277869363884,
      "pickup_start_s": 19.698193408,
      "cause": "during ramp RES500"
    },
    {
      "t": 19.877693408,
      "block": "Badajoz72",
      "trigger": "plant_OV2",
      "v_pu": 1.2821242194279672,
      "p_mw": 68.41434151563807,
      "lost_q_absorption_mvar": 22.486706618944787,
      "pickup_start_s": 19.708193408,
      "cause": "during ramp RES500"
    },
    {
      "t": 19.877693408,
      "block": "Caceres41",
      "trigger": "plant_OV2",
      "v_pu": 1.288273682160772,
      "p_mw": 38.98507611460838,
      "lost_q_absorption_mvar": 12.81377485778738,
      "pickup_start_s": 19.708193408,
      "cause": "during ramp RES500"
    },
    {
      "t": 19.877693408,
      "block": "Malaga154",
      "trigger": "plant_OV2",
      "v_pu": 1.2802226534903156,
      "p_mw": 146.35062286978956,
      "lost_q_absorption_mvar": 48.10312351609932,
      "pickup_start_s": 19.708193408,
      "cause": "during ramp RES500"
    },
    {
      "t": 19.877693408,
      "block": "RES01",
      "trigger": "plant_OV2",
      "v_pu": 1.2874542926984525,
      "p_mw": 114.08478167719514,
      "lost_q_absorption_mvar": 37.49785437506954,
      "pickup_start_s": 19.708193408,
      "cause": "during ramp RES500"
    },
    {
      "t": 19.877693408,
      "block": "RES02",
      "trigger": "plant_OV2",
      "v_pu": 1.273935584908492,
      "p_mw": 170.97006769776874,
      "lost_q_absorption_mvar": 56.195143711131635,
      "pickup_start_s": 19.708193408,
      "cause": "during ramp RES500"
    },
    {
      "t": 19.897193408,
      "block": "RES08",
      "trigger": "plant_OV2",
      "v_pu": 1.292980329641115,
      "p_mw": 238.09101587552638,
      "lost_q_absorption_mvar": 78.25673250390321,
      "pickup_start_s": 19.728193408,
      "cause": "during ramp RES500"
    },
    {
      "t": 19.906693408,
      "block": "RES10",
      "trigger": "plant_OV2",
      "v_pu": 1.2900029459868507,
      "p_mw": 380.8614865931039,
      "lost_q_absorption_mvar": 125.1831169207194,
      "pickup_start_s": 19.738193408,
      "cause": "during ramp RES500"
    },
    {
      "t": 19.924292158,
      "block": "RES09",
      "trigger": "plant_OV2",
      "v_pu": 1.31464803528579,
      "p_mw": 308.09365967984144,
      "lost_q_absorption_mvar": 101.26548883456962,
      "pickup_start_s": 19.758193408,
      "cause": "during ramp RES500"
    },
    {
      "t": 19.933723283,
      "block": "Cuenca530",
      "trigger": "plant_OV2",
      "v_pu": 1.309283582099597,
      "p_mw": 507.4338741205487,
      "lost_q_absorption_mvar": 166.7854488611394,
      "pickup_start_s": 19.768193408,
      "cause": "during ramp RES500"
    }
  ],
  "trips_initiated_after_a_previous_trip": 0,
  "neighbour_rise_per_trip": [
    {
      "trip": "Seville550",
      "t": 15.18,
      "lost_q_absorption_mvar": 173.35738844580953,
      "lost_p_mw": 527.4285726456774,
      "max_dv_settle_pu": 0.010968428830846255,
      "max_dv_settle_block": "Huelva34",
      "max_dv_peak_pu": 0.014378855447122252,
      "max_dv_peak_block": "Huelva34",
      "median_dv_settle_pu": 0.005314278751978652,
      "window_end_s": 15.789999998999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Badajoz145",
      "t": 15.79,
      "lost_q_absorption_mvar": 35.43618816813993,
      "lost_p_mw": 138.87154822649433,
      "max_dv_settle_pu": 0.013111760074964174,
      "max_dv_settle_block": "Cadiz128",
      "max_dv_peak_pu": 0.014117141145586709,
      "max_dv_peak_block": "Cadiz128",
      "median_dv_settle_pu": 0.006982406390704687,
      "window_end_s": 16.189999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES05",
      "t": 16.19,
      "lost_q_absorption_mvar": 125.69139150892585,
      "lost_p_mw": 382.4078789583825,
      "max_dv_settle_pu": -0.002256255270070895,
      "max_dv_settle_block": "Cuenca530",
      "max_dv_peak_pu": 0.002276957608173369,
      "max_dv_peak_block": "Cuenca530",
      "median_dv_settle_pu": -0.010605752178270533,
      "window_end_s": 16.519999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Cadiz128",
      "t": 16.52,
      "lost_q_absorption_mvar": 40.1844490717068,
      "lost_p_mw": 122.25857120521258,
      "max_dv_settle_pu": 0.007567621224190635,
      "max_dv_settle_block": "Segovia94",
      "max_dv_peak_pu": 0.007567621224190635,
      "max_dv_peak_block": "Segovia94",
      "median_dv_settle_pu": 0.004622355047869453,
      "window_end_s": 16.579999998999998,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES04",
      "t": 16.58,
      "lost_q_absorption_mvar": 100.50353862765249,
      "lost_p_mw": 305.7754757354495,
      "max_dv_settle_pu": 0.00010561026911903859,
      "max_dv_settle_block": "Huelva34",
      "max_dv_peak_pu": 0.00592975619958791,
      "max_dv_peak_block": "RES03",
      "median_dv_settle_pu": -0.002441880350824821,
      "window_end_s": 16.799999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Segovia94",
      "t": 16.8,
      "lost_q_absorption_mvar": 29.48917198406718,
      "lost_p_mw": 89.71888667393812,
      "max_dv_settle_pu": 0.014274465949061454,
      "max_dv_settle_block": "Badajoz118",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Granada355",
      "median_dv_settle_pu": 0.006844566149768694,
      "window_end_s": 16.809999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Caceres38",
      "t": 16.8,
      "lost_q_absorption_mvar": 11.921528638569342,
      "lost_p_mw": 36.27047505714306,
      "max_dv_settle_pu": 0.014274465949061454,
      "max_dv_settle_block": "Badajoz118",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Granada355",
      "median_dv_settle_pu": 0.006844566149768694,
      "window_end_s": 16.809999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Badajoz16",
      "t": 16.8,
      "lost_q_absorption_mvar": 5.019438153854548,
      "lost_p_mw": 15.271313929595323,
      "max_dv_settle_pu": 0.014274465949061454,
      "max_dv_settle_block": "Badajoz118",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Granada355",
      "median_dv_settle_pu": 0.006844566149768694,
      "window_end_s": 16.809999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES07",
      "t": 16.8,
      "lost_q_absorption_mvar": 56.46608446806073,
      "lost_p_mw": 171.79438731098065,
      "max_dv_settle_pu": 0.014274465949061454,
      "max_dv_settle_block": "Badajoz118",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Granada355",
      "median_dv_settle_pu": 0.006844566149768694,
      "window_end_s": 16.809999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Badajoz582",
      "t": 16.81,
      "lost_q_absorption_mvar": 157.7432554619087,
      "lost_p_mw": 556.4034829021906,
      "max_dv_settle_pu": 0.009812120463800866,
      "max_dv_settle_block": "Cuenca530",
      "max_dv_peak_pu": 0.009812120463800866,
      "max_dv_peak_block": "Cuenca530",
      "median_dv_settle_pu": 0.005033108363982075,
      "window_end_s": 16.879999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Cadiz26",
      "t": 16.81,
      "lost_q_absorption_mvar": 8.218385284849726,
      "lost_p_mw": 25.003902395516302,
      "max_dv_settle_pu": 0.009812120463800866,
      "max_dv_settle_block": "Cuenca530",
      "max_dv_peak_pu": 0.009812120463800866,
      "max_dv_peak_block": "Cuenca530",
      "median_dv_settle_pu": 0.005033108363982075,
      "window_end_s": 16.879999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Badajoz118",
      "t": 16.88,
      "lost_q_absorption_mvar": 37.03685424898756,
      "lost_p_mw": 112.682218779131,
      "max_dv_settle_pu": 0.006177070048233757,
      "max_dv_settle_block": "Badajoz72",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Granada355",
      "median_dv_settle_pu": 0.004850578405658834,
      "window_end_s": 16.889999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES06",
      "t": 16.88,
      "lost_q_absorption_mvar": 37.66464641927438,
      "lost_p_mw": 114.59223560195602,
      "max_dv_settle_pu": 0.006177070048233757,
      "max_dv_settle_block": "Badajoz72",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Granada355",
      "median_dv_settle_pu": 0.004850578405658834,
      "window_end_s": 16.889999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Huelva34",
      "t": 16.89,
      "lost_q_absorption_mvar": 10.707646011368361,
      "lost_p_mw": 32.57731616057759,
      "max_dv_settle_pu": 0.0014178876257995299,
      "max_dv_settle_block": "RES02",
      "max_dv_peak_pu": 0.0014178876257995299,
      "max_dv_peak_block": "RES02",
      "median_dv_settle_pu": 0.0012059547056727515,
      "window_end_s": 16.919999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES03",
      "t": 16.92,
      "lost_q_absorption_mvar": 78.48845878286527,
      "lost_p_mw": 238.79602799823124,
      "max_dv_settle_pu": -0.07107173054918459,
      "max_dv_settle_block": "Cuenca530",
      "max_dv_peak_pu": 0.021343160144372986,
      "max_dv_peak_block": "RES02",
      "median_dv_settle_pu": -0.09330786756697129,
      "window_end_s": 18.302154115,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Granada355",
      "t": 18.302154116,
      "lost_q_absorption_mvar": 157.59712801237367,
      "lost_p_mw": 339.0727064536086,
      "max_dv_settle_pu": 0.013723720444663634,
      "max_dv_settle_block": "Cuenca530",
      "max_dv_peak_pu": 0.17099325153028166,
      "max_dv_peak_block": "Caceres41",
      "median_dv_settle_pu": -0.010411108108039135,
      "window_end_s": 19.858193407,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Segovia23",
      "t": 19.858193408,
      "lost_q_absorption_mvar": 7.195277869363884,
      "lost_p_mw": 21.8911646865174,
      "max_dv_settle_pu": 0.006097114980093243,
      "max_dv_settle_block": "RES09",
      "max_dv_peak_pu": 0.006097114980093243,
      "max_dv_peak_block": "RES09",
      "median_dv_settle_pu": 0.00545918214893959,
      "window_end_s": 19.877693407,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Badajoz72",
      "t": 19.877693408,
      "lost_q_absorption_mvar": 22.486706618944787,
      "lost_p_mw": 68.41434151563807,
      "max_dv_settle_pu": 0.012507993341800638,
      "max_dv_settle_block": "RES08",
      "max_dv_peak_pu": 0.012507993341800638,
      "max_dv_peak_block": "RES08",
      "median_dv_settle_pu": 0.009640618392642852,
      "window_end_s": 19.897193407,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Caceres41",
      "t": 19.877693408,
      "lost_q_absorption_mvar": 12.81377485778738,
      "lost_p_mw": 38.98507611460838,
      "max_dv_settle_pu": 0.012507993341800638,
      "max_dv_settle_block": "RES08",
      "max_dv_peak_pu": 0.012507993341800638,
      "max_dv_peak_block": "RES08",
      "median_dv_settle_pu": 0.009640618392642852,
      "window_end_s": 19.897193407,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Malaga154",
      "t": 19.877693408,
      "lost_q_absorption_mvar": 48.10312351609932,
      "lost_p_mw": 146.35062286978956,
      "max_dv_settle_pu": 0.012507993341800638,
      "max_dv_settle_block": "RES08",
      "max_dv_peak_pu": 0.012507993341800638,
      "max_dv_peak_block": "RES08",
      "median_dv_settle_pu": 0.009640618392642852,
      "window_end_s": 19.897193407,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES01",
      "t": 19.877693408,
      "lost_q_absorption_mvar": 37.49785437506954,
      "lost_p_mw": 114.08478167719514,
      "max_dv_settle_pu": 0.012507993341800638,
      "max_dv_settle_block": "RES08",
      "max_dv_peak_pu": 0.012507993341800638,
      "max_dv_peak_block": "RES08",
      "median_dv_settle_pu": 0.009640618392642852,
      "window_end_s": 19.897193407,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES02",
      "t": 19.877693408,
      "lost_q_absorption_mvar": 56.195143711131635,
      "lost_p_mw": 170.97006769776874,
      "max_dv_settle_pu": 0.012507993341800638,
      "max_dv_settle_block": "RES08",
      "max_dv_peak_pu": 0.012507993341800638,
      "max_dv_peak_block": "RES08",
      "median_dv_settle_pu": 0.009640618392642852,
      "window_end_s": 19.897193407,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES08",
      "t": 19.897193408,
      "lost_q_absorption_mvar": 78.25673250390321,
      "lost_p_mw": 238.09101587552638,
      "max_dv_settle_pu": 0.006473122706442069,
      "max_dv_settle_block": "RES09",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Cuenca530",
      "median_dv_settle_pu": 0.006407886289731546,
      "window_end_s": 19.906693407,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES10",
      "t": 19.906693408,
      "lost_q_absorption_mvar": 125.1831169207194,
      "lost_p_mw": 380.8614865931039,
      "max_dv_settle_pu": 0.029021875652969653,
      "max_dv_settle_block": "Cuenca530",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Cuenca530",
      "median_dv_settle_pu": 0.029021875652969653,
      "window_end_s": 19.924292157,
      "truncated_by_next_trip": true
    }
  ],
  "other_plant_trips": 8,
  "generator_trips": 9,
  "generator_trip_triggers": [
    "generator_OV2",
    "generator_UF"
  ],
  "ufls_stages_operated": 6,
  "ufls_shed_mw": 6568.974327942342,
  "separation": true,
  "separation_time_s": 19.245387493,
  "island_collapses": [],
  "affected_area_collapse": false,
  "blackout_emerged": false,
  "lost_block_p_mw": 5204.101090864622,
  "lost_block_q_absorption_mvar": 1721.3082213571422,
  "lost_total_p_mw": 19154.35608970651,
  "lost_total_q_absorption_mvar": 6864.764837257152,
  "max_collector_v_pu": 1.306489063397347,
  "max_zone_hv_v_pu": 1.3739578912103965,
  "max_area_v_pu": 1.4626037299242711,
  "max_system_v_pu": 1.4626037299242711,
  "max_gen_terminal_v_pu": 1.3134780752964608,
  "control_flatness": {
    "vmax_pu": 0.4226037299242711,
    "vmin_pu": 0.9723515169893371,
    "collector_vmax_online_pu": 0.3571545457645199,
    "zone_hv_vmax_pu": 1.0992123571725299,
    "affected_island_f_pu": 0.07374866639440603
  },
  "commitment": {
    "commitment_c": 1.5,
    "dispatch_rule": "must_run",
    "rule": "ascending MVA rating, then bus id, then idx; slack unit kept; stop at capacity <= C x dispatch",
    "c_ratio": 1.5,
    "dispatch_mw_for_rule": 7095.048819999995,
    "capacity_limit_mva": 10642.573229999993,
    "before": {
      "units": 137,
      "mva": 31278.500000000015
    },
    "decommitted_count": 125,
    "decommitted_mva": 20719.940000000006,
    "dispatch": {
      "rule": "must_run",
      "k": 0.8675573470663385,
      "units": 11,
      "target_mw": 5854.382819999995,
      "units_at_must_run": 0,
      "units_at_capability": 0,
      "must_run_fraction": 0.2
    },
    "export_reduction": {
      "rule": "rest-of-interconnection load scaled down pro rata (constant PF)",
      "delta_mw": 3300.5000000000005,
      "factor": 0.9325638894574119,
      "loads": 1109
    },
    "area_online_sync_units": 12,
    "area_online_sync_mva": 10558.560000000001,
    "area_online_units_with_exciter": 12,
    "area_online_units_with_governor": 9,
    "pss_completion": []
  },
  "plant_ov_mode": "standard",
  "min_system_v_pu": -0.0018948453848247964,
  "min_area_v_pu": -0.0018948453848247964,
  "affected_f_eq_hz_min": 46.3125666802797,
  "affected_f_eq_hz_max": 50.0,
  "max_coi_angle_change_deg": 124.30766445940306,
  "per_block": {
    "Granada355": {
      "hv_bus": 7187,
      "collector_bus": 8161,
      "p_mw": 355.0,
      "q_mvar": -165.0,
      "q_source": "report",
      "tap": 0.92732,
      "z0_pu": 1.0647229952175483,
      "hv_v0_pu": 1.0314133841198738,
      "margin_to_ov1_pu": 0.03527700478245177,
      "max_v_before_trip_pu": 1.1019577351815544,
      "max_v_time_s": 18.302154116,
      "first_ov1_pickup_s": 18.302154116,
      "trip_time_s": 18.302154116,
      "trip_stage": "plant_OVI",
      "trip_v_pu": 1.1019577351815544
    },
    "Badajoz582": {
      "hv_bus": 7346,
      "collector_bus": 8162,
      "p_mw": 582.0,
      "q_mvar": -165.0,
      "q_source": "report",
      "tap": 0.92732,
      "z0_pu": 1.0849969912882749,
      "hv_v0_pu": 1.0331053504164427,
      "margin_to_ov1_pu": 0.015003008711725219,
      "max_v_before_trip_pu": 1.1039312736847262,
      "max_v_time_s": 16.68,
      "first_ov1_pickup_s": 15.81,
      "trip_time_s": 16.81,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1010353902109413
    },
    "Badajoz145": {
      "hv_bus": 7042,
      "collector_bus": 8163,
      "p_mw": 145.0,
      "q_mvar": -37.0,
      "q_source": "report",
      "tap": 0.92732,
      "z0_pu": 1.0859403199061912,
      "hv_v0_pu": 1.0314295478760036,
      "margin_to_ov1_pu": 0.014059680093808868,
      "max_v_before_trip_pu": 1.1117819830715652,
      "max_v_time_s": 15.79,
      "first_ov1_pickup_s": 14.79,
      "trip_time_s": 15.79,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1117819830715652
    },
    "Segovia23": {
      "hv_bus": 7261,
      "collector_bus": 8164,
      "p_mw": 23.0,
      "q_mvar": -7.559734419113854,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0662711078458456,
      "hv_v0_pu": 1.0204439036053417,
      "margin_to_ov1_pu": 0.03372889215415453,
      "max_v_before_trip_pu": 1.2846377376297544,
      "max_v_time_s": 19.858193408,
      "first_ov1_pickup_s": 18.262154116,
      "trip_time_s": 19.858193408,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2846377376297544
    },
    "Seville550": {
      "hv_bus": 7366,
      "collector_bus": 8165,
      "p_mw": 550.0,
      "q_mvar": -180.77625784837477,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0899924600521345,
      "hv_v0_pu": 1.041583982298204,
      "margin_to_ov1_pu": 0.010007539947865629,
      "max_v_before_trip_pu": 1.100950157627889,
      "max_v_time_s": 15.18,
      "first_ov1_pickup_s": 14.18,
      "trip_time_s": 15.18,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.100950157627889
    },
    "Segovia94": {
      "hv_bus": 7043,
      "collector_bus": 8166,
      "p_mw": 94.0,
      "q_mvar": -30.896305886813142,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.071415877830169,
      "hv_v0_pu": 1.025024692660088,
      "margin_to_ov1_pu": 0.028584122169831083,
      "max_v_before_trip_pu": 1.111226621241805,
      "max_v_time_s": 16.07,
      "first_ov1_pickup_s": 15.8,
      "trip_time_s": 16.8,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.103950850929853
    },
    "Badajoz118": {
      "hv_bus": 7059,
      "collector_bus": 8167,
      "p_mw": 118.0,
      "q_mvar": -38.784724411105856,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0672239885061598,
      "hv_v0_pu": 1.021292145423289,
      "margin_to_ov1_pu": 0.03277601149384024,
      "max_v_before_trip_pu": 1.1129958426840973,
      "max_v_time_s": 16.88,
      "first_ov1_pickup_s": 15.88,
      "trip_time_s": 16.88,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1129958426840973
    },
    "Huelva34": {
      "hv_bus": 7274,
      "collector_bus": 8168,
      "p_mw": 34.0,
      "q_mvar": -11.175259576081348,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.062386447706277,
      "hv_v0_pu": 1.0169866581667333,
      "margin_to_ov1_pu": 0.037613552293723096,
      "max_v_before_trip_pu": 1.117476842136301,
      "max_v_time_s": 16.89,
      "first_ov1_pickup_s": 15.89,
      "trip_time_s": 16.89,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.117476842136301
    },
    "Caceres38": {
      "hv_bus": 7019,
      "collector_bus": 8169,
      "p_mw": 38.0,
      "q_mvar": -12.489995996796802,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0680869673656155,
      "hv_v0_pu": 1.022060435911077,
      "margin_to_ov1_pu": 0.03191303263438461,
      "max_v_before_trip_pu": 1.108340144733474,
      "max_v_time_s": 16.07,
      "first_ov1_pickup_s": 15.8,
      "trip_time_s": 16.8,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1010006051441816
    },
    "Badajoz72": {
      "hv_bus": 7096,
      "collector_bus": 8170,
      "p_mw": 72.0,
      "q_mvar": -23.665255572878152,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0608046935896076,
      "hv_v0_pu": 1.0155793296529927,
      "margin_to_ov1_pu": 0.03919530641039248,
      "max_v_before_trip_pu": 1.2821242194279672,
      "max_v_time_s": 19.877693408,
      "first_ov1_pickup_s": 18.262154116,
      "trip_time_s": 19.877693408,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2821242194279672
    },
    "Badajoz16": {
      "hv_bus": 7415,
      "collector_bus": 8171,
      "p_mw": 16.0,
      "q_mvar": -5.258945682861811,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.070035012561115,
      "hv_v0_pu": 1.0237949727431088,
      "margin_to_ov1_pu": 0.029964987438884982,
      "max_v_before_trip_pu": 1.1087843024721182,
      "max_v_time_s": 16.07,
      "first_ov1_pickup_s": 15.8,
      "trip_time_s": 16.8,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1009598604082669
    },
    "Caceres41": {
      "hv_bus": 7327,
      "collector_bus": 8172,
      "p_mw": 41.0,
      "q_mvar": -13.476048312333392,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0697428003072826,
      "hv_v0_pu": 1.0235347648144308,
      "margin_to_ov1_pu": 0.03025719969271745,
      "max_v_before_trip_pu": 1.288273682160772,
      "max_v_time_s": 19.877693408,
      "first_ov1_pickup_s": 18.262154116,
      "trip_time_s": 19.877693408,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.288273682160772
    },
    "Cadiz26": {
      "hv_bus": 7029,
      "collector_bus": 8173,
      "p_mw": 26.0,
      "q_mvar": -8.545786734650443,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0680013826925288,
      "hv_v0_pu": 1.021984239799647,
      "margin_to_ov1_pu": 0.03199861730747133,
      "max_v_before_trip_pu": 1.1125772185333893,
      "max_v_time_s": 16.81,
      "first_ov1_pickup_s": 15.81,
      "trip_time_s": 16.81,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1125772185333893
    },
    "Cadiz128": {
      "hv_bus": 7018,
      "collector_bus": 8174,
      "p_mw": 128.0,
      "q_mvar": -42.07156546289449,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.081713894151742,
      "hv_v0_pu": 1.034200791553125,
      "margin_to_ov1_pu": 0.018286105848258183,
      "max_v_before_trip_pu": 1.1232538380454091,
      "max_v_time_s": 16.07,
      "first_ov1_pickup_s": 15.52,
      "trip_time_s": 16.52,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1097574570761495
    },
    "Malaga154": {
      "hv_bus": 7304,
      "collector_bus": 8175,
      "p_mw": 154.0,
      "q_mvar": -50.61735219754493,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0606132853258827,
      "hv_v0_pu": 1.01540904046275,
      "margin_to_ov1_pu": 0.03938671467411736,
      "max_v_before_trip_pu": 1.2802226534903156,
      "max_v_time_s": 19.877693408,
      "first_ov1_pickup_s": 18.272154116,
      "trip_time_s": 19.877693408,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2802226534903156
    },
    "Cuenca530": {
      "hv_bus": 7125,
      "collector_bus": 8176,
      "p_mw": 530.0,
      "q_mvar": -174.20257574479749,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0800425955252255,
      "hv_v0_pu": 1.0327109317504553,
      "margin_to_ov1_pu": 0.019957404474774565,
      "max_v_before_trip_pu": 1.309283582099597,
      "max_v_time_s": 19.933723283,
      "first_ov1_pickup_s": 16.64,
      "trip_time_s": 19.933723283,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.309283582099597
    },
    "RES01": {
      "hv_bus": 7305,
      "collector_bus": 8177,
      "p_mw": 120.0,
      "q_mvar": -39.44209262146359,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0679556414500553,
      "hv_v0_pu": 1.0219435118039393,
      "margin_to_ov1_pu": 0.03204435854994481,
      "max_v_before_trip_pu": 1.2874542926984525,
      "max_v_time_s": 19.877693408,
      "first_ov1_pickup_s": 18.262154116,
      "trip_time_s": 19.877693408,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2874542926984525
    },
    "RES02": {
      "hv_bus": 7095,
      "collector_bus": 8178,
      "p_mw": 180.0,
      "q_mvar": -59.16313893219538,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0575419599588778,
      "hv_v0_pu": 1.012677113191074,
      "margin_to_ov1_pu": 0.0424580400411223,
      "max_v_before_trip_pu": 1.273935584908492,
      "max_v_time_s": 19.877693408,
      "first_ov1_pickup_s": 18.262154116,
      "trip_time_s": 19.877693408,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.273935584908492
    },
    "RES03": {
      "hv_bus": 7342,
      "collector_bus": 8179,
      "p_mw": 250.0,
      "q_mvar": -82.1710262947158,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0798123949189722,
      "hv_v0_pu": 1.0325057566756952,
      "margin_to_ov1_pu": 0.020187605081027904,
      "max_v_before_trip_pu": 1.1124627236414806,
      "max_v_time_s": 16.92,
      "first_ov1_pickup_s": 15.92,
      "trip_time_s": 16.92,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1124627236414806
    },
    "RES04": {
      "hv_bus": 7409,
      "collector_bus": 8180,
      "p_mw": 320.0,
      "q_mvar": -105.17891365723622,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0841369795353595,
      "hv_v0_pu": 1.0363612074547774,
      "margin_to_ov1_pu": 0.01586302046464061,
      "max_v_before_trip_pu": 1.1059335847073002,
      "max_v_time_s": 16.22,
      "first_ov1_pickup_s": 15.58,
      "trip_time_s": 16.58,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1029676218622664
    },
    "RES05": {
      "hv_bus": 7331,
      "collector_bus": 8181,
      "p_mw": 400.0,
      "q_mvar": -131.47364207154527,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0882022902038222,
      "hv_v0_pu": 1.0399869473986871,
      "margin_to_ov1_pu": 0.011797709796177891,
      "max_v_before_trip_pu": 1.1104132893213272,
      "max_v_time_s": 16.03,
      "first_ov1_pickup_s": 15.19,
      "trip_time_s": 16.19,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1093877881088605
    },
    "RES06": {
      "hv_bus": 7407,
      "collector_bus": 8182,
      "p_mw": 120.0,
      "q_mvar": -39.44209262146359,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0671206269635927,
      "hv_v0_pu": 1.0212001298163413,
      "margin_to_ov1_pu": 0.03287937303640742,
      "max_v_before_trip_pu": 1.1131714540222855,
      "max_v_time_s": 16.88,
      "first_ov1_pickup_s": 15.88,
      "trip_time_s": 16.88,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1131714540222855
    },
    "RES07": {
      "hv_bus": 7058,
      "collector_bus": 8183,
      "p_mw": 180.0,
      "q_mvar": -59.16313893219538,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.073597361556305,
      "hv_v0_pu": 1.026967741800006,
      "margin_to_ov1_pu": 0.02640263844369506,
      "max_v_before_trip_pu": 1.1091016448749718,
      "max_v_time_s": 16.06,
      "first_ov1_pickup_s": 15.8,
      "trip_time_s": 16.8,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1009496723937435
    },
    "RES08": {
      "hv_bus": 7341,
      "collector_bus": 8184,
      "p_mw": 250.0,
      "q_mvar": -82.1710262947158,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.063429784158678,
      "hv_v0_pu": 1.0179150555045637,
      "margin_to_ov1_pu": 0.03657021584132214,
      "max_v_before_trip_pu": 1.292980329641115,
      "max_v_time_s": 19.897193408,
      "first_ov1_pickup_s": 18.282154116,
      "trip_time_s": 19.897193408,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.292980329641115
    },
    "RES09": {
      "hv_bus": 7347,
      "collector_bus": 8185,
      "p_mw": 320.0,
      "q_mvar": -105.17891365723622,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0794603022311418,
      "hv_v0_pu": 1.0321919257674887,
      "margin_to_ov1_pu": 0.020539697768858334,
      "max_v_before_trip_pu": 1.31464803528579,
      "max_v_time_s": 19.924292158,
      "first_ov1_pickup_s": 16.67,
      "trip_time_s": 19.924292158,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.31464803528579
    },
    "RES10": {
      "hv_bus": 7186,
      "collector_bus": 8186,
      "p_mw": 400.0,
      "q_mvar": -131.47364207154527,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0710356142307742,
      "hv_v0_pu": 1.0246860191486304,
      "margin_to_ov1_pu": 0.028964385769225887,
      "max_v_before_trip_pu": 1.2900029459868507,
      "max_v_time_s": 19.906693408,
      "first_ov1_pickup_s": 16.89,
      "trip_time_s": 19.906693408,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2900029459868507
    }
  },
  "initial_margin_min_pu": 0.010007539947865629,
  "initial_collector_v_pu": {
    "Granada355": 1.0647229952175483,
    "Badajoz582": 1.0849969912882749,
    "Badajoz145": 1.0859403199061912,
    "Segovia23": 1.0662711078458456,
    "Seville550": 1.0899924600521345,
    "Segovia94": 1.071415877830169,
    "Badajoz118": 1.0672239885061598,
    "Huelva34": 1.062386447706277,
    "Caceres38": 1.0680869673656155,
    "Badajoz72": 1.0608046935896076,
    "Badajoz16": 1.070035012561115,
    "Caceres41": 1.0697428003072826,
    "Cadiz26": 1.0680013826925288,
    "Cadiz128": 1.081713894151742,
    "Malaga154": 1.0606132853258827,
    "Cuenca530": 1.0800425955252255,
    "RES01": 1.0679556414500553,
    "RES02": 1.0575419599588778,
    "RES03": 1.0798123949189722,
    "RES04": 1.0841369795353595,
    "RES05": 1.0882022902038222,
    "RES06": 1.0671206269635927,
    "RES07": 1.073597361556305,
    "RES08": 1.063429784158678,
    "RES09": 1.0794603022311418,
    "RES10": 1.0710356142307742
  },
  "interpretation": "26 of 16 protected plants tripped between t=15.18 s and t=19.93 s (5204 MW, 1721 MVAr absorption lost). Generator trips: 9; UFLS stages: 6; separation: yes; affected-area collapse: no. Affected-island frequency stayed within 46.313-50.000 Hz (50-Hz equivalent); system voltage range -0.002-1.463 pu. TDS did not converge beyond t=20.286 s (inconclusive, not a blackout).",
  "event_jump_solves": {
    "count": 51,
    "failures": []
  }
}
