{
 "label": "final_no_ov",
 "kwargs": {
  "tie_scale": 15.0,
  "voltage_control": "q_control",
  "q_control_tc_s": 10.0,
  "ehv_surplus_mvar": 1600.0,
  "uel_tc_s": 1.0,
  "load_model": "es",
  "embedded_pv_share": 0.15,
  "tap_margin_pu": 0.01,
  "actions": {
   "res_reduction_mw": 708.0,
   "net_load_mw": 0.0
  },
  "plant_ov_enabled": false,
  "shadow_plant_ov": true,
  "granada_instantaneous": false
 },
 "record": {
  "area_load_mw": 11444.966820000001,
  "res_share": 0.45,
  "fleet_blocks": 26,
  "fleet_mw": 5446.0,
  "commitment_c": 1.5,
  "export_target_mw": 870.0,
  "export_reduction_mw": 3300.5,
  "export_base_case_mw": 860.3010227111514,
  "tie_scale": 15.0,
  "exciter_completion": "all",
  "export_counterpart": "rest_load",
  "pre_cascade_actions": [
   "OA1a",
   "OA1b",
   "OA3"
  ],
  "initiating_block": null,
  "initiating_time_s": 15.0,
  "voltage_control": "q_control",
  "q_control_tc_s": 10.0,
  "tap_margin_pu": 0.01,
  "initial_mesh_closed": 2,
  "granada_instantaneous": false,
  "documented_settings": false,
  "actions": [
   "RES500"
  ],
  "tf_s": 100.0,
  "ehv_surplus_mvar": 1600.0,
  "uel_tc_s": 1.0
 },
 "tds_ok": true,
 "final_time_s": 100.0,
 "stopped_reason": null,
 "gsu_tap": 0.92732,
 "block_trips": 0,
 "lost_block_p_mw": 0.0,
 "generator_trips": 1,
 "ufls_stages_operated": 1,
 "ufls_shed_mw": 912.2807601826793,
 "separation": true,
 "separation_time_s": 84.201598508,
 "affected_area_collapse": false,
 "blackout_emerged": false,
 "max_collector_v_pu": 1.2222776839434273,
 "area_net_export_t0_mw": 860.170371314133,
 "timeline": [
  [
   0.0,
   "operator_action",
   "RES500"
  ],
  [
   14.29,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   14.79,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   14.82,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   14.92,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   14.96,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   15.26,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   15.43,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   15.5,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   16.36,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   16.51,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   16.59,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   16.85,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.35,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.39,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.46,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.64,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.69,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.72,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.86,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.93,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.96,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.99,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.01,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.05,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.08,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.09,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.1,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.11,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.12,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.13,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.14,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.17,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.18,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.19,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.21,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.22,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.28,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.29,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.3,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.31,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.32,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.33,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.34,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.35,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.36,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.37,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.38,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.39,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.4,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.43,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.44,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.45,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.46,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.47,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.48,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.49,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.5,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.51,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.52,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.53,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.54,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.55,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.56,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.57,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.58,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.59,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.6,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.61,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.62,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.63,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.64,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.65,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.66,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.67,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.68,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.69,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.71,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.72,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.73,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.74,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.75,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.76,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.78,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.8,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.83,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.85,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.86,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.88,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   19.89,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   20.05,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   20.06,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   20.09,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   20.1,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   20.13,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   20.14,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   23.39,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   23.42,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   23.45,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   23.46,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   23.53,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   23.64,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   24.16,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   24.21,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   31.74,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   31.77,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   31.79,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   31.8,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   31.91,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   32.03,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   32.09,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   32.13,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   32.15,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   32.17,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   32.19,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   33.51,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   33.53,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   33.55,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   33.57,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   33.62,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   33.64,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   33.73,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   33.87,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   34.05,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   34.08,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   34.24,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   35.26,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   35.28,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   35.72,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   39.13,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   40.72,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   40.75,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   40.82,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   46.03,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   46.04,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   46.05,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   46.06,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   46.07,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   46.11,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   46.13,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   46.14,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   46.15,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   46.16,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   46.18,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   46.19,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   46.2,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   46.21,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   46.22,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   46.23,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   46.24,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   46.25,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   46.26,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   46.27,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   46.28,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   46.29,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   46.3,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   46.31,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   46.32,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   46.33,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   46.34,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   46.35,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   46.36,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   46.37,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   46.38,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   46.39,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   46.4,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   46.49,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   51.09,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   51.1,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   51.25,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   51.27,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   51.28,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   51.29,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   51.3,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   51.31,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   51.32,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   51.33,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   51.34,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   58.13,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   58.14,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   58.15,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   58.16,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   58.17,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   58.18,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   58.19,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   58.21,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   58.22,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   58.23,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   58.24,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   59.94,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   61.52,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   81.93,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   81.94,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   81.95,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   83.864,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   83.874,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   83.884,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   84.202,
   "out_of_step_separation",
   "SEPARATION"
  ],
  [
   84.202,
   "numerical",
   "RETIRE_OTHER_ISLANDS"
  ],
  [
   84.833,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   84.843,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   84.853,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   84.863,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   84.873,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   84.883,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   84.893,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   84.903,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   84.913,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   84.923,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   84.933,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   84.943,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   84.953,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   84.963,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   84.973,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   84.983,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   84.993,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   85.003,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   85.633,
   "generator_trip",
   "GTRIP_GENROU_369"
  ],
  [
   86.15,
   "ufls",
   "UFLS1"
  ]
 ],
 "wall_s": 347.3320870399475
}