{
 "label": "final_preserved",
 "kwargs": {
  "tie_scale": 15.0,
  "voltage_control": "q_control",
  "q_control_tc_s": 10.0,
  "ehv_surplus_mvar": 1600.0,
  "uel_tc_s": 1.0,
  "load_model": "es",
  "embedded_pv_share": 0.15,
  "tap_margin_pu": 0.01,
  "actions": {
   "res_reduction_mw": 708.0,
   "net_load_mw": 0.0
  },
  "preserved_absorption": true
 },
 "record": {
  "area_load_mw": 11444.966820000001,
  "res_share": 0.45,
  "fleet_blocks": 26,
  "fleet_mw": 5446.0,
  "commitment_c": 1.5,
  "export_target_mw": 870.0,
  "export_reduction_mw": 3300.5,
  "export_base_case_mw": 860.3010227111514,
  "tie_scale": 15.0,
  "exciter_completion": "all",
  "export_counterpart": "rest_load",
  "pre_cascade_actions": [
   "OA1a",
   "OA1b",
   "OA3"
  ],
  "initiating_block": null,
  "initiating_time_s": 15.0,
  "voltage_control": "q_control",
  "q_control_tc_s": 10.0,
  "tap_margin_pu": 0.01,
  "initial_mesh_closed": 2,
  "granada_instantaneous": true,
  "documented_settings": false,
  "actions": [
   "RES500"
  ],
  "tf_s": 100.0,
  "ehv_surplus_mvar": 1600.0,
  "uel_tc_s": 1.0
 },
 "tds_ok": false,
 "final_time_s": 57.55894917175386,
 "stopped_reason": null,
 "gsu_tap": 0.92732,
 "block_trips": 26,
 "lost_block_p_mw": 4881.3186432404855,
 "generator_trips": 9,
 "ufls_stages_operated": 6,
 "ufls_shed_mw": 6773.1610968954365,
 "separation": true,
 "separation_time_s": 55.149210318,
 "affected_area_collapse": false,
 "blackout_emerged": false,
 "max_collector_v_pu": 1.2866296873270118,
 "area_net_export_t0_mw": 860.170371314133,
 "timeline": [
  [
   0.0,
   "operator_action",
   "RES500"
  ],
  [
   14.29,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   14.79,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   14.82,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   14.92,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   14.96,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   15.18,
   "plant_trip",
   "TRIP_Seville550"
  ],
  [
   15.26,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   15.43,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   15.5,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   15.79,
   "plant_trip",
   "TRIP_Badajoz145"
  ],
  [
   16.36,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   16.51,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   16.59,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   16.83,
   "plant_trip",
   "TRIP_Cadiz128"
  ],
  [
   17.38,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.41,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.48,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.5,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.53,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.54,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.93,
   "plant_trip",
   "TRIP_RES05"
  ],
  [
   18.14,
   "plant_trip",
   "TRIP_RES04"
  ],
  [
   18.4,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.41,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.42,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.43,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.44,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.45,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.46,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   18.47,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   52.457,
   "plant_trip",
   "TRIP_Granada355"
  ],
  [
   55.149,
   "out_of_step_separation",
   "SEPARATION"
  ],
  [
   55.149,
   "numerical",
   "RETIRE_OTHER_ISLANDS"
  ],
  [
   55.913,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   55.923,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   55.933,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   55.943,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   55.953,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   55.963,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   55.973,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   55.983,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   56.003,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   56.013,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   56.432,
   "ufls",
   "UFLS1"
  ],
  [
   56.609,
   "plant_trip",
   "TRIP_Badajoz582"
  ],
  [
   56.619,
   "plant_trip",
   "TRIP_RES03"
  ],
  [
   56.628,
   "plant_trip",
   "TRIP_Cuenca530"
  ],
  [
   56.628,
   "plant_trip",
   "TRIP_RES09"
  ],
  [
   56.648,
   "plant_trip",
   "TRIP_RES10"
  ],
  [
   56.648,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   56.658,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   56.668,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   56.678,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   56.687,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   56.697,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   56.707,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   56.717,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   56.727,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   56.737,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   56.737,
   "ufls",
   "UFLS2"
  ],
  [
   56.747,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   56.757,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   56.767,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   56.877,
   "ufls",
   "UFLS3"
  ],
  [
   56.951,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   56.998,
   "ufls",
   "UFLS4"
  ],
  [
   57.091,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   57.121,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   57.131,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   57.161,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   57.171,
   "plant_trip",
   "TRIP_Caceres41"
  ],
  [
   57.181,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   57.191,
   "plant_trip",
   "TRIP_RES01"
  ],
  [
   57.191,
   "ufls",
   "UFLS5"
  ],
  [
   57.211,
   "plant_trip",
   "TRIP_Segovia94"
  ],
  [
   57.211,
   "plant_trip",
   "TRIP_Huelva34"
  ],
  [
   57.211,
   "plant_trip",
   "TRIP_Caceres38"
  ],
  [
   57.211,
   "plant_trip",
   "TRIP_Badajoz16"
  ],
  [
   57.211,
   "plant_trip",
   "TRIP_Cadiz26"
  ],
  [
   57.211,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   57.221,
   "plant_trip",
   "TRIP_Segovia23"
  ],
  [
   57.221,
   "plant_trip",
   "TRIP_RES08"
  ],
  [
   57.221,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   57.231,
   "plant_trip",
   "TRIP_Badajoz118"
  ],
  [
   57.231,
   "plant_trip",
   "TRIP_RES06"
  ],
  [
   57.231,
   "plant_trip",
   "TRIP_RES07"
  ],
  [
   57.231,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   57.241,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   57.251,
   "plant_trip",
   "TRIP_Malaga154"
  ],
  [
   57.251,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   57.27,
   "plant_trip",
   "TRIP_Badajoz72"
  ],
  [
   57.27,
   "generator_trip",
   "GTRIP_GENROU_369"
  ],
  [
   57.31,
   "plant_trip",
   "TRIP_RES02"
  ],
  [
   57.31,
   "plant_trip_other",
   "TRIP_GNET_435"
  ],
  [
   57.31,
   "plant_trip_other",
   "TRIP_GNET_436"
  ],
  [
   57.31,
   "plant_trip_other",
   "TRIP_GNET_437"
  ],
  [
   57.31,
   "plant_trip_other",
   "TRIP_GNET_438"
  ],
  [
   57.31,
   "plant_trip_other",
   "TRIP_GNET_439"
  ],
  [
   57.365,
   "plant_trip_other",
   "TRIP_GNET_363"
  ],
  [
   57.365,
   "plant_trip_other",
   "TRIP_GNET_364"
  ],
  [
   57.365,
   "plant_trip_other",
   "TRIP_GNET_365"
  ],
  [
   57.365,
   "generator_trip",
   "GTRIP_GENROU_296"
  ],
  [
   57.365,
   "generator_trip",
   "GTRIP_GENROU_322"
  ],
  [
   57.365,
   "generator_trip",
   "GTRIP_GENROU_375"
  ],
  [
   57.374,
   "generator_trip",
   "GTRIP_GENROU_321"
  ],
  [
   57.382,
   "generator_trip",
   "GTRIP_GENROU_344"
  ],
  [
   57.411,
   "ufls",
   "UFLS6"
  ],
  [
   57.449,
   "generator_trip",
   "GTRIP_GENROU_351"
  ],
  [
   57.476,
   "generator_trip",
   "GTRIP_GENROU_350"
  ],
  [
   57.496,
   "generator_trip",
   "GTRIP_GENROU_352"
  ],
  [
   57.559,
   "tds_nonconvergence",
   "TDS_STOP"
  ]
 ],
 "wall_s": 197.59883904457092
}