{
  "mode": "physics",
  "variant": "iberian_sequence:final_preserved",
  "variant_description": "",
  "tds_ok": false,
  "final_time_s": 57.55894917175386,
  "horizon_s": 100.0,
  "stopped_reason": null,
  "wall_time_s": 196.2523009777069,
  "build_time_s": 0.0,
  "accepted_steps": 5815,
  "rejected_step_calls": 48,
  "gsu_tap": 0.92732,
  "area_net_export_t0_mw": 860.170371314133,
  "operator_actions": [
    {
      "t": 0.0,
      "code": "RES500",
      "description": "Output of the protected plants reduced pro rata at fixed power factor (P and Q together)."
    }
  ],
  "block_trips": 26,
  "block_trip_sequence": [
    {
      "t": 15.18,
      "block": "Seville550",
      "trigger": "plant_OV1",
      "v_pu": 1.100950157627889,
      "p_mw": 527.4285726456774,
      "lost_q_absorption_mvar": 0.0,
      "pickup_start_s": 14.18,
      "cause": "during ramp RES500"
    },
    {
      "t": 15.79,
      "block": "Badajoz145",
      "trigger": "plant_OV1",
      "v_pu": 1.1000296858091478,
      "p_mw": 138.89013222661328,
      "lost_q_absorption_mvar": 0.0,
      "pickup_start_s": 14.79,
      "cause": "during ramp RES500"
    },
    {
      "t": 16.83,
      "block": "Cadiz128",
      "trigger": "plant_OV1",
      "v_pu": 1.1053598583308217,
      "p_mw": 122.1941941476226,
      "lost_q_absorption_mvar": 0.0,
      "pickup_start_s": 15.83,
      "cause": "during ramp RES500"
    },
    {
      "t": 17.93,
      "block": "RES05",
      "trigger": "plant_OV1",
      "v_pu": 1.0970269498234215,
      "p_mw": 380.5321667863468,
      "lost_q_absorption_mvar": 0.0,
      "pickup_start_s": 16.93,
      "cause": "during ramp RES500"
    },
    {
      "t": 18.14,
      "block": "RES04",
      "trigger": "plant_OV1",
      "v_pu": 1.084338390227429,
      "p_mw": 304.14371090467915,
      "lost_q_absorption_mvar": 0.0,
      "pickup_start_s": 17.14,
      "cause": "during ramp RES500"
    },
    {
      "t": 52.457007106,
      "block": "Granada355",
      "trigger": "plant_OVI",
      "v_pu": 1.1001039583921866,
      "p_mw": 308.99925152448986,
      "lost_q_absorption_mvar": 0.0,
      "pickup_start_s": 52.457007106,
      "cause": "slow post-action dynamics (no preceding trip)"
    },
    {
      "t": 56.608968551,
      "block": "Badajoz582",
      "trigger": "plant_OV1",
      "v_pu": 1.1724186482715153,
      "p_mw": 507.41804672716614,
      "lost_q_absorption_mvar": 0.0,
      "pickup_start_s": 55.602516051,
      "cause": "after trip Granada355 (t=52.46 s)"
    },
    {
      "t": 56.618968551,
      "block": "RES03",
      "trigger": "plant_OV1",
      "v_pu": 1.1845898976835112,
      "p_mw": 217.74017068735776,
      "lost_q_absorption_mvar": 0.0,
      "pickup_start_s": 55.612516051,
      "cause": "after trip Granada355 (t=52.46 s)"
    },
    {
      "t": 56.628468551,
      "block": "Cuenca530",
      "trigger": "plant_OV1",
      "v_pu": 1.1694777140017467,
      "p_mw": 461.18049455680597,
      "lost_q_absorption_mvar": 0.0,
      "pickup_start_s": 55.622516051,
      "cause": "after trip Granada355 (t=52.46 s)"
    },
    {
      "t": 56.628468551,
      "block": "RES09",
      "trigger": "plant_OV1",
      "v_pu": 1.172396547974682,
      "p_mw": 278.4341200343926,
      "lost_q_absorption_mvar": 0.0,
      "pickup_start_s": 55.622516051,
      "cause": "after trip Granada355 (t=52.46 s)"
    },
    {
      "t": 56.648468551,
      "block": "RES10",
      "trigger": "plant_OV1",
      "v_pu": 1.165423373528325,
      "p_mw": 347.5462880269441,
      "lost_q_absorption_mvar": 0.0,
      "pickup_start_s": 55.642516051,
      "cause": "after trip Granada355 (t=52.46 s)"
    },
    {
      "t": 57.170639074,
      "block": "Caceres41",
      "trigger": "plant_OV2",
      "v_pu": 1.2491391368698177,
      "p_mw": 35.82812742534969,
      "lost_q_absorption_mvar": 0.0,
      "pickup_start_s": 57.009727895,
      "cause": "after trip RES10 (t=56.65 s)"
    },
    {
      "t": 57.190639074,
      "block": "RES01",
      "trigger": "plant_OV2",
      "v_pu": 1.2498818867287775,
      "p_mw": 104.87093615631436,
      "lost_q_absorption_mvar": 0.0,
      "pickup_start_s": 57.023972293,
      "cause": "after trip RES10 (t=56.65 s)"
    },
    {
      "t": 57.210639074,
      "block": "Segovia94",
      "trigger": "plant_OV2",
      "v_pu": 1.2931579372823687,
      "p_mw": 83.06891520244596,
      "lost_q_absorption_mvar": 0.0,
      "pickup_start_s": 57.041208015,
      "cause": "after trip RES10 (t=56.65 s)"
    },
    {
      "t": 57.210639074,
      "block": "Huelva34",
      "trigger": "plant_OV2",
      "v_pu": 1.2969812689039966,
      "p_mw": 30.050218988854187,
      "lost_q_absorption_mvar": 0.0,
      "pickup_start_s": 57.041208015,
      "cause": "after trip RES10 (t=56.65 s)"
    },
    {
      "t": 57.210639074,
      "block": "Caceres38",
      "trigger": "plant_OV2",
      "v_pu": 1.2940649470823158,
      "p_mw": 33.58364561875272,
      "lost_q_absorption_mvar": 0.0,
      "pickup_start_s": 57.041208015,
      "cause": "after trip RES10 (t=56.65 s)"
    },
    {
      "t": 57.210639074,
      "block": "Badajoz16",
      "trigger": "plant_OV2",
      "v_pu": 1.2937610910423656,
      "p_mw": 14.139324468231756,
      "lost_q_absorption_mvar": 0.0,
      "pickup_start_s": 57.041208015,
      "cause": "after trip RES10 (t=56.65 s)"
    },
    {
      "t": 57.210639074,
      "block": "Cadiz26",
      "trigger": "plant_OV2",
      "v_pu": 1.2936965064897776,
      "p_mw": 22.9768869949576,
      "lost_q_absorption_mvar": 0.0,
      "pickup_start_s": 57.041208015,
      "cause": "after trip RES10 (t=56.65 s)"
    },
    {
      "t": 57.220639074,
      "block": "Segovia23",
      "trigger": "plant_OV2",
      "v_pu": 1.2896701095893086,
      "p_mw": 20.25980953112289,
      "lost_q_absorption_mvar": 0.0,
      "pickup_start_s": 57.051139074,
      "cause": "after trip RES10 (t=56.65 s)"
    },
    {
      "t": 57.220639074,
      "block": "RES08",
      "trigger": "plant_OV2",
      "v_pu": 1.2850099193567237,
      "p_mw": 220.10637727832764,
      "lost_q_absorption_mvar": 0.0,
      "pickup_start_s": 57.051139074,
      "cause": "after trip RES10 (t=56.65 s)"
    },
    {
      "t": 57.230639074,
      "block": "Badajoz118",
      "trigger": "plant_OV2",
      "v_pu": 1.292428103852118,
      "p_mw": 103.54434040073876,
      "lost_q_absorption_mvar": 0.0,
      "pickup_start_s": 57.061139074,
      "cause": "after trip RES10 (t=56.65 s)"
    },
    {
      "t": 57.230639074,
      "block": "RES06",
      "trigger": "plant_OV2",
      "v_pu": 1.2926759496141984,
      "p_mw": 105.29832186514597,
      "lost_q_absorption_mvar": 0.0,
      "pickup_start_s": 57.061139074,
      "cause": "after trip RES10 (t=56.65 s)"
    },
    {
      "t": 57.230639074,
      "block": "RES07",
      "trigger": "plant_OV2",
      "v_pu": 1.2925387385422378,
      "p_mw": 157.9215514888816,
      "lost_q_absorption_mvar": 0.0,
      "pickup_start_s": 57.061139074,
      "cause": "after trip RES10 (t=56.65 s)"
    },
    {
      "t": 57.250639074,
      "block": "Malaga154",
      "trigger": "plant_OV2",
      "v_pu": 1.2845996000612838,
      "p_mw": 134.85317984027796,
      "lost_q_absorption_mvar": 0.0,
      "pickup_start_s": 57.081139074,
      "cause": "after trip RES10 (t=56.65 s)"
    },
    {
      "t": 57.270139074,
      "block": "Badajoz72",
      "trigger": "plant_OV2",
      "v_pu": 1.2856210733986002,
      "p_mw": 62.96712001454712,
      "lost_q_absorption_mvar": 0.0,
      "pickup_start_s": 57.101139074,
      "cause": "after trip RES10 (t=56.65 s)"
    },
    {
      "t": 57.309639074,
      "block": "RES02",
      "trigger": "plant_OV2",
      "v_pu": 1.2836892742554413,
      "p_mw": 157.34273969844094,
      "lost_q_absorption_mvar": 0.0,
      "pickup_start_s": 57.140639074,
      "cause": "after trip RES10 (t=56.65 s)"
    }
  ],
  "trips_initiated_after_a_previous_trip": 20,
  "neighbour_rise_per_trip": [
    {
      "trip": "Seville550",
      "t": 15.18,
      "lost_q_absorption_mvar": 0.0,
      "lost_p_mw": 527.4285726456774,
      "max_dv_settle_pu": 2.936894688820857e-05,
      "max_dv_settle_block": "Huelva34",
      "max_dv_peak_pu": 0.003353318309580633,
      "max_dv_peak_block": "Huelva34",
      "median_dv_settle_pu": -0.009251774358470799,
      "window_end_s": 15.789999998999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Badajoz145",
      "t": 15.79,
      "lost_q_absorption_mvar": 0.0,
      "lost_p_mw": 138.89013222661328,
      "max_dv_settle_pu": 0.009552251035769288,
      "max_dv_settle_block": "Cadiz128",
      "max_dv_peak_pu": 0.011625922023904112,
      "max_dv_peak_block": "Cadiz128",
      "median_dv_settle_pu": 0.007521046445433055,
      "window_end_s": 16.829999998999998,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Cadiz128",
      "t": 16.83,
      "lost_q_absorption_mvar": 0.0,
      "lost_p_mw": 122.1941941476226,
      "max_dv_settle_pu": 0.006198128120592505,
      "max_dv_settle_block": "Segovia23",
      "max_dv_peak_pu": 0.007313572596418183,
      "max_dv_peak_block": "Segovia23",
      "median_dv_settle_pu": 0.005880451937160691,
      "window_end_s": 17.929999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES05",
      "t": 17.93,
      "lost_q_absorption_mvar": 0.0,
      "lost_p_mw": 380.5321667863468,
      "max_dv_settle_pu": -0.006927080444053324,
      "max_dv_settle_block": "Badajoz582",
      "max_dv_peak_pu": -0.002672868913547566,
      "max_dv_peak_block": "Huelva34",
      "median_dv_settle_pu": -0.010096958913595522,
      "window_end_s": 18.139999999,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES04",
      "t": 18.14,
      "lost_q_absorption_mvar": 0.0,
      "lost_p_mw": 304.14371090467915,
      "max_dv_settle_pu": -0.009655080423941031,
      "max_dv_settle_block": "Huelva34",
      "max_dv_peak_pu": 0.00023473389912331832,
      "max_dv_peak_block": "RES02",
      "median_dv_settle_pu": -0.012578860847738849,
      "window_end_s": 20.14,
      "truncated_by_next_trip": false
    },
    {
      "trip": "Granada355",
      "t": 52.457007106,
      "lost_q_absorption_mvar": 0.0,
      "lost_p_mw": 308.99925152448986,
      "max_dv_settle_pu": 0.0008198853027767683,
      "max_dv_settle_block": "Huelva34",
      "max_dv_peak_pu": 0.006578705863223844,
      "max_dv_peak_block": "RES02",
      "median_dv_settle_pu": -0.015057711606557667,
      "window_end_s": 54.457007106,
      "truncated_by_next_trip": false
    },
    {
      "trip": "Badajoz582",
      "t": 56.608968551,
      "lost_q_absorption_mvar": 0.0,
      "lost_p_mw": 507.41804672716614,
      "max_dv_settle_pu": 0.0006397088705569764,
      "max_dv_settle_block": "Cuenca530",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Segovia23",
      "median_dv_settle_pu": -0.000665815227966271,
      "window_end_s": 56.618968550000005,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES03",
      "t": 56.618968551,
      "lost_q_absorption_mvar": 0.0,
      "lost_p_mw": 217.74017068735776,
      "max_dv_settle_pu": -0.0029960252086513872,
      "max_dv_settle_block": "RES10",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Segovia23",
      "median_dv_settle_pu": -0.0041611406415127394,
      "window_end_s": 56.62846855,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Cuenca530",
      "t": 56.628468551,
      "lost_q_absorption_mvar": 0.0,
      "lost_p_mw": 461.18049455680597,
      "max_dv_settle_pu": -0.006149736601941624,
      "max_dv_settle_block": "RES10",
      "max_dv_peak_pu": -0.006149736601941624,
      "max_dv_peak_block": "RES10",
      "median_dv_settle_pu": -0.008541289584294565,
      "window_end_s": 56.648468550000004,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES09",
      "t": 56.628468551,
      "lost_q_absorption_mvar": 0.0,
      "lost_p_mw": 278.4341200343926,
      "max_dv_settle_pu": -0.006149736601941624,
      "max_dv_settle_block": "RES10",
      "max_dv_peak_pu": -0.006149736601941624,
      "max_dv_peak_block": "RES10",
      "median_dv_settle_pu": -0.008541289584294565,
      "window_end_s": 56.648468550000004,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES10",
      "t": 56.648468551,
      "lost_q_absorption_mvar": 0.0,
      "lost_p_mw": 347.5462880269441,
      "max_dv_settle_pu": 0.07018392328511291,
      "max_dv_settle_block": "Caceres41",
      "max_dv_peak_pu": 0.07077493775057753,
      "max_dv_peak_block": "Caceres41",
      "median_dv_settle_pu": 0.047639805584326345,
      "window_end_s": 57.170639073000004,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Caceres41",
      "t": 57.170639074,
      "lost_q_absorption_mvar": 0.0,
      "lost_p_mw": 35.82812742534969,
      "max_dv_settle_pu": 0.006773372896164975,
      "max_dv_settle_block": "Huelva34",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Segovia23",
      "median_dv_settle_pu": 0.006687590518113851,
      "window_end_s": 57.19063907300001,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES01",
      "t": 57.190639074,
      "lost_q_absorption_mvar": 0.0,
      "lost_p_mw": 104.87093615631436,
      "max_dv_settle_pu": 0.03919318696374652,
      "max_dv_settle_block": "Segovia23",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Segovia23",
      "median_dv_settle_pu": 0.03778517320917463,
      "window_end_s": 57.210639073,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Segovia94",
      "t": 57.210639074,
      "lost_q_absorption_mvar": 0.0,
      "lost_p_mw": 83.06891520244596,
      "max_dv_settle_pu": 0.0033063818949874424,
      "max_dv_settle_block": "Malaga154",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Badajoz72",
      "median_dv_settle_pu": 0.003166890046905513,
      "window_end_s": 57.220639073,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Huelva34",
      "t": 57.210639074,
      "lost_q_absorption_mvar": 0.0,
      "lost_p_mw": 30.050218988854187,
      "max_dv_settle_pu": 0.0033063818949874424,
      "max_dv_settle_block": "Malaga154",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Badajoz72",
      "median_dv_settle_pu": 0.003166890046905513,
      "window_end_s": 57.220639073,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Caceres38",
      "t": 57.210639074,
      "lost_q_absorption_mvar": 0.0,
      "lost_p_mw": 33.58364561875272,
      "max_dv_settle_pu": 0.0033063818949874424,
      "max_dv_settle_block": "Malaga154",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Badajoz72",
      "median_dv_settle_pu": 0.003166890046905513,
      "window_end_s": 57.220639073,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Badajoz16",
      "t": 57.210639074,
      "lost_q_absorption_mvar": 0.0,
      "lost_p_mw": 14.139324468231756,
      "max_dv_settle_pu": 0.0033063818949874424,
      "max_dv_settle_block": "Malaga154",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Badajoz72",
      "median_dv_settle_pu": 0.003166890046905513,
      "window_end_s": 57.220639073,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Cadiz26",
      "t": 57.210639074,
      "lost_q_absorption_mvar": 0.0,
      "lost_p_mw": 22.9768869949576,
      "max_dv_settle_pu": 0.0033063818949874424,
      "max_dv_settle_block": "Malaga154",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Badajoz72",
      "median_dv_settle_pu": 0.003166890046905513,
      "window_end_s": 57.220639073,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Segovia23",
      "t": 57.220639074,
      "lost_q_absorption_mvar": 0.0,
      "lost_p_mw": 20.25980953112289,
      "max_dv_settle_pu": 0.0066127641206141785,
      "max_dv_settle_block": "Malaga154",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Badajoz72",
      "median_dv_settle_pu": 0.006333780410501255,
      "window_end_s": 57.230639073000006,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES08",
      "t": 57.220639074,
      "lost_q_absorption_mvar": 0.0,
      "lost_p_mw": 220.10637727832764,
      "max_dv_settle_pu": 0.0066127641206141785,
      "max_dv_settle_block": "Malaga154",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Badajoz72",
      "median_dv_settle_pu": 0.006333780410501255,
      "window_end_s": 57.230639073000006,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Badajoz118",
      "t": 57.230639074,
      "lost_q_absorption_mvar": 0.0,
      "lost_p_mw": 103.54434040073876,
      "max_dv_settle_pu": 0.006475442456698621,
      "max_dv_settle_block": "Badajoz72",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Badajoz72",
      "median_dv_settle_pu": 0.006174930986646787,
      "window_end_s": 57.250639073,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES06",
      "t": 57.230639074,
      "lost_q_absorption_mvar": 0.0,
      "lost_p_mw": 105.29832186514597,
      "max_dv_settle_pu": 0.006475442456698621,
      "max_dv_settle_block": "Badajoz72",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Badajoz72",
      "median_dv_settle_pu": 0.006174930986646787,
      "window_end_s": 57.250639073,
      "truncated_by_next_trip": true
    },
    {
      "trip": "RES07",
      "t": 57.230639074,
      "lost_q_absorption_mvar": 0.0,
      "lost_p_mw": 157.9215514888816,
      "max_dv_settle_pu": 0.006475442456698621,
      "max_dv_settle_block": "Badajoz72",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "Badajoz72",
      "median_dv_settle_pu": 0.006174930986646787,
      "window_end_s": 57.250639073,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Malaga154",
      "t": 57.250639074,
      "lost_q_absorption_mvar": 0.0,
      "lost_p_mw": 134.85317984027796,
      "max_dv_settle_pu": 0.005311925115544458,
      "max_dv_settle_block": "RES02",
      "max_dv_peak_pu": null,
      "max_dv_peak_block": "RES02",
      "median_dv_settle_pu": 0.005311925115544458,
      "window_end_s": 57.270139073,
      "truncated_by_next_trip": true
    },
    {
      "trip": "Badajoz72",
      "t": 57.270139074,
      "lost_q_absorption_mvar": 0.0,
      "lost_p_mw": 62.96712001454712,
      "max_dv_settle_pu": 0.007096211216092163,
      "max_dv_settle_block": "RES02",
      "max_dv_peak_pu": 0.007096211216092163,
      "max_dv_peak_block": "RES02",
      "median_dv_settle_pu": 0.007096211216092163,
      "window_end_s": 57.30963907300001,
      "truncated_by_next_trip": true
    }
  ],
  "other_plant_trips": 8,
  "generator_trips": 9,
  "generator_trip_triggers": [
    "generator_OV2"
  ],
  "ufls_stages_operated": 6,
  "ufls_shed_mw": 6773.1610968954365,
  "separation": true,
  "separation_time_s": 55.149210318,
  "island_collapses": [],
  "affected_area_collapse": false,
  "blackout_emerged": false,
  "lost_block_p_mw": 4881.3186432404855,
  "lost_block_q_absorption_mvar": 0.0,
  "lost_total_p_mw": 20301.37160461047,
  "lost_total_q_absorption_mvar": 5641.331205291944,
  "max_collector_v_pu": 1.2866296873270118,
  "max_zone_hv_v_pu": 1.4682912380668445,
  "max_area_v_pu": 1.572370918749058,
  "max_system_v_pu": 1.572370918749058,
  "max_gen_terminal_v_pu": 1.3168268868072304,
  "control_flatness": {
    "vmax_pu": 0.532370918749058,
    "vmin_pu": 0.9778030469632344,
    "collector_vmax_online_pu": 0.3322711496680366,
    "zone_hv_vmax_pu": 1.0769669288549932,
    "affected_island_f_pu": 0.06463901265457761
  },
  "commitment": {
    "commitment_c": 1.5,
    "dispatch_rule": "must_run",
    "rule": "ascending MVA rating, then bus id, then idx; slack unit kept; stop at capacity <= C x dispatch",
    "c_ratio": 1.5,
    "dispatch_mw_for_rule": 7095.048819999995,
    "capacity_limit_mva": 10642.573229999993,
    "before": {
      "units": 137,
      "mva": 31278.500000000015
    },
    "decommitted_count": 125,
    "decommitted_mva": 20719.940000000006,
    "dispatch": {
      "rule": "must_run",
      "k": 0.8675573470663385,
      "units": 11,
      "target_mw": 5854.382819999995,
      "units_at_must_run": 0,
      "units_at_capability": 0,
      "must_run_fraction": 0.2
    },
    "export_reduction": {
      "rule": "rest-of-interconnection load scaled down pro rata (constant PF)",
      "delta_mw": 3300.5000000000005,
      "factor": 0.9325638894574119,
      "loads": 1109
    },
    "area_online_sync_units": 12,
    "area_online_sync_mva": 10558.560000000001,
    "area_online_units_with_exciter": 12,
    "area_online_units_with_governor": 9,
    "pss_completion": []
  },
  "plant_ov_mode": "standard",
  "min_system_v_pu": -4.094605595535003e-11,
  "min_area_v_pu": -4.094605595535003e-11,
  "affected_f_eq_hz_min": 46.783477768575594,
  "affected_f_eq_hz_max": 50.015428401304476,
  "max_coi_angle_change_deg": 124.73101640078598,
  "per_block": {
    "Granada355": {
      "hv_bus": 7187,
      "collector_bus": 8161,
      "p_mw": 355.0,
      "q_mvar": -165.0,
      "q_source": "report",
      "tap": 0.92732,
      "z0_pu": 1.0647229952175483,
      "hv_v0_pu": 1.0314133841198738,
      "margin_to_ov1_pu": 0.03527700478245177,
      "max_v_before_trip_pu": 1.1001039583921866,
      "max_v_time_s": 52.457007106,
      "first_ov1_pickup_s": 52.457007106,
      "trip_time_s": 52.457007106,
      "trip_stage": "plant_OVI",
      "trip_v_pu": 1.1001039583921866
    },
    "Badajoz582": {
      "hv_bus": 7346,
      "collector_bus": 8162,
      "p_mw": 582.0,
      "q_mvar": -165.0,
      "q_source": "report",
      "tap": 0.92732,
      "z0_pu": 1.0849969912882749,
      "hv_v0_pu": 1.0331053504164427,
      "margin_to_ov1_pu": 0.015003008711725219,
      "max_v_before_trip_pu": 1.1724186482715153,
      "max_v_time_s": 56.608968551,
      "first_ov1_pickup_s": 40.65,
      "trip_time_s": 56.608968551,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1724186482715153
    },
    "Badajoz145": {
      "hv_bus": 7042,
      "collector_bus": 8163,
      "p_mw": 145.0,
      "q_mvar": -37.0,
      "q_source": "report",
      "tap": 0.92732,
      "z0_pu": 1.0859403199061912,
      "hv_v0_pu": 1.0314295478760036,
      "margin_to_ov1_pu": 0.014059680093808868,
      "max_v_before_trip_pu": 1.1005089156568115,
      "max_v_time_s": 15.18,
      "first_ov1_pickup_s": 14.79,
      "trip_time_s": 15.79,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1000296858091478
    },
    "Segovia23": {
      "hv_bus": 7261,
      "collector_bus": 8164,
      "p_mw": 23.0,
      "q_mvar": -7.559734419113854,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0662711078458456,
      "hv_v0_pu": 1.0204439036053417,
      "margin_to_ov1_pu": 0.03372889215415453,
      "max_v_before_trip_pu": 1.2896701095893086,
      "max_v_time_s": 57.220639074,
      "first_ov1_pickup_s": 50.643,
      "trip_time_s": 57.220639074,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2896701095893086
    },
    "Seville550": {
      "hv_bus": 7366,
      "collector_bus": 8165,
      "p_mw": 550.0,
      "q_mvar": -180.77625784837477,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0899924600521345,
      "hv_v0_pu": 1.041583982298204,
      "margin_to_ov1_pu": 0.010007539947865629,
      "max_v_before_trip_pu": 1.100950157627889,
      "max_v_time_s": 15.18,
      "first_ov1_pickup_s": 14.18,
      "trip_time_s": 15.18,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.100950157627889
    },
    "Segovia94": {
      "hv_bus": 7043,
      "collector_bus": 8166,
      "p_mw": 94.0,
      "q_mvar": -30.896305886813142,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.071415877830169,
      "hv_v0_pu": 1.025024692660088,
      "margin_to_ov1_pu": 0.028584122169831083,
      "max_v_before_trip_pu": 1.2931579372823687,
      "max_v_time_s": 57.210639074,
      "first_ov1_pickup_s": 38.83,
      "trip_time_s": 57.210639074,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2931579372823687
    },
    "Badajoz118": {
      "hv_bus": 7059,
      "collector_bus": 8167,
      "p_mw": 118.0,
      "q_mvar": -38.784724411105856,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0672239885061598,
      "hv_v0_pu": 1.021292145423289,
      "margin_to_ov1_pu": 0.03277601149384024,
      "max_v_before_trip_pu": 1.292428103852118,
      "max_v_time_s": 57.230639074,
      "first_ov1_pickup_s": 43.88,
      "trip_time_s": 57.230639074,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.292428103852118
    },
    "Huelva34": {
      "hv_bus": 7274,
      "collector_bus": 8168,
      "p_mw": 34.0,
      "q_mvar": -11.175259576081348,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.062386447706277,
      "hv_v0_pu": 1.0169866581667333,
      "margin_to_ov1_pu": 0.037613552293723096,
      "max_v_before_trip_pu": 1.2969812689039966,
      "max_v_time_s": 57.210639074,
      "first_ov1_pickup_s": 48.9395,
      "trip_time_s": 57.210639074,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2969812689039966
    },
    "Caceres38": {
      "hv_bus": 7019,
      "collector_bus": 8169,
      "p_mw": 38.0,
      "q_mvar": -12.489995996796802,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0680869673656155,
      "hv_v0_pu": 1.022060435911077,
      "margin_to_ov1_pu": 0.03191303263438461,
      "max_v_before_trip_pu": 1.2940649470823158,
      "max_v_time_s": 57.210639074,
      "first_ov1_pickup_s": 42.19,
      "trip_time_s": 57.210639074,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2940649470823158
    },
    "Badajoz72": {
      "hv_bus": 7096,
      "collector_bus": 8170,
      "p_mw": 72.0,
      "q_mvar": -23.665255572878152,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0608046935896076,
      "hv_v0_pu": 1.0155793296529927,
      "margin_to_ov1_pu": 0.03919530641039248,
      "max_v_before_trip_pu": 1.2856210733986002,
      "max_v_time_s": 57.270139074,
      "first_ov1_pickup_s": 52.337007106,
      "trip_time_s": 57.270139074,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2856210733986002
    },
    "Badajoz16": {
      "hv_bus": 7415,
      "collector_bus": 8171,
      "p_mw": 16.0,
      "q_mvar": -5.258945682861811,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.070035012561115,
      "hv_v0_pu": 1.0237949727431088,
      "margin_to_ov1_pu": 0.029964987438884982,
      "max_v_before_trip_pu": 1.2937610910423656,
      "max_v_time_s": 57.210639074,
      "first_ov1_pickup_s": 40.51,
      "trip_time_s": 57.210639074,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2937610910423656
    },
    "Caceres41": {
      "hv_bus": 7327,
      "collector_bus": 8172,
      "p_mw": 41.0,
      "q_mvar": -13.476048312333392,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0697428003072826,
      "hv_v0_pu": 1.0235347648144308,
      "margin_to_ov1_pu": 0.03025719969271745,
      "max_v_before_trip_pu": 1.2491391368698177,
      "max_v_time_s": 57.170639074,
      "first_ov1_pickup_s": 48.9895,
      "trip_time_s": 57.170639074,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2491391368698177
    },
    "Cadiz26": {
      "hv_bus": 7029,
      "collector_bus": 8173,
      "p_mw": 26.0,
      "q_mvar": -8.545786734650443,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0680013826925288,
      "hv_v0_pu": 1.021984239799647,
      "margin_to_ov1_pu": 0.03199861730747133,
      "max_v_before_trip_pu": 1.2936965064897776,
      "max_v_time_s": 57.210639074,
      "first_ov1_pickup_s": 42.21,
      "trip_time_s": 57.210639074,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2936965064897776
    },
    "Cadiz128": {
      "hv_bus": 7018,
      "collector_bus": 8174,
      "p_mw": 128.0,
      "q_mvar": -42.07156546289449,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.081713894151742,
      "hv_v0_pu": 1.034200791553125,
      "margin_to_ov1_pu": 0.018286105848258183,
      "max_v_before_trip_pu": 1.1088054095586706,
      "max_v_time_s": 16.13,
      "first_ov1_pickup_s": 15.83,
      "trip_time_s": 16.83,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1053598583308217
    },
    "Malaga154": {
      "hv_bus": 7304,
      "collector_bus": 8175,
      "p_mw": 154.0,
      "q_mvar": -50.61735219754493,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0606132853258827,
      "hv_v0_pu": 1.01540904046275,
      "margin_to_ov1_pu": 0.03938671467411736,
      "max_v_before_trip_pu": 1.2845996000612838,
      "max_v_time_s": 57.250639074,
      "first_ov1_pickup_s": 52.367007106,
      "trip_time_s": 57.250639074,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2845996000612838
    },
    "Cuenca530": {
      "hv_bus": 7125,
      "collector_bus": 8176,
      "p_mw": 530.0,
      "q_mvar": -174.20257574479749,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0800425955252255,
      "hv_v0_pu": 1.0327109317504553,
      "margin_to_ov1_pu": 0.019957404474774565,
      "max_v_before_trip_pu": 1.1712705284840632,
      "max_v_time_s": 56.608968551,
      "first_ov1_pickup_s": 43.99,
      "trip_time_s": 56.628468551,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1694777140017467
    },
    "RES01": {
      "hv_bus": 7305,
      "collector_bus": 8177,
      "p_mw": 120.0,
      "q_mvar": -39.44209262146359,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0679556414500553,
      "hv_v0_pu": 1.0219435118039393,
      "margin_to_ov1_pu": 0.03204435854994481,
      "max_v_before_trip_pu": 1.2498818867287775,
      "max_v_time_s": 57.190639074,
      "first_ov1_pickup_s": 49.0195,
      "trip_time_s": 57.190639074,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2498818867287775
    },
    "RES02": {
      "hv_bus": 7095,
      "collector_bus": 8178,
      "p_mw": 180.0,
      "q_mvar": -59.16313893219538,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0575419599588778,
      "hv_v0_pu": 1.012677113191074,
      "margin_to_ov1_pu": 0.0424580400411223,
      "max_v_before_trip_pu": 1.2836892742554413,
      "max_v_time_s": 57.309639074,
      "first_ov1_pickup_s": 54.080153182,
      "trip_time_s": 57.309639074,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2836892742554413
    },
    "RES03": {
      "hv_bus": 7342,
      "collector_bus": 8179,
      "p_mw": 250.0,
      "q_mvar": -82.1710262947158,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0798123949189722,
      "hv_v0_pu": 1.0325057566756952,
      "margin_to_ov1_pu": 0.020187605081027904,
      "max_v_before_trip_pu": 1.1855382856261378,
      "max_v_time_s": 56.608968551,
      "first_ov1_pickup_s": 43.97,
      "trip_time_s": 56.618968551,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.1845898976835112
    },
    "RES04": {
      "hv_bus": 7409,
      "collector_bus": 8180,
      "p_mw": 320.0,
      "q_mvar": -105.17891365723622,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0841369795353595,
      "hv_v0_pu": 1.0363612074547774,
      "margin_to_ov1_pu": 0.01586302046464061,
      "max_v_before_trip_pu": 1.1003061076250586,
      "max_v_time_s": 17.22,
      "first_ov1_pickup_s": 17.14,
      "trip_time_s": 18.14,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.084338390227429
    },
    "RES05": {
      "hv_bus": 7331,
      "collector_bus": 8181,
      "p_mw": 400.0,
      "q_mvar": -131.47364207154527,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0882022902038222,
      "hv_v0_pu": 1.0399869473986871,
      "margin_to_ov1_pu": 0.011797709796177891,
      "max_v_before_trip_pu": 1.1034874721259946,
      "max_v_time_s": 17.23,
      "first_ov1_pickup_s": 16.93,
      "trip_time_s": 17.93,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.0970269498234215
    },
    "RES06": {
      "hv_bus": 7407,
      "collector_bus": 8182,
      "p_mw": 120.0,
      "q_mvar": -39.44209262146359,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0671206269635927,
      "hv_v0_pu": 1.0212001298163413,
      "margin_to_ov1_pu": 0.03287937303640742,
      "max_v_before_trip_pu": 1.2926759496141984,
      "max_v_time_s": 57.230639074,
      "first_ov1_pickup_s": 43.88,
      "trip_time_s": 57.230639074,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2926759496141984
    },
    "RES07": {
      "hv_bus": 7058,
      "collector_bus": 8183,
      "p_mw": 180.0,
      "q_mvar": -59.16313893219538,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.073597361556305,
      "hv_v0_pu": 1.026967741800006,
      "margin_to_ov1_pu": 0.02640263844369506,
      "max_v_before_trip_pu": 1.2925387385422378,
      "max_v_time_s": 57.230639074,
      "first_ov1_pickup_s": 38.88,
      "trip_time_s": 57.230639074,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2925387385422378
    },
    "RES08": {
      "hv_bus": 7341,
      "collector_bus": 8184,
      "p_mw": 250.0,
      "q_mvar": -82.1710262947158,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.063429784158678,
      "hv_v0_pu": 1.0179150555045637,
      "margin_to_ov1_pu": 0.03657021584132214,
      "max_v_before_trip_pu": 1.2850099193567237,
      "max_v_time_s": 57.220639074,
      "first_ov1_pickup_s": 52.377007106,
      "trip_time_s": 57.220639074,
      "trip_stage": "plant_OV2",
      "trip_v_pu": 1.2850099193567237
    },
    "RES09": {
      "hv_bus": 7347,
      "collector_bus": 8185,
      "p_mw": 320.0,
      "q_mvar": -105.17891365723622,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0794603022311418,
      "hv_v0_pu": 1.0321919257674887,
      "margin_to_ov1_pu": 0.020539697768858334,
      "max_v_before_trip_pu": 1.174370960313861,
      "max_v_time_s": 56.608968551,
      "first_ov1_pickup_s": 44.0,
      "trip_time_s": 56.628468551,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.172396547974682
    },
    "RES10": {
      "hv_bus": 7186,
      "collector_bus": 8186,
      "p_mw": 400.0,
      "q_mvar": -131.47364207154527,
      "q_source": "PF 0.95 absorbing (assumption)",
      "tap": 0.92732,
      "z0_pu": 1.0710356142307742,
      "hv_v0_pu": 1.0246860191486304,
      "margin_to_ov1_pu": 0.028964385769225887,
      "max_v_before_trip_pu": 1.1722686335407986,
      "max_v_time_s": 56.608968551,
      "first_ov1_pickup_s": 49.0295,
      "trip_time_s": 56.648468551,
      "trip_stage": "plant_OV1",
      "trip_v_pu": 1.165423373528325
    }
  },
  "initial_margin_min_pu": 0.010007539947865629,
  "initial_collector_v_pu": {
    "Granada355": 1.0647229952175483,
    "Badajoz582": 1.0849969912882749,
    "Badajoz145": 1.0859403199061912,
    "Segovia23": 1.0662711078458456,
    "Seville550": 1.0899924600521345,
    "Segovia94": 1.071415877830169,
    "Badajoz118": 1.0672239885061598,
    "Huelva34": 1.062386447706277,
    "Caceres38": 1.0680869673656155,
    "Badajoz72": 1.0608046935896076,
    "Badajoz16": 1.070035012561115,
    "Caceres41": 1.0697428003072826,
    "Cadiz26": 1.0680013826925288,
    "Cadiz128": 1.081713894151742,
    "Malaga154": 1.0606132853258827,
    "Cuenca530": 1.0800425955252255,
    "RES01": 1.0679556414500553,
    "RES02": 1.0575419599588778,
    "RES03": 1.0798123949189722,
    "RES04": 1.0841369795353595,
    "RES05": 1.0882022902038222,
    "RES06": 1.0671206269635927,
    "RES07": 1.073597361556305,
    "RES08": 1.063429784158678,
    "RES09": 1.0794603022311418,
    "RES10": 1.0710356142307742
  },
  "interpretation": "26 of 16 protected plants tripped between t=15.18 s and t=57.31 s (4881 MW, 0 MVAr absorption lost). Generator trips: 9; UFLS stages: 6; separation: yes; affected-area collapse: no. Affected-island frequency stayed within 46.783-50.015 Hz (50-Hz equivalent); system voltage range -0.000-1.572 pu. TDS did not converge beyond t=57.559 s (inconclusive, not a blackout).",
  "event_jump_solves": {
    "count": 51,
    "failures": []
  }
}
