{
 "label": "final_zload",
 "kwargs": {
  "tie_scale": 15.0,
  "voltage_control": "q_control",
  "q_control_tc_s": 10.0,
  "ehv_surplus_mvar": 1600.0,
  "uel_tc_s": 1.0,
  "load_model": "z",
  "embedded_pv_share": 0.15,
  "tap_margin_pu": 0.01,
  "actions": {
   "res_reduction_mw": 708.0,
   "net_load_mw": 0.0
  }
 },
 "record": {
  "area_load_mw": 11444.966820000001,
  "res_share": 0.45,
  "fleet_blocks": 26,
  "fleet_mw": 5446.0,
  "commitment_c": 1.5,
  "export_target_mw": 870.0,
  "export_reduction_mw": 3300.5,
  "export_base_case_mw": 860.3010227111514,
  "tie_scale": 15.0,
  "exciter_completion": "all",
  "export_counterpart": "rest_load",
  "pre_cascade_actions": [
   "OA1a",
   "OA1b",
   "OA3"
  ],
  "initiating_block": null,
  "initiating_time_s": 15.0,
  "voltage_control": "q_control",
  "q_control_tc_s": 10.0,
  "tap_margin_pu": 0.01,
  "initial_mesh_closed": 2,
  "granada_instantaneous": true,
  "documented_settings": false,
  "actions": [
   "RES500"
  ],
  "tf_s": 100.0,
  "ehv_surplus_mvar": 1600.0,
  "uel_tc_s": 1.0
 },
 "tds_ok": false,
 "final_time_s": 26.10392710025256,
 "stopped_reason": null,
 "gsu_tap": 0.92732,
 "block_trips": 26,
 "lost_block_p_mw": 5164.421879671273,
 "generator_trips": 11,
 "ufls_stages_operated": 6,
 "ufls_shed_mw": 7895.036782575363,
 "separation": true,
 "separation_time_s": 24.59889385,
 "affected_area_collapse": false,
 "blackout_emerged": false,
 "max_collector_v_pu": 1.2462142321070386,
 "area_net_export_t0_mw": 860.170371314133,
 "timeline": [
  [
   0.0,
   "operator_action",
   "RES500"
  ],
  [
   14.58,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   15.01,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   15.09,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   15.1,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   15.52,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   15.74,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   16.08,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   16.21,
   "plant_trip",
   "TRIP_Badajoz145"
  ],
  [
   16.27,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   16.29,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.22,
   "plant_trip",
   "TRIP_Seville550"
  ],
  [
   17.22,
   "plant_trip",
   "TRIP_Cadiz128"
  ],
  [
   17.3,
   "plant_trip",
   "TRIP_RES05"
  ],
  [
   17.45,
   "plant_trip",
   "TRIP_Segovia94"
  ],
  [
   17.45,
   "plant_trip",
   "TRIP_RES07"
  ],
  [
   17.48,
   "plant_trip",
   "TRIP_RES04"
  ],
  [
   17.52,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.53,
   "plant_trip",
   "TRIP_Badajoz16"
  ],
  [
   17.59,
   "plant_trip",
   "TRIP_Caceres38"
  ],
  [
   17.64,
   "plant_trip",
   "TRIP_Cadiz26"
  ],
  [
   17.71,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.74,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.75,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.76,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.77,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.78,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.79,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.8,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.81,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.82,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.83,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.84,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.85,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.86,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.87,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.88,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.89,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.93,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.95,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   17.97,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   20.61,
   "plant_trip",
   "TRIP_Granada355"
  ],
  [
   24.599,
   "out_of_step_separation",
   "SEPARATION"
  ],
  [
   24.599,
   "numerical",
   "RETIRE_OTHER_ISLANDS"
  ],
  [
   25.128,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   25.168,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   25.178,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   25.188,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   25.198,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   25.208,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   25.218,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   25.228,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   25.238,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   25.258,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   25.278,
   "ufls",
   "UFLS1"
  ],
  [
   25.427,
   "ufls",
   "UFLS2"
  ],
  [
   25.492,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   25.501,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   25.51,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   25.52,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   25.53,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   25.54,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   25.55,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   25.56,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   25.57,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   25.58,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   25.59,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   25.59,
   "ufls",
   "UFLS3"
  ],
  [
   25.6,
   "plant_trip",
   "TRIP_Badajoz118"
  ],
  [
   25.6,
   "plant_trip",
   "TRIP_Huelva34"
  ],
  [
   25.6,
   "plant_trip",
   "TRIP_RES03"
  ],
  [
   25.6,
   "plant_trip",
   "TRIP_RES06"
  ],
  [
   25.6,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   25.639,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   25.649,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   25.659,
   "plant_trip",
   "TRIP_Caceres41"
  ],
  [
   25.659,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   25.669,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   25.699,
   "embedded_pv_trip",
   "EMBEDDED_PV_TRIP"
  ],
  [
   25.759,
   "ufls",
   "UFLS4"
  ],
  [
   25.769,
   "plant_trip",
   "TRIP_Badajoz582"
  ],
  [
   25.769,
   "plant_trip",
   "TRIP_Segovia23"
  ],
  [
   25.769,
   "plant_trip",
   "TRIP_Badajoz72"
  ],
  [
   25.769,
   "plant_trip",
   "TRIP_Malaga154"
  ],
  [
   25.769,
   "plant_trip",
   "TRIP_Cuenca530"
  ],
  [
   25.769,
   "plant_trip",
   "TRIP_RES01"
  ],
  [
   25.769,
   "plant_trip",
   "TRIP_RES02"
  ],
  [
   25.769,
   "plant_trip",
   "TRIP_RES08"
  ],
  [
   25.769,
   "plant_trip",
   "TRIP_RES09"
  ],
  [
   25.769,
   "plant_trip",
   "TRIP_RES10"
  ],
  [
   25.769,
   "plant_trip_other",
   "TRIP_GNET_363"
  ],
  [
   25.769,
   "plant_trip_other",
   "TRIP_GNET_364"
  ],
  [
   25.769,
   "plant_trip_other",
   "TRIP_GNET_365"
  ],
  [
   25.799,
   "generator_trip",
   "GTRIP_GENROU_369"
  ],
  [
   25.877,
   "ufls",
   "UFLS5"
  ],
  [
   25.93,
   "plant_trip_other",
   "TRIP_GNET_435"
  ],
  [
   25.93,
   "plant_trip_other",
   "TRIP_GNET_436"
  ],
  [
   25.93,
   "plant_trip_other",
   "TRIP_GNET_437"
  ],
  [
   25.93,
   "plant_trip_other",
   "TRIP_GNET_438"
  ],
  [
   25.93,
   "plant_trip_other",
   "TRIP_GNET_439"
  ],
  [
   25.93,
   "generator_trip",
   "GTRIP_GENROU_296"
  ],
  [
   25.93,
   "generator_trip",
   "GTRIP_GENROU_375"
  ],
  [
   25.945,
   "generator_trip",
   "GTRIP_GENROU_344"
  ],
  [
   25.954,
   "generator_trip",
   "GTRIP_GENROU_322"
  ],
  [
   25.964,
   "ufls",
   "UFLS6"
  ],
  [
   25.994,
   "generator_trip",
   "GTRIP_GENROU_351"
  ],
  [
   26.034,
   "generator_trip",
   "GTRIP_GENROU_350"
  ],
  [
   26.054,
   "generator_trip",
   "GTRIP_GENROU_321"
  ],
  [
   26.054,
   "generator_trip",
   "GTRIP_GENROU_349"
  ],
  [
   26.054,
   "generator_trip",
   "GTRIP_GENROU_352"
  ],
  [
   26.104,
   "generator_trip",
   "GTRIP_GENROU_279"
  ],
  [
   26.104,
   "tds_nonconvergence",
   "TDS_STOP"
  ]
 ],
 "wall_s": 105.00086116790771
}