{
 "final_main": {
  "label": "final_main",
  "kwargs": {
   "tie_scale": 15.0,
   "voltage_control": "q_control",
   "q_control_tc_s": 10.0,
   "ehv_surplus_mvar": 1600.0,
   "uel_tc_s": 1.0,
   "load_model": "es",
   "embedded_pv_share": 0.15,
   "tap_margin_pu": 0.01,
   "actions": {
    "res_reduction_mw": 708.0,
    "net_load_mw": 0.0
   }
  },
  "record": {
   "area_load_mw": 11444.966820000001,
   "res_share": 0.45,
   "fleet_blocks": 26,
   "fleet_mw": 5446.0,
   "commitment_c": 1.5,
   "export_target_mw": 870.0,
   "export_reduction_mw": 3300.5,
   "export_base_case_mw": 860.3010227111514,
   "tie_scale": 15.0,
   "exciter_completion": "all",
   "export_counterpart": "rest_load",
   "pre_cascade_actions": [
    "OA1a",
    "OA1b",
    "OA3"
   ],
   "initiating_block": null,
   "initiating_time_s": 15.0,
   "voltage_control": "q_control",
   "q_control_tc_s": 10.0,
   "tap_margin_pu": 0.01,
   "initial_mesh_closed": 2,
   "granada_instantaneous": true,
   "documented_settings": false,
   "actions": [
    "RES500"
   ],
   "tf_s": 100.0,
   "ehv_surplus_mvar": 1600.0,
   "uel_tc_s": 1.0
  },
  "tds_ok": false,
  "final_time_s": 20.286085271933498,
  "stopped_reason": null,
  "gsu_tap": 0.92732,
  "block_trips": 26,
  "lost_block_p_mw": 5204.101090864622,
  "generator_trips": 9,
  "ufls_stages_operated": 6,
  "ufls_shed_mw": 6568.974327942342,
  "separation": true,
  "separation_time_s": 19.245387493,
  "affected_area_collapse": false,
  "blackout_emerged": false,
  "max_collector_v_pu": 1.306489063397347,
  "area_net_export_t0_mw": 860.170371314133,
  "timeline": [
   [
    0.0,
    "operator_action",
    "RES500"
   ],
   [
    14.29,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    14.79,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    14.82,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    14.92,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    14.96,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    15.18,
    "plant_trip",
    "TRIP_Seville550"
   ],
   [
    15.26,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    15.43,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    15.5,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    15.79,
    "plant_trip",
    "TRIP_Badajoz145"
   ],
   [
    16.19,
    "plant_trip",
    "TRIP_RES05"
   ],
   [
    16.36,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    16.51,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    16.52,
    "plant_trip",
    "TRIP_Cadiz128"
   ],
   [
    16.58,
    "plant_trip",
    "TRIP_RES04"
   ],
   [
    16.59,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    16.68,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    16.69,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    16.7,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    16.71,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    16.72,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    16.75,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    16.8,
    "plant_trip",
    "TRIP_Segovia94"
   ],
   [
    16.8,
    "plant_trip",
    "TRIP_Caceres38"
   ],
   [
    16.8,
    "plant_trip",
    "TRIP_Badajoz16"
   ],
   [
    16.8,
    "plant_trip",
    "TRIP_RES07"
   ],
   [
    16.81,
    "plant_trip",
    "TRIP_Badajoz582"
   ],
   [
    16.81,
    "plant_trip",
    "TRIP_Cadiz26"
   ],
   [
    16.88,
    "plant_trip",
    "TRIP_Badajoz118"
   ],
   [
    16.88,
    "plant_trip",
    "TRIP_RES06"
   ],
   [
    16.89,
    "plant_trip",
    "TRIP_Huelva34"
   ],
   [
    16.92,
    "plant_trip",
    "TRIP_RES03"
   ],
   [
    17.01,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.16,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.17,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.19,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.2,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.23,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.302,
    "plant_trip",
    "TRIP_Granada355"
   ],
   [
    18.486,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.496,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.516,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.526,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.536,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.546,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.556,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.586,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.596,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.606,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.626,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.245,
    "out_of_step_separation",
    "SEPARATION"
   ],
   [
    19.245,
    "numerical",
    "RETIRE_OTHER_ISLANDS"
   ],
   [
    19.688,
    "ufls",
    "UFLS1"
   ],
   [
    19.758,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.778,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.798,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.798,
    "ufls",
    "UFLS2"
   ],
   [
    19.808,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.818,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.828,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.838,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.848,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.858,
    "plant_trip",
    "TRIP_Segovia23"
   ],
   [
    19.858,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.878,
    "plant_trip",
    "TRIP_Badajoz72"
   ],
   [
    19.878,
    "plant_trip",
    "TRIP_Caceres41"
   ],
   [
    19.878,
    "plant_trip",
    "TRIP_Malaga154"
   ],
   [
    19.878,
    "plant_trip",
    "TRIP_RES01"
   ],
   [
    19.878,
    "plant_trip",
    "TRIP_RES02"
   ],
   [
    19.878,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.887,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.897,
    "plant_trip",
    "TRIP_RES08"
   ],
   [
    19.897,
    "plant_trip_other",
    "TRIP_GNET_363"
   ],
   [
    19.897,
    "plant_trip_other",
    "TRIP_GNET_364"
   ],
   [
    19.897,
    "plant_trip_other",
    "TRIP_GNET_365"
   ],
   [
    19.897,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.907,
    "plant_trip",
    "TRIP_RES10"
   ],
   [
    19.907,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.916,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.916,
    "ufls",
    "UFLS3"
   ],
   [
    19.924,
    "plant_trip",
    "TRIP_RES09"
   ],
   [
    19.924,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.934,
    "plant_trip",
    "TRIP_Cuenca530"
   ],
   [
    19.934,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.944,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.953,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.973,
    "plant_trip_other",
    "TRIP_GNET_435"
   ],
   [
    19.973,
    "plant_trip_other",
    "TRIP_GNET_436"
   ],
   [
    19.973,
    "plant_trip_other",
    "TRIP_GNET_437"
   ],
   [
    19.973,
    "plant_trip_other",
    "TRIP_GNET_438"
   ],
   [
    19.973,
    "plant_trip_other",
    "TRIP_GNET_439"
   ],
   [
    19.973,
    "generator_trip",
    "GTRIP_GENROU_369"
   ],
   [
    19.993,
    "generator_trip",
    "GTRIP_GENROU_375"
   ],
   [
    20.033,
    "generator_trip",
    "GTRIP_GENROU_296"
   ],
   [
    20.033,
    "ufls",
    "UFLS4"
   ],
   [
    20.053,
    "generator_trip",
    "GTRIP_GENROU_322"
   ],
   [
    20.091,
    "generator_trip",
    "GTRIP_GENROU_321"
   ],
   [
    20.091,
    "generator_trip",
    "GTRIP_GENROU_344"
   ],
   [
    20.091,
    "generator_trip",
    "GTRIP_GENROU_350"
   ],
   [
    20.091,
    "generator_trip",
    "GTRIP_GENROU_351"
   ],
   [
    20.12,
    "ufls",
    "UFLS5"
   ],
   [
    20.165,
    "ufls",
    "UFLS6"
   ],
   [
    20.284,
    "generator_trip",
    "GTRIP_GENROU_352"
   ],
   [
    20.286,
    "tds_nonconvergence",
    "TDS_STOP"
   ]
  ],
  "wall_s": 78.87186098098755
 },
 "final_no_drivers": {
  "label": "final_no_drivers",
  "kwargs": {
   "tie_scale": 15.0,
   "voltage_control": "q_control",
   "q_control_tc_s": 10.0,
   "ehv_surplus_mvar": 1600.0,
   "uel_tc_s": 1.0,
   "load_model": "es",
   "embedded_pv_share": 0.15,
   "tap_margin_pu": 0.01,
   "actions": {
    "res_reduction_mw": 0.0,
    "net_load_mw": 0.0
   }
  },
  "record": {
   "area_load_mw": 11444.966820000001,
   "res_share": 0.45,
   "fleet_blocks": 26,
   "fleet_mw": 5446.0,
   "commitment_c": 1.5,
   "export_target_mw": 870.0,
   "export_reduction_mw": 3300.5,
   "export_base_case_mw": 860.3010227111514,
   "tie_scale": 15.0,
   "exciter_completion": "all",
   "export_counterpart": "rest_load",
   "pre_cascade_actions": [
    "OA1a",
    "OA1b",
    "OA3"
   ],
   "initiating_block": null,
   "initiating_time_s": 15.0,
   "voltage_control": "q_control",
   "q_control_tc_s": 10.0,
   "tap_margin_pu": 0.01,
   "initial_mesh_closed": 2,
   "granada_instantaneous": true,
   "documented_settings": false,
   "actions": [],
   "tf_s": 100.0,
   "ehv_surplus_mvar": 1600.0,
   "uel_tc_s": 1.0
  },
  "tds_ok": true,
  "final_time_s": 100.0,
  "stopped_reason": null,
  "gsu_tap": 0.92732,
  "block_trips": 0,
  "lost_block_p_mw": 0.0,
  "generator_trips": 0,
  "ufls_stages_operated": 0,
  "ufls_shed_mw": 0.0,
  "separation": false,
  "separation_time_s": null,
  "affected_area_collapse": false,
  "blackout_emerged": false,
  "max_collector_v_pu": 1.0899924600521345,
  "area_net_export_t0_mw": 860.170371314133,
  "timeline": [],
  "wall_s": 91.17012286186218
 },
 "final_zload": {
  "label": "final_zload",
  "kwargs": {
   "tie_scale": 15.0,
   "voltage_control": "q_control",
   "q_control_tc_s": 10.0,
   "ehv_surplus_mvar": 1600.0,
   "uel_tc_s": 1.0,
   "load_model": "z",
   "embedded_pv_share": 0.15,
   "tap_margin_pu": 0.01,
   "actions": {
    "res_reduction_mw": 708.0,
    "net_load_mw": 0.0
   }
  },
  "record": {
   "area_load_mw": 11444.966820000001,
   "res_share": 0.45,
   "fleet_blocks": 26,
   "fleet_mw": 5446.0,
   "commitment_c": 1.5,
   "export_target_mw": 870.0,
   "export_reduction_mw": 3300.5,
   "export_base_case_mw": 860.3010227111514,
   "tie_scale": 15.0,
   "exciter_completion": "all",
   "export_counterpart": "rest_load",
   "pre_cascade_actions": [
    "OA1a",
    "OA1b",
    "OA3"
   ],
   "initiating_block": null,
   "initiating_time_s": 15.0,
   "voltage_control": "q_control",
   "q_control_tc_s": 10.0,
   "tap_margin_pu": 0.01,
   "initial_mesh_closed": 2,
   "granada_instantaneous": true,
   "documented_settings": false,
   "actions": [
    "RES500"
   ],
   "tf_s": 100.0,
   "ehv_surplus_mvar": 1600.0,
   "uel_tc_s": 1.0
  },
  "tds_ok": false,
  "final_time_s": 26.10392710025256,
  "stopped_reason": null,
  "gsu_tap": 0.92732,
  "block_trips": 26,
  "lost_block_p_mw": 5164.421879671273,
  "generator_trips": 11,
  "ufls_stages_operated": 6,
  "ufls_shed_mw": 7895.036782575363,
  "separation": true,
  "separation_time_s": 24.59889385,
  "affected_area_collapse": false,
  "blackout_emerged": false,
  "max_collector_v_pu": 1.2462142321070386,
  "area_net_export_t0_mw": 860.170371314133,
  "timeline": [
   [
    0.0,
    "operator_action",
    "RES500"
   ],
   [
    14.58,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    15.01,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    15.09,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    15.1,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    15.52,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    15.74,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    16.08,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    16.21,
    "plant_trip",
    "TRIP_Badajoz145"
   ],
   [
    16.27,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    16.29,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.22,
    "plant_trip",
    "TRIP_Seville550"
   ],
   [
    17.22,
    "plant_trip",
    "TRIP_Cadiz128"
   ],
   [
    17.3,
    "plant_trip",
    "TRIP_RES05"
   ],
   [
    17.45,
    "plant_trip",
    "TRIP_Segovia94"
   ],
   [
    17.45,
    "plant_trip",
    "TRIP_RES07"
   ],
   [
    17.48,
    "plant_trip",
    "TRIP_RES04"
   ],
   [
    17.52,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.53,
    "plant_trip",
    "TRIP_Badajoz16"
   ],
   [
    17.59,
    "plant_trip",
    "TRIP_Caceres38"
   ],
   [
    17.64,
    "plant_trip",
    "TRIP_Cadiz26"
   ],
   [
    17.71,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.74,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.75,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.76,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.77,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.78,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.79,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.8,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.81,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.82,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.83,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.84,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.85,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.86,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.87,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.88,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.89,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.93,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.95,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.97,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    20.61,
    "plant_trip",
    "TRIP_Granada355"
   ],
   [
    24.599,
    "out_of_step_separation",
    "SEPARATION"
   ],
   [
    24.599,
    "numerical",
    "RETIRE_OTHER_ISLANDS"
   ],
   [
    25.128,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    25.168,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    25.178,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    25.188,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    25.198,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    25.208,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    25.218,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    25.228,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    25.238,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    25.258,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    25.278,
    "ufls",
    "UFLS1"
   ],
   [
    25.427,
    "ufls",
    "UFLS2"
   ],
   [
    25.492,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    25.501,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    25.51,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    25.52,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    25.53,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    25.54,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    25.55,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    25.56,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    25.57,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    25.58,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    25.59,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    25.59,
    "ufls",
    "UFLS3"
   ],
   [
    25.6,
    "plant_trip",
    "TRIP_Badajoz118"
   ],
   [
    25.6,
    "plant_trip",
    "TRIP_Huelva34"
   ],
   [
    25.6,
    "plant_trip",
    "TRIP_RES03"
   ],
   [
    25.6,
    "plant_trip",
    "TRIP_RES06"
   ],
   [
    25.6,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    25.639,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    25.649,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    25.659,
    "plant_trip",
    "TRIP_Caceres41"
   ],
   [
    25.659,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    25.669,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    25.699,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    25.759,
    "ufls",
    "UFLS4"
   ],
   [
    25.769,
    "plant_trip",
    "TRIP_Badajoz582"
   ],
   [
    25.769,
    "plant_trip",
    "TRIP_Segovia23"
   ],
   [
    25.769,
    "plant_trip",
    "TRIP_Badajoz72"
   ],
   [
    25.769,
    "plant_trip",
    "TRIP_Malaga154"
   ],
   [
    25.769,
    "plant_trip",
    "TRIP_Cuenca530"
   ],
   [
    25.769,
    "plant_trip",
    "TRIP_RES01"
   ],
   [
    25.769,
    "plant_trip",
    "TRIP_RES02"
   ],
   [
    25.769,
    "plant_trip",
    "TRIP_RES08"
   ],
   [
    25.769,
    "plant_trip",
    "TRIP_RES09"
   ],
   [
    25.769,
    "plant_trip",
    "TRIP_RES10"
   ],
   [
    25.769,
    "plant_trip_other",
    "TRIP_GNET_363"
   ],
   [
    25.769,
    "plant_trip_other",
    "TRIP_GNET_364"
   ],
   [
    25.769,
    "plant_trip_other",
    "TRIP_GNET_365"
   ],
   [
    25.799,
    "generator_trip",
    "GTRIP_GENROU_369"
   ],
   [
    25.877,
    "ufls",
    "UFLS5"
   ],
   [
    25.93,
    "plant_trip_other",
    "TRIP_GNET_435"
   ],
   [
    25.93,
    "plant_trip_other",
    "TRIP_GNET_436"
   ],
   [
    25.93,
    "plant_trip_other",
    "TRIP_GNET_437"
   ],
   [
    25.93,
    "plant_trip_other",
    "TRIP_GNET_438"
   ],
   [
    25.93,
    "plant_trip_other",
    "TRIP_GNET_439"
   ],
   [
    25.93,
    "generator_trip",
    "GTRIP_GENROU_296"
   ],
   [
    25.93,
    "generator_trip",
    "GTRIP_GENROU_375"
   ],
   [
    25.945,
    "generator_trip",
    "GTRIP_GENROU_344"
   ],
   [
    25.954,
    "generator_trip",
    "GTRIP_GENROU_322"
   ],
   [
    25.964,
    "ufls",
    "UFLS6"
   ],
   [
    25.994,
    "generator_trip",
    "GTRIP_GENROU_351"
   ],
   [
    26.034,
    "generator_trip",
    "GTRIP_GENROU_350"
   ],
   [
    26.054,
    "generator_trip",
    "GTRIP_GENROU_321"
   ],
   [
    26.054,
    "generator_trip",
    "GTRIP_GENROU_349"
   ],
   [
    26.054,
    "generator_trip",
    "GTRIP_GENROU_352"
   ],
   [
    26.104,
    "generator_trip",
    "GTRIP_GENROU_279"
   ],
   [
    26.104,
    "tds_nonconvergence",
    "TDS_STOP"
   ]
  ],
  "wall_s": 105.00086116790771
 },
 "final_no_surplus": {
  "label": "final_no_surplus",
  "kwargs": {
   "tie_scale": 15.0,
   "voltage_control": "q_control",
   "q_control_tc_s": 10.0,
   "ehv_surplus_mvar": 0.0,
   "uel_tc_s": 1.0,
   "load_model": "es",
   "embedded_pv_share": 0.15,
   "tap_margin_pu": 0.01,
   "actions": {
    "res_reduction_mw": 708.0,
    "net_load_mw": 0.0
   }
  },
  "record": {
   "area_load_mw": 11444.966820000001,
   "res_share": 0.45,
   "fleet_blocks": 26,
   "fleet_mw": 5446.0,
   "commitment_c": 1.5,
   "export_target_mw": 870.0,
   "export_reduction_mw": 3307.8,
   "export_base_case_mw": 858.8495572063579,
   "tie_scale": 15.0,
   "exciter_completion": "all",
   "export_counterpart": "rest_load",
   "pre_cascade_actions": [
    "OA1a",
    "OA1b",
    "OA3"
   ],
   "initiating_block": null,
   "initiating_time_s": 15.0,
   "voltage_control": "q_control",
   "q_control_tc_s": 10.0,
   "tap_margin_pu": 0.01,
   "initial_mesh_closed": 2,
   "granada_instantaneous": true,
   "documented_settings": false,
   "actions": [
    "RES500"
   ],
   "tf_s": 100.0,
   "ehv_surplus_mvar": 0.0,
   "uel_tc_s": 1.0
  },
  "tds_ok": false,
  "final_time_s": 42.19626924266656,
  "stopped_reason": null,
  "gsu_tap": 0.91179,
  "block_trips": 26,
  "lost_block_p_mw": 4917.465168756695,
  "generator_trips": 10,
  "ufls_stages_operated": 6,
  "ufls_shed_mw": 6979.575170870088,
  "separation": true,
  "separation_time_s": 40.222874133,
  "affected_area_collapse": false,
  "blackout_emerged": false,
  "max_collector_v_pu": 1.356136266146252,
  "area_net_export_t0_mw": 858.6212716832961,
  "timeline": [
   [
    0.0,
    "operator_action",
    "RES500"
   ],
   [
    15.65,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    15.97,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    16.11,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    16.14,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    16.63,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    16.9,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.3,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.44,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.51,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.63,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.04,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.57,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    22.93,
    "plant_trip",
    "TRIP_Badajoz582"
   ],
   [
    22.99,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    23.97,
    "plant_trip",
    "TRIP_Cuenca530"
   ],
   [
    24.0,
    "plant_trip",
    "TRIP_RES05"
   ],
   [
    24.43,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    24.82,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    35.969,
    "plant_trip",
    "TRIP_Granada355"
   ],
   [
    37.846,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    37.866,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    37.876,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    39.454,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    39.464,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    39.484,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    39.494,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    39.504,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    39.514,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    39.524,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    39.534,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    39.544,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    39.554,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    39.564,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    39.574,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    39.584,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    39.594,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    39.604,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    39.614,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    39.624,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    39.634,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    39.644,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    40.223,
    "out_of_step_separation",
    "SEPARATION"
   ],
   [
    40.223,
    "numerical",
    "RETIRE_OTHER_ISLANDS"
   ],
   [
    41.217,
    "ufls",
    "UFLS1"
   ],
   [
    41.444,
    "ufls",
    "UFLS2"
   ],
   [
    41.663,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    41.672,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    41.682,
    "plant_trip",
    "TRIP_Seville550"
   ],
   [
    41.682,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    41.692,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    41.702,
    "plant_trip",
    "TRIP_RES04"
   ],
   [
    41.702,
    "plant_trip",
    "TRIP_RES09"
   ],
   [
    41.702,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    41.712,
    "plant_trip",
    "TRIP_RES03"
   ],
   [
    41.712,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    41.721,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    41.73,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    41.74,
    "plant_trip",
    "TRIP_RES10"
   ],
   [
    41.74,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    41.75,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    41.76,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    41.76,
    "ufls",
    "UFLS3"
   ],
   [
    41.769,
    "plant_trip",
    "TRIP_Caceres41"
   ],
   [
    41.769,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    41.777,
    "plant_trip",
    "TRIP_RES01"
   ],
   [
    41.777,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    41.802,
    "plant_trip",
    "TRIP_Segovia23"
   ],
   [
    41.802,
    "plant_trip",
    "TRIP_RES08"
   ],
   [
    41.802,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    41.811,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    41.851,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    41.911,
    "ufls",
    "UFLS4"
   ],
   [
    41.93,
    "plant_trip",
    "TRIP_Badajoz72"
   ],
   [
    41.93,
    "plant_trip",
    "TRIP_Malaga154"
   ],
   [
    42.019,
    "ufls",
    "UFLS5"
   ],
   [
    42.089,
    "plant_trip_other",
    "TRIP_GNET_435"
   ],
   [
    42.089,
    "plant_trip_other",
    "TRIP_GNET_436"
   ],
   [
    42.089,
    "plant_trip_other",
    "TRIP_GNET_437"
   ],
   [
    42.089,
    "plant_trip_other",
    "TRIP_GNET_438"
   ],
   [
    42.089,
    "plant_trip_other",
    "TRIP_GNET_439"
   ],
   [
    42.089,
    "generator_trip",
    "GTRIP_GENROU_344"
   ],
   [
    42.089,
    "generator_trip",
    "GTRIP_GENROU_369"
   ],
   [
    42.089,
    "generator_trip",
    "GTRIP_GENROU_375"
   ],
   [
    42.099,
    "generator_trip",
    "GTRIP_GENROU_322"
   ],
   [
    42.108,
    "plant_trip",
    "TRIP_Badajoz145"
   ],
   [
    42.108,
    "plant_trip",
    "TRIP_RES02"
   ],
   [
    42.118,
    "generator_trip",
    "GTRIP_GENROU_351"
   ],
   [
    42.118,
    "ufls",
    "UFLS6"
   ],
   [
    42.148,
    "plant_trip",
    "TRIP_RES07"
   ],
   [
    42.157,
    "generator_trip",
    "GTRIP_GENROU_296"
   ],
   [
    42.166,
    "generator_trip",
    "GTRIP_GENROU_321"
   ],
   [
    42.176,
    "plant_trip",
    "TRIP_Cadiz128"
   ],
   [
    42.196,
    "plant_trip",
    "TRIP_Segovia94"
   ],
   [
    42.196,
    "plant_trip",
    "TRIP_Badajoz118"
   ],
   [
    42.196,
    "plant_trip",
    "TRIP_Huelva34"
   ],
   [
    42.196,
    "plant_trip",
    "TRIP_Caceres38"
   ],
   [
    42.196,
    "plant_trip",
    "TRIP_Badajoz16"
   ],
   [
    42.196,
    "plant_trip",
    "TRIP_Cadiz26"
   ],
   [
    42.196,
    "plant_trip",
    "TRIP_RES06"
   ],
   [
    42.196,
    "generator_trip",
    "GTRIP_GENROU_349"
   ],
   [
    42.196,
    "generator_trip",
    "GTRIP_GENROU_350"
   ],
   [
    42.196,
    "generator_trip",
    "GTRIP_GENROU_352"
   ],
   [
    42.196,
    "tds_nonconvergence",
    "TDS_STOP"
   ]
  ],
  "wall_s": 132.21685886383057
 },
 "final_preserved": {
  "label": "final_preserved",
  "kwargs": {
   "tie_scale": 15.0,
   "voltage_control": "q_control",
   "q_control_tc_s": 10.0,
   "ehv_surplus_mvar": 1600.0,
   "uel_tc_s": 1.0,
   "load_model": "es",
   "embedded_pv_share": 0.15,
   "tap_margin_pu": 0.01,
   "actions": {
    "res_reduction_mw": 708.0,
    "net_load_mw": 0.0
   },
   "preserved_absorption": true
  },
  "record": {
   "area_load_mw": 11444.966820000001,
   "res_share": 0.45,
   "fleet_blocks": 26,
   "fleet_mw": 5446.0,
   "commitment_c": 1.5,
   "export_target_mw": 870.0,
   "export_reduction_mw": 3300.5,
   "export_base_case_mw": 860.3010227111514,
   "tie_scale": 15.0,
   "exciter_completion": "all",
   "export_counterpart": "rest_load",
   "pre_cascade_actions": [
    "OA1a",
    "OA1b",
    "OA3"
   ],
   "initiating_block": null,
   "initiating_time_s": 15.0,
   "voltage_control": "q_control",
   "q_control_tc_s": 10.0,
   "tap_margin_pu": 0.01,
   "initial_mesh_closed": 2,
   "granada_instantaneous": true,
   "documented_settings": false,
   "actions": [
    "RES500"
   ],
   "tf_s": 100.0,
   "ehv_surplus_mvar": 1600.0,
   "uel_tc_s": 1.0
  },
  "tds_ok": false,
  "final_time_s": 57.55894917175386,
  "stopped_reason": null,
  "gsu_tap": 0.92732,
  "block_trips": 26,
  "lost_block_p_mw": 4881.3186432404855,
  "generator_trips": 9,
  "ufls_stages_operated": 6,
  "ufls_shed_mw": 6773.1610968954365,
  "separation": true,
  "separation_time_s": 55.149210318,
  "affected_area_collapse": false,
  "blackout_emerged": false,
  "max_collector_v_pu": 1.2866296873270118,
  "area_net_export_t0_mw": 860.170371314133,
  "timeline": [
   [
    0.0,
    "operator_action",
    "RES500"
   ],
   [
    14.29,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    14.79,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    14.82,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    14.92,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    14.96,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    15.18,
    "plant_trip",
    "TRIP_Seville550"
   ],
   [
    15.26,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    15.43,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    15.5,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    15.79,
    "plant_trip",
    "TRIP_Badajoz145"
   ],
   [
    16.36,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    16.51,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    16.59,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    16.83,
    "plant_trip",
    "TRIP_Cadiz128"
   ],
   [
    17.38,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.41,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.48,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.5,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.53,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.54,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.93,
    "plant_trip",
    "TRIP_RES05"
   ],
   [
    18.14,
    "plant_trip",
    "TRIP_RES04"
   ],
   [
    18.4,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.41,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.42,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.43,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.44,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.45,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.46,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.47,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    52.457,
    "plant_trip",
    "TRIP_Granada355"
   ],
   [
    55.149,
    "out_of_step_separation",
    "SEPARATION"
   ],
   [
    55.149,
    "numerical",
    "RETIRE_OTHER_ISLANDS"
   ],
   [
    55.913,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    55.923,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    55.933,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    55.943,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    55.953,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    55.963,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    55.973,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    55.983,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    56.003,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    56.013,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    56.432,
    "ufls",
    "UFLS1"
   ],
   [
    56.609,
    "plant_trip",
    "TRIP_Badajoz582"
   ],
   [
    56.619,
    "plant_trip",
    "TRIP_RES03"
   ],
   [
    56.628,
    "plant_trip",
    "TRIP_Cuenca530"
   ],
   [
    56.628,
    "plant_trip",
    "TRIP_RES09"
   ],
   [
    56.648,
    "plant_trip",
    "TRIP_RES10"
   ],
   [
    56.648,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    56.658,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    56.668,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    56.678,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    56.687,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    56.697,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    56.707,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    56.717,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    56.727,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    56.737,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    56.737,
    "ufls",
    "UFLS2"
   ],
   [
    56.747,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    56.757,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    56.767,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    56.877,
    "ufls",
    "UFLS3"
   ],
   [
    56.951,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    56.998,
    "ufls",
    "UFLS4"
   ],
   [
    57.091,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    57.121,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    57.131,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    57.161,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    57.171,
    "plant_trip",
    "TRIP_Caceres41"
   ],
   [
    57.181,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    57.191,
    "plant_trip",
    "TRIP_RES01"
   ],
   [
    57.191,
    "ufls",
    "UFLS5"
   ],
   [
    57.211,
    "plant_trip",
    "TRIP_Segovia94"
   ],
   [
    57.211,
    "plant_trip",
    "TRIP_Huelva34"
   ],
   [
    57.211,
    "plant_trip",
    "TRIP_Caceres38"
   ],
   [
    57.211,
    "plant_trip",
    "TRIP_Badajoz16"
   ],
   [
    57.211,
    "plant_trip",
    "TRIP_Cadiz26"
   ],
   [
    57.211,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    57.221,
    "plant_trip",
    "TRIP_Segovia23"
   ],
   [
    57.221,
    "plant_trip",
    "TRIP_RES08"
   ],
   [
    57.221,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    57.231,
    "plant_trip",
    "TRIP_Badajoz118"
   ],
   [
    57.231,
    "plant_trip",
    "TRIP_RES06"
   ],
   [
    57.231,
    "plant_trip",
    "TRIP_RES07"
   ],
   [
    57.231,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    57.241,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    57.251,
    "plant_trip",
    "TRIP_Malaga154"
   ],
   [
    57.251,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    57.27,
    "plant_trip",
    "TRIP_Badajoz72"
   ],
   [
    57.27,
    "generator_trip",
    "GTRIP_GENROU_369"
   ],
   [
    57.31,
    "plant_trip",
    "TRIP_RES02"
   ],
   [
    57.31,
    "plant_trip_other",
    "TRIP_GNET_435"
   ],
   [
    57.31,
    "plant_trip_other",
    "TRIP_GNET_436"
   ],
   [
    57.31,
    "plant_trip_other",
    "TRIP_GNET_437"
   ],
   [
    57.31,
    "plant_trip_other",
    "TRIP_GNET_438"
   ],
   [
    57.31,
    "plant_trip_other",
    "TRIP_GNET_439"
   ],
   [
    57.365,
    "plant_trip_other",
    "TRIP_GNET_363"
   ],
   [
    57.365,
    "plant_trip_other",
    "TRIP_GNET_364"
   ],
   [
    57.365,
    "plant_trip_other",
    "TRIP_GNET_365"
   ],
   [
    57.365,
    "generator_trip",
    "GTRIP_GENROU_296"
   ],
   [
    57.365,
    "generator_trip",
    "GTRIP_GENROU_322"
   ],
   [
    57.365,
    "generator_trip",
    "GTRIP_GENROU_375"
   ],
   [
    57.374,
    "generator_trip",
    "GTRIP_GENROU_321"
   ],
   [
    57.382,
    "generator_trip",
    "GTRIP_GENROU_344"
   ],
   [
    57.411,
    "ufls",
    "UFLS6"
   ],
   [
    57.449,
    "generator_trip",
    "GTRIP_GENROU_351"
   ],
   [
    57.476,
    "generator_trip",
    "GTRIP_GENROU_350"
   ],
   [
    57.496,
    "generator_trip",
    "GTRIP_GENROU_352"
   ],
   [
    57.559,
    "tds_nonconvergence",
    "TDS_STOP"
   ]
  ],
  "wall_s": 197.59883904457092
 },
 "final_granada": {
  "label": "final_granada",
  "kwargs": {
   "tie_scale": 15.0,
   "voltage_control": "q_control",
   "q_control_tc_s": 10.0,
   "ehv_surplus_mvar": 1600.0,
   "uel_tc_s": 1.0,
   "load_model": "es",
   "embedded_pv_share": 0.15,
   "tap_margin_pu": 0.005,
   "actions": {
    "res_reduction_mw": 708.0,
    "net_load_mw": 0.0
   },
   "block_tap_factor": [
    [
     "Granada355",
     0.9723
    ]
   ]
  },
  "record": {
   "area_load_mw": 11444.966820000001,
   "res_share": 0.45,
   "fleet_blocks": 26,
   "fleet_mw": 5446.0,
   "commitment_c": 1.5,
   "export_target_mw": 870.0,
   "export_reduction_mw": 3300.5,
   "export_base_case_mw": 860.2899108295942,
   "tie_scale": 15.0,
   "exciter_completion": "all",
   "export_counterpart": "rest_load",
   "pre_cascade_actions": [
    "OA1a",
    "OA1b",
    "OA3"
   ],
   "initiating_block": null,
   "initiating_time_s": 15.0,
   "voltage_control": "q_control",
   "q_control_tc_s": 10.0,
   "tap_margin_pu": 0.005,
   "initial_mesh_closed": 2,
   "granada_instantaneous": true,
   "documented_settings": false,
   "actions": [
    "RES500"
   ],
   "tf_s": 100.0,
   "ehv_surplus_mvar": 1600.0,
   "uel_tc_s": 1.0
  },
  "tds_ok": false,
  "final_time_s": 18.585408100267852,
  "stopped_reason": null,
  "gsu_tap": 0.92978,
  "block_trips": 26,
  "lost_block_p_mw": 5248.215251542833,
  "generator_trips": 10,
  "ufls_stages_operated": 6,
  "ufls_shed_mw": 7268.539001262365,
  "separation": true,
  "separation_time_s": 16.66266084,
  "affected_area_collapse": false,
  "blackout_emerged": false,
  "max_collector_v_pu": 1.2694068789804933,
  "area_net_export_t0_mw": 860.1738603715386,
  "timeline": [
   [
    0.0,
    "operator_action",
    "RES500"
   ],
   [
    7.65,
    "plant_trip",
    "TRIP_Granada355"
   ],
   [
    8.86,
    "plant_trip",
    "TRIP_Seville550"
   ],
   [
    9.01,
    "plant_trip",
    "TRIP_Badajoz145"
   ],
   [
    9.01,
    "plant_trip",
    "TRIP_RES05"
   ],
   [
    9.08,
    "plant_trip",
    "TRIP_Cadiz128"
   ],
   [
    9.17,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    9.18,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    9.19,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    9.2,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    9.21,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    9.22,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    9.23,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    9.24,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    9.25,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    9.26,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    9.27,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    9.28,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    9.29,
    "plant_trip",
    "TRIP_RES04"
   ],
   [
    9.29,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    9.3,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    9.31,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    9.32,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    9.33,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    9.34,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    9.35,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    9.36,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    9.37,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    9.38,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    9.39,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    9.4,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    9.41,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    9.42,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    9.43,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    9.45,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    9.47,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    9.48,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    9.5,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    9.51,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    9.52,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    9.63,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    9.64,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    16.663,
    "out_of_step_separation",
    "SEPARATION"
   ],
   [
    16.663,
    "numerical",
    "RETIRE_OTHER_ISLANDS"
   ],
   [
    17.361,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.371,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.381,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.391,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.401,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.411,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.421,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.431,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.451,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.461,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.471,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.481,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.491,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.511,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.521,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.531,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.541,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.551,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.561,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.571,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.581,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.591,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.681,
    "ufls",
    "UFLS1"
   ],
   [
    17.937,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.947,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.947,
    "ufls",
    "UFLS2"
   ],
   [
    17.957,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.967,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.977,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.987,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.997,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.007,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.017,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.027,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.037,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.047,
    "plant_trip",
    "TRIP_RES03"
   ],
   [
    18.047,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.057,
    "plant_trip",
    "TRIP_Badajoz582"
   ],
   [
    18.057,
    "plant_trip",
    "TRIP_Segovia94"
   ],
   [
    18.057,
    "plant_trip",
    "TRIP_Huelva34"
   ],
   [
    18.057,
    "plant_trip",
    "TRIP_Caceres38"
   ],
   [
    18.057,
    "plant_trip",
    "TRIP_Badajoz16"
   ],
   [
    18.057,
    "plant_trip",
    "TRIP_Cadiz26"
   ],
   [
    18.057,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.067,
    "plant_trip",
    "TRIP_Cuenca530"
   ],
   [
    18.067,
    "plant_trip",
    "TRIP_RES07"
   ],
   [
    18.067,
    "plant_trip",
    "TRIP_RES09"
   ],
   [
    18.067,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.077,
    "plant_trip",
    "TRIP_Badajoz118"
   ],
   [
    18.077,
    "plant_trip",
    "TRIP_RES06"
   ],
   [
    18.077,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.087,
    "plant_trip",
    "TRIP_RES10"
   ],
   [
    18.087,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.097,
    "plant_trip",
    "TRIP_Caceres41"
   ],
   [
    18.097,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.107,
    "plant_trip",
    "TRIP_RES01"
   ],
   [
    18.107,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.117,
    "plant_trip",
    "TRIP_RES08"
   ],
   [
    18.126,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.134,
    "plant_trip",
    "TRIP_Segovia23"
   ],
   [
    18.134,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.143,
    "plant_trip",
    "TRIP_Badajoz72"
   ],
   [
    18.143,
    "plant_trip",
    "TRIP_Malaga154"
   ],
   [
    18.143,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.15,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.159,
    "plant_trip",
    "TRIP_RES02"
   ],
   [
    18.159,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.159,
    "generator_trip",
    "GTRIP_GENROU_369"
   ],
   [
    18.228,
    "plant_trip_other",
    "TRIP_GNET_363"
   ],
   [
    18.228,
    "plant_trip_other",
    "TRIP_GNET_364"
   ],
   [
    18.228,
    "plant_trip_other",
    "TRIP_GNET_365"
   ],
   [
    18.228,
    "plant_trip_other",
    "TRIP_GNET_435"
   ],
   [
    18.228,
    "plant_trip_other",
    "TRIP_GNET_436"
   ],
   [
    18.228,
    "plant_trip_other",
    "TRIP_GNET_437"
   ],
   [
    18.228,
    "plant_trip_other",
    "TRIP_GNET_438"
   ],
   [
    18.228,
    "plant_trip_other",
    "TRIP_GNET_439"
   ],
   [
    18.238,
    "generator_trip",
    "GTRIP_GENROU_375"
   ],
   [
    18.238,
    "ufls",
    "UFLS3"
   ],
   [
    18.317,
    "ufls",
    "UFLS4"
   ],
   [
    18.37,
    "ufls",
    "UFLS5"
   ],
   [
    18.412,
    "generator_trip",
    "GTRIP_GENROU_296"
   ],
   [
    18.412,
    "generator_trip",
    "GTRIP_GENROU_344"
   ],
   [
    18.421,
    "ufls",
    "UFLS6"
   ],
   [
    18.489,
    "generator_trip",
    "GTRIP_GENROU_322"
   ],
   [
    18.489,
    "generator_trip",
    "GTRIP_GENROU_350"
   ],
   [
    18.489,
    "generator_trip",
    "GTRIP_GENROU_351"
   ],
   [
    18.489,
    "generator_trip",
    "GTRIP_GENROU_352"
   ],
   [
    18.503,
    "generator_trip",
    "GTRIP_GENROU_349"
   ],
   [
    18.579,
    "generator_trip",
    "GTRIP_GENROU_321"
   ],
   [
    18.585,
    "tds_nonconvergence",
    "TDS_STOP"
   ]
  ],
  "wall_s": 95.83387684822083
 },
 "final_k10": {
  "label": "final_k10",
  "kwargs": {
   "tie_scale": 10.0,
   "voltage_control": "q_control",
   "q_control_tc_s": 10.0,
   "ehv_surplus_mvar": 1600.0,
   "uel_tc_s": 1.0,
   "load_model": "es",
   "embedded_pv_share": 0.15,
   "tap_margin_pu": 0.01,
   "actions": {
    "res_reduction_mw": 708.0,
    "net_load_mw": 0.0
   }
  },
  "record": {
   "area_load_mw": 11444.966820000001,
   "res_share": 0.45,
   "fleet_blocks": 26,
   "fleet_mw": 5446.0,
   "commitment_c": 1.5,
   "export_target_mw": 870.0,
   "export_reduction_mw": 3279.5,
   "export_base_case_mw": 864.8409386417903,
   "tie_scale": 10.0,
   "exciter_completion": "all",
   "export_counterpart": "rest_load",
   "pre_cascade_actions": [
    "OA1a",
    "OA1b",
    "OA3"
   ],
   "initiating_block": null,
   "initiating_time_s": 15.0,
   "voltage_control": "q_control",
   "q_control_tc_s": 10.0,
   "tap_margin_pu": 0.01,
   "initial_mesh_closed": 2,
   "granada_instantaneous": true,
   "documented_settings": false,
   "actions": [
    "RES500"
   ],
   "tf_s": 100.0,
   "ehv_surplus_mvar": 1600.0,
   "uel_tc_s": 1.0
  },
  "tds_ok": false,
  "final_time_s": 36.532949398054036,
  "stopped_reason": null,
  "gsu_tap": 0.92974,
  "block_trips": 26,
  "lost_block_p_mw": 5021.437184953311,
  "generator_trips": 10,
  "ufls_stages_operated": 4,
  "ufls_shed_mw": 4668.356460405901,
  "separation": true,
  "separation_time_s": 35.065319516,
  "affected_area_collapse": false,
  "blackout_emerged": false,
  "max_collector_v_pu": 1.3146952306630593,
  "area_net_export_t0_mw": 864.7581625564512,
  "timeline": [
   [
    0.0,
    "operator_action",
    "RES500"
   ],
   [
    17.07,
    "plant_trip",
    "TRIP_Seville550"
   ],
   [
    17.35,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.73,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.83,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.92,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.08,
    "plant_trip",
    "TRIP_RES05"
   ],
   [
    18.12,
    "plant_trip",
    "TRIP_Badajoz145"
   ],
   [
    18.15,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.17,
    "plant_trip",
    "TRIP_RES04"
   ],
   [
    18.22,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.25,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.44,
    "plant_trip",
    "TRIP_Cadiz128"
   ],
   [
    18.57,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.58,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.59,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.6,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.61,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.62,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.64,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.83,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.9,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.94,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.94,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    24.8,
    "plant_trip",
    "TRIP_Granada355"
   ],
   [
    31.25,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    31.26,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    31.27,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    31.28,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    32.914,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    33.014,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    33.024,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    34.627,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    34.637,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    34.647,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    34.657,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    34.667,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    35.065,
    "out_of_step_separation",
    "SEPARATION"
   ],
   [
    35.065,
    "numerical",
    "RETIRE_OTHER_ISLANDS"
   ],
   [
    35.758,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    35.768,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    35.778,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    35.788,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    35.798,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    35.808,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    35.818,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    35.828,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    35.838,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    35.848,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    35.858,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    35.868,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    35.888,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    35.898,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    35.918,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    35.928,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    35.938,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    35.958,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    35.968,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    35.978,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    35.988,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    35.998,
    "ufls",
    "UFLS1"
   ],
   [
    36.144,
    "ufls",
    "UFLS2"
   ],
   [
    36.211,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    36.221,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    36.231,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    36.251,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    36.261,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    36.271,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    36.281,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    36.291,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    36.311,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    36.321,
    "plant_trip",
    "TRIP_Badajoz582"
   ],
   [
    36.321,
    "plant_trip",
    "TRIP_Segovia94"
   ],
   [
    36.321,
    "plant_trip",
    "TRIP_Badajoz118"
   ],
   [
    36.321,
    "plant_trip",
    "TRIP_Huelva34"
   ],
   [
    36.321,
    "plant_trip",
    "TRIP_Caceres38"
   ],
   [
    36.321,
    "plant_trip",
    "TRIP_Badajoz16"
   ],
   [
    36.321,
    "plant_trip",
    "TRIP_Caceres41"
   ],
   [
    36.321,
    "plant_trip",
    "TRIP_Cadiz26"
   ],
   [
    36.321,
    "plant_trip",
    "TRIP_Cuenca530"
   ],
   [
    36.321,
    "plant_trip",
    "TRIP_RES01"
   ],
   [
    36.321,
    "plant_trip",
    "TRIP_RES03"
   ],
   [
    36.321,
    "plant_trip",
    "TRIP_RES06"
   ],
   [
    36.321,
    "plant_trip",
    "TRIP_RES07"
   ],
   [
    36.321,
    "plant_trip",
    "TRIP_RES09"
   ],
   [
    36.321,
    "plant_trip",
    "TRIP_RES10"
   ],
   [
    36.321,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    36.331,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    36.341,
    "plant_trip",
    "TRIP_Segovia23"
   ],
   [
    36.341,
    "plant_trip",
    "TRIP_RES08"
   ],
   [
    36.341,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    36.351,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    36.351,
    "ufls",
    "UFLS3"
   ],
   [
    36.361,
    "plant_trip",
    "TRIP_Badajoz72"
   ],
   [
    36.361,
    "plant_trip",
    "TRIP_Malaga154"
   ],
   [
    36.361,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    36.391,
    "plant_trip",
    "TRIP_RES02"
   ],
   [
    36.411,
    "generator_trip",
    "GTRIP_GENROU_369"
   ],
   [
    36.441,
    "plant_trip_other",
    "TRIP_GNET_435"
   ],
   [
    36.441,
    "plant_trip_other",
    "TRIP_GNET_436"
   ],
   [
    36.441,
    "plant_trip_other",
    "TRIP_GNET_437"
   ],
   [
    36.441,
    "plant_trip_other",
    "TRIP_GNET_438"
   ],
   [
    36.441,
    "plant_trip_other",
    "TRIP_GNET_439"
   ],
   [
    36.46,
    "plant_trip_other",
    "TRIP_GNET_363"
   ],
   [
    36.46,
    "plant_trip_other",
    "TRIP_GNET_364"
   ],
   [
    36.46,
    "plant_trip_other",
    "TRIP_GNET_365"
   ],
   [
    36.479,
    "generator_trip",
    "GTRIP_GENROU_375"
   ],
   [
    36.498,
    "generator_trip",
    "GTRIP_GENROU_296"
   ],
   [
    36.507,
    "ufls",
    "UFLS4"
   ],
   [
    36.516,
    "generator_trip",
    "GTRIP_GENROU_322"
   ],
   [
    36.525,
    "generator_trip",
    "GTRIP_GENROU_321"
   ],
   [
    36.525,
    "generator_trip",
    "GTRIP_GENROU_344"
   ],
   [
    36.525,
    "generator_trip",
    "GTRIP_GENROU_349"
   ],
   [
    36.525,
    "generator_trip",
    "GTRIP_GENROU_350"
   ],
   [
    36.525,
    "generator_trip",
    "GTRIP_GENROU_351"
   ],
   [
    36.525,
    "generator_trip",
    "GTRIP_GENROU_352"
   ],
   [
    36.533,
    "tds_nonconvergence",
    "TDS_STOP"
   ]
  ],
  "wall_s": 139.6091320514679
 },
 "final_avr": {
  "label": "final_avr",
  "kwargs": {
   "tie_scale": 15.0,
   "voltage_control": "avr",
   "q_control_tc_s": 10.0,
   "ehv_surplus_mvar": 1600.0,
   "uel_tc_s": 1.0,
   "load_model": "es",
   "embedded_pv_share": 0.15,
   "tap_margin_pu": 0.01,
   "actions": {
    "res_reduction_mw": 708.0,
    "net_load_mw": 0.0
   }
  },
  "record": {
   "area_load_mw": 11444.966820000001,
   "res_share": 0.45,
   "fleet_blocks": 26,
   "fleet_mw": 5446.0,
   "commitment_c": 1.5,
   "export_target_mw": 870.0,
   "export_reduction_mw": 3300.5,
   "export_base_case_mw": 860.3010227111514,
   "tie_scale": 15.0,
   "exciter_completion": "all",
   "export_counterpart": "rest_load",
   "pre_cascade_actions": [
    "OA1a",
    "OA1b",
    "OA3"
   ],
   "initiating_block": null,
   "initiating_time_s": 15.0,
   "voltage_control": "avr",
   "q_control_tc_s": null,
   "tap_margin_pu": 0.01,
   "initial_mesh_closed": 2,
   "granada_instantaneous": true,
   "documented_settings": false,
   "actions": [
    "RES500"
   ],
   "tf_s": 100.0,
   "ehv_surplus_mvar": 1600.0,
   "uel_tc_s": 1.0
  },
  "tds_ok": false,
  "final_time_s": 22.934498834405044,
  "stopped_reason": null,
  "gsu_tap": 0.92732,
  "block_trips": 26,
  "lost_block_p_mw": 5136.059352126107,
  "generator_trips": 10,
  "ufls_stages_operated": 5,
  "ufls_shed_mw": 6014.093492884831,
  "separation": true,
  "separation_time_s": 21.910836821,
  "affected_area_collapse": false,
  "blackout_emerged": false,
  "max_collector_v_pu": 1.3151503866691379,
  "area_net_export_t0_mw": 860.170371314133,
  "timeline": [
   [
    0.0,
    "operator_action",
    "RES500"
   ],
   [
    17.35,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.35,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.37,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.39,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.07,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.49,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.74,
    "plant_trip",
    "TRIP_Badajoz145"
   ],
   [
    20.03,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    20.04,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    20.19,
    "plant_trip",
    "TRIP_Seville550"
   ],
   [
    20.21,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    20.75,
    "plant_trip",
    "TRIP_Cadiz128"
   ],
   [
    20.8,
    "plant_trip",
    "TRIP_RES05"
   ],
   [
    20.94,
    "plant_trip",
    "TRIP_RES04"
   ],
   [
    20.97,
    "plant_trip",
    "TRIP_Segovia94"
   ],
   [
    20.97,
    "plant_trip",
    "TRIP_RES07"
   ],
   [
    21.04,
    "plant_trip",
    "TRIP_Badajoz16"
   ],
   [
    21.09,
    "plant_trip",
    "TRIP_Caceres38"
   ],
   [
    21.11,
    "plant_trip",
    "TRIP_Badajoz582"
   ],
   [
    21.12,
    "plant_trip",
    "TRIP_Cadiz26"
   ],
   [
    21.14,
    "plant_trip",
    "TRIP_RES03"
   ],
   [
    21.19,
    "plant_trip",
    "TRIP_Badajoz118"
   ],
   [
    21.19,
    "plant_trip",
    "TRIP_RES06"
   ],
   [
    21.2,
    "plant_trip",
    "TRIP_Granada355"
   ],
   [
    21.22,
    "plant_trip",
    "TRIP_Cuenca530"
   ],
   [
    21.22,
    "plant_trip",
    "TRIP_RES09"
   ],
   [
    21.24,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    21.27,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    21.28,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    21.29,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    21.3,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    21.31,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    21.32,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    21.33,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    21.34,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    21.35,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    21.36,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    21.38,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    21.39,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    21.4,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    21.911,
    "out_of_step_separation",
    "SEPARATION"
   ],
   [
    21.911,
    "numerical",
    "RETIRE_OTHER_ISLANDS"
   ],
   [
    22.477,
    "ufls",
    "UFLS1"
   ],
   [
    22.557,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    22.586,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    22.586,
    "ufls",
    "UFLS2"
   ],
   [
    22.596,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    22.606,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    22.616,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    22.625,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    22.641,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    22.65,
    "plant_trip",
    "TRIP_Huelva34"
   ],
   [
    22.65,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    22.659,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    22.668,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    22.668,
    "ufls",
    "UFLS3"
   ],
   [
    22.677,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    22.687,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    22.706,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    22.716,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    22.726,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    22.735,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    22.743,
    "plant_trip",
    "TRIP_Segovia23"
   ],
   [
    22.743,
    "plant_trip",
    "TRIP_Caceres41"
   ],
   [
    22.743,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    22.751,
    "plant_trip",
    "TRIP_RES01"
   ],
   [
    22.751,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    22.759,
    "plant_trip",
    "TRIP_Badajoz72"
   ],
   [
    22.759,
    "plant_trip",
    "TRIP_Malaga154"
   ],
   [
    22.759,
    "plant_trip",
    "TRIP_RES02"
   ],
   [
    22.759,
    "plant_trip",
    "TRIP_RES08"
   ],
   [
    22.759,
    "plant_trip",
    "TRIP_RES10"
   ],
   [
    22.759,
    "plant_trip_other",
    "TRIP_GNET_363"
   ],
   [
    22.759,
    "plant_trip_other",
    "TRIP_GNET_364"
   ],
   [
    22.759,
    "plant_trip_other",
    "TRIP_GNET_365"
   ],
   [
    22.759,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    22.759,
    "ufls",
    "UFLS4"
   ],
   [
    22.768,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    22.777,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    22.787,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    22.787,
    "generator_trip",
    "GTRIP_GENROU_369"
   ],
   [
    22.797,
    "plant_trip_other",
    "TRIP_GNET_435"
   ],
   [
    22.797,
    "plant_trip_other",
    "TRIP_GNET_436"
   ],
   [
    22.797,
    "plant_trip_other",
    "TRIP_GNET_437"
   ],
   [
    22.797,
    "plant_trip_other",
    "TRIP_GNET_438"
   ],
   [
    22.797,
    "plant_trip_other",
    "TRIP_GNET_439"
   ],
   [
    22.797,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    22.835,
    "generator_trip",
    "GTRIP_GENROU_375"
   ],
   [
    22.844,
    "generator_trip",
    "GTRIP_GENROU_296"
   ],
   [
    22.844,
    "generator_trip",
    "GTRIP_GENROU_322"
   ],
   [
    22.844,
    "generator_trip",
    "GTRIP_GENROU_344"
   ],
   [
    22.852,
    "generator_trip",
    "GTRIP_GENROU_321"
   ],
   [
    22.869,
    "generator_trip",
    "GTRIP_GENROU_351"
   ],
   [
    22.869,
    "ufls",
    "UFLS5"
   ],
   [
    22.921,
    "generator_trip",
    "GTRIP_GENROU_350"
   ],
   [
    22.928,
    "generator_trip",
    "GTRIP_GENROU_349"
   ],
   [
    22.928,
    "generator_trip",
    "GTRIP_GENROU_352"
   ],
   [
    22.934,
    "tds_nonconvergence",
    "TDS_STOP"
   ]
  ],
  "wall_s": 139.7614860534668
 },
 "final_no_ov": {
  "label": "final_no_ov",
  "kwargs": {
   "tie_scale": 15.0,
   "voltage_control": "q_control",
   "q_control_tc_s": 10.0,
   "ehv_surplus_mvar": 1600.0,
   "uel_tc_s": 1.0,
   "load_model": "es",
   "embedded_pv_share": 0.15,
   "tap_margin_pu": 0.01,
   "actions": {
    "res_reduction_mw": 708.0,
    "net_load_mw": 0.0
   },
   "plant_ov_enabled": false,
   "shadow_plant_ov": true,
   "granada_instantaneous": false
  },
  "record": {
   "area_load_mw": 11444.966820000001,
   "res_share": 0.45,
   "fleet_blocks": 26,
   "fleet_mw": 5446.0,
   "commitment_c": 1.5,
   "export_target_mw": 870.0,
   "export_reduction_mw": 3300.5,
   "export_base_case_mw": 860.3010227111514,
   "tie_scale": 15.0,
   "exciter_completion": "all",
   "export_counterpart": "rest_load",
   "pre_cascade_actions": [
    "OA1a",
    "OA1b",
    "OA3"
   ],
   "initiating_block": null,
   "initiating_time_s": 15.0,
   "voltage_control": "q_control",
   "q_control_tc_s": 10.0,
   "tap_margin_pu": 0.01,
   "initial_mesh_closed": 2,
   "granada_instantaneous": false,
   "documented_settings": false,
   "actions": [
    "RES500"
   ],
   "tf_s": 100.0,
   "ehv_surplus_mvar": 1600.0,
   "uel_tc_s": 1.0
  },
  "tds_ok": true,
  "final_time_s": 100.0,
  "stopped_reason": null,
  "gsu_tap": 0.92732,
  "block_trips": 0,
  "lost_block_p_mw": 0.0,
  "generator_trips": 1,
  "ufls_stages_operated": 1,
  "ufls_shed_mw": 912.2807601826793,
  "separation": true,
  "separation_time_s": 84.201598508,
  "affected_area_collapse": false,
  "blackout_emerged": false,
  "max_collector_v_pu": 1.2222776839434273,
  "area_net_export_t0_mw": 860.170371314133,
  "timeline": [
   [
    0.0,
    "operator_action",
    "RES500"
   ],
   [
    14.29,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    14.79,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    14.82,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    14.92,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    14.96,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    15.26,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    15.43,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    15.5,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    16.36,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    16.51,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    16.59,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    16.85,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.35,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.39,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.46,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.64,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.69,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.72,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.86,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.93,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.96,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.99,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.01,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.05,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.08,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.09,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.1,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.11,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.12,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.13,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.14,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.17,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.18,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.19,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.21,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.22,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.28,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.29,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.3,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.31,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.32,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.33,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.34,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.35,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.36,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.37,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.38,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.39,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.4,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.43,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.44,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.45,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.46,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.47,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.48,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.49,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.5,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.51,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.52,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.53,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.54,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.55,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.56,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.57,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.58,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.59,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.6,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.61,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.62,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.63,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.64,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.65,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.66,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.67,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.68,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.69,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.71,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.72,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.73,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.74,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.75,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.76,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.78,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.8,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.83,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.85,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.86,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.88,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.89,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    20.05,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    20.06,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    20.09,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    20.1,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    20.13,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    20.14,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    23.39,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    23.42,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    23.45,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    23.46,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    23.53,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    23.64,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    24.16,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    24.21,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    31.74,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    31.77,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    31.79,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    31.8,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    31.91,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    32.03,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    32.09,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    32.13,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    32.15,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    32.17,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    32.19,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    33.51,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    33.53,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    33.55,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    33.57,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    33.62,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    33.64,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    33.73,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    33.87,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    34.05,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    34.08,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    34.24,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    35.26,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    35.28,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    35.72,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    39.13,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    40.72,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    40.75,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    40.82,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    46.03,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    46.04,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    46.05,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    46.06,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    46.07,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    46.11,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    46.13,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    46.14,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    46.15,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    46.16,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    46.18,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    46.19,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    46.2,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    46.21,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    46.22,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    46.23,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    46.24,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    46.25,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    46.26,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    46.27,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    46.28,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    46.29,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    46.3,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    46.31,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    46.32,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    46.33,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    46.34,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    46.35,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    46.36,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    46.37,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    46.38,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    46.39,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    46.4,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    46.49,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    51.09,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    51.1,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    51.25,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    51.27,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    51.28,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    51.29,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    51.3,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    51.31,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    51.32,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    51.33,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    51.34,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    58.13,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    58.14,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    58.15,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    58.16,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    58.17,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    58.18,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    58.19,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    58.21,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    58.22,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    58.23,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    58.24,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    59.94,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    61.52,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    81.93,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    81.94,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    81.95,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    83.864,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    83.874,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    83.884,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    84.202,
    "out_of_step_separation",
    "SEPARATION"
   ],
   [
    84.202,
    "numerical",
    "RETIRE_OTHER_ISLANDS"
   ],
   [
    84.833,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    84.843,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    84.853,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    84.863,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    84.873,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    84.883,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    84.893,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    84.903,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    84.913,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    84.923,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    84.933,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    84.943,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    84.953,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    84.963,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    84.973,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    84.983,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    84.993,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    85.003,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    85.633,
    "generator_trip",
    "GTRIP_GENROU_369"
   ],
   [
    86.15,
    "ufls",
    "UFLS1"
   ]
  ],
  "wall_s": 347.3320870399475
 },
 "final_k12": {
  "label": "final_k12",
  "kwargs": {
   "tie_scale": 12.0,
   "voltage_control": "q_control",
   "q_control_tc_s": 10.0,
   "ehv_surplus_mvar": 1600.0,
   "uel_tc_s": 1.0,
   "load_model": "es",
   "embedded_pv_share": 0.15,
   "tap_margin_pu": 0.01,
   "actions": {
    "res_reduction_mw": 708.0,
    "net_load_mw": 0.0
   }
  },
  "record": {
   "area_load_mw": 11444.966820000001,
   "res_share": 0.45,
   "fleet_blocks": 26,
   "fleet_mw": 5446.0,
   "commitment_c": 1.5,
   "export_target_mw": 870.0,
   "export_reduction_mw": 3287.9,
   "export_base_case_mw": 863.2487194496141,
   "tie_scale": 12.0,
   "exciter_completion": "all",
   "export_counterpart": "rest_load",
   "pre_cascade_actions": [
    "OA1a",
    "OA1b",
    "OA3"
   ],
   "initiating_block": null,
   "initiating_time_s": 15.0,
   "voltage_control": "q_control",
   "q_control_tc_s": 10.0,
   "tap_margin_pu": 0.01,
   "initial_mesh_closed": 2,
   "granada_instantaneous": true,
   "documented_settings": false,
   "actions": [
    "RES500"
   ],
   "tf_s": 100.0,
   "ehv_surplus_mvar": 1600.0,
   "uel_tc_s": 1.0
  },
  "tds_ok": false,
  "final_time_s": 26.54601725251934,
  "stopped_reason": null,
  "gsu_tap": 0.92873,
  "block_trips": 26,
  "lost_block_p_mw": 5136.469027649561,
  "generator_trips": 11,
  "ufls_stages_operated": 5,
  "ufls_shed_mw": 6115.286144147774,
  "separation": true,
  "separation_time_s": 25.908240243,
  "affected_area_collapse": false,
  "blackout_emerged": false,
  "max_collector_v_pu": 1.3690805675113686,
  "area_net_export_t0_mw": 863.1496760391087,
  "timeline": [
   [
    0.0,
    "operator_action",
    "RES500"
   ],
   [
    16.52,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    16.56,
    "plant_trip",
    "TRIP_Seville550"
   ],
   [
    17.04,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.11,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.23,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.54,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.57,
    "plant_trip",
    "TRIP_RES05"
   ],
   [
    17.59,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.62,
    "plant_trip",
    "TRIP_Badajoz145"
   ],
   [
    17.66,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.71,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.93,
    "plant_trip",
    "TRIP_Cadiz128"
   ],
   [
    18.06,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.07,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.08,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.09,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.1,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.11,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.29,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.4,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.42,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.43,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.64,
    "plant_trip",
    "TRIP_RES04"
   ],
   [
    18.65,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.7,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.72,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.73,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.93,
    "plant_trip",
    "TRIP_Segovia94"
   ],
   [
    19.32,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.33,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.38,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.4,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    20.77,
    "plant_trip",
    "TRIP_RES07"
   ],
   [
    20.8,
    "plant_trip",
    "TRIP_Caceres38"
   ],
   [
    20.87,
    "plant_trip",
    "TRIP_Badajoz16"
   ],
   [
    21.32,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    21.86,
    "plant_trip",
    "TRIP_Cadiz26"
   ],
   [
    21.88,
    "plant_trip",
    "TRIP_Badajoz118"
   ],
   [
    21.88,
    "plant_trip",
    "TRIP_RES06"
   ],
   [
    21.94,
    "plant_trip",
    "TRIP_Huelva34"
   ],
   [
    22.02,
    "plant_trip",
    "TRIP_RES03"
   ],
   [
    22.06,
    "plant_trip",
    "TRIP_Badajoz582"
   ],
   [
    22.12,
    "plant_trip",
    "TRIP_Cuenca530"
   ],
   [
    22.12,
    "plant_trip",
    "TRIP_RES09"
   ],
   [
    23.598,
    "plant_trip",
    "TRIP_Granada355"
   ],
   [
    25.355,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    25.364,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    25.373,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    25.383,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    25.393,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    25.403,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    25.413,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    25.423,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    25.432,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    25.442,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    25.451,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    25.461,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    25.471,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    25.481,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    25.491,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    25.501,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    25.511,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    25.521,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    25.908,
    "out_of_step_separation",
    "SEPARATION"
   ],
   [
    25.908,
    "numerical",
    "RETIRE_OTHER_ISLANDS"
   ],
   [
    26.167,
    "ufls",
    "UFLS1"
   ],
   [
    26.258,
    "ufls",
    "UFLS2"
   ],
   [
    26.348,
    "ufls",
    "UFLS3"
   ],
   [
    26.388,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    26.398,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    26.418,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    26.428,
    "plant_trip",
    "TRIP_Segovia23"
   ],
   [
    26.428,
    "plant_trip",
    "TRIP_Badajoz72"
   ],
   [
    26.428,
    "plant_trip",
    "TRIP_Caceres41"
   ],
   [
    26.428,
    "plant_trip",
    "TRIP_Malaga154"
   ],
   [
    26.428,
    "plant_trip",
    "TRIP_RES01"
   ],
   [
    26.428,
    "plant_trip",
    "TRIP_RES02"
   ],
   [
    26.428,
    "plant_trip",
    "TRIP_RES08"
   ],
   [
    26.428,
    "plant_trip",
    "TRIP_RES10"
   ],
   [
    26.428,
    "plant_trip_other",
    "TRIP_GNET_363"
   ],
   [
    26.428,
    "plant_trip_other",
    "TRIP_GNET_364"
   ],
   [
    26.428,
    "plant_trip_other",
    "TRIP_GNET_365"
   ],
   [
    26.428,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    26.428,
    "ufls",
    "UFLS4"
   ],
   [
    26.448,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    26.448,
    "generator_trip",
    "GTRIP_GENROU_369"
   ],
   [
    26.458,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    26.468,
    "plant_trip_other",
    "TRIP_GNET_435"
   ],
   [
    26.468,
    "plant_trip_other",
    "TRIP_GNET_436"
   ],
   [
    26.468,
    "plant_trip_other",
    "TRIP_GNET_437"
   ],
   [
    26.468,
    "plant_trip_other",
    "TRIP_GNET_438"
   ],
   [
    26.468,
    "plant_trip_other",
    "TRIP_GNET_439"
   ],
   [
    26.468,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    26.478,
    "generator_trip",
    "GTRIP_GENROU_375"
   ],
   [
    26.527,
    "generator_trip",
    "GTRIP_GENROU_279"
   ],
   [
    26.527,
    "generator_trip",
    "GTRIP_GENROU_296"
   ],
   [
    26.527,
    "generator_trip",
    "GTRIP_GENROU_321"
   ],
   [
    26.527,
    "generator_trip",
    "GTRIP_GENROU_322"
   ],
   [
    26.527,
    "generator_trip",
    "GTRIP_GENROU_344"
   ],
   [
    26.527,
    "generator_trip",
    "GTRIP_GENROU_351"
   ],
   [
    26.527,
    "ufls",
    "UFLS5"
   ],
   [
    26.546,
    "generator_trip",
    "GTRIP_GENROU_349"
   ],
   [
    26.546,
    "generator_trip",
    "GTRIP_GENROU_350"
   ],
   [
    26.546,
    "generator_trip",
    "GTRIP_GENROU_352"
   ],
   [
    26.546,
    "tds_nonconvergence",
    "TDS_STOP"
   ]
  ],
  "wall_s": 192.30125498771667
 },
 "final_voltvar": {
  "label": "final_voltvar",
  "kwargs": {
   "tie_scale": 15.0,
   "voltage_control": "q_control",
   "q_control_tc_s": 10.0,
   "ehv_surplus_mvar": 1600.0,
   "uel_tc_s": 1.0,
   "load_model": "es",
   "embedded_pv_share": 0.15,
   "tap_margin_pu": 0.01,
   "actions": {
    "res_reduction_mw": 708.0,
    "net_load_mw": 0.0
   },
   "voltage_mode_res": true
  },
  "record": {
   "area_load_mw": 11444.966820000001,
   "res_share": 0.45,
   "fleet_blocks": 26,
   "fleet_mw": 5446.0,
   "commitment_c": 1.5,
   "export_target_mw": 870.0,
   "export_reduction_mw": 3300.5,
   "export_base_case_mw": 860.3010227111514,
   "tie_scale": 15.0,
   "exciter_completion": "all",
   "export_counterpart": "rest_load",
   "pre_cascade_actions": [
    "OA1a",
    "OA1b",
    "OA3"
   ],
   "initiating_block": null,
   "initiating_time_s": 15.0,
   "voltage_control": "q_control",
   "q_control_tc_s": 10.0,
   "tap_margin_pu": 0.01,
   "initial_mesh_closed": 2,
   "granada_instantaneous": true,
   "documented_settings": false,
   "actions": [
    "RES500"
   ],
   "tf_s": 100.0,
   "ehv_surplus_mvar": 1600.0,
   "uel_tc_s": 1.0
  },
  "tds_ok": true,
  "final_time_s": 100.0,
  "stopped_reason": null,
  "gsu_tap": 0.92732,
  "block_trips": 0,
  "lost_block_p_mw": 0.0,
  "generator_trips": 0,
  "ufls_stages_operated": 0,
  "ufls_shed_mw": 0.0,
  "separation": false,
  "separation_time_s": null,
  "affected_area_collapse": false,
  "blackout_emerged": false,
  "max_collector_v_pu": 1.098788450766013,
  "area_net_export_t0_mw": 860.170371314133,
  "timeline": [
   [
    0.0,
    "operator_action",
    "RES500"
   ],
   [
    37.41,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    37.76,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    40.22,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    41.44,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    41.93,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    43.56,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    45.58,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    47.58,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    47.94,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    71.25,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    74.37,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    76.05,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    76.34,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    76.6,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    77.02,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    77.12,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    77.71,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    78.06,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    90.9,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    90.95,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    90.96,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    91.31,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    91.4,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    91.41,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    91.44,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    91.54,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    91.6,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    91.61,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    91.67,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    91.72,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    91.79,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    91.87,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    91.88,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    92.18,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    92.2,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    92.22,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    92.25,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    92.37,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    92.39,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ]
  ],
  "wall_s": 374.15915608406067
 },
 "final_fast": {
  "label": "final_fast",
  "kwargs": {
   "tie_scale": 15.0,
   "voltage_control": "q_control",
   "q_control_tc_s": 10.0,
   "ehv_surplus_mvar": 1600.0,
   "uel_tc_s": 1.0,
   "load_model": "es",
   "embedded_pv_share": 0.15,
   "tap_margin_pu": 0.01,
   "actions": {
    "res_reduction_mw": 708.0,
    "net_load_mw": 0.0
   },
   "plant_ov_mode": "fast"
  },
  "record": {
   "area_load_mw": 11444.966820000001,
   "res_share": 0.45,
   "fleet_blocks": 26,
   "fleet_mw": 5446.0,
   "commitment_c": 1.5,
   "export_target_mw": 870.0,
   "export_reduction_mw": 3300.5,
   "export_base_case_mw": 860.3010227111514,
   "tie_scale": 15.0,
   "exciter_completion": "all",
   "export_counterpart": "rest_load",
   "pre_cascade_actions": [
    "OA1a",
    "OA1b",
    "OA3"
   ],
   "initiating_block": null,
   "initiating_time_s": 15.0,
   "voltage_control": "q_control",
   "q_control_tc_s": 10.0,
   "tap_margin_pu": 0.01,
   "initial_mesh_closed": 2,
   "granada_instantaneous": true,
   "documented_settings": false,
   "actions": [
    "RES500"
   ],
   "tf_s": 100.0,
   "ehv_surplus_mvar": 1600.0,
   "uel_tc_s": 1.0
  },
  "tds_ok": false,
  "final_time_s": 16.9837427224754,
  "stopped_reason": null,
  "gsu_tap": 0.92732,
  "block_trips": 26,
  "lost_block_p_mw": 5252.670797941886,
  "generator_trips": 10,
  "ufls_stages_operated": 6,
  "ufls_shed_mw": 6546.600946288789,
  "separation": true,
  "separation_time_s": 16.485436803,
  "affected_area_collapse": false,
  "blackout_emerged": false,
  "max_collector_v_pu": 1.1446094844096235,
  "area_net_export_t0_mw": 860.170371314133,
  "timeline": [
   [
    0.0,
    "operator_action",
    "RES500"
   ],
   [
    14.23,
    "plant_trip",
    "TRIP_Seville550"
   ],
   [
    14.29,
    "plant_trip",
    "TRIP_RES05"
   ],
   [
    14.29,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    14.35,
    "plant_trip",
    "TRIP_RES04"
   ],
   [
    14.41,
    "plant_trip",
    "TRIP_Badajoz582"
   ],
   [
    14.41,
    "plant_trip",
    "TRIP_RES03"
   ],
   [
    14.47,
    "plant_trip",
    "TRIP_Cuenca530"
   ],
   [
    14.47,
    "plant_trip",
    "TRIP_RES09"
   ],
   [
    15.863,
    "plant_trip",
    "TRIP_Badajoz145"
   ],
   [
    15.873,
    "plant_trip",
    "TRIP_Cadiz128"
   ],
   [
    15.873,
    "plant_trip",
    "TRIP_Granada355"
   ],
   [
    15.893,
    "plant_trip",
    "TRIP_Segovia94"
   ],
   [
    15.893,
    "plant_trip",
    "TRIP_RES07"
   ],
   [
    15.903,
    "plant_trip",
    "TRIP_Caceres38"
   ],
   [
    15.903,
    "plant_trip",
    "TRIP_Badajoz16"
   ],
   [
    15.903,
    "plant_trip",
    "TRIP_Cadiz26"
   ],
   [
    15.913,
    "plant_trip",
    "TRIP_Badajoz118"
   ],
   [
    15.913,
    "plant_trip",
    "TRIP_RES06"
   ],
   [
    15.913,
    "plant_trip",
    "TRIP_RES10"
   ],
   [
    15.923,
    "plant_trip",
    "TRIP_Segovia23"
   ],
   [
    15.923,
    "plant_trip",
    "TRIP_Huelva34"
   ],
   [
    15.923,
    "plant_trip",
    "TRIP_Caceres41"
   ],
   [
    15.923,
    "plant_trip",
    "TRIP_RES01"
   ],
   [
    15.933,
    "plant_trip",
    "TRIP_Badajoz72"
   ],
   [
    15.933,
    "plant_trip",
    "TRIP_Malaga154"
   ],
   [
    15.933,
    "plant_trip",
    "TRIP_RES02"
   ],
   [
    15.933,
    "plant_trip",
    "TRIP_RES08"
   ],
   [
    15.963,
    "plant_trip_other",
    "TRIP_GNET_435"
   ],
   [
    15.963,
    "plant_trip_other",
    "TRIP_GNET_436"
   ],
   [
    15.963,
    "plant_trip_other",
    "TRIP_GNET_437"
   ],
   [
    15.963,
    "plant_trip_other",
    "TRIP_GNET_438"
   ],
   [
    15.963,
    "plant_trip_other",
    "TRIP_GNET_439"
   ],
   [
    15.973,
    "plant_trip_other",
    "TRIP_GNET_363"
   ],
   [
    15.973,
    "plant_trip_other",
    "TRIP_GNET_364"
   ],
   [
    15.973,
    "plant_trip_other",
    "TRIP_GNET_365"
   ],
   [
    16.093,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    16.103,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    16.113,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    16.123,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    16.133,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    16.143,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    16.153,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    16.163,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    16.173,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    16.183,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    16.193,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    16.203,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    16.213,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    16.223,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    16.233,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    16.485,
    "out_of_step_separation",
    "SEPARATION"
   ],
   [
    16.485,
    "numerical",
    "RETIRE_OTHER_ISLANDS"
   ],
   [
    16.654,
    "ufls",
    "UFLS1"
   ],
   [
    16.654,
    "ufls",
    "UFLS2"
   ],
   [
    16.654,
    "ufls",
    "UFLS3"
   ],
   [
    16.716,
    "ufls",
    "UFLS4"
   ],
   [
    16.79,
    "ufls",
    "UFLS5"
   ],
   [
    16.875,
    "ufls",
    "UFLS6"
   ],
   [
    16.917,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    16.917,
    "generator_trip",
    "GTRIP_GENROU_369"
   ],
   [
    16.925,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    16.935,
    "generator_trip",
    "GTRIP_GENROU_375"
   ],
   [
    16.955,
    "generator_trip",
    "GTRIP_GENROU_296"
   ],
   [
    16.955,
    "generator_trip",
    "GTRIP_GENROU_321"
   ],
   [
    16.955,
    "generator_trip",
    "GTRIP_GENROU_322"
   ],
   [
    16.955,
    "generator_trip",
    "GTRIP_GENROU_344"
   ],
   [
    16.955,
    "generator_trip",
    "GTRIP_GENROU_351"
   ],
   [
    16.975,
    "generator_trip",
    "GTRIP_GENROU_349"
   ],
   [
    16.975,
    "generator_trip",
    "GTRIP_GENROU_350"
   ],
   [
    16.975,
    "generator_trip",
    "GTRIP_GENROU_352"
   ],
   [
    16.984,
    "tds_nonconvergence",
    "TDS_STOP"
   ]
  ],
  "wall_s": 318.24055099487305
 },
 "final_no_dg": {
  "label": "final_no_dg",
  "kwargs": {
   "tie_scale": 15.0,
   "voltage_control": "q_control",
   "q_control_tc_s": 10.0,
   "ehv_surplus_mvar": 1600.0,
   "uel_tc_s": 1.0,
   "load_model": "es",
   "embedded_pv_share": 0.0,
   "tap_margin_pu": 0.01,
   "actions": {
    "res_reduction_mw": 708.0,
    "net_load_mw": 0.0
   }
  },
  "record": {
   "area_load_mw": 11444.966820000001,
   "res_share": 0.45,
   "fleet_blocks": 26,
   "fleet_mw": 5446.0,
   "commitment_c": 1.5,
   "export_target_mw": 870.0,
   "export_reduction_mw": 3300.5,
   "export_base_case_mw": 860.3010226419675,
   "tie_scale": 15.0,
   "exciter_completion": "all",
   "export_counterpart": "rest_load",
   "pre_cascade_actions": [
    "OA1a",
    "OA1b",
    "OA3"
   ],
   "initiating_block": null,
   "initiating_time_s": 15.0,
   "voltage_control": "q_control",
   "q_control_tc_s": 10.0,
   "tap_margin_pu": 0.01,
   "initial_mesh_closed": 2,
   "granada_instantaneous": true,
   "documented_settings": false,
   "actions": [
    "RES500"
   ],
   "tf_s": 100.0,
   "ehv_surplus_mvar": 1600.0,
   "uel_tc_s": 1.0
  },
  "tds_ok": false,
  "final_time_s": 21.12935347217885,
  "stopped_reason": null,
  "gsu_tap": 0.92732,
  "block_trips": 26,
  "lost_block_p_mw": 5189.2822833738,
  "generator_trips": 10,
  "ufls_stages_operated": 5,
  "ufls_shed_mw": 5529.063295313763,
  "separation": true,
  "separation_time_s": 20.747194913,
  "affected_area_collapse": false,
  "blackout_emerged": false,
  "max_collector_v_pu": 1.2330451071243662,
  "area_net_export_t0_mw": 860.1703711562546,
  "timeline": [
   [
    0.0,
    "operator_action",
    "RES500"
   ],
   [
    14.77,
    "plant_trip",
    "TRIP_Seville550"
   ],
   [
    15.7,
    "plant_trip",
    "TRIP_Badajoz145"
   ],
   [
    15.78,
    "plant_trip",
    "TRIP_RES05"
   ],
   [
    15.86,
    "plant_trip",
    "TRIP_RES04"
   ],
   [
    16.11,
    "plant_trip",
    "TRIP_Cadiz128"
   ],
   [
    16.48,
    "plant_trip",
    "TRIP_Segovia94"
   ],
   [
    16.71,
    "plant_trip",
    "TRIP_Caceres38"
   ],
   [
    16.71,
    "plant_trip",
    "TRIP_Badajoz16"
   ],
   [
    16.71,
    "plant_trip",
    "TRIP_RES07"
   ],
   [
    16.8,
    "plant_trip",
    "TRIP_Badajoz582"
   ],
   [
    16.87,
    "plant_trip",
    "TRIP_RES03"
   ],
   [
    16.93,
    "plant_trip",
    "TRIP_Cuenca530"
   ],
   [
    17.12,
    "plant_trip",
    "TRIP_RES09"
   ],
   [
    18.375,
    "plant_trip",
    "TRIP_Granada355"
   ],
   [
    20.269,
    "plant_trip",
    "TRIP_Badajoz118"
   ],
   [
    20.269,
    "plant_trip",
    "TRIP_RES06"
   ],
   [
    20.278,
    "plant_trip",
    "TRIP_Cadiz26"
   ],
   [
    20.331,
    "plant_trip",
    "TRIP_Segovia23"
   ],
   [
    20.331,
    "plant_trip",
    "TRIP_Huelva34"
   ],
   [
    20.34,
    "plant_trip",
    "TRIP_Badajoz72"
   ],
   [
    20.34,
    "plant_trip",
    "TRIP_Caceres41"
   ],
   [
    20.34,
    "plant_trip",
    "TRIP_RES01"
   ],
   [
    20.34,
    "plant_trip",
    "TRIP_RES02"
   ],
   [
    20.35,
    "plant_trip",
    "TRIP_Malaga154"
   ],
   [
    20.37,
    "plant_trip",
    "TRIP_RES08"
   ],
   [
    20.37,
    "plant_trip",
    "TRIP_RES10"
   ],
   [
    20.747,
    "out_of_step_separation",
    "SEPARATION"
   ],
   [
    20.747,
    "numerical",
    "RETIRE_OTHER_ISLANDS"
   ],
   [
    20.911,
    "ufls",
    "UFLS1"
   ],
   [
    20.911,
    "ufls",
    "UFLS2"
   ],
   [
    20.949,
    "ufls",
    "UFLS3"
   ],
   [
    21.024,
    "ufls",
    "UFLS4"
   ],
   [
    21.083,
    "plant_trip_other",
    "TRIP_GNET_363"
   ],
   [
    21.083,
    "plant_trip_other",
    "TRIP_GNET_364"
   ],
   [
    21.083,
    "plant_trip_other",
    "TRIP_GNET_365"
   ],
   [
    21.083,
    "plant_trip_other",
    "TRIP_GNET_435"
   ],
   [
    21.083,
    "plant_trip_other",
    "TRIP_GNET_436"
   ],
   [
    21.083,
    "plant_trip_other",
    "TRIP_GNET_437"
   ],
   [
    21.083,
    "plant_trip_other",
    "TRIP_GNET_438"
   ],
   [
    21.083,
    "plant_trip_other",
    "TRIP_GNET_439"
   ],
   [
    21.083,
    "generator_trip",
    "GTRIP_GENROU_369"
   ],
   [
    21.083,
    "generator_trip",
    "GTRIP_GENROU_375"
   ],
   [
    21.083,
    "ufls",
    "UFLS5"
   ],
   [
    21.093,
    "generator_trip",
    "GTRIP_GENROU_296"
   ],
   [
    21.103,
    "generator_trip",
    "GTRIP_GENROU_322"
   ],
   [
    21.103,
    "generator_trip",
    "GTRIP_GENROU_344"
   ],
   [
    21.123,
    "generator_trip",
    "GTRIP_GENROU_321"
   ],
   [
    21.123,
    "generator_trip",
    "GTRIP_GENROU_349"
   ],
   [
    21.123,
    "generator_trip",
    "GTRIP_GENROU_350"
   ],
   [
    21.123,
    "generator_trip",
    "GTRIP_GENROU_351"
   ],
   [
    21.123,
    "generator_trip",
    "GTRIP_GENROU_352"
   ],
   [
    21.129,
    "tds_nonconvergence",
    "TDS_STOP"
   ]
  ],
  "wall_s": 385.96080207824707
 },
 "final_m02": {
  "label": "final_m02",
  "kwargs": {
   "tie_scale": 15.0,
   "voltage_control": "q_control",
   "q_control_tc_s": 10.0,
   "ehv_surplus_mvar": 1600.0,
   "uel_tc_s": 1.0,
   "load_model": "es",
   "embedded_pv_share": 0.15,
   "tap_margin_pu": 0.02,
   "actions": {
    "res_reduction_mw": 708.0,
    "net_load_mw": 0.0
   }
  },
  "record": {
   "area_load_mw": 11444.966820000001,
   "res_share": 0.45,
   "fleet_blocks": 26,
   "fleet_mw": 5446.0,
   "commitment_c": 1.5,
   "export_target_mw": 870.0,
   "export_reduction_mw": 3300.5,
   "export_base_case_mw": 860.3010227111514,
   "tie_scale": 15.0,
   "exciter_completion": "all",
   "export_counterpart": "rest_load",
   "pre_cascade_actions": [
    "OA1a",
    "OA1b",
    "OA3"
   ],
   "initiating_block": null,
   "initiating_time_s": 15.0,
   "voltage_control": "q_control",
   "q_control_tc_s": 10.0,
   "tap_margin_pu": 0.02,
   "initial_mesh_closed": 2,
   "granada_instantaneous": true,
   "documented_settings": false,
   "actions": [
    "RES500"
   ],
   "tf_s": 100.0,
   "ehv_surplus_mvar": 1600.0,
   "uel_tc_s": 1.0
  },
  "tds_ok": false,
  "final_time_s": 33.89714943110328,
  "stopped_reason": null,
  "gsu_tap": 0.93502,
  "block_trips": 26,
  "lost_block_p_mw": 5032.190232360548,
  "generator_trips": 9,
  "ufls_stages_operated": 5,
  "ufls_shed_mw": 4693.739385581511,
  "separation": true,
  "separation_time_s": 32.68046263,
  "affected_area_collapse": false,
  "blackout_emerged": false,
  "max_collector_v_pu": 1.2983067889068431,
  "area_net_export_t0_mw": 860.213996134357,
  "timeline": [
   [
    0.0,
    "operator_action",
    "RES500"
   ],
   [
    14.2,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    14.7,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    14.73,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    14.83,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    14.87,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    15.18,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    15.35,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    15.42,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    16.23,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    16.4,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    16.49,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    16.75,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.2,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.25,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.32,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.49,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.54,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.58,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.72,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.8,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.82,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.86,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.88,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.92,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.95,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.96,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.97,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.99,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.0,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.01,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.04,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.06,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.08,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.09,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.1,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.15,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.16,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.17,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.18,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.19,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.2,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.21,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.22,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.23,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.24,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.25,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.26,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.27,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.28,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.3,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.31,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.32,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.33,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.34,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.35,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.36,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.37,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.38,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.39,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.4,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.41,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.42,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.43,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.44,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.45,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.46,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.47,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.48,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.49,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.5,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.51,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.52,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.53,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.54,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.55,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.56,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.58,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.59,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.6,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.61,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.62,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.64,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.67,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.7,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.74,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.75,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.76,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.79,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.93,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.94,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.97,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.98,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    22.74,
    "plant_trip",
    "TRIP_Badajoz145"
   ],
   [
    23.26,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    23.28,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    23.32,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    23.33,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    23.39,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    23.48,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    23.75,
    "plant_trip",
    "TRIP_Cadiz128"
   ],
   [
    23.98,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    24.02,
    "plant_trip",
    "TRIP_Seville550"
   ],
   [
    24.03,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    24.06,
    "plant_trip",
    "TRIP_Segovia94"
   ],
   [
    24.08,
    "plant_trip",
    "TRIP_RES07"
   ],
   [
    24.24,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    24.25,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    24.26,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    24.31,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    24.42,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    24.47,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    24.49,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    24.5,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    24.52,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    24.53,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    24.54,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    24.57,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    24.58,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    24.59,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    24.66,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    24.72,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    24.76,
    "plant_trip",
    "TRIP_Badajoz16"
   ],
   [
    24.8,
    "plant_trip",
    "TRIP_Caceres38"
   ],
   [
    24.87,
    "plant_trip",
    "TRIP_Cadiz26"
   ],
   [
    24.96,
    "plant_trip",
    "TRIP_Badajoz118"
   ],
   [
    24.96,
    "plant_trip",
    "TRIP_RES06"
   ],
   [
    25.03,
    "plant_trip",
    "TRIP_RES05"
   ],
   [
    25.09,
    "plant_trip",
    "TRIP_Huelva34"
   ],
   [
    25.12,
    "plant_trip",
    "TRIP_Badajoz582"
   ],
   [
    25.37,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    25.42,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    25.43,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    25.53,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    25.55,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    25.56,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    25.57,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    25.58,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    30.089,
    "plant_trip",
    "TRIP_Granada355"
   ],
   [
    31.946,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    31.956,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    31.976,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    31.986,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    32.006,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    32.016,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    32.026,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    32.036,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    32.046,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    32.056,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    32.066,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    32.076,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    32.086,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    32.096,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    32.106,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    32.68,
    "out_of_step_separation",
    "SEPARATION"
   ],
   [
    32.68,
    "numerical",
    "RETIRE_OTHER_ISLANDS"
   ],
   [
    33.188,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    33.218,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    33.238,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    33.258,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    33.268,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    33.278,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    33.288,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    33.308,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    33.328,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    33.338,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    33.348,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    33.358,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    33.368,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    33.378,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    33.388,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    33.398,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    33.408,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    33.408,
    "ufls",
    "UFLS1"
   ],
   [
    33.448,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    33.518,
    "ufls",
    "UFLS2"
   ],
   [
    33.625,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    33.635,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    33.645,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    33.655,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    33.655,
    "ufls",
    "UFLS3"
   ],
   [
    33.665,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    33.675,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    33.685,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    33.695,
    "plant_trip",
    "TRIP_Segovia23"
   ],
   [
    33.695,
    "plant_trip",
    "TRIP_Badajoz72"
   ],
   [
    33.695,
    "plant_trip",
    "TRIP_Caceres41"
   ],
   [
    33.695,
    "plant_trip",
    "TRIP_Malaga154"
   ],
   [
    33.695,
    "plant_trip",
    "TRIP_Cuenca530"
   ],
   [
    33.695,
    "plant_trip",
    "TRIP_RES01"
   ],
   [
    33.695,
    "plant_trip",
    "TRIP_RES03"
   ],
   [
    33.695,
    "plant_trip",
    "TRIP_RES04"
   ],
   [
    33.695,
    "plant_trip",
    "TRIP_RES08"
   ],
   [
    33.695,
    "plant_trip",
    "TRIP_RES09"
   ],
   [
    33.695,
    "plant_trip",
    "TRIP_RES10"
   ],
   [
    33.695,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    33.705,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    33.715,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    33.725,
    "plant_trip_other",
    "TRIP_GNET_363"
   ],
   [
    33.725,
    "plant_trip_other",
    "TRIP_GNET_364"
   ],
   [
    33.725,
    "plant_trip_other",
    "TRIP_GNET_365"
   ],
   [
    33.725,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    33.735,
    "plant_trip",
    "TRIP_RES02"
   ],
   [
    33.735,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    33.735,
    "generator_trip",
    "GTRIP_GENROU_369"
   ],
   [
    33.755,
    "plant_trip_other",
    "TRIP_GNET_435"
   ],
   [
    33.755,
    "plant_trip_other",
    "TRIP_GNET_436"
   ],
   [
    33.755,
    "plant_trip_other",
    "TRIP_GNET_437"
   ],
   [
    33.755,
    "plant_trip_other",
    "TRIP_GNET_438"
   ],
   [
    33.755,
    "plant_trip_other",
    "TRIP_GNET_439"
   ],
   [
    33.805,
    "ufls",
    "UFLS4"
   ],
   [
    33.834,
    "generator_trip",
    "GTRIP_GENROU_296"
   ],
   [
    33.834,
    "generator_trip",
    "GTRIP_GENROU_322"
   ],
   [
    33.834,
    "generator_trip",
    "GTRIP_GENROU_344"
   ],
   [
    33.834,
    "generator_trip",
    "GTRIP_GENROU_375"
   ],
   [
    33.872,
    "generator_trip",
    "GTRIP_GENROU_321"
   ],
   [
    33.872,
    "generator_trip",
    "GTRIP_GENROU_351"
   ],
   [
    33.892,
    "generator_trip",
    "GTRIP_GENROU_350"
   ],
   [
    33.892,
    "generator_trip",
    "GTRIP_GENROU_352"
   ],
   [
    33.897,
    "ufls",
    "UFLS5"
   ],
   [
    33.897,
    "tds_nonconvergence",
    "TDS_STOP"
   ]
  ],
  "wall_s": 121.80424809455872
 },
 "final_m03": {
  "label": "final_m03",
  "kwargs": {
   "tie_scale": 15.0,
   "voltage_control": "q_control",
   "q_control_tc_s": 10.0,
   "ehv_surplus_mvar": 1600.0,
   "uel_tc_s": 1.0,
   "load_model": "es",
   "embedded_pv_share": 0.15,
   "tap_margin_pu": 0.03,
   "actions": {
    "res_reduction_mw": 708.0,
    "net_load_mw": 0.0
   }
  },
  "record": {
   "area_load_mw": 11444.966820000001,
   "res_share": 0.45,
   "fleet_blocks": 26,
   "fleet_mw": 5446.0,
   "commitment_c": 1.5,
   "export_target_mw": 870.0,
   "export_reduction_mw": 3300.5,
   "export_base_case_mw": 860.3010227111514,
   "tie_scale": 15.0,
   "exciter_completion": "all",
   "export_counterpart": "rest_load",
   "pre_cascade_actions": [
    "OA1a",
    "OA1b",
    "OA3"
   ],
   "initiating_block": null,
   "initiating_time_s": 15.0,
   "voltage_control": "q_control",
   "q_control_tc_s": 10.0,
   "tap_margin_pu": 0.03,
   "initial_mesh_closed": 2,
   "granada_instantaneous": true,
   "documented_settings": false,
   "actions": [
    "RES500"
   ],
   "tf_s": 100.0,
   "ehv_surplus_mvar": 1600.0,
   "uel_tc_s": 1.0
  },
  "tds_ok": false,
  "final_time_s": 60.63564418701598,
  "stopped_reason": null,
  "gsu_tap": 0.94283,
  "block_trips": 26,
  "lost_block_p_mw": 4753.752375603493,
  "generator_trips": 9,
  "ufls_stages_operated": 5,
  "ufls_shed_mw": 6083.716626021134,
  "separation": true,
  "separation_time_s": 59.382108421,
  "affected_area_collapse": false,
  "blackout_emerged": false,
  "max_collector_v_pu": 1.2566898694951254,
  "area_net_export_t0_mw": 860.2590080344323,
  "timeline": [
   [
    0.0,
    "operator_action",
    "RES500"
   ],
   [
    14.1,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    14.62,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    14.65,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    14.75,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    14.79,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    15.1,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    15.26,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    15.33,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    16.12,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    16.28,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    16.39,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    16.64,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.05,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.1,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.17,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.34,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.39,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.42,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.58,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.66,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.68,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.72,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.74,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.78,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.79,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.82,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.83,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.84,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.85,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.87,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.89,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.92,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.93,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.94,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.95,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.96,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.97,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.02,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.03,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.04,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.05,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.06,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.07,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.08,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.09,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.1,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.11,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.12,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.13,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.14,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.15,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.17,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.18,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.19,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.2,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.21,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.22,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.23,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.24,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.25,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.26,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.27,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.28,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.29,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.3,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.31,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.32,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.33,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.34,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.35,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.36,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.37,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.38,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.39,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.4,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.41,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.42,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.43,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.44,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.45,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.47,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.48,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.49,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.51,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.53,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.56,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.57,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.63,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.64,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.66,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.67,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.8,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.82,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.84,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    20.08,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    20.09,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    20.13,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    23.12,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    23.15,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    23.18,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    23.19,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    23.26,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    23.33,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    23.83,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    23.88,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    31.44,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    31.47,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    31.48,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    31.49,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    31.59,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    31.7,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    31.76,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    31.78,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    31.79,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    31.81,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    31.82,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    31.9,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    33.21,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    33.25,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    33.31,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    33.32,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    33.33,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    33.34,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    33.43,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    33.53,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    33.73,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    33.76,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    33.9,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    34.96,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    34.99,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    35.39,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    38.78,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    38.96,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    39.28,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    40.48,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    42.17,
    "plant_trip",
    "TRIP_Badajoz145"
   ],
   [
    43.18,
    "plant_trip",
    "TRIP_Cadiz128"
   ],
   [
    43.47,
    "plant_trip",
    "TRIP_Seville550"
   ],
   [
    43.67,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    43.68,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    43.69,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    43.7,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    43.73,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    43.75,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    43.76,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    43.77,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    43.78,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    43.79,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    43.8,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    43.81,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    43.82,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    43.83,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    43.84,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    43.85,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    43.87,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    43.88,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    43.89,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    43.9,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    43.91,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    43.92,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    55.164,
    "plant_trip",
    "TRIP_Granada355"
   ],
   [
    59.382,
    "out_of_step_separation",
    "SEPARATION"
   ],
   [
    59.382,
    "numerical",
    "RETIRE_OTHER_ISLANDS"
   ],
   [
    60.001,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    60.04,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    60.05,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    60.06,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    60.07,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    60.08,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    60.09,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    60.09,
    "ufls",
    "UFLS1"
   ],
   [
    60.1,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    60.11,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    60.12,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    60.13,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    60.14,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    60.15,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    60.16,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    60.17,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    60.18,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    60.19,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    60.2,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    60.21,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    60.22,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    60.23,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    60.23,
    "ufls",
    "UFLS2"
   ],
   [
    60.24,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    60.25,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    60.26,
    "plant_trip",
    "TRIP_Segovia94"
   ],
   [
    60.26,
    "plant_trip",
    "TRIP_Badajoz118"
   ],
   [
    60.26,
    "plant_trip",
    "TRIP_Huelva34"
   ],
   [
    60.26,
    "plant_trip",
    "TRIP_Caceres38"
   ],
   [
    60.26,
    "plant_trip",
    "TRIP_Badajoz16"
   ],
   [
    60.26,
    "plant_trip",
    "TRIP_Cadiz26"
   ],
   [
    60.26,
    "plant_trip",
    "TRIP_RES06"
   ],
   [
    60.26,
    "plant_trip",
    "TRIP_RES07"
   ],
   [
    60.26,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    60.27,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    60.3,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    60.31,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    60.32,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    60.33,
    "plant_trip",
    "TRIP_RES04"
   ],
   [
    60.33,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    60.4,
    "plant_trip",
    "TRIP_Badajoz582"
   ],
   [
    60.4,
    "plant_trip",
    "TRIP_Segovia23"
   ],
   [
    60.4,
    "plant_trip",
    "TRIP_Badajoz72"
   ],
   [
    60.4,
    "plant_trip",
    "TRIP_Caceres41"
   ],
   [
    60.4,
    "plant_trip",
    "TRIP_Malaga154"
   ],
   [
    60.4,
    "plant_trip",
    "TRIP_Cuenca530"
   ],
   [
    60.4,
    "plant_trip",
    "TRIP_RES01"
   ],
   [
    60.4,
    "plant_trip",
    "TRIP_RES03"
   ],
   [
    60.4,
    "plant_trip",
    "TRIP_RES05"
   ],
   [
    60.4,
    "plant_trip",
    "TRIP_RES08"
   ],
   [
    60.4,
    "plant_trip",
    "TRIP_RES09"
   ],
   [
    60.4,
    "plant_trip",
    "TRIP_RES10"
   ],
   [
    60.41,
    "plant_trip",
    "TRIP_RES02"
   ],
   [
    60.41,
    "generator_trip",
    "GTRIP_GENROU_369"
   ],
   [
    60.43,
    "plant_trip_other",
    "TRIP_GNET_363"
   ],
   [
    60.43,
    "plant_trip_other",
    "TRIP_GNET_364"
   ],
   [
    60.43,
    "plant_trip_other",
    "TRIP_GNET_365"
   ],
   [
    60.43,
    "plant_trip_other",
    "TRIP_GNET_435"
   ],
   [
    60.43,
    "plant_trip_other",
    "TRIP_GNET_436"
   ],
   [
    60.43,
    "plant_trip_other",
    "TRIP_GNET_437"
   ],
   [
    60.43,
    "plant_trip_other",
    "TRIP_GNET_438"
   ],
   [
    60.43,
    "plant_trip_other",
    "TRIP_GNET_439"
   ],
   [
    60.44,
    "ufls",
    "UFLS3"
   ],
   [
    60.46,
    "generator_trip",
    "GTRIP_GENROU_375"
   ],
   [
    60.568,
    "ufls",
    "UFLS4"
   ],
   [
    60.613,
    "generator_trip",
    "GTRIP_GENROU_296"
   ],
   [
    60.613,
    "generator_trip",
    "GTRIP_GENROU_322"
   ],
   [
    60.613,
    "generator_trip",
    "GTRIP_GENROU_344"
   ],
   [
    60.613,
    "generator_trip",
    "GTRIP_GENROU_351"
   ],
   [
    60.613,
    "ufls",
    "UFLS5"
   ],
   [
    60.621,
    "generator_trip",
    "GTRIP_GENROU_321"
   ],
   [
    60.621,
    "generator_trip",
    "GTRIP_GENROU_350"
   ],
   [
    60.621,
    "generator_trip",
    "GTRIP_GENROU_352"
   ],
   [
    60.636,
    "tds_nonconvergence",
    "TDS_STOP"
   ]
  ],
  "wall_s": 333.3791859149933
 },
 "final_m04": {
  "label": "final_m04",
  "kwargs": {
   "tie_scale": 15.0,
   "voltage_control": "q_control",
   "q_control_tc_s": 10.0,
   "ehv_surplus_mvar": 1600.0,
   "uel_tc_s": 1.0,
   "load_model": "es",
   "embedded_pv_share": 0.15,
   "tap_margin_pu": 0.04,
   "actions": {
    "res_reduction_mw": 708.0,
    "net_load_mw": 0.0
   }
  },
  "record": {
   "area_load_mw": 11444.966820000001,
   "res_share": 0.45,
   "fleet_blocks": 26,
   "fleet_mw": 5446.0,
   "commitment_c": 1.5,
   "export_target_mw": 870.0,
   "export_reduction_mw": 3300.5,
   "export_base_case_mw": 860.3010227111514,
   "tie_scale": 15.0,
   "exciter_completion": "all",
   "export_counterpart": "rest_load",
   "pre_cascade_actions": [
    "OA1a",
    "OA1b",
    "OA3"
   ],
   "initiating_block": null,
   "initiating_time_s": 15.0,
   "voltage_control": "q_control",
   "q_control_tc_s": 10.0,
   "tap_margin_pu": 0.04,
   "initial_mesh_closed": 2,
   "granada_instantaneous": true,
   "documented_settings": false,
   "actions": [
    "RES500"
   ],
   "tf_s": 100.0,
   "ehv_surplus_mvar": 1600.0,
   "uel_tc_s": 1.0
  },
  "tds_ok": false,
  "final_time_s": 84.03012528873124,
  "stopped_reason": null,
  "gsu_tap": 0.95078,
  "block_trips": 26,
  "lost_block_p_mw": 4760.704122442551,
  "generator_trips": 9,
  "ufls_stages_operated": 6,
  "ufls_shed_mw": 5996.48554837905,
  "separation": true,
  "separation_time_s": 81.732112996,
  "affected_area_collapse": false,
  "blackout_emerged": false,
  "max_collector_v_pu": 1.30884867079282,
  "area_net_export_t0_mw": 860.3049150644455,
  "timeline": [
   [
    0.0,
    "operator_action",
    "RES500"
   ],
   [
    14.02,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    14.54,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    14.57,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    14.67,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    14.71,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    15.02,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    15.18,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    15.25,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    16.03,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    16.18,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    16.3,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    16.54,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.92,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    17.97,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.04,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.05,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.21,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.26,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.29,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.45,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.53,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.55,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.6,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.62,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.67,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.71,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.72,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.74,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.75,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.77,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.8,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.81,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.82,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.83,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.84,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.85,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.86,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.91,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.92,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.93,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.94,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.95,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.96,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.97,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.98,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    18.99,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.0,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.01,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.02,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.03,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.04,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.06,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.07,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.08,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.09,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.11,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.12,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.13,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.14,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.15,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.16,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.17,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.18,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.19,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.2,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.21,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.22,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.23,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.24,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.25,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.26,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.27,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.28,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.29,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.3,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.31,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.32,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.33,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.34,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.35,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.36,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.37,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.39,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.41,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.46,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.52,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.53,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.54,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.62,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.69,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    19.7,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    20.01,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    20.02,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    20.03,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    23.0,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    23.03,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    23.06,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    23.07,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    23.13,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    23.2,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    23.68,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    23.74,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    23.94,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    31.31,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    31.32,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    31.34,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    31.35,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    31.36,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    31.37,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    31.45,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    31.56,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    31.63,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    31.64,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    31.65,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    31.67,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    31.68,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    31.86,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    31.94,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    32.34,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    33.11,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    33.17,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    33.2,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    33.21,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    33.3,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    33.39,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    33.6,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    33.77,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    34.82,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    34.85,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    35.23,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    38.61,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    38.79,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    39.07,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    40.33,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    45.64,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    45.65,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    45.66,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    45.67,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    45.68,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    45.72,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    45.74,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    45.75,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    45.76,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    45.77,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    45.78,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    45.79,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    45.8,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    45.81,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    45.82,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    45.83,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    45.84,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    45.85,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    45.86,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    45.87,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    45.88,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    45.89,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    45.9,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    45.91,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    45.92,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    45.93,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    45.94,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    45.95,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    45.96,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    45.97,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    45.98,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    45.99,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    46.0,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    46.01,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    46.03,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    50.58,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    50.63,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    50.64,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    50.73,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    50.75,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    50.77,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    50.82,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    50.83,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    50.85,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    50.89,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    50.9,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    50.91,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    50.92,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    50.96,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    57.76,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    57.79,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    57.8,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    57.82,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    57.83,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    57.85,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    57.86,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    59.43,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    79.452,
    "plant_trip",
    "TRIP_Granada355"
   ],
   [
    81.732,
    "out_of_step_separation",
    "SEPARATION"
   ],
   [
    81.732,
    "numerical",
    "RETIRE_OTHER_ISLANDS"
   ],
   [
    82.402,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    82.432,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    82.442,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    82.452,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    82.462,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    82.472,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    82.482,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    82.492,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    82.502,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    82.512,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    82.522,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    82.532,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    82.542,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    82.552,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    82.562,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    82.572,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    82.582,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    82.592,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    82.602,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    83.211,
    "plant_trip",
    "TRIP_Seville550"
   ],
   [
    83.211,
    "plant_trip",
    "TRIP_RES05"
   ],
   [
    83.221,
    "plant_trip",
    "TRIP_Badajoz582"
   ],
   [
    83.301,
    "ufls",
    "UFLS1"
   ],
   [
    83.451,
    "ufls",
    "UFLS2"
   ],
   [
    83.521,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    83.62,
    "ufls",
    "UFLS3"
   ],
   [
    83.669,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    83.679,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    83.688,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    83.698,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    83.708,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    83.718,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    83.738,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    83.748,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    83.768,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    83.778,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    83.798,
    "plant_trip",
    "TRIP_Badajoz145"
   ],
   [
    83.798,
    "plant_trip",
    "TRIP_Caceres41"
   ],
   [
    83.798,
    "plant_trip",
    "TRIP_Cuenca530"
   ],
   [
    83.798,
    "plant_trip",
    "TRIP_RES03"
   ],
   [
    83.798,
    "plant_trip",
    "TRIP_RES04"
   ],
   [
    83.798,
    "plant_trip",
    "TRIP_RES09"
   ],
   [
    83.798,
    "plant_trip",
    "TRIP_RES10"
   ],
   [
    83.798,
    "plant_trip_other",
    "TRIP_GNET_435"
   ],
   [
    83.798,
    "plant_trip_other",
    "TRIP_GNET_436"
   ],
   [
    83.798,
    "plant_trip_other",
    "TRIP_GNET_437"
   ],
   [
    83.798,
    "plant_trip_other",
    "TRIP_GNET_438"
   ],
   [
    83.798,
    "plant_trip_other",
    "TRIP_GNET_439"
   ],
   [
    83.798,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    83.798,
    "generator_trip",
    "GTRIP_GENROU_369"
   ],
   [
    83.808,
    "plant_trip",
    "TRIP_Segovia94"
   ],
   [
    83.808,
    "plant_trip",
    "TRIP_Huelva34"
   ],
   [
    83.808,
    "plant_trip",
    "TRIP_Caceres38"
   ],
   [
    83.808,
    "plant_trip",
    "TRIP_Badajoz16"
   ],
   [
    83.808,
    "plant_trip",
    "TRIP_Cadiz128"
   ],
   [
    83.808,
    "plant_trip",
    "TRIP_RES01"
   ],
   [
    83.808,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    83.818,
    "plant_trip",
    "TRIP_Cadiz26"
   ],
   [
    83.818,
    "plant_trip",
    "TRIP_RES07"
   ],
   [
    83.818,
    "plant_trip",
    "TRIP_RES08"
   ],
   [
    83.828,
    "plant_trip",
    "TRIP_Segovia23"
   ],
   [
    83.828,
    "plant_trip",
    "TRIP_Badajoz118"
   ],
   [
    83.828,
    "plant_trip",
    "TRIP_RES06"
   ],
   [
    83.828,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    83.828,
    "generator_trip",
    "GTRIP_GENROU_375"
   ],
   [
    83.838,
    "embedded_pv_trip",
    "EMBEDDED_PV_TRIP"
   ],
   [
    83.848,
    "plant_trip",
    "TRIP_Malaga154"
   ],
   [
    83.858,
    "plant_trip",
    "TRIP_Badajoz72"
   ],
   [
    83.858,
    "ufls",
    "UFLS4"
   ],
   [
    83.898,
    "plant_trip",
    "TRIP_RES02"
   ],
   [
    83.898,
    "plant_trip_other",
    "TRIP_GNET_363"
   ],
   [
    83.898,
    "plant_trip_other",
    "TRIP_GNET_364"
   ],
   [
    83.898,
    "plant_trip_other",
    "TRIP_GNET_365"
   ],
   [
    83.907,
    "generator_trip",
    "GTRIP_GENROU_296"
   ],
   [
    83.936,
    "generator_trip",
    "GTRIP_GENROU_322"
   ],
   [
    83.946,
    "generator_trip",
    "GTRIP_GENROU_344"
   ],
   [
    83.973,
    "generator_trip",
    "GTRIP_GENROU_321"
   ],
   [
    83.973,
    "generator_trip",
    "GTRIP_GENROU_351"
   ],
   [
    83.981,
    "ufls",
    "UFLS5"
   ],
   [
    83.99,
    "generator_trip",
    "GTRIP_GENROU_350"
   ],
   [
    83.99,
    "generator_trip",
    "GTRIP_GENROU_352"
   ],
   [
    84.03,
    "ufls",
    "UFLS6"
   ],
   [
    84.03,
    "tds_nonconvergence",
    "TDS_STOP"
   ]
  ],
  "wall_s": 459.66819190979004
 }
}