{
 "S4:fixed_pf_ramp:RES02:all": {
  "job_id": "S4:fixed_pf_ramp:RES02:all",
  "kind": "S4",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES02",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.3572775830107275,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0729618200281237,
    "t_max_window_s": 1.1760000000000006,
    "max_v_after_pu": 1.0727791310025123,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0985233605617601,
    "t_max_window_s": 1.1540000000000006,
    "max_v_after_pu": 1.098334764014393,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0667492764840167,
    "t_max_window_s": 1.1560000000000006,
    "max_v_after_pu": 1.066584459674687,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.081294626168917,
    "t_max_window_s": 1.1860000000000006,
    "max_v_after_pu": 1.0811178273738105,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0604058820913669,
    "t_max_window_s": 1.0640000000000005,
    "max_v_after_pu": 1.060219157359986,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0759939530415994,
    "t_max_window_s": 1.1340000000000006,
    "max_v_after_pu": 1.0758033296810323,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0900517441711455,
    "t_max_window_s": 1.1760000000000006,
    "max_v_after_pu": 1.0898730453422343,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0695739086633407,
    "t_max_window_s": 1.1960000000000006,
    "max_v_after_pu": 1.0694010952284876,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0837859794887208,
    "t_max_window_s": 1.0540000000000005,
    "max_v_after_pu": 1.0835195834204112,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0635595112027236,
    "t_max_window_s": 1.1940000000000006,
    "max_v_after_pu": 1.0634263094011465,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0785076593806573,
    "t_max_window_s": 1.1680000000000006,
    "max_v_after_pu": 1.0783242119984058,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0928849731377466,
    "t_max_window_s": 1.1960000000000006,
    "max_v_after_pu": 1.092710302610704,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES02",
     0.03989232432674914
    ]
   ]
  },
  "build_s": 0.18541262499638833,
  "sim_s": 1.1718649580143392,
  "error": null,
  "job_wall_s": 1.357893124994007,
  "job": {
   "job_id": "S4:fixed_pf_ramp:RES02:all",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "7128301b2811c2da2db7d0931c5de214a09d3b8c",
   "seed_id": "fixed_pf_ramp:RES02",
   "controls": [
    [
     "plant_q_command:RES02",
     0.03989232432674914
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S3:fixed_pf_ramp:RES08": {
  "job_id": "S3:fixed_pf_ramp:RES08",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES08",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.4105298340000445,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.073051290609508,
    "t_max_window_s": 1.2040000000000006,
    "max_v_after_pu": 1.0727967761880135,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0882062681411921,
    "t_max_window_s": 1.1800000000000006,
    "max_v_after_pu": 1.0878842688705164,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0681679967606406,
    "t_max_window_s": 1.1700000000000006,
    "max_v_after_pu": 1.0678160935605219,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.084514537572692,
    "t_max_window_s": 1.1740000000000006,
    "max_v_after_pu": 1.0840382119920633,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0607601100748119,
    "t_max_window_s": 1.1080000000000005,
    "max_v_after_pu": 1.0604711359427281,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0765486742056927,
    "t_max_window_s": 1.1680000000000006,
    "max_v_after_pu": 1.0762138837643356,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0932562352116497,
    "t_max_window_s": 1.1720000000000006,
    "max_v_after_pu": 1.0928066290383842,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0852976538233021,
    "t_max_window_s": 1.1720000000000006,
    "max_v_after_pu": 1.0848293037599088,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0847057627612313,
    "t_max_window_s": 1.1180000000000005,
    "max_v_after_pu": 1.0843179386588788,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0643438680902013,
    "t_max_window_s": 1.1780000000000006,
    "max_v_after_pu": 1.0640472464227826,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0813422958697991,
    "t_max_window_s": 1.1720000000000006,
    "max_v_after_pu": 1.0808872397656397,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0965140508090396,
    "t_max_window_s": 1.1740000000000006,
    "max_v_after_pu": 1.0960274638892409,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.11667079199105501,
  "sim_s": 1.2938590420089895,
  "max_abs_dv_all_buses_pu": 0.016570381096029374,
  "max_abs_dv_bus": "V_900008",
  "n_buses_moved_1e-4": 51,
  "error": null,
  "job_wall_s": 1.4117931249929825,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES08",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "7128301b2811c2da2db7d0931c5de214a09d3b8c",
   "seed_id": "fixed_pf_ramp:RES08",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S4:load_disconnection:PQ_4:all_but_fast_reactor": {
  "job_id": "S4:load_disconnection:PQ_4:all_but_fast_reactor",
  "kind": "S4",
  "label": "",
  "seed_id": "load_disconnection:PQ_4",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.4548421670042444,
  "trip_order": [
   "RES12",
   "RES07",
   "RES04",
   "RES11",
   "RES08",
   "RES02",
   "RES06",
   "RES09",
   "RES03",
   "RES01"
  ],
  "tripped_within_window": [
   "RES12",
   "RES07",
   "RES04",
   "RES11",
   "RES08",
   "RES02",
   "RES06",
   "RES09",
   "RES03",
   "RES01"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": 0.9180000000000004,
    "trip_s": 0.9680000000000004,
    "would_trip_s": 0.9680000000000004,
    "first_pickup_rel_s": 0.41800000000000037,
    "trip_rel_s": 0.4680000000000004,
    "max_v_window_pu": 1.141516460962346,
    "t_max_window_s": 1.0460000000000005,
    "max_v_after_pu": 1.132651953702075,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": 0.6040000000000001,
    "trip_s": 0.6540000000000001,
    "would_trip_s": 0.6540000000000001,
    "first_pickup_rel_s": 0.10400000000000009,
    "trip_rel_s": 0.15400000000000014,
    "max_v_window_pu": 1.162943215603843,
    "t_max_window_s": 0.9920000000000004,
    "max_v_after_pu": 1.1515946102772883,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": 0.7080000000000002,
    "trip_s": 0.7580000000000002,
    "would_trip_s": 0.7580000000000002,
    "first_pickup_rel_s": 0.20800000000000018,
    "trip_rel_s": 0.25800000000000023,
    "max_v_window_pu": 1.1473497113170674,
    "t_max_window_s": 0.8700000000000003,
    "max_v_after_pu": 1.1345659671568795,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.1790521437425465,
    "t_max_window_s": 0.8780000000000003,
    "max_v_after_pu": 1.1639111145869603,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.075448839776504,
    "t_max_window_s": 0.8040000000000003,
    "max_v_after_pu": 1.064543698545484,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": 0.6560000000000001,
    "trip_s": 0.7060000000000002,
    "would_trip_s": 0.7060000000000002,
    "first_pickup_rel_s": 0.15600000000000014,
    "trip_rel_s": 0.20600000000000018,
    "max_v_window_pu": 1.1525497699119807,
    "t_max_window_s": 0.9840000000000004,
    "max_v_after_pu": 1.1412655893872017,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": 0.502,
    "trip_s": 0.552,
    "would_trip_s": 0.552,
    "first_pickup_rel_s": 0.0020000000000000018,
    "trip_rel_s": 0.052000000000000046,
    "max_v_window_pu": 1.1865937263373312,
    "t_max_window_s": 0.8660000000000003,
    "max_v_after_pu": 1.1719563710970322,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": 0.5680000000000001,
    "trip_s": 0.6180000000000001,
    "would_trip_s": 0.6180000000000001,
    "first_pickup_rel_s": 0.06800000000000006,
    "trip_rel_s": 0.1180000000000001,
    "max_v_window_pu": 1.1687562356145498,
    "t_max_window_s": 0.8560000000000003,
    "max_v_after_pu": 1.1531810588862819,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": 0.6560000000000001,
    "trip_s": 0.7060000000000002,
    "would_trip_s": 0.7060000000000002,
    "first_pickup_rel_s": 0.15600000000000014,
    "trip_rel_s": 0.20600000000000018,
    "max_v_window_pu": 1.1459111053107252,
    "t_max_window_s": 0.8320000000000003,
    "max_v_after_pu": 1.1344019283581546,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.095628003780358,
    "t_max_window_s": 0.8680000000000003,
    "max_v_after_pu": 1.0819877261062545,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": 0.554,
    "trip_s": 0.6040000000000001,
    "would_trip_s": 0.6040000000000001,
    "first_pickup_rel_s": 0.05400000000000005,
    "trip_rel_s": 0.10400000000000009,
    "max_v_window_pu": 1.1752005644918404,
    "t_max_window_s": 0.8780000000000003,
    "max_v_after_pu": 1.1611572380852497,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.1904346600703026,
    "t_max_window_s": 0.8720000000000003,
    "max_v_after_pu": 1.1747109736550814,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "statcom:STATCOM03",
     0.2349230574212177
    ]
   ]
  },
  "build_s": 0.2169713339972077,
  "sim_s": 2.2378708330070367,
  "error": null,
  "job_wall_s": 2.455456833005883,
  "job": {
   "job_id": "S4:load_disconnection:PQ_4:all_but_fast_reactor",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "7128301b2811c2da2db7d0931c5de214a09d3b8c",
   "seed_id": "load_disconnection:PQ_4",
   "controls": [
    [
     "statcom:STATCOM03",
     0.2349230574212177
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S3:load_disconnection:PQ_19": {
  "job_id": "S3:load_disconnection:PQ_19",
  "kind": "S3",
  "label": "",
  "seed_id": "load_disconnection:PQ_19",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.6044378750084434,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0727318713306497,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.074721313180838,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.087939719435706,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0901171029159145,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0692361290397234,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.071599908408713,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0843598329186532,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.08687629927433,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0612296340060676,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0632673383751674,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0765773823201032,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0788134436812522,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.093230578374255,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0958101966948972,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0736339620313289,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0762890427280662,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.084897871752903,
    "t_max_window_s": 0.6420000000000001,
    "max_v_after_pu": 1.0868289800246949,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0670291577022817,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0693269446240883,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0810706627109399,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.083569504368789,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.096451660703869,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0990359899860056,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.19543154200073332,
  "sim_s": 1.40900633300771,
  "max_abs_dv_all_buses_pu": 0.017105244114875795,
  "max_abs_dv_bus": "V_39",
  "n_buses_moved_1e-4": 51,
  "error": null,
  "job_wall_s": 1.605187749999459,
  "job": {
   "job_id": "S3:load_disconnection:PQ_19",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "7128301b2811c2da2db7d0931c5de214a09d3b8c",
   "seed_id": "load_disconnection:PQ_19",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:fixed_pf_ramp:RES03": {
  "job_id": "S3:fixed_pf_ramp:RES03",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES03",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.4564572090021102,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0730386469094946,
    "t_max_window_s": 1.1960000000000006,
    "max_v_after_pu": 1.0727991512247155,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0881863721602907,
    "t_max_window_s": 1.1720000000000006,
    "max_v_after_pu": 1.0878956700108506,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0811584140958062,
    "t_max_window_s": 1.1640000000000006,
    "max_v_after_pu": 1.0808408479038032,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.082440688502277,
    "t_max_window_s": 1.1780000000000006,
    "max_v_after_pu": 1.082099687037822,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0611064447647425,
    "t_max_window_s": 1.0940000000000005,
    "max_v_after_pu": 1.0607797316535859,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0770407352768478,
    "t_max_window_s": 1.1560000000000006,
    "max_v_after_pu": 1.076727517071714,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0916817890778405,
    "t_max_window_s": 1.1720000000000006,
    "max_v_after_pu": 1.0913374736007246,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0708040016603844,
    "t_max_window_s": 1.1820000000000006,
    "max_v_after_pu": 1.0704617705088728,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.085538542382106,
    "t_max_window_s": 1.0880000000000005,
    "max_v_after_pu": 1.0851083560361996,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0652189262292733,
    "t_max_window_s": 1.1720000000000006,
    "max_v_after_pu": 1.0649224941176652,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0796978222840998,
    "t_max_window_s": 1.1720000000000006,
    "max_v_after_pu": 1.0793561889145067,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0940412613493522,
    "t_max_window_s": 1.1840000000000006,
    "max_v_after_pu": 1.0936978588423467,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.20882733300095424,
  "sim_s": 1.247629876001156,
  "max_abs_dv_all_buses_pu": 0.015340232277624377,
  "max_abs_dv_bus": "V_900003",
  "n_buses_moved_1e-4": 51,
  "error": null,
  "job_wall_s": 1.4572099170036381,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES03",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "7128301b2811c2da2db7d0931c5de214a09d3b8c",
   "seed_id": "fixed_pf_ramp:RES03",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:load_disconnection:PQ_6": {
  "job_id": "S3:load_disconnection:PQ_6",
  "kind": "S3",
  "label": "",
  "seed_id": "load_disconnection:PQ_6",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.230567582999356,
  "trip_order": [
   "RES12",
   "RES02",
   "RES07",
   "RES04",
   "RES11",
   "RES06",
   "RES08",
   "RES09",
   "RES03",
   "RES01"
  ],
  "tripped_within_window": [
   "RES12",
   "RES02",
   "RES07",
   "RES04",
   "RES11",
   "RES06",
   "RES08",
   "RES09",
   "RES03",
   "RES01"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": 0.7600000000000002,
    "trip_s": 0.8100000000000003,
    "would_trip_s": 0.8100000000000003,
    "first_pickup_rel_s": 0.26000000000000023,
    "trip_rel_s": 0.3100000000000003,
    "max_v_window_pu": 1.1482836097699762,
    "t_max_window_s": 1.0380000000000005,
    "max_v_after_pu": 1.1381385762758978,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": 0.536,
    "trip_s": 0.5860000000000001,
    "would_trip_s": 0.5860000000000001,
    "first_pickup_rel_s": 0.03600000000000003,
    "trip_rel_s": 0.08600000000000008,
    "max_v_window_pu": 1.1716450091521906,
    "t_max_window_s": 0.9540000000000004,
    "max_v_after_pu": 1.1596128550524407,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": 0.7240000000000002,
    "trip_s": 0.7740000000000002,
    "would_trip_s": 0.7740000000000002,
    "first_pickup_rel_s": 0.2240000000000002,
    "trip_rel_s": 0.27400000000000024,
    "max_v_window_pu": 1.148407909361808,
    "t_max_window_s": 0.8780000000000003,
    "max_v_after_pu": 1.1350422702288425,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": 0.5880000000000001,
    "trip_s": 0.6380000000000001,
    "would_trip_s": 0.6380000000000001,
    "first_pickup_rel_s": 0.08800000000000008,
    "trip_rel_s": 0.13800000000000012,
    "max_v_window_pu": 1.1776167160877598,
    "t_max_window_s": 0.8940000000000003,
    "max_v_after_pu": 1.1622493114231376,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.077122727904277,
    "t_max_window_s": 0.8280000000000003,
    "max_v_after_pu": 1.0663088035618797,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": 0.6420000000000001,
    "trip_s": 0.6920000000000002,
    "would_trip_s": 0.6920000000000002,
    "first_pickup_rel_s": 0.14200000000000013,
    "trip_rel_s": 0.19200000000000017,
    "max_v_window_pu": 1.1588267983195593,
    "t_max_window_s": 0.9100000000000004,
    "max_v_after_pu": 1.146628703766207,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": 0.538,
    "trip_s": 0.5880000000000001,
    "would_trip_s": 0.5880000000000001,
    "first_pickup_rel_s": 0.038000000000000034,
    "trip_rel_s": 0.08800000000000008,
    "max_v_window_pu": 1.1839007122438585,
    "t_max_window_s": 0.8780000000000003,
    "max_v_after_pu": 1.168965264450331,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": 0.6420000000000001,
    "trip_s": 0.6920000000000002,
    "would_trip_s": 0.6920000000000002,
    "first_pickup_rel_s": 0.14200000000000013,
    "trip_rel_s": 0.19200000000000017,
    "max_v_window_pu": 1.1595330397234136,
    "t_max_window_s": 0.8680000000000003,
    "max_v_after_pu": 1.1440853272302325,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": 0.6720000000000002,
    "trip_s": 0.7220000000000002,
    "would_trip_s": 0.7220000000000002,
    "first_pickup_rel_s": 0.17200000000000015,
    "trip_rel_s": 0.2220000000000002,
    "max_v_window_pu": 1.1476519754737617,
    "t_max_window_s": 0.8460000000000003,
    "max_v_after_pu": 1.1359300703451145,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0958176591770852,
    "t_max_window_s": 0.8700000000000003,
    "max_v_after_pu": 1.0820166517800625,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": 0.5900000000000001,
    "trip_s": 0.6400000000000001,
    "would_trip_s": 0.6400000000000001,
    "first_pickup_rel_s": 0.09000000000000008,
    "trip_rel_s": 0.14000000000000012,
    "max_v_window_pu": 1.1769791904147842,
    "t_max_window_s": 0.8940000000000003,
    "max_v_after_pu": 1.162295305951024,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.516,
    "trip_s": 0.5660000000000001,
    "would_trip_s": 0.5660000000000001,
    "first_pickup_rel_s": 0.016000000000000014,
    "trip_rel_s": 0.06600000000000006,
    "max_v_window_pu": 1.1863428589543805,
    "t_max_window_s": 0.8860000000000003,
    "max_v_after_pu": 1.1706010228827552,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.1166987079923274,
  "sim_s": 2.1138688750070287,
  "max_abs_dv_all_buses_pu": 0.09952464496023872,
  "max_abs_dv_bus": "V_900011",
  "n_buses_moved_1e-4": 51,
  "error": null,
  "job_wall_s": 2.2312944590084953,
  "job": {
   "job_id": "S3:load_disconnection:PQ_6",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "7128301b2811c2da2db7d0931c5de214a09d3b8c",
   "seed_id": "load_disconnection:PQ_6",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:plant_trip:RES04": {
  "job_id": "S3:plant_trip:RES04",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES04",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.970052749995375,
  "trip_order": [
   "RES12",
   "RES07",
   "RES11",
   "RES02"
  ],
  "tripped_within_window": [
   "RES12",
   "RES07",
   "RES11",
   "RES02"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0854915892320682,
    "t_max_window_s": 1.0780000000000005,
    "max_v_after_pu": 1.0811072124670398,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": 0.8020000000000003,
    "trip_s": 0.8520000000000003,
    "would_trip_s": 0.8520000000000003,
    "first_pickup_rel_s": 0.30200000000000027,
    "trip_rel_s": 0.3520000000000003,
    "max_v_window_pu": 1.1387853591970685,
    "t_max_window_s": 1.0120000000000005,
    "max_v_after_pu": 1.1339640695005708,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0832821866762858,
    "t_max_window_s": 0.9220000000000004,
    "max_v_after_pu": 1.0775156501831424,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1491301562108653,
    "t_max_window_s": 0.9380000000000004,
    "max_v_after_pu": 1.1422147736130497,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0652000448351044,
    "t_max_window_s": 0.8900000000000003,
    "max_v_after_pu": 1.0608263591504,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0921432033946088,
    "t_max_window_s": 0.9660000000000004,
    "max_v_after_pu": 1.086922740072268,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": 0.5820000000000001,
    "trip_s": 0.6320000000000001,
    "would_trip_s": 0.6320000000000001,
    "first_pickup_rel_s": 0.08200000000000007,
    "trip_rel_s": 0.13200000000000012,
    "max_v_window_pu": 1.153120083417336,
    "t_max_window_s": 0.9260000000000004,
    "max_v_after_pu": 1.146440676692378,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0984365995392038,
    "t_max_window_s": 0.9180000000000004,
    "max_v_after_pu": 1.090956827314039,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0936283234188247,
    "t_max_window_s": 0.8900000000000003,
    "max_v_after_pu": 1.0866629152953569,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0725330144062573,
    "t_max_window_s": 0.9140000000000004,
    "max_v_after_pu": 1.0672587395214541,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": 0.7420000000000002,
    "trip_s": 0.7920000000000003,
    "would_trip_s": 0.7920000000000003,
    "first_pickup_rel_s": 0.24200000000000021,
    "trip_rel_s": 0.29200000000000026,
    "max_v_window_pu": 1.1454745526681689,
    "t_max_window_s": 0.9400000000000004,
    "max_v_after_pu": 1.138940782189977,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.53,
    "trip_s": 0.5800000000000001,
    "would_trip_s": 0.5800000000000001,
    "first_pickup_rel_s": 0.030000000000000027,
    "trip_rel_s": 0.08000000000000007,
    "max_v_window_pu": 1.1588236292103726,
    "t_max_window_s": 0.9320000000000004,
    "max_v_after_pu": 1.1516538672000327,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.22131045900459867,
  "sim_s": 1.7487422909907764,
  "max_abs_dv_all_buses_pu": 0.06876651984722892,
  "max_abs_dv_bus": "V_900004",
  "n_buses_moved_1e-4": 51,
  "error": null,
  "job_wall_s": 2.665206292003859,
  "job": {
   "job_id": "S3:plant_trip:RES04",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "7128301b2811c2da2db7d0931c5de214a09d3b8c",
   "seed_id": "plant_trip:RES04",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S4:load_disconnection:PQ_4:all": {
  "job_id": "S4:load_disconnection:PQ_4:all",
  "kind": "S4",
  "label": "",
  "seed_id": "load_disconnection:PQ_4",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.406442916006199,
  "trip_order": [
   "RES12",
   "RES07",
   "RES04",
   "RES11",
   "RES08",
   "RES02",
   "RES06",
   "RES09",
   "RES03",
   "RES01"
  ],
  "tripped_within_window": [
   "RES12",
   "RES07",
   "RES04",
   "RES11",
   "RES08",
   "RES02",
   "RES06",
   "RES09",
   "RES03",
   "RES01"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": 0.9180000000000004,
    "trip_s": 0.9680000000000004,
    "would_trip_s": 0.9680000000000004,
    "first_pickup_rel_s": 0.41800000000000037,
    "trip_rel_s": 0.4680000000000004,
    "max_v_window_pu": 1.141516460962346,
    "t_max_window_s": 1.0460000000000005,
    "max_v_after_pu": 1.132651953702075,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": 0.6040000000000001,
    "trip_s": 0.6540000000000001,
    "would_trip_s": 0.6540000000000001,
    "first_pickup_rel_s": 0.10400000000000009,
    "trip_rel_s": 0.15400000000000014,
    "max_v_window_pu": 1.162943215603843,
    "t_max_window_s": 0.9920000000000004,
    "max_v_after_pu": 1.1515946102772883,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": 0.7080000000000002,
    "trip_s": 0.7580000000000002,
    "would_trip_s": 0.7580000000000002,
    "first_pickup_rel_s": 0.20800000000000018,
    "trip_rel_s": 0.25800000000000023,
    "max_v_window_pu": 1.1473497113170674,
    "t_max_window_s": 0.8700000000000003,
    "max_v_after_pu": 1.1345659671568795,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.1790521437425465,
    "t_max_window_s": 0.8780000000000003,
    "max_v_after_pu": 1.1639111145869603,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.075448839776504,
    "t_max_window_s": 0.8040000000000003,
    "max_v_after_pu": 1.064543698545484,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": 0.6560000000000001,
    "trip_s": 0.7060000000000002,
    "would_trip_s": 0.7060000000000002,
    "first_pickup_rel_s": 0.15600000000000014,
    "trip_rel_s": 0.20600000000000018,
    "max_v_window_pu": 1.1525497699119807,
    "t_max_window_s": 0.9840000000000004,
    "max_v_after_pu": 1.1412655893872017,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": 0.502,
    "trip_s": 0.552,
    "would_trip_s": 0.552,
    "first_pickup_rel_s": 0.0020000000000000018,
    "trip_rel_s": 0.052000000000000046,
    "max_v_window_pu": 1.1865937263373312,
    "t_max_window_s": 0.8660000000000003,
    "max_v_after_pu": 1.1719563710970322,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": 0.5680000000000001,
    "trip_s": 0.6180000000000001,
    "would_trip_s": 0.6180000000000001,
    "first_pickup_rel_s": 0.06800000000000006,
    "trip_rel_s": 0.1180000000000001,
    "max_v_window_pu": 1.1687562356145498,
    "t_max_window_s": 0.8560000000000003,
    "max_v_after_pu": 1.1531810588862819,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": 0.6560000000000001,
    "trip_s": 0.7060000000000002,
    "would_trip_s": 0.7060000000000002,
    "first_pickup_rel_s": 0.15600000000000014,
    "trip_rel_s": 0.20600000000000018,
    "max_v_window_pu": 1.1459111053107252,
    "t_max_window_s": 0.8320000000000003,
    "max_v_after_pu": 1.1344019283581546,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.095628003780358,
    "t_max_window_s": 0.8680000000000003,
    "max_v_after_pu": 1.0819877261062545,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": 0.554,
    "trip_s": 0.6040000000000001,
    "would_trip_s": 0.6040000000000001,
    "first_pickup_rel_s": 0.05400000000000005,
    "trip_rel_s": 0.10400000000000009,
    "max_v_window_pu": 1.1752005644918404,
    "t_max_window_s": 0.8780000000000003,
    "max_v_after_pu": 1.1611572380852497,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.1904346600703026,
    "t_max_window_s": 0.8720000000000003,
    "max_v_after_pu": 1.1747109736550814,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "statcom:STATCOM03",
     0.2349230574212177
    ]
   ]
  },
  "build_s": 0.12603962499997579,
  "sim_s": 2.2804032910062233,
  "error": null,
  "job_wall_s": 2.4070832090073964,
  "job": {
   "job_id": "S4:load_disconnection:PQ_4:all",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "7128301b2811c2da2db7d0931c5de214a09d3b8c",
   "seed_id": "load_disconnection:PQ_4",
   "controls": [
    [
     "statcom:STATCOM03",
     0.2349230574212177
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S3:generator_trip:GENROU_5": {
  "job_id": "S3:generator_trip:GENROU_5",
  "kind": "S3",
  "label": "",
  "seed_id": "generator_trip:GENROU_5",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.4912936249893392,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0575966121296083,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0424891146393542,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0801549488510467,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.071031176897617,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0632622523873063,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.057016965288123,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0782953993937219,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0718869166601876,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.059235800702965,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0558401466466854,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0699886535039862,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.06210335172906,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0867080547498749,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0802450866291273,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0669616649580658,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0611332596983827,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0820901684983366,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0774826356376028,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0616731826998402,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0569374029536303,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.074648679214774,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0677275846237073,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0902277879477007,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.084109690950379,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.21087654199800454,
  "sim_s": 1.2804170829913346,
  "max_abs_dv_all_buses_pu": 0.06425755482790396,
  "max_abs_dv_bus": "V_34",
  "n_buses_moved_1e-4": 51,
  "error": null,
  "job_wall_s": 1.4920942500029923,
  "job": {
   "job_id": "S3:generator_trip:GENROU_5",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "7128301b2811c2da2db7d0931c5de214a09d3b8c",
   "seed_id": "generator_trip:GENROU_5",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:capacitor_switching:SHC02": {
  "job_id": "S3:capacitor_switching:SHC02",
  "kind": "S3",
  "label": "",
  "seed_id": "capacitor_switching:SHC02",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.2453083339933073,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.080083496020014,
    "t_max_window_s": 0.9320000000000004,
    "max_v_after_pu": 1.0789950575089056,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0983556147454896,
    "t_max_window_s": 0.9140000000000004,
    "max_v_after_pu": 1.0972765573278356,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0761658024497602,
    "t_max_window_s": 0.8940000000000003,
    "max_v_after_pu": 1.0750587790292565,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0882962899754738,
    "t_max_window_s": 0.9180000000000004,
    "max_v_after_pu": 1.0871004236793078,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0659742707246649,
    "t_max_window_s": 0.7700000000000002,
    "max_v_after_pu": 1.0646357695855315,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0911745480073682,
    "t_max_window_s": 0.8940000000000003,
    "max_v_after_pu": 1.0900742440621747,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0978337313281823,
    "t_max_window_s": 0.9120000000000004,
    "max_v_after_pu": 1.0966551155919548,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0759969442524266,
    "t_max_window_s": 0.9220000000000004,
    "max_v_after_pu": 1.074826576169622,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0904038494587003,
    "t_max_window_s": 0.8220000000000003,
    "max_v_after_pu": 1.089335030107365,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0699981051765868,
    "t_max_window_s": 0.8900000000000003,
    "max_v_after_pu": 1.068927744086682,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0863350763600217,
    "t_max_window_s": 0.9120000000000004,
    "max_v_after_pu": 1.0851620700011215,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0995055815094967,
    "t_max_window_s": 0.9220000000000004,
    "max_v_after_pu": 1.09829782279522,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.1853324999974575,
  "sim_s": 1.0599758339958498,
  "max_abs_dv_all_buses_pu": 0.016629093461913547,
  "max_abs_dv_bus": "V_900006",
  "n_buses_moved_1e-4": 51,
  "error": null,
  "job_wall_s": 1.2461698330007493,
  "job": {
   "job_id": "S3:capacitor_switching:SHC02",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "7128301b2811c2da2db7d0931c5de214a09d3b8c",
   "seed_id": "capacitor_switching:SHC02",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:plant_trip:RES09": {
  "job_id": "S3:plant_trip:RES09",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES09",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.5537017500028014,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0741590638545526,
    "t_max_window_s": 0.9500000000000004,
    "max_v_after_pu": 1.0725644887459447,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0897269154015963,
    "t_max_window_s": 0.8980000000000004,
    "max_v_after_pu": 1.0879522920371896,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0723801164480415,
    "t_max_window_s": 0.8180000000000003,
    "max_v_after_pu": 1.070244694627764,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.083805705601453,
    "t_max_window_s": 0.9160000000000004,
    "max_v_after_pu": 1.0816592471121393,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.062667569843744,
    "t_max_window_s": 0.8220000000000003,
    "max_v_after_pu": 1.0609113545331526,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.079041904333416,
    "t_max_window_s": 0.8520000000000003,
    "max_v_after_pu": 1.0771840016945327,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0933641986996794,
    "t_max_window_s": 0.8820000000000003,
    "max_v_after_pu": 1.0911837349651716,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.072188922571268,
    "t_max_window_s": 0.9140000000000004,
    "max_v_after_pu": 1.069949330188398,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1226921074999123,
    "t_max_window_s": 0.7580000000000002,
    "max_v_after_pu": 1.1210121679685998,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.072134325765461,
    "t_max_window_s": 0.7920000000000003,
    "max_v_after_pu": 1.069854216881421,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0811680872779041,
    "t_max_window_s": 0.8960000000000004,
    "max_v_after_pu": 1.0790723549341923,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0953991195893218,
    "t_max_window_s": 0.9240000000000004,
    "max_v_after_pu": 1.0931817972636593,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.12384504100191407,
  "sim_s": 1.4298567090008873,
  "max_abs_dv_all_buses_pu": 0.03941938022718494,
  "max_abs_dv_bus": "V_900009",
  "n_buses_moved_1e-4": 51,
  "error": null,
  "job_wall_s": 1.5545061250013532,
  "job": {
   "job_id": "S3:plant_trip:RES09",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "7128301b2811c2da2db7d0931c5de214a09d3b8c",
   "seed_id": "plant_trip:RES09",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S4:plant_trip:RES11:all": {
  "job_id": "S4:plant_trip:RES11:all",
  "kind": "S4",
  "label": "",
  "seed_id": "plant_trip:RES11",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.6865657500020461,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0753496751738043,
    "t_max_window_s": 0.9100000000000004,
    "max_v_after_pu": 1.0733366377432807,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0914024040063277,
    "t_max_window_s": 0.8780000000000003,
    "max_v_after_pu": 1.0892387611529395,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0706149812677717,
    "t_max_window_s": 0.8560000000000003,
    "max_v_after_pu": 1.068338499938682,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0890407028263154,
    "t_max_window_s": 0.8580000000000003,
    "max_v_after_pu": 1.0862270230664466,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0615687072782896,
    "t_max_window_s": 0.7740000000000002,
    "max_v_after_pu": 1.0598736038707017,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0792794737374298,
    "t_max_window_s": 0.8620000000000003,
    "max_v_after_pu": 1.077144938549771,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0973433763750027,
    "t_max_window_s": 0.8580000000000003,
    "max_v_after_pu": 1.0946358797633005,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.075680599526713,
    "t_max_window_s": 0.8580000000000003,
    "max_v_after_pu": 1.0728266919003633,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0862399925305501,
    "t_max_window_s": 0.8000000000000003,
    "max_v_after_pu": 1.084279624629377,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0658046151807268,
    "t_max_window_s": 0.8700000000000003,
    "max_v_after_pu": 1.0636508367462545,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.121886548508047,
    "t_max_window_s": 0.8560000000000003,
    "max_v_after_pu": 1.1193059964240246,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0991105329819906,
    "t_max_window_s": 0.8600000000000003,
    "max_v_after_pu": 1.0962148674066716,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "statcom:STATCOM03",
     0.1427434281137006
    ]
   ]
  },
  "build_s": 0.12060524999105837,
  "sim_s": 1.5659605000109877,
  "error": null,
  "job_wall_s": 1.6871209170058137,
  "job": {
   "job_id": "S4:plant_trip:RES11:all",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "7128301b2811c2da2db7d0931c5de214a09d3b8c",
   "seed_id": "plant_trip:RES11",
   "controls": [
    [
     "statcom:STATCOM03",
     0.1427434281137006
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S4:plant_trip:RES08:all": {
  "job_id": "S4:plant_trip:RES08:all",
  "kind": "S4",
  "label": "",
  "seed_id": "plant_trip:RES08",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.921234125009505,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0748208097903986,
    "t_max_window_s": 0.9280000000000004,
    "max_v_after_pu": 1.0727572572976294,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0906604853753057,
    "t_max_window_s": 0.8940000000000003,
    "max_v_after_pu": 1.0883681227648676,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0708189431700013,
    "t_max_window_s": 0.8720000000000003,
    "max_v_after_pu": 1.068325908259866,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0891705263008162,
    "t_max_window_s": 0.8660000000000003,
    "max_v_after_pu": 1.0860232309612972,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.061538168990403,
    "t_max_window_s": 0.7960000000000003,
    "max_v_after_pu": 1.0597672227446022,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0789126156591793,
    "t_max_window_s": 0.8780000000000003,
    "max_v_after_pu": 1.0766309333786186,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0983620187830077,
    "t_max_window_s": 0.8640000000000003,
    "max_v_after_pu": 1.0953451388305262,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1142888186328508,
    "t_max_window_s": 0.8600000000000003,
    "max_v_after_pu": 1.1112144570112392,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.08650216870013,
    "t_max_window_s": 0.8240000000000003,
    "max_v_after_pu": 1.084458241553632,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0658616057945232,
    "t_max_window_s": 0.8840000000000003,
    "max_v_after_pu": 1.0634876032898857,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0859486734656993,
    "t_max_window_s": 0.8660000000000003,
    "max_v_after_pu": 1.08295906572936,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.52,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": 0.020000000000000018,
    "trip_rel_s": null,
    "max_v_window_pu": 1.100155437325629,
    "t_max_window_s": 0.53,
    "max_v_after_pu": 1.0964910594833126,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES12",
     0.09353889116547874
    ],
    [
     "statcom:STATCOM03",
     0.0962020453887394
    ]
   ]
  },
  "build_s": 0.20555570800206624,
  "sim_s": 1.7156784170074388,
  "error": null,
  "job_wall_s": 1.921836916997563,
  "job": {
   "job_id": "S4:plant_trip:RES08:all",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "7128301b2811c2da2db7d0931c5de214a09d3b8c",
   "seed_id": "plant_trip:RES08",
   "controls": [
    [
     "plant_q_command:RES12",
     0.09353889116547874
    ],
    [
     "statcom:STATCOM03",
     0.0962020453887394
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S3:fixed_pf_ramp:RES02": {
  "job_id": "S3:fixed_pf_ramp:RES02",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES02",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.1725804159941617,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0730531550965179,
    "t_max_window_s": 1.1740000000000006,
    "max_v_after_pu": 1.072863721842301,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0993233587827735,
    "t_max_window_s": 1.1520000000000006,
    "max_v_after_pu": 1.0991283871759125,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.066821840204573,
    "t_max_window_s": 1.1540000000000006,
    "max_v_after_pu": 1.0666508408203845,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0813653547568314,
    "t_max_window_s": 1.1820000000000006,
    "max_v_after_pu": 1.0811818096113304,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0604439240290788,
    "t_max_window_s": 1.0640000000000005,
    "max_v_after_pu": 1.060250153083052,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0761006197531011,
    "t_max_window_s": 1.1300000000000006,
    "max_v_after_pu": 1.0759033734623409,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.090124689669605,
    "t_max_window_s": 1.1740000000000006,
    "max_v_after_pu": 1.0899393348502455,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0696358184282067,
    "t_max_window_s": 1.1920000000000006,
    "max_v_after_pu": 1.069456598868379,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.083834252120892,
    "t_max_window_s": 1.0520000000000005,
    "max_v_after_pu": 1.083560816847246,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0636080115293403,
    "t_max_window_s": 1.1900000000000006,
    "max_v_after_pu": 1.063469499191829,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.078588630034822,
    "t_max_window_s": 1.1640000000000006,
    "max_v_after_pu": 1.0783983567099729,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0929505648283424,
    "t_max_window_s": 1.1920000000000006,
    "max_v_after_pu": 1.0927692386283983,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.19042791599349584,
  "sim_s": 0.9821525000006659,
  "max_abs_dv_all_buses_pu": 0.013141540600955182,
  "max_abs_dv_bus": "V_900002",
  "n_buses_moved_1e-4": 51,
  "error": null,
  "job_wall_s": 1.1733261670015054,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES02",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "7128301b2811c2da2db7d0931c5de214a09d3b8c",
   "seed_id": "fixed_pf_ramp:RES02",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:plant_trip:RES03": {
  "job_id": "S3:plant_trip:RES03",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES03",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.525974292002502,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0754483393378451,
    "t_max_window_s": 0.9200000000000004,
    "max_v_after_pu": 1.0733738182204782,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0915484793426384,
    "t_max_window_s": 0.8860000000000003,
    "max_v_after_pu": 1.089297289582719,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.110035970233934,
    "t_max_window_s": 0.8500000000000003,
    "max_v_after_pu": 1.1076595699780831,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0858203738236634,
    "t_max_window_s": 0.8820000000000003,
    "max_v_after_pu": 1.0830692430107236,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.062928302274413,
    "t_max_window_s": 0.7960000000000003,
    "max_v_after_pu": 1.0608958103469839,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.08120308675345,
    "t_max_window_s": 0.8620000000000003,
    "max_v_after_pu": 1.0789213137457607,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0958675580494461,
    "t_max_window_s": 0.8720000000000003,
    "max_v_after_pu": 1.093131359463423,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0741498419446347,
    "t_max_window_s": 0.8800000000000003,
    "max_v_after_pu": 1.0713152133340025,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0895031392052799,
    "t_max_window_s": 0.7820000000000003,
    "max_v_after_pu": 1.087310869775888,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.068926987022235,
    "t_max_window_s": 0.8440000000000003,
    "max_v_after_pu": 1.0664705611766483,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0833449483778226,
    "t_max_window_s": 0.8740000000000003,
    "max_v_after_pu": 1.08067421922656,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0973592943393515,
    "t_max_window_s": 0.8860000000000003,
    "max_v_after_pu": 1.094525660058364,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.12632999999914318,
  "sim_s": 1.3996442920033587,
  "max_abs_dv_all_buses_pu": 0.04421778841575219,
  "max_abs_dv_bus": "V_900003",
  "n_buses_moved_1e-4": 51,
  "error": null,
  "job_wall_s": 2.2498345419880934,
  "job": {
   "job_id": "S3:plant_trip:RES03",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "7128301b2811c2da2db7d0931c5de214a09d3b8c",
   "seed_id": "plant_trip:RES03",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:generation_redispatch:GENROU_2->GENROU_6": {
  "job_id": "S3:generation_redispatch:GENROU_2->GENROU_6",
  "kind": "S3",
  "label": "",
  "seed_id": "generation_redispatch:GENROU_2->GENROU_6",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.2781410409952514,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0718867613770022,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0719689713737524,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0865503565720995,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0866649512470155,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0661172824965413,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0662227355089482,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0807930743308225,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0809797146757905,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0601610892752982,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.060208683269047,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0748917852285214,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0750040704518489,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.089514582903797,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0896910684117989,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0691645261455638,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0693689417606165,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0835370984913608,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.083637773677258,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0630790183134184,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0631283613054978,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0779029296103317,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.078082922675757,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0924264078199397,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0926235163316402,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.1967259590019239,
  "sim_s": 1.0814150819933275,
  "max_abs_dv_all_buses_pu": 0.001146720178220928,
  "max_abs_dv_bus": "V_31",
  "n_buses_moved_1e-4": 49,
  "error": null,
  "job_wall_s": 1.2788812079961644,
  "job": {
   "job_id": "S3:generation_redispatch:GENROU_2->GENROU_6",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "7128301b2811c2da2db7d0931c5de214a09d3b8c",
   "seed_id": "generation_redispatch:GENROU_2->GENROU_6",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:fixed_pf_ramp:RES07": {
  "job_id": "S3:fixed_pf_ramp:RES07",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES07",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.4425411660049576,
  "trip_order": [
   "RES07"
  ],
  "tripped_within_window": [
   "RES07"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0744317859519394,
    "t_max_window_s": 1.3280000000000007,
    "max_v_after_pu": 1.0741928793429092,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0901573081587925,
    "t_max_window_s": 1.3020000000000007,
    "max_v_after_pu": 1.0898048670627458,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0707208400874046,
    "t_max_window_s": 1.2820000000000007,
    "max_v_after_pu": 1.0703252611466116,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.087236577439838,
    "t_max_window_s": 1.2920000000000007,
    "max_v_after_pu": 1.086671436341815,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0615091528047012,
    "t_max_window_s": 1.2060000000000006,
    "max_v_after_pu": 1.0611446534443247,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0785647211495923,
    "t_max_window_s": 1.2860000000000007,
    "max_v_after_pu": 1.0781763485629143,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": 0.9000000000000004,
    "trip_s": 0.9500000000000004,
    "would_trip_s": 0.9500000000000004,
    "first_pickup_rel_s": 0.40000000000000036,
    "trip_rel_s": 0.4500000000000004,
    "max_v_window_pu": 1.1310887481020506,
    "t_max_window_s": 1.2860000000000007,
    "max_v_after_pu": 1.130579530711717,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.075780879537026,
    "t_max_window_s": 1.2900000000000007,
    "max_v_after_pu": 1.0752289872137657,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0862320757109314,
    "t_max_window_s": 1.2260000000000006,
    "max_v_after_pu": 1.0856207852770086,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.065831655722995,
    "t_max_window_s": 1.2860000000000007,
    "max_v_after_pu": 1.0655379975973946,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0847318332045628,
    "t_max_window_s": 1.2880000000000007,
    "max_v_after_pu": 1.0841872324497246,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0988295390883986,
    "t_max_window_s": 1.2920000000000007,
    "max_v_after_pu": 1.098260348865487,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.19057108300330583,
  "sim_s": 1.2519700830016518,
  "max_abs_dv_all_buses_pu": 0.04199783901114151,
  "max_abs_dv_bus": "V_900007",
  "n_buses_moved_1e-4": 51,
  "error": null,
  "job_wall_s": 1.4431884169898694,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES07",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "7128301b2811c2da2db7d0931c5de214a09d3b8c",
   "seed_id": "fixed_pf_ramp:RES07",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S4:load_disconnection:PQ_4:fast_reactor": {
  "job_id": "S4:load_disconnection:PQ_4:fast_reactor",
  "kind": "S4",
  "label": "",
  "seed_id": "load_disconnection:PQ_4",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.3631355830002576,
  "trip_order": [
   "RES12",
   "RES07",
   "RES04",
   "RES08",
   "RES11",
   "RES02",
   "RES06",
   "RES09",
   "RES03"
  ],
  "tripped_within_window": [
   "RES12",
   "RES07",
   "RES04",
   "RES08",
   "RES11",
   "RES02",
   "RES06",
   "RES09",
   "RES03"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0960217906178038,
    "t_max_window_s": 0.9820000000000004,
    "max_v_after_pu": 1.0870872585034923,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": 0.5820000000000001,
    "trip_s": 0.6320000000000001,
    "would_trip_s": 0.6320000000000001,
    "first_pickup_rel_s": 0.08200000000000007,
    "trip_rel_s": 0.13200000000000012,
    "max_v_window_pu": 1.1595024943437535,
    "t_max_window_s": 0.9140000000000004,
    "max_v_after_pu": 1.149144246306034,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": 0.6860000000000002,
    "trip_s": 0.7360000000000002,
    "would_trip_s": 0.7360000000000002,
    "first_pickup_rel_s": 0.18600000000000017,
    "trip_rel_s": 0.2360000000000002,
    "max_v_window_pu": 1.148227749997257,
    "t_max_window_s": 0.8560000000000003,
    "max_v_after_pu": 1.1366547452399818,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.182570810219602,
    "t_max_window_s": 0.8680000000000003,
    "max_v_after_pu": 1.1688575438663453,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0755590860346012,
    "t_max_window_s": 0.7840000000000003,
    "max_v_after_pu": 1.0665047508566878,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": 0.6340000000000001,
    "trip_s": 0.6840000000000002,
    "would_trip_s": 0.6840000000000002,
    "first_pickup_rel_s": 0.13400000000000012,
    "trip_rel_s": 0.18400000000000016,
    "max_v_window_pu": 1.1512154517767512,
    "t_max_window_s": 0.8800000000000003,
    "max_v_after_pu": 1.140640027255802,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": 0.502,
    "trip_s": 0.552,
    "would_trip_s": 0.552,
    "first_pickup_rel_s": 0.0020000000000000018,
    "trip_rel_s": 0.052000000000000046,
    "max_v_window_pu": 1.1890005200685778,
    "t_max_window_s": 0.8540000000000003,
    "max_v_after_pu": 1.1757775938560293,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": 0.554,
    "trip_s": 0.6040000000000001,
    "would_trip_s": 0.6040000000000001,
    "first_pickup_rel_s": 0.05400000000000005,
    "trip_rel_s": 0.10400000000000009,
    "max_v_window_pu": 1.1719024450702282,
    "t_max_window_s": 0.8460000000000003,
    "max_v_after_pu": 1.1581753302797657,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": 0.6340000000000001,
    "trip_s": 0.6840000000000002,
    "would_trip_s": 0.6840000000000002,
    "first_pickup_rel_s": 0.13400000000000012,
    "trip_rel_s": 0.18400000000000016,
    "max_v_window_pu": 1.1463050666064893,
    "t_max_window_s": 0.8160000000000003,
    "max_v_after_pu": 1.1363422769571192,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0961936784472512,
    "t_max_window_s": 0.8520000000000003,
    "max_v_after_pu": 1.0845008377093148,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": 0.554,
    "trip_s": 0.6040000000000001,
    "would_trip_s": 0.6040000000000001,
    "first_pickup_rel_s": 0.05400000000000005,
    "trip_rel_s": 0.10400000000000009,
    "max_v_window_pu": 1.17764987658971,
    "t_max_window_s": 0.8660000000000003,
    "max_v_after_pu": 1.164593153235361,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.1949587327037083,
    "t_max_window_s": 0.8620000000000003,
    "max_v_after_pu": 1.180916751051114,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "fast_reactor:FASTR01",
     0.48067448258538686
    ]
   ]
  },
  "build_s": 0.13327145800576545,
  "sim_s": 2.229864124994492,
  "error": null,
  "job_wall_s": 2.3637319169938564,
  "job": {
   "job_id": "S4:load_disconnection:PQ_4:fast_reactor",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "7128301b2811c2da2db7d0931c5de214a09d3b8c",
   "seed_id": "load_disconnection:PQ_4",
   "controls": [
    [
     "fast_reactor:FASTR01",
     0.48067448258538686
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S3:shunt_reactor_disconnection:SHR01": {
  "job_id": "S3:shunt_reactor_disconnection:SHR01",
  "kind": "S3",
  "label": "",
  "seed_id": "shunt_reactor_disconnection:SHR01",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.1739313330035657,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0880837845290139,
    "t_max_window_s": 0.9300000000000004,
    "max_v_after_pu": 1.086899054847501,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0944945560848045,
    "t_max_window_s": 0.9380000000000004,
    "max_v_after_pu": 1.093605099566131,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070374489451125,
    "t_max_window_s": 0.9440000000000004,
    "max_v_after_pu": 1.0696317322871263,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0848358390379897,
    "t_max_window_s": 0.9600000000000004,
    "max_v_after_pu": 1.0840151477582387,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0623882426109361,
    "t_max_window_s": 0.8040000000000003,
    "max_v_after_pu": 1.0616846499605375,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0812341068223061,
    "t_max_window_s": 0.9300000000000004,
    "max_v_after_pu": 1.0804109285217967,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.09369449338042,
    "t_max_window_s": 0.9560000000000004,
    "max_v_after_pu": 1.0928851231739125,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.07266366606724,
    "t_max_window_s": 0.9660000000000004,
    "max_v_after_pu": 1.0718697460202995,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0862738864668786,
    "t_max_window_s": 0.8500000000000003,
    "max_v_after_pu": 1.0856002763249104,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0659852484186427,
    "t_max_window_s": 0.9580000000000004,
    "max_v_after_pu": 1.0653280841481376,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0825497414691572,
    "t_max_window_s": 0.9520000000000004,
    "max_v_after_pu": 1.08172466362268,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0961653481050115,
    "t_max_window_s": 0.9640000000000004,
    "max_v_after_pu": 1.0953447952223272,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.12000279099447653,
  "sim_s": 1.0539285420090891,
  "max_abs_dv_all_buses_pu": 0.016447420892650166,
  "max_abs_dv_bus": "V_900001",
  "n_buses_moved_1e-4": 51,
  "error": null,
  "job_wall_s": 1.174640166995232,
  "job": {
   "job_id": "S3:shunt_reactor_disconnection:SHR01",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "7128301b2811c2da2db7d0931c5de214a09d3b8c",
   "seed_id": "shunt_reactor_disconnection:SHR01",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:load_disconnection:PQ_4": {
  "job_id": "S3:load_disconnection:PQ_4",
  "kind": "S3",
  "label": "",
  "seed_id": "load_disconnection:PQ_4",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.221177457991871,
  "trip_order": [
   "RES12",
   "RES07",
   "RES04",
   "RES08",
   "RES11",
   "RES02",
   "RES06",
   "RES09",
   "RES03",
   "RES01"
  ],
  "tripped_within_window": [
   "RES12",
   "RES07",
   "RES04",
   "RES08",
   "RES11",
   "RES02",
   "RES06",
   "RES09",
   "RES03",
   "RES01"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": 0.8320000000000003,
    "trip_s": 0.8820000000000003,
    "would_trip_s": 0.8820000000000003,
    "first_pickup_rel_s": 0.3320000000000003,
    "trip_rel_s": 0.38200000000000034,
    "max_v_window_pu": 1.1433256861856251,
    "t_max_window_s": 1.0160000000000005,
    "max_v_after_pu": 1.1331882675275635,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": 0.5820000000000001,
    "trip_s": 0.6320000000000001,
    "would_trip_s": 0.6320000000000001,
    "first_pickup_rel_s": 0.08200000000000007,
    "trip_rel_s": 0.13200000000000012,
    "max_v_window_pu": 1.1653975023683985,
    "t_max_window_s": 0.9220000000000004,
    "max_v_after_pu": 1.1531630417527956,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": 0.6860000000000002,
    "trip_s": 0.7360000000000002,
    "would_trip_s": 0.7360000000000002,
    "first_pickup_rel_s": 0.18600000000000017,
    "trip_rel_s": 0.2360000000000002,
    "max_v_window_pu": 1.1502276341146378,
    "t_max_window_s": 0.8940000000000003,
    "max_v_after_pu": 1.1366190939633376,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.184498110432717,
    "t_max_window_s": 0.8960000000000004,
    "max_v_after_pu": 1.1685449496435276,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0763119455961518,
    "t_max_window_s": 0.7860000000000003,
    "max_v_after_pu": 1.0650205072882375,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": 0.6340000000000001,
    "trip_s": 0.6840000000000002,
    "would_trip_s": 0.6840000000000002,
    "first_pickup_rel_s": 0.13400000000000012,
    "trip_rel_s": 0.18400000000000016,
    "max_v_window_pu": 1.1553929549832362,
    "t_max_window_s": 0.9080000000000004,
    "max_v_after_pu": 1.1429026174245556,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": 0.502,
    "trip_s": 0.552,
    "would_trip_s": 0.552,
    "first_pickup_rel_s": 0.0020000000000000018,
    "trip_rel_s": 0.052000000000000046,
    "max_v_window_pu": 1.1908634874689072,
    "t_max_window_s": 0.8940000000000003,
    "max_v_after_pu": 1.1755845297828533,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": 0.554,
    "trip_s": 0.6040000000000001,
    "would_trip_s": 0.6040000000000001,
    "first_pickup_rel_s": 0.05400000000000005,
    "trip_rel_s": 0.10400000000000009,
    "max_v_window_pu": 1.1730898332852986,
    "t_max_window_s": 0.8880000000000003,
    "max_v_after_pu": 1.157381569833622,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": 0.6340000000000001,
    "trip_s": 0.6840000000000002,
    "would_trip_s": 0.6840000000000002,
    "first_pickup_rel_s": 0.13400000000000012,
    "trip_rel_s": 0.18400000000000016,
    "max_v_window_pu": 1.147202712787913,
    "t_max_window_s": 0.8180000000000003,
    "max_v_after_pu": 1.135701466382813,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0971904452958585,
    "t_max_window_s": 0.8880000000000003,
    "max_v_after_pu": 1.0832735470181967,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": 0.554,
    "trip_s": 0.6040000000000001,
    "would_trip_s": 0.6040000000000001,
    "first_pickup_rel_s": 0.05400000000000005,
    "trip_rel_s": 0.10400000000000009,
    "max_v_window_pu": 1.1801043269558977,
    "t_max_window_s": 0.8980000000000004,
    "max_v_after_pu": 1.1649598213859624,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.1965491271870021,
    "t_max_window_s": 0.8920000000000003,
    "max_v_after_pu": 1.1802598201344263,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.12035658399690874,
  "sim_s": 2.1008208739949623,
  "max_abs_dv_all_buses_pu": 0.10454912718700204,
  "max_abs_dv_bus": "V_900012",
  "n_buses_moved_1e-4": 51,
  "error": null,
  "job_wall_s": 2.2223518329992658,
  "job": {
   "job_id": "S3:load_disconnection:PQ_4",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "7128301b2811c2da2db7d0931c5de214a09d3b8c",
   "seed_id": "load_disconnection:PQ_4",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:load_disconnection:PQ_1": {
  "job_id": "S3:load_disconnection:PQ_1",
  "kind": "S3",
  "label": "",
  "seed_id": "load_disconnection:PQ_1",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.200601040996844,
  "trip_order": [
   "RES07",
   "RES12",
   "RES02",
   "RES03",
   "RES04",
   "RES11",
   "RES09",
   "RES06",
   "RES08",
   "RES10",
   "RES01"
  ],
  "tripped_within_window": [
   "RES07",
   "RES12",
   "RES02",
   "RES03",
   "RES04",
   "RES11",
   "RES09",
   "RES06",
   "RES08",
   "RES10",
   "RES01"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": 0.6660000000000001,
    "trip_s": 0.7160000000000002,
    "would_trip_s": 0.7160000000000002,
    "first_pickup_rel_s": 0.16600000000000015,
    "trip_rel_s": 0.2160000000000002,
    "max_v_window_pu": 1.1501983141092305,
    "t_max_window_s": 0.9640000000000004,
    "max_v_after_pu": 1.1389329071165655,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": 0.546,
    "trip_s": 0.5960000000000001,
    "would_trip_s": 0.5960000000000001,
    "first_pickup_rel_s": 0.04600000000000004,
    "trip_rel_s": 0.09600000000000009,
    "max_v_window_pu": 1.174488114367954,
    "t_max_window_s": 0.8880000000000003,
    "max_v_after_pu": 1.1618488921250905,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": 0.556,
    "trip_s": 0.6060000000000001,
    "would_trip_s": 0.6060000000000001,
    "first_pickup_rel_s": 0.05600000000000005,
    "trip_rel_s": 0.1060000000000001,
    "max_v_window_pu": 1.175241934003631,
    "t_max_window_s": 0.8260000000000003,
    "max_v_after_pu": 1.1607818224713957,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": 0.556,
    "trip_s": 0.6060000000000001,
    "would_trip_s": 0.6060000000000001,
    "first_pickup_rel_s": 0.05600000000000005,
    "trip_rel_s": 0.1060000000000001,
    "max_v_window_pu": 1.1845114875188751,
    "t_max_window_s": 0.8460000000000003,
    "max_v_after_pu": 1.168831087070401,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0842922047360741,
    "t_max_window_s": 0.7520000000000002,
    "max_v_after_pu": 1.0718027276995075,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": 0.5980000000000001,
    "trip_s": 0.6480000000000001,
    "would_trip_s": 0.6480000000000001,
    "first_pickup_rel_s": 0.09800000000000009,
    "trip_rel_s": 0.14800000000000013,
    "max_v_window_pu": 1.16865771762718,
    "t_max_window_s": 0.8500000000000003,
    "max_v_after_pu": 1.1556264019053928,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.196051075565428,
    "t_max_window_s": 0.8320000000000003,
    "max_v_after_pu": 1.1806259190165889,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": 0.6080000000000001,
    "trip_s": 0.6580000000000001,
    "would_trip_s": 0.6580000000000001,
    "first_pickup_rel_s": 0.1080000000000001,
    "trip_rel_s": 0.15800000000000014,
    "max_v_window_pu": 1.1682455046319256,
    "t_max_window_s": 0.8220000000000003,
    "max_v_after_pu": 1.1525874640105098,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": 0.56,
    "trip_s": 0.6100000000000001,
    "would_trip_s": 0.6100000000000001,
    "first_pickup_rel_s": 0.06000000000000005,
    "trip_rel_s": 0.1100000000000001,
    "max_v_window_pu": 1.1632840485066003,
    "t_max_window_s": 0.8020000000000003,
    "max_v_after_pu": 1.1504383659536155,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": 0.6220000000000001,
    "trip_s": 0.6720000000000002,
    "would_trip_s": 0.6720000000000002,
    "first_pickup_rel_s": 0.12200000000000011,
    "trip_rel_s": 0.17200000000000015,
    "max_v_window_pu": 1.1482742545122118,
    "t_max_window_s": 0.8200000000000003,
    "max_v_after_pu": 1.1337217669565276,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": 0.556,
    "trip_s": 0.6060000000000001,
    "would_trip_s": 0.6060000000000001,
    "first_pickup_rel_s": 0.05600000000000005,
    "trip_rel_s": 0.1060000000000001,
    "max_v_window_pu": 1.1835503043353184,
    "t_max_window_s": 0.8440000000000003,
    "max_v_after_pu": 1.1684391121475004,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.504,
    "trip_s": 0.554,
    "would_trip_s": 0.554,
    "first_pickup_rel_s": 0.0040000000000000036,
    "trip_rel_s": 0.05400000000000005,
    "max_v_window_pu": 1.1938546092566757,
    "t_max_window_s": 0.8400000000000003,
    "max_v_after_pu": 1.1778670037319623,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.11616591700294521,
  "sim_s": 2.0844351239938987,
  "max_abs_dv_all_buses_pu": 0.10942375218544931,
  "max_abs_dv_bus": "V_900003",
  "n_buses_moved_1e-4": 51,
  "error": null,
  "job_wall_s": 2.201344707995304,
  "job": {
   "job_id": "S3:load_disconnection:PQ_1",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "7128301b2811c2da2db7d0931c5de214a09d3b8c",
   "seed_id": "load_disconnection:PQ_1",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:plant_trip:RES08": {
  "job_id": "S3:plant_trip:RES08",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES08",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.1463714580022497,
  "trip_order": [
   "RES12",
   "RES07",
   "RES04",
   "RES11",
   "RES02"
  ],
  "tripped_within_window": [
   "RES12",
   "RES07",
   "RES04",
   "RES11",
   "RES02"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0870214825407878,
    "t_max_window_s": 1.0540000000000005,
    "max_v_after_pu": 1.0813180461959475,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": 0.7280000000000002,
    "trip_s": 0.7780000000000002,
    "would_trip_s": 0.7780000000000002,
    "first_pickup_rel_s": 0.2280000000000002,
    "trip_rel_s": 0.27800000000000025,
    "max_v_window_pu": 1.1408663143608133,
    "t_max_window_s": 0.9660000000000004,
    "max_v_after_pu": 1.134920108473528,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0857960610076485,
    "t_max_window_s": 0.8440000000000003,
    "max_v_after_pu": 1.0785465359302833,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": 0.6240000000000001,
    "trip_s": 0.6740000000000002,
    "would_trip_s": 0.6740000000000002,
    "first_pickup_rel_s": 0.12400000000000011,
    "trip_rel_s": 0.17400000000000015,
    "max_v_window_pu": 1.155695895625538,
    "t_max_window_s": 0.8920000000000003,
    "max_v_after_pu": 1.1469781545571465,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0657760969839882,
    "t_max_window_s": 0.8060000000000003,
    "max_v_after_pu": 1.060110551477723,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0941308017840325,
    "t_max_window_s": 0.8940000000000003,
    "max_v_after_pu": 1.0877449251358224,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": 0.5720000000000001,
    "trip_s": 0.6220000000000001,
    "would_trip_s": 0.6220000000000001,
    "first_pickup_rel_s": 0.07200000000000006,
    "trip_rel_s": 0.12200000000000011,
    "max_v_window_pu": 1.1594673939793227,
    "t_max_window_s": 0.8680000000000003,
    "max_v_after_pu": 1.1511468254190114,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1404573906153015,
    "t_max_window_s": 0.8620000000000003,
    "max_v_after_pu": 1.1313399265510669,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.095282281066393,
    "t_max_window_s": 0.8220000000000003,
    "max_v_after_pu": 1.087152301000345,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0735530233474104,
    "t_max_window_s": 0.8300000000000003,
    "max_v_after_pu": 1.0666548039248358,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": 0.6760000000000002,
    "trip_s": 0.7260000000000002,
    "would_trip_s": 0.7260000000000002,
    "first_pickup_rel_s": 0.17600000000000016,
    "trip_rel_s": 0.2260000000000002,
    "max_v_window_pu": 1.1512812882259238,
    "t_max_window_s": 0.8900000000000003,
    "max_v_after_pu": 1.1431534417889784,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.52,
    "trip_s": 0.5700000000000001,
    "would_trip_s": 0.5700000000000001,
    "first_pickup_rel_s": 0.020000000000000018,
    "trip_rel_s": 0.07000000000000006,
    "max_v_window_pu": 1.1662433634322351,
    "t_max_window_s": 0.8840000000000003,
    "max_v_after_pu": 1.1571635373928753,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.20777458300290164,
  "sim_s": 1.938596874999348,
  "max_abs_dv_all_buses_pu": 0.07533225926190168,
  "max_abs_dv_bus": "V_900004",
  "n_buses_moved_1e-4": 51,
  "error": null,
  "job_wall_s": 2.14715495800192,
  "job": {
   "job_id": "S3:plant_trip:RES08",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "7128301b2811c2da2db7d0931c5de214a09d3b8c",
   "seed_id": "plant_trip:RES08",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:generator_trip:GENROU_6": {
  "job_id": "S3:generator_trip:GENROU_6",
  "kind": "S3",
  "label": "",
  "seed_id": "generator_trip:GENROU_6",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.3360272089921637,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0683050081493053,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0586950633171621,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0769948342113713,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0664068425736495,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0618374593104902,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.053733459850705,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0771388904864228,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0686443974489923,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0588032122889084,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.054018867518603,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0675498742211926,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0580407379681604,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0853765935283652,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0769023640705575,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0659704162717316,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.058152802047061,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.08143770128291,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0752237514831264,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.06097660629006,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0545751769638432,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0730854492349282,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.06416108972898,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0892366477871451,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.081020317620958,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.11591649999900255,
  "sim_s": 1.220110708993161,
  "max_abs_dv_all_buses_pu": 0.0476764636920215,
  "max_abs_dv_bus": "V_35",
  "n_buses_moved_1e-4": 51,
  "error": null,
  "job_wall_s": 1.336742207990028,
  "job": {
   "job_id": "S3:generator_trip:GENROU_6",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "7128301b2811c2da2db7d0931c5de214a09d3b8c",
   "seed_id": "generator_trip:GENROU_6",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:capacitor_switching:SHC01": {
  "job_id": "S3:capacitor_switching:SHC01",
  "kind": "S3",
  "label": "",
  "seed_id": "capacitor_switching:SHC01",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.226307832999737,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.078342671499184,
    "t_max_window_s": 0.9360000000000004,
    "max_v_after_pu": 1.0775953508931637,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0958505109645558,
    "t_max_window_s": 0.9240000000000004,
    "max_v_after_pu": 1.0951496929405098,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.071155411062097,
    "t_max_window_s": 0.9140000000000004,
    "max_v_after_pu": 1.0704787842932724,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0855958937858616,
    "t_max_window_s": 0.9280000000000004,
    "max_v_after_pu": 1.0848347025859348,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.062828195161507,
    "t_max_window_s": 0.7860000000000003,
    "max_v_after_pu": 1.0621088597734234,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0823508127344648,
    "t_max_window_s": 0.9080000000000004,
    "max_v_after_pu": 1.0816628140080544,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0944761256005784,
    "t_max_window_s": 0.9260000000000004,
    "max_v_after_pu": 1.0937332446149617,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0733238976503234,
    "t_max_window_s": 0.9340000000000004,
    "max_v_after_pu": 1.0725808526762597,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0868190119957775,
    "t_max_window_s": 0.8360000000000003,
    "max_v_after_pu": 1.0861870253739148,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.06650730421332,
    "t_max_window_s": 0.9200000000000004,
    "max_v_after_pu": 1.0658753473424267,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0834177504955422,
    "t_max_window_s": 0.9240000000000004,
    "max_v_after_pu": 1.082672232903436,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0968676112206062,
    "t_max_window_s": 0.9320000000000004,
    "max_v_after_pu": 1.0960988495617907,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.11974979199294467,
  "sim_s": 1.1065580410067923,
  "max_abs_dv_all_buses_pu": 0.00966869278273741,
  "max_abs_dv_bus": "V_900002",
  "n_buses_moved_1e-4": 51,
  "error": null,
  "job_wall_s": 1.2270169999974314,
  "job": {
   "job_id": "S3:capacitor_switching:SHC01",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "7128301b2811c2da2db7d0931c5de214a09d3b8c",
   "seed_id": "capacitor_switching:SHC01",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:fixed_pf_ramp:RES06": {
  "job_id": "S3:fixed_pf_ramp:RES06",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES06",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.241470875000232,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0733318741408986,
    "t_max_window_s": 1.1800000000000006,
    "max_v_after_pu": 1.0730864815004142,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.08860792159058,
    "t_max_window_s": 1.1560000000000006,
    "max_v_after_pu": 1.088335210150706,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0678105011835224,
    "t_max_window_s": 1.1540000000000006,
    "max_v_after_pu": 1.067546571565039,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0818478341718762,
    "t_max_window_s": 1.1780000000000006,
    "max_v_after_pu": 1.0815756001327186,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0610054846015136,
    "t_max_window_s": 1.0760000000000005,
    "max_v_after_pu": 1.0606998359282687,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.089182147245588,
    "t_max_window_s": 1.1400000000000006,
    "max_v_after_pu": 1.0889036686504776,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0907435320231713,
    "t_max_window_s": 1.1700000000000006,
    "max_v_after_pu": 1.0904659427860992,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0701250464220462,
    "t_max_window_s": 1.1860000000000006,
    "max_v_after_pu": 1.0698565502836956,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0844345821762007,
    "t_max_window_s": 1.0580000000000005,
    "max_v_after_pu": 1.0840349268418046,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0643191052059175,
    "t_max_window_s": 1.1780000000000006,
    "max_v_after_pu": 1.064091249547847,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0791073164616383,
    "t_max_window_s": 1.1640000000000006,
    "max_v_after_pu": 1.0788269281685376,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0934269721220526,
    "t_max_window_s": 1.1860000000000006,
    "max_v_after_pu": 1.093156822549511,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.12339895800687373,
  "sim_s": 1.1180719169933582,
  "max_abs_dv_all_buses_pu": 0.014636692700133347,
  "max_abs_dv_bus": "V_900006",
  "n_buses_moved_1e-4": 51,
  "error": null,
  "job_wall_s": 1.2426527089992305,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES06",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "7128301b2811c2da2db7d0931c5de214a09d3b8c",
   "seed_id": "fixed_pf_ramp:RES06",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:fixed_pf_ramp:RES01": {
  "job_id": "S3:fixed_pf_ramp:RES01",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES01",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.3230897920002462,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0870575898130292,
    "t_max_window_s": 1.1540000000000006,
    "max_v_after_pu": 1.0867300880170725,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0880316593030137,
    "t_max_window_s": 1.1300000000000006,
    "max_v_after_pu": 1.087756765742926,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0666635730173157,
    "t_max_window_s": 1.1220000000000006,
    "max_v_after_pu": 1.0664623817325196,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.081214039647033,
    "t_max_window_s": 1.1820000000000006,
    "max_v_after_pu": 1.0810097352503467,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.060342768072496,
    "t_max_window_s": 1.0400000000000005,
    "max_v_after_pu": 1.06009881875337,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0759217757193398,
    "t_max_window_s": 1.1020000000000005,
    "max_v_after_pu": 1.075658384606069,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.089970566192229,
    "t_max_window_s": 1.1660000000000006,
    "max_v_after_pu": 1.0897600487505057,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.069513099384078,
    "t_max_window_s": 1.2040000000000006,
    "max_v_after_pu": 1.0693164587561994,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0837148125783251,
    "t_max_window_s": 1.0340000000000005,
    "max_v_after_pu": 1.083338495264576,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.063504054120589,
    "t_max_window_s": 1.1960000000000006,
    "max_v_after_pu": 1.0633562537167058,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0784165364088434,
    "t_max_window_s": 1.1460000000000006,
    "max_v_after_pu": 1.07819525889495,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0928166391440468,
    "t_max_window_s": 1.2040000000000006,
    "max_v_after_pu": 1.0926181683793523,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.19702641600451898,
  "sim_s": 1.1260633759957273,
  "max_abs_dv_all_buses_pu": 0.015421226176665526,
  "max_abs_dv_bus": "V_900001",
  "n_buses_moved_1e-4": 51,
  "error": null,
  "job_wall_s": 1.3238223329972243,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES01",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "7128301b2811c2da2db7d0931c5de214a09d3b8c",
   "seed_id": "fixed_pf_ramp:RES01",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S4:plant_trip:RES04:all": {
  "job_id": "S4:plant_trip:RES04:all",
  "kind": "S4",
  "label": "",
  "seed_id": "plant_trip:RES04",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.9136716249922756,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0746435956249536,
    "t_max_window_s": 0.9200000000000004,
    "max_v_after_pu": 1.0729538837488104,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0904203250145013,
    "t_max_window_s": 0.8880000000000003,
    "max_v_after_pu": 1.0885622629194944,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0700073761279747,
    "t_max_window_s": 0.8700000000000003,
    "max_v_after_pu": 1.068026638190516,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1241779852181826,
    "t_max_window_s": 0.8620000000000003,
    "max_v_after_pu": 1.121745845473317,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0613631430404618,
    "t_max_window_s": 0.8000000000000003,
    "max_v_after_pu": 1.0599396380443429,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0784962118080577,
    "t_max_window_s": 0.8720000000000003,
    "max_v_after_pu": 1.0766553781631658,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0964203016843994,
    "t_max_window_s": 0.8640000000000003,
    "max_v_after_pu": 1.0940099401615007,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0760830390526712,
    "t_max_window_s": 0.8640000000000003,
    "max_v_after_pu": 1.0735329522774133,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.08590570585476,
    "t_max_window_s": 0.8220000000000003,
    "max_v_after_pu": 1.0842372565290885,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0654424601876726,
    "t_max_window_s": 0.8880000000000003,
    "max_v_after_pu": 1.0635886948480093,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0861628760597382,
    "t_max_window_s": 0.8620000000000003,
    "max_v_after_pu": 1.0837649129316642,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0996451619616532,
    "t_max_window_s": 0.53,
    "max_v_after_pu": 1.0967697540214134,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES12",
     0.07138787165683395
    ],
    [
     "statcom:STATCOM03",
     0.08994239445266476
    ]
   ]
  },
  "build_s": 0.2013029160007136,
  "sim_s": 1.712368708991562,
  "error": null,
  "job_wall_s": 1.9142681670055026,
  "job": {
   "job_id": "S4:plant_trip:RES04:all",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "7128301b2811c2da2db7d0931c5de214a09d3b8c",
   "seed_id": "plant_trip:RES04",
   "controls": [
    [
     "plant_q_command:RES12",
     0.07138787165683395
    ],
    [
     "statcom:STATCOM03",
     0.08994239445266476
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S3:generation_redispatch:GENROU_3->GENROU_9": {
  "job_id": "S3:generation_redispatch:GENROU_3->GENROU_9",
  "kind": "S3",
  "label": "",
  "seed_id": "generation_redispatch:GENROU_3->GENROU_9",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.2074506249919068,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0717748167305012,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0718119558358086,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0863877276014926,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0864423550510607,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0659394785415255,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0659641652653322,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.080844971321078,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0811459248907933,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.06000743797307,
    "t_max_window_s": 0.9240000000000004,
    "max_v_after_pu": 1.0598141010946036,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0747207703835937,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.074745126382708,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0894591086653225,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0896477155782165,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.069127151837456,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0693507755906542,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.083692237107942,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0837727954483054,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.062924066462569,
    "t_max_window_s": 0.9940000000000004,
    "max_v_after_pu": 1.0628577206258336,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0778933352301618,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.078127683376759,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0924738803957426,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0927730614985705,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.1950495829951251,
  "sim_s": 1.0124010419967817,
  "max_abs_dv_all_buses_pu": 0.0013289353992718134,
  "max_abs_dv_bus": "V_32",
  "n_buses_moved_1e-4": 49,
  "error": null,
  "job_wall_s": 1.2082496670045657,
  "job": {
   "job_id": "S3:generation_redispatch:GENROU_3->GENROU_9",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "7128301b2811c2da2db7d0931c5de214a09d3b8c",
   "seed_id": "generation_redispatch:GENROU_3->GENROU_9",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:load_disconnection:PQ_2": {
  "job_id": "S3:load_disconnection:PQ_2",
  "kind": "S3",
  "label": "",
  "seed_id": "load_disconnection:PQ_2",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.3084287919919007,
  "trip_order": [
   "RES07",
   "RES12",
   "RES04",
   "RES11",
   "RES02",
   "RES08",
   "RES06",
   "RES09",
   "RES03",
   "RES01",
   "RES10"
  ],
  "tripped_within_window": [
   "RES07",
   "RES12",
   "RES04",
   "RES11",
   "RES02",
   "RES08",
   "RES06",
   "RES09",
   "RES03",
   "RES01",
   "RES10"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": 0.7560000000000002,
    "trip_s": 0.8060000000000003,
    "would_trip_s": 0.8060000000000003,
    "first_pickup_rel_s": 0.2560000000000002,
    "trip_rel_s": 0.30600000000000027,
    "max_v_window_pu": 1.1466763822159336,
    "t_max_window_s": 1.0000000000000004,
    "max_v_after_pu": 1.1357652932730848,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": 0.556,
    "trip_s": 0.6060000000000001,
    "would_trip_s": 0.6060000000000001,
    "first_pickup_rel_s": 0.05600000000000005,
    "trip_rel_s": 0.1060000000000001,
    "max_v_window_pu": 1.1697487028231532,
    "t_max_window_s": 0.9180000000000004,
    "max_v_after_pu": 1.1570926804094948,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": 0.6280000000000001,
    "trip_s": 0.6780000000000002,
    "would_trip_s": 0.6780000000000002,
    "first_pickup_rel_s": 0.1280000000000001,
    "trip_rel_s": 0.17800000000000016,
    "max_v_window_pu": 1.1575819573057464,
    "t_max_window_s": 0.8820000000000003,
    "max_v_after_pu": 1.1438837730519515,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.1872269222000476,
    "t_max_window_s": 0.8800000000000003,
    "max_v_after_pu": 1.1709430175303495,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0777926339153878,
    "t_max_window_s": 0.8740000000000003,
    "max_v_after_pu": 1.067578251156422,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": 0.6100000000000001,
    "trip_s": 0.6600000000000001,
    "would_trip_s": 0.6600000000000001,
    "first_pickup_rel_s": 0.1100000000000001,
    "trip_rel_s": 0.16000000000000014,
    "max_v_window_pu": 1.1605172615354762,
    "t_max_window_s": 0.8940000000000003,
    "max_v_after_pu": 1.1477669355382936,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.2011193154556004,
    "t_max_window_s": 0.8760000000000003,
    "max_v_after_pu": 1.1854601426589906,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": 0.5720000000000001,
    "trip_s": 0.6220000000000001,
    "would_trip_s": 0.6220000000000001,
    "first_pickup_rel_s": 0.07200000000000006,
    "trip_rel_s": 0.12200000000000011,
    "max_v_window_pu": 1.1716366101895583,
    "t_max_window_s": 0.8680000000000003,
    "max_v_after_pu": 1.1556204561493024,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": 0.6160000000000001,
    "trip_s": 0.6660000000000001,
    "would_trip_s": 0.6660000000000001,
    "first_pickup_rel_s": 0.1160000000000001,
    "trip_rel_s": 0.16600000000000015,
    "max_v_window_pu": 1.153625583272664,
    "t_max_window_s": 0.8800000000000003,
    "max_v_after_pu": 1.1427254926011063,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": 0.8080000000000003,
    "trip_s": 0.8580000000000003,
    "would_trip_s": 0.8580000000000003,
    "first_pickup_rel_s": 0.3080000000000003,
    "trip_rel_s": 0.3580000000000003,
    "max_v_window_pu": 1.1365391776783176,
    "t_max_window_s": 0.8820000000000003,
    "max_v_after_pu": 1.1232111977484582,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.1859761998922147,
    "t_max_window_s": 0.8800000000000003,
    "max_v_after_pu": 1.1704553007363394,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.1968638629923465,
    "t_max_window_s": 0.8760000000000003,
    "max_v_after_pu": 1.1802541563575937,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.12283641699468717,
  "sim_s": 2.1855923749972135,
  "max_abs_dv_all_buses_pu": 0.11202840636469125,
  "max_abs_dv_bus": "V_900007",
  "n_buses_moved_1e-4": 51,
  "error": null,
  "job_wall_s": 2.3091677080083173,
  "job": {
   "job_id": "S3:load_disconnection:PQ_2",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "7128301b2811c2da2db7d0931c5de214a09d3b8c",
   "seed_id": "load_disconnection:PQ_2",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:plant_trip:RES02": {
  "job_id": "S3:plant_trip:RES02",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES02",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.4472666670044418,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.075468645334157,
    "t_max_window_s": 0.8740000000000003,
    "max_v_after_pu": 1.073971387062752,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1247093324939257,
    "t_max_window_s": 0.8380000000000003,
    "max_v_after_pu": 1.1232995746461019,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0682889273281588,
    "t_max_window_s": 0.8160000000000003,
    "max_v_after_pu": 1.0668652216999013,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0828528604309628,
    "t_max_window_s": 0.8840000000000003,
    "max_v_after_pu": 1.0812373490715348,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0611052552686078,
    "t_max_window_s": 0.6640000000000001,
    "max_v_after_pu": 1.0598546704457672,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0785527893641358,
    "t_max_window_s": 0.8040000000000003,
    "max_v_after_pu": 1.0771343401648363,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0916504842711712,
    "t_max_window_s": 0.8640000000000003,
    "max_v_after_pu": 1.090045900417041,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0709870125756604,
    "t_max_window_s": 0.8960000000000004,
    "max_v_after_pu": 1.069319372482944,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0846947110515501,
    "t_max_window_s": 0.6800000000000002,
    "max_v_after_pu": 1.08324035434124,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0646079247434392,
    "t_max_window_s": 0.8680000000000003,
    "max_v_after_pu": 1.0632595191246412,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0802748890652016,
    "t_max_window_s": 0.8540000000000003,
    "max_v_after_pu": 1.0786961501311496,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0943713788469682,
    "t_max_window_s": 0.8980000000000004,
    "max_v_after_pu": 1.0927066490524113,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.12683183400076814,
  "sim_s": 1.3204348330036737,
  "max_abs_dv_all_buses_pu": 0.038527514312107325,
  "max_abs_dv_bus": "V_900002",
  "n_buses_moved_1e-4": 51,
  "error": null,
  "job_wall_s": 2.1635013750055805,
  "job": {
   "job_id": "S3:plant_trip:RES02",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "7128301b2811c2da2db7d0931c5de214a09d3b8c",
   "seed_id": "plant_trip:RES02",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S4:load_disconnection:PQ_4:statcom": {
  "job_id": "S4:load_disconnection:PQ_4:statcom",
  "kind": "S4",
  "label": "",
  "seed_id": "load_disconnection:PQ_4",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.496171292004874,
  "trip_order": [
   "RES12",
   "RES07",
   "RES04",
   "RES11",
   "RES08",
   "RES02",
   "RES06",
   "RES09",
   "RES03",
   "RES01"
  ],
  "tripped_within_window": [
   "RES12",
   "RES07",
   "RES04",
   "RES11",
   "RES08",
   "RES02",
   "RES06",
   "RES09",
   "RES03",
   "RES01"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": 0.9180000000000004,
    "trip_s": 0.9680000000000004,
    "would_trip_s": 0.9680000000000004,
    "first_pickup_rel_s": 0.41800000000000037,
    "trip_rel_s": 0.4680000000000004,
    "max_v_window_pu": 1.141516460962346,
    "t_max_window_s": 1.0460000000000005,
    "max_v_after_pu": 1.132651953702075,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": 0.6040000000000001,
    "trip_s": 0.6540000000000001,
    "would_trip_s": 0.6540000000000001,
    "first_pickup_rel_s": 0.10400000000000009,
    "trip_rel_s": 0.15400000000000014,
    "max_v_window_pu": 1.162943215603843,
    "t_max_window_s": 0.9920000000000004,
    "max_v_after_pu": 1.1515946102772883,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": 0.7080000000000002,
    "trip_s": 0.7580000000000002,
    "would_trip_s": 0.7580000000000002,
    "first_pickup_rel_s": 0.20800000000000018,
    "trip_rel_s": 0.25800000000000023,
    "max_v_window_pu": 1.1473497113170674,
    "t_max_window_s": 0.8700000000000003,
    "max_v_after_pu": 1.1345659671568795,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.1790521437425465,
    "t_max_window_s": 0.8780000000000003,
    "max_v_after_pu": 1.1639111145869603,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.075448839776504,
    "t_max_window_s": 0.8040000000000003,
    "max_v_after_pu": 1.064543698545484,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": 0.6560000000000001,
    "trip_s": 0.7060000000000002,
    "would_trip_s": 0.7060000000000002,
    "first_pickup_rel_s": 0.15600000000000014,
    "trip_rel_s": 0.20600000000000018,
    "max_v_window_pu": 1.1525497699119807,
    "t_max_window_s": 0.9840000000000004,
    "max_v_after_pu": 1.1412655893872017,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": 0.502,
    "trip_s": 0.552,
    "would_trip_s": 0.552,
    "first_pickup_rel_s": 0.0020000000000000018,
    "trip_rel_s": 0.052000000000000046,
    "max_v_window_pu": 1.1865937263373312,
    "t_max_window_s": 0.8660000000000003,
    "max_v_after_pu": 1.1719563710970322,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": 0.5680000000000001,
    "trip_s": 0.6180000000000001,
    "would_trip_s": 0.6180000000000001,
    "first_pickup_rel_s": 0.06800000000000006,
    "trip_rel_s": 0.1180000000000001,
    "max_v_window_pu": 1.1687562356145498,
    "t_max_window_s": 0.8560000000000003,
    "max_v_after_pu": 1.1531810588862819,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": 0.6560000000000001,
    "trip_s": 0.7060000000000002,
    "would_trip_s": 0.7060000000000002,
    "first_pickup_rel_s": 0.15600000000000014,
    "trip_rel_s": 0.20600000000000018,
    "max_v_window_pu": 1.1459111053107252,
    "t_max_window_s": 0.8320000000000003,
    "max_v_after_pu": 1.1344019283581546,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.095628003780358,
    "t_max_window_s": 0.8680000000000003,
    "max_v_after_pu": 1.0819877261062545,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": 0.554,
    "trip_s": 0.6040000000000001,
    "would_trip_s": 0.6040000000000001,
    "first_pickup_rel_s": 0.05400000000000005,
    "trip_rel_s": 0.10400000000000009,
    "max_v_window_pu": 1.1752005644918404,
    "t_max_window_s": 0.8780000000000003,
    "max_v_after_pu": 1.1611572380852497,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.1904346600703026,
    "t_max_window_s": 0.8720000000000003,
    "max_v_after_pu": 1.1747109736550814,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "statcom:STATCOM03",
     0.2349230574212177
    ]
   ]
  },
  "build_s": 0.19203770799504127,
  "sim_s": 2.3041335840098327,
  "error": null,
  "job_wall_s": 2.4968540410045534,
  "job": {
   "job_id": "S4:load_disconnection:PQ_4:statcom",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "7128301b2811c2da2db7d0931c5de214a09d3b8c",
   "seed_id": "load_disconnection:PQ_4",
   "controls": [
    [
     "statcom:STATCOM03",
     0.2349230574212177
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S4:load_disconnection:PQ_2:all": {
  "job_id": "S4:load_disconnection:PQ_2:all",
  "kind": "S4",
  "label": "",
  "seed_id": "load_disconnection:PQ_2",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.4906572080071783,
  "trip_order": [
   "RES07",
   "RES12",
   "RES04",
   "RES11",
   "RES02",
   "RES08",
   "RES06",
   "RES09",
   "RES03",
   "RES01"
  ],
  "tripped_within_window": [
   "RES07",
   "RES12",
   "RES04",
   "RES11",
   "RES02",
   "RES08",
   "RES06",
   "RES09",
   "RES03",
   "RES01"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": 0.8320000000000003,
    "trip_s": 0.8820000000000003,
    "would_trip_s": 0.8820000000000003,
    "first_pickup_rel_s": 0.3320000000000003,
    "trip_rel_s": 0.38200000000000034,
    "max_v_window_pu": 1.1438595319276186,
    "t_max_window_s": 1.0340000000000005,
    "max_v_after_pu": 1.1341205166321464,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": 0.5680000000000001,
    "trip_s": 0.6180000000000001,
    "would_trip_s": 0.6180000000000001,
    "first_pickup_rel_s": 0.06800000000000006,
    "trip_rel_s": 0.1180000000000001,
    "max_v_window_pu": 1.1658714055521693,
    "t_max_window_s": 0.9360000000000004,
    "max_v_after_pu": 1.1538783034648572,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": 0.6900000000000002,
    "trip_s": 0.7400000000000002,
    "would_trip_s": 0.7400000000000002,
    "first_pickup_rel_s": 0.19000000000000017,
    "trip_rel_s": 0.2400000000000002,
    "max_v_window_pu": 1.1518994200233192,
    "t_max_window_s": 0.9000000000000004,
    "max_v_after_pu": 1.138334439437456,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.1809950047257132,
    "t_max_window_s": 0.9020000000000004,
    "max_v_after_pu": 1.165318620752117,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0765665735264127,
    "t_max_window_s": 0.7920000000000003,
    "max_v_after_pu": 1.0657584960889657,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": 0.6380000000000001,
    "trip_s": 0.6880000000000002,
    "would_trip_s": 0.6880000000000002,
    "first_pickup_rel_s": 0.13800000000000012,
    "trip_rel_s": 0.18800000000000017,
    "max_v_window_pu": 1.1561664782917211,
    "t_max_window_s": 0.9120000000000004,
    "max_v_after_pu": 1.143820439787633,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.1943313651119307,
    "t_max_window_s": 0.8980000000000004,
    "max_v_after_pu": 1.1791242227070118,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": 0.6040000000000001,
    "trip_s": 0.6540000000000001,
    "would_trip_s": 0.6540000000000001,
    "first_pickup_rel_s": 0.10400000000000009,
    "trip_rel_s": 0.15400000000000014,
    "max_v_window_pu": 1.1638477745574773,
    "t_max_window_s": 0.8940000000000003,
    "max_v_after_pu": 1.1483508378266334,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": 0.6460000000000001,
    "trip_s": 0.6960000000000002,
    "would_trip_s": 0.6960000000000002,
    "first_pickup_rel_s": 0.14600000000000013,
    "trip_rel_s": 0.19600000000000017,
    "max_v_window_pu": 1.1478506483906261,
    "t_max_window_s": 0.8340000000000003,
    "max_v_after_pu": 1.136398666692219,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0981222639825932,
    "t_max_window_s": 0.8940000000000003,
    "max_v_after_pu": 1.0842267457130268,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.1799293712209373,
    "t_max_window_s": 0.9040000000000004,
    "max_v_after_pu": 1.164954743613977,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.190155113426952,
    "t_max_window_s": 0.8980000000000004,
    "max_v_after_pu": 1.174155559234801,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "statcom:STATCOM02",
     0.31203754670119893
    ]
   ]
  },
  "build_s": 0.21127391600748524,
  "sim_s": 2.279383291999693,
  "error": null,
  "job_wall_s": 2.4913059579994297,
  "job": {
   "job_id": "S4:load_disconnection:PQ_2:all",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "7128301b2811c2da2db7d0931c5de214a09d3b8c",
   "seed_id": "load_disconnection:PQ_2",
   "controls": [
    [
     "statcom:STATCOM02",
     0.31203754670119893
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S4:fixed_pf_ramp:RES07:all": {
  "job_id": "S4:fixed_pf_ramp:RES07:all",
  "kind": "S4",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES07",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.400930582996807,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0723495318206218,
    "t_max_window_s": 1.2200000000000006,
    "max_v_after_pu": 1.0722079458129592,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.087196439684741,
    "t_max_window_s": 1.1960000000000006,
    "max_v_after_pu": 1.087018128565488,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0670644615461398,
    "t_max_window_s": 1.1880000000000006,
    "max_v_after_pu": 1.0668727890312393,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0821024589795574,
    "t_max_window_s": 1.1960000000000006,
    "max_v_after_pu": 1.081857312455202,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0603837533059355,
    "t_max_window_s": 1.1200000000000006,
    "max_v_after_pu": 1.060217270458652,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0755704525676728,
    "t_max_window_s": 1.1840000000000006,
    "max_v_after_pu": 1.075383898225231,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0986631723480822,
    "t_max_window_s": 1.1920000000000006,
    "max_v_after_pu": 1.0984299972600873,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070521164815672,
    "t_max_window_s": 1.1960000000000006,
    "max_v_after_pu": 1.07027627803446,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0840282736436864,
    "t_max_window_s": 1.1220000000000006,
    "max_v_after_pu": 1.0837956641966928,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0636608971717998,
    "t_max_window_s": 1.1980000000000006,
    "max_v_after_pu": 1.0634992865947603,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0792963389714214,
    "t_max_window_s": 1.1920000000000006,
    "max_v_after_pu": 1.0790580867020851,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0937311300817838,
    "t_max_window_s": 1.1980000000000006,
    "max_v_after_pu": 1.0934821781729063,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES07",
     0.22578527436021106
    ]
   ]
  },
  "build_s": 0.2048181249992922,
  "sim_s": 1.1961124579975149,
  "error": null,
  "job_wall_s": 1.4015309160022298,
  "job": {
   "job_id": "S4:fixed_pf_ramp:RES07:all",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "7128301b2811c2da2db7d0931c5de214a09d3b8c",
   "seed_id": "fixed_pf_ramp:RES07",
   "controls": [
    [
     "plant_q_command:RES07",
     0.22578527436021106
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S3:load_disconnection:PQ_17": {
  "job_id": "S3:load_disconnection:PQ_17",
  "kind": "S3",
  "label": "",
  "seed_id": "load_disconnection:PQ_17",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.6059455420036102,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0748626890689899,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0752488877657986,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0907308604751296,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0910677441132073,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0702683587671789,
    "t_max_window_s": 0.6220000000000001,
    "max_v_after_pu": 1.0709794258566903,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.08396031139504,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0852795683902268,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0860686708356646,
    "t_max_window_s": 0.6380000000000001,
    "max_v_after_pu": 1.0835739387113124,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0804301566088805,
    "t_max_window_s": 0.6360000000000001,
    "max_v_after_pu": 1.0806324384235728,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0930149518298118,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0942851208832645,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0720969865742385,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0737837117301114,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0914483835226598,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0915242012139896,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0669460508033162,
    "t_max_window_s": 0.6080000000000001,
    "max_v_after_pu": 1.0675931584740244,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.081397742400323,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0824950881053979,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0954320903294519,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0969559938450126,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.19438108400208876,
  "sim_s": 1.4115644580015214,
  "max_abs_dv_all_buses_pu": 0.026068670835664554,
  "max_abs_dv_bus": "V_900005",
  "n_buses_moved_1e-4": 51,
  "error": null,
  "job_wall_s": 1.6068932080088416,
  "job": {
   "job_id": "S3:load_disconnection:PQ_17",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "7128301b2811c2da2db7d0931c5de214a09d3b8c",
   "seed_id": "load_disconnection:PQ_17",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:fixed_pf_ramp:RES12": {
  "job_id": "S3:fixed_pf_ramp:RES12",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES12",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.5745467090018792,
  "trip_order": [
   "RES12"
  ],
  "tripped_within_window": [
   "RES12"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0747890936345939,
    "t_max_window_s": 1.2360000000000007,
    "max_v_after_pu": 1.074189159937151,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0906576374811745,
    "t_max_window_s": 1.2040000000000006,
    "max_v_after_pu": 1.0898469794398833,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0705719011028296,
    "t_max_window_s": 1.1880000000000006,
    "max_v_after_pu": 1.0697344283735495,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.090773881499779,
    "t_max_window_s": 1.1820000000000006,
    "max_v_after_pu": 1.0894144467937346,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.061547883801326,
    "t_max_window_s": 1.1200000000000006,
    "max_v_after_pu": 1.0609232517761982,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0788289686936814,
    "t_max_window_s": 1.1920000000000006,
    "max_v_after_pu": 1.0779954909965974,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0974721563381833,
    "t_max_window_s": 1.1820000000000006,
    "max_v_after_pu": 1.0962560288257508,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0781422200779915,
    "t_max_window_s": 1.1820000000000006,
    "max_v_after_pu": 1.0768385980243775,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.086225952773248,
    "t_max_window_s": 1.1420000000000006,
    "max_v_after_pu": 1.0851735879294486,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0657885780016634,
    "t_max_window_s": 1.2020000000000006,
    "max_v_after_pu": 1.065184209960057,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.086422862186424,
    "t_max_window_s": 1.1820000000000006,
    "max_v_after_pu": 1.0851468136662097,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.7840000000000003,
    "trip_s": 0.8340000000000003,
    "would_trip_s": 0.8340000000000003,
    "first_pickup_rel_s": 0.28400000000000025,
    "trip_rel_s": 0.3340000000000003,
    "max_v_window_pu": 1.136597777037641,
    "t_max_window_s": 1.1820000000000006,
    "max_v_after_pu": 1.1352664211734134,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.20603695799945854,
  "sim_s": 1.3685097510024207,
  "max_abs_dv_all_buses_pu": 0.044597777037640896,
  "max_abs_dv_bus": "V_900012",
  "n_buses_moved_1e-4": 51,
  "error": null,
  "job_wall_s": 1.5753185829962604,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES12",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "7128301b2811c2da2db7d0931c5de214a09d3b8c",
   "seed_id": "fixed_pf_ramp:RES12",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:plant_trip:RES07": {
  "job_id": "S3:plant_trip:RES07",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES07",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.5134782079985598,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0745369226870172,
    "t_max_window_s": 0.9220000000000004,
    "max_v_after_pu": 1.073019053229895,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.090274233508783,
    "t_max_window_s": 0.8920000000000003,
    "max_v_after_pu": 1.0886048724608877,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070830873643011,
    "t_max_window_s": 0.8740000000000003,
    "max_v_after_pu": 1.0690234560160603,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0874051031873526,
    "t_max_window_s": 0.8740000000000003,
    "max_v_after_pu": 1.0851892905054064,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0615702018300877,
    "t_max_window_s": 0.8100000000000003,
    "max_v_after_pu": 1.0602223950879561,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0786773389785536,
    "t_max_window_s": 0.8760000000000003,
    "max_v_after_pu": 1.0770088451921698,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1312355617430927,
    "t_max_window_s": 0.8720000000000003,
    "max_v_after_pu": 1.129176168167403,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.075942660504932,
    "t_max_window_s": 0.8740000000000003,
    "max_v_after_pu": 1.0736866859485508,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0863561186476547,
    "t_max_window_s": 0.8200000000000003,
    "max_v_after_pu": 1.0848295441976583,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0659157181322345,
    "t_max_window_s": 0.8840000000000003,
    "max_v_after_pu": 1.0641927522079544,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0848912629810583,
    "t_max_window_s": 0.8740000000000003,
    "max_v_after_pu": 1.0827754915839007,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0990004051081925,
    "t_max_window_s": 0.8760000000000003,
    "max_v_after_pu": 1.096716199101767,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.17951250000623986,
  "sim_s": 1.33396570799232,
  "max_abs_dv_all_buses_pu": 0.04214465265218359,
  "max_abs_dv_bus": "V_900007",
  "n_buses_moved_1e-4": 51,
  "error": null,
  "job_wall_s": 1.5142208330071298,
  "job": {
   "job_id": "S3:plant_trip:RES07",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "7128301b2811c2da2db7d0931c5de214a09d3b8c",
   "seed_id": "plant_trip:RES07",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:generator_trip:GENROU_4": {
  "job_id": "S3:generator_trip:GENROU_4",
  "kind": "S3",
  "label": "",
  "seed_id": "generator_trip:GENROU_4",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.6128602500102716,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.048621298163428,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0290595853306337,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0761839677693008,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.064034124766628,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0615206542180293,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0529941416733473,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0768836158304789,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0680223232264436,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0587105696105579,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0539442185870322,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0669522951843122,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0563621097584002,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.085082226590676,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.076209858056699,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0657537820848137,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0576933017761279,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0812886984430403,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0748282001090197,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.060825823691311,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0542477589421346,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0727374031686445,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0632726494047355,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.089017917918378,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0805260224517146,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.20035837500472553,
  "sim_s": 1.412501875005546,
  "max_abs_dv_all_buses_pu": 0.059458508900863905,
  "max_abs_dv_bus": "V_33",
  "n_buses_moved_1e-4": 51,
  "error": null,
  "job_wall_s": 1.6136459169938462,
  "job": {
   "job_id": "S3:generator_trip:GENROU_4",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "7128301b2811c2da2db7d0931c5de214a09d3b8c",
   "seed_id": "generator_trip:GENROU_4",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S4:shunt_reactor_disconnection:SHR03:all": {
  "job_id": "S4:shunt_reactor_disconnection:SHR03:all",
  "kind": "S4",
  "label": "",
  "seed_id": "shunt_reactor_disconnection:SHR03",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.9269141249969834,
  "trip_order": [
   "RES09"
  ],
  "tripped_within_window": [
   "RES09"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0746057658919321,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0660087131703382,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0914847964230072,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0780522682394869,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.075375656925545,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0621923367602988,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.084907217689956,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0451617167336564,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.066243673454906,
    "t_max_window_s": 0.558,
    "max_v_after_pu": 1.0625742138409444,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0819428445372765,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0697733476116422,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0951208341075676,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.064395910210121,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0732326979296747,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0359481758873907,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": 0.504,
    "trip_s": 0.554,
    "would_trip_s": 0.554,
    "first_pickup_rel_s": 0.0040000000000000036,
    "trip_rel_s": 0.05400000000000005,
    "max_v_window_pu": 1.1395495226003418,
    "t_max_window_s": 0.556,
    "max_v_after_pu": 1.134349860307601,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0784055296047361,
    "t_max_window_s": 0.562,
    "max_v_after_pu": 1.0745766509358026,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.082660285314119,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0500366916305162,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0963451336050865,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0579472201041116,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "statcom:STATCOM01",
     1.0
    ],
    [
     "statcom:STATCOM02",
     1.0
    ],
    [
     "statcom:STATCOM03",
     0.1541566254134535
    ]
   ]
  },
  "build_s": 0.11765437498979736,
  "sim_s": 1.809259750007186,
  "error": null,
  "job_wall_s": 2.003335582994623,
  "job": {
   "job_id": "S4:shunt_reactor_disconnection:SHR03:all",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "7128301b2811c2da2db7d0931c5de214a09d3b8c",
   "seed_id": "shunt_reactor_disconnection:SHR03",
   "controls": [
    [
     "statcom:STATCOM01",
     1.0
    ],
    [
     "statcom:STATCOM02",
     1.0
    ],
    [
     "statcom:STATCOM03",
     0.1541566254134535
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S3:shunt_reactor_disconnection:SHR03": {
  "job_id": "S3:shunt_reactor_disconnection:SHR03",
  "kind": "S3",
  "label": "",
  "seed_id": "shunt_reactor_disconnection:SHR03",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.248004540990223,
  "trip_order": [
   "RES09",
   "RES12",
   "RES07",
   "RES02",
   "RES04",
   "RES11",
   "RES06",
   "RES08",
   "RES03",
   "RES10"
  ],
  "tripped_within_window": [
   "RES09",
   "RES12",
   "RES07",
   "RES02",
   "RES04",
   "RES11",
   "RES06",
   "RES08",
   "RES03",
   "RES10"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0993926831335756,
    "t_max_window_s": 1.0200000000000005,
    "max_v_after_pu": 1.0901612552207467,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": 0.6240000000000001,
    "trip_s": 0.6740000000000002,
    "would_trip_s": 0.6740000000000002,
    "first_pickup_rel_s": 0.12400000000000011,
    "trip_rel_s": 0.17400000000000015,
    "max_v_window_pu": 1.1596500446772662,
    "t_max_window_s": 0.9420000000000004,
    "max_v_after_pu": 1.1481169239053224,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": 0.7140000000000002,
    "trip_s": 0.7640000000000002,
    "would_trip_s": 0.7640000000000002,
    "first_pickup_rel_s": 0.2140000000000002,
    "trip_rel_s": 0.26400000000000023,
    "max_v_window_pu": 1.150915952537329,
    "t_max_window_s": 0.8680000000000003,
    "max_v_after_pu": 1.1373606912612124,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": 0.6300000000000001,
    "trip_s": 0.6800000000000002,
    "would_trip_s": 0.6800000000000002,
    "first_pickup_rel_s": 0.13000000000000012,
    "trip_rel_s": 0.18000000000000016,
    "max_v_window_pu": 1.1694194698829672,
    "t_max_window_s": 0.9020000000000004,
    "max_v_after_pu": 1.1552877460737134,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0810440499064309,
    "t_max_window_s": 0.8320000000000003,
    "max_v_after_pu": 1.0697318708816363,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": 0.6900000000000002,
    "trip_s": 0.7400000000000002,
    "would_trip_s": 0.7400000000000002,
    "first_pickup_rel_s": 0.19000000000000017,
    "trip_rel_s": 0.2400000000000002,
    "max_v_window_pu": 1.153567003756814,
    "t_max_window_s": 0.9000000000000004,
    "max_v_after_pu": 1.1414041087750686,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": 0.5720000000000001,
    "trip_s": 0.6220000000000001,
    "would_trip_s": 0.6220000000000001,
    "first_pickup_rel_s": 0.07200000000000006,
    "trip_rel_s": 0.12200000000000011,
    "max_v_window_pu": 1.178273150768373,
    "t_max_window_s": 0.8800000000000003,
    "max_v_after_pu": 1.164184112650592,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": 0.7060000000000002,
    "trip_s": 0.7560000000000002,
    "would_trip_s": 0.7560000000000002,
    "first_pickup_rel_s": 0.20600000000000018,
    "trip_rel_s": 0.2560000000000002,
    "max_v_window_pu": 1.153221164264302,
    "t_max_window_s": 0.8720000000000003,
    "max_v_after_pu": 1.139196051867094,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": 0.504,
    "trip_s": 0.554,
    "would_trip_s": 0.554,
    "first_pickup_rel_s": 0.0040000000000000036,
    "trip_rel_s": 0.05400000000000005,
    "max_v_window_pu": 1.169350938632508,
    "t_max_window_s": 0.8480000000000003,
    "max_v_after_pu": 1.1570415483923004,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": 0.7460000000000002,
    "trip_s": 0.7960000000000003,
    "would_trip_s": 0.7960000000000003,
    "first_pickup_rel_s": 0.24600000000000022,
    "trip_rel_s": 0.29600000000000026,
    "max_v_window_pu": 1.1419032994370706,
    "t_max_window_s": 0.8520000000000003,
    "max_v_after_pu": 1.127724322878165,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": 0.6540000000000001,
    "trip_s": 0.7040000000000002,
    "would_trip_s": 0.7040000000000002,
    "first_pickup_rel_s": 0.15400000000000014,
    "trip_rel_s": 0.20400000000000018,
    "max_v_window_pu": 1.1674868041414408,
    "t_max_window_s": 0.8980000000000004,
    "max_v_after_pu": 1.1536894000752604,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.5680000000000001,
    "trip_s": 0.6180000000000001,
    "would_trip_s": 0.6180000000000001,
    "first_pickup_rel_s": 0.06800000000000006,
    "trip_rel_s": 0.1180000000000001,
    "max_v_window_pu": 1.1789658828043839,
    "t_max_window_s": 0.8940000000000003,
    "max_v_after_pu": 1.1646516817578256,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.12064975000976119,
  "sim_s": 2.127354790980462,
  "max_abs_dv_all_buses_pu": 0.09003225868689535,
  "max_abs_dv_bus": "V_900011",
  "n_buses_moved_1e-4": 51,
  "error": null,
  "job_wall_s": 2.248846542002866,
  "job": {
   "job_id": "S3:shunt_reactor_disconnection:SHR03",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "7128301b2811c2da2db7d0931c5de214a09d3b8c",
   "seed_id": "shunt_reactor_disconnection:SHR03",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:plant_trip:RES12": {
  "job_id": "S3:plant_trip:RES12",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES12",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.5241926250018878,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0748404745382334,
    "t_max_window_s": 0.9280000000000004,
    "max_v_after_pu": 1.0731881622816477,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0907162745658188,
    "t_max_window_s": 0.8940000000000003,
    "max_v_after_pu": 1.0888801886186799,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0706259814206442,
    "t_max_window_s": 0.8780000000000003,
    "max_v_after_pu": 1.0686481216239125,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0908705719985246,
    "t_max_window_s": 0.8680000000000003,
    "max_v_after_pu": 1.088321847659613,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0615743220164606,
    "t_max_window_s": 0.8160000000000003,
    "max_v_after_pu": 1.0601579104580283,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0788849392236566,
    "t_max_window_s": 0.8820000000000003,
    "max_v_after_pu": 1.0770582780310254,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0975561029210366,
    "t_max_window_s": 0.8700000000000003,
    "max_v_after_pu": 1.0951354463732532,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0782333165345093,
    "t_max_window_s": 0.8680000000000003,
    "max_v_after_pu": 1.0756701629669372,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0862860608302163,
    "t_max_window_s": 0.8340000000000003,
    "max_v_after_pu": 1.0846331995236542,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0658273491276427,
    "t_max_window_s": 0.8960000000000004,
    "max_v_after_pu": 1.0639790940632612,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0865124620558062,
    "t_max_window_s": 0.8680000000000003,
    "max_v_after_pu": 1.0841009559936767,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.136692284627771,
    "t_max_window_s": 0.8680000000000003,
    "max_v_after_pu": 1.1341663620657103,
    "tripped_by": "seed"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.11599070898955688,
  "sim_s": 1.408201916012331,
  "max_abs_dv_all_buses_pu": 0.04469228462777086,
  "max_abs_dv_bus": "V_900012",
  "n_buses_moved_1e-4": 51,
  "error": null,
  "job_wall_s": 1.5248982079938287,
  "job": {
   "job_id": "S3:plant_trip:RES12",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "7128301b2811c2da2db7d0931c5de214a09d3b8c",
   "seed_id": "plant_trip:RES12",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:plant_trip:RES01": {
  "job_id": "S3:plant_trip:RES01",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES01",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.6318520839995472,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1157939757941198,
    "t_max_window_s": 0.7960000000000003,
    "max_v_after_pu": 1.1137074269187426,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0904833006718815,
    "t_max_window_s": 0.6600000000000001,
    "max_v_after_pu": 1.088516065029163,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0676539201303177,
    "t_max_window_s": 0.6020000000000001,
    "max_v_after_pu": 1.0656590360606788,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0820586811352277,
    "t_max_window_s": 0.6100000000000001,
    "max_v_after_pu": 1.0800017196196747,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0608798979475196,
    "t_max_window_s": 0.5880000000000001,
    "max_v_after_pu": 1.0590698084035313,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0777227205385544,
    "t_max_window_s": 0.6240000000000001,
    "max_v_after_pu": 1.0756794397441756,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.090898071985504,
    "t_max_window_s": 0.6080000000000001,
    "max_v_after_pu": 1.0887916391515162,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0702151962685074,
    "t_max_window_s": 0.6200000000000001,
    "max_v_after_pu": 1.0681992383740597,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0843983809729596,
    "t_max_window_s": 0.5880000000000001,
    "max_v_after_pu": 1.0822357171714045,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0640659398365078,
    "t_max_window_s": 0.6200000000000001,
    "max_v_after_pu": 1.0623966358303165,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0794916899731204,
    "t_max_window_s": 0.6040000000000001,
    "max_v_after_pu": 1.0773471913782986,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0935571466877927,
    "t_max_window_s": 0.6160000000000001,
    "max_v_after_pu": 1.09153818791274,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.19457787499413826,
  "sim_s": 1.437274209005409,
  "max_abs_dv_all_buses_pu": 0.04415761215775604,
  "max_abs_dv_bus": "V_900001",
  "n_buses_moved_1e-4": 51,
  "error": null,
  "job_wall_s": 2.3156187910062727,
  "job": {
   "job_id": "S3:plant_trip:RES01",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "7128301b2811c2da2db7d0931c5de214a09d3b8c",
   "seed_id": "plant_trip:RES01",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S4:load_disconnection:PQ_4:plant_q_command": {
  "job_id": "S4:load_disconnection:PQ_4:plant_q_command",
  "kind": "S4",
  "label": "",
  "seed_id": "load_disconnection:PQ_4",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.481161916992278,
  "trip_order": [
   "RES12",
   "RES07",
   "RES04",
   "RES08",
   "RES11",
   "RES02",
   "RES06",
   "RES09",
   "RES03",
   "RES01"
  ],
  "tripped_within_window": [
   "RES12",
   "RES07",
   "RES04",
   "RES08",
   "RES11",
   "RES02",
   "RES06",
   "RES09",
   "RES03",
   "RES01"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": 0.8320000000000003,
    "trip_s": 0.8820000000000003,
    "would_trip_s": 0.8820000000000003,
    "first_pickup_rel_s": 0.3320000000000003,
    "trip_rel_s": 0.38200000000000034,
    "max_v_window_pu": 1.1433256861856251,
    "t_max_window_s": 1.0160000000000005,
    "max_v_after_pu": 1.1331882675275635,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": 0.5820000000000001,
    "trip_s": 0.6320000000000001,
    "would_trip_s": 0.6320000000000001,
    "first_pickup_rel_s": 0.08200000000000007,
    "trip_rel_s": 0.13200000000000012,
    "max_v_window_pu": 1.1653975023683985,
    "t_max_window_s": 0.9220000000000004,
    "max_v_after_pu": 1.1531630417527956,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": 0.6860000000000002,
    "trip_s": 0.7360000000000002,
    "would_trip_s": 0.7360000000000002,
    "first_pickup_rel_s": 0.18600000000000017,
    "trip_rel_s": 0.2360000000000002,
    "max_v_window_pu": 1.1502276341146378,
    "t_max_window_s": 0.8940000000000003,
    "max_v_after_pu": 1.1366190939633376,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.184498110432717,
    "t_max_window_s": 0.8960000000000004,
    "max_v_after_pu": 1.1685449496435276,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0763119455961518,
    "t_max_window_s": 0.7860000000000003,
    "max_v_after_pu": 1.0650205072882375,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": 0.6340000000000001,
    "trip_s": 0.6840000000000002,
    "would_trip_s": 0.6840000000000002,
    "first_pickup_rel_s": 0.13400000000000012,
    "trip_rel_s": 0.18400000000000016,
    "max_v_window_pu": 1.1553929549832362,
    "t_max_window_s": 0.9080000000000004,
    "max_v_after_pu": 1.1429026174245556,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": 0.502,
    "trip_s": 0.552,
    "would_trip_s": 0.552,
    "first_pickup_rel_s": 0.0020000000000000018,
    "trip_rel_s": 0.052000000000000046,
    "max_v_window_pu": 1.1908634874689072,
    "t_max_window_s": 0.8940000000000003,
    "max_v_after_pu": 1.1755845297828533,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": 0.554,
    "trip_s": 0.6040000000000001,
    "would_trip_s": 0.6040000000000001,
    "first_pickup_rel_s": 0.05400000000000005,
    "trip_rel_s": 0.10400000000000009,
    "max_v_window_pu": 1.1730898332852986,
    "t_max_window_s": 0.8880000000000003,
    "max_v_after_pu": 1.157381569833622,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": 0.6340000000000001,
    "trip_s": 0.6840000000000002,
    "would_trip_s": 0.6840000000000002,
    "first_pickup_rel_s": 0.13400000000000012,
    "trip_rel_s": 0.18400000000000016,
    "max_v_window_pu": 1.147202712787913,
    "t_max_window_s": 0.8180000000000003,
    "max_v_after_pu": 1.135701466382813,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0971904452958585,
    "t_max_window_s": 0.8880000000000003,
    "max_v_after_pu": 1.0832735470181967,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": 0.554,
    "trip_s": 0.6040000000000001,
    "would_trip_s": 0.6040000000000001,
    "first_pickup_rel_s": 0.05400000000000005,
    "trip_rel_s": 0.10400000000000009,
    "max_v_window_pu": 1.1801043269558977,
    "t_max_window_s": 0.8980000000000004,
    "max_v_after_pu": 1.1649598213859624,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.1965491271870021,
    "t_max_window_s": 0.8920000000000003,
    "max_v_after_pu": 1.1802598201344263,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES12",
     0.05841611486899581
    ]
   ]
  },
  "build_s": 0.1943032499984838,
  "sim_s": 2.286858666993794,
  "error": null,
  "job_wall_s": 2.4818127500038827,
  "job": {
   "job_id": "S4:load_disconnection:PQ_4:plant_q_command",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "7128301b2811c2da2db7d0931c5de214a09d3b8c",
   "seed_id": "load_disconnection:PQ_4",
   "controls": [
    [
     "plant_q_command:RES12",
     0.05841611486899581
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S4:load_disconnection:PQ_1:all": {
  "job_id": "S4:load_disconnection:PQ_1:all",
  "kind": "S4",
  "label": "",
  "seed_id": "load_disconnection:PQ_1",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.653284915999393,
  "trip_order": [
   "RES07",
   "RES12",
   "RES02",
   "RES04",
   "RES11",
   "RES03",
   "RES09",
   "RES06",
   "RES08",
   "RES10",
   "RES01"
  ],
  "tripped_within_window": [
   "RES07",
   "RES12",
   "RES02",
   "RES04",
   "RES11",
   "RES03",
   "RES09",
   "RES06",
   "RES08",
   "RES10",
   "RES01"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": 0.6940000000000002,
    "trip_s": 0.7440000000000002,
    "would_trip_s": 0.7440000000000002,
    "first_pickup_rel_s": 0.19400000000000017,
    "trip_rel_s": 0.24400000000000022,
    "max_v_window_pu": 1.1484042781980353,
    "t_max_window_s": 0.9780000000000004,
    "max_v_after_pu": 1.137442680887826,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.1719058492100283,
    "t_max_window_s": 0.8980000000000004,
    "max_v_after_pu": 1.1594879732434107,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": 0.558,
    "trip_s": 0.6080000000000001,
    "would_trip_s": 0.6080000000000001,
    "first_pickup_rel_s": 0.05800000000000005,
    "trip_rel_s": 0.1080000000000001,
    "max_v_window_pu": 1.1720062145648205,
    "t_max_window_s": 0.8360000000000003,
    "max_v_after_pu": 1.1577811903463533,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": 0.556,
    "trip_s": 0.6060000000000001,
    "would_trip_s": 0.6060000000000001,
    "first_pickup_rel_s": 0.05600000000000005,
    "trip_rel_s": 0.1060000000000001,
    "max_v_window_pu": 1.1789066662139038,
    "t_max_window_s": 0.8520000000000003,
    "max_v_after_pu": 1.1634711693911046,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0830603366494536,
    "t_max_window_s": 0.7680000000000002,
    "max_v_after_pu": 1.070920815928722,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": 0.6080000000000001,
    "trip_s": 0.6580000000000001,
    "would_trip_s": 0.6580000000000001,
    "first_pickup_rel_s": 0.1080000000000001,
    "trip_rel_s": 0.15800000000000014,
    "max_v_window_pu": 1.1660514661227708,
    "t_max_window_s": 0.8600000000000003,
    "max_v_after_pu": 1.153237497715639,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.190435339738113,
    "t_max_window_s": 0.8380000000000003,
    "max_v_after_pu": 1.1752496409385278,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": 0.6080000000000001,
    "trip_s": 0.6580000000000001,
    "would_trip_s": 0.6580000000000001,
    "first_pickup_rel_s": 0.1080000000000001,
    "trip_rel_s": 0.15800000000000014,
    "max_v_window_pu": 1.1610273062436813,
    "t_max_window_s": 0.8300000000000003,
    "max_v_after_pu": 1.1455952386399642,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": 0.5700000000000001,
    "trip_s": 0.6200000000000001,
    "would_trip_s": 0.6200000000000001,
    "first_pickup_rel_s": 0.07000000000000006,
    "trip_rel_s": 0.1200000000000001,
    "max_v_window_pu": 1.1614759025204835,
    "t_max_window_s": 0.8120000000000003,
    "max_v_after_pu": 1.1488132421533777,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": 0.6400000000000001,
    "trip_s": 0.6900000000000002,
    "would_trip_s": 0.6900000000000002,
    "first_pickup_rel_s": 0.14000000000000012,
    "trip_rel_s": 0.19000000000000017,
    "max_v_window_pu": 1.146300962478812,
    "t_max_window_s": 0.8300000000000003,
    "max_v_after_pu": 1.1319775950017832,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": 0.556,
    "trip_s": 0.6060000000000001,
    "would_trip_s": 0.6060000000000001,
    "first_pickup_rel_s": 0.05600000000000005,
    "trip_rel_s": 0.1060000000000001,
    "max_v_window_pu": 1.1784152985180874,
    "t_max_window_s": 0.8520000000000003,
    "max_v_after_pu": 1.1635419932597866,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.504,
    "trip_s": 0.554,
    "would_trip_s": 0.554,
    "first_pickup_rel_s": 0.0040000000000000036,
    "trip_rel_s": 0.05400000000000005,
    "max_v_window_pu": 1.1876030097055321,
    "t_max_window_s": 0.8460000000000003,
    "max_v_after_pu": 1.1718591775290297,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "statcom:STATCOM02",
     0.3186603155074374
    ],
    [
     "statcom:STATCOM03",
     0.02092867154655936
    ]
   ]
  },
  "build_s": 0.19278216699603945,
  "sim_s": 2.4605027490033535,
  "error": null,
  "job_wall_s": 2.653910167005961,
  "job": {
   "job_id": "S4:load_disconnection:PQ_1:all",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "7128301b2811c2da2db7d0931c5de214a09d3b8c",
   "seed_id": "load_disconnection:PQ_1",
   "controls": [
    [
     "statcom:STATCOM02",
     0.3186603155074374
    ],
    [
     "statcom:STATCOM03",
     0.02092867154655936
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S3:line_energization:LPAR02": {
  "job_id": "S3:line_energization:LPAR02",
  "kind": "S3",
  "label": "",
  "seed_id": "line_energization:LPAR02",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.1964289160096087,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0768122518190477,
    "t_max_window_s": 0.9080000000000004,
    "max_v_after_pu": 1.075686355594294,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.093656833518512,
    "t_max_window_s": 0.8520000000000003,
    "max_v_after_pu": 1.0923337078490654,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0740141566239034,
    "t_max_window_s": 0.8340000000000003,
    "max_v_after_pu": 1.0724997263385352,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0858943875716793,
    "t_max_window_s": 0.8820000000000003,
    "max_v_after_pu": 1.084603535825822,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0843723865155341,
    "t_max_window_s": 0.7080000000000002,
    "max_v_after_pu": 1.0807543029555287,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0845995436996219,
    "t_max_window_s": 0.8080000000000003,
    "max_v_after_pu": 1.0830461797741313,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0954398174923707,
    "t_max_window_s": 0.8660000000000003,
    "max_v_after_pu": 1.0940757210808456,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0739423758538524,
    "t_max_window_s": 0.8920000000000003,
    "max_v_after_pu": 1.072678094867577,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.093428750768083,
    "t_max_window_s": 0.6960000000000002,
    "max_v_after_pu": 1.0917630447812814,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0710833882589945,
    "t_max_window_s": 0.8380000000000003,
    "max_v_after_pu": 1.0695078477944213,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0835792717653052,
    "t_max_window_s": 0.8660000000000003,
    "max_v_after_pu": 1.0822557994361077,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0972938161200236,
    "t_max_window_s": 0.8940000000000003,
    "max_v_after_pu": 1.0960089335238181,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.12215862500306685,
  "sim_s": 1.0742702910065418,
  "max_abs_dv_all_buses_pu": 0.024372386515534084,
  "max_abs_dv_bus": "V_900005",
  "n_buses_moved_1e-4": 51,
  "error": null,
  "job_wall_s": 1.1971488749986747,
  "job": {
   "job_id": "S3:line_energization:LPAR02",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "7128301b2811c2da2db7d0931c5de214a09d3b8c",
   "seed_id": "line_energization:LPAR02",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:generator_trip:GENROU_7": {
  "job_id": "S3:generator_trip:GENROU_7",
  "kind": "S3",
  "label": "",
  "seed_id": "generator_trip:GENROU_7",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.6475628329935716,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0719708796497116,
    "t_max_window_s": 0.7720000000000002,
    "max_v_after_pu": 1.070289581990335,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0866468030046055,
    "t_max_window_s": 0.6940000000000002,
    "max_v_after_pu": 1.084736642381001,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0656354107608574,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0636538865760008,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0802059964736492,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0780779101492006,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0599265204080288,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.058160771383999,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0745276321260244,
    "t_max_window_s": 0.6700000000000002,
    "max_v_after_pu": 1.0726750377158916,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0889115769993385,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0867938731643774,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0685809408031686,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0665211316209644,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0832106735031966,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0810347435366674,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0627988869793077,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0610729512250674,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0772562398228542,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0751179935262951,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0918649155344935,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0897627199570576,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.2009014999930514,
  "sim_s": 1.4466613330005202,
  "max_abs_dv_all_buses_pu": 0.009080226025422355,
  "max_abs_dv_bus": "V_36",
  "n_buses_moved_1e-4": 51,
  "error": null,
  "job_wall_s": 1.6483133750007255,
  "job": {
   "job_id": "S3:generator_trip:GENROU_7",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "7128301b2811c2da2db7d0931c5de214a09d3b8c",
   "seed_id": "generator_trip:GENROU_7",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:fixed_pf_ramp:RES05": {
  "job_id": "S3:fixed_pf_ramp:RES05",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES05",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.3167017079977086,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0719847141135592,
    "t_max_window_s": 1.1760000000000006,
    "max_v_after_pu": 1.0719018614088431,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0866802479881856,
    "t_max_window_s": 1.1040000000000005,
    "max_v_after_pu": 1.0865593105740374,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0664814615704081,
    "t_max_window_s": 1.1560000000000006,
    "max_v_after_pu": 1.066341055560985,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0807290883912224,
    "t_max_window_s": 1.1700000000000006,
    "max_v_after_pu": 1.0806322044242056,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.07485642532893,
    "t_max_window_s": 1.0880000000000005,
    "max_v_after_pu": 1.07445370278633,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0752290706487457,
    "t_max_window_s": 1.0800000000000005,
    "max_v_after_pu": 1.0750714117694113,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.089540868219357,
    "t_max_window_s": 1.1600000000000006,
    "max_v_after_pu": 1.0894287448007713,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0691023265191357,
    "t_max_window_s": 1.2080000000000006,
    "max_v_after_pu": 1.069008231396254,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0835374509266973,
    "t_max_window_s": 0.9400000000000004,
    "max_v_after_pu": 1.0832026812560083,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0637169678226386,
    "t_max_window_s": 1.2060000000000006,
    "max_v_after_pu": 1.0635755323836624,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0778541492021234,
    "t_max_window_s": 1.1300000000000006,
    "max_v_after_pu": 1.0777432166978882,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0923648125750571,
    "t_max_window_s": 1.2040000000000006,
    "max_v_after_pu": 1.092273132329032,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.19624204198771622,
  "sim_s": 1.1204596660099924,
  "max_abs_dv_all_buses_pu": 0.014856425328930056,
  "max_abs_dv_bus": "V_900005",
  "n_buses_moved_1e-4": 51,
  "error": null,
  "job_wall_s": 1.3175394999998389,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES05",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "7128301b2811c2da2db7d0931c5de214a09d3b8c",
   "seed_id": "fixed_pf_ramp:RES05",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:plant_trip:RES10": {
  "job_id": "S3:plant_trip:RES10",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES10",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.4648305830050958,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0736075003343724,
    "t_max_window_s": 0.9520000000000004,
    "max_v_after_pu": 1.0724081450243894,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0889542300699393,
    "t_max_window_s": 0.9100000000000004,
    "max_v_after_pu": 1.0876069502155903,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0705097234643013,
    "t_max_window_s": 0.8660000000000003,
    "max_v_after_pu": 1.0689159847106111,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.082950626403574,
    "t_max_window_s": 0.9300000000000004,
    "max_v_after_pu": 1.0812920846261802,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0624709715764458,
    "t_max_window_s": 0.8120000000000003,
    "max_v_after_pu": 1.0611145382961085,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0780695701467968,
    "t_max_window_s": 0.8760000000000003,
    "max_v_after_pu": 1.076659923805354,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0922458631170244,
    "t_max_window_s": 0.9120000000000004,
    "max_v_after_pu": 1.0905660296006794,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0713060407028834,
    "t_max_window_s": 0.9300000000000004,
    "max_v_after_pu": 1.0695701075878448,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898720531396053,
    "t_max_window_s": 0.7940000000000003,
    "max_v_after_pu": 1.0884516706537415,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1031510622951852,
    "t_max_window_s": 0.8500000000000003,
    "max_v_after_pu": 1.1015629482245484,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0802505300978784,
    "t_max_window_s": 0.9160000000000004,
    "max_v_after_pu": 1.0786361099681472,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.094545353767165,
    "t_max_window_s": 0.9340000000000004,
    "max_v_after_pu": 1.0928292382034008,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.11813679100305308,
  "sim_s": 1.3466937920020428,
  "max_abs_dv_all_buses_pu": 0.0402419713860942,
  "max_abs_dv_bus": "V_900010",
  "n_buses_moved_1e-4": 51,
  "error": null,
  "job_wall_s": 1.4660376670071855,
  "job": {
   "job_id": "S3:plant_trip:RES10",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "7128301b2811c2da2db7d0931c5de214a09d3b8c",
   "seed_id": "plant_trip:RES10",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:generator_trip:GENROU_9": {
  "job_id": "S3:generator_trip:GENROU_9",
  "kind": "S3",
  "label": "",
  "seed_id": "generator_trip:GENROU_9",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.2174136249959702,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0687529714528248,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0613699742286316,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0782317096115024,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0703675156004229,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0577551841158133,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.048903945178032,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0764585871475043,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0685054162996224,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 0.9811330593586555,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 0.9671335914961325,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0617052701486083,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.052998033591622,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.083734381347242,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0754832064614783,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0649619904407552,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0573536574093434,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070016913740444,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0590723211211792,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.056290219301633,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0469532380651434,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.07236753694366,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0642668575366419,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.088478159948991,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0806283681150948,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.12015287499525584,
  "sim_s": 1.0972607500007143,
  "max_abs_dv_all_buses_pu": 0.10583578811742,
  "max_abs_dv_bus": "V_38",
  "n_buses_moved_1e-4": 51,
  "error": null,
  "job_wall_s": 1.2181247919943416,
  "job": {
   "job_id": "S3:generator_trip:GENROU_9",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "7128301b2811c2da2db7d0931c5de214a09d3b8c",
   "seed_id": "generator_trip:GENROU_9",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:shunt_reactor_disconnection:SHR02": {
  "job_id": "S3:shunt_reactor_disconnection:SHR02",
  "kind": "S3",
  "label": "",
  "seed_id": "shunt_reactor_disconnection:SHR02",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.2161078329954762,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0754321675735201,
    "t_max_window_s": 0.8760000000000003,
    "max_v_after_pu": 1.074397703415696,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0916763488675292,
    "t_max_window_s": 0.8180000000000003,
    "max_v_after_pu": 1.0903934366078636,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0718702436118357,
    "t_max_window_s": 0.8100000000000003,
    "max_v_after_pu": 1.0704086364773375,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.08442381980482,
    "t_max_window_s": 0.8560000000000003,
    "max_v_after_pu": 1.0832397520002015,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0925884619749147,
    "t_max_window_s": 0.7000000000000002,
    "max_v_after_pu": 1.0876667429607052,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0819510340569412,
    "t_max_window_s": 0.7800000000000002,
    "max_v_after_pu": 1.0803861677373467,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.093760990370201,
    "t_max_window_s": 0.8380000000000003,
    "max_v_after_pu": 1.0924865905920575,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0725599871068834,
    "t_max_window_s": 0.8680000000000003,
    "max_v_after_pu": 1.0714051367776254,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0906958505603286,
    "t_max_window_s": 0.6940000000000002,
    "max_v_after_pu": 1.0890122468860974,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0689706620457473,
    "t_max_window_s": 0.8180000000000003,
    "max_v_after_pu": 1.067465557325696,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0819530103150417,
    "t_max_window_s": 0.8380000000000003,
    "max_v_after_pu": 1.0807187726567509,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.095887305102949,
    "t_max_window_s": 0.8680000000000003,
    "max_v_after_pu": 1.0947172001067198,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.11889133400109131,
  "sim_s": 1.097216498994385,
  "max_abs_dv_all_buses_pu": 0.032588461974914607,
  "max_abs_dv_bus": "V_900005",
  "n_buses_moved_1e-4": 51,
  "error": null,
  "job_wall_s": 1.216836166990106,
  "job": {
   "job_id": "S3:shunt_reactor_disconnection:SHR02",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "7128301b2811c2da2db7d0931c5de214a09d3b8c",
   "seed_id": "shunt_reactor_disconnection:SHR02",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:plant_trip:RES11": {
  "job_id": "S3:plant_trip:RES11",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES11",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.9457467920001363,
  "trip_order": [
   "RES12",
   "RES07",
   "RES04",
   "RES02"
  ],
  "tripped_within_window": [
   "RES12",
   "RES07",
   "RES04",
   "RES02"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0855915519917916,
    "t_max_window_s": 1.0360000000000005,
    "max_v_after_pu": 1.0805649048649055,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": 0.7340000000000002,
    "trip_s": 0.7840000000000003,
    "would_trip_s": 0.7840000000000003,
    "first_pickup_rel_s": 0.2340000000000002,
    "trip_rel_s": 0.28400000000000025,
    "max_v_window_pu": 1.1388759069160106,
    "t_max_window_s": 0.9640000000000004,
    "max_v_after_pu": 1.133527042861784,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.083382502763679,
    "t_max_window_s": 0.8720000000000003,
    "max_v_after_pu": 1.0771989895243759,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": 0.6500000000000001,
    "trip_s": 0.7000000000000002,
    "would_trip_s": 0.7000000000000002,
    "first_pickup_rel_s": 0.15000000000000013,
    "trip_rel_s": 0.20000000000000018,
    "max_v_window_pu": 1.149354398833377,
    "t_max_window_s": 0.9100000000000004,
    "max_v_after_pu": 1.1418410957927012,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0653569694195024,
    "t_max_window_s": 0.8240000000000003,
    "max_v_after_pu": 1.06054220629237,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0922271371992995,
    "t_max_window_s": 0.9120000000000004,
    "max_v_after_pu": 1.0865506839100252,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": 0.5980000000000001,
    "trip_s": 0.6480000000000001,
    "would_trip_s": 0.6480000000000001,
    "first_pickup_rel_s": 0.09800000000000009,
    "trip_rel_s": 0.14800000000000013,
    "max_v_window_pu": 1.153268133734288,
    "t_max_window_s": 0.8920000000000003,
    "max_v_after_pu": 1.146103923144785,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.098594572268643,
    "t_max_window_s": 0.8860000000000003,
    "max_v_after_pu": 1.090622000410873,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0937590868816955,
    "t_max_window_s": 0.8380000000000003,
    "max_v_after_pu": 1.0867509969158302,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0726398640875872,
    "t_max_window_s": 0.8580000000000003,
    "max_v_after_pu": 1.0669438785794874,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1456664376650365,
    "t_max_window_s": 0.9080000000000004,
    "max_v_after_pu": 1.1385763971377478,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.546,
    "trip_s": 0.5960000000000001,
    "would_trip_s": 0.5960000000000001,
    "first_pickup_rel_s": 0.04600000000000004,
    "trip_rel_s": 0.09600000000000009,
    "max_v_window_pu": 1.159035572843956,
    "t_max_window_s": 0.9040000000000004,
    "max_v_after_pu": 1.151286528076448,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.12121625000145286,
  "sim_s": 1.8245305419986835,
  "max_abs_dv_all_buses_pu": 0.06899076246974056,
  "max_abs_dv_bus": "V_900004",
  "n_buses_moved_1e-4": 51,
  "error": null,
  "job_wall_s": 1.9465408340038266,
  "job": {
   "job_id": "S3:plant_trip:RES11",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "7128301b2811c2da2db7d0931c5de214a09d3b8c",
   "seed_id": "plant_trip:RES11",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:fixed_pf_ramp:RES04": {
  "job_id": "S3:fixed_pf_ramp:RES04",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES04",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.3621215839957586,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0729237233594657,
    "t_max_window_s": 1.2020000000000006,
    "max_v_after_pu": 1.072712869622867,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.08802567377985,
    "t_max_window_s": 1.1800000000000006,
    "max_v_after_pu": 1.0877630285620787,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0677435622337668,
    "t_max_window_s": 1.1720000000000006,
    "max_v_after_pu": 1.0674662302785152,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.096157259421584,
    "t_max_window_s": 1.1760000000000006,
    "max_v_after_pu": 1.0957807598888296,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0606468380878085,
    "t_max_window_s": 1.1080000000000005,
    "max_v_after_pu": 1.0604136542405251,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0762986862744437,
    "t_max_window_s": 1.1700000000000006,
    "max_v_after_pu": 1.0760277950842234,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.092366777254142,
    "t_max_window_s": 1.1740000000000006,
    "max_v_after_pu": 1.0920104282974143,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0720879066547466,
    "t_max_window_s": 1.1760000000000006,
    "max_v_after_pu": 1.0717152779004098,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0844269318128934,
    "t_max_window_s": 1.1160000000000005,
    "max_v_after_pu": 1.0841085724942283,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0641004179439113,
    "t_max_window_s": 1.1840000000000006,
    "max_v_after_pu": 1.0638739283840335,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.08124909982699,
    "t_max_window_s": 1.1740000000000006,
    "max_v_after_pu": 1.0808846017682867,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0960318302949594,
    "t_max_window_s": 1.1780000000000006,
    "max_v_after_pu": 1.0956443435318364,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.19824391600559466,
  "sim_s": 1.163877667990164,
  "max_abs_dv_all_buses_pu": 0.015793623057947626,
  "max_abs_dv_bus": "V_900004",
  "n_buses_moved_1e-4": 51,
  "error": null,
  "job_wall_s": 1.362888750009006,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES04",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "7128301b2811c2da2db7d0931c5de214a09d3b8c",
   "seed_id": "fixed_pf_ramp:RES04",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:plant_trip:RES05": {
  "job_id": "S3:plant_trip:RES05",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES05",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.570534584010602,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0723802086412564,
    "t_max_window_s": 0.6700000000000002,
    "max_v_after_pu": 1.0714914290689181,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0873376522490799,
    "t_max_window_s": 0.6400000000000001,
    "max_v_after_pu": 1.0862047583192027,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0673639443042373,
    "t_max_window_s": 0.7180000000000002,
    "max_v_after_pu": 1.0661179428166259,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0811422078530366,
    "t_max_window_s": 0.6520000000000001,
    "max_v_after_pu": 1.0799979497478354,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.103005196110755,
    "t_max_window_s": 0.6620000000000001,
    "max_v_after_pu": 1.1008124886013815,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0762002609990242,
    "t_max_window_s": 0.6320000000000001,
    "max_v_after_pu": 1.074896110943745,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0900816564341156,
    "t_max_window_s": 0.6700000000000002,
    "max_v_after_pu": 1.0888719670579896,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0694987733188064,
    "t_max_window_s": 0.6780000000000002,
    "max_v_after_pu": 1.0683527029409194,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0842374641257324,
    "t_max_window_s": 0.562,
    "max_v_after_pu": 1.0821947633280542,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0648718024895492,
    "t_max_window_s": 0.8100000000000003,
    "max_v_after_pu": 1.0635855018729432,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.078342845173987,
    "t_max_window_s": 0.6440000000000001,
    "max_v_after_pu": 1.0771464164768632,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.092750863345575,
    "t_max_window_s": 0.6660000000000001,
    "max_v_after_pu": 1.0916202283539103,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.2173330840014387,
  "sim_s": 1.3532015000091633,
  "max_abs_dv_all_buses_pu": 0.04300519611075493,
  "max_abs_dv_bus": "V_900005",
  "n_buses_moved_1e-4": 51,
  "error": null,
  "job_wall_s": 2.2604264999972656,
  "job": {
   "job_id": "S3:plant_trip:RES05",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "7128301b2811c2da2db7d0931c5de214a09d3b8c",
   "seed_id": "plant_trip:RES05",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S4:load_disconnection:PQ_6:all": {
  "job_id": "S4:load_disconnection:PQ_6:all",
  "kind": "S4",
  "label": "",
  "seed_id": "load_disconnection:PQ_6",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.4158878330053994,
  "trip_order": [
   "RES12",
   "RES02",
   "RES07",
   "RES04",
   "RES11",
   "RES06",
   "RES08",
   "RES09",
   "RES03",
   "RES01"
  ],
  "tripped_within_window": [
   "RES12",
   "RES02",
   "RES07",
   "RES04",
   "RES11",
   "RES06",
   "RES08",
   "RES09",
   "RES03",
   "RES01"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": 0.8200000000000003,
    "trip_s": 0.8700000000000003,
    "would_trip_s": 0.8700000000000003,
    "first_pickup_rel_s": 0.3200000000000003,
    "trip_rel_s": 0.37000000000000033,
    "max_v_window_pu": 1.1473075748021004,
    "t_max_window_s": 1.0800000000000005,
    "max_v_after_pu": 1.137931152255149,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": 0.548,
    "trip_s": 0.5980000000000001,
    "would_trip_s": 0.5980000000000001,
    "first_pickup_rel_s": 0.04800000000000004,
    "trip_rel_s": 0.09800000000000009,
    "max_v_window_pu": 1.1702999423467781,
    "t_max_window_s": 0.9940000000000004,
    "max_v_after_pu": 1.1584089809615998,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": 0.7760000000000002,
    "trip_s": 0.8260000000000003,
    "would_trip_s": 0.8260000000000003,
    "first_pickup_rel_s": 0.27600000000000025,
    "trip_rel_s": 0.3260000000000003,
    "max_v_window_pu": 1.1467704883187002,
    "t_max_window_s": 0.9160000000000004,
    "max_v_after_pu": 1.1335721304549515,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": 0.6200000000000001,
    "trip_s": 0.6700000000000002,
    "would_trip_s": 0.6700000000000002,
    "first_pickup_rel_s": 0.1200000000000001,
    "trip_rel_s": 0.17000000000000015,
    "max_v_window_pu": 1.1742280753203327,
    "t_max_window_s": 0.9280000000000004,
    "max_v_after_pu": 1.1589496742528973,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0762476437128883,
    "t_max_window_s": 0.8820000000000003,
    "max_v_after_pu": 1.066074915608059,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": 0.6720000000000002,
    "trip_s": 0.7220000000000002,
    "would_trip_s": 0.7220000000000002,
    "first_pickup_rel_s": 0.17200000000000015,
    "trip_rel_s": 0.2220000000000002,
    "max_v_window_pu": 1.1574777672748184,
    "t_max_window_s": 0.9500000000000004,
    "max_v_after_pu": 1.1454044356870785,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": 0.5680000000000001,
    "trip_s": 0.6180000000000001,
    "would_trip_s": 0.6180000000000001,
    "first_pickup_rel_s": 0.06800000000000006,
    "trip_rel_s": 0.1180000000000001,
    "max_v_window_pu": 1.1812489506395252,
    "t_max_window_s": 0.9160000000000004,
    "max_v_after_pu": 1.1664007315138298,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": 0.6760000000000002,
    "trip_s": 0.7260000000000002,
    "would_trip_s": 0.7260000000000002,
    "first_pickup_rel_s": 0.17600000000000016,
    "trip_rel_s": 0.2260000000000002,
    "max_v_window_pu": 1.1565457199871958,
    "t_max_window_s": 0.9060000000000004,
    "max_v_after_pu": 1.1411374280708364,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": 0.7240000000000002,
    "trip_s": 0.7740000000000002,
    "would_trip_s": 0.7740000000000002,
    "first_pickup_rel_s": 0.2240000000000002,
    "trip_rel_s": 0.27400000000000024,
    "max_v_window_pu": 1.1466248878537486,
    "t_max_window_s": 0.8940000000000003,
    "max_v_after_pu": 1.1350499827096987,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0946644301498876,
    "t_max_window_s": 0.9120000000000004,
    "max_v_after_pu": 1.081094900947464,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": 0.6200000000000001,
    "trip_s": 0.6700000000000002,
    "would_trip_s": 0.6700000000000002,
    "first_pickup_rel_s": 0.1200000000000001,
    "trip_rel_s": 0.17000000000000015,
    "max_v_window_pu": 1.174176470622061,
    "t_max_window_s": 0.9300000000000004,
    "max_v_after_pu": 1.1595861148295916,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.516,
    "trip_s": 0.5660000000000001,
    "would_trip_s": 0.5660000000000001,
    "first_pickup_rel_s": 0.016000000000000014,
    "trip_rel_s": 0.06600000000000006,
    "max_v_window_pu": 1.1823309070444263,
    "t_max_window_s": 0.9200000000000004,
    "max_v_after_pu": 1.166664563688961,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "statcom:STATCOM03",
     0.16750422906871285
    ]
   ]
  },
  "build_s": 0.13130116699903738,
  "sim_s": 2.284586666006362,
  "error": null,
  "job_wall_s": 2.4164354160020594,
  "job": {
   "job_id": "S4:load_disconnection:PQ_6:all",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "7128301b2811c2da2db7d0931c5de214a09d3b8c",
   "seed_id": "load_disconnection:PQ_6",
   "controls": [
    [
     "statcom:STATCOM03",
     0.16750422906871285
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S4:fixed_pf_ramp:RES12:all": {
  "job_id": "S4:fixed_pf_ramp:RES12:all",
  "kind": "S4",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES12",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.42461266600003,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0716415047504424,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0707538188333834,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0861925701865898,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0848190617422795,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0658309079009145,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0641355435562403,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.080396639829755,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0767644967537784,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0600025676970246,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.059444444547783,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0745559787713879,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0731621912573965,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0891164246409264,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0863030347891107,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0687569992903425,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0655459492280681,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0832787423548205,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0823603516846865,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0629149625442982,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0618851104461404,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0774818584282693,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0745251556827997,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0988210844323003,
    "t_max_window_s": 1.3320000000000007,
    "max_v_after_pu": 1.0987843565445623,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "statcom:STATCOM03",
     0.34161786448130593
    ]
   ]
  },
  "build_s": 0.20755908300634474,
  "sim_s": 1.2170535829936853,
  "error": null,
  "job_wall_s": 1.4252740000083577,
  "job": {
   "job_id": "S4:fixed_pf_ramp:RES12:all",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "7128301b2811c2da2db7d0931c5de214a09d3b8c",
   "seed_id": "fixed_pf_ramp:RES12",
   "controls": [
    [
     "statcom:STATCOM03",
     0.34161786448130593
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S3:fixed_pf_ramp:RES11": {
  "job_id": "S3:fixed_pf_ramp:RES11",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES11",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.4266028340061894,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0732911224319235,
    "t_max_window_s": 1.1980000000000006,
    "max_v_after_pu": 1.0730335925217058,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.088551943289897,
    "t_max_window_s": 1.1760000000000006,
    "max_v_after_pu": 1.0882411454414875,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0681702333157947,
    "t_max_window_s": 1.1680000000000006,
    "max_v_after_pu": 1.0678474006768193,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0846632717816251,
    "t_max_window_s": 1.1740000000000006,
    "max_v_after_pu": 1.084242395563616,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.06080009507357,
    "t_max_window_s": 1.0980000000000005,
    "max_v_after_pu": 1.0605127492511377,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0767568819694282,
    "t_max_window_s": 1.1620000000000006,
    "max_v_after_pu": 1.076436327559941,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0930244792612704,
    "t_max_window_s": 1.1720000000000006,
    "max_v_after_pu": 1.0926252259782163,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0722895566670188,
    "t_max_window_s": 1.1760000000000006,
    "max_v_after_pu": 1.071876528022355,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0846669487409748,
    "t_max_window_s": 1.1020000000000005,
    "max_v_after_pu": 1.0842761468821958,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.064369824515689,
    "t_max_window_s": 1.1820000000000006,
    "max_v_after_pu": 1.064101786675905,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.09367553309167,
    "t_max_window_s": 1.1720000000000006,
    "max_v_after_pu": 1.0932749128984873,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.095922932045678,
    "t_max_window_s": 1.1780000000000006,
    "max_v_after_pu": 1.0954970700272562,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.1987123330036411,
  "sim_s": 1.2278905010025483,
  "max_abs_dv_all_buses_pu": 0.01622098763712465,
  "max_abs_dv_bus": "V_900011",
  "n_buses_moved_1e-4": 51,
  "error": null,
  "job_wall_s": 1.427374916995177,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES11",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "7128301b2811c2da2db7d0931c5de214a09d3b8c",
   "seed_id": "fixed_pf_ramp:RES11",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:fixed_pf_ramp:RES09": {
  "job_id": "S3:fixed_pf_ramp:RES09",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES09",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.3450479169987375,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.072545396928074,
    "t_max_window_s": 1.2040000000000006,
    "max_v_after_pu": 1.0723751372485675,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0874797296482173,
    "t_max_window_s": 1.1740000000000006,
    "max_v_after_pu": 1.0872600626541171,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.068155461073136,
    "t_max_window_s": 1.1600000000000006,
    "max_v_after_pu": 1.0678795109451282,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0816282273587787,
    "t_max_window_s": 1.1860000000000006,
    "max_v_after_pu": 1.081386326697924,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0610471037259328,
    "t_max_window_s": 1.0980000000000005,
    "max_v_after_pu": 1.0607579547316817,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0761935925094703,
    "t_max_window_s": 1.1540000000000006,
    "max_v_after_pu": 1.0759413271705296,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0906560534222618,
    "t_max_window_s": 1.1760000000000006,
    "max_v_after_pu": 1.0903988235421402,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.069998131483373,
    "t_max_window_s": 1.1900000000000006,
    "max_v_after_pu": 1.0697524415869297,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0969412019345035,
    "t_max_window_s": 1.0940000000000005,
    "max_v_after_pu": 1.0965758229729863,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.066151960211933,
    "t_max_window_s": 1.1620000000000006,
    "max_v_after_pu": 1.065872140150597,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0788209265050688,
    "t_max_window_s": 1.1760000000000006,
    "max_v_after_pu": 1.0785725564157547,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.093246007900413,
    "t_max_window_s": 1.1920000000000006,
    "max_v_after_pu": 1.0930035543136625,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.18778062501223758,
  "sim_s": 1.1572672919865,
  "max_abs_dv_all_buses_pu": 0.01366847466177612,
  "max_abs_dv_bus": "V_900009",
  "n_buses_moved_1e-4": 51,
  "error": null,
  "job_wall_s": 1.3460704580065794,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES09",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "7128301b2811c2da2db7d0931c5de214a09d3b8c",
   "seed_id": "fixed_pf_ramp:RES09",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:plant_trip:RES06": {
  "job_id": "S3:plant_trip:RES06",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES06",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.6439312500006054,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0761689793868185,
    "t_max_window_s": 0.8840000000000003,
    "max_v_after_pu": 1.0741622076670858,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0925412025676438,
    "t_max_window_s": 0.8520000000000003,
    "max_v_after_pu": 1.0904901941378815,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0708663739899704,
    "t_max_window_s": 0.8200000000000003,
    "max_v_after_pu": 1.0687554082425474,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0840589706491737,
    "t_max_window_s": 0.8680000000000003,
    "max_v_after_pu": 1.0817463785882768,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0625191108195444,
    "t_max_window_s": 0.7260000000000002,
    "max_v_after_pu": 1.0606540961760935,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.116880316502465,
    "t_max_window_s": 0.8200000000000003,
    "max_v_after_pu": 1.114930073642546,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0932125415333023,
    "t_max_window_s": 0.8500000000000003,
    "max_v_after_pu": 1.0908974758609338,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0721962298471341,
    "t_max_window_s": 0.8720000000000003,
    "max_v_after_pu": 1.0698150547149845,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.086214629564199,
    "t_max_window_s": 0.7060000000000002,
    "max_v_after_pu": 1.0841799148813076,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.066462289617162,
    "t_max_window_s": 0.8340000000000003,
    "max_v_after_pu": 1.0644111167245316,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0815815206688701,
    "t_max_window_s": 0.8480000000000003,
    "max_v_after_pu": 1.0793139612245497,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0955548600146718,
    "t_max_window_s": 0.8760000000000003,
    "max_v_after_pu": 1.0931791017628854,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.2157647080020979,
  "sim_s": 1.4281665419985075,
  "max_abs_dv_all_buses_pu": 0.042334861957010306,
  "max_abs_dv_bus": "V_900006",
  "n_buses_moved_1e-4": 51,
  "error": null,
  "job_wall_s": 2.331883833001484,
  "job": {
   "job_id": "S3:plant_trip:RES06",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "7128301b2811c2da2db7d0931c5de214a09d3b8c",
   "seed_id": "plant_trip:RES06",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:line_energization:LPAR01": {
  "job_id": "S3:line_energization:LPAR01",
  "kind": "S3",
  "label": "",
  "seed_id": "line_energization:LPAR01",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.0539836250100052,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0720040479675566,
    "t_max_window_s": 1.0300000000000005,
    "max_v_after_pu": 1.0719043777912287,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.086715161167718,
    "t_max_window_s": 1.0000000000000004,
    "max_v_after_pu": 1.0865720391138547,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0667960609736453,
    "t_max_window_s": 0.9300000000000004,
    "max_v_after_pu": 1.0665794608370733,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0808458486041685,
    "t_max_window_s": 0.9860000000000004,
    "max_v_after_pu": 1.0806189638489256,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0604803518972132,
    "t_max_window_s": 0.8880000000000003,
    "max_v_after_pu": 1.0603330625863026,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0752338130913834,
    "t_max_window_s": 0.9720000000000004,
    "max_v_after_pu": 1.075068038818783,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0897058447039012,
    "t_max_window_s": 0.9640000000000004,
    "max_v_after_pu": 1.0894670616749837,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.069180541127401,
    "t_max_window_s": 0.9600000000000004,
    "max_v_after_pu": 1.0689201985375674,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.084506180540356,
    "t_max_window_s": 0.9640000000000004,
    "max_v_after_pu": 1.0843004010000141,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0643276819674141,
    "t_max_window_s": 0.8880000000000003,
    "max_v_after_pu": 1.0640895478571561,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.077993453833078,
    "t_max_window_s": 0.9860000000000004,
    "max_v_after_pu": 1.0777743650029639,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0924580082183724,
    "t_max_window_s": 0.9780000000000004,
    "max_v_after_pu": 1.0922169491888405,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.1940796249982668,
  "sim_s": 0.8599040000117384,
  "max_abs_dv_all_buses_pu": 0.006186163236572728,
  "max_abs_dv_bus": "V_39",
  "n_buses_moved_1e-4": 51,
  "error": null,
  "job_wall_s": 1.0547389999992447,
  "job": {
   "job_id": "S3:line_energization:LPAR01",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "7128301b2811c2da2db7d0931c5de214a09d3b8c",
   "seed_id": "line_energization:LPAR01",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:generator_trip:GENROU_1": {
  "job_id": "S3:generator_trip:GENROU_1",
  "kind": "S3",
  "label": "",
  "seed_id": "generator_trip:GENROU_1",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.5116462909936672,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0702944848571658,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0651305807118374,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0824670170682884,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0768174672454276,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0556263347563157,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.049045872937524,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0768868441932171,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.070208169925029,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0582374040810563,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0528506889592029,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0690920803514399,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0629918980718782,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0835028051268576,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.076862720221986,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0649478259355205,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0585650024101252,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.074985146642364,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.065819808679624,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0456362030958093,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.038834521498127,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0731363598281314,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0665867580963382,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0886891730199462,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0820214362628695,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.20657662500161678,
  "sim_s": 1.3050696659920504,
  "max_abs_dv_all_buses_pu": 0.039861491351420475,
  "max_abs_dv_bus": "V_30",
  "n_buses_moved_1e-4": 51,
  "error": null,
  "job_wall_s": 1.512442999999621,
  "job": {
   "job_id": "S3:generator_trip:GENROU_1",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "7128301b2811c2da2db7d0931c5de214a09d3b8c",
   "seed_id": "generator_trip:GENROU_1",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:fixed_pf_ramp:RES10": {
  "job_id": "S3:fixed_pf_ramp:RES10",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES10",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.2861989170050947,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.072320046002968,
    "t_max_window_s": 1.2080000000000006,
    "max_v_after_pu": 1.0721940523589415,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0871582957135912,
    "t_max_window_s": 1.1800000000000006,
    "max_v_after_pu": 1.0869961570888655,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0674973296495887,
    "t_max_window_s": 1.1660000000000006,
    "max_v_after_pu": 1.0672953635469808,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0812895128786852,
    "t_max_window_s": 1.1900000000000006,
    "max_v_after_pu": 1.0811049366926548,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0608577878617413,
    "t_max_window_s": 1.1040000000000005,
    "max_v_after_pu": 1.0606472957438275,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0757884161424391,
    "t_max_window_s": 1.1600000000000006,
    "max_v_after_pu": 1.075603353571654,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0902274282327113,
    "t_max_window_s": 1.1800000000000006,
    "max_v_after_pu": 1.0900332463372426,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0696512402691243,
    "t_max_window_s": 1.1900000000000006,
    "max_v_after_pu": 1.069462339159069,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0855436329996255,
    "t_max_window_s": 1.0980000000000005,
    "max_v_after_pu": 1.085273012475688,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.076619106651963,
    "t_max_window_s": 1.1700000000000006,
    "max_v_after_pu": 1.0764201444464354,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0784579157936816,
    "t_max_window_s": 1.1800000000000006,
    "max_v_after_pu": 1.078270490290088,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0929091408023361,
    "t_max_window_s": 1.1940000000000006,
    "max_v_after_pu": 1.092722886100187,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.20031829200161155,
  "sim_s": 1.0858806250034831,
  "max_abs_dv_all_buses_pu": 0.013710015742872006,
  "max_abs_dv_bus": "V_900010",
  "n_buses_moved_1e-4": 51,
  "error": null,
  "job_wall_s": 1.2870147920039017,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES10",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "7128301b2811c2da2db7d0931c5de214a09d3b8c",
   "seed_id": "fixed_pf_ramp:RES10",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S4:load_disconnection:PQ_4:avr_vref": {
  "job_id": "S4:load_disconnection:PQ_4:avr_vref",
  "kind": "S4",
  "label": "",
  "seed_id": "load_disconnection:PQ_4",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.648355833007372,
  "trip_order": [
   "RES12",
   "RES07",
   "RES04",
   "RES08",
   "RES11",
   "RES02",
   "RES06",
   "RES09",
   "RES03",
   "RES01"
  ],
  "tripped_within_window": [
   "RES12",
   "RES07",
   "RES04",
   "RES08",
   "RES11",
   "RES02",
   "RES06",
   "RES09",
   "RES03",
   "RES01"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": 0.8440000000000003,
    "trip_s": 0.8940000000000003,
    "would_trip_s": 0.8940000000000003,
    "first_pickup_rel_s": 0.3440000000000003,
    "trip_rel_s": 0.39400000000000035,
    "max_v_window_pu": 1.1427081943897937,
    "t_max_window_s": 1.0120000000000005,
    "max_v_after_pu": 1.1318534845271424,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": 0.5820000000000001,
    "trip_s": 0.6320000000000001,
    "would_trip_s": 0.6320000000000001,
    "first_pickup_rel_s": 0.08200000000000007,
    "trip_rel_s": 0.13200000000000012,
    "max_v_window_pu": 1.1647664463936829,
    "t_max_window_s": 0.9260000000000004,
    "max_v_after_pu": 1.1506711488392998,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": 0.6860000000000002,
    "trip_s": 0.7360000000000002,
    "would_trip_s": 0.7360000000000002,
    "first_pickup_rel_s": 0.18600000000000017,
    "trip_rel_s": 0.2360000000000002,
    "max_v_window_pu": 1.1496063848626636,
    "t_max_window_s": 0.9040000000000004,
    "max_v_after_pu": 1.1341582297136832,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.1840056823376188,
    "t_max_window_s": 0.9040000000000004,
    "max_v_after_pu": 1.166846459601434,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0762169050000878,
    "t_max_window_s": 0.7840000000000003,
    "max_v_after_pu": 1.0640867552887163,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": 0.6340000000000001,
    "trip_s": 0.6840000000000002,
    "would_trip_s": 0.6840000000000002,
    "first_pickup_rel_s": 0.13400000000000012,
    "trip_rel_s": 0.18400000000000016,
    "max_v_window_pu": 1.154781195585616,
    "t_max_window_s": 0.9160000000000004,
    "max_v_after_pu": 1.1404773764104832,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": 0.502,
    "trip_s": 0.552,
    "would_trip_s": 0.552,
    "first_pickup_rel_s": 0.0020000000000000018,
    "trip_rel_s": 0.052000000000000046,
    "max_v_window_pu": 1.1902911709952901,
    "t_max_window_s": 0.9020000000000004,
    "max_v_after_pu": 1.1736159948183016,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": 0.554,
    "trip_s": 0.6040000000000001,
    "would_trip_s": 0.6040000000000001,
    "first_pickup_rel_s": 0.05400000000000005,
    "trip_rel_s": 0.10400000000000009,
    "max_v_window_pu": 1.1728095299266537,
    "t_max_window_s": 0.8420000000000003,
    "max_v_after_pu": 1.1557848942432656,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": 0.6340000000000001,
    "trip_s": 0.6840000000000002,
    "would_trip_s": 0.6840000000000002,
    "first_pickup_rel_s": 0.13400000000000012,
    "trip_rel_s": 0.18400000000000016,
    "max_v_window_pu": 1.1469738727045606,
    "t_max_window_s": 0.8100000000000003,
    "max_v_after_pu": 1.1329396701937915,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0967683328335567,
    "t_max_window_s": 0.8440000000000003,
    "max_v_after_pu": 1.0804138906801748,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": 0.554,
    "trip_s": 0.6040000000000001,
    "would_trip_s": 0.6040000000000001,
    "first_pickup_rel_s": 0.05400000000000005,
    "trip_rel_s": 0.10400000000000009,
    "max_v_window_pu": 1.1795590398803033,
    "t_max_window_s": 0.9060000000000004,
    "max_v_after_pu": 1.1630189306259537,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.1960585299604456,
    "t_max_window_s": 0.9020000000000004,
    "max_v_after_pu": 1.1786533307454736,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "avr_vref:IEEEX1_1",
     0.4646382665046853
    ],
    [
     "avr_vref:IEEEX1_6",
     1.0
    ]
   ]
  },
  "build_s": 0.2099662919936236,
  "sim_s": 2.4383895410137484,
  "error": null,
  "job_wall_s": 2.6489802909927676,
  "job": {
   "job_id": "S4:load_disconnection:PQ_4:avr_vref",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "7128301b2811c2da2db7d0931c5de214a09d3b8c",
   "seed_id": "load_disconnection:PQ_4",
   "controls": [
    [
     "avr_vref:IEEEX1_1",
     0.4646382665046853
    ],
    [
     "avr_vref:IEEEX1_6",
     1.0
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S7mit:preserved_absorption:load_disconnection:PQ_4": {
  "job_id": "S7mit:preserved_absorption:load_disconnection:PQ_4",
  "kind": "S7mit",
  "label": "",
  "seed_id": "load_disconnection:PQ_4",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.4476759579993086,
  "trip_order": [
   "RES12",
   "RES07"
  ],
  "tripped_within_window": [
   "RES12",
   "RES07"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.076774138526815,
    "t_max_window_s": 1.0640000000000005,
    "max_v_after_pu": 1.0760785253245773,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.093592653799322,
    "t_max_window_s": 1.0500000000000005,
    "max_v_after_pu": 1.0928131718494916,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0752048418090185,
    "t_max_window_s": 1.0540000000000005,
    "max_v_after_pu": 1.0745489316629702,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0961731598565703,
    "t_max_window_s": 0.552,
    "max_v_after_pu": 1.0945058958954055,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.063170900412762,
    "t_max_window_s": 0.9480000000000004,
    "max_v_after_pu": 1.0625692475635353,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0821020647899857,
    "t_max_window_s": 1.0400000000000005,
    "max_v_after_pu": 1.0813472261836794,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": 0.502,
    "trip_s": 0.552,
    "would_trip_s": 0.552,
    "first_pickup_rel_s": 0.0020000000000000018,
    "trip_rel_s": 0.052000000000000046,
    "max_v_window_pu": 1.105755249220611,
    "t_max_window_s": 0.554,
    "max_v_after_pu": 1.1048519945565085,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0896648646084501,
    "t_max_window_s": 0.552,
    "max_v_after_pu": 1.0883903149963956,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0885573549904177,
    "t_max_window_s": 0.9780000000000004,
    "max_v_after_pu": 1.0877729420330466,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0689817019552315,
    "t_max_window_s": 1.1040000000000005,
    "max_v_after_pu": 1.0685884373209813,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0919912657455553,
    "t_max_window_s": 0.552,
    "max_v_after_pu": 1.09074433772667,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.110064324863384,
    "t_max_window_s": 0.552,
    "max_v_after_pu": 1.1081892736471293,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "statcom:STATCOM03",
     0.2349230574212177
    ]
   ]
  },
  "build_s": 0.11734208300185855,
  "sim_s": 1.33033387499745,
  "error": null,
  "job_wall_s": 2.192391459000646,
  "job": {
   "job_id": "S7mit:preserved_absorption:load_disconnection:PQ_4",
   "slug": "ieee39",
   "variant": "preserved_absorption",
   "fingerprint": "4e6c2973402e813c73648a84ae102aa103b1203b",
   "seed_id": "load_disconnection:PQ_4",
   "controls": [
    [
     "statcom:STATCOM03",
     0.2349230574212177
    ]
   ],
   "kind": "S7mit",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S7:no_ov_protection:load_disconnection:PQ_4": {
  "job_id": "S7:no_ov_protection:load_disconnection:PQ_4",
  "kind": "S7",
  "label": "",
  "seed_id": "load_disconnection:PQ_4",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.6211793749971548,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": false,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0780170461568408,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0788134659773556,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0952549510837604,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0963903167212474,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0779551173285853,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0798738423841756,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": 1.594000000000001,
    "trip_s": null,
    "would_trip_s": 1.644000000000001,
    "first_pickup_rel_s": 1.094000000000001,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0998676144177721,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.10182945310549,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0646633822904952,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0656666837543802,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.083995844579239,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0852997143700727,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": 0.502,
    "trip_s": null,
    "would_trip_s": 0.552,
    "first_pickup_rel_s": 0.0020000000000000018,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1084133944751453,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.1105886049080305,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0933787524503435,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.095888562985104,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0900113234813615,
    "t_max_window_s": 1.3700000000000008,
    "max_v_after_pu": 1.0911701833496776,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0715262014631206,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0737794912117897,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0950571902933748,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0969501651523235,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.5,
    "trip_s": null,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1139003038656776,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.1160709523326222,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.18524745799368247,
  "sim_s": 1.4359319170034723,
  "error": null,
  "job_wall_s": 2.288487708006869,
  "job": {
   "job_id": "S7:no_ov_protection:load_disconnection:PQ_4",
   "slug": "ieee39",
   "variant": "no_ov_protection",
   "fingerprint": "c62664c48a62074f79b2fed6df56cc48391398d2",
   "seed_id": "load_disconnection:PQ_4",
   "controls": [],
   "kind": "S7",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S7:preserved_absorption:load_disconnection:PQ_4": {
  "job_id": "S7:preserved_absorption:load_disconnection:PQ_4",
  "kind": "S7",
  "label": "",
  "seed_id": "load_disconnection:PQ_4",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.6438769999949727,
  "trip_order": [
   "RES12",
   "RES07",
   "RES04"
  ],
  "tripped_within_window": [
   "RES12",
   "RES07",
   "RES04"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0785796115984347,
    "t_max_window_s": 1.1660000000000006,
    "max_v_after_pu": 1.0774683318504172,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.09617592364046,
    "t_max_window_s": 1.1420000000000006,
    "max_v_after_pu": 1.094788418220639,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0777576917736436,
    "t_max_window_s": 1.1240000000000006,
    "max_v_after_pu": 1.0764234214174053,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": 0.8100000000000003,
    "trip_s": 0.8600000000000003,
    "would_trip_s": 0.8600000000000003,
    "first_pickup_rel_s": 0.3100000000000003,
    "trip_rel_s": 0.3600000000000003,
    "max_v_window_pu": 1.1019311130130816,
    "t_max_window_s": 1.1320000000000006,
    "max_v_after_pu": 1.0999302718220283,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0640362322987038,
    "t_max_window_s": 0.8620000000000003,
    "max_v_after_pu": 1.0627744980749123,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.084490479776646,
    "t_max_window_s": 1.1240000000000006,
    "max_v_after_pu": 1.0830861551906832,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": 0.502,
    "trip_s": 0.552,
    "would_trip_s": 0.552,
    "first_pickup_rel_s": 0.0020000000000000018,
    "trip_rel_s": 0.052000000000000046,
    "max_v_window_pu": 1.1102220162563305,
    "t_max_window_s": 1.1300000000000006,
    "max_v_after_pu": 1.1084400258982614,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0947130877841713,
    "t_max_window_s": 1.1320000000000006,
    "max_v_after_pu": 1.092723234844454,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0901194493548494,
    "t_max_window_s": 1.0520000000000005,
    "max_v_after_pu": 1.0883630445764934,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0704354987476243,
    "t_max_window_s": 1.1440000000000006,
    "max_v_after_pu": 1.0695365032752733,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0970185411528364,
    "t_max_window_s": 1.1320000000000006,
    "max_v_after_pu": 1.0950107446365052,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.1155721454669043,
    "t_max_window_s": 1.1320000000000006,
    "max_v_after_pu": 1.1135573160876178,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.11968829200486653,
  "sim_s": 1.5241887079901062,
  "error": null,
  "job_wall_s": 2.3766096670005936,
  "job": {
   "job_id": "S7:preserved_absorption:load_disconnection:PQ_4",
   "slug": "ieee39",
   "variant": "preserved_absorption",
   "fingerprint": "4e6c2973402e813c73648a84ae102aa103b1203b",
   "seed_id": "load_disconnection:PQ_4",
   "controls": [],
   "kind": "S7",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S7mit:delayed_protection:load_disconnection:PQ_4": {
  "job_id": "S7mit:delayed_protection:load_disconnection:PQ_4",
  "kind": "S7mit",
  "label": "",
  "seed_id": "load_disconnection:PQ_4",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.0729119580064435,
  "trip_order": [
   "RES12",
   "RES07",
   "RES04",
   "RES11",
   "RES08",
   "RES02",
   "RES09",
   "RES06",
   "RES03"
  ],
  "tripped_within_window": [
   "RES12",
   "RES07",
   "RES04",
   "RES11",
   "RES08",
   "RES02",
   "RES09",
   "RES06",
   "RES03"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0996903882944815,
    "t_max_window_s": 1.4260000000000008,
    "max_v_after_pu": 1.0990262392359424,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": 0.9060000000000004,
    "trip_s": 1.1060000000000005,
    "would_trip_s": 1.1060000000000005,
    "first_pickup_rel_s": 0.40600000000000036,
    "trip_rel_s": 0.6060000000000005,
    "max_v_window_pu": 1.1587236196985704,
    "t_max_window_s": 1.4140000000000008,
    "max_v_after_pu": 1.157335033624775,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": 1.1960000000000006,
    "trip_s": 1.3960000000000008,
    "would_trip_s": 1.3960000000000008,
    "first_pickup_rel_s": 0.6960000000000006,
    "trip_rel_s": 0.8960000000000008,
    "max_v_window_pu": 1.1439055942244016,
    "t_max_window_s": 1.4080000000000008,
    "max_v_after_pu": 1.141825339609025,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": 0.7040000000000002,
    "trip_s": 0.9040000000000004,
    "would_trip_s": 0.9040000000000004,
    "first_pickup_rel_s": 0.20400000000000018,
    "trip_rel_s": 0.40400000000000036,
    "max_v_window_pu": 1.1761529401707822,
    "t_max_window_s": 1.2540000000000007,
    "max_v_after_pu": 1.17122771486236,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0731579858780218,
    "t_max_window_s": 1.4280000000000008,
    "max_v_after_pu": 1.0726196111763868,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": 1.0320000000000005,
    "trip_s": 1.2320000000000007,
    "would_trip_s": 1.2320000000000007,
    "first_pickup_rel_s": 0.5320000000000005,
    "trip_rel_s": 0.7320000000000007,
    "max_v_window_pu": 1.1492203659565767,
    "t_max_window_s": 1.4120000000000008,
    "max_v_after_pu": 1.1476374416894184,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": 0.502,
    "trip_s": 0.7020000000000002,
    "would_trip_s": 0.7020000000000002,
    "first_pickup_rel_s": 0.0020000000000000018,
    "trip_rel_s": 0.20200000000000018,
    "max_v_window_pu": 1.182234975501683,
    "t_max_window_s": 1.2560000000000007,
    "max_v_after_pu": 1.1788982705152256,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": 0.7860000000000003,
    "trip_s": 0.9860000000000004,
    "would_trip_s": 0.9860000000000004,
    "first_pickup_rel_s": 0.28600000000000025,
    "trip_rel_s": 0.48600000000000043,
    "max_v_window_pu": 1.1659252350461164,
    "t_max_window_s": 1.2480000000000007,
    "max_v_after_pu": 1.1600208809013437,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": 0.9940000000000004,
    "trip_s": 1.1940000000000006,
    "would_trip_s": 1.1940000000000006,
    "first_pickup_rel_s": 0.49400000000000044,
    "trip_rel_s": 0.6940000000000006,
    "max_v_window_pu": 1.1410181727114515,
    "t_max_window_s": 1.2520000000000007,
    "max_v_after_pu": 1.1379056714650941,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0923152468306867,
    "t_max_window_s": 1.4140000000000008,
    "max_v_after_pu": 1.0905642378264573,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": 0.7200000000000002,
    "trip_s": 0.9200000000000004,
    "would_trip_s": 0.9200000000000004,
    "first_pickup_rel_s": 0.2200000000000002,
    "trip_rel_s": 0.4200000000000004,
    "max_v_window_pu": 1.1717706549288227,
    "t_max_window_s": 1.2580000000000007,
    "max_v_after_pu": 1.1679632014649444,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.5,
    "trip_s": 0.7000000000000002,
    "would_trip_s": 0.7000000000000002,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.20000000000000018,
    "max_v_window_pu": 1.187726053722912,
    "t_max_window_s": 1.2520000000000007,
    "max_v_after_pu": 1.1821564026076792,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "statcom:STATCOM03",
     0.2349230574212177
    ]
   ]
  },
  "build_s": 0.12078374999691732,
  "sim_s": 1.9521282080095261,
  "error": null,
  "job_wall_s": 2.702581250006915,
  "job": {
   "job_id": "S7mit:delayed_protection:load_disconnection:PQ_4",
   "slug": "ieee39",
   "variant": "delayed_protection",
   "fingerprint": "ecca251bbdf6a359b5aa66b58d28db14df143589",
   "seed_id": "load_disconnection:PQ_4",
   "controls": [
    [
     "statcom:STATCOM03",
     0.2349230574212177
    ]
   ],
   "kind": "S7mit",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S7:delayed_protection:load_disconnection:PQ_4": {
  "job_id": "S7:delayed_protection:load_disconnection:PQ_4",
  "kind": "S7",
  "label": "",
  "seed_id": "load_disconnection:PQ_4",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.055795249994844,
  "trip_order": [
   "RES12",
   "RES07",
   "RES04",
   "RES08",
   "RES11",
   "RES02",
   "RES09",
   "RES06",
   "RES03",
   "RES01"
  ],
  "tripped_within_window": [
   "RES12",
   "RES07",
   "RES04",
   "RES08",
   "RES11",
   "RES02",
   "RES09",
   "RES06",
   "RES03",
   "RES01"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": 1.2080000000000006,
    "trip_s": 1.4080000000000008,
    "would_trip_s": 1.4080000000000008,
    "first_pickup_rel_s": 0.7080000000000006,
    "trip_rel_s": 0.9080000000000008,
    "max_v_window_pu": 1.1412438401197753,
    "t_max_window_s": 1.4420000000000008,
    "max_v_after_pu": 1.1405248512992596,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": 0.7460000000000002,
    "trip_s": 0.9460000000000004,
    "would_trip_s": 0.9460000000000004,
    "first_pickup_rel_s": 0.24600000000000022,
    "trip_rel_s": 0.4460000000000004,
    "max_v_window_pu": 1.1621789481709566,
    "t_max_window_s": 1.4260000000000008,
    "max_v_after_pu": 1.1601486921215645,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": 1.0040000000000004,
    "trip_s": 1.2040000000000006,
    "would_trip_s": 1.2040000000000006,
    "first_pickup_rel_s": 0.5040000000000004,
    "trip_rel_s": 0.7040000000000006,
    "max_v_window_pu": 1.1480153460241487,
    "t_max_window_s": 1.2340000000000007,
    "max_v_after_pu": 1.141174991404306,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": 0.7020000000000002,
    "trip_s": 0.9020000000000004,
    "would_trip_s": 0.9020000000000004,
    "first_pickup_rel_s": 0.20200000000000018,
    "trip_rel_s": 0.40200000000000036,
    "max_v_window_pu": 1.1832053358463241,
    "t_max_window_s": 1.2200000000000006,
    "max_v_after_pu": 1.1725495108636217,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0744342959490576,
    "t_max_window_s": 1.2320000000000007,
    "max_v_after_pu": 1.071933397222201,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": 0.9360000000000004,
    "trip_s": 1.1360000000000006,
    "would_trip_s": 1.1360000000000006,
    "first_pickup_rel_s": 0.4360000000000004,
    "trip_rel_s": 0.6360000000000006,
    "max_v_window_pu": 1.1524528025268586,
    "t_max_window_s": 1.2440000000000007,
    "max_v_after_pu": 1.1488632397900753,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": 0.502,
    "trip_s": 0.7020000000000002,
    "would_trip_s": 0.7020000000000002,
    "first_pickup_rel_s": 0.0020000000000000018,
    "trip_rel_s": 0.20200000000000018,
    "max_v_window_pu": 1.1893513382402285,
    "t_max_window_s": 1.2200000000000006,
    "max_v_after_pu": 1.1789753300989683,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": 0.7040000000000002,
    "trip_s": 0.9040000000000004,
    "would_trip_s": 0.9040000000000004,
    "first_pickup_rel_s": 0.20400000000000018,
    "trip_rel_s": 0.40400000000000036,
    "max_v_window_pu": 1.172156114320627,
    "t_max_window_s": 1.2140000000000006,
    "max_v_after_pu": 1.159903607236066,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": 0.9240000000000004,
    "trip_s": 1.1240000000000006,
    "would_trip_s": 1.1240000000000006,
    "first_pickup_rel_s": 0.4240000000000004,
    "trip_rel_s": 0.6240000000000006,
    "max_v_window_pu": 1.145264770512377,
    "t_max_window_s": 1.2240000000000006,
    "max_v_after_pu": 1.1353675895593347,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.095153939825646,
    "t_max_window_s": 1.2420000000000007,
    "max_v_after_pu": 1.0885546804371682,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": 0.7040000000000002,
    "trip_s": 0.9040000000000004,
    "would_trip_s": 0.9040000000000004,
    "first_pickup_rel_s": 0.20400000000000018,
    "trip_rel_s": 0.40400000000000036,
    "max_v_window_pu": 1.1784360098197497,
    "t_max_window_s": 1.2220000000000006,
    "max_v_after_pu": 1.1688771966913534,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.5,
    "trip_s": 0.7000000000000002,
    "would_trip_s": 0.7000000000000002,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.20000000000000018,
    "max_v_window_pu": 1.195462847403188,
    "t_max_window_s": 1.2180000000000006,
    "max_v_after_pu": 1.1839629298400345,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.19059133299742825,
  "sim_s": 1.865203916997416,
  "error": null,
  "job_wall_s": 2.7101400419924175,
  "job": {
   "job_id": "S7:delayed_protection:load_disconnection:PQ_4",
   "slug": "ieee39",
   "variant": "delayed_protection",
   "fingerprint": "ecca251bbdf6a359b5aa66b58d28db14df143589",
   "seed_id": "load_disconnection:PQ_4",
   "controls": [],
   "kind": "S7",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S7:voltage_mode_res:load_disconnection:PQ_4": {
  "job_id": "S7:voltage_mode_res:load_disconnection:PQ_4",
  "kind": "S7",
  "label": "",
  "seed_id": "load_disconnection:PQ_4",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.265522500005318,
  "trip_order": [
   "RES12",
   "RES07",
   "RES04",
   "RES11",
   "RES02",
   "RES08"
  ],
  "tripped_within_window": [
   "RES12",
   "RES07",
   "RES04",
   "RES11",
   "RES02",
   "RES08"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0882408112581239,
    "t_max_window_s": 1.0380000000000005,
    "max_v_after_pu": 1.08468918485582,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": 0.6600000000000001,
    "trip_s": 0.7100000000000002,
    "would_trip_s": 0.7100000000000002,
    "first_pickup_rel_s": 0.16000000000000014,
    "trip_rel_s": 0.2100000000000002,
    "max_v_window_pu": 1.1489787087384,
    "t_max_window_s": 0.9700000000000004,
    "max_v_after_pu": 1.1438428859005711,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0902875899519764,
    "t_max_window_s": 0.8840000000000003,
    "max_v_after_pu": 1.0859844936136347,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": 0.556,
    "trip_s": 0.6060000000000001,
    "would_trip_s": 0.6060000000000001,
    "first_pickup_rel_s": 0.05600000000000005,
    "trip_rel_s": 0.1060000000000001,
    "max_v_window_pu": 1.1749062567440305,
    "t_max_window_s": 0.9340000000000004,
    "max_v_after_pu": 1.166876164757666,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0685118557254385,
    "t_max_window_s": 0.7880000000000003,
    "max_v_after_pu": 1.0650005873225787,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0967346261451496,
    "t_max_window_s": 0.9160000000000004,
    "max_v_after_pu": 1.0927005570600292,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": 0.504,
    "trip_s": 0.554,
    "would_trip_s": 0.554,
    "first_pickup_rel_s": 0.0040000000000000036,
    "trip_rel_s": 0.05400000000000005,
    "max_v_window_pu": 1.1783674294104323,
    "t_max_window_s": 0.9160000000000004,
    "max_v_after_pu": 1.1710318715491472,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": 0.6600000000000001,
    "trip_s": 0.7100000000000002,
    "would_trip_s": 0.7100000000000002,
    "first_pickup_rel_s": 0.16000000000000014,
    "trip_rel_s": 0.2100000000000002,
    "max_v_window_pu": 1.1647496518893083,
    "t_max_window_s": 0.9140000000000004,
    "max_v_after_pu": 1.156713572457867,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0974473531182545,
    "t_max_window_s": 0.8520000000000003,
    "max_v_after_pu": 1.0927111834076144,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0774599300917955,
    "t_max_window_s": 0.8700000000000003,
    "max_v_after_pu": 1.0737310831011488,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": 0.6080000000000001,
    "trip_s": 0.6580000000000001,
    "would_trip_s": 0.6580000000000001,
    "first_pickup_rel_s": 0.1080000000000001,
    "trip_rel_s": 0.15800000000000014,
    "max_v_window_pu": 1.1686067664132096,
    "t_max_window_s": 0.9300000000000004,
    "max_v_after_pu": 1.161180314448922,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.1878334732164837,
    "t_max_window_s": 0.9280000000000004,
    "max_v_after_pu": 1.1795544559107838,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.19584374999976717,
  "sim_s": 2.0696787500055507,
  "error": null,
  "job_wall_s": 2.9216032920085127,
  "job": {
   "job_id": "S7:voltage_mode_res:load_disconnection:PQ_4",
   "slug": "ieee39",
   "variant": "voltage_mode_res",
   "fingerprint": "acd2029e83b647e98c862850bccea2e157e3636f",
   "seed_id": "load_disconnection:PQ_4",
   "controls": [],
   "kind": "S7",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S7mit:voltage_mode_res:load_disconnection:PQ_4": {
  "job_id": "S7mit:voltage_mode_res:load_disconnection:PQ_4",
  "kind": "S7mit",
  "label": "",
  "seed_id": "load_disconnection:PQ_4",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.2261043330072425,
  "trip_order": [
   "RES12",
   "RES07",
   "RES04",
   "RES11",
   "RES02",
   "RES08"
  ],
  "tripped_within_window": [
   "RES12",
   "RES07",
   "RES04",
   "RES11",
   "RES02",
   "RES08"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0878720033709754,
    "t_max_window_s": 1.0400000000000005,
    "max_v_after_pu": 1.0843637658818612,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": 0.6600000000000001,
    "trip_s": 0.7100000000000002,
    "would_trip_s": 0.7100000000000002,
    "first_pickup_rel_s": 0.16000000000000014,
    "trip_rel_s": 0.2100000000000002,
    "max_v_window_pu": 1.148257353620135,
    "t_max_window_s": 0.9720000000000004,
    "max_v_after_pu": 1.1431811128342584,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.089639544547622,
    "t_max_window_s": 0.8860000000000003,
    "max_v_after_pu": 1.0853925229121772,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": 0.556,
    "trip_s": 0.6060000000000001,
    "would_trip_s": 0.6060000000000001,
    "first_pickup_rel_s": 0.05600000000000005,
    "trip_rel_s": 0.1060000000000001,
    "max_v_window_pu": 1.1728935461566419,
    "t_max_window_s": 0.9340000000000004,
    "max_v_after_pu": 1.164971547552573,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.068308473967153,
    "t_max_window_s": 0.7880000000000003,
    "max_v_after_pu": 1.064812338550893,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0961934038537178,
    "t_max_window_s": 0.9180000000000004,
    "max_v_after_pu": 1.09220701867479,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": 0.504,
    "trip_s": 0.554,
    "would_trip_s": 0.554,
    "first_pickup_rel_s": 0.0040000000000000036,
    "trip_rel_s": 0.05400000000000005,
    "max_v_window_pu": 1.1768324004892494,
    "t_max_window_s": 0.9160000000000004,
    "max_v_after_pu": 1.1695906342303746,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": 0.6600000000000001,
    "trip_s": 0.7100000000000002,
    "would_trip_s": 0.7100000000000002,
    "first_pickup_rel_s": 0.16000000000000014,
    "trip_rel_s": 0.2100000000000002,
    "max_v_window_pu": 1.1629660498547958,
    "t_max_window_s": 0.9140000000000004,
    "max_v_after_pu": 1.1550335133026803,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.097099619725754,
    "t_max_window_s": 0.8520000000000003,
    "max_v_after_pu": 1.092420554400195,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0770813961552448,
    "t_max_window_s": 0.8700000000000003,
    "max_v_after_pu": 1.0734044011134092,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": 0.6080000000000001,
    "trip_s": 0.6580000000000001,
    "would_trip_s": 0.6580000000000001,
    "first_pickup_rel_s": 0.1080000000000001,
    "trip_rel_s": 0.15800000000000014,
    "max_v_window_pu": 1.1669710544696714,
    "t_max_window_s": 0.9320000000000004,
    "max_v_after_pu": 1.1596392528566057,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.1854299405405366,
    "t_max_window_s": 0.9300000000000004,
    "max_v_after_pu": 1.177265285465834,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "statcom:STATCOM03",
     0.1009367938020882
    ]
   ]
  },
  "build_s": 0.1150404580112081,
  "sim_s": 2.1110638749960344,
  "error": null,
  "job_wall_s": 2.9128132090118015,
  "job": {
   "job_id": "S7mit:voltage_mode_res:load_disconnection:PQ_4",
   "slug": "ieee39",
   "variant": "voltage_mode_res",
   "fingerprint": "acd2029e83b647e98c862850bccea2e157e3636f",
   "seed_id": "load_disconnection:PQ_4",
   "controls": [
    [
     "statcom:STATCOM03",
     0.1009367938020882
    ]
   ],
   "kind": "S7mit",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S4:load_disconnection:PQ_1:fast_reactor": {
  "job_id": "S4:load_disconnection:PQ_1:fast_reactor",
  "kind": "S4",
  "label": "",
  "seed_id": "load_disconnection:PQ_1",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 4.032483667004271,
  "trip_order": [
   "RES07",
   "RES12",
   "RES02",
   "RES03",
   "RES04",
   "RES11",
   "RES09",
   "RES06",
   "RES08",
   "RES10",
   "RES01"
  ],
  "tripped_within_window": [
   "RES07",
   "RES12",
   "RES02",
   "RES03",
   "RES04",
   "RES11",
   "RES09",
   "RES06",
   "RES08",
   "RES10",
   "RES01"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": 0.8860000000000003,
    "trip_s": 0.9360000000000004,
    "would_trip_s": 0.9360000000000004,
    "first_pickup_rel_s": 0.38600000000000034,
    "trip_rel_s": 0.4360000000000004,
    "max_v_window_pu": 1.1418186910146997,
    "t_max_window_s": 1.0420000000000005,
    "max_v_after_pu": 1.1329211726058062,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": 0.546,
    "trip_s": 0.5960000000000001,
    "would_trip_s": 0.5960000000000001,
    "first_pickup_rel_s": 0.04600000000000004,
    "trip_rel_s": 0.09600000000000009,
    "max_v_window_pu": 1.1703094950994852,
    "t_max_window_s": 0.9640000000000004,
    "max_v_after_pu": 1.159001990560412,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": 0.556,
    "trip_s": 0.6060000000000001,
    "would_trip_s": 0.6060000000000001,
    "first_pickup_rel_s": 0.05600000000000005,
    "trip_rel_s": 0.1060000000000001,
    "max_v_window_pu": 1.1724816985718527,
    "t_max_window_s": 0.8400000000000003,
    "max_v_after_pu": 1.1590317793978722,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": 0.556,
    "trip_s": 0.6060000000000001,
    "would_trip_s": 0.6060000000000001,
    "first_pickup_rel_s": 0.05600000000000005,
    "trip_rel_s": 0.1060000000000001,
    "max_v_window_pu": 1.1819951918382003,
    "t_max_window_s": 0.8560000000000003,
    "max_v_after_pu": 1.1672095378399399,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0829636003794791,
    "t_max_window_s": 0.7480000000000002,
    "max_v_after_pu": 1.071209319202471,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": 0.5980000000000001,
    "trip_s": 0.6480000000000001,
    "would_trip_s": 0.6480000000000001,
    "first_pickup_rel_s": 0.09800000000000009,
    "trip_rel_s": 0.14800000000000013,
    "max_v_window_pu": 1.1648242107779125,
    "t_max_window_s": 0.9540000000000004,
    "max_v_after_pu": 1.1531902659426845,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.19336319792174,
    "t_max_window_s": 0.8420000000000003,
    "max_v_after_pu": 1.1788487673195716,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": 0.6080000000000001,
    "trip_s": 0.6580000000000001,
    "would_trip_s": 0.6580000000000001,
    "first_pickup_rel_s": 0.1080000000000001,
    "trip_rel_s": 0.15800000000000014,
    "max_v_window_pu": 1.1662157523507315,
    "t_max_window_s": 0.8320000000000003,
    "max_v_after_pu": 1.150981491048995,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": 0.56,
    "trip_s": 0.6100000000000001,
    "would_trip_s": 0.6100000000000001,
    "first_pickup_rel_s": 0.06000000000000005,
    "trip_rel_s": 0.1100000000000001,
    "max_v_window_pu": 1.1616887253742947,
    "t_max_window_s": 0.8140000000000003,
    "max_v_after_pu": 1.1488748951809946,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": 0.6220000000000001,
    "trip_s": 0.6720000000000002,
    "would_trip_s": 0.6720000000000002,
    "first_pickup_rel_s": 0.12200000000000011,
    "trip_rel_s": 0.17200000000000015,
    "max_v_window_pu": 1.1467551582698643,
    "t_max_window_s": 0.8320000000000003,
    "max_v_after_pu": 1.1325586899528053,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": 0.556,
    "trip_s": 0.6060000000000001,
    "would_trip_s": 0.6060000000000001,
    "first_pickup_rel_s": 0.05600000000000005,
    "trip_rel_s": 0.1060000000000001,
    "max_v_window_pu": 1.1803383696829302,
    "t_max_window_s": 0.8540000000000003,
    "max_v_after_pu": 1.1665474008631966,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.504,
    "trip_s": 0.554,
    "would_trip_s": 0.554,
    "first_pickup_rel_s": 0.0040000000000000036,
    "trip_rel_s": 0.05400000000000005,
    "max_v_window_pu": 1.1916678225846054,
    "t_max_window_s": 0.8500000000000003,
    "max_v_after_pu": 1.1763185782275776,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "fast_reactor:FASTR01",
     0.6221865409174504
    ]
   ]
  },
  "build_s": 0.2867813339980785,
  "sim_s": 3.745702333006193,
  "error": null,
  "job_wall_s": 7.350876917000278,
  "job": {
   "job_id": "S4:load_disconnection:PQ_1:fast_reactor",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "0ceee3337e29dac7a86e961005a059c87f89c1c6",
   "seed_id": "load_disconnection:PQ_1",
   "controls": [
    [
     "fast_reactor:FASTR01",
     0.6221865409174504
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 1.0,
   "t_end": 2.0
  }
 },
 "S4:load_disconnection:PQ_1:all_but_fast_reactor": {
  "job_id": "S4:load_disconnection:PQ_1:all_but_fast_reactor",
  "kind": "S4",
  "label": "",
  "seed_id": "load_disconnection:PQ_1",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 4.3044030829914846,
  "trip_order": [
   "RES07",
   "RES12",
   "RES02",
   "RES04",
   "RES11",
   "RES03",
   "RES09",
   "RES06",
   "RES08",
   "RES10",
   "RES01"
  ],
  "tripped_within_window": [
   "RES07",
   "RES12",
   "RES02",
   "RES04",
   "RES11",
   "RES03",
   "RES09",
   "RES06",
   "RES08",
   "RES10",
   "RES01"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": 0.6940000000000002,
    "trip_s": 0.7440000000000002,
    "would_trip_s": 0.7440000000000002,
    "first_pickup_rel_s": 0.19400000000000017,
    "trip_rel_s": 0.24400000000000022,
    "max_v_window_pu": 1.1484042781980377,
    "t_max_window_s": 0.9780000000000004,
    "max_v_after_pu": 1.1374426808878273,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.1719058492100298,
    "t_max_window_s": 0.8980000000000004,
    "max_v_after_pu": 1.159487973243414,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": 0.558,
    "trip_s": 0.6080000000000001,
    "would_trip_s": 0.6080000000000001,
    "first_pickup_rel_s": 0.05800000000000005,
    "trip_rel_s": 0.1080000000000001,
    "max_v_window_pu": 1.1720062145648245,
    "t_max_window_s": 0.8360000000000003,
    "max_v_after_pu": 1.1577811903463584,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": 0.556,
    "trip_s": 0.6060000000000001,
    "would_trip_s": 0.6060000000000001,
    "first_pickup_rel_s": 0.05600000000000005,
    "trip_rel_s": 0.1060000000000001,
    "max_v_window_pu": 1.178906666213908,
    "t_max_window_s": 0.8520000000000003,
    "max_v_after_pu": 1.1634711693911068,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.083060336649455,
    "t_max_window_s": 0.7680000000000002,
    "max_v_after_pu": 1.0709208159287227,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": 0.6080000000000001,
    "trip_s": 0.6580000000000001,
    "would_trip_s": 0.6580000000000001,
    "first_pickup_rel_s": 0.1080000000000001,
    "trip_rel_s": 0.15800000000000014,
    "max_v_window_pu": 1.1660514661227743,
    "t_max_window_s": 0.8600000000000003,
    "max_v_after_pu": 1.1532374977156412,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.190435339738119,
    "t_max_window_s": 0.8380000000000003,
    "max_v_after_pu": 1.1752496409385342,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": 0.6080000000000001,
    "trip_s": 0.6580000000000001,
    "would_trip_s": 0.6580000000000001,
    "first_pickup_rel_s": 0.1080000000000001,
    "trip_rel_s": 0.15800000000000014,
    "max_v_window_pu": 1.161027306243695,
    "t_max_window_s": 0.8300000000000003,
    "max_v_after_pu": 1.1455952386399781,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": 0.5700000000000001,
    "trip_s": 0.6200000000000001,
    "would_trip_s": 0.6200000000000001,
    "first_pickup_rel_s": 0.07000000000000006,
    "trip_rel_s": 0.1200000000000001,
    "max_v_window_pu": 1.1614759025204864,
    "t_max_window_s": 0.8120000000000003,
    "max_v_after_pu": 1.1488132421533792,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": 0.6400000000000001,
    "trip_s": 0.6900000000000002,
    "would_trip_s": 0.6900000000000002,
    "first_pickup_rel_s": 0.14000000000000012,
    "trip_rel_s": 0.19000000000000017,
    "max_v_window_pu": 1.1463009624788147,
    "t_max_window_s": 0.8300000000000003,
    "max_v_after_pu": 1.1319775950017845,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": 0.556,
    "trip_s": 0.6060000000000001,
    "would_trip_s": 0.6060000000000001,
    "first_pickup_rel_s": 0.05600000000000005,
    "trip_rel_s": 0.1060000000000001,
    "max_v_window_pu": 1.1784152985180936,
    "t_max_window_s": 0.8520000000000003,
    "max_v_after_pu": 1.1635419932597888,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.504,
    "trip_s": 0.554,
    "would_trip_s": 0.554,
    "first_pickup_rel_s": 0.0040000000000000036,
    "trip_rel_s": 0.05400000000000005,
    "max_v_window_pu": 1.1876030097055355,
    "t_max_window_s": 0.8460000000000003,
    "max_v_after_pu": 1.1718591775290317,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "statcom:STATCOM02",
     0.31866031550593765
    ],
    [
     "statcom:STATCOM03",
     0.020928671547635072
    ]
   ]
  },
  "build_s": 0.2775581250025425,
  "sim_s": 4.026844957988942,
  "error": null,
  "job_wall_s": 7.6965446659887675,
  "job": {
   "job_id": "S4:load_disconnection:PQ_1:all_but_fast_reactor",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "0ceee3337e29dac7a86e961005a059c87f89c1c6",
   "seed_id": "load_disconnection:PQ_1",
   "controls": [
    [
     "statcom:STATCOM02",
     0.31866031550593765
    ],
    [
     "statcom:STATCOM03",
     0.020928671547635072
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 1.0,
   "t_end": 2.0
  }
 },
 "S4:load_disconnection:PQ_1:statcom": {
  "job_id": "S4:load_disconnection:PQ_1:statcom",
  "kind": "S4",
  "label": "",
  "seed_id": "load_disconnection:PQ_1",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 4.281220290999045,
  "trip_order": [
   "RES07",
   "RES12",
   "RES02",
   "RES04",
   "RES11",
   "RES03",
   "RES09",
   "RES06",
   "RES08",
   "RES10",
   "RES01"
  ],
  "tripped_within_window": [
   "RES07",
   "RES12",
   "RES02",
   "RES04",
   "RES11",
   "RES03",
   "RES09",
   "RES06",
   "RES08",
   "RES10",
   "RES01"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": 0.6940000000000002,
    "trip_s": 0.7440000000000002,
    "would_trip_s": 0.7440000000000002,
    "first_pickup_rel_s": 0.19400000000000017,
    "trip_rel_s": 0.24400000000000022,
    "max_v_window_pu": 1.1484042781980377,
    "t_max_window_s": 0.9780000000000004,
    "max_v_after_pu": 1.1374426808878273,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.1719058492100298,
    "t_max_window_s": 0.8980000000000004,
    "max_v_after_pu": 1.159487973243414,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": 0.558,
    "trip_s": 0.6080000000000001,
    "would_trip_s": 0.6080000000000001,
    "first_pickup_rel_s": 0.05800000000000005,
    "trip_rel_s": 0.1080000000000001,
    "max_v_window_pu": 1.1720062145648245,
    "t_max_window_s": 0.8360000000000003,
    "max_v_after_pu": 1.1577811903463584,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": 0.556,
    "trip_s": 0.6060000000000001,
    "would_trip_s": 0.6060000000000001,
    "first_pickup_rel_s": 0.05600000000000005,
    "trip_rel_s": 0.1060000000000001,
    "max_v_window_pu": 1.178906666213908,
    "t_max_window_s": 0.8520000000000003,
    "max_v_after_pu": 1.1634711693911068,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.083060336649455,
    "t_max_window_s": 0.7680000000000002,
    "max_v_after_pu": 1.0709208159287227,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": 0.6080000000000001,
    "trip_s": 0.6580000000000001,
    "would_trip_s": 0.6580000000000001,
    "first_pickup_rel_s": 0.1080000000000001,
    "trip_rel_s": 0.15800000000000014,
    "max_v_window_pu": 1.1660514661227743,
    "t_max_window_s": 0.8600000000000003,
    "max_v_after_pu": 1.1532374977156412,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.190435339738119,
    "t_max_window_s": 0.8380000000000003,
    "max_v_after_pu": 1.1752496409385342,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": 0.6080000000000001,
    "trip_s": 0.6580000000000001,
    "would_trip_s": 0.6580000000000001,
    "first_pickup_rel_s": 0.1080000000000001,
    "trip_rel_s": 0.15800000000000014,
    "max_v_window_pu": 1.161027306243695,
    "t_max_window_s": 0.8300000000000003,
    "max_v_after_pu": 1.1455952386399781,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": 0.5700000000000001,
    "trip_s": 0.6200000000000001,
    "would_trip_s": 0.6200000000000001,
    "first_pickup_rel_s": 0.07000000000000006,
    "trip_rel_s": 0.1200000000000001,
    "max_v_window_pu": 1.1614759025204864,
    "t_max_window_s": 0.8120000000000003,
    "max_v_after_pu": 1.1488132421533792,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": 0.6400000000000001,
    "trip_s": 0.6900000000000002,
    "would_trip_s": 0.6900000000000002,
    "first_pickup_rel_s": 0.14000000000000012,
    "trip_rel_s": 0.19000000000000017,
    "max_v_window_pu": 1.1463009624788147,
    "t_max_window_s": 0.8300000000000003,
    "max_v_after_pu": 1.1319775950017845,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": 0.556,
    "trip_s": 0.6060000000000001,
    "would_trip_s": 0.6060000000000001,
    "first_pickup_rel_s": 0.05600000000000005,
    "trip_rel_s": 0.1060000000000001,
    "max_v_window_pu": 1.1784152985180936,
    "t_max_window_s": 0.8520000000000003,
    "max_v_after_pu": 1.1635419932597888,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.504,
    "trip_s": 0.554,
    "would_trip_s": 0.554,
    "first_pickup_rel_s": 0.0040000000000000036,
    "trip_rel_s": 0.05400000000000005,
    "max_v_window_pu": 1.1876030097055355,
    "t_max_window_s": 0.8460000000000003,
    "max_v_after_pu": 1.1718591775290317,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "statcom:STATCOM02",
     0.31866031550593765
    ],
    [
     "statcom:STATCOM03",
     0.020928671547635072
    ]
   ]
  },
  "build_s": 0.2573866669990821,
  "sim_s": 4.023833623999963,
  "error": null,
  "job_wall_s": 7.6712500840076245,
  "job": {
   "job_id": "S4:load_disconnection:PQ_1:statcom",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "0ceee3337e29dac7a86e961005a059c87f89c1c6",
   "seed_id": "load_disconnection:PQ_1",
   "controls": [
    [
     "statcom:STATCOM02",
     0.31866031550593765
    ],
    [
     "statcom:STATCOM03",
     0.020928671547635072
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 1.0,
   "t_end": 2.0
  }
 },
 "S4:load_disconnection:PQ_1:plant_q_command": {
  "job_id": "S4:load_disconnection:PQ_1:plant_q_command",
  "kind": "S4",
  "label": "",
  "seed_id": "load_disconnection:PQ_1",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 4.136026457999833,
  "trip_order": [
   "RES07",
   "RES12",
   "RES02",
   "RES03",
   "RES04",
   "RES11",
   "RES09",
   "RES06",
   "RES08",
   "RES10",
   "RES01"
  ],
  "tripped_within_window": [
   "RES07",
   "RES12",
   "RES02",
   "RES03",
   "RES04",
   "RES11",
   "RES09",
   "RES06",
   "RES08",
   "RES10",
   "RES01"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": 0.6660000000000001,
    "trip_s": 0.7160000000000002,
    "would_trip_s": 0.7160000000000002,
    "first_pickup_rel_s": 0.16600000000000015,
    "trip_rel_s": 0.2160000000000002,
    "max_v_window_pu": 1.1501983141092305,
    "t_max_window_s": 0.9640000000000004,
    "max_v_after_pu": 1.1389329071165653,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": 0.546,
    "trip_s": 0.5960000000000001,
    "would_trip_s": 0.5960000000000001,
    "first_pickup_rel_s": 0.04600000000000004,
    "trip_rel_s": 0.09600000000000009,
    "max_v_window_pu": 1.1744881143679544,
    "t_max_window_s": 0.8880000000000003,
    "max_v_after_pu": 1.161848892125091,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": 0.556,
    "trip_s": 0.6060000000000001,
    "would_trip_s": 0.6060000000000001,
    "first_pickup_rel_s": 0.05600000000000005,
    "trip_rel_s": 0.1060000000000001,
    "max_v_window_pu": 1.1752419340036313,
    "t_max_window_s": 0.8260000000000003,
    "max_v_after_pu": 1.1607818224713957,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": 0.556,
    "trip_s": 0.6060000000000001,
    "would_trip_s": 0.6060000000000001,
    "first_pickup_rel_s": 0.05600000000000005,
    "trip_rel_s": 0.1060000000000001,
    "max_v_window_pu": 1.1845114875188745,
    "t_max_window_s": 0.8460000000000003,
    "max_v_after_pu": 1.1688310870704028,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0842922047360743,
    "t_max_window_s": 0.7520000000000002,
    "max_v_after_pu": 1.0718027276995075,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": 0.5980000000000001,
    "trip_s": 0.6480000000000001,
    "would_trip_s": 0.6480000000000001,
    "first_pickup_rel_s": 0.09800000000000009,
    "trip_rel_s": 0.14800000000000013,
    "max_v_window_pu": 1.1686577176271804,
    "t_max_window_s": 0.8500000000000003,
    "max_v_after_pu": 1.155626401905394,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.1960510755654297,
    "t_max_window_s": 0.8320000000000003,
    "max_v_after_pu": 1.1806259190165909,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": 0.6080000000000001,
    "trip_s": 0.6580000000000001,
    "would_trip_s": 0.6580000000000001,
    "first_pickup_rel_s": 0.1080000000000001,
    "trip_rel_s": 0.15800000000000014,
    "max_v_window_pu": 1.1682455046319242,
    "t_max_window_s": 0.8220000000000003,
    "max_v_after_pu": 1.152587464010505,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": 0.56,
    "trip_s": 0.6100000000000001,
    "would_trip_s": 0.6100000000000001,
    "first_pickup_rel_s": 0.06000000000000005,
    "trip_rel_s": 0.1100000000000001,
    "max_v_window_pu": 1.1632840485066005,
    "t_max_window_s": 0.8020000000000003,
    "max_v_after_pu": 1.1504383659536153,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": 0.6220000000000001,
    "trip_s": 0.6720000000000002,
    "would_trip_s": 0.6720000000000002,
    "first_pickup_rel_s": 0.12200000000000011,
    "trip_rel_s": 0.17200000000000015,
    "max_v_window_pu": 1.1482742545122118,
    "t_max_window_s": 0.8200000000000003,
    "max_v_after_pu": 1.1337217669565278,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": 0.556,
    "trip_s": 0.6060000000000001,
    "would_trip_s": 0.6060000000000001,
    "first_pickup_rel_s": 0.05600000000000005,
    "trip_rel_s": 0.1060000000000001,
    "max_v_window_pu": 1.18355030433532,
    "t_max_window_s": 0.8440000000000003,
    "max_v_after_pu": 1.168439112147502,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.504,
    "trip_s": 0.554,
    "would_trip_s": 0.554,
    "first_pickup_rel_s": 0.0040000000000000036,
    "trip_rel_s": 0.05400000000000005,
    "max_v_window_pu": 1.193854609256676,
    "t_max_window_s": 0.8400000000000003,
    "max_v_after_pu": 1.177867003731966,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES07",
     0.012837771768782189
    ],
    [
     "plant_q_command:RES12",
     0.07865884512138255
    ]
   ]
  },
  "build_s": 0.3023929170012707,
  "sim_s": 3.8336335409985622,
  "error": null,
  "job_wall_s": 7.366349165997235,
  "job": {
   "job_id": "S4:load_disconnection:PQ_1:plant_q_command",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "0ceee3337e29dac7a86e961005a059c87f89c1c6",
   "seed_id": "load_disconnection:PQ_1",
   "controls": [
    [
     "plant_q_command:RES07",
     0.012837771768782189
    ],
    [
     "plant_q_command:RES12",
     0.07865884512138255
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 1.0,
   "t_end": 2.0
  }
 },
 "S4:load_disconnection:PQ_1:avr_vref": {
  "job_id": "S4:load_disconnection:PQ_1:avr_vref",
  "kind": "S4",
  "label": "",
  "seed_id": "load_disconnection:PQ_1",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 4.472495457986952,
  "trip_order": [
   "RES07",
   "RES12",
   "RES02",
   "RES03",
   "RES04",
   "RES11",
   "RES09",
   "RES06",
   "RES08",
   "RES10",
   "RES01"
  ],
  "tripped_within_window": [
   "RES07",
   "RES12",
   "RES02",
   "RES03",
   "RES04",
   "RES11",
   "RES09",
   "RES06",
   "RES08",
   "RES10",
   "RES01"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0716363636363637,
    "first_pickup_s": 0.6660000000000001,
    "trip_s": 0.7160000000000002,
    "would_trip_s": 0.7160000000000002,
    "first_pickup_rel_s": 0.16600000000000015,
    "trip_rel_s": 0.2160000000000002,
    "max_v_window_pu": 1.1487929444909173,
    "t_max_window_s": 0.9400000000000004,
    "max_v_after_pu": 1.1345595102394632,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0861818181818184,
    "first_pickup_s": 0.546,
    "trip_s": 0.5960000000000001,
    "would_trip_s": 0.5960000000000001,
    "first_pickup_rel_s": 0.04600000000000004,
    "trip_rel_s": 0.09600000000000009,
    "max_v_window_pu": 1.1735932248285232,
    "t_max_window_s": 0.8700000000000003,
    "max_v_after_pu": 1.1574212882449302,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0658181818181818,
    "first_pickup_s": 0.556,
    "trip_s": 0.6060000000000001,
    "would_trip_s": 0.6060000000000001,
    "first_pickup_rel_s": 0.05600000000000005,
    "trip_rel_s": 0.1060000000000001,
    "max_v_window_pu": 1.174702127706358,
    "t_max_window_s": 0.8180000000000003,
    "max_v_after_pu": 1.1559745645920665,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0803636363636364,
    "first_pickup_s": 0.556,
    "trip_s": 0.6060000000000001,
    "would_trip_s": 0.6060000000000001,
    "first_pickup_rel_s": 0.05600000000000005,
    "trip_rel_s": 0.1060000000000001,
    "max_v_window_pu": 1.1840746577096528,
    "t_max_window_s": 0.8400000000000003,
    "max_v_after_pu": 1.165608100050914,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0841668989288482,
    "t_max_window_s": 0.7480000000000002,
    "max_v_after_pu": 1.0698165869839809,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0745454545454547,
    "first_pickup_s": 0.5980000000000001,
    "trip_s": 0.6480000000000001,
    "would_trip_s": 0.6480000000000001,
    "first_pickup_rel_s": 0.09800000000000009,
    "trip_rel_s": 0.14800000000000013,
    "max_v_window_pu": 1.1679919665243303,
    "t_max_window_s": 0.8360000000000003,
    "max_v_after_pu": 1.1511052932729358,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.089090909090909,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.1956022641787174,
    "t_max_window_s": 0.8240000000000003,
    "max_v_after_pu": 1.1768738388025524,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0687272727272727,
    "first_pickup_s": 0.6080000000000001,
    "trip_s": 0.6580000000000001,
    "would_trip_s": 0.6580000000000001,
    "first_pickup_rel_s": 0.1080000000000001,
    "trip_rel_s": 0.15800000000000014,
    "max_v_window_pu": 1.1679070586215718,
    "t_max_window_s": 0.8180000000000003,
    "max_v_after_pu": 1.1495529728915268,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0832727272727274,
    "first_pickup_s": 0.56,
    "trip_s": 0.6100000000000001,
    "would_trip_s": 0.6100000000000001,
    "first_pickup_rel_s": 0.06000000000000005,
    "trip_rel_s": 0.1100000000000001,
    "max_v_window_pu": 1.1628788151512248,
    "t_max_window_s": 0.7920000000000003,
    "max_v_after_pu": 1.1449330487549403,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.062909090909091,
    "first_pickup_s": 0.6220000000000001,
    "trip_s": 0.6720000000000002,
    "would_trip_s": 0.6720000000000002,
    "first_pickup_rel_s": 0.12200000000000011,
    "trip_rel_s": 0.17200000000000015,
    "max_v_window_pu": 1.1477248322224363,
    "t_max_window_s": 0.8100000000000003,
    "max_v_after_pu": 1.1282561969200413,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0774545454545454,
    "first_pickup_s": 0.556,
    "trip_s": 0.6060000000000001,
    "would_trip_s": 0.6060000000000001,
    "first_pickup_rel_s": 0.05600000000000005,
    "trip_rel_s": 0.1060000000000001,
    "max_v_window_pu": 1.1830557115623088,
    "t_max_window_s": 0.8380000000000003,
    "max_v_after_pu": 1.1647890977742534,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.092,
    "first_pickup_s": 0.504,
    "trip_s": 0.554,
    "would_trip_s": 0.554,
    "first_pickup_rel_s": 0.0040000000000000036,
    "trip_rel_s": 0.05400000000000005,
    "max_v_window_pu": 1.1934608540996714,
    "t_max_window_s": 0.8340000000000003,
    "max_v_after_pu": 1.1748094281004577,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "avr_vref:IEEEX1_1",
     1.0
    ],
    [
     "avr_vref:IEEEX1_5",
     1.0
    ],
    [
     "avr_vref:IEEEX1_6",
     1.0
    ]
   ]
  },
  "build_s": 0.23660750000271946,
  "sim_s": 4.235887957984232,
  "error": null,
  "job_wall_s": 7.655645582999568,
  "job": {
   "job_id": "S4:load_disconnection:PQ_1:avr_vref",
   "slug": "ieee39",
   "variant": "baseline",
   "fingerprint": "0ceee3337e29dac7a86e961005a059c87f89c1c6",
   "seed_id": "load_disconnection:PQ_1",
   "controls": [
    [
     "avr_vref:IEEEX1_1",
     1.0
    ],
    [
     "avr_vref:IEEEX1_5",
     1.0
    ],
    [
     "avr_vref:IEEEX1_6",
     1.0
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 1.0,
   "t_end": 2.0
  }
 }
}