{
  "schema": "pa_dvsa.benchmarks/case_design/v1",
  "slug": "kundur",
  "label": "Kundur two-area",
  "case": "kundur/kundur_full.xlsx",
  "addfile": null,
  "variant": {
    "name": "stock_load",
    "relays_disabled": false,
    "relay_pickup_pu": 1.1,
    "relay_dwell_s": 0.05,
    "plant_control": "fixed power factor",
    "plant_trip_preserves_absorption": false,
    "description": "previous stock-load design (reference only): stock load, RES 35 %, taps [0.85, 1.15]"
  },
  "system_mva": 100.0,
  "system_freq_hz": 60.0,
  "preparation": {
    "regularization": [],
    "disabled_timed_events": [
      {
        "model": "Toggle",
        "idx": "1"
      }
    ],
    "load_scale": 1.0,
    "rating_corrections": []
  },
  "constants": {
    "res_share_of_load": 0.35,
    "load_scale": 1.0,
    "block_p_spread": 0.3,
    "plant_pf": 0.95,
    "must_run_fraction": 0.2,
    "kappa_q_over_p": -0.3286841051788632,
    "plant_sn_over_p": 1.15,
    "gsu_x_device_pu": 0.12,
    "gsu_x_over_r": 40.0,
    "collector_kv": 34.5,
    "z0_range_pu": [
      1.06,
      1.092
    ],
    "tap_range": [
      0.85,
      1.15
    ],
    "q_design_rel_tol": 0.01,
    "scr_min": 3.0,
    "plant_spacing_pu": 0.005,
    "strong_quantile": 0.5,
    "relay_pickup_pu": 1.1,
    "hv_min_kv": 200.0,
    "n_clusters": 2,
    "pvd1_ialim": 1.3,
    "pvd1_qlim_device": 0.6,
    "pvd1_fixed_pf": {
      "dqdv": -1.0,
      "v0": 0.01,
      "v1": 5.0
    },
    "pvd1_trip_disabled": {
      "vt0": 0.005,
      "vt1": 0.01,
      "vt2": 5.0,
      "vt3": 6.0,
      "ft0": 0.05,
      "ft1": 0.1,
      "ft2": 999.0,
      "ft3": 1000.0,
      "recflag": 0
    },
    "voltage_mode_breakpoint_offset_pu": 0.0001,
    "voltage_mode_saturation_dv_pu": 0.05,
    "p_permutation_alpha": 0.6180339887498949,
    "z0_permutation_alpha": 0.41421356237309515,
    "tds_defaults": {
      "tf": 2.0,
      "tstep": 0.005,
      "no_tqdm": 1,
      "criteria": 0
    }
  },
  "scenario": {
    "name": "stock_load",
    "load_scale": 1.0,
    "res_share": 0.35,
    "tap_range": [
      0.85,
      1.15
    ],
    "dispatch_rule": "pv_only_slack_keeps_base",
    "must_run_fraction": null,
    "description": "previous design kept for reference: stock load, RES = 35 % of the load, PV set points scaled by one factor (slack keeps its base output), taps within [0.85, 1.15]"
  },
  "uel": {
    "applied": false
  },
  "dispatch": {
    "rule": "pv_only_slack_keeps_base",
    "load_stock_mw": 2734.0,
    "load_scale": 1.0,
    "load_p_mw": 2734.0,
    "load_p_gross_mw": 2734.0,
    "res_p_total_mw": 956.8999999999999,
    "res_share_of_load": 0.35,
    "dispatch_scale": 0.5443333333333333,
    "target_sync_mw": 1869.9029213150204,
    "stock_losses_mw": 92.80292131502037,
    "sync_pv_p0_total_stock_mw": 2100.0,
    "sync_pv_p0_total_new_mw": 1143.1000000000001,
    "slack_scheduled_mw": 726.8029213150204,
    "slack_pf_mw": 739.1708799031387,
    "loss_corrected": false,
    "feasible": true,
    "rule_text": "all in-service synchronous PV p0 multiplied by (sum p0 - P_RES)/sum p0 so the renewable in-feed displaces synchronous generation and the slack keeps (approximately) its base output"
  },
  "voltage_profile": {
    "bus_v_min_pu": 0.9227277972158476,
    "bus_v_max_pu": 1.0000000000000004,
    "bus_v_min_bus": "7",
    "bus_v_max_bus": "2",
    "hv_v_min_pu": 0.9227277972158476,
    "hv_v_max_pu": 0.9728484351525866,
    "hv_v_mean_pu": 0.9495549605373094,
    "n_bus_over_1p10": 0,
    "n_hv_bus_over_1p10": 0,
    "kv_levels_over_1p10": [],
    "block_hv_v_pu": {
      "RES01": 0.939768565764749,
      "RES02": 0.9655442804439132,
      "RES03": 0.9728484351525866,
      "RES04": 0.9577118354302259
    },
    "collector_v_pu": {
      "RES01": 1.0706666666666669,
      "RES02": 1.092,
      "RES03": 1.06,
      "RES04": 1.0813333333333335
    },
    "n_machines": 4,
    "n_machines_absorbing_q": 0,
    "machine_q_total_mvar": 1266.3978006389627,
    "machine_q_min_mvar": 202.69193656347016,
    "machine_q_max_mvar": 477.6127899800673,
    "machine_q_over_sn_min": 0.22521326284830018,
    "machine_q_over_sn_max": 0.5306808777556303,
    "n_machines_rated": 4,
    "machines_q_below_minus_half_sn": [],
    "internal_angle_max_deg": 43.20435606120021,
    "internal_angle_p50_deg": 25.721792306168986,
    "internal_angle_p90_deg": 38.49165022905185,
    "internal_angle_p99_deg": 42.73308547798537,
    "n_internal_angle_over_60_deg": 0,
    "n_internal_angle_over_90_deg": 0,
    "internal_angle_top": [
      {
        "model": "GENROU",
        "idx": 1,
        "angle_deg": 43.20435606120021
      },
      {
        "model": "GENROU",
        "idx": 4,
        "angle_deg": 27.49533662070568
      },
      {
        "model": "GENROU",
        "idx": 3,
        "angle_deg": 23.948247991632293
      },
      {
        "model": "GENROU",
        "idx": 2,
        "angle_deg": 20.725410317707375
      }
    ],
    "min_machine_vf_pu": 1.5984717416784533,
    "machines_absorbing": []
  },
  "slack": {
    "idx": 1,
    "bus": 1,
    "p_mw": 739.1708799031387,
    "q_mvar": 257.60535867629187,
    "pmax_mw": 900.0,
    "pmin_mw": 0.0,
    "qmax_mvar": 600.0,
    "qmin_mvar": 0.0,
    "base_case_p_mw": 726.8029213150204,
    "base_case_q_mvar": 109.46336786513433,
    "p_within_limits": true,
    "q_within_limits": true
  },
  "base_case": {
    "v_range_pu": [
      0.954000182242705,
      1.0000000000000067
    ],
    "device_counts": {
      "buses": 10,
      "lines": 11,
      "lines_in_service": 11,
      "transformers": 4,
      "transformers_in_service": 4,
      "machines": 4,
      "machines_in_service": 4,
      "machines_models": {
        "GENROU": 4
      },
      "exciters": 4,
      "exciters_in_service": 4,
      "exciters_models": {
        "EXDC2": 4
      },
      "governors": 4,
      "governors_in_service": 4,
      "governors_models": {
        "TGOV1": 4
      },
      "pss": 0,
      "pss_in_service": 0,
      "pss_models": {},
      "loads": 2,
      "loads_in_service": 2,
      "loads_models": {
        "PQ": 2
      },
      "shunts": 0,
      "shunts_in_service": 0,
      "shunts_models": {},
      "static_gens": 4,
      "static_gens_in_service": 4,
      "static_gens_models": {
        "PV": 3,
        "Slack": 1
      },
      "der": 0,
      "der_in_service": 0,
      "der_models": {},
      "freq_measurement": 0,
      "freq_measurement_in_service": 0,
      "freq_measurement_models": {},
      "pvd1": 0
    }
  },
  "operating_point": {
    "v_min_pu": 0.9227277972158476,
    "v_max_pu": 1.092,
    "v_max_bus": 900002,
    "v_max_non_collector_pu": 1.0000000000000004,
    "pflow_converged": true,
    "tds_initialized": true,
    "tds_init_test_ok": true,
    "max_abs_fg_at_init": 3.552713678800501e-14,
    "controllers_at_limit": []
  },
  "placement": {
    "rule": "candidates: in-service buses with Vn >= 200 kV, no static or synchronous generator, in the slack's island, short-circuit ratio S_sc/P_max >= 3 (S_sc: reactance network, machines through x''d; P_max = largest block). Strong set S: S_sc >= median over candidates. Hubs: strongest bus of S, then farthest-point (max-min effective reactance) sampling within S. Members: clusters take turns adding the nearest unassigned bus to their hub, first from S then from all candidates, skipping buses within 0.005 pu effective reactance of a placed plant (one plant per substation). Ties by bus order.",
    "strong_quantile": 0.5,
    "plant_spacing_pu": 0.005,
    "repairs": [],
    "n_candidates": 6,
    "scr_min": 3.0,
    "p_max_block_mw": 310.99249999999995,
    "excluded": [],
    "candidates": [
      5,
      6,
      7,
      8,
      9,
      10
    ],
    "cluster_seeds": [
      {
        "cluster": 0,
        "seed_bus": "6"
      },
      {
        "cluster": 1,
        "seed_bus": "10"
      }
    ]
  },
  "tap_solve": {
    "iterations": 9,
    "converged": true,
    "history": [
      {
        "iteration": 0,
        "max_abs_v_col_error_pu": 0.02563907662098086,
        "n_at_limit": 1,
        "slack_p_pu": 7.393828083661233,
        "slack_deviation_pu": 0.0
      },
      {
        "iteration": 1,
        "max_abs_v_col_error_pu": 0.0020950050061170344,
        "n_at_limit": 0,
        "slack_p_pu": 7.391596267350788,
        "slack_deviation_pu": 0.0
      },
      {
        "iteration": 2,
        "max_abs_v_col_error_pu": 0.0001590019288097988,
        "n_at_limit": 0,
        "slack_p_pu": 7.391718072899387,
        "slack_deviation_pu": 0.0
      },
      {
        "iteration": 3,
        "max_abs_v_col_error_pu": 1.2139215739503939e-05,
        "n_at_limit": 0,
        "slack_p_pu": 7.3917080335319,
        "slack_deviation_pu": 0.0
      },
      {
        "iteration": 4,
        "max_abs_v_col_error_pu": 9.55985056894093e-07,
        "n_at_limit": 0,
        "slack_p_pu": 7.391708862364649,
        "slack_deviation_pu": 0.0
      },
      {
        "iteration": 5,
        "max_abs_v_col_error_pu": 8.13925091769363e-08,
        "n_at_limit": 0,
        "slack_p_pu": 7.391708793836602,
        "slack_deviation_pu": 0.0
      },
      {
        "iteration": 6,
        "max_abs_v_col_error_pu": 6.9245849054766495e-09,
        "n_at_limit": 0,
        "slack_p_pu": 7.391708799510295,
        "slack_deviation_pu": 0.0
      },
      {
        "iteration": 7,
        "max_abs_v_col_error_pu": 5.887224041600803e-10,
        "n_at_limit": 0,
        "slack_p_pu": 7.391708799039952,
        "slack_deviation_pu": 0.0
      },
      {
        "iteration": 8,
        "max_abs_v_col_error_pu": 5.002220859751105e-11,
        "n_at_limit": 0,
        "slack_p_pu": 7.39170879907898,
        "slack_deviation_pu": 0.0
      }
    ],
    "tap_at_limit": [
      false,
      false,
      false,
      false
    ]
  },
  "blocks": [
    {
      "asset_id": "RES01",
      "cluster": 0,
      "rank_in_cluster": 0,
      "seed_bus": 6,
      "hv_bus": 6,
      "hv_vn_kv": 230.0,
      "hv_area": 1,
      "collector_bus": 900001,
      "gsu_idx": "GSU_RES01",
      "pv_idx": "PV_RES01",
      "pvd1_idx": "RES01",
      "p_mw": 263.1475,
      "sn_mva": 302.619625,
      "q_target_mvar": -86.49240056755491,
      "gsu_x_device_pu": 0.12,
      "gsu_r_device_pu": 0.003,
      "gsu_x_pu_sysbase": 0.039653740235782796,
      "gsu_r_pu_sysbase": 0.00099134350589457,
      "d_to_seed_pu": 0.0,
      "d_to_slack_pu": 0.037002499750025016,
      "tap_initial_guess": 0.8807758285722074,
      "s_sc_mva": 4905.200817754295,
      "scr": 18.6404994071929,
      "tap": 0.8507442207363511,
      "tap_within_range": true,
      "z0_design_pu": 1.0706666666666667,
      "z0_op_pu": 1.0706666666666669,
      "tap_at_limit": false,
      "margin_pu": 0.02933333333333321,
      "v_hv_op_pu": 0.939768565764749,
      "p_op_mw": 263.1475,
      "q_op_mvar": -86.49240051142448,
      "q_rel_error": 6.489637617417388e-10,
      "pf_op": 0.9500000000601102,
      "drop_op_pu": -0.03397623640394576,
      "drop_bound_op_pu": 0.10262216983924134,
      "drop_bound_ilim_pu": 0.1560487423851919
    },
    {
      "asset_id": "RES02",
      "cluster": 0,
      "rank_in_cluster": 1,
      "seed_bus": 6,
      "hv_bus": 5,
      "hv_vn_kv": 230.0,
      "hv_area": 1,
      "collector_bus": 900002,
      "gsu_idx": "GSU_RES02",
      "pv_idx": "PV_RES02",
      "pvd1_idx": "RES02",
      "p_mw": 167.45749999999998,
      "sn_mva": 192.57612499999993,
      "q_target_mvar": -55.04061854298947,
      "gsu_x_device_pu": 0.12,
      "gsu_r_device_pu": 0.003,
      "gsu_x_pu_sysbase": 0.06231302037051584,
      "gsu_r_pu_sysbase": 0.0015578255092628958,
      "d_to_seed_pu": 0.025002499750025005,
      "d_to_slack_pu": 0.012000000000000004,
      "tap_initial_guess": 0.8772150129462997,
      "s_sc_mva": 4340.419238047398,
      "scr": 25.919527271381686,
      "tap": 0.8581461936501763,
      "tap_within_range": true,
      "z0_design_pu": 1.092,
      "z0_op_pu": 1.092,
      "tap_at_limit": false,
      "margin_pu": 0.008000000000000007,
      "v_hv_op_pu": 0.9655442804439132,
      "p_op_mw": 167.45749999999998,
      "q_op_mvar": -55.04061850193308,
      "q_rel_error": 7.459289649462938e-10,
      "pf_op": 0.9500000000690917,
      "drop_op_pu": -0.03315127094710113,
      "drop_bound_op_pu": 0.10061734112348199,
      "drop_bound_ilim_pu": 0.15604874238519192
    },
    {
      "asset_id": "RES03",
      "cluster": 1,
      "rank_in_cluster": 0,
      "seed_bus": 10,
      "hv_bus": 10,
      "hv_vn_kv": 230.0,
      "hv_area": 2,
      "collector_bus": 900003,
      "gsu_idx": "GSU_RES03",
      "pv_idx": "PV_RES03",
      "pvd1_idx": "RES03",
      "p_mw": 310.99249999999995,
      "sn_mva": 357.6413749999999,
      "q_target_mvar": -102.2182915798376,
      "gsu_x_device_pu": 0.12,
      "gsu_r_device_pu": 0.003,
      "gsu_x_pu_sysbase": 0.033553164814893136,
      "gsu_r_pu_sysbase": 0.0008388291203723283,
      "d_to_seed_pu": 0.0,
      "d_to_slack_pu": 0.1553466648160237,
      "tap_initial_guess": 0.9026294867523478,
      "s_sc_mva": 4340.419238047398,
      "scr": 13.956668530743984,
      "tap": 0.8889292555419076,
      "tap_within_range": true,
      "z0_design_pu": 1.06,
      "z0_op_pu": 1.06,
      "tap_at_limit": false,
      "margin_pu": 0.040000000000000036,
      "v_hv_op_pu": 0.9728484351525866,
      "p_op_mw": 310.99249999999995,
      "q_op_mvar": -102.21829147435197,
      "q_rel_error": 1.0319642268362553e-09,
      "pf_op": 0.9500000000955856,
      "drop_op_pu": -0.034404789905941646,
      "drop_bound_op_pu": 0.10365484575828127,
      "drop_bound_ilim_pu": 0.15604874238519195
    },
    {
      "asset_id": "RES04",
      "cluster": 1,
      "rank_in_cluster": 1,
      "seed_bus": 10,
      "hv_bus": 9,
      "hv_vn_kv": 230.0,
      "hv_area": 2,
      "collector_bus": 900004,
      "gsu_idx": "GSU_RES04",
      "pv_idx": "PV_RES04",
      "pvd1_idx": "RES04",
      "p_mw": 215.3025,
      "sn_mva": 247.597875,
      "q_target_mvar": -70.7665095552722,
      "gsu_x_device_pu": 0.12,
      "gsu_r_device_pu": 0.003,
      "gsu_x_pu_sysbase": 0.04846568251040119,
      "gsu_r_pu_sysbase": 0.0012116420627600298,
      "d_to_seed_pu": 0.025002499750024998,
      "d_to_slack_pu": 0.13034416506599866,
      "tap_initial_guess": 0.8720781439471167,
      "s_sc_mva": 4905.200817754295,
      "scr": 22.782832608791328,
      "tap": 0.8590176908380434,
      "tap_within_range": true,
      "z0_design_pu": 1.0813333333333335,
      "z0_op_pu": 1.0813333333333335,
      "tap_at_limit": false,
      "margin_pu": 0.01866666666666661,
      "v_hv_op_pu": 0.9577118354302259,
      "p_op_mw": 215.3025,
      "q_op_mvar": -70.7665095058626,
      "q_rel_error": 6.982058016289687e-10,
      "pf_op": 0.9500000000646712,
      "drop_op_pu": -0.033558531694379834,
      "drop_bound_op_pu": 0.10160986730026532,
      "drop_bound_ilim_pu": 0.15604874238519192
    }
  ],
  "hidden_outputs": [
    {
      "asset_id": "RES01",
      "collector_bus": 900001,
      "hv_bus": 6,
      "collector_v_address": 24,
      "hv_v_address": 19,
      "hv_a_address": 5,
      "tap": 0.8507442207363511,
      "gsu_r_pu_sysbase": 0.00099134350589457,
      "gsu_x_pu_sysbase": 0.03965374023578279,
      "gsu_z_abs_pu_sysbase": 0.039666130093993515,
      "v_hv_op_pu": 0.939768565764749,
      "z0_pu": 1.0706666666666669,
      "drop_op_pu": -0.03397623640394576,
      "drop_bound_op_pu": 0.10262216983924134,
      "current_limit_pu_sysbase": 3.9340551249999995,
      "drop_bound_ilim_pu": 0.1560487423851919
    },
    {
      "asset_id": "RES02",
      "collector_bus": 900002,
      "hv_bus": 5,
      "collector_v_address": 25,
      "hv_v_address": 18,
      "hv_a_address": 4,
      "tap": 0.8581461936501763,
      "gsu_r_pu_sysbase": 0.001557825509262896,
      "gsu_x_pu_sysbase": 0.06231302037051584,
      "gsu_z_abs_pu_sysbase": 0.062332490147704124,
      "v_hv_op_pu": 0.9655442804439132,
      "z0_pu": 1.092,
      "drop_op_pu": -0.03315127094710113,
      "drop_bound_op_pu": 0.10061734112348199,
      "current_limit_pu_sysbase": 2.503489624999999,
      "drop_bound_ilim_pu": 0.15604874238519192
    },
    {
      "asset_id": "RES03",
      "collector_bus": 900003,
      "hv_bus": 10,
      "collector_v_address": 26,
      "hv_v_address": 23,
      "hv_a_address": 9,
      "tap": 0.8889292555419076,
      "gsu_r_pu_sysbase": 0.0008388291203723286,
      "gsu_x_pu_sysbase": 0.03355316481489314,
      "gsu_z_abs_pu_sysbase": 0.03356364854107145,
      "v_hv_op_pu": 0.9728484351525866,
      "z0_pu": 1.06,
      "drop_op_pu": -0.034404789905941646,
      "drop_bound_op_pu": 0.10365484575828127,
      "current_limit_pu_sysbase": 4.649337874999999,
      "drop_bound_ilim_pu": 0.15604874238519195
    },
    {
      "asset_id": "RES04",
      "collector_bus": 900004,
      "hv_bus": 9,
      "collector_v_address": 27,
      "hv_v_address": 22,
      "hv_a_address": 8,
      "tap": 0.8590176908380434,
      "gsu_r_pu_sysbase": 0.0012116420627600298,
      "gsu_x_pu_sysbase": 0.04846568251040119,
      "gsu_z_abs_pu_sysbase": 0.048480825670436524,
      "v_hv_op_pu": 0.9577118354302259,
      "z0_pu": 1.0813333333333335,
      "drop_op_pu": -0.033558531694379834,
      "drop_bound_op_pu": 0.10160986730026532,
      "current_limit_pu_sysbase": 3.218772375,
      "drop_bound_ilim_pu": 0.15604874238519192
    }
  ],
  "pvd1_parameters": [
    {
      "asset_id": "RES01",
      "Sn_input": 302.619625,
      "Sn_sysbase": 302.619625,
      "ialim_input": 1.3,
      "ialim_sysbase": 3.9340551249999995,
      "qmx_input": 0.6,
      "qmx_sysbase": 1.81571775,
      "qmn_input": -0.6,
      "qmn_sysbase": -1.81571775,
      "dqdv_input": -1.0,
      "dqdv_sysbase": -3.02619625,
      "v0_input": 0.01,
      "v0_sysbase": 0.01,
      "v1_input": 5.0,
      "v1_sysbase": 5.0,
      "vt0_input": 0.005,
      "vt0_sysbase": 0.005,
      "vt1_input": 0.01,
      "vt1_sysbase": 0.01,
      "vt2_input": 5.0,
      "vt2_sysbase": 5.0,
      "vt3_input": 6.0,
      "vt3_sysbase": 6.0,
      "ft0_input": 0.05,
      "ft0_sysbase": 0.05,
      "ft1_input": 0.1,
      "ft1_sysbase": 0.1,
      "ft2_input": 999.0,
      "ft2_sysbase": 999.0,
      "ft3_input": 1000.0,
      "ft3_sysbase": 1000.0,
      "recflag_input": 0.0,
      "recflag_sysbase": 0.0,
      "pqflag_input": 0.0,
      "pqflag_sysbase": 0.0,
      "tip_input": 0.02,
      "tip_sysbase": 0.02,
      "tiq_input": 0.02,
      "tiq_sysbase": 0.02,
      "fn_input": 60.0,
      "fn_sysbase": 60.0,
      "Vqu": 5.314187734812557,
      "Vql": -0.8758122651874427,
      "pref0": 2.631475,
      "qref0": -0.8649240051142447
    },
    {
      "asset_id": "RES02",
      "Sn_input": 192.57612499999993,
      "Sn_sysbase": 192.57612499999993,
      "ialim_input": 1.3,
      "ialim_sysbase": 2.503489624999999,
      "qmx_input": 0.6,
      "qmx_sysbase": 1.1554567499999997,
      "qmn_input": -0.6,
      "qmn_sysbase": -1.1554567499999997,
      "dqdv_input": -1.0,
      "dqdv_sysbase": -1.9257612499999994,
      "v0_input": 0.01,
      "v0_sysbase": 0.01,
      "v1_input": 5.0,
      "v1_sysbase": 5.0,
      "vt0_input": 0.005,
      "vt0_sysbase": 0.005,
      "vt1_input": 0.01,
      "vt1_sysbase": 0.01,
      "vt2_input": 5.0,
      "vt2_sysbase": 5.0,
      "vt3_input": 6.0,
      "vt3_sysbase": 6.0,
      "ft0_input": 0.05,
      "ft0_sysbase": 0.05,
      "ft1_input": 0.1,
      "ft1_sysbase": 0.1,
      "ft2_input": 999.0,
      "ft2_sysbase": 999.0,
      "ft3_input": 1000.0,
      "ft3_sysbase": 1000.0,
      "recflag_input": 0.0,
      "recflag_sysbase": 0.0,
      "pqflag_input": 0.0,
      "pqflag_sysbase": 0.0,
      "tip_input": 0.02,
      "tip_sysbase": 0.02,
      "tiq_input": 0.02,
      "tiq_sysbase": 0.02,
      "fn_input": 60.0,
      "fn_sysbase": 60.0,
      "Vqu": 5.314187734840271,
      "Vql": -0.875812265159729,
      "pref0": 1.6745749999999997,
      "qref0": -0.5504061850193308
    },
    {
      "asset_id": "RES03",
      "Sn_input": 357.6413749999999,
      "Sn_sysbase": 357.6413749999999,
      "ialim_input": 1.3,
      "ialim_sysbase": 4.649337874999999,
      "qmx_input": 0.6,
      "qmx_sysbase": 2.1458482499999993,
      "qmn_input": -0.6,
      "qmn_sysbase": -2.1458482499999993,
      "dqdv_input": -1.0,
      "dqdv_sysbase": -3.576413749999999,
      "v0_input": 0.01,
      "v0_sysbase": 0.01,
      "v1_input": 5.0,
      "v1_sysbase": 5.0,
      "vt0_input": 0.005,
      "vt0_sysbase": 0.005,
      "vt1_input": 0.01,
      "vt1_sysbase": 0.01,
      "vt2_input": 5.0,
      "vt2_sysbase": 5.0,
      "vt3_input": 6.0,
      "vt3_sysbase": 6.0,
      "ft0_input": 0.05,
      "ft0_sysbase": 0.05,
      "ft1_input": 0.1,
      "ft1_sysbase": 0.1,
      "ft2_input": 999.0,
      "ft2_sysbase": 999.0,
      "ft3_input": 1000.0,
      "ft3_sysbase": 1000.0,
      "recflag_input": 0.0,
      "recflag_sysbase": 0.0,
      "pqflag_input": 0.0,
      "pqflag_sysbase": 0.0,
      "tip_input": 0.02,
      "tip_sysbase": 0.02,
      "tiq_input": 0.02,
      "tiq_sysbase": 0.02,
      "fn_input": 60.0,
      "fn_sysbase": 60.0,
      "Vqu": 5.314187734922023,
      "Vql": -0.8758122650779765,
      "pref0": 3.1099249999999996,
      "qref0": -1.0221829147435197
    },
    {
      "asset_id": "RES04",
      "Sn_input": 247.597875,
      "Sn_sysbase": 247.597875,
      "ialim_input": 1.3,
      "ialim_sysbase": 3.218772375,
      "qmx_input": 0.6,
      "qmx_sysbase": 1.4855872499999998,
      "qmn_input": -0.6,
      "qmn_sysbase": -1.4855872499999998,
      "dqdv_input": -1.0,
      "dqdv_sysbase": -2.47597875,
      "v0_input": 0.01,
      "v0_sysbase": 0.01,
      "v1_input": 5.0,
      "v1_sysbase": 5.0,
      "vt0_input": 0.005,
      "vt0_sysbase": 0.005,
      "vt1_input": 0.01,
      "vt1_sysbase": 0.01,
      "vt2_input": 5.0,
      "vt2_sysbase": 5.0,
      "vt3_input": 6.0,
      "vt3_sysbase": 6.0,
      "ft0_input": 0.05,
      "ft0_sysbase": 0.05,
      "ft1_input": 0.1,
      "ft1_sysbase": 0.1,
      "ft2_input": 999.0,
      "ft2_sysbase": 999.0,
      "ft3_input": 1000.0,
      "ft3_sysbase": 1000.0,
      "recflag_input": 0.0,
      "recflag_sysbase": 0.0,
      "pqflag_input": 0.0,
      "pqflag_sysbase": 0.0,
      "tip_input": 0.02,
      "tip_sysbase": 0.02,
      "tiq_input": 0.02,
      "tiq_sysbase": 0.02,
      "fn_input": 60.0,
      "fn_sysbase": 60.0,
      "Vqu": 5.314187734826631,
      "Vql": -0.8758122651733687,
      "pref0": 2.153025,
      "qref0": -0.7076650950586261
    }
  ],
  "added_devices": {
    "shunt_reactors_in_service": [
      {
        "idx": "SHR01",
        "bus": 6,
        "vn_kv": 230.0,
        "mvar": 100.0,
        "b_sys": -1.0,
        "near_block": "RES01",
        "cluster": 0
      }
    ],
    "capacitors_out_of_service": [
      {
        "idx": "SHC01",
        "bus": 5,
        "vn_kv": 230.0,
        "mvar": 55.0,
        "b_sys": 0.55,
        "near_block": "RES02",
        "cluster": 0
      },
      {
        "idx": "SHC02",
        "bus": 10,
        "vn_kv": 230.0,
        "mvar": 85.0,
        "b_sys": 0.85,
        "near_block": "RES03",
        "cluster": 1
      }
    ],
    "parallel_circuits_out_of_service": [
      {
        "idx": "LPAR01",
        "parallel_to": "Line_4",
        "bus1": 7,
        "bus2": 8,
        "b_sys": 0.33,
        "x_sys": 0.22001,
        "charging_mvar_at_1pu": 33.0,
        "input": {
          "Sn": 100.0,
          "fn": 60.0,
          "Vn1": 230.0,
          "Vn2": 230.0,
          "r": 0.02201,
          "x": 0.22001,
          "b": 0.33,
          "g": 0.0,
          "b1": 0.0,
          "g1": 0.0,
          "b2": 0.0,
          "g2": 0.0,
          "trans": 0.0,
          "tap": 1.0,
          "phi": 0.0
        }
      },
      {
        "idx": "LPAR02",
        "parallel_to": "Line_0",
        "bus1": 5,
        "bus2": 6,
        "b_sys": 0.075,
        "x_sys": 0.05,
        "charging_mvar_at_1pu": 7.5,
        "input": {
          "Sn": 100.0,
          "fn": 60.0,
          "Vn1": 230.0,
          "Vn2": 230.0,
          "r": 0.005,
          "x": 0.05,
          "b": 0.075,
          "g": 0.0,
          "b1": 0.0,
          "g1": 0.0,
          "b2": 0.0,
          "g2": 0.0,
          "trans": 0.0,
          "tap": 1.0,
          "phi": 0.0
        }
      }
    ],
    "statcom_shunts_b0": [
      {
        "idx": "STATCOM01",
        "bus": 5,
        "vn_kv": 230.0,
        "mvar": 50.0,
        "near_block": "RES02",
        "cluster": 0
      }
    ],
    "fast_reactor_shunts_b0": [
      {
        "idx": "FASTR01",
        "bus": 6,
        "vn_kv": 230.0,
        "mvar": 50.0,
        "cluster": 0
      }
    ],
    "manual_reactor_shunts_b0": [
      {
        "idx": "MANR01",
        "bus": 6,
        "vn_kv": 230.0,
        "mvar": 100.0,
        "cluster": 0
      }
    ],
    "collector_reactors_out_of_service": []
  },
  "machines": [
    {
      "model": "GENROU",
      "idx": 1,
      "bus": 1,
      "gen": 1,
      "sn_mva": 900.0,
      "u": 1.0,
      "p_base_pu": 7.268029213150204,
      "p_op_pu": 7.391708799031386,
      "q_op_pu": 2.576053586762918,
      "area": 1,
      "slack_linked": true,
      "exciters": [
        1
      ],
      "governors": [
        1
      ],
      "pss": []
    },
    {
      "model": "GENROU",
      "idx": 2,
      "bus": 2,
      "gen": 2,
      "sn_mva": 900.0,
      "u": 1.0,
      "p_base_pu": 7.0,
      "p_op_pu": 3.8103333333333333,
      "q_op_pu": 4.776127899800673,
      "area": 1,
      "slack_linked": false,
      "exciters": [
        2
      ],
      "governors": [
        2
      ],
      "pss": []
    },
    {
      "model": "GENROU",
      "idx": 3,
      "bus": 3,
      "gen": 3,
      "sn_mva": 900.0,
      "u": 1.0,
      "p_base_pu": 7.0,
      "p_op_pu": 3.8103333333333342,
      "q_op_pu": 3.284877154191335,
      "area": 2,
      "slack_linked": false,
      "exciters": [
        3
      ],
      "governors": [
        3
      ],
      "pss": []
    },
    {
      "model": "GENROU",
      "idx": 4,
      "bus": 4,
      "gen": 4,
      "sn_mva": 900.0,
      "u": 1.0,
      "p_base_pu": 7.0,
      "p_op_pu": 3.8103333333333333,
      "q_op_pu": 2.0269193656347015,
      "area": 2,
      "slack_linked": false,
      "exciters": [
        4
      ],
      "governors": [
        4
      ],
      "pss": []
    }
  ],
  "generator_trip_rule": "largest in-service synchronous machines by MVA rating (ties: |P|, idx) not linked to the slack; trip sets u=0 on the machine and every linked exciter/governor/PSS",
  "generator_trip_machines": [
    3,
    2,
    4
  ],
  "load_disconnection_rule": "largest |q0| in-service PQ loads (n_blocks/2), signed; q<0 loads flagged",
  "redispatch": {
    "channel": "governor pref0",
    "partition": "case areas",
    "net_export_mw": {
      "1": 391.809213236472,
      "2": -286.6383333333333
    },
    "n_pairs": 1,
    "pairing_rule": "down units in exporting, up units in importing (pseudo-)areas, ranked by P; a pair is used only if the down unit stays above max(must-run, governor VMIN) and the up unit below min(governor VMAX, capability) after the 20 % exchange",
    "n_down_candidates": 2,
    "n_down_with_headroom": 1
  },
  "control_notes": {},
  "event_family_counts": {
    "plant_trip": 4,
    "fixed_pf_ramp": 4,
    "load_disconnection": 2,
    "generator_trip": 3,
    "generation_redispatch": 1,
    "shunt_reactor_disconnection": 1,
    "capacitor_switching": 2,
    "line_energization": 2
  },
  "control_class_counts": {
    "statcom": 1,
    "plant_q_command": 4,
    "avr_vref": 4,
    "fast_reactor": 1,
    "manual_reactor": 1
  },
  "events": [
    {
      "event_id": "plant_trip:RES01",
      "family": "plant_trip",
      "kind": "switch",
      "description": "trip of plant RES01 (263.1 MW, -86.5 Mvar)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES01",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [
        "RES01"
      ],
      "metadata": {
        "asset_id": "RES01",
        "bus": 900001,
        "hv_bus": 6,
        "p_mw": 263.1475,
        "q_mvar": -86.49240056755491,
        "cluster": 0
      }
    },
    {
      "event_id": "plant_trip:RES02",
      "family": "plant_trip",
      "kind": "switch",
      "description": "trip of plant RES02 (167.5 MW, -55.0 Mvar)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES02",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [
        "RES02"
      ],
      "metadata": {
        "asset_id": "RES02",
        "bus": 900002,
        "hv_bus": 5,
        "p_mw": 167.45749999999998,
        "q_mvar": -55.04061854298947,
        "cluster": 0
      }
    },
    {
      "event_id": "plant_trip:RES03",
      "family": "plant_trip",
      "kind": "switch",
      "description": "trip of plant RES03 (311.0 MW, -102.2 Mvar)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES03",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [
        "RES03"
      ],
      "metadata": {
        "asset_id": "RES03",
        "bus": 900003,
        "hv_bus": 10,
        "p_mw": 310.99249999999995,
        "q_mvar": -102.2182915798376,
        "cluster": 1
      }
    },
    {
      "event_id": "plant_trip:RES04",
      "family": "plant_trip",
      "kind": "switch",
      "description": "trip of plant RES04 (215.3 MW, -70.8 Mvar)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES04",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [
        "RES04"
      ],
      "metadata": {
        "asset_id": "RES04",
        "bus": 900004,
        "hv_bus": 9,
        "p_mw": 215.3025,
        "q_mvar": -70.7665095552722,
        "cluster": 1
      }
    },
    {
      "event_id": "fixed_pf_ramp:RES01",
      "family": "fixed_pf_ramp",
      "kind": "param",
      "description": "fixed-PF output ramp of RES01 to 70% over 0.5 s",
      "profile": {
        "kind": "ramp",
        "start_s": 0.0,
        "duration_s": 0.5,
        "description": "linear ramp over 0.5 s"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES01",
          "attr": "pref0",
          "base": 2.631475,
          "value": 1.8420325
        },
        {
          "model": "PVD1",
          "idx": "RES01",
          "attr": "qref0",
          "base": -0.8649240051142447,
          "value": -0.6054468035799713
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "asset_id": "RES01",
        "bus": 900001,
        "dp_mw": -78.94425000000001,
        "dq_mvar": 25.947720153427344,
        "cluster": 0
      }
    },
    {
      "event_id": "fixed_pf_ramp:RES02",
      "family": "fixed_pf_ramp",
      "kind": "param",
      "description": "fixed-PF output ramp of RES02 to 70% over 0.5 s",
      "profile": {
        "kind": "ramp",
        "start_s": 0.0,
        "duration_s": 0.5,
        "description": "linear ramp over 0.5 s"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES02",
          "attr": "pref0",
          "base": 1.6745749999999997,
          "value": 1.1722024999999998
        },
        {
          "model": "PVD1",
          "idx": "RES02",
          "attr": "qref0",
          "base": -0.5504061850193308,
          "value": -0.38528432951353153
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "asset_id": "RES02",
        "bus": 900002,
        "dp_mw": -50.23725,
        "dq_mvar": 16.51218555057993,
        "cluster": 0
      }
    },
    {
      "event_id": "fixed_pf_ramp:RES03",
      "family": "fixed_pf_ramp",
      "kind": "param",
      "description": "fixed-PF output ramp of RES03 to 70% over 0.5 s",
      "profile": {
        "kind": "ramp",
        "start_s": 0.0,
        "duration_s": 0.5,
        "description": "linear ramp over 0.5 s"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES03",
          "attr": "pref0",
          "base": 3.1099249999999996,
          "value": 2.1769474999999994
        },
        {
          "model": "PVD1",
          "idx": "RES03",
          "attr": "qref0",
          "base": -1.0221829147435197,
          "value": -0.7155280403204638
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "asset_id": "RES03",
        "bus": 900003,
        "dp_mw": -93.29775000000001,
        "dq_mvar": 30.665487442305594,
        "cluster": 1
      }
    },
    {
      "event_id": "fixed_pf_ramp:RES04",
      "family": "fixed_pf_ramp",
      "kind": "param",
      "description": "fixed-PF output ramp of RES04 to 70% over 0.5 s",
      "profile": {
        "kind": "ramp",
        "start_s": 0.0,
        "duration_s": 0.5,
        "description": "linear ramp over 0.5 s"
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES04",
          "attr": "pref0",
          "base": 2.153025,
          "value": 1.5071174999999999
        },
        {
          "model": "PVD1",
          "idx": "RES04",
          "attr": "qref0",
          "base": -0.7076650950586261,
          "value": -0.49536556654103825
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "asset_id": "RES04",
        "bus": 900004,
        "dp_mw": -64.59075000000001,
        "dq_mvar": 21.229952851758785,
        "cluster": 1
      }
    },
    {
      "event_id": "load_disconnection:PQ_1",
      "family": "load_disconnection",
      "kind": "switch",
      "description": "disconnection of load PQ_1 at bus 8 (1575.0 MW, -89.9 Mvar) [net capacitive load: q<0]",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PQ",
          "idx": "PQ_1",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "load": "PQ_1",
        "bus": 8,
        "p_mw": 1575.0,
        "q_mvar": -89.9,
        "negative_q": true
      }
    },
    {
      "event_id": "load_disconnection:PQ_0",
      "family": "load_disconnection",
      "kind": "switch",
      "description": "disconnection of load PQ_0 at bus 7 (1159.0 MW, -73.5 Mvar) [net capacitive load: q<0]",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "PQ",
          "idx": "PQ_0",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "load": "PQ_0",
        "bus": 7,
        "p_mw": 1159.0,
        "q_mvar": -73.5,
        "negative_q": true
      }
    },
    {
      "event_id": "generator_trip:3",
      "family": "generator_trip",
      "kind": "switch",
      "description": "trip of GENROU 3 at bus 3 (900 MVA, 381.0 MW) with 2 linked controller(s)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "GENROU",
          "idx": 3,
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        },
        {
          "model": "EXDC2",
          "idx": 3,
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        },
        {
          "model": "EXDC2",
          "idx": 3,
          "attr": "ue",
          "base": 1.0,
          "value": 0.0
        },
        {
          "model": "TGOV1",
          "idx": 3,
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        },
        {
          "model": "TGOV1",
          "idx": 3,
          "attr": "ue",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "machine": 3,
        "model": "GENROU",
        "bus": 3,
        "sn_mva": 900.0,
        "p_mw": 381.0333333333334,
        "q_mvar": 328.4877154191335,
        "linked": [
          "EXDC2:3",
          "TGOV1:3"
        ]
      }
    },
    {
      "event_id": "generator_trip:2",
      "family": "generator_trip",
      "kind": "switch",
      "description": "trip of GENROU 2 at bus 2 (900 MVA, 381.0 MW) with 2 linked controller(s)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "GENROU",
          "idx": 2,
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        },
        {
          "model": "EXDC2",
          "idx": 2,
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        },
        {
          "model": "EXDC2",
          "idx": 2,
          "attr": "ue",
          "base": 1.0,
          "value": 0.0
        },
        {
          "model": "TGOV1",
          "idx": 2,
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        },
        {
          "model": "TGOV1",
          "idx": 2,
          "attr": "ue",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "machine": 2,
        "model": "GENROU",
        "bus": 2,
        "sn_mva": 900.0,
        "p_mw": 381.03333333333336,
        "q_mvar": 477.6127899800673,
        "linked": [
          "EXDC2:2",
          "TGOV1:2"
        ]
      }
    },
    {
      "event_id": "generator_trip:4",
      "family": "generator_trip",
      "kind": "switch",
      "description": "trip of GENROU 4 at bus 4 (900 MVA, 381.0 MW) with 2 linked controller(s)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "GENROU",
          "idx": 4,
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        },
        {
          "model": "EXDC2",
          "idx": 4,
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        },
        {
          "model": "EXDC2",
          "idx": 4,
          "attr": "ue",
          "base": 1.0,
          "value": 0.0
        },
        {
          "model": "TGOV1",
          "idx": 4,
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        },
        {
          "model": "TGOV1",
          "idx": 4,
          "attr": "ue",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "machine": 4,
        "model": "GENROU",
        "bus": 4,
        "sn_mva": 900.0,
        "p_mw": 381.03333333333336,
        "q_mvar": 202.69193656347016,
        "linked": [
          "EXDC2:4",
          "TGOV1:4"
        ]
      }
    },
    {
      "event_id": "generation_redispatch:1->3",
      "family": "generation_redispatch",
      "kind": "param",
      "description": "exchange reduction: 1 -76.2 MW, 3 +76.2 MW over 1 s",
      "profile": {
        "kind": "ramp",
        "start_s": 0.0,
        "duration_s": 1.0,
        "description": "linear ramp over 1 s"
      },
      "mutations": [
        {
          "model": "TGOV1",
          "idx": 1,
          "attr": "pref0",
          "base": 7.391708799031386,
          "value": 6.62964213236472
        },
        {
          "model": "TGOV1",
          "idx": 3,
          "attr": "pref0",
          "base": 3.8103333333333342,
          "value": 4.572400000000001
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "down_machine": 1,
        "up_machine": 3,
        "down_area": "1",
        "up_area": "2",
        "dp_mw": 76.20666666666669,
        "down_p_mw": 739.1708799031386,
        "up_p_mw": 381.0333333333334,
        "up_within_governor_limit": true,
        "governor_limits": {
          "1": {
            "vmax_pu": 297.0,
            "vmin_pu": 3.6
          },
          "3": {
            "vmax_pu": 297.0,
            "vmin_pu": 3.6
          }
        },
        "channel": "governor pref0"
      }
    },
    {
      "event_id": "shunt_reactor_disconnection:SHR01",
      "family": "shunt_reactor_disconnection",
      "kind": "switch",
      "description": "disconnection of 100.0 Mvar reactor SHR01 at bus 6",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "Shunt",
          "idx": "SHR01",
          "attr": "u",
          "base": 1.0,
          "value": 0.0
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "bus": 6,
        "q_mvar_at_1pu": -100.0,
        "near_block": "RES01"
      }
    },
    {
      "event_id": "capacitor_switching:SHC01",
      "family": "capacitor_switching",
      "kind": "switch",
      "description": "energization of 55.0 Mvar capacitor SHC01 at bus 5",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "Shunt",
          "idx": "SHC01",
          "attr": "u",
          "base": 0.0,
          "value": 1.0
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "bus": 5,
        "q_mvar_at_1pu": 55.0,
        "near_block": "RES02"
      }
    },
    {
      "event_id": "capacitor_switching:SHC02",
      "family": "capacitor_switching",
      "kind": "switch",
      "description": "energization of 85.0 Mvar capacitor SHC02 at bus 10",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "Shunt",
          "idx": "SHC02",
          "attr": "u",
          "base": 0.0,
          "value": 1.0
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "bus": 10,
        "q_mvar_at_1pu": 85.0,
        "near_block": "RES03"
      }
    },
    {
      "event_id": "line_energization:LPAR01",
      "family": "line_energization",
      "kind": "switch",
      "description": "energization of circuit LPAR01 parallel to Line_4 (7-8, charging 33.0 Mvar at 1 pu)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "Line",
          "idx": "LPAR01",
          "attr": "u",
          "base": 0.0,
          "value": 1.0
        },
        {
          "model": "Line",
          "idx": "LPAR01",
          "attr": "ghk",
          "base": 0.0,
          "value": 0.45020515378940984
        },
        {
          "model": "Line",
          "idx": "LPAR01",
          "attr": "bhk",
          "base": 0.0,
          "value": -4.500208786241333
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "bus1": 7,
        "bus2": 8,
        "parallel_to": "Line_4",
        "charging_mvar_at_1pu": 33.0
      }
    },
    {
      "event_id": "line_energization:LPAR02",
      "family": "line_energization",
      "kind": "switch",
      "description": "energization of circuit LPAR02 parallel to Line_0 (5-6, charging 7.5 Mvar at 1 pu)",
      "profile": {
        "kind": "step",
        "start_s": 0.0,
        "duration_s": null,
        "description": "step at the event time"
      },
      "mutations": [
        {
          "model": "Line",
          "idx": "LPAR02",
          "attr": "u",
          "base": 0.0,
          "value": 1.0
        },
        {
          "model": "Line",
          "idx": "LPAR02",
          "attr": "ghk",
          "base": 0.0,
          "value": 1.9802011175359897
        },
        {
          "model": "Line",
          "idx": "LPAR02",
          "attr": "bhk",
          "base": 0.0,
          "value": -19.80197553181107
        }
      ],
      "disconnects_assets": [],
      "metadata": {
        "bus1": 5,
        "bus2": 6,
        "parallel_to": "Line_0",
        "charging_mvar_at_1pu": 7.5
      }
    }
  ],
  "controls": [
    {
      "control_id": "statcom:STATCOM01",
      "control_class": "statcom",
      "description": "50 Mvar STATCOM (absorbing) at bus 5 as controlled susceptance",
      "alpha_max": 1.0,
      "mvar_per_unit": 50.0,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.02 s, first-order tau 0.03 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "Shunt",
          "idx": "STATCOM01",
          "attr": "b",
          "base": 0.0,
          "value": -0.5
        }
      ],
      "metadata": {
        "bus": 5,
        "direction": "absorb",
        "model": "controlled susceptance b in [-Q/Sb, 0]",
        "delay_s": 0.02,
        "tau_s": 0.03
      }
    },
    {
      "control_id": "plant_q_command:RES01",
      "control_class": "plant_q_command",
      "description": "additional absorption command of RES01 up to PF 0.9 at S_n",
      "alpha_max": 1.0,
      "mvar_per_unit": 45.416435803162535,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.1 s, first-order tau 0 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES01",
          "attr": "qref0",
          "base": -0.8649240051142447,
          "value": -1.31908836314587
        }
      ],
      "metadata": {
        "asset_id": "RES01",
        "bus": 900001,
        "headroom_mvar": 45.416435803162535,
        "delay_s": 0.1
      }
    },
    {
      "control_id": "plant_q_command:RES02",
      "control_class": "plant_q_command",
      "description": "additional absorption command of RES02 up to PF 0.9 at S_n",
      "alpha_max": 1.0,
      "mvar_per_unit": 28.901368238376158,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.1 s, first-order tau 0 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES02",
          "attr": "qref0",
          "base": -0.5504061850193308,
          "value": -0.8394198674030924
        }
      ],
      "metadata": {
        "asset_id": "RES02",
        "bus": 900002,
        "headroom_mvar": 28.901368238376158,
        "delay_s": 0.1
      }
    },
    {
      "control_id": "plant_q_command:RES03",
      "control_class": "plant_q_command",
      "description": "additional absorption command of RES03 up to PF 0.9 at S_n",
      "alpha_max": 1.0,
      "mvar_per_unit": 53.673969585555724,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.1 s, first-order tau 0 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES03",
          "attr": "qref0",
          "base": -1.0221829147435197,
          "value": -1.558922610599077
        }
      ],
      "metadata": {
        "asset_id": "RES03",
        "bus": 900003,
        "headroom_mvar": 53.673969585555724,
        "delay_s": 0.1
      }
    },
    {
      "control_id": "plant_q_command:RES04",
      "control_class": "plant_q_command",
      "description": "additional absorption command of RES04 up to PF 0.9 at S_n",
      "alpha_max": 1.0,
      "mvar_per_unit": 37.15890202076935,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.1 s, first-order tau 0 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "PVD1",
          "idx": "RES04",
          "attr": "qref0",
          "base": -0.7076650950586261,
          "value": -1.0792541152663195
        }
      ],
      "metadata": {
        "asset_id": "RES04",
        "bus": 900004,
        "headroom_mvar": 37.15890202076935,
        "delay_s": 0.1
      }
    },
    {
      "control_id": "avr_vref:1",
      "control_class": "avr_vref",
      "description": "AVR set-point reduction -0.03 pu on EXDC2 1 (1)",
      "alpha_max": 1.0,
      "mvar_per_unit": null,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.05 s, first-order tau 0 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "EXDC2",
          "idx": 1,
          "attr": "vref0",
          "base": 1.1058269358968265,
          "value": 1.0758269358968264
        }
      ],
      "metadata": {
        "machine": 1,
        "bus": 1,
        "sn_mva": 900.0,
        "delay_s": 0.05,
        "slack_linked": true
      }
    },
    {
      "control_id": "avr_vref:3",
      "control_class": "avr_vref",
      "description": "AVR set-point reduction -0.03 pu on EXDC2 3 (3)",
      "alpha_max": 1.0,
      "mvar_per_unit": null,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.05 s, first-order tau 0 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "EXDC2",
          "idx": 3,
          "attr": "vref0",
          "base": 1.0911830996565353,
          "value": 1.0611830996565352
        }
      ],
      "metadata": {
        "machine": 3,
        "bus": 3,
        "sn_mva": 900.0,
        "delay_s": 0.05,
        "slack_linked": false
      }
    },
    {
      "control_id": "avr_vref:2",
      "control_class": "avr_vref",
      "description": "AVR set-point reduction -0.03 pu on EXDC2 2 (2)",
      "alpha_max": 1.0,
      "mvar_per_unit": null,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.05 s, first-order tau 0 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "EXDC2",
          "idx": 2,
          "attr": "vref0",
          "base": 1.1049192466118445,
          "value": 1.0749192466118445
        }
      ],
      "metadata": {
        "machine": 2,
        "bus": 2,
        "sn_mva": 900.0,
        "delay_s": 0.05,
        "slack_linked": false
      }
    },
    {
      "control_id": "avr_vref:4",
      "control_class": "avr_vref",
      "description": "AVR set-point reduction -0.03 pu on EXDC2 4 (4)",
      "alpha_max": 1.0,
      "mvar_per_unit": null,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.05 s, first-order tau 0 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "EXDC2",
          "idx": 4,
          "attr": "vref0",
          "base": 1.0799235870839228,
          "value": 1.0499235870839227
        }
      ],
      "metadata": {
        "machine": 4,
        "bus": 4,
        "sn_mva": 900.0,
        "delay_s": 0.05,
        "slack_linked": false
      }
    },
    {
      "control_id": "fast_reactor:FASTR01",
      "control_class": "fast_reactor",
      "description": "50 Mvar breaker-switched reactor at bus 6 (150 ms)",
      "alpha_max": 1.0,
      "mvar_per_unit": 50.0,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 0.15 s, first-order tau 0 s",
        "n_samples": 2001,
        "horizon_s": 2.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "Shunt",
          "idx": "FASTR01",
          "attr": "b",
          "base": 0.0,
          "value": -0.5
        }
      ],
      "metadata": {
        "bus": 6,
        "delay_s": 0.15
      }
    },
    {
      "control_id": "manual_reactor:MANR01",
      "control_class": "manual_reactor",
      "description": "100 Mvar operator-switched reactor at bus 6 (30 s)",
      "alpha_max": 1.0,
      "mvar_per_unit": 100.0,
      "envelope": {
        "kind": "sampled",
        "start_s": 0.0,
        "duration_s": null,
        "description": "delay 30 s, first-order tau 0 s",
        "n_samples": 3101,
        "horizon_s": 31.0,
        "final_value": 1.0
      },
      "mutations": [
        {
          "model": "Shunt",
          "idx": "MANR01",
          "attr": "b",
          "base": 0.0,
          "value": -1.0
        }
      ],
      "metadata": {
        "bus": 6,
        "delay_s": 30.0
      }
    }
  ],
  "device_counts": {
    "augmented": {
      "buses": 14,
      "lines": 13,
      "lines_in_service": 11,
      "transformers": 8,
      "transformers_in_service": 8,
      "machines": 4,
      "machines_in_service": 4,
      "machines_models": {
        "GENROU": 4
      },
      "exciters": 4,
      "exciters_in_service": 4,
      "exciters_models": {
        "EXDC2": 4
      },
      "governors": 4,
      "governors_in_service": 4,
      "governors_models": {
        "TGOV1": 4
      },
      "pss": 0,
      "pss_in_service": 0,
      "pss_models": {},
      "loads": 2,
      "loads_in_service": 2,
      "loads_models": {
        "PQ": 2
      },
      "shunts": 6,
      "shunts_in_service": 4,
      "shunts_models": {
        "Shunt": 6
      },
      "static_gens": 8,
      "static_gens_in_service": 0,
      "static_gens_models": {
        "PV": 7,
        "Slack": 1
      },
      "der": 4,
      "der_in_service": 4,
      "der_models": {
        "PVD1": 4
      },
      "freq_measurement": 4,
      "freq_measurement_in_service": 4,
      "freq_measurement_models": {
        "BusFreq": 4
      },
      "pvd1": 4
    },
    "base_case": {
      "buses": 10,
      "lines": 11,
      "lines_in_service": 11,
      "transformers": 4,
      "transformers_in_service": 4,
      "machines": 4,
      "machines_in_service": 4,
      "machines_models": {
        "GENROU": 4
      },
      "exciters": 4,
      "exciters_in_service": 4,
      "exciters_models": {
        "EXDC2": 4
      },
      "governors": 4,
      "governors_in_service": 4,
      "governors_models": {
        "TGOV1": 4
      },
      "pss": 0,
      "pss_in_service": 0,
      "pss_models": {},
      "loads": 2,
      "loads_in_service": 2,
      "loads_models": {
        "PQ": 2
      },
      "shunts": 0,
      "shunts_in_service": 0,
      "shunts_models": {},
      "static_gens": 4,
      "static_gens_in_service": 4,
      "static_gens_models": {
        "PV": 3,
        "Slack": 1
      },
      "der": 0,
      "der_in_service": 0,
      "der_models": {},
      "freq_measurement": 0,
      "freq_measurement_in_service": 0,
      "freq_measurement_models": {},
      "pvd1": 0
    }
  },
  "protected_output_addresses": [
    24,
    25,
    26,
    27
  ],
  "runtime_s": {
    "base_analysis_s": 0.07667737500742078,
    "tap_solve_s": 0.2891194580006413,
    "final_build_s": 0.0945967499865219,
    "total_s": 0.4674099580006441
  }
}