{
 "S3:capacitor_switching:SHC02": {
  "job_id": "S3:capacitor_switching:SHC02",
  "kind": "S3",
  "label": "",
  "seed_id": "capacitor_switching:SHC02",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 0.8754122079990339,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0576921638922938,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.063304578952227,
    "t_max_window_s": 0.9420000000000004,
    "max_v_after_pu": 1.0616691567583079,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0683171352413006,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.072739955842873,
    "t_max_window_s": 1.0080000000000005,
    "max_v_after_pu": 1.07131816384296,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0952115081791682,
    "t_max_window_s": 0.9360000000000004,
    "max_v_after_pu": 1.0895658931213548,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0651247217527255,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0879838208951405,
    "t_max_window_s": 0.9420000000000004,
    "max_v_after_pu": 1.0830292276552067,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.0971666660043411,
  "sim_s": 0.7782455419946928,
  "max_abs_dv_all_buses_pu": 0.03521150817916818,
  "max_abs_dv_bus": "V_900003",
  "n_buses_moved_1e-4": 14,
  "error": null,
  "job_wall_s": 0.8758384590037167,
  "job": {
   "job_id": "S3:capacitor_switching:SHC02",
   "slug": "kundur",
   "variant": "baseline",
   "fingerprint": "c18763c5fc3c745cabef9414a3939d244e5fbcf2",
   "seed_id": "capacitor_switching:SHC02",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:generator_trip:2": {
  "job_id": "S3:generator_trip:2",
  "kind": "S3",
  "label": "",
  "seed_id": "generator_trip:2",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.188567958000931,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0576921638922938,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 0.9866762425171373,
    "t_max_window_s": 1.0280000000000005,
    "max_v_after_pu": 0.9860109021129853,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0683171352413006,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0190611130310998,
    "t_max_window_s": 0.9900000000000004,
    "max_v_after_pu": 1.0216045632352542,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0455388280068922,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.044873411636809,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0651247217527255,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0431567908815242,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0418424778910156,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.16236183399450965,
  "sim_s": 1.0262061240064213,
  "max_abs_dv_all_buses_pu": 0.09086045930472408,
  "max_abs_dv_bus": "V_2",
  "n_buses_moved_1e-4": 14,
  "error": null,
  "job_wall_s": 1.1889838330098428,
  "job": {
   "job_id": "S3:generator_trip:2",
   "slug": "kundur",
   "variant": "baseline",
   "fingerprint": "c18763c5fc3c745cabef9414a3939d244e5fbcf2",
   "seed_id": "generator_trip:2",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:plant_trip:RES01": {
  "job_id": "S3:plant_trip:RES01",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES01",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 0.8848126670054626,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0576921638922938,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1028177434429942,
    "t_max_window_s": 1.0200000000000005,
    "max_v_after_pu": 1.0998605252012312,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0683171352413006,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.07715319287142,
    "t_max_window_s": 0.9920000000000004,
    "max_v_after_pu": 1.0737294226222316,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0634233132682116,
    "t_max_window_s": 1.2040000000000006,
    "max_v_after_pu": 1.0624529375385452,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0651247217527255,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0687481050522234,
    "t_max_window_s": 1.1660000000000006,
    "max_v_after_pu": 1.0677505681094965,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.10448891700070817,
  "sim_s": 0.7803237500047544,
  "max_abs_dv_all_buses_pu": 0.0451255795507004,
  "max_abs_dv_bus": "V_900001",
  "n_buses_moved_1e-4": 14,
  "error": null,
  "job_wall_s": 3.338426124988473,
  "job": {
   "job_id": "S3:plant_trip:RES01",
   "slug": "kundur",
   "variant": "baseline",
   "fingerprint": "c18763c5fc3c745cabef9414a3939d244e5fbcf2",
   "seed_id": "plant_trip:RES01",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:capacitor_switching:SHC01": {
  "job_id": "S3:capacitor_switching:SHC01",
  "kind": "S3",
  "label": "",
  "seed_id": "capacitor_switching:SHC01",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 0.9068744169926504,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0576921638922938,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0723255039838577,
    "t_max_window_s": 0.9680000000000004,
    "max_v_after_pu": 1.069133009864578,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0683171352413006,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0908822064302324,
    "t_max_window_s": 0.9540000000000004,
    "max_v_after_pu": 1.0873031542358231,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0634421167544066,
    "t_max_window_s": 1.0680000000000005,
    "max_v_after_pu": 1.0623318917332585,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0651247217527255,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0695732199717822,
    "t_max_window_s": 1.0360000000000005,
    "max_v_after_pu": 1.0682670542132466,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.11213995899015572,
  "sim_s": 0.7947344580024946,
  "max_abs_dv_all_buses_pu": 0.022565071188931807,
  "max_abs_dv_bus": "V_900002",
  "n_buses_moved_1e-4": 14,
  "error": null,
  "job_wall_s": 0.9072819169959985,
  "job": {
   "job_id": "S3:capacitor_switching:SHC01",
   "slug": "kundur",
   "variant": "baseline",
   "fingerprint": "c18763c5fc3c745cabef9414a3939d244e5fbcf2",
   "seed_id": "capacitor_switching:SHC01",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:fixed_pf_ramp:RES04": {
  "job_id": "S3:fixed_pf_ramp:RES04",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES04",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 0.9028216669976246,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0576921638922938,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0578693972598088,
    "t_max_window_s": 1.0620000000000005,
    "max_v_after_pu": 1.0577414247252672,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0683171352413006,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.068551060896962,
    "t_max_window_s": 1.3340000000000007,
    "max_v_after_pu": 1.068541635347872,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0618944736383624,
    "t_max_window_s": 1.2040000000000006,
    "max_v_after_pu": 1.0615760304283801,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0651247217527255,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0789328906727937,
    "t_max_window_s": 1.1980000000000006,
    "max_v_after_pu": 1.0786626182973684,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.16993716699653305,
  "sim_s": 0.7328845000010915,
  "max_abs_dv_all_buses_pu": 0.013808168920068198,
  "max_abs_dv_bus": "V_900004",
  "n_buses_moved_1e-4": 14,
  "error": null,
  "job_wall_s": 0.9032861249870621,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES04",
   "slug": "kundur",
   "variant": "baseline",
   "fingerprint": "c18763c5fc3c745cabef9414a3939d244e5fbcf2",
   "seed_id": "fixed_pf_ramp:RES04",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:plant_trip:RES02": {
  "job_id": "S3:plant_trip:RES02",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES02",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 0.8946605420060223,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0576921638922938,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0663031436915158,
    "t_max_window_s": 1.0100000000000005,
    "max_v_after_pu": 1.0634139448728652,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0683171352413006,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.112054563636643,
    "t_max_window_s": 0.9620000000000004,
    "max_v_after_pu": 1.1092110923253578,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0625841966746927,
    "t_max_window_s": 1.2140000000000006,
    "max_v_after_pu": 1.0618981294579395,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0651247217527255,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0679266605308342,
    "t_max_window_s": 1.1560000000000006,
    "max_v_after_pu": 1.0671484901017596,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.10000187499099411,
  "sim_s": 0.7946586670150282,
  "max_abs_dv_all_buses_pu": 0.04373742839534245,
  "max_abs_dv_bus": "V_900002",
  "n_buses_moved_1e-4": 14,
  "error": null,
  "job_wall_s": 3.327370416998747,
  "job": {
   "job_id": "S3:plant_trip:RES02",
   "slug": "kundur",
   "variant": "baseline",
   "fingerprint": "c18763c5fc3c745cabef9414a3939d244e5fbcf2",
   "seed_id": "plant_trip:RES02",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:line_energization:LPAR01": {
  "job_id": "S3:line_energization:LPAR01",
  "kind": "S3",
  "label": "",
  "seed_id": "line_energization:LPAR01",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 0.9265925000072457,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0576921638922938,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0662646421237918,
    "t_max_window_s": 1.0080000000000005,
    "max_v_after_pu": 1.0639673197604014,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0683171352413006,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0748461971072316,
    "t_max_window_s": 0.9720000000000004,
    "max_v_after_pu": 1.0724762426748784,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.065961794267343,
    "t_max_window_s": 1.1740000000000006,
    "max_v_after_pu": 1.0649712259822641,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0651247217527255,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0729281772823525,
    "t_max_window_s": 1.1160000000000005,
    "max_v_after_pu": 1.0717959741980103,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.1576855000021169,
  "sim_s": 0.7689070000051288,
  "max_abs_dv_all_buses_pu": 0.009314244446803732,
  "max_abs_dv_bus": "V_7",
  "n_buses_moved_1e-4": 14,
  "error": null,
  "job_wall_s": 0.9270264579972718,
  "job": {
   "job_id": "S3:line_energization:LPAR01",
   "slug": "kundur",
   "variant": "baseline",
   "fingerprint": "c18763c5fc3c745cabef9414a3939d244e5fbcf2",
   "seed_id": "line_energization:LPAR01",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:generator_trip:3": {
  "job_id": "S3:generator_trip:3",
  "kind": "S3",
  "label": "",
  "seed_id": "generator_trip:3",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.1525165420025587,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0576921638922938,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.034581997448209,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.032320989046144,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0683171352413006,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0531743087423133,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.051289667313857,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.01210892712579,
    "t_max_window_s": 0.7840000000000003,
    "max_v_after_pu": 1.0236203582802348,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0651247217527255,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 0.9953833950491174,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.005608214548187,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.09638783300761133,
  "sim_s": 1.0561287089949474,
  "max_abs_dv_all_buses_pu": 0.08294188076934705,
  "max_abs_dv_bus": "V_900004",
  "n_buses_moved_1e-4": 14,
  "error": null,
  "job_wall_s": 1.1529215000045951,
  "job": {
   "job_id": "S3:generator_trip:3",
   "slug": "kundur",
   "variant": "baseline",
   "fingerprint": "c18763c5fc3c745cabef9414a3939d244e5fbcf2",
   "seed_id": "generator_trip:3",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:plant_trip:RES04": {
  "job_id": "S3:plant_trip:RES04",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES04",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 0.8795917920069769,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0576921638922938,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0580945590025659,
    "t_max_window_s": 0.6900000000000002,
    "max_v_after_pu": 1.0573388816294071,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0683171352413006,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0687282129610527,
    "t_max_window_s": 0.7840000000000003,
    "max_v_after_pu": 1.068503317997867,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0656029557021345,
    "t_max_window_s": 0.8920000000000003,
    "max_v_after_pu": 1.0628091271119224,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0651247217527255,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1058516242717134,
    "t_max_window_s": 0.8660000000000003,
    "max_v_after_pu": 1.1035581534815964,
    "tripped_by": "seed"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.10127654200186953,
  "sim_s": 0.7783152500051074,
  "max_abs_dv_all_buses_pu": 0.040726902518987806,
  "max_abs_dv_bus": "V_900004",
  "n_buses_moved_1e-4": 14,
  "error": null,
  "job_wall_s": 3.312894625007175,
  "job": {
   "job_id": "S3:plant_trip:RES04",
   "slug": "kundur",
   "variant": "baseline",
   "fingerprint": "c18763c5fc3c745cabef9414a3939d244e5fbcf2",
   "seed_id": "plant_trip:RES04",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:plant_trip:RES03": {
  "job_id": "S3:plant_trip:RES03",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES03",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 0.8589140829863027,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0576921638922938,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0588590212463365,
    "t_max_window_s": 0.6960000000000002,
    "max_v_after_pu": 1.0574371698744696,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0683171352413006,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.069273975402607,
    "t_max_window_s": 0.7640000000000002,
    "max_v_after_pu": 1.0687031724141776,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1101059803452653,
    "t_max_window_s": 0.8660000000000003,
    "max_v_after_pu": 1.1045133650918875,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0651247217527255,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0776151283336657,
    "t_max_window_s": 0.8820000000000003,
    "max_v_after_pu": 1.0722853160029078,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.09609841599012725,
  "sim_s": 0.7628156669961754,
  "max_abs_dv_all_buses_pu": 0.050105980345265255,
  "max_abs_dv_bus": "V_900003",
  "n_buses_moved_1e-4": 14,
  "error": null,
  "job_wall_s": 3.3049902920029126,
  "job": {
   "job_id": "S3:plant_trip:RES03",
   "slug": "kundur",
   "variant": "baseline",
   "fingerprint": "c18763c5fc3c745cabef9414a3939d244e5fbcf2",
   "seed_id": "plant_trip:RES03",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:load_disconnection:PQ_0": {
  "job_id": "S3:load_disconnection:PQ_0",
  "kind": "S3",
  "label": "",
  "seed_id": "load_disconnection:PQ_0",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.7816981250070967,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0576921638922938,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0784182117157064,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.076478776314141,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0683171352413006,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0849533060257057,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0832115756543925,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0671258988047159,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.076632559091345,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0651247217527255,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0740563522814994,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0810842183293876,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.1700500420120079,
  "sim_s": 1.6116480829950888,
  "max_abs_dv_all_buses_pu": 0.05227394445233946,
  "max_abs_dv_bus": "V_8",
  "n_buses_moved_1e-4": 14,
  "error": null,
  "job_wall_s": 1.7822197080095066,
  "job": {
   "job_id": "S3:load_disconnection:PQ_0",
   "slug": "kundur",
   "variant": "baseline",
   "fingerprint": "c18763c5fc3c745cabef9414a3939d244e5fbcf2",
   "seed_id": "load_disconnection:PQ_0",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:line_energization:LPAR02": {
  "job_id": "S3:line_energization:LPAR02",
  "kind": "S3",
  "label": "",
  "seed_id": "line_energization:LPAR02",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 0.8825618749979185,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0576921638922938,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0666125788247138,
    "t_max_window_s": 0.9920000000000004,
    "max_v_after_pu": 1.0638324896721045,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0683171352413006,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0741071079210716,
    "t_max_window_s": 0.9040000000000004,
    "max_v_after_pu": 1.072023408473442,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0620753244810748,
    "t_max_window_s": 1.2660000000000007,
    "max_v_after_pu": 1.0617880765808068,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0651247217527255,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0676881216229834,
    "t_max_window_s": 1.1400000000000006,
    "max_v_after_pu": 1.0672252159229325,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.10073591698892415,
  "sim_s": 0.7818259580089943,
  "max_abs_dv_all_buses_pu": 0.008920414932420018,
  "max_abs_dv_bus": "V_900001",
  "n_buses_moved_1e-4": 14,
  "error": null,
  "job_wall_s": 0.8830910419928841,
  "job": {
   "job_id": "S3:line_energization:LPAR02",
   "slug": "kundur",
   "variant": "baseline",
   "fingerprint": "c18763c5fc3c745cabef9414a3939d244e5fbcf2",
   "seed_id": "line_energization:LPAR02",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:fixed_pf_ramp:RES02": {
  "job_id": "S3:fixed_pf_ramp:RES02",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES02",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 0.8319896249886369,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0576921638922938,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0604296281874297,
    "t_max_window_s": 1.3020000000000007,
    "max_v_after_pu": 1.0602411800088194,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0683171352413006,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0829698293151748,
    "t_max_window_s": 1.2640000000000007,
    "max_v_after_pu": 1.0827278608080426,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0608210441039914,
    "t_max_window_s": 1.4640000000000009,
    "max_v_after_pu": 1.0608174437272244,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0651247217527255,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0660449823210243,
    "t_max_window_s": 1.4200000000000008,
    "max_v_after_pu": 1.0660301393289102,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.09968050000315998,
  "sim_s": 0.732309124985477,
  "max_abs_dv_all_buses_pu": 0.014652694073874262,
  "max_abs_dv_bus": "V_900002",
  "n_buses_moved_1e-4": 14,
  "error": null,
  "job_wall_s": 3.269665707994136,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES02",
   "slug": "kundur",
   "variant": "baseline",
   "fingerprint": "c18763c5fc3c745cabef9414a3939d244e5fbcf2",
   "seed_id": "fixed_pf_ramp:RES02",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:fixed_pf_ramp:RES03": {
  "job_id": "S3:fixed_pf_ramp:RES03",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES03",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 0.9005674170039129,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0576921638922938,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0580948970495796,
    "t_max_window_s": 1.0580000000000005,
    "max_v_after_pu": 1.0578135752668394,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0683171352413006,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0687318009274784,
    "t_max_window_s": 1.2260000000000006,
    "max_v_after_pu": 1.0686966548129944,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.076903859117087,
    "t_max_window_s": 1.1900000000000006,
    "max_v_after_pu": 1.0762019511243992,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0651247217527255,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.069230750705589,
    "t_max_window_s": 1.2060000000000006,
    "max_v_after_pu": 1.0686178393260088,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.1673143749940209,
  "sim_s": 0.7332530420098919,
  "max_abs_dv_all_buses_pu": 0.016903859117086917,
  "max_abs_dv_bus": "V_900003",
  "n_buses_moved_1e-4": 14,
  "error": null,
  "job_wall_s": 0.9009847499983152,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES03",
   "slug": "kundur",
   "variant": "baseline",
   "fingerprint": "c18763c5fc3c745cabef9414a3939d244e5fbcf2",
   "seed_id": "fixed_pf_ramp:RES03",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:generator_trip:4": {
  "job_id": "S3:generator_trip:4",
  "kind": "S3",
  "label": "",
  "seed_id": "generator_trip:4",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.3344494170014514,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0576921638922938,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0471802415812452,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.044362726262509,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0683171352413006,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0609436505931737,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0587364816780314,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0536083135322813,
    "t_max_window_s": 0.6800000000000002,
    "max_v_after_pu": 1.0541113123628258,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0651247217527255,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0679409791914443,
    "t_max_window_s": 0.6800000000000002,
    "max_v_after_pu": 1.068439171718982,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.15906575000553858,
  "sim_s": 1.1753836669959128,
  "max_abs_dv_all_buses_pu": 0.05475485701103455,
  "max_abs_dv_bus": "V_7",
  "n_buses_moved_1e-4": 14,
  "error": null,
  "job_wall_s": 1.3349020840105368,
  "job": {
   "job_id": "S3:generator_trip:4",
   "slug": "kundur",
   "variant": "baseline",
   "fingerprint": "c18763c5fc3c745cabef9414a3939d244e5fbcf2",
   "seed_id": "generator_trip:4",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:load_disconnection:PQ_1": {
  "job_id": "S3:load_disconnection:PQ_1",
  "kind": "S3",
  "label": "",
  "seed_id": "load_disconnection:PQ_1",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.7658644170005573,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0576921638922938,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.078089823992137,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0878172265803059,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0683171352413006,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.082988684589568,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0938098607117048,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0845794786359413,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0832896591537566,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0651247217527255,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.098649915772436,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.098235040707757,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.17089416600356344,
  "sim_s": 1.5949702509969939,
  "max_abs_dv_all_buses_pu": 0.051576127052128884,
  "max_abs_dv_bus": "V_900002",
  "n_buses_moved_1e-4": 14,
  "error": null,
  "job_wall_s": 1.7663283330039121,
  "job": {
   "job_id": "S3:load_disconnection:PQ_1",
   "slug": "kundur",
   "variant": "baseline",
   "fingerprint": "c18763c5fc3c745cabef9414a3939d244e5fbcf2",
   "seed_id": "load_disconnection:PQ_1",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:shunt_reactor_disconnection:SHR01": {
  "job_id": "S3:shunt_reactor_disconnection:SHR01",
  "kind": "S3",
  "label": "",
  "seed_id": "shunt_reactor_disconnection:SHR01",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 0.8659671659988817,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0576921638922938,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.093556790402806,
    "t_max_window_s": 0.9820000000000004,
    "max_v_after_pu": 1.087592932680105,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0683171352413006,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.09498436650058,
    "t_max_window_s": 0.9720000000000004,
    "max_v_after_pu": 1.0889831895728161,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0684569666367598,
    "t_max_window_s": 1.0680000000000005,
    "max_v_after_pu": 1.0659984170145318,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0651247217527255,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0760496592646778,
    "t_max_window_s": 1.0400000000000005,
    "max_v_after_pu": 1.0732626984427531,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.09751233301358297,
  "sim_s": 0.7684548329852987,
  "max_abs_dv_all_buses_pu": 0.035864626510512254,
  "max_abs_dv_bus": "V_900001",
  "n_buses_moved_1e-4": 14,
  "error": null,
  "job_wall_s": 0.8664299170050072,
  "job": {
   "job_id": "S3:shunt_reactor_disconnection:SHR01",
   "slug": "kundur",
   "variant": "baseline",
   "fingerprint": "c18763c5fc3c745cabef9414a3939d244e5fbcf2",
   "seed_id": "shunt_reactor_disconnection:SHR01",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:fixed_pf_ramp:RES01": {
  "job_id": "S3:fixed_pf_ramp:RES01",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES01",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 0.8289661670132773,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0576921638922938,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0729863877168717,
    "t_max_window_s": 1.3080000000000007,
    "max_v_after_pu": 1.0727944008289074,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0683171352413006,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0712527245008463,
    "t_max_window_s": 1.2820000000000007,
    "max_v_after_pu": 1.0709964977790742,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0611602993422482,
    "t_max_window_s": 1.4480000000000008,
    "max_v_after_pu": 1.0611509599854656,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0651247217527255,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0664119935883773,
    "t_max_window_s": 1.4140000000000008,
    "max_v_after_pu": 1.066389955710843,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.09861491700576153,
  "sim_s": 0.7303512500075158,
  "max_abs_dv_all_buses_pu": 0.015294223824577902,
  "max_abs_dv_bus": "V_900001",
  "n_buses_moved_1e-4": 14,
  "error": null,
  "job_wall_s": 3.2711790000030305,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES01",
   "slug": "kundur",
   "variant": "baseline",
   "fingerprint": "c18763c5fc3c745cabef9414a3939d244e5fbcf2",
   "seed_id": "fixed_pf_ramp:RES01",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S7:no_ov_protection:load_disconnection:PQ_1": {
  "job_id": "S7:no_ov_protection:load_disconnection:PQ_1",
  "kind": "S7",
  "label": "",
  "seed_id": "load_disconnection:PQ_1",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.6987402090016985,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": false,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0576921638922938,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.078089823992137,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0878172265803059,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0683171352413006,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.082988684589568,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0938098607117048,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0845794786359413,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0832896591537566,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0651247217527255,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.098649915772436,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.098235040707757,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.09551529100281186,
  "sim_s": 1.6032249179988867,
  "error": null,
  "job_wall_s": 2.4767870000068797,
  "job": {
   "job_id": "S7:no_ov_protection:load_disconnection:PQ_1",
   "slug": "kundur",
   "variant": "no_ov_protection",
   "fingerprint": "48549e77f6992508f879648ea229c681f1ca7488",
   "seed_id": "load_disconnection:PQ_1",
   "controls": [],
   "kind": "S7",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S7:delayed_protection:load_disconnection:PQ_1": {
  "job_id": "S7:delayed_protection:load_disconnection:PQ_1",
  "kind": "S7",
  "label": "",
  "seed_id": "load_disconnection:PQ_1",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.7754206249956042,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0576921638922938,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.078089823992137,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0878172265803059,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0683171352413006,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.082988684589568,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0938098607117048,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0845794786359413,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0832896591537566,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0651247217527255,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.098649915772436,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.098235040707757,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.15787562500918284,
  "sim_s": 1.6175449999864213,
  "error": null,
  "job_wall_s": 2.549702292002621,
  "job": {
   "job_id": "S7:delayed_protection:load_disconnection:PQ_1",
   "slug": "kundur",
   "variant": "delayed_protection",
   "fingerprint": "18fe2e8d35f86a5311a724694be2181acc99c177",
   "seed_id": "load_disconnection:PQ_1",
   "controls": [],
   "kind": "S7",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S7:preserved_absorption:load_disconnection:PQ_1": {
  "job_id": "S7:preserved_absorption:load_disconnection:PQ_1",
  "kind": "S7",
  "label": "",
  "seed_id": "load_disconnection:PQ_1",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.8110554169979878,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0576921638922938,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.078089823992137,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0878172265803059,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0683171352413006,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.082988684589568,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0938098607117048,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0845794786359413,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0832896591537566,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0651247217527255,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.098649915772436,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.098235040707757,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.1779739170015091,
  "sim_s": 1.6330814999964787,
  "error": null,
  "job_wall_s": 2.5950854169932427,
  "job": {
   "job_id": "S7:preserved_absorption:load_disconnection:PQ_1",
   "slug": "kundur",
   "variant": "preserved_absorption",
   "fingerprint": "4d197b11ef6a35c8392229fb0131621731e80977",
   "seed_id": "load_disconnection:PQ_1",
   "controls": [],
   "kind": "S7",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S7:voltage_mode_res:load_disconnection:PQ_1": {
  "job_id": "S7:voltage_mode_res:load_disconnection:PQ_1",
  "kind": "S7",
  "label": "",
  "seed_id": "load_disconnection:PQ_1",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.8592691249941709,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0576921638922938,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0780898239921375,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0806468557636608,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0683171352413006,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.082988684589568,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0879973210466414,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.06,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0845794786359424,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.077571076649749,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0651247217527255,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0986499157724368,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.090134869018517,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.1718497920082882,
  "sim_s": 1.6874193329858826,
  "error": null,
  "job_wall_s": 2.6700778329977766,
  "job": {
   "job_id": "S7:voltage_mode_res:load_disconnection:PQ_1",
   "slug": "kundur",
   "variant": "voltage_mode_res",
   "fingerprint": "a0944b663fe9fa9e086699068a5939b1d4cdf0e9",
   "seed_id": "load_disconnection:PQ_1",
   "controls": [],
   "kind": "S7",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 }
}