[
 {
  "seed_id": "plant_trip:RES01",
  "family": "plant_trip",
  "tds_conclusive": true,
  "n_assets_scored": 3,
  "n_self_excluded": 1,
  "dangerous": false,
  "predicted_dangerous": false,
  "flagged": false,
  "certified_no_secondary": true,
  "seed_unsafe_FN": false,
  "predicted_set": [],
  "tds_set": [],
  "jaccard": 1.0,
  "both_empty": true,
  "pred_first_asset": null,
  "pred_first_time_s": null,
  "tds_first_asset": null,
  "tds_first_time_s": null,
  "first_asset_match": null,
  "timing_error_s": null,
  "n_TP": 0,
  "n_FP": 0,
  "n_pickup_only_trip": 0,
  "n_pickup_only_clear": 0,
  "n_caught_risky": 0,
  "n_risky_clear": 0,
  "n_unsafe_FN": 0,
  "n_TN": 3,
  "n_data_limited_trip": 0,
  "n_data_limited_clear": 0,
  "n_late_trip": 0,
  "n_tds_inconclusive": 0,
  "n_TP_L1": 0,
  "n_FP_L1": 0,
  "n_TP_L2p": 0,
  "n_FP_L2p": 0,
  "system": "kundur",
  "regime": "nominal",
  "tds_status": "ok",
  "tds_err_msg": null,
  "tds_runtime_s": 0.8848126670054626,
  "tds_build_s": 0.10448891700070817,
  "tds_sim_s": 0.7803237500047544,
  "tds_trip_order": [],
  "tds_pre_seed_max_dv_pu": 0.0,
  "max_abs_dv_all_buses_pu": 0.0451255795507004,
  "max_k_pk_nonself": 0.2800604218068336,
  "max_k_tr_nonself": 0.2795728139497724,
  "screen_verdict": "certified_safe",
  "screen_runtime_s": 0.02192237500275951,
  "cascade_runtime_s": 0.00015808299940545112,
  "late_trips": [],
  "tds_pickups_in_window": []
 },
 {
  "seed_id": "plant_trip:RES02",
  "family": "plant_trip",
  "tds_conclusive": true,
  "n_assets_scored": 3,
  "n_self_excluded": 1,
  "dangerous": false,
  "predicted_dangerous": false,
  "flagged": false,
  "certified_no_secondary": true,
  "seed_unsafe_FN": false,
  "predicted_set": [],
  "tds_set": [],
  "jaccard": 1.0,
  "both_empty": true,
  "pred_first_asset": null,
  "pred_first_time_s": null,
  "tds_first_asset": null,
  "tds_first_time_s": null,
  "first_asset_match": null,
  "timing_error_s": null,
  "n_TP": 0,
  "n_FP": 0,
  "n_pickup_only_trip": 0,
  "n_pickup_only_clear": 0,
  "n_caught_risky": 0,
  "n_risky_clear": 0,
  "n_unsafe_FN": 0,
  "n_TN": 3,
  "n_data_limited_trip": 0,
  "n_data_limited_clear": 0,
  "n_late_trip": 0,
  "n_tds_inconclusive": 0,
  "n_TP_L1": 0,
  "n_FP_L1": 0,
  "n_TP_L2p": 0,
  "n_FP_L2p": 0,
  "system": "kundur",
  "regime": "nominal",
  "tds_status": "ok",
  "tds_err_msg": null,
  "tds_runtime_s": 0.8946605420060223,
  "tds_build_s": 0.10000187499099411,
  "tds_sim_s": 0.7946586670150282,
  "tds_trip_order": [],
  "tds_pre_seed_max_dv_pu": 0.0,
  "max_abs_dv_all_buses_pu": 0.04373742839534245,
  "max_k_pk_nonself": 0.20608185988139746,
  "max_k_tr_nonself": 0.2057903374506229,
  "screen_verdict": "certified_safe",
  "screen_runtime_s": 0.02025274999323301,
  "cascade_runtime_s": 5.9416997828520834e-05,
  "late_trips": [],
  "tds_pickups_in_window": []
 },
 {
  "seed_id": "plant_trip:RES03",
  "family": "plant_trip",
  "tds_conclusive": true,
  "n_assets_scored": 3,
  "n_self_excluded": 1,
  "dangerous": false,
  "predicted_dangerous": false,
  "flagged": false,
  "certified_no_secondary": true,
  "seed_unsafe_FN": false,
  "predicted_set": [],
  "tds_set": [],
  "jaccard": 1.0,
  "both_empty": true,
  "pred_first_asset": null,
  "pred_first_time_s": null,
  "tds_first_asset": null,
  "tds_first_time_s": null,
  "first_asset_match": null,
  "timing_error_s": null,
  "n_TP": 0,
  "n_FP": 0,
  "n_pickup_only_trip": 0,
  "n_pickup_only_clear": 0,
  "n_caught_risky": 0,
  "n_risky_clear": 0,
  "n_unsafe_FN": 0,
  "n_TN": 3,
  "n_data_limited_trip": 0,
  "n_data_limited_clear": 0,
  "n_late_trip": 0,
  "n_tds_inconclusive": 0,
  "n_TP_L1": 0,
  "n_FP_L1": 0,
  "n_TP_L2p": 0,
  "n_FP_L2p": 0,
  "system": "kundur",
  "regime": "nominal",
  "tds_status": "ok",
  "tds_err_msg": null,
  "tds_runtime_s": 0.8589140829863027,
  "tds_build_s": 0.09609841599012725,
  "tds_sim_s": 0.7628156669961754,
  "tds_trip_order": [],
  "tds_pre_seed_max_dv_pu": 0.0,
  "max_abs_dv_all_buses_pu": 0.050105980345265255,
  "max_k_pk_nonself": 0.36563380969671416,
  "max_k_tr_nonself": 0.3649837403559276,
  "screen_verdict": "certified_safe",
  "screen_runtime_s": 0.02174462500261143,
  "cascade_runtime_s": 3.979200846515596e-05,
  "late_trips": [],
  "tds_pickups_in_window": []
 },
 {
  "seed_id": "plant_trip:RES04",
  "family": "plant_trip",
  "tds_conclusive": true,
  "n_assets_scored": 3,
  "n_self_excluded": 1,
  "dangerous": false,
  "predicted_dangerous": false,
  "flagged": false,
  "certified_no_secondary": true,
  "seed_unsafe_FN": false,
  "predicted_set": [],
  "tds_set": [],
  "jaccard": 1.0,
  "both_empty": true,
  "pred_first_asset": null,
  "pred_first_time_s": null,
  "tds_first_asset": null,
  "tds_first_time_s": null,
  "first_asset_match": null,
  "timing_error_s": null,
  "n_TP": 0,
  "n_FP": 0,
  "n_pickup_only_trip": 0,
  "n_pickup_only_clear": 0,
  "n_caught_risky": 0,
  "n_risky_clear": 0,
  "n_unsafe_FN": 0,
  "n_TN": 3,
  "n_data_limited_trip": 0,
  "n_data_limited_clear": 0,
  "n_late_trip": 0,
  "n_tds_inconclusive": 0,
  "n_TP_L1": 0,
  "n_FP_L1": 0,
  "n_TP_L2p": 0,
  "n_FP_L2p": 0,
  "system": "kundur",
  "regime": "nominal",
  "tds_status": "ok",
  "tds_err_msg": null,
  "tds_runtime_s": 0.8795917920069769,
  "tds_build_s": 0.10127654200186953,
  "tds_sim_s": 0.7783152500051074,
  "tds_trip_order": [],
  "tds_pre_seed_max_dv_pu": 0.0,
  "max_abs_dv_all_buses_pu": 0.040726902518987806,
  "max_k_pk_nonself": 0.1407018488985008,
  "max_k_tr_nonself": 0.14038800251367783,
  "screen_verdict": "certified_safe",
  "screen_runtime_s": 0.0207256249996135,
  "cascade_runtime_s": 3.2167008612304926e-05,
  "late_trips": [],
  "tds_pickups_in_window": []
 },
 {
  "seed_id": "fixed_pf_ramp:RES01",
  "family": "fixed_pf_ramp",
  "tds_conclusive": true,
  "n_assets_scored": 4,
  "n_self_excluded": 0,
  "dangerous": false,
  "predicted_dangerous": false,
  "flagged": false,
  "certified_no_secondary": true,
  "seed_unsafe_FN": false,
  "predicted_set": [],
  "tds_set": [],
  "jaccard": 1.0,
  "both_empty": true,
  "pred_first_asset": null,
  "pred_first_time_s": null,
  "tds_first_asset": null,
  "tds_first_time_s": null,
  "first_asset_match": null,
  "timing_error_s": null,
  "n_TP": 0,
  "n_FP": 0,
  "n_pickup_only_trip": 0,
  "n_pickup_only_clear": 0,
  "n_caught_risky": 0,
  "n_risky_clear": 0,
  "n_unsafe_FN": 0,
  "n_TN": 4,
  "n_data_limited_trip": 0,
  "n_data_limited_clear": 0,
  "n_late_trip": 0,
  "n_tds_inconclusive": 0,
  "n_TP_L1": 0,
  "n_FP_L1": 0,
  "n_TP_L2p": 0,
  "n_FP_L2p": 0,
  "system": "kundur",
  "regime": "nominal",
  "tds_status": "ok",
  "tds_err_msg": null,
  "tds_runtime_s": 0.8289661670132773,
  "tds_build_s": 0.09861491700576153,
  "tds_sim_s": 0.7303512500075158,
  "tds_trip_order": [],
  "tds_pre_seed_max_dv_pu": 0.0,
  "max_abs_dv_all_buses_pu": 0.015294223824577902,
  "max_k_pk_nonself": 0.38309730034218287,
  "max_k_tr_nonself": 0.38299421335335143,
  "screen_verdict": "certified_safe",
  "screen_runtime_s": 0.0069924999988870695,
  "cascade_runtime_s": 2.9999995604157448e-05,
  "late_trips": [],
  "tds_pickups_in_window": []
 },
 {
  "seed_id": "fixed_pf_ramp:RES02",
  "family": "fixed_pf_ramp",
  "tds_conclusive": true,
  "n_assets_scored": 4,
  "n_self_excluded": 0,
  "dangerous": false,
  "predicted_dangerous": false,
  "flagged": false,
  "certified_no_secondary": true,
  "seed_unsafe_FN": false,
  "predicted_set": [],
  "tds_set": [],
  "jaccard": 1.0,
  "both_empty": true,
  "pred_first_asset": null,
  "pred_first_time_s": null,
  "tds_first_asset": null,
  "tds_first_time_s": null,
  "first_asset_match": null,
  "timing_error_s": null,
  "n_TP": 0,
  "n_FP": 0,
  "n_pickup_only_trip": 0,
  "n_pickup_only_clear": 0,
  "n_caught_risky": 0,
  "n_risky_clear": 0,
  "n_unsafe_FN": 0,
  "n_TN": 4,
  "n_data_limited_trip": 0,
  "n_data_limited_clear": 0,
  "n_late_trip": 0,
  "n_tds_inconclusive": 0,
  "n_TP_L1": 0,
  "n_FP_L1": 0,
  "n_TP_L2p": 0,
  "n_FP_L2p": 0,
  "system": "kundur",
  "regime": "nominal",
  "tds_status": "ok",
  "tds_err_msg": null,
  "tds_runtime_s": 0.8319896249886369,
  "tds_build_s": 0.09968050000315998,
  "tds_sim_s": 0.732309124985477,
  "tds_trip_order": [],
  "tds_pre_seed_max_dv_pu": 0.0,
  "max_abs_dv_all_buses_pu": 0.014652694073874262,
  "max_k_pk_nonself": 0.4877134542543307,
  "max_k_tr_nonself": 0.48758367553444404,
  "screen_verdict": "certified_safe",
  "screen_runtime_s": 0.006388249996234663,
  "cascade_runtime_s": 2.9207993065938354e-05,
  "late_trips": [],
  "tds_pickups_in_window": []
 },
 {
  "seed_id": "fixed_pf_ramp:RES03",
  "family": "fixed_pf_ramp",
  "tds_conclusive": true,
  "n_assets_scored": 4,
  "n_self_excluded": 0,
  "dangerous": false,
  "predicted_dangerous": false,
  "flagged": false,
  "certified_no_secondary": true,
  "seed_unsafe_FN": false,
  "predicted_set": [],
  "tds_set": [],
  "jaccard": 1.0,
  "both_empty": true,
  "pred_first_asset": null,
  "pred_first_time_s": null,
  "tds_first_asset": null,
  "tds_first_time_s": null,
  "first_asset_match": null,
  "timing_error_s": null,
  "n_TP": 0,
  "n_FP": 0,
  "n_pickup_only_trip": 0,
  "n_pickup_only_clear": 0,
  "n_caught_risky": 0,
  "n_risky_clear": 0,
  "n_unsafe_FN": 0,
  "n_TN": 4,
  "n_data_limited_trip": 0,
  "n_data_limited_clear": 0,
  "n_late_trip": 0,
  "n_tds_inconclusive": 0,
  "n_TP_L1": 0,
  "n_FP_L1": 0,
  "n_TP_L2p": 0,
  "n_FP_L2p": 0,
  "system": "kundur",
  "regime": "nominal",
  "tds_status": "ok",
  "tds_err_msg": null,
  "tds_runtime_s": 0.9005674170039129,
  "tds_build_s": 0.1673143749940209,
  "tds_sim_s": 0.7332530420098919,
  "tds_trip_order": [],
  "tds_pre_seed_max_dv_pu": 0.0,
  "max_abs_dv_all_buses_pu": 0.016903859117086917,
  "max_k_pk_nonself": 0.44874720392073897,
  "max_k_tr_nonself": 0.448559704105765,
  "screen_verdict": "certified_safe",
  "screen_runtime_s": 0.00633341699722223,
  "cascade_runtime_s": 2.7542002499103546e-05,
  "late_trips": [],
  "tds_pickups_in_window": []
 },
 {
  "seed_id": "fixed_pf_ramp:RES04",
  "family": "fixed_pf_ramp",
  "tds_conclusive": true,
  "n_assets_scored": 4,
  "n_self_excluded": 0,
  "dangerous": false,
  "predicted_dangerous": false,
  "flagged": false,
  "certified_no_secondary": true,
  "seed_unsafe_FN": false,
  "predicted_set": [],
  "tds_set": [],
  "jaccard": 1.0,
  "both_empty": true,
  "pred_first_asset": null,
  "pred_first_time_s": null,
  "tds_first_asset": null,
  "tds_first_time_s": null,
  "first_asset_match": null,
  "timing_error_s": null,
  "n_TP": 0,
  "n_FP": 0,
  "n_pickup_only_trip": 0,
  "n_pickup_only_clear": 0,
  "n_caught_risky": 0,
  "n_risky_clear": 0,
  "n_unsafe_FN": 0,
  "n_TN": 4,
  "n_data_limited_trip": 0,
  "n_data_limited_clear": 0,
  "n_late_trip": 0,
  "n_tds_inconclusive": 0,
  "n_TP_L1": 0,
  "n_FP_L1": 0,
  "n_TP_L2p": 0,
  "n_FP_L2p": 0,
  "system": "kundur",
  "regime": "nominal",
  "tds_status": "ok",
  "tds_err_msg": null,
  "tds_runtime_s": 0.9028216669976246,
  "tds_build_s": 0.16993716699653305,
  "tds_sim_s": 0.7328845000010915,
  "tds_trip_order": [],
  "tds_pre_seed_max_dv_pu": 0.0,
  "max_abs_dv_all_buses_pu": 0.013808168920068198,
  "max_k_pk_nonself": 0.4192166051905645,
  "max_k_tr_nonself": 0.4191155466504809,
  "screen_verdict": "certified_safe",
  "screen_runtime_s": 0.006446500003221445,
  "cascade_runtime_s": 3.674998879432678e-05,
  "late_trips": [],
  "tds_pickups_in_window": []
 },
 {
  "seed_id": "load_disconnection:PQ_1",
  "family": "load_disconnection",
  "tds_conclusive": true,
  "n_assets_scored": 4,
  "n_self_excluded": 0,
  "dangerous": false,
  "predicted_dangerous": false,
  "flagged": true,
  "certified_no_secondary": false,
  "seed_unsafe_FN": false,
  "predicted_set": [],
  "tds_set": [],
  "jaccard": 1.0,
  "both_empty": true,
  "pred_first_asset": null,
  "pred_first_time_s": null,
  "tds_first_asset": null,
  "tds_first_time_s": null,
  "first_asset_match": null,
  "timing_error_s": null,
  "n_TP": 0,
  "n_FP": 0,
  "n_pickup_only_trip": 0,
  "n_pickup_only_clear": 0,
  "n_caught_risky": 0,
  "n_risky_clear": 1,
  "n_unsafe_FN": 0,
  "n_TN": 3,
  "n_data_limited_trip": 0,
  "n_data_limited_clear": 0,
  "n_late_trip": 0,
  "n_tds_inconclusive": 0,
  "n_TP_L1": 0,
  "n_FP_L1": 0,
  "n_TP_L2p": 0,
  "n_FP_L2p": 0,
  "system": "kundur",
  "regime": "nominal",
  "tds_status": "ok",
  "tds_err_msg": null,
  "tds_runtime_s": 1.7658644170005573,
  "tds_build_s": 0.17089416600356344,
  "tds_sim_s": 1.5949702509969939,
  "tds_trip_order": [],
  "tds_pre_seed_max_dv_pu": 0.0,
  "max_abs_dv_all_buses_pu": 0.051576127052128884,
  "max_k_pk_nonself": 0.9624935251027706,
  "max_k_tr_nonself": 0.4145298024831962,
  "screen_verdict": "risky",
  "screen_runtime_s": 0.02139704200089909,
  "cascade_runtime_s": 2.8457987355068326e-05,
  "late_trips": [],
  "tds_pickups_in_window": []
 },
 {
  "seed_id": "load_disconnection:PQ_0",
  "family": "load_disconnection",
  "tds_conclusive": true,
  "n_assets_scored": 4,
  "n_self_excluded": 0,
  "dangerous": false,
  "predicted_dangerous": false,
  "flagged": false,
  "certified_no_secondary": true,
  "seed_unsafe_FN": false,
  "predicted_set": [],
  "tds_set": [],
  "jaccard": 1.0,
  "both_empty": true,
  "pred_first_asset": null,
  "pred_first_time_s": null,
  "tds_first_asset": null,
  "tds_first_time_s": null,
  "first_asset_match": null,
  "timing_error_s": null,
  "n_TP": 0,
  "n_FP": 0,
  "n_pickup_only_trip": 0,
  "n_pickup_only_clear": 0,
  "n_caught_risky": 0,
  "n_risky_clear": 0,
  "n_unsafe_FN": 0,
  "n_TN": 4,
  "n_data_limited_trip": 0,
  "n_data_limited_clear": 0,
  "n_late_trip": 0,
  "n_tds_inconclusive": 0,
  "n_TP_L1": 0,
  "n_FP_L1": 0,
  "n_TP_L2p": 0,
  "n_FP_L2p": 0,
  "system": "kundur",
  "regime": "nominal",
  "tds_status": "ok",
  "tds_err_msg": null,
  "tds_runtime_s": 1.7816981250070967,
  "tds_build_s": 0.1700500420120079,
  "tds_sim_s": 1.6116480829950888,
  "tds_trip_order": [],
  "tds_pre_seed_max_dv_pu": 0.0,
  "max_abs_dv_all_buses_pu": 0.05227394445233946,
  "max_k_pk_nonself": 0.5261433751762857,
  "max_k_tr_nonself": 0.13970111167473873,
  "screen_verdict": "certified_safe",
  "screen_runtime_s": 0.019474500004434958,
  "cascade_runtime_s": 2.6374997105449438e-05,
  "late_trips": [],
  "tds_pickups_in_window": []
 },
 {
  "seed_id": "generator_trip:2",
  "family": "generator_trip",
  "tds_conclusive": true,
  "n_assets_scored": 4,
  "n_self_excluded": 0,
  "dangerous": false,
  "predicted_dangerous": false,
  "flagged": false,
  "certified_no_secondary": true,
  "seed_unsafe_FN": false,
  "predicted_set": [],
  "tds_set": [],
  "jaccard": 1.0,
  "both_empty": true,
  "pred_first_asset": null,
  "pred_first_time_s": null,
  "tds_first_asset": null,
  "tds_first_time_s": null,
  "first_asset_match": null,
  "timing_error_s": null,
  "n_TP": 0,
  "n_FP": 0,
  "n_pickup_only_trip": 0,
  "n_pickup_only_clear": 0,
  "n_caught_risky": 0,
  "n_risky_clear": 0,
  "n_unsafe_FN": 0,
  "n_TN": 4,
  "n_data_limited_trip": 0,
  "n_data_limited_clear": 0,
  "n_late_trip": 0,
  "n_tds_inconclusive": 0,
  "n_TP_L1": 0,
  "n_FP_L1": 0,
  "n_TP_L2p": 0,
  "n_FP_L2p": 0,
  "system": "kundur",
  "regime": "nominal",
  "tds_status": "ok",
  "tds_err_msg": null,
  "tds_runtime_s": 1.188567958000931,
  "tds_build_s": 0.16236183399450965,
  "tds_sim_s": 1.0262061240064213,
  "tds_trip_order": [],
  "tds_pre_seed_max_dv_pu": 0.0,
  "max_abs_dv_all_buses_pu": 0.09086045930472408,
  "max_k_pk_nonself": 0.0,
  "max_k_tr_nonself": 0.0,
  "screen_verdict": "certified_safe",
  "screen_runtime_s": 0.024268459004815668,
  "cascade_runtime_s": 2.6250010705552995e-05,
  "late_trips": [],
  "tds_pickups_in_window": []
 },
 {
  "seed_id": "generator_trip:4",
  "family": "generator_trip",
  "tds_conclusive": true,
  "n_assets_scored": 4,
  "n_self_excluded": 0,
  "dangerous": false,
  "predicted_dangerous": false,
  "flagged": false,
  "certified_no_secondary": true,
  "seed_unsafe_FN": false,
  "predicted_set": [],
  "tds_set": [],
  "jaccard": 1.0,
  "both_empty": true,
  "pred_first_asset": null,
  "pred_first_time_s": null,
  "tds_first_asset": null,
  "tds_first_time_s": null,
  "first_asset_match": null,
  "timing_error_s": null,
  "n_TP": 0,
  "n_FP": 0,
  "n_pickup_only_trip": 0,
  "n_pickup_only_clear": 0,
  "n_caught_risky": 0,
  "n_risky_clear": 0,
  "n_unsafe_FN": 0,
  "n_TN": 4,
  "n_data_limited_trip": 0,
  "n_data_limited_clear": 0,
  "n_late_trip": 0,
  "n_tds_inconclusive": 0,
  "n_TP_L1": 0,
  "n_FP_L1": 0,
  "n_TP_L2p": 0,
  "n_FP_L2p": 0,
  "system": "kundur",
  "regime": "nominal",
  "tds_status": "ok",
  "tds_err_msg": null,
  "tds_runtime_s": 1.3344494170014514,
  "tds_build_s": 0.15906575000553858,
  "tds_sim_s": 1.1753836669959128,
  "tds_trip_order": [],
  "tds_pre_seed_max_dv_pu": 0.0,
  "max_abs_dv_all_buses_pu": 0.05475485701103455,
  "max_k_pk_nonself": 0.11816157993863655,
  "max_k_tr_nonself": 0.11341602002849535,
  "screen_verdict": "certified_safe",
  "screen_runtime_s": 0.022770000010496005,
  "cascade_runtime_s": 2.5457993615418673e-05,
  "late_trips": [],
  "tds_pickups_in_window": []
 },
 {
  "seed_id": "generator_trip:3",
  "family": "generator_trip",
  "tds_conclusive": true,
  "n_assets_scored": 4,
  "n_self_excluded": 0,
  "dangerous": false,
  "predicted_dangerous": false,
  "flagged": false,
  "certified_no_secondary": true,
  "seed_unsafe_FN": false,
  "predicted_set": [],
  "tds_set": [],
  "jaccard": 1.0,
  "both_empty": true,
  "pred_first_asset": null,
  "pred_first_time_s": null,
  "tds_first_asset": null,
  "tds_first_time_s": null,
  "first_asset_match": null,
  "timing_error_s": null,
  "n_TP": 0,
  "n_FP": 0,
  "n_pickup_only_trip": 0,
  "n_pickup_only_clear": 0,
  "n_caught_risky": 0,
  "n_risky_clear": 0,
  "n_unsafe_FN": 0,
  "n_TN": 4,
  "n_data_limited_trip": 0,
  "n_data_limited_clear": 0,
  "n_late_trip": 0,
  "n_tds_inconclusive": 0,
  "n_TP_L1": 0,
  "n_FP_L1": 0,
  "n_TP_L2p": 0,
  "n_FP_L2p": 0,
  "system": "kundur",
  "regime": "nominal",
  "tds_status": "ok",
  "tds_err_msg": null,
  "tds_runtime_s": 1.1525165420025587,
  "tds_build_s": 0.09638783300761133,
  "tds_sim_s": 1.0561287089949474,
  "tds_trip_order": [],
  "tds_pre_seed_max_dv_pu": 0.0,
  "max_abs_dv_all_buses_pu": 0.08294188076934705,
  "max_k_pk_nonself": 0.0,
  "max_k_tr_nonself": 0.0,
  "screen_verdict": "certified_safe",
  "screen_runtime_s": 0.02361712499987334,
  "cascade_runtime_s": 2.6124995201826096e-05,
  "late_trips": [],
  "tds_pickups_in_window": []
 },
 {
  "seed_id": "shunt_reactor_disconnection:SHR01",
  "family": "shunt_reactor_disconnection",
  "tds_conclusive": true,
  "n_assets_scored": 4,
  "n_self_excluded": 0,
  "dangerous": false,
  "predicted_dangerous": false,
  "flagged": false,
  "certified_no_secondary": true,
  "seed_unsafe_FN": false,
  "predicted_set": [],
  "tds_set": [],
  "jaccard": 1.0,
  "both_empty": true,
  "pred_first_asset": null,
  "pred_first_time_s": null,
  "tds_first_asset": null,
  "tds_first_time_s": null,
  "first_asset_match": null,
  "timing_error_s": null,
  "n_TP": 0,
  "n_FP": 0,
  "n_pickup_only_trip": 0,
  "n_pickup_only_clear": 0,
  "n_caught_risky": 0,
  "n_risky_clear": 0,
  "n_unsafe_FN": 0,
  "n_TN": 4,
  "n_data_limited_trip": 0,
  "n_data_limited_clear": 0,
  "n_late_trip": 0,
  "n_tds_inconclusive": 0,
  "n_TP_L1": 0,
  "n_FP_L1": 0,
  "n_TP_L2p": 0,
  "n_FP_L2p": 0,
  "system": "kundur",
  "regime": "nominal",
  "tds_status": "ok",
  "tds_err_msg": null,
  "tds_runtime_s": 0.8659671659988817,
  "tds_build_s": 0.09751233301358297,
  "tds_sim_s": 0.7684548329852987,
  "tds_trip_order": [],
  "tds_pre_seed_max_dv_pu": 0.0,
  "max_abs_dv_all_buses_pu": 0.035864626510512254,
  "max_k_pk_nonself": 0.8439518243842454,
  "max_k_tr_nonself": 0.8434422980594924,
  "screen_verdict": "certified_safe",
  "screen_runtime_s": 0.01704874999995809,
  "cascade_runtime_s": 2.5417000870220363e-05,
  "late_trips": [],
  "tds_pickups_in_window": []
 },
 {
  "seed_id": "capacitor_switching:SHC01",
  "family": "capacitor_switching",
  "tds_conclusive": true,
  "n_assets_scored": 4,
  "n_self_excluded": 0,
  "dangerous": false,
  "predicted_dangerous": false,
  "flagged": false,
  "certified_no_secondary": true,
  "seed_unsafe_FN": false,
  "predicted_set": [],
  "tds_set": [],
  "jaccard": 1.0,
  "both_empty": true,
  "pred_first_asset": null,
  "pred_first_time_s": null,
  "tds_first_asset": null,
  "tds_first_time_s": null,
  "first_asset_match": null,
  "timing_error_s": null,
  "n_TP": 0,
  "n_FP": 0,
  "n_pickup_only_trip": 0,
  "n_pickup_only_clear": 0,
  "n_caught_risky": 0,
  "n_risky_clear": 0,
  "n_unsafe_FN": 0,
  "n_TN": 4,
  "n_data_limited_trip": 0,
  "n_data_limited_clear": 0,
  "n_late_trip": 0,
  "n_tds_inconclusive": 0,
  "n_TP_L1": 0,
  "n_FP_L1": 0,
  "n_TP_L2p": 0,
  "n_FP_L2p": 0,
  "system": "kundur",
  "regime": "nominal",
  "tds_status": "ok",
  "tds_err_msg": null,
  "tds_runtime_s": 0.9068744169926504,
  "tds_build_s": 0.11213995899015572,
  "tds_sim_s": 0.7947344580024946,
  "tds_trip_order": [],
  "tds_pre_seed_max_dv_pu": 0.0,
  "max_abs_dv_all_buses_pu": 0.022565071188931807,
  "max_k_pk_nonself": 0.7107496706692303,
  "max_k_tr_nonself": 0.7103303958063905,
  "screen_verdict": "certified_safe",
  "screen_runtime_s": 0.016472999996040016,
  "cascade_runtime_s": 2.5459012249484658e-05,
  "late_trips": [],
  "tds_pickups_in_window": []
 },
 {
  "seed_id": "capacitor_switching:SHC02",
  "family": "capacitor_switching",
  "tds_conclusive": true,
  "n_assets_scored": 4,
  "n_self_excluded": 0,
  "dangerous": false,
  "predicted_dangerous": false,
  "flagged": false,
  "certified_no_secondary": true,
  "seed_unsafe_FN": false,
  "predicted_set": [],
  "tds_set": [],
  "jaccard": 1.0,
  "both_empty": true,
  "pred_first_asset": null,
  "pred_first_time_s": null,
  "tds_first_asset": null,
  "tds_first_time_s": null,
  "first_asset_match": null,
  "timing_error_s": null,
  "n_TP": 0,
  "n_FP": 0,
  "n_pickup_only_trip": 0,
  "n_pickup_only_clear": 0,
  "n_caught_risky": 0,
  "n_risky_clear": 0,
  "n_unsafe_FN": 0,
  "n_TN": 4,
  "n_data_limited_trip": 0,
  "n_data_limited_clear": 0,
  "n_late_trip": 0,
  "n_tds_inconclusive": 0,
  "n_TP_L1": 0,
  "n_FP_L1": 0,
  "n_TP_L2p": 0,
  "n_FP_L2p": 0,
  "system": "kundur",
  "regime": "nominal",
  "tds_status": "ok",
  "tds_err_msg": null,
  "tds_runtime_s": 0.8754122079990339,
  "tds_build_s": 0.0971666660043411,
  "tds_sim_s": 0.7782455419946928,
  "tds_trip_order": [],
  "tds_pre_seed_max_dv_pu": 0.0,
  "max_abs_dv_all_buses_pu": 0.03521150817916818,
  "max_k_pk_nonself": 0.8774069023938036,
  "max_k_tr_nonself": 0.8768664435472573,
  "screen_verdict": "certified_safe",
  "screen_runtime_s": 0.017078167002182454,
  "cascade_runtime_s": 2.5707995519042015e-05,
  "late_trips": [],
  "tds_pickups_in_window": []
 },
 {
  "seed_id": "line_energization:LPAR01",
  "family": "line_energization",
  "tds_conclusive": true,
  "n_assets_scored": 4,
  "n_self_excluded": 0,
  "dangerous": false,
  "predicted_dangerous": false,
  "flagged": false,
  "certified_no_secondary": true,
  "seed_unsafe_FN": false,
  "predicted_set": [],
  "tds_set": [],
  "jaccard": 1.0,
  "both_empty": true,
  "pred_first_asset": null,
  "pred_first_time_s": null,
  "tds_first_asset": null,
  "tds_first_time_s": null,
  "first_asset_match": null,
  "timing_error_s": null,
  "n_TP": 0,
  "n_FP": 0,
  "n_pickup_only_trip": 0,
  "n_pickup_only_clear": 0,
  "n_caught_risky": 0,
  "n_risky_clear": 0,
  "n_unsafe_FN": 0,
  "n_TN": 4,
  "n_data_limited_trip": 0,
  "n_data_limited_clear": 0,
  "n_late_trip": 0,
  "n_tds_inconclusive": 0,
  "n_TP_L1": 0,
  "n_FP_L1": 0,
  "n_TP_L2p": 0,
  "n_FP_L2p": 0,
  "system": "kundur",
  "regime": "nominal",
  "tds_status": "ok",
  "tds_err_msg": null,
  "tds_runtime_s": 0.9265925000072457,
  "tds_build_s": 0.1576855000021169,
  "tds_sim_s": 0.7689070000051288,
  "tds_trip_order": [],
  "tds_pre_seed_max_dv_pu": 0.0,
  "max_abs_dv_all_buses_pu": 0.009314244446803732,
  "max_k_pk_nonself": 0.22927919928226959,
  "max_k_tr_nonself": 0.2290818804731953,
  "screen_verdict": "certified_safe",
  "screen_runtime_s": 0.015918416989734396,
  "cascade_runtime_s": 2.4708002456463873e-05,
  "late_trips": [],
  "tds_pickups_in_window": []
 },
 {
  "seed_id": "line_energization:LPAR02",
  "family": "line_energization",
  "tds_conclusive": true,
  "n_assets_scored": 4,
  "n_self_excluded": 0,
  "dangerous": false,
  "predicted_dangerous": false,
  "flagged": false,
  "certified_no_secondary": true,
  "seed_unsafe_FN": false,
  "predicted_set": [],
  "tds_set": [],
  "jaccard": 1.0,
  "both_empty": true,
  "pred_first_asset": null,
  "pred_first_time_s": null,
  "tds_first_asset": null,
  "tds_first_time_s": null,
  "first_asset_match": null,
  "timing_error_s": null,
  "n_TP": 0,
  "n_FP": 0,
  "n_pickup_only_trip": 0,
  "n_pickup_only_clear": 0,
  "n_caught_risky": 0,
  "n_risky_clear": 0,
  "n_unsafe_FN": 0,
  "n_TN": 4,
  "n_data_limited_trip": 0,
  "n_data_limited_clear": 0,
  "n_late_trip": 0,
  "n_tds_inconclusive": 0,
  "n_TP_L1": 0,
  "n_FP_L1": 0,
  "n_TP_L2p": 0,
  "n_FP_L2p": 0,
  "system": "kundur",
  "regime": "nominal",
  "tds_status": "ok",
  "tds_err_msg": null,
  "tds_runtime_s": 0.8825618749979185,
  "tds_build_s": 0.10073591698892415,
  "tds_sim_s": 0.7818259580089943,
  "tds_trip_order": [],
  "tds_pre_seed_max_dv_pu": 0.0,
  "max_abs_dv_all_buses_pu": 0.008920414932420018,
  "max_k_pk_nonself": 0.22575456903678853,
  "max_k_tr_nonself": 0.22535230889485008,
  "screen_verdict": "certified_safe",
  "screen_runtime_s": 0.015994957997463644,
  "cascade_runtime_s": 2.4542008759453893e-05,
  "late_trips": [],
  "tds_pickups_in_window": []
 },
 {
  "seed_id": "plant_trip:RES01",
  "family": "plant_trip",
  "tds_conclusive": true,
  "n_assets_scored": 3,
  "n_self_excluded": 1,
  "dangerous": false,
  "predicted_dangerous": false,
  "flagged": false,
  "certified_no_secondary": true,
  "seed_unsafe_FN": false,
  "predicted_set": [],
  "tds_set": [],
  "jaccard": 1.0,
  "both_empty": true,
  "pred_first_asset": null,
  "pred_first_time_s": null,
  "tds_first_asset": null,
  "tds_first_time_s": null,
  "first_asset_match": null,
  "timing_error_s": null,
  "n_TP": 0,
  "n_FP": 0,
  "n_pickup_only_trip": 0,
  "n_pickup_only_clear": 0,
  "n_caught_risky": 0,
  "n_risky_clear": 0,
  "n_unsafe_FN": 0,
  "n_TN": 3,
  "n_data_limited_trip": 0,
  "n_data_limited_clear": 0,
  "n_late_trip": 0,
  "n_tds_inconclusive": 0,
  "n_TP_L1": 0,
  "n_FP_L1": 0,
  "n_TP_L2p": 0,
  "n_FP_L2p": 0,
  "system": "kundur",
  "regime": "telemetry_theta",
  "tds_status": "ok",
  "tds_err_msg": null,
  "tds_runtime_s": 0.8848126670054626,
  "tds_build_s": 0.10448891700070817,
  "tds_sim_s": 0.7803237500047544,
  "tds_trip_order": [],
  "tds_pre_seed_max_dv_pu": 0.0,
  "max_abs_dv_all_buses_pu": 0.0451255795507004,
  "max_k_pk_nonself": 0.2989305965075254,
  "max_k_tr_nonself": 0.2984101341493218,
  "screen_verdict": "certified_safe",
  "screen_runtime_s": 0.02192237500275951,
  "cascade_runtime_s": 8.65420006448403e-05,
  "late_trips": [],
  "tds_pickups_in_window": []
 },
 {
  "seed_id": "plant_trip:RES02",
  "family": "plant_trip",
  "tds_conclusive": true,
  "n_assets_scored": 3,
  "n_self_excluded": 1,
  "dangerous": false,
  "predicted_dangerous": false,
  "flagged": false,
  "certified_no_secondary": true,
  "seed_unsafe_FN": false,
  "predicted_set": [],
  "tds_set": [],
  "jaccard": 1.0,
  "both_empty": true,
  "pred_first_asset": null,
  "pred_first_time_s": null,
  "tds_first_asset": null,
  "tds_first_time_s": null,
  "first_asset_match": null,
  "timing_error_s": null,
  "n_TP": 0,
  "n_FP": 0,
  "n_pickup_only_trip": 0,
  "n_pickup_only_clear": 0,
  "n_caught_risky": 0,
  "n_risky_clear": 0,
  "n_unsafe_FN": 0,
  "n_TN": 3,
  "n_data_limited_trip": 0,
  "n_data_limited_clear": 0,
  "n_late_trip": 0,
  "n_tds_inconclusive": 0,
  "n_TP_L1": 0,
  "n_FP_L1": 0,
  "n_TP_L2p": 0,
  "n_FP_L2p": 0,
  "system": "kundur",
  "regime": "telemetry_theta",
  "tds_status": "ok",
  "tds_err_msg": null,
  "tds_runtime_s": 0.8946605420060223,
  "tds_build_s": 0.10000187499099411,
  "tds_sim_s": 0.7946586670150282,
  "tds_trip_order": [],
  "tds_pre_seed_max_dv_pu": 0.0,
  "max_abs_dv_all_buses_pu": 0.04373742839534245,
  "max_k_pk_nonself": 0.2163072591973383,
  "max_k_tr_nonself": 0.21600127196473234,
  "screen_verdict": "certified_safe",
  "screen_runtime_s": 0.02025274999323301,
  "cascade_runtime_s": 3.3042000723071396e-05,
  "late_trips": [],
  "tds_pickups_in_window": []
 },
 {
  "seed_id": "plant_trip:RES03",
  "family": "plant_trip",
  "tds_conclusive": true,
  "n_assets_scored": 3,
  "n_self_excluded": 1,
  "dangerous": false,
  "predicted_dangerous": false,
  "flagged": false,
  "certified_no_secondary": true,
  "seed_unsafe_FN": false,
  "predicted_set": [],
  "tds_set": [],
  "jaccard": 1.0,
  "both_empty": true,
  "pred_first_asset": null,
  "pred_first_time_s": null,
  "tds_first_asset": null,
  "tds_first_time_s": null,
  "first_asset_match": null,
  "timing_error_s": null,
  "n_TP": 0,
  "n_FP": 0,
  "n_pickup_only_trip": 0,
  "n_pickup_only_clear": 0,
  "n_caught_risky": 0,
  "n_risky_clear": 0,
  "n_unsafe_FN": 0,
  "n_TN": 3,
  "n_data_limited_trip": 0,
  "n_data_limited_clear": 0,
  "n_late_trip": 0,
  "n_tds_inconclusive": 0,
  "n_TP_L1": 0,
  "n_FP_L1": 0,
  "n_TP_L2p": 0,
  "n_FP_L2p": 0,
  "system": "kundur",
  "regime": "telemetry_theta",
  "tds_status": "ok",
  "tds_err_msg": null,
  "tds_runtime_s": 0.8589140829863027,
  "tds_build_s": 0.09609841599012725,
  "tds_sim_s": 0.7628156669961754,
  "tds_trip_order": [],
  "tds_pre_seed_max_dv_pu": 0.0,
  "max_abs_dv_all_buses_pu": 0.050105980345265255,
  "max_k_pk_nonself": 0.38787750338937677,
  "max_k_tr_nonself": 0.3871878864386265,
  "screen_verdict": "certified_safe",
  "screen_runtime_s": 0.02174462500261143,
  "cascade_runtime_s": 2.6832989533431828e-05,
  "late_trips": [],
  "tds_pickups_in_window": []
 },
 {
  "seed_id": "plant_trip:RES04",
  "family": "plant_trip",
  "tds_conclusive": true,
  "n_assets_scored": 3,
  "n_self_excluded": 1,
  "dangerous": false,
  "predicted_dangerous": false,
  "flagged": false,
  "certified_no_secondary": true,
  "seed_unsafe_FN": false,
  "predicted_set": [],
  "tds_set": [],
  "jaccard": 1.0,
  "both_empty": true,
  "pred_first_asset": null,
  "pred_first_time_s": null,
  "tds_first_asset": null,
  "tds_first_time_s": null,
  "first_asset_match": null,
  "timing_error_s": null,
  "n_TP": 0,
  "n_FP": 0,
  "n_pickup_only_trip": 0,
  "n_pickup_only_clear": 0,
  "n_caught_risky": 0,
  "n_risky_clear": 0,
  "n_unsafe_FN": 0,
  "n_TN": 3,
  "n_data_limited_trip": 0,
  "n_data_limited_clear": 0,
  "n_late_trip": 0,
  "n_tds_inconclusive": 0,
  "n_TP_L1": 0,
  "n_FP_L1": 0,
  "n_TP_L2p": 0,
  "n_FP_L2p": 0,
  "system": "kundur",
  "regime": "telemetry_theta",
  "tds_status": "ok",
  "tds_err_msg": null,
  "tds_runtime_s": 0.8795917920069769,
  "tds_build_s": 0.10127654200186953,
  "tds_sim_s": 0.7783152500051074,
  "tds_trip_order": [],
  "tds_pre_seed_max_dv_pu": 0.0,
  "max_abs_dv_all_buses_pu": 0.040726902518987806,
  "max_k_pk_nonself": 0.14810720936684296,
  "max_k_tr_nonself": 0.1477768447512398,
  "screen_verdict": "certified_safe",
  "screen_runtime_s": 0.0207256249996135,
  "cascade_runtime_s": 2.4250010028481483e-05,
  "late_trips": [],
  "tds_pickups_in_window": []
 },
 {
  "seed_id": "fixed_pf_ramp:RES01",
  "family": "fixed_pf_ramp",
  "tds_conclusive": true,
  "n_assets_scored": 4,
  "n_self_excluded": 0,
  "dangerous": false,
  "predicted_dangerous": false,
  "flagged": false,
  "certified_no_secondary": true,
  "seed_unsafe_FN": false,
  "predicted_set": [],
  "tds_set": [],
  "jaccard": 1.0,
  "both_empty": true,
  "pred_first_asset": null,
  "pred_first_time_s": null,
  "tds_first_asset": null,
  "tds_first_time_s": null,
  "first_asset_match": null,
  "timing_error_s": null,
  "n_TP": 0,
  "n_FP": 0,
  "n_pickup_only_trip": 0,
  "n_pickup_only_clear": 0,
  "n_caught_risky": 0,
  "n_risky_clear": 0,
  "n_unsafe_FN": 0,
  "n_TN": 4,
  "n_data_limited_trip": 0,
  "n_data_limited_clear": 0,
  "n_late_trip": 0,
  "n_tds_inconclusive": 0,
  "n_TP_L1": 0,
  "n_FP_L1": 0,
  "n_TP_L2p": 0,
  "n_FP_L2p": 0,
  "system": "kundur",
  "regime": "telemetry_theta",
  "tds_status": "ok",
  "tds_err_msg": null,
  "tds_runtime_s": 0.8289661670132773,
  "tds_build_s": 0.09861491700576153,
  "tds_sim_s": 0.7303512500075158,
  "tds_trip_order": [],
  "tds_pre_seed_max_dv_pu": 0.0,
  "max_abs_dv_all_buses_pu": 0.015294223824577902,
  "max_k_pk_nonself": 0.40210587720145713,
  "max_k_tr_nonself": 0.4019976752276111,
  "screen_verdict": "certified_safe",
  "screen_runtime_s": 0.0069924999988870695,
  "cascade_runtime_s": 2.5417000870220363e-05,
  "late_trips": [],
  "tds_pickups_in_window": []
 },
 {
  "seed_id": "fixed_pf_ramp:RES02",
  "family": "fixed_pf_ramp",
  "tds_conclusive": true,
  "n_assets_scored": 4,
  "n_self_excluded": 0,
  "dangerous": false,
  "predicted_dangerous": false,
  "flagged": false,
  "certified_no_secondary": true,
  "seed_unsafe_FN": false,
  "predicted_set": [],
  "tds_set": [],
  "jaccard": 1.0,
  "both_empty": true,
  "pred_first_asset": null,
  "pred_first_time_s": null,
  "tds_first_asset": null,
  "tds_first_time_s": null,
  "first_asset_match": null,
  "timing_error_s": null,
  "n_TP": 0,
  "n_FP": 0,
  "n_pickup_only_trip": 0,
  "n_pickup_only_clear": 0,
  "n_caught_risky": 0,
  "n_risky_clear": 0,
  "n_unsafe_FN": 0,
  "n_TN": 4,
  "n_data_limited_trip": 0,
  "n_data_limited_clear": 0,
  "n_late_trip": 0,
  "n_tds_inconclusive": 0,
  "n_TP_L1": 0,
  "n_FP_L1": 0,
  "n_TP_L2p": 0,
  "n_FP_L2p": 0,
  "system": "kundur",
  "regime": "telemetry_theta",
  "tds_status": "ok",
  "tds_err_msg": null,
  "tds_runtime_s": 0.8319896249886369,
  "tds_build_s": 0.09968050000315998,
  "tds_sim_s": 0.732309124985477,
  "tds_trip_order": [],
  "tds_pre_seed_max_dv_pu": 0.0,
  "max_abs_dv_all_buses_pu": 0.014652694073874262,
  "max_k_pk_nonself": 0.5205750704237331,
  "max_k_tr_nonself": 0.5204365473511067,
  "screen_verdict": "certified_safe",
  "screen_runtime_s": 0.006388249996234663,
  "cascade_runtime_s": 2.5250003091059625e-05,
  "late_trips": [],
  "tds_pickups_in_window": []
 },
 {
  "seed_id": "fixed_pf_ramp:RES03",
  "family": "fixed_pf_ramp",
  "tds_conclusive": true,
  "n_assets_scored": 4,
  "n_self_excluded": 0,
  "dangerous": false,
  "predicted_dangerous": false,
  "flagged": false,
  "certified_no_secondary": true,
  "seed_unsafe_FN": false,
  "predicted_set": [],
  "tds_set": [],
  "jaccard": 1.0,
  "both_empty": true,
  "pred_first_asset": null,
  "pred_first_time_s": null,
  "tds_first_asset": null,
  "tds_first_time_s": null,
  "first_asset_match": null,
  "timing_error_s": null,
  "n_TP": 0,
  "n_FP": 0,
  "n_pickup_only_trip": 0,
  "n_pickup_only_clear": 0,
  "n_caught_risky": 0,
  "n_risky_clear": 0,
  "n_unsafe_FN": 0,
  "n_TN": 4,
  "n_data_limited_trip": 0,
  "n_data_limited_clear": 0,
  "n_late_trip": 0,
  "n_tds_inconclusive": 0,
  "n_TP_L1": 0,
  "n_FP_L1": 0,
  "n_TP_L2p": 0,
  "n_FP_L2p": 0,
  "system": "kundur",
  "regime": "telemetry_theta",
  "tds_status": "ok",
  "tds_err_msg": null,
  "tds_runtime_s": 0.9005674170039129,
  "tds_build_s": 0.1673143749940209,
  "tds_sim_s": 0.7332530420098919,
  "tds_trip_order": [],
  "tds_pre_seed_max_dv_pu": 0.0,
  "max_abs_dv_all_buses_pu": 0.016903859117086917,
  "max_k_pk_nonself": 0.47236547781130417,
  "max_k_tr_nonself": 0.47216810958501576,
  "screen_verdict": "certified_safe",
  "screen_runtime_s": 0.00633341699722223,
  "cascade_runtime_s": 2.3665998014621437e-05,
  "late_trips": [],
  "tds_pickups_in_window": []
 },
 {
  "seed_id": "fixed_pf_ramp:RES04",
  "family": "fixed_pf_ramp",
  "tds_conclusive": true,
  "n_assets_scored": 4,
  "n_self_excluded": 0,
  "dangerous": false,
  "predicted_dangerous": false,
  "flagged": false,
  "certified_no_secondary": true,
  "seed_unsafe_FN": false,
  "predicted_set": [],
  "tds_set": [],
  "jaccard": 1.0,
  "both_empty": true,
  "pred_first_asset": null,
  "pred_first_time_s": null,
  "tds_first_asset": null,
  "tds_first_time_s": null,
  "first_asset_match": null,
  "timing_error_s": null,
  "n_TP": 0,
  "n_FP": 0,
  "n_pickup_only_trip": 0,
  "n_pickup_only_clear": 0,
  "n_caught_risky": 0,
  "n_risky_clear": 0,
  "n_unsafe_FN": 0,
  "n_TN": 4,
  "n_data_limited_trip": 0,
  "n_data_limited_clear": 0,
  "n_late_trip": 0,
  "n_tds_inconclusive": 0,
  "n_TP_L1": 0,
  "n_FP_L1": 0,
  "n_TP_L2p": 0,
  "n_FP_L2p": 0,
  "system": "kundur",
  "regime": "telemetry_theta",
  "tds_status": "ok",
  "tds_err_msg": null,
  "tds_runtime_s": 0.9028216669976246,
  "tds_build_s": 0.16993716699653305,
  "tds_sim_s": 0.7328845000010915,
  "tds_trip_order": [],
  "tds_pre_seed_max_dv_pu": 0.0,
  "max_abs_dv_all_buses_pu": 0.013808168920068198,
  "max_k_pk_nonself": 0.44472006113319634,
  "max_k_tr_nonself": 0.4446128545970822,
  "screen_verdict": "certified_safe",
  "screen_runtime_s": 0.006446500003221445,
  "cascade_runtime_s": 0.00012216600589454174,
  "late_trips": [],
  "tds_pickups_in_window": []
 },
 {
  "seed_id": "load_disconnection:PQ_1",
  "family": "load_disconnection",
  "tds_conclusive": true,
  "n_assets_scored": 4,
  "n_self_excluded": 0,
  "dangerous": false,
  "predicted_dangerous": false,
  "flagged": true,
  "certified_no_secondary": false,
  "seed_unsafe_FN": false,
  "predicted_set": [],
  "tds_set": [],
  "jaccard": 1.0,
  "both_empty": true,
  "pred_first_asset": null,
  "pred_first_time_s": null,
  "tds_first_asset": null,
  "tds_first_time_s": null,
  "first_asset_match": null,
  "timing_error_s": null,
  "n_TP": 0,
  "n_FP": 0,
  "n_pickup_only_trip": 0,
  "n_pickup_only_clear": 1,
  "n_caught_risky": 0,
  "n_risky_clear": 0,
  "n_unsafe_FN": 0,
  "n_TN": 3,
  "n_data_limited_trip": 0,
  "n_data_limited_clear": 0,
  "n_late_trip": 0,
  "n_tds_inconclusive": 0,
  "n_TP_L1": 0,
  "n_FP_L1": 0,
  "n_TP_L2p": 0,
  "n_FP_L2p": 0,
  "system": "kundur",
  "regime": "telemetry_theta",
  "tds_status": "ok",
  "tds_err_msg": null,
  "tds_runtime_s": 1.7658644170005573,
  "tds_build_s": 0.17089416600356344,
  "tds_sim_s": 1.5949702509969939,
  "tds_trip_order": [],
  "tds_pre_seed_max_dv_pu": 0.0,
  "max_abs_dv_all_buses_pu": 0.051576127052128884,
  "max_k_pk_nonself": 1.0210477686813821,
  "max_k_tr_nonself": 0.43974813215726144,
  "screen_verdict": "pickup_predicted",
  "screen_runtime_s": 0.02139704200089909,
  "cascade_runtime_s": 0.003931249986635521,
  "late_trips": [],
  "tds_pickups_in_window": []
 },
 {
  "seed_id": "load_disconnection:PQ_0",
  "family": "load_disconnection",
  "tds_conclusive": true,
  "n_assets_scored": 4,
  "n_self_excluded": 0,
  "dangerous": false,
  "predicted_dangerous": false,
  "flagged": false,
  "certified_no_secondary": true,
  "seed_unsafe_FN": false,
  "predicted_set": [],
  "tds_set": [],
  "jaccard": 1.0,
  "both_empty": true,
  "pred_first_asset": null,
  "pred_first_time_s": null,
  "tds_first_asset": null,
  "tds_first_time_s": null,
  "first_asset_match": null,
  "timing_error_s": null,
  "n_TP": 0,
  "n_FP": 0,
  "n_pickup_only_trip": 0,
  "n_pickup_only_clear": 0,
  "n_caught_risky": 0,
  "n_risky_clear": 0,
  "n_unsafe_FN": 0,
  "n_TN": 4,
  "n_data_limited_trip": 0,
  "n_data_limited_clear": 0,
  "n_late_trip": 0,
  "n_tds_inconclusive": 0,
  "n_TP_L1": 0,
  "n_FP_L1": 0,
  "n_TP_L2p": 0,
  "n_FP_L2p": 0,
  "system": "kundur",
  "regime": "telemetry_theta",
  "tds_status": "ok",
  "tds_err_msg": null,
  "tds_runtime_s": 1.7816981250070967,
  "tds_build_s": 0.1700500420120079,
  "tds_sim_s": 1.6116480829950888,
  "tds_trip_order": [],
  "tds_pre_seed_max_dv_pu": 0.0,
  "max_abs_dv_all_buses_pu": 0.05227394445233946,
  "max_k_pk_nonself": 0.5615943587288138,
  "max_k_tr_nonself": 0.14663282149421128,
  "screen_verdict": "certified_safe",
  "screen_runtime_s": 0.019474500004434958,
  "cascade_runtime_s": 3.4249998861923814e-05,
  "late_trips": [],
  "tds_pickups_in_window": []
 },
 {
  "seed_id": "generator_trip:2",
  "family": "generator_trip",
  "tds_conclusive": true,
  "n_assets_scored": 4,
  "n_self_excluded": 0,
  "dangerous": false,
  "predicted_dangerous": false,
  "flagged": false,
  "certified_no_secondary": true,
  "seed_unsafe_FN": false,
  "predicted_set": [],
  "tds_set": [],
  "jaccard": 1.0,
  "both_empty": true,
  "pred_first_asset": null,
  "pred_first_time_s": null,
  "tds_first_asset": null,
  "tds_first_time_s": null,
  "first_asset_match": null,
  "timing_error_s": null,
  "n_TP": 0,
  "n_FP": 0,
  "n_pickup_only_trip": 0,
  "n_pickup_only_clear": 0,
  "n_caught_risky": 0,
  "n_risky_clear": 0,
  "n_unsafe_FN": 0,
  "n_TN": 4,
  "n_data_limited_trip": 0,
  "n_data_limited_clear": 0,
  "n_late_trip": 0,
  "n_tds_inconclusive": 0,
  "n_TP_L1": 0,
  "n_FP_L1": 0,
  "n_TP_L2p": 0,
  "n_FP_L2p": 0,
  "system": "kundur",
  "regime": "telemetry_theta",
  "tds_status": "ok",
  "tds_err_msg": null,
  "tds_runtime_s": 1.188567958000931,
  "tds_build_s": 0.16236183399450965,
  "tds_sim_s": 1.0262061240064213,
  "tds_trip_order": [],
  "tds_pre_seed_max_dv_pu": 0.0,
  "max_abs_dv_all_buses_pu": 0.09086045930472408,
  "max_k_pk_nonself": 0.0,
  "max_k_tr_nonself": 0.0,
  "screen_verdict": "certified_safe",
  "screen_runtime_s": 0.024268459004815668,
  "cascade_runtime_s": 2.750000567175448e-05,
  "late_trips": [],
  "tds_pickups_in_window": []
 },
 {
  "seed_id": "generator_trip:4",
  "family": "generator_trip",
  "tds_conclusive": true,
  "n_assets_scored": 4,
  "n_self_excluded": 0,
  "dangerous": false,
  "predicted_dangerous": false,
  "flagged": false,
  "certified_no_secondary": true,
  "seed_unsafe_FN": false,
  "predicted_set": [],
  "tds_set": [],
  "jaccard": 1.0,
  "both_empty": true,
  "pred_first_asset": null,
  "pred_first_time_s": null,
  "tds_first_asset": null,
  "tds_first_time_s": null,
  "first_asset_match": null,
  "timing_error_s": null,
  "n_TP": 0,
  "n_FP": 0,
  "n_pickup_only_trip": 0,
  "n_pickup_only_clear": 0,
  "n_caught_risky": 0,
  "n_risky_clear": 0,
  "n_unsafe_FN": 0,
  "n_TN": 4,
  "n_data_limited_trip": 0,
  "n_data_limited_clear": 0,
  "n_late_trip": 0,
  "n_tds_inconclusive": 0,
  "n_TP_L1": 0,
  "n_FP_L1": 0,
  "n_TP_L2p": 0,
  "n_FP_L2p": 0,
  "system": "kundur",
  "regime": "telemetry_theta",
  "tds_status": "ok",
  "tds_err_msg": null,
  "tds_runtime_s": 1.3344494170014514,
  "tds_build_s": 0.15906575000553858,
  "tds_sim_s": 1.1753836669959128,
  "tds_trip_order": [],
  "tds_pre_seed_max_dv_pu": 0.0,
  "max_abs_dv_all_buses_pu": 0.05475485701103455,
  "max_k_pk_nonself": 0.12535005627942206,
  "max_k_tr_nonself": 0.12031579554829026,
  "screen_verdict": "certified_safe",
  "screen_runtime_s": 0.022770000010496005,
  "cascade_runtime_s": 2.520800626371056e-05,
  "late_trips": [],
  "tds_pickups_in_window": []
 },
 {
  "seed_id": "generator_trip:3",
  "family": "generator_trip",
  "tds_conclusive": true,
  "n_assets_scored": 4,
  "n_self_excluded": 0,
  "dangerous": false,
  "predicted_dangerous": false,
  "flagged": false,
  "certified_no_secondary": true,
  "seed_unsafe_FN": false,
  "predicted_set": [],
  "tds_set": [],
  "jaccard": 1.0,
  "both_empty": true,
  "pred_first_asset": null,
  "pred_first_time_s": null,
  "tds_first_asset": null,
  "tds_first_time_s": null,
  "first_asset_match": null,
  "timing_error_s": null,
  "n_TP": 0,
  "n_FP": 0,
  "n_pickup_only_trip": 0,
  "n_pickup_only_clear": 0,
  "n_caught_risky": 0,
  "n_risky_clear": 0,
  "n_unsafe_FN": 0,
  "n_TN": 4,
  "n_data_limited_trip": 0,
  "n_data_limited_clear": 0,
  "n_late_trip": 0,
  "n_tds_inconclusive": 0,
  "n_TP_L1": 0,
  "n_FP_L1": 0,
  "n_TP_L2p": 0,
  "n_FP_L2p": 0,
  "system": "kundur",
  "regime": "telemetry_theta",
  "tds_status": "ok",
  "tds_err_msg": null,
  "tds_runtime_s": 1.1525165420025587,
  "tds_build_s": 0.09638783300761133,
  "tds_sim_s": 1.0561287089949474,
  "tds_trip_order": [],
  "tds_pre_seed_max_dv_pu": 0.0,
  "max_abs_dv_all_buses_pu": 0.08294188076934705,
  "max_k_pk_nonself": 0.0,
  "max_k_tr_nonself": 0.0,
  "screen_verdict": "certified_safe",
  "screen_runtime_s": 0.02361712499987334,
  "cascade_runtime_s": 2.4666005629114807e-05,
  "late_trips": [],
  "tds_pickups_in_window": []
 },
 {
  "seed_id": "shunt_reactor_disconnection:SHR01",
  "family": "shunt_reactor_disconnection",
  "tds_conclusive": true,
  "n_assets_scored": 4,
  "n_self_excluded": 0,
  "dangerous": false,
  "predicted_dangerous": false,
  "flagged": false,
  "certified_no_secondary": true,
  "seed_unsafe_FN": false,
  "predicted_set": [],
  "tds_set": [],
  "jaccard": 1.0,
  "both_empty": true,
  "pred_first_asset": null,
  "pred_first_time_s": null,
  "tds_first_asset": null,
  "tds_first_time_s": null,
  "first_asset_match": null,
  "timing_error_s": null,
  "n_TP": 0,
  "n_FP": 0,
  "n_pickup_only_trip": 0,
  "n_pickup_only_clear": 0,
  "n_caught_risky": 0,
  "n_risky_clear": 0,
  "n_unsafe_FN": 0,
  "n_TN": 4,
  "n_data_limited_trip": 0,
  "n_data_limited_clear": 0,
  "n_late_trip": 0,
  "n_tds_inconclusive": 0,
  "n_TP_L1": 0,
  "n_FP_L1": 0,
  "n_TP_L2p": 0,
  "n_FP_L2p": 0,
  "system": "kundur",
  "regime": "telemetry_theta",
  "tds_status": "ok",
  "tds_err_msg": null,
  "tds_runtime_s": 0.8659671659988817,
  "tds_build_s": 0.09751233301358297,
  "tds_sim_s": 0.7684548329852987,
  "tds_trip_order": [],
  "tds_pre_seed_max_dv_pu": 0.0,
  "max_abs_dv_all_buses_pu": 0.035864626510512254,
  "max_k_pk_nonself": 0.8923713856667116,
  "max_k_tr_nonself": 0.8916479502629616,
  "screen_verdict": "certified_safe",
  "screen_runtime_s": 0.01704874999995809,
  "cascade_runtime_s": 2.4666995159350336e-05,
  "late_trips": [],
  "tds_pickups_in_window": []
 },
 {
  "seed_id": "capacitor_switching:SHC01",
  "family": "capacitor_switching",
  "tds_conclusive": true,
  "n_assets_scored": 4,
  "n_self_excluded": 0,
  "dangerous": false,
  "predicted_dangerous": false,
  "flagged": false,
  "certified_no_secondary": true,
  "seed_unsafe_FN": false,
  "predicted_set": [],
  "tds_set": [],
  "jaccard": 1.0,
  "both_empty": true,
  "pred_first_asset": null,
  "pred_first_time_s": null,
  "tds_first_asset": null,
  "tds_first_time_s": null,
  "first_asset_match": null,
  "timing_error_s": null,
  "n_TP": 0,
  "n_FP": 0,
  "n_pickup_only_trip": 0,
  "n_pickup_only_clear": 0,
  "n_caught_risky": 0,
  "n_risky_clear": 0,
  "n_unsafe_FN": 0,
  "n_TN": 4,
  "n_data_limited_trip": 0,
  "n_data_limited_clear": 0,
  "n_late_trip": 0,
  "n_tds_inconclusive": 0,
  "n_TP_L1": 0,
  "n_FP_L1": 0,
  "n_TP_L2p": 0,
  "n_FP_L2p": 0,
  "system": "kundur",
  "regime": "telemetry_theta",
  "tds_status": "ok",
  "tds_err_msg": null,
  "tds_runtime_s": 0.9068744169926504,
  "tds_build_s": 0.11213995899015572,
  "tds_sim_s": 0.7947344580024946,
  "tds_trip_order": [],
  "tds_pre_seed_max_dv_pu": 0.0,
  "max_abs_dv_all_buses_pu": 0.022565071188931807,
  "max_k_pk_nonself": 0.7586392309557537,
  "max_k_tr_nonself": 0.7581917057965729,
  "screen_verdict": "certified_safe",
  "screen_runtime_s": 0.016472999996040016,
  "cascade_runtime_s": 2.5332992663607e-05,
  "late_trips": [],
  "tds_pickups_in_window": []
 },
 {
  "seed_id": "capacitor_switching:SHC02",
  "family": "capacitor_switching",
  "tds_conclusive": true,
  "n_assets_scored": 4,
  "n_self_excluded": 0,
  "dangerous": false,
  "predicted_dangerous": false,
  "flagged": false,
  "certified_no_secondary": true,
  "seed_unsafe_FN": false,
  "predicted_set": [],
  "tds_set": [],
  "jaccard": 1.0,
  "both_empty": true,
  "pred_first_asset": null,
  "pred_first_time_s": null,
  "tds_first_asset": null,
  "tds_first_time_s": null,
  "first_asset_match": null,
  "timing_error_s": null,
  "n_TP": 0,
  "n_FP": 0,
  "n_pickup_only_trip": 0,
  "n_pickup_only_clear": 0,
  "n_caught_risky": 0,
  "n_risky_clear": 0,
  "n_unsafe_FN": 0,
  "n_TN": 4,
  "n_data_limited_trip": 0,
  "n_data_limited_clear": 0,
  "n_late_trip": 0,
  "n_tds_inconclusive": 0,
  "n_TP_L1": 0,
  "n_FP_L1": 0,
  "n_TP_L2p": 0,
  "n_FP_L2p": 0,
  "system": "kundur",
  "regime": "telemetry_theta",
  "tds_status": "ok",
  "tds_err_msg": null,
  "tds_runtime_s": 0.8754122079990339,
  "tds_build_s": 0.0971666660043411,
  "tds_sim_s": 0.7782455419946928,
  "tds_trip_order": [],
  "tds_pre_seed_max_dv_pu": 0.0,
  "max_abs_dv_all_buses_pu": 0.03521150817916818,
  "max_k_pk_nonself": 0.923586213046109,
  "max_k_tr_nonself": 0.9230173089971129,
  "screen_verdict": "certified_safe",
  "screen_runtime_s": 0.017078167002182454,
  "cascade_runtime_s": 2.4499997380189598e-05,
  "late_trips": [],
  "tds_pickups_in_window": []
 },
 {
  "seed_id": "line_energization:LPAR01",
  "family": "line_energization",
  "tds_conclusive": true,
  "n_assets_scored": 4,
  "n_self_excluded": 0,
  "dangerous": false,
  "predicted_dangerous": false,
  "flagged": false,
  "certified_no_secondary": true,
  "seed_unsafe_FN": false,
  "predicted_set": [],
  "tds_set": [],
  "jaccard": 1.0,
  "both_empty": true,
  "pred_first_asset": null,
  "pred_first_time_s": null,
  "tds_first_asset": null,
  "tds_first_time_s": null,
  "first_asset_match": null,
  "timing_error_s": null,
  "n_TP": 0,
  "n_FP": 0,
  "n_pickup_only_trip": 0,
  "n_pickup_only_clear": 0,
  "n_caught_risky": 0,
  "n_risky_clear": 0,
  "n_unsafe_FN": 0,
  "n_TN": 4,
  "n_data_limited_trip": 0,
  "n_data_limited_clear": 0,
  "n_late_trip": 0,
  "n_tds_inconclusive": 0,
  "n_TP_L1": 0,
  "n_FP_L1": 0,
  "n_TP_L2p": 0,
  "n_FP_L2p": 0,
  "system": "kundur",
  "regime": "telemetry_theta",
  "tds_status": "ok",
  "tds_err_msg": null,
  "tds_runtime_s": 0.9265925000072457,
  "tds_build_s": 0.1576855000021169,
  "tds_sim_s": 0.7689070000051288,
  "tds_trip_order": [],
  "tds_pre_seed_max_dv_pu": 0.0,
  "max_abs_dv_all_buses_pu": 0.009314244446803732,
  "max_k_pk_nonself": 0.24322762566866998,
  "max_k_tr_nonself": 0.24301830277509245,
  "screen_verdict": "certified_safe",
  "screen_runtime_s": 0.015918416989734396,
  "cascade_runtime_s": 2.487500023562461e-05,
  "late_trips": [],
  "tds_pickups_in_window": []
 },
 {
  "seed_id": "line_energization:LPAR02",
  "family": "line_energization",
  "tds_conclusive": true,
  "n_assets_scored": 4,
  "n_self_excluded": 0,
  "dangerous": false,
  "predicted_dangerous": false,
  "flagged": false,
  "certified_no_secondary": true,
  "seed_unsafe_FN": false,
  "predicted_set": [],
  "tds_set": [],
  "jaccard": 1.0,
  "both_empty": true,
  "pred_first_asset": null,
  "pred_first_time_s": null,
  "tds_first_asset": null,
  "tds_first_time_s": null,
  "first_asset_match": null,
  "timing_error_s": null,
  "n_TP": 0,
  "n_FP": 0,
  "n_pickup_only_trip": 0,
  "n_pickup_only_clear": 0,
  "n_caught_risky": 0,
  "n_risky_clear": 0,
  "n_unsafe_FN": 0,
  "n_TN": 4,
  "n_data_limited_trip": 0,
  "n_data_limited_clear": 0,
  "n_late_trip": 0,
  "n_tds_inconclusive": 0,
  "n_TP_L1": 0,
  "n_FP_L1": 0,
  "n_TP_L2p": 0,
  "n_FP_L2p": 0,
  "system": "kundur",
  "regime": "telemetry_theta",
  "tds_status": "ok",
  "tds_err_msg": null,
  "tds_runtime_s": 0.8825618749979185,
  "tds_build_s": 0.10073591698892415,
  "tds_sim_s": 0.7818259580089943,
  "tds_trip_order": [],
  "tds_pre_seed_max_dv_pu": 0.0,
  "max_abs_dv_all_buses_pu": 0.008920414932420018,
  "max_k_pk_nonself": 0.23695609166050624,
  "max_k_tr_nonself": 0.2365338721170825,
  "screen_verdict": "certified_safe",
  "screen_runtime_s": 0.015994957997463644,
  "cascade_runtime_s": 2.504199801478535e-05,
  "late_trips": [],
  "tds_pickups_in_window": []
 },
 {
  "seed_id": "plant_trip:RES01",
  "family": "plant_trip",
  "tds_conclusive": true,
  "n_assets_scored": 3,
  "n_self_excluded": 1,
  "dangerous": false,
  "predicted_dangerous": false,
  "flagged": false,
  "certified_no_secondary": true,
  "seed_unsafe_FN": false,
  "predicted_set": [],
  "tds_set": [],
  "jaccard": 1.0,
  "both_empty": true,
  "pred_first_asset": null,
  "pred_first_time_s": null,
  "tds_first_asset": null,
  "tds_first_time_s": null,
  "first_asset_match": null,
  "timing_error_s": null,
  "n_TP": 0,
  "n_FP": 0,
  "n_pickup_only_trip": 0,
  "n_pickup_only_clear": 0,
  "n_caught_risky": 0,
  "n_risky_clear": 0,
  "n_unsafe_FN": 0,
  "n_TN": 3,
  "n_data_limited_trip": 0,
  "n_data_limited_clear": 0,
  "n_late_trip": 0,
  "n_tds_inconclusive": 0,
  "n_TP_L1": 0,
  "n_FP_L1": 0,
  "n_TP_L2p": 0,
  "n_FP_L2p": 0,
  "system": "kundur",
  "regime": "nominal_refined",
  "tds_status": "ok",
  "tds_err_msg": null,
  "tds_runtime_s": 0.8848126670054626,
  "tds_build_s": 0.10448891700070817,
  "tds_sim_s": 0.7803237500047544,
  "tds_trip_order": [],
  "tds_pre_seed_max_dv_pu": 0.0,
  "max_abs_dv_all_buses_pu": 0.0451255795507004,
  "max_k_pk_nonself": 0.2800604218068336,
  "max_k_tr_nonself": 0.2795728139497724,
  "screen_verdict": "certified_safe",
  "screen_runtime_s": 0.02192237500275951,
  "cascade_runtime_s": 0.00015808299940545112,
  "late_trips": [],
  "tds_pickups_in_window": []
 },
 {
  "seed_id": "plant_trip:RES02",
  "family": "plant_trip",
  "tds_conclusive": true,
  "n_assets_scored": 3,
  "n_self_excluded": 1,
  "dangerous": false,
  "predicted_dangerous": false,
  "flagged": false,
  "certified_no_secondary": true,
  "seed_unsafe_FN": false,
  "predicted_set": [],
  "tds_set": [],
  "jaccard": 1.0,
  "both_empty": true,
  "pred_first_asset": null,
  "pred_first_time_s": null,
  "tds_first_asset": null,
  "tds_first_time_s": null,
  "first_asset_match": null,
  "timing_error_s": null,
  "n_TP": 0,
  "n_FP": 0,
  "n_pickup_only_trip": 0,
  "n_pickup_only_clear": 0,
  "n_caught_risky": 0,
  "n_risky_clear": 0,
  "n_unsafe_FN": 0,
  "n_TN": 3,
  "n_data_limited_trip": 0,
  "n_data_limited_clear": 0,
  "n_late_trip": 0,
  "n_tds_inconclusive": 0,
  "n_TP_L1": 0,
  "n_FP_L1": 0,
  "n_TP_L2p": 0,
  "n_FP_L2p": 0,
  "system": "kundur",
  "regime": "nominal_refined",
  "tds_status": "ok",
  "tds_err_msg": null,
  "tds_runtime_s": 0.8946605420060223,
  "tds_build_s": 0.10000187499099411,
  "tds_sim_s": 0.7946586670150282,
  "tds_trip_order": [],
  "tds_pre_seed_max_dv_pu": 0.0,
  "max_abs_dv_all_buses_pu": 0.04373742839534245,
  "max_k_pk_nonself": 0.20608185988139746,
  "max_k_tr_nonself": 0.2057903374506229,
  "screen_verdict": "certified_safe",
  "screen_runtime_s": 0.02025274999323301,
  "cascade_runtime_s": 5.9416997828520834e-05,
  "late_trips": [],
  "tds_pickups_in_window": []
 },
 {
  "seed_id": "plant_trip:RES03",
  "family": "plant_trip",
  "tds_conclusive": true,
  "n_assets_scored": 3,
  "n_self_excluded": 1,
  "dangerous": false,
  "predicted_dangerous": false,
  "flagged": false,
  "certified_no_secondary": true,
  "seed_unsafe_FN": false,
  "predicted_set": [],
  "tds_set": [],
  "jaccard": 1.0,
  "both_empty": true,
  "pred_first_asset": null,
  "pred_first_time_s": null,
  "tds_first_asset": null,
  "tds_first_time_s": null,
  "first_asset_match": null,
  "timing_error_s": null,
  "n_TP": 0,
  "n_FP": 0,
  "n_pickup_only_trip": 0,
  "n_pickup_only_clear": 0,
  "n_caught_risky": 0,
  "n_risky_clear": 0,
  "n_unsafe_FN": 0,
  "n_TN": 3,
  "n_data_limited_trip": 0,
  "n_data_limited_clear": 0,
  "n_late_trip": 0,
  "n_tds_inconclusive": 0,
  "n_TP_L1": 0,
  "n_FP_L1": 0,
  "n_TP_L2p": 0,
  "n_FP_L2p": 0,
  "system": "kundur",
  "regime": "nominal_refined",
  "tds_status": "ok",
  "tds_err_msg": null,
  "tds_runtime_s": 0.8589140829863027,
  "tds_build_s": 0.09609841599012725,
  "tds_sim_s": 0.7628156669961754,
  "tds_trip_order": [],
  "tds_pre_seed_max_dv_pu": 0.0,
  "max_abs_dv_all_buses_pu": 0.050105980345265255,
  "max_k_pk_nonself": 0.36563380969671416,
  "max_k_tr_nonself": 0.3649837403559276,
  "screen_verdict": "certified_safe",
  "screen_runtime_s": 0.02174462500261143,
  "cascade_runtime_s": 3.979200846515596e-05,
  "late_trips": [],
  "tds_pickups_in_window": []
 },
 {
  "seed_id": "plant_trip:RES04",
  "family": "plant_trip",
  "tds_conclusive": true,
  "n_assets_scored": 3,
  "n_self_excluded": 1,
  "dangerous": false,
  "predicted_dangerous": false,
  "flagged": false,
  "certified_no_secondary": true,
  "seed_unsafe_FN": false,
  "predicted_set": [],
  "tds_set": [],
  "jaccard": 1.0,
  "both_empty": true,
  "pred_first_asset": null,
  "pred_first_time_s": null,
  "tds_first_asset": null,
  "tds_first_time_s": null,
  "first_asset_match": null,
  "timing_error_s": null,
  "n_TP": 0,
  "n_FP": 0,
  "n_pickup_only_trip": 0,
  "n_pickup_only_clear": 0,
  "n_caught_risky": 0,
  "n_risky_clear": 0,
  "n_unsafe_FN": 0,
  "n_TN": 3,
  "n_data_limited_trip": 0,
  "n_data_limited_clear": 0,
  "n_late_trip": 0,
  "n_tds_inconclusive": 0,
  "n_TP_L1": 0,
  "n_FP_L1": 0,
  "n_TP_L2p": 0,
  "n_FP_L2p": 0,
  "system": "kundur",
  "regime": "nominal_refined",
  "tds_status": "ok",
  "tds_err_msg": null,
  "tds_runtime_s": 0.8795917920069769,
  "tds_build_s": 0.10127654200186953,
  "tds_sim_s": 0.7783152500051074,
  "tds_trip_order": [],
  "tds_pre_seed_max_dv_pu": 0.0,
  "max_abs_dv_all_buses_pu": 0.040726902518987806,
  "max_k_pk_nonself": 0.1407018488985008,
  "max_k_tr_nonself": 0.14038800251367783,
  "screen_verdict": "certified_safe",
  "screen_runtime_s": 0.0207256249996135,
  "cascade_runtime_s": 3.2167008612304926e-05,
  "late_trips": [],
  "tds_pickups_in_window": []
 },
 {
  "seed_id": "fixed_pf_ramp:RES01",
  "family": "fixed_pf_ramp",
  "tds_conclusive": true,
  "n_assets_scored": 4,
  "n_self_excluded": 0,
  "dangerous": false,
  "predicted_dangerous": false,
  "flagged": false,
  "certified_no_secondary": true,
  "seed_unsafe_FN": false,
  "predicted_set": [],
  "tds_set": [],
  "jaccard": 1.0,
  "both_empty": true,
  "pred_first_asset": null,
  "pred_first_time_s": null,
  "tds_first_asset": null,
  "tds_first_time_s": null,
  "first_asset_match": null,
  "timing_error_s": null,
  "n_TP": 0,
  "n_FP": 0,
  "n_pickup_only_trip": 0,
  "n_pickup_only_clear": 0,
  "n_caught_risky": 0,
  "n_risky_clear": 0,
  "n_unsafe_FN": 0,
  "n_TN": 4,
  "n_data_limited_trip": 0,
  "n_data_limited_clear": 0,
  "n_late_trip": 0,
  "n_tds_inconclusive": 0,
  "n_TP_L1": 0,
  "n_FP_L1": 0,
  "n_TP_L2p": 0,
  "n_FP_L2p": 0,
  "system": "kundur",
  "regime": "nominal_refined",
  "tds_status": "ok",
  "tds_err_msg": null,
  "tds_runtime_s": 0.8289661670132773,
  "tds_build_s": 0.09861491700576153,
  "tds_sim_s": 0.7303512500075158,
  "tds_trip_order": [],
  "tds_pre_seed_max_dv_pu": 0.0,
  "max_abs_dv_all_buses_pu": 0.015294223824577902,
  "max_k_pk_nonself": 0.38309730034218287,
  "max_k_tr_nonself": 0.38299421335335143,
  "screen_verdict": "certified_safe",
  "screen_runtime_s": 0.0069924999988870695,
  "cascade_runtime_s": 2.9999995604157448e-05,
  "late_trips": [],
  "tds_pickups_in_window": []
 },
 {
  "seed_id": "fixed_pf_ramp:RES02",
  "family": "fixed_pf_ramp",
  "tds_conclusive": true,
  "n_assets_scored": 4,
  "n_self_excluded": 0,
  "dangerous": false,
  "predicted_dangerous": false,
  "flagged": false,
  "certified_no_secondary": true,
  "seed_unsafe_FN": false,
  "predicted_set": [],
  "tds_set": [],
  "jaccard": 1.0,
  "both_empty": true,
  "pred_first_asset": null,
  "pred_first_time_s": null,
  "tds_first_asset": null,
  "tds_first_time_s": null,
  "first_asset_match": null,
  "timing_error_s": null,
  "n_TP": 0,
  "n_FP": 0,
  "n_pickup_only_trip": 0,
  "n_pickup_only_clear": 0,
  "n_caught_risky": 0,
  "n_risky_clear": 0,
  "n_unsafe_FN": 0,
  "n_TN": 4,
  "n_data_limited_trip": 0,
  "n_data_limited_clear": 0,
  "n_late_trip": 0,
  "n_tds_inconclusive": 0,
  "n_TP_L1": 0,
  "n_FP_L1": 0,
  "n_TP_L2p": 0,
  "n_FP_L2p": 0,
  "system": "kundur",
  "regime": "nominal_refined",
  "tds_status": "ok",
  "tds_err_msg": null,
  "tds_runtime_s": 0.8319896249886369,
  "tds_build_s": 0.09968050000315998,
  "tds_sim_s": 0.732309124985477,
  "tds_trip_order": [],
  "tds_pre_seed_max_dv_pu": 0.0,
  "max_abs_dv_all_buses_pu": 0.014652694073874262,
  "max_k_pk_nonself": 0.4877134542543307,
  "max_k_tr_nonself": 0.48758367553444404,
  "screen_verdict": "certified_safe",
  "screen_runtime_s": 0.006388249996234663,
  "cascade_runtime_s": 2.9207993065938354e-05,
  "late_trips": [],
  "tds_pickups_in_window": []
 },
 {
  "seed_id": "fixed_pf_ramp:RES03",
  "family": "fixed_pf_ramp",
  "tds_conclusive": true,
  "n_assets_scored": 4,
  "n_self_excluded": 0,
  "dangerous": false,
  "predicted_dangerous": false,
  "flagged": false,
  "certified_no_secondary": true,
  "seed_unsafe_FN": false,
  "predicted_set": [],
  "tds_set": [],
  "jaccard": 1.0,
  "both_empty": true,
  "pred_first_asset": null,
  "pred_first_time_s": null,
  "tds_first_asset": null,
  "tds_first_time_s": null,
  "first_asset_match": null,
  "timing_error_s": null,
  "n_TP": 0,
  "n_FP": 0,
  "n_pickup_only_trip": 0,
  "n_pickup_only_clear": 0,
  "n_caught_risky": 0,
  "n_risky_clear": 0,
  "n_unsafe_FN": 0,
  "n_TN": 4,
  "n_data_limited_trip": 0,
  "n_data_limited_clear": 0,
  "n_late_trip": 0,
  "n_tds_inconclusive": 0,
  "n_TP_L1": 0,
  "n_FP_L1": 0,
  "n_TP_L2p": 0,
  "n_FP_L2p": 0,
  "system": "kundur",
  "regime": "nominal_refined",
  "tds_status": "ok",
  "tds_err_msg": null,
  "tds_runtime_s": 0.9005674170039129,
  "tds_build_s": 0.1673143749940209,
  "tds_sim_s": 0.7332530420098919,
  "tds_trip_order": [],
  "tds_pre_seed_max_dv_pu": 0.0,
  "max_abs_dv_all_buses_pu": 0.016903859117086917,
  "max_k_pk_nonself": 0.44874720392073897,
  "max_k_tr_nonself": 0.448559704105765,
  "screen_verdict": "certified_safe",
  "screen_runtime_s": 0.00633341699722223,
  "cascade_runtime_s": 2.7542002499103546e-05,
  "late_trips": [],
  "tds_pickups_in_window": []
 },
 {
  "seed_id": "fixed_pf_ramp:RES04",
  "family": "fixed_pf_ramp",
  "tds_conclusive": true,
  "n_assets_scored": 4,
  "n_self_excluded": 0,
  "dangerous": false,
  "predicted_dangerous": false,
  "flagged": false,
  "certified_no_secondary": true,
  "seed_unsafe_FN": false,
  "predicted_set": [],
  "tds_set": [],
  "jaccard": 1.0,
  "both_empty": true,
  "pred_first_asset": null,
  "pred_first_time_s": null,
  "tds_first_asset": null,
  "tds_first_time_s": null,
  "first_asset_match": null,
  "timing_error_s": null,
  "n_TP": 0,
  "n_FP": 0,
  "n_pickup_only_trip": 0,
  "n_pickup_only_clear": 0,
  "n_caught_risky": 0,
  "n_risky_clear": 0,
  "n_unsafe_FN": 0,
  "n_TN": 4,
  "n_data_limited_trip": 0,
  "n_data_limited_clear": 0,
  "n_late_trip": 0,
  "n_tds_inconclusive": 0,
  "n_TP_L1": 0,
  "n_FP_L1": 0,
  "n_TP_L2p": 0,
  "n_FP_L2p": 0,
  "system": "kundur",
  "regime": "nominal_refined",
  "tds_status": "ok",
  "tds_err_msg": null,
  "tds_runtime_s": 0.9028216669976246,
  "tds_build_s": 0.16993716699653305,
  "tds_sim_s": 0.7328845000010915,
  "tds_trip_order": [],
  "tds_pre_seed_max_dv_pu": 0.0,
  "max_abs_dv_all_buses_pu": 0.013808168920068198,
  "max_k_pk_nonself": 0.4192166051905645,
  "max_k_tr_nonself": 0.4191155466504809,
  "screen_verdict": "certified_safe",
  "screen_runtime_s": 0.006446500003221445,
  "cascade_runtime_s": 3.674998879432678e-05,
  "late_trips": [],
  "tds_pickups_in_window": []
 },
 {
  "seed_id": "load_disconnection:PQ_1",
  "family": "load_disconnection",
  "tds_conclusive": true,
  "n_assets_scored": 4,
  "n_self_excluded": 0,
  "dangerous": false,
  "predicted_dangerous": false,
  "flagged": true,
  "certified_no_secondary": false,
  "seed_unsafe_FN": false,
  "predicted_set": [],
  "tds_set": [],
  "jaccard": 1.0,
  "both_empty": true,
  "pred_first_asset": null,
  "pred_first_time_s": null,
  "tds_first_asset": null,
  "tds_first_time_s": null,
  "first_asset_match": null,
  "timing_error_s": null,
  "n_TP": 0,
  "n_FP": 0,
  "n_pickup_only_trip": 0,
  "n_pickup_only_clear": 0,
  "n_caught_risky": 0,
  "n_risky_clear": 1,
  "n_unsafe_FN": 0,
  "n_TN": 3,
  "n_data_limited_trip": 0,
  "n_data_limited_clear": 0,
  "n_late_trip": 0,
  "n_tds_inconclusive": 0,
  "n_TP_L1": 0,
  "n_FP_L1": 0,
  "n_TP_L2p": 0,
  "n_FP_L2p": 0,
  "system": "kundur",
  "regime": "nominal_refined",
  "tds_status": "ok",
  "tds_err_msg": null,
  "tds_runtime_s": 1.7658644170005573,
  "tds_build_s": 0.17089416600356344,
  "tds_sim_s": 1.5949702509969939,
  "tds_trip_order": [],
  "tds_pre_seed_max_dv_pu": 0.0,
  "max_abs_dv_all_buses_pu": 0.051576127052128884,
  "max_k_pk_nonself": 0.9624935251027706,
  "max_k_tr_nonself": 0.4145298024831962,
  "screen_verdict": "risky",
  "screen_runtime_s": 0.02139704200089909,
  "cascade_runtime_s": 2.8457987355068326e-05,
  "late_trips": [],
  "tds_pickups_in_window": []
 },
 {
  "seed_id": "load_disconnection:PQ_0",
  "family": "load_disconnection",
  "tds_conclusive": true,
  "n_assets_scored": 4,
  "n_self_excluded": 0,
  "dangerous": false,
  "predicted_dangerous": false,
  "flagged": false,
  "certified_no_secondary": true,
  "seed_unsafe_FN": false,
  "predicted_set": [],
  "tds_set": [],
  "jaccard": 1.0,
  "both_empty": true,
  "pred_first_asset": null,
  "pred_first_time_s": null,
  "tds_first_asset": null,
  "tds_first_time_s": null,
  "first_asset_match": null,
  "timing_error_s": null,
  "n_TP": 0,
  "n_FP": 0,
  "n_pickup_only_trip": 0,
  "n_pickup_only_clear": 0,
  "n_caught_risky": 0,
  "n_risky_clear": 0,
  "n_unsafe_FN": 0,
  "n_TN": 4,
  "n_data_limited_trip": 0,
  "n_data_limited_clear": 0,
  "n_late_trip": 0,
  "n_tds_inconclusive": 0,
  "n_TP_L1": 0,
  "n_FP_L1": 0,
  "n_TP_L2p": 0,
  "n_FP_L2p": 0,
  "system": "kundur",
  "regime": "nominal_refined",
  "tds_status": "ok",
  "tds_err_msg": null,
  "tds_runtime_s": 1.7816981250070967,
  "tds_build_s": 0.1700500420120079,
  "tds_sim_s": 1.6116480829950888,
  "tds_trip_order": [],
  "tds_pre_seed_max_dv_pu": 0.0,
  "max_abs_dv_all_buses_pu": 0.05227394445233946,
  "max_k_pk_nonself": 0.5261433751762857,
  "max_k_tr_nonself": 0.13970111167473873,
  "screen_verdict": "certified_safe",
  "screen_runtime_s": 0.019474500004434958,
  "cascade_runtime_s": 2.6374997105449438e-05,
  "late_trips": [],
  "tds_pickups_in_window": []
 },
 {
  "seed_id": "generator_trip:2",
  "family": "generator_trip",
  "tds_conclusive": true,
  "n_assets_scored": 4,
  "n_self_excluded": 0,
  "dangerous": false,
  "predicted_dangerous": false,
  "flagged": false,
  "certified_no_secondary": true,
  "seed_unsafe_FN": false,
  "predicted_set": [],
  "tds_set": [],
  "jaccard": 1.0,
  "both_empty": true,
  "pred_first_asset": null,
  "pred_first_time_s": null,
  "tds_first_asset": null,
  "tds_first_time_s": null,
  "first_asset_match": null,
  "timing_error_s": null,
  "n_TP": 0,
  "n_FP": 0,
  "n_pickup_only_trip": 0,
  "n_pickup_only_clear": 0,
  "n_caught_risky": 0,
  "n_risky_clear": 0,
  "n_unsafe_FN": 0,
  "n_TN": 4,
  "n_data_limited_trip": 0,
  "n_data_limited_clear": 0,
  "n_late_trip": 0,
  "n_tds_inconclusive": 0,
  "n_TP_L1": 0,
  "n_FP_L1": 0,
  "n_TP_L2p": 0,
  "n_FP_L2p": 0,
  "system": "kundur",
  "regime": "nominal_refined",
  "tds_status": "ok",
  "tds_err_msg": null,
  "tds_runtime_s": 1.188567958000931,
  "tds_build_s": 0.16236183399450965,
  "tds_sim_s": 1.0262061240064213,
  "tds_trip_order": [],
  "tds_pre_seed_max_dv_pu": 0.0,
  "max_abs_dv_all_buses_pu": 0.09086045930472408,
  "max_k_pk_nonself": 0.0,
  "max_k_tr_nonself": 0.0,
  "screen_verdict": "certified_safe",
  "screen_runtime_s": 0.024268459004815668,
  "cascade_runtime_s": 2.6250010705552995e-05,
  "late_trips": [],
  "tds_pickups_in_window": []
 },
 {
  "seed_id": "generator_trip:4",
  "family": "generator_trip",
  "tds_conclusive": true,
  "n_assets_scored": 4,
  "n_self_excluded": 0,
  "dangerous": false,
  "predicted_dangerous": false,
  "flagged": false,
  "certified_no_secondary": true,
  "seed_unsafe_FN": false,
  "predicted_set": [],
  "tds_set": [],
  "jaccard": 1.0,
  "both_empty": true,
  "pred_first_asset": null,
  "pred_first_time_s": null,
  "tds_first_asset": null,
  "tds_first_time_s": null,
  "first_asset_match": null,
  "timing_error_s": null,
  "n_TP": 0,
  "n_FP": 0,
  "n_pickup_only_trip": 0,
  "n_pickup_only_clear": 0,
  "n_caught_risky": 0,
  "n_risky_clear": 0,
  "n_unsafe_FN": 0,
  "n_TN": 4,
  "n_data_limited_trip": 0,
  "n_data_limited_clear": 0,
  "n_late_trip": 0,
  "n_tds_inconclusive": 0,
  "n_TP_L1": 0,
  "n_FP_L1": 0,
  "n_TP_L2p": 0,
  "n_FP_L2p": 0,
  "system": "kundur",
  "regime": "nominal_refined",
  "tds_status": "ok",
  "tds_err_msg": null,
  "tds_runtime_s": 1.3344494170014514,
  "tds_build_s": 0.15906575000553858,
  "tds_sim_s": 1.1753836669959128,
  "tds_trip_order": [],
  "tds_pre_seed_max_dv_pu": 0.0,
  "max_abs_dv_all_buses_pu": 0.05475485701103455,
  "max_k_pk_nonself": 0.11816157993863655,
  "max_k_tr_nonself": 0.11341602002849535,
  "screen_verdict": "certified_safe",
  "screen_runtime_s": 0.022770000010496005,
  "cascade_runtime_s": 2.5457993615418673e-05,
  "late_trips": [],
  "tds_pickups_in_window": []
 },
 {
  "seed_id": "generator_trip:3",
  "family": "generator_trip",
  "tds_conclusive": true,
  "n_assets_scored": 4,
  "n_self_excluded": 0,
  "dangerous": false,
  "predicted_dangerous": false,
  "flagged": false,
  "certified_no_secondary": true,
  "seed_unsafe_FN": false,
  "predicted_set": [],
  "tds_set": [],
  "jaccard": 1.0,
  "both_empty": true,
  "pred_first_asset": null,
  "pred_first_time_s": null,
  "tds_first_asset": null,
  "tds_first_time_s": null,
  "first_asset_match": null,
  "timing_error_s": null,
  "n_TP": 0,
  "n_FP": 0,
  "n_pickup_only_trip": 0,
  "n_pickup_only_clear": 0,
  "n_caught_risky": 0,
  "n_risky_clear": 0,
  "n_unsafe_FN": 0,
  "n_TN": 4,
  "n_data_limited_trip": 0,
  "n_data_limited_clear": 0,
  "n_late_trip": 0,
  "n_tds_inconclusive": 0,
  "n_TP_L1": 0,
  "n_FP_L1": 0,
  "n_TP_L2p": 0,
  "n_FP_L2p": 0,
  "system": "kundur",
  "regime": "nominal_refined",
  "tds_status": "ok",
  "tds_err_msg": null,
  "tds_runtime_s": 1.1525165420025587,
  "tds_build_s": 0.09638783300761133,
  "tds_sim_s": 1.0561287089949474,
  "tds_trip_order": [],
  "tds_pre_seed_max_dv_pu": 0.0,
  "max_abs_dv_all_buses_pu": 0.08294188076934705,
  "max_k_pk_nonself": 0.0,
  "max_k_tr_nonself": 0.0,
  "screen_verdict": "certified_safe",
  "screen_runtime_s": 0.02361712499987334,
  "cascade_runtime_s": 2.6124995201826096e-05,
  "late_trips": [],
  "tds_pickups_in_window": []
 },
 {
  "seed_id": "shunt_reactor_disconnection:SHR01",
  "family": "shunt_reactor_disconnection",
  "tds_conclusive": true,
  "n_assets_scored": 4,
  "n_self_excluded": 0,
  "dangerous": false,
  "predicted_dangerous": false,
  "flagged": false,
  "certified_no_secondary": true,
  "seed_unsafe_FN": false,
  "predicted_set": [],
  "tds_set": [],
  "jaccard": 1.0,
  "both_empty": true,
  "pred_first_asset": null,
  "pred_first_time_s": null,
  "tds_first_asset": null,
  "tds_first_time_s": null,
  "first_asset_match": null,
  "timing_error_s": null,
  "n_TP": 0,
  "n_FP": 0,
  "n_pickup_only_trip": 0,
  "n_pickup_only_clear": 0,
  "n_caught_risky": 0,
  "n_risky_clear": 0,
  "n_unsafe_FN": 0,
  "n_TN": 4,
  "n_data_limited_trip": 0,
  "n_data_limited_clear": 0,
  "n_late_trip": 0,
  "n_tds_inconclusive": 0,
  "n_TP_L1": 0,
  "n_FP_L1": 0,
  "n_TP_L2p": 0,
  "n_FP_L2p": 0,
  "system": "kundur",
  "regime": "nominal_refined",
  "tds_status": "ok",
  "tds_err_msg": null,
  "tds_runtime_s": 0.8659671659988817,
  "tds_build_s": 0.09751233301358297,
  "tds_sim_s": 0.7684548329852987,
  "tds_trip_order": [],
  "tds_pre_seed_max_dv_pu": 0.0,
  "max_abs_dv_all_buses_pu": 0.035864626510512254,
  "max_k_pk_nonself": 0.8439518243842454,
  "max_k_tr_nonself": 0.8434422980594924,
  "screen_verdict": "certified_safe",
  "screen_runtime_s": 0.01704874999995809,
  "cascade_runtime_s": 2.5417000870220363e-05,
  "late_trips": [],
  "tds_pickups_in_window": []
 },
 {
  "seed_id": "capacitor_switching:SHC01",
  "family": "capacitor_switching",
  "tds_conclusive": true,
  "n_assets_scored": 4,
  "n_self_excluded": 0,
  "dangerous": false,
  "predicted_dangerous": false,
  "flagged": false,
  "certified_no_secondary": true,
  "seed_unsafe_FN": false,
  "predicted_set": [],
  "tds_set": [],
  "jaccard": 1.0,
  "both_empty": true,
  "pred_first_asset": null,
  "pred_first_time_s": null,
  "tds_first_asset": null,
  "tds_first_time_s": null,
  "first_asset_match": null,
  "timing_error_s": null,
  "n_TP": 0,
  "n_FP": 0,
  "n_pickup_only_trip": 0,
  "n_pickup_only_clear": 0,
  "n_caught_risky": 0,
  "n_risky_clear": 0,
  "n_unsafe_FN": 0,
  "n_TN": 4,
  "n_data_limited_trip": 0,
  "n_data_limited_clear": 0,
  "n_late_trip": 0,
  "n_tds_inconclusive": 0,
  "n_TP_L1": 0,
  "n_FP_L1": 0,
  "n_TP_L2p": 0,
  "n_FP_L2p": 0,
  "system": "kundur",
  "regime": "nominal_refined",
  "tds_status": "ok",
  "tds_err_msg": null,
  "tds_runtime_s": 0.9068744169926504,
  "tds_build_s": 0.11213995899015572,
  "tds_sim_s": 0.7947344580024946,
  "tds_trip_order": [],
  "tds_pre_seed_max_dv_pu": 0.0,
  "max_abs_dv_all_buses_pu": 0.022565071188931807,
  "max_k_pk_nonself": 0.7107496706692303,
  "max_k_tr_nonself": 0.7103303958063905,
  "screen_verdict": "certified_safe",
  "screen_runtime_s": 0.016472999996040016,
  "cascade_runtime_s": 2.5459012249484658e-05,
  "late_trips": [],
  "tds_pickups_in_window": []
 },
 {
  "seed_id": "capacitor_switching:SHC02",
  "family": "capacitor_switching",
  "tds_conclusive": true,
  "n_assets_scored": 4,
  "n_self_excluded": 0,
  "dangerous": false,
  "predicted_dangerous": false,
  "flagged": false,
  "certified_no_secondary": true,
  "seed_unsafe_FN": false,
  "predicted_set": [],
  "tds_set": [],
  "jaccard": 1.0,
  "both_empty": true,
  "pred_first_asset": null,
  "pred_first_time_s": null,
  "tds_first_asset": null,
  "tds_first_time_s": null,
  "first_asset_match": null,
  "timing_error_s": null,
  "n_TP": 0,
  "n_FP": 0,
  "n_pickup_only_trip": 0,
  "n_pickup_only_clear": 0,
  "n_caught_risky": 0,
  "n_risky_clear": 0,
  "n_unsafe_FN": 0,
  "n_TN": 4,
  "n_data_limited_trip": 0,
  "n_data_limited_clear": 0,
  "n_late_trip": 0,
  "n_tds_inconclusive": 0,
  "n_TP_L1": 0,
  "n_FP_L1": 0,
  "n_TP_L2p": 0,
  "n_FP_L2p": 0,
  "system": "kundur",
  "regime": "nominal_refined",
  "tds_status": "ok",
  "tds_err_msg": null,
  "tds_runtime_s": 0.8754122079990339,
  "tds_build_s": 0.0971666660043411,
  "tds_sim_s": 0.7782455419946928,
  "tds_trip_order": [],
  "tds_pre_seed_max_dv_pu": 0.0,
  "max_abs_dv_all_buses_pu": 0.03521150817916818,
  "max_k_pk_nonself": 0.8774069023938036,
  "max_k_tr_nonself": 0.8768664435472573,
  "screen_verdict": "certified_safe",
  "screen_runtime_s": 0.017078167002182454,
  "cascade_runtime_s": 2.5707995519042015e-05,
  "late_trips": [],
  "tds_pickups_in_window": []
 },
 {
  "seed_id": "line_energization:LPAR01",
  "family": "line_energization",
  "tds_conclusive": true,
  "n_assets_scored": 4,
  "n_self_excluded": 0,
  "dangerous": false,
  "predicted_dangerous": false,
  "flagged": false,
  "certified_no_secondary": true,
  "seed_unsafe_FN": false,
  "predicted_set": [],
  "tds_set": [],
  "jaccard": 1.0,
  "both_empty": true,
  "pred_first_asset": null,
  "pred_first_time_s": null,
  "tds_first_asset": null,
  "tds_first_time_s": null,
  "first_asset_match": null,
  "timing_error_s": null,
  "n_TP": 0,
  "n_FP": 0,
  "n_pickup_only_trip": 0,
  "n_pickup_only_clear": 0,
  "n_caught_risky": 0,
  "n_risky_clear": 0,
  "n_unsafe_FN": 0,
  "n_TN": 4,
  "n_data_limited_trip": 0,
  "n_data_limited_clear": 0,
  "n_late_trip": 0,
  "n_tds_inconclusive": 0,
  "n_TP_L1": 0,
  "n_FP_L1": 0,
  "n_TP_L2p": 0,
  "n_FP_L2p": 0,
  "system": "kundur",
  "regime": "nominal_refined",
  "tds_status": "ok",
  "tds_err_msg": null,
  "tds_runtime_s": 0.9265925000072457,
  "tds_build_s": 0.1576855000021169,
  "tds_sim_s": 0.7689070000051288,
  "tds_trip_order": [],
  "tds_pre_seed_max_dv_pu": 0.0,
  "max_abs_dv_all_buses_pu": 0.009314244446803732,
  "max_k_pk_nonself": 0.22927919928226959,
  "max_k_tr_nonself": 0.2290818804731953,
  "screen_verdict": "certified_safe",
  "screen_runtime_s": 0.015918416989734396,
  "cascade_runtime_s": 2.4708002456463873e-05,
  "late_trips": [],
  "tds_pickups_in_window": []
 },
 {
  "seed_id": "line_energization:LPAR02",
  "family": "line_energization",
  "tds_conclusive": true,
  "n_assets_scored": 4,
  "n_self_excluded": 0,
  "dangerous": false,
  "predicted_dangerous": false,
  "flagged": false,
  "certified_no_secondary": true,
  "seed_unsafe_FN": false,
  "predicted_set": [],
  "tds_set": [],
  "jaccard": 1.0,
  "both_empty": true,
  "pred_first_asset": null,
  "pred_first_time_s": null,
  "tds_first_asset": null,
  "tds_first_time_s": null,
  "first_asset_match": null,
  "timing_error_s": null,
  "n_TP": 0,
  "n_FP": 0,
  "n_pickup_only_trip": 0,
  "n_pickup_only_clear": 0,
  "n_caught_risky": 0,
  "n_risky_clear": 0,
  "n_unsafe_FN": 0,
  "n_TN": 4,
  "n_data_limited_trip": 0,
  "n_data_limited_clear": 0,
  "n_late_trip": 0,
  "n_tds_inconclusive": 0,
  "n_TP_L1": 0,
  "n_FP_L1": 0,
  "n_TP_L2p": 0,
  "n_FP_L2p": 0,
  "system": "kundur",
  "regime": "nominal_refined",
  "tds_status": "ok",
  "tds_err_msg": null,
  "tds_runtime_s": 0.8825618749979185,
  "tds_build_s": 0.10073591698892415,
  "tds_sim_s": 0.7818259580089943,
  "tds_trip_order": [],
  "tds_pre_seed_max_dv_pu": 0.0,
  "max_abs_dv_all_buses_pu": 0.008920414932420018,
  "max_k_pk_nonself": 0.22575456903678853,
  "max_k_tr_nonself": 0.22535230889485008,
  "screen_verdict": "certified_safe",
  "screen_runtime_s": 0.015994957997463644,
  "cascade_runtime_s": 2.4542008759453893e-05,
  "late_trips": [],
  "tds_pickups_in_window": []
 }
]