{
 "S7:preserved_absorption:load_disconnection:PQ_48": {
  "job_id": "S7:preserved_absorption:load_disconnection:PQ_48",
  "kind": "S7",
  "label": "",
  "seed_id": "load_disconnection:PQ_48",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 4.175476958000218,
  "trip_order": [
   "RES16"
  ],
  "tripped_within_window": [
   "RES16"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0730960387801132,
    "t_max_window_s": 0.7880000000000003,
    "max_v_after_pu": 1.0693619312254685,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0889506953102697,
    "t_max_window_s": 0.9860000000000004,
    "max_v_after_pu": 1.0856007848362963,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0666469052446481,
    "t_max_window_s": 0.7780000000000002,
    "max_v_after_pu": 1.0628087587283874,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.083986199825452,
    "t_max_window_s": 1.0920000000000005,
    "max_v_after_pu": 1.0817077221112543,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0499379271341482,
    "t_max_window_s": 0.9820000000000004,
    "max_v_after_pu": 1.0499429903033837,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0755501072005438,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0757618426057312,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.095872071166407,
    "t_max_window_s": 0.8480000000000003,
    "max_v_after_pu": 1.0949948186354252,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0716899109348932,
    "t_max_window_s": 0.7920000000000003,
    "max_v_after_pu": 1.0710411618660656,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.085391894696415,
    "t_max_window_s": 1.1880000000000006,
    "max_v_after_pu": 1.083808650270171,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0647631365317127,
    "t_max_window_s": 1.1960000000000006,
    "max_v_after_pu": 1.0628449604073147,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.059256087339688,
    "t_max_window_s": 1.1960000000000006,
    "max_v_after_pu": 1.0573286957457495,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.068553620037022,
    "t_max_window_s": 1.2040000000000006,
    "max_v_after_pu": 1.066377532948042,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0787952427238796,
    "t_max_window_s": 0.8380000000000003,
    "max_v_after_pu": 1.0760168668288654,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0926753958451791,
    "t_max_window_s": 0.9220000000000004,
    "max_v_after_pu": 1.0896379522430437,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0972228594741613,
    "t_max_window_s": 1.0120000000000005,
    "max_v_after_pu": 1.095631472604202,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": 0.6900000000000002,
    "trip_s": 0.7400000000000002,
    "would_trip_s": 0.7400000000000002,
    "first_pickup_rel_s": 0.19000000000000017,
    "trip_rel_s": 0.2400000000000002,
    "max_v_window_pu": 1.1150428057162232,
    "t_max_window_s": 1.0060000000000004,
    "max_v_after_pu": 1.1133217961832222,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.3356710830121301,
  "sim_s": 3.8398058749880875,
  "error": null,
  "job_wall_s": 5.4120937080006115,
  "job": {
   "job_id": "S7:preserved_absorption:load_disconnection:PQ_48",
   "slug": "npcc",
   "variant": "preserved_absorption",
   "fingerprint": "5afb94f26c76b60f17bec7bfed6afe250fa4c560",
   "seed_id": "load_disconnection:PQ_48",
   "controls": [],
   "kind": "S7",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 1.0,
   "t_end": 2.0
  }
 },
 "S7:no_ov_protection:load_disconnection:PQ_48": {
  "job_id": "S7:no_ov_protection:load_disconnection:PQ_48",
  "kind": "S7",
  "label": "",
  "seed_id": "load_disconnection:PQ_48",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 4.3365852080023615,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": false,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0729595582222529,
    "t_max_window_s": 0.6160000000000001,
    "max_v_after_pu": 1.058767815736278,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0882061202015636,
    "t_max_window_s": 0.7820000000000003,
    "max_v_after_pu": 1.0741926854104054,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0665413874841334,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0521799688140026,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.08258861970522,
    "t_max_window_s": 0.9620000000000004,
    "max_v_after_pu": 1.071748113862682,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0506984585735386,
    "t_max_window_s": 0.9700000000000004,
    "max_v_after_pu": 1.0478088310351432,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0759705335224514,
    "t_max_window_s": 0.9500000000000004,
    "max_v_after_pu": 1.072945472712049,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0957774275097145,
    "t_max_window_s": 0.8260000000000003,
    "max_v_after_pu": 1.0866475006739382,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0716213052854495,
    "t_max_window_s": 0.7740000000000002,
    "max_v_after_pu": 1.0610488626357413,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.086996400016238,
    "t_max_window_s": 1.2300000000000006,
    "max_v_after_pu": 1.084020111967636,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.066684589723863,
    "t_max_window_s": 1.2300000000000006,
    "max_v_after_pu": 1.0629109267414152,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0612416152128634,
    "t_max_window_s": 1.2320000000000007,
    "max_v_after_pu": 1.0574937445175836,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0705237745990703,
    "t_max_window_s": 1.2200000000000006,
    "max_v_after_pu": 1.0657265844180683,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0742419214281278,
    "t_max_window_s": 0.6620000000000001,
    "max_v_after_pu": 1.069779868976818,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0891150784793175,
    "t_max_window_s": 0.6920000000000002,
    "max_v_after_pu": 1.0794605059012465,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0922147694069968,
    "t_max_window_s": 0.9940000000000004,
    "max_v_after_pu": 1.091098867916735,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": 0.6900000000000002,
    "trip_s": null,
    "would_trip_s": 0.7400000000000002,
    "first_pickup_rel_s": 0.19000000000000017,
    "trip_rel_s": null,
    "max_v_window_pu": 1.106189610325749,
    "t_max_window_s": 0.9680000000000004,
    "max_v_after_pu": 1.1047014752123703,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.27171000000089407,
  "sim_s": 4.064875208001467,
  "error": null,
  "job_wall_s": 5.872366708004847,
  "job": {
   "job_id": "S7:no_ov_protection:load_disconnection:PQ_48",
   "slug": "npcc",
   "variant": "no_ov_protection",
   "fingerprint": "d3637836177702b06db1133a561e14a9507b8ff6",
   "seed_id": "load_disconnection:PQ_48",
   "controls": [],
   "kind": "S7",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 1.0,
   "t_end": 2.0
  }
 },
 "S7:voltage_mode_res:load_disconnection:PQ_48": {
  "job_id": "S7:voltage_mode_res:load_disconnection:PQ_48",
  "kind": "S7",
  "label": "",
  "seed_id": "load_disconnection:PQ_48",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 4.6219660000060685,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0728682078845493,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0580444710508896,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.087876715573518,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0732941264071414,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0664615688124959,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0514482140599903,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0818064088187525,
    "t_max_window_s": 0.9120000000000004,
    "max_v_after_pu": 1.0709015925837966,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0368851998401498,
    "t_max_window_s": 0.9540000000000004,
    "max_v_after_pu": 1.0351396344607344,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0645703264182134,
    "t_max_window_s": 0.9260000000000004,
    "max_v_after_pu": 1.062460998378941,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0923079300047165,
    "t_max_window_s": 0.7800000000000002,
    "max_v_after_pu": 1.0838206514429811,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0698245742588222,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0591626447535327,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0847945026218095,
    "t_max_window_s": 1.2200000000000006,
    "max_v_after_pu": 1.0836344394391901,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0639851900174493,
    "t_max_window_s": 1.2160000000000006,
    "max_v_after_pu": 1.0623035515827788,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0583537188127359,
    "t_max_window_s": 1.2180000000000006,
    "max_v_after_pu": 1.0568361523265477,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.067524264035736,
    "t_max_window_s": 1.2000000000000006,
    "max_v_after_pu": 1.0649433532909467,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0725026449268535,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0689187329101717,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0874679083808667,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0785517094302866,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0797458562747724,
    "t_max_window_s": 0.9920000000000004,
    "max_v_after_pu": 1.0797628004019881,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0927184696390189,
    "t_max_window_s": 0.9560000000000004,
    "max_v_after_pu": 1.0926212156656214,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.3419161250058096,
  "sim_s": 4.280049875000259,
  "error": null,
  "job_wall_s": 6.033729707996827,
  "job": {
   "job_id": "S7:voltage_mode_res:load_disconnection:PQ_48",
   "slug": "npcc",
   "variant": "voltage_mode_res",
   "fingerprint": "414d397aba5db59bf350e931c0c3e89cc6b54d35",
   "seed_id": "load_disconnection:PQ_48",
   "controls": [],
   "kind": "S7",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 1.0,
   "t_end": 2.0
  }
 },
 "S7:delayed_protection:load_disconnection:PQ_48": {
  "job_id": "S7:delayed_protection:load_disconnection:PQ_48",
  "kind": "S7",
  "label": "",
  "seed_id": "load_disconnection:PQ_48",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 4.644001874999958,
  "trip_order": [
   "RES16",
   "RES15",
   "RES14"
  ],
  "tripped_within_window": [
   "RES16",
   "RES15",
   "RES14"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0729595582222529,
    "t_max_window_s": 0.6160000000000001,
    "max_v_after_pu": 1.0721141733610853,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0908568660811093,
    "t_max_window_s": 1.3240000000000007,
    "max_v_after_pu": 1.0882760020667852,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0665413874841334,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0655767948821815,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0888981503537631,
    "t_max_window_s": 1.3240000000000007,
    "max_v_after_pu": 1.0846143043374006,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0530721366576457,
    "t_max_window_s": 0.9880000000000004,
    "max_v_after_pu": 1.0524793887226975,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.078194336032077,
    "t_max_window_s": 1.4780000000000009,
    "max_v_after_pu": 1.0781416838927027,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0960418279494915,
    "t_max_window_s": 0.8960000000000004,
    "max_v_after_pu": 1.094769522796719,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0716213052854495,
    "t_max_window_s": 0.7740000000000002,
    "max_v_after_pu": 1.0714422909222443,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.086463648063918,
    "t_max_window_s": 1.1620000000000006,
    "max_v_after_pu": 1.0803271629909665,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0661964062834262,
    "t_max_window_s": 1.1680000000000006,
    "max_v_after_pu": 1.0586599995934434,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0606908843985428,
    "t_max_window_s": 1.1680000000000006,
    "max_v_after_pu": 1.0530670354664033,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070505219854601,
    "t_max_window_s": 1.1760000000000006,
    "max_v_after_pu": 1.0618692648439354,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": 1.3400000000000007,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": 0.8400000000000007,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1001644975847804,
    "t_max_window_s": 1.3740000000000008,
    "max_v_after_pu": 1.0987565894304008,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": 1.0940000000000005,
    "trip_s": 1.2940000000000007,
    "would_trip_s": 1.2940000000000007,
    "first_pickup_rel_s": 0.5940000000000005,
    "trip_rel_s": 0.7940000000000007,
    "max_v_window_pu": 1.1660928656320837,
    "t_max_window_s": 1.3520000000000008,
    "max_v_after_pu": 1.1629008166459647,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": 0.8920000000000003,
    "trip_s": 1.0920000000000005,
    "would_trip_s": 1.0920000000000005,
    "first_pickup_rel_s": 0.39200000000000035,
    "trip_rel_s": 0.5920000000000005,
    "max_v_window_pu": 1.1750001210942804,
    "t_max_window_s": 1.3620000000000008,
    "max_v_after_pu": 1.173215665080759,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": 0.6900000000000002,
    "trip_s": 0.8900000000000003,
    "would_trip_s": 0.8900000000000003,
    "first_pickup_rel_s": 0.19000000000000017,
    "trip_rel_s": 0.39000000000000035,
    "max_v_window_pu": 1.2045888698898417,
    "t_max_window_s": 1.3620000000000008,
    "max_v_after_pu": 1.2027337892440229,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.2748136250011157,
  "sim_s": 4.369188249998842,
  "error": null,
  "job_wall_s": 6.211727916001109,
  "job": {
   "job_id": "S7:delayed_protection:load_disconnection:PQ_48",
   "slug": "npcc",
   "variant": "delayed_protection",
   "fingerprint": "f709706d055f94f38bba63af8e095473bfb7b539",
   "seed_id": "load_disconnection:PQ_48",
   "controls": [],
   "kind": "S7",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 1.0,
   "t_end": 2.0
  }
 },
 "S7mit:delayed_protection:load_disconnection:PQ_48": {
  "job_id": "S7mit:delayed_protection:load_disconnection:PQ_48",
  "kind": "S7mit",
  "label": "",
  "seed_id": "load_disconnection:PQ_48",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 4.809306040988304,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0729584882232523,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0583010054162183,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0880758502195527,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0736098576385011,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0665413874841334,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0517097119851333,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0822254973243792,
    "t_max_window_s": 0.9600000000000004,
    "max_v_after_pu": 1.0711383467919886,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0494993345570476,
    "t_max_window_s": 0.9660000000000004,
    "max_v_after_pu": 1.0463766994318084,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.074942086817847,
    "t_max_window_s": 0.9460000000000004,
    "max_v_after_pu": 1.0716059319766107,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0954292105913654,
    "t_max_window_s": 0.8220000000000003,
    "max_v_after_pu": 1.085882428494716,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0714081822854569,
    "t_max_window_s": 0.7700000000000002,
    "max_v_after_pu": 1.060409673007474,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0869856441735763,
    "t_max_window_s": 1.2300000000000006,
    "max_v_after_pu": 1.0839656464303258,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0666510428222808,
    "t_max_window_s": 1.2300000000000006,
    "max_v_after_pu": 1.062816781533065,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0612121054536694,
    "t_max_window_s": 1.2320000000000007,
    "max_v_after_pu": 1.057404489020494,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070429937569797,
    "t_max_window_s": 1.2180000000000006,
    "max_v_after_pu": 1.0655478052644531,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0741032379941913,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0685595183091927,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0888328225433241,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0781796204706282,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0814995306030228,
    "t_max_window_s": 1.0060000000000004,
    "max_v_after_pu": 1.0816429549993385,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0954731341195603,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.082553955383798,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES15",
     0.18356989330115672
    ],
    [
     "plant_q_command:RES16",
     0.5213131375775125
    ]
   ]
  },
  "build_s": 0.40008687500085216,
  "sim_s": 4.409219165987452,
  "error": null,
  "job_wall_s": 6.211407833994599,
  "job": {
   "job_id": "S7mit:delayed_protection:load_disconnection:PQ_48",
   "slug": "npcc",
   "variant": "delayed_protection",
   "fingerprint": "f709706d055f94f38bba63af8e095473bfb7b539",
   "seed_id": "load_disconnection:PQ_48",
   "controls": [
    [
     "plant_q_command:RES15",
     0.18356989330115672
    ],
    [
     "plant_q_command:RES16",
     0.5213131375775125
    ]
   ],
   "kind": "S7mit",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 1.0,
   "t_end": 2.0
  }
 },
 "S7mit:preserved_absorption:load_disconnection:PQ_48": {
  "job_id": "S7mit:preserved_absorption:load_disconnection:PQ_48",
  "kind": "S7mit",
  "label": "",
  "seed_id": "load_disconnection:PQ_48",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 4.862940332997823,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0729584882232523,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0583010054162183,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0880758502195527,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0736098576385011,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0665413874841334,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0517097119851333,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0822254973243792,
    "t_max_window_s": 0.9600000000000004,
    "max_v_after_pu": 1.0711383467919886,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0494993345570476,
    "t_max_window_s": 0.9660000000000004,
    "max_v_after_pu": 1.0463766994318084,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.074942086817847,
    "t_max_window_s": 0.9460000000000004,
    "max_v_after_pu": 1.0716059319766107,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0954292105913654,
    "t_max_window_s": 0.8220000000000003,
    "max_v_after_pu": 1.085882428494716,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0714081822854569,
    "t_max_window_s": 0.7700000000000002,
    "max_v_after_pu": 1.060409673007474,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0869856441735763,
    "t_max_window_s": 1.2300000000000006,
    "max_v_after_pu": 1.0839656464303258,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0666510428222808,
    "t_max_window_s": 1.2300000000000006,
    "max_v_after_pu": 1.062816781533065,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0612121054536694,
    "t_max_window_s": 1.2320000000000007,
    "max_v_after_pu": 1.057404489020494,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070429937569797,
    "t_max_window_s": 1.2180000000000006,
    "max_v_after_pu": 1.0655478052644531,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0741032379941913,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0685595183091927,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0888328225433241,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0781796204706282,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0814995306030228,
    "t_max_window_s": 1.0060000000000004,
    "max_v_after_pu": 1.0816429549993385,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0954731341195603,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.082553955383798,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES15",
     0.18356989330115672
    ],
    [
     "plant_q_command:RES16",
     0.5213131375775125
    ]
   ]
  },
  "build_s": 0.4973053749999963,
  "sim_s": 4.365634957997827,
  "error": null,
  "job_wall_s": 6.262664166002651,
  "job": {
   "job_id": "S7mit:preserved_absorption:load_disconnection:PQ_48",
   "slug": "npcc",
   "variant": "preserved_absorption",
   "fingerprint": "5afb94f26c76b60f17bec7bfed6afe250fa4c560",
   "seed_id": "load_disconnection:PQ_48",
   "controls": [
    [
     "plant_q_command:RES15",
     0.18356989330115672
    ],
    [
     "plant_q_command:RES16",
     0.5213131375775125
    ]
   ],
   "kind": "S7mit",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 1.0,
   "t_end": 2.0
  }
 },
 "S7mit:voltage_mode_res:load_disconnection:PQ_48": {
  "job_id": "S7mit:voltage_mode_res:load_disconnection:PQ_48",
  "kind": "S7mit",
  "label": "",
  "seed_id": "load_disconnection:PQ_48",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 3.862025000009453,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0728682078845493,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0580155041250119,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.087876715573518,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0732579216218436,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0664615688124959,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0514191917083986,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0817932436184714,
    "t_max_window_s": 0.9100000000000004,
    "max_v_after_pu": 1.0708633719711969,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0368458340929378,
    "t_max_window_s": 0.9540000000000004,
    "max_v_after_pu": 1.0350931652975668,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0645365498859085,
    "t_max_window_s": 0.9260000000000004,
    "max_v_after_pu": 1.0624164848008124,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.092297961504603,
    "t_max_window_s": 0.7800000000000002,
    "max_v_after_pu": 1.0837813265557983,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0698245742588222,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0591279575813222,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0847943892030272,
    "t_max_window_s": 1.2200000000000006,
    "max_v_after_pu": 1.0836330011488307,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0639843188591993,
    "t_max_window_s": 1.2160000000000006,
    "max_v_after_pu": 1.0623006495087244,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.058353076494777,
    "t_max_window_s": 1.2180000000000006,
    "max_v_after_pu": 1.0568336840314576,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0675210046294503,
    "t_max_window_s": 1.2000000000000006,
    "max_v_after_pu": 1.064936805138679,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0725026449268535,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0688332512246674,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0874679083808667,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0784629307815423,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0794920979854108,
    "t_max_window_s": 0.9920000000000004,
    "max_v_after_pu": 1.0795558785350052,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0908553728809958,
    "t_max_window_s": 0.9560000000000004,
    "max_v_after_pu": 1.0908105102133205,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES16",
     0.07927720890467482
    ]
   ]
  },
  "build_s": 0.37055766700359527,
  "sim_s": 3.4914673330058577,
  "error": null,
  "job_wall_s": 5.148151000001235,
  "job": {
   "job_id": "S7mit:voltage_mode_res:load_disconnection:PQ_48",
   "slug": "npcc",
   "variant": "voltage_mode_res",
   "fingerprint": "414d397aba5db59bf350e931c0c3e89cc6b54d35",
   "seed_id": "load_disconnection:PQ_48",
   "controls": [
    [
     "plant_q_command:RES16",
     0.07927720890467482
    ]
   ],
   "kind": "S7mit",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 1.0,
   "t_end": 2.0
  }
 },
 "S3:load_disconnection:PQ_48": {
  "job_id": "S3:load_disconnection:PQ_48",
  "kind": "S7base",
  "label": "",
  "seed_id": "load_disconnection:PQ_48",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 3.5965912499959813,
  "trip_order": [
   "RES16",
   "RES15",
   "RES14",
   "RES13"
  ],
  "tripped_within_window": [
   "RES16",
   "RES15",
   "RES14",
   "RES13"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.076172270356113,
    "t_max_window_s": 0.9940000000000004,
    "max_v_after_pu": 1.0747778145434528,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0933647643015372,
    "t_max_window_s": 0.9420000000000004,
    "max_v_after_pu": 1.084085560286054,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.069779184725662,
    "t_max_window_s": 1.0100000000000005,
    "max_v_after_pu": 1.0707104278639665,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0894456096574874,
    "t_max_window_s": 0.9280000000000004,
    "max_v_after_pu": 1.0725304125604647,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0530322436012625,
    "t_max_window_s": 0.9160000000000004,
    "max_v_after_pu": 1.0316809425004536,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0782787376141694,
    "t_max_window_s": 0.9160000000000004,
    "max_v_after_pu": 1.0617951646265973,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.097134159675219,
    "t_max_window_s": 0.8700000000000003,
    "max_v_after_pu": 1.0925961527084076,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0724437175537966,
    "t_max_window_s": 0.8460000000000003,
    "max_v_after_pu": 1.0708916090791976,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0845776769168576,
    "t_max_window_s": 0.8840000000000003,
    "max_v_after_pu": 1.0818965201600232,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0638715705147892,
    "t_max_window_s": 0.9000000000000004,
    "max_v_after_pu": 1.058955289077964,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0583041671685156,
    "t_max_window_s": 0.9000000000000004,
    "max_v_after_pu": 1.0535658180391358,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0679877237117732,
    "t_max_window_s": 0.9000000000000004,
    "max_v_after_pu": 1.0579408787171665,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": 0.8480000000000003,
    "trip_s": 0.8980000000000004,
    "would_trip_s": 0.8980000000000004,
    "first_pickup_rel_s": 0.3480000000000003,
    "trip_rel_s": 0.39800000000000035,
    "max_v_window_pu": 1.147328263290487,
    "t_max_window_s": 0.9640000000000004,
    "max_v_after_pu": 1.1318853450150375,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": 0.7940000000000003,
    "trip_s": 0.8440000000000003,
    "would_trip_s": 0.8440000000000003,
    "first_pickup_rel_s": 0.29400000000000026,
    "trip_rel_s": 0.3440000000000003,
    "max_v_window_pu": 1.172098206475662,
    "t_max_window_s": 0.9580000000000004,
    "max_v_after_pu": 1.1564358522945333,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": 0.7420000000000002,
    "trip_s": 0.7920000000000003,
    "would_trip_s": 0.7920000000000003,
    "first_pickup_rel_s": 0.24200000000000021,
    "trip_rel_s": 0.29200000000000026,
    "max_v_window_pu": 1.180057911800477,
    "t_max_window_s": 0.9620000000000004,
    "max_v_after_pu": 1.163189899994732,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": 0.6900000000000002,
    "trip_s": 0.7400000000000002,
    "would_trip_s": 0.7400000000000002,
    "first_pickup_rel_s": 0.19000000000000017,
    "trip_rel_s": 0.2400000000000002,
    "max_v_window_pu": 1.2104942367443254,
    "t_max_window_s": 0.9660000000000004,
    "max_v_after_pu": 1.1932491164912566,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.3250919999991311,
  "sim_s": 3.2714992499968503,
  "error": null,
  "job_wall_s": 4.816887917011627,
  "job": {
   "job_id": "S3:load_disconnection:PQ_48",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "load_disconnection:PQ_48",
   "controls": [],
   "kind": "S7base",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 1.0,
   "t_end": 2.0
  }
 },
 "S7fast:nofast:load_disconnection:PQ_48": {
  "job_id": "S7fast:nofast:load_disconnection:PQ_48",
  "kind": "S7fast",
  "label": "",
  "seed_id": "load_disconnection:PQ_48",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 3.569348250006442,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0729584882232523,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0583010054162183,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0880758502195527,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0736098576385011,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0665413874841334,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0517097119851333,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0822254973243792,
    "t_max_window_s": 0.9600000000000004,
    "max_v_after_pu": 1.0711383467919886,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0494993345570476,
    "t_max_window_s": 0.9660000000000004,
    "max_v_after_pu": 1.0463766994318084,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.074942086817847,
    "t_max_window_s": 0.9460000000000004,
    "max_v_after_pu": 1.0716059319766107,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0954292105913654,
    "t_max_window_s": 0.8220000000000003,
    "max_v_after_pu": 1.085882428494716,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0714081822854569,
    "t_max_window_s": 0.7700000000000002,
    "max_v_after_pu": 1.060409673007474,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0869856441735763,
    "t_max_window_s": 1.2300000000000006,
    "max_v_after_pu": 1.0839656464303258,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0666510428222808,
    "t_max_window_s": 1.2300000000000006,
    "max_v_after_pu": 1.062816781533065,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0612121054536694,
    "t_max_window_s": 1.2320000000000007,
    "max_v_after_pu": 1.057404489020494,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070429937569797,
    "t_max_window_s": 1.2180000000000006,
    "max_v_after_pu": 1.0655478052644531,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0741032379941913,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0685595183091927,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0888328225433241,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0781796204706282,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0814995306030228,
    "t_max_window_s": 1.0060000000000004,
    "max_v_after_pu": 1.0816429549993385,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0954731341195603,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.082553955383798,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES15",
     0.18356989330115672
    ],
    [
     "plant_q_command:RES16",
     0.5213131375775125
    ]
   ]
  },
  "build_s": 0.341367375003756,
  "sim_s": 3.227980875002686,
  "error": null,
  "job_wall_s": 4.7872506249987055,
  "job": {
   "job_id": "S7fast:nofast:load_disconnection:PQ_48",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "load_disconnection:PQ_48",
   "controls": [
    [
     "plant_q_command:RES15",
     0.18356989330115672
    ],
    [
     "plant_q_command:RES16",
     0.5213131375775125
    ]
   ],
   "kind": "S7fast",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 1.0,
   "t_end": 2.0
  }
 },
 "S7fast:all:load_disconnection:PQ_48": {
  "job_id": "S7fast:all:load_disconnection:PQ_48",
  "kind": "S7fast",
  "label": "",
  "seed_id": "load_disconnection:PQ_48",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 3.466523959010374,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0729584882232523,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0583010054162183,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0880758502195527,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0736098576385011,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0665413874841334,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0517097119851333,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0822254973243792,
    "t_max_window_s": 0.9600000000000004,
    "max_v_after_pu": 1.0711383467919886,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0494993345570476,
    "t_max_window_s": 0.9660000000000004,
    "max_v_after_pu": 1.0463766994318084,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.074942086817847,
    "t_max_window_s": 0.9460000000000004,
    "max_v_after_pu": 1.0716059319766107,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0954292105913654,
    "t_max_window_s": 0.8220000000000003,
    "max_v_after_pu": 1.085882428494716,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0714081822854569,
    "t_max_window_s": 0.7700000000000002,
    "max_v_after_pu": 1.060409673007474,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0869856441735763,
    "t_max_window_s": 1.2300000000000006,
    "max_v_after_pu": 1.0839656464303258,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0666510428222808,
    "t_max_window_s": 1.2300000000000006,
    "max_v_after_pu": 1.062816781533065,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0612121054536694,
    "t_max_window_s": 1.2320000000000007,
    "max_v_after_pu": 1.057404489020494,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070429937569797,
    "t_max_window_s": 1.2180000000000006,
    "max_v_after_pu": 1.0655478052644531,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0741032379941913,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0685595183091927,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0888328225433241,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0781796204706282,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0814995306030228,
    "t_max_window_s": 1.0060000000000004,
    "max_v_after_pu": 1.0816429549993385,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0954731341195603,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.082553955383798,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES15",
     0.18356989330115672
    ],
    [
     "plant_q_command:RES16",
     0.5213131375775125
    ]
   ]
  },
  "build_s": 0.3134851670038188,
  "sim_s": 3.153038792006555,
  "error": null,
  "job_wall_s": 4.6696239589946344,
  "job": {
   "job_id": "S7fast:all:load_disconnection:PQ_48",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "load_disconnection:PQ_48",
   "controls": [
    [
     "plant_q_command:RES15",
     0.18356989330115672
    ],
    [
     "plant_q_command:RES16",
     0.5213131375775125
    ]
   ],
   "kind": "S7fast",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 1.0,
   "t_end": 2.0
  }
 }
}