{
 "S3:plant_trip:RES06": {
  "job_id": "S3:plant_trip:RES06",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES06",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 5.675741667000693,
  "trip_order": [
   "RES07"
  ],
  "tripped_within_window": [
   "RES07"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.073045516787284,
    "t_max_window_s": 0.6900000000000002,
    "max_v_after_pu": 1.0676504431735443,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0879914559157187,
    "t_max_window_s": 0.6740000000000002,
    "max_v_after_pu": 1.0804481566553301,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0666753387023098,
    "t_max_window_s": 0.6260000000000001,
    "max_v_after_pu": 1.0567807227181727,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0816411513089204,
    "t_max_window_s": 0.6760000000000002,
    "max_v_after_pu": 1.0729157801404503,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0913078931488542,
    "t_max_window_s": 2.319999999999966,
    "max_v_after_pu": 1.0952728931883782,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.155840252922707,
    "t_max_window_s": 2.2979999999999685,
    "max_v_after_pu": 1.1607212732516632,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": 0.52,
    "trip_s": 0.5700000000000001,
    "would_trip_s": 0.5700000000000001,
    "first_pickup_rel_s": 0.020000000000000018,
    "trip_rel_s": 0.07000000000000006,
    "max_v_window_pu": 1.16135897140529,
    "t_max_window_s": 2.4999999999999463,
    "max_v_after_pu": 1.1635681279197485,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.092519952985771,
    "t_max_window_s": 1.724000000000001,
    "max_v_after_pu": 1.091980168638563,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0834750379719131,
    "t_max_window_s": 0.542,
    "max_v_after_pu": 1.0788937985469191,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0621527080635385,
    "t_max_window_s": 0.5720000000000001,
    "max_v_after_pu": 1.0546113813893436,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0566402203888194,
    "t_max_window_s": 0.5720000000000001,
    "max_v_after_pu": 1.0491939219575876,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0649564965370277,
    "t_max_window_s": 0.5780000000000001,
    "max_v_after_pu": 1.0547800955119064,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.074771307360205,
    "t_max_window_s": 0.9460000000000004,
    "max_v_after_pu": 1.072994577392943,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0883619167351277,
    "t_max_window_s": 0.8800000000000003,
    "max_v_after_pu": 1.0862086100771646,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.071451581996083,
    "t_max_window_s": 0.7740000000000002,
    "max_v_after_pu": 1.0654883667610553,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.086007782683896,
    "t_max_window_s": 0.7680000000000002,
    "max_v_after_pu": 1.0797913017332195,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.32166537499870174,
  "sim_s": 5.3540762920019915,
  "max_abs_dv_all_buses_pu": 0.10801490283565962,
  "max_abs_dv_bus": "V_900006",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 7.370012041996233,
  "job": {
   "job_id": "S3:plant_trip:RES06",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "plant_trip:RES06",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:plant_trip:RES02": {
  "job_id": "S3:plant_trip:RES02",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES02",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 5.9320177500048885,
  "trip_order": [
   "RES04",
   "RES01",
   "RES03"
  ],
  "tripped_within_window": [
   "RES04",
   "RES01",
   "RES03"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": 1.0040000000000004,
    "trip_s": 1.0540000000000005,
    "would_trip_s": 1.0540000000000005,
    "first_pickup_rel_s": 0.5040000000000004,
    "trip_rel_s": 0.5540000000000005,
    "max_v_window_pu": 1.1635094731265836,
    "t_max_window_s": 1.2020000000000006,
    "max_v_after_pu": 1.1455899440939457,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1813733186040096,
    "t_max_window_s": 1.1840000000000006,
    "max_v_after_pu": 1.1629959959982352,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": 1.0560000000000005,
    "trip_s": 1.1060000000000005,
    "would_trip_s": 1.1060000000000005,
    "first_pickup_rel_s": 0.5560000000000005,
    "trip_rel_s": 0.6060000000000005,
    "max_v_window_pu": 1.1716727795247943,
    "t_max_window_s": 1.540000000000001,
    "max_v_after_pu": 1.1569788085762946,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": 0.8800000000000003,
    "trip_s": 0.9300000000000004,
    "would_trip_s": 0.9300000000000004,
    "first_pickup_rel_s": 0.38000000000000034,
    "trip_rel_s": 0.4300000000000004,
    "max_v_window_pu": 1.172340930803802,
    "t_max_window_s": 1.1660000000000006,
    "max_v_after_pu": 1.1553204890410307,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0223171126421056,
    "t_max_window_s": 0.538,
    "max_v_after_pu": 0.9913706400006438,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527281289475183,
    "t_max_window_s": 0.536,
    "max_v_after_pu": 1.0252905372502097,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.089883004091768,
    "t_max_window_s": 0.518,
    "max_v_after_pu": 1.0738300266204,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.068550382945804,
    "t_max_window_s": 0.522,
    "max_v_after_pu": 1.0612321717773305,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.087475024426493,
    "t_max_window_s": 1.690000000000001,
    "max_v_after_pu": 1.085712054472211,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.068710394069161,
    "t_max_window_s": 1.686000000000001,
    "max_v_after_pu": 1.0646632756515353,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0628787906375572,
    "t_max_window_s": 1.688000000000001,
    "max_v_after_pu": 1.0590173563612781,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0782903734914069,
    "t_max_window_s": 1.672000000000001,
    "max_v_after_pu": 1.07094251626107,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0720792021565044,
    "t_max_window_s": 1.1080000000000005,
    "max_v_after_pu": 1.066323776987164,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0896561785040877,
    "t_max_window_s": 1.1080000000000005,
    "max_v_after_pu": 1.0726483874558321,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0664933195522608,
    "t_max_window_s": 1.1400000000000006,
    "max_v_after_pu": 1.0590445969432665,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0815219362532509,
    "t_max_window_s": 1.1340000000000006,
    "max_v_after_pu": 1.0741736691077783,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.19784287498623598,
  "sim_s": 5.7341748750186525,
  "max_abs_dv_all_buses_pu": 0.1052727795247943,
  "max_abs_dv_bus": "V_900003",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 7.88941554199846,
  "job": {
   "job_id": "S3:plant_trip:RES02",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "plant_trip:RES02",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:plant_trip:RES05": {
  "job_id": "S3:plant_trip:RES05",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES05",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 6.943909042005544,
  "trip_order": [
   "RES07",
   "RES06"
  ],
  "tripped_within_window": [
   "RES07",
   "RES06"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.073031932871739,
    "t_max_window_s": 0.8000000000000003,
    "max_v_after_pu": 1.0687795868926913,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0879399015490108,
    "t_max_window_s": 0.7620000000000002,
    "max_v_after_pu": 1.0817923223670793,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0666278204132726,
    "t_max_window_s": 0.7540000000000002,
    "max_v_after_pu": 1.0583801410808695,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.081555013229791,
    "t_max_window_s": 0.7520000000000002,
    "max_v_after_pu": 1.0740470196174736,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1491292351070983,
    "t_max_window_s": 2.3619999999999615,
    "max_v_after_pu": 1.1505452744165447,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": 1.9920000000000013,
    "trip_s": 2.0419999999999967,
    "would_trip_s": 2.0419999999999967,
    "first_pickup_rel_s": 1.4920000000000013,
    "trip_rel_s": 1.5419999999999967,
    "max_v_window_pu": 1.171196374894455,
    "t_max_window_s": 2.3599999999999617,
    "max_v_after_pu": 1.173951107182583,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": 0.6880000000000002,
    "trip_s": 0.7380000000000002,
    "would_trip_s": 0.7380000000000002,
    "first_pickup_rel_s": 0.18800000000000017,
    "trip_rel_s": 0.2380000000000002,
    "max_v_window_pu": 1.165448169567391,
    "t_max_window_s": 2.2439999999999745,
    "max_v_after_pu": 1.167437798397787,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.092915165834255,
    "t_max_window_s": 2.165999999999983,
    "max_v_after_pu": 1.096160999302393,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0834725893534654,
    "t_max_window_s": 0.542,
    "max_v_after_pu": 1.0793004134579691,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0621453923907302,
    "t_max_window_s": 0.548,
    "max_v_after_pu": 1.0558563481038705,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0566338796228638,
    "t_max_window_s": 0.546,
    "max_v_after_pu": 1.0503662311313553,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.064934999880726,
    "t_max_window_s": 0.56,
    "max_v_after_pu": 1.056329636930913,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0740090990371773,
    "t_max_window_s": 1.0800000000000005,
    "max_v_after_pu": 1.0730446835219243,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0878657583198412,
    "t_max_window_s": 0.9900000000000004,
    "max_v_after_pu": 1.0856933069485963,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0699005173005498,
    "t_max_window_s": 0.8720000000000003,
    "max_v_after_pu": 1.0625630324324666,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0845387006631613,
    "t_max_window_s": 0.8640000000000003,
    "max_v_after_pu": 1.0765870405857216,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.2545992500090506,
  "sim_s": 6.689309791996493,
  "max_abs_dv_all_buses_pu": 0.1282563321705028,
  "max_abs_dv_bus": "V_900005",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 8.692504541002563,
  "job": {
   "job_id": "S3:plant_trip:RES05",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "plant_trip:RES05",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:plant_trip:RES01": {
  "job_id": "S3:plant_trip:RES01",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES01",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 8.087866375004523,
  "trip_order": [
   "RES02",
   "RES04",
   "RES03"
  ],
  "tripped_within_window": [
   "RES02",
   "RES04",
   "RES03"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1646116437975857,
    "t_max_window_s": 1.3220000000000007,
    "max_v_after_pu": 1.1477037136613095,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": 0.5640000000000001,
    "trip_s": 0.6140000000000001,
    "would_trip_s": 0.6140000000000001,
    "first_pickup_rel_s": 0.06400000000000006,
    "trip_rel_s": 0.1140000000000001,
    "max_v_window_pu": 1.185700216885907,
    "t_max_window_s": 1.3280000000000007,
    "max_v_after_pu": 1.1662092041044465,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": 0.6680000000000001,
    "trip_s": 0.7180000000000002,
    "would_trip_s": 0.7180000000000002,
    "first_pickup_rel_s": 0.16800000000000015,
    "trip_rel_s": 0.2180000000000002,
    "max_v_window_pu": 1.1744437013936644,
    "t_max_window_s": 1.3960000000000008,
    "max_v_after_pu": 1.1584673984483016,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": 0.6160000000000001,
    "trip_s": 0.6660000000000001,
    "would_trip_s": 0.6660000000000001,
    "first_pickup_rel_s": 0.1160000000000001,
    "trip_rel_s": 0.16600000000000015,
    "max_v_window_pu": 1.176846579057545,
    "t_max_window_s": 1.3320000000000007,
    "max_v_after_pu": 1.1583919108344618,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.02230112840264,
    "t_max_window_s": 0.526,
    "max_v_after_pu": 0.9939728974813078,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527133083453364,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0260912109579572,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.089867998097615,
    "t_max_window_s": 0.506,
    "max_v_after_pu": 1.0716298212089392,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0685423390220177,
    "t_max_window_s": 0.512,
    "max_v_after_pu": 1.0598542146497298,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0968768715195596,
    "t_max_window_s": 1.3400000000000007,
    "max_v_after_pu": 1.0902384176337405,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0800774898162735,
    "t_max_window_s": 1.3480000000000008,
    "max_v_after_pu": 1.070266822986575,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0743674606832252,
    "t_max_window_s": 1.3480000000000008,
    "max_v_after_pu": 1.064667956167367,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0905169202587857,
    "t_max_window_s": 1.3540000000000008,
    "max_v_after_pu": 1.0771845055020268,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0720835420667583,
    "t_max_window_s": 0.7200000000000002,
    "max_v_after_pu": 1.0702763812427434,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0907742484674274,
    "t_max_window_s": 0.7200000000000002,
    "max_v_after_pu": 1.0795906309350425,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0667992429359183,
    "t_max_window_s": 1.2420000000000007,
    "max_v_after_pu": 1.0620153767462113,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0817044626776242,
    "t_max_window_s": 1.2540000000000007,
    "max_v_after_pu": 1.0774923056847046,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.2621968330058735,
  "sim_s": 7.82566954199865,
  "max_abs_dv_all_buses_pu": 0.10804370139366437,
  "max_abs_dv_bus": "V_900003",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 10.224885208008345,
  "job": {
   "job_id": "S3:plant_trip:RES01",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "plant_trip:RES01",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:plant_trip:RES04": {
  "job_id": "S3:plant_trip:RES04",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES04",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 8.251523083003121,
  "trip_order": [
   "RES02",
   "RES01",
   "RES03"
  ],
  "tripped_within_window": [
   "RES02",
   "RES01",
   "RES03"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": 0.8240000000000003,
    "trip_s": 0.8740000000000003,
    "would_trip_s": 0.8740000000000003,
    "first_pickup_rel_s": 0.3240000000000003,
    "trip_rel_s": 0.37400000000000033,
    "max_v_window_pu": 1.1641197970976376,
    "t_max_window_s": 1.3040000000000007,
    "max_v_after_pu": 1.1464857285783185,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.183841385884339,
    "t_max_window_s": 1.3000000000000007,
    "max_v_after_pu": 1.1641525370827426,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": 0.8760000000000003,
    "trip_s": 0.9260000000000004,
    "would_trip_s": 0.9260000000000004,
    "first_pickup_rel_s": 0.37600000000000033,
    "trip_rel_s": 0.4260000000000004,
    "max_v_window_pu": 1.1740486015450369,
    "t_max_window_s": 1.3440000000000007,
    "max_v_after_pu": 1.1582186929350078,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.174681853550186,
    "t_max_window_s": 1.2860000000000007,
    "max_v_after_pu": 1.1562450103856399,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.022342534039215,
    "t_max_window_s": 0.552,
    "max_v_after_pu": 0.9925405093211634,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527471621002231,
    "t_max_window_s": 0.552,
    "max_v_after_pu": 1.0251740424822005,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898899025754243,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0724479437750507,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.06856162399899,
    "t_max_window_s": 0.552,
    "max_v_after_pu": 1.060342565852248,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0904869855438217,
    "t_max_window_s": 1.2840000000000007,
    "max_v_after_pu": 1.0873363672880867,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0727471123305583,
    "t_max_window_s": 1.2980000000000007,
    "max_v_after_pu": 1.0666960925313922,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0668744886453296,
    "t_max_window_s": 1.2960000000000007,
    "max_v_after_pu": 1.0610642560106411,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0832655439911778,
    "t_max_window_s": 1.3080000000000007,
    "max_v_after_pu": 1.0732172440831163,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0719853847326746,
    "t_max_window_s": 0.6060000000000001,
    "max_v_after_pu": 1.0688494860939477,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0904294417255138,
    "t_max_window_s": 0.5820000000000001,
    "max_v_after_pu": 1.07703792361397,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0668142735229549,
    "t_max_window_s": 1.0820000000000005,
    "max_v_after_pu": 1.060606436352121,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0817800809776856,
    "t_max_window_s": 1.0820000000000005,
    "max_v_after_pu": 1.0759705395925312,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.39497291699808557,
  "sim_s": 7.856550166005036,
  "max_abs_dv_all_buses_pu": 0.10764860154503686,
  "max_abs_dv_bus": "V_900003",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 10.402847541990923,
  "job": {
   "job_id": "S3:plant_trip:RES04",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "plant_trip:RES04",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:plant_trip:RES03": {
  "job_id": "S3:plant_trip:RES03",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES03",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 8.455323875008617,
  "trip_order": [
   "RES02",
   "RES01",
   "RES04"
  ],
  "tripped_within_window": [
   "RES02",
   "RES01",
   "RES04"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": 0.5940000000000001,
    "trip_s": 0.6440000000000001,
    "would_trip_s": 0.6440000000000001,
    "first_pickup_rel_s": 0.09400000000000008,
    "trip_rel_s": 0.14400000000000013,
    "max_v_window_pu": 1.165222486849505,
    "t_max_window_s": 1.3180000000000007,
    "max_v_after_pu": 1.1481177221301415,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": 0.542,
    "trip_s": 0.5920000000000001,
    "would_trip_s": 0.5920000000000001,
    "first_pickup_rel_s": 0.04200000000000004,
    "trip_rel_s": 0.09200000000000008,
    "max_v_window_pu": 1.1864641497300008,
    "t_max_window_s": 1.3120000000000007,
    "max_v_after_pu": 1.1666971750246582,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1754609943507668,
    "t_max_window_s": 1.3580000000000008,
    "max_v_after_pu": 1.1590622055753166,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": 0.5940000000000001,
    "trip_s": 0.6440000000000001,
    "would_trip_s": 0.6440000000000001,
    "first_pickup_rel_s": 0.09400000000000008,
    "trip_rel_s": 0.14400000000000013,
    "max_v_window_pu": 1.177618438524221,
    "t_max_window_s": 1.3140000000000007,
    "max_v_after_pu": 1.15883222704661,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0222853366420004,
    "t_max_window_s": 0.502,
    "max_v_after_pu": 0.9946642676953928,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.052696149734212,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.026694331595979,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898276351553842,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0721520609490338,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0685209216437044,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.060201902390203,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.097877270926664,
    "t_max_window_s": 1.3140000000000007,
    "max_v_after_pu": 1.0904176482565848,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0812629463490384,
    "t_max_window_s": 1.3220000000000007,
    "max_v_after_pu": 1.0705340525562967,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0755702917448584,
    "t_max_window_s": 1.3220000000000007,
    "max_v_after_pu": 1.0649316673940787,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.091770761281369,
    "t_max_window_s": 1.3280000000000007,
    "max_v_after_pu": 1.0775847331337922,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.072017951084349,
    "t_max_window_s": 0.6740000000000002,
    "max_v_after_pu": 1.070563520410801,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0910308562906816,
    "t_max_window_s": 0.6620000000000001,
    "max_v_after_pu": 1.0799911731662875,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0669607266868175,
    "t_max_window_s": 1.2240000000000006,
    "max_v_after_pu": 1.0622825449730804,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0818851913683203,
    "t_max_window_s": 1.2360000000000007,
    "max_v_after_pu": 1.0777758360067262,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.414600292002433,
  "sim_s": 8.040723583006184,
  "max_abs_dv_all_buses_pu": 0.10906099435076677,
  "max_abs_dv_bus": "V_900003",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 10.598474124999484,
  "job": {
   "job_id": "S3:plant_trip:RES03",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "plant_trip:RES03",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:plant_trip:RES07": {
  "job_id": "S3:plant_trip:RES07",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES07",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 6.090502000006381,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0728932392907362,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0706720988059104,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0878174662108242,
    "t_max_window_s": 0.6000000000000001,
    "max_v_after_pu": 1.084717545851892,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.066529762137516,
    "t_max_window_s": 0.548,
    "max_v_after_pu": 1.062196975027222,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.081426300577442,
    "t_max_window_s": 0.6340000000000001,
    "max_v_after_pu": 1.0778750250900773,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0448054367394115,
    "t_max_window_s": 2.237999999999975,
    "max_v_after_pu": 1.048235410806011,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0741250398399238,
    "t_max_window_s": 2.209999999999978,
    "max_v_after_pu": 1.0778008354431061,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1472125631441952,
    "t_max_window_s": 1.0500000000000005,
    "max_v_after_pu": 1.148238312922624,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.084197256574845,
    "t_max_window_s": 1.1040000000000005,
    "max_v_after_pu": 1.0829803879338806,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.08346969144216,
    "t_max_window_s": 0.526,
    "max_v_after_pu": 1.0815859748197427,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.06214015360649,
    "t_max_window_s": 0.53,
    "max_v_after_pu": 1.0590780177241712,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0566289490082121,
    "t_max_window_s": 0.53,
    "max_v_after_pu": 1.0535968899730603,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.064923332985993,
    "t_max_window_s": 0.538,
    "max_v_after_pu": 1.0605812112631796,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.072629599439341,
    "t_max_window_s": 1.0400000000000005,
    "max_v_after_pu": 1.0717066107778388,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0869475593511617,
    "t_max_window_s": 1.0060000000000004,
    "max_v_after_pu": 1.0860460203747717,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0673610431503806,
    "t_max_window_s": 0.9180000000000004,
    "max_v_after_pu": 1.0656915489925665,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0821122688587341,
    "t_max_window_s": 0.9140000000000004,
    "max_v_after_pu": 1.0803572611862753,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.2281913750048261,
  "sim_s": 5.862310625001555,
  "max_abs_dv_all_buses_pu": 0.058371646255957144,
  "max_abs_dv_bus": "V_900007",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 6.209989541006507,
  "job": {
   "job_id": "S3:plant_trip:RES07",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "plant_trip:RES07",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:plant_trip:RES08": {
  "job_id": "S3:plant_trip:RES08",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES08",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 5.74104345899832,
  "trip_order": [
   "RES07"
  ],
  "tripped_within_window": [
   "RES07"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0729683155556837,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.066698860563851,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0878817119665052,
    "t_max_window_s": 0.6020000000000001,
    "max_v_after_pu": 1.0796634464632586,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0666336452474319,
    "t_max_window_s": 0.5680000000000001,
    "max_v_after_pu": 1.0543711308761088,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0814929168045542,
    "t_max_window_s": 0.6220000000000001,
    "max_v_after_pu": 1.0721339275495396,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0581707103463576,
    "t_max_window_s": 1.0220000000000005,
    "max_v_after_pu": 1.0562343792323003,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.086989399173792,
    "t_max_window_s": 1.0340000000000005,
    "max_v_after_pu": 1.0852323945705482,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.1600938247354915,
    "t_max_window_s": 1.0660000000000005,
    "max_v_after_pu": 1.1566827137243674,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1382989076848595,
    "t_max_window_s": 1.1300000000000006,
    "max_v_after_pu": 1.1331791208140958,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.083469379541892,
    "t_max_window_s": 0.552,
    "max_v_after_pu": 1.0783171344378872,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0621418409511159,
    "t_max_window_s": 0.552,
    "max_v_after_pu": 1.0547281994437896,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0566301698390803,
    "t_max_window_s": 0.552,
    "max_v_after_pu": 1.0492477486873482,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0649313950874026,
    "t_max_window_s": 0.558,
    "max_v_after_pu": 1.0547443257513032,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0738631910412697,
    "t_max_window_s": 1.0380000000000005,
    "max_v_after_pu": 1.0723301766428683,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0875900123715083,
    "t_max_window_s": 0.9720000000000004,
    "max_v_after_pu": 1.0855261120672037,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0684603281890697,
    "t_max_window_s": 0.8700000000000003,
    "max_v_after_pu": 1.0619949429886746,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.08308906197882,
    "t_max_window_s": 0.8600000000000003,
    "max_v_after_pu": 1.076487894046156,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.25502554199192673,
  "sim_s": 5.486017917006393,
  "max_abs_dv_all_buses_pu": 0.07022715806882474,
  "max_abs_dv_bus": "V_900007",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 5.74253316600516,
  "job": {
   "job_id": "S3:plant_trip:RES08",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "plant_trip:RES08",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:plant_trip:RES14": {
  "job_id": "S3:plant_trip:RES14",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES14",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 4.8901961669907905,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0767180621288366,
    "t_max_window_s": 1.4620000000000009,
    "max_v_after_pu": 1.0733234850893347,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0905555758003767,
    "t_max_window_s": 0.5700000000000001,
    "max_v_after_pu": 1.0873513567654254,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0716498421273748,
    "t_max_window_s": 1.664000000000001,
    "max_v_after_pu": 1.0680594445117233,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0851624501739245,
    "t_max_window_s": 0.554,
    "max_v_after_pu": 1.0798978449352417,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0225986854396978,
    "t_max_window_s": 0.548,
    "max_v_after_pu": 1.0173936529662357,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0529561764566917,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.0482797225756513,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0899816711040617,
    "t_max_window_s": 0.562,
    "max_v_after_pu": 1.0885209705749772,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0686338540938105,
    "t_max_window_s": 2.19399999999998,
    "max_v_after_pu": 1.0692101111703665,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0842994746114083,
    "t_max_window_s": 1.4480000000000008,
    "max_v_after_pu": 1.0833247211641055,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.06282718811158,
    "t_max_window_s": 1.4640000000000009,
    "max_v_after_pu": 1.061362066387609,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0573488265327113,
    "t_max_window_s": 1.4620000000000009,
    "max_v_after_pu": 1.055889513210349,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0654638164768253,
    "t_max_window_s": 0.524,
    "max_v_after_pu": 1.0631039289996034,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0786374174314375,
    "t_max_window_s": 0.6700000000000002,
    "max_v_after_pu": 1.0710727523148384,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1497652156878377,
    "t_max_window_s": 0.562,
    "max_v_after_pu": 1.1410731710843847,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0728448883403308,
    "t_max_window_s": 0.9500000000000004,
    "max_v_after_pu": 1.0682592409954226,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0884212993710605,
    "t_max_window_s": 0.9560000000000004,
    "max_v_after_pu": 1.0832617470497279,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.34560287499334663,
  "sim_s": 4.544593291997444,
  "max_abs_dv_all_buses_pu": 0.06416521568783762,
  "max_abs_dv_bus": "V_900014",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 4.892512749996968,
  "job": {
   "job_id": "S3:plant_trip:RES14",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "plant_trip:RES14",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:plant_trip:RES09": {
  "job_id": "S3:plant_trip:RES09",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES09",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 9.848220041996683,
  "trip_order": [
   "RES10",
   "RES11",
   "RES02",
   "RES12",
   "RES04",
   "RES01",
   "RES03"
  ],
  "tripped_within_window": [
   "RES10",
   "RES11",
   "RES02",
   "RES12",
   "RES04",
   "RES01",
   "RES03"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": 0.6860000000000002,
    "trip_s": 0.7360000000000002,
    "would_trip_s": 0.7360000000000002,
    "first_pickup_rel_s": 0.18600000000000017,
    "trip_rel_s": 0.2360000000000002,
    "max_v_window_pu": 1.179065984655837,
    "t_max_window_s": 0.8160000000000003,
    "max_v_after_pu": 1.1542670126985684,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": 0.6280000000000001,
    "trip_s": 0.6780000000000002,
    "would_trip_s": 0.6780000000000002,
    "first_pickup_rel_s": 0.1280000000000001,
    "trip_rel_s": 0.17800000000000016,
    "max_v_window_pu": 1.2120713726997998,
    "t_max_window_s": 0.8140000000000003,
    "max_v_after_pu": 1.176921146541329,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": 0.7040000000000002,
    "trip_s": 0.7540000000000002,
    "would_trip_s": 0.7540000000000002,
    "first_pickup_rel_s": 0.20400000000000018,
    "trip_rel_s": 0.2540000000000002,
    "max_v_window_pu": 1.1856008572390684,
    "t_max_window_s": 0.8240000000000003,
    "max_v_after_pu": 1.1630505642866613,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": 0.6520000000000001,
    "trip_s": 0.7020000000000002,
    "would_trip_s": 0.7020000000000002,
    "first_pickup_rel_s": 0.15200000000000014,
    "trip_rel_s": 0.20200000000000018,
    "max_v_window_pu": 1.2055329672355248,
    "t_max_window_s": 0.8100000000000003,
    "max_v_after_pu": 1.1657899374877825,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0223656902516969,
    "t_max_window_s": 0.7040000000000002,
    "max_v_after_pu": 0.9227859378777892,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527610837085293,
    "t_max_window_s": 0.7040000000000002,
    "max_v_after_pu": 0.9631735340982521,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898915215743679,
    "t_max_window_s": 0.6800000000000002,
    "max_v_after_pu": 1.0355984649617982,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.06857087545338,
    "t_max_window_s": 0.7040000000000002,
    "max_v_after_pu": 1.0352938790883235,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.235165043864005,
    "t_max_window_s": 0.8876905000000003,
    "max_v_after_pu": 1.1738605976238468,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": 0.5900000000000001,
    "trip_s": 0.6400000000000001,
    "would_trip_s": 0.6400000000000001,
    "first_pickup_rel_s": 0.09000000000000008,
    "trip_rel_s": 0.14000000000000012,
    "max_v_window_pu": 1.2248389281275158,
    "t_max_window_s": 0.8796905000000003,
    "max_v_after_pu": 1.1762539663147056,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": 0.6080000000000001,
    "trip_s": 0.6580000000000001,
    "would_trip_s": 0.6580000000000001,
    "first_pickup_rel_s": 0.1080000000000001,
    "trip_rel_s": 0.15800000000000014,
    "max_v_window_pu": 1.2320370150594215,
    "t_max_window_s": 0.8816905000000003,
    "max_v_after_pu": 1.1818280925916682,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": 0.6420000000000001,
    "trip_s": 0.6920000000000002,
    "would_trip_s": 0.6920000000000002,
    "first_pickup_rel_s": 0.14200000000000013,
    "trip_rel_s": 0.19200000000000017,
    "max_v_window_pu": 1.2219373349298264,
    "t_max_window_s": 0.8656905000000003,
    "max_v_after_pu": 1.17779001114918,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.073466358803788,
    "t_max_window_s": 0.7560000000000002,
    "max_v_after_pu": 1.0683606678945332,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0956519893271937,
    "t_max_window_s": 0.7560000000000002,
    "max_v_after_pu": 1.0544832734183498,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0666954616104076,
    "t_max_window_s": 0.7740000000000002,
    "max_v_after_pu": 1.0362150328801438,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0818441149043325,
    "t_max_window_s": 0.7700000000000002,
    "max_v_after_pu": 1.0532888522540744,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.3886885839892784,
  "sim_s": 9.459531458007405,
  "max_abs_dv_all_buses_pu": 0.17541426674579985,
  "max_abs_dv_bus": "V_900011",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 9.849723999999696,
  "job": {
   "job_id": "S3:plant_trip:RES09",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "plant_trip:RES09",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:plant_trip:RES13": {
  "job_id": "S3:plant_trip:RES13",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES13",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 5.625516042011441,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0751501477446854,
    "t_max_window_s": 1.656000000000001,
    "max_v_after_pu": 1.0726156936790026,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0895551875950606,
    "t_max_window_s": 1.682000000000001,
    "max_v_after_pu": 1.0868775349831032,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.069351362270182,
    "t_max_window_s": 1.710000000000001,
    "max_v_after_pu": 1.066463176741128,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0821287262266204,
    "t_max_window_s": 0.6180000000000001,
    "max_v_after_pu": 1.0798429807896561,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0226598034709682,
    "t_max_window_s": 0.5680000000000001,
    "max_v_after_pu": 1.0196389167113769,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0530101798562044,
    "t_max_window_s": 0.5720000000000001,
    "max_v_after_pu": 1.0503215901311713,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0900014487074126,
    "t_max_window_s": 0.6040000000000001,
    "max_v_after_pu": 1.0894463857674963,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.068895776238777,
    "t_max_window_s": 1.586000000000001,
    "max_v_after_pu": 1.0693353954028497,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0846678126193345,
    "t_max_window_s": 1.650000000000001,
    "max_v_after_pu": 1.0832481089103343,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0634240544101705,
    "t_max_window_s": 1.664000000000001,
    "max_v_after_pu": 1.0614494195609014,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0579395306605055,
    "t_max_window_s": 1.662000000000001,
    "max_v_after_pu": 1.055964590644107,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0658850423593622,
    "t_max_window_s": 1.682000000000001,
    "max_v_after_pu": 1.0634698310640336,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1183249286417274,
    "t_max_window_s": 0.5740000000000001,
    "max_v_after_pu": 1.1118558747739278,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.092965053880503,
    "t_max_window_s": 0.7500000000000002,
    "max_v_after_pu": 1.087722873596502,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0736966965120591,
    "t_max_window_s": 0.8400000000000003,
    "max_v_after_pu": 1.0695277135207493,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.089433338598658,
    "t_max_window_s": 0.8320000000000003,
    "max_v_after_pu": 1.084676812020779,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.3173760420031613,
  "sim_s": 5.3081400000082795,
  "max_abs_dv_all_buses_pu": 0.047658261975060734,
  "max_abs_dv_bus": "V_900013",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 5.627452250002534,
  "job": {
   "job_id": "S3:plant_trip:RES13",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "plant_trip:RES13",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:plant_trip:RES12": {
  "job_id": "S3:plant_trip:RES12",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES12",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 8.962575958008529,
  "trip_order": [
   "RES02",
   "RES04",
   "RES01",
   "RES03",
   "RES09",
   "RES10",
   "RES11"
  ],
  "tripped_within_window": [
   "RES02",
   "RES04",
   "RES01",
   "RES03",
   "RES09",
   "RES10",
   "RES11"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": 0.7240000000000002,
    "trip_s": 0.7740000000000002,
    "would_trip_s": 0.7740000000000002,
    "first_pickup_rel_s": 0.2240000000000002,
    "trip_rel_s": 0.27400000000000024,
    "max_v_window_pu": 1.1736939996720415,
    "t_max_window_s": 1.0280000000000005,
    "max_v_after_pu": 1.1497031070804056,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": 0.6200000000000001,
    "trip_s": 0.6700000000000002,
    "would_trip_s": 0.6700000000000002,
    "first_pickup_rel_s": 0.1200000000000001,
    "trip_rel_s": 0.17000000000000015,
    "max_v_window_pu": 1.2046948404079905,
    "t_max_window_s": 1.0280000000000005,
    "max_v_after_pu": 1.171312249930377,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": 0.7420000000000002,
    "trip_s": 0.7920000000000003,
    "would_trip_s": 0.7920000000000003,
    "first_pickup_rel_s": 0.24200000000000021,
    "trip_rel_s": 0.29200000000000026,
    "max_v_window_pu": 1.1810001633729672,
    "t_max_window_s": 1.0280000000000005,
    "max_v_after_pu": 1.1587529311561227,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": 0.6720000000000002,
    "trip_s": 0.7220000000000002,
    "would_trip_s": 0.7220000000000002,
    "first_pickup_rel_s": 0.17200000000000015,
    "trip_rel_s": 0.2220000000000002,
    "max_v_window_pu": 1.1968582318403123,
    "t_max_window_s": 1.0600000000000005,
    "max_v_after_pu": 1.1600274617500288,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.022317543707799,
    "t_max_window_s": 0.562,
    "max_v_after_pu": 0.920390263673964,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527294441306285,
    "t_max_window_s": 0.558,
    "max_v_after_pu": 0.9623573253651625,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898815616949216,
    "t_max_window_s": 0.536,
    "max_v_after_pu": 1.039429466135003,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0685464472333392,
    "t_max_window_s": 0.548,
    "max_v_after_pu": 1.0380235828396371,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": 0.9240000000000004,
    "trip_s": 0.9740000000000004,
    "would_trip_s": 0.9740000000000004,
    "first_pickup_rel_s": 0.4240000000000004,
    "trip_rel_s": 0.4740000000000004,
    "max_v_window_pu": 1.2334074168610396,
    "t_max_window_s": 1.2220000000000006,
    "max_v_after_pu": 1.1711198258472728,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": 0.9760000000000004,
    "trip_s": 1.0260000000000005,
    "would_trip_s": 1.0260000000000005,
    "first_pickup_rel_s": 0.4760000000000004,
    "trip_rel_s": 0.5260000000000005,
    "max_v_window_pu": 1.2194733561234372,
    "t_max_window_s": 1.1980000000000006,
    "max_v_after_pu": 1.167996555100146,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": 0.9760000000000004,
    "trip_s": 1.0260000000000005,
    "would_trip_s": 1.0260000000000005,
    "first_pickup_rel_s": 0.4760000000000004,
    "trip_rel_s": 0.5260000000000005,
    "max_v_window_pu": 1.2270335238988357,
    "t_max_window_s": 1.2020000000000006,
    "max_v_after_pu": 1.173492362263824,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.2135722040752752,
    "t_max_window_s": 1.1620000000000006,
    "max_v_after_pu": 1.169923541652093,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0728027946643006,
    "t_max_window_s": 0.7940000000000003,
    "max_v_after_pu": 1.0644153547266377,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0929104675304042,
    "t_max_window_s": 0.7940000000000003,
    "max_v_after_pu": 1.0513770980356387,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0663904602153689,
    "t_max_window_s": 0.8400000000000003,
    "max_v_after_pu": 1.0384101017526086,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0814625675725782,
    "t_max_window_s": 0.8280000000000003,
    "max_v_after_pu": 1.054927389779668,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.2728608330071438,
  "sim_s": 8.689715125001385,
  "max_abs_dv_all_buses_pu": 0.170410775585214,
  "max_abs_dv_bus": "V_900011",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 8.965557082992746,
  "job": {
   "job_id": "S3:plant_trip:RES12",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "plant_trip:RES12",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:plant_trip:RES10": {
  "job_id": "S3:plant_trip:RES10",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES10",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 9.576264792005531,
  "trip_order": [
   "RES09",
   "RES02",
   "RES11",
   "RES12",
   "RES04",
   "RES01",
   "RES03"
  ],
  "tripped_within_window": [
   "RES09",
   "RES02",
   "RES11",
   "RES12",
   "RES04",
   "RES01",
   "RES03"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": 0.6880000000000002,
    "trip_s": 0.7380000000000002,
    "would_trip_s": 0.7380000000000002,
    "first_pickup_rel_s": 0.18800000000000017,
    "trip_rel_s": 0.2380000000000002,
    "max_v_window_pu": 1.1793743477372283,
    "t_max_window_s": 0.8320000000000003,
    "max_v_after_pu": 1.15436756385734,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": 0.6360000000000001,
    "trip_s": 0.6860000000000002,
    "would_trip_s": 0.6860000000000002,
    "first_pickup_rel_s": 0.13600000000000012,
    "trip_rel_s": 0.18600000000000017,
    "max_v_window_pu": 1.212500000641618,
    "t_max_window_s": 0.8320000000000003,
    "max_v_after_pu": 1.1770990696011683,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": 0.7220000000000002,
    "trip_s": 0.7720000000000002,
    "would_trip_s": 0.7720000000000002,
    "first_pickup_rel_s": 0.2220000000000002,
    "trip_rel_s": 0.27200000000000024,
    "max_v_window_pu": 1.1858558526191523,
    "t_max_window_s": 0.8400000000000003,
    "max_v_after_pu": 1.1631358052126166,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": 0.6700000000000002,
    "trip_s": 0.7200000000000002,
    "would_trip_s": 0.7200000000000002,
    "first_pickup_rel_s": 0.17000000000000015,
    "trip_rel_s": 0.2200000000000002,
    "max_v_window_pu": 1.2058706318906482,
    "t_max_window_s": 0.8280000000000003,
    "max_v_after_pu": 1.1660082169815946,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.022348449108769,
    "t_max_window_s": 0.7220000000000002,
    "max_v_after_pu": 0.9226557460261829,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527486253795642,
    "t_max_window_s": 0.6940000000000002,
    "max_v_after_pu": 0.9631347282803463,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.089885677960191,
    "t_max_window_s": 0.6880000000000002,
    "max_v_after_pu": 1.035892098932445,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.068565148106222,
    "t_max_window_s": 0.6900000000000002,
    "max_v_after_pu": 1.035500840504388,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": 0.5840000000000001,
    "trip_s": 0.6340000000000001,
    "would_trip_s": 0.6340000000000001,
    "first_pickup_rel_s": 0.08400000000000007,
    "trip_rel_s": 0.13400000000000012,
    "max_v_window_pu": 1.2388389743569947,
    "t_max_window_s": 0.9188723290932801,
    "max_v_after_pu": 1.1740343054072502,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.2264127430004206,
    "t_max_window_s": 0.9030723290932801,
    "max_v_after_pu": 1.1763492333052727,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": 0.6360000000000001,
    "trip_s": 0.6860000000000002,
    "would_trip_s": 0.6860000000000002,
    "first_pickup_rel_s": 0.13600000000000012,
    "trip_rel_s": 0.18600000000000017,
    "max_v_window_pu": 1.2339147194512108,
    "t_max_window_s": 0.9050723290932801,
    "max_v_after_pu": 1.1819167988958996,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": 0.6360000000000001,
    "trip_s": 0.6860000000000002,
    "would_trip_s": 0.6860000000000002,
    "first_pickup_rel_s": 0.13600000000000012,
    "trip_rel_s": 0.18600000000000017,
    "max_v_window_pu": 1.223036261181186,
    "t_max_window_s": 0.8840711923062503,
    "max_v_after_pu": 1.177915297314376,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0734460143793834,
    "t_max_window_s": 0.7740000000000002,
    "max_v_after_pu": 1.0680563335586926,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0955101046346833,
    "t_max_window_s": 0.7740000000000002,
    "max_v_after_pu": 1.0543869424609649,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0667153962852634,
    "t_max_window_s": 0.7900000000000003,
    "max_v_after_pu": 1.035990953929021,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0818610839623568,
    "t_max_window_s": 0.7860000000000003,
    "max_v_after_pu": 1.0530504767962685,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.40343270800076425,
  "sim_s": 9.172832084004767,
  "max_abs_dv_all_buses_pu": 0.1772919711375891,
  "max_abs_dv_bus": "V_900011",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 9.57816362498852,
  "job": {
   "job_id": "S3:plant_trip:RES10",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "plant_trip:RES10",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:plant_trip:RES11": {
  "job_id": "S3:plant_trip:RES11",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES11",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 9.482950457997504,
  "trip_order": [
   "RES09",
   "RES10",
   "RES02",
   "RES12",
   "RES04",
   "RES01",
   "RES03"
  ],
  "tripped_within_window": [
   "RES09",
   "RES10",
   "RES02",
   "RES12",
   "RES04",
   "RES01",
   "RES03"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": 0.6040000000000001,
    "trip_s": 0.6540000000000001,
    "would_trip_s": 0.6540000000000001,
    "first_pickup_rel_s": 0.10400000000000009,
    "trip_rel_s": 0.15400000000000014,
    "max_v_window_pu": 1.1796188373788659,
    "t_max_window_s": 0.7520000000000002,
    "max_v_after_pu": 1.1545773295128128,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.212862651624495,
    "t_max_window_s": 0.7520000000000002,
    "max_v_after_pu": 1.177371587164673,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": 0.6380000000000001,
    "trip_s": 0.6880000000000002,
    "would_trip_s": 0.6880000000000002,
    "first_pickup_rel_s": 0.13800000000000012,
    "trip_rel_s": 0.18800000000000017,
    "max_v_window_pu": 1.1859912597132691,
    "t_max_window_s": 0.7600000000000002,
    "max_v_after_pu": 1.163306922467464,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": 0.5860000000000001,
    "trip_s": 0.6360000000000001,
    "would_trip_s": 0.6360000000000001,
    "first_pickup_rel_s": 0.08600000000000008,
    "trip_rel_s": 0.13600000000000012,
    "max_v_window_pu": 1.2062559020996255,
    "t_max_window_s": 0.7480000000000002,
    "max_v_after_pu": 1.1662475608490661,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.022383363689544,
    "t_max_window_s": 0.6380000000000001,
    "max_v_after_pu": 0.9223945963653983,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.052776823454583,
    "t_max_window_s": 0.6380000000000001,
    "max_v_after_pu": 0.962459331970423,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0899083953175166,
    "t_max_window_s": 0.6040000000000001,
    "max_v_after_pu": 1.0337427937948374,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0685766070932508,
    "t_max_window_s": 0.6380000000000001,
    "max_v_after_pu": 1.0339695372303586,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.240654673068495,
    "t_max_window_s": 0.8340312286787815,
    "max_v_after_pu": 1.1746487341765892,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": 0.534,
    "trip_s": 0.5840000000000001,
    "would_trip_s": 0.5840000000000001,
    "first_pickup_rel_s": 0.03400000000000003,
    "trip_rel_s": 0.08400000000000007,
    "max_v_window_pu": 1.2279176622055645,
    "t_max_window_s": 0.8202312286787815,
    "max_v_after_pu": 1.1767590151834846,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.235495637001797,
    "t_max_window_s": 0.8222312286787815,
    "max_v_after_pu": 1.1823533407410998,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.2241258702124003,
    "t_max_window_s": 0.8027117813750002,
    "max_v_after_pu": 1.1782604389640154,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0734877861976397,
    "t_max_window_s": 0.6900000000000002,
    "max_v_after_pu": 1.0702969827232602,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.09583668010241,
    "t_max_window_s": 0.6900000000000002,
    "max_v_after_pu": 1.0561657190412401,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.066717911377173,
    "t_max_window_s": 0.7100000000000002,
    "max_v_after_pu": 1.0382217768697637,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0818720659644998,
    "t_max_window_s": 0.7040000000000002,
    "max_v_after_pu": 1.0554002430055904,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.32698670800891705,
  "sim_s": 9.155963749988587,
  "max_abs_dv_all_buses_pu": 0.1788728886881754,
  "max_abs_dv_bus": "V_900011",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 9.48469945800025,
  "job": {
   "job_id": "S3:plant_trip:RES11",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "plant_trip:RES11",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:fixed_pf_ramp:RES01": {
  "job_id": "S3:fixed_pf_ramp:RES01",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES01",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 4.010677833008231,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.091566001670537,
    "t_max_window_s": 1.3580000000000008,
    "max_v_after_pu": 1.0892243784146474,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0932562156216703,
    "t_max_window_s": 1.4400000000000008,
    "max_v_after_pu": 1.0910138338593827,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.075113686757041,
    "t_max_window_s": 1.662000000000001,
    "max_v_after_pu": 1.0735671713790953,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.085960677498788,
    "t_max_window_s": 1.4880000000000009,
    "max_v_after_pu": 1.0841859904405946,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0222903762106292,
    "t_max_window_s": 0.6340000000000001,
    "max_v_after_pu": 1.0209653849113693,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527073059438015,
    "t_max_window_s": 0.6160000000000001,
    "max_v_after_pu": 1.0514713775462146,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898673006540474,
    "t_max_window_s": 0.5840000000000001,
    "max_v_after_pu": 1.0892021554946791,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0686433730247975,
    "t_max_window_s": 2.4999999999999463,
    "max_v_after_pu": 1.0686504057552002,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.084105731417516,
    "t_max_window_s": 1.4680000000000009,
    "max_v_after_pu": 1.0834679713807214,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0630719807538698,
    "t_max_window_s": 1.4740000000000009,
    "max_v_after_pu": 1.0621173142512677,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.057534563583184,
    "t_max_window_s": 1.4740000000000009,
    "max_v_after_pu": 1.0565954961480368,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.066499446611132,
    "t_max_window_s": 1.4800000000000009,
    "max_v_after_pu": 1.065176121046084,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0707980260450698,
    "t_max_window_s": 1.3860000000000008,
    "max_v_after_pu": 1.070409840884893,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0859564605564997,
    "t_max_window_s": 1.0080000000000005,
    "max_v_after_pu": 1.0850615687375729,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0646822892751455,
    "t_max_window_s": 1.4340000000000008,
    "max_v_after_pu": 1.0643399626296004,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0796286055543534,
    "t_max_window_s": 1.4380000000000008,
    "max_v_after_pu": 1.079277248130126,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.3774975410051411,
  "sim_s": 3.6331802920030896,
  "max_abs_dv_all_buses_pu": 0.018766001670537102,
  "max_abs_dv_bus": "V_900001",
  "n_buses_moved_1e-4": 154,
  "error": null,
  "job_wall_s": 4.013030457994319,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES01",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "fixed_pf_ramp:RES01",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:plant_trip:RES15": {
  "job_id": "S3:plant_trip:RES15",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES15",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 5.052590292005334,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0752110453141706,
    "t_max_window_s": 1.726000000000001,
    "max_v_after_pu": 1.0723582807642893,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0892707248461522,
    "t_max_window_s": 1.7680000000000011,
    "max_v_after_pu": 1.0857727423057542,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.069486753690368,
    "t_max_window_s": 1.7800000000000011,
    "max_v_after_pu": 1.0658327849477107,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.082169619585011,
    "t_max_window_s": 0.6200000000000001,
    "max_v_after_pu": 1.0784687344022843,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0233111172050875,
    "t_max_window_s": 0.546,
    "max_v_after_pu": 1.0185857422605307,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0535296625786201,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.0494358210518957,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0902590830948828,
    "t_max_window_s": 0.5840000000000001,
    "max_v_after_pu": 1.0896960333552008,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0692876171033765,
    "t_max_window_s": 2.0899999999999914,
    "max_v_after_pu": 1.0696675485683733,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0843964343039991,
    "t_max_window_s": 1.708000000000001,
    "max_v_after_pu": 1.082217284645231,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0630208170490956,
    "t_max_window_s": 1.724000000000001,
    "max_v_after_pu": 1.060026727988446,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0575385719980797,
    "t_max_window_s": 1.722000000000001,
    "max_v_after_pu": 1.0545442156372893,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0652649935198217,
    "t_max_window_s": 1.750000000000001,
    "max_v_after_pu": 1.0615773460652673,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0802169486393416,
    "t_max_window_s": 0.8000000000000003,
    "max_v_after_pu": 1.0727937307574476,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0928356156068244,
    "t_max_window_s": 0.7800000000000002,
    "max_v_after_pu": 1.0877762472270547,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.129357340058883,
    "t_max_window_s": 0.8060000000000003,
    "max_v_after_pu": 1.1257054335022578,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0935430182290076,
    "t_max_window_s": 0.8220000000000003,
    "max_v_after_pu": 1.089053648113816,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.22846983300405554,
  "sim_s": 4.8241204590012785,
  "max_abs_dv_all_buses_pu": 0.0650906733922163,
  "max_abs_dv_bus": "V_900015",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 5.054089917000965,
  "job": {
   "job_id": "S3:plant_trip:RES15",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "plant_trip:RES15",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:fixed_pf_ramp:RES03": {
  "job_id": "S3:fixed_pf_ramp:RES03",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES03",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 4.161153833003482,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0808927990318522,
    "t_max_window_s": 1.3740000000000008,
    "max_v_after_pu": 1.0782516470450267,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.093635678275218,
    "t_max_window_s": 1.4380000000000008,
    "max_v_after_pu": 1.09109528172536,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0922610268449706,
    "t_max_window_s": 1.650000000000001,
    "max_v_after_pu": 1.0905243842568684,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.08620355734115,
    "t_max_window_s": 1.4840000000000009,
    "max_v_after_pu": 1.0841884297146354,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.022290192790586,
    "t_max_window_s": 0.6140000000000001,
    "max_v_after_pu": 1.0209172572864678,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527070220040766,
    "t_max_window_s": 0.5920000000000001,
    "max_v_after_pu": 1.051409900856864,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.089867020373982,
    "t_max_window_s": 0.56,
    "max_v_after_pu": 1.0890736153568361,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0686510551540265,
    "t_max_window_s": 2.4999999999999463,
    "max_v_after_pu": 1.0686589302768437,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0840955541582358,
    "t_max_window_s": 1.4720000000000009,
    "max_v_after_pu": 1.0833676357198785,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0630655330163215,
    "t_max_window_s": 1.4780000000000009,
    "max_v_after_pu": 1.0619658044187819,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0575261045367568,
    "t_max_window_s": 1.4780000000000009,
    "max_v_after_pu": 1.0564439565834574,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.066509446747311,
    "t_max_window_s": 1.4820000000000009,
    "max_v_after_pu": 1.0649805377898864,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0707727155580333,
    "t_max_window_s": 1.4040000000000008,
    "max_v_after_pu": 1.0703727012493622,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0859646831414829,
    "t_max_window_s": 1.0040000000000004,
    "max_v_after_pu": 1.0850110287306978,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0647452041265526,
    "t_max_window_s": 1.4360000000000008,
    "max_v_after_pu": 1.0643666999427952,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0796911158892326,
    "t_max_window_s": 1.4400000000000008,
    "max_v_after_pu": 1.079302295750036,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.2502840829984052,
  "sim_s": 3.9108697500050766,
  "max_abs_dv_all_buses_pu": 0.025861026844970603,
  "max_abs_dv_bus": "V_900003",
  "n_buses_moved_1e-4": 155,
  "error": null,
  "job_wall_s": 4.163227208002354,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES03",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "fixed_pf_ramp:RES03",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:plant_trip:RES16": {
  "job_id": "S3:plant_trip:RES16",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES16",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 5.6052967499999795,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0758601776222119,
    "t_max_window_s": 1.7560000000000011,
    "max_v_after_pu": 1.0717256005165698,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0893487258864927,
    "t_max_window_s": 1.7920000000000011,
    "max_v_after_pu": 1.0848225767521726,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0705251454792215,
    "t_max_window_s": 1.8040000000000012,
    "max_v_after_pu": 1.065798269948529,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0826753685988926,
    "t_max_window_s": 0.6080000000000001,
    "max_v_after_pu": 1.0773329185919027,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0238414607738497,
    "t_max_window_s": 0.546,
    "max_v_after_pu": 1.016105808821704,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0539592647018878,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.0471747134866782,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.090442719611088,
    "t_max_window_s": 0.5780000000000001,
    "max_v_after_pu": 1.0888756151171384,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.069179669050183,
    "t_max_window_s": 2.139999999999986,
    "max_v_after_pu": 1.069632073496108,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0847904486658302,
    "t_max_window_s": 1.712000000000001,
    "max_v_after_pu": 1.0816572671324423,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0633342153040575,
    "t_max_window_s": 1.726000000000001,
    "max_v_after_pu": 1.0590861015766402,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0578717410498624,
    "t_max_window_s": 1.724000000000001,
    "max_v_after_pu": 1.05361647600754,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.065195711654198,
    "t_max_window_s": 1.7560000000000011,
    "max_v_after_pu": 1.060113120223499,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.085745070949043,
    "t_max_window_s": 0.7860000000000003,
    "max_v_after_pu": 1.0739463221981886,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0968910716068403,
    "t_max_window_s": 0.7400000000000002,
    "max_v_after_pu": 1.0889406133097315,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0858982978524205,
    "t_max_window_s": 0.7860000000000003,
    "max_v_after_pu": 1.0794939166462587,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1665088709328022,
    "t_max_window_s": 0.8000000000000003,
    "max_v_after_pu": 1.1597483903283081,
    "tripped_by": "seed"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.29485304199624807,
  "sim_s": 5.3104437080037314,
  "max_abs_dv_all_buses_pu": 0.08730887093280204,
  "max_abs_dv_bus": "V_900016",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 5.607303917000536,
  "job": {
   "job_id": "S3:plant_trip:RES16",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "plant_trip:RES16",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:fixed_pf_ramp:RES02": {
  "job_id": "S3:fixed_pf_ramp:RES02",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES02",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 6.549468458004412,
  "trip_order": [
   "RES02",
   "RES04",
   "RES01",
   "RES03"
  ],
  "tripped_within_window": [
   "RES02",
   "RES04",
   "RES01",
   "RES03"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": 1.3480000000000008,
    "trip_s": 1.3980000000000008,
    "would_trip_s": 1.3980000000000008,
    "first_pickup_rel_s": 0.8480000000000008,
    "trip_rel_s": 0.8980000000000008,
    "max_v_window_pu": 1.1633038217925966,
    "t_max_window_s": 1.540000000000001,
    "max_v_after_pu": 1.1436012645459237,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": 0.8320000000000003,
    "trip_s": 0.8820000000000003,
    "would_trip_s": 0.8820000000000003,
    "first_pickup_rel_s": 0.3320000000000003,
    "trip_rel_s": 0.38200000000000034,
    "max_v_window_pu": 1.1810279226896487,
    "t_max_window_s": 1.522000000000001,
    "max_v_after_pu": 1.1602152048254246,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": 1.4000000000000008,
    "trip_s": 1.4500000000000008,
    "would_trip_s": 1.4500000000000008,
    "first_pickup_rel_s": 0.9000000000000008,
    "trip_rel_s": 0.9500000000000008,
    "max_v_window_pu": 1.171703798558327,
    "t_max_window_s": 1.8840000000000012,
    "max_v_after_pu": 1.156176193678084,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": 1.2220000000000006,
    "trip_s": 1.2720000000000007,
    "would_trip_s": 1.2720000000000007,
    "first_pickup_rel_s": 0.7220000000000006,
    "trip_rel_s": 0.7720000000000007,
    "max_v_window_pu": 1.171984703233734,
    "t_max_window_s": 1.504000000000001,
    "max_v_after_pu": 1.1524528635071,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0222918733367015,
    "t_max_window_s": 0.6660000000000001,
    "max_v_after_pu": 0.9967016691026281,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527085676250822,
    "t_max_window_s": 0.6540000000000001,
    "max_v_after_pu": 1.0306262457310162,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898680182465792,
    "t_max_window_s": 0.6200000000000001,
    "max_v_after_pu": 1.0784842513639352,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0685384829010016,
    "t_max_window_s": 0.8920000000000003,
    "max_v_after_pu": 1.0639773670353725,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0877482611646723,
    "t_max_window_s": 2.0339999999999976,
    "max_v_after_pu": 1.0852678995728944,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0690185890120099,
    "t_max_window_s": 2.031999999999998,
    "max_v_after_pu": 1.0637904022181206,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0631940577150059,
    "t_max_window_s": 2.031999999999998,
    "max_v_after_pu": 1.0581757764060218,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.078562608965731,
    "t_max_window_s": 2.0179999999999993,
    "max_v_after_pu": 1.069305972561325,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0720232743923954,
    "t_max_window_s": 1.4520000000000008,
    "max_v_after_pu": 1.0644086059049278,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.089527389914617,
    "t_max_window_s": 1.4000000000000008,
    "max_v_after_pu": 1.0709496485860066,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.066380263957239,
    "t_max_window_s": 1.4760000000000009,
    "max_v_after_pu": 1.0579816407102751,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.081405537096354,
    "t_max_window_s": 1.4700000000000009,
    "max_v_after_pu": 1.0728453603881487,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.39344962500035763,
  "sim_s": 6.156018833004055,
  "max_abs_dv_all_buses_pu": 0.10530379855832694,
  "max_abs_dv_bus": "V_900003",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 6.552001542004291,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES02",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "fixed_pf_ramp:RES02",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:fixed_pf_ramp:RES05": {
  "job_id": "S3:fixed_pf_ramp:RES05",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES05",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 3.2852682910015574,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0730254226613436,
    "t_max_window_s": 2.0619999999999945,
    "max_v_after_pu": 1.0726996095594827,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.087775802553025,
    "t_max_window_s": 1.0020000000000004,
    "max_v_after_pu": 1.0874648874841912,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0664401654817195,
    "t_max_window_s": 1.0120000000000005,
    "max_v_after_pu": 1.0659870743029551,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0813771665711174,
    "t_max_window_s": 0.9440000000000004,
    "max_v_after_pu": 1.080894383782374,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527766768036984,
    "t_max_window_s": 2.4999999999999463,
    "max_v_after_pu": 1.0540504829879602,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0668960369436915,
    "t_max_window_s": 2.4999999999999463,
    "max_v_after_pu": 1.068303593599422,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0956452239831478,
    "t_max_window_s": 2.4979999999999465,
    "max_v_after_pu": 1.0963452367271824,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0726109610489933,
    "t_max_window_s": 1.4160000000000008,
    "max_v_after_pu": 1.0727629702046435,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0834672055507168,
    "t_max_window_s": 0.6420000000000001,
    "max_v_after_pu": 1.083155579711186,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0621345169251992,
    "t_max_window_s": 0.6600000000000001,
    "max_v_after_pu": 1.061683017797887,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.056623821297405,
    "t_max_window_s": 0.6560000000000001,
    "max_v_after_pu": 1.056173009954738,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0649099393671448,
    "t_max_window_s": 0.6960000000000002,
    "max_v_after_pu": 1.064282236358129,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.07155376111978,
    "t_max_window_s": 1.2860000000000007,
    "max_v_after_pu": 1.0712029275498454,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0862637065876868,
    "t_max_window_s": 1.2680000000000007,
    "max_v_after_pu": 1.0860286033820312,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.066012473645847,
    "t_max_window_s": 1.1640000000000006,
    "max_v_after_pu": 1.0658599619803246,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.080868411823446,
    "t_max_window_s": 1.1600000000000006,
    "max_v_after_pu": 1.0806510092872799,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.22462720901239663,
  "sim_s": 3.0606410819891607,
  "max_abs_dv_all_buses_pu": 0.03176154074191828,
  "max_abs_dv_bus": "V_900005",
  "n_buses_moved_1e-4": 155,
  "error": null,
  "job_wall_s": 3.2871305409935303,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES05",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "fixed_pf_ramp:RES05",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:fixed_pf_ramp:RES04": {
  "job_id": "S3:fixed_pf_ramp:RES04",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES04",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 6.663417624993599,
  "trip_order": [
   "RES04",
   "RES02",
   "RES01",
   "RES03"
  ],
  "tripped_within_window": [
   "RES04",
   "RES02",
   "RES01",
   "RES03"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": 1.2620000000000007,
    "trip_s": 1.3120000000000007,
    "would_trip_s": 1.3120000000000007,
    "first_pickup_rel_s": 0.7620000000000007,
    "trip_rel_s": 0.8120000000000007,
    "max_v_window_pu": 1.1636625485924719,
    "t_max_window_s": 1.4560000000000008,
    "max_v_after_pu": 1.146107710630631,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": 0.9880000000000004,
    "trip_s": 1.0380000000000005,
    "would_trip_s": 1.0380000000000005,
    "first_pickup_rel_s": 0.48800000000000043,
    "trip_rel_s": 0.5380000000000005,
    "max_v_window_pu": 1.183050567373698,
    "t_max_window_s": 1.7780000000000011,
    "max_v_after_pu": 1.1636291917686183,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": 1.3140000000000007,
    "trip_s": 1.3640000000000008,
    "would_trip_s": 1.3640000000000008,
    "first_pickup_rel_s": 0.8140000000000007,
    "trip_rel_s": 0.8640000000000008,
    "max_v_window_pu": 1.1735176382441024,
    "t_max_window_s": 1.8000000000000012,
    "max_v_after_pu": 1.157964173557627,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": 0.9360000000000004,
    "trip_s": 0.9860000000000004,
    "would_trip_s": 0.9860000000000004,
    "first_pickup_rel_s": 0.4360000000000004,
    "trip_rel_s": 0.48600000000000043,
    "max_v_window_pu": 1.173824015283146,
    "t_max_window_s": 1.7700000000000011,
    "max_v_after_pu": 1.1556834509325729,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0222938278054114,
    "t_max_window_s": 0.6680000000000001,
    "max_v_after_pu": 0.994637410149767,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527101575788018,
    "t_max_window_s": 0.6600000000000001,
    "max_v_after_pu": 1.0286597238812243,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898687410432173,
    "t_max_window_s": 0.6300000000000001,
    "max_v_after_pu": 1.0770735403115206,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0685355870414834,
    "t_max_window_s": 0.6620000000000001,
    "max_v_after_pu": 1.0631837571028269,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.089677051191078,
    "t_max_window_s": 1.7940000000000011,
    "max_v_after_pu": 1.0870578887032047,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0717234132610582,
    "t_max_window_s": 1.8000000000000012,
    "max_v_after_pu": 1.0663484295039811,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0658548526085503,
    "t_max_window_s": 1.8000000000000012,
    "max_v_after_pu": 1.0607142849681903,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0820442591418873,
    "t_max_window_s": 1.8020000000000012,
    "max_v_after_pu": 1.0728293092976624,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0719710668736773,
    "t_max_window_s": 1.0900000000000005,
    "max_v_after_pu": 1.0641205081255984,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.090069752679728,
    "t_max_window_s": 1.0660000000000005,
    "max_v_after_pu": 1.0692093636904745,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0664784394449809,
    "t_max_window_s": 1.4700000000000009,
    "max_v_after_pu": 1.0578713480533661,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0814458076162519,
    "t_max_window_s": 1.4600000000000009,
    "max_v_after_pu": 1.0727935201782668,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.40925841699936427,
  "sim_s": 6.254159207994235,
  "max_abs_dv_all_buses_pu": 0.10711763824410236,
  "max_abs_dv_bus": "V_900003",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 6.664911166008096,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES04",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "fixed_pf_ramp:RES04",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:fixed_pf_ramp:RES08": {
  "job_id": "S3:fixed_pf_ramp:RES08",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES08",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 3.4772519170073792,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.072827321509607,
    "t_max_window_s": 0.9880000000000004,
    "max_v_after_pu": 1.072473547727753,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0877526911385538,
    "t_max_window_s": 0.8820000000000003,
    "max_v_after_pu": 1.0871514424055693,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0664211166764548,
    "t_max_window_s": 0.7940000000000003,
    "max_v_after_pu": 1.0652754970205023,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0813549727305616,
    "t_max_window_s": 0.8840000000000003,
    "max_v_after_pu": 1.080486147897336,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0314103399231775,
    "t_max_window_s": 2.4999999999999463,
    "max_v_after_pu": 1.0329768629232383,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0611109642810614,
    "t_max_window_s": 2.4999999999999463,
    "max_v_after_pu": 1.0626560189508576,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0974618525034585,
    "t_max_window_s": 1.4180000000000008,
    "max_v_after_pu": 1.0981771521072352,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0908460994901188,
    "t_max_window_s": 1.4220000000000008,
    "max_v_after_pu": 1.0901388459686525,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.083466856691982,
    "t_max_window_s": 0.6040000000000001,
    "max_v_after_pu": 1.0830022286621555,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0621337926234233,
    "t_max_window_s": 0.6200000000000001,
    "max_v_after_pu": 1.0614310816292543,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.056623158876885,
    "t_max_window_s": 0.6160000000000001,
    "max_v_after_pu": 1.0559245587434756,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0649079988335939,
    "t_max_window_s": 0.6480000000000001,
    "max_v_after_pu": 1.063880243092044,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0714497756353822,
    "t_max_window_s": 1.3900000000000008,
    "max_v_after_pu": 1.0712660567522723,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0861475633464508,
    "t_max_window_s": 1.3620000000000008,
    "max_v_after_pu": 1.0859988587866323,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.065452190383022,
    "t_max_window_s": 1.2440000000000007,
    "max_v_after_pu": 1.0650613238759974,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0803190724985279,
    "t_max_window_s": 1.2400000000000007,
    "max_v_after_pu": 1.079872081416049,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.2987135000003036,
  "sim_s": 3.1785384170070756,
  "max_abs_dv_all_buses_pu": 0.022312766156785457,
  "max_abs_dv_bus": "V_900008",
  "n_buses_moved_1e-4": 155,
  "error": null,
  "job_wall_s": 3.4812357920018258,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES08",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "fixed_pf_ramp:RES08",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:fixed_pf_ramp:RES06": {
  "job_id": "S3:fixed_pf_ramp:RES06",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES06",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 4.056295083995792,
  "trip_order": [
   "RES07"
  ],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0730880468780477,
    "t_max_window_s": 2.0719999999999934,
    "max_v_after_pu": 1.0726219286427696,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0877930744988467,
    "t_max_window_s": 0.9980000000000004,
    "max_v_after_pu": 1.0873034808471458,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0664540499956234,
    "t_max_window_s": 0.9960000000000004,
    "max_v_after_pu": 1.0657158619723175,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0813962135751918,
    "t_max_window_s": 0.9440000000000004,
    "max_v_after_pu": 1.0806482129878952,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0450367766278155,
    "t_max_window_s": 2.4999999999999463,
    "max_v_after_pu": 1.0561257843219507,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.087595182792986,
    "t_max_window_s": 2.4999999999999463,
    "max_v_after_pu": 1.0984322719474655,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": 3.3139999999998566,
    "trip_s": 3.363999999999851,
    "would_trip_s": 3.363999999999851,
    "first_pickup_rel_s": 2.8139999999998566,
    "trip_rel_s": 2.863999999999851,
    "max_v_window_pu": 1.0990728022609304,
    "t_max_window_s": 2.4999999999999463,
    "max_v_after_pu": 1.1507482898217944,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.07467557642207,
    "t_max_window_s": 1.4180000000000008,
    "max_v_after_pu": 1.0853725078999872,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0834674135745432,
    "t_max_window_s": 0.6440000000000001,
    "max_v_after_pu": 1.0830004111200637,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.062134975790163,
    "t_max_window_s": 0.6640000000000001,
    "max_v_after_pu": 1.0614553560308384,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0566242366354395,
    "t_max_window_s": 0.6600000000000001,
    "max_v_after_pu": 1.0559459163403782,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0649112366374716,
    "t_max_window_s": 0.7000000000000002,
    "max_v_after_pu": 1.0639612241714353,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.071944421047377,
    "t_max_window_s": 1.2820000000000007,
    "max_v_after_pu": 1.0715710636527265,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0865456110624898,
    "t_max_window_s": 1.2600000000000007,
    "max_v_after_pu": 1.0862145146758382,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0667443818460658,
    "t_max_window_s": 1.1600000000000006,
    "max_v_after_pu": 1.06684383656024,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0815647836973046,
    "t_max_window_s": 1.1540000000000006,
    "max_v_after_pu": 1.0814662622190674,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.3952050419902662,
  "sim_s": 3.661090042005526,
  "max_abs_dv_all_buses_pu": 0.060881623155127684,
  "max_abs_dv_bus": "V_900007",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 4.0607086249947315,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES06",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "fixed_pf_ramp:RES06",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:fixed_pf_ramp:RES07": {
  "job_id": "S3:fixed_pf_ramp:RES07",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES07",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 4.609184250002727,
  "trip_order": [
   "RES07"
  ],
  "tripped_within_window": [
   "RES07"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0728903197015776,
    "t_max_window_s": 0.9160000000000004,
    "max_v_after_pu": 1.072001866368887,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.087811057968466,
    "t_max_window_s": 0.9100000000000004,
    "max_v_after_pu": 1.0864452291864524,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0665126321041718,
    "t_max_window_s": 0.8720000000000003,
    "max_v_after_pu": 1.0637578552565,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.081416555137926,
    "t_max_window_s": 0.9240000000000004,
    "max_v_after_pu": 1.0794804766476318,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0446146439855175,
    "t_max_window_s": 2.4999999999999463,
    "max_v_after_pu": 1.0479240492861552,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0740323226810133,
    "t_max_window_s": 2.4999999999999463,
    "max_v_after_pu": 1.0774827600625805,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": 0.7920000000000003,
    "trip_s": 0.8420000000000003,
    "would_trip_s": 0.8420000000000003,
    "first_pickup_rel_s": 0.29200000000000026,
    "trip_rel_s": 0.3420000000000003,
    "max_v_window_pu": 1.1470468463975263,
    "t_max_window_s": 1.3800000000000008,
    "max_v_after_pu": 1.1480854553298376,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0840919630521209,
    "t_max_window_s": 1.4340000000000008,
    "max_v_after_pu": 1.0828900099235912,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0834668738389774,
    "t_max_window_s": 0.6080000000000001,
    "max_v_after_pu": 1.0826191500113105,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.062133827915245,
    "t_max_window_s": 0.6260000000000001,
    "max_v_after_pu": 1.060802582108086,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.056623191213553,
    "t_max_window_s": 0.6220000000000001,
    "max_v_after_pu": 1.0553030942966506,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0649080932928352,
    "t_max_window_s": 0.6560000000000001,
    "max_v_after_pu": 1.0628825399251327,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0725832836061922,
    "t_max_window_s": 1.3600000000000008,
    "max_v_after_pu": 1.0719510184846905,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0869107057014677,
    "t_max_window_s": 1.3260000000000007,
    "max_v_after_pu": 1.0863948569650899,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0672373036143388,
    "t_max_window_s": 1.2340000000000007,
    "max_v_after_pu": 1.065848343854707,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0819938129751845,
    "t_max_window_s": 1.2280000000000006,
    "max_v_after_pu": 1.08050826398512,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.3788034589961171,
  "sim_s": 4.23038079100661,
  "max_abs_dv_all_buses_pu": 0.05821878866317087,
  "max_abs_dv_bus": "V_900007",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 4.6115137500019046,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES07",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "fixed_pf_ramp:RES07",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:fixed_pf_ramp:RES10": {
  "job_id": "S3:fixed_pf_ramp:RES10",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES10",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 4.021448333005537,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.079685375504274,
    "t_max_window_s": 1.4100000000000008,
    "max_v_after_pu": 1.0766249879831111,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0975585308514713,
    "t_max_window_s": 1.3860000000000008,
    "max_v_after_pu": 1.0937351784753724,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0738262480982548,
    "t_max_window_s": 1.4520000000000008,
    "max_v_after_pu": 1.0710883663461248,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.091200124337254,
    "t_max_window_s": 1.3760000000000008,
    "max_v_after_pu": 1.0877392957066558,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0222927208589514,
    "t_max_window_s": 0.7640000000000002,
    "max_v_after_pu": 1.0216406240353628,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527093324750332,
    "t_max_window_s": 0.7540000000000002,
    "max_v_after_pu": 1.0520433100740447,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898682502617134,
    "t_max_window_s": 0.7120000000000002,
    "max_v_after_pu": 1.0893533363610903,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0687029901082146,
    "t_max_window_s": 2.2899999999999694,
    "max_v_after_pu": 1.0686755782770916,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0950216384477045,
    "t_max_window_s": 1.2180000000000006,
    "max_v_after_pu": 1.0902346461276424,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0910335359143855,
    "t_max_window_s": 1.2500000000000007,
    "max_v_after_pu": 1.0858406318366232,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.07381968669191,
    "t_max_window_s": 1.2480000000000007,
    "max_v_after_pu": 1.0685057338269877,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.081794904115674,
    "t_max_window_s": 1.2980000000000007,
    "max_v_after_pu": 1.0761140889738081,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0710785957930904,
    "t_max_window_s": 1.3340000000000007,
    "max_v_after_pu": 1.070675293032649,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0867398883061787,
    "t_max_window_s": 1.2140000000000006,
    "max_v_after_pu": 1.0855241805903737,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0649532506709734,
    "t_max_window_s": 1.4860000000000009,
    "max_v_after_pu": 1.0653787738710365,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0799146216167328,
    "t_max_window_s": 1.4840000000000009,
    "max_v_after_pu": 1.0803135480197472,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.35832424998807255,
  "sim_s": 3.6631240830174647,
  "max_abs_dv_all_buses_pu": 0.02890020258105208,
  "max_abs_dv_bus": "V_900010",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 4.024717542008148,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES10",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "fixed_pf_ramp:RES10",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:fixed_pf_ramp:RES13": {
  "job_id": "S3:fixed_pf_ramp:RES13",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES13",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 3.1731769170000916,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0735810767114213,
    "t_max_window_s": 1.8520000000000012,
    "max_v_after_pu": 1.0727337296172008,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0883440439798784,
    "t_max_window_s": 1.8960000000000012,
    "max_v_after_pu": 1.0874230909414315,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0673435227359789,
    "t_max_window_s": 1.9240000000000013,
    "max_v_after_pu": 1.06652749936537,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0815253469379988,
    "t_max_window_s": 0.9240000000000004,
    "max_v_after_pu": 1.080791656374506,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0223543627811469,
    "t_max_window_s": 0.7820000000000003,
    "max_v_after_pu": 1.0215946048622138,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527623631350815,
    "t_max_window_s": 0.7920000000000003,
    "max_v_after_pu": 1.0520896653348,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0899071409959717,
    "t_max_window_s": 0.9800000000000004,
    "max_v_after_pu": 1.0897752314557556,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0688008753562002,
    "t_max_window_s": 1.8400000000000012,
    "max_v_after_pu": 1.0686759622910247,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0836797949038268,
    "t_max_window_s": 1.9060000000000012,
    "max_v_after_pu": 1.0833333692838527,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0623500080587234,
    "t_max_window_s": 1.9160000000000013,
    "max_v_after_pu": 1.0618418982994047,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0568437808046205,
    "t_max_window_s": 1.9160000000000013,
    "max_v_after_pu": 1.0563387958507024,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.065034108323476,
    "t_max_window_s": 1.9340000000000013,
    "max_v_after_pu": 1.0643713373944266,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0877140098185787,
    "t_max_window_s": 1.0760000000000005,
    "max_v_after_pu": 1.0856598181351063,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.088169160023667,
    "t_max_window_s": 1.1140000000000005,
    "max_v_after_pu": 1.0864739617783288,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.067605150861328,
    "t_max_window_s": 1.1620000000000006,
    "max_v_after_pu": 1.066153770617418,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0828359558236238,
    "t_max_window_s": 1.1580000000000006,
    "max_v_after_pu": 1.0811667784246894,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.1967544170038309,
  "sim_s": 2.9764224999962607,
  "max_abs_dv_all_buses_pu": 0.01704734315191203,
  "max_abs_dv_bus": "V_900013",
  "n_buses_moved_1e-4": 154,
  "error": null,
  "job_wall_s": 3.175174040996353,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES13",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "fixed_pf_ramp:RES13",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:fixed_pf_ramp:RES12": {
  "job_id": "S3:fixed_pf_ramp:RES12",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES12",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 3.65168325000559,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0800502228479048,
    "t_max_window_s": 1.4200000000000008,
    "max_v_after_pu": 1.0769067330461493,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0980952303650886,
    "t_max_window_s": 1.4000000000000008,
    "max_v_after_pu": 1.0942495780894792,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0742795230015212,
    "t_max_window_s": 1.4680000000000009,
    "max_v_after_pu": 1.0715492183970294,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0919189379107754,
    "t_max_window_s": 1.3920000000000008,
    "max_v_after_pu": 1.0884535250976994,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0222930303037827,
    "t_max_window_s": 0.7180000000000002,
    "max_v_after_pu": 1.0213363868265535,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527095696924171,
    "t_max_window_s": 0.7080000000000002,
    "max_v_after_pu": 1.0517779129672462,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898683501350892,
    "t_max_window_s": 0.6720000000000002,
    "max_v_after_pu": 1.0892701787714516,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0687026167193348,
    "t_max_window_s": 2.293999999999969,
    "max_v_after_pu": 1.0686793980881297,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0909435165492853,
    "t_max_window_s": 1.2940000000000007,
    "max_v_after_pu": 1.0876301494790568,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0734980534176082,
    "t_max_window_s": 1.3140000000000007,
    "max_v_after_pu": 1.0692720277644168,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0677015760710178,
    "t_max_window_s": 1.3140000000000007,
    "max_v_after_pu": 1.0635145215862654,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.097475331805446,
    "t_max_window_s": 1.3340000000000007,
    "max_v_after_pu": 1.0922435869335299,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0711080535543192,
    "t_max_window_s": 1.3260000000000007,
    "max_v_after_pu": 1.0705931942012674,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0867857278011015,
    "t_max_window_s": 1.1960000000000006,
    "max_v_after_pu": 1.0853841041730952,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0649998472057045,
    "t_max_window_s": 1.4440000000000008,
    "max_v_after_pu": 1.065247965717246,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0799662223517401,
    "t_max_window_s": 1.4440000000000008,
    "max_v_after_pu": 1.080181014187096,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.30664024999714456,
  "sim_s": 3.3450430000084452,
  "max_abs_dv_all_buses_pu": 0.032568665443755807,
  "max_abs_dv_bus": "V_900012",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 3.6534380829980364,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES12",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "fixed_pf_ramp:RES12",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:fixed_pf_ramp:RES14": {
  "job_id": "S3:fixed_pf_ramp:RES14",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES14",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 4.378142083005514,
  "trip_order": [
   "RES14"
  ],
  "tripped_within_window": [
   "RES14"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0766379361896532,
    "t_max_window_s": 1.8000000000000012,
    "max_v_after_pu": 1.0732197019395318,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0904017258495364,
    "t_max_window_s": 0.9300000000000004,
    "max_v_after_pu": 1.0872223418461013,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0715446813764924,
    "t_max_window_s": 1.9520000000000013,
    "max_v_after_pu": 1.0682853034664435,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0847997780689518,
    "t_max_window_s": 0.9140000000000004,
    "max_v_after_pu": 1.0797735450344499,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0224396115950858,
    "t_max_window_s": 0.8960000000000004,
    "max_v_after_pu": 1.0172889934561051,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.052830591627218,
    "t_max_window_s": 0.8980000000000004,
    "max_v_after_pu": 1.0481822028667442,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0899522535749453,
    "t_max_window_s": 0.9140000000000004,
    "max_v_after_pu": 1.0884256977979188,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0686324179453377,
    "t_max_window_s": 0.9680000000000004,
    "max_v_after_pu": 1.068625632580929,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0841264462659423,
    "t_max_window_s": 1.7940000000000011,
    "max_v_after_pu": 1.0831667417261996,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0626225345920317,
    "t_max_window_s": 1.8100000000000012,
    "max_v_after_pu": 1.0611655262201236,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0571408801846067,
    "t_max_window_s": 1.8080000000000012,
    "max_v_after_pu": 1.0556914497208278,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0650579834146114,
    "t_max_window_s": 0.8780000000000003,
    "max_v_after_pu": 1.0628719507186222,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0786221717469802,
    "t_max_window_s": 1.0260000000000005,
    "max_v_after_pu": 1.072099881643279,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": 0.8240000000000003,
    "trip_s": 0.8740000000000003,
    "would_trip_s": 0.8740000000000003,
    "first_pickup_rel_s": 0.3240000000000003,
    "trip_rel_s": 0.37400000000000033,
    "max_v_window_pu": 1.1493820902194187,
    "t_max_window_s": 0.9260000000000004,
    "max_v_after_pu": 1.1416173103850182,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0725261522050629,
    "t_max_window_s": 1.2660000000000007,
    "max_v_after_pu": 1.0688027810175744,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0880846072380508,
    "t_max_window_s": 1.2720000000000007,
    "max_v_after_pu": 1.0838471617237433,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.305633999989368,
  "sim_s": 4.072508083016146,
  "max_abs_dv_all_buses_pu": 0.06378209021941861,
  "max_abs_dv_bus": "V_900014",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 4.380533542003832,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES14",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "fixed_pf_ramp:RES14",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:fixed_pf_ramp:RES11": {
  "job_id": "S3:fixed_pf_ramp:RES11",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES11",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 6.790962291997857,
  "trip_order": [
   "RES09",
   "RES02",
   "RES10",
   "RES11",
   "RES12",
   "RES04",
   "RES01",
   "RES03"
  ],
  "tripped_within_window": [
   "RES09",
   "RES02",
   "RES10",
   "RES11",
   "RES12",
   "RES04",
   "RES01",
   "RES03"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": 1.1060000000000005,
    "trip_s": 1.1560000000000006,
    "would_trip_s": 1.1560000000000006,
    "first_pickup_rel_s": 0.6060000000000005,
    "trip_rel_s": 0.6560000000000006,
    "max_v_window_pu": 1.1789350843002797,
    "t_max_window_s": 1.2560000000000007,
    "max_v_after_pu": 1.1390992772141848,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": 1.0520000000000005,
    "trip_s": 1.1020000000000005,
    "would_trip_s": 1.1020000000000005,
    "first_pickup_rel_s": 0.5520000000000005,
    "trip_rel_s": 0.6020000000000005,
    "max_v_window_pu": 1.2117363437445012,
    "t_max_window_s": 1.2560000000000007,
    "max_v_after_pu": 1.1551631900188597,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": 1.1560000000000006,
    "trip_s": 1.2060000000000006,
    "would_trip_s": 1.2060000000000006,
    "first_pickup_rel_s": 0.6560000000000006,
    "trip_rel_s": 0.7060000000000006,
    "max_v_window_pu": 1.1855878069661734,
    "t_max_window_s": 1.2640000000000007,
    "max_v_after_pu": 1.1471167081863047,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": 1.1040000000000005,
    "trip_s": 1.1540000000000006,
    "would_trip_s": 1.1540000000000006,
    "first_pickup_rel_s": 0.6040000000000005,
    "trip_rel_s": 0.6540000000000006,
    "max_v_window_pu": 1.205039385538599,
    "t_max_window_s": 1.2520000000000007,
    "max_v_after_pu": 1.145704868836831,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.022295290149138,
    "t_max_window_s": 0.7700000000000002,
    "max_v_after_pu": 0.9298298159059412,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527113786800855,
    "t_max_window_s": 0.7600000000000002,
    "max_v_after_pu": 0.9722863667626751,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898693904843217,
    "t_max_window_s": 0.7200000000000002,
    "max_v_after_pu": 1.0496919148479518,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.068547691344751,
    "t_max_window_s": 1.1080000000000005,
    "max_v_after_pu": 1.0452701019135295,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": 1.0000000000000004,
    "trip_s": 1.0500000000000005,
    "would_trip_s": 1.0500000000000005,
    "first_pickup_rel_s": 0.5000000000000004,
    "trip_rel_s": 0.5500000000000005,
    "max_v_window_pu": 1.2351980117436143,
    "t_max_window_s": 1.3492059460068315,
    "max_v_after_pu": 1.1776531250529827,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": 1.0520000000000005,
    "trip_s": 1.1020000000000005,
    "would_trip_s": 1.1020000000000005,
    "first_pickup_rel_s": 0.5520000000000005,
    "trip_rel_s": 0.6020000000000005,
    "max_v_window_pu": 1.2235144728357144,
    "t_max_window_s": 1.3315059460068315,
    "max_v_after_pu": 1.174487452370235,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": 1.0520000000000005,
    "trip_s": 1.1020000000000005,
    "would_trip_s": 1.1020000000000005,
    "first_pickup_rel_s": 0.5520000000000005,
    "trip_rel_s": 0.6020000000000005,
    "max_v_window_pu": 1.2308479999111441,
    "t_max_window_s": 1.3354059460068315,
    "max_v_after_pu": 1.1804178522923916,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": 1.0540000000000005,
    "trip_s": 1.1040000000000005,
    "would_trip_s": 1.1040000000000005,
    "first_pickup_rel_s": 0.5540000000000005,
    "trip_rel_s": 0.6040000000000005,
    "max_v_window_pu": 1.2207003676380739,
    "t_max_window_s": 1.3111967218809286,
    "max_v_after_pu": 1.1725871539680697,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.073327880552736,
    "t_max_window_s": 1.2080000000000006,
    "max_v_after_pu": 1.0536396983213434,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0949069600465546,
    "t_max_window_s": 1.1740000000000006,
    "max_v_after_pu": 1.0418926300020015,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0667616627585517,
    "t_max_window_s": 1.2140000000000006,
    "max_v_after_pu": 1.031151176363155,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0818948800763684,
    "t_max_window_s": 1.2100000000000006,
    "max_v_after_pu": 1.0463883951726622,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.36818570899777114,
  "sim_s": 6.422776583000086,
  "max_abs_dv_all_buses_pu": 0.17422525159752245,
  "max_abs_dv_bus": "V_900011",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 6.793144915995072,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES11",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "fixed_pf_ramp:RES11",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:fixed_pf_ramp:RES09": {
  "job_id": "S3:fixed_pf_ramp:RES09",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES09",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 7.39696895799716,
  "trip_order": [
   "RES09",
   "RES10",
   "RES11",
   "RES02",
   "RES12",
   "RES04",
   "RES01",
   "RES03"
  ],
  "tripped_within_window": [
   "RES09",
   "RES10",
   "RES11",
   "RES02",
   "RES12",
   "RES04",
   "RES01",
   "RES03"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": 0.9680000000000004,
    "trip_s": 1.0180000000000005,
    "would_trip_s": 1.0180000000000005,
    "first_pickup_rel_s": 0.4680000000000004,
    "trip_rel_s": 0.5180000000000005,
    "max_v_window_pu": 1.1790411267514487,
    "t_max_window_s": 1.0980000000000005,
    "max_v_after_pu": 1.1477197694838932,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": 0.9060000000000004,
    "trip_s": 0.9560000000000004,
    "would_trip_s": 0.9560000000000004,
    "first_pickup_rel_s": 0.40600000000000036,
    "trip_rel_s": 0.4560000000000004,
    "max_v_window_pu": 1.2119763139941788,
    "t_max_window_s": 1.0980000000000005,
    "max_v_after_pu": 1.168093165720116,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": 0.9840000000000004,
    "trip_s": 1.0340000000000005,
    "would_trip_s": 1.0340000000000005,
    "first_pickup_rel_s": 0.48400000000000043,
    "trip_rel_s": 0.5340000000000005,
    "max_v_window_pu": 1.185565717437447,
    "t_max_window_s": 1.1080000000000005,
    "max_v_after_pu": 1.155751044861656,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": 0.9320000000000004,
    "trip_s": 0.9820000000000004,
    "would_trip_s": 0.9820000000000004,
    "first_pickup_rel_s": 0.4320000000000004,
    "trip_rel_s": 0.48200000000000043,
    "max_v_window_pu": 1.2053848628032553,
    "t_max_window_s": 1.0940000000000005,
    "max_v_after_pu": 1.1551106514708673,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0223478895211258,
    "t_max_window_s": 0.9840000000000004,
    "max_v_after_pu": 0.9247579491919113,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527457621368732,
    "t_max_window_s": 0.9840000000000004,
    "max_v_after_pu": 0.9667722866376995,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.089883058464123,
    "t_max_window_s": 0.9580000000000004,
    "max_v_after_pu": 1.0438246289848159,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0685673348145612,
    "t_max_window_s": 0.9840000000000004,
    "max_v_after_pu": 1.0411568644723592,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": 0.7600000000000002,
    "trip_s": 0.8100000000000003,
    "would_trip_s": 0.8100000000000003,
    "first_pickup_rel_s": 0.26000000000000023,
    "trip_rel_s": 0.3100000000000003,
    "max_v_window_pu": 1.2343625881999798,
    "t_max_window_s": 1.1774905000000007,
    "max_v_after_pu": 1.178177382107872,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": 0.8740000000000003,
    "trip_s": 0.9240000000000004,
    "would_trip_s": 0.9240000000000004,
    "first_pickup_rel_s": 0.37400000000000033,
    "trip_rel_s": 0.4240000000000004,
    "max_v_window_pu": 1.2242345105325465,
    "t_max_window_s": 1.1656905000000006,
    "max_v_after_pu": 1.1745475914173336,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": 0.8940000000000003,
    "trip_s": 0.9440000000000004,
    "would_trip_s": 0.9440000000000004,
    "first_pickup_rel_s": 0.39400000000000035,
    "trip_rel_s": 0.4440000000000004,
    "max_v_window_pu": 1.231376858163551,
    "t_max_window_s": 1.1676905000000006,
    "max_v_after_pu": 1.1807164297159858,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": 0.9260000000000004,
    "trip_s": 0.9760000000000004,
    "would_trip_s": 0.9760000000000004,
    "first_pickup_rel_s": 0.4260000000000004,
    "trip_rel_s": 0.4760000000000004,
    "max_v_window_pu": 1.2215647281500046,
    "t_max_window_s": 1.1496905000000006,
    "max_v_after_pu": 1.1685902292809933,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0734465119432093,
    "t_max_window_s": 1.0380000000000005,
    "max_v_after_pu": 1.059252557333056,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0955764341066436,
    "t_max_window_s": 1.0360000000000005,
    "max_v_after_pu": 1.0427948849230668,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0667064377306594,
    "t_max_window_s": 1.0560000000000005,
    "max_v_after_pu": 1.0333238633644142,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0818524284392315,
    "t_max_window_s": 1.0520000000000005,
    "max_v_after_pu": 1.0494772716787688,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.3133969999908004,
  "sim_s": 7.08357195800636,
  "max_abs_dv_all_buses_pu": 0.17475410984992923,
  "max_abs_dv_bus": "V_900011",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 7.398657167010242,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES09",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "fixed_pf_ramp:RES09",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:fixed_pf_ramp:RES15": {
  "job_id": "S3:fixed_pf_ramp:RES15",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES15",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 3.2938771250046557,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.073658255319348,
    "t_max_window_s": 1.9080000000000013,
    "max_v_after_pu": 1.072737378514393,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0883354872933697,
    "t_max_window_s": 1.9600000000000013,
    "max_v_after_pu": 1.0873054224436967,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.067437425411509,
    "t_max_window_s": 1.9720000000000013,
    "max_v_after_pu": 1.0666057221340803,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0815460069150853,
    "t_max_window_s": 0.9300000000000004,
    "max_v_after_pu": 1.0806259942024221,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0225342282595882,
    "t_max_window_s": 0.8360000000000003,
    "max_v_after_pu": 1.021766616062505,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0529275344062383,
    "t_max_window_s": 0.8680000000000003,
    "max_v_after_pu": 1.052269524285803,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0900806562418022,
    "t_max_window_s": 1.0960000000000005,
    "max_v_after_pu": 1.0900374051750672,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0690066760175139,
    "t_max_window_s": 1.8200000000000012,
    "max_v_after_pu": 1.0688556481863734,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0836211724371188,
    "t_max_window_s": 1.9580000000000013,
    "max_v_after_pu": 1.0830967810851275,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0622609261389606,
    "t_max_window_s": 1.9720000000000013,
    "max_v_after_pu": 1.0615085733752903,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0567551214404693,
    "t_max_window_s": 1.9700000000000013,
    "max_v_after_pu": 1.0560057868548347,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.064923741590123,
    "t_max_window_s": 0.6740000000000002,
    "max_v_after_pu": 1.063915972180679,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.07404908163462,
    "t_max_window_s": 1.0900000000000005,
    "max_v_after_pu": 1.0716078024645614,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0882949006320668,
    "t_max_window_s": 1.1040000000000005,
    "max_v_after_pu": 1.0865704446046283,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0878006098857624,
    "t_max_window_s": 1.1020000000000005,
    "max_v_after_pu": 1.0865151919347742,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0847969026251518,
    "t_max_window_s": 1.0920000000000005,
    "max_v_after_pu": 1.0832253546210027,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.316823375003878,
  "sim_s": 2.9770537500007777,
  "max_abs_dv_all_buses_pu": 0.023533943219095743,
  "max_abs_dv_bus": "V_900015",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 3.2959504159953212,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES15",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "fixed_pf_ramp:RES15",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:fixed_pf_ramp:RES16": {
  "job_id": "S3:fixed_pf_ramp:RES16",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES16",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 4.524692082995898,
  "trip_order": [
   "RES16"
  ],
  "tripped_within_window": [
   "RES16"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.075703573023829,
    "t_max_window_s": 2.093999999999991,
    "max_v_after_pu": 1.0732155999392858,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0891214382695988,
    "t_max_window_s": 2.1339999999999866,
    "max_v_after_pu": 1.0863347610535483,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0703487070293256,
    "t_max_window_s": 2.1419999999999857,
    "max_v_after_pu": 1.06808267761237,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0825249160471568,
    "t_max_window_s": 0.9460000000000004,
    "max_v_after_pu": 1.078263021102575,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.023532069318654,
    "t_max_window_s": 0.9040000000000004,
    "max_v_after_pu": 1.0164588044051053,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0537425987572788,
    "t_max_window_s": 0.9080000000000004,
    "max_v_after_pu": 1.0474693545694387,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0904435591143447,
    "t_max_window_s": 0.9380000000000004,
    "max_v_after_pu": 1.0892087211453438,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0691336117725139,
    "t_max_window_s": 1.2540000000000007,
    "max_v_after_pu": 1.0691264140559698,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0845125161173208,
    "t_max_window_s": 2.057999999999995,
    "max_v_after_pu": 1.0815744665955374,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.062989969036342,
    "t_max_window_s": 2.0719999999999934,
    "max_v_after_pu": 1.0589831813035981,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0575242349060747,
    "t_max_window_s": 2.0699999999999936,
    "max_v_after_pu": 1.0535127069840333,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0649407479433857,
    "t_max_window_s": 0.6860000000000002,
    "max_v_after_pu": 1.0599908072200437,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0854316742018284,
    "t_max_window_s": 1.1200000000000006,
    "max_v_after_pu": 1.0754487643433899,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0966618387977978,
    "t_max_window_s": 1.0780000000000005,
    "max_v_after_pu": 1.089640672207548,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0857679728761762,
    "t_max_window_s": 1.0880000000000005,
    "max_v_after_pu": 1.0806308680348444,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": 0.8260000000000003,
    "trip_s": 0.8760000000000003,
    "would_trip_s": 0.8760000000000003,
    "first_pickup_rel_s": 0.3260000000000003,
    "trip_rel_s": 0.37600000000000033,
    "max_v_window_pu": 1.1663949820828468,
    "t_max_window_s": 1.0820000000000005,
    "max_v_after_pu": 1.1609354532624214,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.3392402079916792,
  "sim_s": 4.185451875004219,
  "max_abs_dv_all_buses_pu": 0.0871949820828466,
  "max_abs_dv_bus": "V_900016",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 4.52622933400562,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES16",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "fixed_pf_ramp:RES16",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:load_disconnection:PQ_87": {
  "job_id": "S3:load_disconnection:PQ_87",
  "kind": "S3",
  "label": "",
  "seed_id": "load_disconnection:PQ_87",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 4.823820458987029,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0676455529585573,
    "t_max_window_s": 2.445999999999952,
    "max_v_after_pu": 1.067594328586151,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0841948870314428,
    "t_max_window_s": 2.039999999999997,
    "max_v_after_pu": 1.0840375477274498,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0559828385228296,
    "t_max_window_s": 2.004000000000001,
    "max_v_after_pu": 1.0558331231861642,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0786504682329032,
    "t_max_window_s": 2.0419999999999967,
    "max_v_after_pu": 1.0782970945782244,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.023257878636111,
    "t_max_window_s": 2.4999999999999463,
    "max_v_after_pu": 1.0232593583225433,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0534685495548342,
    "t_max_window_s": 2.4999999999999463,
    "max_v_after_pu": 1.0534863398953593,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0896520687288473,
    "t_max_window_s": 2.4999999999999463,
    "max_v_after_pu": 1.0897159024815553,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0680578409779315,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.067663533109089,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0841916142324508,
    "t_max_window_s": 2.002000000000001,
    "max_v_after_pu": 1.0833930770425126,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0628901562210307,
    "t_max_window_s": 2.019999999999999,
    "max_v_after_pu": 1.0619848585089753,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.057406584337824,
    "t_max_window_s": 2.0179999999999993,
    "max_v_after_pu": 1.0564849280754292,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0653960879721682,
    "t_max_window_s": 2.039999999999997,
    "max_v_after_pu": 1.064494957739192,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0709488461122112,
    "t_max_window_s": 2.4999999999999463,
    "max_v_after_pu": 1.070996662519953,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0859179815690836,
    "t_max_window_s": 2.0619999999999945,
    "max_v_after_pu": 1.0859834542153013,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0643016991975016,
    "t_max_window_s": 1.9380000000000013,
    "max_v_after_pu": 1.064129744579648,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0792333232585787,
    "t_max_window_s": 1.9380000000000013,
    "max_v_after_pu": 1.0790635262796329,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.20158158300910145,
  "sim_s": 4.622238875977928,
  "max_abs_dv_all_buses_pu": 0.051109334214838986,
  "max_abs_dv_bus": "V_131",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 4.825981374990079,
  "job": {
   "job_id": "S3:load_disconnection:PQ_87",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "load_disconnection:PQ_87",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:load_disconnection:PQ_40": {
  "job_id": "S3:load_disconnection:PQ_40",
  "kind": "S3",
  "label": "",
  "seed_id": "load_disconnection:PQ_40",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 4.8928704999998445,
  "trip_order": [
   "RES01",
   "RES02",
   "RES03",
   "RES04"
  ],
  "tripped_within_window": [
   "RES01",
   "RES02",
   "RES03",
   "RES04"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.200428098069875,
    "t_max_window_s": 0.9840000000000004,
    "max_v_after_pu": 1.1780401713959787,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.2119822144815402,
    "t_max_window_s": 1.0900000000000005,
    "max_v_after_pu": 1.192606598841511,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.198373884362927,
    "t_max_window_s": 1.0240000000000005,
    "max_v_after_pu": 1.1815283284010016,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.1967405523871877,
    "t_max_window_s": 1.2900000000000007,
    "max_v_after_pu": 1.179723712905029,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0225811824748539,
    "t_max_window_s": 0.6420000000000001,
    "max_v_after_pu": 1.0124981065070395,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.05297196517579,
    "t_max_window_s": 0.6420000000000001,
    "max_v_after_pu": 1.0436272628972667,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0902073226540776,
    "t_max_window_s": 0.6020000000000001,
    "max_v_after_pu": 1.0840802282873723,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0687795077723912,
    "t_max_window_s": 0.6280000000000001,
    "max_v_after_pu": 1.0672720740728154,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0982639287102096,
    "t_max_window_s": 1.2460000000000007,
    "max_v_after_pu": 1.090720595210596,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0840712659329848,
    "t_max_window_s": 1.2580000000000007,
    "max_v_after_pu": 1.0730318981574571,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0781000706880124,
    "t_max_window_s": 1.2580000000000007,
    "max_v_after_pu": 1.067253460732058,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0986337697221185,
    "t_max_window_s": 1.2640000000000007,
    "max_v_after_pu": 1.083113340626229,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.073198567323153,
    "t_max_window_s": 0.6760000000000002,
    "max_v_after_pu": 1.0693989728295845,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0953865173284423,
    "t_max_window_s": 0.6660000000000001,
    "max_v_after_pu": 1.0818096689884453,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0677527060765,
    "t_max_window_s": 1.2280000000000006,
    "max_v_after_pu": 1.0645135037227602,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0828357819705619,
    "t_max_window_s": 1.2380000000000007,
    "max_v_after_pu": 1.07931976614555,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.32656995799334254,
  "sim_s": 4.566300542006502,
  "max_abs_dv_all_buses_pu": 0.131973884362927,
  "max_abs_dv_bus": "V_900003",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 4.894732959000976,
  "job": {
   "job_id": "S3:load_disconnection:PQ_40",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "load_disconnection:PQ_40",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:load_disconnection:PQ_89": {
  "job_id": "S3:load_disconnection:PQ_89",
  "kind": "S3",
  "label": "",
  "seed_id": "load_disconnection:PQ_89",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 4.268815457995515,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0704118030705048,
    "t_max_window_s": 2.4319999999999538,
    "max_v_after_pu": 1.0704504768858414,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0860308715898765,
    "t_max_window_s": 2.3719999999999604,
    "max_v_after_pu": 1.0859896817960544,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0613981202387948,
    "t_max_window_s": 2.002000000000001,
    "max_v_after_pu": 1.0614854113863152,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0799899962185258,
    "t_max_window_s": 2.065999999999994,
    "max_v_after_pu": 1.0798761249316862,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0226333339017952,
    "t_max_window_s": 2.383999999999959,
    "max_v_after_pu": 1.0226314446589677,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0529793274459578,
    "t_max_window_s": 2.4999999999999463,
    "max_v_after_pu": 1.0529801928745073,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898096992082014,
    "t_max_window_s": 2.4999999999999463,
    "max_v_after_pu": 1.0898348016585704,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0683713396622225,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.068269216721431,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0837695183589515,
    "t_max_window_s": 1.9960000000000013,
    "max_v_after_pu": 1.0834820182810132,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0624405864517565,
    "t_max_window_s": 2.0179999999999993,
    "max_v_after_pu": 1.0620600071066317,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0569424788457462,
    "t_max_window_s": 2.0159999999999996,
    "max_v_after_pu": 1.0565600959690202,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0650795295403814,
    "t_max_window_s": 2.047999999999996,
    "max_v_after_pu": 1.0647022527505325,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070727606829432,
    "t_max_window_s": 2.4999999999999463,
    "max_v_after_pu": 1.0707455548394524,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.085692881902438,
    "t_max_window_s": 2.0979999999999905,
    "max_v_after_pu": 1.0857346131224759,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0642949960862504,
    "t_max_window_s": 1.9500000000000013,
    "max_v_after_pu": 1.0642360662801642,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0792273388078544,
    "t_max_window_s": 1.9520000000000013,
    "max_v_after_pu": 1.0791711861415076,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.32891475000360515,
  "sim_s": 3.93990070799191,
  "max_abs_dv_all_buses_pu": 0.018869007433214735,
  "max_abs_dv_bus": "V_132",
  "n_buses_moved_1e-4": 151,
  "error": null,
  "job_wall_s": 4.2707577499968465,
  "job": {
   "job_id": "S3:load_disconnection:PQ_89",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "load_disconnection:PQ_89",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:load_disconnection:PQ_49": {
  "job_id": "S3:load_disconnection:PQ_49",
  "kind": "S3",
  "label": "",
  "seed_id": "load_disconnection:PQ_49",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 3.090101624999079,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.072870306001042,
    "t_max_window_s": 1.7800000000000011,
    "max_v_after_pu": 1.0728176793397737,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0877891512995979,
    "t_max_window_s": 1.8480000000000012,
    "max_v_after_pu": 1.0877319629875013,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0664768322814289,
    "t_max_window_s": 1.8200000000000012,
    "max_v_after_pu": 1.0663879743904805,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0813546604919553,
    "t_max_window_s": 0.6320000000000001,
    "max_v_after_pu": 1.0812937846790447,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.022614983145822,
    "t_max_window_s": 0.6080000000000001,
    "max_v_after_pu": 1.0225645284639728,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0529812397564027,
    "t_max_window_s": 0.6280000000000001,
    "max_v_after_pu": 1.052960033767464,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0900095703150317,
    "t_max_window_s": 2.067999999999994,
    "max_v_after_pu": 1.0900196810214362,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0686543448594004,
    "t_max_window_s": 1.8940000000000012,
    "max_v_after_pu": 1.0686613583300606,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.083488952831196,
    "t_max_window_s": 1.8620000000000012,
    "max_v_after_pu": 1.0834702523830946,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0621566332714574,
    "t_max_window_s": 1.8760000000000012,
    "max_v_after_pu": 1.0621257436851728,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0566463949442393,
    "t_max_window_s": 1.8740000000000012,
    "max_v_after_pu": 1.0566158478705967,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0649236993833289,
    "t_max_window_s": 1.9020000000000012,
    "max_v_after_pu": 1.0648777108268908,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0708468650827334,
    "t_max_window_s": 0.7540000000000002,
    "max_v_after_pu": 1.0707098037041807,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.085741424554442,
    "t_max_window_s": 0.7200000000000002,
    "max_v_after_pu": 1.0856337554763607,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0647975049628595,
    "t_max_window_s": 0.5940000000000001,
    "max_v_after_pu": 1.0646202635128645,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0797151382121808,
    "t_max_window_s": 0.5940000000000001,
    "max_v_after_pu": 1.0795228972864954,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.2066729999933159,
  "sim_s": 2.883428625005763,
  "max_abs_dv_all_buses_pu": 0.02313575904725007,
  "max_abs_dv_bus": "V_92",
  "n_buses_moved_1e-4": 83,
  "error": null,
  "job_wall_s": 3.09245062500122,
  "job": {
   "job_id": "S3:load_disconnection:PQ_49",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "load_disconnection:PQ_49",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:load_disconnection:PQ_48": {
  "job_id": "S3:load_disconnection:PQ_48",
  "kind": "S3",
  "label": "",
  "seed_id": "load_disconnection:PQ_48",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 6.04229966699495,
  "trip_order": [
   "RES16",
   "RES15",
   "RES14",
   "RES13"
  ],
  "tripped_within_window": [
   "RES16",
   "RES15",
   "RES14",
   "RES13"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0761722703561114,
    "t_max_window_s": 0.9940000000000004,
    "max_v_after_pu": 1.0746805858357098,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0933647643015363,
    "t_max_window_s": 0.9420000000000004,
    "max_v_after_pu": 1.0892098787783537,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0711189313406022,
    "t_max_window_s": 2.129999999999987,
    "max_v_after_pu": 1.0717757605022715,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.089445609657488,
    "t_max_window_s": 0.9280000000000004,
    "max_v_after_pu": 1.0825185779602713,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0530322436012631,
    "t_max_window_s": 0.9160000000000004,
    "max_v_after_pu": 1.037327286613712,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.07827873761417,
    "t_max_window_s": 0.9160000000000004,
    "max_v_after_pu": 1.0657659586687946,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0971341596752207,
    "t_max_window_s": 0.8700000000000003,
    "max_v_after_pu": 1.0934121686031846,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0730627258899847,
    "t_max_window_s": 2.4779999999999487,
    "max_v_after_pu": 1.0730531059547361,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0845776769168571,
    "t_max_window_s": 0.8840000000000003,
    "max_v_after_pu": 1.0850551555535857,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.063871570514791,
    "t_max_window_s": 0.9000000000000004,
    "max_v_after_pu": 1.0633377436727245,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0583041671685174,
    "t_max_window_s": 0.9000000000000004,
    "max_v_after_pu": 1.057867072706445,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0679877237117745,
    "t_max_window_s": 0.9000000000000004,
    "max_v_after_pu": 1.0655186060106498,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": 0.8480000000000003,
    "trip_s": 0.8980000000000004,
    "would_trip_s": 0.8980000000000004,
    "first_pickup_rel_s": 0.3480000000000003,
    "trip_rel_s": 0.39800000000000035,
    "max_v_window_pu": 1.1473282632904878,
    "t_max_window_s": 0.9640000000000004,
    "max_v_after_pu": 1.1141381721721684,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": 0.7940000000000003,
    "trip_s": 0.8440000000000003,
    "would_trip_s": 0.8440000000000003,
    "first_pickup_rel_s": 0.29400000000000026,
    "trip_rel_s": 0.3440000000000003,
    "max_v_window_pu": 1.1720982064756624,
    "t_max_window_s": 0.9580000000000004,
    "max_v_after_pu": 1.1477820874281972,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": 0.7420000000000002,
    "trip_s": 0.7920000000000003,
    "would_trip_s": 0.7920000000000003,
    "first_pickup_rel_s": 0.24200000000000021,
    "trip_rel_s": 0.29200000000000026,
    "max_v_window_pu": 1.180057911800477,
    "t_max_window_s": 0.9620000000000004,
    "max_v_after_pu": 1.1566268267321067,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": 0.6900000000000002,
    "trip_s": 0.7400000000000002,
    "would_trip_s": 0.7400000000000002,
    "first_pickup_rel_s": 0.19000000000000017,
    "trip_rel_s": 0.2400000000000002,
    "max_v_window_pu": 1.2104942367443252,
    "t_max_window_s": 0.9660000000000004,
    "max_v_after_pu": 1.1845313003249303,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.1962070409936132,
  "sim_s": 5.846092626001337,
  "max_abs_dv_all_buses_pu": 0.13129423674432505,
  "max_abs_dv_bus": "V_900016",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 6.045799499988789,
  "job": {
   "job_id": "S3:load_disconnection:PQ_48",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "load_disconnection:PQ_48",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:load_disconnection:PQ_86": {
  "job_id": "S3:load_disconnection:PQ_86",
  "kind": "S3",
  "label": "",
  "seed_id": "load_disconnection:PQ_86",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 5.986521166996681,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0851792639073616,
    "t_max_window_s": 0.7280000000000002,
    "max_v_after_pu": 1.0816642964258734,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0982801807305855,
    "t_max_window_s": 1.0900000000000005,
    "max_v_after_pu": 1.0947959745191076,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0905800517207365,
    "t_max_window_s": 1.1120000000000005,
    "max_v_after_pu": 1.086403888661774,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0901870610492888,
    "t_max_window_s": 1.0780000000000005,
    "max_v_after_pu": 1.0867387596000542,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0259487620188723,
    "t_max_window_s": 2.4999999999999463,
    "max_v_after_pu": 1.0266246032295128,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0559711689629492,
    "t_max_window_s": 2.4999999999999463,
    "max_v_after_pu": 1.0566110781756055,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0920660658884123,
    "t_max_window_s": 1.9380000000000013,
    "max_v_after_pu": 1.0921140461445327,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.069476208384668,
    "t_max_window_s": 0.7220000000000002,
    "max_v_after_pu": 1.067794403789379,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.086450467956732,
    "t_max_window_s": 0.8400000000000003,
    "max_v_after_pu": 1.084912243199888,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0663011547919758,
    "t_max_window_s": 0.8420000000000003,
    "max_v_after_pu": 1.0641152120124977,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0607526916058794,
    "t_max_window_s": 0.8440000000000003,
    "max_v_after_pu": 1.058601681294749,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0706479916831948,
    "t_max_window_s": 0.8340000000000003,
    "max_v_after_pu": 1.067504607250649,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.071678999135032,
    "t_max_window_s": 1.8920000000000012,
    "max_v_after_pu": 1.0719234645960434,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0874733171057316,
    "t_max_window_s": 0.9960000000000004,
    "max_v_after_pu": 1.086841335745201,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.06453916716765,
    "t_max_window_s": 0.6480000000000001,
    "max_v_after_pu": 1.064070374964138,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0795101550611665,
    "t_max_window_s": 0.6580000000000001,
    "max_v_after_pu": 1.0789638847328558,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.21249208399967756,
  "sim_s": 5.774029082997004,
  "max_abs_dv_all_buses_pu": 0.04376762141570745,
  "max_abs_dv_bus": "V_131",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 5.990504166999017,
  "job": {
   "job_id": "S3:load_disconnection:PQ_86",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "load_disconnection:PQ_86",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:load_disconnection:PQ_27": {
  "job_id": "S3:load_disconnection:PQ_27",
  "kind": "S3",
  "label": "",
  "seed_id": "load_disconnection:PQ_27",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 6.727546458001598,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0730625586564226,
    "t_max_window_s": 0.546,
    "max_v_after_pu": 1.075156795894538,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0886154157657775,
    "t_max_window_s": 2.4999999999999463,
    "max_v_after_pu": 1.0918399308827362,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.066576488550845,
    "t_max_window_s": 0.538,
    "max_v_after_pu": 1.0662270814537884,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0831656502840774,
    "t_max_window_s": 2.4999999999999463,
    "max_v_after_pu": 1.0864305013951405,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0319066660307399,
    "t_max_window_s": 1.8020000000000012,
    "max_v_after_pu": 1.0303212931961006,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0601915238440625,
    "t_max_window_s": 1.8340000000000012,
    "max_v_after_pu": 1.0595063481375855,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.090088829555614,
    "t_max_window_s": 0.8740000000000003,
    "max_v_after_pu": 1.091714513495021,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.068595300186506,
    "t_max_window_s": 0.6620000000000001,
    "max_v_after_pu": 1.0683625570209336,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0878205799709169,
    "t_max_window_s": 2.4999999999999463,
    "max_v_after_pu": 1.087843721545191,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0674542047191102,
    "t_max_window_s": 2.4999999999999463,
    "max_v_after_pu": 1.0677387632326272,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0619926295033377,
    "t_max_window_s": 2.4999999999999463,
    "max_v_after_pu": 1.0622352903157222,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0709208580992453,
    "t_max_window_s": 2.4999999999999463,
    "max_v_after_pu": 1.0721416661940915,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.072944324296707,
    "t_max_window_s": 1.658000000000001,
    "max_v_after_pu": 1.0713882785534947,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0979873199132384,
    "t_max_window_s": 0.6500000000000001,
    "max_v_after_pu": 1.0975620887378548,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0699901928753728,
    "t_max_window_s": 1.7600000000000011,
    "max_v_after_pu": 1.0651514890690252,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.085000863240477,
    "t_max_window_s": 1.7580000000000011,
    "max_v_after_pu": 1.0800993400112717,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.35399079200578853,
  "sim_s": 6.373555665995809,
  "max_abs_dv_all_buses_pu": 0.02863944391986628,
  "max_abs_dv_bus": "V_53",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 6.730317459005164,
  "job": {
   "job_id": "S3:load_disconnection:PQ_27",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "load_disconnection:PQ_27",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:generator_trip:GENROU_46": {
  "job_id": "S3:generator_trip:GENROU_46",
  "kind": "S3",
  "label": "",
  "seed_id": "generator_trip:GENROU_46",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 4.914789540998754,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.073188863330492,
    "t_max_window_s": 1.8240000000000012,
    "max_v_after_pu": 1.071427203295686,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.08767443895437,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0853841165635156,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0663040734836482,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.063279137590975,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0812652903578184,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0782964664586325,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 0.9675684975552602,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 0.9630469207583029,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 0.9859865713661256,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 0.9810632947425589,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0694751477659392,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0695652729603768,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0579891772666041,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.057545907358374,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0834520271379162,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0822561260325996,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0621103473085016,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0600374954727843,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.056600616178085,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0545533001109653,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0648676067990328,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0615686711868217,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.071656287681525,
    "t_max_window_s": 2.4999999999999463,
    "max_v_after_pu": 1.0720410762602284,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0859374171281664,
    "t_max_window_s": 2.1599999999999837,
    "max_v_after_pu": 1.0858362751257395,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0614009020269355,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0578755324873377,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0764423736711612,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.073035508048247,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.2163977499876637,
  "sim_s": 4.69839179101109,
  "max_abs_dv_all_buses_pu": 0.09231108734526261,
  "max_abs_dv_bus": "V_86",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 4.9164433749974705,
  "job": {
   "job_id": "S3:generator_trip:GENROU_46",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "generator_trip:GENROU_46",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:generator_trip:GENROU_48": {
  "job_id": "S3:generator_trip:GENROU_48",
  "kind": "S3",
  "label": "",
  "seed_id": "generator_trip:GENROU_48",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 4.6294499580108095,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0743700106594867,
    "t_max_window_s": 2.1339999999999866,
    "max_v_after_pu": 1.074222219223725,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0894255657340621,
    "t_max_window_s": 2.149999999999985,
    "max_v_after_pu": 1.089283996498462,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0682019044558058,
    "t_max_window_s": 2.209999999999978,
    "max_v_after_pu": 1.0681497500782997,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.082715282551056,
    "t_max_window_s": 2.1879999999999806,
    "max_v_after_pu": 1.0826271400142815,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0053531494203798,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 0.9871800047886408,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0393773983576533,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.021400475712987,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.085417574781325,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0795483388388518,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.065734252606161,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0625353435667557,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0842498790734758,
    "t_max_window_s": 2.0419999999999967,
    "max_v_after_pu": 1.0839951372047718,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.063128680946296,
    "t_max_window_s": 2.0619999999999945,
    "max_v_after_pu": 1.0627132009572833,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0576118667281047,
    "t_max_window_s": 2.0599999999999947,
    "max_v_after_pu": 1.0572047748485378,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0661193765338592,
    "t_max_window_s": 2.093999999999991,
    "max_v_after_pu": 1.0654854774813434,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.073664755469757,
    "t_max_window_s": 2.4999999999999463,
    "max_v_after_pu": 1.0801432420987296,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0849069826155604,
    "t_max_window_s": 2.4999999999999463,
    "max_v_after_pu": 1.0889020622205277,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 0.9787924833187609,
    "t_max_window_s": 2.4999999999999463,
    "max_v_after_pu": 0.9858532172702781,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 0.9995037892098041,
    "t_max_window_s": 2.4999999999999463,
    "max_v_after_pu": 1.007151058338583,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.3139329999976326,
  "sim_s": 4.315516958013177,
  "max_abs_dv_all_buses_pu": 0.13839146153630477,
  "max_abs_dv_bus": "V_101",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 4.631121832993813,
  "job": {
   "job_id": "S3:generator_trip:GENROU_48",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "generator_trip:GENROU_48",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:load_disconnection:PQ_91": {
  "job_id": "S3:load_disconnection:PQ_91",
  "kind": "S3",
  "label": "",
  "seed_id": "load_disconnection:PQ_91",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 5.681069208003464,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0739619274498546,
    "t_max_window_s": 0.8160000000000003,
    "max_v_after_pu": 1.0735843720986415,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0891747912198957,
    "t_max_window_s": 0.8360000000000003,
    "max_v_after_pu": 1.08860278317892,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0686133148962655,
    "t_max_window_s": 0.8340000000000003,
    "max_v_after_pu": 1.0681351873404603,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0830344228291549,
    "t_max_window_s": 0.9280000000000004,
    "max_v_after_pu": 1.0823060842613934,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0234152972529764,
    "t_max_window_s": 1.9260000000000013,
    "max_v_after_pu": 1.0236443577390986,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.053734849037367,
    "t_max_window_s": 1.9320000000000013,
    "max_v_after_pu": 1.0539535424942148,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0906726896280619,
    "t_max_window_s": 1.9260000000000013,
    "max_v_after_pu": 1.0907165163123358,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0688292441728136,
    "t_max_window_s": 0.8680000000000003,
    "max_v_after_pu": 1.0685539070258367,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.084327235083208,
    "t_max_window_s": 0.8940000000000003,
    "max_v_after_pu": 1.0838013530770363,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0633071888188872,
    "t_max_window_s": 0.8980000000000004,
    "max_v_after_pu": 1.0626114720164908,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0577932620153898,
    "t_max_window_s": 0.8980000000000004,
    "max_v_after_pu": 1.0570988782175548,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0664993978474253,
    "t_max_window_s": 0.9000000000000004,
    "max_v_after_pu": 1.0655896365997581,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.071223153905994,
    "t_max_window_s": 1.664000000000001,
    "max_v_after_pu": 1.071137093133226,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0863246732768115,
    "t_max_window_s": 0.9760000000000004,
    "max_v_after_pu": 1.086164907302971,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0645285470703036,
    "t_max_window_s": 1.732000000000001,
    "max_v_after_pu": 1.0642206441231248,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0794628109683337,
    "t_max_window_s": 1.728000000000001,
    "max_v_after_pu": 1.0791464107718682,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.28631712500646245,
  "sim_s": 5.394752082997002,
  "max_abs_dv_all_buses_pu": 0.03794904340792904,
  "max_abs_dv_bus": "V_136",
  "n_buses_moved_1e-4": 155,
  "error": null,
  "job_wall_s": 5.682617290993221,
  "job": {
   "job_id": "S3:load_disconnection:PQ_91",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "load_disconnection:PQ_91",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:generator_trip:GENROU_38": {
  "job_id": "S3:generator_trip:GENROU_38",
  "kind": "S3",
  "label": "",
  "seed_id": "generator_trip:GENROU_38",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 4.5770794580021175,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0747446368746674,
    "t_max_window_s": 1.656000000000001,
    "max_v_after_pu": 1.0730407699236406,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.08916445301923,
    "t_max_window_s": 1.676000000000001,
    "max_v_after_pu": 1.0874394796002411,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0688946209707375,
    "t_max_window_s": 1.722000000000001,
    "max_v_after_pu": 1.0670711939779354,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.081503535537955,
    "t_max_window_s": 1.718000000000001,
    "max_v_after_pu": 1.080536593713459,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0217452434289642,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.018431241853662,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0522773225715714,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0493246226503485,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0897315754966697,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0893096077639979,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.068676141458414,
    "t_max_window_s": 1.594000000000001,
    "max_v_after_pu": 1.069177664150161,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0844817217835083,
    "t_max_window_s": 1.608000000000001,
    "max_v_after_pu": 1.0832167355534426,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0632173240057297,
    "t_max_window_s": 1.624000000000001,
    "max_v_after_pu": 1.061489731915425,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0577284017602109,
    "t_max_window_s": 1.622000000000001,
    "max_v_after_pu": 1.0559976648889249,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0657043669776127,
    "t_max_window_s": 1.648000000000001,
    "max_v_after_pu": 1.0636544255615095,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0690896816346305,
    "t_max_window_s": 2.4999999999999463,
    "max_v_after_pu": 1.071837155392248,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0859787515058246,
    "t_max_window_s": 2.4999999999999463,
    "max_v_after_pu": 1.0867600974485934,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0654456425211927,
    "t_max_window_s": 2.37599999999996,
    "max_v_after_pu": 1.065556753979682,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0802656989533053,
    "t_max_window_s": 2.3819999999999593,
    "max_v_after_pu": 1.080664127743116,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.35366058399085887,
  "sim_s": 4.223418874011259,
  "max_abs_dv_all_buses_pu": 0.022147421405428025,
  "max_abs_dv_bus": "V_55",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 4.582545917000971,
  "job": {
   "job_id": "S3:generator_trip:GENROU_38",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "generator_trip:GENROU_38",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:generator_trip:GENROU_43": {
  "job_id": "S3:generator_trip:GENROU_43",
  "kind": "S3",
  "label": "",
  "seed_id": "generator_trip:GENROU_43",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 4.709546416008379,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0558635626512207,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0560385088372013,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0750607558201501,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0750620244255624,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0546279374463683,
    "t_max_window_s": 2.1899999999999804,
    "max_v_after_pu": 1.0541695898256256,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0722546694391761,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0726927889622286,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0222499691751608,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0209322746963996,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0526677965411753,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.051362579557323,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0897850031705154,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0888281700286848,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0685908155620736,
    "t_max_window_s": 2.4999999999999463,
    "max_v_after_pu": 1.0685929491262196,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.082792626957887,
    "t_max_window_s": 1.9000000000000012,
    "max_v_after_pu": 1.0825986825020906,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0605995302517832,
    "t_max_window_s": 1.9020000000000012,
    "max_v_after_pu": 1.0604612846967227,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0551598778681845,
    "t_max_window_s": 1.9040000000000012,
    "max_v_after_pu": 1.0549983099611087,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0621511816882054,
    "t_max_window_s": 1.9100000000000013,
    "max_v_after_pu": 1.0621210082253312,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070506463552896,
    "t_max_window_s": 2.0599999999999947,
    "max_v_after_pu": 1.0705970783882828,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0847343620565992,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.085184939484929,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0644406266191904,
    "t_max_window_s": 1.2600000000000007,
    "max_v_after_pu": 1.0647608820012044,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0793630351119554,
    "t_max_window_s": 1.2680000000000007,
    "max_v_after_pu": 1.0797204770616853,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.35751570800493937,
  "sim_s": 4.35203070800344,
  "max_abs_dv_all_buses_pu": 0.049182381750938475,
  "max_abs_dv_bus": "V_79",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 4.712617957993643,
  "job": {
   "job_id": "S3:generator_trip:GENROU_43",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "generator_trip:GENROU_43",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:shunt_reactor_disconnection:SHR01": {
  "job_id": "S3:shunt_reactor_disconnection:SHR01",
  "kind": "S3",
  "label": "",
  "seed_id": "shunt_reactor_disconnection:SHR01",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 3.73504904199217,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0792463844434885,
    "t_max_window_s": 0.8340000000000003,
    "max_v_after_pu": 1.0776199014623047,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0926246683988077,
    "t_max_window_s": 0.9560000000000004,
    "max_v_after_pu": 1.0912053753875468,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0721615813660852,
    "t_max_window_s": 0.9080000000000004,
    "max_v_after_pu": 1.070782442539621,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0851272084359818,
    "t_max_window_s": 0.9900000000000004,
    "max_v_after_pu": 1.0839501243900915,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0223047773038016,
    "t_max_window_s": 0.6140000000000001,
    "max_v_after_pu": 1.0221903966421917,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527207700569858,
    "t_max_window_s": 0.6080000000000001,
    "max_v_after_pu": 1.0526092533688443,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898852392147078,
    "t_max_window_s": 0.562,
    "max_v_after_pu": 1.0898202209079295,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0685734210042788,
    "t_max_window_s": 2.185999999999981,
    "max_v_after_pu": 1.0685662404809915,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0841047078214652,
    "t_max_window_s": 1.0260000000000005,
    "max_v_after_pu": 1.083732568649812,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.063122700618951,
    "t_max_window_s": 1.0420000000000005,
    "max_v_after_pu": 1.0625648911054704,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0575846671569125,
    "t_max_window_s": 1.0420000000000005,
    "max_v_after_pu": 1.0570421648525141,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0664891146437616,
    "t_max_window_s": 1.0500000000000005,
    "max_v_after_pu": 1.065654444956034,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070781115343539,
    "t_max_window_s": 0.7340000000000002,
    "max_v_after_pu": 1.0706109405752686,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.086053990985312,
    "t_max_window_s": 0.6660000000000001,
    "max_v_after_pu": 1.0855732878908038,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0644105926915504,
    "t_max_window_s": 1.1420000000000006,
    "max_v_after_pu": 1.0643287700631001,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0793524345518215,
    "t_max_window_s": 1.1400000000000006,
    "max_v_after_pu": 1.0792582505559898,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.23841745799290948,
  "sim_s": 3.4966315839992603,
  "max_abs_dv_all_buses_pu": 0.006446384443488551,
  "max_abs_dv_bus": "V_900001",
  "n_buses_moved_1e-4": 132,
  "error": null,
  "job_wall_s": 3.7371390000043903,
  "job": {
   "job_id": "S3:shunt_reactor_disconnection:SHR01",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "shunt_reactor_disconnection:SHR01",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:generator_trip:GENROU_28": {
  "job_id": "S3:generator_trip:GENROU_28",
  "kind": "S3",
  "label": "",
  "seed_id": "generator_trip:GENROU_28",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 4.38880566599255,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.081895935939721,
    "t_max_window_s": 1.2180000000000006,
    "max_v_after_pu": 1.0784604511111335,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0999357763001993,
    "t_max_window_s": 1.2080000000000006,
    "max_v_after_pu": 1.0960530801899182,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0766516922573668,
    "t_max_window_s": 1.2680000000000007,
    "max_v_after_pu": 1.0740220922948833,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0936386649245105,
    "t_max_window_s": 1.2100000000000006,
    "max_v_after_pu": 1.0903583284461813,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0222894779109852,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0204731962239237,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.052706556974858,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0509869106283225,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898661132853267,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0888246419971381,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0687215326961257,
    "t_max_window_s": 2.0359999999999974,
    "max_v_after_pu": 1.0685984952536036,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0904046996752106,
    "t_max_window_s": 1.1260000000000006,
    "max_v_after_pu": 1.086686270732326,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0710614088967398,
    "t_max_window_s": 1.1480000000000006,
    "max_v_after_pu": 1.0665046390926731,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0655432305615609,
    "t_max_window_s": 1.1440000000000006,
    "max_v_after_pu": 1.060952484480627,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0793183275375653,
    "t_max_window_s": 1.1800000000000006,
    "max_v_after_pu": 1.074568580665989,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.071230943043062,
    "t_max_window_s": 1.1920000000000006,
    "max_v_after_pu": 1.0705474163708493,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0866673580740656,
    "t_max_window_s": 1.1980000000000006,
    "max_v_after_pu": 1.0851149959401074,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.065331180125021,
    "t_max_window_s": 1.2240000000000006,
    "max_v_after_pu": 1.0656367560706026,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0803081141035527,
    "t_max_window_s": 1.2280000000000006,
    "max_v_after_pu": 1.0805748635782815,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.23762850000639446,
  "sim_s": 4.151177165986155,
  "max_abs_dv_all_buses_pu": 0.014411661175875112,
  "max_abs_dv_bus": "V_900012",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 4.390754666994326,
  "job": {
   "job_id": "S3:generator_trip:GENROU_28",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "generator_trip:GENROU_28",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
