   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:shunt_reactor_disconnection:SHR02": {
  "job_id": "S3:shunt_reactor_disconnection:SHR02",
  "kind": "S3",
  "label": "",
  "seed_id": "shunt_reactor_disconnection:SHR02",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 3.8773185829923023,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0728572129103755,
    "t_max_window_s": 1.7780000000000011,
    "max_v_after_pu": 1.0727217608870392,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0877816939985645,
    "t_max_window_s": 0.8400000000000003,
    "max_v_after_pu": 1.0875982309219572,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0664466795069167,
    "t_max_window_s": 0.8140000000000003,
    "max_v_after_pu": 1.0662550493377476,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0813924336567715,
    "t_max_window_s": 0.8120000000000003,
    "max_v_after_pu": 1.081166812463124,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0434219727565055,
    "t_max_window_s": 2.457999999999951,
    "max_v_after_pu": 1.0443679737005094,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0673179284777377,
    "t_max_window_s": 2.4999999999999463,
    "max_v_after_pu": 1.0683389238095007,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0950121398480748,
    "t_max_window_s": 2.3779999999999597,
    "max_v_after_pu": 1.0954448528951415,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.071737684997611,
    "t_max_window_s": 2.237999999999975,
    "max_v_after_pu": 1.0720418334742032,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0834732504288915,
    "t_max_window_s": 0.6480000000000001,
    "max_v_after_pu": 1.083358661340058,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.062143822120938,
    "t_max_window_s": 0.6560000000000001,
    "max_v_after_pu": 1.0619627582641396,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0566328399803486,
    "t_max_window_s": 0.6560000000000001,
    "max_v_after_pu": 1.0564536588164333,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.064925755898192,
    "t_max_window_s": 0.6760000000000002,
    "max_v_after_pu": 1.0646668979222005,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0711648884840423,
    "t_max_window_s": 0.9780000000000004,
    "max_v_after_pu": 1.070805390319568,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0860030912409027,
    "t_max_window_s": 0.9740000000000004,
    "max_v_after_pu": 1.0857412914597697,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0658760474202043,
    "t_max_window_s": 0.9860000000000004,
    "max_v_after_pu": 1.065835612226578,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0807582443048738,
    "t_max_window_s": 0.9820000000000004,
    "max_v_after_pu": 1.0806633165893509,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.2889205840037903,
  "sim_s": 3.588397998988512,
  "max_abs_dv_all_buses_pu": 0.022079031454467435,
  "max_abs_dv_bus": "V_900005",
  "n_buses_moved_1e-4": 127,
  "error": null,
  "job_wall_s": 3.8802007920021424,
  "job": {
   "job_id": "S3:shunt_reactor_disconnection:SHR02",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "shunt_reactor_disconnection:SHR02",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:shunt_reactor_disconnection:SHR04": {
  "job_id": "S3:shunt_reactor_disconnection:SHR04",
  "kind": "S3",
  "label": "",
  "seed_id": "shunt_reactor_disconnection:SHR04",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 4.228406249996624,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0731570535736936,
    "t_max_window_s": 1.4080000000000008,
    "max_v_after_pu": 1.0725999573260876,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0882141290803486,
    "t_max_window_s": 0.7560000000000002,
    "max_v_after_pu": 1.0874391524736107,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0668036326737693,
    "t_max_window_s": 1.516000000000001,
    "max_v_after_pu": 1.066168045293986,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0819973662965716,
    "t_max_window_s": 0.7160000000000002,
    "max_v_after_pu": 1.0809949756365185,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0228372830730297,
    "t_max_window_s": 0.7200000000000002,
    "max_v_after_pu": 1.0225762807028556,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.053175265044899,
    "t_max_window_s": 0.7400000000000002,
    "max_v_after_pu": 1.0529416012278923,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0900593998337704,
    "t_max_window_s": 0.8880000000000003,
    "max_v_after_pu": 1.089904501901307,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0687349731083375,
    "t_max_window_s": 1.4200000000000008,
    "max_v_after_pu": 1.068599882366778,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.083592294188836,
    "t_max_window_s": 1.638000000000001,
    "max_v_after_pu": 1.0835321626633316,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0622811451910101,
    "t_max_window_s": 1.642000000000001,
    "max_v_after_pu": 1.062170920263722,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0567726790581466,
    "t_max_window_s": 1.642000000000001,
    "max_v_after_pu": 1.0566658978956485,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.065158810886958,
    "t_max_window_s": 0.6480000000000001,
    "max_v_after_pu": 1.0648705429388754,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0941767100379916,
    "t_max_window_s": 0.7180000000000002,
    "max_v_after_pu": 1.0864299241869813,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0902862274056668,
    "t_max_window_s": 0.7460000000000002,
    "max_v_after_pu": 1.0851402527016871,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0699159471314206,
    "t_max_window_s": 0.7820000000000003,
    "max_v_after_pu": 1.0646876745657705,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0855174498361424,
    "t_max_window_s": 0.7720000000000002,
    "max_v_after_pu": 1.0795769224089364,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.2551695000001928,
  "sim_s": 3.973236749996431,
  "max_abs_dv_all_buses_pu": 0.023510043371324896,
  "max_abs_dv_bus": "V_900013",
  "n_buses_moved_1e-4": 152,
  "error": null,
  "job_wall_s": 4.231637249991763,
  "job": {
   "job_id": "S3:shunt_reactor_disconnection:SHR04",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "shunt_reactor_disconnection:SHR04",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:generator_trip:GENROU_26": {
  "job_id": "S3:generator_trip:GENROU_26",
  "kind": "S3",
  "label": "",
  "seed_id": "generator_trip:GENROU_26",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 7.710669916996267,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.079954155797218,
    "t_max_window_s": 1.7718000000000012,
    "max_v_after_pu": 1.0769542051732393,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0966585784641254,
    "t_max_window_s": 1.7538000000000011,
    "max_v_after_pu": 1.0928784349503768,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0739071155900894,
    "t_max_window_s": 1.7978000000000012,
    "max_v_after_pu": 1.0717943583268355,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0901752798487245,
    "t_max_window_s": 1.7418000000000011,
    "max_v_after_pu": 1.086573997674954,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0226473782283534,
    "t_max_window_s": 1.571800000000001,
    "max_v_after_pu": 1.0221233086578794,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.052979686499288,
    "t_max_window_s": 1.557800000000001,
    "max_v_after_pu": 1.0524425227809513,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0899287577399928,
    "t_max_window_s": 1.3338000000000008,
    "max_v_after_pu": 1.0894696056612936,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0687139432790362,
    "t_max_window_s": 2.4997999999999463,
    "max_v_after_pu": 1.0687349070851975,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0037292277200958,
    "t_max_window_s": 1.685800000000001,
    "max_v_after_pu": 1.0007328594545974,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0423255022569649,
    "t_max_window_s": 1.665800000000001,
    "max_v_after_pu": 1.0370494691715344,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0317760269819167,
    "t_max_window_s": 1.669800000000001,
    "max_v_after_pu": 1.0268199027284017,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.067888606027144,
    "t_max_window_s": 1.683800000000001,
    "max_v_after_pu": 1.060863922153828,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0714743176347041,
    "t_max_window_s": 1.8398000000000012,
    "max_v_after_pu": 1.0709534884342902,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0869657912635555,
    "t_max_window_s": 1.607800000000001,
    "max_v_after_pu": 1.0860117877554947,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0657741520537458,
    "t_max_window_s": 1.9298000000000013,
    "max_v_after_pu": 1.0663509440667311,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.080756516703263,
    "t_max_window_s": 1.9318000000000013,
    "max_v_after_pu": 1.0812936935636674,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.41192333299841266,
  "sim_s": 7.298746583997854,
  "max_abs_dv_all_buses_pu": 0.19039374783135465,
  "max_abs_dv_bus": "V_24",
  "n_buses_moved_1e-4": 155,
  "error": null,
  "job_wall_s": 7.7123502920003375,
  "job": {
   "job_id": "S3:generator_trip:GENROU_26",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "generator_trip:GENROU_26",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:capacitor_switching:SHC01": {
  "job_id": "S3:capacitor_switching:SHC01",
  "kind": "S3",
  "label": "",
  "seed_id": "capacitor_switching:SHC01",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 4.215692917001434,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0772521826042252,
    "t_max_window_s": 0.9900000000000004,
    "max_v_after_pu": 1.075907711789064,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.095947540088988,
    "t_max_window_s": 1.0300000000000005,
    "max_v_after_pu": 1.0945420600586813,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0704423180045175,
    "t_max_window_s": 1.0300000000000005,
    "max_v_after_pu": 1.069231576842704,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0876792485069706,
    "t_max_window_s": 1.0340000000000005,
    "max_v_after_pu": 1.0864056108801603,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0223083536535678,
    "t_max_window_s": 0.6340000000000001,
    "max_v_after_pu": 1.0222483720694961,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527234623441788,
    "t_max_window_s": 0.6300000000000001,
    "max_v_after_pu": 1.05265657448933,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898822256744092,
    "t_max_window_s": 0.5840000000000001,
    "max_v_after_pu": 1.0898242141656198,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.068571072440095,
    "t_max_window_s": 2.0080000000000005,
    "max_v_after_pu": 1.0685551734503806,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0845914298527264,
    "t_max_window_s": 0.9640000000000004,
    "max_v_after_pu": 1.0839858369017974,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0638617537492108,
    "t_max_window_s": 0.9860000000000004,
    "max_v_after_pu": 1.0629986541132255,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.058305139480904,
    "t_max_window_s": 0.9860000000000004,
    "max_v_after_pu": 1.0574620459734172,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0676303459148822,
    "t_max_window_s": 1.0060000000000004,
    "max_v_after_pu": 1.0664024871955027,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0708454491477946,
    "t_max_window_s": 0.7720000000000002,
    "max_v_after_pu": 1.0706067368467407,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.086341248912665,
    "t_max_window_s": 0.6920000000000002,
    "max_v_after_pu": 1.0856658389319103,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.064460904362521,
    "t_max_window_s": 1.0920000000000005,
    "max_v_after_pu": 1.0643674542126023,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.079408788266498,
    "t_max_window_s": 1.0800000000000005,
    "max_v_after_pu": 1.079294693103185,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.3908894999913173,
  "sim_s": 3.8248034170101164,
  "max_abs_dv_all_buses_pu": 0.00821420675565454,
  "max_abs_dv_bus": "V_900002",
  "n_buses_moved_1e-4": 139,
  "error": null,
  "job_wall_s": 4.219745875001536,
  "job": {
   "job_id": "S3:capacitor_switching:SHC01",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "capacitor_switching:SHC01",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:capacitor_switching:SHC02": {
  "job_id": "S3:capacitor_switching:SHC02",
  "kind": "S3",
  "label": "",
  "seed_id": "capacitor_switching:SHC02",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 4.318171250008163,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0728522139220837,
    "t_max_window_s": 1.7920000000000011,
    "max_v_after_pu": 1.0727371872251243,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0877773195051454,
    "t_max_window_s": 0.8500000000000003,
    "max_v_after_pu": 1.0876199940799434,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0664449447407551,
    "t_max_window_s": 0.8180000000000003,
    "max_v_after_pu": 1.066280073505161,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0813863441989835,
    "t_max_window_s": 0.8240000000000003,
    "max_v_after_pu": 1.0811909714263863,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0368712483464932,
    "t_max_window_s": 2.4999999999999463,
    "max_v_after_pu": 1.0378634587099504,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0689141318236792,
    "t_max_window_s": 2.4999999999999463,
    "max_v_after_pu": 1.069993937056821,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0953610758467625,
    "t_max_window_s": 2.4599999999999507,
    "max_v_after_pu": 1.0958090239647804,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0717502714208098,
    "t_max_window_s": 2.2999999999999683,
    "max_v_after_pu": 1.0720634258379687,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0834727035835978,
    "t_max_window_s": 0.6620000000000001,
    "max_v_after_pu": 1.0833699022619039,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.062142913019361,
    "t_max_window_s": 0.6720000000000002,
    "max_v_after_pu": 1.0619810822458777,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0566319718257953,
    "t_max_window_s": 0.6700000000000002,
    "max_v_after_pu": 1.0564718052945958,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.064923974096837,
    "t_max_window_s": 0.6900000000000002,
    "max_v_after_pu": 1.0646977294441768,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0710961070755634,
    "t_max_window_s": 0.9880000000000004,
    "max_v_after_pu": 1.0708010683607712,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0859474808412337,
    "t_max_window_s": 0.9860000000000004,
    "max_v_after_pu": 1.0857333760758883,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0656974486261765,
    "t_max_window_s": 2.355999999999962,
    "max_v_after_pu": 1.065667144315982,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0805415430999248,
    "t_max_window_s": 2.347999999999963,
    "max_v_after_pu": 1.0805076311754207,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.4117667920072563,
  "sim_s": 3.9064044580009067,
  "max_abs_dv_all_buses_pu": 0.01728756664081743,
  "max_abs_dv_bus": "V_900006",
  "n_buses_moved_1e-4": 120,
  "error": null,
  "job_wall_s": 4.31970491699758,
  "job": {
   "job_id": "S3:capacitor_switching:SHC02",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "capacitor_switching:SHC02",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:line_energization:LPAR01": {
  "job_id": "S3:line_energization:LPAR01",
  "kind": "S3",
  "label": "",
  "seed_id": "line_energization:LPAR01",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 4.351532417000271,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.077643942189367,
    "t_max_window_s": 0.7000000000000002,
    "max_v_after_pu": 1.0755177469132648,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0915377606619763,
    "t_max_window_s": 0.7020000000000002,
    "max_v_after_pu": 1.0895575520409628,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0749556357393588,
    "t_max_window_s": 0.6940000000000002,
    "max_v_after_pu": 1.0723655408717148,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0843962785739152,
    "t_max_window_s": 0.7060000000000002,
    "max_v_after_pu": 1.082724196805204,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0226585005778994,
    "t_max_window_s": 1.1160000000000005,
    "max_v_after_pu": 1.0226049727054602,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0530667609016313,
    "t_max_window_s": 1.1220000000000006,
    "max_v_after_pu": 1.0529971529125688,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.090411135051035,
    "t_max_window_s": 0.7000000000000002,
    "max_v_after_pu": 1.0902261403642235,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0690649299952588,
    "t_max_window_s": 2.3459999999999632,
    "max_v_after_pu": 1.069058840372547,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0839956048927153,
    "t_max_window_s": 0.7180000000000002,
    "max_v_after_pu": 1.0834418217896107,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0629370004855947,
    "t_max_window_s": 0.7160000000000002,
    "max_v_after_pu": 1.0620717107854771,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.057403281780164,
    "t_max_window_s": 0.7160000000000002,
    "max_v_after_pu": 1.0565592687909402,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0661731222526702,
    "t_max_window_s": 0.7160000000000002,
    "max_v_after_pu": 1.0648736908741943,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0709185776816859,
    "t_max_window_s": 0.7120000000000002,
    "max_v_after_pu": 1.0706526050899272,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.086081039933923,
    "t_max_window_s": 0.7000000000000002,
    "max_v_after_pu": 1.0854800617165248,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0645198287606479,
    "t_max_window_s": 1.2360000000000007,
    "max_v_after_pu": 1.0643788572038695,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0794566094627767,
    "t_max_window_s": 1.2240000000000006,
    "max_v_after_pu": 1.0793042853497175,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.37990516700665466,
  "sim_s": 3.9716272499936167,
  "max_abs_dv_all_buses_pu": 0.020315920561177814,
  "max_abs_dv_bus": "V_131",
  "n_buses_moved_1e-4": 152,
  "error": null,
  "job_wall_s": 4.357045208002091,
  "job": {
   "job_id": "S3:line_energization:LPAR01",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "line_energization:LPAR01",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:line_energization:LPAR02": {
  "job_id": "S3:line_energization:LPAR02",
  "kind": "S3",
  "label": "",
  "seed_id": "line_energization:LPAR02",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 4.437470915989252,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0754885557355356,
    "t_max_window_s": 0.7000000000000002,
    "max_v_after_pu": 1.0742233842711155,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0899268610905644,
    "t_max_window_s": 0.7120000000000002,
    "max_v_after_pu": 1.0887163455955098,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0711575956423678,
    "t_max_window_s": 0.6920000000000002,
    "max_v_after_pu": 1.0696151410224628,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0831838189719887,
    "t_max_window_s": 0.7260000000000002,
    "max_v_after_pu": 1.0821363467677245,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0226138805917917,
    "t_max_window_s": 1.3720000000000008,
    "max_v_after_pu": 1.022638202341612,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.053008767006875,
    "t_max_window_s": 1.2100000000000006,
    "max_v_after_pu": 1.0530267329966179,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0902358328982247,
    "t_max_window_s": 0.7240000000000002,
    "max_v_after_pu": 1.0901699642234577,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0688892343769467,
    "t_max_window_s": 2.4059999999999566,
    "max_v_after_pu": 1.0688944535490605,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.083852060450596,
    "t_max_window_s": 0.7540000000000002,
    "max_v_after_pu": 1.083471269683109,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0627025977455231,
    "t_max_window_s": 0.7520000000000002,
    "max_v_after_pu": 1.0621317742058007,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0571791976061893,
    "t_max_window_s": 0.7540000000000002,
    "max_v_after_pu": 1.0566192648388588,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0657775658427635,
    "t_max_window_s": 0.7520000000000002,
    "max_v_after_pu": 1.0649448563828585,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0708873777660142,
    "t_max_window_s": 0.7580000000000002,
    "max_v_after_pu": 1.0706937609342955,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.085952472237781,
    "t_max_window_s": 0.7800000000000002,
    "max_v_after_pu": 1.0855597560352586,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0644493761829679,
    "t_max_window_s": 1.4960000000000009,
    "max_v_after_pu": 1.064331751732051,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0793834341008066,
    "t_max_window_s": 1.4960000000000009,
    "max_v_after_pu": 1.079256994600783,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.3691892079950776,
  "sim_s": 4.068281707994174,
  "max_abs_dv_all_buses_pu": 0.016895045571403644,
  "max_abs_dv_bus": "V_133",
  "n_buses_moved_1e-4": 152,
  "error": null,
  "job_wall_s": 4.439626249994035,
  "job": {
   "job_id": "S3:line_energization:LPAR02",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "line_energization:LPAR02",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S3:shunt_reactor_disconnection:SHR03": {
  "job_id": "S3:shunt_reactor_disconnection:SHR03",
  "kind": "S3",
  "label": "",
  "seed_id": "shunt_reactor_disconnection:SHR03",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 8.91251925000688,
  "trip_order": [
   "RES09",
   "RES10",
   "RES11",
   "RES02",
   "RES12",
   "RES04",
   "RES01",
   "RES03"
  ],
  "tripped_within_window": [
   "RES09",
   "RES10",
   "RES11",
   "RES02",
   "RES12",
   "RES04",
   "RES01",
   "RES03"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": 0.6600000000000001,
    "trip_s": 0.7100000000000002,
    "would_trip_s": 0.7100000000000002,
    "first_pickup_rel_s": 0.16000000000000014,
    "trip_rel_s": 0.2100000000000002,
    "max_v_window_pu": 1.1802962911141077,
    "t_max_window_s": 0.7960000000000003,
    "max_v_after_pu": 1.1548700901193483,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": 0.6080000000000001,
    "trip_s": 0.6580000000000001,
    "would_trip_s": 0.6580000000000001,
    "first_pickup_rel_s": 0.1080000000000001,
    "trip_rel_s": 0.15800000000000014,
    "max_v_window_pu": 1.214250010799433,
    "t_max_window_s": 0.7960000000000003,
    "max_v_after_pu": 1.1778202649260665,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": 0.6680000000000001,
    "trip_s": 0.7180000000000002,
    "would_trip_s": 0.7180000000000002,
    "first_pickup_rel_s": 0.16800000000000015,
    "trip_rel_s": 0.2180000000000002,
    "max_v_window_pu": 1.1864769189900042,
    "t_max_window_s": 0.8040000000000003,
    "max_v_after_pu": 1.1634912090485703,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": 0.6160000000000001,
    "trip_s": 0.6660000000000001,
    "would_trip_s": 0.6660000000000001,
    "first_pickup_rel_s": 0.1160000000000001,
    "trip_rel_s": 0.16600000000000015,
    "max_v_window_pu": 1.2077360886458555,
    "t_max_window_s": 0.7920000000000003,
    "max_v_after_pu": 1.1666459206793274,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0224027992264582,
    "t_max_window_s": 0.6780000000000002,
    "max_v_after_pu": 0.9217345147377928,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527950860717654,
    "t_max_window_s": 0.6740000000000002,
    "max_v_after_pu": 0.962092738957593,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0899185397601174,
    "t_max_window_s": 0.6680000000000001,
    "max_v_after_pu": 1.0345116374607144,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0685896598159073,
    "t_max_window_s": 0.6680000000000001,
    "max_v_after_pu": 1.0345255581420965,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.2643076094939232,
    "t_max_window_s": 0.8721258419358292,
    "max_v_after_pu": 1.185862127595049,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": 0.556,
    "trip_s": 0.6060000000000001,
    "would_trip_s": 0.6060000000000001,
    "first_pickup_rel_s": 0.05600000000000005,
    "trip_rel_s": 0.1060000000000001,
    "max_v_window_pu": 1.23896853671296,
    "t_max_window_s": 0.8602258419358292,
    "max_v_after_pu": 1.1813339652286226,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": 0.5640000000000001,
    "trip_s": 0.6140000000000001,
    "would_trip_s": 0.6140000000000001,
    "first_pickup_rel_s": 0.06400000000000006,
    "trip_rel_s": 0.1140000000000001,
    "max_v_window_pu": 1.2476899316383856,
    "t_max_window_s": 0.8622258419358292,
    "max_v_after_pu": 1.1874253121880471,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": 0.6080000000000001,
    "trip_s": 0.6580000000000001,
    "would_trip_s": 0.6580000000000001,
    "first_pickup_rel_s": 0.1080000000000001,
    "trip_rel_s": 0.15800000000000014,
    "max_v_window_pu": 1.230081597908033,
    "t_max_window_s": 0.8445963243750003,
    "max_v_after_pu": 1.180507809463962,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0735711371192747,
    "t_max_window_s": 0.7340000000000002,
    "max_v_after_pu": 1.0692296769073224,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0963514752887027,
    "t_max_window_s": 0.7200000000000002,
    "max_v_after_pu": 1.0551871968609758,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.066777425265438,
    "t_max_window_s": 0.7520000000000002,
    "max_v_after_pu": 1.0365392628667527,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0819423220559499,
    "t_max_window_s": 0.7480000000000002,
    "max_v_after_pu": 1.0537041514018584,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.2874784580053529,
  "sim_s": 8.625040792001528,
  "max_abs_dv_all_buses_pu": 0.1910671833247639,
  "max_abs_dv_bus": "V_900011",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 8.914755958991009,
  "job": {
   "job_id": "S3:shunt_reactor_disconnection:SHR03",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "shunt_reactor_disconnection:SHR03",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S4:plant_trip:RES02:all": {
  "job_id": "S4:plant_trip:RES02:all",
  "kind": "S4",
  "label": "",
  "seed_id": "plant_trip:RES02",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 5.61547762498958,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0893960227754098,
    "t_max_window_s": 1.2580000000000007,
    "max_v_after_pu": 1.083823863222829,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1451667886686723,
    "t_max_window_s": 1.2380000000000007,
    "max_v_after_pu": 1.139484174819817,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0855084890329303,
    "t_max_window_s": 1.3500000000000008,
    "max_v_after_pu": 1.0805819293127716,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0983904581397905,
    "t_max_window_s": 1.2440000000000007,
    "max_v_after_pu": 1.0931342675543108,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0223171126421056,
    "t_max_window_s": 0.538,
    "max_v_after_pu": 1.0185280835066817,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527281289475183,
    "t_max_window_s": 0.536,
    "max_v_after_pu": 1.049229787176834,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.089883004091768,
    "t_max_window_s": 0.518,
    "max_v_after_pu": 1.088083613785695,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0685716675882564,
    "t_max_window_s": 1.744000000000001,
    "max_v_after_pu": 1.0685480658566804,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0881764376560656,
    "t_max_window_s": 1.1940000000000006,
    "max_v_after_pu": 1.0852946142408832,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0686844912230147,
    "t_max_window_s": 1.2060000000000006,
    "max_v_after_pu": 1.0647090059035342,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0630867528559165,
    "t_max_window_s": 1.2040000000000006,
    "max_v_after_pu": 1.0591391831799468,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0744384674428669,
    "t_max_window_s": 1.2160000000000006,
    "max_v_after_pu": 1.0693416471064172,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.071289428832527,
    "t_max_window_s": 1.1900000000000006,
    "max_v_after_pu": 1.0701150713742873,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0876912812875161,
    "t_max_window_s": 0.5760000000000001,
    "max_v_after_pu": 1.0842070967910535,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0656824418186361,
    "t_max_window_s": 1.1520000000000006,
    "max_v_after_pu": 1.0647278817788683,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0806710817899459,
    "t_max_window_s": 1.1580000000000006,
    "max_v_after_pu": 1.0796587430208628,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES04",
     0.14837002110669748
    ]
   ]
  },
  "build_s": 0.32343791698804125,
  "sim_s": 5.292039708001539,
  "error": null,
  "job_wall_s": 5.617094667002675,
  "job": {
   "job_id": "S4:plant_trip:RES02:all",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "plant_trip:RES02",
   "controls": [
    [
     "plant_q_command:RES04",
     0.14837002110669748
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S4:plant_trip:RES01:all": {
  "job_id": "S4:plant_trip:RES01:all",
  "kind": "S4",
  "label": "",
  "seed_id": "plant_trip:RES01",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 6.121038917000988,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1246877990928879,
    "t_max_window_s": 1.2680000000000007,
    "max_v_after_pu": 1.1185685761492872,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0993579219607543,
    "t_max_window_s": 0.5900000000000001,
    "max_v_after_pu": 1.0922700746077687,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0895316634810994,
    "t_max_window_s": 1.3540000000000008,
    "max_v_after_pu": 1.083704240710737,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0915061765424752,
    "t_max_window_s": 1.2640000000000007,
    "max_v_after_pu": 1.0860389450321213,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0223009567050831,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0184654225255716,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527133083453364,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0490186974009998,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.089867998097615,
    "t_max_window_s": 0.506,
    "max_v_after_pu": 1.0873816798110427,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0685423390220177,
    "t_max_window_s": 0.512,
    "max_v_after_pu": 1.0682963017762241,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0858135751371858,
    "t_max_window_s": 1.2360000000000007,
    "max_v_after_pu": 1.0836424675608052,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0651821317849397,
    "t_max_window_s": 1.2420000000000007,
    "max_v_after_pu": 1.0620738579946738,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0596436285044246,
    "t_max_window_s": 1.2420000000000007,
    "max_v_after_pu": 1.0565580376786388,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.069321799617532,
    "t_max_window_s": 1.2480000000000007,
    "max_v_after_pu": 1.0652707859100607,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070971183669924,
    "t_max_window_s": 0.56,
    "max_v_after_pu": 1.0701542638636505,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0867605722883742,
    "t_max_window_s": 0.548,
    "max_v_after_pu": 1.0840419445237772,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0655391743386329,
    "t_max_window_s": 1.1980000000000006,
    "max_v_after_pu": 1.0642199484759405,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0805026402946605,
    "t_max_window_s": 1.2040000000000006,
    "max_v_after_pu": 1.0791982537699283,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES02",
     0.08249393150225957
    ],
    [
     "statcom:STATCOM01",
     0.0860847050062609
    ]
   ]
  },
  "build_s": 0.28193158299836796,
  "sim_s": 5.83910733400262,
  "error": null,
  "job_wall_s": 6.122224250008003,
  "job": {
   "job_id": "S4:plant_trip:RES01:all",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "plant_trip:RES01",
   "controls": [
    [
     "plant_q_command:RES02",
     0.08249393150225957
    ],
    [
     "statcom:STATCOM01",
     0.0860847050062609
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S4:plant_trip:RES03:all": {
  "job_id": "S4:plant_trip:RES03:all",
  "kind": "S4",
  "label": "",
  "seed_id": "plant_trip:RES03",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 6.416872708010487,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0919569884370512,
    "t_max_window_s": 1.3080000000000007,
    "max_v_after_pu": 1.0847324752083392,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0996922843022394,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.0916544020403993,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1347212621710545,
    "t_max_window_s": 1.3480000000000008,
    "max_v_after_pu": 1.1283211619341063,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0918235329855404,
    "t_max_window_s": 1.2920000000000007,
    "max_v_after_pu": 1.0854176577213377,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0222853366420004,
    "t_max_window_s": 0.502,
    "max_v_after_pu": 1.0183334074644697,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.052696149734212,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0488209127151287,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898276351553842,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0869370603087378,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0685209216437044,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0681470997218734,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.085753450984616,
    "t_max_window_s": 1.2520000000000007,
    "max_v_after_pu": 1.0831329626237054,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0650911458595806,
    "t_max_window_s": 1.2600000000000007,
    "max_v_after_pu": 1.0613098665858802,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0595515680993006,
    "t_max_window_s": 1.2580000000000007,
    "max_v_after_pu": 1.055798246397801,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0692016934832074,
    "t_max_window_s": 1.2660000000000007,
    "max_v_after_pu": 1.0642371114308007,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0709494940546749,
    "t_max_window_s": 0.544,
    "max_v_after_pu": 1.0700240816210527,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.086797769148956,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.0838976627000987,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0657213681155349,
    "t_max_window_s": 1.2040000000000006,
    "max_v_after_pu": 1.064340229556858,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0806834861818815,
    "t_max_window_s": 1.2120000000000006,
    "max_v_after_pu": 1.0793199168032754,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES02",
     0.08008844789925475
    ],
    [
     "statcom:STATCOM01",
     0.06728727198527984
    ]
   ]
  },
  "build_s": 0.30585495798732154,
  "sim_s": 6.111017750023166,
  "error": null,
  "job_wall_s": 6.419595041996217,
  "job": {
   "job_id": "S4:plant_trip:RES03:all",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "plant_trip:RES03",
   "controls": [
    [
     "plant_q_command:RES02",
     0.08008844789925475
    ],
    [
     "statcom:STATCOM01",
     0.06728727198527984
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S4:plant_trip:RES05:all": {
  "job_id": "S4:plant_trip:RES05:all",
  "kind": "S4",
  "label": "",
  "seed_id": "plant_trip:RES05",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 6.274173083002097,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0733384465101599,
    "t_max_window_s": 1.8600000000000012,
    "max_v_after_pu": 1.0714032355784187,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.087874115800205,
    "t_max_window_s": 0.7240000000000002,
    "max_v_after_pu": 1.0852700528523855,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0665145591998924,
    "t_max_window_s": 0.7020000000000002,
    "max_v_after_pu": 1.0634593717416325,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0815009627524939,
    "t_max_window_s": 0.7000000000000002,
    "max_v_after_pu": 1.0782962331880346,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1033996462849898,
    "t_max_window_s": 2.2879999999999696,
    "max_v_after_pu": 1.1063341923646506,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0881999491822796,
    "t_max_window_s": 2.2799999999999705,
    "max_v_after_pu": 1.0916856941505784,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0979307099258055,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0990250159225194,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.077537838187893,
    "t_max_window_s": 1.1340000000000006,
    "max_v_after_pu": 1.0780422787746295,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0834861250566035,
    "t_max_window_s": 1.9420000000000013,
    "max_v_after_pu": 1.0821028013389429,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0621453923907302,
    "t_max_window_s": 0.548,
    "max_v_after_pu": 1.0598454950074967,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0566338796228638,
    "t_max_window_s": 0.546,
    "max_v_after_pu": 1.054359970480168,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.064934999880726,
    "t_max_window_s": 0.56,
    "max_v_after_pu": 1.0613363231277013,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0731837273406128,
    "t_max_window_s": 0.9640000000000004,
    "max_v_after_pu": 1.0718627690566491,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0874153330675524,
    "t_max_window_s": 0.9320000000000004,
    "max_v_after_pu": 1.086266445508039,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0688376524647862,
    "t_max_window_s": 0.8300000000000003,
    "max_v_after_pu": 1.0673399225958486,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.083542193331518,
    "t_max_window_s": 0.8260000000000003,
    "max_v_after_pu": 1.081905383509346,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES07",
     0.2851968375271865
    ]
   ]
  },
  "build_s": 0.2405491660028929,
  "sim_s": 6.033623916999204,
  "error": null,
  "job_wall_s": 6.276230624993332,
  "job": {
   "job_id": "S4:plant_trip:RES05:all",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "plant_trip:RES05",
   "controls": [
    [
     "plant_q_command:RES07",
     0.2851968375271865
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S4:plant_trip:RES06:all": {
  "job_id": "S4:plant_trip:RES06:all",
  "kind": "S4",
  "label": "",
  "seed_id": "plant_trip:RES06",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 6.560466249997262,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0732427707092331,
    "t_max_window_s": 1.8840000000000012,
    "max_v_after_pu": 1.0703595659409177,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.087901974419442,
    "t_max_window_s": 0.7060000000000002,
    "max_v_after_pu": 1.0837174158126266,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0665270806798564,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0617353167435983,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0815441178401497,
    "t_max_window_s": 0.6900000000000002,
    "max_v_after_pu": 1.0766919977445266,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0756397824913873,
    "t_max_window_s": 2.301999999999968,
    "max_v_after_pu": 1.0796164554487615,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1405972648574396,
    "t_max_window_s": 2.2959999999999687,
    "max_v_after_pu": 1.1449887303347412,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": 0.52,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": 0.020000000000000018,
    "trip_rel_s": null,
    "max_v_window_pu": 1.100082575401129,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0973176658076047,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0750684430319493,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0744899036242317,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.083479422712755,
    "t_max_window_s": 1.9500000000000013,
    "max_v_after_pu": 1.0813515947498789,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0621488492964974,
    "t_max_window_s": 0.542,
    "max_v_after_pu": 1.0585840211107527,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0566371068701053,
    "t_max_window_s": 0.54,
    "max_v_after_pu": 1.0531150697816831,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.064942673602042,
    "t_max_window_s": 0.554,
    "max_v_after_pu": 1.059347527185601,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.073974453108115,
    "t_max_window_s": 0.9460000000000004,
    "max_v_after_pu": 1.0723426028818273,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0879190109583234,
    "t_max_window_s": 0.9060000000000004,
    "max_v_after_pu": 1.0864040639413013,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0701406388456831,
    "t_max_window_s": 0.7940000000000003,
    "max_v_after_pu": 1.0676141116931621,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0847691469700245,
    "t_max_window_s": 0.7880000000000003,
    "max_v_after_pu": 1.08206398264827,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES07",
     0.5151047909335323
    ],
    [
     "statcom:STATCOM02",
     0.6995383346037939
    ]
   ]
  },
  "build_s": 0.3720763340097619,
  "sim_s": 6.1883899159875,
  "error": null,
  "job_wall_s": 6.5618094590026885,
  "job": {
   "job_id": "S4:plant_trip:RES06:all",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "plant_trip:RES06",
   "controls": [
    [
     "plant_q_command:RES07",
     0.5151047909335323
    ],
    [
     "statcom:STATCOM02",
     0.6995383346037939
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S4:plant_trip:RES04:all": {
  "job_id": "S4:plant_trip:RES04:all",
  "kind": "S4",
  "label": "",
  "seed_id": "plant_trip:RES04",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 7.703558749999502,
  "trip_order": [
   "RES02",
   "RES01",
   "RES03"
  ],
  "tripped_within_window": [
   "RES02",
   "RES01",
   "RES03"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": 0.8800000000000003,
    "trip_s": 0.9300000000000004,
    "would_trip_s": 0.9300000000000004,
    "first_pickup_rel_s": 0.38000000000000034,
    "trip_rel_s": 0.4300000000000004,
    "max_v_window_pu": 1.1639682265392244,
    "t_max_window_s": 1.0900000000000005,
    "max_v_after_pu": 1.1456249169381567,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.1828370804316743,
    "t_max_window_s": 1.1260000000000006,
    "max_v_after_pu": 1.1625082256961177,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": 0.9320000000000004,
    "trip_s": 0.9820000000000004,
    "would_trip_s": 0.9820000000000004,
    "first_pickup_rel_s": 0.4320000000000004,
    "trip_rel_s": 0.48200000000000043,
    "max_v_window_pu": 1.1733050588827747,
    "t_max_window_s": 1.3660000000000008,
    "max_v_after_pu": 1.157581291681967,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1732415138813872,
    "t_max_window_s": 1.1400000000000006,
    "max_v_after_pu": 1.1540934003777084,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.022340295972149,
    "t_max_window_s": 0.552,
    "max_v_after_pu": 0.9924098635579196,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527452503313217,
    "t_max_window_s": 0.552,
    "max_v_after_pu": 1.0256271153308714,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898899025754243,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0727687175611142,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0685604018546806,
    "t_max_window_s": 0.552,
    "max_v_after_pu": 1.0605347403368706,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0899878291513394,
    "t_max_window_s": 1.2040000000000006,
    "max_v_after_pu": 1.0861533620989203,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.071955044482366,
    "t_max_window_s": 1.2180000000000006,
    "max_v_after_pu": 1.0651417658081626,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.06609774722424,
    "t_max_window_s": 1.2160000000000006,
    "max_v_after_pu": 1.0595100782882723,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0820625798472387,
    "t_max_window_s": 1.2360000000000007,
    "max_v_after_pu": 1.0713082935946032,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.071945038089614,
    "t_max_window_s": 0.6020000000000001,
    "max_v_after_pu": 1.0684042504301543,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0902623234926414,
    "t_max_window_s": 0.5760000000000001,
    "max_v_after_pu": 1.0762484463120146,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0669257637224867,
    "t_max_window_s": 1.0920000000000005,
    "max_v_after_pu": 1.06030043478712,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0819203838344824,
    "t_max_window_s": 1.0940000000000005,
    "max_v_after_pu": 1.0756235721908518,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES02",
     0.25950603494861435
    ],
    [
     "statcom:STATCOM01",
     0.11299711916031532
    ]
   ]
  },
  "build_s": 0.2565387089998694,
  "sim_s": 7.447020040999632,
  "error": null,
  "job_wall_s": 7.705637250008294,
  "job": {
   "job_id": "S4:plant_trip:RES04:all",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "plant_trip:RES04",
   "controls": [
    [
     "plant_q_command:RES02",
     0.25950603494861435
    ],
    [
     "statcom:STATCOM01",
     0.11299711916031532
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S4:fixed_pf_ramp:RES02:all": {
  "job_id": "S4:fixed_pf_ramp:RES02:all",
  "kind": "S4",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES02",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 4.480474208001397,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0770024798572726,
    "t_max_window_s": 1.526000000000001,
    "max_v_after_pu": 1.075439763764834,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0981319967503156,
    "t_max_window_s": 1.532000000000001,
    "max_v_after_pu": 1.0965411880381335,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0715018008362878,
    "t_max_window_s": 1.674000000000001,
    "max_v_after_pu": 1.0701496316447325,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0862059274440332,
    "t_max_window_s": 1.548000000000001,
    "max_v_after_pu": 1.084851517329706,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0222909464867564,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0212276298612761,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527079863356712,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.051742888335673,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898679288206647,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.089416328297996,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0686351182147462,
    "t_max_window_s": 2.4999999999999463,
    "max_v_after_pu": 1.0686356994231092,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0845304433529375,
    "t_max_window_s": 1.4880000000000009,
    "max_v_after_pu": 1.0838053966497612,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0636141071408705,
    "t_max_window_s": 1.502000000000001,
    "max_v_after_pu": 1.0626061818965513,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.058079782530896,
    "t_max_window_s": 1.502000000000001,
    "max_v_after_pu": 1.0570812257422355,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.067130683625916,
    "t_max_window_s": 1.518000000000001,
    "max_v_after_pu": 1.0658193283237742,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070845611551221,
    "t_max_window_s": 1.4000000000000008,
    "max_v_after_pu": 1.0704969315479094,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0859942024802947,
    "t_max_window_s": 1.4980000000000009,
    "max_v_after_pu": 1.085269876211405,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0646469189281567,
    "t_max_window_s": 1.4120000000000008,
    "max_v_after_pu": 1.064434969381045,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0795965965109626,
    "t_max_window_s": 1.4160000000000008,
    "max_v_after_pu": 1.079371469675099,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES02",
     0.37800308663111665
    ]
   ]
  },
  "build_s": 0.3889604169962695,
  "sim_s": 4.091513791005127,
  "error": null,
  "job_wall_s": 4.482305167010054,
  "job": {
   "job_id": "S4:fixed_pf_ramp:RES02:all",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "fixed_pf_ramp:RES02",
   "controls": [
    [
     "plant_q_command:RES02",
     0.37800308663111665
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S4:plant_trip:RES08:all": {
  "job_id": "S4:plant_trip:RES08:all",
  "kind": "S4",
  "label": "",
  "seed_id": "plant_trip:RES08",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 7.250286084003164,
  "trip_order": [
   "RES07"
  ],
  "tripped_within_window": [
   "RES07"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0729629054594472,
    "t_max_window_s": 0.5960000000000001,
    "max_v_after_pu": 1.0667249729447732,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0878768231269929,
    "t_max_window_s": 0.6000000000000001,
    "max_v_after_pu": 1.0797000535502006,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0666263034177943,
    "t_max_window_s": 0.5660000000000001,
    "max_v_after_pu": 1.0544174694370738,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0814877895144857,
    "t_max_window_s": 0.6220000000000001,
    "max_v_after_pu": 1.0721776775202836,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0574933478306463,
    "t_max_window_s": 1.0220000000000005,
    "max_v_after_pu": 1.0554980445702602,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0863129252799126,
    "t_max_window_s": 1.0340000000000005,
    "max_v_after_pu": 1.0844756035775858,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.1589786201910677,
    "t_max_window_s": 1.0660000000000005,
    "max_v_after_pu": 1.155560900240154,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.136126037605427,
    "t_max_window_s": 1.1320000000000006,
    "max_v_after_pu": 1.1310100436851982,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0834691716548157,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0783395764574208,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0621413079302338,
    "t_max_window_s": 0.552,
    "max_v_after_pu": 1.0547606619052863,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.056629661522811,
    "t_max_window_s": 0.552,
    "max_v_after_pu": 1.0492800174801922,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.064930309486094,
    "t_max_window_s": 0.558,
    "max_v_after_pu": 1.0547897183193262,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0738413680293863,
    "t_max_window_s": 1.0380000000000005,
    "max_v_after_pu": 1.0723263870813582,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0875732982076367,
    "t_max_window_s": 0.9740000000000004,
    "max_v_after_pu": 1.085531182642818,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0683965776080986,
    "t_max_window_s": 0.8720000000000003,
    "max_v_after_pu": 1.0619741473094693,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0830274556333515,
    "t_max_window_s": 0.8600000000000003,
    "max_v_after_pu": 1.0764716900527684,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES07",
     0.4123936775798456
    ],
    [
     "statcom:STATCOM02",
     0.23442484043504488
    ]
   ]
  },
  "build_s": 0.3709523330035154,
  "sim_s": 6.879333750999649,
  "error": null,
  "job_wall_s": 7.251835749993916,
  "job": {
   "job_id": "S4:plant_trip:RES08:all",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "plant_trip:RES08",
   "controls": [
    [
     "plant_q_command:RES07",
     0.4123936775798456
    ],
    [
     "statcom:STATCOM02",
     0.23442484043504488
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S4:plant_trip:RES09:all": {
  "job_id": "S4:plant_trip:RES09:all",
  "kind": "S4",
  "label": "",
  "seed_id": "plant_trip:RES09",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 7.864128624991281,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0816504509730098,
    "t_max_window_s": 1.0420000000000005,
    "max_v_after_pu": 1.077575507755808,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0963442181202316,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0766336964483576,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.078160049275422,
    "t_max_window_s": 1.1000000000000005,
    "max_v_after_pu": 1.0755739543365614,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0902310824121055,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0774486270578867,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0223126503482367,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0192569458790344,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527257474260465,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0497364509121048,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898792068870815,
    "t_max_window_s": 0.56,
    "max_v_after_pu": 1.0876270015763632,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.06869273620462,
    "t_max_window_s": 1.9560000000000013,
    "max_v_after_pu": 1.0683679789573792,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.167760976642722,
    "t_max_window_s": 0.8160000000000003,
    "max_v_after_pu": 1.1459618457004732,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0972760725809607,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0670008389766632,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0947060275560456,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.065493520916628,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0847644965907906,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0669528165829396,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0711491494528114,
    "t_max_window_s": 0.9200000000000004,
    "max_v_after_pu": 1.0705896160947315,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0871117214584418,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.083947368111308,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0664895088750042,
    "t_max_window_s": 2.4999999999999463,
    "max_v_after_pu": 1.0677561468093542,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.081411854693677,
    "t_max_window_s": 2.4999999999999463,
    "max_v_after_pu": 1.082693557193971,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES02",
     0.7772616923009609
    ],
    [
     "plant_q_command:RES04",
     0.4002370599640314
    ],
    [
     "plant_q_command:RES10",
     0.659196618008586
    ],
    [
     "plant_q_command:RES11",
     0.40784608934785255
    ],
    [
     "plant_q_command:RES12",
     0.4139848257878292
    ],
    [
     "statcom:STATCOM03",
     0.456494916367063
    ]
   ]
  },
  "build_s": 0.37802254100097343,
  "sim_s": 7.4861060839903075,
  "error": null,
  "job_wall_s": 7.8652792909997515,
  "job": {
   "job_id": "S4:plant_trip:RES09:all",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "plant_trip:RES09",
   "controls": [
    [
     "plant_q_command:RES02",
     0.7772616923009609
    ],
    [
     "plant_q_command:RES04",
     0.4002370599640314
    ],
    [
     "plant_q_command:RES10",
     0.659196618008586
    ],
    [
     "plant_q_command:RES11",
     0.40784608934785255
    ],
    [
     "plant_q_command:RES12",
     0.4139848257878292
    ],
    [
     "statcom:STATCOM03",
     0.456494916367063
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S4:plant_trip:RES10:all": {
  "job_id": "S4:plant_trip:RES10:all",
  "kind": "S4",
  "label": "",
  "seed_id": "plant_trip:RES10",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 7.279427917004796,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0832007893985411,
    "t_max_window_s": 1.0880000000000005,
    "max_v_after_pu": 1.0785356807480182,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.095517774591742,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0838878784793344,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0790095364126147,
    "t_max_window_s": 1.1460000000000006,
    "max_v_after_pu": 1.075561708128793,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0897725836968555,
    "t_max_window_s": 1.0300000000000005,
    "max_v_after_pu": 1.0845587615236112,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0223087093086387,
    "t_max_window_s": 0.5760000000000001,
    "max_v_after_pu": 1.01986075469825,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527225470588346,
    "t_max_window_s": 0.5700000000000001,
    "max_v_after_pu": 1.0503190228112733,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898778719094822,
    "t_max_window_s": 0.536,
    "max_v_after_pu": 1.08808541082337,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0687286750846092,
    "t_max_window_s": 1.9800000000000013,
    "max_v_after_pu": 1.0684872978181617,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.099063057220309,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0854199322955969,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1310699730560292,
    "t_max_window_s": 0.9480000000000004,
    "max_v_after_pu": 1.1212244740379964,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0912664605538598,
    "t_max_window_s": 0.9480000000000004,
    "max_v_after_pu": 1.0809460496256835,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0886806599503989,
    "t_max_window_s": 0.9800000000000004,
    "max_v_after_pu": 1.0783377869114457,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0712519930129187,
    "t_max_window_s": 0.9640000000000004,
    "max_v_after_pu": 1.070578917323366,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0869748910707777,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0843692937582914,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0659068711280928,
    "t_max_window_s": 2.4999999999999463,
    "max_v_after_pu": 1.067110167323681,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0808308778458857,
    "t_max_window_s": 2.4999999999999463,
    "max_v_after_pu": 1.0820445809394095,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES02",
     0.5647261800175484
    ],
    [
     "plant_q_command:RES04",
     0.21748434945857556
    ],
    [
     "plant_q_command:RES09",
     0.44629357943050846
    ],
    [
     "plant_q_command:RES12",
     0.18800256599354137
    ],
    [
     "statcom:STATCOM03",
     0.35619253392102784
    ]
   ]
  },
  "build_s": 0.37887454200244974,
  "sim_s": 6.900553375002346,
  "error": null,
  "job_wall_s": 7.2804312920052325,
  "job": {
   "job_id": "S4:plant_trip:RES10:all",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "plant_trip:RES10",
   "controls": [
    [
     "plant_q_command:RES02",
     0.5647261800175484
    ],
    [
     "plant_q_command:RES04",
     0.21748434945857556
    ],
    [
     "plant_q_command:RES09",
     0.44629357943050846
    ],
    [
     "plant_q_command:RES12",
     0.18800256599354137
    ],
    [
     "statcom:STATCOM03",
     0.35619253392102784
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S4:plant_trip:RES12:all": {
  "job_id": "S4:plant_trip:RES12:all",
  "kind": "S4",
  "label": "",
  "seed_id": "plant_trip:RES12",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 6.189780959000927,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0843252956378917,
    "t_max_window_s": 1.1000000000000005,
    "max_v_after_pu": 1.0791475340154169,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0991162178244356,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0832112207095985,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0805353884234943,
    "t_max_window_s": 1.1820000000000006,
    "max_v_after_pu": 1.0767886453547921,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0938164319102819,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0839462530919781,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.022317543707799,
    "t_max_window_s": 0.562,
    "max_v_after_pu": 1.0188441468412108,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527294441306285,
    "t_max_window_s": 0.558,
    "max_v_after_pu": 1.0493918261573836,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898815616949216,
    "t_max_window_s": 0.536,
    "max_v_after_pu": 1.0876169754616456,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0686237340406313,
    "t_max_window_s": 1.9740000000000013,
    "max_v_after_pu": 1.0684385573634299,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0941552910601913,
    "t_max_window_s": 1.0340000000000005,
    "max_v_after_pu": 1.086477793893432,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.087653612639134,
    "t_max_window_s": 1.0420000000000005,
    "max_v_after_pu": 1.0779004263396101,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0813900074756917,
    "t_max_window_s": 1.0420000000000005,
    "max_v_after_pu": 1.0716698437348622,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1465327161053323,
    "t_max_window_s": 1.0380000000000005,
    "max_v_after_pu": 1.1356688700277862,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0713029583148572,
    "t_max_window_s": 0.9360000000000004,
    "max_v_after_pu": 1.0702601231514686,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0878014886430403,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0836873464312564,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0658191222789273,
    "t_max_window_s": 1.1980000000000006,
    "max_v_after_pu": 1.0667914494308275,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0807766656329814,
    "t_max_window_s": 1.2020000000000006,
    "max_v_after_pu": 1.0817125268047598,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES02",
     0.6498799926932219
    ],
    [
     "plant_q_command:RES04",
     0.3152195059190688
    ],
    [
     "plant_q_command:RES09",
     0.23669099627101967
    ]
   ]
  },
  "build_s": 0.24541245799628086,
  "sim_s": 5.9443685010046465,
  "error": null,
  "job_wall_s": 6.191535834004753,
  "job": {
   "job_id": "S4:plant_trip:RES12:all",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "plant_trip:RES12",
   "controls": [
    [
     "plant_q_command:RES02",
     0.6498799926932219
    ],
    [
     "plant_q_command:RES04",
     0.3152195059190688
    ],
    [
     "plant_q_command:RES09",
     0.23669099627101967
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S4:fixed_pf_ramp:RES04:all": {
  "job_id": "S4:fixed_pf_ramp:RES04:all",
  "kind": "S4",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES04",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 4.611718665997614,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0779866118005692,
    "t_max_window_s": 1.514000000000001,
    "max_v_after_pu": 1.0759933752570174,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0951362301830807,
    "t_max_window_s": 1.518000000000001,
    "max_v_after_pu": 1.093045920744625,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.072349400874322,
    "t_max_window_s": 1.630000000000001,
    "max_v_after_pu": 1.0706084420321182,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0972433676680118,
    "t_max_window_s": 1.528000000000001,
    "max_v_after_pu": 1.0954638526210685,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.022292229910694,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0210083222417947,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.052709041723794,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0515457151164525,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898684929437041,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.089333861807339,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0686525208570508,
    "t_max_window_s": 2.391999999999958,
    "max_v_after_pu": 1.0686506181638777,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0849567688579491,
    "t_max_window_s": 1.4720000000000009,
    "max_v_after_pu": 1.0840256409602504,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0642691586864408,
    "t_max_window_s": 1.4860000000000009,
    "max_v_after_pu": 1.06295648307325,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0587177844608635,
    "t_max_window_s": 1.4860000000000009,
    "max_v_after_pu": 1.0574210077660333,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0681750760559305,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0664264529545138,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.07097955328988,
    "t_max_window_s": 1.3460000000000008,
    "max_v_after_pu": 1.070455200305103,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0863682098255991,
    "t_max_window_s": 1.4760000000000009,
    "max_v_after_pu": 1.085264411965769,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0648306786582848,
    "t_max_window_s": 1.3560000000000008,
    "max_v_after_pu": 1.0645174822764405,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0797911040115944,
    "t_max_window_s": 1.3620000000000008,
    "max_v_after_pu": 1.0794514303416058,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES04",
     0.2572447782372834
    ]
   ]
  },
  "build_s": 0.2685379579925211,
  "sim_s": 4.343180708005093,
  "error": null,
  "job_wall_s": 4.612973499999498,
  "job": {
   "job_id": "S4:fixed_pf_ramp:RES04:all",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "fixed_pf_ramp:RES04",
   "controls": [
    [
     "plant_q_command:RES04",
     0.2572447782372834
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S4:fixed_pf_ramp:RES06:all": {
  "job_id": "S4:fixed_pf_ramp:RES06:all",
  "kind": "S4",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES06",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 4.628348832993652,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0730865981317035,
    "t_max_window_s": 2.0719999999999934,
    "max_v_after_pu": 1.072622540962327,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0877916050933631,
    "t_max_window_s": 0.9980000000000004,
    "max_v_after_pu": 1.0873052903481455,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.066451674980089,
    "t_max_window_s": 0.9980000000000004,
    "max_v_after_pu": 1.0657172885103094,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0813946957618443,
    "t_max_window_s": 0.9440000000000004,
    "max_v_after_pu": 1.080650802405455,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0448363844919215,
    "t_max_window_s": 2.4999999999999463,
    "max_v_after_pu": 1.0468741116953322,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0873837700401154,
    "t_max_window_s": 2.4999999999999463,
    "max_v_after_pu": 1.089548359012262,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0980009101990693,
    "t_max_window_s": 2.4999999999999463,
    "max_v_after_pu": 1.0990703001977782,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0744886078774605,
    "t_max_window_s": 1.4180000000000008,
    "max_v_after_pu": 1.0748035896079169,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.08346730966125,
    "t_max_window_s": 0.6360000000000001,
    "max_v_after_pu": 1.08300274921759,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0621347602325424,
    "t_max_window_s": 0.6580000000000001,
    "max_v_after_pu": 1.0614585811286068,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0566240372864726,
    "t_max_window_s": 0.6540000000000001,
    "max_v_after_pu": 1.0559491452753489,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0649107829011344,
    "t_max_window_s": 0.6980000000000002,
    "max_v_after_pu": 1.0639654275081545,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0719382133044077,
    "t_max_window_s": 1.2820000000000007,
    "max_v_after_pu": 1.071451458485201,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0865406812469105,
    "t_max_window_s": 1.2600000000000007,
    "max_v_after_pu": 1.0862121692957591,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0667251775984374,
    "t_max_window_s": 1.1600000000000006,
    "max_v_after_pu": 1.0664804595683228,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.081546229741907,
    "t_max_window_s": 1.1560000000000006,
    "max_v_after_pu": 1.081209492750673,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES07",
     0.041046925819294346
    ]
   ]
  },
  "build_s": 0.2573649160040077,
  "sim_s": 4.370983916989644,
  "error": null,
  "job_wall_s": 4.631236790999537,
  "job": {
   "job_id": "S4:fixed_pf_ramp:RES06:all",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "fixed_pf_ramp:RES06",
   "controls": [
    [
     "plant_q_command:RES07",
     0.041046925819294346
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S4:fixed_pf_ramp:RES07:all": {
  "job_id": "S4:fixed_pf_ramp:RES07:all",
  "kind": "S4",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES07",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 4.422080707998248,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0728255309557344,
    "t_max_window_s": 2.0519999999999956,
    "max_v_after_pu": 1.0725964433221529,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.087737785957815,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0873675478126386,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0664076300019154,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.065686054449897,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0813385332654761,
    "t_max_window_s": 0.8960000000000004,
    "max_v_after_pu": 1.0808027460137182,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0283733535877275,
    "t_max_window_s": 2.4999999999999463,
    "max_v_after_pu": 1.0294106003609733,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0583129967815725,
    "t_max_window_s": 2.4999999999999463,
    "max_v_after_pu": 1.0593483584581878,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0982797235736,
    "t_max_window_s": 1.4000000000000008,
    "max_v_after_pu": 1.0988255572662122,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0722314804346065,
    "t_max_window_s": 1.4200000000000008,
    "max_v_after_pu": 1.0719035899565033,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.083466868363457,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0831636718423783,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0621337712353955,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0616767837011212,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0566231488667315,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0561685144670252,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0649076907804607,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0642451208854589,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0712379743109417,
    "t_max_window_s": 1.3720000000000008,
    "max_v_after_pu": 1.0710918885971885,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0860031936918617,
    "t_max_window_s": 1.3540000000000008,
    "max_v_after_pu": 1.0858979935161508,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0651026732123325,
    "t_max_window_s": 1.2380000000000007,
    "max_v_after_pu": 1.0649055422562739,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0799891031247364,
    "t_max_window_s": 1.2340000000000007,
    "max_v_after_pu": 1.0797561604224029,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES07",
     0.4565148103365826
    ]
   ]
  },
  "build_s": 0.23994687499362044,
  "sim_s": 4.182133833004627,
  "error": null,
  "job_wall_s": 4.423692332988139,
  "job": {
   "job_id": "S4:fixed_pf_ramp:RES07:all",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "fixed_pf_ramp:RES07",
   "controls": [
    [
     "plant_q_command:RES07",
     0.4565148103365826
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S4:fixed_pf_ramp:RES09:all": {
  "job_id": "S4:fixed_pf_ramp:RES09:all",
  "kind": "S4",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES09",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 5.910494916999596,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.080245487044702,
    "t_max_window_s": 1.4580000000000009,
    "max_v_after_pu": 1.0769141954619794,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0964623355328285,
    "t_max_window_s": 1.4280000000000008,
    "max_v_after_pu": 1.0922900434213072,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.074559164035096,
    "t_max_window_s": 1.4980000000000009,
    "max_v_after_pu": 1.07164559302063,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.091819082719815,
    "t_max_window_s": 1.4180000000000008,
    "max_v_after_pu": 1.088035416563036,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.022290228922454,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0215160293619334,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527074554646603,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.051916455301491,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898675223683036,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0892589253760867,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.068724132973395,
    "t_max_window_s": 2.3359999999999643,
    "max_v_after_pu": 1.0687023539475506,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.09538850519344,
    "t_max_window_s": 1.2400000000000007,
    "max_v_after_pu": 1.0890818929708068,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0789982708960772,
    "t_max_window_s": 1.2800000000000007,
    "max_v_after_pu": 1.0725610992238104,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0738477535254844,
    "t_max_window_s": 1.2740000000000007,
    "max_v_after_pu": 1.0672655746327726,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0827130559729636,
    "t_max_window_s": 1.3340000000000007,
    "max_v_after_pu": 1.0761610921268367,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0711321346783078,
    "t_max_window_s": 1.3800000000000008,
    "max_v_after_pu": 1.0707064314300794,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0868464360858723,
    "t_max_window_s": 1.2720000000000007,
    "max_v_after_pu": 1.0855068965905625,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0650523299333434,
    "t_max_window_s": 1.558000000000001,
    "max_v_after_pu": 1.0656520283909525,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0800144654560397,
    "t_max_window_s": 1.556000000000001,
    "max_v_after_pu": 1.0805889418524304,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES02",
     0.08685485813853915
    ],
    [
     "plant_q_command:RES09",
     0.761778950051104
    ]
   ]
  },
  "build_s": 0.27933837499585934,
  "sim_s": 5.631156542003737,
  "error": null,
  "job_wall_s": 5.911770416991203,
  "job": {
   "job_id": "S4:fixed_pf_ramp:RES09:all",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "fixed_pf_ramp:RES09",
   "controls": [
    [
     "plant_q_command:RES02",
     0.08685485813853915
    ],
    [
     "plant_q_command:RES09",
     0.761778950051104
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S4:plant_trip:RES11:all": {
  "job_id": "S4:plant_trip:RES11:all",
  "kind": "S4",
  "label": "",
  "seed_id": "plant_trip:RES11",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 14.678184459000477,
  "trip_order": [
   "RES09",
   "RES10",
   "RES12",
   "RES02",
   "RES04",
   "RES01",
   "RES03"
  ],
  "tripped_within_window": [
   "RES09",
   "RES10",
   "RES12",
   "RES02",
   "RES04",
   "RES01",
   "RES03"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": 0.7700000000000002,
    "trip_s": 0.8200000000000003,
    "would_trip_s": 0.8200000000000003,
    "first_pickup_rel_s": 0.27000000000000024,
    "trip_rel_s": 0.3200000000000003,
    "max_v_window_pu": 1.1631926682981457,
    "t_max_window_s": 0.8240000000000003,
    "max_v_after_pu": 1.135877718542252,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": 0.6660000000000001,
    "trip_s": 0.7160000000000002,
    "would_trip_s": 0.7160000000000002,
    "first_pickup_rel_s": 0.16600000000000015,
    "trip_rel_s": 0.2160000000000002,
    "max_v_window_pu": 1.189992950181127,
    "t_max_window_s": 0.8240000000000003,
    "max_v_after_pu": 1.1555054811904744,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": 0.7720000000000002,
    "trip_s": 0.8220000000000003,
    "would_trip_s": 0.8220000000000003,
    "first_pickup_rel_s": 0.27200000000000024,
    "trip_rel_s": 0.3220000000000003,
    "max_v_window_pu": 1.1727031883469348,
    "t_max_window_s": 0.8240000000000003,
    "max_v_after_pu": 1.1479705200988701,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": 0.7180000000000002,
    "trip_s": 0.7680000000000002,
    "would_trip_s": 0.7680000000000002,
    "first_pickup_rel_s": 0.2180000000000002,
    "trip_rel_s": 0.26800000000000024,
    "max_v_window_pu": 1.1787138027368853,
    "t_max_window_s": 0.8240000000000003,
    "max_v_after_pu": 1.1422403873723725,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0223122865844316,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 0.9232554612054468,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527258013458132,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 0.963204437528763,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898827211345745,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.032418287207738,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0685460541607643,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.027088451867188,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.21819039391456,
    "t_max_window_s": 0.8400000000000003,
    "max_v_after_pu": 1.1446157890858337,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.2066513585720149,
    "t_max_window_s": 0.8260000000000003,
    "max_v_after_pu": 1.1543960586827646,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.2143272403780594,
    "t_max_window_s": 0.8300000000000003,
    "max_v_after_pu": 1.1598017430206398,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": 0.6040000000000001,
    "trip_s": 0.6540000000000001,
    "would_trip_s": 0.6540000000000001,
    "first_pickup_rel_s": 0.10400000000000009,
    "trip_rel_s": 0.15400000000000014,
    "max_v_window_pu": 1.190694364203008,
    "t_max_window_s": 0.8240000000000003,
    "max_v_after_pu": 1.147181913135595,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0709852439850425,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0636733970083367,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0870522029076772,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0554793772467848,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0645340931025131,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0318180209845926,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0794989149870438,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.035661260179785,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "avr_vref:IEEEX1_1",
     1.0
    ],
    [
     "avr_vref:IEEEX1_22",
     1.0
    ],
    [
     "avr_vref:IEEEX1_5",
     1.0
    ],
    [
     "avr_vref:IEEEX1_7",
     1.0
    ],
    [
     "fast_reactor:FASTR01",
     1.0
    ],
    [
     "fast_reactor:FASTR03",
     1.0
    ],
    [
     "fast_reactor:FASTR04",
     1.0
    ],
    [
     "plant_q_command:RES02",
     0.06376874502448875
    ],
    [
     "plant_q_command:RES09",
     0.46254905174913175
    ],
    [
     "statcom:STATCOM01",
     1.0
    ],
    [
     "statcom:STATCOM02",
     1.0
    ],
    [
     "statcom:STATCOM03",
     1.0
    ],
    [
     "statcom:STATCOM04",
     1.0
    ]
   ]
  },
  "build_s": 0.40241416700882837,
  "sim_s": 14.275770291991648,
  "error": null,
  "job_wall_s": 14.679301458003465,
  "job": {
   "job_id": "S4:plant_trip:RES11:all",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "plant_trip:RES11",
   "controls": [
    [
     "avr_vref:IEEEX1_1",
     1.0
    ],
    [
     "avr_vref:IEEEX1_22",
     1.0
    ],
    [
     "avr_vref:IEEEX1_5",
     1.0
    ],
    [
     "avr_vref:IEEEX1_7",
     1.0
    ],
    [
     "fast_reactor:FASTR01",
     1.0
    ],
    [
     "fast_reactor:FASTR03",
     1.0
    ],
    [
     "fast_reactor:FASTR04",
     1.0
    ],
    [
     "plant_q_command:RES02",
     0.06376874502448875
    ],
    [
     "plant_q_command:RES09",
     0.46254905174913175
    ],
    [
     "statcom:STATCOM01",
     1.0
    ],
    [
     "statcom:STATCOM02",
     1.0
    ],
    [
     "statcom:STATCOM03",
     1.0
    ],
    [
     "statcom:STATCOM04",
     1.0
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S4:fixed_pf_ramp:RES09:plant_q_command": {
  "job_id": "S4:fixed_pf_ramp:RES09:plant_q_command",
  "kind": "S4",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES09",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 6.4956760839995695,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.080245487044702,
    "t_max_window_s": 1.4580000000000009,
    "max_v_after_pu": 1.0769141954619794,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0964623355328285,
    "t_max_window_s": 1.4280000000000008,
    "max_v_after_pu": 1.0922900434213072,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.074559164035096,
    "t_max_window_s": 1.4980000000000009,
    "max_v_after_pu": 1.07164559302063,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.091819082719815,
    "t_max_window_s": 1.4180000000000008,
    "max_v_after_pu": 1.088035416563036,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.022290228922454,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0215160293619334,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527074554646603,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.051916455301491,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898675223683036,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0892589253760867,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.068724132973395,
    "t_max_window_s": 2.3359999999999643,
    "max_v_after_pu": 1.0687023539475506,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.09538850519344,
    "t_max_window_s": 1.2400000000000007,
    "max_v_after_pu": 1.0890818929708068,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0789982708960772,
    "t_max_window_s": 1.2800000000000007,
    "max_v_after_pu": 1.0725610992238104,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0738477535254844,
    "t_max_window_s": 1.2740000000000007,
    "max_v_after_pu": 1.0672655746327726,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0827130559729636,
    "t_max_window_s": 1.3340000000000007,
    "max_v_after_pu": 1.0761610921268367,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0711321346783078,
    "t_max_window_s": 1.3800000000000008,
    "max_v_after_pu": 1.0707064314300794,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0868464360858723,
    "t_max_window_s": 1.2720000000000007,
    "max_v_after_pu": 1.0855068965905625,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0650523299333434,
    "t_max_window_s": 1.558000000000001,
    "max_v_after_pu": 1.0656520283909525,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0800144654560397,
    "t_max_window_s": 1.556000000000001,
    "max_v_after_pu": 1.0805889418524304,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES02",
     0.08685485813853915
    ],
    [
     "plant_q_command:RES09",
     0.761778950051104
    ]
   ]
  },
  "build_s": 0.44904316699830815,
  "sim_s": 6.046632917001261,
  "error": null,
  "job_wall_s": 6.496991499996511,
  "job": {
   "job_id": "S4:fixed_pf_ramp:RES09:plant_q_command",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "fixed_pf_ramp:RES09",
   "controls": [
    [
     "plant_q_command:RES02",
     0.08685485813853915
    ],
    [
     "plant_q_command:RES09",
     0.761778950051104
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S4:fixed_pf_ramp:RES09:avr_vref": {
  "job_id": "S4:fixed_pf_ramp:RES09:avr_vref",
  "kind": "S4",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES09",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 11.539777666999726,
  "trip_order": [
   "RES09",
   "RES10",
   "RES11",
   "RES02",
   "RES12",
   "RES04",
   "RES01",
   "RES03"
  ],
  "tripped_within_window": [
   "RES09",
   "RES10",
   "RES11",
   "RES02",
   "RES12",
   "RES04",
   "RES01",
   "RES03"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": 1.0780000000000005,
    "trip_s": 1.1280000000000006,
    "would_trip_s": 1.1280000000000006,
    "first_pickup_rel_s": 0.5780000000000005,
    "trip_rel_s": 0.6280000000000006,
    "max_v_window_pu": 1.1736125704953677,
    "t_max_window_s": 1.1860000000000006,
    "max_v_after_pu": 1.1307441606980482,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": 1.0180000000000005,
    "trip_s": 1.0680000000000005,
    "would_trip_s": 1.0680000000000005,
    "first_pickup_rel_s": 0.5180000000000005,
    "trip_rel_s": 0.5680000000000005,
    "max_v_window_pu": 1.205797983585103,
    "t_max_window_s": 1.1840000000000006,
    "max_v_after_pu": 1.1503105546136683,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": 1.0940000000000005,
    "trip_s": 1.1440000000000006,
    "would_trip_s": 1.1440000000000006,
    "first_pickup_rel_s": 0.5940000000000005,
    "trip_rel_s": 0.6440000000000006,
    "max_v_window_pu": 1.1810467406503553,
    "t_max_window_s": 1.1960000000000006,
    "max_v_after_pu": 1.141161041977683,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": 1.0420000000000005,
    "trip_s": 1.0920000000000005,
    "would_trip_s": 1.0920000000000005,
    "first_pickup_rel_s": 0.5420000000000005,
    "trip_rel_s": 0.5920000000000005,
    "max_v_window_pu": 1.1998328199779689,
    "t_max_window_s": 1.1780000000000006,
    "max_v_after_pu": 1.1386429301729026,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0222903390118825,
    "t_max_window_s": 0.6300000000000001,
    "max_v_after_pu": 0.9332747239962705,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527075446785017,
    "t_max_window_s": 0.6280000000000001,
    "max_v_after_pu": 0.9748376561795974,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.089867573432296,
    "t_max_window_s": 0.6280000000000001,
    "max_v_after_pu": 1.0497193061131116,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0685340978534574,
    "t_max_window_s": 0.6380000000000001,
    "max_v_after_pu": 1.0452631393318061,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": 0.8060000000000003,
    "trip_s": 0.8560000000000003,
    "would_trip_s": 0.8560000000000003,
    "first_pickup_rel_s": 0.30600000000000027,
    "trip_rel_s": 0.3560000000000003,
    "max_v_window_pu": 1.2169198978653664,
    "t_max_window_s": 1.2556000000000007,
    "max_v_after_pu": 1.1552705509799388,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": 0.9720000000000004,
    "trip_s": 1.0220000000000005,
    "would_trip_s": 1.0220000000000005,
    "first_pickup_rel_s": 0.4720000000000004,
    "trip_rel_s": 0.5220000000000005,
    "max_v_window_pu": 1.210466691627218,
    "t_max_window_s": 1.2496000000000007,
    "max_v_after_pu": 1.1593209722158613,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": 1.0020000000000004,
    "trip_s": 1.0520000000000005,
    "would_trip_s": 1.0520000000000005,
    "first_pickup_rel_s": 0.5020000000000004,
    "trip_rel_s": 0.5520000000000005,
    "max_v_window_pu": 1.2172358739327998,
    "t_max_window_s": 1.2516000000000007,
    "max_v_after_pu": 1.164964071117045,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": 1.0240000000000005,
    "trip_s": 1.0740000000000005,
    "would_trip_s": 1.0740000000000005,
    "first_pickup_rel_s": 0.5240000000000005,
    "trip_rel_s": 0.5740000000000005,
    "max_v_window_pu": 1.2085806273845738,
    "t_max_window_s": 1.2356000000000007,
    "max_v_after_pu": 1.1575549226492265,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0717041205183304,
    "t_max_window_s": 1.1300000000000006,
    "max_v_after_pu": 1.045207201498625,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0932147031251616,
    "t_max_window_s": 1.1300000000000006,
    "max_v_after_pu": 1.0301246300279616,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0654501173880822,
    "t_max_window_s": 1.1460000000000006,
    "max_v_after_pu": 1.0283261070755105,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0804350026979335,
    "t_max_window_s": 1.1460000000000006,
    "max_v_after_pu": 1.0429619544096334,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "avr_vref:IEEEX1_1",
     1.0
    ],
    [
     "avr_vref:IEEEX1_17",
     1.0
    ],
    [
     "avr_vref:IEEEX1_22",
     1.0
    ],
    [
     "avr_vref:IEEEX1_23",
     1.0
    ],
    [
     "avr_vref:IEEEX1_5",
     1.0
    ],
    [
     "avr_vref:IEEEX1_7",
     1.0
    ]
   ]
  },
  "build_s": 0.4068430420011282,
  "sim_s": 11.132934624998597,
  "error": null,
  "job_wall_s": 11.540994750001119,
  "job": {
   "job_id": "S4:fixed_pf_ramp:RES09:avr_vref",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "fixed_pf_ramp:RES09",
   "controls": [
    [
     "avr_vref:IEEEX1_1",
     1.0
    ],
    [
     "avr_vref:IEEEX1_17",
     1.0
    ],
    [
     "avr_vref:IEEEX1_22",
     1.0
    ],
    [
     "avr_vref:IEEEX1_23",
     1.0
    ],
    [
     "avr_vref:IEEEX1_5",
     1.0
    ],
    [
     "avr_vref:IEEEX1_7",
     1.0
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S4:fixed_pf_ramp:RES09:all_but_fast_reactor": {
  "job_id": "S4:fixed_pf_ramp:RES09:all_but_fast_reactor",
  "kind": "S4",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES09",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 6.387238708004588,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.080245487044702,
    "t_max_window_s": 1.4580000000000009,
    "max_v_after_pu": 1.0769141954619794,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0964623355328285,
    "t_max_window_s": 1.4280000000000008,
    "max_v_after_pu": 1.0922900434213072,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.074559164035096,
    "t_max_window_s": 1.4980000000000009,
    "max_v_after_pu": 1.07164559302063,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.091819082719815,
    "t_max_window_s": 1.4180000000000008,
    "max_v_after_pu": 1.088035416563036,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.022290228922454,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0215160293619334,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527074554646603,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.051916455301491,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898675223683036,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0892589253760867,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.068724132973395,
    "t_max_window_s": 2.3359999999999643,
    "max_v_after_pu": 1.0687023539475506,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.09538850519344,
    "t_max_window_s": 1.2400000000000007,
    "max_v_after_pu": 1.0890818929708068,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0789982708960772,
    "t_max_window_s": 1.2800000000000007,
    "max_v_after_pu": 1.0725610992238104,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0738477535254844,
    "t_max_window_s": 1.2740000000000007,
    "max_v_after_pu": 1.0672655746327726,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0827130559729636,
    "t_max_window_s": 1.3340000000000007,
    "max_v_after_pu": 1.0761610921268367,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0711321346783078,
    "t_max_window_s": 1.3800000000000008,
    "max_v_after_pu": 1.0707064314300794,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0868464360858723,
    "t_max_window_s": 1.2720000000000007,
    "max_v_after_pu": 1.0855068965905625,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0650523299333434,
    "t_max_window_s": 1.558000000000001,
    "max_v_after_pu": 1.0656520283909525,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0800144654560397,
    "t_max_window_s": 1.556000000000001,
    "max_v_after_pu": 1.0805889418524304,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES02",
     0.08685485813853915
    ],
    [
     "plant_q_command:RES09",
     0.761778950051104
    ]
   ]
  },
  "build_s": 0.4630602500110399,
  "sim_s": 5.924178457993548,
  "error": null,
  "job_wall_s": 6.388563750006142,
  "job": {
   "job_id": "S4:fixed_pf_ramp:RES09:all_but_fast_reactor",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "fixed_pf_ramp:RES09",
   "controls": [
    [
     "plant_q_command:RES02",
     0.08685485813853915
    ],
    [
     "plant_q_command:RES09",
     0.761778950051104
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S4:fixed_pf_ramp:RES09:statcom": {
  "job_id": "S4:fixed_pf_ramp:RES09:statcom",
  "kind": "S4",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES09",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 10.409600625003804,
  "trip_order": [
   "RES09",
   "RES10",
   "RES11",
   "RES02",
   "RES12",
   "RES04",
   "RES01",
   "RES03"
  ],
  "tripped_within_window": [
   "RES09",
   "RES10",
   "RES11",
   "RES02",
   "RES12",
   "RES04",
   "RES01",
   "RES03"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": 1.2240000000000006,
    "trip_s": 1.2740000000000007,
    "would_trip_s": 1.2740000000000007,
    "first_pickup_rel_s": 0.7240000000000006,
    "trip_rel_s": 0.7740000000000007,
    "max_v_window_pu": 1.1717520437419993,
    "t_max_window_s": 1.3140000000000007,
    "max_v_after_pu": 1.1300638991940108,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": 1.1560000000000006,
    "trip_s": 1.2060000000000006,
    "would_trip_s": 1.2060000000000006,
    "first_pickup_rel_s": 0.6560000000000006,
    "trip_rel_s": 0.7060000000000006,
    "max_v_window_pu": 1.198610481591224,
    "t_max_window_s": 1.3120000000000007,
    "max_v_after_pu": 1.1510477179229255,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": 1.2600000000000007,
    "trip_s": 1.3100000000000007,
    "would_trip_s": 1.3100000000000007,
    "first_pickup_rel_s": 0.7600000000000007,
    "trip_rel_s": 0.8100000000000007,
    "max_v_window_pu": 1.1797036932146627,
    "t_max_window_s": 1.3280000000000007,
    "max_v_after_pu": 1.1388519264272083,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": 1.2080000000000006,
    "trip_s": 1.2580000000000007,
    "would_trip_s": 1.2580000000000007,
    "first_pickup_rel_s": 0.7080000000000006,
    "trip_rel_s": 0.7580000000000007,
    "max_v_window_pu": 1.1865669514442396,
    "t_max_window_s": 1.3120000000000007,
    "max_v_after_pu": 1.1364893385397812,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0223782002893294,
    "t_max_window_s": 1.2080000000000006,
    "max_v_after_pu": 0.9368468735180505,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527669171096743,
    "t_max_window_s": 1.1620000000000006,
    "max_v_after_pu": 0.9788050410472284,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898718861965637,
    "t_max_window_s": 1.0440000000000005,
    "max_v_after_pu": 1.0539508097322767,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0685333722339694,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.048187124775907,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": 0.8800000000000003,
    "trip_s": 0.9300000000000004,
    "would_trip_s": 0.9300000000000004,
    "first_pickup_rel_s": 0.38000000000000034,
    "trip_rel_s": 0.4300000000000004,
    "max_v_window_pu": 1.2233105530863095,
    "t_max_window_s": 1.3720000000000008,
    "max_v_after_pu": 1.173229289257603,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": 1.0860000000000005,
    "trip_s": 1.1360000000000006,
    "would_trip_s": 1.1360000000000006,
    "first_pickup_rel_s": 0.5860000000000005,
    "trip_rel_s": 0.6360000000000006,
    "max_v_window_pu": 1.2124732432255025,
    "t_max_window_s": 1.3660000000000008,
    "max_v_after_pu": 1.1678823208499796,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": 1.1040000000000005,
    "trip_s": 1.1540000000000006,
    "would_trip_s": 1.1540000000000006,
    "first_pickup_rel_s": 0.6040000000000005,
    "trip_rel_s": 0.6540000000000006,
    "max_v_window_pu": 1.219638693191855,
    "t_max_window_s": 1.3660000000000008,
    "max_v_after_pu": 1.1742057397361738,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": 1.1560000000000006,
    "trip_s": 1.2060000000000006,
    "would_trip_s": 1.2060000000000006,
    "first_pickup_rel_s": 0.6560000000000006,
    "trip_rel_s": 0.7060000000000006,
    "max_v_window_pu": 1.198383857991392,
    "t_max_window_s": 1.3560000000000008,
    "max_v_after_pu": 1.1555479186957565,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.072863673243299,
    "t_max_window_s": 1.2760000000000007,
    "max_v_after_pu": 1.0553725623370735,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0922830573373417,
    "t_max_window_s": 1.2760000000000007,
    "max_v_after_pu": 1.0467395289737296,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0661796154617136,
    "t_max_window_s": 1.3120000000000007,
    "max_v_after_pu": 1.0299915708816625,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0812423986420152,
    "t_max_window_s": 1.2880000000000007,
    "max_v_after_pu": 1.0447825100817278,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "statcom:STATCOM01",
     1.0
    ],
    [
     "statcom:STATCOM03",
     1.0
    ]
   ]
  },
  "build_s": 0.4579658750008093,
  "sim_s": 9.951634750002995,
  "error": null,
  "job_wall_s": 10.411032916992554,
  "job": {
   "job_id": "S4:fixed_pf_ramp:RES09:statcom",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "fixed_pf_ramp:RES09",
   "controls": [
    [
     "statcom:STATCOM01",
     1.0
    ],
    [
     "statcom:STATCOM03",
     1.0
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S4:fixed_pf_ramp:RES09:fast_reactor": {
  "job_id": "S4:fixed_pf_ramp:RES09:fast_reactor",
  "kind": "S4",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES09",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 10.357436708000023,
  "trip_order": [
   "RES09",
   "RES10",
   "RES11",
   "RES12",
   "RES02",
   "RES04",
   "RES01",
   "RES03"
  ],
  "tripped_within_window": [
   "RES09",
   "RES10",
   "RES11",
   "RES12",
   "RES02",
   "RES04",
   "RES01",
   "RES03"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": 1.1780000000000006,
    "trip_s": 1.2280000000000006,
    "would_trip_s": 1.2280000000000006,
    "first_pickup_rel_s": 0.6780000000000006,
    "trip_rel_s": 0.7280000000000006,
    "max_v_window_pu": 1.1736416878408986,
    "t_max_window_s": 1.2820000000000007,
    "max_v_after_pu": 1.1335662824594626,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": 1.1120000000000005,
    "trip_s": 1.1620000000000006,
    "would_trip_s": 1.1620000000000006,
    "first_pickup_rel_s": 0.6120000000000005,
    "trip_rel_s": 0.6620000000000006,
    "max_v_window_pu": 1.2074899339550613,
    "t_max_window_s": 1.2780000000000007,
    "max_v_after_pu": 1.1549323289441287,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": 1.1780000000000006,
    "trip_s": 1.2280000000000006,
    "would_trip_s": 1.2280000000000006,
    "first_pickup_rel_s": 0.6780000000000006,
    "trip_rel_s": 0.7280000000000006,
    "max_v_window_pu": 1.18117182228385,
    "t_max_window_s": 1.2920000000000007,
    "max_v_after_pu": 1.1422604442778508,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": 1.1260000000000006,
    "trip_s": 1.1760000000000006,
    "would_trip_s": 1.1760000000000006,
    "first_pickup_rel_s": 0.6260000000000006,
    "trip_rel_s": 0.6760000000000006,
    "max_v_window_pu": 1.2018467829091783,
    "t_max_window_s": 1.2740000000000007,
    "max_v_after_pu": 1.1463516572700725,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0222914979187736,
    "t_max_window_s": 0.6480000000000001,
    "max_v_after_pu": 0.9328022026071846,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527085143294,
    "t_max_window_s": 0.6480000000000001,
    "max_v_after_pu": 0.9750509817092056,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898682231906829,
    "t_max_window_s": 0.6480000000000001,
    "max_v_after_pu": 1.05155844581126,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0685345930102417,
    "t_max_window_s": 0.6480000000000001,
    "max_v_after_pu": 1.046557310184681,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": 0.9160000000000004,
    "trip_s": 0.9660000000000004,
    "would_trip_s": 0.9660000000000004,
    "first_pickup_rel_s": 0.41600000000000037,
    "trip_rel_s": 0.4660000000000004,
    "max_v_window_pu": 1.221125207381099,
    "t_max_window_s": 1.3580000000000008,
    "max_v_after_pu": 1.1710111485580008,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": 1.0600000000000005,
    "trip_s": 1.1100000000000005,
    "would_trip_s": 1.1100000000000005,
    "first_pickup_rel_s": 0.5600000000000005,
    "trip_rel_s": 0.6100000000000005,
    "max_v_window_pu": 1.2172181415642076,
    "t_max_window_s": 1.3480000000000008,
    "max_v_after_pu": 1.171656884629208,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": 1.0880000000000005,
    "trip_s": 1.1380000000000006,
    "would_trip_s": 1.1380000000000006,
    "first_pickup_rel_s": 0.5880000000000005,
    "trip_rel_s": 0.6380000000000006,
    "max_v_window_pu": 1.2236996188076947,
    "t_max_window_s": 1.3500000000000008,
    "max_v_after_pu": 1.1773403189286074,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": 1.1080000000000005,
    "trip_s": 1.1580000000000006,
    "would_trip_s": 1.1580000000000006,
    "first_pickup_rel_s": 0.6080000000000005,
    "trip_rel_s": 0.6580000000000006,
    "max_v_window_pu": 1.2168880487146754,
    "t_max_window_s": 1.3320000000000007,
    "max_v_after_pu": 1.1710688191885157,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0733005434424039,
    "t_max_window_s": 1.2300000000000006,
    "max_v_after_pu": 1.0542232727715721,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0946653329475926,
    "t_max_window_s": 1.2300000000000006,
    "max_v_after_pu": 1.0438627886964853,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0666315839446798,
    "t_max_window_s": 1.2440000000000007,
    "max_v_after_pu": 1.0305518032253482,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0817563923392286,
    "t_max_window_s": 1.2400000000000007,
    "max_v_after_pu": 1.0455881264277564,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "fast_reactor:FASTR01",
     1.0
    ],
    [
     "fast_reactor:FASTR03",
     1.0
    ]
   ]
  },
  "build_s": 0.48113875000854023,
  "sim_s": 9.876297957991483,
  "error": null,
  "job_wall_s": 10.360161916993093,
  "job": {
   "job_id": "S4:fixed_pf_ramp:RES09:fast_reactor",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "fixed_pf_ramp:RES09",
   "controls": [
    [
     "fast_reactor:FASTR01",
     1.0
    ],
    [
     "fast_reactor:FASTR03",
     1.0
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S4:fixed_pf_ramp:RES11:all": {
  "job_id": "S4:fixed_pf_ramp:RES11:all",
  "kind": "S4",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES11",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 6.927466082997853,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0810351684865322,
    "t_max_window_s": 1.4260000000000008,
    "max_v_after_pu": 1.0772169136844125,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0952835688126927,
    "t_max_window_s": 1.3960000000000008,
    "max_v_after_pu": 1.0904462294231607,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0755576364224482,
    "t_max_window_s": 1.4680000000000009,
    "max_v_after_pu": 1.0722590083188397,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0930024932123759,
    "t_max_window_s": 1.3840000000000008,
    "max_v_after_pu": 1.0886360325044764,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.022290858946343,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0212513622156412,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.052707980035536,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.051664858252905,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898679121931483,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0891058292414677,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0687368426976613,
    "t_max_window_s": 2.3059999999999676,
    "max_v_after_pu": 1.068704375910994,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0957688789790878,
    "t_max_window_s": 1.2320000000000007,
    "max_v_after_pu": 1.089092326254101,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0850473476692057,
    "t_max_window_s": 1.2620000000000007,
    "max_v_after_pu": 1.0778037722396556,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0912431088240964,
    "t_max_window_s": 1.2580000000000007,
    "max_v_after_pu": 1.0840620346832017,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0870520994806014,
    "t_max_window_s": 1.3080000000000007,
    "max_v_after_pu": 1.0794056124206548,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.071185630315277,
    "t_max_window_s": 1.3400000000000007,
    "max_v_after_pu": 1.0706639836107368,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0869548169154382,
    "t_max_window_s": 1.2180000000000006,
    "max_v_after_pu": 1.0853525058521907,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0651648008773542,
    "t_max_window_s": 1.510000000000001,
    "max_v_after_pu": 1.0657948975000338,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0801305650913422,
    "t_max_window_s": 1.508000000000001,
    "max_v_after_pu": 1.0807306434247046,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES02",
     0.2061274689907676
    ],
    [
     "plant_q_command:RES09",
     0.13582466766837664
    ],
    [
     "plant_q_command:RES11",
     0.17559458940308728
    ]
   ]
  },
  "build_s": 0.32111787499161437,
  "sim_s": 6.606348208006239,
  "error": null,
  "job_wall_s": 6.928681541001424,
  "job": {
   "job_id": "S4:fixed_pf_ramp:RES11:all",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "fixed_pf_ramp:RES11",
   "controls": [
    [
     "plant_q_command:RES02",
     0.2061274689907676
    ],
    [
     "plant_q_command:RES09",
     0.13582466766837664
    ],
    [
     "plant_q_command:RES11",
     0.17559458940308728
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S4:fixed_pf_ramp:RES12:all": {
  "job_id": "S4:fixed_pf_ramp:RES12:all",
  "kind": "S4",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES12",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 5.835508749994915,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0797223150394748,
    "t_max_window_s": 1.4340000000000008,
    "max_v_after_pu": 1.0767262414395382,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0972981588143147,
    "t_max_window_s": 1.4140000000000008,
    "max_v_after_pu": 1.0936457012595573,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0739641177854824,
    "t_max_window_s": 1.4820000000000009,
    "max_v_after_pu": 1.0713682868209569,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0913664753270382,
    "t_max_window_s": 1.4060000000000008,
    "max_v_after_pu": 1.088085831870357,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0222908878912071,
    "t_max_window_s": 0.7040000000000002,
    "max_v_after_pu": 1.021338310906755,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527079344236197,
    "t_max_window_s": 0.6000000000000001,
    "max_v_after_pu": 1.0517829371355238,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898677729987476,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0892845640255098,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0686991681518085,
    "t_max_window_s": 2.3059999999999676,
    "max_v_after_pu": 1.068678987708785,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0904896797363228,
    "t_max_window_s": 1.3120000000000007,
    "max_v_after_pu": 1.0873482730827628,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0727325701175907,
    "t_max_window_s": 1.3320000000000007,
    "max_v_after_pu": 1.0687282240116378,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0669655119780812,
    "t_max_window_s": 1.3300000000000007,
    "max_v_after_pu": 1.0629950918348214,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0940742066926896,
    "t_max_window_s": 1.3500000000000008,
    "max_v_after_pu": 1.0891307726425847,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0710915402466283,
    "t_max_window_s": 1.3420000000000007,
    "max_v_after_pu": 1.0705982778479775,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0867114747181688,
    "t_max_window_s": 1.2260000000000006,
    "max_v_after_pu": 1.0853872761626264,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0649746992501394,
    "t_max_window_s": 1.4520000000000008,
    "max_v_after_pu": 1.0652160752612323,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0799401518746254,
    "t_max_window_s": 1.4520000000000008,
    "max_v_after_pu": 1.080149916262595,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES02",
     0.013923649333721153
    ],
    [
     "plant_q_command:RES12",
     0.09806543916806046
    ]
   ]
  },
  "build_s": 0.2921845829987433,
  "sim_s": 5.543324166996172,
  "error": null,
  "job_wall_s": 5.83688204101054,
  "job": {
   "job_id": "S4:fixed_pf_ramp:RES12:all",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "fixed_pf_ramp:RES12",
   "controls": [
    [
     "plant_q_command:RES02",
     0.013923649333721153
    ],
    [
     "plant_q_command:RES12",
     0.09806543916806046
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S4:fixed_pf_ramp:RES14:all": {
  "job_id": "S4:fixed_pf_ramp:RES14:all",
  "kind": "S4",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES14",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 4.726963082997827,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.074284975670989,
    "t_max_window_s": 1.720000000000001,
    "max_v_after_pu": 1.0729551650758535,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0890000216721714,
    "t_max_window_s": 1.714000000000001,
    "max_v_after_pu": 1.0876145561537092,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.06825218219663,
    "t_max_window_s": 1.8200000000000012,
    "max_v_after_pu": 1.0670186682462977,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.081946639052975,
    "t_max_window_s": 1.704000000000001,
    "max_v_after_pu": 1.080867231395989,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.022313679171875,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0209613506856658,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527264419650304,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0515249012313763,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898749410706017,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0895568161866265,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0687961366333596,
    "t_max_window_s": 1.8980000000000012,
    "max_v_after_pu": 1.0686849434515753,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0836744950154944,
    "t_max_window_s": 1.726000000000001,
    "max_v_after_pu": 1.0833271373903368,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0623375874361187,
    "t_max_window_s": 1.738000000000001,
    "max_v_after_pu": 1.061789178231791,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0568282535048201,
    "t_max_window_s": 1.738000000000001,
    "max_v_after_pu": 1.0562881918602056,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.064996745372826,
    "t_max_window_s": 1.7540000000000011,
    "max_v_after_pu": 1.0642474733588938,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.072787666501647,
    "t_max_window_s": 1.1420000000000006,
    "max_v_after_pu": 1.071149811341936,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0975079576392057,
    "t_max_window_s": 1.3440000000000007,
    "max_v_after_pu": 1.0959357355334682,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0667026853407369,
    "t_max_window_s": 1.2240000000000006,
    "max_v_after_pu": 1.0657490891712411,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0818070859156206,
    "t_max_window_s": 1.2280000000000006,
    "max_v_after_pu": 1.0807118981280692,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES14",
     0.34326878374464603
    ]
   ]
  },
  "build_s": 0.28577804200176615,
  "sim_s": 4.441185040996061,
  "error": null,
  "job_wall_s": 4.7278304580104304,
  "job": {
   "job_id": "S4:fixed_pf_ramp:RES14:all",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "fixed_pf_ramp:RES14",
   "controls": [
    [
     "plant_q_command:RES14",
     0.34326878374464603
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S4:fixed_pf_ramp:RES16:all": {
  "job_id": "S4:fixed_pf_ramp:RES16:all",
  "kind": "S4",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES16",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 4.714358416997129,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0739849246102893,
    "t_max_window_s": 1.9280000000000013,
    "max_v_after_pu": 1.0727632470730302,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0885489781230904,
    "t_max_window_s": 1.9800000000000013,
    "max_v_after_pu": 1.0871752521467688,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.067853478324277,
    "t_max_window_s": 1.9920000000000013,
    "max_v_after_pu": 1.0667589400492743,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.081508518931785,
    "t_max_window_s": 0.9640000000000004,
    "max_v_after_pu": 1.0803650704469598,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0224301443122468,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0208143271972818,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0528211929448212,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0514261676543057,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0899564220557154,
    "t_max_window_s": 1.0520000000000005,
    "max_v_after_pu": 1.0898417254808,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.068998793939906,
    "t_max_window_s": 1.8560000000000012,
    "max_v_after_pu": 1.0688379246912492,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0837010752772227,
    "t_max_window_s": 1.9680000000000013,
    "max_v_after_pu": 1.0829665569179978,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0623315293011637,
    "t_max_window_s": 1.9820000000000013,
    "max_v_after_pu": 1.0612813589029904,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0568280485075594,
    "t_max_window_s": 1.9800000000000013,
    "max_v_after_pu": 1.0557817277841108,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.064926932589334,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0635487871393432,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.074607784529921,
    "t_max_window_s": 1.1240000000000006,
    "max_v_after_pu": 1.0720260189059605,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0887051186138914,
    "t_max_window_s": 1.1320000000000006,
    "max_v_after_pu": 1.0868740692511043,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0696366076070214,
    "t_max_window_s": 1.1160000000000005,
    "max_v_after_pu": 1.0682790956334456,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0960376878548592,
    "t_max_window_s": 1.1220000000000006,
    "max_v_after_pu": 1.0944790333641459,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES16",
     0.39830077462218755
    ]
   ]
  },
  "build_s": 0.3227940829965519,
  "sim_s": 4.391564334000577,
  "error": null,
  "job_wall_s": 4.7156528329942375,
  "job": {
   "job_id": "S4:fixed_pf_ramp:RES16:all",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "fixed_pf_ramp:RES16",
   "controls": [
    [
     "plant_q_command:RES16",
     0.39830077462218755
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S4:generator_trip:GENROU_28:all": {
  "job_id": "S4:generator_trip:GENROU_28:all",
  "kind": "S4",
  "label": "",
  "seed_id": "generator_trip:GENROU_28",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 5.995015041000443,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0811448690088712,
    "t_max_window_s": 1.2200000000000006,
    "max_v_after_pu": 1.0779179866924036,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.096365155950429,
    "t_max_window_s": 1.2100000000000006,
    "max_v_after_pu": 1.0926948684752629,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0759731505251091,
    "t_max_window_s": 1.2700000000000007,
    "max_v_after_pu": 1.0735246022889628,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.092559270620415,
    "t_max_window_s": 1.2120000000000006,
    "max_v_after_pu": 1.089482996461151,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0222894779109852,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0204894212111009,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.052706556974858,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.051003882147268,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898661132853267,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0888397617773735,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0687195193495531,
    "t_max_window_s": 2.0359999999999974,
    "max_v_after_pu": 1.0685988034736147,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.090185780461822,
    "t_max_window_s": 1.1280000000000006,
    "max_v_after_pu": 1.086602209125683,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070729341484068,
    "t_max_window_s": 1.1480000000000006,
    "max_v_after_pu": 1.0663575817412267,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0652194002953081,
    "t_max_window_s": 1.1460000000000006,
    "max_v_after_pu": 1.0608104286997233,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0788247191039504,
    "t_max_window_s": 1.1820000000000006,
    "max_v_after_pu": 1.074318556553564,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0712067794003648,
    "t_max_window_s": 1.1960000000000006,
    "max_v_after_pu": 1.0705616353165932,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0865684559923592,
    "t_max_window_s": 1.2040000000000006,
    "max_v_after_pu": 1.0851144137302944,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0653011181085577,
    "t_max_window_s": 1.2240000000000006,
    "max_v_after_pu": 1.0656239124713593,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0802760056524032,
    "t_max_window_s": 1.2280000000000006,
    "max_v_after_pu": 1.080563290571989,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES02",
     0.1269986921190837
    ]
   ]
  },
  "build_s": 1.5356437080044998,
  "sim_s": 4.459371332995943,
  "error": null,
  "job_wall_s": 5.996268707996933,
  "job": {
   "job_id": "S4:generator_trip:GENROU_28:all",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "generator_trip:GENROU_28",
   "controls": [
    [
     "plant_q_command:RES02",
     0.1269986921190837
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S4:load_disconnection:PQ_40:all": {
  "job_id": "S4:load_disconnection:PQ_40:all",
  "kind": "S4",
  "label": "",
  "seed_id": "load_disconnection:PQ_40",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 9.193063582992181,
  "trip_order": [
   "RES01",
   "RES02",
   "RES03",
   "RES04"
  ],
  "tripped_within_window": [
   "RES01",
   "RES02",
   "RES03",
   "RES04"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.198891715399027,
    "t_max_window_s": 0.9860000000000004,
    "max_v_after_pu": 1.1769295060970721,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.2091115167555249,
    "t_max_window_s": 1.0980000000000005,
    "max_v_after_pu": 1.1902192880632316,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.1970445308719566,
    "t_max_window_s": 1.0260000000000005,
    "max_v_after_pu": 1.1805709239326576,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.1925393340624704,
    "t_max_window_s": 1.2980000000000007,
    "max_v_after_pu": 1.175903466594258,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0225692835049598,
    "t_max_window_s": 0.6420000000000001,
    "max_v_after_pu": 1.012545463844795,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0529616719074077,
    "t_max_window_s": 0.6400000000000001,
    "max_v_after_pu": 1.0436776641056102,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.090199972002187,
    "t_max_window_s": 0.6020000000000001,
    "max_v_after_pu": 1.0841193248919527,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0687740004089537,
    "t_max_window_s": 0.6280000000000001,
    "max_v_after_pu": 1.0672869942305385,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0978686073701325,
    "t_max_window_s": 1.2500000000000007,
    "max_v_after_pu": 1.090449403685805,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0834145926525045,
    "t_max_window_s": 1.2620000000000007,
    "max_v_after_pu": 1.0725727717653566,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0774670945301426,
    "t_max_window_s": 1.2620000000000007,
    "max_v_after_pu": 1.0668084210431932,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0974554737056081,
    "t_max_window_s": 1.2700000000000007,
    "max_v_after_pu": 1.0822767971899907,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0730809166394082,
    "t_max_window_s": 0.6740000000000002,
    "max_v_after_pu": 1.06944413948141,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0948676331040186,
    "t_max_window_s": 0.6660000000000001,
    "max_v_after_pu": 1.081830206754455,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0676782546451085,
    "t_max_window_s": 1.2300000000000006,
    "max_v_after_pu": 1.0645184322981678,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0827555760293297,
    "t_max_window_s": 1.2400000000000007,
    "max_v_after_pu": 1.0793307852427536,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "statcom:STATCOM01",
     0.27464335712020294
    ]
   ]
  },
  "build_s": 3.5247439999948256,
  "sim_s": 5.668319582997356,
  "error": null,
  "job_wall_s": 9.194446166991838,
  "job": {
   "job_id": "S4:load_disconnection:PQ_40:all",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "load_disconnection:PQ_40",
   "controls": [
    [
     "statcom:STATCOM01",
     0.27464335712020294
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S4:load_disconnection:PQ_27:all": {
  "job_id": "S4:load_disconnection:PQ_27:all",
  "kind": "S4",
  "label": "",
  "seed_id": "load_disconnection:PQ_27",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 8.758397792000324,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0730625586564226,
    "t_max_window_s": 0.546,
    "max_v_after_pu": 1.0751949831498822,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0886340648964905,
    "t_max_window_s": 2.4999999999999463,
    "max_v_after_pu": 1.0918675716812898,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.066576488550845,
    "t_max_window_s": 0.538,
    "max_v_after_pu": 1.0662641142828286,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0831569351376125,
    "t_max_window_s": 2.4999999999999463,
    "max_v_after_pu": 1.0864343853176013,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0319027190352215,
    "t_max_window_s": 1.8040000000000012,
    "max_v_after_pu": 1.030309768800386,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0601831246695723,
    "t_max_window_s": 1.8360000000000012,
    "max_v_after_pu": 1.0594971029254292,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0900746660837999,
    "t_max_window_s": 0.8720000000000003,
    "max_v_after_pu": 1.0917203608891817,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0685898878395987,
    "t_max_window_s": 0.6460000000000001,
    "max_v_after_pu": 1.0683717546334335,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.087856968563813,
    "t_max_window_s": 2.4999999999999463,
    "max_v_after_pu": 1.0878781566230593,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0675001141422151,
    "t_max_window_s": 2.4999999999999463,
    "max_v_after_pu": 1.0677743845442185,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0620386208165589,
    "t_max_window_s": 2.4999999999999463,
    "max_v_after_pu": 1.0622717971018676,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0709718898323168,
    "t_max_window_s": 2.4999999999999463,
    "max_v_after_pu": 1.0721764938842764,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0727628878004594,
    "t_max_window_s": 1.662000000000001,
    "max_v_after_pu": 1.0714822280574179,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.097451666512186,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.094209114426302,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0698218378176283,
    "t_max_window_s": 1.7620000000000011,
    "max_v_after_pu": 1.0651607325393273,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0848106057894809,
    "t_max_window_s": 1.7600000000000011,
    "max_v_after_pu": 1.0801120150578047,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES14",
     0.11747119758557606
    ]
   ]
  },
  "build_s": 1.67624316700676,
  "sim_s": 7.082154624993564,
  "error": null,
  "job_wall_s": 8.759739708999405,
  "job": {
   "job_id": "S4:load_disconnection:PQ_27:all",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "load_disconnection:PQ_27",
   "controls": [
    [
     "plant_q_command:RES14",
     0.11747119758557606
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S4:shunt_reactor_disconnection:SHR03:all": {
  "job_id": "S4:shunt_reactor_disconnection:SHR03:all",
  "kind": "S4",
  "label": "",
  "seed_id": "shunt_reactor_disconnection:SHR03",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 7.904803708996042,
  "trip_order": [
   "RES09",
   "RES10",
   "RES11",
   "RES02",
   "RES04",
   "RES12",
   "RES01",
   "RES03"
  ],
  "tripped_within_window": [
   "RES09",
   "RES10",
   "RES11",
   "RES02",
   "RES04",
   "RES12",
   "RES01",
   "RES03"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": 0.7000000000000002,
    "trip_s": 0.7500000000000002,
    "would_trip_s": 0.7500000000000002,
    "first_pickup_rel_s": 0.20000000000000018,
    "trip_rel_s": 0.2500000000000002,
    "max_v_window_pu": 1.1786791113339,
    "t_max_window_s": 0.8240000000000003,
    "max_v_after_pu": 1.1542552414590892,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": 0.6380000000000001,
    "trip_s": 0.6880000000000002,
    "would_trip_s": 0.6880000000000002,
    "first_pickup_rel_s": 0.13800000000000012,
    "trip_rel_s": 0.18800000000000017,
    "max_v_window_pu": 1.2112232044737483,
    "t_max_window_s": 0.8240000000000003,
    "max_v_after_pu": 1.1765731123574639,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": 0.7000000000000002,
    "trip_s": 0.7500000000000002,
    "would_trip_s": 0.7500000000000002,
    "first_pickup_rel_s": 0.20000000000000018,
    "trip_rel_s": 0.2500000000000002,
    "max_v_window_pu": 1.1851514090522242,
    "t_max_window_s": 0.8340000000000003,
    "max_v_after_pu": 1.1630372034316836,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": 0.6480000000000001,
    "trip_s": 0.6980000000000002,
    "would_trip_s": 0.6980000000000002,
    "first_pickup_rel_s": 0.14800000000000013,
    "trip_rel_s": 0.19800000000000018,
    "max_v_window_pu": 1.2044220397148924,
    "t_max_window_s": 0.8200000000000003,
    "max_v_after_pu": 1.1652736166225302,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0223811648872734,
    "t_max_window_s": 0.7060000000000002,
    "max_v_after_pu": 0.9230437032351263,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527761585213906,
    "t_max_window_s": 0.7020000000000002,
    "max_v_after_pu": 0.9634264818244908,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0899021385960392,
    "t_max_window_s": 0.7000000000000002,
    "max_v_after_pu": 1.0358759809558598,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.068579830827405,
    "t_max_window_s": 0.7000000000000002,
    "max_v_after_pu": 1.0354860880524897,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.2578056193815683,
    "t_max_window_s": 0.8936905000000003,
    "max_v_after_pu": 1.183778110235599,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": 0.5860000000000001,
    "trip_s": 0.6360000000000001,
    "would_trip_s": 0.6360000000000001,
    "first_pickup_rel_s": 0.08600000000000008,
    "trip_rel_s": 0.13600000000000012,
    "max_v_window_pu": 1.2309116092879617,
    "t_max_window_s": 0.8856905000000003,
    "max_v_after_pu": 1.1775186588527062,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": 0.5960000000000001,
    "trip_s": 0.6460000000000001,
    "would_trip_s": 0.6460000000000001,
    "first_pickup_rel_s": 0.09600000000000009,
    "trip_rel_s": 0.14600000000000013,
    "max_v_window_pu": 1.2398431905982679,
    "t_max_window_s": 0.8876905000000003,
    "max_v_after_pu": 1.1838473270424392,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": 0.6480000000000001,
    "trip_s": 0.6980000000000002,
    "would_trip_s": 0.6980000000000002,
    "first_pickup_rel_s": 0.14800000000000013,
    "trip_rel_s": 0.19800000000000018,
    "max_v_window_pu": 1.2134973743512916,
    "t_max_window_s": 0.8716905000000003,
    "max_v_after_pu": 1.1689304612555054,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0734316919676066,
    "t_max_window_s": 0.7640000000000002,
    "max_v_after_pu": 1.068347501225387,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.095692798196521,
    "t_max_window_s": 0.7520000000000002,
    "max_v_after_pu": 1.0547609999013392,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.066654382455752,
    "t_max_window_s": 0.7820000000000003,
    "max_v_after_pu": 1.0361158359970084,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0818024661092729,
    "t_max_window_s": 0.7780000000000002,
    "max_v_after_pu": 1.0531996763890366,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "statcom:STATCOM03",
     0.7653585029136271
    ]
   ]
  },
  "build_s": 0.5255455409933347,
  "sim_s": 7.379258168002707,
  "error": null,
  "job_wall_s": 7.907042624996393,
  "job": {
   "job_id": "S4:shunt_reactor_disconnection:SHR03:all",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "shunt_reactor_disconnection:SHR03",
   "controls": [
    [
     "statcom:STATCOM03",
     0.7653585029136271
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S4:load_disconnection:PQ_48:all": {
  "job_id": "S4:load_disconnection:PQ_48:all",
  "kind": "S4",
  "label": "",
  "seed_id": "load_disconnection:PQ_48",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 10.946580165997148,
  "trip_order": [
   "RES02",
   "RES04",
   "RES01",
   "RES03"
  ],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": 2.8979999999999024,
    "trip_s": 2.947999999999897,
    "would_trip_s": 2.947999999999897,
    "first_pickup_rel_s": 2.3979999999999024,
    "trip_rel_s": 2.447999999999897,
    "max_v_window_pu": 1.0729584882232532,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.1683362567517936,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": 2.793999999999914,
    "trip_s": 2.8439999999999084,
    "would_trip_s": 2.8439999999999084,
    "first_pickup_rel_s": 2.293999999999914,
    "trip_rel_s": 2.3439999999999084,
    "max_v_window_pu": 1.0880758502195533,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.1891399235645757,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": 2.9499999999998967,
    "trip_s": 2.999999999999891,
    "would_trip_s": 2.999999999999891,
    "first_pickup_rel_s": 2.4499999999998967,
    "trip_rel_s": 2.499999999999891,
    "max_v_window_pu": 1.066541387484135,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.1730257091372225,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": 2.845999999999908,
    "trip_s": 2.8959999999999027,
    "would_trip_s": 2.8959999999999027,
    "first_pickup_rel_s": 2.345999999999908,
    "trip_rel_s": 2.3959999999999027,
    "max_v_window_pu": 1.0822247535453453,
    "t_max_window_s": 0.9600000000000004,
    "max_v_after_pu": 1.180709793118472,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0524027693091842,
    "t_max_window_s": 2.3419999999999637,
    "max_v_after_pu": 1.0530959944769878,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0779716110233772,
    "t_max_window_s": 2.365999999999961,
    "max_v_after_pu": 1.0791066977000567,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.094894453700252,
    "t_max_window_s": 0.8220000000000003,
    "max_v_after_pu": 1.0958482026752085,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.071317203346266,
    "t_max_window_s": 0.7700000000000002,
    "max_v_after_pu": 1.0720453959784604,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0875752444018367,
    "t_max_window_s": 2.4999999999999463,
    "max_v_after_pu": 1.0979250155258262,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0666511444890598,
    "t_max_window_s": 1.2300000000000006,
    "max_v_after_pu": 1.081815387014973,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0612122258593133,
    "t_max_window_s": 1.2320000000000007,
    "max_v_after_pu": 1.0760448987955782,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0704298791243112,
    "t_max_window_s": 1.2180000000000006,
    "max_v_after_pu": 1.093218026783381,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.074103237994191,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.071887930831721,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.088832822543323,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.091520383599452,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0853151109004398,
    "t_max_window_s": 2.2999999999999683,
    "max_v_after_pu": 1.0845255794162565,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0954731341195598,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0857431849394685,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES07",
     0.02071129858855564
    ],
    [
     "plant_q_command:RES15",
     0.18333629505251403
    ],
    [
     "plant_q_command:RES16",
     0.5211426639520482
    ]
   ]
  },
  "build_s": 2.9302269170002546,
  "sim_s": 8.016353248996893,
  "error": null,
  "job_wall_s": 10.947700916993199,
  "job": {
   "job_id": "S4:load_disconnection:PQ_48:all",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "load_disconnection:PQ_48",
   "controls": [
    [
     "plant_q_command:RES07",
     0.02071129858855564
    ],
    [
     "plant_q_command:RES15",
     0.18333629505251403
    ],
    [
     "plant_q_command:RES16",
     0.5211426639520482
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S4:load_disconnection:PQ_48:fast_reactor": {
  "job_id": "S4:load_disconnection:PQ_48:fast_reactor",
  "kind": "S4",
  "label": "",
  "seed_id": "load_disconnection:PQ_48",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 8.707783416000893,
  "trip_order": [
   "RES16",
   "RES15",
   "RES14"
  ],
  "tripped_within_window": [
   "RES16",
   "RES15",
   "RES14"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0729595582222529,
    "t_max_window_s": 0.6160000000000001,
    "max_v_after_pu": 1.0710989966345394,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0881260408264384,
    "t_max_window_s": 0.6480000000000001,
    "max_v_after_pu": 1.0856226569498368,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0682539429471833,
    "t_max_window_s": 2.265999999999972,
    "max_v_after_pu": 1.0677506824924266,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0842470836698348,
    "t_max_window_s": 0.9760000000000004,
    "max_v_after_pu": 1.0796105203548563,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.043263090072509,
    "t_max_window_s": 0.9400000000000004,
    "max_v_after_pu": 1.0334780614062287,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0720750106183063,
    "t_max_window_s": 0.9360000000000004,
    "max_v_after_pu": 1.0647380065392706,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0945264202479956,
    "t_max_window_s": 0.8700000000000003,
    "max_v_after_pu": 1.0930391580933878,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0730405984428557,
    "t_max_window_s": 2.4439999999999524,
    "max_v_after_pu": 1.072970591824345,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0836997161244935,
    "t_max_window_s": 0.6480000000000001,
    "max_v_after_pu": 1.0760570769572213,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0624591076122698,
    "t_max_window_s": 0.6480000000000001,
    "max_v_after_pu": 1.058237317612213,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0569445255916592,
    "t_max_window_s": 0.6480000000000001,
    "max_v_after_pu": 1.052362815541956,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0653974990649928,
    "t_max_window_s": 0.6480000000000001,
    "max_v_after_pu": 1.0619542820860572,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0927331322374443,
    "t_max_window_s": 1.0480000000000005,
    "max_v_after_pu": 1.0673980068555076,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": 0.8560000000000003,
    "trip_s": 0.9060000000000004,
    "would_trip_s": 0.9060000000000004,
    "first_pickup_rel_s": 0.3560000000000003,
    "trip_rel_s": 0.40600000000000036,
    "max_v_window_pu": 1.1650391414629064,
    "t_max_window_s": 0.9900000000000004,
    "max_v_after_pu": 1.1456027508753912,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": 0.8040000000000003,
    "trip_s": 0.8540000000000003,
    "would_trip_s": 0.8540000000000003,
    "first_pickup_rel_s": 0.30400000000000027,
    "trip_rel_s": 0.3540000000000003,
    "max_v_window_pu": 1.1736386134820491,
    "t_max_window_s": 1.0020000000000004,
    "max_v_after_pu": 1.1561668203866895,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": 0.7520000000000002,
    "trip_s": 0.8020000000000003,
    "would_trip_s": 0.8020000000000003,
    "first_pickup_rel_s": 0.2520000000000002,
    "trip_rel_s": 0.30200000000000027,
    "max_v_window_pu": 1.2033158202173155,
    "t_max_window_s": 1.0020000000000004,
    "max_v_after_pu": 1.183665173959021,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "fast_reactor:FASTR01",
     1.0
    ],
    [
     "fast_reactor:FASTR02",
     1.0
    ],
    [
     "fast_reactor:FASTR03",
     1.0
    ],
    [
     "fast_reactor:FASTR04",
     1.0
    ]
   ]
  },
  "build_s": 0.23335900000529364,
  "sim_s": 8.4744244159956,
  "error": null,
  "job_wall_s": 12.217577374991379,
  "job": {
   "job_id": "S4:load_disconnection:PQ_48:fast_reactor",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "load_disconnection:PQ_48",
   "controls": [
    [
     "fast_reactor:FASTR01",
     1.0
    ],
    [
     "fast_reactor:FASTR02",
     1.0
    ],
    [
     "fast_reactor:FASTR03",
     1.0
    ],
    [
     "fast_reactor:FASTR04",
     1.0
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S4:load_disconnection:PQ_48:avr_vref": {
  "job_id": "S4:load_disconnection:PQ_48:avr_vref",
  "kind": "S4",
  "label": "",
  "seed_id": "load_disconnection:PQ_48",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 9.697858999992604,
  "trip_order": [
   "RES16",
   "RES15",
   "RES14",
   "RES13"
  ],
  "tripped_within_window": [
   "RES16",
   "RES15",
   "RES14",
   "RES13"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0733518770035555,
    "t_max_window_s": 0.8560000000000003,
    "max_v_after_pu": 1.060838469386777,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0900776546015565,
    "t_max_window_s": 0.8640000000000003,
    "max_v_after_pu": 1.0747434597793617,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0670748220368516,
    "t_max_window_s": 0.8640000000000003,
    "max_v_after_pu": 1.0578586074706278,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0863683149692287,
    "t_max_window_s": 0.9080000000000004,
    "max_v_after_pu": 1.0693416556911464,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0529861085482517,
    "t_max_window_s": 0.9160000000000004,
    "max_v_after_pu": 1.0392353968414487,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0782391282578043,
    "t_max_window_s": 0.9160000000000004,
    "max_v_after_pu": 1.0674852851097445,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0971186372317685,
    "t_max_window_s": 0.8700000000000003,
    "max_v_after_pu": 1.0941375729313327,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.073581548295016,
    "t_max_window_s": 2.4499999999999518,
    "max_v_after_pu": 1.0735253429714042,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0835782755496204,
    "t_max_window_s": 0.5780000000000001,
    "max_v_after_pu": 1.0652047801687041,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.062305349366925,
    "t_max_window_s": 0.5860000000000001,
    "max_v_after_pu": 1.0471056807553798,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.056790671867473,
    "t_max_window_s": 0.5860000000000001,
    "max_v_after_pu": 1.0412629782531784,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0651982135480034,
    "t_max_window_s": 0.5960000000000001,
    "max_v_after_pu": 1.0487705331767792,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": 0.8560000000000003,
    "trip_s": 0.9060000000000004,
    "would_trip_s": 0.9060000000000004,
    "first_pickup_rel_s": 0.3560000000000003,
    "trip_rel_s": 0.40600000000000036,
    "max_v_window_pu": 1.1465683578360317,
    "t_max_window_s": 0.9560000000000004,
    "max_v_after_pu": 1.105753795753568,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": 0.7940000000000003,
    "trip_s": 0.8440000000000003,
    "would_trip_s": 0.8440000000000003,
    "first_pickup_rel_s": 0.29400000000000026,
    "trip_rel_s": 0.3440000000000003,
    "max_v_window_pu": 1.1711020119017768,
    "t_max_window_s": 0.9480000000000004,
    "max_v_after_pu": 1.1427356255992105,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": 0.7420000000000002,
    "trip_s": 0.7920000000000003,
    "would_trip_s": 0.7920000000000003,
    "first_pickup_rel_s": 0.24200000000000021,
    "trip_rel_s": 0.29200000000000026,
    "max_v_window_pu": 1.1794706453838284,
    "t_max_window_s": 0.9580000000000004,
    "max_v_after_pu": 1.1520825102624326,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": 0.6900000000000002,
    "trip_s": 0.7400000000000002,
    "would_trip_s": 0.7400000000000002,
    "first_pickup_rel_s": 0.19000000000000017,
    "trip_rel_s": 0.2400000000000002,
    "max_v_window_pu": 1.2098332602971935,
    "t_max_window_s": 0.9600000000000004,
    "max_v_after_pu": 1.1794000497542783,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "avr_vref:IEEEX1_1",
     1.0
    ],
    [
     "avr_vref:IEEEX1_17",
     1.0
    ],
    [
     "avr_vref:IEEEX1_22",
     1.0
    ],
    [
     "avr_vref:IEEEX1_23",
     1.0
    ],
    [
     "avr_vref:IEEEX1_5",
     1.0
    ],
    [
     "avr_vref:IEEEX1_7",
     1.0
    ]
   ]
  },
  "build_s": 0.2560560840065591,
  "sim_s": 9.441802915986045,
  "error": null,
  "job_wall_s": 13.137105416011764,
  "job": {
   "job_id": "S4:load_disconnection:PQ_48:avr_vref",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "load_disconnection:PQ_48",
   "controls": [
    [
     "avr_vref:IEEEX1_1",
     1.0
    ],
    [
     "avr_vref:IEEEX1_17",
     1.0
    ],
    [
     "avr_vref:IEEEX1_22",
     1.0
    ],
    [
     "avr_vref:IEEEX1_23",
     1.0
    ],
    [
     "avr_vref:IEEEX1_5",
     1.0
    ],
    [
     "avr_vref:IEEEX1_7",
     1.0
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S4:load_disconnection:PQ_48:statcom": {
  "job_id": "S4:load_disconnection:PQ_48:statcom",
  "kind": "S4",
  "label": "",
  "seed_id": "load_disconnection:PQ_48",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 9.619865209009731,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0729099960162343,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0770869053587868,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0879536685699487,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0899164614271712,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0665006886923383,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0682305138848924,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0816721407729513,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0786382401234234,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0483690695031453,
    "t_max_window_s": 2.357999999999962,
    "max_v_after_pu": 1.049358059229141,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0738683569394345,
    "t_max_window_s": 2.3879999999999586,
    "max_v_after_pu": 1.0753737328979969,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0925562634079273,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0911767761481108,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0701718460916751,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0621657054439932,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.085402261819771,
    "t_max_window_s": 2.4999999999999463,
    "max_v_after_pu": 1.0921817657576587,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0622267893549606,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0711131456889855,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.056713100623449,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0659441356863921,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0650704619553906,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.065908938499296,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.073252069843051,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0717638654130897,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0881123503503893,
    "t_max_window_s": 2.4999999999999463,
    "max_v_after_pu": 1.089177640850214,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0887935312997445,
    "t_max_window_s": 2.3079999999999674,
    "max_v_after_pu": 1.088038893450742,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0915146057070264,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0881240724153658,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "statcom:STATCOM01",
     1.0
    ],
    [
     "statcom:STATCOM02",
     1.0
    ],
    [
     "statcom:STATCOM03",
     1.0
    ],
    [
     "statcom:STATCOM04",
     1.0
    ]
   ]
  },
  "build_s": 0.24923916700936388,
  "sim_s": 9.370626042000367,
  "error": null,
  "job_wall_s": 13.230189875001088,
  "job": {
   "job_id": "S4:load_disconnection:PQ_48:statcom",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "load_disconnection:PQ_48",
   "controls": [
    [
     "statcom:STATCOM01",
     1.0
    ],
    [
     "statcom:STATCOM02",
     1.0
    ],
    [
     "statcom:STATCOM03",
     1.0
    ],
    [
     "statcom:STATCOM04",
     1.0
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S4:load_disconnection:PQ_48:plant_q_command": {
  "job_id": "S4:load_disconnection:PQ_48:plant_q_command",
  "kind": "S4",
  "label": "",
  "seed_id": "load_disconnection:PQ_48",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 9.750937417004025,
  "trip_order": [
   "RES02",
   "RES04",
   "RES01",
   "RES03"
  ],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": 2.8979999999999024,
    "trip_s": 2.947999999999897,
    "would_trip_s": 2.947999999999897,
    "first_pickup_rel_s": 2.3979999999999024,
    "trip_rel_s": 2.447999999999897,
    "max_v_window_pu": 1.0729584882232523,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.1683362567517974,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": 2.793999999999914,
    "trip_s": 2.8439999999999084,
    "would_trip_s": 2.8439999999999084,
    "first_pickup_rel_s": 2.293999999999914,
    "trip_rel_s": 2.3439999999999084,
    "max_v_window_pu": 1.0880758502195527,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.1891399235645763,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": 2.9499999999998967,
    "trip_s": 2.999999999999891,
    "would_trip_s": 2.999999999999891,
    "first_pickup_rel_s": 2.4499999999998967,
    "trip_rel_s": 2.499999999999891,
    "max_v_window_pu": 1.0665413874841334,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.173025709137223,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": 2.845999999999908,
    "trip_s": 2.8959999999999027,
    "would_trip_s": 2.8959999999999027,
    "first_pickup_rel_s": 2.345999999999908,
    "trip_rel_s": 2.3959999999999027,
    "max_v_window_pu": 1.0822247535453442,
    "t_max_window_s": 0.9600000000000004,
    "max_v_after_pu": 1.1807097931184707,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.052402769309184,
    "t_max_window_s": 2.3419999999999637,
    "max_v_after_pu": 1.053095994476988,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.077971611023377,
    "t_max_window_s": 2.365999999999961,
    "max_v_after_pu": 1.0791066977000572,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0948944537002503,
    "t_max_window_s": 0.8220000000000003,
    "max_v_after_pu": 1.0958482026752112,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0713172033462652,
    "t_max_window_s": 0.7700000000000002,
    "max_v_after_pu": 1.0720453959784604,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0875752444018356,
    "t_max_window_s": 2.4999999999999463,
    "max_v_after_pu": 1.0979250155258249,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0666511444890587,
    "t_max_window_s": 1.2300000000000006,
    "max_v_after_pu": 1.0818153870149738,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0612122258593115,
    "t_max_window_s": 1.2320000000000007,
    "max_v_after_pu": 1.0760448987955789,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.07042987912431,
    "t_max_window_s": 1.2180000000000006,
    "max_v_after_pu": 1.0932180267833824,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0741032379941913,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0718879308317208,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0888328225433241,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.091520383599448,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0853151109004406,
    "t_max_window_s": 2.2999999999999683,
    "max_v_after_pu": 1.0845255794162574,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0954731341195603,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0857431849394705,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES07",
     0.020711298588554684
    ],
    [
     "plant_q_command:RES15",
     0.1833362950525049
    ],
    [
     "plant_q_command:RES16",
     0.5211426639520215
    ]
   ]
  },
  "build_s": 0.2219757910061162,
  "sim_s": 9.528961625997908,
  "error": null,
  "job_wall_s": 13.284911583003122,
  "job": {
   "job_id": "S4:load_disconnection:PQ_48:plant_q_command",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "load_disconnection:PQ_48",
   "controls": [
    [
     "plant_q_command:RES07",
     0.020711298588554684
    ],
    [
     "plant_q_command:RES15",
     0.1833362950525049
    ],
    [
     "plant_q_command:RES16",
     0.5211426639520215
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 },
 "S4:load_disconnection:PQ_48:all_but_fast_reactor": {
  "job_id": "S4:load_disconnection:PQ_48:all_but_fast_reactor",
  "kind": "S4",
  "label": "",
  "seed_id": "load_disconnection:PQ_48",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 3.5,
  "t_seed_s": 0.5,
  "window_s": 2.0,
  "t_end_s": 3.5,
  "runtime_s": 9.788453957997262,
  "trip_order": [
   "RES02",
   "RES04",
   "RES01",
   "RES03"
  ],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": 2.8979999999999024,
    "trip_s": 2.947999999999897,
    "would_trip_s": 2.947999999999897,
    "first_pickup_rel_s": 2.3979999999999024,
    "trip_rel_s": 2.447999999999897,
    "max_v_window_pu": 1.0729584882232523,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.1683362567517974,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": 2.793999999999914,
    "trip_s": 2.8439999999999084,
    "would_trip_s": 2.8439999999999084,
    "first_pickup_rel_s": 2.293999999999914,
    "trip_rel_s": 2.3439999999999084,
    "max_v_window_pu": 1.0880758502195527,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.1891399235645763,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": 2.9499999999998967,
    "trip_s": 2.999999999999891,
    "would_trip_s": 2.999999999999891,
    "first_pickup_rel_s": 2.4499999999998967,
    "trip_rel_s": 2.499999999999891,
    "max_v_window_pu": 1.0665413874841334,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.173025709137223,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": 2.845999999999908,
    "trip_s": 2.8959999999999027,
    "would_trip_s": 2.8959999999999027,
    "first_pickup_rel_s": 2.345999999999908,
    "trip_rel_s": 2.3959999999999027,
    "max_v_window_pu": 1.0822247535453442,
    "t_max_window_s": 0.9600000000000004,
    "max_v_after_pu": 1.1807097931184707,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.052402769309184,
    "t_max_window_s": 2.3419999999999637,
    "max_v_after_pu": 1.053095994476988,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.077971611023377,
    "t_max_window_s": 2.365999999999961,
    "max_v_after_pu": 1.0791066977000572,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0948944537002503,
    "t_max_window_s": 0.8220000000000003,
    "max_v_after_pu": 1.0958482026752112,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0713172033462652,
    "t_max_window_s": 0.7700000000000002,
    "max_v_after_pu": 1.0720453959784604,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0875752444018356,
    "t_max_window_s": 2.4999999999999463,
    "max_v_after_pu": 1.0979250155258249,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0666511444890587,
    "t_max_window_s": 1.2300000000000006,
    "max_v_after_pu": 1.0818153870149738,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0612122258593115,
    "t_max_window_s": 1.2320000000000007,
    "max_v_after_pu": 1.0760448987955789,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.07042987912431,
    "t_max_window_s": 1.2180000000000006,
    "max_v_after_pu": 1.0932180267833824,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0741032379941913,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0718879308317208,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0888328225433241,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.091520383599448,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0853151109004406,
    "t_max_window_s": 2.2999999999999683,
    "max_v_after_pu": 1.0845255794162574,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0954731341195603,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0857431849394705,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES07",
     0.020711298588554684
    ],
    [
     "plant_q_command:RES15",
     0.1833362950525049
    ],
    [
     "plant_q_command:RES16",
     0.5211426639520215
    ]
   ]
  },
  "build_s": 0.2498649170011049,
  "sim_s": 9.538589040996158,
  "error": null,
  "job_wall_s": 13.346559000012348,
  "job": {
   "job_id": "S4:load_disconnection:PQ_48:all_but_fast_reactor",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "load_disconnection:PQ_48",
   "controls": [
    [
     "plant_q_command:RES07",
     0.020711298588554684
    ],
    [
     "plant_q_command:RES15",
     0.1833362950525049
    ],
    [
     "plant_q_command:RES16",
     0.5211426639520215
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 2.0,
   "t_end": 3.5
  }
 }
}