{
 "S3:generator_trip:GENROU_43": {
  "job_id": "S3:generator_trip:GENROU_43",
  "kind": "S3",
  "label": "",
  "seed_id": "generator_trip:GENROU_43",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.23740108399943,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0558635626512207,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0545451296712613,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0750607558201501,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.073820433736758,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.05325798275456,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0542223122059393,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0722546694391761,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0718407170603466,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0222499691751608,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0213245764190624,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0526677965411753,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0518780227069582,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0897850031705154,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.08936450875474,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.06847709889039,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0684879787545518,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.082516309854866,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.082792626957887,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0601351009626672,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0605995302517832,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0547136995085091,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0551598778681845,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0612879038785359,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0621511816882054,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0705024265439733,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0705061423270739,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0847343620565992,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0846049590877618,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0644406266191904,
    "t_max_window_s": 1.2600000000000007,
    "max_v_after_pu": 1.0643952697849866,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0793630351119554,
    "t_max_window_s": 1.2680000000000007,
    "max_v_after_pu": 1.0793505676871606,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.20887579199916217,
  "sim_s": 2.0285252920002677,
  "max_abs_dv_all_buses_pu": 0.049182381750938475,
  "max_abs_dv_bus": "V_79",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 2.2390179579961114,
  "job": {
   "job_id": "S3:generator_trip:GENROU_43",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "generator_trip:GENROU_43",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S4:fixed_pf_ramp:RES02:all": {
  "job_id": "S4:fixed_pf_ramp:RES02:all",
  "kind": "S4",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES02",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.1319754579890287,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.077001658855249,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0770047420803486,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0981354467692483,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.098143312586495,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0713588894893438,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0715037423714795,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.086189811258351,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0862091740116127,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0222909464867564,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0218077088350797,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527079863356712,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0523094883506192,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898679288206647,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0897076216074713,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0685359144865896,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.068600105497827,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0845307331257081,
    "t_max_window_s": 1.4880000000000009,
    "max_v_after_pu": 1.0845285819093637,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0636146095137113,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0636146589159605,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0580803079202146,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0580803057766335,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0671272303569515,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0671317194620673,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0708456771603398,
    "t_max_window_s": 1.4000000000000008,
    "max_v_after_pu": 1.0708359905630032,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0859944697998036,
    "t_max_window_s": 1.4980000000000009,
    "max_v_after_pu": 1.0859944393390537,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0646470082744506,
    "t_max_window_s": 1.4120000000000008,
    "max_v_after_pu": 1.0646267913625538,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0795966915405104,
    "t_max_window_s": 1.4160000000000008,
    "max_v_after_pu": 1.0795785380000926,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES02",
     0.3775869831006742
    ]
   ]
  },
  "build_s": 0.29629250000289176,
  "sim_s": 1.835682957986137,
  "error": null,
  "job_wall_s": 2.132648707993212,
  "job": {
   "job_id": "S4:fixed_pf_ramp:RES02:all",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "fixed_pf_ramp:RES02",
   "controls": [
    [
     "plant_q_command:RES02",
     0.3775869831006742
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S3:plant_trip:RES13": {
  "job_id": "S3:plant_trip:RES13",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES13",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.339075791009236,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0748835755853394,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0751501477446854,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.088921992219752,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0895551875950606,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.068808678505473,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.069351362270182,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0821287262266204,
    "t_max_window_s": 0.6180000000000001,
    "max_v_after_pu": 1.0817418797829959,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0226598034709682,
    "t_max_window_s": 0.5680000000000001,
    "max_v_after_pu": 1.01545783627493,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0530101798562044,
    "t_max_window_s": 0.5720000000000001,
    "max_v_after_pu": 1.0468465762122392,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0900014487074126,
    "t_max_window_s": 0.6040000000000001,
    "max_v_after_pu": 1.0888545258752762,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0688863291092838,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.068895776238777,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0840589925267803,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0846678126193345,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.062554886319254,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0634240544101705,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.057073862218364,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0579395306605055,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0650493206592873,
    "t_max_window_s": 0.536,
    "max_v_after_pu": 1.0658850423593622,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1183249286417274,
    "t_max_window_s": 0.5740000000000001,
    "max_v_after_pu": 1.1133301044565989,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.092965053880503,
    "t_max_window_s": 0.7500000000000002,
    "max_v_after_pu": 1.088598004958501,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0736966965120591,
    "t_max_window_s": 0.8400000000000003,
    "max_v_after_pu": 1.0671435761098207,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.089433338598658,
    "t_max_window_s": 0.8320000000000003,
    "max_v_after_pu": 1.0825067006330331,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.2733315420045983,
  "sim_s": 2.065744249004638,
  "max_abs_dv_all_buses_pu": 0.047658261975060734,
  "max_abs_dv_bus": "V_900013",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 2.340058041998418,
  "job": {
   "job_id": "S3:plant_trip:RES13",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "plant_trip:RES13",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:plant_trip:RES09": {
  "job_id": "S3:plant_trip:RES09",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES09",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 3.586327999990317,
  "trip_order": [
   "RES10",
   "RES11",
   "RES02",
   "RES12",
   "RES04",
   "RES01",
   "RES03"
  ],
  "tripped_within_window": [
   "RES10",
   "RES11",
   "RES02",
   "RES12",
   "RES04",
   "RES01",
   "RES03"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": 0.6860000000000002,
    "trip_s": 0.7360000000000002,
    "would_trip_s": 0.7360000000000002,
    "first_pickup_rel_s": 0.18600000000000017,
    "trip_rel_s": 0.2360000000000002,
    "max_v_window_pu": 1.179065984655837,
    "t_max_window_s": 0.8160000000000003,
    "max_v_after_pu": 1.1480162966004894,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": 0.6280000000000001,
    "trip_s": 0.6780000000000002,
    "would_trip_s": 0.6780000000000002,
    "first_pickup_rel_s": 0.1280000000000001,
    "trip_rel_s": 0.17800000000000016,
    "max_v_window_pu": 1.2120713726997998,
    "t_max_window_s": 0.8140000000000003,
    "max_v_after_pu": 1.1720900380259145,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": 0.7040000000000002,
    "trip_s": 0.7540000000000002,
    "would_trip_s": 0.7540000000000002,
    "first_pickup_rel_s": 0.20400000000000018,
    "trip_rel_s": 0.2540000000000002,
    "max_v_window_pu": 1.1856008572390684,
    "t_max_window_s": 0.8240000000000003,
    "max_v_after_pu": 1.1542688245979675,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": 0.6520000000000001,
    "trip_s": 0.7020000000000002,
    "would_trip_s": 0.7020000000000002,
    "first_pickup_rel_s": 0.15200000000000014,
    "trip_rel_s": 0.20200000000000018,
    "max_v_window_pu": 1.2055329672355248,
    "t_max_window_s": 0.8100000000000003,
    "max_v_after_pu": 1.1622583055322613,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0223656902516969,
    "t_max_window_s": 0.7040000000000002,
    "max_v_after_pu": 0.9814625114094289,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527610837085293,
    "t_max_window_s": 0.7040000000000002,
    "max_v_after_pu": 1.0180053683678305,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898915215743679,
    "t_max_window_s": 0.6800000000000002,
    "max_v_after_pu": 1.0725431985670935,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.06857087545338,
    "t_max_window_s": 0.7040000000000002,
    "max_v_after_pu": 1.059724876100171,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.235165043864005,
    "t_max_window_s": 0.8876905000000003,
    "max_v_after_pu": 1.1717525392327024,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": 0.5900000000000001,
    "trip_s": 0.6400000000000001,
    "would_trip_s": 0.6400000000000001,
    "first_pickup_rel_s": 0.09000000000000008,
    "trip_rel_s": 0.14000000000000012,
    "max_v_window_pu": 1.2248389281275158,
    "t_max_window_s": 0.8796905000000003,
    "max_v_after_pu": 1.1701258445512464,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": 0.6080000000000001,
    "trip_s": 0.6580000000000001,
    "would_trip_s": 0.6580000000000001,
    "first_pickup_rel_s": 0.1080000000000001,
    "trip_rel_s": 0.15800000000000014,
    "max_v_window_pu": 1.2320370150594215,
    "t_max_window_s": 0.8816905000000003,
    "max_v_after_pu": 1.1754815372147513,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": 0.6420000000000001,
    "trip_s": 0.6920000000000002,
    "would_trip_s": 0.6920000000000002,
    "first_pickup_rel_s": 0.14200000000000013,
    "trip_rel_s": 0.19200000000000017,
    "max_v_window_pu": 1.2219373349298264,
    "t_max_window_s": 0.8656905000000003,
    "max_v_after_pu": 1.1723657533266356,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.073466358803788,
    "t_max_window_s": 0.7560000000000002,
    "max_v_after_pu": 1.0616235699375856,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0956519893271937,
    "t_max_window_s": 0.7560000000000002,
    "max_v_after_pu": 1.0643086888747921,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0666954616104076,
    "t_max_window_s": 0.7740000000000002,
    "max_v_after_pu": 1.0499513652333186,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0818441149043325,
    "t_max_window_s": 0.7700000000000002,
    "max_v_after_pu": 1.064152077540611,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.2855735830089543,
  "sim_s": 3.3007544169813627,
  "max_abs_dv_all_buses_pu": 0.17541426674579985,
  "max_abs_dv_bus": "V_900011",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 3.588491625007009,
  "job": {
   "job_id": "S3:plant_trip:RES09",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "plant_trip:RES09",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S4:load_disconnection:PQ_48:all": {
  "job_id": "S4:load_disconnection:PQ_48:all",
  "kind": "S4",
  "label": "",
  "seed_id": "load_disconnection:PQ_48",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 3.4524870419991203,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0729584882232532,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0583010054162179,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0880758502195533,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.073609857638501,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.066541387484135,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.051709711985133,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0822254973243794,
    "t_max_window_s": 0.9600000000000004,
    "max_v_after_pu": 1.0711383467919882,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0494993345570474,
    "t_max_window_s": 0.9660000000000004,
    "max_v_after_pu": 1.0463766994318089,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0749420868178465,
    "t_max_window_s": 0.9460000000000004,
    "max_v_after_pu": 1.0716059319766114,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0954292105913652,
    "t_max_window_s": 0.8220000000000003,
    "max_v_after_pu": 1.0858824284947162,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0714081822854558,
    "t_max_window_s": 0.7700000000000002,
    "max_v_after_pu": 1.0604096730074741,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0869856441735766,
    "t_max_window_s": 1.2300000000000006,
    "max_v_after_pu": 1.0839656464303256,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.066651042822281,
    "t_max_window_s": 1.2300000000000006,
    "max_v_after_pu": 1.062816781533065,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0612121054536703,
    "t_max_window_s": 1.2320000000000007,
    "max_v_after_pu": 1.057404489020494,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0704299375697983,
    "t_max_window_s": 1.2180000000000006,
    "max_v_after_pu": 1.0655478052644534,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.074103237994191,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0685595183091927,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.088832822543323,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0781796204706282,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0814995306030233,
    "t_max_window_s": 1.0060000000000004,
    "max_v_after_pu": 1.0816429549993385,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0954731341195598,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.082553955383797,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES15",
     0.18356989333943496
    ],
    [
     "plant_q_command:RES16",
     0.5213131378307677
    ]
   ]
  },
  "build_s": 0.20236883299367037,
  "sim_s": 3.25011820900545,
  "error": null,
  "job_wall_s": 3.4532258750114124,
  "job": {
   "job_id": "S4:load_disconnection:PQ_48:all",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "load_disconnection:PQ_48",
   "controls": [
    [
     "plant_q_command:RES15",
     0.18356989333943496
    ],
    [
     "plant_q_command:RES16",
     0.5213131378307677
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S4:fixed_pf_ramp:RES12:all": {
  "job_id": "S4:fixed_pf_ramp:RES12:all",
  "kind": "S4",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES12",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.6498537919978844,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0797223150394757,
    "t_max_window_s": 1.4340000000000008,
    "max_v_after_pu": 1.0796336655612613,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.097298158814313,
    "t_max_window_s": 1.4140000000000008,
    "max_v_after_pu": 1.0970993319190887,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0739641177854833,
    "t_max_window_s": 1.4820000000000009,
    "max_v_after_pu": 1.073957001765862,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0913664753270367,
    "t_max_window_s": 1.4060000000000008,
    "max_v_after_pu": 1.0911372347067896,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0222908878912074,
    "t_max_window_s": 0.7040000000000002,
    "max_v_after_pu": 1.021566291699672,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527079344236197,
    "t_max_window_s": 0.6000000000000001,
    "max_v_after_pu": 1.0521101331453901,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898677729987476,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.089633520289134,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.068534249022192,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0686504581327931,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0904896797363224,
    "t_max_window_s": 1.3120000000000007,
    "max_v_after_pu": 1.0893036324555094,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0727325701175883,
    "t_max_window_s": 1.3320000000000007,
    "max_v_after_pu": 1.0715893222276975,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0669655119780816,
    "t_max_window_s": 1.3300000000000007,
    "max_v_after_pu": 1.065794807381268,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0940742066926896,
    "t_max_window_s": 1.3500000000000008,
    "max_v_after_pu": 1.0931092486639735,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0710915402466281,
    "t_max_window_s": 1.3420000000000007,
    "max_v_after_pu": 1.0710486620702437,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0867114747181685,
    "t_max_window_s": 1.2260000000000006,
    "max_v_after_pu": 1.0864967799790581,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0649746992501399,
    "t_max_window_s": 1.4520000000000008,
    "max_v_after_pu": 1.064964950224973,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0799401518746257,
    "t_max_window_s": 1.4520000000000008,
    "max_v_after_pu": 1.0799304090700343,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES02",
     0.01392364933607421
    ],
    [
     "plant_q_command:RES12",
     0.09806543916098173
    ]
   ]
  },
  "build_s": 0.28744070800894406,
  "sim_s": 2.3624130839889403,
  "error": null,
  "job_wall_s": 2.6505359160073567,
  "job": {
   "job_id": "S4:fixed_pf_ramp:RES12:all",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "fixed_pf_ramp:RES12",
   "controls": [
    [
     "plant_q_command:RES02",
     0.01392364933607421
    ],
    [
     "plant_q_command:RES12",
     0.09806543916098173
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S3:fixed_pf_ramp:RES15": {
  "job_id": "S3:fixed_pf_ramp:RES15",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES15",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.8693875419994583,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0733618956053432,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.073658255319348,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0879523616935391,
    "t_max_window_s": 1.0180000000000005,
    "max_v_after_pu": 1.0883354872933697,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.066993862465459,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.067437425411509,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0815460069150853,
    "t_max_window_s": 0.9300000000000004,
    "max_v_after_pu": 1.0813936319899196,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0225342282595882,
    "t_max_window_s": 0.8360000000000003,
    "max_v_after_pu": 1.020451580841839,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0529275344062383,
    "t_max_window_s": 0.8680000000000003,
    "max_v_after_pu": 1.0513358586655435,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0900806562418022,
    "t_max_window_s": 1.0960000000000005,
    "max_v_after_pu": 1.089955560096406,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0689710678381175,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0690066760175139,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.083468996706447,
    "t_max_window_s": 0.6200000000000001,
    "max_v_after_pu": 1.0836211724371188,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0621390344332136,
    "t_max_window_s": 0.6400000000000001,
    "max_v_after_pu": 1.0622609261389606,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0566278326385243,
    "t_max_window_s": 0.6360000000000001,
    "max_v_after_pu": 1.0567551214404693,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.064923741590123,
    "t_max_window_s": 0.6740000000000002,
    "max_v_after_pu": 1.0648935785981217,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.07404908163462,
    "t_max_window_s": 1.0900000000000005,
    "max_v_after_pu": 1.0731573629976443,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0882949006320668,
    "t_max_window_s": 1.1040000000000005,
    "max_v_after_pu": 1.0876168055881283,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0878006098857624,
    "t_max_window_s": 1.1020000000000005,
    "max_v_after_pu": 1.0865032713807683,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0847969026251518,
    "t_max_window_s": 1.0920000000000005,
    "max_v_after_pu": 1.0834170758344055,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.2130195000063395,
  "sim_s": 1.6563680419931188,
  "max_abs_dv_all_buses_pu": 0.023533943219095743,
  "max_abs_dv_bus": "V_900015",
  "n_buses_moved_1e-4": 154,
  "error": null,
  "job_wall_s": 1.8706811660085805,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES15",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "fixed_pf_ramp:RES15",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S4:plant_trip:RES02:all": {
  "job_id": "S4:plant_trip:RES02:all",
  "kind": "S4",
  "label": "",
  "seed_id": "plant_trip:RES02",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.479532625002321,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0893960227754098,
    "t_max_window_s": 1.2580000000000007,
    "max_v_after_pu": 1.0875933603073435,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1451667886686723,
    "t_max_window_s": 1.2380000000000007,
    "max_v_after_pu": 1.1424550936437965,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0855084890329303,
    "t_max_window_s": 1.3500000000000008,
    "max_v_after_pu": 1.084607793136154,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0983904581397905,
    "t_max_window_s": 1.2440000000000007,
    "max_v_after_pu": 1.095645382422828,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0223171126421056,
    "t_max_window_s": 0.538,
    "max_v_after_pu": 1.018796771365527,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527281289475183,
    "t_max_window_s": 0.536,
    "max_v_after_pu": 1.0498314886635185,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.089883004091768,
    "t_max_window_s": 0.518,
    "max_v_after_pu": 1.088847639271092,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0685562215695041,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0685716675882564,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0881764376560656,
    "t_max_window_s": 1.1940000000000006,
    "max_v_after_pu": 1.0835961554692808,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0686844912230147,
    "t_max_window_s": 1.2060000000000006,
    "max_v_after_pu": 1.0634184624833314,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0630867528559165,
    "t_max_window_s": 1.2040000000000006,
    "max_v_after_pu": 1.0577360085992376,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0744384674428669,
    "t_max_window_s": 1.2160000000000006,
    "max_v_after_pu": 1.0690258013101408,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.071289428832527,
    "t_max_window_s": 1.1900000000000006,
    "max_v_after_pu": 1.0705826546804371,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0876912812875161,
    "t_max_window_s": 0.5760000000000001,
    "max_v_after_pu": 1.0858149899719474,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0656824418186361,
    "t_max_window_s": 1.1520000000000006,
    "max_v_after_pu": 1.0641726277348513,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0806710817899459,
    "t_max_window_s": 1.1580000000000006,
    "max_v_after_pu": 1.079152946617547,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES04",
     0.14837002116446832
    ]
   ]
  },
  "build_s": 0.3373778340028366,
  "sim_s": 2.1421547909994842,
  "error": null,
  "job_wall_s": 2.4801789589982945,
  "job": {
   "job_id": "S4:plant_trip:RES02:all",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "plant_trip:RES02",
   "controls": [
    [
     "plant_q_command:RES04",
     0.14837002116446832
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S3:load_disconnection:PQ_91": {
  "job_id": "S3:load_disconnection:PQ_91",
  "kind": "S3",
  "label": "",
  "seed_id": "load_disconnection:PQ_91",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.5929192090115976,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0739619274498546,
    "t_max_window_s": 0.8160000000000003,
    "max_v_after_pu": 1.0735260234362516,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0891747912198957,
    "t_max_window_s": 0.8360000000000003,
    "max_v_after_pu": 1.088507485420248,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0686133148962655,
    "t_max_window_s": 0.8340000000000003,
    "max_v_after_pu": 1.0684231031705247,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0830344228291549,
    "t_max_window_s": 0.9280000000000004,
    "max_v_after_pu": 1.0823305856860355,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.023014127020924,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0234152972529764,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0533491572968534,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.053734849037367,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.090440942681692,
    "t_max_window_s": 1.4160000000000008,
    "max_v_after_pu": 1.0906726896280619,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0688292441728136,
    "t_max_window_s": 0.8680000000000003,
    "max_v_after_pu": 1.0685642031933364,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.084327235083208,
    "t_max_window_s": 0.8940000000000003,
    "max_v_after_pu": 1.0837219944096725,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0633071888188872,
    "t_max_window_s": 0.8980000000000004,
    "max_v_after_pu": 1.0624925398426244,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0577932620153898,
    "t_max_window_s": 0.8980000000000004,
    "max_v_after_pu": 1.0569800491053312,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0664993978474253,
    "t_max_window_s": 0.9000000000000004,
    "max_v_after_pu": 1.0654280208865399,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0711907195649604,
    "t_max_window_s": 1.4360000000000008,
    "max_v_after_pu": 1.071223153905994,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0863246732768115,
    "t_max_window_s": 0.9760000000000004,
    "max_v_after_pu": 1.086121557114665,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.064327006058364,
    "t_max_window_s": 0.562,
    "max_v_after_pu": 1.0645285470703036,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0792676667564463,
    "t_max_window_s": 0.5660000000000001,
    "max_v_after_pu": 1.0794628109683337,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.3353205000021262,
  "sim_s": 2.2575987090094713,
  "max_abs_dv_all_buses_pu": 0.03793321477096301,
  "max_abs_dv_bus": "V_136",
  "n_buses_moved_1e-4": 155,
  "error": null,
  "job_wall_s": 2.5940377920051105,
  "job": {
   "job_id": "S3:load_disconnection:PQ_91",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "load_disconnection:PQ_91",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:fixed_pf_ramp:RES09": {
  "job_id": "S3:fixed_pf_ramp:RES09",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES09",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 3.7999830830085557,
  "trip_order": [
   "RES09",
   "RES10",
   "RES11",
   "RES02",
   "RES12",
   "RES04",
   "RES01",
   "RES03"
  ],
  "tripped_within_window": [
   "RES09",
   "RES10",
   "RES11",
   "RES02",
   "RES12",
   "RES04",
   "RES01",
   "RES03"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": 0.9680000000000004,
    "trip_s": 1.0180000000000005,
    "would_trip_s": 1.0180000000000005,
    "first_pickup_rel_s": 0.4680000000000004,
    "trip_rel_s": 0.5180000000000005,
    "max_v_window_pu": 1.1790411267514487,
    "t_max_window_s": 1.0980000000000005,
    "max_v_after_pu": 1.147647633902935,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": 0.9060000000000004,
    "trip_s": 0.9560000000000004,
    "would_trip_s": 0.9560000000000004,
    "first_pickup_rel_s": 0.40600000000000036,
    "trip_rel_s": 0.4560000000000004,
    "max_v_window_pu": 1.2119763139941788,
    "t_max_window_s": 1.0980000000000005,
    "max_v_after_pu": 1.1706517605686688,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": 0.9840000000000004,
    "trip_s": 1.0340000000000005,
    "would_trip_s": 1.0340000000000005,
    "first_pickup_rel_s": 0.48400000000000043,
    "trip_rel_s": 0.5340000000000005,
    "max_v_window_pu": 1.185565717437447,
    "t_max_window_s": 1.1080000000000005,
    "max_v_after_pu": 1.153872076207141,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": 0.9320000000000004,
    "trip_s": 0.9820000000000004,
    "would_trip_s": 0.9820000000000004,
    "first_pickup_rel_s": 0.4320000000000004,
    "trip_rel_s": 0.48200000000000043,
    "max_v_window_pu": 1.2053848628032553,
    "t_max_window_s": 1.0940000000000005,
    "max_v_after_pu": 1.1602503530873816,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0223478895211258,
    "t_max_window_s": 0.9840000000000004,
    "max_v_after_pu": 1.0075869926328067,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527457621368732,
    "t_max_window_s": 0.9840000000000004,
    "max_v_after_pu": 1.0399069882652192,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.089883058464123,
    "t_max_window_s": 0.9580000000000004,
    "max_v_after_pu": 1.0813473059511023,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0685673348145612,
    "t_max_window_s": 0.9840000000000004,
    "max_v_after_pu": 1.0640433862540766,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": 0.7600000000000002,
    "trip_s": 0.8100000000000003,
    "would_trip_s": 0.8100000000000003,
    "first_pickup_rel_s": 0.26000000000000023,
    "trip_rel_s": 0.3100000000000003,
    "max_v_window_pu": 1.2343625881999798,
    "t_max_window_s": 1.1774905000000007,
    "max_v_after_pu": 1.171219587220384,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": 0.8740000000000003,
    "trip_s": 0.9240000000000004,
    "would_trip_s": 0.9240000000000004,
    "first_pickup_rel_s": 0.37400000000000033,
    "trip_rel_s": 0.4240000000000004,
    "max_v_window_pu": 1.2242345105325465,
    "t_max_window_s": 1.1656905000000006,
    "max_v_after_pu": 1.166049066898715,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": 0.8940000000000003,
    "trip_s": 0.9440000000000004,
    "would_trip_s": 0.9440000000000004,
    "first_pickup_rel_s": 0.39400000000000035,
    "trip_rel_s": 0.4440000000000004,
    "max_v_window_pu": 1.231376858163551,
    "t_max_window_s": 1.1676905000000006,
    "max_v_after_pu": 1.1723337337292636,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": 0.9260000000000004,
    "trip_s": 0.9760000000000004,
    "would_trip_s": 0.9760000000000004,
    "first_pickup_rel_s": 0.4260000000000004,
    "trip_rel_s": 0.4760000000000004,
    "max_v_window_pu": 1.2215647281500046,
    "t_max_window_s": 1.1496905000000006,
    "max_v_after_pu": 1.1642135982027424,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0734465119432093,
    "t_max_window_s": 1.0380000000000005,
    "max_v_after_pu": 1.0614318138122583,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0955764341066436,
    "t_max_window_s": 1.0360000000000005,
    "max_v_after_pu": 1.0637013640885769,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0667064377306594,
    "t_max_window_s": 1.0560000000000005,
    "max_v_after_pu": 1.05222390985153,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0818524284392315,
    "t_max_window_s": 1.0520000000000005,
    "max_v_after_pu": 1.065257761960815,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.3209837089962093,
  "sim_s": 3.4789993740123464,
  "max_abs_dv_all_buses_pu": 0.17475410984992923,
  "max_abs_dv_bus": "V_900011",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 3.801678374991752,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES09",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "fixed_pf_ramp:RES09",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:fixed_pf_ramp:RES08": {
  "job_id": "S3:fixed_pf_ramp:RES08",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES08",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.969384333002381,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.072827321509607,
    "t_max_window_s": 0.9880000000000004,
    "max_v_after_pu": 1.0727792295279694,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0877526911385538,
    "t_max_window_s": 0.8820000000000003,
    "max_v_after_pu": 1.0874876990964248,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0664211166764548,
    "t_max_window_s": 0.7940000000000003,
    "max_v_after_pu": 1.0660695531448674,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0813549727305616,
    "t_max_window_s": 0.8840000000000003,
    "max_v_after_pu": 1.080904731379329,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0301491587052996,
    "t_max_window_s": 1.3660000000000008,
    "max_v_after_pu": 1.0297914864214817,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0600055474049472,
    "t_max_window_s": 1.3700000000000008,
    "max_v_after_pu": 1.059679204981947,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0974618525034585,
    "t_max_window_s": 1.4180000000000008,
    "max_v_after_pu": 1.0973968112593142,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0908460994901188,
    "t_max_window_s": 1.4220000000000008,
    "max_v_after_pu": 1.0907848531511952,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.083466856691982,
    "t_max_window_s": 0.6040000000000001,
    "max_v_after_pu": 1.0830750631015231,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0621337926234233,
    "t_max_window_s": 0.6200000000000001,
    "max_v_after_pu": 1.0615804125397563,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.056623158876885,
    "t_max_window_s": 0.6160000000000001,
    "max_v_after_pu": 1.0560692263408098,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0649079988335939,
    "t_max_window_s": 0.6480000000000001,
    "max_v_after_pu": 1.0641706103816155,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0714497756353822,
    "t_max_window_s": 1.3900000000000008,
    "max_v_after_pu": 1.071413999435449,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0861475633464508,
    "t_max_window_s": 1.3620000000000008,
    "max_v_after_pu": 1.0861056989276834,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.065452190383022,
    "t_max_window_s": 1.2440000000000007,
    "max_v_after_pu": 1.06504629928292,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0803190724985279,
    "t_max_window_s": 1.2400000000000007,
    "max_v_after_pu": 1.079911230314058,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.19834595800784882,
  "sim_s": 1.7710383749945322,
  "max_abs_dv_all_buses_pu": 0.022312766156785457,
  "max_abs_dv_bus": "V_900008",
  "n_buses_moved_1e-4": 149,
  "error": null,
  "job_wall_s": 1.9703612920129672,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES08",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "fixed_pf_ramp:RES08",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:fixed_pf_ramp:RES06": {
  "job_id": "S3:fixed_pf_ramp:RES06",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES06",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.9948397910047788,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0728930317166616,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0730781721676217,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0877930744988467,
    "t_max_window_s": 0.9980000000000004,
    "max_v_after_pu": 1.0876566077371908,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0664540499956234,
    "t_max_window_s": 0.9960000000000004,
    "max_v_after_pu": 1.0663041513283136,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0813962135751918,
    "t_max_window_s": 0.9440000000000004,
    "max_v_after_pu": 1.080791814000888,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0422292230261976,
    "t_max_window_s": 1.2800000000000007,
    "max_v_after_pu": 1.041656788370258,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0846557714513745,
    "t_max_window_s": 1.2940000000000007,
    "max_v_after_pu": 1.0845491851501146,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0983416129330896,
    "t_max_window_s": 1.3740000000000008,
    "max_v_after_pu": 1.0982621678707,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.07467557642207,
    "t_max_window_s": 1.4180000000000008,
    "max_v_after_pu": 1.0746387145008958,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0834674135745432,
    "t_max_window_s": 0.6440000000000001,
    "max_v_after_pu": 1.083229536071669,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.062134975790163,
    "t_max_window_s": 0.6640000000000001,
    "max_v_after_pu": 1.0617182007115362,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0566242366354395,
    "t_max_window_s": 0.6600000000000001,
    "max_v_after_pu": 1.0562140060467047,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0649112366374716,
    "t_max_window_s": 0.7000000000000002,
    "max_v_after_pu": 1.0641742538122936,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.071944421047377,
    "t_max_window_s": 1.2820000000000007,
    "max_v_after_pu": 1.0717631953259597,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0865456110624898,
    "t_max_window_s": 1.2600000000000007,
    "max_v_after_pu": 1.086372012327134,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0667443818460658,
    "t_max_window_s": 1.1600000000000006,
    "max_v_after_pu": 1.0658554954861765,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0815647836973046,
    "t_max_window_s": 1.1540000000000006,
    "max_v_after_pu": 1.0806736106457626,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.2821734579920303,
  "sim_s": 1.7126663330127485,
  "max_abs_dv_all_buses_pu": 0.03194940103537092,
  "max_abs_dv_bus": "V_900006",
  "n_buses_moved_1e-4": 154,
  "error": null,
  "job_wall_s": 1.9958082499942975,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES06",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "fixed_pf_ramp:RES06",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S4:plant_trip:RES11:all": {
  "job_id": "S4:plant_trip:RES11:all",
  "kind": "S4",
  "label": "",
  "seed_id": "plant_trip:RES11",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 6.273306417002459,
  "trip_order": [
   "RES09",
   "RES10",
   "RES12",
   "RES02",
   "RES04",
   "RES01",
   "RES03"
  ],
  "tripped_within_window": [
   "RES09",
   "RES10",
   "RES12",
   "RES02",
   "RES04",
   "RES01",
   "RES03"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": 0.7700000000000002,
    "trip_s": 0.8200000000000003,
    "would_trip_s": 0.8200000000000003,
    "first_pickup_rel_s": 0.27000000000000024,
    "trip_rel_s": 0.3200000000000003,
    "max_v_window_pu": 1.1631926682981457,
    "t_max_window_s": 0.8240000000000003,
    "max_v_after_pu": 1.1365694510325384,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": 0.6660000000000001,
    "trip_s": 0.7160000000000002,
    "would_trip_s": 0.7160000000000002,
    "first_pickup_rel_s": 0.16600000000000015,
    "trip_rel_s": 0.2160000000000002,
    "max_v_window_pu": 1.189992950181127,
    "t_max_window_s": 0.8240000000000003,
    "max_v_after_pu": 1.1556727356563055,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": 0.7720000000000002,
    "trip_s": 0.8220000000000003,
    "would_trip_s": 0.8220000000000003,
    "first_pickup_rel_s": 0.27200000000000024,
    "trip_rel_s": 0.3220000000000003,
    "max_v_window_pu": 1.1727031883469348,
    "t_max_window_s": 0.8240000000000003,
    "max_v_after_pu": 1.1470397154653857,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": 0.7180000000000002,
    "trip_s": 0.7680000000000002,
    "would_trip_s": 0.7680000000000002,
    "first_pickup_rel_s": 0.2180000000000002,
    "trip_rel_s": 0.26800000000000024,
    "max_v_window_pu": 1.1787138027368853,
    "t_max_window_s": 0.8240000000000003,
    "max_v_after_pu": 1.1423230245846832,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0223122865844316,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 0.979779262468859,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527258013458132,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.015979280275146,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898827211345745,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0677539747659497,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0685460541607643,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0500464081632426,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.21819039391456,
    "t_max_window_s": 0.8400000000000003,
    "max_v_after_pu": 1.1506318401410025,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.2066513585720149,
    "t_max_window_s": 0.8260000000000003,
    "max_v_after_pu": 1.1491481054620505,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.2143272403780594,
    "t_max_window_s": 0.8300000000000003,
    "max_v_after_pu": 1.1551975034298063,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": 0.6040000000000001,
    "trip_s": 0.6540000000000001,
    "would_trip_s": 0.6540000000000001,
    "first_pickup_rel_s": 0.10400000000000009,
    "trip_rel_s": 0.15400000000000014,
    "max_v_window_pu": 1.190694364203008,
    "t_max_window_s": 0.8240000000000003,
    "max_v_after_pu": 1.1404762644013655,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0709852439850425,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0538204371760496,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0870522029076772,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0646681269377298,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0645340931025131,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0435912532208422,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0794989149870438,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.044373442203356,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "avr_vref:IEEEX1_1",
     1.0
    ],
    [
     "avr_vref:IEEEX1_22",
     1.0
    ],
    [
     "avr_vref:IEEEX1_5",
     1.0
    ],
    [
     "avr_vref:IEEEX1_7",
     1.0
    ],
    [
     "fast_reactor:FASTR01",
     1.0
    ],
    [
     "fast_reactor:FASTR03",
     1.0
    ],
    [
     "fast_reactor:FASTR04",
     1.0
    ],
    [
     "plant_q_command:RES02",
     0.06376874503526567
    ],
    [
     "plant_q_command:RES09",
     0.46254905190615697
    ],
    [
     "statcom:STATCOM01",
     1.0
    ],
    [
     "statcom:STATCOM02",
     1.0
    ],
    [
     "statcom:STATCOM03",
     1.0
    ],
    [
     "statcom:STATCOM04",
     1.0
    ]
   ]
  },
  "build_s": 0.20391250000102445,
  "sim_s": 6.069393917001435,
  "error": null,
  "job_wall_s": 6.274632374988869,
  "job": {
   "job_id": "S4:plant_trip:RES11:all",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "plant_trip:RES11",
   "controls": [
    [
     "avr_vref:IEEEX1_1",
     1.0
    ],
    [
     "avr_vref:IEEEX1_22",
     1.0
    ],
    [
     "avr_vref:IEEEX1_5",
     1.0
    ],
    [
     "avr_vref:IEEEX1_7",
     1.0
    ],
    [
     "fast_reactor:FASTR01",
     1.0
    ],
    [
     "fast_reactor:FASTR03",
     1.0
    ],
    [
     "fast_reactor:FASTR04",
     1.0
    ],
    [
     "plant_q_command:RES02",
     0.06376874503526567
    ],
    [
     "plant_q_command:RES09",
     0.46254905190615697
    ],
    [
     "statcom:STATCOM01",
     1.0
    ],
    [
     "statcom:STATCOM02",
     1.0
    ],
    [
     "statcom:STATCOM03",
     1.0
    ],
    [
     "statcom:STATCOM04",
     1.0
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S3:generator_trip:GENROU_48": {
  "job_id": "S3:generator_trip:GENROU_48",
  "kind": "S3",
  "label": "",
  "seed_id": "generator_trip:GENROU_48",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.279417709010886,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0727177103129713,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0742759968512305,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0868841979937918,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0892433701618336,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0663447524161778,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0679829924679298,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0795746940019446,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0824047534926537,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0053531494203798,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 0.9898889468650924,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0393773983576533,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0240515029979438,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.085417574781325,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0804495714960745,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.065734252606161,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0630135778007743,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0832621842905261,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0842363581095034,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0617839042558244,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.06309246713963,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.056291897776859,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0575773946688032,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0642174461848248,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.066023268910354,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0541013665138081,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0661606657825524,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0715039230655077,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0805884560783325,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 0.971609772317433,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 0.9754651140793955,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 0.9909832877528477,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 0.9954045260242593,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.19524375000037253,
  "sim_s": 2.0841739590105135,
  "max_abs_dv_all_buses_pu": 0.13839146153630477,
  "max_abs_dv_bus": "V_101",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 2.2804922920040553,
  "job": {
   "job_id": "S3:generator_trip:GENROU_48",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "generator_trip:GENROU_48",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:generator_trip:GENROU_38": {
  "job_id": "S3:generator_trip:GENROU_38",
  "kind": "S3",
  "label": "",
  "seed_id": "generator_trip:GENROU_38",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.0559072499891045,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0745380860081413,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0747446368746674,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0887205059528549,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.08916445301923,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.068468803704595,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0688946209707375,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0808948223724415,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.081503535537955,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0217452434289642,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.015923831149213,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0522773225715714,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0472198428663697,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0897315754966697,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0887994034491757,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0686644488748043,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.068676141458414,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0842317055198163,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0844817217835083,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0628230202593567,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0632173240057297,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0573405548696815,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0577284017602109,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0650801355599553,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0657043669776127,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0630714101436276,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0663834791785356,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0811693493075025,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0843023373265916,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0595584240136697,
    "t_max_window_s": 0.9640000000000004,
    "max_v_after_pu": 1.061835102658777,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0736168837087863,
    "t_max_window_s": 0.9780000000000004,
    "max_v_after_pu": 1.0765121256186827,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.21055070799775422,
  "sim_s": 1.8453565419913502,
  "max_abs_dv_all_buses_pu": 0.022147421405428025,
  "max_abs_dv_bus": "V_55",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 2.056938291992992,
  "job": {
   "job_id": "S3:generator_trip:GENROU_38",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "generator_trip:GENROU_38",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:fixed_pf_ramp:RES16": {
  "job_id": "S3:fixed_pf_ramp:RES16",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES16",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.4881508329999633,
  "trip_order": [
   "RES16"
  ],
  "tripped_within_window": [
   "RES16"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0738095720415144,
    "t_max_window_s": 1.1600000000000006,
    "max_v_after_pu": 1.0755587582094872,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0887041198557166,
    "t_max_window_s": 0.9820000000000004,
    "max_v_after_pu": 1.0886533640653697,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0674642730187502,
    "t_max_window_s": 1.1700000000000006,
    "max_v_after_pu": 1.069989285772948,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0825249160471568,
    "t_max_window_s": 0.9460000000000004,
    "max_v_after_pu": 1.079077722417179,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.023532069318654,
    "t_max_window_s": 0.9040000000000004,
    "max_v_after_pu": 1.0097140382993688,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0537425987572788,
    "t_max_window_s": 0.9080000000000004,
    "max_v_after_pu": 1.0427402012261322,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0904435591143447,
    "t_max_window_s": 0.9380000000000004,
    "max_v_after_pu": 1.088183547104812,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0691336117725139,
    "t_max_window_s": 1.2540000000000007,
    "max_v_after_pu": 1.0687901443666508,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0834719261809092,
    "t_max_window_s": 0.6320000000000001,
    "max_v_after_pu": 1.0844001464075987,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.062145389862895,
    "t_max_window_s": 0.6520000000000001,
    "max_v_after_pu": 1.062767611068874,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0566336132396692,
    "t_max_window_s": 0.6480000000000001,
    "max_v_after_pu": 1.0573116943840675,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0649407479433857,
    "t_max_window_s": 0.6860000000000002,
    "max_v_after_pu": 1.0643187157689522,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0854316742018284,
    "t_max_window_s": 1.1200000000000006,
    "max_v_after_pu": 1.080438630611609,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0966618387977978,
    "t_max_window_s": 1.0780000000000005,
    "max_v_after_pu": 1.0910286360789139,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0857679728761762,
    "t_max_window_s": 1.0880000000000005,
    "max_v_after_pu": 1.079656359916832,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": 0.8260000000000003,
    "trip_s": 0.8760000000000003,
    "would_trip_s": 0.8760000000000003,
    "first_pickup_rel_s": 0.3260000000000003,
    "trip_rel_s": 0.37600000000000033,
    "max_v_window_pu": 1.1663949820828468,
    "t_max_window_s": 1.0820000000000005,
    "max_v_after_pu": 1.160669423556096,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.3211299999966286,
  "sim_s": 2.1670208330033347,
  "max_abs_dv_all_buses_pu": 0.0871949820828466,
  "max_abs_dv_bus": "V_900016",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 2.489206917001866,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES16",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "fixed_pf_ramp:RES16",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S4:fixed_pf_ramp:RES09:plant_q_command": {
  "job_id": "S4:fixed_pf_ramp:RES09:plant_q_command",
  "kind": "S4",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES09",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.6182525000040187,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.080245487044702,
    "t_max_window_s": 1.4580000000000009,
    "max_v_after_pu": 1.0801937159464836,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0964623355328251,
    "t_max_window_s": 1.4280000000000008,
    "max_v_after_pu": 1.0962667396186792,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0745591640350949,
    "t_max_window_s": 1.4980000000000009,
    "max_v_after_pu": 1.074558695620568,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0918190827198158,
    "t_max_window_s": 1.4180000000000008,
    "max_v_after_pu": 1.0915583853231647,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.022290228922454,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0217259611030605,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527074554646603,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0522340481312882,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898675223683036,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0896451826976183,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0685339964182863,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0686377280642922,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.095388505193441,
    "t_max_window_s": 1.2400000000000007,
    "max_v_after_pu": 1.0919119793543572,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.078998270896079,
    "t_max_window_s": 1.2800000000000007,
    "max_v_after_pu": 1.0761129722611196,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.073847753525484,
    "t_max_window_s": 1.2740000000000007,
    "max_v_after_pu": 1.0707703060506428,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.082713055972965,
    "t_max_window_s": 1.3340000000000007,
    "max_v_after_pu": 1.0809770878093177,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0711321346783078,
    "t_max_window_s": 1.3800000000000008,
    "max_v_after_pu": 1.0711020807626122,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.086846436085872,
    "t_max_window_s": 1.2720000000000007,
    "max_v_after_pu": 1.0864923592970464,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0650394994754677,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0650523299333434,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.080002775934747,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0800144654560395,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES02",
     0.0868548581532174
    ],
    [
     "plant_q_command:RES09",
     0.7617789503097102
    ]
   ]
  },
  "build_s": 0.30107950000092387,
  "sim_s": 2.317173000003095,
  "error": null,
  "job_wall_s": 2.6189113750006072,
  "job": {
   "job_id": "S4:fixed_pf_ramp:RES09:plant_q_command",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "fixed_pf_ramp:RES09",
   "controls": [
    [
     "plant_q_command:RES02",
     0.0868548581532174
    ],
    [
     "plant_q_command:RES09",
     0.7617789503097102
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S4:plant_trip:RES10:all": {
  "job_id": "S4:plant_trip:RES10:all",
  "kind": "S4",
  "label": "",
  "seed_id": "plant_trip:RES10",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 3.215135416990961,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0832007893985403,
    "t_max_window_s": 1.0880000000000005,
    "max_v_after_pu": 1.0784344076901236,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.095517774591742,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0826144963392859,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.079009536412611,
    "t_max_window_s": 1.1460000000000006,
    "max_v_after_pu": 1.0755447494898573,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0897725836968573,
    "t_max_window_s": 1.0300000000000005,
    "max_v_after_pu": 1.0823671298664927,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0223087093086387,
    "t_max_window_s": 0.5760000000000001,
    "max_v_after_pu": 1.0183073527455417,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527225470588346,
    "t_max_window_s": 0.5700000000000001,
    "max_v_after_pu": 1.049442424241681,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898778719094822,
    "t_max_window_s": 0.536,
    "max_v_after_pu": 1.0887520796301842,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0685426013468855,
    "t_max_window_s": 0.554,
    "max_v_after_pu": 1.0687286750846106,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.099063057220309,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0777431396717267,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1310699730560287,
    "t_max_window_s": 0.9480000000000004,
    "max_v_after_pu": 1.1137842865785026,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0912664605538593,
    "t_max_window_s": 0.9480000000000004,
    "max_v_after_pu": 1.072933723250956,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0886806599504004,
    "t_max_window_s": 0.9800000000000004,
    "max_v_after_pu": 1.0714040018943538,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0712519930129183,
    "t_max_window_s": 0.9640000000000004,
    "max_v_after_pu": 1.070698547852913,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0869748910707777,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0850406566060062,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0656353501977516,
    "t_max_window_s": 1.2600000000000007,
    "max_v_after_pu": 1.0648782779106578,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0805808650609035,
    "t_max_window_s": 1.2640000000000007,
    "max_v_after_pu": 1.079860852035586,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES02",
     0.564726180112986
    ],
    [
     "plant_q_command:RES04",
     0.21748434954325735
    ],
    [
     "plant_q_command:RES09",
     0.4462935795820153
    ],
    [
     "plant_q_command:RES12",
     0.18800256597997084
    ],
    [
     "statcom:STATCOM03",
     0.35619253392102784
    ]
   ]
  },
  "build_s": 0.2144065419997787,
  "sim_s": 3.0007288749911822,
  "error": null,
  "job_wall_s": 3.2158274999965215,
  "job": {
   "job_id": "S4:plant_trip:RES10:all",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "plant_trip:RES10",
   "controls": [
    [
     "plant_q_command:RES02",
     0.564726180112986
    ],
    [
     "plant_q_command:RES04",
     0.21748434954325735
    ],
    [
     "plant_q_command:RES09",
     0.4462935795820153
    ],
    [
     "plant_q_command:RES12",
     0.18800256597997084
    ],
    [
     "statcom:STATCOM03",
     0.35619253392102784
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S4:fixed_pf_ramp:RES09:avr_vref": {
  "job_id": "S4:fixed_pf_ramp:RES09:avr_vref",
  "kind": "S4",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES09",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 4.621419250004692,
  "trip_order": [
   "RES09",
   "RES10",
   "RES11",
   "RES02",
   "RES12",
   "RES04",
   "RES01",
   "RES03"
  ],
  "tripped_within_window": [
   "RES09",
   "RES10",
   "RES11",
   "RES02",
   "RES12",
   "RES04",
   "RES01",
   "RES03"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": 1.0780000000000005,
    "trip_s": 1.1280000000000006,
    "would_trip_s": 1.1280000000000006,
    "first_pickup_rel_s": 0.5780000000000005,
    "trip_rel_s": 0.6280000000000006,
    "max_v_window_pu": 1.1736125704953677,
    "t_max_window_s": 1.1860000000000006,
    "max_v_after_pu": 1.1360588369609501,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": 1.0180000000000005,
    "trip_s": 1.0680000000000005,
    "would_trip_s": 1.0680000000000005,
    "first_pickup_rel_s": 0.5180000000000005,
    "trip_rel_s": 0.5680000000000005,
    "max_v_window_pu": 1.205797983585103,
    "t_max_window_s": 1.1840000000000006,
    "max_v_after_pu": 1.1519933139703862,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": 1.0940000000000005,
    "trip_s": 1.1440000000000006,
    "would_trip_s": 1.1440000000000006,
    "first_pickup_rel_s": 0.5940000000000005,
    "trip_rel_s": 0.6440000000000006,
    "max_v_window_pu": 1.1810467406503553,
    "t_max_window_s": 1.1960000000000006,
    "max_v_after_pu": 1.1465800272617312,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": 1.0420000000000005,
    "trip_s": 1.0920000000000005,
    "would_trip_s": 1.0920000000000005,
    "first_pickup_rel_s": 0.5420000000000005,
    "trip_rel_s": 0.5920000000000005,
    "max_v_window_pu": 1.1998328199779689,
    "t_max_window_s": 1.1780000000000006,
    "max_v_after_pu": 1.142572872189637,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0222903390118825,
    "t_max_window_s": 0.6300000000000001,
    "max_v_after_pu": 1.0130951077297037,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527075446785017,
    "t_max_window_s": 0.6280000000000001,
    "max_v_after_pu": 1.044581192772812,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.089867573432296,
    "t_max_window_s": 0.6280000000000001,
    "max_v_after_pu": 1.083847335169628,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0685340978534574,
    "t_max_window_s": 0.6380000000000001,
    "max_v_after_pu": 1.065304151178251,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": 0.8060000000000003,
    "trip_s": 0.8560000000000003,
    "would_trip_s": 0.8560000000000003,
    "first_pickup_rel_s": 0.30600000000000027,
    "trip_rel_s": 0.3560000000000003,
    "max_v_window_pu": 1.2169198978653664,
    "t_max_window_s": 1.2556000000000007,
    "max_v_after_pu": 1.177215939185706,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": 0.9720000000000004,
    "trip_s": 1.0220000000000005,
    "would_trip_s": 1.0220000000000005,
    "first_pickup_rel_s": 0.4720000000000004,
    "trip_rel_s": 0.5220000000000005,
    "max_v_window_pu": 1.210466691627218,
    "t_max_window_s": 1.2496000000000007,
    "max_v_after_pu": 1.162289043080337,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": 1.0020000000000004,
    "trip_s": 1.0520000000000005,
    "would_trip_s": 1.0520000000000005,
    "first_pickup_rel_s": 0.5020000000000004,
    "trip_rel_s": 0.5520000000000005,
    "max_v_window_pu": 1.2172358739327998,
    "t_max_window_s": 1.2516000000000007,
    "max_v_after_pu": 1.1702495277175697,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": 1.0240000000000005,
    "trip_s": 1.0740000000000005,
    "would_trip_s": 1.0740000000000005,
    "first_pickup_rel_s": 0.5240000000000005,
    "trip_rel_s": 0.5740000000000005,
    "max_v_window_pu": 1.2085806273845738,
    "t_max_window_s": 1.2356000000000007,
    "max_v_after_pu": 1.142761266959867,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0717041205183304,
    "t_max_window_s": 1.1300000000000006,
    "max_v_after_pu": 1.0554134729646103,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0932147031251616,
    "t_max_window_s": 1.1300000000000006,
    "max_v_after_pu": 1.0567017418946052,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0654501173880822,
    "t_max_window_s": 1.1460000000000006,
    "max_v_after_pu": 1.0539975306239193,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0804350026979335,
    "t_max_window_s": 1.1460000000000006,
    "max_v_after_pu": 1.0671451738117532,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "avr_vref:IEEEX1_1",
     1.0
    ],
    [
     "avr_vref:IEEEX1_17",
     1.0
    ],
    [
     "avr_vref:IEEEX1_22",
     1.0
    ],
    [
     "avr_vref:IEEEX1_23",
     1.0
    ],
    [
     "avr_vref:IEEEX1_5",
     1.0
    ],
    [
     "avr_vref:IEEEX1_7",
     1.0
    ]
   ]
  },
  "build_s": 0.2949742079945281,
  "sim_s": 4.326445042010164,
  "error": null,
  "job_wall_s": 4.622074333994533,
  "job": {
   "job_id": "S4:fixed_pf_ramp:RES09:avr_vref",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "fixed_pf_ramp:RES09",
   "controls": [
    [
     "avr_vref:IEEEX1_1",
     1.0
    ],
    [
     "avr_vref:IEEEX1_17",
     1.0
    ],
    [
     "avr_vref:IEEEX1_22",
     1.0
    ],
    [
     "avr_vref:IEEEX1_23",
     1.0
    ],
    [
     "avr_vref:IEEEX1_5",
     1.0
    ],
    [
     "avr_vref:IEEEX1_7",
     1.0
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S4:fixed_pf_ramp:RES04:all": {
  "job_id": "S4:fixed_pf_ramp:RES04:all",
  "kind": "S4",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES04",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.1770566670020344,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0779875440290554,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.077988727070906,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0951365309099534,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0951402062505584,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.072245157228878,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.072351259411205,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0972470435164359,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0972564047094295,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.022292229910694,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0214995681015993,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.052709041723794,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.052063567940721,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898684929437041,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.089657569288681,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0685493261541266,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0686358997495649,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.084957143515772,
    "t_max_window_s": 1.4720000000000009,
    "max_v_after_pu": 1.0849445492005028,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.064269864417893,
    "t_max_window_s": 1.4860000000000009,
    "max_v_after_pu": 1.064265363569563,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.058718454689934,
    "t_max_window_s": 1.4860000000000009,
    "max_v_after_pu": 1.0587134533039957,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0681764896652086,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0681764305333443,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070979670018458,
    "t_max_window_s": 1.3460000000000008,
    "max_v_after_pu": 1.0709456554410184,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0863687092224061,
    "t_max_window_s": 1.4760000000000009,
    "max_v_after_pu": 1.0863661250216103,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0648308213006803,
    "t_max_window_s": 1.3560000000000008,
    "max_v_after_pu": 1.064747494817246,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0797912568638564,
    "t_max_window_s": 1.3620000000000008,
    "max_v_after_pu": 1.0797127428219355,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES04",
     0.25682081019865016
    ]
   ]
  },
  "build_s": 0.3087217080028495,
  "sim_s": 1.868334958999185,
  "error": null,
  "job_wall_s": 2.177707750000991,
  "job": {
   "job_id": "S4:fixed_pf_ramp:RES04:all",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "fixed_pf_ramp:RES04",
   "controls": [
    [
     "plant_q_command:RES04",
     0.25682081019865016
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S3:generator_trip:GENROU_46": {
  "job_id": "S3:generator_trip:GENROU_46",
  "kind": "S3",
  "label": "",
  "seed_id": "generator_trip:GENROU_46",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.4239244579948718,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0728191939125635,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.073188863330492,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.08767443895437,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.087592895222386,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0663040734836482,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0658127943456,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0812652903578184,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.080340339655047,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 0.9675684975552602,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 0.9590646650360373,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 0.9859865713661256,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 0.9774109969952319,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0694751477659392,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0680828214272908,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0579891772666041,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0567738744732724,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0834520271379162,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.083397343259939,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0621103473085016,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0618131155632176,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.056600616178085,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.056317506701643,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0648676067990328,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.064064760056039,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070345491779632,
    "t_max_window_s": 0.8980000000000004,
    "max_v_after_pu": 1.0711441944129019,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0851442617522749,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0857757688680298,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0614009020269355,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0570101825447284,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0764423736711612,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0721207063774854,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.19655183400027454,
  "sim_s": 2.2273726239945972,
  "max_abs_dv_all_buses_pu": 0.09231108734526261,
  "max_abs_dv_bus": "V_86",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 2.4251519169920357,
  "job": {
   "job_id": "S3:generator_trip:GENROU_46",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "generator_trip:GENROU_46",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:plant_trip:RES06": {
  "job_id": "S3:plant_trip:RES06",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES06",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.5298150409944355,
  "trip_order": [
   "RES07"
  ],
  "tripped_within_window": [
   "RES07"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.073045516787284,
    "t_max_window_s": 0.6900000000000002,
    "max_v_after_pu": 1.07178575895391,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0879914559157187,
    "t_max_window_s": 0.6740000000000002,
    "max_v_after_pu": 1.0853169114490522,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0666753387023098,
    "t_max_window_s": 0.6260000000000001,
    "max_v_after_pu": 1.0624107164576848,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0816411513089204,
    "t_max_window_s": 0.6760000000000002,
    "max_v_after_pu": 1.0768140221736289,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0855021052264096,
    "t_max_window_s": 0.9520000000000004,
    "max_v_after_pu": 1.0868834416366713,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1495790756403839,
    "t_max_window_s": 0.9620000000000004,
    "max_v_after_pu": 1.1524813621996717,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": 0.52,
    "trip_s": 0.5700000000000001,
    "would_trip_s": 0.5700000000000001,
    "first_pickup_rel_s": 0.020000000000000018,
    "trip_rel_s": 0.07000000000000006,
    "max_v_window_pu": 1.15975034286882,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.1609375470696146,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0922720927079055,
    "t_max_window_s": 1.4400000000000008,
    "max_v_after_pu": 1.092519952985771,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0834750379719131,
    "t_max_window_s": 0.542,
    "max_v_after_pu": 1.082856303384165,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0621527080635385,
    "t_max_window_s": 0.5720000000000001,
    "max_v_after_pu": 1.0606447936519108,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0566402203888194,
    "t_max_window_s": 0.5720000000000001,
    "max_v_after_pu": 1.0551876765548684,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0649564965370277,
    "t_max_window_s": 0.5780000000000001,
    "max_v_after_pu": 1.0616955865803925,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.074771307360205,
    "t_max_window_s": 0.9460000000000004,
    "max_v_after_pu": 1.0720756030417187,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0883619167351277,
    "t_max_window_s": 0.8800000000000003,
    "max_v_after_pu": 1.0855511476046074,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.071451581996083,
    "t_max_window_s": 0.7740000000000002,
    "max_v_after_pu": 1.0615549574174414,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.086007782683896,
    "t_max_window_s": 0.7680000000000002,
    "max_v_after_pu": 1.0757888347491078,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.2862335000099847,
  "sim_s": 2.243581540984451,
  "max_abs_dv_all_buses_pu": 0.09977499178366811,
  "max_abs_dv_bus": "V_900006",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 3.4876234579860466,
  "job": {
   "job_id": "S3:plant_trip:RES06",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "plant_trip:RES06",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S4:fixed_pf_ramp:RES16:all": {
  "job_id": "S4:fixed_pf_ramp:RES16:all",
  "kind": "S4",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES16",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.22149924999394,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0735256402272448,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0739849246102893,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.08796323624753,
    "t_max_window_s": 1.0260000000000005,
    "max_v_after_pu": 1.0885489781230888,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0671738960926238,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0678534783242777,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0815085189317848,
    "t_max_window_s": 0.9640000000000004,
    "max_v_after_pu": 1.0813742687151735,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0224301443122468,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0190829105945733,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0528211929448212,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.050224331930411,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0899564220557156,
    "t_max_window_s": 1.0520000000000005,
    "max_v_after_pu": 1.0897396669280368,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.068957513374261,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0689987939399055,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0834710732325008,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0837010752772218,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0621421891871532,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0623315293011626,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0566309426578377,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0568280485075574,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.064926932589334,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0649033534127927,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.07460778452992,
    "t_max_window_s": 1.1240000000000006,
    "max_v_after_pu": 1.0735949390127728,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0887051186138905,
    "t_max_window_s": 1.1320000000000006,
    "max_v_after_pu": 1.0878832927526139,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0696366076070212,
    "t_max_window_s": 1.1160000000000005,
    "max_v_after_pu": 1.0679911555038684,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0960376878548594,
    "t_max_window_s": 1.1220000000000006,
    "max_v_after_pu": 1.0944051131793036,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES16",
     0.39830077481566245
    ]
   ]
  },
  "build_s": 0.2954245420114603,
  "sim_s": 1.9260747079824796,
  "error": null,
  "job_wall_s": 2.2221976250002626,
  "job": {
   "job_id": "S4:fixed_pf_ramp:RES16:all",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "fixed_pf_ramp:RES16",
   "controls": [
    [
     "plant_q_command:RES16",
     0.39830077481566245
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S3:load_disconnection:PQ_40": {
  "job_id": "S3:load_disconnection:PQ_40",
  "kind": "S3",
  "label": "",
  "seed_id": "load_disconnection:PQ_40",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.813577459004591,
  "trip_order": [
   "RES01",
   "RES02",
   "RES03",
   "RES04"
  ],
  "tripped_within_window": [
   "RES01",
   "RES02",
   "RES03",
   "RES04"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.200428098069875,
    "t_max_window_s": 0.9840000000000004,
    "max_v_after_pu": 1.1958627297912685,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.2119822144815402,
    "t_max_window_s": 1.0900000000000005,
    "max_v_after_pu": 1.208336387896425,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.198373884362927,
    "t_max_window_s": 1.0240000000000005,
    "max_v_after_pu": 1.1968830783338154,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.1967405523871877,
    "t_max_window_s": 1.2900000000000007,
    "max_v_after_pu": 1.1932121299038496,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0225811824748539,
    "t_max_window_s": 0.6420000000000001,
    "max_v_after_pu": 1.0137562143864658,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.05297196517579,
    "t_max_window_s": 0.6420000000000001,
    "max_v_after_pu": 1.0456945979240526,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0902073226540776,
    "t_max_window_s": 0.6020000000000001,
    "max_v_after_pu": 1.0873958407082982,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0687795077723912,
    "t_max_window_s": 0.6280000000000001,
    "max_v_after_pu": 1.068313665924839,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0982639287102096,
    "t_max_window_s": 1.2460000000000007,
    "max_v_after_pu": 1.089837630582946,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0840712659329848,
    "t_max_window_s": 1.2580000000000007,
    "max_v_after_pu": 1.074699766683899,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0781000706880124,
    "t_max_window_s": 1.2580000000000007,
    "max_v_after_pu": 1.0685853518513004,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0986337697221185,
    "t_max_window_s": 1.2640000000000007,
    "max_v_after_pu": 1.089059303465806,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.073198567323153,
    "t_max_window_s": 0.6760000000000002,
    "max_v_after_pu": 1.071256583642771,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0953865173284423,
    "t_max_window_s": 0.6660000000000001,
    "max_v_after_pu": 1.090181726381243,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0677527060765,
    "t_max_window_s": 1.2280000000000006,
    "max_v_after_pu": 1.064915880901933,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0828357819705619,
    "t_max_window_s": 1.2380000000000007,
    "max_v_after_pu": 1.0800358895283768,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.19119079200027045,
  "sim_s": 2.6223866670043208,
  "max_abs_dv_all_buses_pu": 0.131973884362927,
  "max_abs_dv_bus": "V_900003",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 2.8145384160015965,
  "job": {
   "job_id": "S3:load_disconnection:PQ_40",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "load_disconnection:PQ_40",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S4:fixed_pf_ramp:RES09:statcom": {
  "job_id": "S4:fixed_pf_ramp:RES09:statcom",
  "kind": "S4",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES09",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 3.984018125003786,
  "trip_order": [
   "RES09",
   "RES10",
   "RES11",
   "RES02",
   "RES12",
   "RES04",
   "RES01",
   "RES03"
  ],
  "tripped_within_window": [
   "RES09",
   "RES10",
   "RES11",
   "RES02",
   "RES12",
   "RES04",
   "RES01",
   "RES03"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": 1.2240000000000006,
    "trip_s": 1.2740000000000007,
    "would_trip_s": 1.2740000000000007,
    "first_pickup_rel_s": 0.7240000000000006,
    "trip_rel_s": 0.7740000000000007,
    "max_v_window_pu": 1.1717520437419993,
    "t_max_window_s": 1.3140000000000007,
    "max_v_after_pu": 1.1470182904364636,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": 1.1560000000000006,
    "trip_s": 1.2060000000000006,
    "would_trip_s": 1.2060000000000006,
    "first_pickup_rel_s": 0.6560000000000006,
    "trip_rel_s": 0.7060000000000006,
    "max_v_window_pu": 1.198610481591224,
    "t_max_window_s": 1.3120000000000007,
    "max_v_after_pu": 1.1627564486963966,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": 1.2600000000000007,
    "trip_s": 1.3100000000000007,
    "would_trip_s": 1.3100000000000007,
    "first_pickup_rel_s": 0.7600000000000007,
    "trip_rel_s": 0.8100000000000007,
    "max_v_window_pu": 1.1797036932146627,
    "t_max_window_s": 1.3280000000000007,
    "max_v_after_pu": 1.1599485484548548,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": 1.2080000000000006,
    "trip_s": 1.2580000000000007,
    "would_trip_s": 1.2580000000000007,
    "first_pickup_rel_s": 0.7080000000000006,
    "trip_rel_s": 0.7580000000000007,
    "max_v_window_pu": 1.1865669514442396,
    "t_max_window_s": 1.3120000000000007,
    "max_v_after_pu": 1.1502551797948952,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0223782002893294,
    "t_max_window_s": 1.2080000000000006,
    "max_v_after_pu": 1.0186356236590846,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527669171096743,
    "t_max_window_s": 1.1620000000000006,
    "max_v_after_pu": 1.049354124094997,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898718861965637,
    "t_max_window_s": 1.0440000000000005,
    "max_v_after_pu": 1.0866860985069515,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0685333722339694,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0667376800089698,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": 0.8800000000000003,
    "trip_s": 0.9300000000000004,
    "would_trip_s": 0.9300000000000004,
    "first_pickup_rel_s": 0.38000000000000034,
    "trip_rel_s": 0.4300000000000004,
    "max_v_window_pu": 1.2233105530863095,
    "t_max_window_s": 1.3720000000000008,
    "max_v_after_pu": 1.211543823381657,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": 1.0860000000000005,
    "trip_s": 1.1360000000000006,
    "would_trip_s": 1.1360000000000006,
    "first_pickup_rel_s": 0.5860000000000005,
    "trip_rel_s": 0.6360000000000006,
    "max_v_window_pu": 1.2124732432255025,
    "t_max_window_s": 1.3660000000000008,
    "max_v_after_pu": 1.1969469031555355,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": 1.1040000000000005,
    "trip_s": 1.1540000000000006,
    "would_trip_s": 1.1540000000000006,
    "first_pickup_rel_s": 0.6040000000000005,
    "trip_rel_s": 0.6540000000000006,
    "max_v_window_pu": 1.219638693191855,
    "t_max_window_s": 1.3660000000000008,
    "max_v_after_pu": 1.2046474896153678,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": 1.1560000000000006,
    "trip_s": 1.2060000000000006,
    "would_trip_s": 1.2060000000000006,
    "first_pickup_rel_s": 0.6560000000000006,
    "trip_rel_s": 0.7060000000000006,
    "max_v_window_pu": 1.198383857991392,
    "t_max_window_s": 1.3560000000000008,
    "max_v_after_pu": 1.175866237341722,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.072863673243299,
    "t_max_window_s": 1.2760000000000007,
    "max_v_after_pu": 1.065451754503065,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0922830573373417,
    "t_max_window_s": 1.2760000000000007,
    "max_v_after_pu": 1.063578393481921,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0661796154617136,
    "t_max_window_s": 1.3120000000000007,
    "max_v_after_pu": 1.0617338041981434,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0812423986420152,
    "t_max_window_s": 1.2880000000000007,
    "max_v_after_pu": 1.0759205795857958,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "statcom:STATCOM01",
     1.0
    ],
    [
     "statcom:STATCOM03",
     1.0
    ]
   ]
  },
  "build_s": 0.22191024999483489,
  "sim_s": 3.762107875008951,
  "error": null,
  "job_wall_s": 3.9847386250039563,
  "job": {
   "job_id": "S4:fixed_pf_ramp:RES09:statcom",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "fixed_pf_ramp:RES09",
   "controls": [
    [
     "statcom:STATCOM01",
     1.0
    ],
    [
     "statcom:STATCOM03",
     1.0
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S4:generator_trip:GENROU_28:all": {
  "job_id": "S4:generator_trip:GENROU_28:all",
  "kind": "S4",
  "label": "",
  "seed_id": "generator_trip:GENROU_28",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.317775415998767,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0811448690088719,
    "t_max_window_s": 1.2200000000000006,
    "max_v_after_pu": 1.0792263034480194,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.09636515595043,
    "t_max_window_s": 1.2100000000000006,
    "max_v_after_pu": 1.093466589829026,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.075973150525109,
    "t_max_window_s": 1.2700000000000007,
    "max_v_after_pu": 1.0747355014947224,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0925592706204141,
    "t_max_window_s": 1.2120000000000006,
    "max_v_after_pu": 1.089670018512434,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0222894779109852,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0200449262700233,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.052706556974858,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.050875417418781,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898661132853267,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0892879901346015,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.068558816488876,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0687186951936019,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0901857804618211,
    "t_max_window_s": 1.1280000000000006,
    "max_v_after_pu": 1.083642430093151,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0707293414840693,
    "t_max_window_s": 1.1480000000000006,
    "max_v_after_pu": 1.0635939278903614,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.065219400295308,
    "t_max_window_s": 1.1460000000000006,
    "max_v_after_pu": 1.057901368972169,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.078824719103955,
    "t_max_window_s": 1.1820000000000006,
    "max_v_after_pu": 1.0723653613778052,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0712067794003646,
    "t_max_window_s": 1.1960000000000006,
    "max_v_after_pu": 1.0708491270265923,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.08656845599236,
    "t_max_window_s": 1.2040000000000006,
    "max_v_after_pu": 1.0859317305836025,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0653011181085577,
    "t_max_window_s": 1.2240000000000006,
    "max_v_after_pu": 1.064676874340887,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.080276005652404,
    "t_max_window_s": 1.2280000000000006,
    "max_v_after_pu": 1.0796530126529182,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES02",
     0.1269986921405464
    ]
   ]
  },
  "build_s": 0.1993509590101894,
  "sim_s": 2.1184244569885777,
  "error": null,
  "job_wall_s": 2.3184505829995032,
  "job": {
   "job_id": "S4:generator_trip:GENROU_28:all",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "generator_trip:GENROU_28",
   "controls": [
    [
     "plant_q_command:RES02",
     0.1269986921405464
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S4:load_disconnection:PQ_40:all": {
  "job_id": "S4:load_disconnection:PQ_40:all",
  "kind": "S4",
  "label": "",
  "seed_id": "load_disconnection:PQ_40",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 3.257568667002488,
  "trip_order": [
   "RES01",
   "RES02",
   "RES03",
   "RES04"
  ],
  "tripped_within_window": [
   "RES01",
   "RES02",
   "RES03",
   "RES04"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.198891715399027,
    "t_max_window_s": 0.9860000000000004,
    "max_v_after_pu": 1.194556856997356,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.2091115167555249,
    "t_max_window_s": 1.0980000000000005,
    "max_v_after_pu": 1.2057726796591406,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.1970445308719566,
    "t_max_window_s": 1.0260000000000005,
    "max_v_after_pu": 1.195728843198022,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.1925393340624704,
    "t_max_window_s": 1.2980000000000007,
    "max_v_after_pu": 1.1891935335886015,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0225692835049598,
    "t_max_window_s": 0.6420000000000001,
    "max_v_after_pu": 1.0138725780796067,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0529616719074077,
    "t_max_window_s": 0.6400000000000001,
    "max_v_after_pu": 1.0457906850071375,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.090199972002187,
    "t_max_window_s": 0.6020000000000001,
    "max_v_after_pu": 1.0874303041225872,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0687740004089537,
    "t_max_window_s": 0.6280000000000001,
    "max_v_after_pu": 1.068323795506892,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0978686073701325,
    "t_max_window_s": 1.2500000000000007,
    "max_v_after_pu": 1.0897914258849293,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0834145926525045,
    "t_max_window_s": 1.2620000000000007,
    "max_v_after_pu": 1.0744433066541452,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0774670945301426,
    "t_max_window_s": 1.2620000000000007,
    "max_v_after_pu": 1.0683555814387269,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0974554737056081,
    "t_max_window_s": 1.2700000000000007,
    "max_v_after_pu": 1.0883165408976785,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0730809166394082,
    "t_max_window_s": 0.6740000000000002,
    "max_v_after_pu": 1.0712274780754285,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0948676331040186,
    "t_max_window_s": 0.6660000000000001,
    "max_v_after_pu": 1.089894915057498,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0676782546451085,
    "t_max_window_s": 1.2300000000000006,
    "max_v_after_pu": 1.0648997622739493,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0827555760293297,
    "t_max_window_s": 1.2400000000000007,
    "max_v_after_pu": 1.0800148747843057,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "statcom:STATCOM01",
     0.27464335712020294
    ]
   ]
  },
  "build_s": 0.2821636659937212,
  "sim_s": 2.9754050010087667,
  "error": null,
  "job_wall_s": 3.2582180839963257,
  "job": {
   "job_id": "S4:load_disconnection:PQ_40:all",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "load_disconnection:PQ_40",
   "controls": [
    [
     "statcom:STATCOM01",
     0.27464335712020294
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S3:load_disconnection:PQ_48": {
  "job_id": "S3:load_disconnection:PQ_48",
  "kind": "S3",
  "label": "",
  "seed_id": "load_disconnection:PQ_48",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 3.5744905839965213,
  "trip_order": [
   "RES16",
   "RES15",
   "RES14",
   "RES13"
  ],
  "tripped_within_window": [
   "RES16",
   "RES15",
   "RES14",
   "RES13"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0761722703561114,
    "t_max_window_s": 0.9940000000000004,
    "max_v_after_pu": 1.074777814543452,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0933647643015363,
    "t_max_window_s": 0.9420000000000004,
    "max_v_after_pu": 1.084085560286055,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0697791847256606,
    "t_max_window_s": 1.0100000000000005,
    "max_v_after_pu": 1.0707104278639665,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.089445609657488,
    "t_max_window_s": 0.9280000000000004,
    "max_v_after_pu": 1.0725304125604636,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0530322436012631,
    "t_max_window_s": 0.9160000000000004,
    "max_v_after_pu": 1.031680942500454,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.07827873761417,
    "t_max_window_s": 0.9160000000000004,
    "max_v_after_pu": 1.0617951646265968,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0971341596752207,
    "t_max_window_s": 0.8700000000000003,
    "max_v_after_pu": 1.0925961527084072,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0724437175537973,
    "t_max_window_s": 0.8460000000000003,
    "max_v_after_pu": 1.0708916090791987,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0845776769168571,
    "t_max_window_s": 0.8840000000000003,
    "max_v_after_pu": 1.0818965201600232,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.063871570514791,
    "t_max_window_s": 0.9000000000000004,
    "max_v_after_pu": 1.0589552890779648,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0583041671685174,
    "t_max_window_s": 0.9000000000000004,
    "max_v_after_pu": 1.0535658180391356,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0679877237117745,
    "t_max_window_s": 0.9000000000000004,
    "max_v_after_pu": 1.0579408787171662,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": 0.8480000000000003,
    "trip_s": 0.8980000000000004,
    "would_trip_s": 0.8980000000000004,
    "first_pickup_rel_s": 0.3480000000000003,
    "trip_rel_s": 0.39800000000000035,
    "max_v_window_pu": 1.1473282632904878,
    "t_max_window_s": 0.9640000000000004,
    "max_v_after_pu": 1.1318853450150375,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": 0.7940000000000003,
    "trip_s": 0.8440000000000003,
    "would_trip_s": 0.8440000000000003,
    "first_pickup_rel_s": 0.29400000000000026,
    "trip_rel_s": 0.3440000000000003,
    "max_v_window_pu": 1.1720982064756624,
    "t_max_window_s": 0.9580000000000004,
    "max_v_after_pu": 1.1564358522945333,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": 0.7420000000000002,
    "trip_s": 0.7920000000000003,
    "would_trip_s": 0.7920000000000003,
    "first_pickup_rel_s": 0.24200000000000021,
    "trip_rel_s": 0.29200000000000026,
    "max_v_window_pu": 1.180057911800477,
    "t_max_window_s": 0.9620000000000004,
    "max_v_after_pu": 1.1631898999947317,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": 0.6900000000000002,
    "trip_s": 0.7400000000000002,
    "would_trip_s": 0.7400000000000002,
    "first_pickup_rel_s": 0.19000000000000017,
    "trip_rel_s": 0.2400000000000002,
    "max_v_window_pu": 1.2104942367443252,
    "t_max_window_s": 0.9660000000000004,
    "max_v_after_pu": 1.1932491164912569,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.2904449579946231,
  "sim_s": 3.284045626001898,
  "max_abs_dv_all_buses_pu": 0.13129423674432505,
  "max_abs_dv_bus": "V_900016",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 3.575512790994253,
  "job": {
   "job_id": "S3:load_disconnection:PQ_48",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "load_disconnection:PQ_48",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S4:plant_trip:RES08:all": {
  "job_id": "S4:plant_trip:RES08:all",
  "kind": "S4",
  "label": "",
  "seed_id": "plant_trip:RES08",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.938718332996359,
  "trip_order": [
   "RES07"
  ],
  "tripped_within_window": [
   "RES07"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0729629054594472,
    "t_max_window_s": 0.5960000000000001,
    "max_v_after_pu": 1.0705710910281463,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0878768231269929,
    "t_max_window_s": 0.6000000000000001,
    "max_v_after_pu": 1.0838997187785617,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0666263034177943,
    "t_max_window_s": 0.5660000000000001,
    "max_v_after_pu": 1.0612881466806199,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0814877895144857,
    "t_max_window_s": 0.6220000000000001,
    "max_v_after_pu": 1.0755249062290115,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0574933478306463,
    "t_max_window_s": 1.0220000000000005,
    "max_v_after_pu": 1.0514962807601307,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0863129252799126,
    "t_max_window_s": 1.0340000000000005,
    "max_v_after_pu": 1.080437126373529,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.1589786201910677,
    "t_max_window_s": 1.0660000000000005,
    "max_v_after_pu": 1.156363806991052,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.136126037605427,
    "t_max_window_s": 1.1320000000000006,
    "max_v_after_pu": 1.1344843519584369,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0834691716548157,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0821135873837968,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0621413079302338,
    "t_max_window_s": 0.552,
    "max_v_after_pu": 1.0596319340663949,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.056629661522811,
    "t_max_window_s": 0.552,
    "max_v_after_pu": 1.054180119726059,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.064930309486094,
    "t_max_window_s": 0.558,
    "max_v_after_pu": 1.0603704735433275,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0738413680293863,
    "t_max_window_s": 1.0380000000000005,
    "max_v_after_pu": 1.0717265138393255,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0875732982076367,
    "t_max_window_s": 0.9740000000000004,
    "max_v_after_pu": 1.084884188205157,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0683965776080986,
    "t_max_window_s": 0.8720000000000003,
    "max_v_after_pu": 1.0601401739211107,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0830274556333515,
    "t_max_window_s": 0.8600000000000003,
    "max_v_after_pu": 1.074743333911462,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES07",
     0.41239367759088597
    ],
    [
     "statcom:STATCOM02",
     0.23442484043504488
    ]
   ]
  },
  "build_s": 0.22422533298959024,
  "sim_s": 2.714493000006769,
  "error": null,
  "job_wall_s": 2.9399991249956656,
  "job": {
   "job_id": "S4:plant_trip:RES08:all",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "plant_trip:RES08",
   "controls": [
    [
     "plant_q_command:RES07",
     0.41239367759088597
    ],
    [
     "statcom:STATCOM02",
     0.23442484043504488
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S4:fixed_pf_ramp:RES14:all": {
  "job_id": "S4:fixed_pf_ramp:RES14:all",
  "kind": "S4",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES14",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.876758541999152,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.074106483095941,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.074284975670985,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0887736782194721,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0890000216721702,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.067882296057512,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.068252182196631,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0817643085776734,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.081946639052973,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.022313679171875,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0201638713039887,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527264419650304,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0510370458627194,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898749410706017,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0896419941931381,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0687023809286316,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0687961366333596,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.083474468409054,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0836744950154948,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.062153552758374,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0623375874361183,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0566408154263063,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0568282535048195,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0649610378221932,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.064996745372825,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0727876665016465,
    "t_max_window_s": 1.1420000000000006,
    "max_v_after_pu": 1.0722731877852907,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0975079576392062,
    "t_max_window_s": 1.3440000000000007,
    "max_v_after_pu": 1.0973401317136513,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0667026853407364,
    "t_max_window_s": 1.2240000000000006,
    "max_v_after_pu": 1.0658452108606618,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0818070859156201,
    "t_max_window_s": 1.2280000000000006,
    "max_v_after_pu": 1.0809462990767118,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES14",
     0.34326878379431336
    ]
   ]
  },
  "build_s": 0.19932695900206454,
  "sim_s": 1.6774315829970874,
  "error": null,
  "job_wall_s": 1.8774499590072082,
  "job": {
   "job_id": "S4:fixed_pf_ramp:RES14:all",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "fixed_pf_ramp:RES14",
   "controls": [
    [
     "plant_q_command:RES14",
     0.34326878379431336
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S3:load_disconnection:PQ_27": {
  "job_id": "S3:load_disconnection:PQ_27",
  "kind": "S3",
  "label": "",
  "seed_id": "load_disconnection:PQ_27",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.9921603340044385,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0730625586564226,
    "t_max_window_s": 0.546,
    "max_v_after_pu": 1.0643680232688262,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0885019078960942,
    "t_max_window_s": 0.6040000000000001,
    "max_v_after_pu": 1.0787809057300404,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.066576488550845,
    "t_max_window_s": 0.538,
    "max_v_after_pu": 1.055549404283679,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0830616735094254,
    "t_max_window_s": 0.9500000000000004,
    "max_v_after_pu": 1.0746594310923316,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0298648854359391,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0319066660307399,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0582615253928247,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0601915238440625,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.090088829555614,
    "t_max_window_s": 0.8740000000000003,
    "max_v_after_pu": 1.0895842854878588,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.068595300186506,
    "t_max_window_s": 0.6620000000000001,
    "max_v_after_pu": 1.0657625464460396,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0866473430419827,
    "t_max_window_s": 0.9460000000000004,
    "max_v_after_pu": 1.081141345778055,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0662766713185436,
    "t_max_window_s": 0.9500000000000004,
    "max_v_after_pu": 1.0584368256161523,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.060804068140647,
    "t_max_window_s": 0.9500000000000004,
    "max_v_after_pu": 1.052985756023195,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0701728097617258,
    "t_max_window_s": 0.9520000000000004,
    "max_v_after_pu": 1.0598776768130824,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0725805310255943,
    "t_max_window_s": 0.5680000000000001,
    "max_v_after_pu": 1.072944324296707,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0979873199132384,
    "t_max_window_s": 0.6500000000000001,
    "max_v_after_pu": 1.0961053778451733,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0663033410208107,
    "t_max_window_s": 0.558,
    "max_v_after_pu": 1.0699901928753728,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0815510924166314,
    "t_max_window_s": 0.562,
    "max_v_after_pu": 1.085000863240477,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.20423762500286102,
  "sim_s": 2.7879227090015775,
  "max_abs_dv_all_buses_pu": 0.02863944391986628,
  "max_abs_dv_bus": "V_53",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 2.9932577919971664,
  "job": {
   "job_id": "S3:load_disconnection:PQ_27",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "load_disconnection:PQ_27",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:line_energization:LPAR01": {
  "job_id": "S3:line_energization:LPAR01",
  "kind": "S3",
  "label": "",
  "seed_id": "line_energization:LPAR01",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.9544612080062507,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.077643942189367,
    "t_max_window_s": 0.7000000000000002,
    "max_v_after_pu": 1.0764093184515675,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0915377606619763,
    "t_max_window_s": 0.7020000000000002,
    "max_v_after_pu": 1.0903921495670146,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0749556357393588,
    "t_max_window_s": 0.6940000000000002,
    "max_v_after_pu": 1.0729289423884858,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0843962785739152,
    "t_max_window_s": 0.7060000000000002,
    "max_v_after_pu": 1.0833823580935251,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0226585005778994,
    "t_max_window_s": 1.1160000000000005,
    "max_v_after_pu": 1.0225296629593084,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0530667609016313,
    "t_max_window_s": 1.1220000000000006,
    "max_v_after_pu": 1.0529601790438665,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.090411135051035,
    "t_max_window_s": 0.7000000000000002,
    "max_v_after_pu": 1.0903150158458979,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0690050944449496,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0690144071451633,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0839956048927153,
    "t_max_window_s": 0.7180000000000002,
    "max_v_after_pu": 1.0834006815920003,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0629370004855947,
    "t_max_window_s": 0.7160000000000002,
    "max_v_after_pu": 1.062158048677092,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.057403281780164,
    "t_max_window_s": 0.7160000000000002,
    "max_v_after_pu": 1.0566298729442913,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0661731222526702,
    "t_max_window_s": 0.7160000000000002,
    "max_v_after_pu": 1.0651829109886346,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0709185776816859,
    "t_max_window_s": 0.7120000000000002,
    "max_v_after_pu": 1.0707486881950508,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.086081039933923,
    "t_max_window_s": 0.7000000000000002,
    "max_v_after_pu": 1.085777757716618,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0645198287606479,
    "t_max_window_s": 1.2360000000000007,
    "max_v_after_pu": 1.0644791548223245,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0794566094627767,
    "t_max_window_s": 1.2240000000000006,
    "max_v_after_pu": 1.0794157958148278,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.21331241600273643,
  "sim_s": 1.7411487920035142,
  "max_abs_dv_all_buses_pu": 0.020315920561177814,
  "max_abs_dv_bus": "V_131",
  "n_buses_moved_1e-4": 152,
  "error": null,
  "job_wall_s": 1.9560101670067525,
  "job": {
   "job_id": "S3:line_energization:LPAR01",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "line_energization:LPAR01",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:shunt_reactor_disconnection:SHR02": {
  "job_id": "S3:shunt_reactor_disconnection:SHR02",
  "kind": "S3",
  "label": "",
  "seed_id": "shunt_reactor_disconnection:SHR02",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.9492729580088053,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.072847566311609,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0728572129103755,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0877816939985645,
    "t_max_window_s": 0.8400000000000003,
    "max_v_after_pu": 1.0877537672505249,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0664466795069167,
    "t_max_window_s": 0.8140000000000003,
    "max_v_after_pu": 1.0664230275118898,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0813924336567715,
    "t_max_window_s": 0.8120000000000003,
    "max_v_after_pu": 1.0813000513488888,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.041761147838021,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0427204699723278,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.065606226805721,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0666108600120228,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0944860256720192,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0948249862736954,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0715551482066792,
    "t_max_window_s": 1.2320000000000007,
    "max_v_after_pu": 1.0716874716032454,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0834732504288915,
    "t_max_window_s": 0.6480000000000001,
    "max_v_after_pu": 1.0834518958222306,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.062143822120938,
    "t_max_window_s": 0.6560000000000001,
    "max_v_after_pu": 1.0621026073035988,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0566328399803486,
    "t_max_window_s": 0.6560000000000001,
    "max_v_after_pu": 1.0565926994806298,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.064925755898192,
    "t_max_window_s": 0.6760000000000002,
    "max_v_after_pu": 1.0648465005627898,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0711648884840423,
    "t_max_window_s": 0.9780000000000004,
    "max_v_after_pu": 1.0709944166138963,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0860030912409027,
    "t_max_window_s": 0.9740000000000004,
    "max_v_after_pu": 1.085868664826029,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0658760474202043,
    "t_max_window_s": 0.9860000000000004,
    "max_v_after_pu": 1.0656944289210364,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0807582443048738,
    "t_max_window_s": 0.9820000000000004,
    "max_v_after_pu": 1.0805402929930943,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.3443952499947045,
  "sim_s": 1.6048777080141008,
  "max_abs_dv_all_buses_pu": 0.02043152772628587,
  "max_abs_dv_bus": "V_900005",
  "n_buses_moved_1e-4": 85,
  "error": null,
  "job_wall_s": 1.9503232919960283,
  "job": {
   "job_id": "S3:shunt_reactor_disconnection:SHR02",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "shunt_reactor_disconnection:SHR02",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:plant_trip:RES07": {
  "job_id": "S3:plant_trip:RES07",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES07",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.0818675410118885,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0728932392907362,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0726192776075574,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0878174662108242,
    "t_max_window_s": 0.6000000000000001,
    "max_v_after_pu": 1.0869567120960824,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.066529762137516,
    "t_max_window_s": 0.548,
    "max_v_after_pu": 1.065011622051423,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.081426300577442,
    "t_max_window_s": 0.6340000000000001,
    "max_v_after_pu": 1.079766007345565,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0440421310853032,
    "t_max_window_s": 1.0040000000000004,
    "max_v_after_pu": 1.0428166859321446,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.073667913825714,
    "t_max_window_s": 1.0140000000000005,
    "max_v_after_pu": 1.0725758027970045,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1472125631441952,
    "t_max_window_s": 1.0500000000000005,
    "max_v_after_pu": 1.1461382332491086,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.084197256574845,
    "t_max_window_s": 1.1040000000000005,
    "max_v_after_pu": 1.0824055302702549,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.08346969144216,
    "t_max_window_s": 0.526,
    "max_v_after_pu": 1.0830766424255762,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.06214015360649,
    "t_max_window_s": 0.53,
    "max_v_after_pu": 1.061358415233252,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0566289490082121,
    "t_max_window_s": 0.53,
    "max_v_after_pu": 1.0558660276213718,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.064923332985993,
    "t_max_window_s": 0.538,
    "max_v_after_pu": 1.063455393953919,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.072629599439341,
    "t_max_window_s": 1.0400000000000005,
    "max_v_after_pu": 1.0716860680351648,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0869475593511617,
    "t_max_window_s": 1.0060000000000004,
    "max_v_after_pu": 1.0861745170712762,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0673610431503806,
    "t_max_window_s": 0.9180000000000004,
    "max_v_after_pu": 1.0643738943622878,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0821122688587341,
    "t_max_window_s": 0.9140000000000004,
    "max_v_after_pu": 1.0790513190570539,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.17877612500160467,
  "sim_s": 1.9030914160102839,
  "max_abs_dv_all_buses_pu": 0.05734589647752841,
  "max_abs_dv_bus": "V_900007",
  "n_buses_moved_1e-4": 154,
  "error": null,
  "job_wall_s": 2.0828619160020025,
  "job": {
   "job_id": "S3:plant_trip:RES07",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "plant_trip:RES07",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S4:plant_trip:RES12:all": {
  "job_id": "S4:plant_trip:RES12:all",
  "kind": "S4",
  "label": "",
  "seed_id": "plant_trip:RES12",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.828282832997502,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0843252956378915,
    "t_max_window_s": 1.1000000000000005,
    "max_v_after_pu": 1.0800686526219554,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0991162178244356,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0831752870072204,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0805353884234972,
    "t_max_window_s": 1.1820000000000006,
    "max_v_after_pu": 1.0777994768880241,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0938164319102819,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.083032989183139,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.022317543707799,
    "t_max_window_s": 0.562,
    "max_v_after_pu": 1.0172359062168614,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527294441306285,
    "t_max_window_s": 0.558,
    "max_v_after_pu": 1.0485595714244242,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898815616949216,
    "t_max_window_s": 0.536,
    "max_v_after_pu": 1.0884705375160462,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0685464472333392,
    "t_max_window_s": 0.548,
    "max_v_after_pu": 1.06862373404063,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0941552910601895,
    "t_max_window_s": 1.0340000000000005,
    "max_v_after_pu": 1.0780441151413303,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0876536126391354,
    "t_max_window_s": 1.0420000000000005,
    "max_v_after_pu": 1.0697738908614387,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0813900074756921,
    "t_max_window_s": 1.0420000000000005,
    "max_v_after_pu": 1.0631744908985197,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1465327161053327,
    "t_max_window_s": 1.0380000000000005,
    "max_v_after_pu": 1.1300794816403572,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0713029583148572,
    "t_max_window_s": 0.9360000000000004,
    "max_v_after_pu": 1.0705960159514203,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0878014886430403,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0849754239932887,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0658191222789275,
    "t_max_window_s": 1.1980000000000006,
    "max_v_after_pu": 1.064509113865473,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0807766656329807,
    "t_max_window_s": 1.2020000000000006,
    "max_v_after_pu": 1.0795003627657793,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES02",
     0.6498799928030516
    ],
    [
     "plant_q_command:RES04",
     0.31521950604180543
    ],
    [
     "plant_q_command:RES09",
     0.23669099635137109
    ]
   ]
  },
  "build_s": 0.2039096249936847,
  "sim_s": 2.624373208003817,
  "error": null,
  "job_wall_s": 2.828944666995085,
  "job": {
   "job_id": "S4:plant_trip:RES12:all",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "plant_trip:RES12",
   "controls": [
    [
     "plant_q_command:RES02",
     0.6498799928030516
    ],
    [
     "plant_q_command:RES04",
     0.31521950604180543
    ],
    [
     "plant_q_command:RES09",
     0.23669099635137109
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S4:fixed_pf_ramp:RES09:fast_reactor": {
  "job_id": "S4:fixed_pf_ramp:RES09:fast_reactor",
  "kind": "S4",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES09",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 3.8690720409940695,
  "trip_order": [
   "RES09",
   "RES10",
   "RES11",
   "RES12",
   "RES02",
   "RES04",
   "RES01",
   "RES03"
  ],
  "tripped_within_window": [
   "RES09",
   "RES10",
   "RES11",
   "RES12",
   "RES02",
   "RES04",
   "RES01",
   "RES03"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": 1.1780000000000006,
    "trip_s": 1.2280000000000006,
    "would_trip_s": 1.2280000000000006,
    "first_pickup_rel_s": 0.6780000000000006,
    "trip_rel_s": 0.7280000000000006,
    "max_v_window_pu": 1.1736416878408986,
    "t_max_window_s": 1.2820000000000007,
    "max_v_after_pu": 1.1394737043510657,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": 1.1120000000000005,
    "trip_s": 1.1620000000000006,
    "would_trip_s": 1.1620000000000006,
    "first_pickup_rel_s": 0.6120000000000005,
    "trip_rel_s": 0.6620000000000006,
    "max_v_window_pu": 1.2074899339550613,
    "t_max_window_s": 1.2780000000000007,
    "max_v_after_pu": 1.1592198371857205,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": 1.1780000000000006,
    "trip_s": 1.2280000000000006,
    "would_trip_s": 1.2280000000000006,
    "first_pickup_rel_s": 0.6780000000000006,
    "trip_rel_s": 0.7280000000000006,
    "max_v_window_pu": 1.18117182228385,
    "t_max_window_s": 1.2920000000000007,
    "max_v_after_pu": 1.153878575771454,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": 1.1260000000000006,
    "trip_s": 1.1760000000000006,
    "would_trip_s": 1.1760000000000006,
    "first_pickup_rel_s": 0.6260000000000006,
    "trip_rel_s": 0.6760000000000006,
    "max_v_window_pu": 1.2018467829091783,
    "t_max_window_s": 1.2740000000000007,
    "max_v_after_pu": 1.1532147619099622,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0222914979187736,
    "t_max_window_s": 0.6480000000000001,
    "max_v_after_pu": 1.01694831470915,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527085143294,
    "t_max_window_s": 0.6480000000000001,
    "max_v_after_pu": 1.0478993952224067,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898682231906829,
    "t_max_window_s": 0.6480000000000001,
    "max_v_after_pu": 1.085789007078808,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0685345930102417,
    "t_max_window_s": 0.6480000000000001,
    "max_v_after_pu": 1.0663156127600055,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": 0.9160000000000004,
    "trip_s": 0.9660000000000004,
    "would_trip_s": 0.9660000000000004,
    "first_pickup_rel_s": 0.41600000000000037,
    "trip_rel_s": 0.4660000000000004,
    "max_v_window_pu": 1.221125207381099,
    "t_max_window_s": 1.3580000000000008,
    "max_v_after_pu": 1.2051363379020463,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": 1.0600000000000005,
    "trip_s": 1.1100000000000005,
    "would_trip_s": 1.1100000000000005,
    "first_pickup_rel_s": 0.5600000000000005,
    "trip_rel_s": 0.6100000000000005,
    "max_v_window_pu": 1.2172181415642076,
    "t_max_window_s": 1.3480000000000008,
    "max_v_after_pu": 1.1954810457484457,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": 1.0880000000000005,
    "trip_s": 1.1380000000000006,
    "would_trip_s": 1.1380000000000006,
    "first_pickup_rel_s": 0.5880000000000005,
    "trip_rel_s": 0.6380000000000006,
    "max_v_window_pu": 1.2236996188076947,
    "t_max_window_s": 1.3500000000000008,
    "max_v_after_pu": 1.202782279596326,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": 1.1080000000000005,
    "trip_s": 1.1580000000000006,
    "would_trip_s": 1.1580000000000006,
    "first_pickup_rel_s": 0.6080000000000005,
    "trip_rel_s": 0.6580000000000006,
    "max_v_window_pu": 1.2168880487146754,
    "t_max_window_s": 1.3320000000000007,
    "max_v_after_pu": 1.1843214414794176,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0733005434424039,
    "t_max_window_s": 1.2300000000000006,
    "max_v_after_pu": 1.063224420764539,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0946653329475926,
    "t_max_window_s": 1.2300000000000006,
    "max_v_after_pu": 1.057248985706773,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0666315839446798,
    "t_max_window_s": 1.2440000000000007,
    "max_v_after_pu": 1.0601697870924844,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0817563923392286,
    "t_max_window_s": 1.2400000000000007,
    "max_v_after_pu": 1.0741270347808927,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "fast_reactor:FASTR01",
     1.0
    ],
    [
     "fast_reactor:FASTR03",
     1.0
    ]
   ]
  },
  "build_s": 0.29960733400366735,
  "sim_s": 3.569464706990402,
  "error": null,
  "job_wall_s": 3.8697366249980405,
  "job": {
   "job_id": "S4:fixed_pf_ramp:RES09:fast_reactor",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "fixed_pf_ramp:RES09",
   "controls": [
    [
     "fast_reactor:FASTR01",
     1.0
    ],
    [
     "fast_reactor:FASTR03",
     1.0
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S4:plant_trip:RES09:all": {
  "job_id": "S4:plant_trip:RES09:all",
  "kind": "S4",
  "label": "",
  "seed_id": "plant_trip:RES09",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 3.6478957499930402,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0816504509730105,
    "t_max_window_s": 1.0420000000000005,
    "max_v_after_pu": 1.0761815082342925,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0963442181202316,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0737840920504667,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0781600492754257,
    "t_max_window_s": 1.1000000000000005,
    "max_v_after_pu": 1.0741183625613362,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0902310824121055,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0736241993436557,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0223126503482367,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0173824643868616,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527257474260465,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0486771545652933,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898792068870815,
    "t_max_window_s": 0.56,
    "max_v_after_pu": 1.0884612510289577,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0685442267834406,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0686927362046195,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1677609766427217,
    "t_max_window_s": 0.8160000000000003,
    "max_v_after_pu": 1.1421091572114521,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0972760725809607,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0590984355829305,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0947060275560456,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0578166844264976,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0847644965907906,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0578286654351399,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0711491494528116,
    "t_max_window_s": 0.9200000000000004,
    "max_v_after_pu": 1.0706062274515935,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0871117214584418,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.084600148943947,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0656346553737464,
    "t_max_window_s": 1.3020000000000007,
    "max_v_after_pu": 1.0649503306469286,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0805537845093658,
    "t_max_window_s": 1.3140000000000007,
    "max_v_after_pu": 1.079937415831849,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES02",
     0.7772616924323179
    ],
    [
     "plant_q_command:RES04",
     0.40023706011987187
    ],
    [
     "plant_q_command:RES10",
     0.6591966182054453
    ],
    [
     "plant_q_command:RES11",
     0.4078460893021764
    ],
    [
     "plant_q_command:RES12",
     0.413984825757946
    ],
    [
     "statcom:STATCOM03",
     0.456494916367063
    ]
   ]
  },
  "build_s": 0.19994208299613092,
  "sim_s": 3.4479536669969093,
  "error": null,
  "job_wall_s": 3.6487317079881905,
  "job": {
   "job_id": "S4:plant_trip:RES09:all",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "plant_trip:RES09",
   "controls": [
    [
     "plant_q_command:RES02",
     0.7772616924323179
    ],
    [
     "plant_q_command:RES04",
     0.40023706011987187
    ],
    [
     "plant_q_command:RES10",
     0.6591966182054453
    ],
    [
     "plant_q_command:RES11",
     0.4078460893021764
    ],
    [
     "plant_q_command:RES12",
     0.413984825757946
    ],
    [
     "statcom:STATCOM03",
     0.456494916367063
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S3:fixed_pf_ramp:RES10": {
  "job_id": "S3:fixed_pf_ramp:RES10",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES10",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.2120074999984354,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.079685375504274,
    "t_max_window_s": 1.4100000000000008,
    "max_v_after_pu": 1.079507761809564,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0975585308514713,
    "t_max_window_s": 1.3860000000000008,
    "max_v_after_pu": 1.0971670681843746,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0738262480982548,
    "t_max_window_s": 1.4520000000000008,
    "max_v_after_pu": 1.0737752951133996,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.091200124337254,
    "t_max_window_s": 1.3760000000000008,
    "max_v_after_pu": 1.0907454404561274,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0222927208589514,
    "t_max_window_s": 0.7640000000000002,
    "max_v_after_pu": 1.021679324790405,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527093324750332,
    "t_max_window_s": 0.7540000000000002,
    "max_v_after_pu": 1.0522004208411198,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898682502617134,
    "t_max_window_s": 0.7120000000000002,
    "max_v_after_pu": 1.0896536766349898,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0685351880913756,
    "t_max_window_s": 0.7840000000000003,
    "max_v_after_pu": 1.0686497587701276,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0950216384477045,
    "t_max_window_s": 1.2180000000000006,
    "max_v_after_pu": 1.0922426946156742,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0910335359143855,
    "t_max_window_s": 1.2500000000000007,
    "max_v_after_pu": 1.0884959400278178,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.07381968669191,
    "t_max_window_s": 1.2480000000000007,
    "max_v_after_pu": 1.0711524531969931,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.081794904115674,
    "t_max_window_s": 1.2980000000000007,
    "max_v_after_pu": 1.079882585151574,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0710785957930904,
    "t_max_window_s": 1.3340000000000007,
    "max_v_after_pu": 1.0710313557359357,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0867398883061787,
    "t_max_window_s": 1.2140000000000006,
    "max_v_after_pu": 1.0864017257608962,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0649532506709734,
    "t_max_window_s": 1.4860000000000009,
    "max_v_after_pu": 1.0649521769665824,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0799146216167328,
    "t_max_window_s": 1.4840000000000009,
    "max_v_after_pu": 1.0799133185704723,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.2999685409886297,
  "sim_s": 1.9120389590098057,
  "max_abs_dv_all_buses_pu": 0.02890020258105208,
  "max_abs_dv_bus": "V_900010",
  "n_buses_moved_1e-4": 154,
  "error": null,
  "job_wall_s": 2.213169124996057,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES10",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "fixed_pf_ramp:RES10",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S4:plant_trip:RES01:all": {
  "job_id": "S4:plant_trip:RES01:all",
  "kind": "S4",
  "label": "",
  "seed_id": "plant_trip:RES01",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.6887361250119284,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1246877990928879,
    "t_max_window_s": 1.2680000000000007,
    "max_v_after_pu": 1.1225034129367852,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0993579219607543,
    "t_max_window_s": 0.5900000000000001,
    "max_v_after_pu": 1.0956067755076089,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0895316634810994,
    "t_max_window_s": 1.3540000000000008,
    "max_v_after_pu": 1.0883553385748905,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0915061765424752,
    "t_max_window_s": 1.2640000000000007,
    "max_v_after_pu": 1.088783869183299,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0223009567050831,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0190407200727547,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527133083453364,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0499875716529663,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.089867998097615,
    "t_max_window_s": 0.506,
    "max_v_after_pu": 1.0885962174935007,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0685423390220177,
    "t_max_window_s": 0.512,
    "max_v_after_pu": 1.0684453227279456,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0858135751371858,
    "t_max_window_s": 1.2360000000000007,
    "max_v_after_pu": 1.0826101647951583,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0651821317849397,
    "t_max_window_s": 1.2420000000000007,
    "max_v_after_pu": 1.0613895626422103,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0596436285044246,
    "t_max_window_s": 1.2420000000000007,
    "max_v_after_pu": 1.0558021775530162,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.069321799617532,
    "t_max_window_s": 1.2480000000000007,
    "max_v_after_pu": 1.0652947678520273,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070971183669924,
    "t_max_window_s": 0.56,
    "max_v_after_pu": 1.0703710233763115,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0867605722883742,
    "t_max_window_s": 0.548,
    "max_v_after_pu": 1.0849238530534542,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0655391743386329,
    "t_max_window_s": 1.1980000000000006,
    "max_v_after_pu": 1.064406931142748,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0805026402946605,
    "t_max_window_s": 1.2040000000000006,
    "max_v_after_pu": 1.079365260021819,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES02",
     0.082493931516201
    ],
    [
     "statcom:STATCOM01",
     0.0860847050062609
    ]
   ]
  },
  "build_s": 0.2937057920062216,
  "sim_s": 2.395030333005707,
  "error": null,
  "job_wall_s": 2.6894698750111274,
  "job": {
   "job_id": "S4:plant_trip:RES01:all",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "plant_trip:RES01",
   "controls": [
    [
     "plant_q_command:RES02",
     0.082493931516201
    ],
    [
     "statcom:STATCOM01",
     0.0860847050062609
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S3:fixed_pf_ramp:RES07": {
  "job_id": "S3:fixed_pf_ramp:RES07",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES07",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.3773910839954624,
  "trip_order": [
   "RES07"
  ],
  "tripped_within_window": [
   "RES07"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0728903197015776,
    "t_max_window_s": 0.9160000000000004,
    "max_v_after_pu": 1.0726046747384983,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.087811057968466,
    "t_max_window_s": 0.9100000000000004,
    "max_v_after_pu": 1.087053814937959,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0665126321041718,
    "t_max_window_s": 0.8720000000000003,
    "max_v_after_pu": 1.0655425855350595,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.081416555137926,
    "t_max_window_s": 0.9240000000000004,
    "max_v_after_pu": 1.080224652062553,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0436243326207837,
    "t_max_window_s": 1.3320000000000007,
    "max_v_after_pu": 1.0412325241634268,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.073247047780288,
    "t_max_window_s": 1.3420000000000007,
    "max_v_after_pu": 1.0710360567363668,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": 0.7920000000000003,
    "trip_s": 0.8420000000000003,
    "would_trip_s": 0.8420000000000003,
    "first_pickup_rel_s": 0.29200000000000026,
    "trip_rel_s": 0.3420000000000003,
    "max_v_window_pu": 1.1470468463975263,
    "t_max_window_s": 1.3800000000000008,
    "max_v_after_pu": 1.1463802899127793,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0840919630521209,
    "t_max_window_s": 1.4340000000000008,
    "max_v_after_pu": 1.083905574796721,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0834668738389774,
    "t_max_window_s": 0.6080000000000001,
    "max_v_after_pu": 1.0824688485567397,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.062133827915245,
    "t_max_window_s": 0.6260000000000001,
    "max_v_after_pu": 1.0607614083336177,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.056623191213553,
    "t_max_window_s": 0.6220000000000001,
    "max_v_after_pu": 1.0552495063485572,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0649080932928352,
    "t_max_window_s": 0.6560000000000001,
    "max_v_after_pu": 1.0630866663215552,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0725832836061922,
    "t_max_window_s": 1.3600000000000008,
    "max_v_after_pu": 1.0724019839847152,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0869107057014677,
    "t_max_window_s": 1.3260000000000007,
    "max_v_after_pu": 1.0866790566992433,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0672373036143388,
    "t_max_window_s": 1.2340000000000007,
    "max_v_after_pu": 1.0657649465914611,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0819938129751845,
    "t_max_window_s": 1.2280000000000006,
    "max_v_after_pu": 1.080525283754301,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.32727675000205636,
  "sim_s": 2.050114333993406,
  "max_abs_dv_all_buses_pu": 0.05718017973085954,
  "max_abs_dv_bus": "V_900007",
  "n_buses_moved_1e-4": 154,
  "error": null,
  "job_wall_s": 2.3784322919964325,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES07",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "fixed_pf_ramp:RES07",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S4:shunt_reactor_disconnection:SHR03:all": {
  "job_id": "S4:shunt_reactor_disconnection:SHR03:all",
  "kind": "S4",
  "label": "",
  "seed_id": "shunt_reactor_disconnection:SHR03",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 4.190689542010659,
  "trip_order": [
   "RES09",
   "RES10",
   "RES11",
   "RES02",
   "RES04",
   "RES12",
   "RES01",
   "RES03"
  ],
  "tripped_within_window": [
   "RES09",
   "RES10",
   "RES11",
   "RES02",
   "RES04",
   "RES12",
   "RES01",
   "RES03"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": 0.7000000000000002,
    "trip_s": 0.7500000000000002,
    "would_trip_s": 0.7500000000000002,
    "first_pickup_rel_s": 0.20000000000000018,
    "trip_rel_s": 0.2500000000000002,
    "max_v_window_pu": 1.1786791113339,
    "t_max_window_s": 0.8240000000000003,
    "max_v_after_pu": 1.1476561012265398,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": 0.6380000000000001,
    "trip_s": 0.6880000000000002,
    "would_trip_s": 0.6880000000000002,
    "first_pickup_rel_s": 0.13800000000000012,
    "trip_rel_s": 0.18800000000000017,
    "max_v_window_pu": 1.2112232044737483,
    "t_max_window_s": 0.8240000000000003,
    "max_v_after_pu": 1.1712670347618124,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": 0.7000000000000002,
    "trip_s": 0.7500000000000002,
    "would_trip_s": 0.7500000000000002,
    "first_pickup_rel_s": 0.20000000000000018,
    "trip_rel_s": 0.2500000000000002,
    "max_v_window_pu": 1.1851514090522242,
    "t_max_window_s": 0.8340000000000003,
    "max_v_after_pu": 1.153891747777992,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": 0.6480000000000001,
    "trip_s": 0.6980000000000002,
    "would_trip_s": 0.6980000000000002,
    "first_pickup_rel_s": 0.14800000000000013,
    "trip_rel_s": 0.19800000000000018,
    "max_v_window_pu": 1.2044220397148924,
    "t_max_window_s": 0.8200000000000003,
    "max_v_after_pu": 1.1612843338636865,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0223811648872734,
    "t_max_window_s": 0.7060000000000002,
    "max_v_after_pu": 0.9823002463915116,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527761585213906,
    "t_max_window_s": 0.7020000000000002,
    "max_v_after_pu": 1.0187072768702135,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0899021385960392,
    "t_max_window_s": 0.7000000000000002,
    "max_v_after_pu": 1.0727871568670537,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.068579830827405,
    "t_max_window_s": 0.7000000000000002,
    "max_v_after_pu": 1.059844137220057,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.2578056193815683,
    "t_max_window_s": 0.8936905000000003,
    "max_v_after_pu": 1.1866411712485734,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": 0.5860000000000001,
    "trip_s": 0.6360000000000001,
    "would_trip_s": 0.6360000000000001,
    "first_pickup_rel_s": 0.08600000000000008,
    "trip_rel_s": 0.13600000000000012,
    "max_v_window_pu": 1.2309116092879617,
    "t_max_window_s": 0.8856905000000003,
    "max_v_after_pu": 1.171900515944951,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": 0.5960000000000001,
    "trip_s": 0.6460000000000001,
    "would_trip_s": 0.6460000000000001,
    "first_pickup_rel_s": 0.09600000000000009,
    "trip_rel_s": 0.14600000000000013,
    "max_v_window_pu": 1.2398431905982679,
    "t_max_window_s": 0.8876905000000003,
    "max_v_after_pu": 1.1781815397700457,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": 0.6480000000000001,
    "trip_s": 0.6980000000000002,
    "would_trip_s": 0.6980000000000002,
    "first_pickup_rel_s": 0.14800000000000013,
    "trip_rel_s": 0.19800000000000018,
    "max_v_window_pu": 1.2134973743512916,
    "t_max_window_s": 0.8716905000000003,
    "max_v_after_pu": 1.1631891592818158,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0734316919676066,
    "t_max_window_s": 0.7640000000000002,
    "max_v_after_pu": 1.0616929959617205,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.095692798196521,
    "t_max_window_s": 0.7520000000000002,
    "max_v_after_pu": 1.0645306042259084,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.066654382455752,
    "t_max_window_s": 0.7820000000000003,
    "max_v_after_pu": 1.0498315917181429,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0818024661092729,
    "t_max_window_s": 0.7780000000000002,
    "max_v_after_pu": 1.0639723609604375,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "statcom:STATCOM03",
     0.7653585029136271
    ]
   ]
  },
  "build_s": 0.31523787500918843,
  "sim_s": 3.875451667001471,
  "error": null,
  "job_wall_s": 4.1913804590003565,
  "job": {
   "job_id": "S4:shunt_reactor_disconnection:SHR03:all",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "shunt_reactor_disconnection:SHR03",
   "controls": [
    [
     "statcom:STATCOM03",
     0.7653585029136271
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S3:plant_trip:RES08": {
  "job_id": "S3:plant_trip:RES08",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES08",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.6895761659980053,
  "trip_order": [
   "RES07"
  ],
  "tripped_within_window": [
   "RES07"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0729683155556837,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0705632368371765,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0878817119665052,
    "t_max_window_s": 0.6020000000000001,
    "max_v_after_pu": 1.0838815809030964,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0666336452474319,
    "t_max_window_s": 0.5680000000000001,
    "max_v_after_pu": 1.0612749997815805,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0814929168045542,
    "t_max_window_s": 0.6220000000000001,
    "max_v_after_pu": 1.0754987193730314,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0581707103463576,
    "t_max_window_s": 1.0220000000000005,
    "max_v_after_pu": 1.0522181719316566,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.086989399173792,
    "t_max_window_s": 1.0340000000000005,
    "max_v_after_pu": 1.0811697087185084,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.1600938247354915,
    "t_max_window_s": 1.0660000000000005,
    "max_v_after_pu": 1.1574995484902482,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1382989076848595,
    "t_max_window_s": 1.1300000000000006,
    "max_v_after_pu": 1.1366790643271427,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.083469379541892,
    "t_max_window_s": 0.552,
    "max_v_after_pu": 1.0821078570777,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0621418409511159,
    "t_max_window_s": 0.552,
    "max_v_after_pu": 1.059621601735047,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0566301698390803,
    "t_max_window_s": 0.552,
    "max_v_after_pu": 1.0541700530779794,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0649313950874026,
    "t_max_window_s": 0.558,
    "max_v_after_pu": 1.0603516781188786,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0738631910412697,
    "t_max_window_s": 1.0380000000000005,
    "max_v_after_pu": 1.0717359333384984,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0875900123715083,
    "t_max_window_s": 0.9720000000000004,
    "max_v_after_pu": 1.0848772653758902,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0684603281890697,
    "t_max_window_s": 0.8700000000000003,
    "max_v_after_pu": 1.060172357338615,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.08308906197882,
    "t_max_window_s": 0.8600000000000003,
    "max_v_after_pu": 1.0747717903535636,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.3128912499960279,
  "sim_s": 2.3766849160019774,
  "max_abs_dv_all_buses_pu": 0.07022715806882474,
  "max_abs_dv_bus": "V_900007",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 2.6908013750071405,
  "job": {
   "job_id": "S3:plant_trip:RES08",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "plant_trip:RES08",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:fixed_pf_ramp:RES02": {
  "job_id": "S3:fixed_pf_ramp:RES02",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES02",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.4863338330033002,
  "trip_order": [
   "RES02",
   "RES04",
   "RES01",
   "RES03"
  ],
  "tripped_within_window": [
   "RES02",
   "RES04",
   "RES01",
   "RES03"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": 1.3480000000000008,
    "trip_s": 1.3980000000000008,
    "would_trip_s": 1.3980000000000008,
    "first_pickup_rel_s": 0.8480000000000008,
    "trip_rel_s": 0.8980000000000008,
    "max_v_window_pu": 1.1631079895379743,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.1633038217925966,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": 0.8320000000000003,
    "trip_s": 0.8820000000000003,
    "would_trip_s": 0.8820000000000003,
    "first_pickup_rel_s": 0.3320000000000003,
    "trip_rel_s": 0.38200000000000034,
    "max_v_window_pu": 1.1809678448482313,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.1810279226896487,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": 1.4000000000000008,
    "trip_s": 1.4500000000000008,
    "would_trip_s": 1.4500000000000008,
    "first_pickup_rel_s": 0.9000000000000008,
    "trip_rel_s": 0.9500000000000008,
    "max_v_window_pu": 1.1705275338830419,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.171703798558327,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": 1.2220000000000006,
    "trip_s": 1.2720000000000007,
    "would_trip_s": 1.2720000000000007,
    "first_pickup_rel_s": 0.7220000000000006,
    "trip_rel_s": 0.7720000000000007,
    "max_v_window_pu": 1.1719827571875827,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.171984703233734,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0222918733367015,
    "t_max_window_s": 0.6660000000000001,
    "max_v_after_pu": 1.0203923356678009,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527085676250822,
    "t_max_window_s": 0.6540000000000001,
    "max_v_after_pu": 1.0510676252896842,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898680182465792,
    "t_max_window_s": 0.6200000000000001,
    "max_v_after_pu": 1.088803766373527,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0685384829010016,
    "t_max_window_s": 0.8920000000000003,
    "max_v_after_pu": 1.0681878305836547,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0859821266842846,
    "t_max_window_s": 1.3980000000000008,
    "max_v_after_pu": 1.0876473870549968,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0666922629998432,
    "t_max_window_s": 1.3980000000000008,
    "max_v_after_pu": 1.0689126711810035,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.060874482884588,
    "t_max_window_s": 1.3980000000000008,
    "max_v_after_pu": 1.0630743272483576,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0750882207617631,
    "t_max_window_s": 1.4500000000000008,
    "max_v_after_pu": 1.0785210473766225,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0720232743923954,
    "t_max_window_s": 1.4520000000000008,
    "max_v_after_pu": 1.071858113774575,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.089527389914617,
    "t_max_window_s": 1.4000000000000008,
    "max_v_after_pu": 1.0888638879456718,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.066380263957239,
    "t_max_window_s": 1.4760000000000009,
    "max_v_after_pu": 1.0663680493332452,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.081405537096354,
    "t_max_window_s": 1.4700000000000009,
    "max_v_after_pu": 1.0813832450029455,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.19923616599407978,
  "sim_s": 2.2870976670092205,
  "max_abs_dv_all_buses_pu": 0.10530379855832694,
  "max_abs_dv_bus": "V_900003",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 2.4872921669884818,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES02",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "fixed_pf_ramp:RES02",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:plant_trip:RES03": {
  "job_id": "S3:plant_trip:RES03",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES03",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.5036314579920145,
  "trip_order": [
   "RES02",
   "RES01",
   "RES04"
  ],
  "tripped_within_window": [
   "RES02",
   "RES01",
   "RES04"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": 0.5940000000000001,
    "trip_s": 0.6440000000000001,
    "would_trip_s": 0.6440000000000001,
    "first_pickup_rel_s": 0.09400000000000008,
    "trip_rel_s": 0.14400000000000013,
    "max_v_window_pu": 1.165222486849505,
    "t_max_window_s": 1.3180000000000007,
    "max_v_after_pu": 1.1605675180224144,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": 0.542,
    "trip_s": 0.5920000000000001,
    "would_trip_s": 0.5920000000000001,
    "first_pickup_rel_s": 0.04200000000000004,
    "trip_rel_s": 0.09200000000000008,
    "max_v_window_pu": 1.1864641497300008,
    "t_max_window_s": 1.3120000000000007,
    "max_v_after_pu": 1.1797685174934207,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1754609943507668,
    "t_max_window_s": 1.3580000000000008,
    "max_v_after_pu": 1.1719338435370754,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": 0.5940000000000001,
    "trip_s": 0.6440000000000001,
    "would_trip_s": 0.6440000000000001,
    "first_pickup_rel_s": 0.09400000000000008,
    "trip_rel_s": 0.14400000000000013,
    "max_v_window_pu": 1.177618438524221,
    "t_max_window_s": 1.3140000000000007,
    "max_v_after_pu": 1.1709494879864943,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0222853366420004,
    "t_max_window_s": 0.502,
    "max_v_after_pu": 1.0059031575753405,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.052696149734212,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0388738704657516,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898276351553842,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0830022845738594,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0685209216437044,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0661273090576797,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.097877270926664,
    "t_max_window_s": 1.3140000000000007,
    "max_v_after_pu": 1.0899884457722144,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0812629463490384,
    "t_max_window_s": 1.3220000000000007,
    "max_v_after_pu": 1.0724548549809816,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0755702917448584,
    "t_max_window_s": 1.3220000000000007,
    "max_v_after_pu": 1.0666157310157605,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.091770761281369,
    "t_max_window_s": 1.3280000000000007,
    "max_v_after_pu": 1.082746771540859,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.072017951084349,
    "t_max_window_s": 0.6740000000000002,
    "max_v_after_pu": 1.0687443343451597,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0910308562906816,
    "t_max_window_s": 0.6620000000000001,
    "max_v_after_pu": 1.0819643056294916,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0669607266868175,
    "t_max_window_s": 1.2240000000000006,
    "max_v_after_pu": 1.0626088393236806,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0818851913683203,
    "t_max_window_s": 1.2360000000000007,
    "max_v_after_pu": 1.0775995055584546,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.17972279200330377,
  "sim_s": 2.3239086659887107,
  "max_abs_dv_all_buses_pu": 0.10906099435076677,
  "max_abs_dv_bus": "V_900003",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 3.5244372080051107,
  "job": {
   "job_id": "S3:plant_trip:RES03",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "plant_trip:RES03",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:line_energization:LPAR02": {
  "job_id": "S3:line_energization:LPAR02",
  "kind": "S3",
  "label": "",
  "seed_id": "line_energization:LPAR02",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.7577105410018703,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0754885557355356,
    "t_max_window_s": 0.7000000000000002,
    "max_v_after_pu": 1.0746527742823,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0899268610905644,
    "t_max_window_s": 0.7120000000000002,
    "max_v_after_pu": 1.0891150879351241,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0711575956423678,
    "t_max_window_s": 0.6920000000000002,
    "max_v_after_pu": 1.0697401894438188,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0831838189719887,
    "t_max_window_s": 0.7260000000000002,
    "max_v_after_pu": 1.0824441172478743,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0226138805917917,
    "t_max_window_s": 1.3720000000000008,
    "max_v_after_pu": 1.022605598037867,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.053008767006875,
    "t_max_window_s": 1.2100000000000006,
    "max_v_after_pu": 1.0530016071387418,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0902358328982247,
    "t_max_window_s": 0.7240000000000002,
    "max_v_after_pu": 1.0901931483679494,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0688461146098918,
    "t_max_window_s": 1.4820000000000009,
    "max_v_after_pu": 1.0688655230948276,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.083852060450596,
    "t_max_window_s": 0.7540000000000002,
    "max_v_after_pu": 1.0833840499153824,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0627025977455231,
    "t_max_window_s": 0.7520000000000002,
    "max_v_after_pu": 1.0620901907181386,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0571791976061893,
    "t_max_window_s": 0.7540000000000002,
    "max_v_after_pu": 1.0565697375269425,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0657775658427635,
    "t_max_window_s": 0.7520000000000002,
    "max_v_after_pu": 1.0650017589481124,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0708873777660142,
    "t_max_window_s": 0.7580000000000002,
    "max_v_after_pu": 1.0707893473501517,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.085952472237781,
    "t_max_window_s": 0.7800000000000002,
    "max_v_after_pu": 1.0857591179841282,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0644493761829679,
    "t_max_window_s": 1.4960000000000009,
    "max_v_after_pu": 1.06444930798407,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0793834341008066,
    "t_max_window_s": 1.4960000000000009,
    "max_v_after_pu": 1.0793833842292502,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.21240649999526795,
  "sim_s": 1.5453040410066023,
  "max_abs_dv_all_buses_pu": 0.016895045571403644,
  "max_abs_dv_bus": "V_133",
  "n_buses_moved_1e-4": 152,
  "error": null,
  "job_wall_s": 1.7590202090068487,
  "job": {
   "job_id": "S3:line_energization:LPAR02",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "line_energization:LPAR02",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:plant_trip:RES16": {
  "job_id": "S3:plant_trip:RES16",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES16",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.3301550839969423,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0748411057497544,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0758601776222119,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.088773636022664,
    "t_max_window_s": 0.6480000000000001,
    "max_v_after_pu": 1.0893487258864927,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0689728935589795,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0705251454792215,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0826753685988926,
    "t_max_window_s": 0.6080000000000001,
    "max_v_after_pu": 1.0803722530573936,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0238414607738497,
    "t_max_window_s": 0.546,
    "max_v_after_pu": 1.0092308035826303,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0539592647018878,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.0414775380736558,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.090442719611088,
    "t_max_window_s": 0.5780000000000001,
    "max_v_after_pu": 1.0880931120770418,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0691379156238718,
    "t_max_window_s": 0.9320000000000004,
    "max_v_after_pu": 1.068961612364586,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0835062274282419,
    "t_max_window_s": 0.526,
    "max_v_after_pu": 1.0847904486658302,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0622294700106478,
    "t_max_window_s": 0.532,
    "max_v_after_pu": 1.0633342153040575,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0567092842053822,
    "t_max_window_s": 0.53,
    "max_v_after_pu": 1.0578717410498624,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
