    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0651608272296045,
    "t_max_window_s": 0.54,
    "max_v_after_pu": 1.065195711654198,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.085745070949043,
    "t_max_window_s": 0.7860000000000003,
    "max_v_after_pu": 1.0761299650826135,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0968910716068403,
    "t_max_window_s": 0.7400000000000002,
    "max_v_after_pu": 1.089634302172134,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0858982978524205,
    "t_max_window_s": 0.7860000000000003,
    "max_v_after_pu": 1.0760373841595987,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1665088709328022,
    "t_max_window_s": 0.8000000000000003,
    "max_v_after_pu": 1.1569246975137384,
    "tripped_by": "seed"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.322326957990299,
  "sim_s": 2.0078281260066433,
  "max_abs_dv_all_buses_pu": 0.08730887093280204,
  "max_abs_dv_bus": "V_900016",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 2.3312617920018965,
  "job": {
   "job_id": "S3:plant_trip:RES16",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "plant_trip:RES16",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:plant_trip:RES05": {
  "job_id": "S3:plant_trip:RES05",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES05",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.2152014580060495,
  "trip_order": [
   "RES07"
  ],
  "tripped_within_window": [
   "RES07"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.073031932871739,
    "t_max_window_s": 0.8000000000000003,
    "max_v_after_pu": 1.0722389566602182,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0879399015490108,
    "t_max_window_s": 0.7620000000000002,
    "max_v_after_pu": 1.085810315670281,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0666278204132726,
    "t_max_window_s": 0.7540000000000002,
    "max_v_after_pu": 1.0640632275540296,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.081555013229791,
    "t_max_window_s": 0.7520000000000002,
    "max_v_after_pu": 1.0774933291353526,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.113439935735477,
    "t_max_window_s": 1.1380000000000006,
    "max_v_after_pu": 1.114092486393552,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": 1.9920000000000013,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": 1.4920000000000013,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0987001434931032,
    "t_max_window_s": 1.1700000000000006,
    "max_v_after_pu": 1.1001224371396099,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": 0.6880000000000002,
    "trip_s": 0.7380000000000002,
    "would_trip_s": 0.7380000000000002,
    "first_pickup_rel_s": 0.18800000000000017,
    "trip_rel_s": 0.2380000000000002,
    "max_v_window_pu": 1.1556750485533096,
    "t_max_window_s": 1.2760000000000007,
    "max_v_after_pu": 1.1560649363916058,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0904342625331518,
    "t_max_window_s": 1.3680000000000008,
    "max_v_after_pu": 1.089837613473574,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0834725893534654,
    "t_max_window_s": 0.542,
    "max_v_after_pu": 1.082549450688248,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0621453923907302,
    "t_max_window_s": 0.548,
    "max_v_after_pu": 1.0604082484172719,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0566338796228638,
    "t_max_window_s": 0.546,
    "max_v_after_pu": 1.0549374037187582,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.064934999880726,
    "t_max_window_s": 0.56,
    "max_v_after_pu": 1.0616992118707251,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0740090990371773,
    "t_max_window_s": 1.0800000000000005,
    "max_v_after_pu": 1.0724363412609195,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0878657583198412,
    "t_max_window_s": 0.9900000000000004,
    "max_v_after_pu": 1.0857379820168567,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0699005173005498,
    "t_max_window_s": 0.8720000000000003,
    "max_v_after_pu": 1.0633812659096382,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0845387006631613,
    "t_max_window_s": 0.8640000000000003,
    "max_v_after_pu": 1.0779189074058493,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.26639499999873806,
  "sim_s": 1.9488064580073114,
  "max_abs_dv_all_buses_pu": 0.09180354414751002,
  "max_abs_dv_bus": "V_900005",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 3.1150837500026682,
  "job": {
   "job_id": "S3:plant_trip:RES05",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "plant_trip:RES05",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:shunt_reactor_disconnection:SHR04": {
  "job_id": "S3:shunt_reactor_disconnection:SHR04",
  "kind": "S3",
  "label": "",
  "seed_id": "shunt_reactor_disconnection:SHR04",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.983211458005826,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0731570535736936,
    "t_max_window_s": 1.4080000000000008,
    "max_v_after_pu": 1.0731504141337835,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0882141290803486,
    "t_max_window_s": 0.7560000000000002,
    "max_v_after_pu": 1.0880783627804287,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0668034000747695,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0668036326737693,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0819973662965716,
    "t_max_window_s": 0.7160000000000002,
    "max_v_after_pu": 1.0815803088976952,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0228372830730297,
    "t_max_window_s": 0.7200000000000002,
    "max_v_after_pu": 1.0220823223365565,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.053175265044899,
    "t_max_window_s": 0.7400000000000002,
    "max_v_after_pu": 1.0525432467019755,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0900593998337704,
    "t_max_window_s": 0.8880000000000003,
    "max_v_after_pu": 1.089965532748011,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0687349731083375,
    "t_max_window_s": 1.4200000000000008,
    "max_v_after_pu": 1.0687325579946056,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0835560315982518,
    "t_max_window_s": 0.6340000000000001,
    "max_v_after_pu": 1.083592294188836,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0622735803105507,
    "t_max_window_s": 0.6380000000000001,
    "max_v_after_pu": 1.0622811451910101,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0567581018646914,
    "t_max_window_s": 0.6380000000000001,
    "max_v_after_pu": 1.0567726790581466,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.065158810886958,
    "t_max_window_s": 0.6480000000000001,
    "max_v_after_pu": 1.0650544123820533,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0941767100379916,
    "t_max_window_s": 0.7180000000000002,
    "max_v_after_pu": 1.0913845177342798,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0902862274056668,
    "t_max_window_s": 0.7460000000000002,
    "max_v_after_pu": 1.0879515874149668,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0699159471314206,
    "t_max_window_s": 0.7820000000000003,
    "max_v_after_pu": 1.0670435580760007,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0855174498361424,
    "t_max_window_s": 0.7720000000000002,
    "max_v_after_pu": 1.0823524288076936,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.30804025000543334,
  "sim_s": 1.6751712080003927,
  "max_abs_dv_all_buses_pu": 0.023510043371324896,
  "max_abs_dv_bus": "V_900013",
  "n_buses_moved_1e-4": 152,
  "error": null,
  "job_wall_s": 1.9841968330001691,
  "job": {
   "job_id": "S3:shunt_reactor_disconnection:SHR04",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "shunt_reactor_disconnection:SHR04",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:fixed_pf_ramp:RES13": {
  "job_id": "S3:fixed_pf_ramp:RES13",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES13",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.9179799999983516,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0733526707238352,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.073581076711419,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0879592671248295,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0883440439798764,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0669773725683749,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.067343522735975,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.081525346937998,
    "t_max_window_s": 0.9240000000000004,
    "max_v_after_pu": 1.0815102716055136,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.022354362781147,
    "t_max_window_s": 0.7820000000000003,
    "max_v_after_pu": 1.0207531575307394,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.05276236313508,
    "t_max_window_s": 0.7920000000000003,
    "max_v_after_pu": 1.0515244908407153,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0899071409959709,
    "t_max_window_s": 0.9800000000000004,
    "max_v_after_pu": 1.08978858108,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0687365630277892,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0688008753562013,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0834685323171234,
    "t_max_window_s": 0.6100000000000001,
    "max_v_after_pu": 1.0836797949038202,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0621379259502906,
    "t_max_window_s": 0.6300000000000001,
    "max_v_after_pu": 1.062350008058725,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0566268392393996,
    "t_max_window_s": 0.6260000000000001,
    "max_v_after_pu": 1.056843780804622,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.064920630465341,
    "t_max_window_s": 0.6620000000000001,
    "max_v_after_pu": 1.06503410832348,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0877140098185782,
    "t_max_window_s": 1.0760000000000005,
    "max_v_after_pu": 1.0870776806158586,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0881691600236665,
    "t_max_window_s": 1.1140000000000005,
    "max_v_after_pu": 1.0875567169126366,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0676051508613273,
    "t_max_window_s": 1.1620000000000006,
    "max_v_after_pu": 1.0665504911548054,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0828359558236236,
    "t_max_window_s": 1.1580000000000006,
    "max_v_after_pu": 1.0817360819285393,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.29757879200042225,
  "sim_s": 1.6204012079979293,
  "max_abs_dv_all_buses_pu": 0.017047343151911587,
  "max_abs_dv_bus": "V_900013",
  "n_buses_moved_1e-4": 149,
  "error": null,
  "job_wall_s": 1.9190343750087777,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES13",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "fixed_pf_ramp:RES13",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:plant_trip:RES14": {
  "job_id": "S3:plant_trip:RES14",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES14",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.2442222499958007,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0767180621288366,
    "t_max_window_s": 1.4620000000000009,
    "max_v_after_pu": 1.0767068777738116,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0905555758003767,
    "t_max_window_s": 0.5700000000000001,
    "max_v_after_pu": 1.0904270479593938,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0715180515510054,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0716498421273748,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0851624501739245,
    "t_max_window_s": 0.554,
    "max_v_after_pu": 1.0815154832283853,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0225986854396978,
    "t_max_window_s": 0.548,
    "max_v_after_pu": 1.0118385216461137,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0529561764566917,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.0436848873073339,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0899816711040617,
    "t_max_window_s": 0.562,
    "max_v_after_pu": 1.0877870761713075,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0686287480536518,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0686063273395283,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0842994746114083,
    "t_max_window_s": 1.4480000000000008,
    "max_v_after_pu": 1.0842325876188557,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.06282718811158,
    "t_max_window_s": 1.4640000000000009,
    "max_v_after_pu": 1.0627900544770748,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0573488265327113,
    "t_max_window_s": 1.4620000000000009,
    "max_v_after_pu": 1.0573068249277595,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0654638164768253,
    "t_max_window_s": 0.524,
    "max_v_after_pu": 1.0648097951559135,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0786374174314375,
    "t_max_window_s": 0.6700000000000002,
    "max_v_after_pu": 1.0733795181708259,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1497652156878377,
    "t_max_window_s": 0.562,
    "max_v_after_pu": 1.1430641630841798,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0728448883403308,
    "t_max_window_s": 0.9500000000000004,
    "max_v_after_pu": 1.0651154064988224,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0884212993710605,
    "t_max_window_s": 0.9560000000000004,
    "max_v_after_pu": 1.0803640870200197,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.21068354199815076,
  "sim_s": 2.03353870799765,
  "max_abs_dv_all_buses_pu": 0.06416521568783762,
  "max_abs_dv_bus": "V_900014",
  "n_buses_moved_1e-4": 154,
  "error": null,
  "job_wall_s": 2.24532224998984,
  "job": {
   "job_id": "S3:plant_trip:RES14",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "plant_trip:RES14",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:plant_trip:RES12": {
  "job_id": "S3:plant_trip:RES12",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES12",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 3.306323707991396,
  "trip_order": [
   "RES02",
   "RES04",
   "RES01",
   "RES03",
   "RES09",
   "RES10",
   "RES11"
  ],
  "tripped_within_window": [
   "RES02",
   "RES04",
   "RES01",
   "RES03",
   "RES09",
   "RES10",
   "RES11"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": 0.7240000000000002,
    "trip_s": 0.7740000000000002,
    "would_trip_s": 0.7740000000000002,
    "first_pickup_rel_s": 0.2240000000000002,
    "trip_rel_s": 0.27400000000000024,
    "max_v_window_pu": 1.1736939996720415,
    "t_max_window_s": 1.0280000000000005,
    "max_v_after_pu": 1.1350213031785388,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": 0.6200000000000001,
    "trip_s": 0.6700000000000002,
    "would_trip_s": 0.6700000000000002,
    "first_pickup_rel_s": 0.1200000000000001,
    "trip_rel_s": 0.17000000000000015,
    "max_v_window_pu": 1.2046948404079905,
    "t_max_window_s": 1.0280000000000005,
    "max_v_after_pu": 1.1573233752498666,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": 0.7420000000000002,
    "trip_s": 0.7920000000000003,
    "would_trip_s": 0.7920000000000003,
    "first_pickup_rel_s": 0.24200000000000021,
    "trip_rel_s": 0.29200000000000026,
    "max_v_window_pu": 1.1810001633729672,
    "t_max_window_s": 1.0280000000000005,
    "max_v_after_pu": 1.1402641324762912,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": 0.6720000000000002,
    "trip_s": 0.7220000000000002,
    "would_trip_s": 0.7220000000000002,
    "first_pickup_rel_s": 0.17200000000000015,
    "trip_rel_s": 0.2220000000000002,
    "max_v_window_pu": 1.1968582318403123,
    "t_max_window_s": 1.0600000000000005,
    "max_v_after_pu": 1.1456054588401363,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.022317543707799,
    "t_max_window_s": 0.562,
    "max_v_after_pu": 0.996863303236846,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527294441306285,
    "t_max_window_s": 0.558,
    "max_v_after_pu": 1.0310587596571559,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898815616949216,
    "t_max_window_s": 0.536,
    "max_v_after_pu": 1.078269467893647,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0685464472333392,
    "t_max_window_s": 0.548,
    "max_v_after_pu": 1.0630260467577484,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": 0.9240000000000004,
    "trip_s": 0.9740000000000004,
    "would_trip_s": 0.9740000000000004,
    "first_pickup_rel_s": 0.4240000000000004,
    "trip_rel_s": 0.4740000000000004,
    "max_v_window_pu": 1.2334074168610396,
    "t_max_window_s": 1.2220000000000006,
    "max_v_after_pu": 1.1772405385156348,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": 0.9760000000000004,
    "trip_s": 1.0260000000000005,
    "would_trip_s": 1.0260000000000005,
    "first_pickup_rel_s": 0.4760000000000004,
    "trip_rel_s": 0.5260000000000005,
    "max_v_window_pu": 1.2194733561234372,
    "t_max_window_s": 1.1980000000000006,
    "max_v_after_pu": 1.1647574550888415,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": 0.9760000000000004,
    "trip_s": 1.0260000000000005,
    "would_trip_s": 1.0260000000000005,
    "first_pickup_rel_s": 0.4760000000000004,
    "trip_rel_s": 0.5260000000000005,
    "max_v_window_pu": 1.2270335238988357,
    "t_max_window_s": 1.2020000000000006,
    "max_v_after_pu": 1.1715006315706296,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.2135722040752752,
    "t_max_window_s": 1.1620000000000006,
    "max_v_after_pu": 1.1580464329520468,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0728027946643006,
    "t_max_window_s": 0.7940000000000003,
    "max_v_after_pu": 1.0582708843885578,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0929104675304042,
    "t_max_window_s": 0.7940000000000003,
    "max_v_after_pu": 1.0429276896698327,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0663904602153689,
    "t_max_window_s": 0.8400000000000003,
    "max_v_after_pu": 1.052881147407443,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0814625675725782,
    "t_max_window_s": 0.8280000000000003,
    "max_v_after_pu": 1.06667780850327,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.19532204199640546,
  "sim_s": 3.1110016659949906,
  "max_abs_dv_all_buses_pu": 0.170410775585214,
  "max_abs_dv_bus": "V_900011",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 3.3074144999991404,
  "job": {
   "job_id": "S3:plant_trip:RES12",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "plant_trip:RES12",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S4:fixed_pf_ramp:RES07:all": {
  "job_id": "S4:fixed_pf_ramp:RES07:all",
  "kind": "S4",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES07",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.992395374996704,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0728121296701916,
    "t_max_window_s": 1.0160000000000005,
    "max_v_after_pu": 1.0728237932753422,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.087737785957815,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0875664656963788,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0664076300019154,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0661845335907882,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.081338586385451,
    "t_max_window_s": 0.8960000000000004,
    "max_v_after_pu": 1.0810264350311483,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0275862360181731,
    "t_max_window_s": 1.3400000000000007,
    "max_v_after_pu": 1.0271790706757638,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0576097170290468,
    "t_max_window_s": 1.3460000000000008,
    "max_v_after_pu": 1.0572523811388652,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.098315769352755,
    "t_max_window_s": 1.4000000000000008,
    "max_v_after_pu": 1.0982463371302895,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0722378550032041,
    "t_max_window_s": 1.4200000000000008,
    "max_v_after_pu": 1.0721983002179851,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.083466868363457,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0832205860228994,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0621337712353955,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.06174728796193,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0566231488667315,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0562402727279407,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0649076907804607,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0643744804690538,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0712381805390778,
    "t_max_window_s": 1.3720000000000008,
    "max_v_after_pu": 1.0712013663143114,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0860033587157105,
    "t_max_window_s": 1.3540000000000008,
    "max_v_after_pu": 1.0859672664174913,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0651033421665947,
    "t_max_window_s": 1.2380000000000007,
    "max_v_after_pu": 1.064772789421047,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0799897487765702,
    "t_max_window_s": 1.2340000000000007,
    "max_v_after_pu": 1.079660494607374,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES07",
     0.4551127596915755
    ]
   ]
  },
  "build_s": 0.20728662500914652,
  "sim_s": 1.7851087499875575,
  "error": null,
  "job_wall_s": 1.993106666006497,
  "job": {
   "job_id": "S4:fixed_pf_ramp:RES07:all",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "fixed_pf_ramp:RES07",
   "controls": [
    [
     "plant_q_command:RES07",
     0.4551127596915755
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S3:shunt_reactor_disconnection:SHR01": {
  "job_id": "S3:shunt_reactor_disconnection:SHR01",
  "kind": "S3",
  "label": "",
  "seed_id": "shunt_reactor_disconnection:SHR01",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.8938759169977857,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0792463844434885,
    "t_max_window_s": 0.8340000000000003,
    "max_v_after_pu": 1.0785884618007038,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0926246683988077,
    "t_max_window_s": 0.9560000000000004,
    "max_v_after_pu": 1.0919791779863688,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0721615813660852,
    "t_max_window_s": 0.9080000000000004,
    "max_v_after_pu": 1.0717306956751325,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0851272084359818,
    "t_max_window_s": 0.9900000000000004,
    "max_v_after_pu": 1.0845635624890073,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0223047773038016,
    "t_max_window_s": 0.6140000000000001,
    "max_v_after_pu": 1.022134644012759,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527207700569858,
    "t_max_window_s": 0.6080000000000001,
    "max_v_after_pu": 1.0525826718340963,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898852392147078,
    "t_max_window_s": 0.562,
    "max_v_after_pu": 1.089836716371235,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0685585623034535,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0685710703870959,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0841047078214652,
    "t_max_window_s": 1.0260000000000005,
    "max_v_after_pu": 1.0835285453516206,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.063122700618951,
    "t_max_window_s": 1.0420000000000005,
    "max_v_after_pu": 1.0624222295527397,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0575846671569125,
    "t_max_window_s": 1.0420000000000005,
    "max_v_after_pu": 1.0568825169427465,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0664891146437616,
    "t_max_window_s": 1.0500000000000005,
    "max_v_after_pu": 1.0656819541045843,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070781115343539,
    "t_max_window_s": 0.7340000000000002,
    "max_v_after_pu": 1.0706942195516447,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.086053990985312,
    "t_max_window_s": 0.6660000000000001,
    "max_v_after_pu": 1.0858095418334313,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0644105926915504,
    "t_max_window_s": 1.1420000000000006,
    "max_v_after_pu": 1.0643144192420793,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0793524345518215,
    "t_max_window_s": 1.1400000000000006,
    "max_v_after_pu": 1.0792527364165325,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.29249458298727404,
  "sim_s": 1.6013813340105116,
  "max_abs_dv_all_buses_pu": 0.006446384443488551,
  "max_abs_dv_bus": "V_900001",
  "n_buses_moved_1e-4": 132,
  "error": null,
  "job_wall_s": 1.895055417000549,
  "job": {
   "job_id": "S3:shunt_reactor_disconnection:SHR01",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "shunt_reactor_disconnection:SHR01",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S4:plant_trip:RES06:all": {
  "job_id": "S4:plant_trip:RES06:all",
  "kind": "S4",
  "label": "",
  "seed_id": "plant_trip:RES06",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.7622272919979878,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0729638174129634,
    "t_max_window_s": 0.7780000000000002,
    "max_v_after_pu": 1.0732430810804632,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0879036449602573,
    "t_max_window_s": 0.7060000000000002,
    "max_v_after_pu": 1.0874300115358038,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0665270950230659,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.065434229115005,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.08154569185726,
    "t_max_window_s": 0.6920000000000002,
    "max_v_after_pu": 1.0798473126653356,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0702818561699428,
    "t_max_window_s": 0.9180000000000004,
    "max_v_after_pu": 1.071961219135053,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1348779128837119,
    "t_max_window_s": 0.9180000000000004,
    "max_v_after_pu": 1.137656487613401,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": 0.52,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": 0.020000000000000018,
    "trip_rel_s": null,
    "max_v_window_pu": 1.100082575401129,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0956336042878312,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0750684430319493,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0733619195315567,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.08347441784258,
    "t_max_window_s": 0.536,
    "max_v_after_pu": 1.083478514048946,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.062148849904356,
    "t_max_window_s": 0.542,
    "max_v_after_pu": 1.0617885176400466,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0566371074012193,
    "t_max_window_s": 0.54,
    "max_v_after_pu": 1.0563037031068396,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0649426751628086,
    "t_max_window_s": 0.554,
    "max_v_after_pu": 1.0637921318696006,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0739813462888743,
    "t_max_window_s": 0.9460000000000004,
    "max_v_after_pu": 1.0722939822341953,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0879243535889036,
    "t_max_window_s": 0.9060000000000004,
    "max_v_after_pu": 1.0866432298329445,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0701602452491965,
    "t_max_window_s": 0.7940000000000003,
    "max_v_after_pu": 1.0656043769359533,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0847881021500696,
    "t_max_window_s": 0.7880000000000003,
    "max_v_after_pu": 1.0800653432045453,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES07",
     0.4583355645008829
    ],
    [
     "statcom:STATCOM02",
     0.6991761346779042
    ]
   ]
  },
  "build_s": 0.20556208399648312,
  "sim_s": 2.5566652080015047,
  "error": null,
  "job_wall_s": 2.7629719999968074,
  "job": {
   "job_id": "S4:plant_trip:RES06:all",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "plant_trip:RES06",
   "controls": [
    [
     "plant_q_command:RES07",
     0.4583355645008829
    ],
    [
     "statcom:STATCOM02",
     0.6991761346779042
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S3:generator_trip:GENROU_26": {
  "job_id": "S3:generator_trip:GENROU_26",
  "kind": "S3",
  "label": "",
  "seed_id": "generator_trip:GENROU_26",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 3.3880889160063816,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.077207809114917,
    "t_max_window_s": 1.499800000000001,
    "max_v_after_pu": 1.079954155797218,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0933255278876406,
    "t_max_window_s": 1.499800000000001,
    "max_v_after_pu": 1.0966585784641254,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0707484285483642,
    "t_max_window_s": 1.499800000000001,
    "max_v_after_pu": 1.0739071155900894,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0871380991525552,
    "t_max_window_s": 1.499800000000001,
    "max_v_after_pu": 1.0901752798487245,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0226311971651538,
    "t_max_window_s": 1.499800000000001,
    "max_v_after_pu": 1.0226473782283534,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.052971758874582,
    "t_max_window_s": 1.499800000000001,
    "max_v_after_pu": 1.052979686499288,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0899287577399928,
    "t_max_window_s": 1.3338000000000008,
    "max_v_after_pu": 1.0899020978920484,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0685381535435543,
    "t_max_window_s": 1.2298000000000007,
    "max_v_after_pu": 1.0684937338809903,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0008578249631335,
    "t_max_window_s": 1.499800000000001,
    "max_v_after_pu": 1.0037292277200958,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0399301270843386,
    "t_max_window_s": 1.499800000000001,
    "max_v_after_pu": 1.0423255022569649,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0292044606160988,
    "t_max_window_s": 1.499800000000001,
    "max_v_after_pu": 1.0317760269819167,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0646945195484432,
    "t_max_window_s": 1.499800000000001,
    "max_v_after_pu": 1.067888606027144,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.071170141595749,
    "t_max_window_s": 1.499800000000001,
    "max_v_after_pu": 1.0714743176347041,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0868739243148666,
    "t_max_window_s": 1.499800000000001,
    "max_v_after_pu": 1.0869657912635555,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0646326849601746,
    "t_max_window_s": 1.499800000000001,
    "max_v_after_pu": 1.0657741520537458,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0796028650143756,
    "t_max_window_s": 1.499800000000001,
    "max_v_after_pu": 1.080756516703263,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.19938887500029523,
  "sim_s": 3.1887000410060864,
  "max_abs_dv_all_buses_pu": 0.19039374783135465,
  "max_abs_dv_bus": "V_24",
  "n_buses_moved_1e-4": 152,
  "error": null,
  "job_wall_s": 3.3891612089937553,
  "job": {
   "job_id": "S3:generator_trip:GENROU_26",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "generator_trip:GENROU_26",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:plant_trip:RES02": {
  "job_id": "S3:plant_trip:RES02",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES02",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.6877450000029057,
  "trip_order": [
   "RES04",
   "RES01",
   "RES03"
  ],
  "tripped_within_window": [
   "RES04",
   "RES01",
   "RES03"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": 1.0040000000000004,
    "trip_s": 1.0540000000000005,
    "would_trip_s": 1.0540000000000005,
    "first_pickup_rel_s": 0.5040000000000004,
    "trip_rel_s": 0.5540000000000005,
    "max_v_window_pu": 1.1635094731265836,
    "t_max_window_s": 1.2020000000000006,
    "max_v_after_pu": 1.1615681488062564,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1813733186040096,
    "t_max_window_s": 1.1840000000000006,
    "max_v_after_pu": 1.1802706058679737,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": 1.0560000000000005,
    "trip_s": 1.1060000000000005,
    "would_trip_s": 1.1060000000000005,
    "first_pickup_rel_s": 0.5560000000000005,
    "trip_rel_s": 0.6060000000000005,
    "max_v_window_pu": 1.1715850841619195,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.1716727795247943,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": 0.8800000000000003,
    "trip_s": 0.9300000000000004,
    "would_trip_s": 0.9300000000000004,
    "first_pickup_rel_s": 0.38000000000000034,
    "trip_rel_s": 0.4300000000000004,
    "max_v_window_pu": 1.172340930803802,
    "t_max_window_s": 1.1660000000000006,
    "max_v_after_pu": 1.1710544003605965,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0223171126421056,
    "t_max_window_s": 0.538,
    "max_v_after_pu": 1.0149180841091592,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527281289475183,
    "t_max_window_s": 0.536,
    "max_v_after_pu": 1.0463989941812124,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.089883004091768,
    "t_max_window_s": 0.518,
    "max_v_after_pu": 1.0862646252863029,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.068550382945804,
    "t_max_window_s": 0.522,
    "max_v_after_pu": 1.067271877361205,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0863940111293708,
    "t_max_window_s": 1.0540000000000005,
    "max_v_after_pu": 1.087475024426493,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.067157743124385,
    "t_max_window_s": 1.0540000000000005,
    "max_v_after_pu": 1.068710394069161,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0613501642459608,
    "t_max_window_s": 1.0540000000000005,
    "max_v_after_pu": 1.0628787906375572,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.075943649502096,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0782903734914069,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0720792021565044,
    "t_max_window_s": 1.1080000000000005,
    "max_v_after_pu": 1.069393500361672,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0896561785040877,
    "t_max_window_s": 1.1080000000000005,
    "max_v_after_pu": 1.0819956629741205,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0664933195522608,
    "t_max_window_s": 1.1400000000000006,
    "max_v_after_pu": 1.064952364540926,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0815219362532509,
    "t_max_window_s": 1.1340000000000006,
    "max_v_after_pu": 1.0797971063134744,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.3271346659894334,
  "sim_s": 2.3606103340134723,
  "max_abs_dv_all_buses_pu": 0.1052727795247943,
  "max_abs_dv_bus": "V_900003",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 3.6674763330083806,
  "job": {
   "job_id": "S3:plant_trip:RES02",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "plant_trip:RES02",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:fixed_pf_ramp:RES12": {
  "job_id": "S3:fixed_pf_ramp:RES12",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES12",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.015715583009296,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0800502228479048,
    "t_max_window_s": 1.4200000000000008,
    "max_v_after_pu": 1.0799195080372908,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0980952303650886,
    "t_max_window_s": 1.4000000000000008,
    "max_v_after_pu": 1.0978205286924458,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0742795230015212,
    "t_max_window_s": 1.4680000000000009,
    "max_v_after_pu": 1.0742587751832635,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0919189379107754,
    "t_max_window_s": 1.3920000000000008,
    "max_v_after_pu": 1.0916068876627094,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0222930303037827,
    "t_max_window_s": 0.7180000000000002,
    "max_v_after_pu": 1.0215293740650528,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527095696924171,
    "t_max_window_s": 0.7080000000000002,
    "max_v_after_pu": 1.0520800036750764,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898683501350892,
    "t_max_window_s": 0.6720000000000002,
    "max_v_after_pu": 1.0896230178813278,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0685352016898502,
    "t_max_window_s": 0.7240000000000002,
    "max_v_after_pu": 1.0686557343285856,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0909435165492853,
    "t_max_window_s": 1.2940000000000007,
    "max_v_after_pu": 1.0895381537817281,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0734980534176082,
    "t_max_window_s": 1.3140000000000007,
    "max_v_after_pu": 1.0721177133773214,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0677015760710178,
    "t_max_window_s": 1.3140000000000007,
    "max_v_after_pu": 1.0662914631473548,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.097475331805446,
    "t_max_window_s": 1.3340000000000007,
    "max_v_after_pu": 1.0962762863138986,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0711080535543192,
    "t_max_window_s": 1.3260000000000007,
    "max_v_after_pu": 1.0710559814532727,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0867857278011015,
    "t_max_window_s": 1.1960000000000006,
    "max_v_after_pu": 1.0865266824428115,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0649998472057045,
    "t_max_window_s": 1.4440000000000008,
    "max_v_after_pu": 1.0649859974049944,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0799662223517401,
    "t_max_window_s": 1.4440000000000008,
    "max_v_after_pu": 1.0799522830893649,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.18985879099636804,
  "sim_s": 1.825856792012928,
  "max_abs_dv_all_buses_pu": 0.032568665443755807,
  "max_abs_dv_bus": "V_900012",
  "n_buses_moved_1e-4": 155,
  "error": null,
  "job_wall_s": 2.0167069580056705,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES12",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "fixed_pf_ramp:RES12",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S4:plant_trip:RES03:all": {
  "job_id": "S4:plant_trip:RES03:all",
  "kind": "S4",
  "label": "",
  "seed_id": "plant_trip:RES03",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.814240499996231,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0919569884370512,
    "t_max_window_s": 1.3080000000000007,
    "max_v_after_pu": 1.089494227586478,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0996922843022394,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.0958821673601713,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1347212621710545,
    "t_max_window_s": 1.3480000000000008,
    "max_v_after_pu": 1.1328338244570066,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0918235329855404,
    "t_max_window_s": 1.2920000000000007,
    "max_v_after_pu": 1.089006275456431,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0222853366420004,
    "t_max_window_s": 0.502,
    "max_v_after_pu": 1.0188457298037037,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.052696149734212,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.049791127524687,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898276351553842,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0882822436040895,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0685209216437044,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.068397530533616,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.085753450984616,
    "t_max_window_s": 1.2520000000000007,
    "max_v_after_pu": 1.082622156389209,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0650911458595806,
    "t_max_window_s": 1.2600000000000007,
    "max_v_after_pu": 1.0613670654392173,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0595515680993006,
    "t_max_window_s": 1.2580000000000007,
    "max_v_after_pu": 1.0557821005848238,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0692016934832074,
    "t_max_window_s": 1.2660000000000007,
    "max_v_after_pu": 1.065212771052174,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0709494940546749,
    "t_max_window_s": 0.544,
    "max_v_after_pu": 1.0701952149100118,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.086797769148956,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.0848330343003263,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0657213681155349,
    "t_max_window_s": 1.2040000000000006,
    "max_v_after_pu": 1.064426006563259,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0806834861818815,
    "t_max_window_s": 1.2120000000000006,
    "max_v_after_pu": 1.0793822507971746,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES02",
     0.08008844791278961
    ],
    [
     "statcom:STATCOM01",
     0.06728727198527984
    ]
   ]
  },
  "build_s": 0.3428814590006368,
  "sim_s": 2.471359040995594,
  "error": null,
  "job_wall_s": 2.8148572919890285,
  "job": {
   "job_id": "S4:plant_trip:RES03:all",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "plant_trip:RES03",
   "controls": [
    [
     "plant_q_command:RES02",
     0.08008844791278961
    ],
    [
     "statcom:STATCOM01",
     0.06728727198527984
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S4:fixed_pf_ramp:RES09:all_but_fast_reactor": {
  "job_id": "S4:fixed_pf_ramp:RES09:all_but_fast_reactor",
  "kind": "S4",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES09",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.496194708000985,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.080245487044702,
    "t_max_window_s": 1.4580000000000009,
    "max_v_after_pu": 1.0801937159464836,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0964623355328251,
    "t_max_window_s": 1.4280000000000008,
    "max_v_after_pu": 1.0962667396186792,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0745591640350949,
    "t_max_window_s": 1.4980000000000009,
    "max_v_after_pu": 1.074558695620568,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0918190827198158,
    "t_max_window_s": 1.4180000000000008,
    "max_v_after_pu": 1.0915583853231647,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.022290228922454,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0217259611030605,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527074554646603,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0522340481312882,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898675223683036,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0896451826976183,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0685339964182863,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0686377280642922,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.095388505193441,
    "t_max_window_s": 1.2400000000000007,
    "max_v_after_pu": 1.0919119793543572,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.078998270896079,
    "t_max_window_s": 1.2800000000000007,
    "max_v_after_pu": 1.0761129722611196,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.073847753525484,
    "t_max_window_s": 1.2740000000000007,
    "max_v_after_pu": 1.0707703060506428,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.082713055972965,
    "t_max_window_s": 1.3340000000000007,
    "max_v_after_pu": 1.0809770878093177,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0711321346783078,
    "t_max_window_s": 1.3800000000000008,
    "max_v_after_pu": 1.0711020807626122,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.086846436085872,
    "t_max_window_s": 1.2720000000000007,
    "max_v_after_pu": 1.0864923592970464,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0650394994754677,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0650523299333434,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.080002775934747,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0800144654560395,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES02",
     0.0868548581532174
    ],
    [
     "plant_q_command:RES09",
     0.7617789503097102
    ]
   ]
  },
  "build_s": 0.20302779199846555,
  "sim_s": 2.2931669160025194,
  "error": null,
  "job_wall_s": 2.496971125001437,
  "job": {
   "job_id": "S4:fixed_pf_ramp:RES09:all_but_fast_reactor",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "fixed_pf_ramp:RES09",
   "controls": [
    [
     "plant_q_command:RES02",
     0.0868548581532174
    ],
    [
     "plant_q_command:RES09",
     0.7617789503097102
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S3:capacitor_switching:SHC01": {
  "job_id": "S3:capacitor_switching:SHC01",
  "kind": "S3",
  "label": "",
  "seed_id": "capacitor_switching:SHC01",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.8499895419954555,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0772521826042252,
    "t_max_window_s": 0.9900000000000004,
    "max_v_after_pu": 1.0766400430213798,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.095947540088988,
    "t_max_window_s": 1.0300000000000005,
    "max_v_after_pu": 1.095163271765849,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0704423180045175,
    "t_max_window_s": 1.0300000000000005,
    "max_v_after_pu": 1.070005159613333,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0876792485069706,
    "t_max_window_s": 1.0340000000000005,
    "max_v_after_pu": 1.086916842710883,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0223083536535678,
    "t_max_window_s": 0.6340000000000001,
    "max_v_after_pu": 1.0221124641032202,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527234623441788,
    "t_max_window_s": 0.6300000000000001,
    "max_v_after_pu": 1.0525654660584036,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898822256744092,
    "t_max_window_s": 0.5840000000000001,
    "max_v_after_pu": 1.0898346027776709,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0685564975273307,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.06857106862139,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0845914298527264,
    "t_max_window_s": 0.9640000000000004,
    "max_v_after_pu": 1.0836437655538755,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0638617537492108,
    "t_max_window_s": 0.9860000000000004,
    "max_v_after_pu": 1.0627244584416857,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.058305139480904,
    "t_max_window_s": 0.9860000000000004,
    "max_v_after_pu": 1.0571638930810783,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0676303459148822,
    "t_max_window_s": 1.0060000000000004,
    "max_v_after_pu": 1.0663402263412418,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0708454491477946,
    "t_max_window_s": 0.7720000000000002,
    "max_v_after_pu": 1.0707158481947083,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.086341248912665,
    "t_max_window_s": 0.6920000000000002,
    "max_v_after_pu": 1.0859884797779764,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.064460904362521,
    "t_max_window_s": 1.0920000000000005,
    "max_v_after_pu": 1.0643328322490593,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.079408788266498,
    "t_max_window_s": 1.0800000000000005,
    "max_v_after_pu": 1.0792737570031157,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.21282604199950583,
  "sim_s": 1.6371634999959497,
  "max_abs_dv_all_buses_pu": 0.00821420675565454,
  "max_abs_dv_bus": "V_900002",
  "n_buses_moved_1e-4": 139,
  "error": null,
  "job_wall_s": 1.8511396669928217,
  "job": {
   "job_id": "S3:capacitor_switching:SHC01",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "capacitor_switching:SHC01",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:fixed_pf_ramp:RES01": {
  "job_id": "S3:fixed_pf_ramp:RES01",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES01",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.717800874990644,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.091566001670537,
    "t_max_window_s": 1.3580000000000008,
    "max_v_after_pu": 1.091502898856506,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0932562156216703,
    "t_max_window_s": 1.4400000000000008,
    "max_v_after_pu": 1.0932301425907593,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0750150134821235,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.075113686757041,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.085960677498788,
    "t_max_window_s": 1.4880000000000009,
    "max_v_after_pu": 1.085959354261394,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0222903762106292,
    "t_max_window_s": 0.6340000000000001,
    "max_v_after_pu": 1.0218060910411713,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527073059438015,
    "t_max_window_s": 0.6160000000000001,
    "max_v_after_pu": 1.0523005058324502,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898673006540474,
    "t_max_window_s": 0.5840000000000001,
    "max_v_after_pu": 1.0896557859631502,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0685343281095923,
    "t_max_window_s": 0.6120000000000001,
    "max_v_after_pu": 1.0685858110778588,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.084105731417516,
    "t_max_window_s": 1.4680000000000009,
    "max_v_after_pu": 1.0840944810547597,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0630719807538698,
    "t_max_window_s": 1.4740000000000009,
    "max_v_after_pu": 1.063062856037454,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.057534563583184,
    "t_max_window_s": 1.4740000000000009,
    "max_v_after_pu": 1.057525430514092,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.066499446611132,
    "t_max_window_s": 1.4800000000000009,
    "max_v_after_pu": 1.0664933142333934,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0707980260450698,
    "t_max_window_s": 1.3860000000000008,
    "max_v_after_pu": 1.0707860307513557,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0859564605564997,
    "t_max_window_s": 1.0080000000000005,
    "max_v_after_pu": 1.08587870212727,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0646822892751455,
    "t_max_window_s": 1.4340000000000008,
    "max_v_after_pu": 1.064670296651411,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0796286055543534,
    "t_max_window_s": 1.4380000000000008,
    "max_v_after_pu": 1.0796179450981351,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.18906466700718738,
  "sim_s": 1.5287362079834566,
  "max_abs_dv_all_buses_pu": 0.018766001670537102,
  "max_abs_dv_bus": "V_900001",
  "n_buses_moved_1e-4": 151,
  "error": null,
  "job_wall_s": 1.811576000007335,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES01",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "fixed_pf_ramp:RES01",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:fixed_pf_ramp:RES11": {
  "job_id": "S3:fixed_pf_ramp:RES11",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES11",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 3.4141440829989733,
  "trip_order": [
   "RES09",
   "RES02",
   "RES10",
   "RES11",
   "RES12",
   "RES04",
   "RES01",
   "RES03"
  ],
  "tripped_within_window": [
   "RES09",
   "RES02",
   "RES10",
   "RES11",
   "RES12",
   "RES04",
   "RES01",
   "RES03"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": 1.1060000000000005,
    "trip_s": 1.1560000000000006,
    "would_trip_s": 1.1560000000000006,
    "first_pickup_rel_s": 0.6060000000000005,
    "trip_rel_s": 0.6560000000000006,
    "max_v_window_pu": 1.1789350843002788,
    "t_max_window_s": 1.2560000000000007,
    "max_v_after_pu": 1.1374349405440445,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": 1.0520000000000005,
    "trip_s": 1.1020000000000005,
    "would_trip_s": 1.1020000000000005,
    "first_pickup_rel_s": 0.5520000000000005,
    "trip_rel_s": 0.6020000000000005,
    "max_v_window_pu": 1.2117363437445012,
    "t_max_window_s": 1.2560000000000007,
    "max_v_after_pu": 1.1530282229440914,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": 1.1560000000000006,
    "trip_s": 1.2060000000000006,
    "would_trip_s": 1.2060000000000006,
    "first_pickup_rel_s": 0.6560000000000006,
    "trip_rel_s": 0.7060000000000006,
    "max_v_window_pu": 1.1855878069661718,
    "t_max_window_s": 1.2640000000000007,
    "max_v_after_pu": 1.1523916009467758,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": 1.1040000000000005,
    "trip_s": 1.1540000000000006,
    "would_trip_s": 1.1540000000000006,
    "first_pickup_rel_s": 0.6040000000000005,
    "trip_rel_s": 0.6540000000000006,
    "max_v_window_pu": 1.2050393855385988,
    "t_max_window_s": 1.2520000000000007,
    "max_v_after_pu": 1.1462981702458679,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0222952901491378,
    "t_max_window_s": 0.7700000000000002,
    "max_v_after_pu": 1.0157584196986629,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527113786800861,
    "t_max_window_s": 0.7600000000000002,
    "max_v_after_pu": 1.0468778612152194,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.089869390484322,
    "t_max_window_s": 0.7200000000000002,
    "max_v_after_pu": 1.0851798698223674,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0685476913447514,
    "t_max_window_s": 1.1080000000000005,
    "max_v_after_pu": 1.06602773090203,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": 1.0000000000000004,
    "trip_s": 1.0500000000000005,
    "would_trip_s": 1.0500000000000005,
    "first_pickup_rel_s": 0.5000000000000004,
    "trip_rel_s": 0.5500000000000005,
    "max_v_window_pu": 1.2351980117436152,
    "t_max_window_s": 1.3492059460068315,
    "max_v_after_pu": 1.2130588227642873,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": 1.0520000000000005,
    "trip_s": 1.1020000000000005,
    "would_trip_s": 1.1020000000000005,
    "first_pickup_rel_s": 0.5520000000000005,
    "trip_rel_s": 0.6020000000000005,
    "max_v_window_pu": 1.223514472835716,
    "t_max_window_s": 1.3315059460068315,
    "max_v_after_pu": 1.1943206789254857,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": 1.0520000000000005,
    "trip_s": 1.1020000000000005,
    "would_trip_s": 1.1020000000000005,
    "first_pickup_rel_s": 0.5520000000000005,
    "trip_rel_s": 0.6020000000000005,
    "max_v_window_pu": 1.2308479999111446,
    "t_max_window_s": 1.3354059460068315,
    "max_v_after_pu": 1.2026464951291314,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": 1.0540000000000005,
    "trip_s": 1.1040000000000005,
    "would_trip_s": 1.1040000000000005,
    "first_pickup_rel_s": 0.5540000000000005,
    "trip_rel_s": 0.6040000000000005,
    "max_v_window_pu": 1.220700367638077,
    "t_max_window_s": 1.3111967218809286,
    "max_v_after_pu": 1.177590172501337,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.073327880552736,
    "t_max_window_s": 1.2080000000000006,
    "max_v_after_pu": 1.0616633584525668,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0949069600465555,
    "t_max_window_s": 1.1740000000000006,
    "max_v_after_pu": 1.0533779119003905,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0667616627585534,
    "t_max_window_s": 1.2140000000000006,
    "max_v_after_pu": 1.059047149577172,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0818948800763681,
    "t_max_window_s": 1.2100000000000006,
    "max_v_after_pu": 1.0728456240195503,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.19088962499517947,
  "sim_s": 3.223254458003794,
  "max_abs_dv_all_buses_pu": 0.1742252515975229,
  "max_abs_dv_bus": "V_900011",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 3.415113665992976,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES11",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "fixed_pf_ramp:RES11",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S4:fixed_pf_ramp:RES09:all": {
  "job_id": "S4:fixed_pf_ramp:RES09:all",
  "kind": "S4",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES09",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.7071702499961248,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.080245487044702,
    "t_max_window_s": 1.4580000000000009,
    "max_v_after_pu": 1.0801937159464836,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0964623355328251,
    "t_max_window_s": 1.4280000000000008,
    "max_v_after_pu": 1.0962667396186792,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0745591640350949,
    "t_max_window_s": 1.4980000000000009,
    "max_v_after_pu": 1.074558695620568,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0918190827198158,
    "t_max_window_s": 1.4180000000000008,
    "max_v_after_pu": 1.0915583853231647,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.022290228922454,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0217259611030605,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527074554646603,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0522340481312882,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898675223683036,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0896451826976183,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0685339964182863,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0686377280642922,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.095388505193441,
    "t_max_window_s": 1.2400000000000007,
    "max_v_after_pu": 1.0919119793543572,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.078998270896079,
    "t_max_window_s": 1.2800000000000007,
    "max_v_after_pu": 1.0761129722611196,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.073847753525484,
    "t_max_window_s": 1.2740000000000007,
    "max_v_after_pu": 1.0707703060506428,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.082713055972965,
    "t_max_window_s": 1.3340000000000007,
    "max_v_after_pu": 1.0809770878093177,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0711321346783078,
    "t_max_window_s": 1.3800000000000008,
    "max_v_after_pu": 1.0711020807626122,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.086846436085872,
    "t_max_window_s": 1.2720000000000007,
    "max_v_after_pu": 1.0864923592970464,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0650394994754677,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0650523299333434,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.080002775934747,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0800144654560395,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES02",
     0.0868548581532174
    ],
    [
     "plant_q_command:RES09",
     0.7617789503097102
    ]
   ]
  },
  "build_s": 0.3007069580053212,
  "sim_s": 2.4064632919908036,
  "error": null,
  "job_wall_s": 2.7078352500102483,
  "job": {
   "job_id": "S4:fixed_pf_ramp:RES09:all",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "fixed_pf_ramp:RES09",
   "controls": [
    [
     "plant_q_command:RES02",
     0.0868548581532174
    ],
    [
     "plant_q_command:RES09",
     0.7617789503097102
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S3:fixed_pf_ramp:RES14": {
  "job_id": "S3:fixed_pf_ramp:RES14",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES14",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.243712958006654,
  "trip_order": [
   "RES14"
  ],
  "tripped_within_window": [
   "RES14"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0756456766434108,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0766379361896532,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0904017258495364,
    "t_max_window_s": 0.9300000000000004,
    "max_v_after_pu": 1.0903460921356363,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0697274134806583,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0715446813764924,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0847997780689518,
    "t_max_window_s": 0.9140000000000004,
    "max_v_after_pu": 1.0814690342024755,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0224396115950858,
    "t_max_window_s": 0.8960000000000004,
    "max_v_after_pu": 1.0144967214046907,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.052830591627218,
    "t_max_window_s": 0.8980000000000004,
    "max_v_after_pu": 1.0464798342637025,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0899522535749453,
    "t_max_window_s": 0.9140000000000004,
    "max_v_after_pu": 1.0885546643358663,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0686324179453377,
    "t_max_window_s": 0.9680000000000004,
    "max_v_after_pu": 1.0685574600335686,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0834746719102066,
    "t_max_window_s": 0.6100000000000001,
    "max_v_after_pu": 1.0841264462659423,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0621570907470468,
    "t_max_window_s": 0.6340000000000001,
    "max_v_after_pu": 1.0626225345920317,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.056643360980094,
    "t_max_window_s": 0.6300000000000001,
    "max_v_after_pu": 1.0571408801846067,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0650579834146114,
    "t_max_window_s": 0.8780000000000003,
    "max_v_after_pu": 1.064605625897053,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0786221717469802,
    "t_max_window_s": 1.0260000000000005,
    "max_v_after_pu": 1.0765325970984547,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": 0.8240000000000003,
    "trip_s": 0.8740000000000003,
    "would_trip_s": 0.8740000000000003,
    "first_pickup_rel_s": 0.3240000000000003,
    "trip_rel_s": 0.37400000000000033,
    "max_v_window_pu": 1.1493820902194187,
    "t_max_window_s": 0.9260000000000004,
    "max_v_after_pu": 1.1468587725360244,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0725261522050629,
    "t_max_window_s": 1.2660000000000007,
    "max_v_after_pu": 1.070488910833722,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0880846072380508,
    "t_max_window_s": 1.2720000000000007,
    "max_v_after_pu": 1.086085997126047,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.20030329200380947,
  "sim_s": 2.0434096660028445,
  "max_abs_dv_all_buses_pu": 0.06378209021941861,
  "max_abs_dv_bus": "V_900014",
  "n_buses_moved_1e-4": 154,
  "error": null,
  "job_wall_s": 2.2447846669965656,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES14",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "fixed_pf_ramp:RES14",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:plant_trip:RES01": {
  "job_id": "S3:plant_trip:RES01",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES01",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.587137625014293,
  "trip_order": [
   "RES02",
   "RES04",
   "RES03"
  ],
  "tripped_within_window": [
   "RES02",
   "RES04",
   "RES03"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1646116437975857,
    "t_max_window_s": 1.3220000000000007,
    "max_v_after_pu": 1.16171515229971,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": 0.5640000000000001,
    "trip_s": 0.6140000000000001,
    "would_trip_s": 0.6140000000000001,
    "first_pickup_rel_s": 0.06400000000000006,
    "trip_rel_s": 0.1140000000000001,
    "max_v_window_pu": 1.185700216885907,
    "t_max_window_s": 1.3280000000000007,
    "max_v_after_pu": 1.1813343953661684,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": 0.6680000000000001,
    "trip_s": 0.7180000000000002,
    "would_trip_s": 0.7180000000000002,
    "first_pickup_rel_s": 0.16800000000000015,
    "trip_rel_s": 0.2180000000000002,
    "max_v_window_pu": 1.1744437013936644,
    "t_max_window_s": 1.3960000000000008,
    "max_v_after_pu": 1.1730790785847807,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": 0.6160000000000001,
    "trip_s": 0.6660000000000001,
    "would_trip_s": 0.6660000000000001,
    "first_pickup_rel_s": 0.1160000000000001,
    "trip_rel_s": 0.16600000000000015,
    "max_v_window_pu": 1.176846579057545,
    "t_max_window_s": 1.3320000000000007,
    "max_v_after_pu": 1.1724720797542363,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.02230112840264,
    "t_max_window_s": 0.526,
    "max_v_after_pu": 1.0070914462466414,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527133083453364,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.039887398407504,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.089867998097615,
    "t_max_window_s": 0.506,
    "max_v_after_pu": 1.0835241156680901,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0685423390220177,
    "t_max_window_s": 0.512,
    "max_v_after_pu": 1.0663511248218607,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0968768715195596,
    "t_max_window_s": 1.3400000000000007,
    "max_v_after_pu": 1.0914537815504508,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0800774898162735,
    "t_max_window_s": 1.3480000000000008,
    "max_v_after_pu": 1.0741553971096405,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0743674606832252,
    "t_max_window_s": 1.3480000000000008,
    "max_v_after_pu": 1.0683388625628716,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0905169202587857,
    "t_max_window_s": 1.3540000000000008,
    "max_v_after_pu": 1.0845741999948975,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0720835420667583,
    "t_max_window_s": 0.7200000000000002,
    "max_v_after_pu": 1.0691599527032205,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0907742484674274,
    "t_max_window_s": 0.7200000000000002,
    "max_v_after_pu": 1.0828495317406188,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0667992429359183,
    "t_max_window_s": 1.2420000000000007,
    "max_v_after_pu": 1.0634203803571671,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0817044626776242,
    "t_max_window_s": 1.2540000000000007,
    "max_v_after_pu": 1.0784213510384935,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.179327416990418,
  "sim_s": 2.407810208023875,
  "max_abs_dv_all_buses_pu": 0.10804370139366437,
  "max_abs_dv_bus": "V_900003",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 3.589662792001036,
  "job": {
   "job_id": "S3:plant_trip:RES01",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "plant_trip:RES01",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:shunt_reactor_disconnection:SHR03": {
  "job_id": "S3:shunt_reactor_disconnection:SHR03",
  "kind": "S3",
  "label": "",
  "seed_id": "shunt_reactor_disconnection:SHR03",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 4.370133749995148,
  "trip_order": [
   "RES09",
   "RES10",
   "RES11",
   "RES02",
   "RES12",
   "RES04",
   "RES01",
   "RES03"
  ],
  "tripped_within_window": [
   "RES09",
   "RES10",
   "RES11",
   "RES02",
   "RES12",
   "RES04",
   "RES01",
   "RES03"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": 0.6600000000000001,
    "trip_s": 0.7100000000000002,
    "would_trip_s": 0.7100000000000002,
    "first_pickup_rel_s": 0.16000000000000014,
    "trip_rel_s": 0.2100000000000002,
    "max_v_window_pu": 1.1802962911141077,
    "t_max_window_s": 0.7960000000000003,
    "max_v_after_pu": 1.1479954305800784,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": 0.6080000000000001,
    "trip_s": 0.6580000000000001,
    "would_trip_s": 0.6580000000000001,
    "first_pickup_rel_s": 0.1080000000000001,
    "trip_rel_s": 0.15800000000000014,
    "max_v_window_pu": 1.214250010799433,
    "t_max_window_s": 0.7960000000000003,
    "max_v_after_pu": 1.1726133155479272,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": 0.6680000000000001,
    "trip_s": 0.7180000000000002,
    "would_trip_s": 0.7180000000000002,
    "first_pickup_rel_s": 0.16800000000000015,
    "trip_rel_s": 0.2180000000000002,
    "max_v_window_pu": 1.1864769189900042,
    "t_max_window_s": 0.8040000000000003,
    "max_v_after_pu": 1.1538148813911018,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": 0.6160000000000001,
    "trip_s": 0.6660000000000001,
    "would_trip_s": 0.6660000000000001,
    "first_pickup_rel_s": 0.1160000000000001,
    "trip_rel_s": 0.16600000000000015,
    "max_v_window_pu": 1.2077360886458555,
    "t_max_window_s": 0.7920000000000003,
    "max_v_after_pu": 1.1629204669171609,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0224027992264582,
    "t_max_window_s": 0.6780000000000002,
    "max_v_after_pu": 0.97856163025358,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527950860717654,
    "t_max_window_s": 0.6740000000000002,
    "max_v_after_pu": 1.0155509194100631,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0899185397601174,
    "t_max_window_s": 0.6680000000000001,
    "max_v_after_pu": 1.0715332573398144,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0685896598159073,
    "t_max_window_s": 0.6680000000000001,
    "max_v_after_pu": 1.059159048343157,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.2643076094939232,
    "t_max_window_s": 0.8721258419358292,
    "max_v_after_pu": 1.1901900484361416,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": 0.556,
    "trip_s": 0.6060000000000001,
    "would_trip_s": 0.6060000000000001,
    "first_pickup_rel_s": 0.05600000000000005,
    "trip_rel_s": 0.1060000000000001,
    "max_v_window_pu": 1.23896853671296,
    "t_max_window_s": 0.8602258419358292,
    "max_v_after_pu": 1.1771318851834092,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": 0.5640000000000001,
    "trip_s": 0.6140000000000001,
    "would_trip_s": 0.6140000000000001,
    "first_pickup_rel_s": 0.06400000000000006,
    "trip_rel_s": 0.1140000000000001,
    "max_v_window_pu": 1.2476899316383856,
    "t_max_window_s": 0.8622258419358292,
    "max_v_after_pu": 1.1831571625873385,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": 0.6080000000000001,
    "trip_s": 0.6580000000000001,
    "would_trip_s": 0.6580000000000001,
    "first_pickup_rel_s": 0.1080000000000001,
    "trip_rel_s": 0.15800000000000014,
    "max_v_window_pu": 1.230081597908033,
    "t_max_window_s": 0.8445963243750003,
    "max_v_after_pu": 1.176324723134372,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0735711371192747,
    "t_max_window_s": 0.7340000000000002,
    "max_v_after_pu": 1.0615592632804172,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0963514752887027,
    "t_max_window_s": 0.7200000000000002,
    "max_v_after_pu": 1.0644555486280367,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.066777425265438,
    "t_max_window_s": 0.7520000000000002,
    "max_v_after_pu": 1.0491319833221613,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0819423220559499,
    "t_max_window_s": 0.7480000000000002,
    "max_v_after_pu": 1.063400681521451,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.33775841700844467,
  "sim_s": 4.032375332986703,
  "max_abs_dv_all_buses_pu": 0.1910671833247639,
  "max_abs_dv_bus": "V_900011",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 4.37125958300021,
  "job": {
   "job_id": "S3:shunt_reactor_disconnection:SHR03",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "shunt_reactor_disconnection:SHR03",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:fixed_pf_ramp:RES03": {
  "job_id": "S3:fixed_pf_ramp:RES03",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES03",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.7534817910054699,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0808927990318522,
    "t_max_window_s": 1.3740000000000008,
    "max_v_after_pu": 1.0808183429120992,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.093635678275218,
    "t_max_window_s": 1.4380000000000008,
    "max_v_after_pu": 1.0936036885812168,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0922130926135638,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0922610268449706,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.08620355734115,
    "t_max_window_s": 1.4840000000000009,
    "max_v_after_pu": 1.0862011795004187,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.022290192790586,
    "t_max_window_s": 0.6140000000000001,
    "max_v_after_pu": 1.0217964320132111,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527070220040766,
    "t_max_window_s": 0.5920000000000001,
    "max_v_after_pu": 1.05228657910886,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.089867020373982,
    "t_max_window_s": 0.56,
    "max_v_after_pu": 1.0896086864353596,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0685401649316575,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0685917007243748,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0840955541582358,
    "t_max_window_s": 1.4720000000000009,
    "max_v_after_pu": 1.0840864551760154,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0630655330163215,
    "t_max_window_s": 1.4780000000000009,
    "max_v_after_pu": 1.063058025279845,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0575261045367568,
    "t_max_window_s": 1.4780000000000009,
    "max_v_after_pu": 1.057518678777836,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.066509446747311,
    "t_max_window_s": 1.4820000000000009,
    "max_v_after_pu": 1.0665039691282943,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0707727155580333,
    "t_max_window_s": 1.4040000000000008,
    "max_v_after_pu": 1.070761131704493,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0859646831414829,
    "t_max_window_s": 1.0040000000000004,
    "max_v_after_pu": 1.0858772779384986,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0647452041265526,
    "t_max_window_s": 1.4360000000000008,
    "max_v_after_pu": 1.0647314261924485,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0796911158892326,
    "t_max_window_s": 1.4400000000000008,
    "max_v_after_pu": 1.079678852937244,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.19943341599719133,
  "sim_s": 1.5540483750082785,
  "max_abs_dv_all_buses_pu": 0.025861026844970603,
  "max_abs_dv_bus": "V_900003",
  "n_buses_moved_1e-4": 150,
  "error": null,
  "job_wall_s": 1.754624708002666,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES03",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "fixed_pf_ramp:RES03",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:load_disconnection:PQ_89": {
  "job_id": "S3:load_disconnection:PQ_89",
  "kind": "S3",
  "label": "",
  "seed_id": "load_disconnection:PQ_89",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.324023708002642,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0698871375689654,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0703052290743311,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.085552489900573,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.086006265864099,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0611754639143518,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0613980824744529,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0795726392583727,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0799685411256847,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.022356091108388,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0226230076044247,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527320025163676,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0529626552769287,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.089694397502445,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0897979055285854,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0683713396622225,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0682844635029651,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.083318348636728,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0837695183589515,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0618644422485857,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0624389715695144,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0563709542549007,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0569412681334267,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0643984085427691,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0650675195754482,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070545906889785,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0707062562635583,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.085378630820609,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.085684835143035,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.064194500930356,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0642949960862504,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.079120059704634,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0792273388078544,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.34959366600378416,
  "sim_s": 1.9744300419988576,
  "max_abs_dv_all_buses_pu": 0.018869007433214735,
  "max_abs_dv_bus": "V_132",
  "n_buses_moved_1e-4": 151,
  "error": null,
  "job_wall_s": 2.3252505830023438,
  "job": {
   "job_id": "S3:load_disconnection:PQ_89",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "load_disconnection:PQ_89",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:plant_trip:RES15": {
  "job_id": "S3:plant_trip:RES15",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES15",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.2008660410065204,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.074688736229779,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0752110453141706,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0883983826765147,
    "t_max_window_s": 0.6700000000000002,
    "max_v_after_pu": 1.0892707248461522,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0686265056517892,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.069486753690368,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.082169619585011,
    "t_max_window_s": 0.6200000000000001,
    "max_v_after_pu": 1.0811322051917966,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0233111172050875,
    "t_max_window_s": 0.546,
    "max_v_after_pu": 1.0145341722169137,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0535296625786201,
    "t_max_window_s": 0.55,
    "max_v_after_pu": 1.046114269246277,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0902590830948828,
    "t_max_window_s": 0.5840000000000001,
    "max_v_after_pu": 1.0892058551100718,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0691744256057056,
    "t_max_window_s": 1.0240000000000005,
    "max_v_after_pu": 1.0692349905003657,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0834880408747987,
    "t_max_window_s": 0.524,
    "max_v_after_pu": 1.0843964343039991,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0621879239949117,
    "t_max_window_s": 0.53,
    "max_v_after_pu": 1.0630208170490956,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.056671539164863,
    "t_max_window_s": 0.53,
    "max_v_after_pu": 1.0575385719980797,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0650556568515863,
    "t_max_window_s": 0.54,
    "max_v_after_pu": 1.0652649935198217,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0802169486393416,
    "t_max_window_s": 0.8000000000000003,
    "max_v_after_pu": 1.0743656630828924,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0928356156068244,
    "t_max_window_s": 0.7800000000000002,
    "max_v_after_pu": 1.0884941895704876,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.129357340058883,
    "t_max_window_s": 0.8060000000000003,
    "max_v_after_pu": 1.1236307191880983,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0935430182290076,
    "t_max_window_s": 0.8220000000000003,
    "max_v_after_pu": 1.0869994285334237,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.20847766699444037,
  "sim_s": 1.99238837401208,
  "max_abs_dv_all_buses_pu": 0.0650906733922163,
  "max_abs_dv_bus": "V_900015",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 2.2020915419998346,
  "job": {
   "job_id": "S3:plant_trip:RES15",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "plant_trip:RES15",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:plant_trip:RES04": {
  "job_id": "S3:plant_trip:RES04",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES04",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.7682859579945216,
  "trip_order": [
   "RES02",
   "RES01",
   "RES03"
  ],
  "tripped_within_window": [
   "RES02",
   "RES01",
   "RES03"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": 0.8240000000000003,
    "trip_s": 0.8740000000000003,
    "would_trip_s": 0.8740000000000003,
    "first_pickup_rel_s": 0.3240000000000003,
    "trip_rel_s": 0.37400000000000033,
    "max_v_window_pu": 1.1641197970976376,
    "t_max_window_s": 1.3040000000000007,
    "max_v_after_pu": 1.1612786409988713,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.183841385884339,
    "t_max_window_s": 1.3000000000000007,
    "max_v_after_pu": 1.180400414984859,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": 0.8760000000000003,
    "trip_s": 0.9260000000000004,
    "would_trip_s": 0.9260000000000004,
    "first_pickup_rel_s": 0.37600000000000033,
    "trip_rel_s": 0.4260000000000004,
    "max_v_window_pu": 1.1740486015450369,
    "t_max_window_s": 1.3440000000000007,
    "max_v_after_pu": 1.171450288319355,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.174681853550186,
    "t_max_window_s": 1.2860000000000007,
    "max_v_after_pu": 1.1712596587914301,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.022342534039215,
    "t_max_window_s": 0.552,
    "max_v_after_pu": 1.0094288547259564,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527471621002231,
    "t_max_window_s": 0.552,
    "max_v_after_pu": 1.041834006626158,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898899025754243,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0844424842933202,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.06856162399899,
    "t_max_window_s": 0.552,
    "max_v_after_pu": 1.0667099705403955,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0904869855438217,
    "t_max_window_s": 1.2840000000000007,
    "max_v_after_pu": 1.0870540535017397,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0727471123305583,
    "t_max_window_s": 1.2980000000000007,
    "max_v_after_pu": 1.068821244587714,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0668744886453296,
    "t_max_window_s": 1.2960000000000007,
    "max_v_after_pu": 1.062918442291966,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0832655439911778,
    "t_max_window_s": 1.3080000000000007,
    "max_v_after_pu": 1.079067173331273,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0719853847326746,
    "t_max_window_s": 0.6060000000000001,
    "max_v_after_pu": 1.068688050547169,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0904294417255138,
    "t_max_window_s": 0.5820000000000001,
    "max_v_after_pu": 1.0810820217521813,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0668142735229549,
    "t_max_window_s": 1.0820000000000005,
    "max_v_after_pu": 1.0630024788486676,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0817800809776856,
    "t_max_window_s": 1.0820000000000005,
    "max_v_after_pu": 1.0778965754448862,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.19332962500629947,
  "sim_s": 2.574956332988222,
  "max_abs_dv_all_buses_pu": 0.10764860154503686,
  "max_abs_dv_bus": "V_900003",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 3.81177845899947,
  "job": {
   "job_id": "S3:plant_trip:RES04",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "plant_trip:RES04",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S4:plant_trip:RES05:all": {
  "job_id": "S4:plant_trip:RES05:all",
  "kind": "S4",
  "label": "",
  "seed_id": "plant_trip:RES05",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.5807605829904787,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.072951943842316,
    "t_max_window_s": 0.8340000000000003,
    "max_v_after_pu": 1.0733390125801099,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0878750221883502,
    "t_max_window_s": 0.7240000000000002,
    "max_v_after_pu": 1.0877523992320488,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.066516131033513,
    "t_max_window_s": 0.7020000000000002,
    "max_v_after_pu": 1.0660897613771876,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0815018072929665,
    "t_max_window_s": 0.7000000000000002,
    "max_v_after_pu": 1.0805245965385935,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.100289296381597,
    "t_max_window_s": 0.9400000000000004,
    "max_v_after_pu": 1.1009135727976416,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0846132581568746,
    "t_max_window_s": 0.9460000000000004,
    "max_v_after_pu": 1.0859878380205696,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0979307099258055,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0974503990279243,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0776704836934292,
    "t_max_window_s": 1.1340000000000006,
    "max_v_after_pu": 1.0769311152759968,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0834725893534654,
    "t_max_window_s": 0.542,
    "max_v_after_pu": 1.0834857203832153,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0621453923907302,
    "t_max_window_s": 0.548,
    "max_v_after_pu": 1.0619282479148493,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0566338796228638,
    "t_max_window_s": 0.546,
    "max_v_after_pu": 1.0564333086612037,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.064934999880726,
    "t_max_window_s": 0.56,
    "max_v_after_pu": 1.0642139544633618,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0731877508279468,
    "t_max_window_s": 0.9640000000000004,
    "max_v_after_pu": 1.0719705151350916,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0874184513246334,
    "t_max_window_s": 0.9320000000000004,
    "max_v_after_pu": 1.0865692372163336,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0688487219510607,
    "t_max_window_s": 0.8300000000000003,
    "max_v_after_pu": 1.0660530637900052,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0835528937360759,
    "t_max_window_s": 0.8260000000000003,
    "max_v_after_pu": 1.080644928609598,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES07",
     0.2554644938777175
    ]
   ]
  },
  "build_s": 0.28706516600504983,
  "sim_s": 2.293695416985429,
  "error": null,
  "job_wall_s": 2.581405624994659,
  "job": {
   "job_id": "S4:plant_trip:RES05:all",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "plant_trip:RES05",
   "controls": [
    [
     "plant_q_command:RES07",
     0.2554644938777175
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S3:generator_trip:GENROU_28": {
  "job_id": "S3:generator_trip:GENROU_28",
  "kind": "S3",
  "label": "",
  "seed_id": "generator_trip:GENROU_28",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.3877217919944087,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.081895935939721,
    "t_max_window_s": 1.2180000000000006,
    "max_v_after_pu": 1.079919857725755,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0999357763001993,
    "t_max_window_s": 1.2080000000000006,
    "max_v_after_pu": 1.0969677677031062,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0766516922573668,
    "t_max_window_s": 1.2680000000000007,
    "max_v_after_pu": 1.075378989974729,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0936386649245105,
    "t_max_window_s": 1.2100000000000006,
    "max_v_after_pu": 1.0906750232228772,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0222894779109852,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0200146791007756,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.052706556974858,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0508508944565853,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898661132853267,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.089280491561948,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0685598666526834,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0687207187308025,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0904046996752106,
    "t_max_window_s": 1.1260000000000006,
    "max_v_after_pu": 1.0837228932185723,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0710614088967398,
    "t_max_window_s": 1.1480000000000006,
    "max_v_after_pu": 1.063771140893093,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0655432305615609,
    "t_max_window_s": 1.1440000000000006,
    "max_v_after_pu": 1.0580684105148128,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0793183275375653,
    "t_max_window_s": 1.1800000000000006,
    "max_v_after_pu": 1.0727004152691508,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.071230943043062,
    "t_max_window_s": 1.1920000000000006,
    "max_v_after_pu": 1.0708618550334832,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0866673580740656,
    "t_max_window_s": 1.1980000000000006,
    "max_v_after_pu": 1.086007883685232,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.065331180125021,
    "t_max_window_s": 1.2240000000000006,
    "max_v_after_pu": 1.0646947968485017,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0803081141035527,
    "t_max_window_s": 1.2280000000000006,
    "max_v_after_pu": 1.0796725434344474,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.32815137499710545,
  "sim_s": 2.0595704169973033,
  "max_abs_dv_all_buses_pu": 0.014411661175875112,
  "max_abs_dv_bus": "V_900012",
  "n_buses_moved_1e-4": 155,
  "error": null,
  "job_wall_s": 2.388785416012979,
  "job": {
   "job_id": "S3:generator_trip:GENROU_28",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "generator_trip:GENROU_28",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:capacitor_switching:SHC02": {
  "job_id": "S3:capacitor_switching:SHC02",
  "kind": "S3",
  "label": "",
  "seed_id": "capacitor_switching:SHC02",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.8297429169906536,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.072843211761908,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0728522139220837,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0877773195051454,
    "t_max_window_s": 0.8500000000000003,
    "max_v_after_pu": 1.0877535075495834,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0664449447407551,
    "t_max_window_s": 0.8180000000000003,
    "max_v_after_pu": 1.0664241971599306,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0813863441989835,
    "t_max_window_s": 0.8240000000000003,
    "max_v_after_pu": 1.081306872371603,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0351407076337031,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0361199395417837,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0670941536931533,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0681385205410838,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0947947810264422,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0951499584082118,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.071526079432308,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0716874323504169,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0834727035835978,
    "t_max_window_s": 0.6620000000000001,
    "max_v_after_pu": 1.0834536027930668,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.062142913019361,
    "t_max_window_s": 0.6720000000000002,
    "max_v_after_pu": 1.0621063947076375,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0566319718257953,
    "t_max_window_s": 0.6700000000000002,
    "max_v_after_pu": 1.0565963830514113,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.064923974096837,
    "t_max_window_s": 0.6900000000000002,
    "max_v_after_pu": 1.0648542735234041,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0710961070755634,
    "t_max_window_s": 0.9880000000000004,
    "max_v_after_pu": 1.070957574430782,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0859474808412337,
    "t_max_window_s": 0.9860000000000004,
    "max_v_after_pu": 1.0858384270932981,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0656521006481432,
    "t_max_window_s": 0.9960000000000004,
    "max_v_after_pu": 1.0655290959948165,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0805412862895307,
    "t_max_window_s": 0.9900000000000004,
    "max_v_after_pu": 1.080386169470451,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.20660449999559205,
  "sim_s": 1.6231384169950616,
  "max_abs_dv_all_buses_pu": 0.015432150125080257,
  "max_abs_dv_bus": "V_900006",
  "n_buses_moved_1e-4": 82,
  "error": null,
  "job_wall_s": 1.8308222920022672,
  "job": {
   "job_id": "S3:capacitor_switching:SHC02",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "capacitor_switching:SHC02",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:load_disconnection:PQ_86": {
  "job_id": "S3:load_disconnection:PQ_86",
  "kind": "S3",
  "label": "",
  "seed_id": "load_disconnection:PQ_86",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.974126499990234,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0851792639073616,
    "t_max_window_s": 0.7280000000000002,
    "max_v_after_pu": 1.0832782868461022,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0982801807305855,
    "t_max_window_s": 1.0900000000000005,
    "max_v_after_pu": 1.0958449484343287,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0905800517207365,
    "t_max_window_s": 1.1120000000000005,
    "max_v_after_pu": 1.0891026927857312,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0901870610492888,
    "t_max_window_s": 1.0780000000000005,
    "max_v_after_pu": 1.0875560759464742,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0236448052367577,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0250850241951512,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0540223106677593,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0552793381845738,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0916141831291182,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0920660658884123,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.069476208384668,
    "t_max_window_s": 0.7220000000000002,
    "max_v_after_pu": 1.0686196038026154,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.086450467956732,
    "t_max_window_s": 0.8400000000000003,
    "max_v_after_pu": 1.0841218260205312,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0663011547919758,
    "t_max_window_s": 0.8420000000000003,
    "max_v_after_pu": 1.0632903168299217,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0607526916058794,
    "t_max_window_s": 0.8440000000000003,
    "max_v_after_pu": 1.0577514751505053,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0706479916831948,
    "t_max_window_s": 0.8340000000000003,
    "max_v_after_pu": 1.0668087299043254,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0716456381394408,
    "t_max_window_s": 0.8180000000000003,
    "max_v_after_pu": 1.071678999135032,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0874733171057316,
    "t_max_window_s": 0.9960000000000004,
    "max_v_after_pu": 1.0866806125221349,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.06453916716765,
    "t_max_window_s": 0.6480000000000001,
    "max_v_after_pu": 1.0640750978469125,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0795101550611665,
    "t_max_window_s": 0.6580000000000001,
    "max_v_after_pu": 1.0790038625188336,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.3371892499999376,
  "sim_s": 2.6369372499902966,
  "max_abs_dv_all_buses_pu": 0.04376762141570745,
  "max_abs_dv_bus": "V_131",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 2.9753086249984335,
  "job": {
   "job_id": "S3:load_disconnection:PQ_86",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "load_disconnection:PQ_86",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:fixed_pf_ramp:RES04": {
  "job_id": "S3:fixed_pf_ramp:RES04",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES04",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.565392416989198,
  "trip_order": [
   "RES04",
   "RES02",
   "RES01",
   "RES03"
  ],
  "tripped_within_window": [
   "RES04",
   "RES02",
   "RES01",
   "RES03"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": 1.2620000000000007,
    "trip_s": 1.3120000000000007,
    "would_trip_s": 1.3120000000000007,
    "first_pickup_rel_s": 0.7620000000000007,
    "trip_rel_s": 0.8120000000000007,
    "max_v_window_pu": 1.1636625485924719,
    "t_max_window_s": 1.4560000000000008,
    "max_v_after_pu": 1.1635462665301586,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": 0.9880000000000004,
    "trip_s": 1.0380000000000005,
    "would_trip_s": 1.0380000000000005,
    "first_pickup_rel_s": 0.48800000000000043,
    "trip_rel_s": 0.5380000000000005,
    "max_v_window_pu": 1.1818801994267707,
    "t_max_window_s": 1.4880000000000009,
    "max_v_after_pu": 1.183050567373698,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": 1.3140000000000007,
    "trip_s": 1.3640000000000008,
    "would_trip_s": 1.3640000000000008,
    "first_pickup_rel_s": 0.8140000000000007,
    "trip_rel_s": 0.8640000000000008,
    "max_v_window_pu": 1.1712323863911618,
    "t_max_window_s": 1.4500000000000008,
    "max_v_after_pu": 1.1735176382441024,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": 0.9360000000000004,
    "trip_s": 0.9860000000000004,
    "would_trip_s": 0.9860000000000004,
    "first_pickup_rel_s": 0.4360000000000004,
    "trip_rel_s": 0.48600000000000043,
    "max_v_window_pu": 1.1726646959622784,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.173824015283146,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0222938278054114,
    "t_max_window_s": 0.6680000000000001,
    "max_v_after_pu": 1.0192527673289897,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527101575788018,
    "t_max_window_s": 0.6600000000000001,
    "max_v_after_pu": 1.0500702451450077,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898687410432173,
    "t_max_window_s": 0.6300000000000001,
    "max_v_after_pu": 1.0881165007295495,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0685355870414834,
    "t_max_window_s": 0.6620000000000001,
    "max_v_after_pu": 1.0678468049354712,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0860264656369827,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.089677051191078,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0670394124643288,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0717234132610582,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0611061149317698,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0658548526085503,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0767568171500856,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0820442591418873,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0719710668736773,
    "t_max_window_s": 1.0900000000000005,
    "max_v_after_pu": 1.0712583238482412,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.090069752679728,
    "t_max_window_s": 1.0660000000000005,
    "max_v_after_pu": 1.0867579939021317,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0664784394449809,
    "t_max_window_s": 1.4700000000000009,
    "max_v_after_pu": 1.0664653283859857,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0814458076162519,
    "t_max_window_s": 1.4600000000000009,
    "max_v_after_pu": 1.0814216609497522,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.3076318329985952,
  "sim_s": 2.2577605839906028,
  "max_abs_dv_all_buses_pu": 0.10711763824410236,
  "max_abs_dv_bus": "V_900003",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 2.567393791003269,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES04",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "fixed_pf_ramp:RES04",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:fixed_pf_ramp:RES05": {
  "job_id": "S3:fixed_pf_ramp:RES05",
  "kind": "S3",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES05",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.8019916670018574,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0728834563628902,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0730204734484885,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.087775802553025,
    "t_max_window_s": 1.0020000000000004,
    "max_v_after_pu": 1.0877233711923127,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0664401654817195,
    "t_max_window_s": 1.0120000000000005,
    "max_v_after_pu": 1.0663878117383048,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0813771665711174,
    "t_max_window_s": 0.9440000000000004,
    "max_v_after_pu": 1.0809926444336162,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.051075798373738,
    "t_max_window_s": 1.2880000000000007,
    "max_v_after_pu": 1.0505159465759948,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.065070803151193,
    "t_max_window_s": 1.3020000000000007,
    "max_v_after_pu": 1.0647855850315797,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0952319242904833,
    "t_max_window_s": 1.3780000000000008,
    "max_v_after_pu": 1.0951624769532424,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0726109610489933,
    "t_max_window_s": 1.4160000000000008,
    "max_v_after_pu": 1.072580042042587,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0834672055507168,
    "t_max_window_s": 0.6420000000000001,
    "max_v_after_pu": 1.0833193616187196,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0621345169251992,
    "t_max_window_s": 0.6600000000000001,
    "max_v_after_pu": 1.0618729612333209,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.056623821297405,
    "t_max_window_s": 0.6560000000000001,
    "max_v_after_pu": 1.0563663268575776,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0649099393671448,
    "t_max_window_s": 0.6960000000000002,
    "max_v_after_pu": 1.064443545910004,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.07155376111978,
    "t_max_window_s": 1.2860000000000007,
    "max_v_after_pu": 1.0714379176485846,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0862637065876868,
    "t_max_window_s": 1.2680000000000007,
    "max_v_after_pu": 1.0861589705242807,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.066012473645847,
    "t_max_window_s": 1.1640000000000006,
    "max_v_after_pu": 1.0654448737100584,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.080868411823446,
    "t_max_window_s": 1.1600000000000006,
    "max_v_after_pu": 1.0802987756550202,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.19636120801442303,
  "sim_s": 1.6056304589874344,
  "max_abs_dv_all_buses_pu": 0.028786856127696048,
  "max_abs_dv_bus": "V_900005",
  "n_buses_moved_1e-4": 150,
  "error": null,
  "job_wall_s": 1.8030049160006456,
  "job": {
   "job_id": "S3:fixed_pf_ramp:RES05",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "fixed_pf_ramp:RES05",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:plant_trip:RES11": {
  "job_id": "S3:plant_trip:RES11",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES11",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 3.751976042010938,
  "trip_order": [
   "RES09",
   "RES10",
   "RES02",
   "RES12",
   "RES04",
   "RES01",
   "RES03"
  ],
  "tripped_within_window": [
   "RES09",
   "RES10",
   "RES02",
   "RES12",
   "RES04",
   "RES01",
   "RES03"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": 0.6040000000000001,
    "trip_s": 0.6540000000000001,
    "would_trip_s": 0.6540000000000001,
    "first_pickup_rel_s": 0.10400000000000009,
    "trip_rel_s": 0.15400000000000014,
    "max_v_window_pu": 1.1796188373788659,
    "t_max_window_s": 0.7520000000000002,
    "max_v_after_pu": 1.1481277857413772,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.212862651624495,
    "t_max_window_s": 0.7520000000000002,
    "max_v_after_pu": 1.1725024107903699,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": 0.6380000000000001,
    "trip_s": 0.6880000000000002,
    "would_trip_s": 0.6880000000000002,
    "first_pickup_rel_s": 0.13800000000000012,
    "trip_rel_s": 0.18800000000000017,
    "max_v_window_pu": 1.1859912597132691,
    "t_max_window_s": 0.7600000000000002,
    "max_v_after_pu": 1.1541731117091785,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": 0.5860000000000001,
    "trip_s": 0.6360000000000001,
    "would_trip_s": 0.6360000000000001,
    "first_pickup_rel_s": 0.08600000000000008,
    "trip_rel_s": 0.13600000000000012,
    "max_v_window_pu": 1.2062559020996255,
    "t_max_window_s": 0.7480000000000002,
    "max_v_after_pu": 1.1627912475758897,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.022383363689544,
    "t_max_window_s": 0.6380000000000001,
    "max_v_after_pu": 0.9735333084695917,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.052776823454583,
    "t_max_window_s": 0.6380000000000001,
    "max_v_after_pu": 1.0113008860645916,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0899083953175166,
    "t_max_window_s": 0.6040000000000001,
    "max_v_after_pu": 1.0699148708056099,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0685766070932508,
    "t_max_window_s": 0.6380000000000001,
    "max_v_after_pu": 1.0582851635091564,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.240654673068495,
    "t_max_window_s": 0.8340312286787815,
    "max_v_after_pu": 1.1756547264490353,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": 0.534,
    "trip_s": 0.5840000000000001,
    "would_trip_s": 0.5840000000000001,
    "first_pickup_rel_s": 0.03400000000000003,
    "trip_rel_s": 0.08400000000000007,
    "max_v_window_pu": 1.2279176622055645,
    "t_max_window_s": 0.8202312286787815,
    "max_v_after_pu": 1.173546061223968,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.235495637001797,
    "t_max_window_s": 0.8222312286787815,
    "max_v_after_pu": 1.1789800439702836,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": 0.552,
    "trip_s": 0.6020000000000001,
    "would_trip_s": 0.6020000000000001,
    "first_pickup_rel_s": 0.052000000000000046,
    "trip_rel_s": 0.10200000000000009,
    "max_v_window_pu": 1.2241258702124003,
    "t_max_window_s": 0.8027117813750002,
    "max_v_after_pu": 1.1747213346538672,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0734877861976397,
    "t_max_window_s": 0.6900000000000002,
    "max_v_after_pu": 1.0615982077704873,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.09583668010241,
    "t_max_window_s": 0.6900000000000002,
    "max_v_after_pu": 1.0645042837329048,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.066717911377173,
    "t_max_window_s": 0.7100000000000002,
    "max_v_after_pu": 1.0488734078907094,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0818720659644998,
    "t_max_window_s": 0.7040000000000002,
    "max_v_after_pu": 1.0634409864441192,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.2602091250009835,
  "sim_s": 3.4917669170099543,
  "max_abs_dv_all_buses_pu": 0.1788728886881754,
  "max_abs_dv_bus": "V_900011",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 3.7529561660048785,
  "job": {
   "job_id": "S3:plant_trip:RES11",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "plant_trip:RES11",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:plant_trip:RES10": {
  "job_id": "S3:plant_trip:RES10",
  "kind": "S3",
  "label": "",
  "seed_id": "plant_trip:RES10",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 3.741518291993998,
  "trip_order": [
   "RES09",
   "RES02",
   "RES11",
   "RES12",
   "RES04",
   "RES01",
   "RES03"
  ],
  "tripped_within_window": [
   "RES09",
   "RES02",
   "RES11",
   "RES12",
   "RES04",
   "RES01",
   "RES03"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": 0.6880000000000002,
    "trip_s": 0.7380000000000002,
    "would_trip_s": 0.7380000000000002,
    "first_pickup_rel_s": 0.18800000000000017,
    "trip_rel_s": 0.2380000000000002,
    "max_v_window_pu": 1.1793743477372283,
    "t_max_window_s": 0.8320000000000003,
    "max_v_after_pu": 1.1477064668081882,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": 0.6360000000000001,
    "trip_s": 0.6860000000000002,
    "would_trip_s": 0.6860000000000002,
    "first_pickup_rel_s": 0.13600000000000012,
    "trip_rel_s": 0.18600000000000017,
    "max_v_window_pu": 1.212500000641618,
    "t_max_window_s": 0.8320000000000003,
    "max_v_after_pu": 1.171819594082804,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": 0.7220000000000002,
    "trip_s": 0.7720000000000002,
    "would_trip_s": 0.7720000000000002,
    "first_pickup_rel_s": 0.2220000000000002,
    "trip_rel_s": 0.27200000000000024,
    "max_v_window_pu": 1.1858558526191523,
    "t_max_window_s": 0.8400000000000003,
    "max_v_after_pu": 1.1538547605237846,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": 0.6700000000000002,
    "trip_s": 0.7200000000000002,
    "would_trip_s": 0.7200000000000002,
    "first_pickup_rel_s": 0.17000000000000015,
    "trip_rel_s": 0.2200000000000002,
    "max_v_window_pu": 1.2058706318906482,
    "t_max_window_s": 0.8280000000000003,
    "max_v_after_pu": 1.1619904685139784,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.022348449108769,
    "t_max_window_s": 0.7220000000000002,
    "max_v_after_pu": 0.9830292368293111,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527486253795642,
    "t_max_window_s": 0.6940000000000002,
    "max_v_after_pu": 1.0193175995962416,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.089885677960191,
    "t_max_window_s": 0.6880000000000002,
    "max_v_after_pu": 1.0730020011537613,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.068565148106222,
    "t_max_window_s": 0.6900000000000002,
    "max_v_after_pu": 1.0599600215001357,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": 0.5840000000000001,
    "trip_s": 0.6340000000000001,
    "would_trip_s": 0.6340000000000001,
    "first_pickup_rel_s": 0.08400000000000007,
    "trip_rel_s": 0.13400000000000012,
    "max_v_window_pu": 1.2388389743569947,
    "t_max_window_s": 0.9188723290932801,
    "max_v_after_pu": 1.1746771136966896,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.2264127430004206,
    "t_max_window_s": 0.9030723290932801,
    "max_v_after_pu": 1.1703158796065167,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": 0.6360000000000001,
    "trip_s": 0.6860000000000002,
    "would_trip_s": 0.6860000000000002,
    "first_pickup_rel_s": 0.13600000000000012,
    "trip_rel_s": 0.18600000000000017,
    "max_v_window_pu": 1.2339147194512108,
    "t_max_window_s": 0.9050723290932801,
    "max_v_after_pu": 1.175743060565253,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": 0.6360000000000001,
    "trip_s": 0.6860000000000002,
    "would_trip_s": 0.6860000000000002,
    "first_pickup_rel_s": 0.13600000000000012,
    "trip_rel_s": 0.18600000000000017,
    "max_v_window_pu": 1.223036261181186,
    "t_max_window_s": 0.8840711923062503,
    "max_v_after_pu": 1.1721993885403088,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0734460143793834,
    "t_max_window_s": 0.7740000000000002,
    "max_v_after_pu": 1.0614047417252925,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0955101046346833,
    "t_max_window_s": 0.7740000000000002,
    "max_v_after_pu": 1.0637902207823753,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0667153962852634,
    "t_max_window_s": 0.7900000000000003,
    "max_v_after_pu": 1.0497197979709076,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0818610839623568,
    "t_max_window_s": 0.7860000000000003,
    "max_v_after_pu": 1.0637963213175443,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.2840693750040373,
  "sim_s": 3.4574489169899607,
  "max_abs_dv_all_buses_pu": 0.1772919711375891,
  "max_abs_dv_bus": "V_900011",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 3.7429685419920133,
  "job": {
   "job_id": "S3:plant_trip:RES10",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "plant_trip:RES10",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S4:load_disconnection:PQ_27:all": {
  "job_id": "S4:load_disconnection:PQ_27:all",
  "kind": "S4",
  "label": "",
  "seed_id": "load_disconnection:PQ_27",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 3.359105499999714,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0730625586564226,
    "t_max_window_s": 0.546,
    "max_v_after_pu": 1.0643204721701118,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.088501097500337,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0787007573098644,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.066576488550845,
    "t_max_window_s": 0.538,
    "max_v_after_pu": 1.0554311632364384,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0828136658316396,
    "t_max_window_s": 0.9500000000000004,
    "max_v_after_pu": 1.074521081086399,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0298379443376202,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0319027190352215,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0582326194763483,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0601831246695723,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0900746660837999,
    "t_max_window_s": 0.8720000000000003,
    "max_v_after_pu": 1.0895658320023387,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0685898878395987,
    "t_max_window_s": 0.6460000000000001,
    "max_v_after_pu": 1.0657369624080417,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0866075335919696,
    "t_max_window_s": 0.9460000000000004,
    "max_v_after_pu": 1.081148194836196,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0662155798602997,
    "t_max_window_s": 0.9500000000000004,
    "max_v_after_pu": 1.0584369197604193,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0607447953623461,
    "t_max_window_s": 0.9500000000000004,
    "max_v_after_pu": 1.0529866933327625,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0700666151417733,
    "t_max_window_s": 0.9520000000000004,
    "max_v_after_pu": 1.0597898592572443,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0725805310255943,
    "t_max_window_s": 0.5680000000000001,
    "max_v_after_pu": 1.0727628878004594,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.097451666512186,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0924477660980556,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0663033410208107,
    "t_max_window_s": 0.558,
    "max_v_after_pu": 1.0698218378176283,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0815510924166314,
    "t_max_window_s": 0.562,
    "max_v_after_pu": 1.0848106057894809,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES14",
     0.11747119760257287
    ]
   ]
  },
  "build_s": 0.33421800000360236,
  "sim_s": 3.0248874999961117,
  "error": null,
  "job_wall_s": 3.3597587090043817,
  "job": {
   "job_id": "S4:load_disconnection:PQ_27:all",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "load_disconnection:PQ_27",
   "controls": [
    [
     "plant_q_command:RES14",
     0.11747119760257287
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S4:fixed_pf_ramp:RES11:all": {
  "job_id": "S4:fixed_pf_ramp:RES11:all",
  "kind": "S4",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES11",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.7255167919938685,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0810351684865303,
    "t_max_window_s": 1.4260000000000008,
    "max_v_after_pu": 1.080871426719851,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0952835688126912,
    "t_max_window_s": 1.3960000000000008,
    "max_v_after_pu": 1.0948579322339609,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.075557636422447,
    "t_max_window_s": 1.4680000000000009,
    "max_v_after_pu": 1.0755281776067145,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.093002493212376,
    "t_max_window_s": 1.3840000000000008,
    "max_v_after_pu": 1.0924893701577088,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0222908589463444,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0214762641984756,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.052707980035537,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0520284376832814,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898679121931496,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0895662482483477,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0685343145326658,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0686584181252015,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0957688789790874,
    "t_max_window_s": 1.2320000000000007,
    "max_v_after_pu": 1.0920071068549613,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.085047347669206,
    "t_max_window_s": 1.2620000000000007,
    "max_v_after_pu": 1.08165459767455,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0912431088240966,
    "t_max_window_s": 1.2580000000000007,
    "max_v_after_pu": 1.0877639780071044,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0870520994806026,
    "t_max_window_s": 1.3080000000000007,
    "max_v_after_pu": 1.0846498607034845,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0711856303152765,
    "t_max_window_s": 1.3400000000000007,
    "max_v_after_pu": 1.0711303812127622,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0869548169154384,
    "t_max_window_s": 1.2180000000000006,
    "max_v_after_pu": 1.0864688731563048,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0651643138507538,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0651648008773544,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.08013020478092,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0801305650913422,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES02",
     0.20612746902560303
    ],
    [
     "plant_q_command:RES09",
     0.1358246677144859
    ],
    [
     "plant_q_command:RES11",
     0.1755945893834214
    ]
   ]
  },
  "build_s": 0.21099854199565016,
  "sim_s": 2.5145182499982184,
  "error": null,
  "job_wall_s": 2.7262538749928353,
  "job": {
   "job_id": "S4:fixed_pf_ramp:RES11:all",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "fixed_pf_ramp:RES11",
   "controls": [
    [
     "plant_q_command:RES02",
     0.20612746902560303
    ],
    [
     "plant_q_command:RES09",
     0.1358246677144859
    ],
    [
     "plant_q_command:RES11",
     0.1755945893834214
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S3:load_disconnection:PQ_49": {
  "job_id": "S3:load_disconnection:PQ_49",
  "kind": "S3",
  "label": "",
  "seed_id": "load_disconnection:PQ_49",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 1.8884925419988576,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0728530822827393,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.072870306001042,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0877503454968513,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0877891512995979,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0664542668758121,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0664768322814289,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0813546604919553,
    "t_max_window_s": 0.6320000000000001,
    "max_v_after_pu": 1.0813529214221893,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.022614983145822,
    "t_max_window_s": 0.6080000000000001,
    "max_v_after_pu": 1.0225335099584765,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0529812397564027,
    "t_max_window_s": 0.6280000000000001,
    "max_v_after_pu": 1.052933883089224,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.089976814820338,
    "t_max_window_s": 1.1320000000000006,
    "max_v_after_pu": 1.090008089238865,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0686490123381887,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0686543448594004,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.083468591752623,
    "t_max_window_s": 0.5660000000000001,
    "max_v_after_pu": 1.083488952831196,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0621366182336427,
    "t_max_window_s": 0.5680000000000001,
    "max_v_after_pu": 1.0621566332714574,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.056625872541015,
    "t_max_window_s": 0.5680000000000001,
    "max_v_after_pu": 1.0566463949442393,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0649131573699788,
    "t_max_window_s": 0.5740000000000001,
    "max_v_after_pu": 1.0649236993833289,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0708468650827334,
    "t_max_window_s": 0.7540000000000002,
    "max_v_after_pu": 1.0707636471155708,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.085741424554442,
    "t_max_window_s": 0.7200000000000002,
    "max_v_after_pu": 1.0856822787733444,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0647975049628595,
    "t_max_window_s": 0.5940000000000001,
    "max_v_after_pu": 1.0646320102368636,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0797151382121808,
    "t_max_window_s": 0.5940000000000001,
    "max_v_after_pu": 1.0795402530228635,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.32991837500594556,
  "sim_s": 1.558574166992912,
  "max_abs_dv_all_buses_pu": 0.02313575904725007,
  "max_abs_dv_bus": "V_92",
  "n_buses_moved_1e-4": 58,
  "error": null,
  "job_wall_s": 1.8896515000087675,
  "job": {
   "job_id": "S3:load_disconnection:PQ_49",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "load_disconnection:PQ_49",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S3:load_disconnection:PQ_87": {
  "job_id": "S3:load_disconnection:PQ_87",
  "kind": "S3",
  "label": "",
  "seed_id": "load_disconnection:PQ_87",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.4557729160005692,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0662685311847995,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0674650222362725,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.082958692882626,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0841577593435332,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0547718440946043,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.055982327273631,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0775876691769215,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0786136813024696,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0223919193100282,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0231602912087163,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527082583645786,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0533667826734041,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0893562046807588,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0896362278719116,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0680578409779315,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0677679768586157,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0832133007683427,
    "t_max_window_s": 0.8200000000000003,
    "max_v_after_pu": 1.0841915575611862,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0616242904239919,
    "t_max_window_s": 0.8180000000000003,
    "max_v_after_pu": 1.062884999180703,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0561537699497572,
    "t_max_window_s": 0.8180000000000003,
    "max_v_after_pu": 1.0574024161338138,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.063871610808926,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0653692284507956,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0705379332811809,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.070927688758808,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0852218698653058,
    "t_max_window_s": 1.0380000000000005,
    "max_v_after_pu": 1.0859063537695974,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0641329285563097,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0643016991975016,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0790531821525855,
    "t_max_window_s": 0.5,
    "max_v_after_pu": 1.0792333232585787,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.20350824999331962,
  "sim_s": 2.2522646660072496,
  "max_abs_dv_all_buses_pu": 0.051109334214838986,
  "max_abs_dv_bus": "V_131",
  "n_buses_moved_1e-4": 156,
  "error": null,
  "job_wall_s": 2.456917749994318,
  "job": {
   "job_id": "S3:load_disconnection:PQ_87",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "load_disconnection:PQ_87",
   "controls": [],
   "kind": "S3",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": true,
   "relays_enabled": null
  }
 },
 "S4:plant_trip:RES04:all": {
  "job_id": "S4:plant_trip:RES04:all",
  "kind": "S4",
  "label": "",
  "seed_id": "plant_trip:RES04",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 3.247916916006943,
  "trip_order": [
   "RES02",
   "RES01",
   "RES03"
  ],
  "tripped_within_window": [
   "RES02",
   "RES01",
   "RES03"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": 0.8800000000000003,
    "trip_s": 0.9300000000000004,
    "would_trip_s": 0.9300000000000004,
    "first_pickup_rel_s": 0.38000000000000034,
    "trip_rel_s": 0.4300000000000004,
    "max_v_window_pu": 1.1639682265392244,
    "t_max_window_s": 1.0900000000000005,
    "max_v_after_pu": 1.1607728146210863,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": 0.5,
    "trip_s": 0.55,
    "would_trip_s": 0.55,
    "first_pickup_rel_s": 0.0,
    "trip_rel_s": 0.050000000000000044,
    "max_v_window_pu": 1.1828370804316743,
    "t_max_window_s": 1.1260000000000006,
    "max_v_after_pu": 1.1789563919728945,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": 0.9320000000000004,
    "trip_s": 0.9820000000000004,
    "would_trip_s": 0.9820000000000004,
    "first_pickup_rel_s": 0.4320000000000004,
    "trip_rel_s": 0.48200000000000043,
    "max_v_window_pu": 1.1733050588827747,
    "t_max_window_s": 1.3660000000000008,
    "max_v_after_pu": 1.1712218737453832,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": false,
    "inactive_reason": "disconnected_by_seed",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1732415138813872,
    "t_max_window_s": 1.1400000000000006,
    "max_v_after_pu": 1.1691061294043021,
    "tripped_by": "seed"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.022340295972149,
    "t_max_window_s": 0.552,
    "max_v_after_pu": 1.0101617777410132,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527452503313217,
    "t_max_window_s": 0.552,
    "max_v_after_pu": 1.0424512435361093,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898899025754243,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0847652948743367,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0685604018546806,
    "t_max_window_s": 0.552,
    "max_v_after_pu": 1.0668474754330983,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0899878291513394,
    "t_max_window_s": 1.2040000000000006,
    "max_v_after_pu": 1.0855875552004535,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.071955044482366,
    "t_max_window_s": 1.2180000000000006,
    "max_v_after_pu": 1.0669914147798238,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.06609774722424,
    "t_max_window_s": 1.2160000000000006,
    "max_v_after_pu": 1.0610656578473843,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0820625798472387,
    "t_max_window_s": 1.2360000000000007,
    "max_v_after_pu": 1.0769953564518007,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.071945038089614,
    "t_max_window_s": 0.6020000000000001,
    "max_v_after_pu": 1.068591933578877,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0902623234926414,
    "t_max_window_s": 0.5760000000000001,
    "max_v_after_pu": 1.0806654449501558,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0669257637224867,
    "t_max_window_s": 1.0920000000000005,
    "max_v_after_pu": 1.0629102158640116,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0819203838344824,
    "t_max_window_s": 1.0940000000000005,
    "max_v_after_pu": 1.0777818537976482,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES02",
     0.25950603499247094
    ],
    [
     "statcom:STATCOM01",
     0.11299711916031532
    ]
   ]
  },
  "build_s": 0.30466812499798834,
  "sim_s": 2.943248791008955,
  "error": null,
  "job_wall_s": 3.248562500011758,
  "job": {
   "job_id": "S4:plant_trip:RES04:all",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "778b1a15741ae66957abbf6a72e69be20bf98b50",
   "seed_id": "plant_trip:RES04",
   "controls": [
    [
     "plant_q_command:RES02",
     0.25950603499247094
    ],
    [
     "statcom:STATCOM01",
     0.11299711916031532
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S7:no_ov_protection:fixed_pf_ramp:RES09": {
  "job_id": "S7:no_ov_protection:fixed_pf_ramp:RES09",
  "kind": "S7",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES09",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.2455394999997225,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": false,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0816576585342033,
    "t_max_window_s": 1.3880000000000008,
    "max_v_after_pu": 1.0812842785022674,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": 1.2720000000000007,
    "trip_s": null,
    "would_trip_s": 1.3220000000000007,
    "first_pickup_rel_s": 0.7720000000000007,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1003168893075645,
    "t_max_window_s": 1.3560000000000008,
    "max_v_after_pu": 1.0994969789327238,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0759522691882968,
    "t_max_window_s": 1.4280000000000008,
    "max_v_after_pu": 1.075803302373734,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0939956174977716,
    "t_max_window_s": 1.3440000000000007,
    "max_v_after_pu": 1.0930417625666211,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0222946863163627,
    "t_max_window_s": 0.8000000000000003,
    "max_v_after_pu": 1.0214958698913017,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527108989085663,
    "t_max_window_s": 0.7900000000000003,
    "max_v_after_pu": 1.0520454193101432,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898691107187706,
    "t_max_window_s": 0.7480000000000002,
    "max_v_after_pu": 1.0895756138021355,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0685362478167297,
    "t_max_window_s": 0.8260000000000003,
    "max_v_after_pu": 1.0686724278055206,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": 0.7600000000000002,
    "trip_s": null,
    "would_trip_s": 0.8100000000000003,
    "first_pickup_rel_s": 0.26000000000000023,
    "trip_rel_s": null,
    "max_v_window_pu": 1.1213738074419268,
    "t_max_window_s": 1.1460000000000006,
    "max_v_after_pu": 1.114526560434944,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0857947511032953,
    "t_max_window_s": 1.1960000000000006,
    "max_v_after_pu": 1.0801194316492717,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0813326272696888,
    "t_max_window_s": 1.1900000000000006,
    "max_v_after_pu": 1.0753128915951193,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0870537080724259,
    "t_max_window_s": 1.2560000000000007,
    "max_v_after_pu": 1.0831329365477795,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0711913730335976,
    "t_max_window_s": 1.3020000000000007,
    "max_v_after_pu": 1.071107611548391,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.087098064399944,
    "t_max_window_s": 1.1860000000000006,
    "max_v_after_pu": 1.0864538603200617,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0651466153128064,
    "t_max_window_s": 1.4940000000000009,
    "max_v_after_pu": 1.065146348466737,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0801108011628997,
    "t_max_window_s": 1.4920000000000009,
    "max_v_after_pu": 1.0801103315073153,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.2832840000046417,
  "sim_s": 1.9622554999950808,
  "error": null,
  "job_wall_s": 3.2904679169878364,
  "job": {
   "job_id": "S7:no_ov_protection:fixed_pf_ramp:RES09",
   "slug": "npcc",
   "variant": "no_ov_protection",
   "fingerprint": "f49e9f36b05dbae7d9746972303f7bcb43ad45fb",
   "seed_id": "fixed_pf_ramp:RES09",
   "controls": [],
   "kind": "S7",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S7mit:delayed_protection:fixed_pf_ramp:RES09": {
  "job_id": "S7mit:delayed_protection:fixed_pf_ramp:RES09",
  "kind": "S7mit",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES09",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.4404441669903463,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.080245487044702,
    "t_max_window_s": 1.4580000000000009,
    "max_v_after_pu": 1.0801937159464836,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0964623355328251,
    "t_max_window_s": 1.4280000000000008,
    "max_v_after_pu": 1.0962667396186792,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0745591640350949,
    "t_max_window_s": 1.4980000000000009,
    "max_v_after_pu": 1.074558695620568,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0918190827198158,
    "t_max_window_s": 1.4180000000000008,
    "max_v_after_pu": 1.0915583853231647,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.022290228922454,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0217259611030605,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527074554646603,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0522340481312882,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898675223683036,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0896451826976183,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0685339964182863,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0686377280642922,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.095388505193441,
    "t_max_window_s": 1.2400000000000007,
    "max_v_after_pu": 1.0919119793543572,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.078998270896079,
    "t_max_window_s": 1.2800000000000007,
    "max_v_after_pu": 1.0761129722611196,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.073847753525484,
    "t_max_window_s": 1.2740000000000007,
    "max_v_after_pu": 1.0707703060506428,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.082713055972965,
    "t_max_window_s": 1.3340000000000007,
    "max_v_after_pu": 1.0809770878093177,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0711321346783078,
    "t_max_window_s": 1.3800000000000008,
    "max_v_after_pu": 1.0711020807626122,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.086846436085872,
    "t_max_window_s": 1.2720000000000007,
    "max_v_after_pu": 1.0864923592970464,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0650394994754677,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0650523299333434,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.080002775934747,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0800144654560395,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES02",
     0.0868548581532174
    ],
    [
     "plant_q_command:RES09",
     0.7617789503097102
    ]
   ]
  },
  "build_s": 0.26372970901138615,
  "sim_s": 2.17671445797896,
  "error": null,
  "job_wall_s": 3.4514682499866467,
  "job": {
   "job_id": "S7mit:delayed_protection:fixed_pf_ramp:RES09",
   "slug": "npcc",
   "variant": "delayed_protection",
   "fingerprint": "7c5f3b294fe422510af8821b780f4639a66cd9ad",
   "seed_id": "fixed_pf_ramp:RES09",
   "controls": [
    [
     "plant_q_command:RES02",
     0.0868548581532174
    ],
    [
     "plant_q_command:RES09",
     0.7617789503097102
    ]
   ],
   "kind": "S7mit",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S7mit:preserved_absorption:fixed_pf_ramp:RES09": {
  "job_id": "S7mit:preserved_absorption:fixed_pf_ramp:RES09",
  "kind": "S7mit",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES09",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.499333250001655,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.080245487044702,
    "t_max_window_s": 1.4580000000000009,
    "max_v_after_pu": 1.0801937159464836,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0964623355328251,
    "t_max_window_s": 1.4280000000000008,
    "max_v_after_pu": 1.0962667396186792,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0745591640350949,
    "t_max_window_s": 1.4980000000000009,
    "max_v_after_pu": 1.074558695620568,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0918190827198158,
    "t_max_window_s": 1.4180000000000008,
    "max_v_after_pu": 1.0915583853231647,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.022290228922454,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0217259611030605,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527074554646603,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0522340481312882,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898675223683036,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0896451826976183,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0685339964182863,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0686377280642922,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.095388505193441,
    "t_max_window_s": 1.2400000000000007,
    "max_v_after_pu": 1.0919119793543572,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.078998270896079,
    "t_max_window_s": 1.2800000000000007,
    "max_v_after_pu": 1.0761129722611196,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.073847753525484,
    "t_max_window_s": 1.2740000000000007,
    "max_v_after_pu": 1.0707703060506428,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.082713055972965,
    "t_max_window_s": 1.3340000000000007,
    "max_v_after_pu": 1.0809770878093177,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0711321346783078,
    "t_max_window_s": 1.3800000000000008,
    "max_v_after_pu": 1.0711020807626122,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.086846436085872,
    "t_max_window_s": 1.2720000000000007,
    "max_v_after_pu": 1.0864923592970464,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0650394994754677,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0650523299333434,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.080002775934747,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0800144654560395,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES02",
     0.0868548581532174
    ],
    [
     "plant_q_command:RES09",
     0.7617789503097102
    ]
   ]
  },
  "build_s": 0.31402016698848456,
  "sim_s": 2.1853130830131704,
  "error": null,
  "job_wall_s": 3.531865666009253,
  "job": {
   "job_id": "S7mit:preserved_absorption:fixed_pf_ramp:RES09",
   "slug": "npcc",
   "variant": "preserved_absorption",
   "fingerprint": "157ffa84e0e118785ec210950817bce14660d45c",
   "seed_id": "fixed_pf_ramp:RES09",
   "controls": [
    [
     "plant_q_command:RES02",
     0.0868548581532174
    ],
    [
     "plant_q_command:RES09",
     0.7617789503097102
    ]
   ],
   "kind": "S7mit",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S7:preserved_absorption:fixed_pf_ramp:RES09": {
  "job_id": "S7:preserved_absorption:fixed_pf_ramp:RES09",
  "kind": "S7",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES09",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.6398333340039244,
  "trip_order": [
   "RES09",
   "RES02",
   "RES04",
   "RES12"
  ],
  "tripped_within_window": [
   "RES09",
   "RES02",
   "RES04",
   "RES12"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0921044019702575,
    "t_max_window_s": 1.1980000000000006,
    "max_v_after_pu": 1.0876196565559308,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": 0.9700000000000004,
    "trip_s": 1.0200000000000005,
    "would_trip_s": 1.0200000000000005,
    "first_pickup_rel_s": 0.4700000000000004,
    "trip_rel_s": 0.5200000000000005,
    "max_v_window_pu": 1.11160471974776,
    "t_max_window_s": 1.1980000000000006,
    "max_v_after_pu": 1.103906256360854,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0906657625295155,
    "t_max_window_s": 1.3220000000000007,
    "max_v_after_pu": 1.0920153946484261,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": 1.0460000000000005,
    "trip_s": 1.0960000000000005,
    "would_trip_s": 1.0960000000000005,
    "first_pickup_rel_s": 0.5460000000000005,
    "trip_rel_s": 0.5960000000000005,
    "max_v_window_pu": 1.105108814262952,
    "t_max_window_s": 1.1980000000000006,
    "max_v_after_pu": 1.097010277308043,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0222990605842022,
    "t_max_window_s": 0.8520000000000003,
    "max_v_after_pu": 1.0176691517854983,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.052714016716845,
    "t_max_window_s": 0.8460000000000003,
    "max_v_after_pu": 1.0487266181320163,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898704504031083,
    "t_max_window_s": 0.8180000000000003,
    "max_v_after_pu": 1.0875137992053547,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0685387375879212,
    "t_max_window_s": 0.8580000000000003,
    "max_v_after_pu": 1.0675255176740137,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": 0.7600000000000002,
    "trip_s": 0.8100000000000003,
    "would_trip_s": 0.8100000000000003,
    "first_pickup_rel_s": 0.26000000000000023,
    "trip_rel_s": 0.3100000000000003,
    "max_v_window_pu": 1.115050788795681,
    "t_max_window_s": 1.0960000000000005,
    "max_v_after_pu": 1.103382899120675,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0988654782380947,
    "t_max_window_s": 1.1980000000000006,
    "max_v_after_pu": 1.0877234245703906,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.094276347850036,
    "t_max_window_s": 1.1980000000000006,
    "max_v_after_pu": 1.0825818329620693,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": 1.1480000000000006,
    "trip_s": 1.1980000000000006,
    "would_trip_s": 1.1980000000000006,
    "first_pickup_rel_s": 0.6480000000000006,
    "trip_rel_s": 0.6980000000000006,
    "max_v_window_pu": 1.1020808243473763,
    "t_max_window_s": 1.1980000000000006,
    "max_v_after_pu": 1.093323021267164,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.071681475773751,
    "t_max_window_s": 1.0980000000000005,
    "max_v_after_pu": 1.0690683295601222,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0883811438004543,
    "t_max_window_s": 1.0780000000000005,
    "max_v_after_pu": 1.0793048575490087,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.065334497733187,
    "t_max_window_s": 1.1980000000000006,
    "max_v_after_pu": 1.0646662037770487,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0802813327978327,
    "t_max_window_s": 1.1760000000000006,
    "max_v_after_pu": 1.0792843873724485,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.2852939169970341,
  "sim_s": 2.3545394170068903,
  "error": null,
  "job_wall_s": 3.7036341249913676,
  "job": {
   "job_id": "S7:preserved_absorption:fixed_pf_ramp:RES09",
   "slug": "npcc",
   "variant": "preserved_absorption",
   "fingerprint": "157ffa84e0e118785ec210950817bce14660d45c",
   "seed_id": "fixed_pf_ramp:RES09",
   "controls": [],
   "kind": "S7",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S7:delayed_protection:fixed_pf_ramp:RES09": {
  "job_id": "S7:delayed_protection:fixed_pf_ramp:RES09",
  "kind": "S7",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES09",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 3.0688596249965485,
  "trip_order": [
   "RES09",
   "RES10",
   "RES02",
   "RES11",
   "RES12",
   "RES04",
   "RES01",
   "RES03"
  ],
  "tripped_within_window": [
   "RES09",
   "RES10",
   "RES02",
   "RES11",
   "RES12",
   "RES04",
   "RES01",
   "RES03"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": 1.2140000000000006,
    "trip_s": 1.4140000000000008,
    "would_trip_s": 1.4140000000000008,
    "first_pickup_rel_s": 0.7140000000000006,
    "trip_rel_s": 0.9140000000000008,
    "max_v_window_pu": 1.1681047837226102,
    "t_max_window_s": 1.4560000000000008,
    "max_v_after_pu": 1.161531404859844,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": 1.0120000000000005,
    "trip_s": 1.2120000000000006,
    "would_trip_s": 1.2120000000000006,
    "first_pickup_rel_s": 0.5120000000000005,
    "trip_rel_s": 0.7120000000000006,
    "max_v_window_pu": 1.1959431388790926,
    "t_max_window_s": 1.4560000000000008,
    "max_v_after_pu": 1.1857642639281574,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": 1.2540000000000007,
    "trip_s": 1.4540000000000008,
    "would_trip_s": 1.4540000000000008,
    "first_pickup_rel_s": 0.7540000000000007,
    "trip_rel_s": 0.9540000000000008,
    "max_v_window_pu": 1.1781207555204987,
    "t_max_window_s": 1.4560000000000008,
    "max_v_after_pu": 1.172906709051872,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": 1.1140000000000005,
    "trip_s": 1.3140000000000007,
    "would_trip_s": 1.3140000000000007,
    "first_pickup_rel_s": 0.6140000000000005,
    "trip_rel_s": 0.8140000000000007,
    "max_v_window_pu": 1.1891805212507987,
    "t_max_window_s": 1.4560000000000008,
    "max_v_after_pu": 1.1788593012987025,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0222946863163627,
    "t_max_window_s": 0.8000000000000003,
    "max_v_after_pu": 1.0190313853147381,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527108989085663,
    "t_max_window_s": 0.7900000000000003,
    "max_v_after_pu": 1.0498114865688493,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898691107187706,
    "t_max_window_s": 0.7480000000000002,
    "max_v_after_pu": 1.0875957654910362,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0685385106651941,
    "t_max_window_s": 0.9900000000000004,
    "max_v_after_pu": 1.067398702854044,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": 0.7600000000000002,
    "trip_s": 0.9600000000000004,
    "would_trip_s": 0.9600000000000004,
    "first_pickup_rel_s": 0.26000000000000023,
    "trip_rel_s": 0.4600000000000004,
    "max_v_window_pu": 1.2210299328782754,
    "t_max_window_s": 1.4160000000000008,
    "max_v_after_pu": 1.2162419489931382,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": 0.9960000000000004,
    "trip_s": 1.1960000000000006,
    "would_trip_s": 1.1960000000000006,
    "first_pickup_rel_s": 0.49600000000000044,
    "trip_rel_s": 0.6960000000000006,
    "max_v_window_pu": 1.2134064587309998,
    "t_max_window_s": 1.4160000000000008,
    "max_v_after_pu": 1.207037896618143,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": 1.0180000000000005,
    "trip_s": 1.2180000000000006,
    "would_trip_s": 1.2180000000000006,
    "first_pickup_rel_s": 0.5180000000000005,
    "trip_rel_s": 0.7180000000000006,
    "max_v_window_pu": 1.220077697068417,
    "t_max_window_s": 1.4160000000000008,
    "max_v_after_pu": 1.213975778821921,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": 1.0520000000000005,
    "trip_s": 1.2520000000000007,
    "would_trip_s": 1.2520000000000007,
    "first_pickup_rel_s": 0.5520000000000005,
    "trip_rel_s": 0.7520000000000007,
    "max_v_window_pu": 1.2104357230583302,
    "t_max_window_s": 1.4160000000000008,
    "max_v_after_pu": 1.2012449018272935,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0727956419771012,
    "t_max_window_s": 1.3160000000000007,
    "max_v_after_pu": 1.0685602062919244,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0921535935117073,
    "t_max_window_s": 1.3160000000000007,
    "max_v_after_pu": 1.074603744471662,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0664466254608223,
    "t_max_window_s": 1.3220000000000007,
    "max_v_after_pu": 1.0638315449046287,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.2,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0815115254741012,
    "t_max_window_s": 1.3180000000000007,
    "max_v_after_pu": 1.0783640115296311,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.18779179200646468,
  "sim_s": 2.881067832990084,
  "error": null,
  "job_wall_s": 4.138754083003732,
  "job": {
   "job_id": "S7:delayed_protection:fixed_pf_ramp:RES09",
   "slug": "npcc",
   "variant": "delayed_protection",
   "fingerprint": "7c5f3b294fe422510af8821b780f4639a66cd9ad",
   "seed_id": "fixed_pf_ramp:RES09",
   "controls": [],
   "kind": "S7",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S7:voltage_mode_res:fixed_pf_ramp:RES09": {
  "job_id": "S7:voltage_mode_res:fixed_pf_ramp:RES09",
  "kind": "S7",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES09",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 3.5128050000057556,
  "trip_order": [
   "RES09",
   "RES02",
   "RES04"
  ],
  "tripped_within_window": [
   "RES09",
   "RES02",
   "RES04"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0993852828990558,
    "t_max_window_s": 1.2820000000000007,
    "max_v_after_pu": 1.0964410945103629,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": 1.1780000000000006,
    "trip_s": 1.2280000000000006,
    "would_trip_s": 1.2280000000000006,
    "first_pickup_rel_s": 0.6780000000000006,
    "trip_rel_s": 0.7280000000000006,
    "max_v_window_pu": 1.1724102396987879,
    "t_max_window_s": 1.2820000000000007,
    "max_v_after_pu": 1.1701014513308639,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0919862211149225,
    "t_max_window_s": 1.2820000000000007,
    "max_v_after_pu": 1.0900477319731703,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": 1.2300000000000006,
    "trip_s": 1.2800000000000007,
    "would_trip_s": 1.2800000000000007,
    "first_pickup_rel_s": 0.7300000000000006,
    "trip_rel_s": 0.7800000000000007,
    "max_v_window_pu": 1.1710790152280033,
    "t_max_window_s": 1.3460000000000008,
    "max_v_after_pu": 1.168265557720421,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0222932808265408,
    "t_max_window_s": 0.7660000000000002,
    "max_v_after_pu": 1.0201464600255792,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527098190999247,
    "t_max_window_s": 0.7580000000000002,
    "max_v_after_pu": 1.0508380594806064,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898686114364884,
    "t_max_window_s": 0.7180000000000002,
    "max_v_after_pu": 1.0886348279491898,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0685370599543138,
    "t_max_window_s": 0.9300000000000004,
    "max_v_after_pu": 1.0680221842722806,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": 0.8780000000000003,
    "trip_s": 0.9280000000000004,
    "would_trip_s": 0.9280000000000004,
    "first_pickup_rel_s": 0.37800000000000034,
    "trip_rel_s": 0.4280000000000004,
    "max_v_window_pu": 1.1718533550433392,
    "t_max_window_s": 1.2300000000000006,
    "max_v_after_pu": 1.1613987023913834,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0949463089483984,
    "t_max_window_s": 1.2820000000000007,
    "max_v_after_pu": 1.0897439152230002,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0891182030425879,
    "t_max_window_s": 1.2820000000000007,
    "max_v_after_pu": 1.0836157446348331,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0972101268778927,
    "t_max_window_s": 1.2820000000000007,
    "max_v_after_pu": 1.0943102064924304,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0723824789240484,
    "t_max_window_s": 1.3100000000000007,
    "max_v_after_pu": 1.0711772963850514,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0910556019666757,
    "t_max_window_s": 1.2820000000000007,
    "max_v_after_pu": 1.0862493129957678,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.066211037125623,
    "t_max_window_s": 1.3660000000000008,
    "max_v_after_pu": 1.0659835164054046,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0812387366625869,
    "t_max_window_s": 1.3540000000000008,
    "max_v_after_pu": 1.0808694548049733,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": []
  },
  "build_s": 0.30308445800619666,
  "sim_s": 3.209720541999559,
  "error": null,
  "job_wall_s": 4.541241540995543,
  "job": {
   "job_id": "S7:voltage_mode_res:fixed_pf_ramp:RES09",
   "slug": "npcc",
   "variant": "voltage_mode_res",
   "fingerprint": "1b14afc95c5e253ddfd4bcc74efc63f0eae5dc46",
   "seed_id": "fixed_pf_ramp:RES09",
   "controls": [],
   "kind": "S7",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S7mit:voltage_mode_res:fixed_pf_ramp:RES09": {
  "job_id": "S7mit:voltage_mode_res:fixed_pf_ramp:RES09",
  "kind": "S7mit",
  "label": "",
  "seed_id": "fixed_pf_ramp:RES09",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 2.5359636670036707,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0784851712161958,
    "t_max_window_s": 1.4520000000000008,
    "max_v_after_pu": 1.0784575954066142,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0938230623023864,
    "t_max_window_s": 1.4240000000000008,
    "max_v_after_pu": 1.0937324636360446,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0724980731552833,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0724985439228214,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0886180574949877,
    "t_max_window_s": 1.4120000000000008,
    "max_v_after_pu": 1.0884959501912135,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.022290228922454,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0217390296563889,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0527074554646603,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0522454378025254,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0898675223683036,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.089652539612302,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0685339964182863,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0686384161677576,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0906753495023842,
    "t_max_window_s": 1.2020000000000006,
    "max_v_after_pu": 1.089090876298464,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0722408243663677,
    "t_max_window_s": 1.2580000000000007,
    "max_v_after_pu": 1.0710098389962441,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0665442263877376,
    "t_max_window_s": 1.2500000000000007,
    "max_v_after_pu": 1.0653037062642141,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0757242964236418,
    "t_max_window_s": 1.3300000000000007,
    "max_v_after_pu": 1.075004472123614,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0710477614398781,
    "t_max_window_s": 1.3700000000000008,
    "max_v_after_pu": 1.0710253910599405,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0865561888844115,
    "t_max_window_s": 1.2240000000000006,
    "max_v_after_pu": 1.0862203405754167,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0649522964262497,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.0649669550937981,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0799091924794775,
    "t_max_window_s": 1.5000000000000009,
    "max_v_after_pu": 1.079924013944028,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES02",
     0.0868548581532174
    ],
    [
     "plant_q_command:RES09",
     0.7617789503097102
    ]
   ]
  },
  "build_s": 0.17251795800984837,
  "sim_s": 2.3634457089938223,
  "error": null,
  "job_wall_s": 3.4607181250030408,
  "job": {
   "job_id": "S7mit:voltage_mode_res:fixed_pf_ramp:RES09",
   "slug": "npcc",
   "variant": "voltage_mode_res",
   "fingerprint": "1b14afc95c5e253ddfd4bcc74efc63f0eae5dc46",
   "seed_id": "fixed_pf_ramp:RES09",
   "controls": [
    [
     "plant_q_command:RES02",
     0.0868548581532174
    ],
    [
     "plant_q_command:RES09",
     0.7617789503097102
    ]
   ],
   "kind": "S7mit",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null
  }
 },
 "S4:load_disconnection:PQ_48:all_but_fast_reactor": {
  "job_id": "S4:load_disconnection:PQ_48:all_but_fast_reactor",
  "kind": "S4",
  "label": "",
  "seed_id": "load_disconnection:PQ_48",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 4.9012722080078674,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0729584882232523,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0583010054162183,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0880758502195527,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0736098576385011,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0665413874841334,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0517097119851333,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0822254973243792,
    "t_max_window_s": 0.9600000000000004,
    "max_v_after_pu": 1.0711383467919886,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0494993345570476,
    "t_max_window_s": 0.9660000000000004,
    "max_v_after_pu": 1.0463766994318084,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.074942086817847,
    "t_max_window_s": 0.9460000000000004,
    "max_v_after_pu": 1.0716059319766107,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0954292105913654,
    "t_max_window_s": 0.8220000000000003,
    "max_v_after_pu": 1.085882428494716,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0714081822854569,
    "t_max_window_s": 0.7700000000000002,
    "max_v_after_pu": 1.060409673007474,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0869856441735763,
    "t_max_window_s": 1.2300000000000006,
    "max_v_after_pu": 1.0839656464303258,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0666510428222808,
    "t_max_window_s": 1.2300000000000006,
    "max_v_after_pu": 1.062816781533065,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0612121054536694,
    "t_max_window_s": 1.2320000000000007,
    "max_v_after_pu": 1.057404489020494,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070429937569797,
    "t_max_window_s": 1.2180000000000006,
    "max_v_after_pu": 1.0655478052644531,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0741032379941913,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0685595183091927,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0888328225433241,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0781796204706282,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0814995306030228,
    "t_max_window_s": 1.0060000000000004,
    "max_v_after_pu": 1.0816429549993385,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0954731341195603,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.082553955383798,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES15",
     0.18356989330115672
    ],
    [
     "plant_q_command:RES16",
     0.5213131375775125
    ]
   ]
  },
  "build_s": 0.37308216700330377,
  "sim_s": 4.528190041004564,
  "error": null,
  "job_wall_s": 6.286964791986975,
  "job": {
   "job_id": "S4:load_disconnection:PQ_48:all_but_fast_reactor",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "load_disconnection:PQ_48",
   "controls": [
    [
     "plant_q_command:RES15",
     0.18356989330115672
    ],
    [
     "plant_q_command:RES16",
     0.5213131375775125
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 1.0,
   "t_end": 2.0
  }
 },
 "S4:load_disconnection:PQ_48:fast_reactor": {
  "job_id": "S4:load_disconnection:PQ_48:fast_reactor",
  "kind": "S4",
  "label": "",
  "seed_id": "load_disconnection:PQ_48",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 5.603426000001491,
  "trip_order": [
   "RES16",
   "RES15",
   "RES14"
  ],
  "tripped_within_window": [
   "RES16",
   "RES15",
   "RES14"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0729595582222529,
    "t_max_window_s": 0.6160000000000001,
    "max_v_after_pu": 1.0713737974598638,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0881260408264384,
    "t_max_window_s": 0.6480000000000001,
    "max_v_after_pu": 1.083784983638314,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0665413874841334,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0665771002992113,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0842470836698348,
    "t_max_window_s": 0.9760000000000004,
    "max_v_after_pu": 1.0748727695776537,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.043263090072509,
    "t_max_window_s": 0.9400000000000004,
    "max_v_after_pu": 1.0331322296534293,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0720750106183063,
    "t_max_window_s": 0.9360000000000004,
    "max_v_after_pu": 1.0646450465329573,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0945264202479956,
    "t_max_window_s": 0.8700000000000003,
    "max_v_after_pu": 1.092203636825808,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0710857754019891,
    "t_max_window_s": 0.6480000000000001,
    "max_v_after_pu": 1.0704288317764743,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0836997161244935,
    "t_max_window_s": 0.6480000000000001,
    "max_v_after_pu": 1.0755606911497648,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0624591076122698,
    "t_max_window_s": 0.6480000000000001,
    "max_v_after_pu": 1.0574768831870547,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0569445255916592,
    "t_max_window_s": 0.6480000000000001,
    "max_v_after_pu": 1.0516563142759026,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0653974990649928,
    "t_max_window_s": 0.6480000000000001,
    "max_v_after_pu": 1.059098764364523,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0927331322374443,
    "t_max_window_s": 1.0480000000000005,
    "max_v_after_pu": 1.085286052909825,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": 0.8560000000000003,
    "trip_s": 0.9060000000000004,
    "would_trip_s": 0.9060000000000004,
    "first_pickup_rel_s": 0.3560000000000003,
    "trip_rel_s": 0.40600000000000036,
    "max_v_window_pu": 1.1650391414629064,
    "t_max_window_s": 0.9900000000000004,
    "max_v_after_pu": 1.1576594642797409,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": 0.8040000000000003,
    "trip_s": 0.8540000000000003,
    "would_trip_s": 0.8540000000000003,
    "first_pickup_rel_s": 0.30400000000000027,
    "trip_rel_s": 0.3540000000000003,
    "max_v_window_pu": 1.1736386134820491,
    "t_max_window_s": 1.0020000000000004,
    "max_v_after_pu": 1.1652569049304986,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": 0.7520000000000002,
    "trip_s": 0.8020000000000003,
    "would_trip_s": 0.8020000000000003,
    "first_pickup_rel_s": 0.2520000000000002,
    "trip_rel_s": 0.30200000000000027,
    "max_v_window_pu": 1.2033158202173155,
    "t_max_window_s": 1.0020000000000004,
    "max_v_after_pu": 1.1947076228940392,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "fast_reactor:FASTR01",
     1.0
    ],
    [
     "fast_reactor:FASTR02",
     1.0
    ],
    [
     "fast_reactor:FASTR03",
     1.0
    ],
    [
     "fast_reactor:FASTR04",
     1.0
    ]
   ]
  },
  "build_s": 0.4032048329972895,
  "sim_s": 5.200221167004202,
  "error": null,
  "job_wall_s": 7.108603708998999,
  "job": {
   "job_id": "S4:load_disconnection:PQ_48:fast_reactor",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "load_disconnection:PQ_48",
   "controls": [
    [
     "fast_reactor:FASTR01",
     1.0
    ],
    [
     "fast_reactor:FASTR02",
     1.0
    ],
    [
     "fast_reactor:FASTR03",
     1.0
    ],
    [
     "fast_reactor:FASTR04",
     1.0
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 1.0,
   "t_end": 2.0
  }
 },
 "S4:load_disconnection:PQ_48:plant_q_command": {
  "job_id": "S4:load_disconnection:PQ_48:plant_q_command",
  "kind": "S4",
  "label": "",
  "seed_id": "load_disconnection:PQ_48",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 4.9115575829928275,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0729584882232523,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0583010054162183,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0880758502195527,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0736098576385011,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0665413874841334,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0517097119851333,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0822254973243792,
    "t_max_window_s": 0.9600000000000004,
    "max_v_after_pu": 1.0711383467919886,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0494993345570476,
    "t_max_window_s": 0.9660000000000004,
    "max_v_after_pu": 1.0463766994318084,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.074942086817847,
    "t_max_window_s": 0.9460000000000004,
    "max_v_after_pu": 1.0716059319766107,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0954292105913654,
    "t_max_window_s": 0.8220000000000003,
    "max_v_after_pu": 1.085882428494716,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0714081822854569,
    "t_max_window_s": 0.7700000000000002,
    "max_v_after_pu": 1.060409673007474,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0869856441735763,
    "t_max_window_s": 1.2300000000000006,
    "max_v_after_pu": 1.0839656464303258,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0666510428222808,
    "t_max_window_s": 1.2300000000000006,
    "max_v_after_pu": 1.062816781533065,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0612121054536694,
    "t_max_window_s": 1.2320000000000007,
    "max_v_after_pu": 1.057404489020494,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.070429937569797,
    "t_max_window_s": 1.2180000000000006,
    "max_v_after_pu": 1.0655478052644531,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0741032379941913,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0685595183091927,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0888328225433241,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.0781796204706282,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0814995306030228,
    "t_max_window_s": 1.0060000000000004,
    "max_v_after_pu": 1.0816429549993385,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0954731341195603,
    "t_max_window_s": 0.5980000000000001,
    "max_v_after_pu": 1.082553955383798,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "plant_q_command:RES15",
     0.18356989330115672
    ],
    [
     "plant_q_command:RES16",
     0.5213131375775125
    ]
   ]
  },
  "build_s": 0.3880140420078533,
  "sim_s": 4.523543540984974,
  "error": null,
  "job_wall_s": 6.422506458009593,
  "job": {
   "job_id": "S4:load_disconnection:PQ_48:plant_q_command",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "load_disconnection:PQ_48",
   "controls": [
    [
     "plant_q_command:RES15",
     0.18356989330115672
    ],
    [
     "plant_q_command:RES16",
     0.5213131375775125
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 1.0,
   "t_end": 2.0
  }
 },
 "S4:load_disconnection:PQ_48:statcom": {
  "job_id": "S4:load_disconnection:PQ_48:statcom",
  "kind": "S4",
  "label": "",
  "seed_id": "load_disconnection:PQ_48",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 5.27950887499901,
  "trip_order": [],
  "tripped_within_window": [],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0729099960162343,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.047456799382573,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0879536685699487,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0551633495619077,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0665006886923383,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0400553591795412,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0816721407729513,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0481083366721964,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0458473955096856,
    "t_max_window_s": 0.9620000000000004,
    "max_v_after_pu": 1.0416171409131874,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0713885603429139,
    "t_max_window_s": 0.9400000000000004,
    "max_v_after_pu": 1.0666787442172518,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0925562634079273,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0787596052745492,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0701718460916751,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0483278026799858,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0835269514456056,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.079348903122514,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0622267893549606,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0534719361267213,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.056713100623449,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0485157198976978,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0650704619553906,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0421862296805873,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.073252069843051,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0681469452850114,
    "tripped_by": ""
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0880749114654165,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0769565140721782,
    "tripped_by": ""
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.083668574736841,
    "t_max_window_s": 1.0460000000000005,
    "max_v_after_pu": 1.084622135635928,
    "tripped_by": ""
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0915146057070264,
    "t_max_window_s": 0.52,
    "max_v_after_pu": 1.0844107661928946,
    "tripped_by": ""
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "statcom:STATCOM01",
     1.0
    ],
    [
     "statcom:STATCOM02",
     1.0
    ],
    [
     "statcom:STATCOM03",
     1.0
    ],
    [
     "statcom:STATCOM04",
     1.0
    ]
   ]
  },
  "build_s": 0.3698138750041835,
  "sim_s": 4.9096949999948265,
  "error": null,
  "job_wall_s": 6.90624516599928,
  "job": {
   "job_id": "S4:load_disconnection:PQ_48:statcom",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "load_disconnection:PQ_48",
   "controls": [
    [
     "statcom:STATCOM01",
     1.0
    ],
    [
     "statcom:STATCOM02",
     1.0
    ],
    [
     "statcom:STATCOM03",
     1.0
    ],
    [
     "statcom:STATCOM04",
     1.0
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 1.0,
   "t_end": 2.0
  }
 },
 "S4:load_disconnection:PQ_48:avr_vref": {
  "job_id": "S4:load_disconnection:PQ_48:avr_vref",
  "kind": "S4",
  "label": "",
  "seed_id": "load_disconnection:PQ_48",
  "converged": true,
  "status": "ok",
  "err_msg": "",
  "final_time_s": 2.0,
  "t_seed_s": 0.5,
  "window_s": 1.0,
  "t_end_s": 2.0,
  "runtime_s": 5.614667292000377,
  "trip_order": [
   "RES16",
   "RES15",
   "RES14",
   "RES13"
  ],
  "tripped_within_window": [
   "RES16",
   "RES15",
   "RES14",
   "RES13"
  ],
  "pre_seed_max_dv_pu": 0.0,
  "relays_enabled": true,
  "assets": [
   {
    "asset_id": "RES01",
    "collector_bus": "900001",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0728,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0733518770035555,
    "t_max_window_s": 0.8560000000000003,
    "max_v_after_pu": 1.0612457441195216,
    "tripped_by": ""
   },
   {
    "asset_id": "RES02",
    "collector_bus": "900002",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0877333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0900776546015565,
    "t_max_window_s": 0.8640000000000003,
    "max_v_after_pu": 1.0685469644505217,
    "tripped_by": ""
   },
   {
    "asset_id": "RES03",
    "collector_bus": "900003",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0664,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0670748220368516,
    "t_max_window_s": 0.8640000000000003,
    "max_v_after_pu": 1.0568091301617246,
    "tripped_by": ""
   },
   {
    "asset_id": "RES04",
    "collector_bus": "900004",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0813333333333335,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0863683149692287,
    "t_max_window_s": 0.9080000000000004,
    "max_v_after_pu": 1.0577291094290278,
    "tripped_by": ""
   },
   {
    "asset_id": "RES05",
    "collector_bus": "900005",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.022288942246042,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0529861085482517,
    "t_max_window_s": 0.9160000000000004,
    "max_v_after_pu": 1.0321632572696962,
    "tripped_by": ""
   },
   {
    "asset_id": "RES06",
    "collector_bus": "900006",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0527063704160036,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0782391282578043,
    "t_max_window_s": 0.9160000000000004,
    "max_v_after_pu": 1.0621947787462178,
    "tripped_by": ""
   },
   {
    "asset_id": "RES07",
    "collector_bus": "900007",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0898666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0971186372317685,
    "t_max_window_s": 0.8700000000000003,
    "max_v_after_pu": 1.0927467455739646,
    "tripped_by": ""
   },
   {
    "asset_id": "RES08",
    "collector_bus": "900008",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0685333333333333,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0724344305441194,
    "t_max_window_s": 0.8460000000000003,
    "max_v_after_pu": 1.071023040254351,
    "tripped_by": ""
   },
   {
    "asset_id": "RES09",
    "collector_bus": "900009",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0834666666666668,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0835782755496204,
    "t_max_window_s": 0.5780000000000001,
    "max_v_after_pu": 1.0629825964695154,
    "tripped_by": ""
   },
   {
    "asset_id": "RES10",
    "collector_bus": "900010",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0621333333333334,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.062305349366925,
    "t_max_window_s": 0.5860000000000001,
    "max_v_after_pu": 1.0414400921509337,
    "tripped_by": ""
   },
   {
    "asset_id": "RES11",
    "collector_bus": "900011",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0566227483136217,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.056790671867473,
    "t_max_window_s": 0.5860000000000001,
    "max_v_after_pu": 1.0358458872814162,
    "tripped_by": ""
   },
   {
    "asset_id": "RES12",
    "collector_bus": "900012",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0649066663616902,
    "first_pickup_s": null,
    "trip_s": null,
    "would_trip_s": null,
    "first_pickup_rel_s": null,
    "trip_rel_s": null,
    "max_v_window_pu": 1.0651982135480034,
    "t_max_window_s": 0.5960000000000001,
    "max_v_after_pu": 1.0377088313423932,
    "tripped_by": ""
   },
   {
    "asset_id": "RES13",
    "collector_bus": "900013",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0706666666666667,
    "first_pickup_s": 0.8560000000000003,
    "trip_s": 0.9060000000000004,
    "would_trip_s": 0.9060000000000004,
    "first_pickup_rel_s": 0.3560000000000003,
    "trip_rel_s": 0.40600000000000036,
    "max_v_window_pu": 1.1465683578360317,
    "t_max_window_s": 0.9560000000000004,
    "max_v_after_pu": 1.128423068605067,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES14",
    "collector_bus": "900014",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0856000000000001,
    "first_pickup_s": 0.7940000000000003,
    "trip_s": 0.8440000000000003,
    "would_trip_s": 0.8440000000000003,
    "first_pickup_rel_s": 0.29400000000000026,
    "trip_rel_s": 0.3440000000000003,
    "max_v_window_pu": 1.1711020119017768,
    "t_max_window_s": 0.9480000000000004,
    "max_v_after_pu": 1.1522757108130874,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES15",
    "collector_bus": "900015",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0642666666666667,
    "first_pickup_s": 0.7420000000000002,
    "trip_s": 0.7920000000000003,
    "would_trip_s": 0.7920000000000003,
    "first_pickup_rel_s": 0.24200000000000021,
    "trip_rel_s": 0.29200000000000026,
    "max_v_window_pu": 1.1794706453838284,
    "t_max_window_s": 0.9580000000000004,
    "max_v_after_pu": 1.1612480931881657,
    "tripped_by": "relay"
   },
   {
    "asset_id": "RES16",
    "collector_bus": "900016",
    "pickup_pu": 1.1,
    "dwell_s": 0.05,
    "active": true,
    "inactive_reason": "",
    "v0_pu": 1.0792000000000002,
    "first_pickup_s": 0.6900000000000002,
    "trip_s": 0.7400000000000002,
    "would_trip_s": 0.7400000000000002,
    "first_pickup_rel_s": 0.19000000000000017,
    "trip_rel_s": 0.2400000000000002,
    "max_v_window_pu": 1.2098332602971935,
    "t_max_window_s": 0.9600000000000004,
    "max_v_after_pu": 1.1910337328844343,
    "tripped_by": "relay"
   }
  ],
  "metadata": {
   "tstep": 0.002,
   "tol": 0.0001,
   "controls": [
    [
     "avr_vref:IEEEX1_1",
     1.0
    ],
    [
     "avr_vref:IEEEX1_17",
     1.0
    ],
    [
     "avr_vref:IEEEX1_22",
     1.0
    ],
    [
     "avr_vref:IEEEX1_23",
     1.0
    ],
    [
     "avr_vref:IEEEX1_5",
     1.0
    ],
    [
     "avr_vref:IEEEX1_7",
     1.0
    ]
   ]
  },
  "build_s": 0.35228337500302587,
  "sim_s": 5.262383916997351,
  "error": null,
  "job_wall_s": 7.2270275830087485,
  "job": {
   "job_id": "S4:load_disconnection:PQ_48:avr_vref",
   "slug": "npcc",
   "variant": "baseline",
   "fingerprint": "8f92522ce289d0c592c3d3ef77f632a36afa8597",
   "seed_id": "load_disconnection:PQ_48",
   "controls": [
    [
     "avr_vref:IEEEX1_1",
     1.0
    ],
    [
     "avr_vref:IEEEX1_17",
     1.0
    ],
    [
     "avr_vref:IEEEX1_22",
     1.0
    ],
    [
     "avr_vref:IEEEX1_23",
     1.0
    ],
    [
     "avr_vref:IEEEX1_5",
     1.0
    ],
    [
     "avr_vref:IEEEX1_7",
     1.0
    ]
   ],
   "kind": "S4",
   "label": "",
   "tstep": 0.002,
   "all_bus_dv": false,
   "relays_enabled": null,
   "window_s": 1.0,
   "t_end": 2.0
  }
 }
}